%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         26 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - winter 2007-08 evening peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2007-08 evening peak conditions and includes some equivalents
%   of the German, Czech and Slovak networks.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case3375wp_mp
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 1;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Thermal Rating: on line 10184-10216 : Rate A, Rate B, Rate C , 99999.0, 274.0, 274.0 -> 260
% INFO    : Updated Thermal Rating: on line 10185-10205 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 744
% INFO    : Updated Thermal Rating: on line 10186-10199 : Rate A, Rate B, Rate C , 99999.0, 535.0, 535.0 -> 402
% INFO    : Updated Thermal Rating: on line 10187-10200 : Rate A, Rate B, Rate C , 99999.0, 535.0, 535.0 -> 402
% INFO    : Updated Thermal Rating: on line 10188-10183 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 830
% INFO    : Updated Thermal Rating: on line 10189-10198 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 819
% WARNING : Missing data for branch flow stat model on line 10192-10193 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001
% INFO    : Updated Thermal Rating: on line 10192-10222 : Rate A, Rate B, Rate C , 99999.0, 346.0, 346.0 -> 339
% INFO    : Updated Thermal Rating: on line 10196-10208 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 831
% INFO    : Updated Thermal Rating: on line 10197-10215 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 838
% INFO    : Updated Thermal Rating: on line 10198-10208 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 765
% WARNING : Missing data for branch flow stat model on line 10199-10200 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001
% INFO    : Updated Thermal Rating: on line 10199-10211 : Rate A , 99999.0 -> 325
% INFO    : Updated Thermal Rating: on line 10201-10213 : Rate A , 99999.0 -> 759
% INFO    : Updated Thermal Rating: on line 10201-10220 : Rate A , 99999.0 -> 762
% INFO    : Updated Thermal Rating: on line 10202-10193 : Rate A , 99999.0 -> 339
% WARNING : Missing data for branch flow stat model on line 10202-10203 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10202-10206 : 290 , 185
% INFO    : Updated Thermal Rating: on line 10202-10206 : Rate A, Rate B, Rate C , 99999.0, 271.0, 271.0 -> 186
% INFO    : Updated Thermal Rating: on line 10202-10222 : Rate A , 99999.0 -> 339
% INFO    : Updated Thermal Rating: on line 10204-10210 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 756
% INFO    : Updated Thermal Rating: on line 10205-10213 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 761
% INFO    : Updated Thermal Rating: on line 10205-10215 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 774
% INFO    : Updated Thermal Rating: on line 10205-10217 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 764
% INFO    : Updated Thermal Rating: on line 10206-10216 : Rate A , 99999.0 -> 289
% INFO    : Updated Thermal Rating: on line 10207-10210 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 726
% INFO    : Updated Thermal Rating: on line 10207-10220 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 784
% INFO    : Updated Thermal Rating: on line 10208-10214 : Rate A , 99999.0 -> 874
% INFO    : Updated Thermal Rating: on line 10212-10216 : Rate A , 99999.0 -> 324
% INFO    : Updated Thermal Rating: on line 10212-10216 : Rate A , 99999.0 -> 324
% INFO    : Updated Thermal Rating: on line 10215-10217 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 758
% INFO    : Updated Thermal Rating: on line 10218-10190 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 817
% INFO    : Updated Thermal Rating: on line 10218-10197 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 850
% INFO    : Updated Thermal Rating: on line 10218-10204 : Rate A, Rate B, Rate C , 99999.0, 866.0, 866.0 -> 775
% WARNING : Missing data for branch flow stat model on line 10218-10219 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05
% INFO    : Updated Thermal Rating: on line 10219-10191 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 821
% INFO    : Updated Thermal Rating: on line 10219-10198 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 805
% INFO    : Updated Thermal Rating: on line 10219-10204 : Rate A, Rate B, Rate C , 99999.0, 866.0, 866.0 -> 802
% INFO    : Updated Thermal Rating: on line 10220-10194 : Rate A , 99999.0 -> 782
% INFO    : Updated Thermal Rating: on line 10220-10195 : Rate A , 99999.0 -> 768
% INFO    : Updated Thermal Rating: on line 10114-10128 : Rate A, Rate B, Rate C , 99999.0, 366.0, 366.0 -> 253
% INFO    : Updated Thermal Rating: on line 10180-10064 : Rate A , 99999.0 -> 289
% INFO    : Updated Thermal Rating: on line 10181-10064 : Rate A , 99999.0 -> 289
% INFO    : Updated Thermal Rating: on line 10182-10063 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 876
% INFO    : Updated Thermal Rating: on line 10178-10204 : Rate A, Rate B, Rate C , 99999.0, 1330.0, 1330.0 -> 782
% INFO    : Updated Thermal Rating: on line 10114-10148 : Rate A, Rate B, Rate C , 99999.0, 301.0, 301.0 -> 275
% INFO    : Updated Thermal Rating: on line 10179-10196 : Rate A, Rate B, Rate C , 99999.0, 1330.0, 1330.0 -> 805
% INFO    : Updated Thermal Rating: on line 10039-10078 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 830
% INFO    : Updated Thermal Rating: on line 10039-10038 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 836
% INFO    : Updated Thermal Rating: on line 10043-10209 : Rate A , 99999.0 -> 296
% INFO    : Updated Thermal Rating: on line 10043-10044 : Rate A , 99999.0 -> 296
% INFO    : Updated Thermal Rating: on line 10049-10217 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 726
% INFO    : Updated Thermal Rating: on line 10049-10048 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 765
% INFO    : Updated Thermal Rating: on line 10057-10078 : Rate A, Rate B, Rate C , 99999.0, 1663.0, 1663.0 -> 815
% INFO    : Updated Thermal Rating: on line 10057-10056 : Rate A, Rate B, Rate C , 99999.0, 1732.0, 1732.0 -> 812
% INFO    : Updated Thermal Rating: on line 10114-10155 : Rate A, Rate B, Rate C , 99999.0, 301.0, 301.0 -> 253
% INFO    : Updated Thermal Rating: on line 10066-10198 : Rate A, Rate B, Rate C , 99999.0, 1323.0, 1323.0 -> 749
% INFO    : Updated Thermal Rating: on line 10066-10065 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 749
% INFO    : Updated Thermal Rating: on line 10067-10211 : Rate A , 99999.0 -> 334
% INFO    : Updated Thermal Rating: on line 10067-10064 : Rate A , 99999.0 -> 334
% INFO    : Updated Thermal Rating: on line 10068-10214 : Rate A , 99999.0 -> 836
% INFO    : Updated Thermal Rating: on line 10068-10065 : Rate A, Rate B, Rate C , 99999.0, 866.0, 866.0 -> 836
% INFO    : Updated Thermal Rating: on line 10221-10220 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 750
% INFO    : Updated Thermal Rating: on line 10221-10223 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 757
% INFO    : Updated Thermal Rating: on line 10114-10155 : Rate A, Rate B, Rate C , 99999.0, 301.0, 301.0 -> 253
% INFO    : Updated Thermal Rating: on line 10000-10048 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 757
% INFO    : Updated Thermal Rating: on line 10225-10243 : Rate A, Rate B, Rate C , 99999.0, 500.0, 500.0 -> 235
% INFO    : Updated Thermal Rating: on line 10226-10240 : Rate A, Rate B, Rate C , 99999.0, 500.0, 500.0 -> 237
% INFO    : Updated Thermal Rating: on line 10226-10240 : Rate A, Rate B, Rate C , 99999.0, 500.0, 500.0 -> 120
% INFO    : Updated Thermal Rating: on line 10244-10240 : Rate A, Rate B, Rate C , 99999.0, 500.0, 500.0 -> 233
% INFO    : Updated Thermal Rating: on line 10001-10003 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 733
% INFO    : Updated Thermal Rating: on line 10001-10020 : Rate A , 99999.0 -> 839
% INFO    : Updated Thermal Rating: on line 10001-10076 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 836
% INFO    : Updated Thermal Rating: on line 10003-10009 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 736
% INFO    : Updated Thermal Rating: on line 10003-10047 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 842
% INFO    : Updated Thermal Rating: on line 10004-10034 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 779
% INFO    : Updated Thermal Rating: on line 10004-10063 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 800
% INFO    : Updated Thermal Rating: on line 10004-10065 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 807
% INFO    : Updated Thermal Rating: on line 10005-10009 : Rate A , 99999.0 -> 852
% INFO    : Updated Thermal Rating: on line 10005-10062 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 815
% INFO    : Updated Thermal Rating: on line 10005-10041 : Rate A , 99999.0 -> 838
% INFO    : Updated Thermal Rating: on line 10006-10038 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 843
% INFO    : Updated Thermal Rating: on line 10006-10056 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 814
% INFO    : Updated Thermal Rating: on line 10009-10070 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 745
% INFO    : Updated Thermal Rating: on line 10009-10076 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 758
% INFO    : Updated Thermal Rating: on line 10010-10063 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 847
% INFO    : Updated Thermal Rating: on line 10010-10041 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 809
% INFO    : Updated Thermal Rating: on line 10010-10041 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 833
% INFO    : Updated Thermal Rating: on line 10239-10268 : Rate A, Rate B, Rate C , 99999.0, 183.0, 183.0 -> 177
% INFO    : Updated Thermal Rating: on line 10239-10268 : Rate A, Rate B, Rate C , 99999.0, 183.0, 183.0 -> 177
% INFO    : Updated Thermal Rating: on line 10015-10042 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 812
% INFO    : Updated Thermal Rating: on line 10037-10032 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 670
% INFO    : Updated Thermal Rating: on line 10037-10060 : Rate A , 99999.0 -> 1026
% WARNING : Missing data for branch flow stat model on line 10037-10038 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05
% INFO    : Updated Thermal Rating: on line 10037-10033 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 670
% INFO    : Updated Thermal Rating: on line 10037-10026 : Rate A , 99999.0 -> 748
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10037-10034 : 775 , 704
% INFO    : Updated Thermal Rating: on line 10037-10034 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 705
% INFO    : Updated Thermal Rating: on line 10037-10076 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 758
% INFO    : Updated Thermal Rating: on line 10027-10038 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 721
% INFO    : Updated Thermal Rating: on line 10038-10060 : Rate A , 99999.0 -> 1026
% INFO    : Updated Thermal Rating: on line 10038-10028 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 721
% INFO    : Updated Thermal Rating: on line 10038-10062 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 778
% INFO    : Updated Thermal Rating: on line 10040-10048 : Rate A , 99999.0 -> 811
% INFO    : Updated Thermal Rating: on line 10042-10047 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 759
% INFO    : Updated Thermal Rating: on line 10042-10059 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 751
% INFO    : Updated Thermal Rating: on line 10042-10070 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 746
% INFO    : Updated Thermal Rating: on line 10048-10059 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 752
% INFO    : Updated Thermal Rating: on line 10274-10230 : Rate A, Rate B, Rate C , 99999.0, 300.0, 300.0 -> 134
% INFO    : Updated Thermal Rating: on line 10275-10270 : Rate A, Rate B, Rate C , 99999.0, 400.0, 400.0 -> 178
% INFO    : Updated Thermal Rating: on line 10230-10241 : Rate A , 99999.0 -> 241
% INFO    : Updated Thermal Rating: on line 10052-10059 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 746
% INFO    : Updated Thermal Rating: on line 10052-10065 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 782
% INFO    : Updated Thermal Rating: on line 10056-10061 : Rate A , 99999.0 -> 878
% INFO    : Updated Thermal Rating: on line 10056-10041 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 824
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10059-10062 : 772 , 511
% INFO    : Updated Thermal Rating: on line 10059-10062 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 512
% INFO    : Updated Thermal Rating: on line 10062-10041 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 833
% INFO    : Updated Thermal Rating: on line 10063-10013 : Rate A , 99999.0 -> 860
% INFO    : Updated Thermal Rating: on line 10063-10014 : Rate A , 99999.0 -> 860
% INFO    : Updated Thermal Rating: on line 10063-10016 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 651
% INFO    : Updated Thermal Rating: on line 10063-10017 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 735
% INFO    : Updated Thermal Rating: on line 10063-10018 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 758
% INFO    : Updated Thermal Rating: on line 10063-10019 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 758
% INFO    : Updated Thermal Rating: on line 10063-10065 : Rate A, Rate B, Rate C , 99999.0, 1663.0, 1663.0 -> 779
% INFO    : Updated Thermal Rating: on line 10063-10065 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 775
% INFO    : Updated Thermal Rating: on line 10041-10029 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 832
% INFO    : Updated Thermal Rating: on line 10041-10030 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 847
% INFO    : Updated Thermal Rating: on line 10041-10050 : Rate A , 99999.0 -> 1026
% INFO    : Updated Thermal Rating: on line 10070-10011 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 743
% INFO    : Updated Thermal Rating: on line 10070-10012 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 743
% INFO    : Updated Thermal Rating: on line 10076-10023 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 723
% INFO    : Updated Thermal Rating: on line 10076-10024 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 736
% INFO    : Updated Thermal Rating: on line 10076-10025 : Rate A, Rate B, Rate C , 99999.0, 1109.0, 1109.0 -> 745
% INFO    : Updated Thermal Rating: on line 10076-10077 : Rate A , 99999.0 -> 1026
% INFO    : Updated Thermal Rating: on line 10002-10008 : Rate A , 99999.0 -> 317
% INFO    : Updated Thermal Rating: on line 10002-10071 : Rate A , 99999.0 -> 317
% INFO    : Updated Thermal Rating: on line 10007-10075 : Rate A , 99999.0 -> 317
% INFO    : Updated Thermal Rating: on line 10007-10071 : Rate A , 99999.0 -> 317
% INFO    : Updated Thermal Rating: on line 10237-10245 : Rate A, Rate B, Rate C , 99999.0, 413.0, 413.0 -> 132
% INFO    : Updated Thermal Rating: on line 10237-10235 : Rate A , 99999.0 -> 120
% INFO    : Updated Thermal Rating: on line 10237-10235 : Rate A , 99999.0 -> 120
% INFO    : Updated Thermal Rating: on line 10235-10296 : Rate A , 99999.0 -> 117
% INFO    : Updated Thermal Rating: on line 10235-10296 : Rate A , 99999.0 -> 117
% INFO    : Updated Thermal Rating: on line 10114-10162 : Rate A, Rate B, Rate C , 99999.0, 408.0, 408.0 -> 253
% INFO    : Updated Thermal Rating: on line 10008-10045 : Rate A, Rate B, Rate C , 99999.0, 325.0, 325.0 -> 309
% INFO    : Updated Thermal Rating: on line 10008-10045 : Rate A, Rate B, Rate C , 99999.0, 325.0, 325.0 -> 309
% INFO    : Updated Thermal Rating: on line 10008-10046 : Rate A , 99999.0 -> 290
% INFO    : Updated Thermal Rating: on line 10008-10051 : Rate A , 99999.0 -> 290
% INFO    : Updated Thermal Rating: on line 10008-10075 : Rate A , 99999.0 -> 290
% WARNING : Missing data for branch flow stat model on line 10035-10036 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001
% INFO    : Updated Thermal Rating: on line 10035-10072 : Rate A , 99999.0 -> 278
% INFO    : Updated Thermal Rating: on line 10035-10074 : Rate A, Rate B, Rate C , 99999.0, 343.0, 343.0 -> 273
% INFO    : Updated Thermal Rating: on line 10036-10072 : Rate A , 99999.0 -> 278
% INFO    : Updated Thermal Rating: on line 10036-10075 : Rate A, Rate B, Rate C , 99999.0, 343.0, 343.0 -> 273
% INFO    : Updated Thermal Rating: on line 10044-10058 : Rate A , 99999.0 -> 288
% INFO    : Updated Thermal Rating: on line 10044-10058 : Rate A , 99999.0 -> 288
% INFO    : Updated Thermal Rating: on line 10269-10293 : Rate A, Rate B, Rate C , 99999.0, 269.0, 269.0 -> 155
% INFO    : Updated Thermal Rating: on line 10269-10293 : Rate A, Rate B, Rate C , 99999.0, 269.0, 269.0 -> 155
% INFO    : Updated Thermal Rating: on line 10293-10242 : Rate A, Rate B, Rate C , 99999.0, 269.0, 269.0 -> 241
% INFO    : Updated Thermal Rating: on line 10046-10021 : Rate A , 99999.0 -> 275
% INFO    : Updated Thermal Rating: on line 10046-10022 : Rate A , 99999.0 -> 275
% INFO    : Updated Thermal Rating: on line 10046-10055 : Rate A , 99999.0 -> 333
% INFO    : Updated Thermal Rating: on line 10046-10069 : Rate A , 99999.0 -> 339
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10051-10064 : 289 , 252
% INFO    : Updated Thermal Rating: on line 10051-10064 : Rate A, Rate B, Rate C , 99999.0, 269.0, 269.0 -> 253
% INFO    : Updated Thermal Rating: on line 10055-10072 : Rate A , 99999.0 -> 332
% INFO    : Updated Thermal Rating: on line 10055-10072 : Rate A , 99999.0 -> 332
% INFO    : Updated Thermal Rating: on line 10058-10064 : Rate A , 99999.0 -> 288
% INFO    : Updated Thermal Rating: on line 10058-10064 : Rate A , 99999.0 -> 288
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10064-10069 : 337 , 212
% INFO    : Updated Thermal Rating: on line 10064-10069 : Rate A, Rate B, Rate C , 99999.0, 325.0, 325.0 -> 213
% INFO    : Updated Thermal Rating: on line 10072-10031 : Rate A , 99999.0 -> 274
% INFO    : Updated Thermal Rating: on line 10072-10053 : Rate A , 99999.0 -> 327
% INFO    : Updated Thermal Rating: on line 10072-10054 : Rate A , 99999.0 -> 327
% INFO    : Updated Thermal Rating: on line 10073-10074 : Rate A , 99999.0 -> 309
% INFO    : Updated Thermal Rating: on line 10074-10075 : Rate A, Rate B, Rate C , 99999.0, 343.0, 343.0 -> 273
% INFO    : Updated Thermal Rating: on line 10086-10083 : Rate A, Rate B, Rate C , 99999.0, 1247.0, 1247.0 -> 709
% INFO    : Updated Thermal Rating: on line 10117-10120 : Rate A, Rate B, Rate C , 99999.0, 1884.0, 1884.0 -> 713
% INFO    : Updated Thermal Rating: on line 10117-10095 : Rate A, Rate B, Rate C , 99999.0, 1884.0, 1884.0 -> 714
% INFO    : Updated Thermal Rating: on line 10118-10139 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 689
% INFO    : Updated Thermal Rating: on line 10118-10140 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 689
% INFO    : Updated Thermal Rating: on line 10119-10145 : Rate A, Rate B, Rate C , 99999.0, 1732.0, 1732.0 -> 712
% INFO    : Updated Thermal Rating: on line 10119-10158 : Rate A, Rate B, Rate C , 99999.0, 1732.0, 1732.0 -> 716
% INFO    : Updated Thermal Rating: on line 10120-10129 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 752
% INFO    : Updated Thermal Rating: on line 10120-10142 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 749
% INFO    : Updated Thermal Rating: on line 10120-10095 : Rate A, Rate B, Rate C , 99999.0, 1884.0, 1884.0 -> 713
% INFO    : Updated Thermal Rating: on line 10121-10166 : Rate A, Rate B, Rate C , 99999.0, 381.0, 381.0 -> 253
% INFO    : Updated Thermal Rating: on line 10086-10084 : Rate A, Rate B, Rate C , 99999.0, 1351.0, 1351.0 -> 804
% INFO    : Updated Thermal Rating: on line 10123-10151 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 750
% INFO    : Updated Thermal Rating: on line 10096-10094 : Rate A, Rate B, Rate C , 99999.0, 2494.0, 2494.0 -> 840
% INFO    : Updated Thermal Rating: on line 10096-10094 : Rate A, Rate B, Rate C , 99999.0, 2494.0, 2494.0 -> 840
% INFO    : Updated Thermal Rating: on line 10096-10097 : Rate A, Rate B, Rate C , 99999.0, 1330.0, 1330.0 -> 645
% INFO    : Updated Thermal Rating: on line 10096-10097 : Rate A, Rate B, Rate C , 99999.0, 1330.0, 1330.0 -> 645
% INFO    : Updated Thermal Rating: on line 10123-10151 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 750
% INFO    : Updated Thermal Rating: on line 10097-10095 : Rate A, Rate B, Rate C , 99999.0, 2494.0, 2494.0 -> 834
% INFO    : Updated Thermal Rating: on line 10097-10095 : Rate A, Rate B, Rate C , 99999.0, 2494.0, 2494.0 -> 834
% INFO    : Updated Thermal Rating: on line 10098-10097 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 646
% INFO    : Updated Thermal Rating: on line 10098-10097 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 646
% INFO    : Updated Thermal Rating: on line 10124-10130 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 749
% INFO    : Updated Thermal Rating: on line 10124-10133 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 751
% INFO    : Updated Thermal Rating: on line 10125-10126 : Rate A, Rate B, Rate C , 99999.0, 1732.0, 1732.0 -> 748
% INFO    : Updated Thermal Rating: on line 10125-10164 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 744
% INFO    : Updated Thermal Rating: on line 10126-10158 : Rate A, Rate B, Rate C , 99999.0, 1884.0, 1884.0 -> 714
% INFO    : Updated Thermal Rating: on line 10126-10158 : Rate A, Rate B, Rate C , 99999.0, 1884.0, 1884.0 -> 714
% INFO    : Updated Thermal Rating: on line 10087-10134 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 563
% INFO    : Updated Thermal Rating: on line 10126-10164 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 750
% INFO    : Updated Thermal Rating: on line 10127-10163 : Rate A, Rate B, Rate C , 99999.0, 381.0, 381.0 -> 252
% INFO    : Updated Thermal Rating: on line 10128-10163 : Rate A, Rate B, Rate C , 99999.0, 381.0, 381.0 -> 252
% INFO    : Updated Thermal Rating: on line 10129-10130 : Rate A, Rate B, Rate C , 99999.0, 2079.0, 2079.0 -> 581
% INFO    : Updated Thermal Rating: on line 10129-10134 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 750
% INFO    : Updated Thermal Rating: on line 10129-10134 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 750
% INFO    : Updated Thermal Rating: on line 10130-10133 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 751
% INFO    : Updated Thermal Rating: on line 10130-10152 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 748
% INFO    : Updated Thermal Rating: on line 10131-10126 : Rate A, Rate B, Rate C , 99999.0, 1732.0, 1732.0 -> 697
% INFO    : Updated Thermal Rating: on line 10131-10143 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 683
% INFO    : Updated Thermal Rating: on line 10087-10134 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 568
% INFO    : Updated Thermal Rating: on line 10132-10169 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 752
% INFO    : Updated Thermal Rating: on line 10132-10170 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 752
% INFO    : Updated Thermal Rating: on line 10133-10134 : Rate A, Rate B, Rate C , 99999.0, 1399.0, 1399.0 -> 754
% INFO    : Updated Thermal Rating: on line 10134-10109 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 677
% INFO    : Updated Thermal Rating: on line 10134-10110 : Rate A, Rate B, Rate C , 99999.0, 1386.0, 1386.0 -> 677
% INFO    : Updated Thermal Rating: on line 10135-10121 : Rate A, Rate B, Rate C , 99999.0, 381.0, 381.0 -> 252
% INFO    : Updated Thermal Rating: on line 10135-10160 : Rate A, Rate B, Rate C , 99999.0, 343.0, 343.0 -> 253
% INFO    : Updated Thermal Rating: on line 10135-10166 : Rate A, Rate B, Rate C , 99999.0, 343.0, 343.0 -> 252
% INFO    : Updated Thermal Rating: on line 10138-10142 : Rate A, Rate B, Rate C , 99999.0, 1746.0, 1746.0 -> 739
% WARNING : Different basekv values on line 10087-10088, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on transformer 10087-10088 : Rate A , 99999.0 -> 1149
% WARNING : Different basekv values on line 10105-10302, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10105-10302 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10167-10361, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10167-10361 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10042-10232, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10042-10232 : Rate A , 99999.0 -> 664
% WARNING : Different basekv values on line 10042-10231, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10042-10231 : Rate A , 99999.0 -> 664
% WARNING : Different basekv values on line 10283-10232, branch flow stat model using max current model : from_basekv=13.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10283-10232 : Rate A , 99999.0 -> 655
% WARNING : Different basekv values on line 10020-10254, branch flow stat model using max current model : from_basekv=400.0 to_basekv=20.0 
% INFO    : Updated Thermal Rating: on transformer 10020-10254 : Rate A , 99999.0 -> 1333
% WARNING : Different basekv values on line 10266-10034, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10266-10034 : Rate A , 99999.0 -> 1586
% WARNING : Different basekv values on line 10273-10047, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10273-10047 : Rate A , 99999.0 -> 1601
% WARNING : Different basekv values on line 10274-10048, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10274-10048 : Rate A , 99999.0 -> 619
% WARNING : Different basekv values on line 10275-10048, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10275-10048 : Rate A , 99999.0 -> 619
% WARNING : Different basekv values on line 10168-10361, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10168-10361 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10241-10247, branch flow stat model using max current model : from_basekv=110.0 to_basekv=14.0 
% INFO    : Updated Thermal Rating: on transformer 10241-10247 : Rate A , 99999.0 -> 518
% WARNING : Different basekv values on line 10277-10052, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10277-10052 : Rate A , 99999.0 -> 2383
% WARNING : Different basekv values on line 10280-10056, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10280-10056 : Rate A , 99999.0 -> 805
% WARNING : Different basekv values on line 10284-10062, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10284-10062 : Rate A , 99999.0 -> 2792
% WARNING : Different basekv values on line 10013-10246, branch flow stat model using max current model : from_basekv=400.0 to_basekv=14.0 
% INFO    : Updated Thermal Rating: on transformer 10013-10246 : Rate A , 99999.0 -> 654
% WARNING : Different basekv values on line 10285-10063, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10285-10063 : Rate A , 99999.0 -> 1237
% WARNING : Different basekv values on line 10016-10250, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10016-10250 : Rate A , 99999.0 -> 602
% WARNING : Different basekv values on line 10016-10250, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10016-10250 : Rate A , 99999.0 -> 602
% WARNING : Different basekv values on line 10017-10251, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10017-10251 : Rate A , 99999.0 -> 602
% WARNING : Different basekv values on line 10017-10251, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10017-10251 : Rate A , 99999.0 -> 602
% WARNING : Different basekv values on line 10018-10252, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10018-10252 : Rate A , 99999.0 -> 602
% WARNING : Different basekv values on line 10018-10252, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10018-10252 : Rate A , 99999.0 -> 602
% WARNING : Different basekv values on line 10065-10064, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on transformer 10065-10064 : Rate A , 99999.0 -> 1196
% WARNING : Different basekv values on line 10288-10065, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10288-10065 : Rate A , 99999.0 -> 850
% WARNING : Different basekv values on line 10029-10261, branch flow stat model using max current model : from_basekv=400.0 to_basekv=25.0 
% INFO    : Updated Thermal Rating: on transformer 10029-10261 : Rate A , 99999.0 -> 3047
% WARNING : Different basekv values on line 10030-10262, branch flow stat model using max current model : from_basekv=400.0 to_basekv=25.0 
% INFO    : Updated Thermal Rating: on transformer 10030-10262 : Rate A , 99999.0 -> 3047
% WARNING : Different basekv values on line 10268-10041, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10268-10041 : Rate A , 99999.0 -> 1247
% WARNING : Different basekv values on line 10291-10070, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10291-10070 : Rate A , 99999.0 -> 856
% WARNING : Different basekv values on line 10023-10256, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10023-10256 : Rate A , 99999.0 -> 1230
% WARNING : Different basekv values on line 10025-10257, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10025-10257 : Rate A , 99999.0 -> 1230
% WARNING : Different basekv values on line 10295-10076, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10295-10076 : Rate A , 99999.0 -> 619
% WARNING : Different basekv values on line 10002-10229, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10002-10229 : Rate A , 99999.0 -> 504
% WARNING : Different basekv values on line 10007-10237, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10007-10237 : Rate A , 99999.0 -> 981
% WARNING : Different basekv values on line 10245-10253, branch flow stat model using max current model : from_basekv=110.0 to_basekv=15.0 
% INFO    : Updated Thermal Rating: on transformer 10245-10253 : Rate A , 99999.0 -> 407
% WARNING : Different basekv values on line 10245-10253, branch flow stat model using max current model : from_basekv=110.0 to_basekv=15.0 
% INFO    : Updated Thermal Rating: on transformer 10245-10253 : Rate A , 99999.0 -> 407
% WARNING : Different basekv values on line 10245-10253, branch flow stat model using max current model : from_basekv=110.0 to_basekv=15.0 
% INFO    : Updated Thermal Rating: on transformer 10245-10253 : Rate A , 99999.0 -> 378
% WARNING : Different basekv values on line 10008-10009, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10008-10009 : Rate A , 99999.0 -> 1832
% WARNING : Different basekv values on line 10035-10037, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10035-10037 : Rate A , 99999.0 -> 1212
% WARNING : Different basekv values on line 10044-10269, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10044-10269 : Rate A , 99999.0 -> 999
% WARNING : Different basekv values on line 10045-10271, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10045-10271 : Rate A , 99999.0 -> 1283
% WARNING : Different basekv values on line 10046-10272, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10046-10272 : Rate A , 99999.0 -> 613
% WARNING : Different basekv values on line 10021-10255, branch flow stat model using max current model : from_basekv=220.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10021-10255 : Rate A , 99999.0 -> 584
% WARNING : Different basekv values on line 10051-10276, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10051-10276 : Rate A , 99999.0 -> 1268
% WARNING : Different basekv values on line 10055-10281, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10055-10281 : Rate A , 99999.0 -> 642
% WARNING : Different basekv values on line 10058-10059, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10058-10059 : Rate A , 99999.0 -> 1212
% WARNING : Different basekv values on line 10058-10282, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10058-10282 : Rate A , 99999.0 -> 999
% WARNING : Different basekv values on line 10064-10289, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10064-10289 : Rate A , 99999.0 -> 1283
% WARNING : Different basekv values on line 10069-10290, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10069-10290 : Rate A , 99999.0 -> 556
% WARNING : Different basekv values on line 10072-10292, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10072-10292 : Rate A , 99999.0 -> 1212
% WARNING : Different basekv values on line 10031-10263, branch flow stat model using max current model : from_basekv=220.0 to_basekv=14.0 
% INFO    : Updated Thermal Rating: on transformer 10031-10263 : Rate A , 99999.0 -> 325
% WARNING : Different basekv values on line 10073-10294, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10073-10294 : Rate A , 99999.0 -> 642
% WARNING : Different basekv values on line 10053-10278, branch flow stat model using max current model : from_basekv=220.0 to_basekv=12.0 
% INFO    : Updated Thermal Rating: on transformer 10053-10278 : Rate A , 99999.0 -> 522
% WARNING : Different basekv values on line 10054-10279, branch flow stat model using max current model : from_basekv=220.0 to_basekv=12.0 
% INFO    : Updated Thermal Rating: on transformer 10054-10279 : Rate A , 99999.0 -> 522
% WARNING : Different basekv values on line 10075-10296, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10075-10296 : Rate A , 99999.0 -> 486
% WARNING : Different basekv values on line 10105-10302, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10105-10302 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10106-10303, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10106-10303 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10106-10304, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10106-10304 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10107-10305, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10107-10305 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10108-10305, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10108-10305 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10111-10306, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10111-10306 : Rate A , 99999.0 -> 471
% WARNING : Different basekv values on line 10112-10307, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10112-10307 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10112-10308, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10112-10308 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10112-10308, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10112-10308 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10087-10089, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on transformer 10087-10089 : Rate A , 99999.0 -> 1150
% WARNING : Different basekv values on line 10113-10114, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on transformer 10113-10114 : Rate A , 99999.0 -> 923
% WARNING : Different basekv values on line 10113-10309, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10113-10309 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10113-10309, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10113-10309 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10117-10312, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10117-10312 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10117-10312, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10117-10312 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10118-10315, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10118-10315 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10118-10316, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10118-10316 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10118-10317, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10118-10317 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10119-10318, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10119-10318 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10120-10319, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10120-10319 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10092-10298, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10092-10298 : Rate A , 99999.0 -> 469
% WARNING : Different basekv values on line 10120-10320, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10120-10320 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10122-10321, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10122-10321 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10122-10321, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10122-10321 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10122-10321, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10122-10321 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10123-10322, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10123-10322 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10123-10323, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10123-10323 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10125-10324, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10125-10324 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10125-10324, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10125-10324 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10126-10325, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10126-10325 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10126-10326, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10126-10326 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10092-10298, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10092-10298 : Rate A , 99999.0 -> 469
% WARNING : Different basekv values on line 10126-10326, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10126-10326 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10131-10328, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10131-10328 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10131-10329, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10131-10329 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10133-10297, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10133-10297 : Rate A , 99999.0 -> 428
% WARNING : Different basekv values on line 10133-10297, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10133-10297 : Rate A , 99999.0 -> 428
% WARNING : Different basekv values on line 10135-10134, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10135-10134 : Rate A , 99999.0 -> 2383
% WARNING : Different basekv values on line 10135-10134, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10135-10134 : Rate A , 99999.0 -> 2383
% WARNING : Different basekv values on line 10135-10332, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10135-10332 : Rate A , 99999.0 -> 448
% WARNING : Different basekv values on line 10135-10332, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10135-10332 : Rate A , 99999.0 -> 448
% WARNING : Different basekv values on line 10135-10332, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10135-10332 : Rate A , 99999.0 -> 334
% WARNING : Different basekv values on line 10093-10298, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10093-10298 : Rate A , 99999.0 -> 469
% WARNING : Different basekv values on line 10136-10333, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10136-10333 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10136-10333, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10136-10333 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10137-10334, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10137-10334 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10137-10334, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10137-10334 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10138-10335, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10138-10335 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10138-10336, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10138-10336 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10139-10337, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10139-10337 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10140-10338, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10140-10338 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10141-10339, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10141-10339 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10141-10340, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10141-10340 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10099-10299, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10099-10299 : Rate A , 99999.0 -> 478
% WARNING : Different basekv values on line 10141-10340, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10141-10340 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10143-10341, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10143-10341 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10144-10342, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10144-10342 : Rate A , 99999.0 -> 563
% WARNING : Different basekv values on line 10145-10343, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10145-10343 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10145-10343, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10145-10343 : Rate A , 99999.0 -> 349
% WARNING : Different basekv values on line 10146-10145, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10146-10145 : Rate A , 99999.0 -> 1588
% WARNING : Different basekv values on line 10146-10145, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10146-10145 : Rate A , 99999.0 -> 1588
% WARNING : Different basekv values on line 10147-10344, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10147-10344 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10148-10147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10148-10147 : Rate A , 99999.0 -> 2281
% WARNING : Different basekv values on line 10148-10344, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10148-10344 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10099-10299, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10099-10299 : Rate A , 99999.0 -> 478
% WARNING : Different basekv values on line 10149-10147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10149-10147 : Rate A , 99999.0 -> 2281
% WARNING : Different basekv values on line 10149-10345, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10149-10345 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10151-10348, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10151-10348 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10151-10349, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10151-10349 : Rate A , 99999.0 -> 433
% WARNING : Different basekv values on line 10152-10350, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10152-10350 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10152-10350, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10152-10350 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10153-10351, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10153-10351 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10153-10351, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10153-10351 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10153-10352, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10153-10352 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10155-10353, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10155-10353 : Rate A , 99999.0 -> 458
% WARNING : Different basekv values on line 10103-10301, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10103-10301 : Rate A , 99999.0 -> 442
% WARNING : Different basekv values on line 10155-10354, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10155-10354 : Rate A , 99999.0 -> 458
% WARNING : Different basekv values on line 10156-10355, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10156-10355 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10156-10355, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10156-10355 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10157-10156, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10157-10156 : Rate A , 99999.0 -> 1588
% WARNING : Different basekv values on line 10159-10158, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10159-10158 : Rate A , 99999.0 -> 2343
% WARNING : Different basekv values on line 10159-10158, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10159-10158 : Rate A , 99999.0 -> 2343
% WARNING : Different basekv values on line 10160-10356, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10160-10356 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10160-10356, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10160-10356 : Rate A , 99999.0 -> 346
% WARNING : Different basekv values on line 10161-10357, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10161-10357 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10162-10357, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10162-10357 : Rate A , 99999.0 -> 456
% WARNING : Different basekv values on line 10103-10301, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10103-10301 : Rate A , 99999.0 -> 457
% WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 99999.0 -> 352
% WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 99999.0 -> 352
% WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 99999.0 -> 352
% WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 99999.0 -> 352
% WARNING : Different basekv values on line 10164-10359, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10164-10359 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10199-10198, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10199-10198 : Rate A , 99999.0 -> 1306
% WARNING : Different basekv values on line 10164-10359, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10164-10359 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10164-10359, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10164-10359 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10165-10360, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10165-10360 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10225-10000, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10225-10000 : Rate A , 99999.0 -> 649
% WARNING : Different basekv values on line 10226-10000, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10226-10000 : Rate A , 99999.0 -> 649
% WARNING : Different basekv values on line 10244-10248, branch flow stat model using max current model : from_basekv=110.0 to_basekv=14.0 
% INFO    : Updated Thermal Rating: on transformer 10244-10248 : Rate A , 99999.0 -> 518
% WARNING : Different basekv values on line 10227-10001, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10227-10001 : Rate A , 99999.0 -> 1586
% WARNING : Different basekv values on line 10228-10003, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10228-10003 : Rate A , 99999.0 -> 704
% WARNING : Different basekv values on line 10165-10360, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0 
% INFO    : Updated Thermal Rating: on transformer 10165-10360 : Rate A , 99999.0 -> 473
% WARNING : Different basekv values on line 10233-10004, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10233-10004 : Rate A , 99999.0 -> 1586
% WARNING : Different basekv values on line 10234-10005, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10234-10005 : Rate A, Rate B, Rate C , 99999.0, 660.0, 660.0 -> 619
% WARNING : Different basekv values on line 10236-10006, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10236-10006 : Rate A , 99999.0 -> 1711
% WARNING : Different basekv values on line 10238-10009, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10238-10009 : Rate A , 99999.0 -> 847
% WARNING : Different basekv values on line 10239-10010, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10239-10010 : Rate A , 99999.0 -> 1237
% WARNING : Different basekv values on line 10015-10249, branch flow stat model using max current model : from_basekv=400.0 to_basekv=23.0 
% INFO    : Updated Thermal Rating: on transformer 10015-10249 : Rate A , 99999.0 -> 919
% WARNING : Different basekv values on line 10032-10264, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10032-10264 : Rate A , 99999.0 -> 638
% WARNING : Different basekv values on line 10166-10165, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10166-10165 : Rate A , 99999.0 -> 1588
% WARNING : Different basekv values on line 10032-10264, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10032-10264 : Rate A , 99999.0 -> 638
% WARNING : Different basekv values on line 10027-10259, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10027-10259 : Rate A , 99999.0 -> 675
% WARNING : Different basekv values on line 10027-10259, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10027-10259 : Rate A , 99999.0 -> 675
% WARNING : Different basekv values on line 10033-10265, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10033-10265 : Rate A , 99999.0 -> 565
% WARNING : Different basekv values on line 10033-10265, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10033-10265 : Rate A , 99999.0 -> 565
% WARNING : Different basekv values on line 10028-10260, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10028-10260 : Rate A , 99999.0 -> 675
% WARNING : Different basekv values on line 10028-10260, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10028-10260 : Rate A , 99999.0 -> 675
% WARNING : Different basekv values on line 10028-10260, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0 
% INFO    : Updated Thermal Rating: on transformer 10028-10260 : Rate A , 99999.0 -> 675
% WARNING : Different basekv values on line 10026-10258, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0 
% INFO    : Updated Thermal Rating: on transformer 10026-10258 : Rate A , 99999.0 -> 598
% WARNING : Different basekv values on line 10267-10040, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 10267-10040 : Rate A , 99999.0 -> 1237
% INFO    : Updated Thermal Rating: on line 10038-10078 : Rate A , 99999.0 -> 835
% INFO    : Updated Thermal Rating: on line 10082-10078 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 784
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10079-10078 : 846 , 406
% INFO    : Updated Thermal Rating: on line 10079-10078 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 407
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10081-10078 : 1344 , 50
% INFO    : Updated Thermal Rating: on line 10081-10078 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 51
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10182-10078 : 1075 , 73
% INFO    : Updated Thermal Rating: on line 10182-10078 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 74
% INFO    : Updated Thermal Rating: on line 10082-10079 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 794
% INFO    : Updated Thermal Rating: on line 10081-10079 : Rate A , 99999.0 -> 1173
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10079 : 594 , 51
% INFO    : Updated Thermal Rating: on line 10179-10079 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 52
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10182-10079 : 985 , 111
% INFO    : Updated Thermal Rating: on line 10182-10079 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 112
% WARNING : Missing data for branch flow stat model on line 10080-10079 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=0.35542
% INFO    : Updated Thermal Rating: on line 10080-10079 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 81
% WARNING : Missing data for branch flow stat model on line 10176-10079 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=0.38108
% INFO    : Updated Thermal Rating: on line 10176-10079 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 76
% WARNING : Missing data for branch flow stat model on line 10177-10079 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=0.38108
% INFO    : Updated Thermal Rating: on line 10177-10079 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 76
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10171-10080 : 820 , 92
% INFO    : Updated Thermal Rating: on line 10171-10080 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 93
% INFO    : Updated Thermal Rating: on line 10172-10080 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 711
% INFO    : Updated Thermal Rating: on line 10173-10080 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 711
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10080 : 775 , 218
% INFO    : Updated Thermal Rating: on line 10176-10080 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 219
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10080 : 775 , 218
% INFO    : Updated Thermal Rating: on line 10177-10080 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 219
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10081-10080 : 790 , 658
% INFO    : Updated Thermal Rating: on line 10081-10080 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 659
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10082-10081 : 833 , 55
% INFO    : Updated Thermal Rating: on line 10082-10081 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 56
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10171-10081 : 1729 , 156
% INFO    : Updated Thermal Rating: on line 10171-10081 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 157
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10172-10081 : 780 , 141
% INFO    : Updated Thermal Rating: on line 10172-10081 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 142
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10173-10081 : 780 , 141
% INFO    : Updated Thermal Rating: on line 10173-10081 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 142
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10081 : 1173 , 382
% INFO    : Updated Thermal Rating: on line 10176-10081 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 383
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10081 : 1173 , 382
% INFO    : Updated Thermal Rating: on line 10177-10081 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 383
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10174-10171 : 1232 , 429
% INFO    : Updated Thermal Rating: on line 10174-10171 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 430
% INFO    : Updated Thermal Rating: on line 10176-10171 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 760
% INFO    : Updated Thermal Rating: on line 10177-10171 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 760
% WARNING : Missing data for branch flow stat model on line 10173-10172 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10172 : 714 , 64
% INFO    : Updated Thermal Rating: on line 10176-10172 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 65
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10172 : 714 , 64
% INFO    : Updated Thermal Rating: on line 10177-10172 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 65
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10173 : 714 , 64
% INFO    : Updated Thermal Rating: on line 10176-10173 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 65
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10173 : 714 , 64
% INFO    : Updated Thermal Rating: on line 10177-10173 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 65
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10174 : 886 , 179
% INFO    : Updated Thermal Rating: on line 10176-10174 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 180
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10174 : 886 , 179
% INFO    : Updated Thermal Rating: on line 10177-10174 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 180
% INFO    : Updated Thermal Rating: on line 10177-10176 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 645
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10178-10223 : 1011 , 649
% INFO    : Updated Thermal Rating: on line 10178-10223 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 650
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10223 : 1743 , 199
% INFO    : Updated Thermal Rating: on line 10179-10223 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 200
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10181-10180 : 255 , 108
% INFO    : Updated Thermal Rating: on line 10181-10180 : Rate A, Rate B, Rate C , 99999.0, 457.0, 457.0 -> 109
% WARNING : Different basekv values on line 10179-10180, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on line 10179-10180 : Rate A, Rate B, Rate C , 99999.0, 1200.0, 1200.0 -> 110
% WARNING : Different basekv values on line 10182-10180, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on line 10182-10180 : Rate A, Rate B, Rate C , 99999.0, 1200.0, 1200.0 -> 190
% WARNING : Different basekv values on line 10179-10181, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on line 10179-10181 : Rate A, Rate B, Rate C , 99999.0, 1200.0, 1200.0 -> 110
% WARNING : Different basekv values on line 10182-10181, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on line 10182-10181 : Rate A, Rate B, Rate C , 99999.0, 1200.0, 1200.0 -> 190
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10182 : 1178 , 490
% INFO    : Updated Thermal Rating: on line 10179-10182 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 491
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10178-10182 : 2318 , 49
% INFO    : Updated Thermal Rating: on line 10178-10182 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 50
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10178 : 1131 , 342
% INFO    : Updated Thermal Rating: on line 10179-10178 : Rate A, Rate B, Rate C , 99999.0, 831.0, 831.0 -> 343
% INFO    : Updated Thermal Rating: on line 10000-3006 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 741
% INFO    : Updated Thermal Rating: on line 10048-3008 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 741
% INFO    : Updated Thermal Rating: on line 10044-3007 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 408
% INFO    : Updated Thermal Rating: on line 10044-3007 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 408
% INFO    : Updated Thermal Rating: on line 10201-3012 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 741
% INFO    : Updated Thermal Rating: on line 10201-3012 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 741
% INFO    : Updated Thermal Rating: on line 10123-3010 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 741
% INFO    : Updated Thermal Rating: on line 10123-3010 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 741
% INFO    : Updated Thermal Rating: on line 10160-3011 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 408
% INFO    : Updated Thermal Rating: on line 10160-3011 : Rate A, Rate B, Rate C , 9999.0, 9999.0, 9999.0 -> 408
% WARNING : Different basekv values on line 9-11, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 13-12 : 1700 , 729
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 21-19 : 1806 , 504
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 36-35 : 1628 , 787
% WARNING : Different basekv values on line 37-40, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 38-41, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 55-56, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 59-61, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 70-72, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 107-109, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 108-110, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 144-147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 173-174, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 182-183, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 181-184, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 188-187 : 2583 , 655
% WARNING : Different basekv values on line 191-193, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 198-200, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Different basekv values on line 212-213, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 217-215 : 2015 , 419
% WARNING : Different basekv values on line 220-222, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 224-222 : 2651 , 620
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 231-229 : 1594 , 509
% WARNING : Different basekv values on line 228-230, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on line 3010-183 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 773
% INFO    : Updated Thermal Rating: on line 3010-184 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 771
% INFO    : Updated Thermal Rating: on line 244-84 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 315
% INFO    : Updated Thermal Rating: on line 3007-92 : Rate A, Rate B, Rate C , 412.0, 412.0, 412.0 -> 309
% INFO    : Updated Thermal Rating: on line 3007-122 : Rate A, Rate B, Rate C , 412.0, 412.0, 412.0 -> 312
% INFO    : Updated Thermal Rating: on line 146-3008 : Rate A, Rate B, Rate C , 1206.0, 1206.0, 1206.0 -> 724
% INFO    : Updated Thermal Rating: on line 3011-172 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 387
% INFO    : Updated Thermal Rating: on line 3011-173 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 387
% INFO    : Updated Thermal Rating: on line 3012-63 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 737
% INFO    : Updated Thermal Rating: on line 3012-64 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 737
% INFO    : Updated Thermal Rating: on line 99-3006 : Rate A, Rate B, Rate C , 1206.0, 1206.0, 1206.0 -> 755
% INFO    : Updated Thermal Rating: on line 58-30 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 319
% INFO    : Updated Thermal Rating: on line 37-107 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 348
% INFO    : Updated Thermal Rating: on line 38-108 : Rate A, Rate B, Rate C , 465.0, 465.0, 465.0 -> 344
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 169-42 : 351 , 255
% INFO    : Updated Thermal Rating: on line 169-42 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 256
% INFO    : Updated Thermal Rating: on line 155-48 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 298
% INFO    : Updated Thermal Rating: on line 154-27 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 277
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 191-28 : 354 , 297
% INFO    : Updated Thermal Rating: on line 191-28 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 298
% INFO    : Updated Thermal Rating: on line 55-126 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 306
% INFO    : Updated Thermal Rating: on line 54-108 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 330
% INFO    : Updated Thermal Rating: on line 207-100 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 422
% INFO    : Updated Thermal Rating: on line 238-192 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 317
% INFO    : Updated Thermal Rating: on line 226-191 : Rate A, Rate B, Rate C , 400.0, 400.0, 400.0 -> 301
% INFO    : Updated Thermal Rating: on line 225-192 : Rate A, Rate B, Rate C , 400.0, 400.0, 400.0 -> 327
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 242-195 : 332 , 319
% INFO    : Updated Thermal Rating: on line 59-16 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 305
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 233-25 : 353 , 306
% INFO    : Updated Thermal Rating: on line 233-25 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 307
% INFO    : Updated Thermal Rating: on line 117-70 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 439
% INFO    : Updated Thermal Rating: on line 190-99 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 753
% INFO    : Updated Thermal Rating: on line 60-12 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 742
% INFO    : Updated Thermal Rating: on line 214-174 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 800
% INFO    : Updated Thermal Rating: on line 138-72 : Rate A, Rate B, Rate C , 866.0, 866.0, 866.0 -> 789
% INFO    : Updated Thermal Rating: on line 41-110 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 790
% INFO    : Updated Thermal Rating: on line 40-141 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 790
% INFO    : Updated Thermal Rating: on line 34-222 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 794
% INFO    : Updated Thermal Rating: on line 138-80 : Rate A, Rate B, Rate C , 866.0, 866.0, 866.0 -> 790
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 140-80 : 788 , 536
% INFO    : Updated Thermal Rating: on line 140-80 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 537
% INFO    : Updated Thermal Rating: on line 99-44 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 747
% INFO    : Updated Thermal Rating: on line 109-40 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 768
% INFO    : Updated Thermal Rating: on line 63-139 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 742
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 14-6 : 355 , 325
% INFO    : Updated Thermal Rating: on line 14-6 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 326
% INFO    : Updated Thermal Rating: on line 43-14 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351
% INFO    : Updated Thermal Rating: on line 33-6 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 352
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 24-9 : 353 , 292
% INFO    : Updated Thermal Rating: on line 24-9 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 293
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 29-16 : 352 , 341
% INFO    : Updated Thermal Rating: on line 29-16 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 342
% INFO    : Updated Thermal Rating: on line 37-7 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 306
% INFO    : Updated Thermal Rating: on line 37-27 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 341
% INFO    : Updated Thermal Rating: on line 39-26 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 341
% INFO    : Updated Thermal Rating: on line 15-8 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354
% INFO    : Updated Thermal Rating: on line 46-14 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 346
% INFO    : Updated Thermal Rating: on line 31-15 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 303
% INFO    : Updated Thermal Rating: on line 47-7 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 305
% INFO    : Updated Thermal Rating: on line 26-6 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 315
% INFO    : Updated Thermal Rating: on line 37-1 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 353
% INFO    : Updated Thermal Rating: on line 39-2 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 353
% INFO    : Updated Thermal Rating: on line 38-32 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 350
% INFO    : Updated Thermal Rating: on line 34-12 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 794
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 40-34 : 791 , 695
% INFO    : Updated Thermal Rating: on line 40-34 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 696
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 20-41 : 790 , 729
% INFO    : Updated Thermal Rating: on line 20-41 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 730
% INFO    : Updated Thermal Rating: on line 11-22 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 799
% INFO    : Updated Thermal Rating: on line 11-20 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 790
% INFO    : Updated Thermal Rating: on line 44-41 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789
% INFO    : Updated Thermal Rating: on line 79-74 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 315
% INFO    : Updated Thermal Rating: on line 76-71 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354
% INFO    : Updated Thermal Rating: on line 66-49 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 324
% INFO    : Updated Thermal Rating: on line 74-57 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341
% INFO    : Updated Thermal Rating: on line 75-59 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341
% INFO    : Updated Thermal Rating: on line 75-49 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 351
% INFO    : Updated Thermal Rating: on line 84-67 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 336
% INFO    : Updated Thermal Rating: on line 67-53 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 352
% INFO    : Updated Thermal Rating: on line 51-70 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 358
% INFO    : Updated Thermal Rating: on line 52-50 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354
% INFO    : Updated Thermal Rating: on line 71-52 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 350
% INFO    : Updated Thermal Rating: on line 83-51 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 354
% INFO    : Updated Thermal Rating: on line 83-82 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 354
% INFO    : Updated Thermal Rating: on line 78-57 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 345
% INFO    : Updated Thermal Rating: on line 79-58 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 345
% INFO    : Updated Thermal Rating: on line 78-54 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 299
% INFO    : Updated Thermal Rating: on line 77-55 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354
% INFO    : Updated Thermal Rating: on line 62-54 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 328
% INFO    : Updated Thermal Rating: on line 65-61 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796
% INFO    : Updated Thermal Rating: on line 73-69 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 782
% INFO    : Updated Thermal Rating: on line 56-72 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796
% INFO    : Updated Thermal Rating: on line 80-73 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 765
% INFO    : Updated Thermal Rating: on line 64-81 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 808
% INFO    : Updated Thermal Rating: on line 68-60 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796
% INFO    : Updated Thermal Rating: on line 113-144 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341
% INFO    : Updated Thermal Rating: on line 124-111 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 351
% INFO    : Updated Thermal Rating: on line 95-150 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 345
% INFO    : Updated Thermal Rating: on line 150-102 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 344
% INFO    : Updated Thermal Rating: on line 123-150 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 349
% INFO    : Updated Thermal Rating: on line 151-149 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 356
% INFO    : Updated Thermal Rating: on line 123-151 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 356
% INFO    : Updated Thermal Rating: on line 117-137 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 307
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 134-118 : 333 , 272
% INFO    : Updated Thermal Rating: on line 134-118 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 273
% INFO    : Updated Thermal Rating: on line 145-90 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 342
% INFO    : Updated Thermal Rating: on line 125-107 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 351
% INFO    : Updated Thermal Rating: on line 136-95 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 298
% INFO    : Updated Thermal Rating: on line 137-94 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 298
% INFO    : Updated Thermal Rating: on line 95-92 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 353
% INFO    : Updated Thermal Rating: on line 94-89 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 334
% INFO    : Updated Thermal Rating: on line 131-94 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 319
% INFO    : Updated Thermal Rating: on line 127-135 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 342
% INFO    : Updated Thermal Rating: on line 103-107 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 350
% INFO    : Updated Thermal Rating: on line 148-104 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348
% INFO    : Updated Thermal Rating: on line 152-92 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 352
% INFO    : Updated Thermal Rating: on line 153-93 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 352
% INFO    : Updated Thermal Rating: on line 119-93 : Rate A, Rate B, Rate C , 492.0, 492.0, 492.0 -> 344
% INFO    : Updated Thermal Rating: on line 144-121 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341
% INFO    : Updated Thermal Rating: on line 145-128 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 342
% INFO    : Updated Thermal Rating: on line 121-101 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 343
% INFO    : Updated Thermal Rating: on line 122-112 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 346
% INFO    : Updated Thermal Rating: on line 129-96 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 302
% INFO    : Updated Thermal Rating: on line 135-125 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 318
% INFO    : Updated Thermal Rating: on line 126-116 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 356
% INFO    : Updated Thermal Rating: on line 134-95 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 340
% INFO    : Updated Thermal Rating: on line 123-105 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 310
% INFO    : Updated Thermal Rating: on line 115-95 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 348
% INFO    : Updated Thermal Rating: on line 135-94 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 340
% INFO    : Updated Thermal Rating: on line 100-114 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 350
% INFO    : Updated Thermal Rating: on line 143-136 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 303
% INFO    : Updated Thermal Rating: on line 142-127 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 325
% INFO    : Updated Thermal Rating: on line 110-146 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 793
% INFO    : Updated Thermal Rating: on line 99-147 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 789
% INFO    : Updated Thermal Rating: on line 140-132 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789
% INFO    : Updated Thermal Rating: on line 141-139 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 789
% INFO    : Updated Thermal Rating: on line 132-147 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 202-181 : 379 , 355
% INFO    : Updated Thermal Rating: on line 202-181 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 356
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 203-180 : 379 , 355
% INFO    : Updated Thermal Rating: on line 203-180 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 356
% INFO    : Updated Thermal Rating: on line 205-180 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 309
% INFO    : Updated Thermal Rating: on line 206-181 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 309
% INFO    : Updated Thermal Rating: on line 158-206 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 358
% INFO    : Updated Thermal Rating: on line 158-168 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 361
% INFO    : Updated Thermal Rating: on line 192-163 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 352
% INFO    : Updated Thermal Rating: on line 159-182 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 355
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 199-202 : 326 , 289
% INFO    : Updated Thermal Rating: on line 199-202 : Rate A, Rate B, Rate C , 305.0, 305.0, 305.0 -> 290
% INFO    : Updated Thermal Rating: on line 176-203 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 332
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 179-181 : 351 , 348
% INFO    : Updated Thermal Rating: on line 179-181 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 349
% INFO    : Updated Thermal Rating: on line 172-166 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 354
% INFO    : Updated Thermal Rating: on line 178-209 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 353
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 199-170 : 315 , 291
% INFO    : Updated Thermal Rating: on line 199-170 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 292
% INFO    : Updated Thermal Rating: on line 198-163 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 352
% INFO    : Updated Thermal Rating: on line 199-194 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 315
% INFO    : Updated Thermal Rating: on line 198-177 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 314
% INFO    : Updated Thermal Rating: on line 170-154 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 303
% INFO    : Updated Thermal Rating: on line 169-155 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 352
% INFO    : Updated Thermal Rating: on line 191-170 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 316
% INFO    : Updated Thermal Rating: on line 192-169 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 316
% INFO    : Updated Thermal Rating: on line 179-166 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 352
% INFO    : Updated Thermal Rating: on line 185-172 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 354
% INFO    : Updated Thermal Rating: on line 173-164 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 345
% INFO    : Updated Thermal Rating: on line 196-164 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 343
% INFO    : Updated Thermal Rating: on line 197-185 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 350
% INFO    : Updated Thermal Rating: on line 206-157 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351
% INFO    : Updated Thermal Rating: on line 207-205 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351
% INFO    : Updated Thermal Rating: on line 210-202 : Rate A, Rate B, Rate C , 381.0, 381.0, 381.0 -> 353
% INFO    : Updated Thermal Rating: on line 183-161 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 746
% INFO    : Updated Thermal Rating: on line 189-162 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 747
% INFO    : Updated Thermal Rating: on line 187-190 : Rate A, Rate B, Rate C , 1621.0, 1621.0, 1621.0 -> 800
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 200-175 : 795 , 660
% INFO    : Updated Thermal Rating: on line 200-175 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 661
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 218-225 : 298 , 221
% INFO    : Updated Thermal Rating: on line 218-225 : Rate A, Rate B, Rate C , 351.0, 351.0, 351.0 -> 222
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 232-238 : 316 , 198
% INFO    : Updated Thermal Rating: on line 232-238 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 199
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 219-243 : 316 , 281
% INFO    : Updated Thermal Rating: on line 221-226 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354
% INFO    : Updated Thermal Rating: on line 225-211 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 437
% INFO    : Updated Thermal Rating: on line 233-228 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 342
% INFO    : Updated Thermal Rating: on line 243-212 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 354
% INFO    : Updated Thermal Rating: on line 235-213 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 802
% INFO    : Updated Thermal Rating: on line 215-222 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 796
% INFO    : Updated Thermal Rating: on line 229-216 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796
% INFO    : Updated Thermal Rating: on line 240-234 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 801
% INFO    : Updated Thermal Rating: on line 215-240 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 797
% INFO    : Updated Thermal Rating: on line 216-241 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 797
% WARNING : Different basekv values on line 486-1, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 487-2, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 310-308, branch flow stat model using max current model : from_basekv=24.0 to_basekv=110.0 
% WARNING : Different basekv values on line 310-41, branch flow stat model using max current model : from_basekv=24.0 to_basekv=400.0 
% WARNING : Different basekv values on line 313-4, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 5-3 : 1326 , 398
% WARNING : Different basekv values on line 314-5, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Missing data for branch flow stat model on line 315-5 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00012 x=0.1674
% INFO    : Updated Thermal Rating: on transformer 315-5 : Rate A , 9999.0 -> 253
% WARNING : Different basekv values on line 347-6, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 348-7, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10-8 : 1193 , 427
% WARNING : Different basekv values on line 425-10, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Missing data for branch flow stat model on line 427-10 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00024 x=0.15701
% INFO    : Updated Thermal Rating: on transformer 427-10 : Rate A , 9999.0 -> 269
% WARNING : Different basekv values on line 426-8, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 426-13, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Missing data for branch flow stat model on line 428-13 using max current model : from_basekv=32.0 to_basekv=400.0 r=-0.00044 x=0.00942
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 17-14 : 1403 , 407
% WARNING : Different basekv values on line 439-17, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Missing data for branch flow stat model on line 442-17 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00467 x=0.16067
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 18-15 : 1403 , 387
% WARNING : Different basekv values on line 440-18, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Missing data for branch flow stat model on line 443-18 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00056 x=0.17867
% WARNING : Different basekv values on line 441-16, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 450-21, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 452-21, branch flow stat model using max current model : from_basekv=16.0 to_basekv=400.0 
% WARNING : Different basekv values on line 459-22, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 479-24, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 478-25, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 484-26, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 485-27, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 491-28, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 492-29, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 498-30, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 499-31, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 500-32, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 501-33, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 509-36, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Missing data for branch flow stat model on line 511-36 using max current model : from_basekv=32.0 to_basekv=400.0 r=-0.00044 x=0.01252
% WARNING : Different basekv values on line 571-43, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 601-44, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 602-45, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 682-46, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 737-47, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 738-48, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 756-49, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 761-50, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 785-52, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 789-53, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 846-57, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 849-62, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 851-64, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 882-65, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 903-66, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 923-69, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 927-68, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 935-71, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 955-76, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 954-77, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 967-78, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 966-79, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 976-80, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 977-81, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 1008-82, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1042-84, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1065-85, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1094-88, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1111-90, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1112-91, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1214-98, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 1215-98, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 1307-100, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1308-100, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1331-101, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1330-102, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1408-105, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1409-106, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1454-111, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1453-112, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1470-113, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1478-117, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1477-118, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1511-119, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1510-120, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1513-121, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1590-122, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1578-123, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1580-124, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1617-125, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1623-127, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1659-128, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1793-130, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1857-132, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 1859-132, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 1902-134, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 1910-137, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2014-138, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2016-140, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2017-141, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2044-142, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2043-143, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2064-144, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2063-145, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2084-148, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2085-149, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2153-154, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2173-157, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2174-156, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2178-158, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2199-159, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2201-161, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2202-162, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2207-163, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2233-164, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2239-166, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2240-166, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2304-168, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2305-168, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2321-169, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2320-170, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2319-171, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2322-171, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2332-173, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2377-176, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2386-178, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2387-179, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2403-181, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2404-182, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2411-185, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2412-185, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2443-188, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Missing data for branch flow stat model on line 2445-188 using max current model : from_basekv=16.0 to_basekv=400.0 r=-0.00023 x=0.09951
% WARNING : Different basekv values on line 2448-190, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2447-189, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2449-191, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2468-194, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2469-195, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2470-196, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2471-197, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2473-199, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2472-200, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2473-200, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2486-202, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2487-203, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2492-204, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2556-205, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2557-206, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2668-207, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2691-209, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2690-210, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2712-211, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2737-214, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2746-217, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2748-217, branch flow stat model using max current model : from_basekv=32.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 2748-217 : Rate A , 9999.0 -> 643
% WARNING : Different basekv values on line 2747-216, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2751-218, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2752-219, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2769-220, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2771-221, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2770-224, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Missing data for branch flow stat model on line 2772-224 using max current model : from_basekv=16.0 to_basekv=400.0 r=-0.00022 x=0.1019
% INFO    : Updated Thermal Rating: on transformer 2772-224 : Rate A , 9999.0 -> 442
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 227-225 : 1243 , 407
% WARNING : Different basekv values on line 2779-227, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Missing data for branch flow stat model on line 2781-227 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00017 x=0.16709
% INFO    : Updated Thermal Rating: on transformer 2781-227 : Rate A , 9999.0 -> 253
% WARNING : Different basekv values on line 2780-226, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Missing data for branch flow stat model on line 2854-231 using max current model : from_basekv=110.0 to_basekv=400.0 r=-0.00013 x=-0.00407
% WARNING : Different basekv values on line 2856-231, branch flow stat model using max current model : from_basekv=16.0 to_basekv=400.0 
% INFO    : Updated Thermal Rating: on transformer 2856-231 : Rate A , 9999.0 -> 626
% WARNING : Different basekv values on line 2857-232, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2858-233, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2927-234, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2948-237, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2947-236, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2968-238, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2968-239, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2989-240, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2990-240, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0 
% WARNING : Different basekv values on line 2994-242, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% WARNING : Different basekv values on line 2995-243, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0 
% INFO    : Updated Thermal Rating: on line 2347-389 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 106
% INFO    : Updated Thermal Rating: on line 2153-517 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107
% INFO    : Updated Thermal Rating: on line 2615-648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 1498-539 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 1278-765 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 75
% INFO    : Updated Thermal Rating: on line 2940-2449 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2872-2449 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104
% INFO    : Updated Thermal Rating: on line 2877-2450 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2819-2320 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2817-2156 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2840-2450 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 846-555 : 170 , 100
% INFO    : Updated Thermal Rating: on line 846-555 : Rate A, Rate B, Rate C , 131.0, 131.0, 131.0 -> 101
% INFO    : Updated Thermal Rating: on line 632-1230 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 115
% INFO    : Updated Thermal Rating: on line 958-473 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 920-589 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1994-897 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 92
% INFO    : Updated Thermal Rating: on line 956-413 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 90
% INFO    : Updated Thermal Rating: on line 262-260 : Rate A, Rate B, Rate C , 151.0, 151.0, 151.0 -> 147
% INFO    : Updated Thermal Rating: on line 526-441 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 102
% INFO    : Updated Thermal Rating: on line 393-266 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 725-641 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 525-725 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 725-730 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 123
% INFO    : Updated Thermal Rating: on line 431-425 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 430-426 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 481-425 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113
% INFO    : Updated Thermal Rating: on line 586-426 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 564-426 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 641-564 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 524-433 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 523-288 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 567-551 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 571-321 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 119
% INFO    : Updated Thermal Rating: on line 410-409 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 743-528 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 482-389 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 419-292 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 478-404 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 479-465 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 465-362 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 515-466 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 669-571 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 752-407 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 571-269 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 115
% INFO    : Updated Thermal Rating: on line 570-588 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 557-524 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 365-496 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 729-640 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 249-439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 248-449 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 691-439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 702-624 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 701-625 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 610-440 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 701-680 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 701-621 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 641-426 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 708-345 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 107
% INFO    : Updated Thermal Rating: on line 623-693 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 136
% INFO    : Updated Thermal Rating: on line 441-451 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 642-449 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 702-715 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 715-629 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 684-342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 629-747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 693-620 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 643-746 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 716-630 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 701-685 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 700-265 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 681-641 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 692-640 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 640-615 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 641-495 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 630-451 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 682-653 : Rate A, Rate B, Rate C , 183.0, 183.0, 183.0 -> 165
% INFO    : Updated Thermal Rating: on line 578-412 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 721-444 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 370-721 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 568-721 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 94
% INFO    : Updated Thermal Rating: on line 505-429 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 646-525 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 505-320 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 513-474 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 321-280 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 521-280 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 553-552 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 647-535 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 596-250 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 526-522 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113
% INFO    : Updated Thermal Rating: on line 523-479 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 634-295 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 478-706 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 731-706 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 706-476 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 98
% INFO    : Updated Thermal Rating: on line 697-694 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 586-367 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 518-433 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 705-475 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 82
% INFO    : Updated Thermal Rating: on line 479-477 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 477-419 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104
% INFO    : Updated Thermal Rating: on line 698-420 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 619-420 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 394-467 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 118
% INFO    : Updated Thermal Rating: on line 335-522 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 335-521 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 699-251 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 700-616 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113
% INFO    : Updated Thermal Rating: on line 662-595 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 367-354 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 444-714 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 424-714 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 90
% INFO    : Updated Thermal Rating: on line 720-370 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 552-720 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 549-720 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91
% INFO    : Updated Thermal Rating: on line 617-295 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 554-553 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 395-393 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 731-489 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 751-619 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 307-478 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 122
% INFO    : Updated Thermal Rating: on line 454-307 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 429-585 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 108
% INFO    : Updated Thermal Rating: on line 617-365 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 513-466 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 353-481 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 387-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117
% INFO    : Updated Thermal Rating: on line 398-381 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113
% INFO    : Updated Thermal Rating: on line 534-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 633-348 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 411-347 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 380-704 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 385-704 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109
% INFO    : Updated Thermal Rating: on line 704-304 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 591-385 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 382-386 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 727-384 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122
% INFO    : Updated Thermal Rating: on line 382-727 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 737-384 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117
% INFO    : Updated Thermal Rating: on line 726-408 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 374-726 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 737-726 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 718-383 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 718-485 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 545-718 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 738-591 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 737-546 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 485-287 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 388-287 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112
% INFO    : Updated Thermal Rating: on line 402-383 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 418-348 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 711-383 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 408-711 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 134
% INFO    : Updated Thermal Rating: on line 386-374 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 579-327 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 546-579 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 387-381 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104
% INFO    : Updated Thermal Rating: on line 359-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111
% INFO    : Updated Thermal Rating: on line 484-359 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 484-435 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 275-348 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121
% INFO    : Updated Thermal Rating: on line 411-399 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 387-399 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 527-435 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 576-485 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 484-398 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 379-484 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 369-484 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 369-379 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 738-482 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 633-388 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 737-534 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 375-738 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 598-660 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 717-326 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 543-717 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 118
% INFO    : Updated Thermal Rating: on line 512-501 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 593-571 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91
% INFO    : Updated Thermal Rating: on line 753-263 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91
% INFO    : Updated Thermal Rating: on line 754-445 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 736-410 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 356-285 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171
% INFO    : Updated Thermal Rating: on line 740-574 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 736-550 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91
% INFO    : Updated Thermal Rating: on line 550-517 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 104
% INFO    : Updated Thermal Rating: on line 490-517 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 735-373 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 547-373 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 601-559 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 559-547 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 99
% INFO    : Updated Thermal Rating: on line 468-361 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 472-598 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 560-468 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 618-561 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 544-597 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 570-406 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 531-469 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 543-537 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 113
% INFO    : Updated Thermal Rating: on line 597-270 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 723-501 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 723-270 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 581-723 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 631-602 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 601-306 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 541-487 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 170
% INFO    : Updated Thermal Rating: on line 486-281 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 542-332 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 170
% INFO    : Updated Thermal Rating: on line 487-252 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 283-472 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 497-453 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 281-253 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 512-252 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 748-531 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 748-548 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 742-253 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 446-344 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 503-500 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 570-277 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 503-486 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 130
% INFO    : Updated Thermal Rating: on line 378-599 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 487-332 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 172
% INFO    : Updated Thermal Rating: on line 486-333 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171
% INFO    : Updated Thermal Rating: on line 284-308 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 169
% INFO    : Updated Thermal Rating: on line 541-309 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 169
% INFO    : Updated Thermal Rating: on line 355-333 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 193
% INFO    : Updated Thermal Rating: on line 487-325 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 276-618 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 648-602 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 735-740 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 282-453 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 264-592 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91
% INFO    : Updated Thermal Rating: on line 589-497 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 734-649 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 734-349 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 500-660 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 492-488 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 493-455 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 510-456 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 507-336 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 710-371 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 89
% INFO    : Updated Thermal Rating: on line 710-336 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 122
% INFO    : Updated Thermal Rating: on line 710-565 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 390-372 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 331-289 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 471-331 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 575-509 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 272-575 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116
% INFO    : Updated Thermal Rating: on line 493-319 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 532-462 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 722-488 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 722-516 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 580-722 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 566-372 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116
% INFO    : Updated Thermal Rating: on line 752-371 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 594-302 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 514-491 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 117
% INFO    : Updated Thermal Rating: on line 337-493 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 492-458 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 509-457 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 504-448 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 115
% INFO    : Updated Thermal Rating: on line 749-302 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 530-506 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 463-703 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 703-289 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 372-366 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 510-447 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 509-493 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119
% INFO    : Updated Thermal Rating: on line 533-509 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 510-491 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 594-417 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121
% INFO    : Updated Thermal Rating: on line 669-338 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116
% INFO    : Updated Thermal Rating: on line 434-471 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 588-319 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120
% INFO    : Updated Thermal Rating: on line 749-272 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116
% INFO    : Updated Thermal Rating: on line 514-504 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 115
% INFO    : Updated Thermal Rating: on line 259-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 274-245 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 351-261 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 637-351 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 707-323 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 707-314 : Rate A, Rate B, Rate C , 107.0, 107.0, 107.0 -> 88
% INFO    : Updated Thermal Rating: on line 707-324 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 84
% INFO    : Updated Thermal Rating: on line 733-405 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 465-400 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 273-363 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 470-312 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 90
% INFO    : Updated Thermal Rating: on line 587-313 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 583-246 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 114
% INFO    : Updated Thermal Rating: on line 607-724 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121
% INFO    : Updated Thermal Rating: on line 508-294 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 297-247 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 352-404 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 562-508 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 261-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 732-696 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 696-376 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114
% INFO    : Updated Thermal Rating: on line 695-313 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 587-246 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 480-438 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 364-261 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 258-257 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 328-318 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 261-256 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117
% INFO    : Updated Thermal Rating: on line 341-318 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 470-341 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 556-340 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 628-328 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121
% INFO    : Updated Thermal Rating: on line 502-363 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 317-258 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 563-297 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 438-364 : Rate A, Rate B, Rate C , 107.0, 107.0, 107.0 -> 92
% INFO    : Updated Thermal Rating: on line 322-695 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121
% INFO    : Updated Thermal Rating: on line 323-480 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115
% INFO    : Updated Thermal Rating: on line 340-540 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 423-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 608-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117
% INFO    : Updated Thermal Rating: on line 391-423 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 628-322 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 290-696 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 459-376 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 459-260 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 257-459 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 130
% INFO    : Updated Thermal Rating: on line 255-460 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 126
% INFO    : Updated Thermal Rating: on line 460-256 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 314-273 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 637-352 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116
% INFO    : Updated Thermal Rating: on line 255-259 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122
% INFO    : Updated Thermal Rating: on line 584-582 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 114
% INFO    : Updated Thermal Rating: on line 774-1050 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 107
% INFO    : Updated Thermal Rating: on line 991-798 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 960-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1046-775 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 923-921 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 916-789 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 930-922 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117
% INFO    : Updated Thermal Rating: on line 930-923 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117
% INFO    : Updated Thermal Rating: on line 946-865 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 993-773 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 884-1026 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1045-819 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 941-940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103
% INFO    : Updated Thermal Rating: on line 941-793 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 89
% INFO    : Updated Thermal Rating: on line 986-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 972-793 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 941-843 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 108
% INFO    : Updated Thermal Rating: on line 911-843 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 107
% INFO    : Updated Thermal Rating: on line 943-911 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95
% INFO    : Updated Thermal Rating: on line 760-943 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 890-886 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1032-890 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 87
% INFO    : Updated Thermal Rating: on line 1032-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88
% INFO    : Updated Thermal Rating: on line 779-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 779-776 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 984-882 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 134
% INFO    : Updated Thermal Rating: on line 986-984 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 986-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1003-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1003-763 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 883-868 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113
% INFO    : Updated Thermal Rating: on line 868-763 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 916-763 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 877-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 90
% INFO    : Updated Thermal Rating: on line 892-877 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89
% INFO    : Updated Thermal Rating: on line 876-875 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 883-871 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 887-869 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 882-878 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95
% INFO    : Updated Thermal Rating: on line 887-885 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 883-867 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 867-833 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 956-833 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 898-772 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88
% INFO    : Updated Thermal Rating: on line 880-771 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 932-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 892-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 889-882 : Rate A, Rate B, Rate C , 183.0, 183.0, 183.0 -> 178
% INFO    : Updated Thermal Rating: on line 1027-770 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1027-1026 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 870-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 871-869 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 918-775 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1026-932 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 883-878 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 880-816 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1027-825 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 816-771 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 941-829 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 760-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111
% INFO    : Updated Thermal Rating: on line 918-942 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 804-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 774-940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109
% INFO    : Updated Thermal Rating: on line 835-775 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 960-789 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 961-860 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109
% INFO    : Updated Thermal Rating: on line 903-860 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111
% INFO    : Updated Thermal Rating: on line 1014-766 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 1047-902 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1048-1041 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 1048-1047 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 951-773 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 946-950 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 792-787 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 826-991 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 767-766 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1015-767 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1029-884 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 808-809 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 944-808 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 1021-944 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1042-1021 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 945-949 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 991-1015 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 815-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 992-874 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 874-872 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 982-872 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 92
% INFO    : Updated Thermal Rating: on line 1009-971 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1008-914 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88
% INFO    : Updated Thermal Rating: on line 981-1039 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 96
% INFO    : Updated Thermal Rating: on line 1008-1039 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 96
% INFO    : Updated Thermal Rating: on line 1009-805 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 805-799 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 92
% INFO    : Updated Thermal Rating: on line 931-799 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95
% INFO    : Updated Thermal Rating: on line 798-971 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 894-893 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 87
% INFO    : Updated Thermal Rating: on line 919-828 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 828-785 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95
% INFO    : Updated Thermal Rating: on line 894-785 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 894-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 976-973 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1009-762 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 975-762 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120
% INFO    : Updated Thermal Rating: on line 980-762 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 980-974 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 974-964 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120
% INFO    : Updated Thermal Rating: on line 1040-976 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 977-831 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120
% INFO    : Updated Thermal Rating: on line 912-831 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90
% INFO    : Updated Thermal Rating: on line 912-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90
% INFO    : Updated Thermal Rating: on line 948-894 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 934-806 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 99
% INFO    : Updated Thermal Rating: on line 999-935 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 935-904 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117
% INFO    : Updated Thermal Rating: on line 904-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88
% INFO    : Updated Thermal Rating: on line 988-762 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 106
% INFO    : Updated Thermal Rating: on line 988-965 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 105
% INFO    : Updated Thermal Rating: on line 1010-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1010-855 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 852-759 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 109
% INFO    : Updated Thermal Rating: on line 989-759 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 109
% INFO    : Updated Thermal Rating: on line 873-989 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 107
% INFO    : Updated Thermal Rating: on line 854-807 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1016-785 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 979-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1023-994 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 89
% INFO    : Updated Thermal Rating: on line 1043-989 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90
% INFO    : Updated Thermal Rating: on line 977-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1009-819 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1016-814 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1019-814 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89
% INFO    : Updated Thermal Rating: on line 1019-805 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90
% INFO    : Updated Thermal Rating: on line 1005-989 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 893-786 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 118
% INFO    : Updated Thermal Rating: on line 977-865 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 925-948 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 99
% INFO    : Updated Thermal Rating: on line 925-934 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 100
% INFO    : Updated Thermal Rating: on line 865-815 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 977-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 964-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 999-806 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 852-780 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 138
% INFO    : Updated Thermal Rating: on line 1005-990 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 780-759 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 850-854 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90
% INFO    : Updated Thermal Rating: on line 853-850 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120
% INFO    : Updated Thermal Rating: on line 757-931 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 842-925 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 998-975 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 857-853 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 107
% INFO    : Updated Thermal Rating: on line 802-913 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 921-842 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 851-857 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 112
% INFO    : Updated Thermal Rating: on line 993-873 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 108
% INFO    : Updated Thermal Rating: on line 992-976 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 982-798 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117
% INFO    : Updated Thermal Rating: on line 765-913 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 94
% INFO    : Updated Thermal Rating: on line 851-817 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 812-1036 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 811-1036 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114
% INFO    : Updated Thermal Rating: on line 1009-811 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 904-908 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 94
% INFO    : Updated Thermal Rating: on line 907-908 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 823-854 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 998-973 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 856-853 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124
% INFO    : Updated Thermal Rating: on line 963-913 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108
% INFO    : Updated Thermal Rating: on line 881-865 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116
% INFO    : Updated Thermal Rating: on line 813-810 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 979-1040 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119
% INFO    : Updated Thermal Rating: on line 1050-966 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 106
% INFO    : Updated Thermal Rating: on line 969-967 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 969-968 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 968-939 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 938-864 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 864-847 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 970-962 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 88
% INFO    : Updated Thermal Rating: on line 824-794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 847-794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 966-788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123
% INFO    : Updated Thermal Rating: on line 947-788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123
% INFO    : Updated Thermal Rating: on line 958-947 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1033-985 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 1000-966 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 106
% INFO    : Updated Thermal Rating: on line 967-818 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 110
% INFO    : Updated Thermal Rating: on line 1007-818 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 111
% INFO    : Updated Thermal Rating: on line 1007-1001 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 109
% INFO    : Updated Thermal Rating: on line 768-1001 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 84
% INFO    : Updated Thermal Rating: on line 996-769 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 996-858 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 859-858 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 1000-845 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 929-845 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 922-879 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 927-926 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 89
% INFO    : Updated Thermal Rating: on line 794-764 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1024-846 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1024-901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 901-800 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89
% INFO    : Updated Thermal Rating: on line 1011-768 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 1030-1011 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 906-849 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 834-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 838-837 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 954-837 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 839-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 863-839 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 848-863 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 954-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 1028-955 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 1028-822 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 955-909 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 1049-768 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 1049-995 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 995-933 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 958-795 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 937-777 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 937-1038 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1038-862 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 900-764 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 985-967 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 1000-917 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 113
% INFO    : Updated Thermal Rating: on line 937-841 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 933-997 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 955-830 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 938-939 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 838-834 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 962-824 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 830-848 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 797-1038 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 1007-936 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 107
% INFO    : Updated Thermal Rating: on line 840-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 836-840 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 849-836 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 924-922 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 928-924 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 922-928 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 1025-966 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 113
% INFO    : Updated Thermal Rating: on line 1044-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 1004-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 1002-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 112
% INFO    : Updated Thermal Rating: on line 896-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 110
% INFO    : Updated Thermal Rating: on line 896-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 111
% INFO    : Updated Thermal Rating: on line 915-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116
% INFO    : Updated Thermal Rating: on line 915-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116
% INFO    : Updated Thermal Rating: on line 1020-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 1020-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 832-846 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108
% WARNING : Missing data for branch flow stat model on line 1196-1197 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 1437-1438 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 76
% INFO    : Updated Thermal Rating: on line 1783-1784 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1269-1268 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74
% INFO    : Updated Thermal Rating: on line 1720-2005 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1895-2089 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1223-1895 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1894-1895 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1616-1518 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1723-1659 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 1816-1538 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 87
% INFO    : Updated Thermal Rating: on line 1432-1226 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 117
% INFO    : Updated Thermal Rating: on line 1089-1436 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 78
% INFO    : Updated Thermal Rating: on line 1916-1445 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1344-1346 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 117
% INFO    : Updated Thermal Rating: on line 1592-1352 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 75
% INFO    : Updated Thermal Rating: on line 2084-1425 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89
% INFO    : Updated Thermal Rating: on line 2085-1351 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 74
% INFO    : Updated Thermal Rating: on line 1504-1426 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 90
% INFO    : Updated Thermal Rating: on line 1904-1065 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107
% INFO    : Updated Thermal Rating: on line 2142-1519 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1349-1065 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1851-1066 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1915-1503 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 91
% INFO    : Updated Thermal Rating: on line 2141-1915 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1914-1897 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2101-1486 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87
% INFO    : Updated Thermal Rating: on line 1591-1536 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1537-1108 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2100-1466 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 88
% WARNING : Missing data for branch flow stat model on line 1164-1456 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 1867-1852 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% WARNING : Missing data for branch flow stat model on line 1865-1867 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% WARNING : Missing data for branch flow stat model on line 1866-1867 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 1456-1903 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104
% INFO    : Updated Thermal Rating: on line 2124-1146 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1472-1062 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2045-1510 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 102
% INFO    : Updated Thermal Rating: on line 1260-1149 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1890-1237 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85
% INFO    : Updated Thermal Rating: on line 1921-2037 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2150-1951 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85
% INFO    : Updated Thermal Rating: on line 1637-1539 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100
% INFO    : Updated Thermal Rating: on line 1653-1057 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1261-1639 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 96
% INFO    : Updated Thermal Rating: on line 1941-1511 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 110
% INFO    : Updated Thermal Rating: on line 1973-1920 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 74
% INFO    : Updated Thermal Rating: on line 2046-1058 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2109-1227 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 1461-1228 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 87
% INFO    : Updated Thermal Rating: on line 1064-2040 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 74
% INFO    : Updated Thermal Rating: on line 2106-1446 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1979-2106 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 76
% INFO    : Updated Thermal Rating: on line 2150-1510 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1510-1240 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1891-2151 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 83
% INFO    : Updated Thermal Rating: on line 1472-1942 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 109
% INFO    : Updated Thermal Rating: on line 1655-1335 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1239-1654 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 109
% INFO    : Updated Thermal Rating: on line 1462-2125 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 78
% INFO    : Updated Thermal Rating: on line 1978-1089 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 76
% INFO    : Updated Thermal Rating: on line 1511-1202 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 105
% INFO    : Updated Thermal Rating: on line 1156-1158 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1180-1158 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98
% INFO    : Updated Thermal Rating: on line 1761-1763 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104
% INFO    : Updated Thermal Rating: on line 1709-1282 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2134-2136 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1815-1512 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108
% INFO    : Updated Thermal Rating: on line 1660-1415 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 110
% INFO    : Updated Thermal Rating: on line 1416-1132 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1315-1391 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1406-1315 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 87
% INFO    : Updated Thermal Rating: on line 1297-1299 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 102
% INFO    : Updated Thermal Rating: on line 1859-1987 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1607-1704 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1661-1663 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1962-1508 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2096-2098 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98
% INFO    : Updated Thermal Rating: on line 1662-1847 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1705-1218 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2063-1698 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1316-1193 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1740-1316 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1316-1314 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1417-1131 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2130-2133 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98
% WARNING : Missing data for branch flow stat model on line 2132-2133 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=0.00083
% INFO    : Updated Thermal Rating: on line 1133-1135 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1542-1543 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104
% INFO    : Updated Thermal Rating: on line 1879-1880 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2035-2019 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99
% INFO    : Updated Thermal Rating: on line 1849-1850 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99
% INFO    : Updated Thermal Rating: on line 1476-1474 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 90
% INFO    : Updated Thermal Rating: on line 2007-2009 : Rate A, Rate B, Rate C , 75.0, 75.0, 75.0 -> 73
% INFO    : Updated Thermal Rating: on line 2065-1929 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1242-1856 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1943-1242 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1242-1241 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 110
% INFO    : Updated Thermal Rating: on line 1454-2025 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 103
% INFO    : Updated Thermal Rating: on line 2024-2026 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1619-1159 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 97
% WARNING : Missing data for branch flow stat model on line 1658-1657 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 1444-2138 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 1617-2137 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1907-1909 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1265-1908 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1892-1887 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2021-1159 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1893-2021 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2020-2021 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 78
% INFO    : Updated Thermal Rating: on line 1926-1924 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74
% INFO    : Updated Thermal Rating: on line 1927-1925 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74
% INFO    : Updated Thermal Rating: on line 2081-1901 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2082-1900 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1731-1732 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1443-1129 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1950-1287 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1754-1753 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87
% INFO    : Updated Thermal Rating: on line 1286-1772 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101
% INFO    : Updated Thermal Rating: on line 1651-1409 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1405-1440 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% WARNING : Missing data for branch flow stat model on line 1404-1405 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 1409-1771 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1625-2017 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 96
% INFO    : Updated Thermal Rating: on line 1444-1625 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87
% INFO    : Updated Thermal Rating: on line 1525-1397 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2080-1414 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87
% INFO    : Updated Thermal Rating: on line 1730-1712 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 75
% INFO    : Updated Thermal Rating: on line 1713-1480 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1721-1666 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1327-1949 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1947-1949 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104
% WARNING : Missing data for branch flow stat model on line 1326-1327 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 2140-1130 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1652-1457 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 90
% INFO    : Updated Thermal Rating: on line 2030-1669 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 94
% INFO    : Updated Thermal Rating: on line 1214-1308 : Rate A, Rate B, Rate C , 271.0, 271.0, 271.0 -> 172
% INFO    : Updated Thermal Rating: on line 1215-1980 : Rate A, Rate B, Rate C , 191.0, 191.0, 191.0 -> 171
% INFO    : Updated Thermal Rating: on line 1981-1307 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171
% INFO    : Updated Thermal Rating: on line 2103-1333 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1628-1726 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 93
% INFO    : Updated Thermal Rating: on line 1629-1727 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 93
% INFO    : Updated Thermal Rating: on line 1630-1726 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 92
% INFO    : Updated Thermal Rating: on line 1387-1389 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 86
% INFO    : Updated Thermal Rating: on line 1910-1127 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101
% INFO    : Updated Thermal Rating: on line 1910-1500 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 99
% INFO    : Updated Thermal Rating: on line 1931-1623 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87
% INFO    : Updated Thermal Rating: on line 1390-1388 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89
% INFO    : Updated Thermal Rating: on line 2044-1376 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2043-1377 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 2043-1374 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100
% INFO    : Updated Thermal Rating: on line 1623-1378 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 93
% INFO    : Updated Thermal Rating: on line 1622-1379 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 86
% INFO    : Updated Thermal Rating: on line 2044-1386 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108
% INFO    : Updated Thermal Rating: on line 1622-1375 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 103
% INFO    : Updated Thermal Rating: on line 1765-1603 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 118
% INFO    : Updated Thermal Rating: on line 1911-1988 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1911-1664 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99
% INFO    : Updated Thermal Rating: on line 1665-1620 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98
% INFO    : Updated Thermal Rating: on line 1872-1092 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101
% INFO    : Updated Thermal Rating: on line 1832-1582 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 75
% INFO    : Updated Thermal Rating: on line 1104-1688 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2001-1104 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1292-1116 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1622-1385 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2001-1916 : 149 , 135
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2001-1910 : 149 , 133
% INFO    : Updated Thermal Rating: on line 1863-1211 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87
% INFO    : Updated Thermal Rating: on line 1804-1623 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1760-1168 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 100
% INFO    : Updated Thermal Rating: on line 1222-1989 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1499-1862 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 115
% INFO    : Updated Thermal Rating: on line 1991-1053 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73
% INFO    : Updated Thermal Rating: on line 1990-1054 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74
% INFO    : Updated Thermal Rating: on line 1991-1055 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73
% INFO    : Updated Thermal Rating: on line 1991-1056 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73
% INFO    : Updated Thermal Rating: on line 1144-2088 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74
% INFO    : Updated Thermal Rating: on line 1478-1576 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89
% INFO    : Updated Thermal Rating: on line 1084-1145 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74
% INFO    : Updated Thermal Rating: on line 2089-1565 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1701-1785 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1819-1467 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 78
% INFO    : Updated Thermal Rating: on line 1477-1809 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 112
% INFO    : Updated Thermal Rating: on line 1477-1687 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 112
% INFO    : Updated Thermal Rating: on line 1810-1303 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1577-1587 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 88
% INFO    : Updated Thermal Rating: on line 2011-1700 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1121-1094 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1855-2027 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1122-1095 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1870-1871 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1641-1201 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1986-1200 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1331-1273 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1256-1481 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2097-2099 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98
% INFO    : Updated Thermal Rating: on line 1875-1512 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1257-2135 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1412-1275 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% WARNING : Missing data for branch flow stat model on line 1410-1412 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=0.00083
% INFO    : Updated Thermal Rating: on line 2004-1454 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 1729-1767 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 1306-1899 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 1505-1067 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 2149-1611 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% WARNING : Missing data for branch flow stat model on line 2147-2149 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05
% INFO    : Updated Thermal Rating: on line 2543-2400 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2214-2161 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2552-2168 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89
% INFO    : Updated Thermal Rating: on line 2518-2206 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2553-2211 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2546-2583 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2186-2691 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2538-2691 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2671-2427 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2220-2218 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2355-2458 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2620-2541 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2637-2450 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122
% INFO    : Updated Thermal Rating: on line 2600-2637 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122
% INFO    : Updated Thermal Rating: on line 2600-2235 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2296-2637 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 90
% INFO    : Updated Thermal Rating: on line 2564-2438 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2451-2363 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2364-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2560-2190 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2504-2616 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2505-2617 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2614-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2616-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2616-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85
% INFO    : Updated Thermal Rating: on line 2617-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85
% INFO    : Updated Thermal Rating: on line 2657-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2560-2657 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2625-2657 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2500-2189 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116
% INFO    : Updated Thermal Rating: on line 2500-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2634-2592 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89
% INFO    : Updated Thermal Rating: on line 2624-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123
% INFO    : Updated Thermal Rating: on line 2624-2606 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 106
% INFO    : Updated Thermal Rating: on line 2634-2606 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 2607-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2607-2593 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 2434-2447 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2570-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2438-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2516-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2570-2407 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2683-2434 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2646-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 2438-2646 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 2270-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2613-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2631-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2632-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2612-2592 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2609-2593 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2608-2611 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2609-2545 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2545-2499 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2459-2592 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2631-2608 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2305-2189 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2660-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2162-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2692-2536 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2162-2692 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2583-2438 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2253-2377 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2458-2253 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124
% INFO    : Updated Thermal Rating: on line 2481-2473 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89
% INFO    : Updated Thermal Rating: on line 2610-2220 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2620-2422 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88
% INFO    : Updated Thermal Rating: on line 2209-2572 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2645-2377 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2226-2208 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114
% INFO    : Updated Thermal Rating: on line 2198-2207 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112
% INFO    : Updated Thermal Rating: on line 2590-2496 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2198-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 2673-2501 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 2155-2226 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2649-2468 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2649-2494 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2649-2466 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2436-2284 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2539-2377 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2539-2295 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2494-2463 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2467-2300 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2673-2155 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2508-2175 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 76
% INFO    : Updated Thermal Rating: on line 2544-2542 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2490-2461 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2379-2377 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 76
% INFO    : Updated Thermal Rating: on line 2554-2422 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 88
% INFO    : Updated Thermal Rating: on line 2610-2540 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2620-2397 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2528-2472 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2466-2469 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2544-2397 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2485-2226 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 2185-2439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2461-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2467-2491 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2462-2357 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 2467-2207 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2514-2433 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2172-2652 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112
% INFO    : Updated Thermal Rating: on line 2230-2473 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2495-2472 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2496-2473 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2280-2473 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2491-2420 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2420-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2590-2491 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2684-2209 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2278-2495 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2485-2205 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2590-2205 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2408-2490 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 76
% INFO    : Updated Thermal Rating: on line 2357-2280 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2231-2493 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2413-2492 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2681-2152 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113
% INFO    : Updated Thermal Rating: on line 2191-2681 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107
% INFO    : Updated Thermal Rating: on line 2191-2291 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107
% INFO    : Updated Thermal Rating: on line 2564-2301 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2446-2244 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2639-2292 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 105
% INFO    : Updated Thermal Rating: on line 2639-2443 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 112
% INFO    : Updated Thermal Rating: on line 2639-2370 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 109
% INFO    : Updated Thermal Rating: on line 2244-2444 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122
% INFO    : Updated Thermal Rating: on line 2446-2301 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123
% INFO    : Updated Thermal Rating: on line 2358-2444 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 107
% INFO    : Updated Thermal Rating: on line 2429-2319 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 105
% INFO    : Updated Thermal Rating: on line 2389-2679 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107
% INFO    : Updated Thermal Rating: on line 2389-2283 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 105
% INFO    : Updated Thermal Rating: on line 2196-2320 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 103
% INFO    : Updated Thermal Rating: on line 2450-2320 : Rate A, Rate B, Rate C , 204.0, 204.0, 204.0 -> 113
% INFO    : Updated Thermal Rating: on line 2541-2196 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2589-2449 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 176
% INFO    : Updated Thermal Rating: on line 2374-2156 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2318-2152 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 106
% INFO    : Updated Thermal Rating: on line 2289-2291 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112
% INFO    : Updated Thermal Rating: on line 2435-2444 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2358-2356 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2546-2435 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2369-2212 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 121
% INFO    : Updated Thermal Rating: on line 2293-2212 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 120
% INFO    : Updated Thermal Rating: on line 2293-2289 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108
% INFO    : Updated Thermal Rating: on line 2511-2455 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 120
% INFO    : Updated Thermal Rating: on line 2563-2511 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2563-2293 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2534-2319 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2534-2374 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2350-2214 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2551-2240 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2350-2257 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 2551-2218 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2391-2644 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2519-2518 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2643-2623 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2390-2643 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2623-2659 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2250-2252 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2256-2240 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2243-2256 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2655-2565 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111
% INFO    : Updated Thermal Rating: on line 2210-2655 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 2672-2655 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89
% INFO    : Updated Thermal Rating: on line 2247-2184 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2255-2489 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111
% INFO    : Updated Thermal Rating: on line 2530-2233 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2229-2512 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2399-2512 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2399-2241 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2247-2210 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2163-2371 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2479-2255 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2315-2232 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2664-2241 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2568-2232 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2561-2416 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105
% INFO    : Updated Thermal Rating: on line 2193-2161 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2513-2411 : 173 , 132
% INFO    : Updated Thermal Rating: on line 2674-2479 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2375-2668 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 81
% INFO    : Updated Thermal Rating: on line 2635-2669 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2170-2635 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2666-2669 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2536-2668 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2586-2464 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 100
% INFO    : Updated Thermal Rating: on line 2170-2557 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2525-2556 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110
% INFO    : Updated Thermal Rating: on line 2549-2286 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85
% INFO    : Updated Thermal Rating: on line 2159-2173 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 2456-2174 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2394-2173 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2464-2174 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 2290-2174 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2396-2248 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2533-2432 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 101
% INFO    : Updated Thermal Rating: on line 2396-2173 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104
% INFO    : Updated Thermal Rating: on line 2533-2298 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 80
% INFO    : Updated Thermal Rating: on line 2187-2299 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2221-2299 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2360-2221 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 91
% INFO    : Updated Thermal Rating: on line 2375-2187 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2273-2537 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 95
% INFO    : Updated Thermal Rating: on line 2224-2525 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2678-2403 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2169-2403 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109
% INFO    : Updated Thermal Rating: on line 2167-2404 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2580-2403 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 170
% INFO    : Updated Thermal Rating: on line 2581-2404 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 170
% INFO    : Updated Thermal Rating: on line 2372-2403 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 104
% INFO    : Updated Thermal Rating: on line 2182-2404 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2576-2574 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 2573-2581 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 99
% INFO    : Updated Thermal Rating: on line 2576-2580 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 104
% INFO    : Updated Thermal Rating: on line 2577-2580 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108
% INFO    : Updated Thermal Rating: on line 2577-2575 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 111
% INFO    : Updated Thermal Rating: on line 2601-2169 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2483-2203 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2678-2483 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2393-2372 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116
% INFO    : Updated Thermal Rating: on line 2183-2199 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105
% INFO    : Updated Thermal Rating: on line 2598-2288 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103
% INFO    : Updated Thermal Rating: on line 2599-2199 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2453-2199 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2402-2394 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2324-2290 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2394-2290 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87
% INFO    : Updated Thermal Rating: on line 2576-2579 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123
% INFO    : Updated Thermal Rating: on line 2577-2578 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2311-2487 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89
% INFO    : Updated Thermal Rating: on line 2307-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 2308-2648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2641-2648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2362-2641 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2547-2650 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2325-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89
% INFO    : Updated Thermal Rating: on line 2306-2312 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111
% INFO    : Updated Thermal Rating: on line 2326-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89
% INFO    : Updated Thermal Rating: on line 2327-2487 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89
% INFO    : Updated Thermal Rating: on line 2477-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2337-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 109
% INFO    : Updated Thermal Rating: on line 2336-2486 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 109
% INFO    : Updated Thermal Rating: on line 2477-2351 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2474-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2475-2486 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117
% INFO    : Updated Thermal Rating: on line 2339-2487 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2642-2202 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2382-2642 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2380-2642 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2604-2523 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117
% INFO    : Updated Thermal Rating: on line 2258-2524 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 2333-2342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2336-2342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2331-2640 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2197-2334 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108
% INFO    : Updated Thermal Rating: on line 2383-2452 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 86
% INFO    : Updated Thermal Rating: on line 2383-2382 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 83
% INFO    : Updated Thermal Rating: on line 2180-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 79
% INFO    : Updated Thermal Rating: on line 2685-2180 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2263-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 2264-2690 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 2346-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 2353-2345 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117
% INFO    : Updated Thermal Rating: on line 2197-2202 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 88
% INFO    : Updated Thermal Rating: on line 2194-2201 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88
% INFO    : Updated Thermal Rating: on line 2548-2654 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89
% INFO    : Updated Thermal Rating: on line 2309-2201 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2515-2201 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2499-2202 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2312-2331 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2246-2194 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2303-2663 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2316-2222 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2676-2392 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2677-2675 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2677-2676 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2520-2386 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2521-2520 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2316-2386 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2521-2670 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2621-2535 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2665-2274 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2254-2157 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2157-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2426-2186 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88
% INFO    : Updated Thermal Rating: on line 2663-2274 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2555-2671 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 72
% INFO    : Updated Thermal Rating: on line 2662-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2662-2535 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2181-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2211-2181 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2663-2566 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2621-2538 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122
% INFO    : Updated Thermal Rating: on line 2665-2157 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2829-2970 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2943-2894 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 124
% INFO    : Updated Thermal Rating: on line 2894-2723 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2821-2704 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119
% INFO    : Updated Thermal Rating: on line 2916-2995 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2838-2879 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2877-2802 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105
% INFO    : Updated Thermal Rating: on line 2847-2775 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2740-2848 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86
% INFO    : Updated Thermal Rating: on line 2775-2942 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2830-2805 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2850-2873 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2849-2913 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2697-2809 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112
% INFO    : Updated Thermal Rating: on line 2799-2779 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 97
% INFO    : Updated Thermal Rating: on line 2845-2867 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2697-2913 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2911-2840 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2711-2780 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2980-2779 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2979-2697 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2979-2698 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2705-2711 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2844-2831 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2758-2844 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118
% INFO    : Updated Thermal Rating: on line 2809-2780 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2702-2698 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2907-2702 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2919-2797 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2943-2779 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2956-2840 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2873-2782 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104
% INFO    : Updated Thermal Rating: on line 2782-2940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103
% INFO    : Updated Thermal Rating: on line 2710-2907 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2696-2710 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2911-2889 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2696-2713 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2802-2805 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 97
% INFO    : Updated Thermal Rating: on line 2945-2713 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2709-2716 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2945-2891 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2724-2709 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2735-2973 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 90
% INFO    : Updated Thermal Rating: on line 2971-2735 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89
% INFO    : Updated Thermal Rating: on line 2969-2972 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2951-2953 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2828-2771 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 113
% INFO    : Updated Thermal Rating: on line 2944-2771 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2757-2944 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2888-2955 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124
% INFO    : Updated Thermal Rating: on line 2950-2904 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2734-2950 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109
% INFO    : Updated Thermal Rating: on line 2904-2952 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 2955-2720 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2968-2974 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 110
% INFO    : Updated Thermal Rating: on line 2954-2951 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2931-2839 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107
% INFO    : Updated Thermal Rating: on line 2931-2768 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116
% INFO    : Updated Thermal Rating: on line 2768-2757 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2723-2771 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2734-2785 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2951-2947 : Rate A, Rate B, Rate C , 131.0, 131.0, 131.0 -> 119
% INFO    : Updated Thermal Rating: on line 2974-2971 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 90
% INFO    : Updated Thermal Rating: on line 2816-2770 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2776-2769 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 118
% INFO    : Updated Thermal Rating: on line 3013-2719 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 2819-2972 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2910-2839 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 95
% INFO    : Updated Thermal Rating: on line 2968-2984 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83
% INFO    : Updated Thermal Rating: on line 2968-2984 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83
% INFO    : Updated Thermal Rating: on line 2764-2947 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83
% INFO    : Updated Thermal Rating: on line 2765-2948 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83
% INFO    : Updated Thermal Rating: on line 2957-2951 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83
% INFO    : Updated Thermal Rating: on line 2960-2887 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119
% INFO    : Updated Thermal Rating: on line 2960-2719 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2813-2963 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 121
% INFO    : Updated Thermal Rating: on line 2970-2931 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2931-2770 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107
% INFO    : Updated Thermal Rating: on line 2929-2994 : Rate A, Rate B, Rate C , 867.0, 867.0, 867.0 -> 108
% INFO    : Updated Thermal Rating: on line 2920-2928 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 119
% INFO    : Updated Thermal Rating: on line 2966-2822 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 90
% INFO    : Updated Thermal Rating: on line 2729-2773 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 119
% INFO    : Updated Thermal Rating: on line 2726-2773 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 120
% INFO    : Updated Thermal Rating: on line 2755-2717 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89
% INFO    : Updated Thermal Rating: on line 2792-2752 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 2825-2746 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2825-2841 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2826-2841 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2754-2967 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2763-2754 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2939-2763 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2755-2939 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2717-2989 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2965-2989 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2946-2747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2900-2751 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 2975-2978 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106
% INFO    : Updated Thermal Rating: on line 2901-2964 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 2759-2990 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2754-2949 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124
% INFO    : Updated Thermal Rating: on line 2749-2886 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2762-2900 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106
% INFO    : Updated Thermal Rating: on line 2727-2826 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 79
% INFO    : Updated Thermal Rating: on line 2751-2727 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 79
% INFO    : Updated Thermal Rating: on line 2753-2747 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2946-2837 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119
% INFO    : Updated Thermal Rating: on line 2880-2941 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2946-2880 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2823-2829 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108
% INFO    : Updated Thermal Rating: on line 2941-2823 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109
% INFO    : Updated Thermal Rating: on line 2885-2749 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2694-2749 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 2933-2893 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2852-2718 : Rate A, Rate B, Rate C , 124.0, 124.0, 124.0 -> 120
% INFO    : Updated Thermal Rating: on line 2886-2853 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2905-2901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2897-2746 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2898-2747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2747-2750 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2897-2767 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2747-2694 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107
% INFO    : Updated Thermal Rating: on line 2860-2750 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2746-2860 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 112
% INFO    : Updated Thermal Rating: on line 2767-2885 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118
% INFO    : Updated Thermal Rating: on line 2893-2937 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2718-2905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2949-2794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121
% INFO    : Updated Thermal Rating: on line 2965-2901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2794-2852 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2853-2882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115
% INFO    : Updated Thermal Rating: on line 2862-2990 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115
% INFO    : Updated Thermal Rating: on line 2924-2788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2934-2924 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2908-2751 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121
% INFO    : Updated Thermal Rating: on line 2749-2983 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2750-2982 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119
% INFO    : Updated Thermal Rating: on line 2976-2858 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2699-2976 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2707-2976 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 120
% INFO    : Updated Thermal Rating: on line 2834-2858 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2859-2854 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2783-2855 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2863-2858 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 97
% INFO    : Updated Thermal Rating: on line 2835-2868 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2835-2783 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2801-2737 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 120
% INFO    : Updated Thermal Rating: on line 2798-2801 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 118
% INFO    : Updated Thermal Rating: on line 2815-2800 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2815-2798 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119
% INFO    : Updated Thermal Rating: on line 2962-2737 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 2815-2921 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 94
% INFO    : Updated Thermal Rating: on line 2796-2962 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121
% INFO    : Updated Thermal Rating: on line 2959-2737 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 130
% INFO    : Updated Thermal Rating: on line 2742-2987 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2899-2742 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2832-2899 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2987-2739 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119
% INFO    : Updated Thermal Rating: on line 2741-2740 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 117
% INFO    : Updated Thermal Rating: on line 2836-2814 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119
% INFO    : Updated Thermal Rating: on line 2942-2836 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120
% INFO    : Updated Thermal Rating: on line 3005-2810 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2791-2942 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 3001-2173 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 3002-2174 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89
% INFO    : Updated Thermal Rating: on line 3004-2093 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117
% INFO    : Updated Thermal Rating: on line 2832-3005 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119
% INFO    : Updated Thermal Rating: on line 2947-3013 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 2964-2759 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120
% INFO    : Updated Thermal Rating: on line 4-3 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 7-6 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 9-8 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 12-11 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 15-14 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 16-15 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 20-19 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 23-22 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 25-24 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 27-26 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 29-28 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 31-30 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 33-32 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 35-34 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 39-38 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 41-40 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 43-42 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 45-44 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 48-47 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 52-51 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 55-54 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 59-57 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 58-57 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 61-60 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 64-63 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 67-66 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 69-68 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 71-70 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 73-72 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 75-74 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 77-76 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 79-78 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 81-80 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 89-88 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 91-90 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 93-92 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 97-96 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 99-98 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 102-101 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 104-103 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 106-105 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 108-107 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 110-109 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 112-111 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 114-113 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 116-115 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 118-117 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 120-119 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 122-121 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 124-123 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 126-125 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 129-128 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 131-130 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 133-132 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 135-134 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 137-136 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 139-138 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 141-140 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 143-142 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 145-144 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 147-146 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 149-148 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 155-154 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 157-156 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 160-159 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 162-161 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 165-164 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 167-166 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 170-169 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 172-173 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 175-174 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 177-176 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 179-178 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 181-180 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 182-181 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 184-183 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 186-185 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 190-189 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 192-191 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 195-194 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 197-196 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 199-198 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 201-200 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 203-202 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 206-205 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 210-209 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 214-213 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 216-215 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 219-218 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 221-220 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 226-225 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 230-229 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 233-232 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 235-234 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 237-236 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 239-238 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 241-240 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 243-242 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417
% INFO    : Updated Thermal Rating: on line 247-246 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 249-248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 251-250 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 261-260 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 264-263 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 266-265 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 283-282 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 285-284 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 289-288 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 292-291 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 294-293 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 296-295 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 303-302 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 306-305 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 309-308 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 312-311 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 326-325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 338-337 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 341-340 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 343-342 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 350-349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 356-355 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 363-362 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 390-389 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 395-394 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 397-396 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 405-404 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 407-406 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 413-412 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 415-414 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 420-419 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 441-440 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 446-445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 448-447 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 450-449 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 451-450 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 460-459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 463-462 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 467-466 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 473-472 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 496-495 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 507-506 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 516-515 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 520-519 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 528-527 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 533-532 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 538-537 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 542-541 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 552-551 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 555-554 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 561-560 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 563-562 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 571-570 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 573-572 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 578-577 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 583-582 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 593-592 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 596-595 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 604-603 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 606-605 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 610-609 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 612-611 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 614-613 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 616-615 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 621-620 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 623-622 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 627-626 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 632-631 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 636-635 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 643-642 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 645-644 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 647-646 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 649-648 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 651-650 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 653-652 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 655-654 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 657-656 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 659-658 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 662-661 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 668-667 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 675-674 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 677-676 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 679-678 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 681-680 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 685-684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 687-686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 689-688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 691-690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 698-697 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 702-700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 733-732 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 736-735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 742-741 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 745-744 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 747-746 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 754-753 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 756-755 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 762-761 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 769-768 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 771-770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 776-775 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 786-785 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 790-789 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 847-846 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 852-851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 855-854 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 871-870 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 883-882 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 889-888 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 903-902 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 906-905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 923-922 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 935-934 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 951-950 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 955-954 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 961-960 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 967-966 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 977-976 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 994-993 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1001-1000 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1042-1041 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1058-1057 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1061-1060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1063-1062 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1064-1063 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1066-1065 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1068-1067 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1072-1071 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1074-1073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1079-1078 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1081-1080 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1086-1085 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1088-1087 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1093-1092 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1101-1100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1103-1102 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1106-1105 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1108-1107 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1114-1113 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1116-1115 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1118-1117 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1128-1127 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1130-1129 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1138-1137 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1140-1139 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1145-1144 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1147-1146 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1149-1148 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1153-1152 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1155-1154 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1157-1156 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1162-1161 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1167-1166 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1169-1168 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1173-1172 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1175-1174 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1177-1176 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1179-1178 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1183-1182 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1185-1184 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1187-1186 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1191-1190 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1193-1192 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1195-1194 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1199-1198 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1201-1200 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1203-1202 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1207-1206 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1213-1212 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1217-1216 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1219-1218 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1221-1220 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1223-1222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1225-1224 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1232-1231 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1238-1237 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1239-1238 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1249-1248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1255-1254 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1257-1256 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1261-1260 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1263-1262 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1265-1264 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1271-1270 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1275-1274 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1278-1277 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1280-1279 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1283-1282 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1285-1284 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1287-1286 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1289-1288 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1291-1290 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1293-1292 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1295-1294 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1302-1301 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1304-1303 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1312-1311 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1318-1317 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1324-1323 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1326-1325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1334-1333 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1336-1335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1350-1349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1352-1351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1363-1362 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1364-1363 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1368-1367 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1370-1369 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1375-1374 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1386-1385 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1392-1391 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1394-1393 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1403-1402 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1407-1406 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1416-1415 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1423-1422 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1426-1425 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1428-1427 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1430-1429 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1432-1431 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1434-1433 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1436-1435 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1442-1441 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1446-1445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1452-1451 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1456-1455 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1458-1457 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1462-1461 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1466-1465 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1468-1467 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1470-1469 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1472-1471 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1480-1479 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1482-1481 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1486-1485 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1488-1487 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1490-1489 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1492-1491 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1500-1499 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1502-1501 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1504-1503 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1508-1507 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1515-1514 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1517-1516 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1519-1518 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1521-1520 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1523-1522 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1525-1524 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1527-1526 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1529-1528 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1531-1530 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1533-1532 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1537-1536 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1539-1538 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1541-1540 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1549-1548 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1557-1556 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1559-1558 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1561-1560 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1563-1562 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1565-1564 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1570-1569 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1577-1576 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1582-1581 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1588-1587 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1592-1591 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1594-1593 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1596-1595 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1602-1601 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1605-1604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1607-1606 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1609-1608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1611-1610 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1613-1612 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1617-1616 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1619-1618 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1621-1620 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1623-1622 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1627-1626 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1632-1631 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1638-1637 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1640-1639 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1646-1645 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1648-1647 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1650-1649 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1652-1651 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1654-1653 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1656-1655 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1665-1664 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1667-1666 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1675-1674 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1677-1676 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1679-1678 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1681-1680 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1683-1682 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1685-1684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1687-1686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1689-1688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1691-1690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1699-1698 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1701-1700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1703-1702 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1705-1704 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1709-1708 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1711-1710 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1715-1714 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1717-1716 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1719-1718 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1721-1720 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1723-1722 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1725-1724 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1729-1728 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1736-1735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1740-1739 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1742-1741 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1744-1743 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1746-1745 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1748-1747 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1750-1749 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1752-1751 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1760-1759 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1766-1765 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1770-1769 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1772-1771 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1778-1777 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1780-1779 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1782-1781 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1786-1785 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1792-1791 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1794-1793 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1796-1795 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1802-1801 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1804-1803 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1808-1807 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1810-1809 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1812-1811 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1814-1813 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1816-1815 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1818-1817 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1820-1819 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1822-1821 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1826-1825 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1830-1829 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1832-1831 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1834-1833 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1836-1835 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1840-1839 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1842-1841 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1846-1845 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1848-1847 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1852-1851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1854-1853 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1856-1855 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1858-1857 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1861-1860 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1863-1862 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1865-1864 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1873-1872 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1878-1877 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1882-1881 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1888-1887 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1891-1890 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1893-1892 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1897-1896 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1899-1898 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1904-1903 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1906-1905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1908-1907 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1915-1914 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1921-1920 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1923-1922 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1932-1931 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1934-1933 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1940-1939 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1942-1941 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1946-1945 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1952-1951 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1954-1953 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1956-1955 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1961-1960 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1963-1962 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1965-1964 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1971-1970 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1973-1972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1975-1974 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1977-1976 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1979-1978 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1981-1980 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1983-1982 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1987-1986 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1989-1988 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1993-1992 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1995-1994 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1997-1996 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 1999-1998 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2001-2000 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2003-2002 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2005-2004 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2011-2010 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2013-2012 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2015-2014 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2019-2018 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2023-2022 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2028-2027 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2030-2029 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2032-2031 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2034-2033 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2036-2035 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2038-2037 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2046-2045 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2048-2047 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2050-2049 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2052-2051 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2057-2056 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2059-2058 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2061-2060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2070-2069 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2072-2071 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2074-2073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2076-2075 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2078-2077 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2080-2079 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2087-2086 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2089-2088 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2101-2100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2103-2102 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2105-2104 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2107-2106 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2109-2108 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2113-2112 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2115-2114 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2117-2116 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2119-2118 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2121-2120 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2123-2122 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2125-2124 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2127-2126 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2129-2128 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2131-2130 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2138-2137 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2140-2139 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2142-2141 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2146-2145 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2148-2147 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2153-2152 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2160-2159 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2165-2164 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2168-2167 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2171-2170 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2188-2187 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2200-2199 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2208-2207 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2217-2216 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2219-2218 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2223-2222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2234-2233 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2237-2236 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2243-2242 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2249-2248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2251-2250 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2259-2258 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2268-2267 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2273-2272 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2277-2276 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2299-2298 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2314-2313 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2331-2330 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2335-2334 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2340-2339 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2346-2345 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2352-2351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2360-2359 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2367-2366 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2376-2375 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2378-2377 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2432-2431 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2444-2443 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2452-2451 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2457-2456 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2460-2459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2465-2464 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2471-2470 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2482-2481 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2489-2488 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2493-2492 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2498-2497 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2509-2508 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2513-2512 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2516-2515 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2524-2523 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2526-2525 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2550-2549 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2579-2578 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2581-2580 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2586-2585 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2589-2588 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2597-2596 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2605-2604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2609-2608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2619-2618 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2629-2628 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2667-2666 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2669-2668 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2671-2670 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2687-2686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2701-2700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2713-2712 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2718-2717 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2738-2737 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2740-2739 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2755-2754 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2770-2769 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2771-2770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2780-2779 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2787-2786 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2807-2806 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2812-2810 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2810-2811 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2831-2830 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2855-2854 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2858-2857 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2873-2872 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2879-2878 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 3000-2999 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2928-2927 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2930-2929 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2948-2947 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2969-2968 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2973-2972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2985-2984 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2990-2989 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2995-2994 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2698-2697 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2915-2914 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2912-2911 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2778-2777 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2980-2979 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2953-2952 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2992-2991 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2935-2934 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2826-2825 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2721-2720 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2888-2887 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 2835-2834 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : Updated Thermal Rating: on line 223-222 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581
% INFO    : Updated Thermal Rating: on line 2179-2178 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208
% INFO    : 
% INFO    : === Line Capacity Override Notes ===
% INFO    : Updated Thermal Rating: on line 10330-10359 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 250
% INFO    : Updated Thermal Rating: on line 10331-10359 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 250
% INFO    : Updated Thermal Rating: on line 10129-10130 : Rate A, Rate B, Rate C , 581.0, 581.0, 581.0 -> 1000
% INFO    : Updated Thermal Rating: on line 10082-10079 : Rate A, Rate B, Rate C , 794.0, 794.0, 794.0 -> 1000
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 10000	: V=1.04687, theta=-10.70488 -> V=1.0308, theta=-11.13813
% INFO    : Bus 10001	: V=1.04837, theta=-15.04781 -> V=1.01242, theta=-13.90159
% INFO    : Bus 10002	: V=1.07251, theta=-16.96552 -> V=1.0922, theta=-16.30137
% INFO    : Bus 10003	: V=1.04525, theta=-17.93119 -> V=1.01171, theta=-17.09633
% INFO    : Bus 10004	: V=1.04396, theta=-13.97333 -> V=1.04266, theta=-13.61298
% INFO    : Bus 10005	: V=1.04437, theta=-16.49872 -> V=1.02379, theta=-15.72303
% INFO    : Bus 10006	: V=1.04078, theta=-9.90352 -> V=1.03792, theta=-9.00485
% INFO    : Bus 10007	: V=1.07323, theta=-15.91864 -> V=1.09325, theta=-15.19949
% INFO    : Bus 10008	: V=1.07074, theta=-18.07504 -> V=1.07112, theta=-17.29091
% INFO    : Bus 10009	: V=1.04438, theta=-17.28051 -> V=1.02181, theta=-16.46637
% INFO    : Bus 10010	: V=1.04912, theta=-12.07385 -> V=1.04971, theta=-11.41531
% INFO    : Bus 10011	: V=1.04471, theta=-18.59454 -> V=1.02186, theta=-17.92843
% INFO    : Bus 10012	: V=1.04471, theta=-18.59454 -> V=1.02186, theta=-17.92843
% INFO    : Bus 10013	: V=1.04559, theta=-12.19767 -> V=1.04571, theta=-11.84934
% INFO    : Bus 10014	: V=1.0458, theta=-12.22917 -> V=1.04593, theta=-11.8809
% INFO    : Bus 10015	: V=1.0447, theta=-18.15425 -> V=1.04038, theta=-17.77761
% INFO    : Bus 10016	: V=1.04578, theta=-12.11669 -> V=1.0459, theta=-11.76831
% INFO    : Bus 10017	: V=1.04572, theta=-12.12076 -> V=1.04583, theta=-11.77241
% INFO    : Bus 10018	: V=1.0457, theta=-12.11351 -> V=1.04581, theta=-11.76516
% INFO    : Bus 10019	: V=1.0458, theta=-12.2292 -> V=1.04594, theta=-11.88093
% INFO    : Bus 10020	: V=1.05, theta=-14.07745 -> V=1.01092, theta=-12.84428
% INFO    : Bus 10021	: V=1.07631, theta=-16.60737 -> V=1.09633, theta=-16.06524
% INFO    : Bus 10022	: V=1.07483, theta=-17.01984 -> V=1.09226, theta=-16.43247
% INFO    : Bus 10023	: V=1.04582, theta=-11.75662 -> V=1.02547, theta=-10.36792
% INFO    : Bus 10024	: V=1.04557, theta=-11.85608 -> V=1.02527, theta=-10.47166
% INFO    : Bus 10025	: V=1.04573, theta=-11.8032 -> V=1.02543, theta=-10.38781
% INFO    : Bus 10026	: V=1.04137, theta=-8.03514 -> V=1.03172, theta=-7.01142
% INFO    : Bus 10027	: V=1.04176, theta=-7.76212 -> V=1.03205, theta=-6.7337
% INFO    : Bus 10028	: V=1.04187, theta=-7.56465 -> V=1.03198, theta=-6.53147
% INFO    : Bus 10029	: V=1.04913, theta=-11.5362 -> V=1.05, theta=-10.84055
% INFO    : Bus 10030	: V=1.04912, theta=-11.53101 -> V=1.05, theta=-10.83533
% INFO    : Bus 10031	: V=1.08683, theta=-11.59324 -> V=1.10382, theta=-10.96001
% INFO    : Bus 10032	: V=1.04142, theta=-8.05065 -> V=1.03186, theta=-7.0274
% INFO    : Bus 10033	: V=1.04141, theta=-8.05055 -> V=1.03183, theta=-7.0272
% INFO    : Bus 10034	: V=1.0426, theta=-14.14929 -> V=1.03993, theta=-13.62546
% INFO    : Bus 10035	: V=1.07253, theta=-12.37237 -> V=1.07906, theta=-11.53523
% INFO    : Bus 10036	: V=1.07259, theta=-12.38001 -> V=1.07916, theta=-11.54307
% INFO    : Bus 10037	: V=1.04141, theta=-8.14861 -> V=1.03207, theta=-7.1287
% INFO    : Bus 10038	: V=1.04145, theta=-8.15657 -> V=1.03212, theta=-7.13769
% INFO    : Bus 10039	: V=1.04189, theta=-8.20445 -> V=1.03338, theta=-7.21598
% INFO    : Bus 10040	: V=1.04506, theta=-12.91957 -> V=1.02079, theta=-13.26319
% INFO    : Bus 10041	: V=1.04919, theta=-11.66977 -> V=1.04965, theta=-10.97221
% INFO    : Bus 10042	: V=1.04486, theta=-18.81658 -> V=1.03108, theta=-18.40813
% INFO    : Bus 10043	: V=1.06595, theta=-14.1772 -> V=1.08129, theta=-14.3182
% INFO    : Bus 10044	: V=1.07305, theta=-13.3306 -> V=1.0926, theta=-13.55339
% INFO    : Bus 10045	: V=1.06741, theta=-18.93627 -> V=1.07118, theta=-18.18131
% INFO    : Bus 10046	: V=1.07479, theta=-17.01935 -> V=1.09222, theta=-16.43198
% INFO    : Bus 10047	: V=1.04347, theta=-19.72898 -> V=1.02153, theta=-19.16439
% INFO    : Bus 10048	: V=1.04593, theta=-11.20792 -> V=1.02939, theta=-11.51786
% INFO    : Bus 10049	: V=1.04881, theta=-11.71874 -> V=1.03819, theta=-11.91465
% INFO    : Bus 10050	: V=1.04919, theta=-11.66977 -> V=1.04965, theta=-10.97221
% INFO    : Bus 10051	: V=1.06435, theta=-18.64806 -> V=1.07225, theta=-18.07299
% INFO    : Bus 10052	: V=1.04276, theta=-16.39521 -> V=1.03741, theta=-16.22417
% INFO    : Bus 10053	: V=1.08851, theta=-11.03458 -> V=1.10301, theta=-10.39348
% INFO    : Bus 10054	: V=1.08851, theta=-11.03458 -> V=1.10301, theta=-10.39348
% INFO    : Bus 10055	: V=1.08025, theta=-14.93844 -> V=1.09258, theta=-14.25116
% INFO    : Bus 10056	: V=1.04177, theta=-10.15342 -> V=1.03844, theta=-9.28178
% INFO    : Bus 10057	: V=1.0397, theta=-9.14536 -> V=1.03406, theta=-8.22956
% INFO    : Bus 10058	: V=1.05983, theta=-16.70686 -> V=1.06533, theta=-16.57678
% INFO    : Bus 10059	: V=1.05, theta=-15.8165 -> V=1.04184, theta=-15.68732
% INFO    : Bus 10060	: V=1.04143, theta=-8.15259 -> V=1.03209, theta=-7.13319
% INFO    : Bus 10061	: V=1.04177, theta=-10.15342 -> V=1.03844, theta=-9.28178
% INFO    : Bus 10062	: V=1.04302, theta=-15.75403 -> V=1.03106, theta=-15.02196
% INFO    : Bus 10063	: V=1.04579, theta=-12.22916 -> V=1.04593, theta=-11.88089
% INFO    : Bus 10064	: V=1.06571, theta=-16.28209 -> V=1.07294, theta=-16.01461
% INFO    : Bus 10065	: V=1.04673, theta=-13.53303 -> V=1.04727, theta=-13.24159
% INFO    : Bus 10066	: V=1.04876, theta=-12.21379 -> V=1.04972, theta=-12.00646
% INFO    : Bus 10067	: V=1.06752, theta=-15.36971 -> V=1.07382, theta=-15.14867
% INFO    : Bus 10068	: V=1.04901, theta=-13.12103 -> V=1.04999, theta=-12.86856
% INFO    : Bus 10069	: V=1.06642, theta=-19.22427 -> V=1.07961, theta=-18.64678
% INFO    : Bus 10070	: V=1.04467, theta=-18.59429 -> V=1.02181, theta=-17.92818
% INFO    : Bus 10071	: V=1.07617, theta=-15.28959 -> V=1.10714, theta=-14.74961
% INFO    : Bus 10072	: V=1.08597, theta=-11.76891 -> V=1.10229, theta=-11.12219
% INFO    : Bus 10073	: V=1.0747, theta=-13.36695 -> V=1.08105, theta=-12.53445
% INFO    : Bus 10074	: V=1.07385, theta=-13.34281 -> V=1.08098, theta=-12.51797
% INFO    : Bus 10075	: V=1.07257, theta=-14.1716 -> V=1.08252, theta=-13.38407
% INFO    : Bus 10076	: V=1.04556, theta=-11.85601 -> V=1.02526, theta=-10.4716
% INFO    : Bus 10077	: V=1.04556, theta=-11.85601 -> V=1.02526, theta=-10.4716
% INFO    : Bus 10078	: V=1.03456, theta=-8.21584 -> V=1.02689, theta=-7.25601
% INFO    : Bus 10079	: V=1.01319, theta=-0.05172 -> V=0.99511, theta=1.1354
% INFO    : Bus 10080	: V=1.02855, theta=-4.88451 -> V=1.03351, theta=-3.68411
% INFO    : Bus 10081	: V=1.03447, theta=-0.91888 -> V=1.02815, theta=0.2433
% INFO    : Bus 10082	: V=1.00371, theta=-4.43737 -> V=0.99656, theta=-3.41015
% INFO    : Bus 10083	: V=1.04136, theta=-5.54383 -> V=1.02343, theta=-3.84859
% INFO    : Bus 10084	: V=1.04213, theta=-5.41022 -> V=1.02415, theta=-3.63583
% INFO    : Bus 10085	: V=1.04114, theta=-5.52506 -> V=1.02318, theta=-3.79694
% INFO    : Bus 10086	: V=1.04113, theta=-5.52774 -> V=1.02317, theta=-3.79968
% INFO    : Bus 10087	: V=1.0431, theta=-5.31775 -> V=1.02513, theta=-3.50622
% INFO    : Bus 10088	: V=1.08895, theta=-5.62324 -> V=1.07259, theta=-3.99442
% INFO    : Bus 10089	: V=1.08671, theta=-5.74853 -> V=1.0703, theta=-4.12315
% INFO    : Bus 10090	: V=1.04139, theta=-5.51893 -> V=1.02351, theta=-3.85776
% INFO    : Bus 10091	: V=1.04083, theta=-5.53521 -> V=1.02386, theta=-3.92579
% INFO    : Bus 10092	: V=1.0851, theta=-5.81601 -> V=1.06906, theta=-4.22425
% INFO    : Bus 10093	: V=1.08774, theta=-5.67067 -> V=1.07177, theta=-4.07485
% INFO    : Bus 10094	: V=1.03526, theta=-4.64081 -> V=0.9953, theta=-3.25836
% INFO    : Bus 10095	: V=1.02969, theta=-6.03574 -> V=1.05, theta=-4.9997
% INFO    : Bus 10096	: V=1.02127, theta=-6.23895 -> V=1.00211, theta=-5.02709
% INFO    : Bus 10097	: V=1.02468, theta=-6.14923 -> V=1.01855, theta=-5.02415
% INFO    : Bus 10098	: V=1.02591, theta=-5.42562 -> V=1.00302, theta=-4.17092
% INFO    : Bus 10099	: V=1.00482, theta=-2.42812 -> V=1.00533, theta=-1.40901
% INFO    : Bus 10100	: V=1.04073, theta=-0.86289 -> V=1.03812, theta=-0.04172
% INFO    : Bus 10101	: V=1.03993, theta=-13.17887 -> V=1.0156, theta=-14.12441
% INFO    : Bus 10102	: V=1.0587, theta=-7.39157 -> V=1.0458, theta=-8.3178
% INFO    : Bus 10103	: V=1.03974, theta=-3.47171 -> V=0.99144, theta=-1.83947
% INFO    : Bus 10104	: V=1.04409, theta=-2.35603 -> V=0.97244, theta=-0.31116
% INFO    : Bus 10105	: V=1.06465, theta=-7.80747 -> V=1.06147, theta=-6.88128
% INFO    : Bus 10106	: V=1.03444, theta=-4.47152 -> V=1.03236, theta=-3.82775
% INFO    : Bus 10107	: V=1.04224, theta=-3.12182 -> V=1.03184, theta=-1.69788
% INFO    : Bus 10108	: V=1.04282, theta=-2.80538 -> V=1.03245, theta=-1.37633
% INFO    : Bus 10109	: V=1.0422, theta=-3.04523 -> V=1.03181, theta=-1.61975
% INFO    : Bus 10110	: V=1.0428, theta=-2.72415 -> V=1.03244, theta=-1.29349
% INFO    : Bus 10111	: V=1.02625, theta=-1.81906 -> V=1.02187, theta=-0.69738
% INFO    : Bus 10112	: V=1.10809, theta=-5.03261 -> V=1.10809, theta=-3.99713
% INFO    : Bus 10113	: V=1.01806, theta=-2.51227 -> V=1.01886, theta=-1.52551
% INFO    : Bus 10114	: V=1.09061, theta=-6.95533 -> V=1.0895, theta=-5.99217
% INFO    : Bus 10115	: V=1.00234, theta=-2.20727 -> V=1.00433, theta=-1.19792
% INFO    : Bus 10116	: V=1.00234, theta=-2.20727 -> V=1.00433, theta=-1.19792
% INFO    : Bus 10117	: V=1.03218, theta=-5.38558 -> V=1.0252, theta=-4.15053
% INFO    : Bus 10118	: V=1.04097, theta=-0.52486 -> V=1.03691, theta=0.39753
% INFO    : Bus 10119	: V=1.01219, theta=-3.2983 -> V=1.01202, theta=-2.26758
% INFO    : Bus 10120	: V=1.03983, theta=-3.96258 -> V=1.00677, theta=-2.46206
% INFO    : Bus 10121	: V=1.05717, theta=-6.34415 -> V=1.04154, theta=-7.96447
% INFO    : Bus 10122	: V=1.05022, theta=-9.78444 -> V=1.04826, theta=-8.84132
% INFO    : Bus 10123	: V=1.04891, theta=-3.71076 -> V=1.04988, theta=-3.7208
% INFO    : Bus 10124	: V=1.05, theta=-0.9584 -> V=1.02256, theta=1.05663
% INFO    : Bus 10125	: V=1.01317, theta=-4.39221 -> V=1.01674, theta=-3.27685
% INFO    : Bus 10126	: V=1.00802, theta=-3.54138 -> V=1.0114, theta=-2.46159
% INFO    : Bus 10127	: V=1.09612, theta=-7.22408 -> V=1.09536, theta=-6.23951
% INFO    : Bus 10128	: V=1.09612, theta=-7.22408 -> V=1.09536, theta=-6.23951
% INFO    : Bus 10129	: V=1.04538, theta=0.02453 -> V=1.016, theta=2.06577
% INFO    : Bus 10130	: V=1.04546, theta=-0.00196 -> V=1.01615, theta=2.0371
% INFO    : Bus 10131	: V=1.00966, theta=-4.04069 -> V=1.01094, theta=-2.95084
% INFO    : Bus 10132	: V=1.02908, theta=-4.54928 -> V=1.02745, theta=-3.62826
% INFO    : Bus 10133	: V=1.05, theta=-4.33366 -> V=1.0299, theta=-2.3743
% INFO    : Bus 10134	: V=1.04707, theta=-4.96621 -> V=1.02917, theta=-3.00224
% INFO    : Bus 10135	: V=1.05137, theta=-5.13694 -> V=1.03103, theta=-7.93927
% INFO    : Bus 10136	: V=1.07164, theta=-7.48745 -> V=1.06848, theta=-6.55942
% INFO    : Bus 10137	: V=1.03873, theta=-15.98919 -> V=1.011, theta=-16.29765
% INFO    : Bus 10138	: V=1.03401, theta=-5.16183 -> V=1.02158, theta=-3.85147
% INFO    : Bus 10139	: V=1.03742, theta=-1.81786 -> V=1.03013, theta=-0.62973
% INFO    : Bus 10140	: V=1.03856, theta=-1.33469 -> V=1.03128, theta=-0.14002
% INFO    : Bus 10141	: V=1.01264, theta=-1.61676 -> V=1.01621, theta=-0.64106
% INFO    : Bus 10142	: V=1.03744, theta=-4.88394 -> V=1.02001, theta=-3.53222
% INFO    : Bus 10143	: V=1.03597, theta=-3.0404 -> V=1.03014, theta=-1.91851
% INFO    : Bus 10144	: V=1.03599, theta=-3.03915 -> V=1.03017, theta=-1.9175
% INFO    : Bus 10145	: V=1.01027, theta=-3.74196 -> V=1.00959, theta=-2.73862
% INFO    : Bus 10146	: V=1.04296, theta=-3.5178 -> V=1.05652, theta=-2.53287
% INFO    : Bus 10147	: V=1.03128, theta=-5.37046 -> V=1.02787, theta=-4.4436
% INFO    : Bus 10148	: V=1.07357, theta=-7.15426 -> V=1.07043, theta=-6.22429
% INFO    : Bus 10149	: V=1.07355, theta=-7.15711 -> V=1.07041, theta=-6.22718
% INFO    : Bus 10150	: V=1.04015, theta=-3.34555 -> V=0.98988, theta=-1.68792
% INFO    : Bus 10151	: V=1.04146, theta=-3.0972 -> V=1.03993, theta=-2.57278
% INFO    : Bus 10152	: V=1.04668, theta=-1.42588 -> V=1.02352, theta=0.40183
% INFO    : Bus 10153	: V=1.03101, theta=-2.84339 -> V=1.02872, theta=-1.84721
% INFO    : Bus 10154	: V=1.03599, theta=-4.25547 -> V=1.04965, theta=-3.25182
% INFO    : Bus 10155	: V=1.08192, theta=-7.36524 -> V=1.0808, theta=-6.4029
% INFO    : Bus 10156	: V=1.03079, theta=-5.15792 -> V=1.02106, theta=-4.00413
% INFO    : Bus 10157	: V=1.08715, theta=-5.5406 -> V=1.07269, theta=-4.11713
% INFO    : Bus 10158	: V=1.01375, theta=-2.96684 -> V=1.01386, theta=-1.92178
% INFO    : Bus 10159	: V=1.11, theta=-4.89462 -> V=1.11, theta=-3.85914
% INFO    : Bus 10160	: V=1.0642, theta=-17.66826 -> V=1.02921, theta=-16.51366
% INFO    : Bus 10161	: V=1.02091, theta=-4.68112 -> V=1.01906, theta=-3.71009
% INFO    : Bus 10162	: V=1.05927, theta=-8.90546 -> V=1.05733, theta=-7.95915
% INFO    : Bus 10163	: V=1.09451, theta=-7.44737 -> V=1.09421, theta=-6.43486
% INFO    : Bus 10164	: V=1.02895, theta=-4.92842 -> V=1.03298, theta=-3.71986
% INFO    : Bus 10165	: V=1.03338, theta=-5.57007 -> V=1.02147, theta=-4.51354
% INFO    : Bus 10166	: V=1.06606, theta=-6.42146 -> V=1.05329, theta=-7.32448
% INFO    : Bus 10167	: V=1.02906, theta=-5.04152 -> V=1.02672, theta=-4.11858
% INFO    : Bus 10168	: V=1.02906, theta=-5.04152 -> V=1.02672, theta=-4.11858
% INFO    : Bus 10169	: V=1.02941, theta=-4.99501 -> V=1.02706, theta=-4.07186
% INFO    : Bus 10170	: V=1.02941, theta=-4.99501 -> V=1.02706, theta=-4.07186
% INFO    : Bus 10171	: V=1.02955, theta=-4.63616 -> V=0.99541, theta=-3.25362
% INFO    : Bus 10172	: V=1.02972, theta=-6.04019 -> V=1.04998, theta=-5.00383
% INFO    : Bus 10173	: V=1.02972, theta=-6.04019 -> V=1.04998, theta=-5.00383
% INFO    : Bus 10174	: V=1.02061, theta=-6.26044 -> V=1.00138, theta=-5.04884
% INFO    : Bus 10176	: V=1.02979, theta=-4.79163 -> V=0.99912, theta=-3.45093
% INFO    : Bus 10177	: V=1.02979, theta=-4.79163 -> V=0.99912, theta=-3.45093
% INFO    : Bus 10178	: V=1.02727, theta=-10.4183 -> V=1.02696, theta=-10.32461
% INFO    : Bus 10179	: V=1.03892, theta=-13.22007 -> V=1.04077, theta=-13.01622
% INFO    : Bus 10180	: V=1.08759, theta=-16.75353 -> V=1.09253, theta=-16.46088
% INFO    : Bus 10181	: V=1.08759, theta=-16.75353 -> V=1.09253, theta=-16.46088
% INFO    : Bus 10182	: V=1.05, theta=-12.71113 -> V=1.05, theta=-12.36271
% INFO    : Bus 10183	: V=1.04861, theta=-10.45398 -> V=1.04806, theta=-10.40623
% INFO    : Bus 10184	: V=1.05073, theta=-14.33097 -> V=1.05545, theta=-14.32001
% INFO    : Bus 10185	: V=1.04939, theta=-12.67172 -> V=1.04668, theta=-12.72338
% INFO    : Bus 10186	: V=1.08932, theta=-7.60913 -> V=1.09376, theta=-7.53061
% INFO    : Bus 10187	: V=1.0894, theta=-7.57617 -> V=1.09383, theta=-7.49791
% INFO    : Bus 10188	: V=1.04594, theta=-9.12003 -> V=1.04585, theta=-9.07342
% INFO    : Bus 10189	: V=1.04556, theta=-10.36714 -> V=1.04693, theta=-10.2464
% INFO    : Bus 10190	: V=1.04288, theta=-9.96023 -> V=1.04461, theta=-9.8967
% INFO    : Bus 10191	: V=1.04288, theta=-9.95495 -> V=1.04462, theta=-9.8911
% INFO    : Bus 10192	: V=1.04073, theta=-11.04322 -> V=1.05235, theta=-11.05903
% INFO    : Bus 10193	: V=1.04073, theta=-11.04554 -> V=1.05234, theta=-11.06129
% INFO    : Bus 10194	: V=1.03584, theta=-9.39911 -> V=1.03762, theta=-9.33191
% INFO    : Bus 10195	: V=1.03662, theta=-9.43812 -> V=1.03763, theta=-9.36711
% INFO    : Bus 10196	: V=1.04091, theta=-12.69816 -> V=1.04343, theta=-12.50798
% INFO    : Bus 10197	: V=1.04399, theta=-12.22816 -> V=1.04308, theta=-12.22269
% INFO    : Bus 10198	: V=1.04664, theta=-10.86919 -> V=1.04794, theta=-10.74686
% INFO    : Bus 10199	: V=1.08152, theta=-10.10172 -> V=1.08553, theta=-10.00151
% INFO    : Bus 10200	: V=1.08153, theta=-10.08501 -> V=1.08555, theta=-9.98492
% INFO    : Bus 10201	: V=1.02697, theta=-10.79239 -> V=1.03139, theta=-10.74224
% INFO    : Bus 10202	: V=1.03005, theta=-12.57582 -> V=1.03761, theta=-12.52896
% INFO    : Bus 10203	: V=1.03005, theta=-12.57582 -> V=1.03761, theta=-12.52896
% INFO    : Bus 10204	: V=1.0408, theta=-10.43423 -> V=1.04202, theta=-10.36413
% INFO    : Bus 10205	: V=1.04863, theta=-12.66758 -> V=1.04591, theta=-12.71923
% INFO    : Bus 10206	: V=1.02862, theta=-17.76737 -> V=1.03112, theta=-17.73247
% INFO    : Bus 10207	: V=1.0439, theta=-11.25141 -> V=1.045, theta=-11.17762
% INFO    : Bus 10208	: V=1.04565, theta=-12.22395 -> V=1.04744, theta=-12.04729
% INFO    : Bus 10209	: V=1.05635, theta=-15.00801 -> V=1.06738, theta=-15.07178
% INFO    : Bus 10210	: V=1.04548, theta=-11.97728 -> V=1.04665, theta=-11.90278
% INFO    : Bus 10211	: V=1.06702, theta=-14.43722 -> V=1.07235, theta=-14.26099
% INFO    : Bus 10212	: V=1.04142, theta=-15.74593 -> V=1.04224, theta=-15.73735
% INFO    : Bus 10213	: V=1.03546, theta=-12.28418 -> V=1.03688, theta=-12.2721
% INFO    : Bus 10214	: V=1.04833, theta=-12.69685 -> V=1.04974, theta=-12.4836
% INFO    : Bus 10215	: V=1.04908, theta=-12.48244 -> V=1.04574, theta=-12.54106
% INFO    : Bus 10216	: V=1.04552, theta=-15.08244 -> V=1.04633, theta=-15.0749
% INFO    : Bus 10217	: V=1.05, theta=-12.21481 -> V=1.04525, theta=-12.29731
% INFO    : Bus 10218	: V=1.04267, theta=-10.20161 -> V=1.04415, theta=-10.13622
% INFO    : Bus 10219	: V=1.04267, theta=-10.1978 -> V=1.04416, theta=-10.13211
% INFO    : Bus 10220	: V=1.0366, theta=-9.43804 -> V=1.03762, theta=-9.36703
% INFO    : Bus 10221	: V=1.03886, theta=-8.62781 -> V=1.03468, theta=-8.5227
% INFO    : Bus 10222	: V=1.03211, theta=-12.19988 -> V=1.04196, theta=-12.1776
% INFO    : Bus 10223	: V=1.04073, theta=-7.81766 -> V=1.03136, theta=-7.67064
% INFO    : Bus 10225	: V=1.06248, theta=-13.81633 -> V=1.04538, theta=-14.34882
% INFO    : Bus 10226	: V=1.06441, theta=-10.69182 -> V=1.0401, theta=-11.11351
% INFO    : Bus 10227	: V=1.10423, theta=-17.44457 -> V=1.04886, theta=-16.49403
% INFO    : Bus 10228	: V=1.06247, theta=-26.93097 -> V=0.96266, theta=-27.30708
% INFO    : Bus 10229	: V=1.06902, theta=-18.42187 -> V=1.09245, theta=-17.7048
% INFO    : Bus 10230	: V=1.07323, theta=-12.3377 -> V=1.03414, theta=-12.65859
% INFO    : Bus 10231	: V=1.0183, theta=-23.93631 -> V=1.00398, theta=-23.67068
% INFO    : Bus 10232	: V=1.01987, theta=-23.76967 -> V=0.99234, theta=-23.54697
% INFO    : Bus 10233	: V=1.04665, theta=-19.09981 -> V=1.03843, theta=-18.7792
% INFO    : Bus 10234	: V=1.09129, theta=-28.95277 -> V=0.95, theta=-30.22941
% INFO    : Bus 10235	: V=1.08091, theta=-18.72336 -> V=1.10541, theta=-17.87297
% INFO    : Bus 10236	: V=1.07896, theta=-11.33262 -> V=1.08644, theta=-10.44069
% INFO    : Bus 10237	: V=1.08023, theta=-18.74809 -> V=1.10447, theta=-17.90804
% INFO    : Bus 10238	: V=1.00809, theta=-24.04735 -> V=0.95805, theta=-23.72596
% INFO    : Bus 10239	: V=1.06246, theta=-15.10374 -> V=1.06461, theta=-14.42957
% INFO    : Bus 10240	: V=1.0666, theta=-10.01367 -> V=1.04357, theta=-10.41605
% INFO    : Bus 10241	: V=1.07019, theta=-10.92594 -> V=1.03703, theta=-11.17016
% INFO    : Bus 10242	: V=1.07381, theta=-17.48996 -> V=1.09282, theta=-17.55944
% INFO    : Bus 10243	: V=1.06266, theta=-13.81703 -> V=1.04555, theta=-14.34952
% INFO    : Bus 10244	: V=1.06623, theta=-9.05663 -> V=1.04666, theta=-9.43408
% INFO    : Bus 10245	: V=1.07935, theta=-18.76304 -> V=1.10563, theta=-17.94849
% INFO    : Bus 10246	: V=1.03917, theta=-8.50193 -> V=1.03728, theta=-8.14622
% INFO    : Bus 10247	: V=1.12, theta=-8.38281 -> V=1.09638, theta=-8.50366
% INFO    : Bus 10248	: V=1.12, theta=-5.92631 -> V=1.11136, theta=-6.23547
% INFO    : Bus 10249	: V=1.00179, theta=-15.67326 -> V=1.03167, theta=-15.38933
% INFO    : Bus 10250	: V=1.0404, theta=-7.15858 -> V=1.03964, theta=-6.8061
% INFO    : Bus 10251	: V=1.03995, theta=-7.15971 -> V=1.03916, theta=-6.8071
% INFO    : Bus 10252	: V=1.03994, theta=-7.15236 -> V=1.03915, theta=-6.79974
% INFO    : Bus 10253	: V=1.01534, theta=-16.29544 -> V=1.068, theta=-15.70961
% INFO    : Bus 10254	: V=1.04999, theta=-9.99449 -> V=0.9983, theta=-8.36844
% INFO    : Bus 10255	: V=1.03994, theta=-13.14222 -> V=1.08055, theta=-12.79948
% INFO    : Bus 10256	: V=1.11998, theta=-8.70427 -> V=1.09671, theta=-7.1876
% INFO    : Bus 10257	: V=1.11817, theta=-10.27505 -> V=1.09568, theta=-7.97387
% INFO    : Bus 10258	: V=1.10518, theta=-5.2305 -> V=1.08658, theta=-4.12288
% INFO    : Bus 10259	: V=0.98182, theta=-4.11356 -> V=0.96936, theta=-2.99926
% INFO    : Bus 10260	: V=1.10941, theta=-4.70641 -> V=1.09604, theta=-3.60751
% INFO    : Bus 10261	: V=0.99592, theta=-8.44878 -> V=1.00569, theta=-7.79326
% INFO    : Bus 10262	: V=0.99592, theta=-8.44355 -> V=1.00556, theta=-7.78754
% INFO    : Bus 10263	: V=1.09219, theta=-8.80241 -> V=1.12, theta=-8.29756
% INFO    : Bus 10264	: V=1.00552, theta=-4.42061 -> V=0.98816, theta=-3.28997
% INFO    : Bus 10265	: V=1.10573, theta=-4.66225 -> V=1.08667, theta=-3.53819
% INFO    : Bus 10266	: V=1.04403, theta=-17.38244 -> V=1.04357, theta=-16.87088
% INFO    : Bus 10267	: V=1.08131, theta=-15.61818 -> V=1.04377, theta=-16.11336
% INFO    : Bus 10268	: V=1.06395, theta=-13.81804 -> V=1.06514, theta=-13.12716
% INFO    : Bus 10269	: V=1.07428, theta=-17.2699 -> V=1.09387, theta=-17.35266
% INFO    : Bus 10270	: V=1.05973, theta=-13.22787 -> V=0.99386, theta=-13.64221
% INFO    : Bus 10271	: V=1.06494, theta=-21.87399 -> V=1.08017, theta=-21.09121
% INFO    : Bus 10272	: V=1.072, theta=-19.12522 -> V=1.09087, theta=-18.47096
% INFO    : Bus 10273	: V=1.02431, theta=-23.78277 -> V=1.01108, theta=-23.36998
% INFO    : Bus 10274	: V=1.06504, theta=-14.1841 -> V=1.02468, theta=-14.63671
% INFO    : Bus 10275	: V=1.06182, theta=-12.32377 -> V=1.00285, theta=-12.6727
% INFO    : Bus 10276	: V=1.06034, theta=-19.38658 -> V=1.07162, theta=-18.80494
% INFO    : Bus 10277	: V=1.06264, theta=-20.31444 -> V=1.0573, theta=-20.1837
% INFO    : Bus 10278	: V=1.11356, theta=-7.71481 -> V=1.12, theta=-7.13153
% INFO    : Bus 10279	: V=1.11356, theta=-7.71481 -> V=1.12, theta=-7.13153
% INFO    : Bus 10280	: V=1.05742, theta=-13.40637 -> V=1.05392, theta=-12.556
% INFO    : Bus 10281	: V=1.07868, theta=-17.51779 -> V=1.08058, theta=-16.77615
% INFO    : Bus 10282	: V=1.06767, theta=-21.77961 -> V=1.07323, theta=-21.59713
% INFO    : Bus 10283	: V=1.01468, theta=-23.76967 -> V=0.98729, theta=-23.54697
% INFO    : Bus 10284	: V=1.12, theta=-20.1553 -> V=1.12, theta=-19.48695
% INFO    : Bus 10285	: V=1.0574, theta=-14.40001 -> V=1.06309, theta=-14.04571
% INFO    : Bus 10287	: V=1.0, theta=0.0 -> V=1.035, theta=0.0
% INFO    : Bus 10288	: V=1.03369, theta=-17.16989 -> V=1.0508, theta=-16.82831
% INFO    : Bus 10289	: V=1.05256, theta=-17.86813 -> V=1.06876, theta=-17.58263
% INFO    : Bus 10290	: V=1.06119, theta=-22.81444 -> V=1.0717, theta=-22.15612
% INFO    : Bus 10291	: V=1.08362, theta=-23.82921 -> V=1.04153, theta=-23.47517
% INFO    : Bus 10292	: V=1.08678, theta=-12.45458 -> V=1.12, theta=-11.80808
% INFO    : Bus 10293	: V=1.07356, theta=-17.48899 -> V=1.09256, theta=-17.55848
% INFO    : Bus 10294	: V=1.08819, theta=-13.63431 -> V=1.08233, theta=-12.77631
% INFO    : Bus 10295	: V=0.99474, theta=-17.18159 -> V=0.97263, theta=-13.70622
% INFO    : Bus 10296	: V=1.08634, theta=-17.92203 -> V=1.10938, theta=-17.06263
% INFO    : Bus 10297	: V=1.11082, theta=-7.22832 -> V=1.08937, theta=-5.38368
% INFO    : Bus 10298	: V=1.07174, theta=-6.78749 -> V=1.05551, theta=-5.22557
% INFO    : Bus 10299	: V=1.04695, theta=-7.84988 -> V=1.04752, theta=-6.82503
% INFO    : Bus 10300	: V=1.04421, theta=-10.88209 -> V=1.03176, theta=-9.9245
% INFO    : Bus 10301	: V=1.07855, theta=-7.22395 -> V=1.02932, theta=-5.96084
% INFO    : Bus 10302	: V=1.09222, theta=-10.5003 -> V=1.08882, theta=-9.59063
% INFO    : Bus 10303	: V=1.05534, theta=-10.03917 -> V=1.05308, theta=-9.41868
% INFO    : Bus 10304	: V=1.05534, theta=-10.03917 -> V=1.05308, theta=-9.41868
% INFO    : Bus 10305	: V=1.10778, theta=-8.12369 -> V=1.09692, theta=-6.80102
% INFO    : Bus 10306	: V=1.09145, theta=-6.39794 -> V=1.08638, theta=-5.31743
% INFO    : Bus 10307	: V=1.07241, theta=-10.07733 -> V=1.07241, theta=-9.04185
% INFO    : Bus 10308	: V=1.09137, theta=-7.5084 -> V=1.09137, theta=-6.47291
% INFO    : Bus 10309	: V=1.06294, theta=-5.43913 -> V=1.06379, theta=-4.44773
% INFO    : Bus 10310	: V=1.04084, theta=-11.86881 -> V=1.04535, theta=-10.60305
% INFO    : Bus 10311	: V=1.04084, theta=-11.86881 -> V=1.04535, theta=-10.60305
% INFO    : Bus 10312	: V=1.0479, theta=-8.54622 -> V=1.04029, theta=-7.356
% INFO    : Bus 10313	: V=1.04454, theta=-5.10084 -> V=1.04836, theta=-4.10024
% INFO    : Bus 10314	: V=1.04454, theta=-5.09922 -> V=1.04836, theta=-4.09863
% INFO    : Bus 10315	: V=1.09352, theta=-4.05964 -> V=1.08905, theta=-3.16571
% INFO    : Bus 10316	: V=1.09338, theta=-4.06012 -> V=1.0889, theta=-3.16619
% INFO    : Bus 10317	: V=1.09382, theta=-4.05869 -> V=1.08935, theta=-3.16474
% INFO    : Bus 10318	: V=1.05289, theta=-4.68355 -> V=1.05271, theta=-3.6533
% INFO    : Bus 10319	: V=1.06177, theta=-7.11307 -> V=1.01756, theta=-5.86858
% INFO    : Bus 10320	: V=1.07986, theta=-4.96142 -> V=1.04473, theta=-3.52839
% INFO    : Bus 10321	: V=1.0353, theta=-12.90356 -> V=1.0333, theta=-11.97235
% INFO    : Bus 10322	: V=1.07974, theta=-7.23949 -> V=1.08078, theta=-7.24285
% INFO    : Bus 10323	: V=1.07974, theta=-7.23949 -> V=1.08078, theta=-7.24285
% INFO    : Bus 10324	: V=1.09021, theta=-7.80898 -> V=1.09415, theta=-6.66934
% INFO    : Bus 10325	: V=1.03672, theta=-5.06258 -> V=1.04035, theta=-3.97241
% INFO    : Bus 10326	: V=1.05028, theta=-6.56373 -> V=1.05414, theta=-5.46277
% INFO    : Bus 10327	: V=1.02247, theta=-11.25013 -> V=0.96963, theta=-10.4073
% INFO    : Bus 10328	: V=1.01616, theta=-7.46571 -> V=1.01757, theta=-6.36682
% INFO    : Bus 10329	: V=1.01616, theta=-7.46571 -> V=1.01757, theta=-6.36682
% INFO    : Bus 10330	: V=1.02385, theta=-13.52995 -> V=1.02844, theta=-12.24948
% INFO    : Bus 10331	: V=1.02385, theta=-13.52995 -> V=1.02844, theta=-12.24948
% INFO    : Bus 10332	: V=1.03381, theta=-6.83166 -> V=1.01342, theta=-9.70227
% INFO    : Bus 10333	: V=1.11843, theta=-9.53252 -> V=1.11512, theta=-8.61662
% INFO    : Bus 10334	: V=1.0128, theta=-21.49132 -> V=0.98511, theta=-22.11062
% INFO    : Bus 10335	: V=1.05347, theta=-8.04462 -> V=1.03998, theta=-6.80726
% INFO    : Bus 10336	: V=1.05347, theta=-8.04462 -> V=1.03998, theta=-6.80726
% INFO    : Bus 10337	: V=1.02004, theta=-5.32478 -> V=1.01276, theta=-4.18689
% INFO    : Bus 10338	: V=1.02118, theta=-4.83383 -> V=1.01391, theta=-3.68919
% INFO    : Bus 10339	: V=1.04451, theta=-5.10546 -> V=1.04833, theta=-4.10482
% INFO    : Bus 10340	: V=1.04456, theta=-5.09664 -> V=1.04838, theta=-4.09606
% INFO    : Bus 10341	: V=1.08635, theta=-5.03949 -> V=1.08021, theta=-3.94036
% INFO    : Bus 10342	: V=1.02361, theta=-4.10959 -> V=1.01796, theta=-2.99997
% INFO    : Bus 10343	: V=1.04896, theta=-6.31433 -> V=1.04824, theta=-5.31448
% INFO    : Bus 10344	: V=1.08553, theta=-8.88587 -> V=1.08203, theta=-7.97434
% INFO    : Bus 10345	: V=1.10631, theta=-10.27971 -> V=1.10296, theta=-9.36849
% INFO    : Bus 10346	: V=1.04395, theta=-11.77881 -> V=1.04843, theta=-10.51373
% INFO    : Bus 10347	: V=1.04395, theta=-11.77881 -> V=1.04843, theta=-10.51373
% INFO    : Bus 10348	: V=1.07055, theta=-6.88126 -> V=1.06891, theta=-6.36824
% INFO    : Bus 10349	: V=1.05869, theta=-6.96516 -> V=1.05708, theta=-6.4524
% INFO    : Bus 10350	: V=1.09006, theta=-3.22107 -> V=1.06552, theta=-1.4763
% INFO    : Bus 10351	: V=1.06554, theta=-5.93954 -> V=1.06309, theta=-4.9574
% INFO    : Bus 10352	: V=1.06555, theta=-4.37582 -> V=1.0631, theta=-3.38657
% INFO    : Bus 10353	: V=1.11857, theta=-9.31326 -> V=1.11736, theta=-8.35505
% INFO    : Bus 10354	: V=1.11857, theta=-9.31326 -> V=1.11736, theta=-8.35505
% INFO    : Bus 10355	: V=1.05618, theta=-10.4405 -> V=1.04539, theta=-9.40626
% INFO    : Bus 10356	: V=1.04325, theta=-18.03777 -> V=1.00884, theta=-16.90881
% INFO    : Bus 10357	: V=1.08647, theta=-8.12785 -> V=1.08446, theta=-7.17409
% INFO    : Bus 10358	: V=1.12, theta=-10.52462 -> V=1.11968, theta=-9.51383
% INFO    : Bus 10359	: V=1.05447, theta=-10.30796 -> V=1.0589, theta=-9.05529
% INFO    : Bus 10360	: V=1.0541, theta=-10.20427 -> V=1.04133, theta=-9.2457
% INFO    : Bus 10361	: V=1.05135, theta=-11.29547 -> V=1.04879, theta=-10.40224
% INFO    : Bus 10366	: V=1.02163, theta=-8.17421 -> V=1.02149, theta=-8.10029
% INFO    : Bus 10367	: V=1.02164, theta=-8.17421 -> V=1.0215, theta=-8.10029
% INFO    : Bus 10368	: V=1.0553, theta=-8.75319 -> V=1.04577, theta=-8.87165
% INFO    : Bus 10369	: V=1.05529, theta=-8.75319 -> V=1.04576, theta=-8.87165
% INFO    : Bus 1	: V=1.10683, theta=-0.3147 -> V=1.10682, theta=-0.31349
% INFO    : Bus 2	: V=1.10783, theta=1.34368 -> V=1.10781, theta=1.32749
% INFO    : Bus 3	: V=1.05771, theta=-30.03567 -> V=1.05559, theta=-29.09856
% INFO    : Bus 4	: V=1.05765, theta=-30.04457 -> V=1.05553, theta=-29.10776
% INFO    : Bus 5	: V=1.06886, theta=-32.42333 -> V=1.06586, theta=-31.68051
% INFO    : Bus 6	: V=1.07562, theta=-5.79827 -> V=1.07314, theta=-5.59848
% INFO    : Bus 7	: V=1.0756, theta=-5.79861 -> V=1.07312, theta=-5.59891
% INFO    : Bus 8	: V=1.0814, theta=-18.53453 -> V=1.07775, theta=-17.75244
% INFO    : Bus 9	: V=1.08169, theta=-18.51761 -> V=1.07806, theta=-17.7344
% INFO    : Bus 10	: V=1.08481, theta=-22.24216 -> V=1.07812, theta=-21.59002
% INFO    : Bus 11	: V=1.02329, theta=-13.60481 -> V=1.02153, theta=-12.76881
% INFO    : Bus 12	: V=1.02339, theta=-13.59722 -> V=1.02164, theta=-12.75983
% INFO    : Bus 13	: V=1.00602, theta=-17.95869 -> V=1.00258, theta=-17.1778
% INFO    : Bus 14	: V=1.03516, theta=-18.26116 -> V=1.03049, theta=-17.62298
% INFO    : Bus 15	: V=1.03539, theta=-18.2591 -> V=1.03073, theta=-17.62011
% INFO    : Bus 16	: V=1.03545, theta=-18.24859 -> V=1.03081, theta=-17.60954
% INFO    : Bus 17	: V=1.01167, theta=-23.047 -> V=1.0048, theta=-22.43952
% INFO    : Bus 18	: V=1.01817, theta=-22.57535 -> V=1.01198, theta=-21.95985
% INFO    : Bus 19	: V=1.02339, theta=-11.87636 -> V=1.02235, theta=-11.25813
% INFO    : Bus 20	: V=1.02345, theta=-11.86651 -> V=1.02241, theta=-11.2484
% INFO    : Bus 21	: V=1.00891, theta=-21.65053 -> V=1.0024, theta=-21.02763
% INFO    : Bus 22	: V=1.01162, theta=-17.61066 -> V=1.00664, theta=-16.96298
% INFO    : Bus 23	: V=1.01162, theta=-17.61066 -> V=1.00664, theta=-16.96298
% INFO    : Bus 24	: V=1.07767, theta=-24.32403 -> V=1.07793, theta=-23.10973
% INFO    : Bus 25	: V=1.0776, theta=-24.32136 -> V=1.07787, theta=-23.1048
% INFO    : Bus 26	: V=1.08577, theta=-4.75886 -> V=1.08271, theta=-4.56997
% INFO    : Bus 27	: V=1.0859, theta=-4.77005 -> V=1.08281, theta=-4.5804
% INFO    : Bus 28	: V=1.03847, theta=-19.52171 -> V=1.03387, theta=-18.90219
% INFO    : Bus 29	: V=1.03841, theta=-19.52178 -> V=1.03383, theta=-18.9023
% INFO    : Bus 30	: V=1.03437, theta=-17.88953 -> V=1.03036, theta=-17.25429
% INFO    : Bus 31	: V=1.0343, theta=-17.90171 -> V=1.03028, theta=-17.26651
% INFO    : Bus 32	: V=1.08456, theta=-2.60422 -> V=1.08372, theta=-2.52104
% INFO    : Bus 33	: V=1.08446, theta=-2.62715 -> V=1.08362, theta=-2.54335
% INFO    : Bus 34	: V=1.02081, theta=-14.73024 -> V=1.02171, theta=-14.17273
% INFO    : Bus 35	: V=1.02077, theta=-14.73529 -> V=1.02167, theta=-14.17774
% INFO    : Bus 36	: V=1.00827, theta=-17.96045 -> V=1.00863, theta=-17.38009
% INFO    : Bus 37	: V=1.11, theta=0.0 -> V=1.11, theta=-0.0
% INFO    : Bus 38	: V=1.11, theta=1.64313 -> V=1.11, theta=1.62812
% INFO    : Bus 39	: V=1.11, theta=1.63704 -> V=1.11, theta=1.62297
% INFO    : Bus 40	: V=1.04756, theta=0.02164 -> V=1.04938, theta=-0.12477
% INFO    : Bus 41	: V=1.04755, theta=0.02748 -> V=1.0493, theta=-0.11927
% INFO    : Bus 42	: V=1.02593, theta=-19.15636 -> V=1.01957, theta=-18.5185
% INFO    : Bus 43	: V=1.02582, theta=-19.16305 -> V=1.01947, theta=-18.52528
% INFO    : Bus 44	: V=1.05, theta=-1.58839 -> V=1.05, theta=-2.01309
% INFO    : Bus 45	: V=1.04998, theta=-1.59196 -> V=1.04998, theta=-2.01663
% INFO    : Bus 46	: V=1.03111, theta=-18.62695 -> V=1.02614, theta=-17.98471
% INFO    : Bus 47	: V=1.06103, theta=-7.84552 -> V=1.05701, theta=-7.56754
% INFO    : Bus 48	: V=1.06104, theta=-7.86017 -> V=1.05702, theta=-7.58148
% INFO    : Bus 49	: V=1.09337, theta=-12.42931 -> V=1.09259, theta=-11.85963
% INFO    : Bus 50	: V=1.09039, theta=-11.16452 -> V=1.08616, theta=-10.87526
% INFO    : Bus 51	: V=1.10263, theta=-9.84324 -> V=1.09966, theta=-9.55297
% INFO    : Bus 52	: V=1.10261, theta=-9.84649 -> V=1.09963, theta=-9.55643
% INFO    : Bus 53	: V=1.07037, theta=-14.43296 -> V=1.06968, theta=-13.8292
% INFO    : Bus 54	: V=1.09978, theta=-9.00933 -> V=1.1003, theta=-8.85005
% INFO    : Bus 55	: V=1.09984, theta=-9.00618 -> V=1.10036, theta=-8.84711
% INFO    : Bus 56	: V=1.03565, theta=-8.72229 -> V=1.03572, theta=-8.49135
% INFO    : Bus 57	: V=1.10991, theta=-10.73043 -> V=1.10999, theta=-10.11276
% INFO    : Bus 58	: V=1.1097, theta=-10.73757 -> V=1.10988, theta=-10.12089
% INFO    : Bus 59	: V=1.11, theta=-10.72656 -> V=1.11, theta=-10.10249
% INFO    : Bus 60	: V=1.05, theta=-9.56951 -> V=1.05, theta=-8.25738
% INFO    : Bus 61	: V=1.04992, theta=-9.56854 -> V=1.05, theta=-8.2534
% INFO    : Bus 62	: V=1.09416, theta=-9.75714 -> V=1.09467, theta=-9.59022
% INFO    : Bus 63	: V=1.04454, theta=-9.88832 -> V=1.04618, theta=-9.76974
% INFO    : Bus 64	: V=1.04453, theta=-9.89003 -> V=1.04618, theta=-9.77131
% INFO    : Bus 65	: V=1.04746, theta=-10.98572 -> V=1.04715, theta=-9.79422
% INFO    : Bus 66	: V=1.07714, theta=-12.62676 -> V=1.07637, theta=-12.05913
% INFO    : Bus 67	: V=1.07713, theta=-12.62172 -> V=1.07636, theta=-12.054
% INFO    : Bus 68	: V=1.04521, theta=-9.56117 -> V=1.04503, theta=-8.88601
% INFO    : Bus 69	: V=1.0452, theta=-9.55972 -> V=1.04502, theta=-8.88637
% INFO    : Bus 70	: V=1.10739, theta=-8.60021 -> V=1.10419, theta=-8.35643
% INFO    : Bus 71	: V=1.10739, theta=-8.60343 -> V=1.10414, theta=-8.35934
% INFO    : Bus 72	: V=1.04287, theta=-8.4031 -> V=1.04256, theta=-8.08461
% INFO    : Bus 73	: V=1.0429, theta=-8.40447 -> V=1.04259, theta=-8.08508
% INFO    : Bus 74	: V=1.1043, theta=-11.61975 -> V=1.10379, theta=-11.02734
% INFO    : Bus 75	: V=1.10428, theta=-11.62108 -> V=1.10376, theta=-11.02859
% INFO    : Bus 76	: V=1.09619, theta=-9.86894 -> V=1.0961, theta=-9.69835
% INFO    : Bus 77	: V=1.0962, theta=-9.86604 -> V=1.09612, theta=-9.69561
% INFO    : Bus 78	: V=1.10133, theta=-11.58367 -> V=1.10157, theta=-11.07573
% INFO    : Bus 79	: V=1.10135, theta=-11.58785 -> V=1.10159, theta=-11.07922
% INFO    : Bus 80	: V=1.05, theta=-9.02748 -> V=1.05, theta=-8.84524
% INFO    : Bus 81	: V=1.04998, theta=-9.03312 -> V=1.04998, theta=-8.8511
% INFO    : Bus 82	: V=1.09853, theta=-11.11488 -> V=1.09647, theta=-10.72696
% INFO    : Bus 83	: V=1.09948, theta=-10.99534 -> V=1.09737, theta=-10.60873
% INFO    : Bus 84	: V=1.07865, theta=-11.42219 -> V=1.07794, theta=-10.86052
% INFO    : Bus 85	: V=1.09226, theta=-4.09446 -> V=1.09309, theta=-4.30797
% INFO    : Bus 86	: V=1.09034, theta=-8.35201 -> V=1.09059, theta=-8.34591
% INFO    : Bus 87	: V=1.09035, theta=-8.35113 -> V=1.0906, theta=-8.34449
% INFO    : Bus 88	: V=1.09294, theta=-3.5166 -> V=1.09641, theta=-3.9415
% INFO    : Bus 89	: V=1.09307, theta=-3.50133 -> V=1.09653, theta=-3.92615
% INFO    : Bus 90	: V=1.10865, theta=-2.97501 -> V=1.10934, theta=-3.44635
% INFO    : Bus 91	: V=1.10867, theta=-2.97695 -> V=1.10936, theta=-3.448
% INFO    : Bus 92	: V=1.06576, theta=-6.13735 -> V=1.07248, theta=-6.52195
% INFO    : Bus 93	: V=1.06553, theta=-6.13858 -> V=1.07222, theta=-6.5234
% INFO    : Bus 94	: V=1.10247, theta=-2.50735 -> V=1.10609, theta=-2.92698
% INFO    : Bus 95	: V=1.10442, theta=-2.16364 -> V=1.11, theta=-2.57145
% INFO    : Bus 96	: V=1.09045, theta=-3.5891 -> V=1.0927, theta=-4.05423
% INFO    : Bus 97	: V=1.09043, theta=-3.58958 -> V=1.09267, theta=-4.05454
% INFO    : Bus 98	: V=1.05, theta=-3.80394 -> V=1.0441, theta=-5.4929
% INFO    : Bus 99	: V=1.04993, theta=-3.83168 -> V=1.04403, theta=-5.51111
% INFO    : Bus 100	: V=1.06235, theta=-5.1257 -> V=1.06098, theta=-5.99975
% INFO    : Bus 101	: V=1.1067, theta=-2.92815 -> V=1.10778, theta=-3.33884
% INFO    : Bus 102	: V=1.10667, theta=-2.92209 -> V=1.10776, theta=-3.33263
% INFO    : Bus 103	: V=1.09504, theta=-3.92095 -> V=1.09596, theta=-4.13609
% INFO    : Bus 104	: V=1.09498, theta=-3.92621 -> V=1.0959, theta=-4.14172
% INFO    : Bus 105	: V=1.09907, theta=-2.33167 -> V=1.10349, theta=-2.75587
% INFO    : Bus 106	: V=1.09897, theta=-2.33346 -> V=1.10341, theta=-2.75794
% INFO    : Bus 107	: V=1.09932, theta=-3.47111 -> V=1.10023, theta=-3.66925
% INFO    : Bus 108	: V=1.09932, theta=-3.4761 -> V=1.10022, theta=-3.67394
% INFO    : Bus 109	: V=1.04336, theta=-1.94993 -> V=1.04356, theta=-2.17189
% INFO    : Bus 110	: V=1.04336, theta=-1.95191 -> V=1.04356, theta=-2.17412
% INFO    : Bus 111	: V=1.10343, theta=-2.4016 -> V=1.10678, theta=-2.83373
% INFO    : Bus 112	: V=1.10348, theta=-2.40387 -> V=1.1068, theta=-2.836
% INFO    : Bus 113	: V=1.08227, theta=-3.60332 -> V=1.08166, theta=-4.23606
% INFO    : Bus 114	: V=1.08218, theta=-3.61107 -> V=1.08156, theta=-4.24499
% INFO    : Bus 115	: V=1.09646, theta=-3.40562 -> V=1.10054, theta=-3.73316
% INFO    : Bus 116	: V=1.09644, theta=-3.41548 -> V=1.1005, theta=-3.74238
% INFO    : Bus 117	: V=1.09039, theta=-8.33168 -> V=1.09064, theta=-8.32505
% INFO    : Bus 118	: V=1.09039, theta=-8.32974 -> V=1.09064, theta=-8.32365
% INFO    : Bus 119	: V=1.05297, theta=-6.17162 -> V=1.05789, theta=-6.56447
% INFO    : Bus 120	: V=1.05294, theta=-6.16856 -> V=1.05785, theta=-6.56168
% INFO    : Bus 121	: V=1.10918, theta=-2.88774 -> V=1.10994, theta=-3.31038
% INFO    : Bus 122	: V=1.10922, theta=-2.89696 -> V=1.11, theta=-3.31903
% INFO    : Bus 123	: V=1.10624, theta=-2.27844 -> V=1.10994, theta=-2.6867
% INFO    : Bus 124	: V=1.10639, theta=-2.27068 -> V=1.11, theta=-2.67935
% INFO    : Bus 125	: V=1.09264, theta=-4.52218 -> V=1.09514, theta=-4.77488
% INFO    : Bus 126	: V=1.09268, theta=-4.53086 -> V=1.09519, theta=-4.7831
% INFO    : Bus 127	: V=1.05869, theta=-5.03006 -> V=1.06538, theta=-5.44662
% INFO    : Bus 128	: V=1.0856, theta=-3.25526 -> V=1.08695, theta=-3.74984
% INFO    : Bus 129	: V=1.08564, theta=-3.25685 -> V=1.08699, theta=-3.75126
% INFO    : Bus 130	: V=1.0883, theta=-3.61644 -> V=1.09086, theta=-4.07077
% INFO    : Bus 131	: V=1.0884, theta=-3.60774 -> V=1.09096, theta=-4.06177
% INFO    : Bus 132	: V=1.04276, theta=-5.24535 -> V=1.03991, theta=-5.61629
% INFO    : Bus 133	: V=1.04276, theta=-5.24535 -> V=1.03991, theta=-5.61629
% INFO    : Bus 134	: V=1.09925, theta=-2.98757 -> V=1.10335, theta=-3.38808
% INFO    : Bus 135	: V=1.09923, theta=-2.98863 -> V=1.10328, theta=-3.3886
% INFO    : Bus 136	: V=1.07793, theta=-4.29705 -> V=1.08331, theta=-4.67285
% INFO    : Bus 137	: V=1.07795, theta=-4.30702 -> V=1.08332, theta=-4.68233
% INFO    : Bus 138	: V=1.04756, theta=-8.85339 -> V=1.04792, theta=-8.71774
% INFO    : Bus 139	: V=1.0476, theta=-8.85201 -> V=1.04796, theta=-8.71704
% INFO    : Bus 140	: V=1.05, theta=-5.27699 -> V=1.04977, theta=-5.48648
% INFO    : Bus 141	: V=1.05, theta=-5.2733 -> V=1.04978, theta=-5.48212
% INFO    : Bus 142	: V=1.05475, theta=-5.25144 -> V=1.06171, theta=-5.66566
% INFO    : Bus 143	: V=1.05482, theta=-5.24859 -> V=1.06178, theta=-5.66268
% INFO    : Bus 144	: V=1.10999, theta=-1.94392 -> V=1.11, theta=-2.45445
% INFO    : Bus 145	: V=1.11, theta=-1.92154 -> V=1.11, theta=-2.43211
% INFO    : Bus 146	: V=1.04293, theta=-4.71535 -> V=1.03712, theta=-5.24661
% INFO    : Bus 147	: V=1.04296, theta=-4.71061 -> V=1.03718, theta=-5.2439
% INFO    : Bus 148	: V=1.09367, theta=-4.0284 -> V=1.09461, theta=-4.25125
% INFO    : Bus 149	: V=1.09374, theta=-4.02261 -> V=1.09468, theta=-4.24564
% INFO    : Bus 150	: V=1.10588, theta=-2.44486 -> V=1.10949, theta=-2.85317
% INFO    : Bus 151	: V=1.09705, theta=-3.66763 -> V=1.09814, theta=-3.8902
% INFO    : Bus 152	: V=1.06579, theta=-6.13758 -> V=1.07251, theta=-6.52218
% INFO    : Bus 153	: V=1.06556, theta=-6.13881 -> V=1.07225, theta=-6.52364
% INFO    : Bus 154	: V=1.0916, theta=-10.91902 -> V=1.07933, theta=-10.34055
% INFO    : Bus 155	: V=1.0916, theta=-10.92908 -> V=1.07929, theta=-10.34981
% INFO    : Bus 156	: V=1.06325, theta=-10.74057 -> V=1.05849, theta=-11.20786
% INFO    : Bus 157	: V=1.06322, theta=-10.74363 -> V=1.05845, theta=-11.21118
% INFO    : Bus 158	: V=1.05493, theta=-12.84056 -> V=1.04414, theta=-13.38057
% INFO    : Bus 159	: V=1.08041, theta=-8.69944 -> V=1.07742, theta=-9.09877
% INFO    : Bus 160	: V=1.08032, theta=-8.71058 -> V=1.07733, theta=-9.11028
% INFO    : Bus 161	: V=1.02359, theta=-8.98666 -> V=1.01807, theta=-9.59695
% INFO    : Bus 162	: V=1.02356, theta=-8.99236 -> V=1.01803, theta=-9.6038
% INFO    : Bus 163	: V=1.03135, theta=-23.38638 -> V=1.0098, theta=-22.52465
% INFO    : Bus 164	: V=1.04195, theta=-21.79824 -> V=1.01436, theta=-20.02604
% INFO    : Bus 165	: V=1.04195, theta=-21.79824 -> V=1.01436, theta=-20.02604
% INFO    : Bus 166	: V=1.05789, theta=-20.86338 -> V=1.03622, theta=-19.81553
% INFO    : Bus 167	: V=1.05789, theta=-20.86338 -> V=1.03622, theta=-19.81553
% INFO    : Bus 168	: V=1.05438, theta=-13.11633 -> V=1.0427, theta=-13.66669
% INFO    : Bus 169	: V=1.08388, theta=-15.43233 -> V=1.06985, theta=-14.70014
% INFO    : Bus 170	: V=1.08387, theta=-15.44225 -> V=1.06983, theta=-14.70989
% INFO    : Bus 171	: V=1.11, theta=-12.76059 -> V=1.11, theta=-12.58819
% INFO    : Bus 172	: V=1.06808, theta=-19.35046 -> V=1.04147, theta=-17.54455
% INFO    : Bus 173	: V=1.06807, theta=-19.3607 -> V=1.04153, theta=-17.55916
% INFO    : Bus 174	: V=1.03111, theta=-20.95 -> V=1.0324, theta=-18.86763
% INFO    : Bus 175	: V=1.03109, theta=-20.94948 -> V=1.03242, theta=-18.86879
% INFO    : Bus 176	: V=0.99815, theta=-22.08104 -> V=0.98262, theta=-21.66881
% INFO    : Bus 177	: V=0.99827, theta=-22.08834 -> V=0.98272, theta=-21.6745
% INFO    : Bus 178	: V=1.0485, theta=-15.95015 -> V=1.0347, theta=-15.55242
% INFO    : Bus 179	: V=1.04851, theta=-15.94999 -> V=1.03471, theta=-15.55182
% INFO    : Bus 180	: V=1.11, theta=-4.44833 -> V=1.11, theta=-4.7462
% INFO    : Bus 181	: V=1.11, theta=-4.45514 -> V=1.10998, theta=-4.75332
% INFO    : Bus 182	: V=1.11, theta=-4.43484 -> V=1.11, theta=-4.7363
% INFO    : Bus 183	: V=1.04854, theta=-3.78074 -> V=1.04884, theta=-3.97773
% INFO    : Bus 184	: V=1.04851, theta=-3.78094 -> V=1.04883, theta=-3.97494
% INFO    : Bus 185	: V=1.04664, theta=-21.95019 -> V=1.01907, theta=-20.1767
% INFO    : Bus 186	: V=1.04664, theta=-21.95019 -> V=1.01907, theta=-20.1767
% INFO    : Bus 187	: V=1.01055, theta=-11.00913 -> V=1.00251, theta=-11.96835
% INFO    : Bus 188	: V=0.98085, theta=-16.56062 -> V=0.97041, theta=-17.42313
% INFO    : Bus 189	: V=1.02286, theta=-9.11442 -> V=1.01554, theta=-10.11628
% INFO    : Bus 190	: V=1.02287, theta=-9.1105 -> V=1.01555, theta=-10.11398
% INFO    : Bus 191	: V=1.08579, theta=-15.54865 -> V=1.07139, theta=-14.79721
% INFO    : Bus 192	: V=1.08551, theta=-15.58683 -> V=1.07114, theta=-14.83599
% INFO    : Bus 193	: V=1.03481, theta=-8.99641 -> V=1.00626, theta=-7.95616
% INFO    : Bus 194	: V=1.01593, theta=-29.2687 -> V=0.99983, theta=-28.46724
% INFO    : Bus 195	: V=1.01598, theta=-29.27385 -> V=0.99989, theta=-28.47192
% INFO    : Bus 196	: V=1.04143, theta=-21.90223 -> V=1.01379, theta=-20.13444
% INFO    : Bus 197	: V=1.04144, theta=-21.90382 -> V=1.0138, theta=-20.13608
% INFO    : Bus 198	: V=1.02472, theta=-24.03635 -> V=1.0058, theta=-23.20838
% INFO    : Bus 199	: V=1.02471, theta=-24.03231 -> V=1.0058, theta=-23.20561
% INFO    : Bus 200	: V=0.9801, theta=-24.58195 -> V=0.96372, theta=-23.41437
% INFO    : Bus 201	: V=0.9801, theta=-24.58195 -> V=0.96372, theta=-23.41437
% INFO    : Bus 202	: V=1.01912, theta=-16.22044 -> V=1.00948, theta=-16.14097
% INFO    : Bus 203	: V=1.01912, theta=-16.21707 -> V=1.00948, theta=-16.13791
% INFO    : Bus 204	: V=1.01447, theta=-24.74539 -> V=0.99415, theta=-23.91714
% INFO    : Bus 205	: V=1.06356, theta=-10.37047 -> V=1.05837, theta=-10.84751
% INFO    : Bus 206	: V=1.06356, theta=-10.38039 -> V=1.05836, theta=-10.85714
% INFO    : Bus 207	: V=1.05699, theta=-9.60484 -> V=1.05263, theta=-10.227
% INFO    : Bus 208	: V=1.06766, theta=-14.48751 -> V=1.05315, theta=-14.04269
% INFO    : Bus 209	: V=1.00929, theta=-17.20737 -> V=0.99845, theta=-17.11448
% INFO    : Bus 210	: V=1.00928, theta=-17.20358 -> V=0.99845, theta=-17.11134
% INFO    : Bus 211	: V=1.04499, theta=-24.62717 -> V=1.04138, theta=-23.94834
% INFO    : Bus 212	: V=1.11, theta=-25.78057 -> V=1.11, theta=-24.46148
% INFO    : Bus 213	: V=1.03098, theta=-24.33679 -> V=1.03269, theta=-22.89549
% INFO    : Bus 214	: V=1.03101, theta=-24.33313 -> V=1.03272, theta=-22.89081
% INFO    : Bus 215	: V=1.02565, theta=-24.99548 -> V=1.02962, theta=-24.04441
% INFO    : Bus 216	: V=1.02566, theta=-25.00121 -> V=1.02963, theta=-24.04993
% INFO    : Bus 217	: V=1.03197, theta=-30.24909 -> V=1.03616, theta=-29.32414
% INFO    : Bus 218	: V=1.0257, theta=-28.56715 -> V=1.02706, theta=-27.639
% INFO    : Bus 219	: V=1.0257, theta=-28.5707 -> V=1.02705, theta=-27.64218
% INFO    : Bus 220	: V=1.05774, theta=-25.00995 -> V=1.05486, theta=-24.28227
% INFO    : Bus 221	: V=1.05766, theta=-25.01303 -> V=1.05479, theta=-24.28543
% INFO    : Bus 222	: V=1.01011, theta=-22.46181 -> V=1.01038, theta=-21.70581
% INFO    : Bus 223	: V=1.01011, theta=-22.46181 -> V=1.01038, theta=-21.70581
% INFO    : Bus 224	: V=1.03124, theta=-27.98356 -> V=1.02771, theta=-27.23087
% INFO    : Bus 225	: V=1.0532, theta=-23.74794 -> V=1.04874, theta=-23.06376
% INFO    : Bus 226	: V=1.05322, theta=-23.74233 -> V=1.04875, theta=-23.05823
% INFO    : Bus 227	: V=1.06997, theta=-27.41835 -> V=1.07014, theta=-26.7365
% INFO    : Bus 228	: V=1.06026, theta=-28.11231 -> V=1.0608, theta=-27.17667
% INFO    : Bus 229	: V=1.02747, theta=-27.56992 -> V=1.02918, theta=-26.63075
% INFO    : Bus 230	: V=1.02744, theta=-27.57098 -> V=1.02914, theta=-26.63179
% INFO    : Bus 231	: V=1.05, theta=-31.35487 -> V=1.05, theta=-30.46529
% INFO    : Bus 232	: V=1.05214, theta=-28.36179 -> V=1.05201, theta=-27.425
% INFO    : Bus 233	: V=1.05222, theta=-28.35818 -> V=1.0521, theta=-27.4209
% INFO    : Bus 234	: V=1.03704, theta=-24.54632 -> V=1.0404, theta=-23.30224
% INFO    : Bus 235	: V=1.03703, theta=-24.54553 -> V=1.04038, theta=-23.30066
% INFO    : Bus 236	: V=1.0316, theta=-26.13555 -> V=1.02596, theta=-25.43984
% INFO    : Bus 237	: V=1.03155, theta=-26.13486 -> V=1.0259, theta=-25.43927
% INFO    : Bus 238	: V=1.03418, theta=-24.15788 -> V=1.02593, theta=-23.45832
% INFO    : Bus 239	: V=1.0341, theta=-24.17316 -> V=1.02587, theta=-23.47374
% INFO    : Bus 240	: V=1.02448, theta=-23.7809 -> V=1.03008, theta=-22.76278
% INFO    : Bus 241	: V=1.02448, theta=-23.77988 -> V=1.0301, theta=-22.76223
% INFO    : Bus 242	: V=1.06948, theta=-27.49284 -> V=1.06689, theta=-26.33197
% INFO    : Bus 243	: V=1.06959, theta=-27.48746 -> V=1.06703, theta=-26.32598
% INFO    : Bus 244	: V=1.11, theta=-2.47606 -> V=1.11, theta=-1.9149
% INFO    : Bus 245	: V=1.04873, theta=-27.86221 -> V=1.04165, theta=-27.49451
% INFO    : Bus 246	: V=1.06109, theta=-34.62851 -> V=1.05759, theta=-33.97556
% INFO    : Bus 247	: V=1.06099, theta=-34.62119 -> V=1.05748, theta=-33.96953
% INFO    : Bus 248	: V=1.09558, theta=-21.60979 -> V=1.08874, theta=-20.98885
% INFO    : Bus 249	: V=1.09554, theta=-21.63491 -> V=1.08869, theta=-21.01426
% INFO    : Bus 250	: V=1.02506, theta=-26.51723 -> V=1.01805, theta=-25.85238
% INFO    : Bus 251	: V=1.02501, theta=-26.51986 -> V=1.018, theta=-25.85505
% INFO    : Bus 252	: V=1.08936, theta=-2.25594 -> V=1.08909, theta=-2.25527
% INFO    : Bus 253	: V=1.07805, theta=-3.4235 -> V=1.07789, theta=-3.41446
% INFO    : Bus 254	: V=1.09551, theta=-24.41896 -> V=1.08324, theta=-24.36051
% INFO    : Bus 255	: V=1.09592, theta=-24.63705 -> V=1.08452, theta=-24.51759
% INFO    : Bus 256	: V=1.09722, theta=-24.83457 -> V=1.08662, theta=-24.64848
% INFO    : Bus 257	: V=1.09714, theta=-25.00352 -> V=1.08688, theta=-24.7978
% INFO    : Bus 258	: V=1.09558, theta=-25.13876 -> V=1.08511, theta=-24.94873
% INFO    : Bus 259	: V=1.09554, theta=-24.6122 -> V=1.08392, theta=-24.5087
% INFO    : Bus 260	: V=1.09506, theta=-25.03595 -> V=1.08386, theta=-24.89592
% INFO    : Bus 261	: V=1.09496, theta=-25.01388 -> V=1.08373, theta=-24.87731
% INFO    : Bus 262	: V=1.09688, theta=-25.05491 -> V=1.08566, theta=-24.91488
% INFO    : Bus 263	: V=1.08778, theta=-24.43921 -> V=1.08188, theta=-23.85033
% INFO    : Bus 264	: V=1.08788, theta=-24.43134 -> V=1.08198, theta=-23.84232
% INFO    : Bus 265	: V=1.09279, theta=-23.79765 -> V=1.08251, theta=-23.09377
% INFO    : Bus 266	: V=1.09274, theta=-23.8178 -> V=1.08247, theta=-23.11352
% INFO    : Bus 267	: V=1.05867, theta=-17.27801 -> V=1.05729, theta=-17.00548
% INFO    : Bus 268	: V=1.07476, theta=-10.5064 -> V=1.07402, theta=-10.687
% INFO    : Bus 269	: V=1.09905, theta=-23.4131 -> V=1.09284, theta=-22.81032
% INFO    : Bus 270	: V=1.09081, theta=-4.63657 -> V=1.0903, theta=-4.58709
% INFO    : Bus 271	: V=1.08704, theta=-0.57959 -> V=1.08692, theta=-0.62726
% INFO    : Bus 272	: V=1.09915, theta=-23.93962 -> V=1.09863, theta=-23.29877
% INFO    : Bus 273	: V=1.09073, theta=-31.54209 -> V=1.08756, theta=-30.73923
% INFO    : Bus 274	: V=1.07467, theta=-26.51005 -> V=1.06528, theta=-26.26407
% INFO    : Bus 275	: V=1.10822, theta=-9.03632 -> V=1.1055, theta=-8.81316
% INFO    : Bus 276	: V=1.05946, theta=-14.18987 -> V=1.05545, theta=-14.03827
% INFO    : Bus 277	: V=1.11254, theta=-23.38916 -> V=1.10691, theta=-22.78497
% INFO    : Bus 278	: V=1.11594, theta=-8.58082 -> V=1.11206, theta=-8.36327
% INFO    : Bus 279	: V=1.11989, theta=-9.80668 -> V=1.11989, theta=-9.56441
% INFO    : Bus 280	: V=1.08663, theta=-23.97191 -> V=1.08047, theta=-23.37553
% INFO    : Bus 281	: V=1.07921, theta=-3.2859 -> V=1.07905, theta=-3.27682
% INFO    : Bus 282	: V=1.07309, theta=-13.38399 -> V=1.07332, theta=-13.10479
% INFO    : Bus 283	: V=1.07308, theta=-13.37802 -> V=1.0733, theta=-13.09862
% INFO    : Bus 284	: V=1.07428, theta=-2.29509 -> V=1.07416, theta=-2.31812
% INFO    : Bus 285	: V=1.07418, theta=-2.31767 -> V=1.07406, theta=-2.34031
% INFO    : Bus 286	: V=1.0752, theta=-28.1569 -> V=1.07233, theta=-27.40457
% INFO    : Bus 287	: V=1.11079, theta=-8.41423 -> V=1.10663, theta=-8.20728
% INFO    : Bus 288	: V=1.07416, theta=-28.41506 -> V=1.07106, theta=-27.65056
% INFO    : Bus 289	: V=1.07418, theta=-28.41748 -> V=1.07109, theta=-27.65327
% INFO    : Bus 290	: V=1.07383, theta=-28.85261 -> V=1.06754, theta=-28.22505
% INFO    : Bus 291	: V=1.06721, theta=-29.0494 -> V=1.06194, theta=-28.34417
% INFO    : Bus 292	: V=1.06716, theta=-29.05356 -> V=1.06189, theta=-28.34741
% INFO    : Bus 293	: V=1.07957, theta=-27.73087 -> V=1.07012, theta=-27.50398
% INFO    : Bus 294	: V=1.07962, theta=-27.75482 -> V=1.07017, theta=-27.52693
% INFO    : Bus 295	: V=1.08251, theta=-25.6987 -> V=1.07499, theta=-24.9404
% INFO    : Bus 296	: V=1.08253, theta=-25.71649 -> V=1.07503, theta=-24.95723
% INFO    : Bus 297	: V=1.06039, theta=-32.31708 -> V=1.05445, theta=-31.86095
% INFO    : Bus 298	: V=1.10353, theta=-5.32571 -> V=1.10325, theta=-5.66739
% INFO    : Bus 299	: V=1.09987, theta=-5.28569 -> V=1.10012, theta=-5.6778
% INFO    : Bus 300	: V=1.10133, theta=-5.40475 -> V=1.10104, theta=-5.74648
% INFO    : Bus 301	: V=1.09983, theta=-5.2872 -> V=1.10009, theta=-5.6793
% INFO    : Bus 302	: V=1.07895, theta=-29.71522 -> V=1.07715, theta=-28.98572
% INFO    : Bus 303	: V=1.07897, theta=-29.72727 -> V=1.07717, theta=-28.99737
% INFO    : Bus 304	: V=1.11097, theta=-9.30157 -> V=1.11076, theta=-9.09293
% INFO    : Bus 305	: V=1.10236, theta=-5.5956 -> V=1.10216, theta=-5.94015
% INFO    : Bus 306	: V=1.10236, theta=-5.57526 -> V=1.10215, theta=-5.91967
% INFO    : Bus 307	: V=1.09654, theta=-25.46557 -> V=1.09312, theta=-24.39921
% INFO    : Bus 308	: V=1.0865, theta=-0.54788 -> V=1.08639, theta=-0.59616
% INFO    : Bus 309	: V=1.08656, theta=-0.56949 -> V=1.08645, theta=-0.61716
% INFO    : Bus 310	: V=0.99995, theta=3.1727 -> V=0.99994, theta=3.06825
% INFO    : Bus 311	: V=1.08778, theta=-33.1704 -> V=1.08473, theta=-32.40875
% INFO    : Bus 312	: V=1.08774, theta=-33.19021 -> V=1.08469, theta=-32.42876
% INFO    : Bus 313	: V=1.0898, theta=-32.99041 -> V=1.08752, theta=-32.14981
% INFO    : Bus 314	: V=1.09956, theta=-32.03921 -> V=1.09655, theta=-31.26538
% INFO    : Bus 315	: V=1.07843, theta=-32.42039 -> V=1.0754, theta=-31.67758
% INFO    : Bus 316	: V=1.04939, theta=-25.80147 -> V=1.04696, theta=-25.19589
% INFO    : Bus 317	: V=1.09458, theta=-25.16336 -> V=1.08369, theta=-25.00274
% INFO    : Bus 318	: V=1.05348, theta=-36.94031 -> V=1.05052, theta=-36.21505
% INFO    : Bus 319	: V=1.11562, theta=-21.91138 -> V=1.11329, theta=-21.31316
% INFO    : Bus 320	: V=1.05496, theta=-18.15716 -> V=1.05758, theta=-17.59835
% INFO    : Bus 321	: V=1.08979, theta=-24.09605 -> V=1.08373, theta=-23.5007
% INFO    : Bus 322	: V=1.06726, theta=-35.84224 -> V=1.06539, theta=-35.01593
% INFO    : Bus 323	: V=1.0838, theta=-31.88976 -> V=1.0785, theta=-31.29377
% INFO    : Bus 324	: V=1.08702, theta=-31.9351 -> V=1.08208, theta=-31.29587
% INFO    : Bus 325	: V=1.074, theta=-2.27745 -> V=1.07386, theta=-2.31097
% INFO    : Bus 326	: V=1.07391, theta=-2.29444 -> V=1.07378, theta=-2.32797
% INFO    : Bus 327	: V=1.10332, theta=-9.59582 -> V=1.09938, theta=-9.38528
% INFO    : Bus 328	: V=1.05504, theta=-37.0719 -> V=1.05232, theta=-36.32572
% INFO    : Bus 329	: V=1.09263, theta=-22.06371 -> V=1.08648, theta=-21.46215
% INFO    : Bus 330	: V=1.09677, theta=-21.3903 -> V=1.09168, theta=-20.77826
% INFO    : Bus 331	: V=1.07143, theta=-29.352 -> V=1.06866, theta=-28.58712
% INFO    : Bus 332	: V=1.08497, theta=-0.91657 -> V=1.08484, theta=-0.95447
% INFO    : Bus 333	: V=1.07918, theta=-2.89721 -> V=1.07903, theta=-2.89382
% INFO    : Bus 334	: V=1.08599, theta=-0.64486 -> V=1.08587, theta=-0.69316
% INFO    : Bus 335	: V=1.08813, theta=-23.33151 -> V=1.08187, theta=-22.72824
% INFO    : Bus 336	: V=1.10707, theta=-24.03341 -> V=1.10269, theta=-23.44056
% INFO    : Bus 337	: V=1.11763, theta=-21.21926 -> V=1.11621, theta=-20.62327
% INFO    : Bus 338	: V=1.11764, theta=-21.23111 -> V=1.1162, theta=-20.63525
% INFO    : Bus 339	: V=1.07527, theta=-26.63258 -> V=1.0649, theta=-26.44953
% INFO    : Bus 340	: V=1.05266, theta=-36.7258 -> V=1.04953, theta=-36.01649
% INFO    : Bus 341	: V=1.05269, theta=-36.71858 -> V=1.04956, theta=-36.00889
% INFO    : Bus 342	: V=1.09511, theta=-22.14732 -> V=1.08693, theta=-21.47738
% INFO    : Bus 343	: V=1.09505, theta=-22.1416 -> V=1.08689, theta=-21.47208
% INFO    : Bus 344	: V=1.08161, theta=-24.16483 -> V=1.07558, theta=-23.57735
% INFO    : Bus 345	: V=1.08516, theta=-21.72965 -> V=1.07853, theta=-21.08885
% INFO    : Bus 346	: V=1.08618, theta=-22.74179 -> V=1.07861, theta=-22.07753
% INFO    : Bus 347	: V=1.10913, theta=-8.23148 -> V=1.10538, theta=-8.03761
% INFO    : Bus 348	: V=1.11041, theta=-8.8288 -> V=1.1077, theta=-8.60464
% INFO    : Bus 349	: V=1.07928, theta=-10.12186 -> V=1.07854, theta=-10.30195
% INFO    : Bus 350	: V=1.07933, theta=-10.12768 -> V=1.07858, theta=-10.30672
% INFO    : Bus 351	: V=1.09061, theta=-26.20407 -> V=1.08161, theta=-25.8541
% INFO    : Bus 352	: V=1.08434, theta=-27.97616 -> V=1.07915, theta=-27.20861
% INFO    : Bus 353	: V=1.08424, theta=-22.56771 -> V=1.07769, theta=-21.90895
% INFO    : Bus 354	: V=1.07905, theta=-22.72707 -> V=1.07398, theta=-22.00981
% INFO    : Bus 355	: V=1.07417, theta=-2.86263 -> V=1.07404, theta=-2.87019
% INFO    : Bus 356	: V=1.07411, theta=-2.85223 -> V=1.07398, theta=-2.86018
% INFO    : Bus 357	: V=1.08832, theta=-0.74045 -> V=1.08821, theta=-0.78876
% INFO    : Bus 358	: V=1.08701, theta=-0.92149 -> V=1.08688, theta=-0.95467
% INFO    : Bus 359	: V=1.10933, theta=-8.26862 -> V=1.1055, theta=-8.07972
% INFO    : Bus 360	: V=1.08128, theta=-23.55789 -> V=1.07518, theta=-22.96732
% INFO    : Bus 361	: V=1.09111, theta=-10.25489 -> V=1.08726, theta=-10.07483
% INFO    : Bus 362	: V=1.08279, theta=-30.81277 -> V=1.07948, theta=-29.97989
% INFO    : Bus 363	: V=1.08286, theta=-30.83386 -> V=1.07956, theta=-30.00111
% INFO    : Bus 364	: V=1.08937, theta=-27.61264 -> V=1.08022, theta=-27.33498
% INFO    : Bus 365	: V=1.08132, theta=-24.77895 -> V=1.07418, theta=-24.04052
% INFO    : Bus 366	: V=1.09477, theta=-13.82668 -> V=1.09476, theta=-13.52046
% INFO    : Bus 367	: V=1.08065, theta=-22.54595 -> V=1.07559, theta=-21.82699
% INFO    : Bus 368	: V=1.0912, theta=-21.7691 -> V=1.08489, theta=-21.16175
% INFO    : Bus 369	: V=1.11142, theta=-8.20259 -> V=1.10753, theta=-8.01747
% INFO    : Bus 370	: V=1.05106, theta=-26.3103 -> V=1.0475, theta=-25.69231
% INFO    : Bus 371	: V=1.10113, theta=-24.84721 -> V=1.09585, theta=-24.24998
% INFO    : Bus 372	: V=1.09504, theta=-13.75645 -> V=1.09503, theta=-13.45552
% INFO    : Bus 373	: V=1.09483, theta=-9.00116 -> V=1.09347, theta=-9.06313
% INFO    : Bus 374	: V=1.11394, theta=-8.52953 -> V=1.11007, theta=-8.31655
% INFO    : Bus 375	: V=1.11831, theta=-9.91118 -> V=1.11831, theta=-9.66891
% INFO    : Bus 376	: V=1.09167, theta=-26.39978 -> V=1.08332, theta=-25.96124
% INFO    : Bus 377	: V=1.10781, theta=-9.09257 -> V=1.10509, theta=-8.86969
% INFO    : Bus 378	: V=1.08572, theta=-5.25993 -> V=1.08521, theta=-5.21101
% INFO    : Bus 379	: V=1.11164, theta=-8.18956 -> V=1.10775, theta=-8.00435
% INFO    : Bus 380	: V=1.1105, theta=-9.29809 -> V=1.11013, theta=-9.08832
% INFO    : Bus 381	: V=1.10942, theta=-8.17851 -> V=1.10558, theta=-7.98605
% INFO    : Bus 382	: V=1.11525, theta=-8.47262 -> V=1.11137, theta=-8.25727
% INFO    : Bus 383	: V=1.11072, theta=-8.30378 -> V=1.10687, theta=-8.10354
% INFO    : Bus 384	: V=1.11789, theta=-8.30126 -> V=1.11402, theta=-8.08348
% INFO    : Bus 385	: V=1.11718, theta=-9.21162 -> V=1.11857, theta=-9.0132
% INFO    : Bus 386	: V=1.11443, theta=-8.50911 -> V=1.11055, theta=-8.29526
% INFO    : Bus 387	: V=1.11142, theta=-8.02036 -> V=1.10761, theta=-7.82514
% INFO    : Bus 388	: V=1.11332, theta=-8.57081 -> V=1.10873, theta=-8.33945
% INFO    : Bus 389	: V=1.10266, theta=-12.42043 -> V=1.10266, theta=-12.12998
% INFO    : Bus 390	: V=1.10263, theta=-12.43619 -> V=1.10263, theta=-12.14565
% INFO    : Bus 391	: V=1.08285, theta=-26.15438 -> V=1.07175, theta=-26.00971
% INFO    : Bus 392	: V=1.08129, theta=-25.59421 -> V=1.07333, theta=-24.86024
% INFO    : Bus 393	: V=1.08346, theta=-25.20457 -> V=1.07489, theta=-24.48059
% INFO    : Bus 394	: V=1.08149, theta=-25.5848 -> V=1.07355, theta=-24.8499
% INFO    : Bus 395	: V=1.08151, theta=-25.57335 -> V=1.07355, theta=-24.83906
% INFO    : Bus 396	: V=1.09474, theta=-21.78479 -> V=1.08727, theta=-21.13693
% INFO    : Bus 397	: V=1.09472, theta=-21.77198 -> V=1.08727, theta=-21.12446
% INFO    : Bus 398	: V=1.10964, theta=-8.20905 -> V=1.10578, theta=-8.01886
% INFO    : Bus 399	: V=1.10809, theta=-8.29653 -> V=1.10418, theta=-8.10143
% INFO    : Bus 400	: V=1.08339, theta=-28.29482 -> V=1.07873, theta=-27.48068
% INFO    : Bus 401	: V=1.11193, theta=-8.60286 -> V=1.10743, theta=-8.37707
% INFO    : Bus 402	: V=1.10904, theta=-8.41995 -> V=1.10518, theta=-8.22052
% INFO    : Bus 403	: V=1.11044, theta=-8.45395 -> V=1.10658, theta=-8.25117
% INFO    : Bus 404	: V=1.08427, theta=-28.03815 -> V=1.07935, theta=-27.23819
% INFO    : Bus 405	: V=1.08427, theta=-28.06129 -> V=1.07936, theta=-27.26122
% INFO    : Bus 406	: V=1.09567, theta=-24.86756 -> V=1.08977, theta=-24.26612
% INFO    : Bus 407	: V=1.09565, theta=-24.87681 -> V=1.08976, theta=-24.27541
% INFO    : Bus 408	: V=1.11065, theta=-8.43145 -> V=1.10679, theta=-8.22838
% INFO    : Bus 409	: V=1.10037, theta=-9.25766 -> V=1.09771, theta=-9.17383
% INFO    : Bus 410	: V=1.0995, theta=-9.34481 -> V=1.09697, theta=-9.27169
% INFO    : Bus 411	: V=1.10511, theta=-8.52131 -> V=1.10127, theta=-8.32865
% INFO    : Bus 412	: V=1.06307, theta=-21.22722 -> V=1.06334, theta=-20.56514
% INFO    : Bus 413	: V=1.06308, theta=-21.23896 -> V=1.06334, theta=-20.57667
% INFO    : Bus 414	: V=1.09375, theta=-25.00746 -> V=1.08784, theta=-24.40747
% INFO    : Bus 415	: V=1.09376, theta=-25.00658 -> V=1.08785, theta=-24.40658
% INFO    : Bus 416	: V=1.10366, theta=-9.6051 -> V=1.09972, theta=-9.39455
% INFO    : Bus 417	: V=1.07811, theta=-30.39937 -> V=1.07497, theta=-29.67825
% INFO    : Bus 418	: V=1.10954, theta=-9.22529 -> V=1.1085, theta=-9.01346
% INFO    : Bus 419	: V=1.06083, theta=-29.2042 -> V=1.0566, theta=-28.41617
% INFO    : Bus 420	: V=1.06073, theta=-29.20755 -> V=1.05651, theta=-28.41943
% INFO    : Bus 421	: V=1.08398, theta=-21.70512 -> V=1.07732, theta=-21.06846
% INFO    : Bus 422	: V=1.08695, theta=-22.66227 -> V=1.07909, theta=-22.00683
% INFO    : Bus 423	: V=1.08657, theta=-25.70625 -> V=1.07511, theta=-25.59135
% INFO    : Bus 424	: V=1.06465, theta=-24.66418 -> V=1.06048, theta=-24.00392
% INFO    : Bus 425	: V=1.09242, theta=-21.87656 -> V=1.08592, theta=-21.20948
% INFO    : Bus 426	: V=1.09822, theta=-21.00492 -> V=1.09325, theta=-20.27178
% INFO    : Bus 427	: V=1.08968, theta=-22.23631 -> V=1.08296, theta=-21.58417
% INFO    : Bus 428	: V=0.99031, theta=-17.95869 -> V=0.98692, theta=-17.1778
% INFO    : Bus 429	: V=1.02989, theta=-19.96869 -> V=1.03258, theta=-19.40106
% INFO    : Bus 430	: V=1.0766, theta=-22.88256 -> V=1.0719, theta=-22.18626
% INFO    : Bus 431	: V=1.09263, theta=-21.88081 -> V=1.08613, theta=-21.21373
% INFO    : Bus 432	: V=1.06419, theta=-35.89137 -> V=1.06334, theta=-35.02289
% INFO    : Bus 433	: V=1.08239, theta=-26.16695 -> V=1.07701, theta=-25.22539
% INFO    : Bus 434	: V=1.06862, theta=-30.48155 -> V=1.06638, theta=-29.71516
% INFO    : Bus 435	: V=1.11178, theta=-8.1748 -> V=1.1078, theta=-7.9879
% INFO    : Bus 436	: V=1.09348, theta=-22.35167 -> V=1.08492, theta=-21.70089
% INFO    : Bus 437	: V=1.09627, theta=-21.3785 -> V=1.08929, theta=-20.74409
% INFO    : Bus 438	: V=1.08356, theta=-28.81488 -> V=1.07567, theta=-28.46933
% INFO    : Bus 439	: V=1.09264, theta=-22.19897 -> V=1.08564, theta=-21.5834
% INFO    : Bus 440	: V=1.09922, theta=-21.74931 -> V=1.09285, theta=-21.12753
% INFO    : Bus 441	: V=1.0992, theta=-21.74419 -> V=1.09286, theta=-21.12272
% INFO    : Bus 442	: V=0.97336, theta=-23.01064 -> V=0.96675, theta=-22.40316
% INFO    : Bus 443	: V=0.98201, theta=-22.57098 -> V=0.97605, theta=-21.95548
% INFO    : Bus 444	: V=1.0599, theta=-25.19615 -> V=1.05588, theta=-24.54808
% INFO    : Bus 445	: V=1.08224, theta=-24.38396 -> V=1.07623, theta=-23.79736
% INFO    : Bus 446	: V=1.08219, theta=-24.37958 -> V=1.07619, theta=-23.79297
% INFO    : Bus 447	: V=1.11849, theta=-22.18384 -> V=1.11587, theta=-21.59965
% INFO    : Bus 448	: V=1.11851, theta=-22.18786 -> V=1.11587, theta=-21.6036
% INFO    : Bus 449	: V=1.09993, theta=-20.92647 -> V=1.09325, theta=-20.29921
% INFO    : Bus 450	: V=1.10007, theta=-20.85216 -> V=1.09345, theta=-20.22463
% INFO    : Bus 451	: V=1.10001, theta=-20.8985 -> V=1.09337, theta=-20.2709
% INFO    : Bus 452	: V=0.96893, theta=-21.65053 -> V=0.96267, theta=-21.02763
% INFO    : Bus 453	: V=1.07356, theta=-13.80611 -> V=1.07381, theta=-13.55039
% INFO    : Bus 454	: V=1.09355, theta=-25.8278 -> V=1.09012, theta=-24.76367
% INFO    : Bus 455	: V=1.1199, theta=-20.99234 -> V=1.11886, theta=-20.40021
% INFO    : Bus 456	: V=1.11997, theta=-21.29439 -> V=1.12, theta=-20.7489
% INFO    : Bus 457	: V=1.11356, theta=-19.26797 -> V=1.11461, theta=-18.69164
% INFO    : Bus 458	: V=1.11649, theta=-19.94432 -> V=1.11914, theta=-19.37132
% INFO    : Bus 459	: V=1.10432, theta=-24.10932 -> V=1.09484, theta=-23.8327
% INFO    : Bus 460	: V=1.10412, theta=-24.14361 -> V=1.09461, theta=-23.87051
% INFO    : Bus 461	: V=1.07895, theta=-26.62965 -> V=1.07254, theta=-25.87207
% INFO    : Bus 462	: V=1.07758, theta=-27.63542 -> V=1.075, theta=-26.89883
% INFO    : Bus 463	: V=1.07756, theta=-27.65175 -> V=1.07498, theta=-26.91485
% INFO    : Bus 464	: V=1.07003, theta=-32.4365 -> V=1.06774, theta=-31.57942
% INFO    : Bus 465	: V=1.08349, theta=-28.66001 -> V=1.07964, theta=-27.80606
% INFO    : Bus 466	: V=1.07962, theta=-25.77685 -> V=1.07259, theta=-25.05082
% INFO    : Bus 467	: V=1.07961, theta=-25.77872 -> V=1.07257, theta=-25.05276
% INFO    : Bus 468	: V=1.08819, theta=-10.59671 -> V=1.08433, theta=-10.41903
% INFO    : Bus 469	: V=1.10042, theta=-10.67966 -> V=1.09839, theta=-10.42047
% INFO    : Bus 470	: V=1.06819, theta=-35.08145 -> V=1.06509, theta=-34.34389
% INFO    : Bus 471	: V=1.06971, theta=-30.20288 -> V=1.06728, theta=-29.43617
% INFO    : Bus 472	: V=1.07334, theta=-13.2723 -> V=1.07357, theta=-12.99005
% INFO    : Bus 473	: V=1.07344, theta=-13.2925 -> V=1.07366, theta=-13.00927
% INFO    : Bus 474	: V=1.08, theta=-25.81386 -> V=1.0727, theta=-25.07143
% INFO    : Bus 475	: V=1.09527, theta=-25.36796 -> V=1.09167, theta=-24.31463
% INFO    : Bus 476	: V=1.0963, theta=-25.43706 -> V=1.09285, theta=-24.37885
% INFO    : Bus 477	: V=1.06636, theta=-29.03502 -> V=1.06271, theta=-28.18992
% INFO    : Bus 478	: V=1.09916, theta=-25.12169 -> V=1.09576, theta=-24.05325
% INFO    : Bus 479	: V=1.09548, theta=-27.15081 -> V=1.09309, theta=-26.1694
% INFO    : Bus 480	: V=1.08325, theta=-29.99428 -> V=1.07637, theta=-29.55807
% INFO    : Bus 481	: V=1.08515, theta=-22.47199 -> V=1.07861, theta=-21.81207
% INFO    : Bus 482	: V=1.10618, theta=-11.6262 -> V=1.10619, theta=-11.35423
% INFO    : Bus 483	: V=1.09197, theta=-22.52784 -> V=1.08508, theta=-21.9161
% INFO    : Bus 484	: V=1.11343, theta=-8.03669 -> V=1.10954, theta=-7.85041
% INFO    : Bus 485	: V=1.11176, theta=-8.10282 -> V=1.10794, theta=-7.91409
% INFO    : Bus 486	: V=1.08365, theta=-2.79663 -> V=1.0835, theta=-2.78741
% INFO    : Bus 487	: V=1.08697, theta=-0.92035 -> V=1.08683, theta=-0.95353
% INFO    : Bus 488	: V=1.11517, theta=-21.11709 -> V=1.1146, theta=-20.49058
% INFO    : Bus 489	: V=1.07824, theta=-27.52997 -> V=1.07449, theta=-26.56363
% INFO    : Bus 490	: V=1.10262, theta=-11.02657 -> V=1.10187, theta=-10.85122
% INFO    : Bus 491	: V=1.12, theta=-22.12997 -> V=1.11684, theta=-21.53641
% INFO    : Bus 492	: V=1.12, theta=-20.49855 -> V=1.12, theta=-19.88252
% INFO    : Bus 493	: V=1.11822, theta=-21.05991 -> V=1.11701, theta=-20.46444
% INFO    : Bus 494	: V=1.11517, theta=-22.84008 -> V=1.1116, theta=-22.24662
% INFO    : Bus 495	: V=1.08149, theta=-24.33037 -> V=1.07451, theta=-23.59968
% INFO    : Bus 496	: V=1.08153, theta=-24.34743 -> V=1.07454, theta=-23.61657
% INFO    : Bus 497	: V=1.0759, theta=-13.93308 -> V=1.07618, theta=-13.70058
% INFO    : Bus 498	: V=1.09597, theta=-21.7883 -> V=1.08984, theta=-21.18368
% INFO    : Bus 499	: V=1.10134, theta=-21.06169 -> V=1.09627, theta=-20.44665
% INFO    : Bus 500	: V=1.0928, theta=-5.46596 -> V=1.09238, theta=-5.35951
% INFO    : Bus 501	: V=1.0975, theta=-3.74458 -> V=1.09699, theta=-3.69428
% INFO    : Bus 502	: V=1.07513, theta=-32.04311 -> V=1.07235, theta=-31.19622
% INFO    : Bus 503	: V=1.09138, theta=-5.26931 -> V=1.09099, theta=-5.17306
% INFO    : Bus 504	: V=1.11876, theta=-22.21918 -> V=1.11587, theta=-21.6308
% INFO    : Bus 505	: V=1.04764, theta=-18.68061 -> V=1.05028, theta=-18.11929
% INFO    : Bus 506	: V=1.11513, theta=-22.83938 -> V=1.11156, theta=-22.24592
% INFO    : Bus 507	: V=1.11509, theta=-22.85464 -> V=1.11151, theta=-22.26128
% INFO    : Bus 508	: V=1.07684, theta=-28.20177 -> V=1.06769, theta=-27.95874
% INFO    : Bus 509	: V=1.12, theta=-20.02624 -> V=1.12, theta=-19.43286
% INFO    : Bus 510	: V=1.11947, theta=-21.89143 -> V=1.11756, theta=-21.31734
% INFO    : Bus 511	: V=0.99252, theta=-17.96045 -> V=0.99288, theta=-17.38009
% INFO    : Bus 512	: V=1.0941, theta=-3.58684 -> V=1.09364, theta=-3.54829
% INFO    : Bus 513	: V=1.07944, theta=-25.82267 -> V=1.07227, theta=-25.09064
% INFO    : Bus 514	: V=1.11935, theta=-22.18273 -> V=1.11631, theta=-21.59143
% INFO    : Bus 515	: V=1.08917, theta=-24.53356 -> V=1.08493, theta=-23.85043
% INFO    : Bus 516	: V=1.08921, theta=-24.52045 -> V=1.08499, theta=-23.8374
% INFO    : Bus 517	: V=1.1032, theta=-10.98711 -> V=1.10244, theta=-10.81171
% INFO    : Bus 518	: V=1.09309, theta=-25.48817 -> V=1.0893, theta=-24.44684
% INFO    : Bus 519	: V=1.09118, theta=-22.72712 -> V=1.08319, theta=-22.06944
% INFO    : Bus 520	: V=1.0911, theta=-22.73935 -> V=1.08311, theta=-22.08184
% INFO    : Bus 521	: V=1.08717, theta=-23.58786 -> V=1.08094, theta=-22.98741
% INFO    : Bus 522	: V=1.08945, theta=-23.06192 -> V=1.08317, theta=-22.45568
% INFO    : Bus 523	: V=1.07626, theta=-28.54091 -> V=1.07333, theta=-27.71436
% INFO    : Bus 524	: V=1.08003, theta=-26.31976 -> V=1.07357, theta=-25.44755
% INFO    : Bus 525	: V=1.06564, theta=-24.42028 -> V=1.05896, theta=-23.72909
% INFO    : Bus 526	: V=1.09135, theta=-22.68895 -> V=1.08504, theta=-22.07849
% INFO    : Bus 527	: V=1.11109, theta=-8.25448 -> V=1.10696, theta=-8.06591
% INFO    : Bus 528	: V=1.11109, theta=-8.25452 -> V=1.10697, theta=-8.06595
% INFO    : Bus 529	: V=1.05865, theta=-3.92932 -> V=1.0585, theta=-3.96327
% INFO    : Bus 530	: V=1.11719, theta=-22.52505 -> V=1.11382, theta=-21.9315
% INFO    : Bus 531	: V=1.07734, theta=-13.18027 -> V=1.07655, theta=-12.87238
% INFO    : Bus 532	: V=1.09769, theta=-24.27473 -> V=1.09629, theta=-23.60077
% INFO    : Bus 533	: V=1.09767, theta=-24.25502 -> V=1.09629, theta=-23.58139
% INFO    : Bus 534	: V=1.11371, theta=-8.53959 -> V=1.10987, theta=-8.32792
% INFO    : Bus 535	: V=1.04834, theta=-25.62672 -> V=1.04152, theta=-24.95081
% INFO    : Bus 536	: V=1.05675, theta=-29.38735 -> V=1.05269, theta=-28.50614
% INFO    : Bus 537	: V=1.0595, theta=-3.88331 -> V=1.05936, theta=-3.91725
% INFO    : Bus 538	: V=1.05947, theta=-3.88802 -> V=1.05933, theta=-3.92197
% INFO    : Bus 539	: V=1.09476, theta=-8.14274 -> V=1.09561, theta=-8.42762
% INFO    : Bus 540	: V=1.05205, theta=-36.74671 -> V=1.0489, theta=-36.04319
% INFO    : Bus 541	: V=1.08602, theta=-0.74792 -> V=1.0859, theta=-0.79023
% INFO    : Bus 542	: V=1.08595, theta=-0.76108 -> V=1.08583, theta=-0.80309
% INFO    : Bus 543	: V=1.06047, theta=-3.8015 -> V=1.06033, theta=-3.83542
% INFO    : Bus 544	: V=1.08603, theta=-5.19764 -> V=1.08552, theta=-5.14867
% INFO    : Bus 545	: V=1.11072, theta=-8.25215 -> V=1.10687, theta=-8.0569
% INFO    : Bus 546	: V=1.11092, theta=-8.96669 -> V=1.10702, theta=-8.7518
% INFO    : Bus 547	: V=1.0963, theta=-7.44894 -> V=1.09557, theta=-7.64205
% INFO    : Bus 548	: V=1.0758, theta=-14.66282 -> V=1.07588, theta=-14.29027
% INFO    : Bus 549	: V=1.04929, theta=-26.53739 -> V=1.04585, theta=-25.92657
% INFO    : Bus 550	: V=1.09638, theta=-10.22487 -> V=1.09502, theta=-10.16227
% INFO    : Bus 551	: V=1.04739, theta=-26.81409 -> V=1.04409, theta=-26.21197
% INFO    : Bus 552	: V=1.04737, theta=-26.79083 -> V=1.04408, theta=-26.18824
% INFO    : Bus 553	: V=1.04782, theta=-26.35759 -> V=1.04496, theta=-25.75361
% INFO    : Bus 554	: V=1.04939, theta=-25.80146 -> V=1.04696, theta=-25.19588
% INFO    : Bus 555	: V=1.04939, theta=-25.77511 -> V=1.04697, theta=-25.16927
% INFO    : Bus 556	: V=1.04985, theta=-37.05069 -> V=1.04672, theta=-36.34321
% INFO    : Bus 557	: V=1.08092, theta=-26.03114 -> V=1.07377, theta=-25.2331
% INFO    : Bus 558	: V=1.0911, theta=-22.28866 -> V=1.0846, theta=-21.6835
% INFO    : Bus 559	: V=1.10166, theta=-5.96746 -> V=1.10123, theta=-6.26598
% INFO    : Bus 560	: V=1.06398, theta=-13.62198 -> V=1.05999, theta=-13.46619
% INFO    : Bus 561	: V=1.06392, theta=-13.63448 -> V=1.05994, theta=-13.47878
% INFO    : Bus 562	: V=1.06621, theta=-30.10158 -> V=1.05834, theta=-29.78456
% INFO    : Bus 563	: V=1.06628, theta=-30.12002 -> V=1.05842, theta=-29.80186
% INFO    : Bus 564	: V=1.09562, theta=-21.32214 -> V=1.09041, theta=-20.59241
% INFO    : Bus 565	: V=1.1014, theta=-24.86289 -> V=1.09636, theta=-24.27101
% INFO    : Bus 566	: V=1.09385, theta=-13.92538 -> V=1.09384, theta=-13.62446
% INFO    : Bus 567	: V=1.04232, theta=-28.12253 -> V=1.0362, theta=-27.68732
% INFO    : Bus 568	: V=1.05504, theta=-25.80854 -> V=1.05128, theta=-25.17709
% INFO    : Bus 569	: V=1.09377, theta=-15.59633 -> V=1.09584, theta=-15.04864
% INFO    : Bus 570	: V=1.11285, theta=-23.35071 -> V=1.10723, theta=-22.74613
% INFO    : Bus 571	: V=1.11293, theta=-23.33364 -> V=1.10729, theta=-22.72902
% INFO    : Bus 572	: V=1.04123, theta=-28.58639 -> V=1.03761, theta=-27.93588
% INFO    : Bus 573	: V=1.04126, theta=-28.59686 -> V=1.03764, theta=-27.94598
% INFO    : Bus 574	: V=1.08089, theta=-10.35979 -> V=1.07988, theta=-10.48362
% INFO    : Bus 575	: V=1.10304, theta=-23.16791 -> V=1.10264, theta=-22.53751
% INFO    : Bus 576	: V=1.11078, theta=-8.40962 -> V=1.10665, theta=-8.20447
% INFO    : Bus 577	: V=1.07438, theta=-19.0364 -> V=1.07551, theta=-18.41583
% INFO    : Bus 578	: V=1.07434, theta=-19.0565 -> V=1.07547, theta=-18.43567
% INFO    : Bus 579	: V=1.10548, theta=-9.41229 -> V=1.10156, theta=-9.20047
% INFO    : Bus 580	: V=1.10447, theta=-22.48938 -> V=1.10254, theta=-21.83961
% INFO    : Bus 581	: V=1.09351, theta=-4.27816 -> V=1.093, theta=-4.22835
% INFO    : Bus 582	: V=1.05882, theta=-35.15505 -> V=1.05538, theta=-34.49217
% INFO    : Bus 583	: V=1.05882, theta=-35.14208 -> V=1.05538, theta=-34.47945
% INFO    : Bus 584	: V=1.05248, theta=-36.53247 -> V=1.0492, theta=-35.84315
% INFO    : Bus 585	: V=1.02979, theta=-20.02863 -> V=1.03248, theta=-19.46071
% INFO    : Bus 586	: V=1.08637, theta=-22.02682 -> V=1.08133, theta=-21.30301
% INFO    : Bus 587	: V=1.08421, theta=-33.39974 -> V=1.08172, theta=-32.58882
% INFO    : Bus 588	: V=1.11444, theta=-22.48084 -> V=1.11112, theta=-21.88088
% INFO    : Bus 589	: V=1.07823, theta=-13.85814 -> V=1.07853, theta=-13.6417
% INFO    : Bus 590	: V=1.08244, theta=-23.1662 -> V=1.0763, theta=-22.57316
% INFO    : Bus 591	: V=1.11778, theta=-9.57453 -> V=1.11846, theta=-9.35276
% INFO    : Bus 592	: V=1.10153, theta=-23.8787 -> V=1.09578, theta=-23.28124
% INFO    : Bus 593	: V=1.10164, theta=-23.86626 -> V=1.0959, theta=-23.26862
% INFO    : Bus 594	: V=1.07813, theta=-30.14962 -> V=1.07566, theta=-29.42448
% INFO    : Bus 595	: V=1.03519, theta=-26.28298 -> V=1.02827, theta=-25.61532
% INFO    : Bus 596	: V=1.03512, theta=-26.28986 -> V=1.02819, theta=-25.62229
% INFO    : Bus 597	: V=1.08727, theta=-5.10951 -> V=1.08675, theta=-5.06046
% INFO    : Bus 598	: V=1.07721, theta=-9.98506 -> V=1.07724, theta=-9.78692
% INFO    : Bus 599	: V=1.08537, theta=-5.25426 -> V=1.08486, theta=-5.20534
% INFO    : Bus 600	: V=1.07605, theta=-10.09612 -> V=1.07608, theta=-9.89798
