%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 4,837 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   Copyright (c) 2020 University of Wisconsin-Madison
%   https://dev.epigrids.discovery.wisc.edu/
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case4837_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	75745	 78019	 0.00289143	 0.01929	 0.0051	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75745	 78021	 0.00161	 0.00687	 0.00228	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75746	 77802	 0.00136357	 0.01118	 0.02058	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75747	 77990	 0.00106786	 0.0085	 0.00428	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75747	 78014	 0.0287089	 0.17707	 0.05539	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75748	 77993	 0.000180714	 0.00359	 0.05596	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75748	 77994	 0.00046	 0.00359	 0.03671	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75749	 46362	 0.000969286	 0.00761	 0.002	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75749	 77911	 0.00100214	 0.00985	 0.00406	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75751	 46836	 0.00306393	 0.014	 0.00403	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75752	 46362	 0.000377857	 0.0024	 0.00071	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75753	 77772	 0.00220964	 0.01745	 0.03476	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75753	 77782	 0.00117464	 0.01005	 0.01711	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75754	 77778	 0.000262857	 0.00224	 0.01895	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75754	 77785	 0.00117464	 0.01002	 0.08708	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75754	 77937	 0.00298179	 0.02476	 0.22603	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75756	 77684	 0.00757357	 0.02288	 0.00608	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75757	 77685	 0.00105964	 0.00838	 0.01669	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75758	 77796	 0.011985	 0.07261	 0.02345	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75758	 77796	 0.011985	 0.07261	 0.02345	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75759	 77963	 0.00238214	 0.02945	 0.00954	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75759	 77965	 0.00167571	 0.00803	 0.0021	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75763	 77652	 0.00107607	 0.0089	 0.01603	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75763	 77691	 0.00248893	 0.0209	 0.0369	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75766	 45960	 0.00758179	 0.04737	 0.01434	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75766	 77755	 0.0069	 0.02111	 0.00547	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75770	 76531	 0.009307	 0.11644	 0.03687	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75770	 76531	 0.009307	 0.11644	 0.03687	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75771	 76557	 0.00482179	 0.15159	 0.61764	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75773	 41906	 0.00390179	 0.03206	 0.05906	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75774	 75775	 0.006555	 0.02821	 0.00636	 142.0	 142.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75774	 76709	 0.00950393	 0.05056	 0.02127	 193.0	 193.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75776	 76186	 0.00437	 0.03732	 0.06358	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75777	 76391	 0.0013225	 0.01494	 0.14092	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75777	 76719	 0.00240679	 0.0201	 0.18155	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75778	 76710	 0.0005175	 0.0061	 0.23254	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75781	 75782	 0.00696571	 0.03311	 0.01175	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75782	 76325	 0.00709714	 0.02146	 0.00571	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75783	 40214	 0.00242321	 0.01645	 0.0042	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75784	 42609	 0.0115575	 0.07322	 0.02157	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75784	 75785	 0.00593893	 0.05872	 0.0187	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75790	 40224	 0.013833	 0.04521	 0.01025	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75790	 40224	 0.013833	 0.04521	 0.01025	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75792	 76630	 0.00211929	 0.02388	 0.04494	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75793	 40226	 0.00496143	 0.0463	 0.0124	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75793	 76472	 0.00369643	 0.04856	 0.0139	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75794	 76581	 0.00399214	 0.0482	 0.01311	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75795	 75798	 0.00161821	 0.01118	 0.00324	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75796	 75798	 0.00239857	 0.0095	 0.0058	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75797	 75805	 0.000616071	 0.00525	 0.00894	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75798	 75800	 0.00927393	 0.06347	 0.01881	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75799	 75806	 0.000542143	 0.00464	 0.03936	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75799	 76039	 0.00324464	 0.02751	 0.2416	 868.0	 971.0	 971.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75800	 75801	 0.00706429	 0.02161	 0.0056	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75800	 76125	 0.00484643	 0.05633	 0.02068	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75801	 75804	 0.0144243	 0.07781	 0.0284	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75803	 75804	 0.00631679	 0.02637	 0.00632	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75804	 76529	 0.0260968	 0.08532	 0.01934	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75808	 40274	 0.0006325	 0.00774	 0.14515	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75808	 76423	 0.000985714	 0.01248	 0.1941	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75810	 75811	 0.00185643	 0.0086	 0.00241	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75812	 76118	 0.0102432	 0.10902	 0.04323	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75813	 75815	 0.0124857	 0.0382	 0.0099	 118.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75817	 75820	 0.0044275	 0.04667	 0.02305	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75817	 76559	 0.01173	 0.05645	 0.05844	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75818	 75819	 0.0143914	 0.04504	 0.01115	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75818	 76457	 0.0136357	 0.08799	 0.02938	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75819	 75820	 0.00653857	 0.04241	 0.0119	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75820	 76623	 0.00750786	 0.09157	 0.0305	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75821	 76038	 0.00683429	 0.08409	 0.02474	 293.0	 477.0	 477.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75827	 75828	 0.000846071	 0.00478	 0.00176	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75827	 75833	 0.00199607	 0.01162	 0.00407	 193.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75828	 75829	 0.001265	 0.01071	 0.00306	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75829	 75834	 0.00587321	 0.01797	 0.00466	 118.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75829	 76004	 0.000369643	 0.00326	 0.00131	 261.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75831	 75903	 0.00180714	 0.00566	 0.0014	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75832	 75914	 0.000928214	 0.00525	 0.00193	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75834	 76012	 0.0014375	 0.01323	 0.00319	 230.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75836	 75938	 0.00069	 0.00394	 0.00098	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75836	 76004	 0.00717929	 0.04446	 0.01612	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75840	 76015	 0.00197143	 0.00834	 0.00555	 256.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75840	 76017	 0.000369643	 0.00163	 0.00079	 235.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75842	 75845	 0.000123214	 0.00107	 0.00898	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75845	 75956	 0.000139643	 0.00116	 0.01028	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75846	 75847	 0.00139643	 0.00619	 0.0019	 159.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75846	 75964	 0.000952857	 0.00768	 0.00242	 230.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75847	 76017	 0.00443571	 0.01427	 0.00334	 118.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75848	 75964	 0.000566786	 0.00993	 0.00406	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75849	 75968	 0.00138821	 0.00851	 0.00221	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75850	 75974	 0.000657143	 0.0032	 0.00161	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75851	 40997	 0.000377857	 0.00492	 0.00174	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75851	 76043	 0.00702321	 0.02149	 0.00557	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75852	 75892	 0.000139643	 0.00228	 0.04628	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75852	 76040	 0.000501071	 0.00421	 0.03728	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75853	 75857	 4.10714e-05	 0.00089	 0.07775	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75854	 75899	 0.00307214	 0.01284	 0.00307	 142.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75855	 75859	 0.000197143	 0.00403	 0.00904	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75855	 75898	 0.000164286	 0.0032	 0.00672	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75856	 76040	 0.000246429	 0.00215	 0.01811	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75858	 75899	 0.00108429	 0.00666	 0.00208	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75858	 75904	 0.00450143	 0.01322	 0.00373	 118.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75859	 75908	 0.00023	 0.00283	 0.00556	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75860	 41154	 0.00529	 0.01551	 0.00438	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75861	 75868	 0.000345	 0.00284	 0.02613	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75861	 75916	 0.00115	 0.00948	 0.08738	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75861	 76275	 0.00147036	 0.01241	 0.10982	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75862	 75866	 0.0033925	 0.01447	 0.00479	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75862	 75932	 0.00841964	 0.03977	 0.0211	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75863	 75864	 0.000246429	 0.00196	 0.00391	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75863	 75867	 0.000895357	 0.00741	 0.01334	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75864	 75919	 0.00102679	 0.01014	 0.01863	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75865	 75867	 0.000147857	 0.00298	 0.00669	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75865	 76303	 0.000673571	 0.00547	 0.01032	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75866	 76306	 0.00409071	 0.02031	 0.00974	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75867	 75898	 0.00119929	 0.01282	 0.02674	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75869	 41086	 0.00248071	 0.01535	 0.00557	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75869	 75870	 0.00318714	 0.02155	 0.00655	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75870	 75873	 0.00110893	 0.00596	 0.00217	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75871	 75866	 0.00623464	 0.04444	 0.01211	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75871	 75873	 0.00318714	 0.00997	 0.00247	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75871	 75890	 0.00415643	 0.01923	 0.00538	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75874	 75876	 0.000345	 0.0029	 0.02562	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75875	 75890	 0.00455071	 0.02844	 0.00861	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75877	 41108	 0.0016675	 0.00472	 0.00144	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75877	 41131	 0.00207	 0.00677	 0.00153	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75880	 75884	 0.000386071	 0.00325	 0.00574	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75881	 75884	 0.000731071	 0.00576	 0.01148	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75881	 76058	 0.000353214	 0.00291	 0.00523	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75882	 75886	 0.00291607	 0.00758	 0.00274	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75885	 75892	 0.0010925	 0.00928	 0.08136	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75886	 75889	 0.00197964	 0.00646	 0.00146	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75887	 75888	 8.21429e-05	 0.00069	 0.00608	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75890	 75894	 0.00763107	 0.02334	 0.00605	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75894	 76043	 0.00257107	 0.01529	 0.00513	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75895	 75896	 0.000657143	 0.00539	 0.00992	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75896	 75897	 0.000221786	 0.00183	 0.00345	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75897	 76058	 0.000533929	 0.00443	 0.00797	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75898	 41669	 0.0009775	 0.00831	 0.01416	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75901	 41154	 0.000928214	 0.00392	 0.00261	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75903	 75905	 0.00220964	 0.0071	 0.00166	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75904	 75905	 0.00163464	 0.00534	 0.00121	 118.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75906	 75908	 0.000418929	 0.00355	 0.00605	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75909	 75913	 0.000295714	 0.00245	 0.00441	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75910	 75916	 0.000115	 0.00258	 0.03997	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75913	 75915	 0.000599643	 0.00719	 0.01531	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75913	 76002	 0.00110893	 0.00913	 0.01681	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75915	 75918	 0.000164286	 0.00302	 0.0066	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75923	 75925	 0.000394286	 0.00506	 0.0015	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75925	 75926	 0.0002875	 0.00309	 0.00117	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75926	 75942	 0.00197143	 0.008	 0.00203	 142.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75927	 75929	 9.03571e-05	 0.00082	 0.00719	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75928	 75937	 0.00220964	 0.00637	 0.00186	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75929	 75934	 0.000328571	 0.00272	 0.02509	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75929	 75945	 0.000345	 0.00324	 0.04604	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75930	 75942	 0.00485464	 0.01561	 0.00365	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75930	 76022	 0.00133071	 0.01777	 0.00493	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75931	 76040	 0.000501071	 0.00425	 0.03762	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75932	 75937	 0.00162643	 0.01107	 0.00283	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75933	 76092	 0.00437821	 0.03597	 0.06626	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75936	 75961	 0.000123214	 0.00171	 0.56501	 2433.0	 2433.0	 2433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75937	 75946	 0.00475607	 0.01531	 0.00358	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75938	 75941	 0.00216857	 0.0092	 0.00213	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75938	 76003	 0.00108429	 0.01	 0.00475	 284.0	 360.0	 360.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75939	 41343	 0.000213571	 0.00385	 0.01384	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75939	 76002	 0.00162643	 0.01568	 0.03019	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75939	 76013	 0.000451786	 0.00638	 0.02232	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75940	 75960	 5.75e-05	 0.00129	 0.02177	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75941	 75959	 0.00069	 0.00369	 0.00151	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75942	 75943	 0.00145393	 0.00378	 0.00136	 118.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75943	 75944	 0.00269429	 0.01465	 0.00586	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75944	 75946	 0.00153607	 0.00995	 0.00563	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75944	 75957	 0.00623464	 0.0402	 0.01019	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75945	 75953	 0.000255	 0.00496	 0.05012	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75946	 41804	 0.0113111	 0.03574	 0.00868	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75947	 75950	 0.001955	 0.00803	 0.002	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75948	 75950	 0.00259571	 0.00795	 0.00206	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75948	 76085	 0.00198786	 0.00628	 0.0019	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75948	 76095	 0.00434536	 0.01329	 0.00344	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75949	 75951	 0.00119929	 0.00832	 0.00241	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75949	 76086	 0.00336786	 0.0204	 0.00659	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75952	 75958	 0.00023	 0.00438	 0.00918	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75952	 75984	 0.00214393	 0.02358	 0.04648	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75953	 75956	 4.1e-05	 0.00132	 0.02469	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75953	 75983	 0.000928	 0.00775	 0.06992	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75953	 76116	 0.000403	 0.00823	 0.14926	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75954	 75963	 1.64286e-05	 0.0006	 0.26214	 4144.0	 4144.0	 4144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75955	 76092	 0.00267786	 0.02227	 0.0401	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75956	 75960	 0.000147857	 0.00298	 0.02908	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75956	 75962	 0.0002875	 0.00242	 0.02207	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75957	 75959	 0.0066125	 0.02626	 0.00697	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75957	 75964	 0.00161821	 0.01044	 0.00348	 205.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75960	 76001	 0.000271071	 0.00266	 0.02195	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75962	 76018	 0.00046	 0.00387	 0.03422	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75964	 75968	 0.0005175	 0.00636	 0.00212	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75964	 75971	 0.0051175	 0.03477	 0.00888	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75965	 75976	 0.00170857	 0.0135	 0.02689	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75966	 75973	 0.000246429	 0.00505	 0.0915	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75966	 76016	 0.000509286	 0.00674	 0.06615	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75969	 75972	 0.0027025	 0.02318	 0.00739	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75969	 75998	 0.00278464	 0.01496	 0.00309	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75969	 75999	 0.00440286	 0.03081	 0.00873	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75970	 75971	 0.0027025	 0.00896	 0.00197	 118.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75970	 75979	 0.00118286	 0.00774	 0.00213	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75971	 75972	 0.000763929	 0.00991	 0.00294	 307.0	 396.0	 396.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75971	 75975	 0.000575	 0.00647	 0.00205	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75972	 41423	 0.00299	 0.01431	 0.00374	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75972	 75974	 0.000961071	 0.0065	 0.00166	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75972	 75999	 0.00598	 0.02061	 0.01671	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75973	 76222	 0.00248071	 0.05352	 0.50405	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75978	 75979	 0.001035	 0.00704	 0.0018	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75981	 75982	 0.00202071	 0.00942	 0.00515	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75981	 76651	 0.00480536	 0.02383	 0.01143	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75982	 76095	 0.00426321	 0.0208	 0.00858	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75985	 41415	 0.00131429	 0.00765	 0.00222	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75986	 75988	 0.000591429	 0.00632	 0.01319	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75986	 75990	 0.0002875	 0.00365	 0.00701	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75986	 75992	 0.000394286	 0.00417	 0.0076	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75987	 75989	 0.00124857	 0.00835	 0.00221	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75988	 76655	 0.000345	 0.00411	 0.00876	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75990	 76691	 0.00158536	 0.01317	 0.02371	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75992	 75996	 0.000279286	 0.00317	 0.00597	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75993	 41423	 0.00104321	 0.00696	 0.00184	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75994	 75995	 0.000780357	 0.0037	 0.00196	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75994	 75997	 0.000772143	 0.00853	 0.00278	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75995	 76694	 0.00342536	 0.02246	 0.00617	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75999	 76000	 0.00593071	 0.03593	 0.0116	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76000	 76699	 0.00171679	 0.02115	 0.00622	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76001	 76008	 0.000657143	 0.00554	 0.04862	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76003	 76012	 0.00179071	 0.00805	 0.0047	 256.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76005	 75927	 0.000575	 0.01203	 0.11779	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76005	 76014	 9.85714e-05	 0.00129	 0.01242	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76006	 76015	 0.0006325	 0.00431	 0.0019	 230.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76007	 75848	 0.0108675	 0.07882	 0.02074	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76009	 76015	 0.000591429	 0.00368	 0.00133	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76011	 76014	 0.000164286	 0.00233	 0.02242	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76012	 76004	 0.00434536	 0.02692	 0.00976	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76018	 75559	 0.00023	 0.00472	 0.04831	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76020	 76016	 0.000139643	 0.00289	 0.02831	 549.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76023	 76337	 0.0224086	 0.15152	 0.04613	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76024	 76025	 0.0104568	 0.05179	 0.01262	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76024	 76379	 0.0124939	 0.03248	 0.01173	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76025	 41642	 0.0178989	 0.05059	 0.01541	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76025	 42660	 0.0101036	 0.06221	 0.01942	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76027	 76029	 0.000188929	 0.00273	 0.0276	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76027	 76188	 0.000936429	 0.00794	 0.06962	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76029	 41652	 0.000435357	 0.0038	 0.03105	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76029	 76030	 0.000246429	 0.00331	 0.03151	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76030	 76482	 0.001314	 0.0109	 0.0994	 784.0	 784.0	 784.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76032	 76035	 0.00152786	 0.00466	 0.00121	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76034	 76230	 0.0083375	 0.02609	 0.00646	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76034	 76316	 0.0031625	 0.02146	 0.00548	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76036	 76413	 0.00234929	 0.0282	 0.06013	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76038	 76530	 0.00980786	 0.11969	 0.03989	 307.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76038	 76615	 0.0524318	 0.17466	 0.04755	 250.0	 472.0	 472.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76043	 76044	 0.00193857	 0.01123	 0.00325	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76043	 76113	 0.00297357	 0.0122	 0.00859	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76044	 76045	 0.000673571	 0.00451	 0.00119	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76044	 76113	 0.000714643	 0.00835	 0.00275	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76045	 76050	 0.000829643	 0.00566	 0.00145	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76047	 76048	 0.00140464	 0.00597	 0.00138	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76047	 76050	 0.00295714	 0.01079	 0.00243	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76049	 76052	 0.000279286	 0.00234	 0.00413	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76049	 76058	 0.000336786	 0.00309	 0.00562	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76049	 76066	 0.00186464	 0.01516	 0.02858	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76050	 76051	 0.00197964	 0.00657	 0.00145	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76051	 41702	 0.00261214	 0.00839	 0.00196	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76052	 76055	 0.000961071	 0.00806	 0.01423	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76053	 76054	 0.00276	 0.00903	 0.00205	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76053	 76056	 0.00309679	 0.00893	 0.00261	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76053	 76070	 0.00370464	 0.02477	 0.00655	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76054	 76113	 0.00834571	 0.02612	 0.00647	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76056	 76061	 0.00341714	 0.01003	 0.00283	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76057	 76062	 0.00223429	 0.00729	 0.00165	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76061	 76062	 0.00165107	 0.00881	 0.00303	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76062	 76067	 0.00234107	 0.00993	 0.00529	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76063	 76067	 0.00210286	 0.00594	 0.00181	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76065	 76067	 0.00261214	 0.00839	 0.00196	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76065	 76196	 0.0018975	 0.01325	 0.00643	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76066	 76202	 0.000763929	 0.00632	 0.01139	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76068	 41739	 0.00139643	 0.00883	 0.0026	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76069	 76102	 0.001035	 0.01275	 0.02566	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76070	 76081	 0.00562679	 0.03821	 0.00976	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76070	 76113	 0.00570893	 0.01837	 0.0043	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76072	 76097	 0.00280107	 0.02033	 0.00454	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76073	 76074	 0.00118286	 0.0037	 0.00092	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76074	 41793	 0.00492036	 0.01607	 0.00364	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76075	 76076	 0.0005175	 0.00408	 0.00813	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76076	 76077	 0.000665357	 0.00523	 0.01042	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76077	 76096	 0.0009775	 0.0082	 0.01448	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76079	 76080	 0.0025875	 0.01565	 0.00505	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76080	 76083	 0.000648929	 0.00436	 0.00227	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76081	 41804	 0.000870714	 0.00584	 0.00154	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76081	 76088	 0.000443571	 0.00555	 0.00157	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76082	 76084	 0.000221786	 0.00181	 0.00326	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76082	 76096	 0.00123214	 0.01053	 0.01793	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76083	 76086	 0.000657143	 0.00732	 0.00293	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76085	 76087	 0.00328571	 0.01057	 0.00247	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76086	 76087	 0.00139643	 0.00592	 0.00137	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76088	 76089	 0.0007475	 0.00434	 0.00152	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76088	 76091	 0.00234107	 0.01868	 0.01223	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76091	 76093	 0.000591429	 0.01046	 0.00332	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76091	 76642	 0.00193857	 0.02454	 0.00759	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76093	 76094	 0.000805	 0.00886	 0.00289	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76096	 76106	 0.00115	 0.01265	 0.02494	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76097	 76100	 0.00101036	 0.00589	 0.00206	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76098	 76102	 0.000345	 0.00282	 0.00532	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76100	 76105	 0.00150321	 0.01016	 0.00309	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76102	 76106	 0.000262857	 0.00378	 0.00784	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76103	 76104	 0.00102679	 0.00639	 0.00161	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76103	 76105	 0.00130607	 0.00607	 0.00332	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76103	 76640	 0.000911786	 0.01117	 0.00372	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76106	 76225	 0.00260393	 0.02184	 0.03857	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76107	 76109	 0.0001725	 0.00144	 0.01261	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76110	 76111	 0.00125679	 0.00395	 0.0012	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76110	 76646	 0.00262857	 0.01077	 0.00268	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76117	 76118	 0.00493679	 0.05743	 0.02109	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76117	 76617	 0.00993929	 0.0721	 0.01897	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76119	 76131	 0.0978157	 0.29691	 0.07936	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76120	 41905	 0.000328571	 0.00471	 0.00975	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76121	 76122	 0.000550357	 0.00567	 0.08754	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76123	 76350	 0.00962714	 0.05137	 0.01767	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76124	 76125	 0.00551179	 0.0186	 0.00395	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76124	 76127	 0.0108839	 0.0727	 0.01922	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76125	 76164	 0.00480536	 0.06078	 0.0188	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76126	 76350	 0.0194186	 0.08467	 0.04278	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76128	 76129	 0.00262857	 0.02908	 0.00948	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76128	 76131	 0.00585679	 0.04595	 0.01205	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76128	 76169	 0.00440286	 0.0578	 0.01655	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76129	 42721	 0.00751607	 0.05107	 0.01305	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76132	 76175	 0.00115	 0.01739	 0.17486	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76132	 76704	 0.000829643	 0.01096	 0.2309	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76134	 76136	 0.00294893	 0.02308	 0.01581	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76134	 76236	 0.00892071	 0.11514	 0.03421	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76136	 42614	 0.00877286	 0.09164	 0.02609	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76140	 76581	 0.0198457	 0.08141	 0.02024	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76141	 76142	 0.00850179	 0.05773	 0.01475	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76141	 76176	 0.0163875	 0.10954	 0.02898	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76143	 76687	 0.000870714	 0.00736	 0.06456	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76144	 76145	 0.00677679	 0.02142	 0.0052	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76144	 76321	 0.00841964	 0.04703	 0.01205	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76159	 76162	 0.0164039	 0.05439	 0.01198	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76160	 76161	 0.0142764	 0.03711	 0.01341	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76161	 76164	 0.0133646	 0.08468	 0.02495	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76162	 76163	 0.0125925	 0.05488	 0.02772	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76163	 76164	 0.00780357	 0.03784	 0.01903	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76165	 76526	 0.015065	 0.09126	 0.02948	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76166	 42007	 0.00176607	 0.01697	 0.00496	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76169	 76174	 0.00464929	 0.04596	 0.01463	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76170	 76174	 0.0013225	 0.01818	 0.00976	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76170	 76457	 0.00721214	 0.07128	 0.0227	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76176	 76449	 0.045	 0.1513	 0.01703	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76176	 76449	 0.045	 0.1513	 0.01703	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76176	 76531	 0.01968	 0.26907	 0.08223	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76178	 42030	 0.0246593	 0.11975	 0.06032	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76178	 76841	 0.0123132	 0.0372	 0.00989	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76179	 76180	 0.00286679	 0.02266	 0.04515	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76179	 76814	 0.00814857	 0.06772	 0.12218	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76180	 42930	 0.00344179	 0.03406	 0.06261	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76181	 76189	 0.00400857	 0.01289	 0.00302	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76182	 76183	 0.00119929	 0.00948	 0.01889	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76184	 76188	 0.000796786	 0.00678	 0.05944	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76187	 76200	 0.00236571	 0.01923	 0.03626	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76190	 76192	 0.00125679	 0.00712	 0.00176	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76191	 76192	 0.000427143	 0.00391	 0.00108	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76193	 76194	 0.00367179	 0.01533	 0.00367	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76193	 76196	 0.00508464	 0.02886	 0.01063	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76196	 76199	 0.00119929	 0.00816	 0.00208	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76197	 42071	 0.004255	 0.0166	 0.00657	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76198	 76200	 0.000952857	 0.00789	 0.01421	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76199	 76203	 0.00134714	 0.00968	 0.0022	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76201	 76219	 0.000648929	 0.00539	 0.04969	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76202	 76207	 0.00107607	 0.00894	 0.01609	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76203	 42115	 0.00407429	 0.01215	 0.00332	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 42115	 0.00318714	 0.01006	 0.00244	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76204	 76205	 0.00100214	 0.00582	 0.00204	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76206	 76207	 0.0004025	 0.00315	 0.00628	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76206	 76218	 0.00105143	 0.00874	 0.01573	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76207	 76209	 0.000312143	 0.00376	 0.00802	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76208	 42091	 0.00138821	 0.00901	 0.00253	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76208	 76220	 0.00162643	 0.00623	 0.00503	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76209	 76210	 0.000238214	 0.00219	 0.00398	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76210	 76213	 0.0006325	 0.00818	 0.01483	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76211	 76220	 0.0007475	 0.00462	 0.00144	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 42110	 0.00410714	 0.03045	 0.02322	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 42152	 0.00424679	 0.02832	 0.00885	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 76220	 0.00118286	 0.0081	 0.00357	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76212	 76224	 0.00406607	 0.02461	 0.00795	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76213	 76226	 0.00131429	 0.01036	 0.02064	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76214	 76215	 0.000854286	 0.00261	 0.00068	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76214	 76216	 0.00221786	 0.00702	 0.0017	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76215	 76220	 0.00147857	 0.00451	 0.00117	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76216	 76217	 0.00222607	 0.00717	 0.00168	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76217	 76646	 0.00207	 0.01429	 0.00354	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76219	 76221	 0.000476429	 0.004	 0.03506	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76223	 42367	 0.0180468	 0.11439	 0.03372	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76224	 42147	 0.00712179	 0.02204	 0.00558	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76224	 43067	 0.00123214	 0.01308	 0.00359	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76224	 76227	 0.00276	 0.01807	 0.00496	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76224	 76646	 0.00252179	 0.01569	 0.00428	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76225	 76674	 0.00158536	 0.03052	 0.06222	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76226	 76229	 0.00117464	 0.01001	 0.01704	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76227	 76228	 0.00105143	 0.00322	 0.00083	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76229	 76320	 0.0035075	 0.0456	 0.08271	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 76233	 0.000624286	 0.00429	 0.00106	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 76234	 0.00207821	 0.01407	 0.00299	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76232	 76236	 0.00240679	 0.03101	 0.00921	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76234	 76357	 0.0202646	 0.09838	 0.04953	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76238	 42178	 0.00388536	 0.01522	 0.00415	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76239	 76273	 0.00101857	 0.00875	 0.07414	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76240	 42178	 0.00363893	 0.01028	 0.00313	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76240	 76241	 0.000969286	 0.00307	 0.00074	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76241	 76242	 0.00226714	 0.01618	 0.00441	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76242	 42226	 0.00248893	 0.01041	 0.00249	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76243	 76250	 0.00490393	 0.01579	 0.0037	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76250	 76251	 0.00467393	 0.01322	 0.00403	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76256	 42216	 0.00154429	 0.00483	 0.00479	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76257	 76260	 0.00069	 0.00558	 0.01051	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76259	 42224	 0.00341714	 0.01117	 0.00253	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76260	 76282	 0.000961071	 0.00819	 0.01394	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76261	 42223	 0.0023	 0.00825	 0.00192	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76261	 76313	 0.00378679	 0.0169	 0.00814	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76263	 76265	 0.000197143	 0.00162	 0.00305	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76268	 76270	 0.0013225	 0.00702	 0.00295	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76269	 42239	 0.000648929	 0.00551	 0.00938	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76270	 42243	 0.000616071	 0.00299	 0.00075	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76273	 76275	 8.21429e-05	 0.00071	 0.00644	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76274	 42246	 0.00129786	 0.00411	 0.001	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76276	 76280	 0.0050025	 0.03497	 0.00991	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76277	 76278	 0.00069	 0.00572	 0.0103	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76277	 76285	 0.000566786	 0.00677	 0.01443	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76278	 76303	 0.00220964	 0.01833	 0.03302	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76278	 76315	 0.00101857	 0.00807	 0.01607	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76280	 76305	 0.00710536	 0.02968	 0.00711	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76281	 76284	 0.00292429	 0.00895	 0.00232	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76283	 76284	 0.00303929	 0.0093	 0.00241	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76283	 76290	 0.00253	 0.00774	 0.00201	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76285	 76301	 0.00294071	 0.02466	 0.04354	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76287	 76290	 0.00455893	 0.01489	 0.00337	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76287	 76304	 0.0025875	 0.00818	 0.00199	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76290	 42269	 0.002645	 0.0081	 0.0021	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76291	 76304	 0.00151964	 0.00788	 0.00175	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76292	 42268	 0.00400857	 0.01311	 0.00297	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76292	 76297	 0.00744214	 0.02467	 0.00544	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76295	 76297	 0.00319536	 0.01695	 0.00483	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76295	 76370	 0.0152375	 0.04904	 0.01425	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76297	 76300	 0.00334321	 0.01985	 0.00665	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76297	 76387	 0.00893714	 0.02797	 0.00693	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76301	 75865	 0.00277643	 0.02681	 0.05161	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76305	 76306	 0.00226714	 0.01539	 0.00393	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76316	 42325	 0.00363893	 0.02596	 0.00707	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76317	 76319	 0.00289143	 0.02286	 0.04554	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76318	 76325	 0.0114096	 0.03897	 0.01003	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76321	 76323	 0.00855107	 0.05177	 0.01672	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76322	 76324	 0.000295714	 0.00243	 0.00457	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76323	 42344	 0.000887143	 0.006	 0.00153	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76324	 76329	 0.000640714	 0.00657	 0.01281	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76327	 76334	 0.00349107	 0.02833	 0.05342	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76328	 76333	 0.000993929	 0.00842	 0.07383	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76328	 76534	 0.0016675	 0.01461	 0.11942	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76329	 42348	 0.000961071	 0.00787	 0.01449	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76334	 76464	 0.00330214	 0.02612	 0.05204	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76336	 42354	 0.00487929	 0.02723	 0.00698	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76336	 76625	 0.0396832	 0.26907	 0.08223	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76341	 76485	 0.0116807	 0.03873	 0.00853	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76342	 76344	 0.0209054	 0.05908	 0.018	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76344	 75627	 0.0043125	 0.02914	 0.00886	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76349	 42483	 0.000640714	 0.00738	 0.15408	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76352	 42379	 0.0114014	 0.03288	 0.00962	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76352	 42486	 0.0104486	 0.04163	 0.03121	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76353	 42378	 0.00360607	 0.02731	 0.01526	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76353	 76608	 0.00814036	 0.10694	 0.03064	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76355	 76356	 0.000788571	 0.00707	 0.06908	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76355	 76417	 0.00200429	 0.0199	 0.1834	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76356	 76570	 0.000887143	 0.0168	 0.20373	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76370	 76371	 0.00260393	 0.00718	 0.00229	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76371	 76372	 0.0016675	 0.0103	 0.00374	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76372	 76375	 0.00662893	 0.0272	 0.00676	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76373	 42409	 0.000961071	 0.00822	 0.014	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76375	 42436	 0.00253821	 0.01747	 0.00433	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76377	 76391	 0.000599643	 0.00624	 0.05203	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76381	 42428	 9.03571e-05	 0.0008	 0.00651	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76381	 76382	 0.000188929	 0.00166	 0.01407	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76382	 76391	 0.000714643	 0.00595	 0.05367	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76383	 76385	 0.00325286	 0.01064	 0.00241	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76385	 76388	 0.00393464	 0.01343	 0.00346	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76387	 42445	 0.00262036	 0.01779	 0.00454	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76390	 42445	 0.0025875	 0.01026	 0.00272	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76401	 76407	 0.00159357	 0.00466	 0.00132	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76403	 76406	 0.000262857	 0.00225	 0.01907	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76403	 76417	 0.000903571	 0.00767	 0.06666	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76407	 76409	 0.000418929	 0.00527	 0.00149	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76409	 42478	 0.00341714	 0.04318	 0.01335	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76417	 76607	 0.000698214	 0.01442	 0.1477	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76419	 42499	 0.000739286	 0.00281	 0.00188	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76419	 76431	 0.0151554	 0.04638	 0.01202	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76419	 76433	 0.000772143	 0.00522	 0.00133	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76419	 76582	 0.0172089	 0.21579	 0.0685	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76422	 76424	 0.000262857	 0.00291	 0.00548	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76423	 76434	 0.000213571	 0.00272	 0.02544	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76424	 76428	 0.000985714	 0.00818	 0.01474	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76426	 76427	 0.0041975	 0.0116	 0.0037	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76429	 76434	 0.000164286	 0.00169	 0.02696	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76431	 42513	 0.00663714	 0.03235	 0.00815	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76435	 76475	 0.00924107	 0.05491	 0.01841	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76436	 42528	 0.00321179	 0.03198	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76436	 76477	 0.0199196	 0.23752	 0.06692	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76437	 76453	 0.00506	 0.03787	 0.01385	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76437	 76475	 0.0257025	 0.10403	 0.06116	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76438	 76441	 0.00359786	 0.01101	 0.00285	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76438	 76447	 0.00384429	 0.02435	 0.00717	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76438	 76454	 0.00324464	 0.02294	 0.01474	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76439	 76440	 0.000533929	 0.00441	 0.00793	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76440	 76443	 0.000328571	 0.00265	 0.00499	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76441	 76442	 0.00133893	 0.00912	 0.00233	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76441	 76451	 0.00593071	 0.07791	 0.02231	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76442	 76444	 0.00248893	 0.00879	 0.00212	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76442	 76450	 0.00317071	 0.03872	 0.01289	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76443	 76445	 0.000386071	 0.00324	 0.00573	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76444	 76449	 0.0052	 0.03684	 0.01618	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76444	 76449	 0.0052	 0.03684	 0.01618	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76446	 76447	 0.00119107	 0.00552	 0.00154	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76448	 76449	 0.00236571	 0.02235	 0.00783	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76451	 76561	 0.0051175	 0.03739	 0.01132	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76452	 76453	 0.00558571	 0.05056	 0.01928	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76452	 76559	 0.0102679	 0.09141	 0.02698	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76456	 76458	 0.00140464	 0.0177	 0.03399	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76464	 76722	 0.00259571	 0.02218	 0.03777	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76465	 42613	 0.00750786	 0.05013	 0.01325	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76469	 76470	 0.00758179	 0.02185	 0.00639	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76469	 76471	 0.00654679	 0.06958	 0.01912	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76471	 76563	 0.00589786	 0.0627	 0.02484	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76472	 76574	 0.00492036	 0.06159	 0.02331	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76473	 42627	 0.00183179	 0.01813	 0.03333	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76473	 76550	 0.0017825	 0.02137	 0.04555	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76474	 75540	 0.00407429	 0.08831	 0.85604	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76479	 42935	 0.0110811	 0.04703	 0.02505	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76482	 76486	 0.000657143	 0.00554	 0.04862	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76487	 42669	 0.00186464	 0.00548	 0.00155	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76487	 76491	 0.00243964	 0.00746	 0.00193	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76487	 76494	 0.00315429	 0.00965	 0.0025	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76487	 76515	 0.00418107	 0.01262	 0.00336	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76490	 76492	 0.000205357	 0.00161	 0.00322	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76490	 76519	 0.00110071	 0.00894	 0.01686	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76491	 76523	 0.000772143	 0.00444	 0.00107	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76492	 76498	 0.000657143	 0.00543	 0.00999	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76494	 42712	 0.00330214	 0.01078	 0.00244	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76494	 76501	 0.00193036	 0.00566	 0.0016	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76496	 76498	 0.000361429	 0.00278	 0.00583	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76496	 76505	 0.0007475	 0.00678	 0.0129	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76497	 42939	 0.000936429	 0.01091	 0.0036	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76497	 76504	 0.00257929	 0.01372	 0.00577	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76497	 76523	 0.00368821	 0.01186	 0.00278	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76500	 76502	 0.00138	 0.00444	 0.00104	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76500	 76523	 0.00185643	 0.00634	 0.00163	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76501	 76502	 0.00262857	 0.00805	 0.00209	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76501	 76523	 0.00092	 0.00305	 0.00067	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76502	 76503	 0.00272714	 0.00891	 0.00202	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76503	 42694	 0.00525714	 0.01691	 0.00396	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76504	 42697	 0.01104	 0.03491	 0.00847	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76505	 76507	 0.000969286	 0.00766	 0.01526	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76507	 76509	 0.000714643	 0.00607	 0.01033	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76508	 76516	 0.00137179	 0.01132	 0.10436	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76509	 76511	 0.00187286	 0.01557	 0.02805	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76512	 76583	 0.00821429	 0.08582	 0.02443	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76516	 76534	 0.00481357	 0.0423	 0.34693	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76516	 76599	 0.00023	 0.00473	 0.04841	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76518	 42712	 0.00484643	 0.0156	 0.00365	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76518	 76598	 0.00584036	 0.02466	 0.01643	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76524	 76623	 0.00512571	 0.06729	 0.01927	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76526	 42721	 0.000665357	 0.00993	 0.00328	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76535	 76536	 0.0101857	 0.12752	 0.04039	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76535	 76556	 0.012075	 0.15292	 0.04737	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76539	 76540	 0.000312143	 0.0025	 0.00471	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76539	 76554	 0.00152786	 0.01206	 0.02402	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76544	 42764	 0.000451786	 0.00589	 0.00188	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76545	 42787	 0.00245607	 0.0312	 0.00857	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76545	 76546	 0.000788571	 0.00416	 0.00118	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76545	 76551	 0.00156071	 0.01906	 0.00635	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76548	 42786	 0.00151964	 0.01936	 0.03643	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76548	 76552	 0.00101036	 0.0127	 0.02439	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76550	 76552	 0.000361429	 0.00405	 0.00762	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76552	 76554	 0.0005175	 0.00807	 0.01829	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76553	 77042	 0.00276	 0.01468	 0.00618	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76554	 77035	 0.000722857	 0.00864	 0.01842	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76555	 77044	 0.000361429	 0.00386	 0.05574	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76556	 76562	 0.00308857	 0.01798	 0.0063	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76558	 76559	 0.00808286	 0.06596	 0.02021	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76558	 76562	 0.00455893	 0.03097	 0.00791	 193.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76571	 76578	 0.00122393	 0.01584	 0.02871	 426.0	 426.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76572	 76573	 0.00122393	 0.0149	 0.00496	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76572	 76574	 0.00498607	 0.06086	 0.02027	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76576	 76579	 0.00739286	 0.03943	 0.01357	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76584	 42930	 0.00185643	 0.01539	 0.02772	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76584	 76811	 0.00973393	 0.08324	 0.14212	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76587	 42935	 0.00423857	 0.01326	 0.00328	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76593	 76595	 0.00069	 0.00573	 0.01031	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76595	 76596	 0.000550357	 0.00449	 0.00827	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76598	 76608	 0.00451786	 0.04799	 0.01318	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76601	 76726	 0.00213571	 0.01883	 0.15191	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76602	 76730	 0.00688357	 0.04944	 0.04027	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76603	 42958	 0.000394286	 0.00489	 0.00984	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76603	 76606	 0.00128143	 0.01598	 0.03139	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76605	 76607	 0.000369643	 0.00505	 0.04721	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76614	 76616	 0.00731893	 0.02354	 0.00551	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76614	 76617	 0.00602929	 0.02626	 0.01326	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76615	 76617	 0.02162	 0.06618	 0.01715	 118.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76626	 43024	 0.00878107	 0.05582	 0.04452	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76626	 76637	 0.00229179	 0.03091	 0.01241	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76628	 43030	 0.00141286	 0.01224	 0.10297	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76628	 76631	 0.000903571	 0.00779	 0.06553	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76630	 76814	 0.00173321	 0.01372	 0.02734	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76632	 43038	 0.0123625	 0.03494	 0.01064	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76637	 43038	 0.006095	 0.01991	 0.00451	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76640	 76641	 0.00184	 0.01503	 0.0046	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76641	 76642	 0.000673571	 0.00885	 0.00253	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76645	 43067	 0.00137179	 0.00613	 0.00295	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76645	 76647	 0.0024725	 0.01762	 0.0048	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76647	 43080	 0.001725	 0.01166	 0.00354	 205.0	 205.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76648	 43080	 0.0008625	 0.00746	 0.00231	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76648	 76683	 0.00152786	 0.00794	 0.00346	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76650	 76700	 0.0012075	 0.00784	 0.0022	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76651	 76652	 0.000821429	 0.00409	 0.00196	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76651	 76653	 0.00180714	 0.00824	 0.00381	 235.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76651	 76656	 0.000796786	 0.00536	 0.00279	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76652	 76701	 0.001265	 0.00882	 0.00293	 219.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76653	 76662	 0.000878929	 0.00756	 0.0043	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76654	 76656	 0.00112536	 0.01887	 0.0068	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76657	 43103	 0.000681786	 0.00834	 0.00245	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76658	 76659	 0.00232464	 0.01508	 0.00423	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76658	 76676	 0.000903571	 0.01399	 0.00652	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76659	 76660	 0.00146214	 0.00993	 0.00254	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76660	 76661	 0.00111714	 0.00747	 0.00198	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76662	 76663	 0.000731071	 0.00462	 0.00136	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76662	 76665	 0.000837857	 0.00606	 0.00159	 205.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76664	 76670	 0.000525714	 0.00331	 0.00097	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76665	 76666	 0.000386071	 0.00494	 0.00147	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76665	 76668	 0.0004025	 0.00529	 0.00151	 307.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76666	 76667	 0.000468214	 0.00373	 0.00138	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76668	 76670	 0.00168393	 0.00495	 0.0014	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76669	 76675	 0.000123214	 0.00132	 0.01945	 998.0	 1101.0	 1101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76671	 76673	 0.00114179	 0.00763	 0.00202	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76672	 76674	 0.000271071	 0.00303	 0.00571	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76673	 76700	 0.00319536	 0.03786	 0.01341	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76673	 76701	 0.0030475	 0.02642	 0.0095	 250.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76677	 43136	 0.000303929	 0.00413	 0.00956	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76678	 76685	 0.00694107	 0.02269	 0.00514	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76679	 76683	 0.00303107	 0.02061	 0.00526	 193.0	 193.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76681	 76684	 0.000427143	 0.00345	 0.00649	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76682	 43146	 0.000788571	 0.00598	 0.00169	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76683	 43146	 0.00232464	 0.00747	 0.00175	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76685	 76686	 0.00345	 0.01462	 0.00339	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 43156	 0.008453	 0.02762	 0.00626	 269.0	 269.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 76693	 0.00140464	 0.01489	 0.00409	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76690	 76694	 0.00308036	 0.02023	 0.00652	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76691	 76692	 0.00118286	 0.0101	 0.0172	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76693	 76694	 0.00112536	 0.00545	 0.00274	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76693	 76696	 0.00133071	 0.00862	 0.00242	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76695	 43166	 0.000969286	 0.00653	 0.00199	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76697	 76698	 0.00117464	 0.00796	 0.00242	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76697	 76699	 0.00248071	 0.0123	 0.003	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76699	 75612	 0.00248893	 0.01773	 0.00483	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76708	 76709	 0.00140464	 0.00819	 0.00253	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76713	 76718	 0.00690821	 0.04618	 0.01221	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76713	 76721	 0.015065	 0.04257	 0.01297	 118.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76718	 77966	 0.00164286	 0.02798	 0.01084	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76722	 76725	 0.00255464	 0.02076	 0.03914	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76730	 76732	 0.00617714	 0.03286	 0.02769	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76733	 77064	 0.0436014	 0.12333	 0.03761	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76740	 76742	 0.00273536	 0.00857	 0.00212	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76742	 43333	 0.00781179	 0.02292	 0.00647	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76742	 76751	 0.00653036	 0.02164	 0.00477	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76742	 76754	 0.00182357	 0.01157	 0.00341	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76743	 43331	 0.00263679	 0.00947	 0.0022	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76745	 76853	 0.0438232	 0.13726	 0.03402	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76748	 76749	 0.00268607	 0.00848	 0.00206	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76753	 76754	 0.0161904	 0.05292	 0.012	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76754	 76755	 0.00457536	 0.02897	 0.00853	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76756	 76759	 0.00860036	 0.0545	 0.01605	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76756	 77053	 0.0219732	 0.0664	 0.01766	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76757	 76758	 0.0143996	 0.04226	 0.01193	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76758	 77053	 0.0174061	 0.05328	 0.01381	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76761	 76774	 0.00202071	 0.01679	 0.03023	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76762	 76882	 0.00567607	 0.04751	 0.43078	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76766	 76767	 0.0148104	 0.04765	 0.01115	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76767	 76853	 0.0247743	 0.08099	 0.01836	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76768	 43797	 0.0126664	 0.07802	 0.02436	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76768	 76769	 0.0100379	 0.06709	 0.01774	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76776	 77084	 0.0191475	 0.06874	 0.016	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76777	 76779	 0.00128143	 0.01094	 0.01863	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76777	 77024	 0.00843607	 0.06679	 0.13331	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76780	 76781	 0.00136357	 0.01108	 0.02088	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76780	 77002	 0.0154429	 0.13254	 0.22732	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76781	 77017	 0.00745857	 0.09335	 0.18419	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76782	 76992	 0.00588143	 0.05386	 0.81973	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76785	 43766	 0.0149336	 0.06001	 0.01556	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76786	 43411	 0.0115739	 0.04219	 0.0095	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76786	 76788	 0.00578286	 0.01769	 0.00458	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76787	 76789	 0.000829643	 0.00696	 0.01229	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76787	 76792	 0.00140464	 0.01201	 0.02045	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76787	 77219	 0.00485464	 0.06907	 0.14344	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76788	 43416	 0.00532286	 0.0174	 0.00394	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76795	 76797	 0.00253	 0.02349	 0.04274	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76795	 76805	 0.00669464	 0.0544	 0.10267	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76796	 77047	 0.0201907	 0.12814	 0.03364	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76802	 77064	 0.0262282	 0.14907	 0.05499	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76803	 76804	 0.0206179	 0.07517	 0.01694	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76803	 76971	 0.0168721	 0.05514	 0.0125	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76814	 43446	 0.000550357	 0.00899	 0.01874	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76816	 76842	 0.00380321	 0.0494	 0.45968	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76820	 76951	 0.0168311	 0.11441	 0.02925	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76823	 77084	 0.0651557	 0.20431	 0.05071	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76824	 76868	 0.0193857	 0.13176	 0.03369	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76825	 76958	 0.00869071	 0.07226	 0.13041	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76825	 77067	 0.0056925	 0.04777	 0.0844	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76827	 76862	 0.0671682	 0.4964	 0.13414	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76827	 77066	 0.0362332	 0.14876	 0.03702	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76828	 76829	 0.0188846	 0.06779	 0.01577	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76828	 76849	 0.00934786	 0.05222	 0.01338	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76829	 43479	 0.0157796	 0.04459	 0.01359	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76839	 76840	 0.00450143	 0.04317	 0.0146	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76840	 76850	 0.0151225	 0.05929	 0.01616	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76841	 76843	 0.00171679	 0.01148	 0.00303	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76843	 43509	 0.00105143	 0.00668	 0.00197	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76845	 43516	 0.0101939	 0.03281	 0.00768	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76848	 43519	 0.00487929	 0.03261	 0.00862	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76855	 43534	 0.0204618	 0.05783	 0.01762	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76861	 44114	 0.00301464	 0.02504	 0.04511	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76873	 43569	 0.0124118	 0.03799	 0.00984	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76873	 76874	 0.0118286	 0.03893	 0.0087	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76875	 76956	 0.00130607	 0.0111	 0.09645	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76876	 76951	 0.0635211	 0.20476	 0.04803	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76876	 77016	 0.0497704	 0.16031	 0.03757	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76877	 76878	 0.00147036	 0.01192	 0.02246	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76878	 77014	 0.00260393	 0.02058	 0.04099	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76879	 76932	 0.0405457	 0.12697	 0.03147	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76882	 77086	 0.001265	 0.01088	 0.09221	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76883	 77094	 0.0453675	 0.16557	 0.03735	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76888	 43739	 0.0230821	 0.06773	 0.01913	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76888	 76890	 0.0177675	 0.05718	 0.01339	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76889	 43603	 0.00193857	 0.01535	 0.03057	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76890	 43607	 0.0132907	 0.03757	 0.01145	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76890	 77009	 0.0388289	 0.12161	 0.03014	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76891	 76892	 0.000509286	 0.00395	 0.00826	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76891	 77010	 0.00572536	 0.04757	 0.08573	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76894	 76964	 0.00552	 0.04686	 0.41286	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76896	 76897	 0.0183507	 0.04771	 0.01724	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76896	 76928	 0.0241829	 0.11333	 0.03098	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76896	 76962	 0.0332925	 0.12879	 0.03617	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76900	 43722	 0.0218089	 0.13585	 0.03707	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76902	 76903	 0.012297	 0.04075	 0.00898	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76903	 43797	 0.0337361	 0.12372	 0.03875	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76913	 43702	 0.013225	 0.0569	 0.01282	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76915	 76920	 0.000952857	 0.00634	 0.00168	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76916	 76919	 0.000377857	 0.00303	 0.00572	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76918	 76920	 0.0021275	 0.00683	 0.0016	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76918	 76923	 0.00197143	 0.01317	 0.00348	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76932	 76933	 1e-07	 0.000145	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76932	 76933	 1e-07	 0.000145	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76932	 76963	 0.003393	 0.02815	 0.05069	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76933	 76963	 0.0033925	 0.02815	 0.05069	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76937	 43991	 0.00938071	 0.07733	 0.03574	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76941	 77011	 0.00244786	 0.02063	 0.18274	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76942	 43740	 0.00957786	 0.02931	 0.00759	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76945	 43745	 0.002875	 0.00858	 0.00235	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76951	 43757	 0.0191146	 0.06969	 0.0157	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76957	 44060	 0.0584118	 0.19121	 0.04342	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76959	 77071	 0.00223429	 0.01968	 0.15882	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76962	 76963	 1e-07	 0.0002	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76963	 76966	 0.00193857	 0.01655	 0.02817	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76974	 77093	 9.85714e-05	 0.00535	 0.592	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76975	 76977	 0.01587	 0.05934	 0.01782	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76975	 77050	 0.038065	 0.11352	 0.03108	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76981	 76988	 0.001035	 0.00438	 0.00101	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76981	 76990	 0.0015525	 0.00737	 0.00197	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76982	 76984	 0.000279286	 0.00238	 0.00406	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76983	 76986	 0.00335143	 0.01421	 0.0033	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76983	 76994	 0.00276	 0.017	 0.00473	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76985	 76998	 0.000410714	 0.00365	 0.02944	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76985	 77005	 0.000147857	 0.0025	 0.03814	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76986	 76990	 0.0073025	 0.0242	 0.00533	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76987	 77001	 0.00993929	 0.03198	 0.00749	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76987	 77003	 0.00207	 0.01357	 0.00373	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76990	 43853	 0.00289143	 0.00818	 0.00249	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76991	 76995	 0.000361429	 0.00296	 0.00558	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76992	 76993	 0.000147857	 0.0013	 0.011	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76993	 76998	 0.000197143	 0.00169	 0.01482	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76998	 77011	 0.0004025	 0.00382	 0.03415	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77000	 77003	 0.0030475	 0.01887	 0.00684	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77001	 43892	 0.00697393	 0.0201	 0.00588	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77001	 77012	 0.000903571	 0.01164	 0.00345	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77003	 77007	 0.00375393	 0.01307	 0.01289	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77004	 77055	 0.00438643	 0.03469	 0.06914	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77005	 77057	 0.0028175	 0.02276	 0.22021	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77007	 77009	 0.00303929	 0.01616	 0.0068	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77008	 77009	 0.00782821	 0.03109	 0.00825	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77009	 43876	 0.00551179	 0.01774	 0.00415	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77012	 77013	 0.00197964	 0.00803	 0.00204	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77014	 77017	 0.003105	 0.02548	 0.04693	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77015	 77016	 0.00182357	 0.00653	 0.00492	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77017	 77019	 0.000188929	 0.00355	 0.00738	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77025	 77026	 0.0206754	 0.08774	 0.02035	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77027	 77028	 0.000246429	 0.00421	 0.06798	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77028	 77044	 0.000156071	 0.00278	 0.04267	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77029	 77037	 0.000575	 0.00772	 0.01467	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77035	 77037	 0.000550357	 0.00484	 0.00974	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77040	 77041	 0.00153607	 0.0047	 0.00122	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77041	 77042	 0.00180714	 0.00512	 0.00156	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77042	 77043	 0.000854286	 0.00695	 0.00437	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77045	 77048	 0.000336786	 0.00643	 0.13964	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77047	 77050	 0.0133893	 0.06271	 0.01713	 159.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77050	 77092	 0.0155168	 0.18855	 0.07024	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77051	 77058	 0.0121243	 0.03902	 0.00913	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77052	 77053	 0.00107607	 0.00352	 0.0008	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77054	 44011	 0.0104404	 0.04428	 0.01027	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77064	 77066	 0.00427964	 0.02275	 0.00957	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77071	 44042	 0.000805	 0.00663	 0.06113	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77074	 76827	 0.026105	 0.18647	 0.05091	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77075	 77079	 0.00587321	 0.01947	 0.00429	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77075	 77081	 0.0069575	 0.01809	 0.00653	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77077	 77083	 0.00161	 0.0134	 0.02413	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77078	 77079	 0.00437821	 0.01384	 0.00336	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77079	 77080	 0.00116643	 0.00516	 0.00158	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77079	 77084	 0.0228521	 0.06994	 0.01812	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77085	 77097	 0.002875	 0.02454	 0.04179	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77086	 77210	 0.00324464	 0.02751	 0.2416	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77093	 77095	 4.10714e-05	 0.00205	 0.22623	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77094	 44106	 0.00528179	 0.05838	 0.01903	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77099	 77354	 0.00529821	 0.04401	 0.07932	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77100	 44338	 0.0177429	 0.05361	 0.01426	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77100	 77381	 0.0314279	 0.21277	 0.06489	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77101	 77381	 0.0304668	 0.10531	 0.02649	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77101	 77416	 0.0380979	 0.10774	 0.03285	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77102	 77507	 0.00156071	 0.01377	 0.02773	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77103	 77105	 0.000674	 0.0054	 0.05221	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77103	 77308	 0.00167571	 0.0144	 0.12212	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77103	 77523	 0.00527357	 0.04417	 0.40026	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77107	 44204	 0.00969286	 0.02844	 0.00803	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77108	 44124	 0.0060375	 0.04303	 0.01172	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77108	 44129	 0.0128389	 0.04543	 0.00877	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77113	 77124	 0.00130607	 0.00597	 0.00172	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77113	 77540	 0.0173321	 0.05576	 0.01305	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77114	 77123	 0.0012075	 0.01031	 0.01756	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77122	 77124	 0.00670286	 0.0185	 0.00591	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77122	 77446	 0.00768036	 0.0251	 0.00569	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77123	 77126	 0.00104321	 0.00847	 0.01597	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77125	 44679	 0.000829643	 0.00574	 0.00166	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77125	 77302	 0.00115	 0.00554	 0.00573	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77125	 77446	 0.00363071	 0.01681	 0.00749	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77126	 44676	 0.000648929	 0.0062	 0.01066	 383.0	 383.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77126	 77246	 0.000501071	 0.00532	 0.00989	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77136	 77514	 0.0111632	 0.0385	 0.00783	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77137	 44859	 0.00806643	 0.04847	 0.03198	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77138	 77144	 0.00377857	 0.03464	 0.0742	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77140	 77503	 0.00216036	 0.04387	 0.4657	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77143	 77204	 0.0119271	 0.06943	 0.02432	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77143	 77539	 0.0413261	 0.12325	 0.03375	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77144	 44458	 0.00296536	 0.0241	 0.04544	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77146	 45224	 0.0169132	 0.05237	 0.01325	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77146	 77149	 0.0334896	 0.10254	 0.02658	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77146	 77487	 0.0184329	 0.04792	 0.01731	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77149	 45222	 0.0247579	 0.10774	 0.03426	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77149	 77412	 0.0212668	 0.08849	 0.0308	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77152	 77282	 0.00602107	 0.01818	 0.00483	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77152	 77312	 0.0070725	 0.02388	 0.00507	 118.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77153	 77502	 0.00607036	 0.03339	 0.01302	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77158	 77369	 0.0192707	 0.05823	 0.01549	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77158	 77376	 0.0145721	 0.17415	 0.05468	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77163	 77385	 0.0331939	 0.10685	 0.02503	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77170	 77178	 0.0908582	 0.67292	 0.19327	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77170	 77383	 0.00696571	 0.05791	 0.10442	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77173	 77174	 0.00255464	 0.00736	 0.00215	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77174	 77175	 0.000648929	 0.00404	 0.00122	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77174	 77178	 0.00117464	 0.00728	 0.00264	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77175	 77544	 0.00209464	 0.01728	 0.00798	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77176	 77183	 0.00313786	 0.0149	 0.00529	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77177	 77183	 0.00125679	 0.0149	 0.00528	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77177	 77194	 0.00134714	 0.01818	 0.0073	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77178	 77436	 0.0017825	 0.00949	 0.00399	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77179	 77439	 0.00414821	 0.02802	 0.00852	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77180	 44397	 0.00211929	 0.00663	 0.00164	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77180	 77185	 0.00234929	 0.00709	 0.00189	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77180	 77189	 0.00435357	 0.01343	 0.00426	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77181	 77182	 0.00168393	 0.01123	 0.00351	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77181	 77241	 0.00433714	 0.01951	 0.01141	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77181	 77344	 0.00551179	 0.01589	 0.00465	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77182	 77183	 0.00119107	 0.00458	 0.0037	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77184	 77192	 0.004255	 0.01106	 0.00399	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77185	 77187	 0.00154429	 0.00902	 0.00279	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77187	 44604	 0.00239857	 0.00733	 0.0019	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77188	 77273	 0.000336786	 0.00275	 0.00507	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77190	 77191	 0.0023575	 0.01254	 0.00527	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77190	 77505	 0.00512571	 0.03285	 0.00943	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77192	 77193	 0.002415	 0.00683	 0.00208	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77194	 77454	 0.004025	 0.05639	 0.02093	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77195	 77545	 0.000509286	 0.00443	 0.07337	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77199	 75684	 0.00579929	 0.13114	 1.31887	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77199	 77201	 0.00156893	 0.01307	 0.11799	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77199	 77203	 0.00147036	 0.01184	 0.1145	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77199	 77377	 0.00539679	 0.11932	 1.1628	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77200	 77202	 0.000821429	 0.00683	 0.01229	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77201	 77523	 0.00614429	 0.05147	 0.46719	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77202	 77531	 0.00581571	 0.04835	 0.08715	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77205	 77378	 0.004715	 0.03913	 0.07051	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77206	 77221	 0.0137425	 0.06297	 0.03555	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77208	 45428	 0.00924929	 0.05495	 0.01518	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77209	 77212	 0.00428786	 0.03391	 0.06758	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77209	 77347	 0.00404143	 0.03193	 0.06363	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77209	 77556	 0.0025875	 0.02211	 0.03765	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77211	 45428	 0.0146625	 0.04577	 0.04539	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77217	 77526	 0.0149829	 0.09725	 0.02731	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77218	 77539	 0.0169132	 0.15226	 0.05091	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77220	 77221	 0.000616071	 0.0037	 0.00244	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77223	 46404	 0.00554464	 0.03242	 0.01003	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77228	 77527	 0.0142764	 0.08106	 0.02986	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77229	 77245	 0.002185	 0.01065	 0.0036	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77229	 77315	 0.00119107	 0.00368	 0.00093	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77231	 77244	 0.000468214	 0.00382	 0.00719	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77231	 77318	 0.000262857	 0.00215	 0.00388	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77232	 44732	 0.000427143	 0.00247	 0.00087	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77233	 44513	 0.0020125	 0.00556	 0.00178	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77233	 77329	 0.000969286	 0.00288	 0.00079	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77238	 77332	 0.0007475	 0.00516	 0.00149	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77241	 44774	 0.000714643	 0.00486	 0.00122	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77242	 77275	 0.00254643	 0.01125	 0.00684	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77242	 77338	 0.00136357	 0.01566	 0.00532	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77244	 77322	 0.000213571	 0.00223	 0.00414	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77245	 44533	 0.00354857	 0.00923	 0.00333	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77245	 44678	 0.00296536	 0.00918	 0.00232	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77246	 77316	 0.000870714	 0.00727	 0.01284	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77250	 77252	 0.00128964	 0.00391	 0.00104	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77251	 77252	 0.00151143	 0.00417	 0.00133	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77253	 77260	 0.000345	 0.00272	 0.00543	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77253	 77316	 0.000837857	 0.00682	 0.01285	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77254	 44544	 0.000903571	 0.00283	 0.0007	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77254	 77262	 0.00274357	 0.00819	 0.00224	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77255	 77261	 0.000435357	 0.00365	 0.00657	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77255	 77263	 0.000279286	 0.00237	 0.00418	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77258	 77259	 0.00151964	 0.00497	 0.00113	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77260	 77261	 0.000238214	 0.00188	 0.00374	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77262	 44558	 0.00242321	 0.0075	 0.0019	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77263	 77272	 0.00168393	 0.02018	 0.04302	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77267	 77268	 0.00142107	 0.00434	 0.00112	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77268	 77271	 0.00282571	 0.01031	 0.00232	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77271	 77280	 0.00124857	 0.02313	 0.00852	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77272	 77276	 0.000246429	 0.00232	 0.00422	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77272	 77341	 0.000410714	 0.00365	 0.00735	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77280	 77286	 0.00135536	 0.00609	 0.00356	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77281	 77503	 0.000377857	 0.00587	 0.05235	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77283	 77502	 0.00115821	 0.00897	 0.0035	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77286	 77282	 0.00482179	 0.03497	 0.0092	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77287	 77286	 0.0064975	 0.04391	 0.01335	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77287	 77289	 0.00197964	 0.01271	 0.00365	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77288	 77293	 0.00294071	 0.00813	 0.00259	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77289	 44673	 0.00510929	 0.0363	 0.00845	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77290	 77307	 0.00153607	 0.01353	 0.10915	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77290	 77503	 0.00127321	 0.01469	 0.13333	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77291	 44664	 0.00438643	 0.01325	 0.00352	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77291	 77297	 0.00141286	 0.00914	 0.00256	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77293	 44669	 0.00200429	 0.00553	 0.00176	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77294	 77298	 0.000394286	 0.00337	 0.00575	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77295	 44676	 0.000205357	 0.00179	 0.00361	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77295	 77300	 0.000336786	 0.00286	 0.00504	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77297	 77299	 0.00205357	 0.00568	 0.00181	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77298	 77300	 0.0002875	 0.00246	 0.00418	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77298	 77305	 0.00121571	 0.00998	 0.01837	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77301	 77302	 0.00147857	 0.00688	 0.00376	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77305	 44691	 0.000969286	 0.00804	 0.01447	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77307	 77508	 0.00186464	 0.01575	 0.1382	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77311	 44704	 0.00554464	 0.01566	 0.00477	 118.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77311	 77312	 0.00437	 0.01235	 0.00376	 118.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77314	 77561	 0.0160261	 0.04426	 0.01413	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77315	 44708	 0.001495	 0.00424	 0.00129	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77316	 77318	 0.000303929	 0.00251	 0.00452	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77317	 44711	 0.00300643	 0.00982	 0.00223	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77317	 77323	 0.00398393	 0.01866	 0.0051	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77319	 44711	 0.0009775	 0.00298	 0.00077	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77320	 77321	 0.00142107	 0.00517	 0.00116	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77320	 77323	 0.00131429	 0.00893	 0.00228	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77322	 77324	 0.000123214	 0.00145	 0.00309	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77323	 77330	 0.0027025	 0.01957	 0.00515	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77323	 77343	 0.00239857	 0.01688	 0.00402	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77323	 77428	 0.00403321	 0.01262	 0.00313	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77324	 77326	 0.00105964	 0.00907	 0.01544	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77325	 77449	 0.000312143	 0.00259	 0.02364	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77330	 44757	 0.000796786	 0.00451	 0.00166	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77332	 77339	 0.000599643	 0.0027	 0.00158	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77334	 77453	 0.000484643	 0.00276	 0.00102	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77339	 44774	 0.000566786	 0.00325	 0.00097	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77341	 77345	 0.000952857	 0.00929	 0.01747	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77341	 77458	 0.00403321	 0.05091	 0.09786	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77342	 77503	 0.000492857	 0.00592	 0.10279	 549.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77344	 77440	 0.00133071	 0.01121	 0.00369	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77346	 77348	 0.00888786	 0.06126	 0.01519	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77350	 45002	 0.0225318	 0.05857	 0.02116	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77351	 77507	 0.004879	 0.03857	 0.07687	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77351	 77507	 0.004879	 0.03857	 0.07687	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77355	 77488	 0.0128964	 0.11044	 0.189	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77356	 77485	 0.00792679	 0.06868	 0.58798	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77363	 77364	 0.00668643	 0.06051	 0.02308	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77364	 77457	 0.0134632	 0.11105	 0.05135	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77365	 44894	 0.00202893	 0.02355	 0.04186	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77367	 75582	 0.014211	 0.1385	 1.223	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77369	 77529	 0.0117464	 0.12763	 0.05401	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77369	 77564	 0.0126664	 0.05024	 0.03068	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77370	 77486	 0.00317071	 0.02578	 0.0486	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77371	 77465	 0.00286679	 0.02471	 0.2097	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77372	 77374	 0.00206179	 0.01727	 0.03048	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77372	 77458	 0.00240679	 0.02711	 0.05102	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77373	 44859	 0.0155907	 0.04496	 0.01315	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77373	 77538	 0.0102104	 0.03817	 0.01146	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77376	 77457	 0.0185561	 0.12197	 0.09134	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77379	 44894	 0.00217679	 0.01719	 0.03424	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77380	 77382	 0.0429196	 0.29119	 0.08908	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77380	 77509	 0.0163464	 0.05867	 0.01365	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77381	 77382	 0.0430511	 0.29209	 0.08935	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77382	 77532	 0.05313	 0.16648	 0.04129	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77383	 77531	 0.00943821	 0.07851	 0.14174	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77386	 77456	 0.0348039	 0.21239	 0.06068	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77411	 77367	 0.01725	 0.141	 2.4	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77411	 77404	 0.00549536	 0.11716	 1.26323	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77412	 44997	 0.0211271	 0.06907	 0.01566	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77416	 45001	 0.0200429	 0.06059	 0.01611	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77419	 77462	 0.0357486	 0.11075	 0.02804	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77420	 77461	 0.0291443	 0.08923	 0.02313	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77423	 77424	 0.00993929	 0.03078	 0.00779	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77423	 77528	 0.0214229	 0.11208	 0.03284	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77425	 77433	 0.0013225	 0.01245	 0.00436	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77425	 77452	 0.00124857	 0.00666	 0.0028	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77426	 77427	 0.000648929	 0.00385	 0.00129	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77426	 77430	 0.000763929	 0.00448	 0.00139	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77429	 77430	 0.000476429	 0.00405	 0.00129	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77429	 77432	 0.000591429	 0.00496	 0.00163	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77430	 77433	 0.00135536	 0.00419	 0.00106	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77431	 45131	 0.00850179	 0.02868	 0.00758	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77432	 45093	 0.000484643	 0.00464	 0.00157	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77433	 77434	 0.00100214	 0.00654	 0.0018	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77434	 77454	 0.00104321	 0.00963	 0.00351	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77435	 77436	 0.000443571	 0.00266	 0.00101	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77435	 77439	 0.00116643	 0.00847	 0.00223	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77435	 77453	 0.0016675	 0.00616	 0.00436	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77439	 77139	 0.0535325	 0.36586	 0.11306	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77439	 77440	 0.0015525	 0.00501	 0.00145	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77441	 77442	 0.00202893	 0.00559	 0.00179	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77441	 77541	 0.0104979	 0.03173	 0.00844	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77446	 77448	 0.001035	 0.00738	 0.00237	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77449	 77508	 0.00380321	 0.0328	 0.27867	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77450	 77451	 0.00184	 0.00549	 0.0015	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77450	 77452	 0.0035075	 0.01146	 0.0026	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77454	 77544	 0.00179071	 0.01721	 0.00582	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77464	 45197	 0.00422214	 0.01457	 0.00296	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77464	 77484	 0.0106129	 0.03208	 0.00853	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77464	 77661	 0.00556929	 0.04152	 0.02391	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77464	 77661	 0.005569	 0.04152	 0.02391	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77465	 77579	 0.00513393	 0.11249	 1.10761	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77466	 77467	 0.00188107	 0.00688	 0.00215	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77466	 77484	 0.0105964	 0.03464	 0.00785	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77467	 77469	 0.00238214	 0.00658	 0.0021	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77468	 77471	 0.000303929	 0.0025	 0.0046	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77468	 77486	 0.00290786	 0.02364	 0.04457	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77469	 45206	 0.000928214	 0.00299	 0.00087	 128.0	 128.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77469	 45258	 0.000443571	 0.00279	 0.00084	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77470	 45206	 0.000903571	 0.00248	 0.00079	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77471	 77477	 0.000788571	 0.00624	 0.01243	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77474	 77476	 0.00133893	 0.00604	 0.00179	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77476	 45211	 0.0013225	 0.00399	 0.00106	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77476	 77496	 0.00271071	 0.00836	 0.00265	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77477	 77497	 0.000254643	 0.00204	 0.00407	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77478	 77488	 0.00521607	 0.04237	 0.07993	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77496	 77498	 0.00391	 0.01224	 0.00303	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77497	 77665	 0.000492857	 0.00462	 0.00941	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77498	 77664	 0.00173321	 0.00665	 0.00536	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77502	 77505	 0.0159604	 0.05388	 0.01143	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77505	 77506	 0.00244786	 0.02157	 0.0116	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77507	 77510	 0.00248071	 0.01962	 0.03908	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77510	 77557	 0.00153607	 0.01276	 0.02298	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77512	 45429	 0.00533929	 0.01653	 0.00418	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77514	 77521	 0.00584857	 0.036	 0.01124	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77518	 77521	 0.0484725	 0.14237	 0.04025	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77518	 77532	 0.0337279	 0.09729	 0.02848	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77527	 77529	 0.0224168	 0.08615	 0.06962	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77528	 77529	 0.0139971	 0.08749	 0.0265	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77530	 77532	 0.00909321	 0.05761	 0.01697	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77534	 45535	 0.00183179	 0.01719	 0.03499	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77549	 45424	 0.0004025	 0.00337	 0.00607	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77549	 77555	 0.00250536	 0.02081	 0.03747	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77552	 46611	 0.0168639	 0.05427	 0.01271	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77555	 77556	 0.00226714	 0.01883	 0.03391	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77558	 77560	 0.00134714	 0.01065	 0.02121	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77559	 77561	 0.0240104	 0.07157	 0.01958	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77563	 77564	 0.01495	 0.10514	 0.02506	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77566	 77936	 0.00738464	 0.05842	 0.11655	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77568	 77799	 0.0015525	 0.01318	 0.11455	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77568	 77891	 0.00578286	 0.05089	 0.41807	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77573	 77939	 0.0260968	 0.12727	 0.04305	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77576	 77578	 0.00125679	 0.01955	 0.00911	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77576	 77929	 0.0402336	 0.12466	 0.03157	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77578	 78012	 0.0163793	 0.06211	 0.04159	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77578	 78012	 0.016379	 0.06211	 0.04159	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77579	 77105	 0.004296	 0.0932	 0.2574	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77580	 45472	 0.023345	 0.07229	 0.0183	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77580	 46536	 0.0486121	 0.13754	 0.04195	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77581	 77930	 0.00325286	 0.02702	 0.04867	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77583	 77585	 0.0166504	 0.06501	 0.02575	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77583	 77661	 0.0386564	 0.27662	 0.07574	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77587	 77589	 0.0001725	 0.00291	 0.00592	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77591	 77594	 0.00200429	 0.03278	 0.01554	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77591	 77767	 0.0220554	 0.1475	 0.03904	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77593	 77908	 0.00443571	 0.05003	 0.09423	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77594	 77897	 0.0337279	 0.09319	 0.02976	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77595	 45536	 0.000772143	 0.0105	 0.099	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77595	 77596	 0.000451786	 0.00617	 0.0576	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77596	 77608	 0.00335143	 0.02799	 0.25294	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77601	 77759	 0.00553643	 0.04732	 0.08063	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77607	 77675	 0.00225893	 0.0271	 0.05777	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77612	 77613	 0.0157468	 0.04619	 0.01304	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77612	 78075	 0.02691	 0.08509	 0.02066	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77613	 45829	 0.0337936	 0.10879	 0.02548	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77614	 77890	 0.0100296	 0.08257	 0.15249	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77615	 46007	 0.004715	 0.03827	 0.07217	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77615	 77631	 0.0055775	 0.06221	 0.11997	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77616	 77798	 0.0244211	 0.07984	 0.0181	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77630	 45640	 0.00116643	 0.00738	 0.00217	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77638	 45689	 0.0185889	 0.06075	 0.01377	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77638	 77648	 0.0237475	 0.07643	 0.01789	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77640	 77641	 0.00671107	 0.02192	 0.00497	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77641	 77642	 0.0012075	 0.00789	 0.00194	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77645	 77712	 0.00290786	 0.02484	 0.04229	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77648	 77977	 0.0196979	 0.09311	 0.04944	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77652	 78018	 0.005175	 0.04089	 0.08151	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77653	 77654	 0.0125679	 0.03847	 0.00997	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77653	 77656	 0.00731893	 0.04972	 0.0127	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77654	 77657	 0.00896179	 0.05876	 0.01615	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77655	 78030	 0.00326107	 0.06582	 0.71992	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77656	 77798	 0.0241664	 0.15327	 0.04521	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77660	 77661	 0.00260393	 0.01672	 0.0048	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77668	 45744	 0.0106868	 0.0472	 0.0287	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77668	 77919	 0.0160671	 0.05754	 0.01888	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77670	 77920	 0.00319536	 0.03984	 0.07834	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77674	 77680	 0.00184821	 0.0089	 0.0092	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77675	 45765	 0.00217679	 0.0181	 0.03259	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77675	 77678	 0.00170857	 0.01351	 0.02692	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77677	 77682	 0.00571714	 0.0175	 0.00453	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77678	 77683	 0.000484643	 0.00383	 0.00763	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77680	 77684	 0.00723679	 0.02437	 0.00906	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77682	 45766	 0.000895357	 0.0055	 0.00172	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77683	 77685	 0.000369643	 0.00293	 0.00583	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77685	 77687	 0.000878929	 0.00731	 0.01316	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77692	 77992	 0.0173075	 0.11937	 0.02961	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77694	 45932	 0.0394368	 0.11153	 0.034	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77694	 77794	 0.0558079	 0.17103	 0.04438	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77695	 77713	 0.0199525	 0.06522	 0.01479	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77695	 78000	 0.0699282	 0.22907	 0.05206	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77696	 77699	 0.00418929	 0.03311	 0.06598	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77698	 77700	 0.00216857	 0.01761	 0.03319	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77699	 77700	 0.00170857	 0.0139	 0.02621	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77700	 77703	 0.00345	 0.02799	 0.05277	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77703	 77715	 0.00611964	 0.05033	 0.09278	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77704	 45823	 0.0219896	 0.09187	 0.02202	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77704	 77706	 0.0106539	 0.07239	 0.01849	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77706	 77707	 0.0146461	 0.04712	 0.01103	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77706	 77708	 0.0158371	 0.05214	 0.01165	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77706	 77710	 0.00398393	 0.04902	 0.01442	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77707	 77709	 0.00906857	 0.02839	 0.00703	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77711	 77713	 0.01748	 0.08524	 0.02148	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77714	 45823	 0.0160179	 0.04901	 0.0127	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77717	 77998	 0.00953679	 0.0648	 0.01656	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77721	 46756	 0.0119846	 0.05005	 0.01199	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77721	 78005	 0.0110975	 0.03626	 0.00822	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77729	 46618	 0.0157796	 0.10725	 0.02741	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77729	 77738	 0.00604571	 0.01891	 0.00468	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77732	 77740	 0.000550357	 0.00462	 0.04055	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77735	 46611	 0.0218993	 0.07159	 0.01623	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77735	 77738	 0.00358964	 0.02351	 0.00646	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77740	 77891	 0.0017825	 0.02412	 0.22992	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77744	 45932	 0.0164779	 0.0702	 0.02327	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77744	 77746	 0.0125925	 0.0398	 0.00966	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77746	 45939	 0.0495239	 0.14547	 0.04112	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77746	 45983	 0.0267211	 0.086	 0.02014	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77749	 45939	 0.0159275	 0.0528	 0.01163	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77750	 45941	 0.00370464	 0.03009	 0.05674	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77750	 77898	 0.0047725	 0.03968	 0.07149	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77752	 77786	 0.00203714	 0.01692	 0.03048	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77753	 77755	 0.00299	 0.00977	 0.00221	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77767	 45959	 0.0202154	 0.06505	 0.01523	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77769	 77991	 0.000714643	 0.00602	 0.05281	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77770	 77992	 0.0202811	 0.06208	 0.01609	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77770	 78013	 0.0646136	 0.21158	 0.04806	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77771	 77773	 0.00430429	 0.01318	 0.00341	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77771	 77775	 0.00466571	 0.01391	 0.0038	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77772	 45981	 0.00165107	 0.01308	 0.02605	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77772	 77786	 0.00138821	 0.01129	 0.02129	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77775	 45980	 0.00720393	 0.02204	 0.00571	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77775	 77776	 0.00855107	 0.02417	 0.00737	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77777	 77784	 0.000887143	 0.00721	 0.01358	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77780	 45983	 0.0213161	 0.06968	 0.0158	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77784	 77788	 0.00318714	 0.02721	 0.04634	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77788	 77931	 0.002875	 0.02273	 0.04529	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77794	 77795	 0.0362414	 0.11852	 0.02688	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77795	 45995	 0.0169214	 0.05179	 0.01342	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77796	 77897	 0.033251	 0.10181	 0.02639	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77796	 77897	 0.033251	 0.10181	 0.02639	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77800	 77809	 0.000205357	 0.00173	 0.01499	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77800	 77811	 0.000139643	 0.00125	 0.01025	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77801	 46013	 0.000813214	 0.00563	 0.00279	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77801	 78022	 0.00268607	 0.01117	 0.00389	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77802	 78020	 0.00115	 0.0123	 0.02567	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77802	 78024	 0.00108429	 0.0091	 0.01606	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77808	 77818	 0.00244786	 0.01653	 0.00502	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77808	 77861	 0.00234929	 0.00756	 0.00177	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77809	 77816	 0.000106786	 0.0009	 0.00811	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77810	 77812	 0.00150321	 0.01002	 0.00265	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77810	 77815	 0.003795	 0.01146	 0.00305	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77811	 77851	 0.000550357	 0.00461	 0.0416	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77814	 77815	 0.000575	 0.00222	 0.00141	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77814	 77819	 0.000616071	 0.00391	 0.00115	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77815	 77817	 0.00161	 0.00526	 0.00119	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77815	 77825	 0.00211107	 0.0077	 0.00173	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77816	 77840	 0.00069	 0.00587	 0.05147	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77817	 77818	 0.00108429	 0.00773	 0.00211	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77818	 77826	 0.00188929	 0.00554	 0.00157	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77819	 77824	 0.000525714	 0.00268	 0.00084	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77821	 77854	 0.00046	 0.00384	 0.00692	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77821	 77862	 0.00128143	 0.01066	 0.01919	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77822	 46056	 0.00163464	 0.00527	 0.00123	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77822	 77823	 0.0009775	 0.0032	 0.00073	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77822	 77853	 0.00320357	 0.01061	 0.00234	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77823	 77824	 0.0017825	 0.00546	 0.00141	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77825	 77826	 0.00104321	 0.00336	 0.00079	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77830	 77837	 0.000180714	 0.0015	 0.0027	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77830	 77854	 0.000418929	 0.00331	 0.00659	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77831	 77836	 0.00128143	 0.00361	 0.0011	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77832	 77835	 0.00122393	 0.00374	 0.00097	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77832	 77836	 0.00187286	 0.00611	 0.00138	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77836	 76251	 0.0333582	 0.35645	 0.09875	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77837	 77882	 0.000706429	 0.00604	 0.01028	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77840	 77887	 9.03571e-05	 0.00112	 0.01087	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77841	 77867	 0.000805	 0.00262	 0.00059	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77841	 77868	 0.00248893	 0.00761	 0.00197	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77842	 77844	 0.000410714	 0.00368	 0.0014	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77843	 77878	 0.00190571	 0.01568	 0.02888	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77843	 77886	 0.000320357	 0.00267	 0.00482	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77844	 77873	 0.00388536	 0.01249	 0.00292	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77844	 77885	 0.00119107	 0.00589	 0.00144	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77845	 77879	 0.00892893	 0.06033	 0.01834	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77845	 77885	 0.000476429	 0.00251	 0.00071	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77846	 77849	 0.00146214	 0.00816	 0.00209	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77846	 77868	 0.00251357	 0.00998	 0.00265	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77850	 46200	 0.000591429	 0.0043	 0.00192	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77850	 77873	 0.00878107	 0.0287	 0.00651	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77851	 46396	 0.000123214	 0.00157	 0.01461	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77852	 77855	 0.000706429	 0.00556	 0.01108	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77854	 77855	 0.000221786	 0.00182	 0.00328	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77861	 78023	 0.00617714	 0.0195	 0.0059	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77862	 77863	 0.000279286	 0.00232	 0.00418	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77863	 77881	 0.000583214	 0.00486	 0.00874	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77864	 77872	 0.000829643	 0.00686	 0.01235	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77864	 77881	 0.000262857	 0.00213	 0.00402	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77865	 77866	 0.00110893	 0.00313	 0.00095	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77865	 77867	 0.00323643	 0.0099	 0.00256	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77866	 77835	 0.00157714	 0.01068	 0.00325	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77868	 77873	 0.000394286	 0.0053	 0.00172	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77869	 77847	 0.00245607	 0.01781	 0.00469	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77869	 78028	 0.00607036	 0.04402	 0.01158	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77872	 46250	 0.000328571	 0.00262	 0.00523	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77874	 77886	 0.000213571	 0.00306	 0.00604	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77875	 46250	 0.000262857	 0.00224	 0.00395	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77876	 77889	 0.00165107	 0.00962	 0.00337	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77876	 78031	 0.00972571	 0.04061	 0.00973	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77877	 77879	 0.00328571	 0.02273	 0.00658	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77877	 77889	 0.00597179	 0.01828	 0.00473	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77880	 77889	 0.00455071	 0.03247	 0.00884	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77888	 77889	 0.00493679	 0.01588	 0.00372	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77888	 77956	 0.00654679	 0.04158	 0.03316	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77898	 77940	 0.002456	 0.0774	 0.14981	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77903	 46346	 0.00328571	 0.0093	 0.00283	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77903	 77904	 0.000722857	 0.00527	 0.0016	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77904	 77913	 0.00276821	 0.01372	 0.00658	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77907	 77909	 0.00414	 0.01333	 0.00312	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77907	 77917	 0.005766	 0.04139	 0.03371	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77907	 77917	 0.005766	 0.04139	 0.03371	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77908	 78044	 0.00686714	 0.06465	 0.13183	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77908	 78071	 0.00133071	 0.01081	 0.02037	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77909	 77910	 0.00137179	 0.00582	 0.00135	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77910	 77911	 0.00222607	 0.01296	 0.00454	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77913	 77915	 0.00119107	 0.01113	 0.00341	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77914	 77915	 0.000640714	 0.00357	 0.00113	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77917	 78045	 0.03128	 0.10939	 0.02165	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77918	 46396	 0.000583214	 0.00789	 0.07442	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77921	 77973	 0.0073025	 0.04934	 0.015	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77922	 77923	 0.00256286	 0.02883	 0.05426	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77922	 77974	 0.00137179	 0.01136	 0.02046	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77928	 77930	 0.00174964	 0.01385	 0.02759	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77928	 77970	 0.00265321	 0.02177	 0.04008	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77931	 77934	 0.00346643	 0.0274	 0.05459	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77933	 77935	 0.0117711	 0.03059	 0.01105	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77933	 77938	 0.0113521	 0.06342	 0.01625	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77935	 78078	 0.0147611	 0.04518	 0.01171	 118.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77938	 78043	 0.0120257	 0.08035	 0.02125	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77939	 77941	 0.032315	 0.11148	 0.02268	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77941	 77942	 0.0282736	 0.08852	 0.02193	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77942	 77997	 0.0267046	 0.19399	 0.05116	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77943	 77948	 0.00610321	 0.01964	 0.0046	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77943	 77956	 0.01021	 0.02655	 0.00959	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77944	 77946	 0.000336786	 0.0028	 0.00505	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77945	 46455	 0.00146214	 0.00484	 0.00107	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77946	 77950	 0.000509286	 0.00423	 0.00761	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77947	 77954	 0.00182357	 0.00889	 0.003	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77948	 46454	 0.00251357	 0.00788	 0.00195	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77948	 46458	 0.00168393	 0.01039	 0.00324	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77948	 77954	 0.00947107	 0.02898	 0.00751	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77950	 77951	 0.000575	 0.00472	 0.0087	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77951	 77955	 0.00180714	 0.01465	 0.02761	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77955	 77957	 0.000353214	 0.00329	 0.00598	 383.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77959	 77960	 0.00433714	 0.0189	 0.00954	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77963	 77967	 0.00989	 0.05015	 0.01564	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77965	 77966	 0.00526536	 0.02566	 0.00646	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77966	 78007	 0.00600464	 0.04785	 0.02412	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77967	 78006	 0.0147036	 0.04806	 0.01089	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77968	 77969	 0.000870714	 0.00721	 0.01299	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77970	 77975	 0.00257929	 0.02201	 0.03747	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77974	 77975	 0.00144571	 0.01198	 0.02158	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77977	 46554	 0.00861679	 0.04891	 0.01801	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77979	 46554	 0.0154839	 0.04983	 0.01166	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77991	 77993	 0.000755714	 0.00634	 0.0561	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77994	 46597	 0.000640714	 0.00686	 0.06271	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77998	 46606	 0.00864964	 0.04217	 0.01062	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77999	 78001	 0.00604571	 0.04912	 0.09269	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78000	 46618	 0.0159275	 0.04874	 0.01263	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78003	 77960	 0.0156811	 0.11185	 0.03049	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78004	 78003	 0.0055775	 0.04043	 0.01064	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78004	 78009	 0.0121325	 0.03903	 0.00914	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78005	 78006	 0.00206179	 0.00664	 0.00155	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78007	 78011	 0.00659607	 0.04743	 0.0108	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78008	 78009	 0.00404143	 0.02744	 0.00701	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78008	 78011	 0.00607857	 0.03394	 0.00869	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78013	 78017	 0.00774607	 0.02823	 0.00636	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78014	 78019	 0.0115411	 0.06115	 0.01742	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78015	 75740	 0.0212668	 0.1438	 0.04378	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78017	 78019	 0.0130689	 0.04001	 0.01037	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78018	 78020	 0.00208643	 0.01716	 0.0316	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78019	 78022	 0.0092575	 0.03026	 0.00686	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78021	 78023	 0.00645643	 0.02109	 0.00478	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78026	 78035	 0.00486286	 0.01589	 0.0036	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78028	 78031	 0.00516679	 0.01601	 0.00405	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78028	 78035	 0.00349929	 0.02786	 0.01404	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78029	 78034	 0.0009775	 0.01273	 0.02589	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78032	 78033	 0.000501071	 0.00311	 0.00189	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78032	 78035	 0.00712179	 0.02329	 0.00528	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78035	 78040	 0.0253739	 0.09253	 0.02085	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78038	 46756	 0.0112289	 0.03513	 0.0087	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78043	 78045	 0.0439957	 0.14167	 0.0332	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78062	 46825	 0.000944643	 0.01055	 0.0203	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78068	 78072	 0.000558571	 0.00443	 0.0087	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78071	 78072	 0.000205357	 0.00189	 0.0036	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78078	 46836	 0.00705607	 0.02306	 0.00523	 118.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39876	 75436	 0.00037	 0.01846	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39876	 75436	 0.00037	 0.01846	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39877	 75438	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39879	 75440	 0.00037	 0.01846	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39879	 75440	 0.00037	 0.01846	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39882	 75443	 0.00095723	 0.0449898	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39883	 75445	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39884	 75447	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39885	 75449	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39886	 75451	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39886	 75451	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39888	 75455	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39889	 75458	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39889	 75458	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39890	 75459	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39890	 75459	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39891	 75460	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39894	 75465	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39894	 75465	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39895	 75466	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39898	 75468	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39898	 75468	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39901	 75471	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39901	 75471	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39902	 75472	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39905	 75475	 0.000667764	 0.0327205	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39905	 75475	 0.000667764	 0.0327205	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39909	 75480	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39912	 75484	 0.000889	 0.03999	 0.0	 375.0	 375.0	 375.0	 1.0	 -1.25	 1	 -30.0	 30.0;
	39912	 75484	 0.000889	 0.03999	 0.0	 375.0	 375.0	 375.0	 1.0	 -1.25	 1	 -30.0	 30.0;
	39914	 75485	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39914	 75485	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39915	 75486	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39915	 75486	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39926	 75498	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39927	 75501	 0.00095723	 0.0449898	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39928	 75503	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39928	 75503	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39929	 75504	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39931	 75506	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39934	 75509	 0.00045	 0.02181	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39934	 75509	 0.00045	 0.02181	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39935	 75510	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39938	 75514	 0.00059	 0.02666	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39938	 75514	 0.00059	 0.02666	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39943	 75517	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39943	 75517	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39945	 75518	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39952	 75520	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39953	 75522	 0.00033607	 0.0171396	 0.0	 1438.0	 1438.0	 1438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39953	 75522	 0.00033607	 0.0171396	 0.0	 1438.0	 1438.0	 1438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39954	 75525	 0.000369157	 0.0184578	 0.0	 1375.0	 1375.0	 1375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39954	 75525	 0.000369157	 0.0184578	 0.0	 1375.0	 1375.0	 1375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39955	 75528	 0.0006	 0.029994	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39955	 75528	 0.0006	 0.029994	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39956	 75530	 0.00039992	 0.019996	 0.0	 1313.0	 1313.0	 1313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39957	 75534	 0.000445176	 0.0218136	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39957	 75534	 0.000445176	 0.0218136	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39958	 75538	 0.00039	 0.02	 0.0	 2000.0	 2000.0	 2000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39958	 75538	 0.00039	 0.02	 0.0	 2000.0	 2000.0	 2000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39959	 75539	 0.00027	 0.01333	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39959	 75539	 0.00027	 0.01333	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39960	 75542	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39960	 75542	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39961	 75544	 0.000313665	 0.0159969	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39962	 75547	 0.000445176	 0.0218136	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39962	 75547	 0.000445176	 0.0218136	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39963	 75550	 0.000314	 0.015997	 0.0	 938.0	 938.0	 938.0	 1.0	 -1.0	 1	 -30.0	 30.0;
	39964	 75552	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39966	 75556	 0.000734541	 0.0359925	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39966	 75556	 0.000734541	 0.0359925	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39967	 75559	 0.000616	 0.031423	 0.0	 875.0	 875.0	 875.0	 1.0	 -1.0	 1	 -30.0	 30.0;
	39968	 75560	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39968	 75560	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39969	 75561	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39970	 75563	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39970	 75563	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39971	 75566	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39972	 75568	 0.000555435	 0.0266609	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39972	 75568	 0.000555435	 0.0266609	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39973	 75569	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39973	 75569	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39974	 75570	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39974	 75570	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39975	 75571	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39979	 75579	 0.000313665	 0.0159969	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39980	 75582	 0.000733	 0.036659	 0.0	 1125.0	 1125.0	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39981	 75583	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39981	 75583	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39982	 75585	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39984	 75587	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39985	 75588	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39985	 75588	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39986	 75589	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39986	 75589	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39988	 75590	 0.00033	 0.016	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39989	 75593	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39989	 75593	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39990	 75594	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39991	 75596	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39992	 75599	 0.000833	 0.039991	 0.0	 563.0	 563.0	 563.0	 1.0	 -5.0	 1	 -30.0	 30.0;
	39993	 75600	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39994	 75602	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39994	 75602	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39995	 75603	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39995	 75603	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39996	 75604	 0.000445176	 0.0218136	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39997	 75607	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39997	 75607	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39998	 75608	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39998	 75608	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39999	 75609	 0.00039992	 0.019996	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40000	 75612	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40000	 75612	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40001	 75613	 0.000638	 0.029993	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40004	 75615	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40004	 75615	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40009	 75616	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40009	 75616	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40011	 75620	 0.00216137	 0.0799708	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40011	 75620	 0.00216137	 0.0799708	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40012	 75621	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40012	 75621	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40013	 75622	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40014	 75624	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40017	 75626	 0.000555435	 0.0266609	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40017	 75626	 0.000555435	 0.0266609	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40018	 75627	 0.00352789	 0.119948	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40018	 75627	 0.00352789	 0.119948	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40019	 75628	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40021	 75629	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40021	 75629	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40027	 75636	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40028	 75638	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40041	 75643	 0.00033607	 0.0171396	 0.0	 1063.0	 1063.0	 1063.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40041	 75643	 0.00033607	 0.0171396	 0.0	 1063.0	 1063.0	 1063.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40042	 75647	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40043	 75649	 0.00033607	 0.0171396	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40044	 75653	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40045	 75655	 0.00095723	 0.0449898	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40045	 75655	 0.00095723	 0.0449898	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40046	 75658	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40046	 75658	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40048	 75661	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40049	 75662	 0.00039992	 0.019996	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40050	 75664	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40051	 75666	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40051	 75666	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40052	 75667	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40052	 75667	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40054	 75670	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40054	 75670	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40055	 75671	 0.00149953	 0.0599813	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40057	 75673	 0.00216137	 0.0799708	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40057	 75673	 0.00216137	 0.0799708	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40063	 75681	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40064	 75683	 0.000555435	 0.0266609	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40065	 75685	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40074	 75693	 0.00167397	 0.0719805	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40109	 75706	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40110	 75709	 0.000313665	 0.0159969	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40111	 75712	 0.00117	 0.054988	 0.0	 500.0	 500.0	 500.0	 1.0	 2.0	 1	 -30.0	 30.0;
	40111	 75712	 0.00117	 0.054988	 0.0	 500.0	 500.0	 500.0	 1.0	 2.0	 1	 -30.0	 30.0;
	40113	 75716	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40113	 75716	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40114	 75717	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40114	 75717	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40115	 75718	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40116	 75720	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40118	 75722	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40123	 75732	 0.00116995	 0.0549876	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40123	 75732	 0.00116995	 0.0549876	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40126	 75738	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40126	 75738	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40127	 75739	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40127	 75739	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40128	 75740	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40128	 75740	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40129	 75741	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40130	 75744	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40130	 75744	 0.000638153	 0.0299932	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40131	 75745	 0.000745166	 0.0342776	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40133	 75747	 0.000489694	 0.023995	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40135	 75749	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40135	 75749	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40137	 75751	 0.00352789	 0.119948	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40138	 75752	 0.00216137	 0.0799708	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40138	 75752	 0.00216137	 0.0799708	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40139	 75753	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40144	 75758	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40144	 75758	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40147	 75759	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40147	 75759	 0.000888669	 0.0399901	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40162	 75766	 0.00111598	 0.047987	 0.0	 313.0	 313.0	 313.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40172	 75769	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40172	 75769	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40186	 75770	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40186	 75770	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40189	 75771	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40189	 75771	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40197	 75773	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40197	 75773	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40198	 75774	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40198	 75774	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40201	 75775	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40210	 75781	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40210	 75781	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40212	 75782	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40212	 75782	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40213	 75783	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40213	 75783	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40216	 75785	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40216	 75785	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40222	 75790	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40224	 75792	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40224	 75792	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40227	 75794	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40227	 75794	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40237	 75795	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40237	 75795	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40238	 75796	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40250	 75798	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40262	 75800	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40262	 75800	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40263	 75801	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40263	 75801	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40266	 75803	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40266	 75803	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40273	 75808	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40273	 75808	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40274	 75809	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40274	 75809	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40275	 75810	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40275	 75810	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40277	 75811	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40277	 75811	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40285	 75812	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40285	 75812	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40290	 75815	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40290	 75815	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40293	 75817	 0.00039992	 0.019996	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40293	 75817	 0.00039992	 0.019996	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40294	 75818	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40294	 75818	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40295	 75819	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40295	 75819	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40296	 75820	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40296	 75820	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40300	 75821	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40300	 75821	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40353	 75827	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40353	 75827	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40388	 75828	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40388	 75828	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40426	 75829	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40426	 75829	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40455	 75831	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40455	 75831	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40458	 75832	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40458	 75832	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40476	 75833	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40476	 75833	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40545	 75834	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40545	 75834	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40686	 75836	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40686	 75836	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40808	 75837	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40808	 75837	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40837	 75838	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40879	 75840	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40879	 75840	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40888	 75845	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40888	 75845	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40890	 75846	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40890	 75846	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40893	 75847	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40893	 75847	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40897	 75848	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40897	 75848	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40945	 75849	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40945	 75849	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40985	 75850	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40985	 75850	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40996	 75851	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40996	 75851	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40997	 75852	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40997	 75852	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40998	 75854	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40998	 75854	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40999	 75855	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40999	 75855	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41000	 75858	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41000	 75858	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41001	 75859	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41001	 75859	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41002	 75860	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41002	 75860	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41021	 75861	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41021	 75861	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41022	 75862	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41022	 75862	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41025	 75863	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41025	 75863	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41042	 75865	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41042	 75865	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41043	 75866	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41075	 75869	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41075	 75869	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41080	 75870	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41080	 75870	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41082	 75871	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41082	 75871	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41091	 75874	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41091	 75874	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41092	 75875	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41102	 75880	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41102	 75880	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41104	 75882	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41105	 75884	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41108	 75888	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41108	 75888	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41128	 75894	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41130	 75896	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41130	 75896	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41131	 75897	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41131	 75897	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41146	 75898	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41146	 75898	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41147	 75899	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41147	 75899	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41152	 75901	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41152	 75901	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41155	 75903	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41155	 75903	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41175	 75908	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41175	 75908	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41187	 75909	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41192	 75912	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41193	 75914	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41195	 75918	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41195	 75918	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41197	 75919	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41197	 75919	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41223	 75923	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41223	 75923	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41227	 75925	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41227	 75925	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41228	 75926	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41229	 75928	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41229	 75928	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41230	 75929	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41235	 75932	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41237	 75937	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41237	 75937	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41266	 75938	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41269	 75941	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41269	 75941	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41288	 75942	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41288	 75942	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41291	 75943	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41291	 75943	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41306	 75944	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41309	 75946	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41309	 75946	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41326	 75947	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41326	 75947	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41329	 75948	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41329	 75948	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41330	 75949	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41330	 75949	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41331	 75950	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41331	 75950	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41333	 75951	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41335	 75955	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41336	 75957	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41342	 75959	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41343	 75962	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41344	 75964	 0.00033607	 0.0171396	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41345	 75968	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41345	 75968	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41354	 75969	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41354	 75969	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41377	 75970	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41377	 75970	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41378	 75971	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41378	 75971	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41379	 75972	 0.00039992	 0.019996	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41380	 75974	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41380	 75974	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41393	 75978	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41393	 75978	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41395	 75979	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41395	 75979	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41400	 75982	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41401	 75984	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41401	 75984	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41413	 75989	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41416	 75991	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41418	 75993	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41418	 75993	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41420	 75994	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41420	 75994	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41422	 75995	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41424	 75997	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41424	 75997	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41452	 75998	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41452	 75998	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41465	 75999	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41465	 75999	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41501	 76000	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41501	 76000	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41517	 76001	 0.00162923	 0.0733152	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41517	 76001	 0.00162923	 0.0733152	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41523	 76002	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41523	 76002	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41526	 76003	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41526	 76003	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41537	 76004	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41556	 76006	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41556	 76006	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41582	 76007	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41582	 76007	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41584	 76008	 0.00136614	 0.0628423	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41584	 76008	 0.00136614	 0.0628423	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41590	 76009	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41590	 76009	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41607	 76010	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41609	 76012	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41614	 76015	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41615	 76017	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41619	 76019	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41622	 76021	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41622	 76021	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41627	 76022	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41627	 76022	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41633	 76023	 0.002161	 0.079971	 0.0	 150.0	 150.0	 150.0	 1.025	 -1.0	 1	 -30.0	 30.0;
	41633	 76023	 0.002161	 0.079971	 0.0	 150.0	 150.0	 150.0	 1.025	 -1.0	 1	 -30.0	 30.0;
	41638	 76024	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41638	 76024	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41639	 76025	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41639	 76025	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41644	 76028	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41644	 76028	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41645	 76029	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 2.0	 1	 -30.0	 30.0;
	41647	 76030	 0.000677	 0.033839	 0.0	 650.0	 650.0	 650.0	 1.0	 -0.5	 1	 -30.0	 30.0;
	41649	 76032	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41649	 76032	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41651	 76033	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41651	 76033	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41656	 76034	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41656	 76034	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41658	 76035	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41658	 76035	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41660	 76036	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41660	 76036	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41663	 76037	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41663	 76037	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41668	 76038	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41669	 76040	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41669	 76040	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41670	 76041	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41670	 76041	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41685	 76043	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41685	 76043	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41688	 76045	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41688	 76045	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41695	 76046	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41695	 76046	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41697	 76048	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41697	 76048	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41698	 76049	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41698	 76049	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41702	 76052	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41702	 76052	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41705	 76053	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41705	 76053	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41709	 76054	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41710	 76056	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41710	 76056	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41712	 76057	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41712	 76057	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41729	 76063	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41729	 76063	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41732	 76065	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41735	 76068	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41735	 76068	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41741	 76069	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41741	 76069	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41743	 76070	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41743	 76070	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41765	 76072	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41765	 76072	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41770	 76073	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41770	 76073	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41775	 76076	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41775	 76076	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41786	 76077	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41786	 76077	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41796	 76079	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41796	 76079	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41798	 76080	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41798	 76080	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41803	 76081	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41803	 76081	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41804	 76082	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41804	 76082	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41805	 76083	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41813	 76087	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41813	 76087	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41815	 76088	 0.00039992	 0.019996	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41815	 76088	 0.00039992	 0.019996	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41817	 76089	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41817	 76089	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41823	 76091	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41825	 76093	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41825	 76093	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41831	 76095	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41831	 76095	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41832	 76096	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41832	 76096	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41837	 76100	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41837	 76100	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41839	 76102	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41839	 76102	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41849	 76103	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41849	 76103	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41850	 76104	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41850	 76104	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41857	 76105	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41857	 76105	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41859	 76106	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41859	 76106	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41865	 76108	 0.003528	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 -2.0	 1	 -30.0	 30.0;
	41871	 76110	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41871	 76110	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41872	 76111	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41872	 76111	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41882	 76113	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41884	 76115	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41885	 76117	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41885	 76117	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41888	 76118	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41888	 76118	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41891	 76119	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41891	 76119	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41904	 76120	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41906	 76122	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41906	 76122	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41908	 76123	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41908	 76123	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41909	 76124	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41909	 76124	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41910	 76125	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41910	 76125	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41911	 76126	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41911	 76126	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41912	 76127	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41912	 76127	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41914	 76129	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41914	 76129	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41918	 76131	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41926	 76134	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41935	 76139	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41935	 76139	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41936	 76140	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41936	 76140	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41939	 76141	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41939	 76141	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41943	 76142	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41943	 76142	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41945	 76143	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41945	 76143	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41946	 76144	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41946	 76144	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41982	 76159	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41982	 76159	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41983	 76160	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41983	 76160	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41984	 76161	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41984	 76161	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41985	 76162	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41985	 76162	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41988	 76164	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41988	 76164	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41997	 76165	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	41997	 76165	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42006	 76166	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42006	 76166	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42010	 76169	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42010	 76169	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42012	 76170	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42018	 76174	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42022	 76176	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42022	 76176	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42026	 76178	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42026	 76178	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42029	 76179	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42029	 76179	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42030	 76180	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42030	 76180	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42045	 76181	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42047	 76185	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42050	 76189	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42050	 76189	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42052	 76190	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42052	 76190	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42057	 76192	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42057	 76192	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42062	 76194	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42062	 76194	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42066	 76196	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42066	 76196	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42069	 76197	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42069	 76197	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42071	 76198	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42071	 76198	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42075	 76201	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42075	 76201	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42076	 76202	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42076	 76202	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42077	 76203	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42077	 76203	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42078	 76204	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42078	 76204	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42079	 76205	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42079	 76205	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42084	 76207	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42084	 76207	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42087	 76208	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42087	 76208	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42091	 76209	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42091	 76209	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42095	 76210	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42095	 76210	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42097	 76211	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42097	 76211	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42104	 76212	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42106	 76215	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42106	 76215	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42107	 76216	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42107	 76216	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42109	 76217	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42109	 76217	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42110	 76218	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42114	 76220	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42114	 76220	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42115	 76221	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42115	 76221	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42144	 76222	 0.00136614	 0.0628423	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42144	 76222	 0.00136614	 0.0628423	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42145	 76223	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42145	 76223	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42146	 76224	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42147	 76226	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42147	 76226	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42148	 76227	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42148	 76227	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42149	 76228	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42149	 76228	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42152	 76229	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42152	 76229	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42153	 76230	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42153	 76230	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42161	 76232	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42161	 76232	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42163	 76233	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42163	 76233	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42164	 76234	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42168	 76236	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42168	 76236	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42184	 76243	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42184	 76243	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42215	 76256	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42215	 76256	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42216	 76257	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42216	 76257	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42219	 76259	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42223	 76263	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42223	 76263	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42225	 76265	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42225	 76265	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42233	 76267	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42233	 76267	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42235	 76270	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42239	 76273	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42239	 76273	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42245	 76274	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42245	 76274	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42246	 76275	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42246	 76275	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42250	 76276	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42252	 76278	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42252	 76278	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42255	 76280	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42255	 76280	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42257	 76282	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42257	 76282	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42260	 76285	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42260	 76285	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42262	 76287	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42262	 76287	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42265	 76290	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42265	 76290	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42266	 76291	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42266	 76291	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42267	 76292	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42267	 76292	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42274	 76295	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42275	 76297	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42275	 76297	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42284	 76300	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42289	 76303	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42289	 76303	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42301	 76306	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42301	 76306	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42321	 76313	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42323	 76315	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42323	 76315	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42324	 76316	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42324	 76316	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42326	 76317	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42326	 76317	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42329	 76318	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42331	 76320	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42331	 76320	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42332	 76321	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42332	 76321	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42334	 76322	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42334	 76322	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42340	 76326	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42342	 76328	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42342	 76328	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42343	 76329	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42343	 76329	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42348	 76333	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42348	 76333	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42349	 76334	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42349	 76334	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42353	 76336	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42353	 76336	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42356	 76337	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42356	 76337	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42365	 76344	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42365	 76344	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42373	 76349	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42373	 76349	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42376	 76352	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42376	 76352	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42381	 76354	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42382	 76356	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42382	 76356	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42384	 76357	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42384	 76357	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42402	 76370	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42402	 76370	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42403	 76371	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42403	 76371	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42405	 76372	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42413	 76375	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42413	 76375	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42421	 76379	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42421	 76379	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42423	 76381	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42423	 76381	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42424	 76382	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42424	 76382	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42426	 76383	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42426	 76383	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42429	 76384	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42429	 76384	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42432	 76385	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42432	 76385	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42435	 76386	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42435	 76386	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42437	 76387	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42437	 76387	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42441	 76388	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42444	 76391	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42468	 76406	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42468	 76406	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42471	 76409	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42471	 76409	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42478	 76413	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42478	 76413	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42490	 76419	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42490	 76419	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42494	 76421	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42494	 76421	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42499	 76424	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42505	 76427	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42512	 76431	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42512	 76431	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42514	 76432	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42514	 76432	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42520	 76433	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42522	 76435	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42522	 76435	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42527	 76436	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42527	 76436	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42533	 76437	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42533	 76437	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42545	 76438	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42546	 76440	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42546	 76440	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42547	 76441	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42547	 76441	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42548	 76442	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42550	 76444	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42552	 76446	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42552	 76446	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42553	 76447	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42553	 76447	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42561	 76448	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42561	 76448	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42565	 76449	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42565	 76449	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42581	 76451	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42581	 76451	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42586	 76452	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42586	 76452	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42592	 76453	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42592	 76453	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42594	 76454	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42594	 76454	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42600	 76456	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42600	 76456	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42602	 76457	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42612	 76465	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42613	 76467	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42613	 76467	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42616	 76469	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42616	 76469	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42617	 76470	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42617	 76470	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42622	 76471	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42622	 76471	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42625	 76473	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42625	 76473	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42627	 76474	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42627	 76474	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42637	 76475	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42637	 76475	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42649	 76477	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42658	 76479	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42658	 76479	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42660	 76481	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42660	 76481	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42661	 76482	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42666	 76486	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42666	 76486	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42668	 76487	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42668	 76487	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42670	 76489	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42671	 76491	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42679	 76501	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42679	 76501	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42681	 76502	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42681	 76502	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42690	 76504	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42696	 76507	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42697	 76509	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42697	 76509	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42699	 76510	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42701	 76512	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42710	 76515	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42711	 76518	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42713	 76521	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42713	 76521	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42715	 76523	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42715	 76523	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42722	 76529	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42722	 76529	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42725	 76530	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42725	 76530	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42728	 76531	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42728	 76531	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42740	 76535	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42740	 76535	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42745	 76536	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42745	 76536	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42751	 76537	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42751	 76537	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42755	 76539	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42755	 76539	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42756	 76540	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42756	 76540	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42763	 76544	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42763	 76544	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42766	 76545	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42766	 76545	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42772	 76546	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42772	 76546	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42785	 76548	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42785	 76548	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42786	 76549	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42786	 76549	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42787	 76550	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42787	 76550	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42788	 76551	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42790	 76553	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42809	 76556	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42811	 76558	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42811	 76558	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42835	 76559	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42847	 76561	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42847	 76561	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42849	 76562	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42849	 76562	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42860	 76563	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42860	 76563	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42888	 76569	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42891	 76571	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42891	 76571	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42899	 76573	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42899	 76573	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42910	 76577	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42912	 76579	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42912	 76579	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42915	 76581	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42915	 76581	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42922	 76582	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42922	 76582	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42924	 76583	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42924	 76583	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42929	 76584	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42929	 76584	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42933	 76587	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42935	 76589	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42935	 76589	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42937	 76591	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42939	 76593	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42939	 76593	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42943	 76596	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42943	 76596	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42945	 76597	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42945	 76597	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42947	 76598	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42955	 76601	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42955	 76601	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42958	 76605	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42958	 76605	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42959	 76606	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42960	 76608	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42960	 76608	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42964	 76611	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42964	 76611	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42990	 76614	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42990	 76614	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42994	 76615	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42994	 76615	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42995	 76616	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42995	 76616	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42996	 76617	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42996	 76617	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42997	 76618	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	42997	 76618	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43010	 76623	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43010	 76623	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43020	 76625	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43020	 76625	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43021	 76626	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43021	 76626	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43023	 76628	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43023	 76628	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43024	 76629	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43024	 76629	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43025	 76630	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43025	 76630	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43026	 76631	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43026	 76631	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43028	 76632	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43028	 76632	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43037	 76637	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43042	 76640	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43042	 76640	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43046	 76641	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43046	 76641	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43054	 76642	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43064	 76645	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43064	 76645	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43066	 76646	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43066	 76646	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43068	 76647	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43068	 76647	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43078	 76648	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43078	 76648	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43083	 76650	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43083	 76650	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43085	 76651	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43085	 76651	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43096	 76654	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43102	 76657	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43102	 76657	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43106	 76658	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43106	 76658	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43107	 76659	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43107	 76659	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43108	 76660	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43108	 76660	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43109	 76661	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43109	 76661	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43113	 76663	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43113	 76663	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43119	 76664	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43119	 76664	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43123	 76666	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43123	 76666	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43130	 76670	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43130	 76670	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43132	 76671	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43132	 76671	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43133	 76672	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43133	 76672	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43134	 76673	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43135	 76676	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43141	 76678	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43141	 76678	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43142	 76679	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43143	 76681	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43143	 76681	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43144	 76682	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43144	 76682	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43145	 76683	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43150	 76686	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43154	 76690	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43160	 76693	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43160	 76693	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43161	 76694	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43161	 76694	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43164	 76695	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43164	 76695	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43167	 76696	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43167	 76696	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43169	 76697	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43169	 76697	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43171	 76698	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43171	 76698	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43174	 76699	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43174	 76699	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43187	 76700	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43187	 76700	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43188	 76701	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43188	 76701	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43201	 76703	 0.00167397	 0.0719805	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43229	 76708	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43229	 76708	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43236	 76709	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43266	 76712	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43266	 76712	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43267	 76713	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43267	 76713	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43280	 76721	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43280	 76721	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43283	 76722	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43283	 76722	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43285	 76725	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43290	 76730	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43291	 76732	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43291	 76732	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43296	 76733	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43296	 76733	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43308	 76736	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43308	 76736	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43324	 76740	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43328	 76742	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43328	 76742	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43330	 76743	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43330	 76743	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43336	 76745	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43345	 76748	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43345	 76748	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43346	 76749	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43352	 76753	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43352	 76753	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43353	 76754	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43353	 76754	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43354	 76755	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43354	 76755	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43356	 76756	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43356	 76756	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43357	 76757	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43357	 76757	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43372	 76766	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43372	 76766	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43374	 76767	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43374	 76767	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43381	 76770	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43381	 76770	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43386	 76774	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43386	 76774	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43389	 76776	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43389	 76776	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43391	 76777	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43391	 76777	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43394	 76778	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43397	 76780	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43397	 76780	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43400	 76781	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43406	 76785	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43406	 76785	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43407	 76786	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43407	 76786	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43408	 76787	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43408	 76787	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43410	 76788	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43416	 76792	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43416	 76792	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43426	 76802	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43426	 76802	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43440	 76810	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43446	 76816	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43446	 76816	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43452	 76820	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43452	 76820	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43459	 76823	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43459	 76823	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43460	 76824	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43460	 76824	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43493	 76839	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43493	 76839	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43494	 76840	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43494	 76840	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43496	 76841	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43511	 76845	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43511	 76845	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43517	 76848	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43517	 76848	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43520	 76849	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43520	 76849	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43524	 76850	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43524	 76850	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43530	 76853	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43533	 76855	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43533	 76855	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43540	 76861	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43540	 76861	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43541	 76862	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43541	 76862	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43553	 76868	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43553	 76868	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43555	 76869	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43555	 76869	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43556	 76870	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43556	 76870	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43560	 76871	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43560	 76871	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43564	 76873	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43564	 76873	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43565	 76874	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43565	 76874	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43570	 76875	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43570	 76875	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43578	 76879	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43578	 76879	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43580	 76881	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43587	 76883	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43587	 76883	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43600	 76888	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43626	 76896	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43626	 76896	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43635	 76897	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43635	 76897	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43650	 76902	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43650	 76902	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43651	 76903	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43651	 76903	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43663	 76913	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43674	 76920	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43674	 76920	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43683	 76923	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43683	 76923	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43694	 76926	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43694	 76926	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43699	 76928	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43699	 76928	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43702	 76930	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43702	 76930	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43709	 76932	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43716	 76937	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43716	 76937	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43736	 76942	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43736	 76942	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43752	 76949	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43752	 76949	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43754	 76951	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43754	 76951	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43757	 76955	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43758	 76957	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43765	 76961	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43765	 76961	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43768	 76962	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43774	 76965	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43789	 76970	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43789	 76970	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43792	 76974	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43792	 76974	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43793	 76975	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43793	 76975	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43796	 76977	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43796	 76977	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43805	 76983	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43808	 76986	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43808	 76986	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43823	 76988	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43823	 76988	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43825	 76990	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43825	 76990	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43834	 76991	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43851	 76994	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43852	 76995	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43853	 76997	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43861	 76999	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43862	 77000	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43862	 77000	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43865	 77001	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43869	 77003	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43870	 77007	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43870	 77007	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43874	 77009	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43874	 77009	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43890	 77012	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43890	 77012	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43891	 77013	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43891	 77013	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43899	 77014	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43899	 77014	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43918	 77016	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43921	 77019	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43921	 77019	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43927	 77021	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43927	 77021	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43931	 77022	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43931	 77022	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43932	 77023	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43932	 77023	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43935	 77024	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43935	 77024	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43936	 77025	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43936	 77025	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43939	 77027	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43940	 77028	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43945	 77029	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43945	 77029	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43965	 77037	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43965	 77037	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43977	 77040	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43977	 77040	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43979	 77042	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43979	 77042	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43982	 77043	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43990	 77045	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43990	 77045	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43995	 77048	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43995	 77048	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43996	 77050	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43996	 77050	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43997	 77051	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	43997	 77051	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44001	 77052	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44001	 77052	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44004	 77053	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44004	 77053	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44006	 77054	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44006	 77054	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44011	 77055	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44011	 77055	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44014	 77058	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44014	 77058	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44027	 77064	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44028	 77066	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44028	 77066	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44030	 77067	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44030	 77067	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44065	 77077	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44065	 77077	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44067	 77078	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44067	 77078	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44068	 77079	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44068	 77079	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44069	 77080	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44069	 77080	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44071	 77081	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44071	 77081	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44072	 77082	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44073	 77084	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44073	 77084	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44075	 77085	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44075	 77085	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44083	 77092	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44104	 77094	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44104	 77094	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44107	 77095	 0.000679608	 0.03466	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44109	 77096	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44110	 77098	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44110	 77098	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44117	 77099	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44117	 77099	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44126	 77107	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44126	 77107	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44181	 77122	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44182	 77124	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44182	 77124	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44191	 77125	 0.000445176	 0.0218136	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44233	 77136	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44233	 77136	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44239	 77139	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44257	 77145	 0.003528	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44261	 77146	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44264	 77148	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44264	 77148	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44265	 77149	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44265	 77149	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44279	 77152	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44279	 77152	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44282	 77153	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44282	 77153	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44300	 77158	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44300	 77158	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44332	 77164	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44332	 77164	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44343	 77170	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44343	 77170	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44350	 77173	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44350	 77173	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44352	 77174	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44352	 77174	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44353	 77175	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44353	 77175	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44362	 77176	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44362	 77176	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44365	 77177	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44365	 77177	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44370	 77179	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44370	 77179	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44379	 77181	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44379	 77181	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44381	 77182	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44381	 77182	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44382	 77183	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44382	 77183	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44390	 77185	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44390	 77185	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44398	 77186	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44398	 77186	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44405	 77189	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44405	 77189	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44415	 77191	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44415	 77191	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44419	 77193	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44419	 77193	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44429	 77194	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44439	 77198	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44439	 77198	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44450	 77199	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44453	 77200	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44454	 77202	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44459	 77204	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44466	 77213	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44466	 77213	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44475	 77218	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44477	 77221	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44477	 77221	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44482	 77223	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44482	 77223	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44491	 77228	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44491	 77228	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44492	 77229	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44492	 77229	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44495	 77231	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44495	 77231	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44503	 77232	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44503	 77232	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44508	 77233	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44508	 77233	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44514	 77238	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44514	 77238	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44529	 77244	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44529	 77244	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44530	 77245	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44533	 77247	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44533	 77247	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44540	 77250	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44540	 77250	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44541	 77251	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44541	 77251	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44544	 77255	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44544	 77255	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44550	 77258	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44550	 77258	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44551	 77259	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44552	 77261	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44552	 77261	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44565	 77268	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44565	 77268	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44571	 77271	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44571	 77271	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44597	 77272	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44597	 77272	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44604	 77273	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44604	 77273	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44623	 77280	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44625	 77282	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44625	 77282	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44628	 77283	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44628	 77283	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44635	 77286	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44635	 77286	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44648	 77287	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44648	 77287	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44649	 77288	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44649	 77288	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44654	 77289	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44662	 77291	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44662	 77291	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44665	 77292	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44665	 77292	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44668	 77293	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44668	 77293	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44673	 77294	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44673	 77294	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44675	 77295	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44675	 77295	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44678	 77296	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44678	 77296	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44683	 77301	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44683	 77301	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44684	 77302	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44684	 77302	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44690	 77306	 0.00167397	 0.0719805	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44691	 77308	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44691	 77308	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44706	 77314	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44706	 77314	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44707	 77315	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44707	 77315	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44708	 77316	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44708	 77316	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44710	 77319	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44710	 77319	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44713	 77320	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44713	 77320	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44731	 77323	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44732	 77326	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44732	 77326	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44748	 77329	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44748	 77329	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44752	 77330	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44752	 77330	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44756	 77332	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44756	 77332	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44758	 77333	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44758	 77333	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44759	 77334	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44759	 77334	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44782	 77341	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44789	 77343	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44789	 77343	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44794	 77348	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44794	 77348	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44805	 77351	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44805	 77351	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44816	 77354	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44816	 77354	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44818	 77355	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44837	 77363	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44837	 77363	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44840	 77364	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44850	 77369	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44850	 77369	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44853	 77370	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44857	 77372	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44857	 77372	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44858	 77373	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44858	 77373	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44859	 77374	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44859	 77374	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44867	 77376	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44888	 77378	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44888	 77378	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44892	 77379	 0.000957	 0.04499	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44892	 77379	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44897	 77380	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44897	 77380	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44899	 77381	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44899	 77381	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44904	 77382	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44919	 77384	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44919	 77384	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44923	 77385	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44923	 77385	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44931	 77386	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44977	 77402	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44999	 77416	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	44999	 77416	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45006	 77419	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45006	 77419	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45007	 77420	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45007	 77420	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45021	 77424	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45021	 77424	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45042	 77426	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45042	 77426	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45043	 77427	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45043	 77427	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45046	 77428	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45046	 77428	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45056	 77430	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45056	 77430	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45059	 77431	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45059	 77431	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45068	 77433	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45068	 77433	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45084	 77434	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45084	 77434	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45098	 77440	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45098	 77440	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45100	 77441	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45100	 77441	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45101	 77442	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45101	 77442	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45126	 77446	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45126	 77446	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45129	 77448	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45129	 77448	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45131	 77449	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45131	 77449	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45134	 77451	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45134	 77451	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45135	 77452	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45135	 77452	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45157	 77453	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45157	 77453	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45158	 77454	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45158	 77454	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45166	 77456	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45166	 77456	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45170	 77457	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45170	 77457	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45173	 77458	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45173	 77458	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45182	 77459	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45182	 77459	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45184	 77460	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45184	 77460	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45186	 77461	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45186	 77461	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45187	 77462	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45187	 77462	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45196	 77464	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45196	 77464	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45197	 77465	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45197	 77465	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45202	 77469	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45202	 77469	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45207	 77473	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45207	 77473	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45210	 77476	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45210	 77476	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45211	 77477	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45211	 77477	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45216	 77478	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45216	 77478	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45227	 77486	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45227	 77486	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45259	 77498	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45259	 77498	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45266	 77502	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45277	 77505	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45277	 77505	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45278	 77506	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45278	 77506	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45281	 77507	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45283	 77509	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45283	 77509	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45285	 77510	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45285	 77510	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45287	 77511	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45287	 77511	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45300	 77514	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45300	 77514	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45314	 77518	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45321	 77521	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45328	 77525	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45328	 77525	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45332	 77526	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45332	 77526	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45334	 77527	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45334	 77527	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45335	 77528	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45335	 77528	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45338	 77529	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45338	 77529	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45345	 77532	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45359	 77538	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45359	 77538	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45363	 77539	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45363	 77539	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45364	 77540	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45364	 77540	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45381	 77543	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45381	 77543	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45395	 77544	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45395	 77544	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45413	 77545	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45413	 77545	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45421	 77549	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45421	 77549	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45425	 77552	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45427	 77555	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45427	 77555	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45428	 77556	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45428	 77556	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45429	 77557	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45429	 77557	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45437	 77558	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45437	 77558	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45438	 77559	 0.001116	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 -2.0	 1	 -30.0	 30.0;
	45441	 77560	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45441	 77560	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45447	 77563	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45447	 77563	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45448	 77564	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45448	 77564	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45452	 77566	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45452	 77566	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45468	 77578	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45473	 77582	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45473	 77582	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45475	 77583	 0.003528	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 2.0	 1	 -30.0	 30.0;
	45479	 77587	 0.000833	 0.039991	 0.0	 450.0	 450.0	 450.0	 1.0	 -1.5	 1	 -30.0	 30.0;
	45489	 77589	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45510	 77591	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45524	 77593	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45524	 77593	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45528	 77594	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45528	 77594	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45533	 77595	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45533	 77595	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45534	 77596	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45534	 77596	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45544	 77601	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45544	 77601	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45559	 77607	 0.00167397	 0.0719805	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45572	 77613	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45577	 77615	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45577	 77615	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45578	 77616	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45578	 77616	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45638	 77630	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45653	 77632	 0.000555435	 0.0266609	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45661	 77638	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45669	 77640	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45669	 77640	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45672	 77641	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45672	 77641	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45673	 77642	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45673	 77642	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45678	 77643	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45678	 77643	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45688	 77645	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45688	 77645	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45693	 77648	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45698	 77652	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45698	 77652	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45699	 77653	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45699	 77653	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45700	 77654	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45731	 77660	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45731	 77660	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45732	 77661	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45735	 77664	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45742	 77668	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45743	 77670	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45743	 77670	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45745	 77672	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45750	 77674	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45752	 77677	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45752	 77677	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45754	 77678	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45754	 77678	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45758	 77680	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45761	 77682	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45763	 77684	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45764	 77686	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45774	 77691	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45774	 77691	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45797	 77698	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45797	 77698	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45799	 77700	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45799	 77700	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45807	 77706	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45807	 77706	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45809	 77708	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45809	 77708	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45811	 77709	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45811	 77709	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45812	 77710	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45812	 77710	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45819	 77711	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45847	 77720	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45847	 77720	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45886	 77727	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45886	 77727	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45887	 77728	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45887	 77728	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45899	 77729	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45900	 77731	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45919	 77738	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45933	 77746	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45944	 77752	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45944	 77752	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45950	 77759	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45963	 77770	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45963	 77770	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45969	 77773	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45970	 77775	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45970	 77775	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45974	 77776	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45976	 77780	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45978	 77782	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45978	 77782	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45980	 77784	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45980	 77784	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45981	 77785	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45981	 77785	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45982	 77786	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45982	 77786	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45985	 77788	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	45985	 77788	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46005	 77798	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46005	 77798	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46007	 77799	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46007	 77799	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46011	 77800	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46011	 77800	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46012	 77801	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46019	 77808	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46019	 77808	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46021	 77809	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46021	 77809	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46024	 77812	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46027	 77814	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46027	 77814	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46028	 77815	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46039	 77822	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46039	 77822	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46059	 77830	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46059	 77830	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46076	 77835	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46076	 77835	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46084	 77837	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46084	 77837	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46122	 77839	 0.00167397	 0.0719805	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46153	 77844	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46153	 77844	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46162	 77845	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46162	 77845	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46173	 77846	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46173	 77846	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46179	 77847	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46179	 77847	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46181	 77849	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46181	 77849	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46199	 77850	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46199	 77850	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46202	 77851	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46204	 77852	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46204	 77852	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46210	 77853	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46211	 77855	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46211	 77855	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46218	 77861	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46219	 77863	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46219	 77863	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46248	 77873	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46249	 77875	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46249	 77875	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46263	 77876	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46263	 77876	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46267	 77877	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46268	 77879	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46268	 77879	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46271	 77880	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46271	 77880	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46286	 77881	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46286	 77881	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46296	 77882	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46296	 77882	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46297	 77883	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46297	 77883	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46298	 77884	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46298	 77884	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46299	 77885	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46299	 77885	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46300	 77886	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46303	 77888	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46303	 77888	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46307	 77890	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46323	 77897	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46323	 77897	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46342	 77903	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46342	 77903	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46350	 77907	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46354	 77910	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46354	 77910	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46356	 77911	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46359	 77913	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46359	 77913	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46363	 77914	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46363	 77914	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46371	 77917	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46371	 77917	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46386	 77918	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46404	 77923	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46404	 77923	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46415	 77928	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46415	 77928	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46418	 77931	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46418	 77931	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46423	 77933	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46428	 77935	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46430	 77938	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46430	 77938	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46432	 77939	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46436	 77942	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46436	 77942	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46439	 77943	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46440	 77945	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46445	 77947	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46445	 77947	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46452	 77948	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46452	 77948	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46458	 77951	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46458	 77951	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46463	 77954	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46464	 77956	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46468	 77959	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46468	 77959	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46473	 77960	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46473	 77960	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46484	 77962	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46484	 77962	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46495	 77963	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46495	 77963	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46512	 77965	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46512	 77965	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46515	 77966	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46515	 77966	 0.000489694	 0.023995	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46534	 77968	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46534	 77968	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46535	 77969	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46535	 77969	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46536	 77970	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46536	 77970	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46540	 77973	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46540	 77973	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46545	 77977	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46545	 77977	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46552	 77979	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46552	 77979	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46580	 77990	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46580	 77990	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46583	 77991	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46583	 77991	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46587	 77992	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46587	 77992	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46591	 77993	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46591	 77993	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46592	 77994	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46592	 77994	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46603	 77997	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46603	 77997	 0.0022493	 0.0899719	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46605	 77998	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46605	 77998	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46613	 77999	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46613	 77999	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46616	 78000	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46618	 78002	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46618	 78002	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46625	 78003	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46625	 78003	 0.00352789	 0.119948	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46633	 78007	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46633	 78007	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46636	 78008	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46636	 78008	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46638	 78009	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46638	 78009	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46644	 78011	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46644	 78011	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46650	 78012	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46650	 78012	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46656	 78014	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46656	 78014	 0.00111598	 0.047987	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46665	 78015	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46665	 78015	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46673	 78018	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46673	 78018	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46676	 78019	 0.000745166	 0.0342776	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46680	 78021	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46680	 78021	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46682	 78022	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46682	 78022	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46686	 78023	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46698	 78026	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46698	 78026	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46708	 78031	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46708	 78031	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46722	 78032	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46722	 78032	 0.000888669	 0.0399901	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46723	 78033	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46731	 78035	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46731	 78035	 0.000638153	 0.0299932	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46752	 78038	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46752	 78038	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46760	 78040	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46760	 78040	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46775	 78043	 0.00149953	 0.0599813	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46800	 78064	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46800	 78064	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46810	 78068	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46810	 78068	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46811	 78069	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46811	 78069	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46816	 78071	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46816	 78071	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46817	 78072	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46817	 78072	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46829	 78075	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46835	 78078	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	46835	 78078	 0.00216137	 0.0799708	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75434	 75435	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75436	 75437	 0.00021	 0.01066	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75436	 75437	 0.00021	 0.01066	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75438	 75439	 0.00027	 0.01333	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75438	 75439	 0.00027	 0.01333	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75441	 75442	 0.00021	 0.01066	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75442	 39881	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75442	 39881	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75443	 75444	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75444	 39882	 0.000816157	 0.0399917	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75444	 39882	 0.000816157	 0.0399917	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75445	 75446	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75447	 75448	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75448	 39884	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75448	 39884	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75449	 75450	 0.00089	 0.03999	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75450	 39885	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75452	 75453	 0.00021	 0.01066	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75453	 75454	 0.00037	 0.0175	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75454	 39887	 0.000897772	 0.0439908	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75456	 75457	 0.00052	 0.02333	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75457	 39888	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75460	 75461	 0.00037	 0.0175	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75460	 75461	 0.00037	 0.0175	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75461	 39891	 0.0004	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75461	 39891	 0.0004	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75469	 75470	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75472	 75473	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75473	 39902	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75480	 75481	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75481	 75482	 0.00032	 0.01555	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75481	 75482	 0.00032	 0.01555	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75482	 39909	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75482	 39909	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75487	 75488	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75488	 39917	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75491	 75492	 0.00033	 0.016	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75492	 75493	 0.00036	 0.01857	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75492	 75493	 0.00036	 0.01857	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75496	 75497	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75497	 39925	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75497	 39925	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75498	 75499	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75499	 75500	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75500	 39926	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75500	 39926	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75501	 75502	 0.00052	 0.02333	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75502	 39927	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75506	 75507	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75507	 39931	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75510	 75511	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75511	 39935	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75518	 75519	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75519	 39945	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75522	 75523	 0.0003	 0.021	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75522	 75523	 0.0003	 0.021	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75523	 75524	 0.00043	 0.02166	 0.0	 1375.0	 1375.0	 1375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75523	 75524	 0.00043	 0.02166	 0.0	 1375.0	 1375.0	 1375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75525	 75526	 0.0003	 0.01454	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75525	 75526	 0.0003	 0.01454	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75528	 75529	 0.00036	 0.01857	 0.0	 1191.0	 1191.0	 1191.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75528	 75529	 0.00036	 0.01857	 0.0	 1191.0	 1191.0	 1191.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75530	 75531	 0.00027	 0.01333	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75531	 75532	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75531	 75532	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75532	 75533	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75532	 75533	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75534	 75535	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75535	 75536	 0.00037	 0.0175	 0.0	 750.0	 750.0	 750.0	 1.0	 1.0	 1	 -30.0	 30.0;
	75535	 75536	 0.00037	 0.0175	 0.0	 750.0	 750.0	 750.0	 1.0	 1.0	 1	 -30.0	 30.0;
	75536	 75537	 0.00046	 0.02307	 0.0	 2063.0	 2063.0	 2063.0	 1.0	 1.0	 1	 -30.0	 30.0;
	75536	 75537	 0.00046	 0.02307	 0.0	 2063.0	 2063.0	 2063.0	 1.0	 1.0	 1	 -30.0	 30.0;
	75539	 75540	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75539	 75540	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75540	 75541	 0.00021	 0.01066	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75540	 75541	 0.00021	 0.01066	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75541	 39959	 0.00047	 0.024	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75541	 39959	 0.00047	 0.024	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75542	 75543	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75542	 75543	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75543	 39960	 0.00034	 0.01714	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75544	 75545	 0.00043	 0.02	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75545	 75546	 0.00016	 0.015	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75545	 75546	 0.00016	 0.015	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75547	 75548	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75548	 75549	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75548	 75549	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75549	 39962	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75549	 39962	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75550	 75551	 0.00049	 0.024	 0.0	 1400.0	 1400.0	 1400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75551	 39963	 0.000575	 0.029328	 0.0	 938.0	 938.0	 938.0	 1.0	 1.0	 1	 -30.0	 30.0;
	75552	 75553	 0.00027	 0.01333	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75553	 39964	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75553	 39964	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75554	 75555	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75555	 39965	 0.000734541	 0.0359925	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75555	 39965	 0.000734541	 0.0359925	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75556	 75557	 0.00023	 0.01166	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75556	 75557	 0.00023	 0.01166	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75557	 75558	 0.00042	 0.02142	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75557	 75558	 0.00042	 0.02142	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75561	 75562	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75562	 39969	 0.000734541	 0.0359925	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75562	 39969	 0.000734541	 0.0359925	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75563	 75564	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75563	 75564	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75564	 75565	 0.00026	 0.01333	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75564	 75565	 0.00026	 0.01333	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75565	 39970	 0.00055	 0.02799	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75565	 39970	 0.00055	 0.02799	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75565	 39970	 0.00055	 0.02799	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75565	 39970	 0.00055	 0.02799	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75566	 75567	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75566	 75567	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75567	 39971	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75567	 39971	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75571	 75572	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75572	 39975	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75573	 75574	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75573	 75574	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75574	 39976	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75574	 39976	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75579	 75580	 0.00033	 0.016	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75579	 75580	 0.00033	 0.016	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75580	 75581	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75580	 75581	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75581	 39979	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75583	 75584	 0.00034	 0.01733	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75583	 75584	 0.00034	 0.01733	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75584	 39981	 0.0005	 0.02571	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75584	 39981	 0.0005	 0.02571	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75584	 39981	 0.0005	 0.02571	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75584	 39981	 0.0005	 0.02571	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75585	 75586	 0.00049	 0.024	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75585	 75586	 0.00049	 0.024	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75586	 39982	 0.000575053	 0.0293277	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75586	 39982	 0.000575053	 0.0293277	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75590	 75591	 0.00043	 0.02166	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75590	 75591	 0.00043	 0.02166	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75591	 75592	 0.00031	 0.01538	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75591	 75592	 0.00031	 0.01538	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75592	 39988	 0.00059	 0.02999	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75592	 39988	 0.00059	 0.02999	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75594	 75595	 0.00052	 0.02333	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75595	 39990	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75596	 75597	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75597	 75598	 0.00018	 0.00933	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75598	 39991	 0.000816157	 0.0399917	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75598	 39991	 0.000816157	 0.0399917	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75600	 75601	 0.00045	 0.02181	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75601	 39993	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75601	 39993	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75609	 75610	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75610	 75611	 0.00043	 0.02	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75611	 39999	 0.000897772	 0.0439908	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75613	 75614	 0.00074	 0.03199	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75614	 40001	 0.000957	 0.04499	 0.0	 750.0	 750.0	 750.0	 1.0	 3.0	 1	 -30.0	 30.0;
	75616	 75617	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75617	 75618	 0.00052	 0.02333	 0.0	 521.0	 521.0	 521.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75618	 40009	 0.00116995	 0.0549876	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75618	 40009	 0.00116995	 0.0549876	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75622	 75623	 0.0004	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75622	 75623	 0.0004	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75623	 40013	 0.000733187	 0.0366593	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75623	 40013	 0.000733187	 0.0366593	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75624	 75625	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75625	 40014	 0.00111775	 0.0514164	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75630	 75631	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75630	 75631	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75631	 40022	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75631	 40022	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75632	 75633	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75632	 75633	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75633	 40023	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75633	 40023	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75635	 40025	 0.000897772	 0.0439908	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75636	 75637	 0.00037	 0.01846	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75637	 40027	 0.000575053	 0.0293277	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75638	 75639	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75639	 40028	 0.000553735	 0.0276868	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75643	 75644	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75643	 75644	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75644	 75645	 0.00032	 0.01555	 0.0	 611.0	 611.0	 611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75644	 75645	 0.00032	 0.01555	 0.0	 611.0	 611.0	 611.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75645	 75646	 0.00039	 0.02	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75645	 75646	 0.00039	 0.02	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75647	 75648	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75648	 40042	 0.000667764	 0.0327205	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75648	 40042	 0.000667764	 0.0327205	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75649	 75650	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75650	 75651	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75650	 75651	 0.00022	 0.01077	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75651	 75652	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75651	 75652	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75653	 75654	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75654	 40044	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75655	 75656	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75655	 75656	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75659	 75660	 0.00031	 0.016	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75660	 40047	 0.000733187	 0.0366593	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75660	 40047	 0.000733187	 0.0366593	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75662	 75663	 0.0004	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75663	 40049	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75664	 75665	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75665	 40050	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75671	 75672	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75672	 40055	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75677	 75678	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75678	 40061	 0.000553735	 0.0276868	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75679	 75680	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75680	 40062	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75681	 75682	 0.00045	 0.02181	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75681	 75682	 0.00045	 0.02181	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75682	 40063	 0.000816157	 0.0399917	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75682	 40063	 0.000816157	 0.0399917	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75683	 75684	 0.00075	 0.03428	 0.0	 438.0	 438.0	 438.0	 1.05	 2.0	 1	 -30.0	 30.0;
	75684	 40064	 0.000898	 0.043991	 0.0	 625.0	 625.0	 625.0	 1.0	 -1.5	 1	 -30.0	 30.0;
	75685	 75686	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75686	 40065	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75687	 75688	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75688	 75689	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75688	 75689	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75693	 75694	 0.00052	 0.02333	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75694	 40074	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75696	 75697	 0.00052	 0.02333	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75698	 75699	 0.0003	 0.01454	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75704	 75705	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 -3.0	 1	 -30.0	 30.0;
	75705	 40108	 0.0006	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 3.0	 1	 -30.0	 30.0;
	75706	 75707	 0.00037	 0.01777	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75707	 75708	 0.00052	 0.02333	 0.0	 642.0	 642.0	 642.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75708	 40109	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75709	 75710	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75710	 75711	 0.00022	 0.01077	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75711	 40110	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75712	 75713	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75712	 75713	 0.00022	 0.01143	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75714	 75715	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75714	 75715	 0.0002	 0.01	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75715	 40112	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75715	 40112	 0.000616128	 0.0314225	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75718	 75719	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75718	 75719	 0.00025	 0.01231	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75720	 75721	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75720	 75721	 0.00056	 0.02666	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75721	 40116	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75721	 40116	 0.000676788	 0.0338394	 0.0	 813.0	 813.0	 813.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75722	 75723	 0.00059	 0.02666	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75723	 40118	 0.000833153	 0.0399913	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75724	 75725	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75725	 40119	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75726	 75727	 0.00052	 0.02333	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75727	 40120	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75728	 75729	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75729	 40121	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75730	 75731	 0.00033	 0.016	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75731	 40122	 0.000470498	 0.0239954	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75736	 75737	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75737	 40125	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75741	 75742	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75742	 75743	 0.00026	 0.01272	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75743	 40129	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75743	 40129	 0.0010183	 0.0488783	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75745	 75746	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75746	 40131	 0.00059988	 0.029994	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75747	 75748	 0.00049	 0.024	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75747	 75748	 0.00049	 0.024	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75748	 40133	 0.000575053	 0.0293277	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75748	 40133	 0.000575053	 0.0293277	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75753	 75754	 0.00032	 0.01555	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75753	 75754	 0.00032	 0.01555	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75754	 75755	 0.00039	 0.02	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75755	 40139	 0.00055	 0.02799	 0.0	 938.0	 938.0	 938.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75756	 75757	 0.00043	 0.02	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75766	 75767	 0.001	 0.03999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75767	 40162	 0.001333	 0.0599852	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75775	 75776	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75776	 75777	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75777	 75778	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75777	 75778	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75796	 75797	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75797	 40238	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75798	 75799	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75799	 40250	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75799	 40250	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75804	 75805	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75805	 75806	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75806	 40267	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75806	 40267	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75813	 75814	 0.001	 0.03999	 0.0	 334.0	 334.0	 334.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75814	 40288	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75838	 75839	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75839	 40837	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75842	 40886	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75842	 40886	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75852	 75853	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75852	 75853	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75853	 40997	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75853	 40997	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75855	 75856	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75855	 75856	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75856	 75857	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75856	 75857	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75866	 75867	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75866	 75867	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75867	 75868	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75867	 75868	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75868	 41043	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75868	 41043	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75875	 75876	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75876	 41092	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75882	 75883	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75883	 41104	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75884	 75885	 0.00029	 0.014	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75884	 75885	 0.00029	 0.014	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75885	 41105	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75885	 41105	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75886	 75887	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75886	 75887	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75887	 41107	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75887	 41107	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75890	 75891	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75891	 75892	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75891	 75892	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75892	 41110	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75892	 41110	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75894	 75895	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75895	 41128	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75905	 75906	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75906	 41160	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75909	 75910	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75909	 75910	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75910	 41187	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75910	 41187	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75912	 75913	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75913	 41192	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75913	 41192	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75914	 75915	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75915	 75916	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75915	 75916	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75916	 75917	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75916	 75917	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75926	 75927	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75927	 41228	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75930	 75931	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75931	 41233	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75931	 41233	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75932	 75933	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75933	 75934	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75934	 75935	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75934	 75935	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75935	 75936	 0.00031	 0.01538	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75935	 75936	 0.00031	 0.01538	 0.0	 563.0	 563.0	 563.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75938	 75939	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75938	 75939	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75939	 75940	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75939	 75940	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75940	 41266	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75940	 41266	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75944	 75945	 0.00049	 0.024	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75944	 75945	 0.00049	 0.024	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75945	 41306	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75945	 41306	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75951	 75952	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75952	 75953	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75952	 75953	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75953	 75954	 0.00039	 0.02	 0.0	 950.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75953	 75954	 0.00039	 0.02	 0.0	 950.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75955	 75956	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75956	 41335	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75957	 75958	 0.0005	 0.02285	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75958	 41336	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75959	 75960	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75959	 75960	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75960	 75961	 0.00039	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75960	 75961	 0.00039	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75962	 75963	 0.00039	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75962	 75963	 0.00039	 0.02	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75963	 41343	 0.0005	 0.02533	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75963	 41343	 0.0005	 0.02533	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75964	 75965	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75965	 75966	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75965	 75966	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75966	 75967	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75966	 75967	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75972	 75973	 0.00064	 0.02999	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75972	 75973	 0.00064	 0.02999	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75973	 41379	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75973	 41379	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75975	 75976	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75976	 41387	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75982	 75983	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75983	 41400	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75983	 41400	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75985	 75986	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75985	 75986	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75986	 41406	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75986	 41406	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75987	 75988	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75988	 41412	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75989	 75990	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75990	 41413	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75991	 75992	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75992	 41416	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75995	 75996	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	75996	 41422	 0.00111775	 0.0514164	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76004	 76005	 0.00064	 0.02999	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76005	 41537	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76010	 76011	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76010	 76011	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76011	 41607	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76011	 41607	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76012	 76013	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76013	 41609	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76015	 76016	 0.00064	 0.02999	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76016	 41614	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76017	 76018	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76018	 41615	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76019	 76020	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76020	 41619	 0.000575	 0.029328	 0.0	 750.0	 750.0	 750.0	 1.0	 1.0	 1	 -30.0	 30.0;
	76038	 76039	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76038	 76039	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76039	 41668	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76039	 41668	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76054	 76055	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76055	 41709	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76065	 76066	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76066	 41732	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76066	 41732	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76074	 76075	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76075	 41771	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76083	 76084	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76084	 41805	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76091	 76092	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76092	 41823	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76092	 41823	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76097	 76098	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76098	 41835	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76106	 76107	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76106	 76107	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76107	 41859	 0.000816	 0.039992	 0.0	 550.0	 550.0	 550.0	 1.0	 -2.0	 1	 -30.0	 30.0;
	76107	 41859	 0.000816	 0.039992	 0.0	 550.0	 550.0	 550.0	 1.0	 -2.0	 1	 -30.0	 30.0;
	76108	 76109	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76109	 41865	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76109	 41865	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76113	 76114	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76114	 41882	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76114	 41882	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76115	 76116	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76115	 76116	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76116	 41884	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76116	 41884	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76120	 76121	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76120	 76121	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76121	 41904	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76121	 41904	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76131	 76132	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76131	 76132	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76132	 41918	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76132	 41918	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76136	 76137	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76137	 41932	 0.00111775	 0.0514164	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76145	 76146	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76146	 41948	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76170	 76171	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76171	 42012	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76174	 76175	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76174	 76175	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76175	 42018	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76175	 42018	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76181	 76182	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76182	 42045	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76182	 42045	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76183	 76184	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76184	 42046	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76184	 42046	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76185	 76186	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76186	 42047	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76186	 42047	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76187	 76188	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76188	 42048	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76188	 42048	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76212	 76213	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76212	 76213	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76213	 42104	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76213	 42104	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76218	 76219	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76219	 42110	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76219	 42110	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76224	 76225	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76225	 42146	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76225	 42146	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76234	 76235	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76235	 42164	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76238	 76239	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76239	 42172	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76239	 42172	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76259	 76260	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76268	 76269	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76269	 42234	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76276	 76277	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76276	 76277	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76277	 42250	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76277	 42250	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76295	 76296	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76296	 42274	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76300	 76301	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76300	 76301	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76301	 42284	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76301	 42284	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76313	 76314	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76314	 42321	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76318	 76319	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76319	 42329	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76323	 76324	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76324	 42335	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76326	 76327	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76327	 42340	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76327	 42340	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76342	 76343	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76343	 42364	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76346	 42366	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76346	 42366	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76347	 76348	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76348	 42369	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76348	 42369	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76350	 76351	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76351	 42374	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76354	 76355	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76355	 42381	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76355	 42381	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76372	 76373	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76373	 42405	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76376	 76377	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76417	 42486	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76417	 42486	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76422	 76423	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76422	 76423	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76423	 42498	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76423	 42498	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76424	 76425	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76425	 42499	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76425	 42499	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76427	 76428	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76428	 76429	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76428	 76429	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76429	 76430	 0.00042	 0.02142	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76429	 76430	 0.00042	 0.02142	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76433	 76434	 0.00049	 0.024	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76433	 76434	 0.00049	 0.024	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76434	 42520	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76434	 42520	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76438	 76439	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76439	 42545	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76442	 76443	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76443	 42548	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76444	 76445	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76445	 42550	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76445	 42550	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76457	 76458	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76458	 42602	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76464	 42611	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76477	 76478	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76478	 42649	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76478	 42649	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76482	 76483	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76482	 76483	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76483	 42661	 0.0004	 0.02	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76483	 42661	 0.0004	 0.02	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76489	 76490	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76491	 76492	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76491	 76492	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76492	 76493	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76493	 42671	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76493	 42671	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76497	 76498	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76504	 76505	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76505	 42690	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76505	 42690	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76507	 76508	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76508	 42696	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76510	 76511	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76511	 42699	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76512	 76513	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76513	 42701	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76515	 76516	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76515	 76516	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76518	 76519	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76519	 42711	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76519	 42711	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76524	 76525	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76525	 42717	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76525	 42717	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76532	 76533	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76533	 76534	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76534	 42736	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76534	 42736	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76551	 76552	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76552	 42788	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76552	 42788	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76553	 76554	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76554	 76555	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76554	 76555	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76555	 42790	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76555	 42790	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76556	 76557	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76557	 42809	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76557	 42809	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76559	 76560	 0.00049	 0.024	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76559	 76560	 0.00049	 0.024	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76560	 42835	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76560	 42835	 0.000575053	 0.0293277	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76569	 76570	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76569	 76570	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76570	 42888	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76570	 42888	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76577	 76578	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76578	 42910	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76587	 76588	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76588	 42933	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76594	 76595	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76598	 76599	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76598	 76599	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76599	 42947	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76599	 42947	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76602	 76603	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76603	 76604	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76603	 76604	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76604	 42956	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76604	 42956	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76606	 76607	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76606	 76607	 0.00037	 0.0175	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76634	 43031	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76634	 43031	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76642	 76643	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76643	 43054	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76654	 76655	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76655	 43096	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76668	 76669	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76668	 76669	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76669	 43129	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76673	 76674	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76673	 76674	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76674	 76675	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76674	 76675	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76675	 43134	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76675	 43134	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76676	 76677	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76677	 43135	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76683	 76684	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76684	 43145	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76686	 76687	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76686	 76687	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76687	 76688	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76687	 76688	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76690	 76691	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76691	 43154	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76691	 43154	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76703	 76704	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76704	 43201	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76709	 76710	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76709	 76710	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76710	 76711	 0.00026	 0.01333	 0.0	 750.0	 934.0	 934.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76710	 76711	 0.00026	 0.01333	 0.0	 750.0	 934.0	 934.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76718	 76719	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76725	 76726	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76726	 43285	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76730	 76731	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76731	 43290	 0.00111775	 0.0514164	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76739	 43315	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76740	 76741	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76741	 43324	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76745	 76746	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76746	 43336	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76746	 43336	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76749	 76750	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76750	 43346	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76759	 76760	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76760	 43361	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76761	 76762	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76772	 76773	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76773	 43384	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76778	 76779	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76779	 43394	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76781	 76782	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76782	 43400	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76782	 43400	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76788	 76789	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76789	 43410	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76794	 76795	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76794	 76795	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76796	 76797	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76797	 43420	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76804	 76805	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76810	 76811	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76811	 76812	 0.00043	 0.02	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76812	 43440	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76813	 76814	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76813	 76814	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76814	 43442	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76814	 43442	 0.000667764	 0.0327205	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76829	 76830	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76830	 43478	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76830	 43478	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76841	 76842	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76842	 43496	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76842	 43496	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76853	 76854	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76854	 43530	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76881	 76882	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76882	 43580	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76882	 43580	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76888	 76889	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76889	 43600	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76890	 76891	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76894	 43611	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76894	 43611	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76913	 76914	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76914	 43663	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76915	 76916	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76918	 76919	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76919	 43673	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76919	 43673	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76933	 43709	 0.000833	 0.039991	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76933	 43709	 0.000833	 0.039991	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76955	 76956	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76956	 43757	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76956	 43757	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76957	 76958	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76958	 76959	 0.0002	 0.01	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76959	 43758	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76959	 43758	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76963	 76964	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76964	 43768	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76964	 43768	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76965	 76966	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76966	 76967	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76967	 43774	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76981	 76982	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76982	 43804	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76982	 43804	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76983	 76984	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76984	 76985	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76984	 76985	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76985	 43805	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76985	 43805	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76991	 76992	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76992	 43834	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76992	 43834	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76995	 76996	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76996	 43852	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76997	 76998	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76997	 76998	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76998	 43853	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76998	 43853	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77001	 77002	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77002	 43865	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77003	 77004	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77004	 77005	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77004	 77005	 0.00018	 0.00933	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77005	 77006	 0.0003	 0.01454	 0.0	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77005	 77006	 0.0003	 0.01454	 0.0	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77005	 77006	 0.0003	 0.01454	 0.0	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77010	 77011	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77011	 43877	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77011	 43877	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77016	 77017	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77017	 43918	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77017	 43918	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77043	 77044	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77043	 77044	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77044	 43982	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77044	 43982	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77045	 77046	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77045	 77046	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77046	 43990	 0.00055	 0.02769	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77046	 43990	 0.00055	 0.02769	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77057	 44013	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77057	 44013	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77061	 77062	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77062	 77063	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77063	 44021	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77063	 44021	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77064	 77065	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77065	 44027	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77071	 44036	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77071	 44036	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77082	 77083	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77083	 44072	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77092	 77093	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77092	 77093	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77096	 77097	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77097	 44109	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77102	 77103	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77102	 77103	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77113	 77114	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77122	 77123	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77123	 44181	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77125	 77126	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77126	 77127	 0.0005	 0.02533	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77126	 77127	 0.0005	 0.02533	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77137	 77138	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77138	 44238	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77138	 44238	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77139	 77140	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77139	 77140	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77140	 44239	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77140	 44239	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77143	 77144	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77146	 77147	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77147	 44261	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77168	 77169	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77169	 44340	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77187	 77188	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77188	 44400	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77194	 77195	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77194	 77195	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77195	 44429	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77195	 44429	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77200	 77201	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77200	 77201	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77201	 44453	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77201	 44453	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77202	 77203	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77203	 44454	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77204	 77205	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77205	 44459	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77206	 77207	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77207	 44463	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77208	 77209	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77209	 77210	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77209	 77210	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77210	 44464	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77210	 44464	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77211	 77212	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77212	 44465	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77218	 77219	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77219	 44475	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77245	 77246	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77246	 44530	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77259	 77260	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77260	 44551	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77262	 77263	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77263	 44555	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77263	 44555	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77275	 77276	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77280	 77281	 0.00064	 0.02999	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77281	 44623	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77289	 77290	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77290	 44654	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77290	 44654	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77297	 77298	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77298	 44680	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77298	 44680	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77299	 77300	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77300	 44681	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77304	 77305	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77306	 77307	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77306	 77307	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77307	 44690	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77307	 44690	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77317	 77318	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77318	 44709	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77321	 77322	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77322	 44722	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77323	 77324	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77324	 77325	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77324	 77325	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77325	 44731	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77325	 44731	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77341	 77342	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77341	 77342	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77342	 44782	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77342	 44782	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77344	 77345	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77346	 77347	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77347	 44793	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77347	 44793	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77355	 77356	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77356	 44818	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77356	 44818	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77365	 44840	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77370	 77371	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77371	 44853	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77371	 44853	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77376	 77377	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77377	 44867	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77377	 44867	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77382	 77383	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77382	 77383	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77383	 44904	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77383	 44904	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77402	 77403	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77403	 77404	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77404	 44977	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77404	 44977	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77467	 77468	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77470	 77471	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77474	 77475	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77475	 45208	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77484	 77485	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77485	 45226	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77485	 45226	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77487	 77488	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77488	 45230	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77497	 45257	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77502	 77503	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77502	 77503	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77507	 77508	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77507	 77508	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77518	 77519	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77519	 45314	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77521	 77522	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77522	 77523	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77523	 45321	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77523	 45321	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77530	 77531	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77532	 77533	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77533	 45345	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77541	 77542	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77542	 45368	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77545	 77546	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77545	 77546	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77552	 77553	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77553	 77554	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77554	 45425	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77554	 45425	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77568	 45453	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77568	 45453	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77578	 77579	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77579	 45468	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77580	 77581	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77583	 77584	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77584	 45475	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77589	 77590	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77589	 77590	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77590	 45489	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77590	 45489	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77591	 77592	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77592	 45510	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77607	 77608	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77608	 45559	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77608	 45559	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77613	 77614	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77614	 45572	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77630	 77631	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77631	 45638	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77631	 45638	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77632	 77633	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77632	 77633	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77648	 77649	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77649	 45693	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77654	 77655	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77655	 45700	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77664	 77665	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77665	 45735	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77665	 45735	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77672	 77673	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77673	 45745	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77674	 77675	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77680	 77681	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77681	 45758	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77682	 77683	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77683	 45761	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77685	 45763	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77685	 45763	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77687	 45764	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77695	 77696	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77696	 45793	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77711	 77712	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77712	 45819	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77714	 77715	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77715	 45822	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77721	 77722	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77722	 45850	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77729	 77730	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77730	 45899	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77731	 77732	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77731	 77732	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77732	 45900	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77732	 45900	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77738	 77739	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77739	 77740	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 1.0	 1	 -30.0	 30.0;
	77740	 45919	 0.001018	 0.048878	 0.0	 450.0	 450.0	 450.0	 0.98	 0.0	 1	 -30.0	 30.0;
	77740	 45919	 0.001018	 0.048878	 0.0	 450.0	 450.0	 450.0	 0.98	 0.0	 1	 -30.0	 30.0;
	77746	 77747	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77747	 45933	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77749	 77750	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77753	 77754	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77754	 45945	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77754	 45945	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77759	 77760	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77760	 45950	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77760	 45950	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77771	 77772	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77772	 45967	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77772	 45967	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77776	 77777	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77777	 77778	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77778	 45974	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77780	 77781	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77781	 45976	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77781	 45976	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77801	 77802	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77810	 77811	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77811	 46022	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77811	 46022	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77812	 77813	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77813	 46024	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77815	 77816	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77816	 46028	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77816	 46028	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77821	 46036	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77821	 46036	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77839	 77840	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77840	 46122	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77840	 46122	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77842	 77843	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77843	 46142	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77843	 46142	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77853	 77854	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77854	 46210	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77854	 46210	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77861	 77862	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77862	 46218	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77873	 77874	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77874	 46248	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77877	 77878	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77877	 77878	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77878	 46267	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77878	 46267	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77886	 77887	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77886	 77887	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77887	 46300	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77887	 46300	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77890	 77891	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77891	 77892	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77891	 77892	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77892	 77893	 0.00028	 0.01428	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77892	 77893	 0.00028	 0.01428	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77907	 77908	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77907	 77908	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77908	 46350	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77908	 46350	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77911	 77912	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77912	 46356	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77919	 77920	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77920	 46397	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77920	 46397	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77921	 77922	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77929	 77930	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77933	 77934	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77934	 46423	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77935	 77936	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77936	 77937	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77936	 77937	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77937	 46428	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77937	 46428	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77939	 77940	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77940	 46432	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77943	 77944	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77944	 46439	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77946	 46440	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77949	 77950	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77950	 46456	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77950	 46456	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77954	 77955	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77955	 46463	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77955	 46463	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77956	 77957	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78000	 78001	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78001	 46616	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78019	 78020	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78020	 46676	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78023	 78024	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78024	 46686	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78024	 46686	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78028	 78029	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78029	 78030	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78030	 46704	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78033	 78034	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78034	 46723	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78043	 78044	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78044	 46775	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78062	 78063	 0.00029	 0.014	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78062	 78063	 0.00029	 0.014	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78063	 46799	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78063	 46799	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78075	 78076	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78076	 46829	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Branch 77170-77178 connects two different voltage levels (230.0, 138.0), changing tap ratio 0.0 => 1.0
% WARNING : Branch 77439-77139 connects two different voltage levels (138.0, 230.0), changing tap ratio 0.0 => 1.0
% WARNING : Branch 77942-77997 connects two different voltage levels (138.0, 230.0), changing tap ratio 0.0 => 1.0
% WARNING : Transformer 76965-76966 connects the same voltage levels (138.0, 138.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 76020-76016 : Rate C - 549.0 -> 998.0
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 39876	: V=1.00572459808, theta=30.3037872975 -> V=1.0, theta=0.0
% INFO    : Bus 39877	: V=1.00779070719, theta=-10.156763892 -> V=1.0, theta=0.0
% INFO    : Bus 39879	: V=1.00609418199, theta=-9.69015743593 -> V=1.0, theta=0.0
% INFO    : Bus 39880	: V=1.01675002612, theta=5.51308544486 -> V=1.0, theta=0.0
% INFO    : Bus 39881	: V=0.999632757005, theta=5.52516755903 -> V=1.0, theta=0.0
% INFO    : Bus 39882	: V=0.999771254859, theta=16.0864361953 -> V=1.0, theta=0.0
% INFO    : Bus 39883	: V=1.00672794429, theta=16.7134308234 -> V=1.0, theta=0.0
% INFO    : Bus 39884	: V=1.00974535508, theta=11.2976947543 -> V=1.0, theta=0.0
% INFO    : Bus 39885	: V=0.998282628388, theta=20.8344005717 -> V=1.0, theta=0.0
% INFO    : Bus 39886	: V=1.01874831882, theta=12.8968098054 -> V=1.0, theta=0.0
% INFO    : Bus 39887	: V=1.00115027738, theta=5.96845118744 -> V=1.0, theta=0.0
% INFO    : Bus 39888	: V=1.00041651316, theta=10.7149379243 -> V=1.0, theta=0.0
% INFO    : Bus 39889	: V=1.00808426281, theta=8.80219500582 -> V=1.0, theta=0.0
% INFO    : Bus 39890	: V=1.00636751954, theta=30.3699182065 -> V=1.0, theta=0.0
% INFO    : Bus 39891	: V=1.00469105279, theta=-9.17679847886 -> V=1.0, theta=0.0
% INFO    : Bus 39892	: V=0.992770405707, theta=13.4869840231 -> V=1.0, theta=0.0
% INFO    : Bus 39894	: V=1.00280021971, theta=19.5461504064 -> V=1.0, theta=0.0
% INFO    : Bus 39895	: V=0.998571926043, theta=11.437173845 -> V=1.0, theta=0.0
% INFO    : Bus 39896	: V=1.01271988293, theta=11.1158753403 -> V=1.0, theta=0.0
% INFO    : Bus 39898	: V=0.994197708196, theta=-2.07800414265 -> V=1.0, theta=0.0
% INFO    : Bus 39901	: V=1.00238349101, theta=-11.0382686314 -> V=1.0, theta=0.0
% INFO    : Bus 39902	: V=0.999626796773, theta=14.5102482153 -> V=1.0, theta=0.0
% INFO    : Bus 39905	: V=1.00903100479, theta=4.17131352771 -> V=1.0, theta=0.0
% INFO    : Bus 39908	: V=1.01929346551, theta=13.34053689 -> V=1.0, theta=0.0
% INFO    : Bus 39909	: V=1.00402704121, theta=-9.61970473833 -> V=1.0, theta=0.0
% INFO    : Bus 39912	: V=1.01564521928, theta=-7.14644274246 -> V=1.0, theta=0.0
% INFO    : Bus 39914	: V=1.00162463569, theta=3.80702942154 -> V=1.0, theta=0.0
% INFO    : Bus 39915	: V=1.01240917307, theta=18.9484577224 -> V=1.0, theta=0.0
% INFO    : Bus 39917	: V=1.02274143102, theta=10.2022281772 -> V=1.0, theta=0.0
% INFO    : Bus 39922	: V=1.00741304048, theta=8.41955472083 -> V=1.0, theta=0.0
% INFO    : Bus 39925	: V=1.00045185613, theta=15.9140596106 -> V=1.0, theta=0.0
% INFO    : Bus 39926	: V=1.00943764016, theta=-10.1907112834 -> V=1.0, theta=0.0
% INFO    : Bus 39927	: V=1.00163622581, theta=3.80886632603 -> V=1.0, theta=0.0
% INFO    : Bus 39928	: V=1.00671116385, theta=10.9153916506 -> V=1.0, theta=0.0
% INFO    : Bus 39929	: V=0.985318160476, theta=5.12114027854 -> V=1.0, theta=0.0
% INFO    : Bus 39931	: V=1.01508867939, theta=5.92956740333 -> V=1.0, theta=0.0
% INFO    : Bus 39934	: V=1.00767383116, theta=10.3771234806 -> V=1.0, theta=0.0
% INFO    : Bus 39935	: V=1.0236063896, theta=4.42342596377 -> V=1.0, theta=0.0
% INFO    : Bus 39937	: V=1.00928506582, theta=-6.86798488033 -> V=1.0, theta=0.0
% INFO    : Bus 39938	: V=1.00279089175, theta=-8.615146917 -> V=1.0, theta=0.0
% INFO    : Bus 39939	: V=0.978676719791, theta=-8.90073194243 -> V=1.0, theta=0.0
% INFO    : Bus 39940	: V=0.998849166061, theta=-6.43227380457 -> V=1.0, theta=0.0
% INFO    : Bus 39943	: V=1.00309712522, theta=-10.9331748719 -> V=1.0, theta=0.0
% INFO    : Bus 39945	: V=1.00585546962, theta=18.7329180568 -> V=1.0, theta=0.0
% INFO    : Bus 39946	: V=0.999050259823, theta=4.88822902926 -> V=1.0, theta=0.0
% INFO    : Bus 39952	: V=1.013265171, theta=4.92827885038 -> V=1.0, theta=0.0
% INFO    : Bus 39953	: V=1.01784676216, theta=-16.7259952459 -> V=1.0, theta=0.0
% INFO    : Bus 39954	: V=0.999607494753, theta=-16.2477315795 -> V=1.0, theta=0.0
% INFO    : Bus 39955	: V=1.00440702413, theta=-12.8048891013 -> V=1.0, theta=0.0
% INFO    : Bus 39956	: V=1.00227137961, theta=-5.48952281879 -> V=1.0, theta=0.0
% INFO    : Bus 39957	: V=1.00265137523, theta=-19.0276717286 -> V=1.0, theta=0.0
% INFO    : Bus 39958	: V=1.0111178634, theta=-7.88399740906 -> V=1.0, theta=0.0
% INFO    : Bus 39959	: V=1.00592390692, theta=-4.47881197906 -> V=1.0, theta=0.0
% INFO    : Bus 39960	: V=1.0046622088, theta=-20.1081048222 -> V=1.0, theta=0.0
% INFO    : Bus 39961	: V=1.00117607406, theta=-1.13411677593 -> V=1.0, theta=0.0
% INFO    : Bus 39962	: V=1.03075936834, theta=5.63844024022 -> V=1.0, theta=0.0
% INFO    : Bus 39963	: V=1.00832440161, theta=-0.425004894676 -> V=1.0, theta=0.0
% INFO    : Bus 39964	: V=1.00865870773, theta=-0.798742737017 -> V=1.0, theta=0.0
% INFO    : Bus 39965	: V=1.00865412624, theta=-3.0282598464 -> V=1.0, theta=0.0
% INFO    : Bus 39966	: V=1.00905961703, theta=-1.10785930095 -> V=1.0, theta=0.0
% INFO    : Bus 39967	: V=1.00929901032, theta=-26.0243213364 -> V=1.0, theta=0.0
% INFO    : Bus 39968	: V=1.00419010198, theta=-20.1463375359 -> V=1.0, theta=0.0
% INFO    : Bus 39969	: V=1.01181029692, theta=-21.1428323152 -> V=1.0, theta=0.0
% INFO    : Bus 39970	: V=1.01777520982, theta=-14.0366309158 -> V=1.0, theta=0.0
% INFO    : Bus 39971	: V=1.00726560567, theta=-25.4759451844 -> V=1.0, theta=0.0
% INFO    : Bus 39972	: V=1.00609927853, theta=7.19529845223 -> V=1.0, theta=0.0
% INFO    : Bus 39973	: V=1.01226601968, theta=-16.5153543481 -> V=1.0, theta=0.0
% INFO    : Bus 39974	: V=1.01103168628, theta=-8.37234889704 -> V=1.0, theta=0.0
% INFO    : Bus 39975	: V=1.00587570264, theta=-14.3857008292 -> V=1.0, theta=0.0
% INFO    : Bus 39976	: V=1.01037617384, theta=-20.6570664552 -> V=1.0, theta=0.0
% INFO    : Bus 39979	: V=1.00758851728, theta=-22.4523341042 -> V=1.0, theta=0.0
% INFO    : Bus 39980	: V=1.01895413186, theta=2.09330087641 -> V=1.0, theta=0.0
% INFO    : Bus 39981	: V=1.01335875286, theta=-16.2778423612 -> V=1.0, theta=0.0
% INFO    : Bus 39982	: V=1.00125883158, theta=1.30158861689 -> V=1.0, theta=0.0
% INFO    : Bus 39983	: V=1.00649042192, theta=-14.5450198684 -> V=1.0, theta=0.0
% INFO    : Bus 39984	: V=1.00654878509, theta=-14.5355738916 -> V=1.0, theta=0.0
% INFO    : Bus 39985	: V=1.01453484919, theta=-26.7003358882 -> V=1.0, theta=0.0
% INFO    : Bus 39986	: V=1.0124407739, theta=-9.49518321494 -> V=1.0, theta=0.0
% INFO    : Bus 39988	: V=1.00445877235, theta=-4.32556150575 -> V=1.0, theta=0.0
% INFO    : Bus 39989	: V=1.01310506949, theta=-11.0360953145 -> V=1.0, theta=0.0
% INFO    : Bus 39990	: V=0.999724183687, theta=2.28145265254 -> V=1.0, theta=0.0
% INFO    : Bus 39991	: V=1.01071183478, theta=-21.7301025899 -> V=1.0, theta=0.0
% INFO    : Bus 39992	: V=1.00290046839, theta=2.59379238567 -> V=1.0, theta=0.0
% INFO    : Bus 39993	: V=1.02802224676, theta=-6.57053881323 -> V=1.0, theta=0.0
% INFO    : Bus 39994	: V=1.01294449222, theta=-8.97520075871 -> V=1.0, theta=0.0
% INFO    : Bus 39995	: V=1.00420354152, theta=-13.2229370589 -> V=1.0, theta=0.0
% INFO    : Bus 39996	: V=0.991380669023, theta=-15.2324327473 -> V=1.0, theta=0.0
% INFO    : Bus 39997	: V=1.01381204042, theta=-21.7927391335 -> V=1.0, theta=0.0
% INFO    : Bus 39998	: V=1.00083966884, theta=-4.0988633065 -> V=1.0, theta=0.0
% INFO    : Bus 39999	: V=1.00516398484, theta=-1.09899703978 -> V=1.0, theta=0.0
% INFO    : Bus 40000	: V=1.03354498113, theta=-25.8059472894 -> V=1.0, theta=0.0
% INFO    : Bus 40001	: V=1.01691753991, theta=-22.2655000472 -> V=1.0, theta=0.0
% INFO    : Bus 40003	: V=1.00507404911, theta=-8.02729748398 -> V=1.0, theta=0.0
% INFO    : Bus 40004	: V=1.01567036609, theta=-12.0408289592 -> V=1.0, theta=0.0
% INFO    : Bus 40005	: V=1.01270916197, theta=-8.87649868631 -> V=1.0, theta=0.0
% INFO    : Bus 40006	: V=0.992304852304, theta=-10.9089792507 -> V=1.0, theta=0.0
% INFO    : Bus 40008	: V=1.00323372486, theta=1.95838519 -> V=1.0, theta=0.0
% INFO    : Bus 40009	: V=1.01059510633, theta=-22.5695935239 -> V=1.0, theta=0.0
% INFO    : Bus 40011	: V=1.00398218793, theta=-4.67658383286 -> V=1.0, theta=0.0
% INFO    : Bus 40012	: V=1.00644657872, theta=-7.38484544592 -> V=1.0, theta=0.0
% INFO    : Bus 40013	: V=1.02483925009, theta=-0.552194149092 -> V=1.0, theta=0.0
% INFO    : Bus 40014	: V=1.0215487707, theta=-25.5605317581 -> V=1.0, theta=0.0
% INFO    : Bus 40015	: V=1.0254183169, theta=2.9782405877 -> V=1.0, theta=0.0
% INFO    : Bus 40017	: V=1.02080099004, theta=-26.8674027321 -> V=1.0, theta=0.0
% INFO    : Bus 40018	: V=1.00079628102, theta=-17.348628941 -> V=1.0, theta=0.0
% INFO    : Bus 40019	: V=1.00423853428, theta=-12.6718096727 -> V=1.0, theta=0.0
% INFO    : Bus 40021	: V=1.00580609422, theta=-8.41404944373 -> V=1.0, theta=0.0
