% INFO    : Updated Thermal Rating: on transformer 4021-6435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 4021-6436 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 4047-6437 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on transformer 4053-6438 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 4146-6439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 4146-6440 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 1695-6446 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 923
% INFO    : Updated Thermal Rating: on transformer 4256-6447 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 4256-6448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 4265-6449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 4271-6450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on transformer 4296-6453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4296-6454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4296-6455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4505-6456 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 4505-6457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 4525-6458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 4525-6459 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 4762-6464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4762-6465 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4761-6466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4794-6467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4794-6468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4794-6469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4938-6471 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 4947-6472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 5006-6473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on transformer 5006-6474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.976135388, theta=-12.9925873 -> V=0.9444445, theta=0.0
% INFO    : Bus 2	: V=1.02642799, theta=-12.9259868 -> V=0.999999, theta=0.0
% INFO    : Bus 3	: V=1.00503432, theta=-13.9209286 -> V=1.0158755, theta=0.0
% INFO    : Bus 4	: V=1.04420421, theta=-12.9960661 -> V=1.0111115, theta=0.0
% INFO    : Bus 5	: V=1.01635584, theta=-44.9251304 -> V=1.0079355, theta=0.0
% INFO    : Bus 6	: V=1.03382845, theta=-21.1593539 -> V=1.0000025, theta=0.0
% INFO    : Bus 7	: V=1.04376781, theta=-23.4151063 -> V=1.0000025, theta=0.0
% INFO    : Bus 8	: V=1.06137161, theta=-9.10918487 -> V=0.9888895, theta=0.0
% INFO    : Bus 9	: V=1.04218491, theta=-19.692127 -> V=0.999999, theta=0.0
% INFO    : Bus 10	: V=1.03392009, theta=-13.0599476 -> V=1.000001, theta=0.0
% INFO    : Bus 11	: V=1.03391987, theta=-13.0599451 -> V=1.000001, theta=0.0
% INFO    : Bus 12	: V=1.01220507, theta=1.47719466 -> V=1.0158755, theta=0.0
% INFO    : Bus 13	: V=1.05892219, theta=-5.04317166 -> V=1.078945, theta=0.0
% INFO    : Bus 14	: V=1.06276649, theta=-23.9178904 -> V=1.027779, theta=0.0
% INFO    : Bus 15	: V=1.00803207, theta=-27.2648742 -> V=1.0000025, theta=0.0
% INFO    : Bus 16	: V=1.02765775, theta=-30.1822336 -> V=1.0000025, theta=0.0
% INFO    : Bus 17	: V=1.04678283, theta=-29.1807443 -> V=1.022224, theta=0.0
% INFO    : Bus 18	: V=0.943683152, theta=-6.22055638 -> V=0.9444445, theta=0.0
% INFO    : Bus 19	: V=1.01840923, theta=-21.4790742 -> V=0.999999, theta=0.0
% INFO    : Bus 20	: V=0.944675623, theta=-6.25041794 -> V=0.9444445, theta=0.0
% INFO    : Bus 21	: V=1.04078363, theta=-20.286675 -> V=1.022224, theta=0.0
% INFO    : Bus 22	: V=1.01396605, theta=-11.0956105 -> V=1.0158755, theta=0.0
% INFO    : Bus 23	: V=1.01094639, theta=-10.1391831 -> V=0.999999, theta=0.0
% INFO    : Bus 24	: V=1.04095062, theta=-12.3196454 -> V=1.033333, theta=0.0
% INFO    : Bus 25	: V=1.07238186, theta=-8.42135007 -> V=1.022222, theta=0.0
% INFO    : Bus 26	: V=1.02301673, theta=-21.9672988 -> V=1.022224, theta=0.0
% INFO    : Bus 27	: V=1.06710622, theta=-17.5980982 -> V=1.04444, theta=0.0
% INFO    : Bus 28	: V=1.02281412, theta=-19.085163 -> V=1.0158755, theta=0.0
% INFO    : Bus 29	: V=1.00764278, theta=-24.8565374 -> V=1.015872, theta=0.0
% INFO    : Bus 30	: V=1.03465163, theta=-13.1714919 -> V=1.0111115, theta=0.0
% INFO    : Bus 31	: V=1.02725645, theta=-9.77254236 -> V=0.999999, theta=0.0
% INFO    : Bus 32	: V=1.03648765, theta=-4.82385724 -> V=1.003335, theta=0.0
% INFO    : Bus 33	: V=1.05453305, theta=-7.49488734 -> V=1.0111115, theta=0.0
% INFO    : Bus 34	: V=1.05382682, theta=-6.60576514 -> V=1.0111115, theta=0.0
% INFO    : Bus 35	: V=1.07407438, theta=-6.15731397 -> V=1.072365, theta=0.0
% INFO    : Bus 36	: V=1.07981196, theta=-5.3255914 -> V=1.072365, theta=0.0
% INFO    : Bus 37	: V=1.00780047, theta=-25.6001306 -> V=1.0000025, theta=0.0
% INFO    : Bus 38	: V=1.05045129, theta=-12.5625758 -> V=1.015874, theta=0.0
% INFO    : Bus 39	: V=1.03860534, theta=-32.8237834 -> V=1.027779, theta=0.0
% INFO    : Bus 40	: V=1.05927182, theta=-22.0803285 -> V=1.027779, theta=0.0
% INFO    : Bus 41	: V=1.07994118, theta=-18.1118321 -> V=1.046665, theta=0.0
% INFO    : Bus 42	: V=1.12051301, theta=5.61827836 -> V=1.0424855, theta=0.0
% INFO    : Bus 43	: V=1.04594618, theta=-18.1350668 -> V=1.027779, theta=0.0
% INFO    : Bus 44	: V=1.02400675, theta=-45.3164455 -> V=1.0079355, theta=0.0
% INFO    : Bus 45	: V=1.00835368, theta=-29.0294852 -> V=1.022224, theta=0.0
% INFO    : Bus 46	: V=1.012435, theta=-16.8917768 -> V=0.999999, theta=0.0
% INFO    : Bus 47	: V=1.012, theta=-14.645547 -> V=0.999999, theta=0.0
% INFO    : Bus 48	: V=1.03402321, theta=-13.0587867 -> V=1.000001, theta=0.0
% INFO    : Bus 49	: V=1.01826244, theta=-16.2568862 -> V=0.999999, theta=0.0
% INFO    : Bus 50	: V=1.06347625, theta=-15.8365877 -> V=1.003314, theta=0.0
% INFO    : Bus 51	: V=1.05402062, theta=-11.3483204 -> V=1.0111115, theta=0.0
% INFO    : Bus 52	: V=1.03592726, theta=-30.7614811 -> V=1.022224, theta=0.0
% INFO    : Bus 53	: V=1.01729743, theta=-17.5396193 -> V=1.0000005, theta=0.0
% INFO    : Bus 54	: V=1.03781665, theta=-15.8046832 -> V=1.022224, theta=0.0
% INFO    : Bus 55	: V=1.06961297, theta=-18.9138109 -> V=1.046665, theta=0.0
% INFO    : Bus 56	: V=1.07717063, theta=-15.4534489 -> V=1.046665, theta=0.0
% INFO    : Bus 57	: V=1.051, theta=-23.8130179 -> V=1.0000025, theta=0.0
% INFO    : Bus 58	: V=1.06941541, theta=-18.9307534 -> V=1.046665, theta=0.0
% INFO    : Bus 59	: V=1.01246439, theta=-11.9419701 -> V=1.0158755, theta=0.0
% INFO    : Bus 60	: V=1.02630951, theta=-5.72230685 -> V=1.0158755, theta=0.0
% INFO    : Bus 61	: V=1.03149101, theta=-8.27970763 -> V=1.0158755, theta=0.0
% INFO    : Bus 62	: V=1.01212852, theta=-6.03185941 -> V=1.0158755, theta=0.0
% INFO    : Bus 63	: V=1.01100284, theta=1.57582423 -> V=1.0158755, theta=0.0
% INFO    : Bus 64	: V=1.07394793, theta=-6.81249347 -> V=0.9888895, theta=0.0
% INFO    : Bus 65	: V=1.04323714, theta=-8.83232685 -> V=1.0158755, theta=0.0
% INFO    : Bus 66	: V=1.02766848, theta=-25.721717 -> V=0.999999, theta=0.0
% INFO    : Bus 67	: V=1.04382543, theta=-19.3568303 -> V=1.0000025, theta=0.0
% INFO    : Bus 68	: V=1.01281042, theta=-16.3819581 -> V=0.999999, theta=0.0
% INFO    : Bus 69	: V=1.04103403, theta=-49.3963046 -> V=1.0079355, theta=0.0
% INFO    : Bus 70	: V=1.01492751, theta=2.12856808 -> V=1.0158755, theta=0.0
% INFO    : Bus 71	: V=1.02703162, theta=-19.7214799 -> V=1.0000005, theta=0.0
% INFO    : Bus 72	: V=1.08833147, theta=-12.1292789 -> V=1.047355, theta=0.0
% INFO    : Bus 73	: V=1.08830871, theta=-12.1298816 -> V=1.047345, theta=0.0
% INFO    : Bus 74	: V=1.07421562, theta=-6.6908321 -> V=0.9888895, theta=0.0
% INFO    : Bus 75	: V=1.05912762, theta=-15.2272137 -> V=1.022539, theta=0.0
% INFO    : Bus 76	: V=1.07654404, theta=4.81180688 -> V=1.0379485, theta=0.0
% INFO    : Bus 77	: V=1.01721738, theta=-16.1431001 -> V=0.999999, theta=0.0
% INFO    : Bus 78	: V=1.01713501, theta=-24.7944396 -> V=1.0000025, theta=0.0
% INFO    : Bus 79	: V=1.0233287, theta=-15.8525121 -> V=1.0000005, theta=0.0
% INFO    : Bus 80	: V=1.07788234, theta=-15.7121296 -> V=1.046665, theta=0.0
% INFO    : Bus 81	: V=1.07789352, theta=-15.712247 -> V=1.046665, theta=0.0
% INFO    : Bus 82	: V=1.01680665, theta=-17.7544069 -> V=0.999999, theta=0.0
% INFO    : Bus 83	: V=1.06117126, theta=-18.1202089 -> V=1.046665, theta=0.0
% INFO    : Bus 84	: V=1.01460966, theta=-12.8551684 -> V=0.999999, theta=0.0
% INFO    : Bus 85	: V=1.03363532, theta=-18.6243809 -> V=0.999999, theta=0.0
% INFO    : Bus 86	: V=1.02064907, theta=-38.6021117 -> V=1.022224, theta=0.0
% INFO    : Bus 87	: V=1.0187645, theta=1.31447041 -> V=1.0158755, theta=0.0
% INFO    : Bus 88	: V=1.01592598, theta=-21.6956546 -> V=0.999999, theta=0.0
% INFO    : Bus 89	: V=1.0379702, theta=-20.8685881 -> V=1.027779, theta=0.0
% INFO    : Bus 90	: V=0.94224878, theta=-7.00763458 -> V=0.9444445, theta=0.0
% INFO    : Bus 91	: V=0.943074714, theta=-6.30480653 -> V=0.9444445, theta=0.0
% INFO    : Bus 92	: V=1.00978629, theta=-20.3740289 -> V=1.015872, theta=0.0
% INFO    : Bus 93	: V=0.958656574, theta=-8.71727433 -> V=0.9444445, theta=0.0
% INFO    : Bus 94	: V=1.04379161, theta=-19.7217298 -> V=1.022224, theta=0.0
% INFO    : Bus 95	: V=1.0312211, theta=-30.4840468 -> V=1.022224, theta=0.0
% INFO    : Bus 96	: V=1.03788872, theta=-11.0788409 -> V=0.999999, theta=0.0
% INFO    : Bus 97	: V=1.06437655, theta=-25.7421539 -> V=1.0000025, theta=0.0
% INFO    : Bus 98	: V=1.03837053, theta=-15.4142215 -> V=1.0158755, theta=0.0
% INFO    : Bus 99	: V=1.03969161, theta=-7.84708686 -> V=1.0158755, theta=0.0
% INFO    : Bus 100	: V=1.00974165, theta=-16.7738896 -> V=0.999999, theta=0.0
% INFO    : Bus 101	: V=1.0068471, theta=-13.2748505 -> V=0.999999, theta=0.0
% INFO    : Bus 102	: V=1.026, theta=-20.4664045 -> V=1.0158755, theta=0.0
% INFO    : Bus 103	: V=1.02700008, theta=-6.46512627 -> V=1.0158755, theta=0.0
% INFO    : Bus 104	: V=1.06764508, theta=-3.66034483 -> V=1.0377785, theta=0.0
% INFO    : Bus 105	: V=1.05574625, theta=-6.19441787 -> V=0.9888895, theta=0.0
% INFO    : Bus 106	: V=1.0549998, theta=-10.3125909 -> V=1.022222, theta=0.0
% INFO    : Bus 107	: V=1.05344295, theta=-27.9027225 -> V=1.046665, theta=0.0
% INFO    : Bus 108	: V=1.06089799, theta=-15.8485362 -> V=1.027779, theta=0.0
% INFO    : Bus 109	: V=1.03797039, theta=-14.4512355 -> V=0.999999, theta=0.0
% INFO    : Bus 110	: V=1.02483778, theta=-10.3393883 -> V=1.0111115, theta=0.0
% INFO    : Bus 111	: V=1.00464656, theta=-23.2310562 -> V=1.015872, theta=0.0
% INFO    : Bus 112	: V=1.03104172, theta=-19.4769398 -> V=1.0000005, theta=0.0
% INFO    : Bus 113	: V=1.07137239, theta=-16.7086828 -> V=1.046665, theta=0.0
% INFO    : Bus 114	: V=1.04131933, theta=-14.515794 -> V=0.999999, theta=0.0
% INFO    : Bus 115	: V=1.05906621, theta=-5.0444808 -> V=1.078945, theta=0.0
% INFO    : Bus 116	: V=1.05893137, theta=-5.04325504 -> V=1.078945, theta=0.0
% INFO    : Bus 117	: V=1.01177151, theta=-18.5010626 -> V=1.0158755, theta=0.0
% INFO    : Bus 118	: V=1.06140338, theta=-14.9568759 -> V=1.023679, theta=0.0
% INFO    : Bus 119	: V=1.02092431, theta=-10.2131994 -> V=0.999999, theta=0.0
% INFO    : Bus 120	: V=1.01794152, theta=-9.19529036 -> V=0.999999, theta=0.0
% INFO    : Bus 121	: V=1.02798357, theta=-24.462783 -> V=1.0000025, theta=0.0
% INFO    : Bus 122	: V=1.026, theta=-7.07848147 -> V=1.0158755, theta=0.0
% INFO    : Bus 123	: V=1.02435037, theta=-7.22045701 -> V=1.0158755, theta=0.0
% INFO    : Bus 124	: V=1.03707848, theta=-25.0946664 -> V=1.022224, theta=0.0
% INFO    : Bus 125	: V=1.03689507, theta=-9.8309822 -> V=1.0158755, theta=0.0
% INFO    : Bus 126	: V=1.02949319, theta=-19.3051119 -> V=0.999999, theta=0.0
% INFO    : Bus 127	: V=1.03397146, theta=-19.3369693 -> V=1.0000005, theta=0.0
% INFO    : Bus 128	: V=1.02461147, theta=-12.4220533 -> V=1.015872, theta=0.0
% INFO    : Bus 129	: V=1.02325264, theta=-10.6875588 -> V=1.015872, theta=0.0
% INFO    : Bus 130	: V=1.04822415, theta=-10.3292151 -> V=1.046665, theta=0.0
% INFO    : Bus 131	: V=1.04604879, theta=-19.0300309 -> V=1.046665, theta=0.0
% INFO    : Bus 132	: V=1.065, theta=-22.1212095 -> V=1.000001, theta=0.0
% INFO    : Bus 133	: V=1.01877743, theta=-19.1629109 -> V=1.0000005, theta=0.0
% INFO    : Bus 134	: V=1.06237023, theta=-16.5704975 -> V=1.046665, theta=0.0
% INFO    : Bus 135	: V=1.07000739, theta=-18.7730983 -> V=1.046665, theta=0.0
% INFO    : Bus 136	: V=1.04427034, theta=-29.9688968 -> V=1.027779, theta=0.0
% INFO    : Bus 137	: V=1.032, theta=-17.2080894 -> V=1.015872, theta=0.0
% INFO    : Bus 138	: V=1.03902059, theta=-14.7661854 -> V=1.0233335, theta=0.0
% INFO    : Bus 139	: V=1.05095521, theta=-19.5598296 -> V=1.0000025, theta=0.0
% INFO    : Bus 140	: V=1.08235205, theta=-16.4504327 -> V=1.044445, theta=0.0
% INFO    : Bus 141	: V=1.08918012, theta=-13.1901619 -> V=1.078945, theta=0.0
% INFO    : Bus 142	: V=1.01633355, theta=-11.5272029 -> V=1.0158755, theta=0.0
% INFO    : Bus 143	: V=1.06497066, theta=-7.36988358 -> V=1.0377785, theta=0.0
% INFO    : Bus 144	: V=1.04710595, theta=-10.8088189 -> V=1.033333, theta=0.0
% INFO    : Bus 145	: V=1.07498756, theta=-6.54824762 -> V=1.0288895, theta=0.0
% INFO    : Bus 146	: V=1.082892, theta=-4.02229346 -> V=1.05263, theta=0.0
% INFO    : Bus 147	: V=1.03903903, theta=-15.2683972 -> V=0.999999, theta=0.0
% INFO    : Bus 148	: V=1.02578801, theta=-13.8079977 -> V=0.999999, theta=0.0
% INFO    : Bus 149	: V=1.04300695, theta=-30.1906078 -> V=1.022224, theta=0.0
% INFO    : Bus 150	: V=1.02466218, theta=-10.2265779 -> V=0.999999, theta=0.0
% INFO    : Bus 151	: V=0.988179896, theta=-26.921708 -> V=1.015872, theta=0.0
% INFO    : Bus 152	: V=0.988026042, theta=-25.6502451 -> V=1.015872, theta=0.0
% INFO    : Bus 153	: V=1.03360067, theta=-13.5219696 -> V=0.999999, theta=0.0
% INFO    : Bus 154	: V=1.06485541, theta=-9.84131996 -> V=1.0111115, theta=0.0
% INFO    : Bus 155	: V=0.973059153, theta=-24.3963974 -> V=1.0000025, theta=0.0
% INFO    : Bus 156	: V=0.988140868, theta=-26.9246626 -> V=1.015872, theta=0.0
% INFO    : Bus 157	: V=0.898621813, theta=-8.80299203 -> V=0.9444445, theta=0.0
% INFO    : Bus 158	: V=0.947, theta=-10.3100044 -> V=0.9444445, theta=0.0
% INFO    : Bus 159	: V=1.00924769, theta=-12.5289984 -> V=0.999999, theta=0.0
% INFO    : Bus 160	: V=1.06355817, theta=-4.61684596 -> V=0.9888895, theta=0.0
% INFO    : Bus 161	: V=1.06341169, theta=-4.62290462 -> V=0.9888895, theta=0.0
% INFO    : Bus 162	: V=1.02526511, theta=-18.2541106 -> V=1.022224, theta=0.0
% INFO    : Bus 163	: V=1.02136691, theta=-6.22432606 -> V=1.0158755, theta=0.0
% INFO    : Bus 164	: V=1.02136691, theta=-6.22432606 -> V=1.0158755, theta=0.0
% INFO    : Bus 165	: V=1.06958649, theta=-25.1648491 -> V=0.975, theta=0.0
% INFO    : Bus 166	: V=1.04218915, theta=-29.5709908 -> V=1.022224, theta=0.0
% INFO    : Bus 167	: V=1.03463882, theta=-29.8876265 -> V=1.022224, theta=0.0
% INFO    : Bus 168	: V=1.06967074, theta=-25.1582215 -> V=1.04444, theta=0.0
% INFO    : Bus 169	: V=1.02635835, theta=-27.5129079 -> V=1.022224, theta=0.0
% INFO    : Bus 170	: V=1.04989447, theta=-21.25518 -> V=1.027779, theta=0.0
% INFO    : Bus 171	: V=1.04571799, theta=-23.921678 -> V=1.027779, theta=0.0
% INFO    : Bus 172	: V=1.06465854, theta=-19.8892662 -> V=1.046665, theta=0.0
% INFO    : Bus 173	: V=1.06990619, theta=-6.73343649 -> V=1.0111115, theta=0.0
% INFO    : Bus 174	: V=1.06578124, theta=-11.2728218 -> V=1.033333, theta=0.0
% INFO    : Bus 175	: V=1.00313316, theta=-23.0001881 -> V=1.0000025, theta=0.0
% INFO    : Bus 176	: V=1.01288102, theta=-20.7011782 -> V=1.0000025, theta=0.0
% INFO    : Bus 177	: V=1.07314468, theta=-17.8713404 -> V=1.0, theta=0.0
% INFO    : Bus 178	: V=1.0830725, theta=-16.2722384 -> V=1.046665, theta=0.0
% INFO    : Bus 179	: V=1.08307272, theta=-16.2722396 -> V=1.046665, theta=0.0
% INFO    : Bus 180	: V=1.00374216, theta=-19.4961422 -> V=0.975, theta=0.0
% INFO    : Bus 181	: V=1.02635302, theta=-19.4481365 -> V=0.975, theta=0.0
% INFO    : Bus 182	: V=1.03407596, theta=-19.3298098 -> V=1.0000005, theta=0.0
% INFO    : Bus 183	: V=1.0830712, theta=-16.2722314 -> V=1.046665, theta=0.0
% INFO    : Bus 184	: V=1.04803579, theta=-26.3070703 -> V=1.0000025, theta=0.0
% INFO    : Bus 185	: V=1.03138099, theta=-10.647407 -> V=0.999999, theta=0.0
% INFO    : Bus 186	: V=1.01592709, theta=-15.4110518 -> V=1.0158755, theta=0.0
% INFO    : Bus 187	: V=1.06702478, theta=-18.5901086 -> V=1.027779, theta=0.0
% INFO    : Bus 188	: V=1.00764362, theta=-12.3640743 -> V=1.0158755, theta=0.0
% INFO    : Bus 189	: V=1.02544485, theta=-17.5610238 -> V=1.022224, theta=0.0
% INFO    : Bus 190	: V=1.02526044, theta=-24.3142213 -> V=1.0000025, theta=0.0
% INFO    : Bus 191	: V=1.02786229, theta=-23.8127607 -> V=1.0000025, theta=0.0
% INFO    : Bus 192	: V=0.948167592, theta=-8.50646106 -> V=0.9444445, theta=0.0
% INFO    : Bus 193	: V=1.02865291, theta=-27.5568671 -> V=1.022224, theta=0.0
% INFO    : Bus 194	: V=1.04988634, theta=-24.3324955 -> V=1.0000025, theta=0.0
% INFO    : Bus 195	: V=1.07074605, theta=-17.1657151 -> V=1.046665, theta=0.0
% INFO    : Bus 196	: V=1.037, theta=-25.5274656 -> V=1.0000025, theta=0.0
% INFO    : Bus 197	: V=1.08972445, theta=-16.6406808 -> V=1.0253755, theta=0.0
% INFO    : Bus 198	: V=1.08972593, theta=-16.6407234 -> V=1.0253755, theta=0.0
% INFO    : Bus 199	: V=1.01120807, theta=-29.4239285 -> V=1.0000025, theta=0.0
% INFO    : Bus 200	: V=1.02943998, theta=-25.1599728 -> V=1.0000025, theta=0.0
% INFO    : Bus 201	: V=1.03139799, theta=-35.5969945 -> V=1.022224, theta=0.0
% INFO    : Bus 202	: V=1.07085025, theta=-23.7657727 -> V=1.044445, theta=0.0
% INFO    : Bus 203	: V=1.05163856, theta=-6.8737545 -> V=0.9888895, theta=0.0
% INFO    : Bus 204	: V=0.994858112, theta=-29.3610009 -> V=1.015872, theta=0.0
% INFO    : Bus 205	: V=1.06135965, theta=-3.60703516 -> V=1.022222, theta=0.0
% INFO    : Bus 206	: V=1.07368512, theta=-0.369510092 -> V=1.0288895, theta=0.0
% INFO    : Bus 207	: V=1.08646264, theta=3.11960456 -> V=1.05263, theta=0.0
% INFO    : Bus 208	: V=1.00551982, theta=-27.1560447 -> V=1.015872, theta=0.0
% INFO    : Bus 209	: V=0.996089073, theta=-13.604839 -> V=1.015872, theta=0.0
% INFO    : Bus 210	: V=1.04473461, theta=-16.5361924 -> V=1.027779, theta=0.0
% INFO    : Bus 211	: V=1.02030808, theta=-21.6278906 -> V=1.015872, theta=0.0
% INFO    : Bus 212	: V=0.99918526, theta=-18.5691164 -> V=1.015872, theta=0.0
% INFO    : Bus 213	: V=0.99913751, theta=-18.4326103 -> V=1.015872, theta=0.0
% INFO    : Bus 214	: V=1.04375786, theta=-18.3663477 -> V=1.046665, theta=0.0
% INFO    : Bus 215	: V=1.04366977, theta=-18.3541162 -> V=1.046665, theta=0.0
% INFO    : Bus 216	: V=1.04835313, theta=-26.2018173 -> V=1.027779, theta=0.0
% INFO    : Bus 217	: V=1.06769262, theta=-22.848794 -> V=1.046665, theta=0.0
% INFO    : Bus 218	: V=1.00652687, theta=-12.1913988 -> V=1.0079355, theta=0.0
% INFO    : Bus 219	: V=1.01424905, theta=-26.0740352 -> V=1.022224, theta=0.0
% INFO    : Bus 220	: V=1.0377039, theta=-15.8150164 -> V=1.022224, theta=0.0
% INFO    : Bus 221	: V=1.03667419, theta=-26.4442522 -> V=1.022224, theta=0.0
% INFO    : Bus 222	: V=1.0189382, theta=1.74743884 -> V=1.0158755, theta=0.0
% INFO    : Bus 223	: V=1.03189674, theta=-19.4748379 -> V=0.999999, theta=0.0
% INFO    : Bus 224	: V=1.0837059, theta=-16.6249126 -> V=1.0111765, theta=0.0
% INFO    : Bus 225	: V=1.01333387, theta=-25.7515305 -> V=1.0000025, theta=0.0
% INFO    : Bus 226	: V=1.07309576, theta=-17.8703683 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=1.03995153, theta=-19.6320469 -> V=1.046665, theta=0.0
% INFO    : Bus 228	: V=1.03933453, theta=-19.6265917 -> V=1.046665, theta=0.0
% INFO    : Bus 229	: V=1.02467633, theta=-48.7977257 -> V=1.0079355, theta=0.0
% INFO    : Bus 230	: V=1.02225944, theta=-49.6988522 -> V=1.0079355, theta=0.0
% INFO    : Bus 231	: V=1.06006545, theta=-21.8894442 -> V=1.0000025, theta=0.0
% INFO    : Bus 232	: V=1.04175434, theta=-19.4736199 -> V=1.033334, theta=0.0
% INFO    : Bus 233	: V=1.03514665, theta=-26.2323818 -> V=1.022224, theta=0.0
% INFO    : Bus 234	: V=1.03777101, theta=-8.89348747 -> V=1.0111115, theta=0.0
% INFO    : Bus 235	: V=1.05029335, theta=-7.37307889 -> V=0.975, theta=0.0
% INFO    : Bus 236	: V=1.05029335, theta=-7.37307889 -> V=1.0111115, theta=0.0
% INFO    : Bus 237	: V=1.06350269, theta=-4.00673903 -> V=0.9888895, theta=0.0
% INFO    : Bus 238	: V=1.04591592, theta=-11.7879792 -> V=1.000001, theta=0.0
% INFO    : Bus 239	: V=1.01635278, theta=-12.8174626 -> V=0.999999, theta=0.0
% INFO    : Bus 240	: V=1.02086166, theta=-21.4959932 -> V=1.022224, theta=0.0
% INFO    : Bus 241	: V=1.01280646, theta=-54.221137 -> V=1.0079355, theta=0.0
% INFO    : Bus 242	: V=1.01720072, theta=-24.7905577 -> V=1.0000025, theta=0.0
% INFO    : Bus 243	: V=1.02705199, theta=-25.3257645 -> V=1.000001, theta=0.0
% INFO    : Bus 244	: V=1.0042467, theta=-26.4545083 -> V=1.015872, theta=0.0
% INFO    : Bus 245	: V=1.01387389, theta=-28.2337774 -> V=1.0000025, theta=0.0
% INFO    : Bus 246	: V=1.04504153, theta=-23.4298099 -> V=1.000001, theta=0.0
% INFO    : Bus 247	: V=1.02807369, theta=-25.6668099 -> V=1.0000025, theta=0.0
% INFO    : Bus 248	: V=0.99867764, theta=-6.62716414 -> V=0.999999, theta=0.0
% INFO    : Bus 249	: V=1.05286244, theta=-5.19345951 -> V=1.0111115, theta=0.0
% INFO    : Bus 250	: V=1.07676311, theta=-15.6598677 -> V=1.046665, theta=0.0
% INFO    : Bus 251	: V=1.03892461, theta=-29.524035 -> V=1.0000025, theta=0.0
% INFO    : Bus 252	: V=1.01034866, theta=-18.924385 -> V=1.0158755, theta=0.0
% INFO    : Bus 253	: V=1.02471069, theta=-28.569048 -> V=1.022224, theta=0.0
% INFO    : Bus 254	: V=1.02658308, theta=-18.1724718 -> V=1.022224, theta=0.0
% INFO    : Bus 255	: V=1.03818268, theta=-15.7051442 -> V=1.0158755, theta=0.0
% INFO    : Bus 256	: V=1.02704, theta=-18.7226235 -> V=1.0158755, theta=0.0
% INFO    : Bus 257	: V=1.01727476, theta=-21.332965 -> V=0.999999, theta=0.0
% INFO    : Bus 258	: V=1.03168787, theta=-23.9264389 -> V=1.0000025, theta=0.0
% INFO    : Bus 259	: V=1.07055072, theta=-23.8012338 -> V=1.044445, theta=0.0
% INFO    : Bus 260	: V=1.071, theta=-18.4891264 -> V=1.000001, theta=0.0
% INFO    : Bus 261	: V=1.04487603, theta=-13.8803978 -> V=1.0158755, theta=0.0
% INFO    : Bus 262	: V=1.07518406, theta=-11.9469181 -> V=1.0377785, theta=0.0
% INFO    : Bus 263	: V=0.998, theta=-30.131873 -> V=1.0000025, theta=0.0
% INFO    : Bus 264	: V=1.0706298, theta=-4.32754665 -> V=0.9888895, theta=0.0
% INFO    : Bus 265	: V=1.05733959, theta=-5.73407247 -> V=0.9888895, theta=0.0
% INFO    : Bus 266	: V=1.06916517, theta=-1.21141707 -> V=1.05921, theta=0.0
% INFO    : Bus 267	: V=1.01227765, theta=-18.3857952 -> V=1.0000005, theta=0.0
% INFO    : Bus 268	: V=1.07401812, theta=-15.5405893 -> V=1.046665, theta=0.0
% INFO    : Bus 269	: V=1.07717983, theta=-15.8976728 -> V=1.046665, theta=0.0
% INFO    : Bus 270	: V=0.98529321, theta=-20.2268963 -> V=1.0000025, theta=0.0
% INFO    : Bus 271	: V=0.996415925, theta=-30.2769741 -> V=1.0000025, theta=0.0
% INFO    : Bus 272	: V=1.04387439, theta=-12.0049937 -> V=1.033334, theta=0.0
% INFO    : Bus 273	: V=1.04398529, theta=-12.0062584 -> V=1.033334, theta=0.0
% INFO    : Bus 274	: V=1.02078336, theta=-16.3650972 -> V=1.015872, theta=0.0
% INFO    : Bus 275	: V=1.04159672, theta=-12.8903715 -> V=1.046665, theta=0.0
% INFO    : Bus 276	: V=1.06468115, theta=-11.0820783 -> V=1.022222, theta=0.0
% INFO    : Bus 277	: V=1.07474287, theta=-21.358818 -> V=1.04444, theta=0.0
% INFO    : Bus 278	: V=1.08484509, theta=-15.6367446 -> V=1.07237, theta=0.0
% INFO    : Bus 279	: V=1.03239756, theta=-24.4220317 -> V=1.022224, theta=0.0
% INFO    : Bus 280	: V=1.07449623, theta=-21.415486 -> V=1.04444, theta=0.0
% INFO    : Bus 281	: V=1.02169554, theta=-23.0416736 -> V=0.999999, theta=0.0
% INFO    : Bus 282	: V=1.04952963, theta=-27.6577956 -> V=1.027779, theta=0.0
% INFO    : Bus 283	: V=1.01615325, theta=-12.1675445 -> V=1.0158755, theta=0.0
% INFO    : Bus 284	: V=0.998678131, theta=-6.62717569 -> V=0.999999, theta=0.0
% INFO    : Bus 285	: V=1.03014003, theta=-30.7339585 -> V=1.022224, theta=0.0
% INFO    : Bus 286	: V=1.01272902, theta=1.29348937 -> V=1.0158755, theta=0.0
% INFO    : Bus 287	: V=1.07764865, theta=-15.3184269 -> V=1.046665, theta=0.0
% INFO    : Bus 288	: V=1.07759057, theta=-15.3275679 -> V=1.046665, theta=0.0
% INFO    : Bus 289	: V=1.04413826, theta=-19.6210841 -> V=1.022224, theta=0.0
% INFO    : Bus 290	: V=1.02789867, theta=-27.9986301 -> V=1.022224, theta=0.0
% INFO    : Bus 291	: V=1.07429487, theta=2.56885878 -> V=0.9888895, theta=0.0
% INFO    : Bus 292	: V=1.0774287, theta=-6.47587556 -> V=1.033333, theta=0.0
% INFO    : Bus 293	: V=1.01974454, theta=-26.3827007 -> V=1.0000025, theta=0.0
% INFO    : Bus 294	: V=1.01655769, theta=-14.8975095 -> V=0.999999, theta=0.0
% INFO    : Bus 295	: V=1.01657002, theta=-14.8978891 -> V=0.999999, theta=0.0
% INFO    : Bus 296	: V=1.01624692, theta=-13.8570441 -> V=1.0158755, theta=0.0
% INFO    : Bus 297	: V=1.06237719, theta=-6.9458869 -> V=0.9888895, theta=0.0
% INFO    : Bus 298	: V=1.01340032, theta=-17.4418694 -> V=1.0158755, theta=0.0
% INFO    : Bus 299	: V=0.992704734, theta=-20.7778211 -> V=0.999999, theta=0.0
% INFO    : Bus 300	: V=1.00249415, theta=-12.4867348 -> V=0.999999, theta=0.0
% INFO    : Bus 301	: V=1.07060618, theta=-1.56075935 -> V=1.033333, theta=0.0
% INFO    : Bus 302	: V=1.07015, theta=1.16691182 -> V=0.9888895, theta=0.0
% INFO    : Bus 303	: V=1.00078629, theta=-13.1575397 -> V=1.015872, theta=0.0
% INFO    : Bus 304	: V=1.01807893, theta=-11.6294269 -> V=0.999999, theta=0.0
% INFO    : Bus 305	: V=1.002367, theta=-30.3816446 -> V=1.0000025, theta=0.0
% INFO    : Bus 306	: V=0.995920621, theta=-24.3304234 -> V=1.015872, theta=0.0
% INFO    : Bus 307	: V=1.038, theta=-17.0089556 -> V=0.999999, theta=0.0
% INFO    : Bus 308	: V=1.01574032, theta=-12.3189387 -> V=1.0158755, theta=0.0
% INFO    : Bus 309	: V=1.01724013, theta=-36.2906052 -> V=1.022224, theta=0.0
% INFO    : Bus 310	: V=1.01840116, theta=-28.7641929 -> V=1.0000025, theta=0.0
% INFO    : Bus 311	: V=1.02285778, theta=-28.6151816 -> V=1.015872, theta=0.0
% INFO    : Bus 312	: V=1.02312291, theta=-28.637789 -> V=1.015872, theta=0.0
% INFO    : Bus 313	: V=1.01859078, theta=-28.6453999 -> V=1.022224, theta=0.0
% INFO    : Bus 314	: V=1.03107569, theta=-6.00068844 -> V=1.000001, theta=0.0
% INFO    : Bus 315	: V=1.03844683, theta=-21.0395499 -> V=1.0000025, theta=0.0
% INFO    : Bus 316	: V=1.06806644, theta=-17.4699646 -> V=1.044445, theta=0.0
% INFO    : Bus 317	: V=1.06603789, theta=-18.7797964 -> V=1.027779, theta=0.0
% INFO    : Bus 318	: V=1.01167843, theta=-27.2163282 -> V=1.0000025, theta=0.0
% INFO    : Bus 319	: V=1.05005854, theta=-24.6049022 -> V=1.0000025, theta=0.0
% INFO    : Bus 320	: V=0.998751652, theta=-20.579866 -> V=1.0000005, theta=0.0
% INFO    : Bus 321	: V=1.042, theta=-27.8101289 -> V=1.0000025, theta=0.0
% INFO    : Bus 322	: V=1.06421298, theta=-8.84839978 -> V=1.022222, theta=0.0
% INFO    : Bus 323	: V=1.03162328, theta=-25.1609147 -> V=1.0000025, theta=0.0
% INFO    : Bus 324	: V=1.0316332, theta=-15.5042849 -> V=1.044445, theta=0.0
% INFO    : Bus 325	: V=1.07019351, theta=-15.5308225 -> V=1.078945, theta=0.0
% INFO    : Bus 326	: V=1.02464124, theta=-13.1794038 -> V=0.999999, theta=0.0
% INFO    : Bus 327	: V=1.02177606, theta=-13.896882 -> V=0.999999, theta=0.0
% INFO    : Bus 328	: V=1.02507743, theta=-21.0960187 -> V=1.0000025, theta=0.0
% INFO    : Bus 329	: V=1.04443663, theta=-18.3600141 -> V=1.044445, theta=0.0
% INFO    : Bus 330	: V=1.00546956, theta=-23.7172325 -> V=1.0000025, theta=0.0
% INFO    : Bus 331	: V=1.06169618, theta=-9.66462723 -> V=1.022222, theta=0.0
% INFO    : Bus 332	: V=1.04288218, theta=-24.6990458 -> V=1.0000025, theta=0.0
% INFO    : Bus 333	: V=1.06693583, theta=-21.0391024 -> V=1.044445, theta=0.0
% INFO    : Bus 334	: V=1.02680339, theta=-30.5115154 -> V=1.015872, theta=0.0
% INFO    : Bus 335	: V=1.037, theta=-25.7229754 -> V=1.0233335, theta=0.0
% INFO    : Bus 336	: V=1.04977896, theta=-47.4190686 -> V=1.0079355, theta=0.0
% INFO    : Bus 337	: V=1.01937431, theta=-18.7018012 -> V=0.999999, theta=0.0
% INFO    : Bus 338	: V=1.013, theta=-24.3798319 -> V=1.0000025, theta=0.0
% INFO    : Bus 339	: V=1.03666453, theta=-29.2693937 -> V=1.0000025, theta=0.0
% INFO    : Bus 340	: V=1.03933002, theta=-25.271613 -> V=1.0000025, theta=0.0
% INFO    : Bus 341	: V=1.02658256, theta=-27.6181115 -> V=1.0000025, theta=0.0
% INFO    : Bus 342	: V=1.03418978, theta=-25.8853827 -> V=1.022224, theta=0.0
% INFO    : Bus 343	: V=1.06804438, theta=-25.591784 -> V=1.0000025, theta=0.0
% INFO    : Bus 344	: V=1.03215534, theta=-9.27766752 -> V=1.0158755, theta=0.0
% INFO    : Bus 345	: V=1.04788818, theta=-7.23490686 -> V=1.0377785, theta=0.0
% INFO    : Bus 346	: V=1.01443497, theta=-19.4827993 -> V=1.015872, theta=0.0
% INFO    : Bus 347	: V=1.05490704, theta=-14.7825866 -> V=1.027779, theta=0.0
% INFO    : Bus 348	: V=1.05961374, theta=-8.10085832 -> V=1.046665, theta=0.0
% INFO    : Bus 349	: V=1.02204851, theta=-28.9314982 -> V=1.015872, theta=0.0
% INFO    : Bus 350	: V=1.05594067, theta=-12.0921181 -> V=1.022222, theta=0.0
% INFO    : Bus 351	: V=1.09304786, theta=-3.26031955 -> V=1.073685, theta=0.0
% INFO    : Bus 352	: V=1.09379477, theta=-3.33320339 -> V=1.073685, theta=0.0
% INFO    : Bus 353	: V=1.07440108, theta=-16.2724378 -> V=1.044445, theta=0.0
% INFO    : Bus 354	: V=1.06873132, theta=-18.4629217 -> V=1.046665, theta=0.0
% INFO    : Bus 355	: V=1.01775633, theta=-19.2851605 -> V=1.0000005, theta=0.0
% INFO    : Bus 356	: V=1.01630725, theta=-19.1931279 -> V=1.0000025, theta=0.0
% INFO    : Bus 357	: V=1.03909392, theta=-7.7082671 -> V=1.0000025, theta=0.0
% INFO    : Bus 358	: V=1.02509519, theta=-21.2692385 -> V=1.0000025, theta=0.0
% INFO    : Bus 359	: V=0.999745038, theta=-11.8675893 -> V=1.0158755, theta=0.0
% INFO    : Bus 360	: V=1.02552736, theta=-21.2406648 -> V=1.0000025, theta=0.0
% INFO    : Bus 361	: V=1.01449877, theta=-25.3026155 -> V=1.015872, theta=0.0
% INFO    : Bus 362	: V=1.02312193, theta=-24.0367162 -> V=1.0000025, theta=0.0
% INFO    : Bus 363	: V=1.06282536, theta=-20.026759 -> V=1.0, theta=0.0
% INFO    : Bus 364	: V=1.05383787, theta=-19.5067721 -> V=1.044445, theta=0.0
% INFO    : Bus 365	: V=1.07062813, theta=-6.79086172 -> V=1.0111115, theta=0.0
% INFO    : Bus 366	: V=1.078, theta=-15.7389619 -> V=1.046665, theta=0.0
% INFO    : Bus 367	: V=1.02483581, theta=-9.84610406 -> V=0.999999, theta=0.0
% INFO    : Bus 368	: V=1.0530118, theta=-6.55989592 -> V=1.0111115, theta=0.0
% INFO    : Bus 369	: V=1.08001571, theta=-5.27821637 -> V=1.072365, theta=0.0
% INFO    : Bus 370	: V=1.07344507, theta=-6.08725656 -> V=1.072365, theta=0.0
% INFO    : Bus 371	: V=1.06990797, theta=-18.8918083 -> V=1.046665, theta=0.0
% INFO    : Bus 372	: V=1.06163098, theta=-16.7333823 -> V=1.046665, theta=0.0
% INFO    : Bus 373	: V=1.01060892, theta=1.54485222 -> V=1.0158755, theta=0.0
% INFO    : Bus 374	: V=1.04036752, theta=-2.02329568 -> V=1.0377785, theta=0.0
% INFO    : Bus 375	: V=1.06972744, theta=-18.904779 -> V=1.046665, theta=0.0
% INFO    : Bus 376	: V=0.992862274, theta=-49.7240983 -> V=1.0079355, theta=0.0
% INFO    : Bus 377	: V=1.01755062, theta=-31.461719 -> V=1.022224, theta=0.0
% INFO    : Bus 378	: V=1.02852303, theta=-38.8090559 -> V=1.0079355, theta=0.0
% INFO    : Bus 379	: V=1.00841456, theta=-8.86719426 -> V=1.0158755, theta=0.0
% INFO    : Bus 380	: V=1.03429807, theta=-17.4561113 -> V=0.999999, theta=0.0
% INFO    : Bus 381	: V=1.05273729, theta=-12.7823931 -> V=1.0111115, theta=0.0
% INFO    : Bus 382	: V=1.07506983, theta=-7.97103959 -> V=1.072365, theta=0.0
% INFO    : Bus 383	: V=1.03330504, theta=-24.3110586 -> V=1.027779, theta=0.0
% INFO    : Bus 384	: V=1.01631073, theta=-5.62252873 -> V=1.0158755, theta=0.0
% INFO    : Bus 385	: V=1.03061479, theta=-10.8429189 -> V=1.0000025, theta=0.0
% INFO    : Bus 386	: V=0.99868086, theta=-27.5097871 -> V=1.0000025, theta=0.0
% INFO    : Bus 387	: V=1.01799395, theta=-1.97799761 -> V=1.0000025, theta=0.0
% INFO    : Bus 388	: V=1.07533274, theta=-15.88219 -> V=1.044445, theta=0.0
% INFO    : Bus 389	: V=1.05628436, theta=-20.9280434 -> V=1.000001, theta=0.0
% INFO    : Bus 390	: V=1.05388895, theta=-10.7824615 -> V=1.022222, theta=0.0
% INFO    : Bus 391	: V=1.03329436, theta=-16.1635582 -> V=0.999999, theta=0.0
% INFO    : Bus 392	: V=1.02446885, theta=-16.50349 -> V=1.015872, theta=0.0
% INFO    : Bus 393	: V=1.0059878, theta=-25.3231168 -> V=1.0000025, theta=0.0
% INFO    : Bus 394	: V=1.00348379, theta=-27.7602674 -> V=1.015872, theta=0.0
% INFO    : Bus 395	: V=1.02648299, theta=-12.4526203 -> V=1.0158755, theta=0.0
% INFO    : Bus 396	: V=1.04095876, theta=-20.6221685 -> V=1.0000025, theta=0.0
% INFO    : Bus 397	: V=1.04106045, theta=-20.6160397 -> V=1.0000025, theta=0.0
% INFO    : Bus 398	: V=1.03617585, theta=-4.71334332 -> V=1.0158755, theta=0.0
% INFO    : Bus 399	: V=1.02987752, theta=-28.2550904 -> V=1.0000025, theta=0.0
% INFO    : Bus 400	: V=1.03076036, theta=-30.7106386 -> V=1.022224, theta=0.0
% INFO    : Bus 401	: V=1.07382782, theta=-20.7468835 -> V=1.0000025, theta=0.0
% INFO    : Bus 402	: V=1.0373148, theta=-22.1556044 -> V=1.0000025, theta=0.0
% INFO    : Bus 403	: V=1.03161697, theta=-17.8602669 -> V=0.999999, theta=0.0
% INFO    : Bus 404	: V=1.03857793, theta=-26.2712165 -> V=1.000001, theta=0.0
% INFO    : Bus 405	: V=1.03023869, theta=-13.2819987 -> V=0.999999, theta=0.0
% INFO    : Bus 406	: V=1.01966782, theta=-16.918623 -> V=0.999999, theta=0.0
% INFO    : Bus 407	: V=1.01632581, theta=-15.8079016 -> V=0.999999, theta=0.0
% INFO    : Bus 408	: V=1.02752471, theta=-20.4098416 -> V=1.022224, theta=0.0
% INFO    : Bus 409	: V=1.03172888, theta=-26.4622196 -> V=1.022224, theta=0.0
% INFO    : Bus 410	: V=1.063668, theta=-28.6980972 -> V=1.0000025, theta=0.0
% INFO    : Bus 411	: V=1.0266863, theta=-34.3799224 -> V=1.022224, theta=0.0
% INFO    : Bus 412	: V=1.02464743, theta=-27.3520372 -> V=1.022224, theta=0.0
% INFO    : Bus 413	: V=1.00719231, theta=-8.03967954 -> V=1.0158755, theta=0.0
% INFO    : Bus 414	: V=1.03927403, theta=-47.6474515 -> V=1.0079355, theta=0.0
% INFO    : Bus 415	: V=0.983976692, theta=-19.5411899 -> V=0.999999, theta=0.0
% INFO    : Bus 416	: V=1.02140753, theta=-19.7310262 -> V=1.0158755, theta=0.0
% INFO    : Bus 417	: V=1.07068867, theta=-19.0591841 -> V=1.046665, theta=0.0
% INFO    : Bus 418	: V=1.02395668, theta=-30.814333 -> V=1.0000025, theta=0.0
% INFO    : Bus 419	: V=1.02440533, theta=-17.2052117 -> V=1.0000005, theta=0.0
% INFO    : Bus 420	: V=1.05295477, theta=-27.9488039 -> V=1.0000025, theta=0.0
% INFO    : Bus 421	: V=1.05595304, theta=-27.5344826 -> V=1.0000025, theta=0.0
% INFO    : Bus 422	: V=1.01787687, theta=-32.8072364 -> V=1.015872, theta=0.0
% INFO    : Bus 423	: V=1.06163453, theta=-21.4604446 -> V=1.0000025, theta=0.0
% INFO    : Bus 424	: V=1.08317201, theta=-18.4152639 -> V=1.044445, theta=0.0
% INFO    : Bus 425	: V=1.03004866, theta=-2.16322813 -> V=1.0158755, theta=0.0
% INFO    : Bus 426	: V=1.06077432, theta=1.2790379 -> V=1.0377785, theta=0.0
% INFO    : Bus 427	: V=1.02820792, theta=-17.7965681 -> V=1.0000005, theta=0.0
% INFO    : Bus 428	: V=1.01454153, theta=-9.76052415 -> V=0.999999, theta=0.0
% INFO    : Bus 429	: V=1.03132614, theta=-40.1779974 -> V=1.0079355, theta=0.0
% INFO    : Bus 430	: V=1.02499864, theta=-21.5836662 -> V=1.015872, theta=0.0
% INFO    : Bus 431	: V=1.07994946, theta=-18.1068141 -> V=1.046665, theta=0.0
% INFO    : Bus 432	: V=1.04626604, theta=-25.777003 -> V=1.0000025, theta=0.0
% INFO    : Bus 433	: V=1.01867593, theta=-35.3853679 -> V=1.0000025, theta=0.0
% INFO    : Bus 434	: V=1.00742952, theta=-17.7114372 -> V=1.0000005, theta=0.0
% INFO    : Bus 435	: V=1.01271912, theta=-13.5911125 -> V=0.999999, theta=0.0
% INFO    : Bus 436	: V=1.0247405, theta=-25.2942559 -> V=1.000001, theta=0.0
% INFO    : Bus 437	: V=1.00900001, theta=-17.2575819 -> V=1.015872, theta=0.0
% INFO    : Bus 438	: V=1.04698436, theta=-10.0801856 -> V=1.000001, theta=0.0
% INFO    : Bus 439	: V=1.01176485, theta=-18.8350128 -> V=1.0000005, theta=0.0
% INFO    : Bus 440	: V=1.01336254, theta=-12.2449985 -> V=1.0158755, theta=0.0
% INFO    : Bus 441	: V=1.02061389, theta=-26.9584525 -> V=1.0000025, theta=0.0
% INFO    : Bus 442	: V=1.02631385, theta=-14.3957006 -> V=0.999999, theta=0.0
% INFO    : Bus 443	: V=1.02364548, theta=3.04922517 -> V=1.0158755, theta=0.0
% INFO    : Bus 444	: V=1.07014474, theta=-10.2672228 -> V=1.033333, theta=0.0
% INFO    : Bus 445	: V=1.06961688, theta=-10.9022484 -> V=1.033333, theta=0.0
% INFO    : Bus 446	: V=1.07983075, theta=-12.1008222 -> V=1.033333, theta=0.0
% INFO    : Bus 447	: V=1.04509627, theta=-7.29885847 -> V=1.006667, theta=0.0
% INFO    : Bus 448	: V=0.991293706, theta=-12.4192528 -> V=1.015872, theta=0.0
% INFO    : Bus 449	: V=1.01658259, theta=1.50568254 -> V=1.0158755, theta=0.0
% INFO    : Bus 450	: V=1.08005074, theta=4.914471 -> V=1.0401685, theta=0.0
% INFO    : Bus 451	: V=1.08859986, theta=6.31937994 -> V=1.072365, theta=0.0
% INFO    : Bus 452	: V=0.988755516, theta=-25.8864721 -> V=1.0000025, theta=0.0
% INFO    : Bus 453	: V=1.03213783, theta=-43.5103944 -> V=1.0079355, theta=0.0
% INFO    : Bus 454	: V=1.05808921, theta=-39.1134416 -> V=1.04444, theta=0.0
% INFO    : Bus 455	: V=1.01830425, theta=-24.9391983 -> V=1.0000025, theta=0.0
% INFO    : Bus 456	: V=1.06316337, theta=-10.5187315 -> V=1.022222, theta=0.0
% INFO    : Bus 457	: V=1.06271953, theta=-10.5637975 -> V=1.022222, theta=0.0
% INFO    : Bus 458	: V=0.973143738, theta=-29.0487347 -> V=1.015872, theta=0.0
% INFO    : Bus 459	: V=1.0540518, theta=-26.9218443 -> V=1.046665, theta=0.0
% INFO    : Bus 460	: V=1.04567855, theta=-24.5916536 -> V=1.06579, theta=0.0
% INFO    : Bus 461	: V=1.05634505, theta=-25.0106295 -> V=1.0000025, theta=0.0
% INFO    : Bus 462	: V=1.01791329, theta=-3.86440722 -> V=1.0158755, theta=0.0
% INFO    : Bus 463	: V=1.01255567, theta=-49.6545557 -> V=1.0079355, theta=0.0
% INFO    : Bus 464	: V=1.0264039, theta=-18.9540878 -> V=1.022224, theta=0.0
% INFO    : Bus 465	: V=1.171, theta=-7.85850213 -> V=0.985555, theta=0.0
% INFO    : Bus 466	: V=1.05483105, theta=-10.6780915 -> V=1.033333, theta=0.0
% INFO    : Bus 467	: V=1.042, theta=-35.0204193 -> V=1.0079355, theta=0.0
% INFO    : Bus 468	: V=0.996272084, theta=-21.3044738 -> V=1.0000005, theta=0.0
% INFO    : Bus 469	: V=1.01949495, theta=-22.8896587 -> V=1.0000005, theta=0.0
% INFO    : Bus 470	: V=1.05312205, theta=-12.7991195 -> V=1.0111115, theta=0.0
% INFO    : Bus 471	: V=1.04887868, theta=-18.7254203 -> V=0.999999, theta=0.0
% INFO    : Bus 472	: V=1.03169432, theta=-13.0931358 -> V=0.999999, theta=0.0
% INFO    : Bus 473	: V=1.08782908, theta=2.69415254 -> V=1.052629, theta=0.0
% INFO    : Bus 474	: V=1.08781795, theta=2.69367333 -> V=1.052629, theta=0.0
% INFO    : Bus 475	: V=1.03361261, theta=-23.4185513 -> V=1.027779, theta=0.0
% INFO    : Bus 476	: V=1.01785211, theta=-6.2714971 -> V=1.0158755, theta=0.0
% INFO    : Bus 477	: V=1.01913833, theta=-28.5067558 -> V=1.0000025, theta=0.0
% INFO    : Bus 478	: V=1.00726229, theta=-6.47770674 -> V=1.0158755, theta=0.0
% INFO    : Bus 479	: V=0.967557801, theta=-6.76504242 -> V=0.9444445, theta=0.0
% INFO    : Bus 480	: V=1.00283433, theta=-6.45850231 -> V=0.999999, theta=0.0
% INFO    : Bus 481	: V=1.02625567, theta=-13.7696654 -> V=0.999999, theta=0.0
% INFO    : Bus 482	: V=1.03351893, theta=-10.2792563 -> V=1.0111115, theta=0.0
% INFO    : Bus 483	: V=0.990307479, theta=-8.67530167 -> V=1.0158755, theta=0.0
% INFO    : Bus 484	: V=1.03004207, theta=-25.7208472 -> V=1.0000025, theta=0.0
% INFO    : Bus 485	: V=1.03906153, theta=-20.3931622 -> V=1.022224, theta=0.0
% INFO    : Bus 486	: V=0.98530331, theta=-44.0364337 -> V=1.0079355, theta=0.0
% INFO    : Bus 487	: V=1.0381806, theta=-21.954532 -> V=1.0000025, theta=0.0
% INFO    : Bus 488	: V=1.02104806, theta=-35.044403 -> V=1.022224, theta=0.0
% INFO    : Bus 489	: V=1.04231229, theta=-22.501842 -> V=1.0000025, theta=0.0
% INFO    : Bus 490	: V=1.0037867, theta=-17.1187171 -> V=1.0158755, theta=0.0
% INFO    : Bus 491	: V=1.07044917, theta=-7.72729071 -> V=1.0111115, theta=0.0
% INFO    : Bus 492	: V=1.05656133, theta=-13.1132781 -> V=1.033334, theta=0.0
% INFO    : Bus 493	: V=1.01791584, theta=-20.4905241 -> V=0.999999, theta=0.0
% INFO    : Bus 494	: V=1.09563305, theta=-8.09430671 -> V=1.04783, theta=0.0
% INFO    : Bus 495	: V=1.09018804, theta=-8.08724875 -> V=1.078945, theta=0.0
% INFO    : Bus 496	: V=1.09012992, theta=-8.07789914 -> V=1.078945, theta=0.0
% INFO    : Bus 497	: V=1.09017833, theta=-8.07490055 -> V=1.078945, theta=0.0
% INFO    : Bus 498	: V=1.09016783, theta=-8.07185937 -> V=1.078945, theta=0.0
% INFO    : Bus 499	: V=1.02145277, theta=-25.0429848 -> V=1.0000025, theta=0.0
% INFO    : Bus 500	: V=1.08033457, theta=5.03074917 -> V=1.0403385, theta=0.0
% INFO    : Bus 501	: V=1.08045853, theta=5.06944428 -> V=1.0404135, theta=0.0
% INFO    : Bus 502	: V=1.08877546, theta=6.35662928 -> V=1.072365, theta=0.0
% INFO    : Bus 503	: V=1.03243738, theta=-27.9586778 -> V=1.022224, theta=0.0
% INFO    : Bus 504	: V=1.06267329, theta=-16.213763 -> V=1.027779, theta=0.0
% INFO    : Bus 505	: V=1.04701492, theta=-11.6559187 -> V=1.016666, theta=0.0
% INFO    : Bus 506	: V=1.06998253, theta=-8.34993986 -> V=1.0288895, theta=0.0
% INFO    : Bus 507	: V=1.03043251, theta=-38.0835705 -> V=1.0079355, theta=0.0
% INFO    : Bus 508	: V=1.01420216, theta=-19.7925995 -> V=1.022224, theta=0.0
% INFO    : Bus 509	: V=1.00247632, theta=-18.1531807 -> V=0.999999, theta=0.0
% INFO    : Bus 510	: V=1.05553526, theta=-23.9776348 -> V=1.027779, theta=0.0
% INFO    : Bus 511	: V=1.01505969, theta=-32.7034665 -> V=1.015872, theta=0.0
% INFO    : Bus 512	: V=1.05330231, theta=-27.8647332 -> V=1.046665, theta=0.0
% INFO    : Bus 513	: V=1.09037734, theta=-5.83742485 -> V=1.072365, theta=0.0
% INFO    : Bus 514	: V=1.02551894, theta=-31.3761388 -> V=1.022224, theta=0.0
% INFO    : Bus 515	: V=0.989741095, theta=-16.8809329 -> V=0.999999, theta=0.0
% INFO    : Bus 516	: V=1.0259574, theta=-26.3707673 -> V=1.0000025, theta=0.0
% INFO    : Bus 517	: V=1.02369313, theta=-2.5375873 -> V=0.9682545, theta=0.0
% INFO    : Bus 518	: V=0.998890202, theta=-13.9021049 -> V=1.015874, theta=0.0
% INFO    : Bus 519	: V=1.03449355, theta=-25.7284393 -> V=1.022224, theta=0.0
% INFO    : Bus 520	: V=1.02646965, theta=-13.7817784 -> V=0.999999, theta=0.0
% INFO    : Bus 521	: V=1.02548077, theta=-13.4051768 -> V=0.999999, theta=0.0
% INFO    : Bus 522	: V=1.05764116, theta=-8.83686595 -> V=1.0111115, theta=0.0
% INFO    : Bus 523	: V=1.06726767, theta=-4.25693471 -> V=1.072365, theta=0.0
% INFO    : Bus 524	: V=1.04822717, theta=-26.2065146 -> V=1.027779, theta=0.0
% INFO    : Bus 525	: V=1.01798845, theta=-10.8042687 -> V=1.015872, theta=0.0
% INFO    : Bus 526	: V=1.05692386, theta=-6.42959785 -> V=1.046665, theta=0.0
% INFO    : Bus 527	: V=1.0211905, theta=-9.83101303 -> V=1.0158755, theta=0.0
% INFO    : Bus 528	: V=1.02090551, theta=-9.84847295 -> V=1.0158755, theta=0.0
% INFO    : Bus 529	: V=1.017, theta=-16.4409776 -> V=0.999999, theta=0.0
% INFO    : Bus 530	: V=1.01999059, theta=-19.1237837 -> V=1.0000005, theta=0.0
% INFO    : Bus 531	: V=1.0199694, theta=-19.1269031 -> V=1.0000005, theta=0.0
% INFO    : Bus 532	: V=1.01038056, theta=-17.1845524 -> V=1.0000005, theta=0.0
% INFO    : Bus 533	: V=1.04907629, theta=-19.9153214 -> V=1.022224, theta=0.0
% INFO    : Bus 534	: V=1.06378282, theta=-15.6154737 -> V=1.04444, theta=0.0
% INFO    : Bus 535	: V=1.0129495, theta=-23.9557976 -> V=1.022224, theta=0.0
% INFO    : Bus 536	: V=1.02417913, theta=-15.4005429 -> V=0.999999, theta=0.0
% INFO    : Bus 537	: V=1.0318181, theta=-31.4437587 -> V=1.022224, theta=0.0
% INFO    : Bus 538	: V=1.07380767, theta=-21.0482642 -> V=1.000001, theta=0.0
% INFO    : Bus 539	: V=1.01831651, theta=-11.5410275 -> V=0.999999, theta=0.0
% INFO    : Bus 540	: V=1.05885608, theta=-9.45713998 -> V=1.0111115, theta=0.0
% INFO    : Bus 541	: V=1.05880624, theta=-9.4627496 -> V=1.0111115, theta=0.0
% INFO    : Bus 542	: V=1.03739302, theta=-22.0148492 -> V=1.027779, theta=0.0
% INFO    : Bus 543	: V=1.07033348, theta=-19.0528654 -> V=1.046665, theta=0.0
% INFO    : Bus 544	: V=1.0, theta=-31.6628951 -> V=1.0000025, theta=0.0
% INFO    : Bus 545	: V=1.0237572, theta=-26.2534232 -> V=1.0000025, theta=0.0
% INFO    : Bus 546	: V=1.00366183, theta=-22.8739961 -> V=1.0000025, theta=0.0
% INFO    : Bus 547	: V=0.988407961, theta=-28.1256826 -> V=1.0000025, theta=0.0
% INFO    : Bus 548	: V=1.00653689, theta=-31.4642126 -> V=1.0000025, theta=0.0
% INFO    : Bus 549	: V=1.04937652, theta=-24.2767077 -> V=1.0000025, theta=0.0
% INFO    : Bus 550	: V=1.03719372, theta=-24.7871085 -> V=1.000001, theta=0.0
% INFO    : Bus 551	: V=1.00854258, theta=-17.5488688 -> V=0.999999, theta=0.0
% INFO    : Bus 552	: V=0.986654538, theta=-24.8832853 -> V=1.0000005, theta=0.0
% INFO    : Bus 553	: V=1.03003698, theta=2.16242851 -> V=1.0158755, theta=0.0
% INFO    : Bus 554	: V=1.08283932, theta=-17.368116 -> V=1.044445, theta=0.0
% INFO    : Bus 555	: V=1.0828413, theta=-17.3681379 -> V=1.044445, theta=0.0
% INFO    : Bus 556	: V=1.06963288, theta=-17.2676524 -> V=1.044445, theta=0.0
% INFO    : Bus 557	: V=1.07394554, theta=-15.1190773 -> V=1.046665, theta=0.0
% INFO    : Bus 558	: V=1.00464645, theta=-20.8330205 -> V=0.999999, theta=0.0
% INFO    : Bus 559	: V=1.00364733, theta=-19.419806 -> V=1.0158755, theta=0.0
% INFO    : Bus 560	: V=1.06187306, theta=-25.2174141 -> V=1.0000025, theta=0.0
% INFO    : Bus 561	: V=1.03517791, theta=-30.0820421 -> V=1.027779, theta=0.0
% INFO    : Bus 562	: V=0.999414587, theta=-13.2455665 -> V=1.015872, theta=0.0
% INFO    : Bus 563	: V=1.04685041, theta=-8.38968213 -> V=1.046665, theta=0.0
% INFO    : Bus 564	: V=1.03142474, theta=-10.4661888 -> V=1.0000025, theta=0.0
% INFO    : Bus 565	: V=1.0350675, theta=-40.6696649 -> V=1.022224, theta=0.0
% INFO    : Bus 566	: V=0.999414657, theta=-26.3023674 -> V=1.0000025, theta=0.0
% INFO    : Bus 567	: V=0.992057248, theta=-22.968461 -> V=1.015872, theta=0.0
% INFO    : Bus 568	: V=1.01834356, theta=-27.34502 -> V=1.0000025, theta=0.0
% INFO    : Bus 569	: V=1.0055528, theta=0.916894818 -> V=1.0158755, theta=0.0
% INFO    : Bus 570	: V=1.01589824, theta=-30.2011209 -> V=1.0000025, theta=0.0
% INFO    : Bus 571	: V=1.00021903, theta=-14.677851 -> V=0.999999, theta=0.0
% INFO    : Bus 572	: V=1.01120807, theta=-29.4239285 -> V=1.0000025, theta=0.0
% INFO    : Bus 573	: V=1.03838895, theta=-19.3251252 -> V=1.022224, theta=0.0
% INFO    : Bus 574	: V=1.01805833, theta=-20.3371423 -> V=0.999999, theta=0.0
% INFO    : Bus 575	: V=1.05140782, theta=-7.88349383 -> V=1.0111115, theta=0.0
% INFO    : Bus 576	: V=1.06504258, theta=-17.9052145 -> V=1.044445, theta=0.0
% INFO    : Bus 577	: V=0.996112683, theta=-30.5896709 -> V=1.0000025, theta=0.0
% INFO    : Bus 578	: V=1.05668374, theta=-20.0510964 -> V=1.046665, theta=0.0
% INFO    : Bus 579	: V=1.05659323, theta=-20.0585652 -> V=1.046665, theta=0.0
% INFO    : Bus 580	: V=1.05736411, theta=-14.9702555 -> V=1.046665, theta=0.0
% INFO    : Bus 581	: V=1.05115845, theta=-11.5233567 -> V=1.06579, theta=0.0
% INFO    : Bus 582	: V=1.029, theta=-17.7716542 -> V=1.0000005, theta=0.0
% INFO    : Bus 583	: V=1.03576964, theta=-14.2144469 -> V=0.999999, theta=0.0
% INFO    : Bus 584	: V=0.993244276, theta=-0.62007355 -> V=1.0158755, theta=0.0
% INFO    : Bus 585	: V=1.01, theta=-10.4743706 -> V=0.999999, theta=0.0
% INFO    : Bus 586	: V=1.00478269, theta=-4.13697001 -> V=1.0158755, theta=0.0
% INFO    : Bus 587	: V=1.03266082, theta=-12.1726562 -> V=0.999999, theta=0.0
% INFO    : Bus 588	: V=1.0286962, theta=-25.6300951 -> V=1.000001, theta=0.0
% INFO    : Bus 589	: V=1.07065873, theta=1.42822091 -> V=0.9888895, theta=0.0
% INFO    : Bus 590	: V=1.01967923, theta=-40.1310599 -> V=1.0079355, theta=0.0
% INFO    : Bus 591	: V=1.0245199, theta=-33.8665767 -> V=1.0000025, theta=0.0
% INFO    : Bus 592	: V=1.01111824, theta=-25.0413202 -> V=1.0000025, theta=0.0
% INFO    : Bus 593	: V=1.0956178, theta=-8.09423874 -> V=1.047825, theta=0.0
% INFO    : Bus 594	: V=1.09004493, theta=-8.14967483 -> V=1.078945, theta=0.0
% INFO    : Bus 595	: V=1.01463585, theta=-34.475068 -> V=1.022224, theta=0.0
% INFO    : Bus 596	: V=1.03962659, theta=-15.7689463 -> V=1.0158755, theta=0.0
% INFO    : Bus 597	: V=1.07154213, theta=-12.3068794 -> V=1.0377785, theta=0.0
% INFO    : Bus 598	: V=1.01892693, theta=-25.5376914 -> V=1.022224, theta=0.0
% INFO    : Bus 599	: V=1.0111845, theta=-27.6881414 -> V=1.015872, theta=0.0
% INFO    : Bus 600	: V=1.02772679, theta=-25.8070398 -> V=1.000001, theta=0.0
% INFO    : Bus 601	: V=1.03207643, theta=-23.1047306 -> V=1.0000025, theta=0.0
% INFO    : Bus 602	: V=1.06142956, theta=-21.6656802 -> V=1.044445, theta=0.0
% INFO    : Bus 603	: V=1.06907371, theta=-40.5114762 -> V=1.04444, theta=0.0
% INFO    : Bus 604	: V=1.06907371, theta=-40.5114762 -> V=1.04444, theta=0.0
% INFO    : Bus 605	: V=1.0690812, theta=-40.5116731 -> V=1.04444, theta=0.0
% INFO    : Bus 606	: V=1.04548945, theta=-43.665665 -> V=1.0079355, theta=0.0
% INFO    : Bus 607	: V=1.06907265, theta=-40.5114485 -> V=1.04444, theta=0.0
% INFO    : Bus 608	: V=1.0148553, theta=-18.6110146 -> V=1.0000005, theta=0.0
% INFO    : Bus 609	: V=1.02, theta=-8.4152724 -> V=0.975, theta=0.0
% INFO    : Bus 610	: V=1.02250079, theta=-10.2156356 -> V=1.0111115, theta=0.0
% INFO    : Bus 611	: V=1.00944492, theta=-24.781586 -> V=1.022224, theta=0.0
% INFO    : Bus 612	: V=1.00929308, theta=-19.7339538 -> V=1.0000005, theta=0.0
% INFO    : Bus 613	: V=0.976759944, theta=-33.3028244 -> V=1.0000025, theta=0.0
% INFO    : Bus 614	: V=1.05726263, theta=-11.3075266 -> V=1.0377785, theta=0.0
% INFO    : Bus 615	: V=1.08195924, theta=-17.7787448 -> V=1.044445, theta=0.0
% INFO    : Bus 616	: V=1.0868257, theta=-13.8552439 -> V=1.078945, theta=0.0
% INFO    : Bus 617	: V=0.998829351, theta=-23.6976243 -> V=1.0000005, theta=0.0
% INFO    : Bus 618	: V=0.996784482, theta=-23.7474124 -> V=1.0000005, theta=0.0
% INFO    : Bus 619	: V=1.02815981, theta=-17.7903978 -> V=1.0000005, theta=0.0
% INFO    : Bus 620	: V=1.02816902, theta=-17.7913884 -> V=1.0000005, theta=0.0
% INFO    : Bus 621	: V=1.03611579, theta=-17.4537144 -> V=1.0158755, theta=0.0
% INFO    : Bus 622	: V=1.00291195, theta=-9.09659152 -> V=0.999999, theta=0.0
% INFO    : Bus 623	: V=1.049, theta=-6.2362434 -> V=1.0111115, theta=0.0
% INFO    : Bus 624	: V=1.02008067, theta=-45.3308276 -> V=1.0079355, theta=0.0
% INFO    : Bus 625	: V=1.02865852, theta=-17.7183088 -> V=1.015872, theta=0.0
% INFO    : Bus 626	: V=0.999113093, theta=-16.1351875 -> V=1.015872, theta=0.0
% INFO    : Bus 627	: V=1.03828297, theta=-14.6279387 -> V=1.0233335, theta=0.0
% INFO    : Bus 628	: V=1.06749457, theta=-14.4435886 -> V=1.026184, theta=0.0
% INFO    : Bus 629	: V=1.02163723, theta=-16.0450023 -> V=1.0000005, theta=0.0
% INFO    : Bus 630	: V=1.07774026, theta=-15.5909039 -> V=1.046665, theta=0.0
% INFO    : Bus 631	: V=1.07799682, theta=-15.5225176 -> V=1.046665, theta=0.0
% INFO    : Bus 632	: V=1.02492094, theta=-15.2509309 -> V=0.999999, theta=0.0
% INFO    : Bus 633	: V=1.03336272, theta=-48.0282806 -> V=1.0079355, theta=0.0
% INFO    : Bus 634	: V=0.997362857, theta=-11.5146834 -> V=1.0158755, theta=0.0
% INFO    : Bus 635	: V=1.011, theta=-21.5564318 -> V=1.015872, theta=0.0
% INFO    : Bus 636	: V=1.01445107, theta=-22.29884 -> V=0.999999, theta=0.0
% INFO    : Bus 637	: V=1.04693581, theta=-23.4609093 -> V=1.022224, theta=0.0
% INFO    : Bus 638	: V=1.04173453, theta=-35.0790352 -> V=1.0079355, theta=0.0
% INFO    : Bus 639	: V=1.06965916, theta=0.674582836 -> V=0.9888895, theta=0.0
% INFO    : Bus 640	: V=1.083, theta=-13.8513533 -> V=1.078945, theta=0.0
% INFO    : Bus 641	: V=1.00286325, theta=-6.45898734 -> V=0.999999, theta=0.0
% INFO    : Bus 642	: V=1.02348407, theta=-9.19493125 -> V=0.999999, theta=0.0
% INFO    : Bus 643	: V=1.01700063, theta=-11.7164054 -> V=0.999999, theta=0.0
% INFO    : Bus 644	: V=1.01565153, theta=-11.8208814 -> V=0.999999, theta=0.0
% INFO    : Bus 645	: V=1.0141036, theta=-23.9754174 -> V=1.022224, theta=0.0
% INFO    : Bus 646	: V=0.99481196, theta=-9.51471344 -> V=1.0158755, theta=0.0
% INFO    : Bus 647	: V=1.02233822, theta=-18.2356235 -> V=1.015872, theta=0.0
% INFO    : Bus 648	: V=1.01326395, theta=-17.2884382 -> V=0.999999, theta=0.0
% INFO    : Bus 649	: V=1.04388881, theta=-24.9953864 -> V=1.0000025, theta=0.0
% INFO    : Bus 650	: V=1.01959238, theta=-35.6118522 -> V=1.022224, theta=0.0
% INFO    : Bus 651	: V=1.06320614, theta=-22.3447858 -> V=1.0000025, theta=0.0
% INFO    : Bus 652	: V=1.04401058, theta=-22.2027488 -> V=1.0000025, theta=0.0
% INFO    : Bus 653	: V=1.06516211, theta=-17.8776914 -> V=1.044445, theta=0.0
% INFO    : Bus 654	: V=1.03029401, theta=-6.19593024 -> V=1.0158755, theta=0.0
% INFO    : Bus 655	: V=1.03990937, theta=-13.3637276 -> V=1.0000025, theta=0.0
% INFO    : Bus 656	: V=1.03594422, theta=-26.812203 -> V=1.015872, theta=0.0
% INFO    : Bus 657	: V=1.06328222, theta=-0.753133709 -> V=1.0377785, theta=0.0
% INFO    : Bus 658	: V=1.02225793, theta=-20.6860554 -> V=1.0000005, theta=0.0
% INFO    : Bus 659	: V=1.01236637, theta=0.406894592 -> V=1.0158755, theta=0.0
% INFO    : Bus 660	: V=1.02096032, theta=-38.4259005 -> V=1.022224, theta=0.0
% INFO    : Bus 661	: V=1.06987546, theta=-23.0921302 -> V=1.000001, theta=0.0
% INFO    : Bus 662	: V=1.04869921, theta=-20.1403646 -> V=1.022224, theta=0.0
% INFO    : Bus 663	: V=1.07697789, theta=-2.24745147 -> V=1.072365, theta=0.0
% INFO    : Bus 664	: V=1.0760907, theta=-2.30481633 -> V=1.072365, theta=0.0
% INFO    : Bus 665	: V=1.07698323, theta=-2.24876747 -> V=1.072365, theta=0.0
% INFO    : Bus 666	: V=1.07607319, theta=-2.31533799 -> V=1.072365, theta=0.0
% INFO    : Bus 667	: V=1.06121591, theta=-9.63781762 -> V=1.000001, theta=0.0
% INFO    : Bus 668	: V=1.05957927, theta=-4.92344096 -> V=1.006667, theta=0.0
% INFO    : Bus 669	: V=1.0322287, theta=-17.4831633 -> V=1.022224, theta=0.0
% INFO    : Bus 670	: V=1.05174853, theta=-12.5912157 -> V=1.027779, theta=0.0
% INFO    : Bus 671	: V=1.00256426, theta=-16.1887619 -> V=0.999999, theta=0.0
% INFO    : Bus 672	: V=1.05255203, theta=-10.3220907 -> V=1.000001, theta=0.0
% INFO    : Bus 673	: V=1.03902412, theta=-23.8050142 -> V=1.022224, theta=0.0
% INFO    : Bus 674	: V=1.00035078, theta=-20.0873947 -> V=0.999999, theta=0.0
% INFO    : Bus 675	: V=1.06753059, theta=-7.51345605 -> V=1.0377785, theta=0.0
% INFO    : Bus 676	: V=1.04294899, theta=-33.0679888 -> V=1.022224, theta=0.0
% INFO    : Bus 677	: V=1.06469084, theta=-28.8401136 -> V=1.04444, theta=0.0
% INFO    : Bus 678	: V=1.00698469, theta=-36.4595561 -> V=1.022224, theta=0.0
% INFO    : Bus 679	: V=1.0584384, theta=-20.7001941 -> V=1.022224, theta=0.0
% INFO    : Bus 680	: V=1.01811372, theta=-22.8717624 -> V=1.0000005, theta=0.0
% INFO    : Bus 681	: V=1.03513196, theta=-21.4269653 -> V=1.0000025, theta=0.0
% INFO    : Bus 682	: V=1.00947436, theta=-23.4382284 -> V=1.0000005, theta=0.0
% INFO    : Bus 683	: V=0.89, theta=-5.24930069 -> V=0.9444445, theta=0.0
% INFO    : Bus 684	: V=1.08425848, theta=-2.36264022 -> V=1.07237, theta=0.0
% INFO    : Bus 685	: V=0.99008055, theta=-18.2549874 -> V=0.999999, theta=0.0
% INFO    : Bus 686	: V=1.08427909, theta=-2.37949326 -> V=1.07237, theta=0.0
% INFO    : Bus 687	: V=1.04173437, theta=-22.3663267 -> V=1.027779, theta=0.0
% INFO    : Bus 688	: V=1.02409382, theta=-18.1642553 -> V=1.027779, theta=0.0
% INFO    : Bus 689	: V=1.03819415, theta=-18.3628485 -> V=0.999999, theta=0.0
% INFO    : Bus 690	: V=1.07599918, theta=-16.1326176 -> V=1.046665, theta=0.0
% INFO    : Bus 691	: V=1.0315296, theta=-25.061752 -> V=1.000001, theta=0.0
% INFO    : Bus 692	: V=1.04594098, theta=-12.544183 -> V=1.033334, theta=0.0
% INFO    : Bus 693	: V=1.04600269, theta=-12.5422961 -> V=1.033334, theta=0.0
% INFO    : Bus 694	: V=1.05428542, theta=-11.7872841 -> V=1.022222, theta=0.0
% INFO    : Bus 695	: V=1.06728872, theta=-8.77960486 -> V=1.0288895, theta=0.0
% INFO    : Bus 696	: V=1.023, theta=-2.13682732 -> V=0.975, theta=0.0
% INFO    : Bus 697	: V=1.02, theta=-2.1677786 -> V=0.975, theta=0.0
% INFO    : Bus 698	: V=1.02, theta=-2.58696197 -> V=0.975, theta=0.0
% INFO    : Bus 699	: V=1.03079614, theta=-4.85424614 -> V=1.0111115, theta=0.0
% INFO    : Bus 700	: V=1.03031104, theta=-5.28350253 -> V=1.0111115, theta=0.0
% INFO    : Bus 701	: V=1.02872644, theta=-29.6874465 -> V=1.022224, theta=0.0
% INFO    : Bus 702	: V=1.03034688, theta=-30.834667 -> V=1.022224, theta=0.0
% INFO    : Bus 703	: V=1.05811859, theta=-27.0749794 -> V=1.04444, theta=0.0
% INFO    : Bus 704	: V=0.896, theta=-5.82060806 -> V=0.9444445, theta=0.0
% INFO    : Bus 705	: V=1.00276717, theta=-20.9821215 -> V=1.022224, theta=0.0
% INFO    : Bus 706	: V=1.06643464, theta=-24.6429528 -> V=0.975, theta=0.0
% INFO    : Bus 707	: V=1.06640741, theta=-24.6449395 -> V=0.975, theta=0.0
% INFO    : Bus 708	: V=1.06643167, theta=-24.6446375 -> V=0.975, theta=0.0
% INFO    : Bus 709	: V=1.02958425, theta=-27.6665489 -> V=1.022224, theta=0.0
% INFO    : Bus 710	: V=1.03433669, theta=-29.3196178 -> V=1.022224, theta=0.0
% INFO    : Bus 711	: V=1.06643786, theta=-24.6343854 -> V=1.04444, theta=0.0
% INFO    : Bus 712	: V=1.03693442, theta=-21.9976705 -> V=1.022224, theta=0.0
% INFO    : Bus 713	: V=1.01155564, theta=-21.2453293 -> V=1.015872, theta=0.0
% INFO    : Bus 714	: V=1.05935052, theta=-16.2069875 -> V=1.033334, theta=0.0
% INFO    : Bus 715	: V=0.983640563, theta=-22.8510174 -> V=1.0158755, theta=0.0
% INFO    : Bus 716	: V=1.04162405, theta=-12.7936555 -> V=1.022224, theta=0.0
% INFO    : Bus 717	: V=0.983306973, theta=-23.1596358 -> V=1.0158755, theta=0.0
% INFO    : Bus 718	: V=1.04177645, theta=-36.8325216 -> V=1.022224, theta=0.0
% INFO    : Bus 719	: V=1.00708707, theta=0.126758775 -> V=1.0158755, theta=0.0
% INFO    : Bus 720	: V=1.08469403, theta=-13.975496 -> V=1.04688, theta=0.0
% INFO    : Bus 721	: V=1.03249291, theta=-25.1036916 -> V=1.000001, theta=0.0
% INFO    : Bus 722	: V=1.00135701, theta=-15.0945471 -> V=0.999999, theta=0.0
% INFO    : Bus 723	: V=1.00299033, theta=-29.7999248 -> V=1.015872, theta=0.0
% INFO    : Bus 724	: V=1.05047024, theta=-12.5395426 -> V=1.015874, theta=0.0
% INFO    : Bus 725	: V=1.06112338, theta=-13.0860047 -> V=1.015874, theta=0.0
% INFO    : Bus 726	: V=1.06087098, theta=-9.23506497 -> V=1.0200005, theta=0.0
% INFO    : Bus 727	: V=1.01227321, theta=-18.3856579 -> V=1.0000005, theta=0.0
% INFO    : Bus 728	: V=1.01259174, theta=-18.0065088 -> V=1.0000005, theta=0.0
% INFO    : Bus 729	: V=1.00974632, theta=-18.0660174 -> V=1.0000005, theta=0.0
% INFO    : Bus 730	: V=1.03111607, theta=-13.7620131 -> V=1.0000005, theta=0.0
% INFO    : Bus 731	: V=1.04359165, theta=-41.7207611 -> V=1.022224, theta=0.0
% INFO    : Bus 732	: V=0.977, theta=-13.8718425 -> V=0.999999, theta=0.0
% INFO    : Bus 733	: V=1.00436306, theta=-5.282189 -> V=1.0158755, theta=0.0
% INFO    : Bus 734	: V=1.06185403, theta=-13.7594182 -> V=1.027779, theta=0.0
% INFO    : Bus 735	: V=1.05018811, theta=-12.3694009 -> V=1.000001, theta=0.0
% INFO    : Bus 736	: V=1.032, theta=-23.0888124 -> V=1.0000025, theta=0.0
% INFO    : Bus 737	: V=1.06306636, theta=-14.6533789 -> V=1.027779, theta=0.0
% INFO    : Bus 738	: V=1.07403214, theta=-15.4626256 -> V=1.046665, theta=0.0
% INFO    : Bus 739	: V=1.029688, theta=-24.7266157 -> V=1.022224, theta=0.0
% INFO    : Bus 740	: V=1.03223685, theta=-24.6144995 -> V=1.022224, theta=0.0
% INFO    : Bus 741	: V=1.02287275, theta=-10.3380923 -> V=1.0158755, theta=0.0
% INFO    : Bus 742	: V=1.06751437, theta=-7.71811099 -> V=1.0377785, theta=0.0
% INFO    : Bus 743	: V=0.983, theta=-13.3948977 -> V=0.999999, theta=0.0
% INFO    : Bus 744	: V=0.975, theta=-12.9619282 -> V=0.999999, theta=0.0
% INFO    : Bus 745	: V=1.011, theta=-33.4609808 -> V=1.022224, theta=0.0
% INFO    : Bus 746	: V=1.0297505, theta=-41.3234724 -> V=1.0079355, theta=0.0
% INFO    : Bus 747	: V=1.02101522, theta=-35.0462669 -> V=1.022224, theta=0.0
% INFO    : Bus 748	: V=1.03008308, theta=-24.8167115 -> V=1.0000025, theta=0.0
% INFO    : Bus 749	: V=1.01756337, theta=-20.9503963 -> V=0.999999, theta=0.0
% INFO    : Bus 750	: V=0.998678755, theta=-6.62719907 -> V=0.999999, theta=0.0
% INFO    : Bus 751	: V=1.0141123, theta=-10.2329111 -> V=1.0158755, theta=0.0
% INFO    : Bus 752	: V=1.03619748, theta=-17.0409307 -> V=0.999999, theta=0.0
% INFO    : Bus 753	: V=1.04483968, theta=-26.0238391 -> V=1.046665, theta=0.0
% INFO    : Bus 754	: V=1.04595771, theta=-25.0291156 -> V=1.06579, theta=0.0
% INFO    : Bus 755	: V=1.00401617, theta=-13.2918384 -> V=1.015872, theta=0.0
% INFO    : Bus 756	: V=1.07382759, theta=-15.6643133 -> V=1.046665, theta=0.0
% INFO    : Bus 757	: V=1.06697842, theta=-5.77518771 -> V=0.9888895, theta=0.0
% INFO    : Bus 758	: V=1.06697869, theta=-5.77498784 -> V=0.9888895, theta=0.0
% INFO    : Bus 759	: V=1.037, theta=-13.638275 -> V=0.999999, theta=0.0
% INFO    : Bus 760	: V=1.035, theta=-14.4831397 -> V=0.999999, theta=0.0
% INFO    : Bus 761	: V=0.590567935, theta=-13.5783355 -> V=0.825, theta=0.0
% INFO    : Bus 762	: V=1.0495781, theta=-13.9242448 -> V=1.0158755, theta=0.0
% INFO    : Bus 763	: V=1.01561121, theta=-0.97760622 -> V=1.0158755, theta=0.0
% INFO    : Bus 764	: V=1.02260915, theta=-18.1599885 -> V=1.0158755, theta=0.0
% INFO    : Bus 765	: V=1.02047219, theta=-6.28223312 -> V=1.0158755, theta=0.0
% INFO    : Bus 766	: V=1.03600796, theta=-26.2341859 -> V=1.022224, theta=0.0
% INFO    : Bus 767	: V=1.04266878, theta=-36.7383182 -> V=1.022224, theta=0.0
% INFO    : Bus 768	: V=1.06558052, theta=-31.1366871 -> V=1.04444, theta=0.0
% INFO    : Bus 769	: V=1.03141807, theta=-11.0299237 -> V=0.975, theta=0.0
% INFO    : Bus 770	: V=1.03141807, theta=-11.0299237 -> V=0.975, theta=0.0
% INFO    : Bus 771	: V=1.03141807, theta=-11.0299237 -> V=0.975, theta=0.0
% INFO    : Bus 772	: V=1.03038768, theta=-11.0299237 -> V=0.999999, theta=0.0
% INFO    : Bus 773	: V=0.997012537, theta=-30.6733972 -> V=1.0000025, theta=0.0
% INFO    : Bus 774	: V=1.06692832, theta=-14.3144449 -> V=1.027779, theta=0.0
% INFO    : Bus 775	: V=1.02269774, theta=0.740177382 -> V=1.0158755, theta=0.0
% INFO    : Bus 776	: V=1.07531877, theta=4.95905383 -> V=1.0377785, theta=0.0
% INFO    : Bus 777	: V=1.03223693, theta=-37.6025894 -> V=1.0079355, theta=0.0
% INFO    : Bus 778	: V=1.03213903, theta=-37.6180268 -> V=1.0079355, theta=0.0
% INFO    : Bus 779	: V=1.03257876, theta=-37.5828188 -> V=1.0079355, theta=0.0
% INFO    : Bus 780	: V=0.995774314, theta=-15.8057584 -> V=1.0158755, theta=0.0
% INFO    : Bus 781	: V=1.01878271, theta=-25.3047461 -> V=1.0000025, theta=0.0
% INFO    : Bus 782	: V=1.04596584, theta=-19.0415207 -> V=1.046665, theta=0.0
% INFO    : Bus 783	: V=1.04591782, theta=-19.3665111 -> V=1.046665, theta=0.0
% INFO    : Bus 784	: V=1.01888456, theta=-8.7998067 -> V=0.999999, theta=0.0
% INFO    : Bus 785	: V=1.00719085, theta=-11.2592176 -> V=0.975, theta=0.0
% INFO    : Bus 786	: V=1.01110346, theta=-10.4997805 -> V=0.975, theta=0.0
% INFO    : Bus 787	: V=1.01009336, theta=-10.4997805 -> V=0.999999, theta=0.0
% INFO    : Bus 788	: V=1.00618466, theta=-11.2592176 -> V=0.999999, theta=0.0
% INFO    : Bus 789	: V=1.03116462, theta=-6.36839581 -> V=1.0111115, theta=0.0
% INFO    : Bus 790	: V=1.07894324, theta=-0.230818413 -> V=1.072365, theta=0.0
% INFO    : Bus 791	: V=1.00073888, theta=-13.8502851 -> V=1.0158755, theta=0.0
% INFO    : Bus 792	: V=1.02358803, theta=-18.3213812 -> V=1.022224, theta=0.0
% INFO    : Bus 793	: V=1.03332371, theta=-14.7541766 -> V=1.0158755, theta=0.0
% INFO    : Bus 794	: V=1.02835135, theta=-15.4184378 -> V=1.0158755, theta=0.0
% INFO    : Bus 795	: V=1.02032962, theta=-14.4784432 -> V=0.999999, theta=0.0
% INFO    : Bus 796	: V=1.01860278, theta=-45.2818841 -> V=1.0079355, theta=0.0
% INFO    : Bus 797	: V=1.01321109, theta=-17.7068624 -> V=0.999999, theta=0.0
% INFO    : Bus 798	: V=1.01025242, theta=-15.2396789 -> V=0.999999, theta=0.0
% INFO    : Bus 799	: V=1.06467051, theta=-7.54967056 -> V=1.072365, theta=0.0
% INFO    : Bus 800	: V=1.02, theta=-3.37701754 -> V=0.975, theta=0.0
% INFO    : Bus 801	: V=1.022, theta=-3.59918439 -> V=0.975, theta=0.0
% INFO    : Bus 802	: V=1.021, theta=-3.63813467 -> V=0.975, theta=0.0
% INFO    : Bus 803	: V=1.03046402, theta=-5.63728415 -> V=1.0111115, theta=0.0
% INFO    : Bus 804	: V=1.0307237, theta=-5.92515975 -> V=1.0111115, theta=0.0
% INFO    : Bus 805	: V=1.04313946, theta=-28.9975506 -> V=1.0000025, theta=0.0
% INFO    : Bus 806	: V=1.00795216, theta=-29.4003658 -> V=1.0000025, theta=0.0
% INFO    : Bus 807	: V=1.03687939, theta=-19.7083665 -> V=1.046665, theta=0.0
% INFO    : Bus 808	: V=1.03743867, theta=-19.6464929 -> V=1.046665, theta=0.0
% INFO    : Bus 809	: V=1.02027463, theta=-29.8127064 -> V=1.015872, theta=0.0
% INFO    : Bus 810	: V=0.999038198, theta=-29.764145 -> V=1.0000025, theta=0.0
% INFO    : Bus 811	: V=1.04563546, theta=-18.1684158 -> V=1.046665, theta=0.0
% INFO    : Bus 812	: V=1.01545928, theta=-17.131806 -> V=0.999999, theta=0.0
% INFO    : Bus 813	: V=1.00902165, theta=-20.1709083 -> V=1.015872, theta=0.0
% INFO    : Bus 814	: V=1.023, theta=-12.239036 -> V=1.015872, theta=0.0
% INFO    : Bus 815	: V=1.024, theta=-9.96408312 -> V=1.015872, theta=0.0
% INFO    : Bus 816	: V=1.07225328, theta=-18.2909642 -> V=1.046665, theta=0.0
% INFO    : Bus 817	: V=1.01910096, theta=-45.3130461 -> V=1.0079355, theta=0.0
% INFO    : Bus 818	: V=1.03274847, theta=-30.0828597 -> V=1.0000025, theta=0.0
% INFO    : Bus 819	: V=1.03247197, theta=-30.0890102 -> V=1.0000025, theta=0.0
% INFO    : Bus 820	: V=1.04614212, theta=-19.3043743 -> V=1.046665, theta=0.0
% INFO    : Bus 821	: V=1.04625522, theta=-19.3008054 -> V=1.046665, theta=0.0
% INFO    : Bus 822	: V=1.06823914, theta=-13.8067475 -> V=1.027779, theta=0.0
% INFO    : Bus 823	: V=1.07545672, theta=-4.32424243 -> V=1.0266685, theta=0.0
% INFO    : Bus 824	: V=1.00065804, theta=-15.2379774 -> V=1.015872, theta=0.0
% INFO    : Bus 825	: V=1.042, theta=-24.2524663 -> V=1.0000025, theta=0.0
% INFO    : Bus 826	: V=1.06888925, theta=-39.6692645 -> V=1.04444, theta=0.0
% INFO    : Bus 827	: V=1.07202192, theta=-35.4780036 -> V=1.07237, theta=0.0
% INFO    : Bus 828	: V=1.05939489, theta=-4.05592778 -> V=1.022222, theta=0.0
% INFO    : Bus 829	: V=1.032, theta=-25.0639315 -> V=1.0000025, theta=0.0
% INFO    : Bus 830	: V=0.951580398, theta=-6.70189769 -> V=0.9444445, theta=0.0
% INFO    : Bus 831	: V=1.01099303, theta=-15.6981891 -> V=1.015872, theta=0.0
% INFO    : Bus 832	: V=1.04381345, theta=-22.0946867 -> V=1.0000025, theta=0.0
% INFO    : Bus 833	: V=1.04554468, theta=-20.1836464 -> V=1.027779, theta=0.0
% INFO    : Bus 834	: V=1.05881762, theta=-11.4706664 -> V=1.015874, theta=0.0
% INFO    : Bus 835	: V=0.984, theta=-28.8874682 -> V=1.0000025, theta=0.0
% INFO    : Bus 836	: V=1.02515465, theta=-24.3115584 -> V=1.0000025, theta=0.0
% INFO    : Bus 837	: V=1.02505767, theta=-24.3088715 -> V=1.0000025, theta=0.0
% INFO    : Bus 838	: V=1.04938946, theta=-27.9699582 -> V=1.0000025, theta=0.0
% INFO    : Bus 839	: V=1.00302646, theta=-26.0610738 -> V=1.0000025, theta=0.0
% INFO    : Bus 840	: V=1.06381824, theta=-14.4565685 -> V=1.027779, theta=0.0
% INFO    : Bus 841	: V=1.02779819, theta=-17.84523 -> V=1.015872, theta=0.0
% INFO    : Bus 842	: V=1.04973965, theta=-14.7510259 -> V=1.027779, theta=0.0
% INFO    : Bus 843	: V=1.02995014, theta=-27.6318964 -> V=1.0000025, theta=0.0
% INFO    : Bus 844	: V=0.996088714, theta=-30.1935938 -> V=1.0000025, theta=0.0
% INFO    : Bus 845	: V=1.01787157, theta=-31.236396 -> V=1.015872, theta=0.0
% INFO    : Bus 846	: V=1.0191391, theta=-31.2790914 -> V=1.015872, theta=0.0
% INFO    : Bus 847	: V=1.01959298, theta=-31.2099338 -> V=1.015872, theta=0.0
% INFO    : Bus 848	: V=1.07389178, theta=-20.74392 -> V=1.0000025, theta=0.0
% INFO    : Bus 849	: V=1.08736672, theta=-17.3204934 -> V=1.044445, theta=0.0
% INFO    : Bus 850	: V=1.08627846, theta=-14.2475823 -> V=1.078945, theta=0.0
% INFO    : Bus 851	: V=1.04787772, theta=-8.11718145 -> V=1.015874, theta=0.0
% INFO    : Bus 852	: V=1.06488025, theta=-4.48432552 -> V=1.0000005, theta=0.0
% INFO    : Bus 853	: V=1.07325193, theta=2.44158756 -> V=1.05263, theta=0.0
% INFO    : Bus 854	: V=1.00542659, theta=-16.6802897 -> V=1.0000005, theta=0.0
% INFO    : Bus 855	: V=1.0249804, theta=-38.3173557 -> V=1.0079355, theta=0.0
% INFO    : Bus 856	: V=1.01238719, theta=-30.6962322 -> V=1.0000025, theta=0.0
% INFO    : Bus 857	: V=1.01745484, theta=-24.7350011 -> V=1.0000025, theta=0.0
% INFO    : Bus 858	: V=1.06989473, theta=-18.8943297 -> V=1.046665, theta=0.0
% INFO    : Bus 859	: V=1.06168039, theta=-16.7291749 -> V=1.046665, theta=0.0
% INFO    : Bus 860	: V=1.04702657, theta=-47.9063736 -> V=1.0079355, theta=0.0
% INFO    : Bus 861	: V=1.07417176, theta=-11.8347758 -> V=1.0377785, theta=0.0
% INFO    : Bus 862	: V=1.07411123, theta=-11.8563364 -> V=1.0377785, theta=0.0
% INFO    : Bus 863	: V=1.00511825, theta=-24.8669348 -> V=1.0000025, theta=0.0
% INFO    : Bus 864	: V=1.006, theta=-24.9423573 -> V=1.0000025, theta=0.0
% INFO    : Bus 865	: V=1.03077933, theta=3.40555175 -> V=1.0158755, theta=0.0
% INFO    : Bus 866	: V=1.01717412, theta=-29.6211483 -> V=1.015872, theta=0.0
% INFO    : Bus 867	: V=1.03425244, theta=-21.0976168 -> V=1.022224, theta=0.0
% INFO    : Bus 868	: V=1.00115113, theta=-31.7987549 -> V=1.015872, theta=0.0
% INFO    : Bus 869	: V=1.00021786, theta=-24.1884299 -> V=1.015872, theta=0.0
% INFO    : Bus 870	: V=0.998646675, theta=-24.287667 -> V=1.015872, theta=0.0
% INFO    : Bus 871	: V=1.07020649, theta=-18.8204433 -> V=1.027779, theta=0.0
% INFO    : Bus 872	: V=1.03685307, theta=-16.1436208 -> V=1.015872, theta=0.0
% INFO    : Bus 873	: V=1.03091753, theta=-40.136615 -> V=1.0079355, theta=0.0
% INFO    : Bus 874	: V=1.02821442, theta=-38.6104828 -> V=1.0079355, theta=0.0
% INFO    : Bus 875	: V=1.01905976, theta=-28.2673026 -> V=1.015872, theta=0.0
% INFO    : Bus 876	: V=1.01761952, theta=-28.3134289 -> V=1.015872, theta=0.0
% INFO    : Bus 877	: V=1.07854535, theta=-17.5561536 -> V=1.046665, theta=0.0
% INFO    : Bus 878	: V=1.0783299, theta=-17.5535644 -> V=1.046665, theta=0.0
% INFO    : Bus 879	: V=1.00751107, theta=-17.712357 -> V=1.0000005, theta=0.0
% INFO    : Bus 880	: V=1.01596638, theta=-18.3917608 -> V=1.0000005, theta=0.0
% INFO    : Bus 881	: V=1.0653725, theta=-14.8034679 -> V=1.046665, theta=0.0
% INFO    : Bus 882	: V=1.06638517, theta=-13.8249601 -> V=1.046665, theta=0.0
% INFO    : Bus 883	: V=1.05332387, theta=-10.9097602 -> V=1.0111115, theta=0.0
% INFO    : Bus 884	: V=1.04638888, theta=-47.9749851 -> V=1.0079355, theta=0.0
% INFO    : Bus 885	: V=1.00269992, theta=-30.1269449 -> V=1.0000025, theta=0.0
% INFO    : Bus 886	: V=1.03457604, theta=-24.8605187 -> V=1.000001, theta=0.0
% INFO    : Bus 887	: V=1.07823179, theta=-18.614191 -> V=1.046665, theta=0.0
% INFO    : Bus 888	: V=1.07866507, theta=-18.5787408 -> V=1.046665, theta=0.0
% INFO    : Bus 889	: V=0.993517498, theta=-23.3787334 -> V=0.975, theta=0.0
% INFO    : Bus 890	: V=1.0567959, theta=-22.8899107 -> V=1.0233335, theta=0.0
% INFO    : Bus 891	: V=0.996094473, theta=-25.6678555 -> V=1.0000025, theta=0.0
% INFO    : Bus 892	: V=1.03329312, theta=-21.0517199 -> V=0.999999, theta=0.0
% INFO    : Bus 893	: V=1.04378095, theta=-11.6746399 -> V=1.015874, theta=0.0
% INFO    : Bus 894	: V=1.0115395, theta=-19.576861 -> V=1.0000005, theta=0.0
% INFO    : Bus 895	: V=1.08921679, theta=12.2373208 -> V=1.072365, theta=0.0
% INFO    : Bus 896	: V=1.0883362, theta=9.14963937 -> V=1.072365, theta=0.0
% INFO    : Bus 897	: V=1.09287169, theta=13.2835376 -> V=1.072365, theta=0.0
% INFO    : Bus 898	: V=1.09219247, theta=13.4060366 -> V=1.072365, theta=0.0
% INFO    : Bus 899	: V=1.022669, theta=0.740727824 -> V=1.0158755, theta=0.0
% INFO    : Bus 900	: V=1.0208779, theta=0.653840177 -> V=1.0158755, theta=0.0
% INFO    : Bus 901	: V=1.05792594, theta=-17.2720951 -> V=1.027779, theta=0.0
% INFO    : Bus 902	: V=1.05134791, theta=-29.1039975 -> V=1.0000025, theta=0.0
% INFO    : Bus 903	: V=1.05305771, theta=-11.7174484 -> V=1.022222, theta=0.0
% INFO    : Bus 904	: V=1.04590271, theta=-11.5730745 -> V=1.015874, theta=0.0
% INFO    : Bus 905	: V=1.07749703, theta=-15.7762996 -> V=1.046665, theta=0.0
% INFO    : Bus 906	: V=1.02091134, theta=-16.3690214 -> V=1.015872, theta=0.0
% INFO    : Bus 907	: V=1.05654917, theta=-24.2998053 -> V=1.027779, theta=0.0
% INFO    : Bus 908	: V=1.02272697, theta=-17.9531757 -> V=1.015872, theta=0.0
% INFO    : Bus 909	: V=1.00034028, theta=-34.7496558 -> V=1.015872, theta=0.0
% INFO    : Bus 910	: V=1.01897056, theta=-20.7643056 -> V=1.015872, theta=0.0
% INFO    : Bus 911	: V=1.0340568, theta=-19.3305021 -> V=1.0000005, theta=0.0
% INFO    : Bus 912	: V=1.03398644, theta=-19.3411206 -> V=1.0000005, theta=0.0
% INFO    : Bus 913	: V=0.995064127, theta=-28.090934 -> V=1.0000025, theta=0.0
% INFO    : Bus 914	: V=0.970877618, theta=-18.0044391 -> V=0.975, theta=0.0
% INFO    : Bus 915	: V=1.05956868, theta=-17.9213565 -> V=1.044445, theta=0.0
% INFO    : Bus 916	: V=1.06474009, theta=-18.2376646 -> V=1.044445, theta=0.0
% INFO    : Bus 917	: V=1.0825392, theta=-17.063892 -> V=1.078945, theta=0.0
% INFO    : Bus 918	: V=1.02660199, theta=-24.5745799 -> V=1.0000025, theta=0.0
% INFO    : Bus 919	: V=1.06460057, theta=-14.7061038 -> V=1.027779, theta=0.0
% INFO    : Bus 920	: V=0.997742636, theta=-25.4727771 -> V=1.0000025, theta=0.0
% INFO    : Bus 921	: V=1.00495341, theta=-30.3529165 -> V=1.0000025, theta=0.0
% INFO    : Bus 922	: V=1.0314536, theta=-6.37301932 -> V=1.0111115, theta=0.0
% INFO    : Bus 923	: V=1.02047917, theta=-14.4493951 -> V=0.999999, theta=0.0
% INFO    : Bus 924	: V=1.03593348, theta=-13.2301842 -> V=1.0000005, theta=0.0
% INFO    : Bus 925	: V=1.07738167, theta=-9.64910281 -> V=1.073685, theta=0.0
% INFO    : Bus 926	: V=1.02865467, theta=-21.3016288 -> V=0.999999, theta=0.0
% INFO    : Bus 927	: V=1.02352313, theta=-24.0803652 -> V=0.999999, theta=0.0
% INFO    : Bus 928	: V=1.06035067, theta=-5.58154217 -> V=1.0158755, theta=0.0
% INFO    : Bus 929	: V=1.0367654, theta=-21.2717549 -> V=1.0000025, theta=0.0
% INFO    : Bus 930	: V=1.04859232, theta=-7.63999117 -> V=1.0000025, theta=0.0
% INFO    : Bus 931	: V=1.00745913, theta=-30.5784985 -> V=1.0000025, theta=0.0
% INFO    : Bus 932	: V=1.00346056, theta=-18.0258927 -> V=0.975, theta=0.0
% INFO    : Bus 933	: V=1.00053138, theta=-18.2029173 -> V=0.975, theta=0.0
% INFO    : Bus 934	: V=1.0057247, theta=-18.7011444 -> V=0.975, theta=0.0
% INFO    : Bus 935	: V=1.05900129, theta=-17.8943634 -> V=1.046665, theta=0.0
% INFO    : Bus 936	: V=1.0681436, theta=-16.8689059 -> V=1.046665, theta=0.0
% INFO    : Bus 937	: V=1.06550915, theta=-16.9928833 -> V=1.046665, theta=0.0
% INFO    : Bus 938	: V=1.07021743, theta=-12.5176344 -> V=1.073685, theta=0.0
% INFO    : Bus 939	: V=1.0713268, theta=-12.5532978 -> V=1.073685, theta=0.0
% INFO    : Bus 940	: V=1.03167843, theta=-35.5917376 -> V=1.022224, theta=0.0
% INFO    : Bus 941	: V=1.04941063, theta=-9.77541117 -> V=1.000001, theta=0.0
% INFO    : Bus 942	: V=1.04947121, theta=-6.61427781 -> V=1.0088895, theta=0.0
% INFO    : Bus 943	: V=1.0646733, theta=-7.55701852 -> V=1.072365, theta=0.0
% INFO    : Bus 944	: V=0.977050783, theta=-24.4167967 -> V=1.0000025, theta=0.0
% INFO    : Bus 945	: V=1.0366469, theta=-31.9893993 -> V=1.022224, theta=0.0
% INFO    : Bus 946	: V=1.04103652, theta=-19.2165323 -> V=1.0158755, theta=0.0
% INFO    : Bus 947	: V=1.03684567, theta=-20.1289948 -> V=1.0158755, theta=0.0
% INFO    : Bus 948	: V=1.04004998, theta=-24.260105 -> V=1.000001, theta=0.0
% INFO    : Bus 949	: V=1.01560662, theta=-24.5187282 -> V=1.015872, theta=0.0
% INFO    : Bus 950	: V=1.02645341, theta=-37.2678937 -> V=1.022224, theta=0.0
% INFO    : Bus 951	: V=1.04330217, theta=-18.5340325 -> V=1.022224, theta=0.0
% INFO    : Bus 952	: V=1.03257847, theta=-37.582813 -> V=1.0079355, theta=0.0
% INFO    : Bus 953	: V=1.06828945, theta=-32.6691284 -> V=1.04444, theta=0.0
% INFO    : Bus 954	: V=1.04041943, theta=-6.65634303 -> V=1.0111115, theta=0.0
% INFO    : Bus 955	: V=1.02636755, theta=-24.8045921 -> V=1.022224, theta=0.0
% INFO    : Bus 956	: V=1.00431574, theta=-21.2562763 -> V=1.022224, theta=0.0
% INFO    : Bus 957	: V=1.03595892, theta=-10.001284 -> V=0.999999, theta=0.0
% INFO    : Bus 958	: V=1.07323383, theta=-2.91208312 -> V=1.072365, theta=0.0
% INFO    : Bus 959	: V=1.03794656, theta=-17.8078746 -> V=1.022224, theta=0.0
% INFO    : Bus 960	: V=1.03788037, theta=-17.7876465 -> V=1.022224, theta=0.0
% INFO    : Bus 961	: V=0.979610551, theta=-22.8355294 -> V=1.0158755, theta=0.0
% INFO    : Bus 962	: V=1.04058928, theta=-19.703406 -> V=1.022224, theta=0.0
% INFO    : Bus 963	: V=1.01430761, theta=-22.0446161 -> V=1.0158755, theta=0.0
% INFO    : Bus 964	: V=1.04701347, theta=-18.6806237 -> V=1.022224, theta=0.0
% INFO    : Bus 965	: V=1.0827262, theta=-13.8236233 -> V=1.045895, theta=0.0
% INFO    : Bus 966	: V=1.08585777, theta=-10.9233709 -> V=1.07237, theta=0.0
% INFO    : Bus 967	: V=1.08586925, theta=-10.9203593 -> V=1.07237, theta=0.0
% INFO    : Bus 968	: V=1.00896157, theta=-19.5628448 -> V=1.0158755, theta=0.0
% INFO    : Bus 969	: V=1.056, theta=-3.60804429 -> V=0.975, theta=0.0
% INFO    : Bus 970	: V=1.08101293, theta=-3.35120479 -> V=1.0377785, theta=0.0
% INFO    : Bus 971	: V=1.04378371, theta=-41.8926694 -> V=1.022224, theta=0.0
% INFO    : Bus 972	: V=1.01319333, theta=-19.124782 -> V=1.0158755, theta=0.0
% INFO    : Bus 973	: V=1.05482047, theta=-11.7987461 -> V=1.0377785, theta=0.0
% INFO    : Bus 974	: V=1.01259046, theta=-7.63832321 -> V=1.0158755, theta=0.0
% INFO    : Bus 975	: V=1.02624983, theta=-13.7698816 -> V=0.999999, theta=0.0
% INFO    : Bus 976	: V=1.02347142, theta=-14.2514999 -> V=0.999999, theta=0.0
% INFO    : Bus 977	: V=1.014, theta=-10.9418793 -> V=0.999999, theta=0.0
% INFO    : Bus 978	: V=1.02466824, theta=-25.332159 -> V=1.022224, theta=0.0
% INFO    : Bus 979	: V=1.0803713, theta=-18.2633746 -> V=1.07237, theta=0.0
% INFO    : Bus 980	: V=1.01523448, theta=-6.8451011 -> V=1.0158755, theta=0.0
% INFO    : Bus 981	: V=1.06544494, theta=-3.02118806 -> V=1.0377785, theta=0.0
% INFO    : Bus 982	: V=1.01832586, theta=-16.414819 -> V=0.999999, theta=0.0
% INFO    : Bus 983	: V=1.01657135, theta=-34.4055673 -> V=1.022224, theta=0.0
% INFO    : Bus 984	: V=1.01893742, theta=-13.6007298 -> V=0.999999, theta=0.0
% INFO    : Bus 985	: V=1.01894872, theta=-26.4342032 -> V=1.022224, theta=0.0
% INFO    : Bus 986	: V=1.02538139, theta=-25.9838403 -> V=1.022224, theta=0.0
% INFO    : Bus 987	: V=1.05250328, theta=-16.6300606 -> V=1.027779, theta=0.0
% INFO    : Bus 988	: V=1.07416567, theta=-12.828011 -> V=1.046665, theta=0.0
% INFO    : Bus 989	: V=1.01309511, theta=-12.056757 -> V=0.984126, theta=0.0
% INFO    : Bus 990	: V=1.04038805, theta=-24.0130176 -> V=1.022224, theta=0.0
% INFO    : Bus 991	: V=1.038, theta=-27.4126961 -> V=1.022224, theta=0.0
% INFO    : Bus 992	: V=1.02516484, theta=-17.1439759 -> V=1.0000005, theta=0.0
% INFO    : Bus 993	: V=1.08298839, theta=-16.2983807 -> V=1.046665, theta=0.0
% INFO    : Bus 994	: V=1.08301627, theta=-16.3453432 -> V=1.046665, theta=0.0
% INFO    : Bus 995	: V=1.01933515, theta=-13.4680841 -> V=1.0158755, theta=0.0
% INFO    : Bus 996	: V=1.03278114, theta=-15.7676911 -> V=0.999999, theta=0.0
% INFO    : Bus 997	: V=1.02984943, theta=-20.9243524 -> V=1.0158755, theta=0.0
% INFO    : Bus 998	: V=0.987582187, theta=-17.206071 -> V=1.0158755, theta=0.0
% INFO    : Bus 999	: V=0.976391075, theta=-6.93764142 -> V=0.975, theta=0.0
% INFO    : Bus 1000	: V=1.02578264, theta=-8.97061367 -> V=0.999999, theta=0.0
% INFO    : Bus 1001	: V=1.05669073, theta=-6.39035747 -> V=1.0111115, theta=0.0
% INFO    : Bus 1002	: V=1.07269087, theta=-3.27599249 -> V=1.072365, theta=0.0
% INFO    : Bus 1003	: V=1.05314987, theta=-21.0530802 -> V=1.027779, theta=0.0
% INFO    : Bus 1004	: V=1.02552949, theta=-12.9413216 -> V=0.999999, theta=0.0
% INFO    : Bus 1005	: V=1.02000248, theta=-11.8312991 -> V=0.999999, theta=0.0
% INFO    : Bus 1006	: V=1.08965966, theta=-17.3266663 -> V=1.047055, theta=0.0
% INFO    : Bus 1007	: V=1.07435771, theta=-18.8403108 -> V=1.044445, theta=0.0
% INFO    : Bus 1008	: V=1.01170267, theta=-28.5609234 -> V=1.022224, theta=0.0
% INFO    : Bus 1009	: V=1.02708499, theta=-29.4920465 -> V=1.022224, theta=0.0
% INFO    : Bus 1010	: V=1.0341792, theta=-25.9087073 -> V=1.0233335, theta=0.0
% INFO    : Bus 1011	: V=1.07975413, theta=-17.903904 -> V=1.046665, theta=0.0
% INFO    : Bus 1012	: V=1.06971852, theta=-17.8266353 -> V=1.046665, theta=0.0
% INFO    : Bus 1013	: V=1.064, theta=-22.1884021 -> V=1.000001, theta=0.0
% INFO    : Bus 1014	: V=1.04896317, theta=-39.3447863 -> V=1.022224, theta=0.0
% INFO    : Bus 1015	: V=1.02309433, theta=-12.0231416 -> V=0.999999, theta=0.0
% INFO    : Bus 1016	: V=1.05493746, theta=-9.22594605 -> V=1.0111115, theta=0.0
% INFO    : Bus 1017	: V=1.024, theta=-11.9367152 -> V=0.999999, theta=0.0
% INFO    : Bus 1018	: V=1.05328052, theta=-28.6236856 -> V=1.022224, theta=0.0
% INFO    : Bus 1019	: V=1.00036317, theta=-19.5261541 -> V=0.999999, theta=0.0
% INFO    : Bus 1020	: V=1.01678157, theta=-13.3141127 -> V=1.0158755, theta=0.0
% INFO    : Bus 1021	: V=1.0058578, theta=-19.7550777 -> V=1.0158755, theta=0.0
% INFO    : Bus 1022	: V=1.0731131, theta=-17.1079142 -> V=1.04444, theta=0.0
% INFO    : Bus 1023	: V=1.07311864, theta=-17.1069549 -> V=1.04444, theta=0.0
% INFO    : Bus 1024	: V=1.02863485, theta=-21.219953 -> V=1.022224, theta=0.0
% INFO    : Bus 1025	: V=0.975872366, theta=-12.9848643 -> V=0.9444445, theta=0.0
% INFO    : Bus 1026	: V=0.975852138, theta=-12.9842698 -> V=0.9444445, theta=0.0
% INFO    : Bus 1027	: V=0.975852138, theta=-12.9842698 -> V=0.9444445, theta=0.0
% INFO    : Bus 1028	: V=1.01680866, theta=-20.3728149 -> V=1.022224, theta=0.0
% INFO    : Bus 1029	: V=1.02426349, theta=-36.4882899 -> V=1.022224, theta=0.0
% INFO    : Bus 1030	: V=1.09812024, theta=-16.801164 -> V=1.0291455, theta=0.0
% INFO    : Bus 1031	: V=1.09817095, theta=-16.8017755 -> V=1.0291705, theta=0.0
% INFO    : Bus 1032	: V=1.07120471, theta=-16.7989448 -> V=1.046665, theta=0.0
% INFO    : Bus 1033	: V=1.04744388, theta=-7.29720961 -> V=1.000001, theta=0.0
% INFO    : Bus 1034	: V=1.06805426, theta=-18.4435641 -> V=1.027779, theta=0.0
% INFO    : Bus 1035	: V=1.06727878, theta=-18.5717618 -> V=1.027779, theta=0.0
% INFO    : Bus 1036	: V=1.05443565, theta=-31.1030095 -> V=1.022224, theta=0.0
% INFO    : Bus 1037	: V=1.02191164, theta=-17.8310618 -> V=1.0000005, theta=0.0
% INFO    : Bus 1038	: V=1.07286758, theta=-12.9237531 -> V=1.046665, theta=0.0
% INFO    : Bus 1039	: V=1.07835637, theta=-10.6016451 -> V=1.073685, theta=0.0
% INFO    : Bus 1040	: V=1.08789769, theta=-7.39698067 -> V=1.073685, theta=0.0
% INFO    : Bus 1041	: V=1.07868085, theta=-10.4401936 -> V=1.073685, theta=0.0
% INFO    : Bus 1042	: V=1.02265843, theta=-9.78628505 -> V=0.999999, theta=0.0
% INFO    : Bus 1043	: V=1.07851819, theta=-10.5209107 -> V=1.073685, theta=0.0
% INFO    : Bus 1044	: V=1.02946874, theta=-37.9742167 -> V=1.0079355, theta=0.0
% INFO    : Bus 1045	: V=1.03184636, theta=-38.2796263 -> V=1.0079355, theta=0.0
% INFO    : Bus 1046	: V=1.06793056, theta=-32.9065774 -> V=1.04444, theta=0.0
% INFO    : Bus 1047	: V=1.03881637, theta=-32.00111 -> V=1.027779, theta=0.0
% INFO    : Bus 1048	: V=1.04324681, theta=-14.6202271 -> V=0.999999, theta=0.0
% INFO    : Bus 1049	: V=1.07717054, theta=-3.34189323 -> V=1.05263, theta=0.0
% INFO    : Bus 1050	: V=1.0819105, theta=-16.4799592 -> V=1.046665, theta=0.0
% INFO    : Bus 1051	: V=1.08011258, theta=-18.0454982 -> V=1.046665, theta=0.0
% INFO    : Bus 1052	: V=1.00257745, theta=-9.16163987 -> V=0.999999, theta=0.0
% INFO    : Bus 1053	: V=1.07505045, theta=-5.05054671 -> V=1.072365, theta=0.0
% INFO    : Bus 1054	: V=0.978130144, theta=-15.1869176 -> V=1.015872, theta=0.0
% INFO    : Bus 1055	: V=1.01520225, theta=-11.7440673 -> V=1.000001, theta=0.0
% INFO    : Bus 1056	: V=1.08488827, theta=-15.591562 -> V=1.07237, theta=0.0
% INFO    : Bus 1057	: V=1.0274917, theta=-25.0973057 -> V=1.022224, theta=0.0
% INFO    : Bus 1058	: V=1.02943164, theta=-24.8188337 -> V=1.022224, theta=0.0
% INFO    : Bus 1059	: V=1.08493341, theta=-15.5911631 -> V=1.07237, theta=0.0
% INFO    : Bus 1060	: V=1.08492572, theta=-15.5909829 -> V=1.07237, theta=0.0
% INFO    : Bus 1061	: V=1.073, theta=-6.2768589 -> V=1.022222, theta=0.0
% INFO    : Bus 1062	: V=1.02980408, theta=-34.015328 -> V=1.022224, theta=0.0
% INFO    : Bus 1063	: V=1.0521408, theta=-29.7995013 -> V=1.04444, theta=0.0
% INFO    : Bus 1064	: V=1.00659173, theta=0.228492106 -> V=1.0158755, theta=0.0
% INFO    : Bus 1065	: V=1.09096004, theta=11.1961341 -> V=1.05263, theta=0.0
% INFO    : Bus 1066	: V=1.09122714, theta=10.8458855 -> V=1.05263, theta=0.0
% INFO    : Bus 1067	: V=1.05865267, theta=-0.127350251 -> V=1.0000025, theta=0.0
% INFO    : Bus 1068	: V=1.07476554, theta=2.53581664 -> V=0.9889295, theta=0.0
% INFO    : Bus 1069	: V=1.03171268, theta=-16.213674 -> V=0.9682545, theta=0.0
% INFO    : Bus 1070	: V=0.973, theta=-24.3947025 -> V=1.0000025, theta=0.0
% INFO    : Bus 1071	: V=1.0217412, theta=-29.8116513 -> V=1.0000025, theta=0.0
% INFO    : Bus 1072	: V=1.01635367, theta=-30.3482927 -> V=1.0000025, theta=0.0
% INFO    : Bus 1073	: V=0.996645858, theta=-29.5431138 -> V=1.015872, theta=0.0
% INFO    : Bus 1074	: V=1.00094401, theta=-6.11476652 -> V=1.0158755, theta=0.0
% INFO    : Bus 1075	: V=1.07303082, theta=-16.1973317 -> V=1.046665, theta=0.0
% INFO    : Bus 1076	: V=1.07620638, theta=-12.1457424 -> V=1.073685, theta=0.0
% INFO    : Bus 1077	: V=1.05500281, theta=-20.6930642 -> V=1.0000025, theta=0.0
% INFO    : Bus 1078	: V=1.08031569, theta=-17.4929556 -> V=1.044445, theta=0.0
% INFO    : Bus 1079	: V=1.08253668, theta=-5.8900677 -> V=1.07237, theta=0.0
% INFO    : Bus 1080	: V=1.08251353, theta=-5.90914885 -> V=1.07237, theta=0.0
% INFO    : Bus 1081	: V=1.0187555, theta=-32.0352434 -> V=1.022224, theta=0.0
% INFO    : Bus 1082	: V=1.02282575, theta=-9.87258461 -> V=0.999999, theta=0.0
% INFO    : Bus 1083	: V=1.01841885, theta=-15.7310545 -> V=0.999999, theta=0.0
% INFO    : Bus 1084	: V=1.01736806, theta=-16.4603122 -> V=0.999999, theta=0.0
% INFO    : Bus 1085	: V=1.04794206, theta=-12.1069859 -> V=1.0111115, theta=0.0
% INFO    : Bus 1086	: V=1.02655488, theta=-6.53293143 -> V=1.0158755, theta=0.0
% INFO    : Bus 1087	: V=1.03688452, theta=-14.5766175 -> V=1.0158755, theta=0.0
% INFO    : Bus 1088	: V=1.01651379, theta=-11.7339011 -> V=0.999999, theta=0.0
% INFO    : Bus 1089	: V=0.978515782, theta=-18.4830662 -> V=1.0158755, theta=0.0
% INFO    : Bus 1090	: V=1.00964714, theta=-48.5674644 -> V=1.0079355, theta=0.0
% INFO    : Bus 1091	: V=1.05410264, theta=-15.8792828 -> V=1.027779, theta=0.0
% INFO    : Bus 1092	: V=1.07373595, theta=-13.0729794 -> V=1.046665, theta=0.0
% INFO    : Bus 1093	: V=1.01847276, theta=-23.032221 -> V=1.0000005, theta=0.0
% INFO    : Bus 1094	: V=1.01607956, theta=-19.6255705 -> V=1.0000005, theta=0.0
% INFO    : Bus 1095	: V=1.05325301, theta=-6.74672844 -> V=0.9888895, theta=0.0
% INFO    : Bus 1096	: V=1.05295751, theta=-6.76028474 -> V=0.9888895, theta=0.0
% INFO    : Bus 1097	: V=1.0041547, theta=-14.0135765 -> V=0.999999, theta=0.0
% INFO    : Bus 1098	: V=0.996266324, theta=-17.6549252 -> V=1.0158755, theta=0.0
% INFO    : Bus 1099	: V=1.03398057, theta=-15.9809382 -> V=0.999999, theta=0.0
% INFO    : Bus 1100	: V=1.04541653, theta=-13.0820976 -> V=0.999999, theta=0.0
% INFO    : Bus 1101	: V=1.03162628, theta=-38.3280223 -> V=1.0079355, theta=0.0
% INFO    : Bus 1102	: V=1.02635363, theta=-38.8708488 -> V=1.0079355, theta=0.0
% INFO    : Bus 1103	: V=1.0289542, theta=-38.0144157 -> V=1.0079355, theta=0.0
% INFO    : Bus 1104	: V=1.03147467, theta=-38.3218055 -> V=1.0079355, theta=0.0
% INFO    : Bus 1105	: V=1.02441323, theta=-16.5163647 -> V=1.0000005, theta=0.0
% INFO    : Bus 1106	: V=1.0180858, theta=-26.742889 -> V=1.0000025, theta=0.0
% INFO    : Bus 1107	: V=1.02347332, theta=-44.8891914 -> V=1.0079355, theta=0.0
% INFO    : Bus 1108	: V=1.07401215, theta=-4.51986669 -> V=1.072365, theta=0.0
% INFO    : Bus 1109	: V=1.01293838, theta=-12.5521635 -> V=1.015872, theta=0.0
% INFO    : Bus 1110	: V=1.04156971, theta=-24.4632841 -> V=1.022224, theta=0.0
% INFO    : Bus 1111	: V=1.0130673, theta=-22.7410014 -> V=1.0000005, theta=0.0
% INFO    : Bus 1112	: V=1.073, theta=-17.3870948 -> V=0.975, theta=0.0
% INFO    : Bus 1113	: V=1.06938497, theta=-18.691983 -> V=1.000001, theta=0.0
% INFO    : Bus 1114	: V=1.01863992, theta=-16.6812234 -> V=0.999999, theta=0.0
% INFO    : Bus 1115	: V=1.05347436, theta=-23.3922584 -> V=1.0000025, theta=0.0
% INFO    : Bus 1116	: V=1.05714786, theta=-17.7712994 -> V=1.044445, theta=0.0
% INFO    : Bus 1117	: V=1.02761789, theta=-18.7429467 -> V=1.0158755, theta=0.0
% INFO    : Bus 1118	: V=1.02340304, theta=-7.07604914 -> V=1.0158755, theta=0.0
% INFO    : Bus 1119	: V=1.02664922, theta=-26.1410253 -> V=1.0000025, theta=0.0
% INFO    : Bus 1120	: V=1.01745993, theta=-26.2423858 -> V=1.0000025, theta=0.0
% INFO    : Bus 1121	: V=1.02161909, theta=-15.7469377 -> V=1.015872, theta=0.0
% INFO    : Bus 1122	: V=1.02054625, theta=-25.3358804 -> V=1.022224, theta=0.0
% INFO    : Bus 1123	: V=1.08304228, theta=-16.3397132 -> V=1.046665, theta=0.0
% INFO    : Bus 1124	: V=1.05694568, theta=-15.4731741 -> V=1.022224, theta=0.0
% INFO    : Bus 1125	: V=1.02228276, theta=-7.38318452 -> V=1.0158755, theta=0.0
% INFO    : Bus 1126	: V=1.0264193, theta=-7.0649562 -> V=1.0158755, theta=0.0
% INFO    : Bus 1127	: V=1.04450778, theta=-12.7543376 -> V=1.003335, theta=0.0
% INFO    : Bus 1128	: V=1.00321495, theta=-11.8735011 -> V=0.999999, theta=0.0
% INFO    : Bus 1129	: V=1.02992157, theta=-27.2524003 -> V=1.0000025, theta=0.0
% INFO    : Bus 1130	: V=1.02590138, theta=-26.4869543 -> V=1.022224, theta=0.0
% INFO    : Bus 1131	: V=1.01786189, theta=-10.8009446 -> V=1.015872, theta=0.0
% INFO    : Bus 1132	: V=1.01894356, theta=-32.7707306 -> V=1.022224, theta=0.0
% INFO    : Bus 1133	: V=0.996818264, theta=-0.997132923 -> V=1.0158755, theta=0.0
% INFO    : Bus 1134	: V=1.04797313, theta=-30.1308176 -> V=1.022224, theta=0.0
% INFO    : Bus 1135	: V=1.0676891, theta=-26.4673807 -> V=1.04444, theta=0.0
% INFO    : Bus 1136	: V=1.01566747, theta=-28.280328 -> V=1.022224, theta=0.0
% INFO    : Bus 1137	: V=1.01971552, theta=-18.6820771 -> V=0.999999, theta=0.0
% INFO    : Bus 1138	: V=1.06573759, theta=-10.9430868 -> V=1.0377785, theta=0.0
% INFO    : Bus 1139	: V=1.02752871, theta=-9.68040066 -> V=1.0000025, theta=0.0
% INFO    : Bus 1140	: V=1.02485688, theta=-16.2526027 -> V=1.0000005, theta=0.0
% INFO    : Bus 1141	: V=1.01474755, theta=-16.2572369 -> V=1.0000005, theta=0.0
% INFO    : Bus 1142	: V=1.06102174, theta=-13.3493419 -> V=1.046665, theta=0.0
% INFO    : Bus 1143	: V=1.03409961, theta=-16.3812963 -> V=1.0111115, theta=0.0
% INFO    : Bus 1144	: V=1.01847833, theta=-16.6975009 -> V=1.015872, theta=0.0
% INFO    : Bus 1145	: V=1.04779456, theta=-46.3284012 -> V=1.0079355, theta=0.0
% INFO    : Bus 1146	: V=1.06662497, theta=-42.1356758 -> V=1.04444, theta=0.0
% INFO    : Bus 1147	: V=1.04604594, theta=-19.2311665 -> V=1.046665, theta=0.0
% INFO    : Bus 1148	: V=0.988928599, theta=-32.5197825 -> V=1.0000025, theta=0.0
% INFO    : Bus 1149	: V=1.0365243, theta=-19.2141282 -> V=0.975, theta=0.0
% INFO    : Bus 1150	: V=1.04557675, theta=-10.5523188 -> V=1.0111115, theta=0.0
% INFO    : Bus 1151	: V=1.04533018, theta=-20.8344548 -> V=1.022224, theta=0.0
% INFO    : Bus 1152	: V=1.01640581, theta=-12.7839521 -> V=1.0158755, theta=0.0
% INFO    : Bus 1153	: V=1.00122572, theta=-34.6063841 -> V=1.022224, theta=0.0
% INFO    : Bus 1154	: V=1.02256338, theta=-5.73093266 -> V=1.0158755, theta=0.0
% INFO    : Bus 1155	: V=1.0145826, theta=-9.75782579 -> V=0.999999, theta=0.0
% INFO    : Bus 1156	: V=1.01708616, theta=-9.79740859 -> V=0.999999, theta=0.0
% INFO    : Bus 1157	: V=1.05013226, theta=-7.27864511 -> V=1.0111115, theta=0.0
% INFO    : Bus 1158	: V=1.01690579, theta=-29.6156137 -> V=1.015872, theta=0.0
% INFO    : Bus 1159	: V=1.0101008, theta=-21.4587236 -> V=1.022224, theta=0.0
% INFO    : Bus 1160	: V=1.07836609, theta=-18.5901481 -> V=1.046665, theta=0.0
% INFO    : Bus 1161	: V=1.07092593, theta=-16.8295478 -> V=1.046665, theta=0.0
% INFO    : Bus 1162	: V=1.07090837, theta=-16.8069308 -> V=1.046665, theta=0.0
% INFO    : Bus 1163	: V=1.05581351, theta=-20.2259134 -> V=1.027779, theta=0.0
% INFO    : Bus 1164	: V=1.05793812, theta=-19.3353641 -> V=1.027779, theta=0.0
% INFO    : Bus 1165	: V=1.05637933, theta=-20.1891184 -> V=1.027779, theta=0.0
% INFO    : Bus 1166	: V=1.07286076, theta=-16.150396 -> V=1.046665, theta=0.0
% INFO    : Bus 1167	: V=1.03567646, theta=-20.23095 -> V=1.0000005, theta=0.0
% INFO    : Bus 1168	: V=1.0295565, theta=-19.5037857 -> V=1.0000005, theta=0.0
% INFO    : Bus 1169	: V=0.948167592, theta=-8.50646106 -> V=0.9444445, theta=0.0
% INFO    : Bus 1170	: V=1.0050638, theta=-8.477127 -> V=0.999999, theta=0.0
% INFO    : Bus 1171	: V=1.03602428, theta=-16.0121563 -> V=1.0158755, theta=0.0
% INFO    : Bus 1172	: V=1.05191543, theta=-6.81737653 -> V=0.9888895, theta=0.0
% INFO    : Bus 1173	: V=1.03656443, theta=-29.9200539 -> V=1.022224, theta=0.0
% INFO    : Bus 1174	: V=1.06422823, theta=-25.7396568 -> V=1.04444, theta=0.0
% INFO    : Bus 1175	: V=1.07587495, theta=-30.8278588 -> V=1.04444, theta=0.0
% INFO    : Bus 1176	: V=1.07650885, theta=-30.6125531 -> V=1.04444, theta=0.0
% INFO    : Bus 1177	: V=1.07635301, theta=-30.658597 -> V=1.04444, theta=0.0
% INFO    : Bus 1178	: V=1.07706504, theta=-27.6111831 -> V=1.07237, theta=0.0
% INFO    : Bus 1179	: V=1.04131953, theta=-26.3397999 -> V=1.0000025, theta=0.0
% INFO    : Bus 1180	: V=1.05408237, theta=-9.77331034 -> V=1.0111115, theta=0.0
% INFO    : Bus 1181	: V=1.03092059, theta=-26.8277416 -> V=1.027779, theta=0.0
% INFO    : Bus 1182	: V=1.05465484, theta=-13.7833015 -> V=1.027779, theta=0.0
% INFO    : Bus 1183	: V=1.04210807, theta=-19.7239558 -> V=1.022224, theta=0.0
% INFO    : Bus 1184	: V=1.03938367, theta=-19.8705336 -> V=1.022224, theta=0.0
% INFO    : Bus 1185	: V=0.987983342, theta=-22.1627677 -> V=1.0158755, theta=0.0
% INFO    : Bus 1186	: V=1.08270164, theta=-16.3345154 -> V=1.046665, theta=0.0
% INFO    : Bus 1187	: V=1.08011626, theta=-18.1136489 -> V=1.046665, theta=0.0
% INFO    : Bus 1188	: V=1.03973937, theta=-18.8212162 -> V=1.022224, theta=0.0
% INFO    : Bus 1189	: V=1.06984513, theta=-18.7217166 -> V=1.046665, theta=0.0
% INFO    : Bus 1190	: V=0.992430994, theta=-10.893315 -> V=1.0158755, theta=0.0
% INFO    : Bus 1191	: V=1.05465509, theta=-13.7833092 -> V=1.027779, theta=0.0
% INFO    : Bus 1192	: V=1.02048372, theta=-16.4002387 -> V=0.999999, theta=0.0
% INFO    : Bus 1193	: V=1.02551489, theta=-14.8002201 -> V=0.999999, theta=0.0
% INFO    : Bus 1194	: V=1.01817539, theta=-14.0554206 -> V=0.999999, theta=0.0
% INFO    : Bus 1195	: V=1.06568864, theta=-10.0877964 -> V=1.0111115, theta=0.0
% INFO    : Bus 1196	: V=1.06383479, theta=-9.70672674 -> V=1.0111115, theta=0.0
% INFO    : Bus 1197	: V=1.07293586, theta=-7.78001262 -> V=1.072365, theta=0.0
% INFO    : Bus 1198	: V=1.07588365, theta=-30.8277128 -> V=1.04444, theta=0.0
% INFO    : Bus 1199	: V=1.07707133, theta=-27.6112733 -> V=1.07237, theta=0.0
% INFO    : Bus 1200	: V=1.00429508, theta=-10.8712866 -> V=1.0158755, theta=0.0
% INFO    : Bus 1201	: V=1.03896322, theta=-19.0536561 -> V=1.0000005, theta=0.0
% INFO    : Bus 1202	: V=1.08129301, theta=-15.4860527 -> V=1.046665, theta=0.0
% INFO    : Bus 1203	: V=1.04907614, theta=-20.8371203 -> V=1.000001, theta=0.0
% INFO    : Bus 1204	: V=1.04003726, theta=-22.1456646 -> V=1.000001, theta=0.0
% INFO    : Bus 1205	: V=1.05250193, theta=-16.6300351 -> V=1.027779, theta=0.0
% INFO    : Bus 1206	: V=1.08136396, theta=-15.53824 -> V=1.046665, theta=0.0
% INFO    : Bus 1207	: V=1.01479564, theta=-17.2160897 -> V=1.0158755, theta=0.0
% INFO    : Bus 1208	: V=1.0648965, theta=-13.4784079 -> V=1.0377785, theta=0.0
% INFO    : Bus 1209	: V=1.07017062, theta=-1.67084912 -> V=1.033333, theta=0.0
% INFO    : Bus 1210	: V=1.03796496, theta=-26.4609737 -> V=1.015872, theta=0.0
% INFO    : Bus 1211	: V=1.04565315, theta=-23.1004997 -> V=1.046665, theta=0.0
% INFO    : Bus 1212	: V=1.0035846, theta=-23.4113212 -> V=1.022224, theta=0.0
% INFO    : Bus 1213	: V=1.00705166, theta=-27.9645219 -> V=1.022224, theta=0.0
% INFO    : Bus 1214	: V=1.071, theta=-15.8075208 -> V=1.044445, theta=0.0
% INFO    : Bus 1215	: V=1.062, theta=-19.5091366 -> V=1.044445, theta=0.0
% INFO    : Bus 1216	: V=1.00487377, theta=-21.8474086 -> V=1.0000025, theta=0.0
% INFO    : Bus 1217	: V=1.00498799, theta=-11.14493 -> V=1.015872, theta=0.0
% INFO    : Bus 1218	: V=1.08026505, theta=1.95460737 -> V=1.078945, theta=0.0
% INFO    : Bus 1219	: V=1.01284102, theta=-21.8914667 -> V=0.999999, theta=0.0
% INFO    : Bus 1220	: V=1.07216195, theta=-13.9636388 -> V=1.028519, theta=0.0
% INFO    : Bus 1221	: V=1.02052261, theta=-21.2120827 -> V=1.0000005, theta=0.0
% INFO    : Bus 1222	: V=1.01487892, theta=-17.254813 -> V=0.999999, theta=0.0
% INFO    : Bus 1223	: V=1.04748803, theta=-20.9453251 -> V=1.022224, theta=0.0
% INFO    : Bus 1224	: V=1.04266, theta=-27.5467477 -> V=1.027779, theta=0.0
% INFO    : Bus 1225	: V=1.06518831, theta=-24.876482 -> V=1.027779, theta=0.0
% INFO    : Bus 1226	: V=1.03201909, theta=-7.28770362 -> V=1.0111115, theta=0.0
% INFO    : Bus 1227	: V=1.0301486, theta=-18.1803582 -> V=1.0158755, theta=0.0
% INFO    : Bus 1228	: V=1.04100659, theta=-31.8004054 -> V=1.022224, theta=0.0
% INFO    : Bus 1229	: V=1.0693805, theta=-27.1588004 -> V=1.04444, theta=0.0
% INFO    : Bus 1230	: V=1.01621951, theta=-17.0577386 -> V=1.015872, theta=0.0
% INFO    : Bus 1231	: V=1.01632161, theta=-20.5851029 -> V=1.0158755, theta=0.0
% INFO    : Bus 1232	: V=1.01782278, theta=-20.17359 -> V=1.0158755, theta=0.0
% INFO    : Bus 1233	: V=1.00752618, theta=-2.54299635 -> V=1.0158755, theta=0.0
% INFO    : Bus 1234	: V=1.03644858, theta=-21.5352151 -> V=1.000001, theta=0.0
% INFO    : Bus 1235	: V=1.0599696, theta=-27.4719089 -> V=0.975, theta=0.0
% INFO    : Bus 1236	: V=1.0599696, theta=-27.4719089 -> V=1.022224, theta=0.0
% INFO    : Bus 1237	: V=1.01366767, theta=-11.0686286 -> V=0.999999, theta=0.0
% INFO    : Bus 1238	: V=1.0232002, theta=-9.22567619 -> V=0.999999, theta=0.0
% INFO    : Bus 1239	: V=1.04896567, theta=-10.2893721 -> V=1.0111115, theta=0.0
% INFO    : Bus 1240	: V=1.05260751, theta=-9.60864229 -> V=1.0111115, theta=0.0
% INFO    : Bus 1241	: V=1.05272846, theta=-9.55759257 -> V=1.0111115, theta=0.0
% INFO    : Bus 1242	: V=1.06517099, theta=-4.97391366 -> V=1.072365, theta=0.0
% INFO    : Bus 1243	: V=1.01605795, theta=-13.851222 -> V=1.0158755, theta=0.0
% INFO    : Bus 1244	: V=1.05677881, theta=-9.36681008 -> V=1.0377785, theta=0.0
% INFO    : Bus 1245	: V=1.02578756, theta=-21.1378758 -> V=0.999999, theta=0.0
% INFO    : Bus 1246	: V=1.03644032, theta=-17.4123616 -> V=1.0158755, theta=0.0
% INFO    : Bus 1247	: V=1.05405179, theta=-13.9690637 -> V=1.0377785, theta=0.0
% INFO    : Bus 1248	: V=1.0133865, theta=-15.8897768 -> V=1.0158755, theta=0.0
% INFO    : Bus 1249	: V=1.00403756, theta=-14.6558499 -> V=1.0, theta=0.0
% INFO    : Bus 1250	: V=0.586552643, theta=-15.5235625 -> V=0.825, theta=0.0
% INFO    : Bus 1251	: V=1.03838459, theta=-15.4145081 -> V=1.0158755, theta=0.0
% INFO    : Bus 1252	: V=1.02155616, theta=-12.2752303 -> V=0.999999, theta=0.0
% INFO    : Bus 1253	: V=1.02468644, theta=-35.9271551 -> V=1.022224, theta=0.0
% INFO    : Bus 1254	: V=1.01907042, theta=-10.1794314 -> V=0.999999, theta=0.0
% INFO    : Bus 1255	: V=1.00620054, theta=-11.5522051 -> V=0.999999, theta=0.0
% INFO    : Bus 1256	: V=1.03413302, theta=-17.4511165 -> V=0.999999, theta=0.0
% INFO    : Bus 1257	: V=1.07005937, theta=-8.01435692 -> V=1.016666, theta=0.0
% INFO    : Bus 1258	: V=1.06139489, theta=-4.84300055 -> V=1.0111115, theta=0.0
% INFO    : Bus 1259	: V=1.0110916, theta=-15.8503155 -> V=1.0158755, theta=0.0
% INFO    : Bus 1260	: V=1.02540837, theta=-44.9513067 -> V=1.0079355, theta=0.0
% INFO    : Bus 1261	: V=1.00825468, theta=-12.6938912 -> V=1.015872, theta=0.0
% INFO    : Bus 1262	: V=1.03710488, theta=-9.45947493 -> V=1.0158755, theta=0.0
% INFO    : Bus 1263	: V=1.03683621, theta=-9.71294288 -> V=1.0158755, theta=0.0
% INFO    : Bus 1264	: V=1.05584499, theta=-6.44126977 -> V=1.0377785, theta=0.0
% INFO    : Bus 1265	: V=1.08766982, theta=-5.50374053 -> V=1.072365, theta=0.0
% INFO    : Bus 1266	: V=1.0311346, theta=-20.448393 -> V=0.999999, theta=0.0
% INFO    : Bus 1267	: V=0.989431657, theta=-14.574284 -> V=1.015872, theta=0.0
% INFO    : Bus 1268	: V=1.08208727, theta=-16.4653837 -> V=1.046665, theta=0.0
% INFO    : Bus 1269	: V=1.08010708, theta=-18.0924168 -> V=1.046665, theta=0.0
% INFO    : Bus 1270	: V=1.03977038, theta=-23.5455156 -> V=1.027779, theta=0.0
% INFO    : Bus 1271	: V=1.00835078, theta=-18.1157023 -> V=1.0158755, theta=0.0
% INFO    : Bus 1272	: V=1.02721011, theta=3.81155994 -> V=1.0158755, theta=0.0
% INFO    : Bus 1273	: V=1.01287062, theta=-22.5474226 -> V=1.0000005, theta=0.0
% INFO    : Bus 1274	: V=1.07643557, theta=-3.92474244 -> V=1.072365, theta=0.0
% INFO    : Bus 1275	: V=1.07690951, theta=-3.88827782 -> V=1.072365, theta=0.0
% INFO    : Bus 1276	: V=1.01659351, theta=-11.9252679 -> V=1.0000025, theta=0.0
% INFO    : Bus 1277	: V=1.07641765, theta=-16.0848934 -> V=1.046665, theta=0.0
% INFO    : Bus 1278	: V=1.07355909, theta=-15.6959252 -> V=1.046665, theta=0.0
% INFO    : Bus 1279	: V=1.03105514, theta=-18.213783 -> V=1.0158755, theta=0.0
% INFO    : Bus 1280	: V=1.04759618, theta=-16.7275959 -> V=1.027779, theta=0.0
% INFO    : Bus 1281	: V=1.04094674, theta=-12.3391538 -> V=1.033333, theta=0.0
% INFO    : Bus 1282	: V=1.05750584, theta=-6.5214821 -> V=1.046665, theta=0.0
% INFO    : Bus 1283	: V=1.05440124, theta=-20.5659369 -> V=1.027779, theta=0.0
% INFO    : Bus 1284	: V=1.05808399, theta=-10.1637986 -> V=1.0111115, theta=0.0
% INFO    : Bus 1285	: V=1.06265693, theta=-5.85824518 -> V=0.9888895, theta=0.0
% INFO    : Bus 1286	: V=1.04432708, theta=-10.2288534 -> V=1.0111115, theta=0.0
% INFO    : Bus 1287	: V=1.01233454, theta=-6.30629494 -> V=1.0158755, theta=0.0
% INFO    : Bus 1288	: V=1.01461755, theta=-34.4181547 -> V=1.022224, theta=0.0
% INFO    : Bus 1289	: V=1.0282574, theta=-17.7980744 -> V=1.0000005, theta=0.0
% INFO    : Bus 1290	: V=1.058, theta=-24.6978662 -> V=1.0000025, theta=0.0
% INFO    : Bus 1291	: V=1.03756216, theta=-22.5875519 -> V=1.0000025, theta=0.0
% INFO    : Bus 1292	: V=1.07204314, theta=-18.7241353 -> V=1.044445, theta=0.0
% INFO    : Bus 1293	: V=0.996706228, theta=-26.4736523 -> V=1.0000025, theta=0.0
% INFO    : Bus 1294	: V=1.02184692, theta=-49.4710451 -> V=1.0079355, theta=0.0
% INFO    : Bus 1295	: V=1.0432477, theta=-6.69452916 -> V=1.046665, theta=0.0
% INFO    : Bus 1296	: V=1.08089888, theta=2.18196248 -> V=1.078945, theta=0.0
% INFO    : Bus 1297	: V=1.08098377, theta=2.19719515 -> V=1.078945, theta=0.0
% INFO    : Bus 1298	: V=1.0810068, theta=2.20018574 -> V=1.078945, theta=0.0
% INFO    : Bus 1299	: V=1.08083329, theta=2.18216083 -> V=1.078945, theta=0.0
% INFO    : Bus 1300	: V=1.03436382, theta=-30.2871751 -> V=1.022224, theta=0.0
% INFO    : Bus 1301	: V=1.03161211, theta=-38.2411125 -> V=1.022224, theta=0.0
% INFO    : Bus 1302	: V=0.976545713, theta=-20.6371288 -> V=0.999999, theta=0.0
% INFO    : Bus 1303	: V=1.01954852, theta=-16.5049661 -> V=1.0158755, theta=0.0
% INFO    : Bus 1304	: V=1.01950413, theta=-16.5174692 -> V=1.0158755, theta=0.0
% INFO    : Bus 1305	: V=1.065183, theta=-9.86381349 -> V=1.0111115, theta=0.0
% INFO    : Bus 1306	: V=0.999308263, theta=-12.63459 -> V=0.999999, theta=0.0
% INFO    : Bus 1307	: V=1.02174528, theta=-28.2844851 -> V=0.975, theta=0.0
% INFO    : Bus 1308	: V=1.0522665, theta=-33.2366183 -> V=0.975, theta=0.0
% INFO    : Bus 1309	: V=1.02174528, theta=-28.2844851 -> V=1.0000025, theta=0.0
% INFO    : Bus 1310	: V=1.02120151, theta=-26.9493587 -> V=1.0000025, theta=0.0
% INFO    : Bus 1311	: V=1.05682841, theta=-22.8743067 -> V=1.0233335, theta=0.0
% INFO    : Bus 1312	: V=1.00285578, theta=-22.0299887 -> V=1.0000025, theta=0.0
% INFO    : Bus 1313	: V=1.01144495, theta=-27.246111 -> V=1.0000025, theta=0.0
% INFO    : Bus 1314	: V=1.05, theta=-22.2463751 -> V=1.0000025, theta=0.0
% INFO    : Bus 1315	: V=1.00089743, theta=-25.2868906 -> V=1.0000025, theta=0.0
% INFO    : Bus 1316	: V=1.0009533, theta=-25.3062149 -> V=1.0000025, theta=0.0
% INFO    : Bus 1317	: V=1.03509795, theta=-21.4259721 -> V=1.0000025, theta=0.0
% INFO    : Bus 1318	: V=1.03509795, theta=-21.4259721 -> V=1.0000025, theta=0.0
% INFO    : Bus 1319	: V=1.03440907, theta=-33.8583573 -> V=1.022224, theta=0.0
% INFO    : Bus 1320	: V=1.00742321, theta=-25.2131809 -> V=1.022224, theta=0.0
% INFO    : Bus 1321	: V=0.95815527, theta=-8.68437119 -> V=0.9444445, theta=0.0
% INFO    : Bus 1322	: V=0.9582321, theta=-8.67911806 -> V=0.9444445, theta=0.0
% INFO    : Bus 1323	: V=1.00975312, theta=-12.2745547 -> V=1.015872, theta=0.0
% INFO    : Bus 1324	: V=1.02424242, theta=-16.3385573 -> V=1.015872, theta=0.0
% INFO    : Bus 1325	: V=1.04125209, theta=-13.7500859 -> V=1.046665, theta=0.0
% INFO    : Bus 1326	: V=1.03913221, theta=-29.7197163 -> V=1.0000025, theta=0.0
% INFO    : Bus 1327	: V=0.950763387, theta=-6.64592248 -> V=0.9444445, theta=0.0
% INFO    : Bus 1328	: V=1.03187717, theta=-23.0435623 -> V=1.022224, theta=0.0
% INFO    : Bus 1329	: V=1.066, theta=-22.0108147 -> V=1.000001, theta=0.0
% INFO    : Bus 1330	: V=1.05169874, theta=-38.8064747 -> V=1.0079355, theta=0.0
% INFO    : Bus 1331	: V=1.04281462, theta=-19.8152033 -> V=1.0000025, theta=0.0
% INFO    : Bus 1332	: V=1.07616532, theta=-15.5171659 -> V=1.044445, theta=0.0
% INFO    : Bus 1333	: V=1.08773245, theta=-10.2449882 -> V=1.078945, theta=0.0
% INFO    : Bus 1334	: V=0.966483783, theta=-9.94796818 -> V=0.9444445, theta=0.0
% INFO    : Bus 1335	: V=1.02215083, theta=-9.92860905 -> V=0.999999, theta=0.0
% INFO    : Bus 1336	: V=0.979567552, theta=-20.3445625 -> V=1.0158755, theta=0.0
% INFO    : Bus 1337	: V=1.03328283, theta=-12.0384924 -> V=0.999999, theta=0.0
% INFO    : Bus 1338	: V=1.05417382, theta=-6.08135563 -> V=0.9888895, theta=0.0
% INFO    : Bus 1339	: V=1.05607815, theta=-12.9813441 -> V=1.046665, theta=0.0
% INFO    : Bus 1340	: V=1.00615559, theta=-11.2583131 -> V=0.999999, theta=0.0
% INFO    : Bus 1341	: V=1.06097642, theta=-10.7357138 -> V=1.0377785, theta=0.0
% INFO    : Bus 1342	: V=1.01612287, theta=-0.908000031 -> V=1.0158755, theta=0.0
% INFO    : Bus 1343	: V=1.07660263, theta=4.47549408 -> V=1.0384235, theta=0.0
% INFO    : Bus 1344	: V=1.01824239, theta=-11.5387491 -> V=0.999999, theta=0.0
% INFO    : Bus 1345	: V=1.05893106, theta=-9.43906195 -> V=1.0111115, theta=0.0
% INFO    : Bus 1346	: V=1.02385472, theta=2.63532463 -> V=1.0158755, theta=0.0
% INFO    : Bus 1347	: V=1.03422313, theta=-13.9096834 -> V=1.0000005, theta=0.0
% INFO    : Bus 1348	: V=1.0, theta=-22.8864379 -> V=0.975, theta=0.0
% INFO    : Bus 1349	: V=1.05687127, theta=-22.8750542 -> V=1.0233335, theta=0.0
% INFO    : Bus 1350	: V=1.0212891, theta=-17.1057027 -> V=0.999999, theta=0.0
% INFO    : Bus 1351	: V=1.02999899, theta=-26.7402563 -> V=1.022224, theta=0.0
% INFO    : Bus 1352	: V=1.02993339, theta=-26.7442679 -> V=1.022224, theta=0.0
% INFO    : Bus 1353	: V=1.03614064, theta=-20.80046 -> V=1.022224, theta=0.0
% INFO    : Bus 1354	: V=1.01224211, theta=-11.2217824 -> V=1.0158755, theta=0.0
% INFO    : Bus 1355	: V=1.04438956, theta=-20.5921323 -> V=1.022224, theta=0.0
% INFO    : Bus 1356	: V=1.02637214, theta=-21.0658683 -> V=1.022224, theta=0.0
% INFO    : Bus 1357	: V=1.07313054, theta=-17.1051083 -> V=1.04444, theta=0.0
% INFO    : Bus 1358	: V=1.04713559, theta=-7.19403251 -> V=1.0000025, theta=0.0
% INFO    : Bus 1359	: V=1.05648095, theta=-5.02854477 -> V=0.9977785, theta=0.0
% INFO    : Bus 1360	: V=1.037, theta=-10.5783728 -> V=0.999999, theta=0.0
% INFO    : Bus 1361	: V=1.04275604, theta=-0.431772516 -> V=1.000001, theta=0.0
% INFO    : Bus 1362	: V=1.03507492, theta=-21.1053377 -> V=1.022224, theta=0.0
% INFO    : Bus 1363	: V=1.04027144, theta=-19.6002631 -> V=1.033334, theta=0.0
% INFO    : Bus 1364	: V=1.04028962, theta=-19.600239 -> V=1.033334, theta=0.0
% INFO    : Bus 1365	: V=1.03430417, theta=-25.9210861 -> V=1.022224, theta=0.0
% INFO    : Bus 1366	: V=1.029, theta=-30.0229716 -> V=1.015872, theta=0.0
% INFO    : Bus 1367	: V=1.01743447, theta=-19.3590187 -> V=1.0000005, theta=0.0
% INFO    : Bus 1368	: V=1.02124493, theta=-19.4461699 -> V=1.0000005, theta=0.0
% INFO    : Bus 1369	: V=1.01950415, theta=-19.6434537 -> V=1.0000005, theta=0.0
% INFO    : Bus 1370	: V=1.06883606, theta=-18.982832 -> V=1.046665, theta=0.0
% INFO    : Bus 1371	: V=1.00824772, theta=-12.688483 -> V=1.015872, theta=0.0
% INFO    : Bus 1372	: V=1.00465171, theta=-21.2112928 -> V=1.022224, theta=0.0
% INFO    : Bus 1373	: V=1.04714912, theta=-18.6835722 -> V=1.022224, theta=0.0
% INFO    : Bus 1374	: V=1.05409803, theta=-14.879952 -> V=1.027779, theta=0.0
% INFO    : Bus 1375	: V=1.07730695, theta=-15.8827467 -> V=1.046665, theta=0.0
% INFO    : Bus 1376	: V=1.00912918, theta=-24.8303671 -> V=1.0079355, theta=0.0
% INFO    : Bus 1377	: V=1.03906944, theta=-21.9916891 -> V=0.999999, theta=0.0
% INFO    : Bus 1378	: V=1.05373904, theta=-9.99835016 -> V=1.016666, theta=0.0
% INFO    : Bus 1379	: V=1.05283732, theta=-6.70076385 -> V=1.004445, theta=0.0
% INFO    : Bus 1380	: V=1.031067, theta=-20.5587354 -> V=1.0158755, theta=0.0
% INFO    : Bus 1381	: V=1.00844621, theta=-12.694645 -> V=1.015872, theta=0.0
% INFO    : Bus 1382	: V=1.02573505, theta=-26.4832931 -> V=1.022224, theta=0.0
% INFO    : Bus 1383	: V=1.01628535, theta=-17.0589263 -> V=1.015872, theta=0.0
% INFO    : Bus 1384	: V=1.01837185, theta=-17.9850601 -> V=1.0000005, theta=0.0
% INFO    : Bus 1385	: V=1.06781067, theta=-13.7356314 -> V=1.046665, theta=0.0
% INFO    : Bus 1386	: V=1.07105018, theta=-17.167925 -> V=1.046665, theta=0.0
% INFO    : Bus 1387	: V=1.02072827, theta=-21.7577955 -> V=1.022224, theta=0.0
% INFO    : Bus 1388	: V=1.0167531, theta=-22.3638011 -> V=1.022224, theta=0.0
% INFO    : Bus 1389	: V=1.0237791, theta=-19.5743687 -> V=0.999999, theta=0.0
% INFO    : Bus 1390	: V=0.985205237, theta=-17.1179522 -> V=0.999999, theta=0.0
% INFO    : Bus 1391	: V=1.00332673, theta=-11.4205666 -> V=1.015872, theta=0.0
% INFO    : Bus 1392	: V=0.986739001, theta=-24.8288068 -> V=1.0000005, theta=0.0
% INFO    : Bus 1393	: V=1.01752369, theta=-12.9630038 -> V=0.999999, theta=0.0
% INFO    : Bus 1394	: V=1.04165683, theta=-24.3592646 -> V=1.022224, theta=0.0
% INFO    : Bus 1395	: V=1.02196227, theta=-18.9971091 -> V=1.0000005, theta=0.0
% INFO    : Bus 1396	: V=1.07349667, theta=-14.9160914 -> V=1.046665, theta=0.0
% INFO    : Bus 1397	: V=1.05916974, theta=-22.5621456 -> V=1.000001, theta=0.0
% INFO    : Bus 1398	: V=1.02135056, theta=-7.52404337 -> V=1.0158755, theta=0.0
% INFO    : Bus 1399	: V=1.01681868, theta=-19.0324644 -> V=1.015872, theta=0.0
% INFO    : Bus 1400	: V=0.995600764, theta=-18.7212561 -> V=0.999999, theta=0.0
% INFO    : Bus 1401	: V=1.02948365, theta=-17.7642645 -> V=1.0158755, theta=0.0
% INFO    : Bus 1402	: V=1.03328609, theta=-16.1633079 -> V=0.999999, theta=0.0
% INFO    : Bus 1403	: V=1.03329071, theta=-16.1634631 -> V=0.999999, theta=0.0
% INFO    : Bus 1404	: V=1.00719181, theta=-13.7611234 -> V=1.0158755, theta=0.0
% INFO    : Bus 1405	: V=1.02614072, theta=-13.9397961 -> V=0.999999, theta=0.0
% INFO    : Bus 1406	: V=1.05697082, theta=-9.15989856 -> V=1.0111115, theta=0.0
% INFO    : Bus 1407	: V=1.0678918, theta=-25.6561218 -> V=0.975, theta=0.0
% INFO    : Bus 1408	: V=1.04458062, theta=-29.3172818 -> V=1.022224, theta=0.0
% INFO    : Bus 1409	: V=1.06794406, theta=-25.6394787 -> V=1.04444, theta=0.0
% INFO    : Bus 1410	: V=0.988818873, theta=-22.6173213 -> V=1.0158755, theta=0.0
% INFO    : Bus 1411	: V=1.02106642, theta=-18.2529377 -> V=1.015872, theta=0.0
% INFO    : Bus 1412	: V=1.02164306, theta=-17.1043771 -> V=1.015872, theta=0.0
% INFO    : Bus 1413	: V=1.02065795, theta=-24.5141612 -> V=1.015872, theta=0.0
% INFO    : Bus 1414	: V=1.02745356, theta=-14.8275426 -> V=0.999999, theta=0.0
% INFO    : Bus 1415	: V=1.02367986, theta=-40.540427 -> V=1.0079355, theta=0.0
% INFO    : Bus 1416	: V=1.00597957, theta=-36.2963249 -> V=1.022224, theta=0.0
% INFO    : Bus 1417	: V=1.01730842, theta=-20.8989094 -> V=1.0000025, theta=0.0
% INFO    : Bus 1418	: V=0.998753561, theta=-32.1557153 -> V=1.022224, theta=0.0
% INFO    : Bus 1419	: V=1.00949853, theta=-22.9697511 -> V=1.022224, theta=0.0
% INFO    : Bus 1420	: V=1.06378671, theta=-14.9728771 -> V=1.027779, theta=0.0
% INFO    : Bus 1421	: V=0.998555453, theta=-11.8844975 -> V=1.0158755, theta=0.0
% INFO    : Bus 1422	: V=1.00502467, theta=-11.3663477 -> V=1.0158755, theta=0.0
% INFO    : Bus 1423	: V=1.037, theta=-23.4006459 -> V=1.000001, theta=0.0
% INFO    : Bus 1424	: V=1.07991622, theta=-18.1552146 -> V=1.046665, theta=0.0
% INFO    : Bus 1425	: V=0.977879483, theta=-23.0901861 -> V=1.0158755, theta=0.0
% INFO    : Bus 1426	: V=1.0427384, theta=-21.1856011 -> V=1.027779, theta=0.0
% INFO    : Bus 1427	: V=1.00801992, theta=-28.1273377 -> V=1.022224, theta=0.0
% INFO    : Bus 1428	: V=1.02412914, theta=-12.3124244 -> V=1.0158755, theta=0.0
% INFO    : Bus 1429	: V=1.03456352, theta=-20.4780277 -> V=1.022224, theta=0.0
% INFO    : Bus 1430	: V=1.06826573, theta=2.82082778 -> V=1.0377785, theta=0.0
% INFO    : Bus 1431	: V=1.04846688, theta=-27.0894498 -> V=1.046665, theta=0.0
% INFO    : Bus 1432	: V=1.01573969, theta=0.821899207 -> V=1.0158755, theta=0.0
% INFO    : Bus 1433	: V=1.06827032, theta=2.82077758 -> V=1.0377785, theta=0.0
% INFO    : Bus 1434	: V=1.03142945, theta=-20.9121802 -> V=0.999999, theta=0.0
% INFO    : Bus 1435	: V=1.06000996, theta=-30.3291364 -> V=1.027779, theta=0.0
% INFO    : Bus 1436	: V=1.02146142, theta=-24.4003058 -> V=1.015872, theta=0.0
% INFO    : Bus 1437	: V=1.01470919, theta=-19.2866018 -> V=1.015872, theta=0.0
% INFO    : Bus 1438	: V=1.04326508, theta=-20.8838286 -> V=1.027779, theta=0.0
% INFO    : Bus 1439	: V=1.03906827, theta=-17.8385788 -> V=1.0158755, theta=0.0
% INFO    : Bus 1440	: V=1.06628282, theta=-12.9266923 -> V=1.0377785, theta=0.0
% INFO    : Bus 1441	: V=1.00914408, theta=-25.3179186 -> V=1.022224, theta=0.0
% INFO    : Bus 1442	: V=1.0087826, theta=-11.6018492 -> V=1.015872, theta=0.0
% INFO    : Bus 1443	: V=1.01065859, theta=-12.1872702 -> V=1.015872, theta=0.0
% INFO    : Bus 1444	: V=1.05089648, theta=-6.60562625 -> V=1.046665, theta=0.0
% INFO    : Bus 1445	: V=1.03285811, theta=-19.4119796 -> V=1.0000005, theta=0.0
% INFO    : Bus 1446	: V=1.04707922, theta=-18.6820642 -> V=1.022224, theta=0.0
% INFO    : Bus 1447	: V=1.03322684, theta=-19.3898161 -> V=1.0000005, theta=0.0
% INFO    : Bus 1448	: V=1.00913628, theta=-13.4319437 -> V=0.999999, theta=0.0
% INFO    : Bus 1449	: V=1.05542365, theta=-6.88174265 -> V=1.0111115, theta=0.0
% INFO    : Bus 1450	: V=1.0116092, theta=-19.5324933 -> V=1.0158755, theta=0.0
% INFO    : Bus 1451	: V=1.02096203, theta=2.18354336 -> V=1.0158755, theta=0.0
% INFO    : Bus 1452	: V=1.02096203, theta=2.18354336 -> V=1.0158755, theta=0.0
% INFO    : Bus 1453	: V=1.02957138, theta=-18.2749577 -> V=1.0158755, theta=0.0
% INFO    : Bus 1454	: V=1.02812078, theta=-11.5264882 -> V=1.0158755, theta=0.0
% INFO    : Bus 1455	: V=1.06949858, theta=-9.5096516 -> V=1.0377785, theta=0.0
% INFO    : Bus 1456	: V=1.0148931, theta=-11.7472801 -> V=1.0000025, theta=0.0
% INFO    : Bus 1457	: V=0.585106678, theta=-13.9534582 -> V=0.825, theta=0.0
% INFO    : Bus 1458	: V=1.04492693, theta=-13.8813886 -> V=1.0158755, theta=0.0
% INFO    : Bus 1459	: V=0.995372068, theta=-0.633584797 -> V=1.0158755, theta=0.0
% INFO    : Bus 1460	: V=1.02526442, theta=-17.3742573 -> V=1.022224, theta=0.0
% INFO    : Bus 1461	: V=1.08369254, theta=-14.2252476 -> V=1.046385, theta=0.0
% INFO    : Bus 1462	: V=1.08409722, theta=-10.1073339 -> V=1.07237, theta=0.0
% INFO    : Bus 1463	: V=1.03938569, theta=-10.6811888 -> V=1.000001, theta=0.0
% INFO    : Bus 1464	: V=1.03727314, theta=-10.2330217 -> V=1.016666, theta=0.0
% INFO    : Bus 1465	: V=1.03941427, theta=-8.22970114 -> V=0.9977785, theta=0.0
% INFO    : Bus 1466	: V=1.01199297, theta=-11.5304292 -> V=1.0158755, theta=0.0
% INFO    : Bus 1467	: V=1.02260148, theta=-25.5328162 -> V=1.027779, theta=0.0
% INFO    : Bus 1468	: V=1.01810899, theta=-12.9319802 -> V=1.0158755, theta=0.0
% INFO    : Bus 1469	: V=1.01609227, theta=-19.6199922 -> V=1.0000005, theta=0.0
% INFO    : Bus 1470	: V=1.01847566, theta=-23.0322373 -> V=1.0000005, theta=0.0
% INFO    : Bus 1471	: V=1.05306635, theta=-24.4081605 -> V=1.0000025, theta=0.0
% INFO    : Bus 1472	: V=1.05398441, theta=-21.7032256 -> V=1.044445, theta=0.0
% INFO    : Bus 1473	: V=1.07529074, theta=-12.6189208 -> V=1.046665, theta=0.0
% INFO    : Bus 1474	: V=1.01330251, theta=-10.6506042 -> V=0.999999, theta=0.0
% INFO    : Bus 1475	: V=1.01773883, theta=-8.96670834 -> V=1.0158755, theta=0.0
% INFO    : Bus 1476	: V=1.04006842, theta=-16.072085 -> V=1.027779, theta=0.0
% INFO    : Bus 1477	: V=1.02592268, theta=-20.5245697 -> V=1.015872, theta=0.0
% INFO    : Bus 1478	: V=1.03745071, theta=-19.6472137 -> V=1.046665, theta=0.0
% INFO    : Bus 1479	: V=1.03793022, theta=-24.7436304 -> V=1.0000025, theta=0.0
% INFO    : Bus 1480	: V=1.09816069, theta=-16.8016607 -> V=1.0291655, theta=0.0
% INFO    : Bus 1481	: V=1.04934479, theta=-25.1043752 -> V=1.0000025, theta=0.0
% INFO    : Bus 1482	: V=1.12055785, theta=5.61727263 -> V=1.0424705, theta=0.0
% INFO    : Bus 1483	: V=0.99900946, theta=-7.07321799 -> V=1.0000015, theta=0.0
% INFO    : Bus 1484	: V=1.07571888, theta=-4.32582196 -> V=1.0266685, theta=0.0
% INFO    : Bus 1485	: V=1.05351819, theta=-6.69882474 -> V=0.9888895, theta=0.0
% INFO    : Bus 1486	: V=1.05486944, theta=-8.07108732 -> V=1.0111115, theta=0.0
% INFO    : Bus 1487	: V=1.0527456, theta=-27.5461053 -> V=1.0000025, theta=0.0
% INFO    : Bus 1488	: V=1.05989341, theta=-7.4245609 -> V=1.016666, theta=0.0
% INFO    : Bus 1489	: V=1.00745193, theta=-12.6407567 -> V=1.0158755, theta=0.0
% INFO    : Bus 1490	: V=1.05645618, theta=-10.4013965 -> V=1.0000025, theta=0.0
% INFO    : Bus 1491	: V=1.0327074, theta=-19.5116478 -> V=1.0000005, theta=0.0
% INFO    : Bus 1492	: V=1.07761766, theta=2.17927512 -> V=0.9888895, theta=0.0
% INFO    : Bus 1493	: V=1.06095592, theta=-19.4870723 -> V=1.022249, theta=0.0
% INFO    : Bus 1494	: V=1.05317817, theta=-5.28559848 -> V=0.9888895, theta=0.0
% INFO    : Bus 1495	: V=1.07461671, theta=-11.4499175 -> V=1.072365, theta=0.0
% INFO    : Bus 1496	: V=1.0566658, theta=-12.4042924 -> V=1.000001, theta=0.0
% INFO    : Bus 1497	: V=1.04970117, theta=-12.6857292 -> V=0.975, theta=0.0
% INFO    : Bus 1498	: V=1.03673443, theta=-33.0088125 -> V=1.022224, theta=0.0
% INFO    : Bus 1499	: V=1.01748675, theta=-25.5408024 -> V=1.022224, theta=0.0
% INFO    : Bus 1500	: V=1.05150223, theta=-9.23658868 -> V=1.0111115, theta=0.0
% INFO    : Bus 1501	: V=1.02578621, theta=-6.72474651 -> V=1.0158755, theta=0.0
% INFO    : Bus 1502	: V=1.0532172, theta=-1.2770982 -> V=1.0377785, theta=0.0
% INFO    : Bus 1503	: V=1.01328328, theta=3.39993558 -> V=1.013331, theta=0.0
% INFO    : Bus 1504	: V=1.06219003, theta=-13.7468019 -> V=1.027779, theta=0.0
% INFO    : Bus 1505	: V=1.06610877, theta=-14.0556987 -> V=1.027779, theta=0.0
% INFO    : Bus 1506	: V=1.04734998, theta=-8.58339056 -> V=1.027779, theta=0.0
% INFO    : Bus 1507	: V=0.97525834, theta=-19.4288288 -> V=1.015872, theta=0.0
% INFO    : Bus 1508	: V=1.02718998, theta=-23.8809665 -> V=1.0000025, theta=0.0
% INFO    : Bus 1509	: V=1.01043128, theta=1.2964122 -> V=1.0158755, theta=0.0
% INFO    : Bus 1510	: V=0.968610984, theta=-16.778005 -> V=1.015872, theta=0.0
% INFO    : Bus 1511	: V=1.04177412, theta=-19.0925115 -> V=1.015872, theta=0.0
% INFO    : Bus 1512	: V=1.00797925, theta=-16.0305329 -> V=1.0158755, theta=0.0
% INFO    : Bus 1513	: V=1.03983634, theta=-40.6642448 -> V=1.0079355, theta=0.0
% INFO    : Bus 1514	: V=1.05346065, theta=-37.8071936 -> V=1.0079355, theta=0.0
% INFO    : Bus 1515	: V=1.07148363, theta=-40.2187954 -> V=1.04444, theta=0.0
% INFO    : Bus 1516	: V=1.02671002, theta=-24.7944122 -> V=1.022224, theta=0.0
% INFO    : Bus 1517	: V=1.07163479, theta=-21.9112361 -> V=1.04444, theta=0.0
% INFO    : Bus 1518	: V=1.08085873, theta=-17.323371 -> V=1.07237, theta=0.0
% INFO    : Bus 1519	: V=1.04852513, theta=-21.1437664 -> V=1.027779, theta=0.0
% INFO    : Bus 1520	: V=1.091, theta=9.34773199 -> V=0.975, theta=0.0
% INFO    : Bus 1521	: V=0.959, theta=11.3290568 -> V=0.975, theta=0.0
% INFO    : Bus 1522	: V=1.1, theta=4.65685274 -> V=0.975, theta=0.0
% INFO    : Bus 1523	: V=0.957, theta=6.02039767 -> V=0.975, theta=0.0
% INFO    : Bus 1524	: V=1.07278078, theta=4.58552426 -> V=1.0222245, theta=0.0
% INFO    : Bus 1525	: V=1.07644, theta=2.78844696 -> V=1.0222245, theta=0.0
% INFO    : Bus 1526	: V=1.01913436, theta=-38.8225536 -> V=1.0079355, theta=0.0
% INFO    : Bus 1527	: V=1.06211613, theta=-35.9741223 -> V=1.04444, theta=0.0
% INFO    : Bus 1528	: V=1.02230683, theta=-6.51523154 -> V=1.0158755, theta=0.0
% INFO    : Bus 1529	: V=1.03111968, theta=-41.2061713 -> V=1.0079355, theta=0.0
% INFO    : Bus 1530	: V=1.01412837, theta=-3.49563026 -> V=1.0158755, theta=0.0
% INFO    : Bus 1531	: V=1.01483527, theta=-14.8915012 -> V=0.999999, theta=0.0
% INFO    : Bus 1532	: V=1.05850712, theta=-30.003256 -> V=1.027779, theta=0.0
% INFO    : Bus 1533	: V=1.04006935, theta=-31.6519521 -> V=1.022224, theta=0.0
% INFO    : Bus 1534	: V=1.04285488, theta=-34.3280672 -> V=1.022224, theta=0.0
% INFO    : Bus 1535	: V=1.07161686, theta=-29.5945517 -> V=1.04444, theta=0.0
% INFO    : Bus 1536	: V=1.07826974, theta=-25.032096 -> V=1.07237, theta=0.0
% INFO    : Bus 1537	: V=1.01246175, theta=-21.4372282 -> V=0.999999, theta=0.0
% INFO    : Bus 1538	: V=1.03745774, theta=-1.97505001 -> V=1.000001, theta=0.0
% INFO    : Bus 1539	: V=1.03312077, theta=-35.9046173 -> V=1.0079355, theta=0.0
% INFO    : Bus 1540	: V=1.00867523, theta=-21.9793233 -> V=0.999999, theta=0.0
% INFO    : Bus 1541	: V=1.07392386, theta=-14.9835261 -> V=1.044445, theta=0.0
% INFO    : Bus 1542	: V=1.08769397, theta=-9.11475762 -> V=1.078945, theta=0.0
% INFO    : Bus 1543	: V=1.04110482, theta=-24.3112346 -> V=1.000001, theta=0.0
% INFO    : Bus 1544	: V=1.06172364, theta=-20.8566646 -> V=1.044445, theta=0.0
% INFO    : Bus 1545	: V=1.05693785, theta=-15.4730189 -> V=1.022224, theta=0.0
% INFO    : Bus 1546	: V=1.0277289, theta=-27.34757 -> V=0.999999, theta=0.0
% INFO    : Bus 1547	: V=1.01817562, theta=-12.0010802 -> V=1.0000025, theta=0.0
% INFO    : Bus 1548	: V=1.04113098, theta=-7.6685428 -> V=1.0158755, theta=0.0
% INFO    : Bus 1549	: V=1.02976639, theta=-32.5270305 -> V=1.022224, theta=0.0
% INFO    : Bus 1550	: V=1.02535689, theta=-48.7220998 -> V=1.0079355, theta=0.0
% INFO    : Bus 1551	: V=1.0184961, theta=-15.9517622 -> V=1.0158755, theta=0.0
% INFO    : Bus 1552	: V=1.0272998, theta=-28.227288 -> V=1.0000025, theta=0.0
% INFO    : Bus 1553	: V=1.04144318, theta=-13.4037427 -> V=1.022222, theta=0.0
% INFO    : Bus 1554	: V=1.06420827, theta=-33.3383804 -> V=1.04444, theta=0.0
% INFO    : Bus 1555	: V=1.04362401, theta=-22.7131068 -> V=1.027779, theta=0.0
% INFO    : Bus 1556	: V=1.01976921, theta=-18.6497098 -> V=0.999999, theta=0.0
% INFO    : Bus 1557	: V=1.02639713, theta=-17.6439914 -> V=1.0158755, theta=0.0
% INFO    : Bus 1558	: V=1.06421873, theta=-11.0764535 -> V=1.022222, theta=0.0
% INFO    : Bus 1559	: V=1.05246188, theta=-6.63180234 -> V=0.9888895, theta=0.0
% INFO    : Bus 1560	: V=1.047, theta=-10.8264639 -> V=1.033333, theta=0.0
% INFO    : Bus 1561	: V=1.01983883, theta=-30.555368 -> V=1.015872, theta=0.0
% INFO    : Bus 1562	: V=1.07400828, theta=-15.4630768 -> V=1.046665, theta=0.0
% INFO    : Bus 1563	: V=1.04331477, theta=-24.4088237 -> V=1.027779, theta=0.0
% INFO    : Bus 1564	: V=1.06461322, theta=-21.5097951 -> V=1.027779, theta=0.0
% INFO    : Bus 1565	: V=1.07259001, theta=-18.1676084 -> V=1.046665, theta=0.0
% INFO    : Bus 1566	: V=1.02972722, theta=-33.1641727 -> V=1.022224, theta=0.0
% INFO    : Bus 1567	: V=1.01741518, theta=-4.00226086 -> V=1.0158755, theta=0.0
% INFO    : Bus 1568	: V=1.02290821, theta=-14.0681375 -> V=0.999999, theta=0.0
% INFO    : Bus 1569	: V=1.02226818, theta=-14.2922958 -> V=0.999999, theta=0.0
% INFO    : Bus 1570	: V=0.975752362, theta=-4.93296301 -> V=1.0158755, theta=0.0
% INFO    : Bus 1571	: V=1.0701784, theta=-1.67102349 -> V=1.005558, theta=0.0
% INFO    : Bus 1572	: V=1.06806679, theta=1.09967714 -> V=0.9888895, theta=0.0
% INFO    : Bus 1573	: V=1.03348773, theta=-17.386362 -> V=0.999999, theta=0.0
% INFO    : Bus 1574	: V=1.03198528, theta=-17.299889 -> V=1.022224, theta=0.0
% INFO    : Bus 1575	: V=1.0440266, theta=-18.3797542 -> V=1.046665, theta=0.0
% INFO    : Bus 1576	: V=1.0122523, theta=-19.8117129 -> V=0.999999, theta=0.0
% INFO    : Bus 1577	: V=1.01103819, theta=-19.6584682 -> V=1.0000005, theta=0.0
% INFO    : Bus 1578	: V=1.08762859, theta=-4.9313066 -> V=1.07237, theta=0.0
% INFO    : Bus 1579	: V=1.0876011, theta=-4.93119787 -> V=1.07237, theta=0.0
% INFO    : Bus 1580	: V=1.08757251, theta=-4.92976249 -> V=1.07237, theta=0.0
% INFO    : Bus 1581	: V=1.08757008, theta=-4.92691748 -> V=1.07237, theta=0.0
% INFO    : Bus 1582	: V=1.01777759, theta=-25.6638965 -> V=1.022224, theta=0.0
% INFO    : Bus 1583	: V=1.04603573, theta=-26.461005 -> V=1.046665, theta=0.0
% INFO    : Bus 1584	: V=1.01450471, theta=-13.6847253 -> V=0.999999, theta=0.0
% INFO    : Bus 1585	: V=1.05029066, theta=-7.71674825 -> V=1.0111115, theta=0.0
% INFO    : Bus 1586	: V=1.06959337, theta=-2.14387057 -> V=1.072365, theta=0.0
% INFO    : Bus 1587	: V=1.00964472, theta=-15.8208201 -> V=0.999999, theta=0.0
% INFO    : Bus 1588	: V=1.06949332, theta=-6.94533533 -> V=1.016666, theta=0.0
% INFO    : Bus 1589	: V=1.06629355, theta=-2.6362766 -> V=1.0288895, theta=0.0
% INFO    : Bus 1590	: V=1.02395787, theta=-30.4505022 -> V=1.022224, theta=0.0
% INFO    : Bus 1591	: V=1.03302355, theta=-30.2719375 -> V=1.022224, theta=0.0
% INFO    : Bus 1592	: V=1.05581714, theta=-16.6229585 -> V=1.027779, theta=0.0
% INFO    : Bus 1593	: V=1.01096857, theta=3.51016854 -> V=1.013331, theta=0.0
% INFO    : Bus 1594	: V=0.998409127, theta=-24.3900602 -> V=1.0000005, theta=0.0
% INFO    : Bus 1595	: V=1.04947073, theta=-22.5585422 -> V=1.000001, theta=0.0
% INFO    : Bus 1596	: V=1.00287235, theta=-25.9829366 -> V=1.015872, theta=0.0
% INFO    : Bus 1597	: V=1.02353428, theta=-16.0904229 -> V=0.975, theta=0.0
% INFO    : Bus 1598	: V=1.04444788, theta=-19.3714299 -> V=1.022224, theta=0.0
% INFO    : Bus 1599	: V=1.041, theta=-17.4928556 -> V=1.022224, theta=0.0
% INFO    : Bus 1600	: V=1.08101104, theta=-14.6517579 -> V=1.045075, theta=0.0
% INFO    : Bus 1601	: V=1.08866285, theta=-9.35051519 -> V=1.07237, theta=0.0
% INFO    : Bus 1602	: V=1.01442475, theta=-22.5522955 -> V=1.0000005, theta=0.0
% INFO    : Bus 1603	: V=1.06201019, theta=-19.4170298 -> V=1.046665, theta=0.0
% INFO    : Bus 1604	: V=1.0586305, theta=-19.6504323 -> V=1.046665, theta=0.0
% INFO    : Bus 1605	: V=1.039, theta=-21.3571779 -> V=1.0000005, theta=0.0
% INFO    : Bus 1606	: V=1.07505856, theta=-17.5243352 -> V=1.046665, theta=0.0
% INFO    : Bus 1607	: V=1.01399138, theta=-18.8331091 -> V=1.015872, theta=0.0
% INFO    : Bus 1608	: V=1.07967232, theta=-18.231278 -> V=1.044445, theta=0.0
% INFO    : Bus 1609	: V=1.02993909, theta=2.16399583 -> V=1.0158755, theta=0.0
% INFO    : Bus 1610	: V=0.984450974, theta=-26.3627446 -> V=1.0000025, theta=0.0
% INFO    : Bus 1611	: V=1.02400998, theta=-6.82001895 -> V=1.0158755, theta=0.0
% INFO    : Bus 1612	: V=1.0099732, theta=-25.5916969 -> V=1.015872, theta=0.0
% INFO    : Bus 1613	: V=1.01198593, theta=-31.4044447 -> V=1.015872, theta=0.0
% INFO    : Bus 1614	: V=0.997020272, theta=-24.6902974 -> V=1.015872, theta=0.0
% INFO    : Bus 1615	: V=1.05006017, theta=-24.3049647 -> V=1.0233335, theta=0.0
% INFO    : Bus 1616	: V=1.02797853, theta=-20.3316896 -> V=0.999999, theta=0.0
% INFO    : Bus 1617	: V=1.0285509, theta=-20.8594692 -> V=0.999999, theta=0.0
% INFO    : Bus 1618	: V=1.0327992, theta=-16.8639736 -> V=1.0111115, theta=0.0
% INFO    : Bus 1619	: V=1.05014034, theta=-6.29775998 -> V=1.027779, theta=0.0
% INFO    : Bus 1620	: V=1.01477046, theta=-23.8097994 -> V=1.0079355, theta=0.0
% INFO    : Bus 1621	: V=1.01447955, theta=-23.809207 -> V=1.022224, theta=0.0
% INFO    : Bus 1622	: V=1.02479432, theta=-13.046268 -> V=1.0000025, theta=0.0
% INFO    : Bus 1623	: V=0.941220763, theta=-7.21221467 -> V=0.9444445, theta=0.0
% INFO    : Bus 1624	: V=0.993219631, theta=-25.8251943 -> V=1.0000005, theta=0.0
% INFO    : Bus 1625	: V=1.02246474, theta=-20.667541 -> V=1.0000005, theta=0.0
% INFO    : Bus 1626	: V=1.03275129, theta=-33.0130367 -> V=1.022224, theta=0.0
% INFO    : Bus 1627	: V=1.01035593, theta=-18.67021 -> V=1.0158755, theta=0.0
% INFO    : Bus 1628	: V=1.07034041, theta=-4.38001088 -> V=0.9888895, theta=0.0
% INFO    : Bus 1629	: V=1.06994453, theta=-4.41508283 -> V=0.9888895, theta=0.0
% INFO    : Bus 1630	: V=1.059, theta=-4.07423272 -> V=1.0377785, theta=0.0
% INFO    : Bus 1631	: V=1.03956841, theta=-16.1031496 -> V=1.027779, theta=0.0
% INFO    : Bus 1632	: V=1.0814515, theta=-16.5443155 -> V=1.046665, theta=0.0
% INFO    : Bus 1633	: V=1.02284458, theta=-34.3671979 -> V=1.022224, theta=0.0
% INFO    : Bus 1634	: V=1.02204422, theta=-40.047859 -> V=1.0079355, theta=0.0
% INFO    : Bus 1635	: V=1.02349282, theta=-27.058255 -> V=1.0000025, theta=0.0
% INFO    : Bus 1636	: V=1.01451036, theta=0.986137992 -> V=1.0158755, theta=0.0
% INFO    : Bus 1637	: V=1.00210812, theta=-7.72885823 -> V=1.0158755, theta=0.0
% INFO    : Bus 1638	: V=1.02370175, theta=-28.5637216 -> V=1.015872, theta=0.0
% INFO    : Bus 1639	: V=1.04226516, theta=-22.9735945 -> V=1.046665, theta=0.0
% INFO    : Bus 1640	: V=0.98047545, theta=-34.6315297 -> V=1.015872, theta=0.0
% INFO    : Bus 1641	: V=1.02030187, theta=-29.0184151 -> V=1.0000025, theta=0.0
% INFO    : Bus 1642	: V=1.04594094, theta=-13.9074615 -> V=1.000334, theta=0.0
% INFO    : Bus 1643	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 1644	: V=1.01968843, theta=-27.3440053 -> V=1.0000025, theta=0.0
% INFO    : Bus 1645	: V=1.081, theta=-15.1144167 -> V=1.04445, theta=0.0
% INFO    : Bus 1646	: V=1.00046172, theta=-25.1452993 -> V=1.0000025, theta=0.0
% INFO    : Bus 1647	: V=1.05956756, theta=-10.2893224 -> V=1.033333, theta=0.0
% INFO    : Bus 1648	: V=1.03913389, theta=-25.2555285 -> V=1.0000025, theta=0.0
% INFO    : Bus 1649	: V=1.05779805, theta=-38.5391119 -> V=1.022224, theta=0.0
% INFO    : Bus 1650	: V=1.06515201, theta=-38.8947096 -> V=1.022284, theta=0.0
% INFO    : Bus 1651	: V=1.07883151, theta=-12.2881166 -> V=1.033333, theta=0.0
% INFO    : Bus 1652	: V=1.01193094, theta=-12.0125164 -> V=1.0158755, theta=0.0
% INFO    : Bus 1653	: V=1.00352441, theta=-3.5655231 -> V=1.0158755, theta=0.0
% INFO    : Bus 1654	: V=1.02781088, theta=-19.7380358 -> V=1.0000005, theta=0.0
% INFO    : Bus 1655	: V=1.02841418, theta=-19.6912765 -> V=1.0000005, theta=0.0
% INFO    : Bus 1656	: V=1.02745649, theta=-19.7377475 -> V=1.0000005, theta=0.0
% INFO    : Bus 1657	: V=1.06608375, theta=-8.77413481 -> V=1.022222, theta=0.0
% INFO    : Bus 1658	: V=1.01165322, theta=-24.7016025 -> V=1.015872, theta=0.0
% INFO    : Bus 1659	: V=1.02900261, theta=-16.9114467 -> V=1.0000025, theta=0.0
% INFO    : Bus 1660	: V=1.01838529, theta=-17.329812 -> V=1.0000005, theta=0.0
% INFO    : Bus 1661	: V=1.06128119, theta=-5.08402152 -> V=0.9888895, theta=0.0
% INFO    : Bus 1662	: V=1.01720248, theta=-12.6262704 -> V=0.999999, theta=0.0
% INFO    : Bus 1663	: V=1.03957167, theta=-20.6732236 -> V=1.0000025, theta=0.0
% INFO    : Bus 1664	: V=0.990070365, theta=-2.78238633 -> V=1.0158755, theta=0.0
% INFO    : Bus 1665	: V=1.00164266, theta=-20.2446616 -> V=1.0000005, theta=0.0
% INFO    : Bus 1666	: V=1.02614957, theta=-21.4640239 -> V=1.015872, theta=0.0
% INFO    : Bus 1667	: V=1.02385895, theta=-21.8745642 -> V=1.0000025, theta=0.0
% INFO    : Bus 1668	: V=1.05449356, theta=-6.61472414 -> V=0.9888895, theta=0.0
% INFO    : Bus 1669	: V=1.0266468, theta=-6.5183842 -> V=1.0158755, theta=0.0
% INFO    : Bus 1670	: V=1.06324282, theta=-3.75173973 -> V=1.0377785, theta=0.0
% INFO    : Bus 1671	: V=1.0231244, theta=-19.8696114 -> V=1.0000005, theta=0.0
% INFO    : Bus 1672	: V=1.05253206, theta=-19.005898 -> V=1.027779, theta=0.0
% INFO    : Bus 1673	: V=1.02020639, theta=-11.5563783 -> V=1.0158755, theta=0.0
% INFO    : Bus 1674	: V=1.06584713, theta=-7.4894293 -> V=1.0377785, theta=0.0
% INFO    : Bus 1675	: V=1.03950544, theta=-8.02534409 -> V=1.0111115, theta=0.0
% INFO    : Bus 1676	: V=1.04759456, theta=-17.2405454 -> V=0.999999, theta=0.0
% INFO    : Bus 1677	: V=1.05330719, theta=-17.2402334 -> V=0.999999, theta=0.0
% INFO    : Bus 1678	: V=1.04252749, theta=-21.7786851 -> V=1.027779, theta=0.0
% INFO    : Bus 1679	: V=1.02921584, theta=-35.9788155 -> V=1.022224, theta=0.0
% INFO    : Bus 1680	: V=1.02953976, theta=-36.22924 -> V=1.022224, theta=0.0
% INFO    : Bus 1681	: V=1.01067366, theta=-36.6212552 -> V=1.0000025, theta=0.0
% INFO    : Bus 1682	: V=1.02638713, theta=-12.9247408 -> V=0.999999, theta=0.0
% INFO    : Bus 1683	: V=1.05039165, theta=-9.82207009 -> V=1.0111115, theta=0.0
% INFO    : Bus 1684	: V=1.01797476, theta=-18.6468921 -> V=1.015872, theta=0.0
% INFO    : Bus 1685	: V=1.00006667, theta=-31.6647574 -> V=1.0000025, theta=0.0
% INFO    : Bus 1686	: V=1.01767101, theta=-23.6315514 -> V=1.015872, theta=0.0
% INFO    : Bus 1687	: V=1.01618771, theta=-22.0568836 -> V=0.999999, theta=0.0
% INFO    : Bus 1688	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 1689	: V=1.02325919, theta=-24.4106593 -> V=1.015872, theta=0.0
% INFO    : Bus 1690	: V=1.04639582, theta=-19.245894 -> V=1.046665, theta=0.0
% INFO    : Bus 1691	: V=1.01578201, theta=1.13958698 -> V=1.0158755, theta=0.0
% INFO    : Bus 1692	: V=1.05509609, theta=-28.0709418 -> V=1.022224, theta=0.0
% INFO    : Bus 1693	: V=0.982, theta=-26.5833033 -> V=1.0000025, theta=0.0
% INFO    : Bus 1694	: V=1.03314083, theta=-26.0927744 -> V=1.022224, theta=0.0
% INFO    : Bus 1695	: V=1.09278077, theta=10.621693 -> V=1.072365, theta=0.0
% INFO    : Bus 1696	: V=1.09300468, theta=10.6374442 -> V=1.072365, theta=0.0
% INFO    : Bus 1697	: V=1.029, theta=3.94422162 -> V=1.0158755, theta=0.0
% INFO    : Bus 1698	: V=1.0772351, theta=6.72521228 -> V=1.0379185, theta=0.0
% INFO    : Bus 1699	: V=1.07711599, theta=6.71253341 -> V=1.0378585, theta=0.0
% INFO    : Bus 1700	: V=1.03915289, theta=-25.2673058 -> V=1.0000025, theta=0.0
% INFO    : Bus 1701	: V=1.02075629, theta=-16.3644913 -> V=1.015872, theta=0.0
% INFO    : Bus 1702	: V=1.01953696, theta=3.50926723 -> V=1.0158755, theta=0.0
% INFO    : Bus 1703	: V=1.009, theta=-21.6093435 -> V=1.0000025, theta=0.0
% INFO    : Bus 1704	: V=1.04772692, theta=-22.6479664 -> V=1.0000025, theta=0.0
% INFO    : Bus 1705	: V=1.043226, theta=-23.3627027 -> V=1.0000025, theta=0.0
% INFO    : Bus 1706	: V=1.01597155, theta=-21.6964703 -> V=0.999999, theta=0.0
% INFO    : Bus 1707	: V=1.08256226, theta=-16.3498685 -> V=1.046665, theta=0.0
% INFO    : Bus 1708	: V=1.02065612, theta=-19.3464813 -> V=1.0000005, theta=0.0
% INFO    : Bus 1709	: V=1.01888754, theta=-19.1519899 -> V=1.0000005, theta=0.0
% INFO    : Bus 1710	: V=1.06253591, theta=-16.5556411 -> V=1.046665, theta=0.0
% INFO    : Bus 1711	: V=1.0625511, theta=-16.5566628 -> V=1.046665, theta=0.0
% INFO    : Bus 1712	: V=1.06256967, theta=-16.5569353 -> V=1.046665, theta=0.0
% INFO    : Bus 1713	: V=1.06253455, theta=-16.5560496 -> V=1.046665, theta=0.0
% INFO    : Bus 1714	: V=1.02098994, theta=-19.3731402 -> V=1.0000005, theta=0.0
% INFO    : Bus 1715	: V=1.0187545, theta=-19.2233959 -> V=1.0000005, theta=0.0
% INFO    : Bus 1716	: V=1.06255179, theta=-16.5515993 -> V=1.046665, theta=0.0
% INFO    : Bus 1717	: V=1.07229399, theta=-8.88121335 -> V=1.015874, theta=0.0
% INFO    : Bus 1718	: V=1.06151225, theta=-5.11238 -> V=1.015556, theta=0.0
% INFO    : Bus 1719	: V=1.06425174, theta=-16.0516049 -> V=1.046665, theta=0.0
% INFO    : Bus 1720	: V=1.06393852, theta=-16.0608489 -> V=1.046665, theta=0.0
% INFO    : Bus 1721	: V=1.01958773, theta=-14.9813906 -> V=0.999999, theta=0.0
% INFO    : Bus 1722	: V=1.03134837, theta=-25.9843791 -> V=1.022224, theta=0.0
% INFO    : Bus 1723	: V=1.06928783, theta=-22.8496569 -> V=1.04444, theta=0.0
% INFO    : Bus 1724	: V=1.03037649, theta=-30.4631906 -> V=1.0000025, theta=0.0
% INFO    : Bus 1725	: V=1.00429422, theta=-25.2661284 -> V=1.0000025, theta=0.0
% INFO    : Bus 1726	: V=1.04954052, theta=-17.4571083 -> V=1.046665, theta=0.0
% INFO    : Bus 1727	: V=0.998077206, theta=-14.2234005 -> V=0.999999, theta=0.0
% INFO    : Bus 1728	: V=1.03582304, theta=-13.025088 -> V=0.975, theta=0.0
% INFO    : Bus 1729	: V=1.03478825, theta=-13.025088 -> V=0.999999, theta=0.0
% INFO    : Bus 1730	: V=1.01302793, theta=-28.7776482 -> V=1.022224, theta=0.0
% INFO    : Bus 1731	: V=1.05315438, theta=-16.6464477 -> V=1.027779, theta=0.0
% INFO    : Bus 1732	: V=1.05983692, theta=-7.44164133 -> V=1.0111115, theta=0.0
% INFO    : Bus 1733	: V=1.018, theta=-10.0819813 -> V=0.999999, theta=0.0
% INFO    : Bus 1734	: V=1.03859199, theta=-13.6111924 -> V=1.0000025, theta=0.0
% INFO    : Bus 1735	: V=1.06693204, theta=-23.9018201 -> V=1.0000025, theta=0.0
% INFO    : Bus 1736	: V=1.06477637, theta=-20.9497407 -> V=1.044445, theta=0.0
% INFO    : Bus 1737	: V=1.04692115, theta=-26.6557648 -> V=1.027779, theta=0.0
% INFO    : Bus 1738	: V=1.02962808, theta=-20.2380051 -> V=1.022224, theta=0.0
% INFO    : Bus 1739	: V=1.039, theta=-26.980897 -> V=1.0000025, theta=0.0
% INFO    : Bus 1740	: V=1.02173736, theta=-18.5189786 -> V=1.015872, theta=0.0
% INFO    : Bus 1741	: V=1.0831132, theta=-3.04272228 -> V=1.0377785, theta=0.0
% INFO    : Bus 1742	: V=1.08310884, theta=-3.04266357 -> V=1.0377785, theta=0.0
% INFO    : Bus 1743	: V=1.10420809, theta=1.69396768 -> V=1.072365, theta=0.0
% INFO    : Bus 1744	: V=1.10446275, theta=1.69491742 -> V=1.072365, theta=0.0
% INFO    : Bus 1745	: V=1.08315132, theta=-3.0432338 -> V=1.0377785, theta=0.0
% INFO    : Bus 1746	: V=1.127, theta=1.39509187 -> V=0.975, theta=0.0
% INFO    : Bus 1747	: V=1.109, theta=3.69695849 -> V=0.975, theta=0.0
% INFO    : Bus 1748	: V=1.12, theta=3.47035346 -> V=0.975, theta=0.0
% INFO    : Bus 1749	: V=1.08328534, theta=-3.02714336 -> V=1.0377785, theta=0.0
% INFO    : Bus 1750	: V=1.08320525, theta=-3.01938291 -> V=1.0377785, theta=0.0
% INFO    : Bus 1751	: V=1.08324498, theta=-3.01990714 -> V=1.0377785, theta=0.0
% INFO    : Bus 1752	: V=1.0178293, theta=-20.6827497 -> V=1.015872, theta=0.0
% INFO    : Bus 1753	: V=1.01936571, theta=-20.7110979 -> V=1.015872, theta=0.0
% INFO    : Bus 1754	: V=1.04015312, theta=-19.5972532 -> V=1.046665, theta=0.0
% INFO    : Bus 1755	: V=0.99290997, theta=-20.7553318 -> V=0.999999, theta=0.0
% INFO    : Bus 1756	: V=1.01796899, theta=-11.5539616 -> V=0.999999, theta=0.0
% INFO    : Bus 1757	: V=1.02905215, theta=-11.2735325 -> V=0.999999, theta=0.0
% INFO    : Bus 1758	: V=1.02298613, theta=-12.0323734 -> V=0.999999, theta=0.0
% INFO    : Bus 1759	: V=1.02339143, theta=-24.9522038 -> V=1.0000025, theta=0.0
% INFO    : Bus 1760	: V=1.02744925, theta=-24.6189382 -> V=1.0000025, theta=0.0
% INFO    : Bus 1761	: V=0.971390919, theta=-15.0983011 -> V=1.0158755, theta=0.0
% INFO    : Bus 1762	: V=1.03822541, theta=-10.4136858 -> V=1.0111115, theta=0.0
% INFO    : Bus 1763	: V=1.01430445, theta=-19.2104657 -> V=1.015872, theta=0.0
% INFO    : Bus 1764	: V=1.01882241, theta=-13.1451634 -> V=1.0000025, theta=0.0
% INFO    : Bus 1765	: V=1.00795216, theta=-29.4003658 -> V=1.0000025, theta=0.0
% INFO    : Bus 1766	: V=0.997790067, theta=-17.1497149 -> V=1.0158755, theta=0.0
% INFO    : Bus 1767	: V=1.09617947, theta=-12.1681839 -> V=1.073685, theta=0.0
% INFO    : Bus 1768	: V=1.09999827, theta=-9.71711812 -> V=1.073685, theta=0.0
% INFO    : Bus 1769	: V=1.09981584, theta=-9.62632858 -> V=1.073685, theta=0.0
% INFO    : Bus 1770	: V=1.09609859, theta=-12.1679262 -> V=1.073685, theta=0.0
% INFO    : Bus 1771	: V=1.01877373, theta=-25.9952657 -> V=1.0000025, theta=0.0
% INFO    : Bus 1772	: V=1.06393986, theta=-4.54577307 -> V=0.9888895, theta=0.0
% INFO    : Bus 1773	: V=1.03394386, theta=-20.5134094 -> V=0.999999, theta=0.0
% INFO    : Bus 1774	: V=1.07358005, theta=-15.692558 -> V=1.046665, theta=0.0
% INFO    : Bus 1775	: V=1.02744399, theta=-24.1058147 -> V=1.0079355, theta=0.0
% INFO    : Bus 1776	: V=1.04560446, theta=-25.3701014 -> V=1.022224, theta=0.0
% INFO    : Bus 1777	: V=1.06299434, theta=-26.9513041 -> V=1.022224, theta=0.0
% INFO    : Bus 1778	: V=1.06422329, theta=-22.8111095 -> V=1.04444, theta=0.0
% INFO    : Bus 1779	: V=1.01759044, theta=-30.9351425 -> V=1.022224, theta=0.0
% INFO    : Bus 1780	: V=1.07150912, theta=-28.7568122 -> V=1.028979, theta=0.0
% INFO    : Bus 1781	: V=1.07337598, theta=-25.7830715 -> V=1.046665, theta=0.0
% INFO    : Bus 1782	: V=0.983369921, theta=-29.0656354 -> V=1.0000025, theta=0.0
% INFO    : Bus 1783	: V=0.996733668, theta=-17.2051979 -> V=1.0158755, theta=0.0
% INFO    : Bus 1784	: V=1.04101173, theta=-0.802975686 -> V=0.984126, theta=0.0
% INFO    : Bus 1785	: V=1.01725083, theta=-16.8241071 -> V=0.999999, theta=0.0
% INFO    : Bus 1786	: V=1.04456328, theta=-12.9310527 -> V=1.0111115, theta=0.0
% INFO    : Bus 1787	: V=1.03853008, theta=-21.3850299 -> V=1.0000005, theta=0.0
% INFO    : Bus 1788	: V=1.02174601, theta=-15.9068391 -> V=1.0158755, theta=0.0
% INFO    : Bus 1789	: V=1.02181917, theta=-15.9139471 -> V=1.0158755, theta=0.0
% INFO    : Bus 1790	: V=1.03661168, theta=-2.25949632 -> V=1.0000025, theta=0.0
% INFO    : Bus 1791	: V=1.04114655, theta=-20.5135356 -> V=1.0000025, theta=0.0
% INFO    : Bus 1792	: V=1.04833795, theta=-20.3794875 -> V=1.000001, theta=0.0
% INFO    : Bus 1793	: V=1.06989858, theta=-17.2315791 -> V=1.044445, theta=0.0
% INFO    : Bus 1794	: V=1.01307484, theta=-22.6537654 -> V=1.0000025, theta=0.0
% INFO    : Bus 1795	: V=1.04649515, theta=-19.7014271 -> V=1.044445, theta=0.0
% INFO    : Bus 1796	: V=0.999166762, theta=-18.4329134 -> V=1.015872, theta=0.0
% INFO    : Bus 1797	: V=1.06932429, theta=-18.942359 -> V=1.046665, theta=0.0
% INFO    : Bus 1798	: V=1.06916277, theta=-18.9610659 -> V=1.046665, theta=0.0
% INFO    : Bus 1799	: V=1.03845786, theta=-27.1507606 -> V=1.0000025, theta=0.0
% INFO    : Bus 1800	: V=1.03857656, theta=-27.1420157 -> V=1.0000025, theta=0.0
% INFO    : Bus 1801	: V=1.07770214, theta=-15.7851903 -> V=1.046665, theta=0.0
% INFO    : Bus 1802	: V=1.0006752, theta=-25.9704409 -> V=1.0000025, theta=0.0
% INFO    : Bus 1803	: V=1.02432183, theta=-18.3866353 -> V=0.999999, theta=0.0
% INFO    : Bus 1804	: V=1.04961782, theta=-13.5698991 -> V=1.0111115, theta=0.0
% INFO    : Bus 1805	: V=1.02420743, theta=2.90978765 -> V=1.0158755, theta=0.0
% INFO    : Bus 1806	: V=1.02272937, theta=2.81808422 -> V=1.0158755, theta=0.0
% INFO    : Bus 1807	: V=1.00748924, theta=-29.8369483 -> V=1.0000025, theta=0.0
% INFO    : Bus 1808	: V=1.01858083, theta=-7.83525042 -> V=1.0079355, theta=0.0
% INFO    : Bus 1809	: V=1.07046536, theta=-1.56697394 -> V=1.033333, theta=0.0
% INFO    : Bus 1810	: V=1.02330453, theta=-20.894863 -> V=1.0000005, theta=0.0
% INFO    : Bus 1811	: V=1.06863672, theta=-16.1261752 -> V=1.046665, theta=0.0
% INFO    : Bus 1812	: V=0.973066453, theta=-24.3966179 -> V=1.0000025, theta=0.0
% INFO    : Bus 1813	: V=1.04294501, theta=-29.4965719 -> V=1.022224, theta=0.0
% INFO    : Bus 1814	: V=1.01543082, theta=-11.6457544 -> V=1.0158755, theta=0.0
% INFO    : Bus 1815	: V=1.03444541, theta=-32.7057549 -> V=1.022224, theta=0.0
% INFO    : Bus 1816	: V=1.04631313, theta=-11.7611852 -> V=1.005558, theta=0.0
% INFO    : Bus 1817	: V=1.04074279, theta=-20.0788753 -> V=1.027779, theta=0.0
% INFO    : Bus 1818	: V=1.04327424, theta=-24.4076079 -> V=1.027779, theta=0.0
% INFO    : Bus 1819	: V=1.04186859, theta=-10.1951928 -> V=1.000001, theta=0.0
% INFO    : Bus 1820	: V=1.00855192, theta=-27.8645338 -> V=1.022224, theta=0.0
% INFO    : Bus 1821	: V=1.04203181, theta=-10.1921015 -> V=1.0000025, theta=0.0
% INFO    : Bus 1822	: V=1.01979374, theta=-20.6312742 -> V=1.0000025, theta=0.0
% INFO    : Bus 1823	: V=1.05532317, theta=-16.2409064 -> V=1.044445, theta=0.0
% INFO    : Bus 1824	: V=1.0704564, theta=1.17356285 -> V=0.9888895, theta=0.0
% INFO    : Bus 1825	: V=1.05149337, theta=-7.8714178 -> V=1.0111115, theta=0.0
% INFO    : Bus 1826	: V=1.0191832, theta=-10.6729717 -> V=1.0158755, theta=0.0
% INFO    : Bus 1827	: V=1.05421934, theta=-8.44663378 -> V=1.0377785, theta=0.0
% INFO    : Bus 1828	: V=1.08721918, theta=-5.80369085 -> V=1.072365, theta=0.0
% INFO    : Bus 1829	: V=1.00454637, theta=-34.9998877 -> V=1.022224, theta=0.0
% INFO    : Bus 1830	: V=1.01035753, theta=-22.062096 -> V=1.0000025, theta=0.0
% INFO    : Bus 1831	: V=1.02143423, theta=-32.4724661 -> V=1.015872, theta=0.0
% INFO    : Bus 1832	: V=1.0355247, theta=-26.9147844 -> V=1.046665, theta=0.0
% INFO    : Bus 1833	: V=1.06461171, theta=-21.5347418 -> V=1.027779, theta=0.0
% INFO    : Bus 1834	: V=1.00176748, theta=-6.55781444 -> V=0.999999, theta=0.0
% INFO    : Bus 1835	: V=1.02826749, theta=-34.7931541 -> V=1.022224, theta=0.0
% INFO    : Bus 1836	: V=1.04702709, theta=-13.3009684 -> V=1.0111115, theta=0.0
% INFO    : Bus 1837	: V=1.023667, theta=-12.6920468 -> V=0.999999, theta=0.0
% INFO    : Bus 1838	: V=1.04477833, theta=-10.2036528 -> V=1.0111115, theta=0.0
% INFO    : Bus 1839	: V=1.06858439, theta=-18.4291338 -> V=1.046665, theta=0.0
% INFO    : Bus 1840	: V=1.06910147, theta=-18.3813228 -> V=1.046665, theta=0.0
% INFO    : Bus 1841	: V=0.982176647, theta=-21.1518349 -> V=1.0158755, theta=0.0
% INFO    : Bus 1842	: V=1.03341077, theta=-8.12442363 -> V=1.0158755, theta=0.0
% INFO    : Bus 1843	: V=1.05384842, theta=-5.29335852 -> V=1.0377785, theta=0.0
% INFO    : Bus 1844	: V=1.0255312, theta=-21.0495574 -> V=1.0000025, theta=0.0
% INFO    : Bus 1845	: V=1.01607395, theta=-0.918211177 -> V=1.0158755, theta=0.0
% INFO    : Bus 1846	: V=1.01581109, theta=-0.941444405 -> V=1.0158755, theta=0.0
% INFO    : Bus 1847	: V=1.06899341, theta=-10.4533637 -> V=1.022222, theta=0.0
% INFO    : Bus 1848	: V=1.0433149, theta=-24.4088272 -> V=1.027779, theta=0.0
% INFO    : Bus 1849	: V=1.04331484, theta=-24.4088258 -> V=1.027779, theta=0.0
% INFO    : Bus 1850	: V=1.00764262, theta=-21.7758305 -> V=0.999999, theta=0.0
% INFO    : Bus 1851	: V=1.00280436, theta=-20.3605868 -> V=1.0158755, theta=0.0
% INFO    : Bus 1852	: V=1.02009142, theta=-27.2390048 -> V=1.015872, theta=0.0
% INFO    : Bus 1853	: V=1.012485, theta=-27.4165021 -> V=1.0000025, theta=0.0
% INFO    : Bus 1854	: V=1.02536545, theta=-21.1818903 -> V=0.999999, theta=0.0
% INFO    : Bus 1855	: V=1.02503956, theta=-21.1925977 -> V=0.999999, theta=0.0
% INFO    : Bus 1856	: V=1.01119931, theta=0.515052801 -> V=1.0158755, theta=0.0
% INFO    : Bus 1857	: V=1.03245559, theta=-31.6642368 -> V=1.0000025, theta=0.0
% INFO    : Bus 1858	: V=1.00372149, theta=-30.7367063 -> V=1.015872, theta=0.0
% INFO    : Bus 1859	: V=0.985082626, theta=-16.0389406 -> V=1.015872, theta=0.0
% INFO    : Bus 1860	: V=1.04916627, theta=-25.6739705 -> V=1.0000025, theta=0.0
% INFO    : Bus 1861	: V=1.01490088, theta=-13.5660261 -> V=0.999999, theta=0.0
% INFO    : Bus 1862	: V=1.00911449, theta=-6.99704482 -> V=1.0158755, theta=0.0
% INFO    : Bus 1863	: V=1.03940157, theta=-25.273768 -> V=1.0000025, theta=0.0
% INFO    : Bus 1864	: V=1.01038719, theta=-19.9614282 -> V=1.015872, theta=0.0
% INFO    : Bus 1865	: V=1.02254975, theta=-22.0474285 -> V=1.022224, theta=0.0
% INFO    : Bus 1866	: V=1.02775943, theta=-20.0491829 -> V=1.022224, theta=0.0
% INFO    : Bus 1867	: V=0.988870769, theta=-35.0571443 -> V=1.01866, theta=0.0
% INFO    : Bus 1868	: V=1.03873026, theta=-8.31690204 -> V=1.0111115, theta=0.0
% INFO    : Bus 1869	: V=1.02086433, theta=-28.3675978 -> V=1.022224, theta=0.0
% INFO    : Bus 1870	: V=1.026, theta=-15.5642545 -> V=1.0000005, theta=0.0
% INFO    : Bus 1871	: V=1.02280961, theta=-10.6942627 -> V=0.999999, theta=0.0
% INFO    : Bus 1872	: V=1.01382379, theta=-17.6736437 -> V=1.015872, theta=0.0
% INFO    : Bus 1873	: V=1.00233227, theta=-17.3582403 -> V=1.0000005, theta=0.0
% INFO    : Bus 1874	: V=1.03365437, theta=-11.4597957 -> V=1.0000025, theta=0.0
% INFO    : Bus 1875	: V=1.0359621, theta=-22.0996806 -> V=1.027779, theta=0.0
% INFO    : Bus 1876	: V=1.07444454, theta=-21.3457122 -> V=1.000001, theta=0.0
% INFO    : Bus 1877	: V=1.02960154, theta=-11.0860434 -> V=0.999999, theta=0.0
% INFO    : Bus 1878	: V=1.07864411, theta=-12.3052801 -> V=1.033333, theta=0.0
% INFO    : Bus 1879	: V=1.0393566, theta=-4.9954588 -> V=1.0158755, theta=0.0
% INFO    : Bus 1880	: V=1.05079328, theta=-17.251112 -> V=1.022224, theta=0.0
% INFO    : Bus 1881	: V=1.03243118, theta=-16.3244534 -> V=0.999999, theta=0.0
% INFO    : Bus 1882	: V=1.05000998, theta=-14.7338501 -> V=1.027779, theta=0.0
% INFO    : Bus 1883	: V=1.0882562, theta=-12.1573758 -> V=1.047345, theta=0.0
% INFO    : Bus 1884	: V=1.04521824, theta=-28.3429266 -> V=1.027779, theta=0.0
% INFO    : Bus 1885	: V=1.02958971, theta=-38.5987251 -> V=1.022224, theta=0.0
% INFO    : Bus 1886	: V=1.03071554, theta=-38.6097376 -> V=1.022224, theta=0.0
% INFO    : Bus 1887	: V=1.03927204, theta=-21.2164562 -> V=1.027779, theta=0.0
% INFO    : Bus 1888	: V=1.03004823, theta=-23.4111242 -> V=1.0000025, theta=0.0
% INFO    : Bus 1889	: V=1.02592168, theta=-20.524539 -> V=1.015872, theta=0.0
% INFO    : Bus 1890	: V=1.07827063, theta=-14.99369 -> V=1.046665, theta=0.0
% INFO    : Bus 1891	: V=1.07458951, theta=-15.0263347 -> V=1.046665, theta=0.0
% INFO    : Bus 1892	: V=1.07676476, theta=-15.6383642 -> V=1.046665, theta=0.0
% INFO    : Bus 1893	: V=1.036, theta=0.150109941 -> V=0.975, theta=0.0
% INFO    : Bus 1894	: V=1.035, theta=-0.162668867 -> V=0.975, theta=0.0
% INFO    : Bus 1895	: V=1.04, theta=0.195373649 -> V=0.975, theta=0.0
% INFO    : Bus 1896	: V=1.041, theta=0.127030611 -> V=0.975, theta=0.0
% INFO    : Bus 1897	: V=1.03862144, theta=-2.17011182 -> V=1.0377785, theta=0.0
% INFO    : Bus 1898	: V=1.03861755, theta=-2.17166582 -> V=1.0377785, theta=0.0
% INFO    : Bus 1899	: V=1.03864108, theta=-2.16984326 -> V=1.0377785, theta=0.0
% INFO    : Bus 1900	: V=1.03864628, theta=-2.17017103 -> V=1.0377785, theta=0.0
% INFO    : Bus 1901	: V=1.01494899, theta=-6.27528193 -> V=1.0158755, theta=0.0
% INFO    : Bus 1902	: V=1.03863812, theta=-2.18163045 -> V=1.0377785, theta=0.0
% INFO    : Bus 1903	: V=1.01463763, theta=-12.6290132 -> V=0.999999, theta=0.0
% INFO    : Bus 1904	: V=1.03596592, theta=-7.56821759 -> V=1.0111115, theta=0.0
% INFO    : Bus 1905	: V=0.996031588, theta=-18.9868845 -> V=1.0000025, theta=0.0
% INFO    : Bus 1906	: V=1.05138106, theta=-16.2462168 -> V=1.044445, theta=0.0
% INFO    : Bus 1907	: V=1.04380598, theta=-22.36989 -> V=1.027779, theta=0.0
% INFO    : Bus 1908	: V=1.02241176, theta=-20.2819981 -> V=0.999999, theta=0.0
% INFO    : Bus 1909	: V=1.01172166, theta=-18.6666506 -> V=1.0000005, theta=0.0
% INFO    : Bus 1910	: V=1.04899628, theta=-14.3692649 -> V=1.027779, theta=0.0
% INFO    : Bus 1911	: V=1.03757661, theta=-16.1453444 -> V=1.015872, theta=0.0
% INFO    : Bus 1912	: V=1.0319458, theta=-12.0280522 -> V=1.0158755, theta=0.0
% INFO    : Bus 1913	: V=1.07604073, theta=-9.45013453 -> V=1.0377785, theta=0.0
% INFO    : Bus 1914	: V=1.0214598, theta=-24.4002798 -> V=1.0158755, theta=0.0
% INFO    : Bus 1915	: V=1.02067974, theta=-24.5145106 -> V=1.0158755, theta=0.0
% INFO    : Bus 1916	: V=1.03764664, theta=-27.0745019 -> V=1.015872, theta=0.0
% INFO    : Bus 1917	: V=1.04512188, theta=-23.3635333 -> V=1.046665, theta=0.0
% INFO    : Bus 1918	: V=1.01947514, theta=-26.3447652 -> V=1.022224, theta=0.0
% INFO    : Bus 1919	: V=1.02058659, theta=-24.512993 -> V=1.015872, theta=0.0
% INFO    : Bus 1920	: V=1.01092019, theta=-21.6493255 -> V=1.0000025, theta=0.0
% INFO    : Bus 1921	: V=1.00111883, theta=-13.1109632 -> V=1.015872, theta=0.0
% INFO    : Bus 1922	: V=1.02639438, theta=-22.546132 -> V=1.0000025, theta=0.0
% INFO    : Bus 1923	: V=1.07231524, theta=-22.5782795 -> V=1.0000025, theta=0.0
% INFO    : Bus 1924	: V=1.05780401, theta=-3.80069682 -> V=1.022222, theta=0.0
% INFO    : Bus 1925	: V=1.0128516, theta=-22.7142554 -> V=1.0000005, theta=0.0
% INFO    : Bus 1926	: V=1.07852495, theta=-18.5794757 -> V=1.046665, theta=0.0
% INFO    : Bus 1927	: V=1.05971077, theta=-21.6013184 -> V=1.000001, theta=0.0
% INFO    : Bus 1928	: V=1.07740191, theta=-18.6193693 -> V=1.044445, theta=0.0
% INFO    : Bus 1929	: V=1.04227218, theta=-12.5967751 -> V=1.022224, theta=0.0
% INFO    : Bus 1930	: V=1.08298985, theta=-8.02057012 -> V=1.07237, theta=0.0
% INFO    : Bus 1931	: V=1.04334369, theta=-13.6538628 -> V=1.0000025, theta=0.0
% INFO    : Bus 1932	: V=1.03909202, theta=-24.5285854 -> V=1.000001, theta=0.0
% INFO    : Bus 1933	: V=1.00340937, theta=-18.8882235 -> V=0.975, theta=0.0
% INFO    : Bus 1934	: V=1.05772586, theta=-18.3851295 -> V=1.044445, theta=0.0
% INFO    : Bus 1935	: V=1.07144809, theta=-15.1207093 -> V=1.078945, theta=0.0
% INFO    : Bus 1936	: V=1.0188082, theta=-7.63548818 -> V=1.0079355, theta=0.0
% INFO    : Bus 1937	: V=1.08427723, theta=-2.44236521 -> V=1.07237, theta=0.0
% INFO    : Bus 1938	: V=1.01651379, theta=-11.7339011 -> V=0.999999, theta=0.0
% INFO    : Bus 1939	: V=1.01651379, theta=-11.7339011 -> V=0.999999, theta=0.0
% INFO    : Bus 1940	: V=1.01818717, theta=-11.8441776 -> V=0.999999, theta=0.0
% INFO    : Bus 1941	: V=1.01912911, theta=-23.8691128 -> V=1.015872, theta=0.0
% INFO    : Bus 1942	: V=1.06197268, theta=-10.0557829 -> V=1.016666, theta=0.0
% INFO    : Bus 1943	: V=1.06884422, theta=-10.45197 -> V=1.016666, theta=0.0
% INFO    : Bus 1944	: V=1.05465953, theta=-6.60819683 -> V=1.015556, theta=0.0
% INFO    : Bus 1945	: V=1.0721677, theta=-3.25055594 -> V=1.05263, theta=0.0
% INFO    : Bus 1946	: V=1.01480394, theta=-23.8106894 -> V=1.0000005, theta=0.0
% INFO    : Bus 1947	: V=1.00229437, theta=-17.3574471 -> V=1.0000005, theta=0.0
% INFO    : Bus 1948	: V=1.038, theta=-15.3883135 -> V=1.0000025, theta=0.0
% INFO    : Bus 1949	: V=1.01083252, theta=-5.86187852 -> V=1.0158755, theta=0.0
% INFO    : Bus 1950	: V=1.02387945, theta=-21.6005869 -> V=1.022224, theta=0.0
% INFO    : Bus 1951	: V=1.01988336, theta=-13.6954915 -> V=0.999999, theta=0.0
% INFO    : Bus 1952	: V=1.02136112, theta=-15.6194587 -> V=0.999999, theta=0.0
% INFO    : Bus 1953	: V=1.03037854, theta=-35.4319978 -> V=1.022224, theta=0.0
% INFO    : Bus 1954	: V=1.02519401, theta=-17.9157215 -> V=1.0158755, theta=0.0
% INFO    : Bus 1955	: V=1.05221087, theta=-19.4481649 -> V=1.022224, theta=0.0
% INFO    : Bus 1956	: V=1.02761178, theta=-13.7959088 -> V=0.999999, theta=0.0
% INFO    : Bus 1957	: V=1.02816246, theta=-18.7359521 -> V=1.0158755, theta=0.0
% INFO    : Bus 1958	: V=1.02714003, theta=-17.0485952 -> V=1.0158755, theta=0.0
% INFO    : Bus 1959	: V=0.988808351, theta=-29.5739727 -> V=1.0000025, theta=0.0
% INFO    : Bus 1960	: V=1.06458063, theta=-9.39744967 -> V=1.0111115, theta=0.0
% INFO    : Bus 1961	: V=1.06598908, theta=-9.7144567 -> V=1.0111115, theta=0.0
% INFO    : Bus 1962	: V=1.07685833, theta=-6.75220432 -> V=1.072365, theta=0.0
% INFO    : Bus 1963	: V=1.01523163, theta=-8.12493305 -> V=1.0158755, theta=0.0
% INFO    : Bus 1964	: V=1.00424598, theta=-12.1527189 -> V=0.999999, theta=0.0
% INFO    : Bus 1965	: V=1.01949118, theta=-12.5884113 -> V=0.999999, theta=0.0
% INFO    : Bus 1966	: V=1.01695766, theta=-20.0738181 -> V=1.0158755, theta=0.0
% INFO    : Bus 1967	: V=1.053, theta=0.509943807 -> V=0.975, theta=0.0
% INFO    : Bus 1968	: V=1.062, theta=0.465697873 -> V=0.975, theta=0.0
% INFO    : Bus 1969	: V=1.053, theta=0.659241612 -> V=0.975, theta=0.0
% INFO    : Bus 1970	: V=1.062, theta=0.582939635 -> V=0.975, theta=0.0
% INFO    : Bus 1971	: V=1.063, theta=0.521423144 -> V=0.975, theta=0.0
% INFO    : Bus 1972	: V=1.05833792, theta=-0.363136996 -> V=1.0377785, theta=0.0
% INFO    : Bus 1973	: V=1.05842993, theta=-0.363442824 -> V=1.0377785, theta=0.0
% INFO    : Bus 1974	: V=1.05833705, theta=-0.361622379 -> V=1.0377785, theta=0.0
% INFO    : Bus 1975	: V=1.05842927, theta=-0.362243314 -> V=1.0377785, theta=0.0
% INFO    : Bus 1976	: V=1.05839659, theta=-0.372044039 -> V=1.0377785, theta=0.0
% INFO    : Bus 1977	: V=1.05843982, theta=-0.362856259 -> V=1.0377785, theta=0.0
% INFO    : Bus 1978	: V=0.990803044, theta=-8.61837411 -> V=1.0158755, theta=0.0
% INFO    : Bus 1979	: V=1.05839596, theta=-0.372043982 -> V=1.0377785, theta=0.0
% INFO    : Bus 1980	: V=1.033, theta=-1.87140163 -> V=0.975, theta=0.0
% INFO    : Bus 1981	: V=1.003, theta=-9.72886754 -> V=0.999999, theta=0.0
% INFO    : Bus 1982	: V=1.017, theta=-10.4347257 -> V=0.999999, theta=0.0
% INFO    : Bus 1983	: V=1.03221497, theta=-6.06163004 -> V=1.0111115, theta=0.0
% INFO    : Bus 1984	: V=1.02439785, theta=-28.5726311 -> V=1.0000025, theta=0.0
% INFO    : Bus 1985	: V=1.01536535, theta=-40.4021956 -> V=1.0079355, theta=0.0
% INFO    : Bus 1986	: V=1.035, theta=-21.423252 -> V=1.0000025, theta=0.0
% INFO    : Bus 1987	: V=1.00898785, theta=-18.1533461 -> V=1.0158755, theta=0.0
% INFO    : Bus 1988	: V=1.00364935, theta=-16.6719058 -> V=0.999999, theta=0.0
% INFO    : Bus 1989	: V=1.01701474, theta=-11.0306829 -> V=1.0079355, theta=0.0
% INFO    : Bus 1990	: V=1.07224869, theta=-13.7005164 -> V=1.028569, theta=0.0
% INFO    : Bus 1991	: V=1.07417643, theta=-9.65678218 -> V=1.04444, theta=0.0
% INFO    : Bus 1992	: V=1.03917105, theta=-13.7453864 -> V=0.999999, theta=0.0
% INFO    : Bus 1993	: V=1.05983779, theta=-24.0562642 -> V=1.0000025, theta=0.0
% INFO    : Bus 1994	: V=1.02513614, theta=-10.2329302 -> V=0.999999, theta=0.0
% INFO    : Bus 1995	: V=0.9964984, theta=-28.8173969 -> V=1.0000025, theta=0.0
% INFO    : Bus 1996	: V=1.02230018, theta=-24.8474181 -> V=1.0000025, theta=0.0
% INFO    : Bus 1997	: V=1.06479751, theta=-20.16705 -> V=1.044445, theta=0.0
% INFO    : Bus 1998	: V=1.00072753, theta=-12.9836613 -> V=1.0158755, theta=0.0
% INFO    : Bus 1999	: V=1.01276571, theta=-7.85519967 -> V=1.0158755, theta=0.0
% INFO    : Bus 2000	: V=0.890004219, theta=-5.24942801 -> V=0.9444445, theta=0.0
% INFO    : Bus 2001	: V=1.02720529, theta=-15.4911505 -> V=1.0158755, theta=0.0
% INFO    : Bus 2002	: V=1.02699191, theta=-15.5596381 -> V=1.0158755, theta=0.0
% INFO    : Bus 2003	: V=1.05673943, theta=-0.372567448 -> V=1.0000025, theta=0.0
% INFO    : Bus 2004	: V=1.04862, theta=-8.17899463 -> V=1.0111115, theta=0.0
% INFO    : Bus 2005	: V=1.03238275, theta=-23.9401743 -> V=1.0000025, theta=0.0
% INFO    : Bus 2006	: V=1.01538796, theta=-7.37743451 -> V=1.0158755, theta=0.0
% INFO    : Bus 2007	: V=1.026, theta=-20.5069496 -> V=1.0158755, theta=0.0
% INFO    : Bus 2008	: V=1.08003539, theta=-18.1454094 -> V=1.046665, theta=0.0
% INFO    : Bus 2009	: V=1.0815157, theta=-16.5375176 -> V=1.046665, theta=0.0
% INFO    : Bus 2010	: V=1.02124724, theta=-26.6103101 -> V=1.022224, theta=0.0
% INFO    : Bus 2011	: V=1.03756186, theta=-22.5875497 -> V=1.0000025, theta=0.0
% INFO    : Bus 2012	: V=1.07204284, theta=-18.7241314 -> V=1.044445, theta=0.0
% INFO    : Bus 2013	: V=0.998847071, theta=-7.62656258 -> V=1.0158755, theta=0.0
% INFO    : Bus 2014	: V=1.03012516, theta=-23.7209231 -> V=1.022224, theta=0.0
% INFO    : Bus 2015	: V=1.0613614, theta=-2.75676678 -> V=1.0377785, theta=0.0
% INFO    : Bus 2016	: V=1.08801516, theta=-8.92424061 -> V=1.078945, theta=0.0
% INFO    : Bus 2017	: V=1.08797659, theta=-8.94798135 -> V=1.078945, theta=0.0
% INFO    : Bus 2018	: V=1.025, theta=-22.3229186 -> V=1.0000025, theta=0.0
% INFO    : Bus 2019	: V=1.029, theta=-22.0195349 -> V=1.0000025, theta=0.0
% INFO    : Bus 2020	: V=1.07128429, theta=-15.8038662 -> V=1.044445, theta=0.0
% INFO    : Bus 2021	: V=1.02125519, theta=-13.027528 -> V=0.999999, theta=0.0
% INFO    : Bus 2022	: V=1.02004744, theta=-9.21350369 -> V=1.0158755, theta=0.0
% INFO    : Bus 2023	: V=1.07769581, theta=-14.9675354 -> V=1.046665, theta=0.0
% INFO    : Bus 2024	: V=1.04964301, theta=-13.3872868 -> V=1.027779, theta=0.0
% INFO    : Bus 2025	: V=1.00149791, theta=-22.3265827 -> V=1.015872, theta=0.0
% INFO    : Bus 2026	: V=1.02489853, theta=-29.827182 -> V=1.015872, theta=0.0
% INFO    : Bus 2027	: V=1.0189572, theta=-14.4335819 -> V=0.999999, theta=0.0
% INFO    : Bus 2028	: V=1.058, theta=-18.1668609 -> V=1.000001, theta=0.0
% INFO    : Bus 2029	: V=1.05109815, theta=-17.740335 -> V=1.000001, theta=0.0
% INFO    : Bus 2030	: V=1.03020079, theta=-34.0302919 -> V=1.022224, theta=0.0
% INFO    : Bus 2031	: V=1.065547, theta=-10.9252552 -> V=1.022222, theta=0.0
% INFO    : Bus 2032	: V=1.02047578, theta=-39.9825058 -> V=1.022224, theta=0.0
% INFO    : Bus 2033	: V=1.04999, theta=-21.5585056 -> V=1.000001, theta=0.0
% INFO    : Bus 2034	: V=1.03970105, theta=-37.3069182 -> V=1.022224, theta=0.0
% INFO    : Bus 2035	: V=0.983497169, theta=-27.5079181 -> V=1.0000025, theta=0.0
% INFO    : Bus 2036	: V=1.00881371, theta=-41.0616744 -> V=1.0079355, theta=0.0
% INFO    : Bus 2037	: V=1.06014112, theta=-26.0274908 -> V=1.0000025, theta=0.0
% INFO    : Bus 2038	: V=1.05087333, theta=-49.7188215 -> V=1.0079355, theta=0.0
% INFO    : Bus 2039	: V=1.0001489, theta=-24.5411926 -> V=1.0000025, theta=0.0
% INFO    : Bus 2040	: V=1.06557534, theta=-21.5866908 -> V=1.044445, theta=0.0
% INFO    : Bus 2041	: V=1.02852322, theta=-20.9373611 -> V=1.0000005, theta=0.0
% INFO    : Bus 2042	: V=1.03421588, theta=-25.8116699 -> V=1.0000025, theta=0.0
% INFO    : Bus 2043	: V=1.06550402, theta=-15.0680341 -> V=1.046665, theta=0.0
% INFO    : Bus 2044	: V=1.01903274, theta=-20.4453985 -> V=0.999999, theta=0.0
% INFO    : Bus 2045	: V=1.07850481, theta=-18.5670214 -> V=1.004175, theta=0.0
% INFO    : Bus 2046	: V=1.03750264, theta=-19.6475572 -> V=1.033334, theta=0.0
% INFO    : Bus 2047	: V=1.01215952, theta=-5.78175285 -> V=1.0158755, theta=0.0
% INFO    : Bus 2048	: V=1.02014485, theta=-6.06169957 -> V=1.0158755, theta=0.0
% INFO    : Bus 2049	: V=1.05368212, theta=-1.38192479 -> V=1.0377785, theta=0.0
% INFO    : Bus 2050	: V=1.027, theta=-17.1941725 -> V=0.999999, theta=0.0
% INFO    : Bus 2051	: V=0.996579527, theta=-19.9806846 -> V=1.0000005, theta=0.0
% INFO    : Bus 2052	: V=1.01444849, theta=-18.4581423 -> V=1.0000005, theta=0.0
% INFO    : Bus 2053	: V=1.06607277, theta=-14.8651991 -> V=1.044445, theta=0.0
% INFO    : Bus 2054	: V=0.981941119, theta=-22.5841903 -> V=1.0158755, theta=0.0
% INFO    : Bus 2055	: V=1.07376181, theta=-18.5604112 -> V=1.04444, theta=0.0
% INFO    : Bus 2056	: V=1.07885463, theta=-12.7291865 -> V=1.07237, theta=0.0
% INFO    : Bus 2057	: V=1.01763142, theta=-30.7363102 -> V=1.015872, theta=0.0
% INFO    : Bus 2058	: V=1.01780992, theta=-30.7266871 -> V=1.015872, theta=0.0
% INFO    : Bus 2059	: V=1.01786184, theta=-30.7312817 -> V=1.015872, theta=0.0
% INFO    : Bus 2060	: V=1.01984035, theta=-24.4915978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2061	: V=1.08953749, theta=5.2557672 -> V=1.05263, theta=0.0
% INFO    : Bus 2062	: V=1.08775318, theta=5.10109996 -> V=1.05263, theta=0.0
% INFO    : Bus 2063	: V=1.08775586, theta=5.10704049 -> V=1.05263, theta=0.0
% INFO    : Bus 2064	: V=1.089102, theta=5.26836908 -> V=1.05263, theta=0.0
% INFO    : Bus 2065	: V=1.08755361, theta=5.1168311 -> V=1.05263, theta=0.0
% INFO    : Bus 2066	: V=1.08969277, theta=5.20921295 -> V=1.05263, theta=0.0
% INFO    : Bus 2067	: V=1.0429665, theta=-19.2495137 -> V=0.999999, theta=0.0
% INFO    : Bus 2068	: V=1.06156679, theta=-3.37132301 -> V=1.022222, theta=0.0
% INFO    : Bus 2069	: V=1.00010623, theta=-20.8847951 -> V=1.0158755, theta=0.0
% INFO    : Bus 2070	: V=0.987697766, theta=-17.0613168 -> V=1.0000005, theta=0.0
% INFO    : Bus 2071	: V=1.04953542, theta=-7.94239847 -> V=1.0111115, theta=0.0
% INFO    : Bus 2072	: V=1.04437073, theta=-13.8611696 -> V=0.999999, theta=0.0
% INFO    : Bus 2073	: V=1.07303746, theta=-5.72459748 -> V=1.072365, theta=0.0
% INFO    : Bus 2074	: V=1.07251017, theta=-5.7889813 -> V=1.072365, theta=0.0
% INFO    : Bus 2075	: V=1.05974124, theta=-7.4233471 -> V=1.022222, theta=0.0
% INFO    : Bus 2076	: V=1.05812777, theta=-20.5127378 -> V=1.0000025, theta=0.0
% INFO    : Bus 2077	: V=1.0640918, theta=-17.6869079 -> V=1.044445, theta=0.0
% INFO    : Bus 2078	: V=1.01027602, theta=-20.3345318 -> V=1.022224, theta=0.0
% INFO    : Bus 2079	: V=1.01352833, theta=-19.7726603 -> V=1.022224, theta=0.0
% INFO    : Bus 2080	: V=1.07054665, theta=-16.9592804 -> V=1.046665, theta=0.0
% INFO    : Bus 2081	: V=1.07073781, theta=-17.0513471 -> V=1.046665, theta=0.0
% INFO    : Bus 2082	: V=1.03026293, theta=-23.259284 -> V=1.022224, theta=0.0
% INFO    : Bus 2083	: V=1.0597793, theta=-15.1536841 -> V=1.022869, theta=0.0
% INFO    : Bus 2084	: V=1.0252585, theta=-24.3141723 -> V=1.0000025, theta=0.0
% INFO    : Bus 2085	: V=1.03963502, theta=-15.9661601 -> V=1.015872, theta=0.0
% INFO    : Bus 2086	: V=1.05457638, theta=-12.8990132 -> V=1.046665, theta=0.0
% INFO    : Bus 2087	: V=1.06094094, theta=-10.7060791 -> V=1.0377785, theta=0.0
% INFO    : Bus 2088	: V=1.0716791, theta=-7.94302681 -> V=1.072365, theta=0.0
% INFO    : Bus 2089	: V=1.01566792, theta=-30.9114192 -> V=1.015872, theta=0.0
% INFO    : Bus 2090	: V=1.03536338, theta=-22.1969122 -> V=1.027779, theta=0.0
% INFO    : Bus 2091	: V=1.01697204, theta=-36.6866342 -> V=1.022224, theta=0.0
% INFO    : Bus 2092	: V=1.07771547, theta=-8.19235201 -> V=1.033333, theta=0.0
% INFO    : Bus 2093	: V=1.05317834, theta=-5.25578097 -> V=1.0000005, theta=0.0
% INFO    : Bus 2094	: V=1.05528005, theta=-4.53173165 -> V=1.0000005, theta=0.0
% INFO    : Bus 2095	: V=1.02916708, theta=-5.54668363 -> V=1.0158755, theta=0.0
% INFO    : Bus 2096	: V=1.06788408, theta=-2.56875572 -> V=1.0377785, theta=0.0
% INFO    : Bus 2097	: V=1.01764255, theta=-46.2752893 -> V=1.0079355, theta=0.0
% INFO    : Bus 2098	: V=1.058, theta=-3.78280478 -> V=1.022222, theta=0.0
% INFO    : Bus 2099	: V=1.0191768, theta=-40.5526554 -> V=1.0079355, theta=0.0
% INFO    : Bus 2100	: V=1.07466889, theta=-20.6533577 -> V=1.000001, theta=0.0
% INFO    : Bus 2101	: V=1.04012367, theta=-42.9826682 -> V=1.022224, theta=0.0
% INFO    : Bus 2102	: V=1.014, theta=-51.2097356 -> V=1.0079355, theta=0.0
% INFO    : Bus 2103	: V=1.03698631, theta=-35.2328073 -> V=1.0079355, theta=0.0
% INFO    : Bus 2104	: V=1.07725307, theta=-32.4323928 -> V=1.04444, theta=0.0
% INFO    : Bus 2105	: V=1.01838814, theta=-38.8249283 -> V=1.022224, theta=0.0
% INFO    : Bus 2106	: V=1.08309682, theta=-16.2618059 -> V=1.046665, theta=0.0
% INFO    : Bus 2107	: V=1.01803124, theta=-14.2325412 -> V=1.0158755, theta=0.0
% INFO    : Bus 2108	: V=1.01729821, theta=-14.197605 -> V=1.0158755, theta=0.0
% INFO    : Bus 2109	: V=1.0171816, theta=-14.1755006 -> V=1.0158755, theta=0.0
% INFO    : Bus 2110	: V=1.01725349, theta=-14.1731324 -> V=1.0158755, theta=0.0
% INFO    : Bus 2111	: V=1.01723782, theta=-14.1675965 -> V=1.0158755, theta=0.0
% INFO    : Bus 2112	: V=1.05723382, theta=-11.3792601 -> V=1.0377785, theta=0.0
% INFO    : Bus 2113	: V=1.02089072, theta=-45.5304275 -> V=1.0079355, theta=0.0
% INFO    : Bus 2114	: V=1.0508893, theta=-27.665521 -> V=1.0000025, theta=0.0
% INFO    : Bus 2115	: V=0.997721092, theta=-48.3299233 -> V=1.0079355, theta=0.0
% INFO    : Bus 2116	: V=1.01884579, theta=-10.1085091 -> V=1.0158755, theta=0.0
% INFO    : Bus 2117	: V=1.03751821, theta=-11.442764 -> V=1.0000025, theta=0.0
% INFO    : Bus 2118	: V=1.00041126, theta=-12.5151735 -> V=0.999999, theta=0.0
% INFO    : Bus 2119	: V=1.04249279, theta=-10.3996418 -> V=0.975, theta=0.0
% INFO    : Bus 2120	: V=0.996479002, theta=-24.9908525 -> V=1.015872, theta=0.0
% INFO    : Bus 2121	: V=1.02178757, theta=-18.3608385 -> V=1.0000005, theta=0.0
% INFO    : Bus 2122	: V=1.02943389, theta=-44.4901612 -> V=1.0079355, theta=0.0
% INFO    : Bus 2123	: V=1.0031602, theta=-7.84653563 -> V=1.0158755, theta=0.0
% INFO    : Bus 2124	: V=1.04711876, theta=-23.6495612 -> V=1.0000025, theta=0.0
% INFO    : Bus 2125	: V=1.05557275, theta=-19.1171484 -> V=1.044445, theta=0.0
% INFO    : Bus 2126	: V=1.00772545, theta=-19.8674424 -> V=1.0158755, theta=0.0
% INFO    : Bus 2127	: V=1.02331025, theta=-11.4561185 -> V=0.999999, theta=0.0
% INFO    : Bus 2128	: V=1.02509207, theta=-12.5041884 -> V=0.999999, theta=0.0
% INFO    : Bus 2129	: V=1.04858596, theta=-8.19212444 -> V=1.0111115, theta=0.0
% INFO    : Bus 2130	: V=1.04858784, theta=-8.18985084 -> V=1.0111115, theta=0.0
% INFO    : Bus 2131	: V=1.04855671, theta=-8.19167008 -> V=1.0111115, theta=0.0
% INFO    : Bus 2132	: V=1.05829682, theta=-8.7337577 -> V=1.022222, theta=0.0
% INFO    : Bus 2133	: V=1.07556854, theta=-4.32349689 -> V=1.0266685, theta=0.0
% INFO    : Bus 2134	: V=1.07022319, theta=-4.28607355 -> V=1.022223, theta=0.0
% INFO    : Bus 2135	: V=0.976600697, theta=-20.7750272 -> V=1.0158755, theta=0.0
% INFO    : Bus 2136	: V=0.958267353, theta=-8.67932798 -> V=0.9444445, theta=0.0
% INFO    : Bus 2137	: V=1.0162125, theta=-10.2564377 -> V=0.999999, theta=0.0
% INFO    : Bus 2138	: V=1.05054436, theta=-7.11922574 -> V=1.0111115, theta=0.0
% INFO    : Bus 2139	: V=1.06511717, theta=0.117238374 -> V=0.9888895, theta=0.0
% INFO    : Bus 2140	: V=1.07695082, theta=2.14995393 -> V=0.9888895, theta=0.0
% INFO    : Bus 2141	: V=1.01479752, theta=-3.40842609 -> V=1.0158755, theta=0.0
% INFO    : Bus 2142	: V=1.04254572, theta=-13.6076075 -> V=1.027779, theta=0.0
% INFO    : Bus 2143	: V=1.07551129, theta=-12.5891001 -> V=1.046665, theta=0.0
% INFO    : Bus 2144	: V=1.08364791, theta=-14.2173464 -> V=1.046355, theta=0.0
% INFO    : Bus 2145	: V=1.08266895, theta=-14.4172653 -> V=1.04587, theta=0.0
% INFO    : Bus 2146	: V=1.00104315, theta=-21.033922 -> V=1.015872, theta=0.0
% INFO    : Bus 2147	: V=1.02900068, theta=-12.636759 -> V=0.999999, theta=0.0
% INFO    : Bus 2148	: V=1.0479338, theta=-9.10430474 -> V=1.0111115, theta=0.0
% INFO    : Bus 2149	: V=1.07495293, theta=-5.04999673 -> V=1.072365, theta=0.0
% INFO    : Bus 2150	: V=1.0360233, theta=-40.0514434 -> V=1.022224, theta=0.0
% INFO    : Bus 2151	: V=1.0446747, theta=-29.9617629 -> V=1.022224, theta=0.0
% INFO    : Bus 2152	: V=1.04065663, theta=-7.72319047 -> V=1.0158755, theta=0.0
% INFO    : Bus 2153	: V=0.976837651, theta=-17.6283944 -> V=1.0158755, theta=0.0
% INFO    : Bus 2154	: V=1.00265843, theta=-23.5971516 -> V=1.0000025, theta=0.0
% INFO    : Bus 2155	: V=1.03935482, theta=-4.99541783 -> V=1.0158755, theta=0.0
% INFO    : Bus 2156	: V=1.00882156, theta=-14.2306444 -> V=1.0158755, theta=0.0
% INFO    : Bus 2157	: V=1.02145033, theta=-25.0397194 -> V=1.0000025, theta=0.0
% INFO    : Bus 2158	: V=1.02351439, theta=-36.5497933 -> V=1.022224, theta=0.0
% INFO    : Bus 2159	: V=1.01758092, theta=-18.4928084 -> V=1.0000005, theta=0.0
% INFO    : Bus 2160	: V=1.063, theta=-13.7212032 -> V=1.027779, theta=0.0
% INFO    : Bus 2161	: V=1.06205902, theta=-13.7331149 -> V=1.027779, theta=0.0
% INFO    : Bus 2162	: V=1.08083359, theta=-10.6169433 -> V=1.046665, theta=0.0
% INFO    : Bus 2163	: V=1.07765788, theta=-32.4349259 -> V=1.04444, theta=0.0
% INFO    : Bus 2164	: V=1.02703143, theta=-19.7221701 -> V=1.0000005, theta=0.0
% INFO    : Bus 2165	: V=1.0706077, theta=-1.56078043 -> V=1.033333, theta=0.0
% INFO    : Bus 2166	: V=1.07035222, theta=1.1861609 -> V=1.0288895, theta=0.0
% INFO    : Bus 2167	: V=1.02607425, theta=-13.7874755 -> V=0.999999, theta=0.0
% INFO    : Bus 2168	: V=1.02587746, theta=-13.8154517 -> V=0.999999, theta=0.0
% INFO    : Bus 2169	: V=1.02580071, theta=-13.8667174 -> V=0.999999, theta=0.0
% INFO    : Bus 2170	: V=1.02036868, theta=-13.7261804 -> V=0.999999, theta=0.0
% INFO    : Bus 2171	: V=1.02405558, theta=-25.3962385 -> V=1.0000025, theta=0.0
% INFO    : Bus 2172	: V=1.06034639, theta=-5.58145729 -> V=1.0158755, theta=0.0
% INFO    : Bus 2173	: V=1.01731304, theta=-6.40426887 -> V=1.0158755, theta=0.0
% INFO    : Bus 2174	: V=1.03806893, theta=-2.1653072 -> V=1.0377785, theta=0.0
% INFO    : Bus 2175	: V=1.03771621, theta=-2.16073363 -> V=1.0377785, theta=0.0
% INFO    : Bus 2176	: V=1.05949669, theta=-19.4930771 -> V=1.027779, theta=0.0
% INFO    : Bus 2177	: V=1.02138799, theta=-6.22498458 -> V=1.0158755, theta=0.0
% INFO    : Bus 2178	: V=1.02138799, theta=-6.22498458 -> V=1.0158755, theta=0.0
% INFO    : Bus 2179	: V=1.07322757, theta=-15.7378308 -> V=1.046665, theta=0.0
% INFO    : Bus 2180	: V=1.01506429, theta=1.71160508 -> V=1.0158755, theta=0.0
% INFO    : Bus 2181	: V=1.04854832, theta=-14.605529 -> V=1.0000025, theta=0.0
% INFO    : Bus 2182	: V=1.06214749, theta=-5.97400794 -> V=0.9888895, theta=0.0
% INFO    : Bus 2183	: V=1.06232788, theta=-5.9662835 -> V=0.9888895, theta=0.0
% INFO    : Bus 2184	: V=0.996726699, theta=-21.2348673 -> V=1.0000005, theta=0.0
% INFO    : Bus 2185	: V=1.07873474, theta=-18.5500667 -> V=1.046665, theta=0.0
% INFO    : Bus 2186	: V=1.05698219, theta=-14.4513549 -> V=1.027779, theta=0.0
% INFO    : Bus 2187	: V=0.996728081, theta=-21.2348752 -> V=1.0000005, theta=0.0
% INFO    : Bus 2188	: V=1.00479113, theta=-22.3728556 -> V=1.0000005, theta=0.0
% INFO    : Bus 2189	: V=1.01285852, theta=-18.7262968 -> V=0.9682545, theta=0.0
% INFO    : Bus 2190	: V=1.0286971, theta=-24.4835887 -> V=1.0000025, theta=0.0
% INFO    : Bus 2191	: V=1.06384956, theta=-8.61932108 -> V=1.022222, theta=0.0
% INFO    : Bus 2192	: V=0.895, theta=-5.41508178 -> V=0.9444445, theta=0.0
% INFO    : Bus 2193	: V=1.00938293, theta=-17.0824522 -> V=0.999999, theta=0.0
% INFO    : Bus 2194	: V=1.065, theta=-21.8935697 -> V=1.000001, theta=0.0
% INFO    : Bus 2195	: V=0.977070916, theta=-4.77841255 -> V=1.0000015, theta=0.0
% INFO    : Bus 2196	: V=1.08893787, theta=-11.8001361 -> V=1.047945, theta=0.0
% INFO    : Bus 2197	: V=1.08672668, theta=-10.2903526 -> V=1.073685, theta=0.0
% INFO    : Bus 2198	: V=1.08910426, theta=-11.7817483 -> V=1.04802, theta=0.0
% INFO    : Bus 2199	: V=1.08892224, theta=-11.7995504 -> V=1.047935, theta=0.0
% INFO    : Bus 2200	: V=1.08672635, theta=-10.2898511 -> V=1.073685, theta=0.0
% INFO    : Bus 2201	: V=1.04761633, theta=-2.11340759 -> V=0.984126, theta=0.0
% INFO    : Bus 2202	: V=1.07062838, theta=-9.23998524 -> V=1.022222, theta=0.0
% INFO    : Bus 2203	: V=1.02947061, theta=-36.9506389 -> V=1.0079355, theta=0.0
% INFO    : Bus 2204	: V=1.02213356, theta=-15.1991915 -> V=1.015872, theta=0.0
% INFO    : Bus 2205	: V=1.06396789, theta=-5.71437044 -> V=0.9888895, theta=0.0
% INFO    : Bus 2206	: V=1.02156351, theta=-3.09829247 -> V=1.0158755, theta=0.0
% INFO    : Bus 2207	: V=1.05631977, theta=-10.1914943 -> V=1.022222, theta=0.0
% INFO    : Bus 2208	: V=1.02343953, theta=-27.0639709 -> V=1.0000025, theta=0.0
% INFO    : Bus 2209	: V=1.05747325, theta=-11.0882577 -> V=1.022222, theta=0.0
% INFO    : Bus 2210	: V=1.00966481, theta=-11.6060067 -> V=1.0079355, theta=0.0
% INFO    : Bus 2211	: V=1.01473326, theta=-40.4335909 -> V=1.0079355, theta=0.0
% INFO    : Bus 2212	: V=1.03740147, theta=-25.5428764 -> V=1.0000025, theta=0.0
% INFO    : Bus 2213	: V=1.02829267, theta=-37.7219041 -> V=1.022224, theta=0.0
% INFO    : Bus 2214	: V=0.987372721, theta=-24.2782483 -> V=1.0000005, theta=0.0
% INFO    : Bus 2215	: V=1.06855086, theta=-17.9522657 -> V=1.046665, theta=0.0
% INFO    : Bus 2216	: V=1.06757116, theta=-18.0197587 -> V=1.046665, theta=0.0
% INFO    : Bus 2217	: V=1.01623611, theta=-11.6127161 -> V=1.0158755, theta=0.0
% INFO    : Bus 2218	: V=1.01300929, theta=-12.1691017 -> V=1.0158755, theta=0.0
% INFO    : Bus 2219	: V=0.999182101, theta=-6.94412342 -> V=1.0158755, theta=0.0
% INFO    : Bus 2220	: V=1.04154827, theta=-36.9504599 -> V=1.022224, theta=0.0
% INFO    : Bus 2221	: V=1.04303501, theta=-6.8860664 -> V=1.0111115, theta=0.0
% INFO    : Bus 2222	: V=1.02136457, theta=-6.22426695 -> V=1.0158755, theta=0.0
% INFO    : Bus 2223	: V=1.05409441, theta=-1.59436865 -> V=1.0377785, theta=0.0
% INFO    : Bus 2224	: V=1.075126, theta=-8.77721234 -> V=1.073685, theta=0.0
% INFO    : Bus 2225	: V=1.05675911, theta=-12.3942122 -> V=1.022222, theta=0.0
% INFO    : Bus 2226	: V=1.00889168, theta=-7.30466976 -> V=1.0158755, theta=0.0
% INFO    : Bus 2227	: V=1.03905001, theta=-7.63252246 -> V=1.0158755, theta=0.0
% INFO    : Bus 2228	: V=1.07443498, theta=-5.21719633 -> V=1.0377785, theta=0.0
% INFO    : Bus 2229	: V=1.06009949, theta=-9.82892511 -> V=1.0000025, theta=0.0
% INFO    : Bus 2230	: V=0.995152682, theta=-31.2143525 -> V=1.0000025, theta=0.0
% INFO    : Bus 2231	: V=1.00810551, theta=-6.49519702 -> V=1.0158755, theta=0.0
% INFO    : Bus 2232	: V=1.05877405, theta=-3.61716542 -> V=1.033333, theta=0.0
% INFO    : Bus 2233	: V=1.06439517, theta=-1.10359761 -> V=1.0288895, theta=0.0
% INFO    : Bus 2234	: V=1.01264646, theta=-6.5254143 -> V=1.0158755, theta=0.0
% INFO    : Bus 2235	: V=1.06975959, theta=-9.1861617 -> V=1.015874, theta=0.0
% INFO    : Bus 2236	: V=1.07063531, theta=-7.6985704 -> V=1.033333, theta=0.0
% INFO    : Bus 2237	: V=1.01957044, theta=-14.9790299 -> V=0.999999, theta=0.0
% INFO    : Bus 2238	: V=1.06739047, theta=-4.56791333 -> V=0.9888895, theta=0.0
% INFO    : Bus 2239	: V=1.01033156, theta=-29.865639 -> V=1.0000025, theta=0.0
% INFO    : Bus 2240	: V=0.86040348, theta=-23.941455 -> V=0.83, theta=0.0
% INFO    : Bus 2241	: V=1.07549231, theta=-23.9410757 -> V=1.044445, theta=0.0
% INFO    : Bus 2242	: V=1.04327674, theta=-20.2689146 -> V=1.0000025, theta=0.0
% INFO    : Bus 2243	: V=1.04836731, theta=-20.5037757 -> V=1.022224, theta=0.0
% INFO    : Bus 2244	: V=1.00658279, theta=-3.4809994 -> V=1.0158755, theta=0.0
% INFO    : Bus 2245	: V=1.09047244, theta=2.6231413 -> V=1.072365, theta=0.0
% INFO    : Bus 2246	: V=1.069, theta=-21.3431912 -> V=0.975, theta=0.0
% INFO    : Bus 2247	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2248	: V=1.07268177, theta=-19.5357867 -> V=1.044445, theta=0.0
% INFO    : Bus 2249	: V=1.05753975, theta=-21.9089592 -> V=1.0000025, theta=0.0
% INFO    : Bus 2250	: V=1.05896635, theta=-20.6051708 -> V=1.027779, theta=0.0
% INFO    : Bus 2251	: V=1.01047885, theta=-7.1379503 -> V=1.0158755, theta=0.0
% INFO    : Bus 2252	: V=1.07005204, theta=-9.06724516 -> V=1.015874, theta=0.0
% INFO    : Bus 2253	: V=1.02161082, theta=-27.9319455 -> V=1.015872, theta=0.0
% INFO    : Bus 2254	: V=1.04415539, theta=-23.6760489 -> V=1.046665, theta=0.0
% INFO    : Bus 2255	: V=1.05993636, theta=-17.5810056 -> V=1.046665, theta=0.0
% INFO    : Bus 2256	: V=1.02406003, theta=-10.6912288 -> V=1.0158755, theta=0.0
% INFO    : Bus 2257	: V=1.08095654, theta=-10.4684876 -> V=1.046665, theta=0.0
% INFO    : Bus 2258	: V=1.08142758, theta=-10.9076069 -> V=1.046665, theta=0.0
% INFO    : Bus 2259	: V=1.02094716, theta=3.49084712 -> V=1.0158755, theta=0.0
% INFO    : Bus 2260	: V=1.010644, theta=0.239617755 -> V=1.0158755, theta=0.0
% INFO    : Bus 2261	: V=1.06153355, theta=-9.60683876 -> V=1.033333, theta=0.0
% INFO    : Bus 2262	: V=1.01725733, theta=-15.8312207 -> V=1.0158755, theta=0.0
% INFO    : Bus 2263	: V=1.02367025, theta=-13.9130676 -> V=1.0, theta=0.0
% INFO    : Bus 2264	: V=1.05854505, theta=-11.2026588 -> V=1.0377785, theta=0.0
% INFO    : Bus 2265	: V=1.06819931, theta=-22.6213891 -> V=1.027779, theta=0.0
% INFO    : Bus 2266	: V=1.02940878, theta=-2.22551039 -> V=0.984126, theta=0.0
% INFO    : Bus 2267	: V=1.11474326, theta=5.166199 -> V=1.0399705, theta=0.0
% INFO    : Bus 2268	: V=1.01918442, theta=3.61933348 -> V=1.0158755, theta=0.0
% INFO    : Bus 2269	: V=1.07572665, theta=5.166199 -> V=1.0377785, theta=0.0
% INFO    : Bus 2270	: V=0.990782801, theta=-30.5187501 -> V=1.0000025, theta=0.0
% INFO    : Bus 2271	: V=1.06234617, theta=-9.54913296 -> V=1.016666, theta=0.0
% INFO    : Bus 2272	: V=1.06258042, theta=-5.91524241 -> V=1.006667, theta=0.0
% INFO    : Bus 2273	: V=1.01118822, theta=-7.07823217 -> V=1.0158755, theta=0.0
% INFO    : Bus 2274	: V=1.06384956, theta=-8.61932108 -> V=1.022222, theta=0.0
% INFO    : Bus 2275	: V=1.02645362, theta=-2.85565725 -> V=1.0158755, theta=0.0
% INFO    : Bus 2276	: V=1.01678272, theta=-13.3141343 -> V=1.0158755, theta=0.0
% INFO    : Bus 2277	: V=1.03228204, theta=-38.3362265 -> V=1.0079355, theta=0.0
% INFO    : Bus 2278	: V=1.0299853, theta=-23.3147492 -> V=1.022224, theta=0.0
% INFO    : Bus 2279	: V=1.00926548, theta=-7.83992198 -> V=1.0158755, theta=0.0
% INFO    : Bus 2280	: V=1.01726562, theta=0.492126106 -> V=1.0158755, theta=0.0
% INFO    : Bus 2281	: V=1.0135811, theta=3.23682366 -> V=1.013331, theta=0.0
% INFO    : Bus 2282	: V=1.01117416, theta=3.01402729 -> V=1.013331, theta=0.0
% INFO    : Bus 2283	: V=1.01876347, theta=3.44774758 -> V=1.0158755, theta=0.0
% INFO    : Bus 2284	: V=1.05503964, theta=-4.55915312 -> V=0.9888895, theta=0.0
% INFO    : Bus 2285	: V=1.05224464, theta=-23.2580671 -> V=1.027779, theta=0.0
% INFO    : Bus 2286	: V=1.01388885, theta=-27.3789209 -> V=1.015872, theta=0.0
% INFO    : Bus 2287	: V=1.04401058, theta=-22.2027488 -> V=1.0000025, theta=0.0
% INFO    : Bus 2288	: V=1.0214804, theta=-25.5740213 -> V=1.0000025, theta=0.0
% INFO    : Bus 2289	: V=1.07407398, theta=-15.5988131 -> V=1.078945, theta=0.0
% INFO    : Bus 2290	: V=1.04086177, theta=-33.2314347 -> V=1.022224, theta=0.0
% INFO    : Bus 2291	: V=1.03101169, theta=-19.0917554 -> V=0.999999, theta=0.0
% INFO    : Bus 2292	: V=1.0372047, theta=-15.8940591 -> V=1.0111115, theta=0.0
% INFO    : Bus 2293	: V=1.01284471, theta=-22.714137 -> V=1.0000005, theta=0.0
% INFO    : Bus 2294	: V=0.997, theta=-21.2389689 -> V=1.0000005, theta=0.0
% INFO    : Bus 2295	: V=1.01399011, theta=-21.020961 -> V=1.0000005, theta=0.0
% INFO    : Bus 2296	: V=1.02518938, theta=-17.1443599 -> V=1.0000005, theta=0.0
% INFO    : Bus 2297	: V=1.03561443, theta=-15.7848153 -> V=0.999999, theta=0.0
% INFO    : Bus 2298	: V=1.04886578, theta=-11.8106755 -> V=1.0111115, theta=0.0
% INFO    : Bus 2299	: V=1.01198688, theta=-23.133202 -> V=1.0000025, theta=0.0
% INFO    : Bus 2300	: V=1.03035826, theta=-11.8253821 -> V=0.999999, theta=0.0
% INFO    : Bus 2301	: V=0.999827929, theta=-29.489255 -> V=1.0000025, theta=0.0
% INFO    : Bus 2302	: V=1.00485207, theta=-13.9777998 -> V=1.0158755, theta=0.0
% INFO    : Bus 2303	: V=1.02155047, theta=-29.9110984 -> V=1.022224, theta=0.0
% INFO    : Bus 2304	: V=1.00041521, theta=-28.6022957 -> V=1.0000025, theta=0.0
% INFO    : Bus 2305	: V=1.03740146, theta=-27.4286925 -> V=1.022224, theta=0.0
% INFO    : Bus 2306	: V=1.01939526, theta=-49.7470621 -> V=1.0079355, theta=0.0
% INFO    : Bus 2307	: V=1.01929911, theta=-6.72721256 -> V=1.0158755, theta=0.0
% INFO    : Bus 2308	: V=1.07826513, theta=-4.26167796 -> V=1.0377785, theta=0.0
% INFO    : Bus 2309	: V=1.01442368, theta=-27.0983108 -> V=1.015872, theta=0.0
% INFO    : Bus 2310	: V=1.02155286, theta=-26.8018925 -> V=1.0000025, theta=0.0
% INFO    : Bus 2311	: V=1.02374975, theta=-13.2920934 -> V=0.999999, theta=0.0
% INFO    : Bus 2312	: V=1.03841307, theta=-10.3973698 -> V=1.0111115, theta=0.0
% INFO    : Bus 2313	: V=1.01754218, theta=-25.2315617 -> V=1.0000025, theta=0.0
% INFO    : Bus 2314	: V=1.0573385, theta=-21.364574 -> V=1.044445, theta=0.0
% INFO    : Bus 2315	: V=1.01639199, theta=-12.0764724 -> V=0.999999, theta=0.0
% INFO    : Bus 2316	: V=1.03326888, theta=-36.5707796 -> V=1.022224, theta=0.0
% INFO    : Bus 2317	: V=1.01690102, theta=-29.2753631 -> V=1.015872, theta=0.0
% INFO    : Bus 2318	: V=1.02452152, theta=-17.81613 -> V=1.015872, theta=0.0
% INFO    : Bus 2319	: V=1.03195478, theta=-21.2586098 -> V=1.022224, theta=0.0
% INFO    : Bus 2320	: V=1.02947414, theta=-27.2122356 -> V=1.0000025, theta=0.0
% INFO    : Bus 2321	: V=1.04211895, theta=-25.2267542 -> V=1.022224, theta=0.0
% INFO    : Bus 2322	: V=1.02789714, theta=-27.9988238 -> V=1.022224, theta=0.0
% INFO    : Bus 2323	: V=1.03009544, theta=-19.1815324 -> V=1.022224, theta=0.0
% INFO    : Bus 2324	: V=1.07858469, theta=-18.5615013 -> V=1.046665, theta=0.0
% INFO    : Bus 2325	: V=1.07862259, theta=-18.5704982 -> V=1.046665, theta=0.0
% INFO    : Bus 2326	: V=1.02584257, theta=-5.98348834 -> V=1.0158755, theta=0.0
% INFO    : Bus 2327	: V=1.06155858, theta=-2.775067 -> V=1.0377785, theta=0.0
% INFO    : Bus 2328	: V=1.01953722, theta=-8.83669258 -> V=1.0158755, theta=0.0
% INFO    : Bus 2329	: V=1.004192, theta=-26.2798792 -> V=1.0000025, theta=0.0
% INFO    : Bus 2330	: V=1.03346856, theta=-19.8619019 -> V=1.0000005, theta=0.0
% INFO    : Bus 2331	: V=1.01927463, theta=-20.7808572 -> V=1.015872, theta=0.0
% INFO    : Bus 2332	: V=1.01708798, theta=-20.7041965 -> V=1.015872, theta=0.0
% INFO    : Bus 2333	: V=1.02208692, theta=-18.4170401 -> V=1.015872, theta=0.0
% INFO    : Bus 2334	: V=1.02396461, theta=-17.9529518 -> V=1.015872, theta=0.0
% INFO    : Bus 2335	: V=1.04499339, theta=-12.7244736 -> V=1.046665, theta=0.0
% INFO    : Bus 2336	: V=1.05682839, theta=-5.31467915 -> V=1.07877, theta=0.0
% INFO    : Bus 2337	: V=1.03927014, theta=-24.4298572 -> V=1.022224, theta=0.0
% INFO    : Bus 2338	: V=1.02461934, theta=-44.5048518 -> V=1.0079355, theta=0.0
% INFO    : Bus 2339	: V=1.01729764, theta=1.08493685 -> V=1.0158755, theta=0.0
% INFO    : Bus 2340	: V=0.997, theta=-20.2092938 -> V=1.015872, theta=0.0
% INFO    : Bus 2341	: V=1.05037857, theta=-22.8532474 -> V=1.0000025, theta=0.0
% INFO    : Bus 2342	: V=1.038, theta=-27.3933246 -> V=1.022224, theta=0.0
% INFO    : Bus 2343	: V=1.02216504, theta=-15.4194751 -> V=0.999999, theta=0.0
% INFO    : Bus 2344	: V=1.02515627, theta=-14.3093085 -> V=0.999999, theta=0.0
% INFO    : Bus 2345	: V=1.04822828, theta=-10.6244219 -> V=1.0111115, theta=0.0
% INFO    : Bus 2346	: V=1.0220228, theta=-22.2884798 -> V=1.0158755, theta=0.0
% INFO    : Bus 2347	: V=1.04174863, theta=-22.365767 -> V=1.027779, theta=0.0
% INFO    : Bus 2348	: V=1.02409862, theta=-18.1641509 -> V=1.027779, theta=0.0
% INFO    : Bus 2349	: V=1.06910238, theta=-17.3182919 -> V=1.04444, theta=0.0
% INFO    : Bus 2350	: V=1.08026862, theta=-15.8563304 -> V=1.07237, theta=0.0
% INFO    : Bus 2351	: V=1.08040556, theta=-15.8307596 -> V=1.07237, theta=0.0
% INFO    : Bus 2352	: V=1.01753656, theta=1.84426065 -> V=1.0158755, theta=0.0
% INFO    : Bus 2353	: V=1.05564365, theta=-22.5735697 -> V=1.000001, theta=0.0
% INFO    : Bus 2354	: V=1.07252082, theta=-18.1901992 -> V=1.0, theta=0.0
% INFO    : Bus 2355	: V=1.05107679, theta=-22.7546634 -> V=1.000001, theta=0.0
% INFO    : Bus 2356	: V=1.01153231, theta=-14.1776683 -> V=1.0158755, theta=0.0
% INFO    : Bus 2357	: V=1.04906161, theta=-18.7180827 -> V=1.022224, theta=0.0
% INFO    : Bus 2358	: V=1.01820669, theta=-25.9968632 -> V=1.0000025, theta=0.0
% INFO    : Bus 2359	: V=1.03738532, theta=-21.9014973 -> V=1.022224, theta=0.0
% INFO    : Bus 2360	: V=1.00364909, theta=-27.5803241 -> V=1.022224, theta=0.0
% INFO    : Bus 2361	: V=1.02588842, theta=-39.0253522 -> V=1.0079355, theta=0.0
% INFO    : Bus 2362	: V=1.03000037, theta=-26.7402947 -> V=1.022224, theta=0.0
% INFO    : Bus 2363	: V=1.01235746, theta=-6.25571117 -> V=1.0158755, theta=0.0
% INFO    : Bus 2364	: V=1.091, theta=-1.63446028 -> V=0.975, theta=0.0
% INFO    : Bus 2365	: V=1.096, theta=-1.68642432 -> V=0.975, theta=0.0
% INFO    : Bus 2366	: V=1.071, theta=-2.58166019 -> V=0.975, theta=0.0
% INFO    : Bus 2367	: V=1.091, theta=-1.89837968 -> V=0.975, theta=0.0
% INFO    : Bus 2368	: V=1.1, theta=-2.78775114 -> V=0.975, theta=0.0
% INFO    : Bus 2369	: V=1.08244997, theta=-3.81002639 -> V=1.0377785, theta=0.0
% INFO    : Bus 2370	: V=1.08248573, theta=-3.80958032 -> V=1.0377785, theta=0.0
% INFO    : Bus 2371	: V=1.0823289, theta=-3.81634695 -> V=1.0377785, theta=0.0
% INFO    : Bus 2372	: V=1.08245172, theta=-3.81171032 -> V=1.0377785, theta=0.0
% INFO    : Bus 2373	: V=1.08240565, theta=-3.82406323 -> V=1.0377785, theta=0.0
% INFO    : Bus 2374	: V=1.08251359, theta=-3.81727466 -> V=1.0377785, theta=0.0
% INFO    : Bus 2375	: V=1.0233796, theta=-5.96879257 -> V=1.0158755, theta=0.0
% INFO    : Bus 2376	: V=1.08240565, theta=-3.82406323 -> V=1.0377785, theta=0.0
% INFO    : Bus 2377	: V=1.03479583, theta=-47.0331669 -> V=1.0079355, theta=0.0
% INFO    : Bus 2378	: V=1.01586051, theta=2.00934012 -> V=1.0158755, theta=0.0
% INFO    : Bus 2379	: V=1.04188104, theta=-46.4887676 -> V=1.0079355, theta=0.0
% INFO    : Bus 2380	: V=0.999372195, theta=-51.224497 -> V=1.0079355, theta=0.0
% INFO    : Bus 2381	: V=1.00177041, theta=-56.237623 -> V=1.0079355, theta=0.0
% INFO    : Bus 2382	: V=1.03408356, theta=-47.0707806 -> V=1.0079355, theta=0.0
% INFO    : Bus 2383	: V=1.04854957, theta=-47.0378645 -> V=1.0079355, theta=0.0
% INFO    : Bus 2384	: V=1.00566033, theta=-47.4747421 -> V=1.0079355, theta=0.0
% INFO    : Bus 2385	: V=1.01444517, theta=-47.6336967 -> V=1.0079355, theta=0.0
% INFO    : Bus 2386	: V=1.00657669, theta=-46.6361265 -> V=1.0079355, theta=0.0
% INFO    : Bus 2387	: V=1.02185481, theta=-16.4853704 -> V=1.0158755, theta=0.0
% INFO    : Bus 2388	: V=0.979020842, theta=-44.1086067 -> V=1.0079355, theta=0.0
% INFO    : Bus 2389	: V=1.01294182, theta=-6.30694805 -> V=1.0158755, theta=0.0
% INFO    : Bus 2390	: V=1.02321556, theta=-10.6873579 -> V=1.015872, theta=0.0
% INFO    : Bus 2391	: V=1.04026344, theta=-23.1249694 -> V=1.0000025, theta=0.0
% INFO    : Bus 2392	: V=1.05136689, theta=-24.4435451 -> V=1.0000025, theta=0.0
% INFO    : Bus 2393	: V=1.05135907, theta=-24.4481677 -> V=1.0000025, theta=0.0
% INFO    : Bus 2394	: V=0.999061731, theta=-25.5378608 -> V=1.0000025, theta=0.0
% INFO    : Bus 2395	: V=1.01368283, theta=-25.0661356 -> V=1.0000025, theta=0.0
% INFO    : Bus 2396	: V=1.04909946, theta=-24.739396 -> V=1.0000025, theta=0.0
% INFO    : Bus 2397	: V=1.01062715, theta=-27.0566978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2398	: V=1.03196577, theta=-21.326561 -> V=1.0000025, theta=0.0
% INFO    : Bus 2399	: V=1.02850792, theta=-21.3229225 -> V=0.999999, theta=0.0
% INFO    : Bus 2400	: V=1.03097321, theta=-27.7386225 -> V=1.0000025, theta=0.0
% INFO    : Bus 2401	: V=1.06081021, theta=-9.17088167 -> V=1.046665, theta=0.0
% INFO    : Bus 2402	: V=1.03856182, theta=-29.662765 -> V=1.0000025, theta=0.0
% INFO    : Bus 2403	: V=1.05749865, theta=-6.0314172 -> V=1.046665, theta=0.0
% INFO    : Bus 2404	: V=1.05750394, theta=-6.03104104 -> V=1.046665, theta=0.0
% INFO    : Bus 2405	: V=0.983890744, theta=-30.7006372 -> V=1.0000025, theta=0.0
% INFO    : Bus 2406	: V=1.05336519, theta=-28.3132368 -> V=1.027779, theta=0.0
% INFO    : Bus 2407	: V=1.01783174, theta=-29.7094456 -> V=1.0000025, theta=0.0
% INFO    : Bus 2408	: V=1.06883446, theta=-26.104763 -> V=1.0000025, theta=0.0
% INFO    : Bus 2409	: V=1.05798422, theta=-20.7713545 -> V=1.000001, theta=0.0
% INFO    : Bus 2410	: V=1.02056091, theta=-19.4272608 -> V=1.0000005, theta=0.0
% INFO    : Bus 2411	: V=1.02242463, theta=-15.9527288 -> V=1.0000005, theta=0.0
% INFO    : Bus 2412	: V=0.978014061, theta=-15.0085783 -> V=0.999999, theta=0.0
% INFO    : Bus 2413	: V=1.058, theta=-20.7697921 -> V=1.000001, theta=0.0
% INFO    : Bus 2414	: V=0.99996591, theta=-23.6515486 -> V=1.015872, theta=0.0
% INFO    : Bus 2415	: V=1.01714375, theta=-39.550988 -> V=1.0079355, theta=0.0
% INFO    : Bus 2416	: V=1.03499073, theta=-12.3171993 -> V=1.016666, theta=0.0
% INFO    : Bus 2417	: V=1.06969117, theta=-18.8288518 -> V=1.046665, theta=0.0
% INFO    : Bus 2418	: V=1.06969877, theta=-18.8282943 -> V=1.046665, theta=0.0
% INFO    : Bus 2419	: V=1.04264597, theta=-23.4164276 -> V=1.0000025, theta=0.0
% INFO    : Bus 2420	: V=1.06785213, theta=-15.1173378 -> V=1.044445, theta=0.0
% INFO    : Bus 2421	: V=1.02655391, theta=-12.4867836 -> V=0.999999, theta=0.0
% INFO    : Bus 2422	: V=1.01682229, theta=1.84532867 -> V=1.0158755, theta=0.0
% INFO    : Bus 2423	: V=1.05947602, theta=-19.4040082 -> V=1.022224, theta=0.0
% INFO    : Bus 2424	: V=1.03230263, theta=-45.0914742 -> V=1.0079355, theta=0.0
% INFO    : Bus 2425	: V=1.07088524, theta=-40.2687537 -> V=1.04444, theta=0.0
% INFO    : Bus 2426	: V=1.07101849, theta=-40.3590638 -> V=1.04444, theta=0.0
% INFO    : Bus 2427	: V=1.0199422, theta=-47.538658 -> V=1.0079355, theta=0.0
% INFO    : Bus 2428	: V=1.0172972, theta=1.08494912 -> V=1.0158755, theta=0.0
% INFO    : Bus 2429	: V=1.07599874, theta=4.98445385 -> V=1.0377785, theta=0.0
% INFO    : Bus 2430	: V=1.00514737, theta=-3.63362449 -> V=1.0158755, theta=0.0
% INFO    : Bus 2431	: V=1.01491358, theta=-3.38785965 -> V=1.0158755, theta=0.0
% INFO    : Bus 2432	: V=1.02062112, theta=-2.40807851 -> V=1.0158755, theta=0.0
% INFO    : Bus 2433	: V=1.05900331, theta=1.33332184 -> V=1.0377785, theta=0.0
% INFO    : Bus 2434	: V=1.02137513, theta=-47.565551 -> V=1.0079355, theta=0.0
% INFO    : Bus 2435	: V=1.04795627, theta=-49.1229419 -> V=1.0079355, theta=0.0
% INFO    : Bus 2436	: V=1.08284602, theta=-15.1963343 -> V=1.046665, theta=0.0
% INFO    : Bus 2437	: V=1.08263121, theta=-15.2782265 -> V=1.046665, theta=0.0
% INFO    : Bus 2438	: V=1.0258212, theta=-16.4122993 -> V=0.999999, theta=0.0
% INFO    : Bus 2439	: V=1.03232305, theta=-4.74790249 -> V=1.0158755, theta=0.0
% INFO    : Bus 2440	: V=1.0323621, theta=-4.75359265 -> V=1.0158755, theta=0.0
% INFO    : Bus 2441	: V=1.02416681, theta=-21.223909 -> V=0.999999, theta=0.0
% INFO    : Bus 2442	: V=1.01113979, theta=-26.3455404 -> V=1.0000025, theta=0.0
% INFO    : Bus 2443	: V=1.01908699, theta=-45.3144956 -> V=1.0079355, theta=0.0
% INFO    : Bus 2444	: V=1.01232975, theta=-47.7575242 -> V=1.0079355, theta=0.0
% INFO    : Bus 2445	: V=1.00912405, theta=-44.9056307 -> V=1.0079355, theta=0.0
% INFO    : Bus 2446	: V=1.02019001, theta=-43.9789412 -> V=1.0079355, theta=0.0
% INFO    : Bus 2447	: V=1.01805218, theta=-18.8747105 -> V=1.0000025, theta=0.0
% INFO    : Bus 2448	: V=0.990247969, theta=-26.8720372 -> V=1.0000025, theta=0.0
% INFO    : Bus 2449	: V=1.07804308, theta=-19.0465801 -> V=1.0, theta=0.0
% INFO    : Bus 2450	: V=1.05971914, theta=-18.0352794 -> V=1.044445, theta=0.0
% INFO    : Bus 2451	: V=1.03109864, theta=-43.7063181 -> V=1.0079355, theta=0.0
% INFO    : Bus 2452	: V=1.06409079, theta=-19.283586 -> V=1.000001, theta=0.0
% INFO    : Bus 2453	: V=0.987925413, theta=-7.90550923 -> V=0.999999, theta=0.0
% INFO    : Bus 2454	: V=1.03928174, theta=-24.5434629 -> V=1.0000025, theta=0.0
% INFO    : Bus 2455	: V=1.04846772, theta=-16.1060365 -> V=1.0000025, theta=0.0
% INFO    : Bus 2456	: V=1.07828391, theta=-18.6005526 -> V=1.046665, theta=0.0
% INFO    : Bus 2457	: V=1.07089496, theta=-23.7662869 -> V=1.044445, theta=0.0
% INFO    : Bus 2458	: V=1.00637254, theta=-8.87085386 -> V=1.0158755, theta=0.0
% INFO    : Bus 2459	: V=1.03432047, theta=-25.9194552 -> V=1.022224, theta=0.0
% INFO    : Bus 2460	: V=1.0813204, theta=-17.6844083 -> V=1.07237, theta=0.0
% INFO    : Bus 2461	: V=1.04382766, theta=-22.0950852 -> V=1.0000025, theta=0.0
% INFO    : Bus 2462	: V=1.07124946, theta=-15.8015701 -> V=1.044445, theta=0.0
% INFO    : Bus 2463	: V=1.012, theta=-21.5768206 -> V=1.015872, theta=0.0
% INFO    : Bus 2464	: V=1.03571046, theta=-20.2514143 -> V=1.0158755, theta=0.0
% INFO    : Bus 2465	: V=1.02189025, theta=-18.3322806 -> V=1.0000005, theta=0.0
% INFO    : Bus 2466	: V=1.03711469, theta=-37.7359058 -> V=1.022224, theta=0.0
% INFO    : Bus 2467	: V=1.06769453, theta=-9.79146134 -> V=0.9888895, theta=0.0
% INFO    : Bus 2468	: V=1.06251943, theta=-8.88436456 -> V=0.9888895, theta=0.0
% INFO    : Bus 2469	: V=1.07254284, theta=-7.28289199 -> V=1.05263, theta=0.0
% INFO    : Bus 2470	: V=1.05584534, theta=-26.9838227 -> V=1.027779, theta=0.0
% INFO    : Bus 2471	: V=1.06907031, theta=-27.1984973 -> V=1.046665, theta=0.0
% INFO    : Bus 2472	: V=1.08116096, theta=-20.7149649 -> V=1.073685, theta=0.0
% INFO    : Bus 2473	: V=0.998082238, theta=-28.8750751 -> V=1.0000025, theta=0.0
% INFO    : Bus 2474	: V=0.99240325, theta=-26.7391456 -> V=1.015872, theta=0.0
% INFO    : Bus 2475	: V=1.00172457, theta=-24.1663729 -> V=1.015872, theta=0.0
% INFO    : Bus 2476	: V=1.00186793, theta=-24.1647854 -> V=1.015872, theta=0.0
% INFO    : Bus 2477	: V=1.02520565, theta=-20.0907104 -> V=0.999999, theta=0.0
% INFO    : Bus 2478	: V=1.03742982, theta=-4.73179089 -> V=1.0158755, theta=0.0
% INFO    : Bus 2479	: V=1.0175782, theta=-12.5358704 -> V=0.999999, theta=0.0
% INFO    : Bus 2480	: V=1.01340364, theta=-25.9456553 -> V=1.0000025, theta=0.0
% INFO    : Bus 2481	: V=1.06320614, theta=-22.3447858 -> V=1.0000025, theta=0.0
% INFO    : Bus 2482	: V=0.989235484, theta=-23.0785734 -> V=1.015872, theta=0.0
% INFO    : Bus 2483	: V=1.01351494, theta=-21.8454923 -> V=1.0000025, theta=0.0
% INFO    : Bus 2484	: V=1.02345863, theta=-33.2301909 -> V=1.022224, theta=0.0
% INFO    : Bus 2485	: V=1.04267804, theta=-34.7159146 -> V=1.022224, theta=0.0
% INFO    : Bus 2486	: V=1.07009723, theta=-30.1311209 -> V=1.04444, theta=0.0
% INFO    : Bus 2487	: V=1.00811317, theta=-32.7544661 -> V=1.015872, theta=0.0
% INFO    : Bus 2488	: V=1.07428117, theta=-20.8985742 -> V=1.000001, theta=0.0
% INFO    : Bus 2489	: V=1.01808218, theta=-7.75457029 -> V=1.0158755, theta=0.0
% INFO    : Bus 2490	: V=1.02540368, theta=-28.9605646 -> V=1.0000025, theta=0.0
% INFO    : Bus 2491	: V=1.00227781, theta=-24.112876 -> V=1.015872, theta=0.0
% INFO    : Bus 2492	: V=1.04137457, theta=-19.4891334 -> V=1.046665, theta=0.0
% INFO    : Bus 2493	: V=1.00640964, theta=-24.6007173 -> V=1.0000025, theta=0.0
% INFO    : Bus 2494	: V=1.01716271, theta=-6.98160854 -> V=1.0158755, theta=0.0
% INFO    : Bus 2495	: V=1.0382829, theta=-18.0119887 -> V=1.0158755, theta=0.0
% INFO    : Bus 2496	: V=1.00304696, theta=-3.7564385 -> V=1.0158755, theta=0.0
% INFO    : Bus 2497	: V=1.02339953, theta=-19.2302319 -> V=1.015872, theta=0.0
% INFO    : Bus 2498	: V=1.03998862, theta=-19.857826 -> V=1.027779, theta=0.0
% INFO    : Bus 2499	: V=0.95660379, theta=-8.82462633 -> V=0.9444445, theta=0.0
% INFO    : Bus 2500	: V=0.980057987, theta=-29.4791666 -> V=1.0000025, theta=0.0
% INFO    : Bus 2501	: V=0.996586458, theta=-31.7077759 -> V=1.0000025, theta=0.0
% INFO    : Bus 2502	: V=1.00626849, theta=-19.7101831 -> V=1.015872, theta=0.0
% INFO    : Bus 2503	: V=1.04306365, theta=-24.9502383 -> V=1.0000025, theta=0.0
% INFO    : Bus 2504	: V=1.02793583, theta=-25.6350883 -> V=1.0000025, theta=0.0
% INFO    : Bus 2505	: V=1.06157443, theta=-21.3922998 -> V=1.044445, theta=0.0
% INFO    : Bus 2506	: V=1.03171454, theta=-26.8544185 -> V=1.0000025, theta=0.0
% INFO    : Bus 2507	: V=1.02300007, theta=-22.9833689 -> V=1.022224, theta=0.0
% INFO    : Bus 2508	: V=1.03041445, theta=-15.7903583 -> V=0.999999, theta=0.0
% INFO    : Bus 2509	: V=1.00962299, theta=-27.0459611 -> V=1.0000025, theta=0.0
% INFO    : Bus 2510	: V=1.00395837, theta=-0.16129124 -> V=1.0158755, theta=0.0
% INFO    : Bus 2511	: V=1.03447594, theta=-25.3161391 -> V=1.0000025, theta=0.0
% INFO    : Bus 2512	: V=1.06973953, theta=-19.8152618 -> V=1.044445, theta=0.0
% INFO    : Bus 2513	: V=1.01893841, theta=-47.1223362 -> V=1.0079355, theta=0.0
% INFO    : Bus 2514	: V=1.05521227, theta=-21.1846269 -> V=1.0000025, theta=0.0
% INFO    : Bus 2515	: V=1.03238535, theta=-25.2167532 -> V=1.0000025, theta=0.0
% INFO    : Bus 2516	: V=1.02935077, theta=-32.0656097 -> V=1.0000025, theta=0.0
% INFO    : Bus 2517	: V=1.05868488, theta=-32.0656097 -> V=1.000001, theta=0.0
% INFO    : Bus 2518	: V=1.04314158, theta=-23.3695791 -> V=1.0000025, theta=0.0
% INFO    : Bus 2519	: V=1.06907056, theta=-18.8373473 -> V=1.044445, theta=0.0
% INFO    : Bus 2520	: V=1.07536304, theta=-14.145464 -> V=1.078945, theta=0.0
% INFO    : Bus 2521	: V=1.05230394, theta=-6.64276186 -> V=0.9888895, theta=0.0
% INFO    : Bus 2522	: V=1.05225804, theta=-6.64684845 -> V=0.9888895, theta=0.0
% INFO    : Bus 2523	: V=0.993940925, theta=-30.778728 -> V=1.0000025, theta=0.0
% INFO    : Bus 2524	: V=1.00602, theta=-20.588013 -> V=1.022224, theta=0.0
% INFO    : Bus 2525	: V=1.153, theta=-5.22067825 -> V=1.054343, theta=0.0
% INFO    : Bus 2526	: V=1.06138942, theta=-4.88879784 -> V=0.9888895, theta=0.0
% INFO    : Bus 2527	: V=1.00336142, theta=-20.5490798 -> V=1.0000005, theta=0.0
% INFO    : Bus 2528	: V=1.06985071, theta=-18.8821161 -> V=1.046665, theta=0.0
% INFO    : Bus 2529	: V=1.02085348, theta=-18.5452236 -> V=1.022224, theta=0.0
% INFO    : Bus 2530	: V=1.03847434, theta=-18.8546127 -> V=1.0000025, theta=0.0
% INFO    : Bus 2531	: V=0.973947879, theta=-26.7762276 -> V=1.0000025, theta=0.0
% INFO    : Bus 2532	: V=1.04317946, theta=-7.48042073 -> V=1.0000025, theta=0.0
% INFO    : Bus 2533	: V=1.02242466, theta=-28.7209837 -> V=1.015872, theta=0.0
% INFO    : Bus 2534	: V=1.013, theta=-11.3885646 -> V=1.0158755, theta=0.0
% INFO    : Bus 2535	: V=1.01198274, theta=-11.530113 -> V=1.0158755, theta=0.0
% INFO    : Bus 2536	: V=1.07033519, theta=-17.0829419 -> V=1.046665, theta=0.0
% INFO    : Bus 2537	: V=1.05939683, theta=-17.5946372 -> V=1.046665, theta=0.0
% INFO    : Bus 2538	: V=1.0059728, theta=-20.1016382 -> V=1.0000005, theta=0.0
% INFO    : Bus 2539	: V=1.00831972, theta=-20.1213059 -> V=1.0000005, theta=0.0
% INFO    : Bus 2540	: V=1.03338959, theta=-21.0364595 -> V=0.999999, theta=0.0
% INFO    : Bus 2541	: V=1.04862, theta=-20.9155247 -> V=0.999999, theta=0.0
% INFO    : Bus 2542	: V=1.0387967, theta=-14.7629789 -> V=1.0111115, theta=0.0
% INFO    : Bus 2543	: V=1.02226337, theta=-20.6263233 -> V=1.015872, theta=0.0
% INFO    : Bus 2544	: V=1.00935794, theta=-22.9530321 -> V=1.0000005, theta=0.0
% INFO    : Bus 2545	: V=1.01177532, theta=-22.8893617 -> V=1.0000005, theta=0.0
% INFO    : Bus 2546	: V=1.01033717, theta=-22.9050772 -> V=1.0000005, theta=0.0
% INFO    : Bus 2547	: V=1.01435048, theta=-26.6294582 -> V=1.0000025, theta=0.0
% INFO    : Bus 2548	: V=1.01409384, theta=-13.1337165 -> V=0.999999, theta=0.0
% INFO    : Bus 2549	: V=1.02500301, theta=-24.8982781 -> V=0.999999, theta=0.0
% INFO    : Bus 2550	: V=1.0400596, theta=-28.9489394 -> V=1.015872, theta=0.0
% INFO    : Bus 2551	: V=1.02243808, theta=-26.4267763 -> V=1.0233335, theta=0.0
% INFO    : Bus 2552	: V=1.0462806, theta=-26.397527 -> V=1.046665, theta=0.0
% INFO    : Bus 2553	: V=1.04686195, theta=-10.0638787 -> V=1.0000025, theta=0.0
% INFO    : Bus 2554	: V=1.0476813, theta=-27.8649779 -> V=1.0000025, theta=0.0
% INFO    : Bus 2555	: V=1.03623476, theta=-20.4821402 -> V=0.999999, theta=0.0
% INFO    : Bus 2556	: V=1.05075004, theta=-21.1247696 -> V=1.027779, theta=0.0
% INFO    : Bus 2557	: V=1.05805863, theta=-11.9990681 -> V=1.0000025, theta=0.0
% INFO    : Bus 2558	: V=0.998607292, theta=-48.4972264 -> V=1.0079355, theta=0.0
% INFO    : Bus 2559	: V=1.04572486, theta=-25.5792441 -> V=1.027779, theta=0.0
% INFO    : Bus 2560	: V=1.016, theta=-11.6847706 -> V=0.999999, theta=0.0
% INFO    : Bus 2561	: V=0.978075583, theta=-24.1938553 -> V=1.0000025, theta=0.0
% INFO    : Bus 2562	: V=1.05399035, theta=-19.5877473 -> V=1.044445, theta=0.0
% INFO    : Bus 2563	: V=1.02860493, theta=-14.742365 -> V=1.0000005, theta=0.0
% INFO    : Bus 2564	: V=1.02890939, theta=-28.6966633 -> V=1.022224, theta=0.0
% INFO    : Bus 2565	: V=1.01864825, theta=-49.4422013 -> V=1.0079355, theta=0.0
% INFO    : Bus 2566	: V=1.02147441, theta=-49.8503119 -> V=1.0079355, theta=0.0
% INFO    : Bus 2567	: V=1.01117739, theta=-22.6834088 -> V=1.0000025, theta=0.0
% INFO    : Bus 2568	: V=1.02722422, theta=-6.93223441 -> V=1.0158755, theta=0.0
% INFO    : Bus 2569	: V=1.07590396, theta=-2.39061379 -> V=1.0377785, theta=0.0
% INFO    : Bus 2570	: V=1.09506383, theta=1.0078481 -> V=1.072365, theta=0.0
% INFO    : Bus 2571	: V=1.03542541, theta=-21.8956481 -> V=1.027779, theta=0.0
% INFO    : Bus 2572	: V=1.05068096, theta=-21.1207146 -> V=1.027779, theta=0.0
% INFO    : Bus 2573	: V=1.07170184, theta=-16.6848987 -> V=1.046665, theta=0.0
% INFO    : Bus 2574	: V=1.01136796, theta=-18.9938459 -> V=1.0000005, theta=0.0
% INFO    : Bus 2575	: V=1.05582599, theta=-30.1719168 -> V=1.027779, theta=0.0
% INFO    : Bus 2576	: V=1.06743319, theta=-14.4423788 -> V=1.026154, theta=0.0
% INFO    : Bus 2577	: V=1.0785117, theta=-18.6398937 -> V=1.046665, theta=0.0
% INFO    : Bus 2578	: V=1.02710767, theta=2.59283861 -> V=1.0158755, theta=0.0
% INFO    : Bus 2579	: V=0.950232857, theta=-8.11198703 -> V=0.9444445, theta=0.0
% INFO    : Bus 2580	: V=0.997218333, theta=-8.00738801 -> V=0.999999, theta=0.0
% INFO    : Bus 2581	: V=1.04609758, theta=-11.6862761 -> V=1.003335, theta=0.0
% INFO    : Bus 2582	: V=1.04305103, theta=-6.89341906 -> V=1.0111115, theta=0.0
% INFO    : Bus 2583	: V=1.04751566, theta=-42.0579381 -> V=1.022224, theta=0.0
% INFO    : Bus 2584	: V=1.01074943, theta=-32.2125925 -> V=1.022224, theta=0.0
% INFO    : Bus 2585	: V=1.07235701, theta=-6.20138853 -> V=1.016666, theta=0.0
% INFO    : Bus 2586	: V=1.0618974, theta=-1.59905537 -> V=1.0288895, theta=0.0
% INFO    : Bus 2587	: V=1.02174461, theta=-29.7780191 -> V=1.0000025, theta=0.0
% INFO    : Bus 2588	: V=1.03905936, theta=-22.4344505 -> V=1.022224, theta=0.0
% INFO    : Bus 2589	: V=1.03351256, theta=-30.618735 -> V=1.022224, theta=0.0
% INFO    : Bus 2590	: V=1.02606593, theta=-14.1193268 -> V=0.999999, theta=0.0
% INFO    : Bus 2591	: V=1.00858886, theta=-18.5376028 -> V=1.0000005, theta=0.0
% INFO    : Bus 2592	: V=1.08121003, theta=6.12455347 -> V=1.05263, theta=0.0
% INFO    : Bus 2593	: V=1.0074831, theta=-46.5352062 -> V=1.0079355, theta=0.0
% INFO    : Bus 2594	: V=1.00098915, theta=-12.0371887 -> V=0.975, theta=0.0
% INFO    : Bus 2595	: V=1.0556361, theta=-15.9222506 -> V=1.022224, theta=0.0
% INFO    : Bus 2596	: V=1.0199571, theta=-43.803397 -> V=1.0079355, theta=0.0
% INFO    : Bus 2597	: V=1.07103598, theta=-41.2354425 -> V=1.04444, theta=0.0
% INFO    : Bus 2598	: V=1.05256295, theta=-19.4315431 -> V=1.022224, theta=0.0
% INFO    : Bus 2599	: V=1.03889084, theta=-19.0031441 -> V=1.022224, theta=0.0
% INFO    : Bus 2600	: V=0.987334829, theta=-28.8137299 -> V=1.0000025, theta=0.0
% INFO    : Bus 2601	: V=1.03699175, theta=-18.5329735 -> V=0.999999, theta=0.0
% INFO    : Bus 2602	: V=0.987329397, theta=-28.8149583 -> V=1.0000025, theta=0.0
% INFO    : Bus 2603	: V=1.01510213, theta=-53.3366563 -> V=1.0079355, theta=0.0
% INFO    : Bus 2604	: V=1.01946531, theta=-24.2424835 -> V=1.022224, theta=0.0
% INFO    : Bus 2605	: V=1.02431893, theta=-32.8109609 -> V=1.022224, theta=0.0
% INFO    : Bus 2606	: V=0.985428409, theta=-21.4284387 -> V=1.0158755, theta=0.0
% INFO    : Bus 2607	: V=1.04366246, theta=-32.7442392 -> V=1.022224, theta=0.0
% INFO    : Bus 2608	: V=1.07718138, theta=-26.5715097 -> V=1.07237, theta=0.0
% INFO    : Bus 2609	: V=1.07788856, theta=-26.5738563 -> V=1.07237, theta=0.0
% INFO    : Bus 2610	: V=1.0094199, theta=-23.0769633 -> V=1.022224, theta=0.0
% INFO    : Bus 2611	: V=1.01440179, theta=-22.4557025 -> V=1.022224, theta=0.0
% INFO    : Bus 2612	: V=1.01204042, theta=-23.1720587 -> V=1.0000025, theta=0.0
% INFO    : Bus 2613	: V=1.00925561, theta=-31.9158474 -> V=1.015872, theta=0.0
% INFO    : Bus 2614	: V=1.00010247, theta=-29.5288219 -> V=1.0000025, theta=0.0
% INFO    : Bus 2615	: V=1.04829636, theta=-21.8724176 -> V=1.027779, theta=0.0
% INFO    : Bus 2616	: V=0.996499856, theta=-24.7582665 -> V=1.0000005, theta=0.0
% INFO    : Bus 2617	: V=1.02338114, theta=-26.3778101 -> V=1.000001, theta=0.0
% INFO    : Bus 2618	: V=1.01941739, theta=-35.8031893 -> V=1.022224, theta=0.0
% INFO    : Bus 2619	: V=1.05727675, theta=-10.3630361 -> V=1.0377785, theta=0.0
% INFO    : Bus 2620	: V=1.00766203, theta=-16.8076683 -> V=1.0158755, theta=0.0
% INFO    : Bus 2621	: V=1.00102777, theta=-25.4183605 -> V=1.0000025, theta=0.0
% INFO    : Bus 2622	: V=1.01025272, theta=-29.6816517 -> V=1.022224, theta=0.0
% INFO    : Bus 2623	: V=1.00833973, theta=-3.96636882 -> V=1.0158755, theta=0.0
% INFO    : Bus 2624	: V=1.00945732, theta=-25.6906522 -> V=1.0000025, theta=0.0
% INFO    : Bus 2625	: V=1.02630234, theta=-21.158229 -> V=1.022224, theta=0.0
% INFO    : Bus 2626	: V=1.06038846, theta=-7.62601083 -> V=1.0111115, theta=0.0
% INFO    : Bus 2627	: V=1.04326389, theta=-0.692166714 -> V=1.000001, theta=0.0
% INFO    : Bus 2628	: V=1.07457276, theta=2.62406328 -> V=1.0288895, theta=0.0
% INFO    : Bus 2629	: V=1.006, theta=-19.7443531 -> V=1.0158755, theta=0.0
% INFO    : Bus 2630	: V=0.973698191, theta=-25.3863156 -> V=1.0000025, theta=0.0
% INFO    : Bus 2631	: V=1.00162384, theta=-13.8053057 -> V=1.0158755, theta=0.0
% INFO    : Bus 2632	: V=1.01548269, theta=-28.4836022 -> V=1.022224, theta=0.0
% INFO    : Bus 2633	: V=1.0195653, theta=-26.3771991 -> V=1.0000025, theta=0.0
% INFO    : Bus 2634	: V=1.02657409, theta=-26.0155851 -> V=1.0000025, theta=0.0
% INFO    : Bus 2635	: V=1.04395051, theta=-7.33352398 -> V=1.0158755, theta=0.0
% INFO    : Bus 2636	: V=1.04357096, theta=-7.43310498 -> V=1.0158755, theta=0.0
% INFO    : Bus 2637	: V=1.07771872, theta=-4.46608928 -> V=1.0377785, theta=0.0
% INFO    : Bus 2638	: V=1.01459004, theta=-6.26346458 -> V=1.0158755, theta=0.0
% INFO    : Bus 2639	: V=1.00873391, theta=-12.9482894 -> V=1.0158755, theta=0.0
% INFO    : Bus 2640	: V=0.995064127, theta=-28.090934 -> V=1.0000025, theta=0.0
% INFO    : Bus 2641	: V=1.04331879, theta=-29.6244879 -> V=1.022224, theta=0.0
% INFO    : Bus 2642	: V=1.04000164, theta=-28.9928339 -> V=1.0000025, theta=0.0
% INFO    : Bus 2643	: V=1.05219377, theta=-33.3317069 -> V=0.975, theta=0.0
% INFO    : Bus 2644	: V=1.03627508, theta=-21.2733391 -> V=1.0000025, theta=0.0
% INFO    : Bus 2645	: V=1.01111824, theta=-25.0413202 -> V=1.0000025, theta=0.0
% INFO    : Bus 2646	: V=1.011, theta=-25.02941 -> V=1.0000025, theta=0.0
% INFO    : Bus 2647	: V=1.029, theta=-16.9113731 -> V=1.0000025, theta=0.0
% INFO    : Bus 2648	: V=1.0666037, theta=-29.043919 -> V=1.0000025, theta=0.0
% INFO    : Bus 2649	: V=1.07170826, theta=-18.1096691 -> V=0.975, theta=0.0
% INFO    : Bus 2650	: V=1.0718197, theta=-18.0986168 -> V=1.0, theta=0.0
% INFO    : Bus 2651	: V=1.01106042, theta=-5.72393356 -> V=1.0158755, theta=0.0
% INFO    : Bus 2652	: V=1.03977451, theta=-19.9598043 -> V=1.022224, theta=0.0
% INFO    : Bus 2653	: V=1.00458844, theta=-30.5659504 -> V=1.0000025, theta=0.0
% INFO    : Bus 2654	: V=1.066, theta=-22.0704178 -> V=1.0000025, theta=0.0
% INFO    : Bus 2655	: V=1.0723179, theta=-19.3877276 -> V=1.044445, theta=0.0
% INFO    : Bus 2656	: V=1.04954438, theta=-12.4542244 -> V=1.015874, theta=0.0
% INFO    : Bus 2657	: V=1.05520957, theta=-9.83224064 -> V=0.9888895, theta=0.0
% INFO    : Bus 2658	: V=1.05927769, theta=-6.4422139 -> V=0.9888895, theta=0.0
% INFO    : Bus 2659	: V=0.990616615, theta=-29.9021255 -> V=1.0000025, theta=0.0
% INFO    : Bus 2660	: V=0.988135432, theta=-14.6763642 -> V=1.015872, theta=0.0
% INFO    : Bus 2661	: V=1.018, theta=-11.8401555 -> V=0.999999, theta=0.0
% INFO    : Bus 2662	: V=1.009, theta=-10.5148689 -> V=1.015872, theta=0.0
% INFO    : Bus 2663	: V=1.04325491, theta=-6.69279351 -> V=1.046665, theta=0.0
% INFO    : Bus 2664	: V=1.061, theta=-21.9219795 -> V=0.975, theta=0.0
% INFO    : Bus 2665	: V=0.993, theta=-22.0425743 -> V=0.975, theta=0.0
% INFO    : Bus 2666	: V=1.078, theta=-18.3404475 -> V=0.975, theta=0.0
% INFO    : Bus 2667	: V=0.993, theta=-22.0425743 -> V=1.0000025, theta=0.0
% INFO    : Bus 2668	: V=1.07824924, theta=-18.3362656 -> V=1.006045, theta=0.0
% INFO    : Bus 2669	: V=1.02461998, theta=-38.532587 -> V=1.0079355, theta=0.0
% INFO    : Bus 2670	: V=1.03995956, theta=-37.5588165 -> V=1.022224, theta=0.0
% INFO    : Bus 2671	: V=0.557366887, theta=1.29348091 -> V=0.825, theta=0.0
% INFO    : Bus 2672	: V=1.01272962, theta=1.29348091 -> V=1.0158755, theta=0.0
% INFO    : Bus 2673	: V=1.0201538, theta=-17.4294344 -> V=1.0158755, theta=0.0
% INFO    : Bus 2674	: V=1.0201538, theta=-17.4294344 -> V=1.0158755, theta=0.0
% INFO    : Bus 2675	: V=1.01032961, theta=-22.2268044 -> V=1.0000025, theta=0.0
% INFO    : Bus 2676	: V=0.996290503, theta=-42.656401 -> V=1.0079355, theta=0.0
% INFO    : Bus 2677	: V=1.01559353, theta=-15.2642161 -> V=1.0158755, theta=0.0
% INFO    : Bus 2678	: V=1.05106761, theta=-11.5950201 -> V=1.0377785, theta=0.0
% INFO    : Bus 2679	: V=1.00547095, theta=-16.204558 -> V=1.0158755, theta=0.0
% INFO    : Bus 2680	: V=1.02307375, theta=-11.7026938 -> V=0.999999, theta=0.0
% INFO    : Bus 2681	: V=1.04758867, theta=-8.22046987 -> V=1.0111115, theta=0.0
% INFO    : Bus 2682	: V=0.992622603, theta=-21.2166474 -> V=1.0000025, theta=0.0
% INFO    : Bus 2683	: V=1.05943222, theta=-19.5952203 -> V=1.022224, theta=0.0
% INFO    : Bus 2684	: V=1.07338684, theta=-15.7249176 -> V=1.046665, theta=0.0
% INFO    : Bus 2685	: V=1.03602157, theta=-22.0865745 -> V=1.027779, theta=0.0
% INFO    : Bus 2686	: V=1.03009499, theta=-17.9880671 -> V=1.0158755, theta=0.0
% INFO    : Bus 2687	: V=1.06224945, theta=-13.5124539 -> V=1.0377785, theta=0.0
% INFO    : Bus 2688	: V=1.0276336, theta=-25.7289984 -> V=1.000001, theta=0.0
% INFO    : Bus 2689	: V=0.995786024, theta=-13.1884354 -> V=1.0158755, theta=0.0
% INFO    : Bus 2690	: V=1.06436263, theta=-11.0891046 -> V=1.033333, theta=0.0
% INFO    : Bus 2691	: V=1.01838805, theta=-18.9395195 -> V=1.0000005, theta=0.0
% INFO    : Bus 2692	: V=1.03363707, theta=-16.7732043 -> V=1.0158755, theta=0.0
% INFO    : Bus 2693	: V=1.01635337, theta=-23.39872 -> V=1.022224, theta=0.0
% INFO    : Bus 2694	: V=1.0228575, theta=-21.9392469 -> V=1.022224, theta=0.0
% INFO    : Bus 2695	: V=1.07702207, theta=-15.6057004 -> V=1.046665, theta=0.0
% INFO    : Bus 2696	: V=0.9944128, theta=-25.7339599 -> V=1.015872, theta=0.0
% INFO    : Bus 2697	: V=1.018, theta=-19.2564111 -> V=1.0000005, theta=0.0
% INFO    : Bus 2698	: V=1.02969244, theta=-10.455561 -> V=1.0158755, theta=0.0
% INFO    : Bus 2699	: V=1.0236344, theta=-21.6203082 -> V=1.022224, theta=0.0
% INFO    : Bus 2700	: V=1.0668351, theta=-13.9830441 -> V=1.027779, theta=0.0
% INFO    : Bus 2701	: V=1.02299534, theta=-45.6022725 -> V=1.0079355, theta=0.0
% INFO    : Bus 2702	: V=1.02151416, theta=-22.2068917 -> V=1.015872, theta=0.0
% INFO    : Bus 2703	: V=1.07110422, theta=-16.9797177 -> V=1.046665, theta=0.0
% INFO    : Bus 2704	: V=1.01651506, theta=-20.8189032 -> V=1.0000005, theta=0.0
% INFO    : Bus 2705	: V=1.01888027, theta=-8.79973642 -> V=0.999999, theta=0.0
% INFO    : Bus 2706	: V=1.05361465, theta=-6.56527843 -> V=1.0111115, theta=0.0
% INFO    : Bus 2707	: V=1.04464709, theta=-18.8765075 -> V=0.999999, theta=0.0
% INFO    : Bus 2708	: V=1.04470931, theta=-20.24579 -> V=0.999999, theta=0.0
% INFO    : Bus 2709	: V=1.04195733, theta=-14.108636 -> V=1.0111115, theta=0.0
% INFO    : Bus 2710	: V=1.01526451, theta=-24.5430964 -> V=1.015872, theta=0.0
% INFO    : Bus 2711	: V=1.0068474, theta=-23.1257466 -> V=1.015872, theta=0.0
% INFO    : Bus 2712	: V=1.05043828, theta=-15.8629763 -> V=1.033334, theta=0.0
% INFO    : Bus 2713	: V=1.02516682, theta=-24.2899858 -> V=1.027779, theta=0.0
% INFO    : Bus 2714	: V=1.05429277, theta=-10.7203227 -> V=1.0111115, theta=0.0
% INFO    : Bus 2715	: V=1.07147478, theta=-7.51709635 -> V=1.0377785, theta=0.0
% INFO    : Bus 2716	: V=1.08490538, theta=-4.24120658 -> V=1.072365, theta=0.0
% INFO    : Bus 2717	: V=1.04341948, theta=-30.5193569 -> V=1.022224, theta=0.0
% INFO    : Bus 2718	: V=1.02539323, theta=-25.9841692 -> V=1.022224, theta=0.0
% INFO    : Bus 2719	: V=0.995780087, theta=-30.6584898 -> V=1.0000025, theta=0.0
% INFO    : Bus 2720	: V=1.0594034, theta=-4.29327006 -> V=1.016666, theta=0.0
% INFO    : Bus 2721	: V=1.07608568, theta=-0.259998147 -> V=0.9888895, theta=0.0
% INFO    : Bus 2722	: V=1.08791192, theta=2.6851005 -> V=1.05263, theta=0.0
% INFO    : Bus 2723	: V=1.01139448, theta=-46.0804604 -> V=1.0079355, theta=0.0
% INFO    : Bus 2724	: V=1.03008801, theta=-17.2652666 -> V=1.0000025, theta=0.0
% INFO    : Bus 2725	: V=1.04610472, theta=-18.1245837 -> V=1.027779, theta=0.0
% INFO    : Bus 2726	: V=1.06846855, theta=-14.7718478 -> V=1.046665, theta=0.0
% INFO    : Bus 2727	: V=1.01215152, theta=-0.213116245 -> V=1.0158755, theta=0.0
% INFO    : Bus 2728	: V=1.06076966, theta=-16.1377532 -> V=1.033334, theta=0.0
% INFO    : Bus 2729	: V=1.07563073, theta=-21.3058153 -> V=1.000001, theta=0.0
% INFO    : Bus 2730	: V=1.04155537, theta=-29.8804418 -> V=1.022224, theta=0.0
% INFO    : Bus 2731	: V=1.04426795, theta=-13.4748386 -> V=0.999999, theta=0.0
% INFO    : Bus 2732	: V=1.02108026, theta=-30.1726768 -> V=1.022224, theta=0.0
% INFO    : Bus 2733	: V=1.0203752, theta=-19.3658767 -> V=1.0000005, theta=0.0
% INFO    : Bus 2734	: V=1.03987721, theta=-21.780269 -> V=1.027779, theta=0.0
% INFO    : Bus 2735	: V=1.06, theta=-22.5856089 -> V=1.000001, theta=0.0
% INFO    : Bus 2736	: V=1.0242313, theta=-19.2656888 -> V=1.0158755, theta=0.0
% INFO    : Bus 2737	: V=1.05869434, theta=-20.6309648 -> V=1.027779, theta=0.0
% INFO    : Bus 2738	: V=1.05649351, theta=-20.5933316 -> V=1.027779, theta=0.0
% INFO    : Bus 2739	: V=1.03449727, theta=-29.3448259 -> V=1.0000025, theta=0.0
% INFO    : Bus 2740	: V=1.01332183, theta=-11.0764897 -> V=0.999999, theta=0.0
% INFO    : Bus 2741	: V=1.04662341, theta=-18.8774795 -> V=1.022224, theta=0.0
% INFO    : Bus 2742	: V=1.0453225, theta=-18.940849 -> V=1.022224, theta=0.0
% INFO    : Bus 2743	: V=0.980346275, theta=-18.1669596 -> V=1.0158755, theta=0.0
% INFO    : Bus 2744	: V=0.994812287, theta=-8.42065962 -> V=1.0158755, theta=0.0
% INFO    : Bus 2745	: V=1.06380476, theta=-0.80340417 -> V=1.0377785, theta=0.0
% INFO    : Bus 2746	: V=1.05060727, theta=-16.7364908 -> V=0.999999, theta=0.0
% INFO    : Bus 2747	: V=1.01332509, theta=-12.5225009 -> V=1.015872, theta=0.0
% INFO    : Bus 2748	: V=1.03806846, theta=-10.7721638 -> V=1.000001, theta=0.0
% INFO    : Bus 2749	: V=1.06101122, theta=-19.4689945 -> V=1.000001, theta=0.0
% INFO    : Bus 2750	: V=1.08275222, theta=-17.3670932 -> V=1.044445, theta=0.0
% INFO    : Bus 2751	: V=1.02589655, theta=-28.0809121 -> V=1.022224, theta=0.0
% INFO    : Bus 2752	: V=1.02074771, theta=-21.1846191 -> V=1.0000005, theta=0.0
% INFO    : Bus 2753	: V=1.04042579, theta=-23.1400829 -> V=1.0000025, theta=0.0
% INFO    : Bus 2754	: V=1.02833452, theta=-18.8109803 -> V=0.999999, theta=0.0
% INFO    : Bus 2755	: V=1.06150518, theta=-15.4986589 -> V=1.0111115, theta=0.0
% INFO    : Bus 2756	: V=1.0146018, theta=-22.7621714 -> V=1.0000005, theta=0.0
% INFO    : Bus 2757	: V=0.993217463, theta=-12.4976694 -> V=0.999999, theta=0.0
% INFO    : Bus 2758	: V=1.01177495, theta=-22.8893545 -> V=1.0000005, theta=0.0
% INFO    : Bus 2759	: V=1.02418719, theta=2.94905539 -> V=1.0158755, theta=0.0
% INFO    : Bus 2760	: V=1.04253748, theta=-13.6086782 -> V=1.027779, theta=0.0
% INFO    : Bus 2761	: V=1.02308786, theta=-15.6846658 -> V=1.0000005, theta=0.0
% INFO    : Bus 2762	: V=1.03696275, theta=-2.08671105 -> V=1.0000025, theta=0.0
% INFO    : Bus 2763	: V=1.05867055, theta=-0.495228146 -> V=1.0377785, theta=0.0
% INFO    : Bus 2764	: V=1.07347781, theta=2.20534033 -> V=1.072365, theta=0.0
% INFO    : Bus 2765	: V=1.00935992, theta=-13.4841258 -> V=0.999999, theta=0.0
% INFO    : Bus 2766	: V=1.12040041, theta=5.61967046 -> V=1.0424455, theta=0.0
% INFO    : Bus 2767	: V=1.04782041, theta=-12.432127 -> V=1.0000025, theta=0.0
% INFO    : Bus 2768	: V=1.0401449, theta=-24.4887171 -> V=1.0000025, theta=0.0
% INFO    : Bus 2769	: V=0.943138968, theta=-14.1140083 -> V=0.975, theta=0.0
% INFO    : Bus 2770	: V=1.03770745, theta=-15.8139294 -> V=1.022224, theta=0.0
% INFO    : Bus 2771	: V=1.07010521, theta=-13.7592914 -> V=1.04444, theta=0.0
% INFO    : Bus 2772	: V=1.08777469, theta=-8.66293254 -> V=1.07237, theta=0.0
% INFO    : Bus 2773	: V=1.0328522, theta=-22.9986185 -> V=1.027779, theta=0.0
% INFO    : Bus 2774	: V=1.0126313, theta=-7.63918068 -> V=1.0158755, theta=0.0
% INFO    : Bus 2775	: V=1.03790373, theta=-13.0918333 -> V=0.999999, theta=0.0
% INFO    : Bus 2776	: V=1.02231396, theta=-10.2345125 -> V=1.0111115, theta=0.0
% INFO    : Bus 2777	: V=1.03211583, theta=-6.81162904 -> V=1.0158755, theta=0.0
% INFO    : Bus 2778	: V=1.06464368, theta=-4.20334923 -> V=1.0377785, theta=0.0
% INFO    : Bus 2779	: V=1.03253901, theta=-31.6879645 -> V=1.0000025, theta=0.0
% INFO    : Bus 2780	: V=1.03522155, theta=-21.0238944 -> V=1.0000025, theta=0.0
% INFO    : Bus 2781	: V=1.04405508, theta=-23.3979213 -> V=1.0000025, theta=0.0
% INFO    : Bus 2782	: V=1.07445739, theta=-19.1672677 -> V=1.044445, theta=0.0
% INFO    : Bus 2783	: V=1.08343581, theta=-18.0039416 -> V=1.078945, theta=0.0
% INFO    : Bus 2784	: V=1.03593939, theta=-21.3162015 -> V=1.027779, theta=0.0
% INFO    : Bus 2785	: V=1.07157919, theta=-40.1549806 -> V=1.04444, theta=0.0
% INFO    : Bus 2786	: V=1.07548782, theta=-35.7347797 -> V=1.07237, theta=0.0
% INFO    : Bus 2787	: V=1.0724759, theta=-37.5146774 -> V=1.07237, theta=0.0
% INFO    : Bus 2788	: V=1.00920394, theta=-41.1457879 -> V=1.0079355, theta=0.0
% INFO    : Bus 2789	: V=1.05558635, theta=-23.8938494 -> V=1.0000025, theta=0.0
% INFO    : Bus 2790	: V=1.03906824, theta=-8.61849769 -> V=1.0158755, theta=0.0
% INFO    : Bus 2791	: V=1.04835578, theta=-22.5304269 -> V=1.0000025, theta=0.0
% INFO    : Bus 2792	: V=1.06768917, theta=-17.6215684 -> V=1.044445, theta=0.0
% INFO    : Bus 2793	: V=1.02473486, theta=-21.2781207 -> V=0.999999, theta=0.0
% INFO    : Bus 2794	: V=1.0589945, theta=-20.60918 -> V=1.027779, theta=0.0
% INFO    : Bus 2795	: V=1.06957112, theta=-17.453161 -> V=1.046665, theta=0.0
% INFO    : Bus 2796	: V=1.07873213, theta=-17.8948746 -> V=1.046665, theta=0.0
% INFO    : Bus 2797	: V=1.07768319, theta=-6.45370197 -> V=1.016666, theta=0.0
% INFO    : Bus 2798	: V=1.07146259, theta=-4.09523704 -> V=1.022223, theta=0.0
% INFO    : Bus 2799	: V=1.07041751, theta=-0.123465722 -> V=1.05263, theta=0.0
% INFO    : Bus 2800	: V=1.02688594, theta=-16.040135 -> V=0.999999, theta=0.0
% INFO    : Bus 2801	: V=1.03491403, theta=-26.0166976 -> V=1.022224, theta=0.0
% INFO    : Bus 2802	: V=0.998235565, theta=-26.1114123 -> V=1.0000025, theta=0.0
% INFO    : Bus 2803	: V=1.02550663, theta=-16.4105631 -> V=1.0000005, theta=0.0
% INFO    : Bus 2804	: V=0.977115438, theta=-4.75814255 -> V=1.0000015, theta=0.0
% INFO    : Bus 2805	: V=0.97525353, theta=-4.65744276 -> V=1.0000015, theta=0.0
% INFO    : Bus 2806	: V=1.060187, theta=-7.38921125 -> V=1.022222, theta=0.0
% INFO    : Bus 2807	: V=1.06153855, theta=-4.38500989 -> V=0.9888895, theta=0.0
% INFO    : Bus 2808	: V=1.00420547, theta=-28.8999646 -> V=1.0000025, theta=0.0
% INFO    : Bus 2809	: V=1.00150474, theta=-48.4041886 -> V=1.0079355, theta=0.0
% INFO    : Bus 2810	: V=1.037354, theta=-35.7912285 -> V=1.022224, theta=0.0
% INFO    : Bus 2811	: V=1.05344966, theta=-31.8535031 -> V=1.04444, theta=0.0
% INFO    : Bus 2812	: V=1.00537051, theta=-23.1322466 -> V=1.0000025, theta=0.0
% INFO    : Bus 2813	: V=1.02615833, theta=-36.0461669 -> V=1.022224, theta=0.0
% INFO    : Bus 2814	: V=1.01926127, theta=-7.08152759 -> V=0.984126, theta=0.0
% INFO    : Bus 2815	: V=1.05562936, theta=-22.8427868 -> V=1.000001, theta=0.0
% INFO    : Bus 2816	: V=1.06051017, theta=-18.805041 -> V=1.044445, theta=0.0
% INFO    : Bus 2817	: V=1.05586613, theta=-19.9014797 -> V=1.000001, theta=0.0
% INFO    : Bus 2818	: V=1.03084472, theta=-23.5156268 -> V=1.0000025, theta=0.0
% INFO    : Bus 2819	: V=1.06365993, theta=-27.227447 -> V=1.0000025, theta=0.0
% INFO    : Bus 2820	: V=1.02993624, theta=2.16402281 -> V=1.0158755, theta=0.0
% INFO    : Bus 2821	: V=1.07881352, theta=6.08879557 -> V=1.0390685, theta=0.0
% INFO    : Bus 2822	: V=1.07878743, theta=6.09158283 -> V=1.0390585, theta=0.0
% INFO    : Bus 2823	: V=1.02936043, theta=-33.9807536 -> V=1.022224, theta=0.0
% INFO    : Bus 2824	: V=1.02021283, theta=-32.6580418 -> V=1.0000025, theta=0.0
% INFO    : Bus 2825	: V=1.00262248, theta=-25.2840317 -> V=1.0000025, theta=0.0
% INFO    : Bus 2826	: V=1.04579727, theta=-19.3426131 -> V=1.046665, theta=0.0
% INFO    : Bus 2827	: V=1.03101169, theta=-19.0917554 -> V=0.999999, theta=0.0
% INFO    : Bus 2828	: V=1.03718766, theta=-15.8952361 -> V=1.0111115, theta=0.0
% INFO    : Bus 2829	: V=1.01692426, theta=-31.6579193 -> V=1.022224, theta=0.0
% INFO    : Bus 2830	: V=1.02842089, theta=-17.5304904 -> V=1.022224, theta=0.0
% INFO    : Bus 2831	: V=1.04808036, theta=-7.07951297 -> V=0.9888895, theta=0.0
% INFO    : Bus 2832	: V=1.07862308, theta=3.52009696 -> V=0.9907595, theta=0.0
% INFO    : Bus 2833	: V=1.08041162, theta=5.88332032 -> V=1.05263, theta=0.0
% INFO    : Bus 2834	: V=1.035, theta=-19.3532106 -> V=1.0000005, theta=0.0
% INFO    : Bus 2835	: V=0.994669524, theta=-25.7216487 -> V=1.015872, theta=0.0
% INFO    : Bus 2836	: V=1.03268966, theta=-25.1774015 -> V=1.0000025, theta=0.0
% INFO    : Bus 2837	: V=1.05524247, theta=-21.1706427 -> V=1.0000025, theta=0.0
% INFO    : Bus 2838	: V=1.03919981, theta=-23.7245849 -> V=1.0000025, theta=0.0
% INFO    : Bus 2839	: V=1.05978841, theta=-15.0820989 -> V=1.033334, theta=0.0
% INFO    : Bus 2840	: V=1.01276356, theta=-14.4165374 -> V=0.999999, theta=0.0
% INFO    : Bus 2841	: V=1.04140571, theta=-16.8725643 -> V=1.022224, theta=0.0
% INFO    : Bus 2842	: V=1.024885, theta=-6.57084826 -> V=1.0158755, theta=0.0
% INFO    : Bus 2843	: V=1.04872185, theta=-46.7489983 -> V=1.0079355, theta=0.0
% INFO    : Bus 2844	: V=1.00840085, theta=-26.9520602 -> V=1.022224, theta=0.0
% INFO    : Bus 2845	: V=1.01556749, theta=-18.3375307 -> V=1.0000005, theta=0.0
% INFO    : Bus 2846	: V=1.01459133, theta=-24.3315341 -> V=0.999999, theta=0.0
% INFO    : Bus 2847	: V=1.01588454, theta=-26.2175284 -> V=1.000001, theta=0.0
% INFO    : Bus 2848	: V=1.00094287, theta=-27.9306233 -> V=1.015872, theta=0.0
% INFO    : Bus 2849	: V=1.02384186, theta=-23.0113919 -> V=1.046665, theta=0.0
% INFO    : Bus 2850	: V=1.0956381, theta=-12.1620734 -> V=1.073685, theta=0.0
% INFO    : Bus 2851	: V=1.00970776, theta=-11.8842394 -> V=0.999999, theta=0.0
% INFO    : Bus 2852	: V=1.07859849, theta=-18.602855 -> V=1.046665, theta=0.0
% INFO    : Bus 2853	: V=1.06911358, theta=-19.0012064 -> V=1.046665, theta=0.0
% INFO    : Bus 2854	: V=1.00971221, theta=-22.1339345 -> V=1.0000005, theta=0.0
% INFO    : Bus 2855	: V=1.02340885, theta=-12.68815 -> V=0.999999, theta=0.0
% INFO    : Bus 2856	: V=1.04691656, theta=-9.69072006 -> V=1.0111115, theta=0.0
% INFO    : Bus 2857	: V=1.03336868, theta=-26.3413611 -> V=1.0000025, theta=0.0
% INFO    : Bus 2858	: V=1.02904902, theta=-45.3402896 -> V=1.0079355, theta=0.0
% INFO    : Bus 2859	: V=1.01201104, theta=-29.6407357 -> V=1.0000025, theta=0.0
% INFO    : Bus 2860	: V=1.01253914, theta=-29.5735513 -> V=1.0000025, theta=0.0
% INFO    : Bus 2861	: V=1.07450839, theta=-23.8876214 -> V=1.044445, theta=0.0
% INFO    : Bus 2862	: V=1.04094007, theta=-23.3268213 -> V=1.0000025, theta=0.0
% INFO    : Bus 2863	: V=1.01936155, theta=-20.7131691 -> V=1.015872, theta=0.0
% INFO    : Bus 2864	: V=1.06587621, theta=-38.7132154 -> V=1.022654, theta=0.0
% INFO    : Bus 2865	: V=1.07817946, theta=-35.5260603 -> V=1.04444, theta=0.0
% INFO    : Bus 2866	: V=1.04128807, theta=-10.7755569 -> V=0.999999, theta=0.0
% INFO    : Bus 2867	: V=1.03992782, theta=-10.7864824 -> V=0.999999, theta=0.0
% INFO    : Bus 2868	: V=1.0328478, theta=-10.7104921 -> V=0.999999, theta=0.0
% INFO    : Bus 2869	: V=1.01852993, theta=-24.891762 -> V=1.022224, theta=0.0
% INFO    : Bus 2870	: V=1.05206866, theta=-12.6799285 -> V=1.000001, theta=0.0
% INFO    : Bus 2871	: V=0.988664208, theta=-22.5881689 -> V=1.0158755, theta=0.0
% INFO    : Bus 2872	: V=0.988854395, theta=-23.9965646 -> V=1.0000005, theta=0.0
% INFO    : Bus 2873	: V=0.997816997, theta=-37.1431429 -> V=1.022224, theta=0.0
% INFO    : Bus 2874	: V=1.0150563, theta=-18.7781564 -> V=1.0158755, theta=0.0
% INFO    : Bus 2875	: V=1.05969258, theta=-24.9003652 -> V=1.027779, theta=0.0
% INFO    : Bus 2876	: V=1.03616888, theta=-1.98940003 -> V=1.0000025, theta=0.0
% INFO    : Bus 2877	: V=1.01693936, theta=-37.5728741 -> V=1.022224, theta=0.0
% INFO    : Bus 2878	: V=1.02170734, theta=-20.6828035 -> V=1.015872, theta=0.0
% INFO    : Bus 2879	: V=1.00207887, theta=-0.652161211 -> V=1.0158755, theta=0.0
% INFO    : Bus 2880	: V=1.04907092, theta=-19.918761 -> V=1.022224, theta=0.0
% INFO    : Bus 2881	: V=1.0527922, theta=-9.68595403 -> V=1.0111115, theta=0.0
% INFO    : Bus 2882	: V=1.0485893, theta=-14.6076323 -> V=1.0000025, theta=0.0
% INFO    : Bus 2883	: V=0.985891541, theta=-22.5468686 -> V=1.0158755, theta=0.0
% INFO    : Bus 2884	: V=1.0076533, theta=-16.4596713 -> V=0.999999, theta=0.0
% INFO    : Bus 2885	: V=1.02612408, theta=2.56602882 -> V=1.0158755, theta=0.0
% INFO    : Bus 2886	: V=1.02310605, theta=-13.403194 -> V=0.999999, theta=0.0
% INFO    : Bus 2887	: V=1.04501693, theta=-28.282978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2888	: V=0.999590003, theta=-21.9895483 -> V=1.015872, theta=0.0
% INFO    : Bus 2889	: V=1.00428829, theta=-11.3720058 -> V=1.015872, theta=0.0
% INFO    : Bus 2890	: V=1.02149698, theta=-12.2791911 -> V=0.999999, theta=0.0
% INFO    : Bus 2891	: V=1.02279453, theta=-14.1143976 -> V=0.999999, theta=0.0
% INFO    : Bus 2892	: V=1.05735235, theta=-8.43274237 -> V=1.0111115, theta=0.0
% INFO    : Bus 2893	: V=1.06414672, theta=-17.8303124 -> V=1.046665, theta=0.0
% INFO    : Bus 2894	: V=1.07160826, theta=-13.547562 -> V=1.073685, theta=0.0
% INFO    : Bus 2895	: V=1.04673131, theta=-20.9985278 -> V=1.022224, theta=0.0
% INFO    : Bus 2896	: V=1.04184895, theta=-21.3939542 -> V=0.999999, theta=0.0
% INFO    : Bus 2897	: V=1.0377308, theta=-26.5809038 -> V=1.0000025, theta=0.0
% INFO    : Bus 2898	: V=1.00439938, theta=-4.77948794 -> V=1.0158755, theta=0.0
% INFO    : Bus 2899	: V=1.02230402, theta=-28.6268574 -> V=1.0000025, theta=0.0
% INFO    : Bus 2900	: V=1.066, theta=-18.6866651 -> V=0.975, theta=0.0
% INFO    : Bus 2901	: V=1.07844765, theta=-16.763632 -> V=1.001385, theta=0.0
% INFO    : Bus 2902	: V=1.07260634, theta=-19.5133594 -> V=1.044445, theta=0.0
% INFO    : Bus 2903	: V=1.00152681, theta=-18.3234638 -> V=1.0158755, theta=0.0
% INFO    : Bus 2904	: V=1.04720981, theta=-20.123571 -> V=1.022224, theta=0.0
% INFO    : Bus 2905	: V=1.07318772, theta=-17.8719966 -> V=1.0, theta=0.0
% INFO    : Bus 2906	: V=1.01075579, theta=-13.1529158 -> V=0.999999, theta=0.0
% INFO    : Bus 2907	: V=0.998321709, theta=-29.1465298 -> V=1.0000025, theta=0.0
% INFO    : Bus 2908	: V=1.0146468, theta=1.22100056 -> V=1.0158755, theta=0.0
% INFO    : Bus 2909	: V=1.03708301, theta=-27.0767453 -> V=1.0000025, theta=0.0
% INFO    : Bus 2910	: V=1.03928929, theta=-26.8448883 -> V=1.0000025, theta=0.0
% INFO    : Bus 2911	: V=1.01676144, theta=-28.7481018 -> V=1.022224, theta=0.0
% INFO    : Bus 2912	: V=1.02176066, theta=-45.4126636 -> V=1.0079355, theta=0.0
% INFO    : Bus 2913	: V=1.02813359, theta=-27.9186313 -> V=1.022224, theta=0.0
% INFO    : Bus 2914	: V=1.02295146, theta=-12.2421597 -> V=0.999999, theta=0.0
% INFO    : Bus 2915	: V=1.05378115, theta=-7.81917135 -> V=1.0111115, theta=0.0
% INFO    : Bus 2916	: V=1.04992479, theta=-7.8889839 -> V=1.0111115, theta=0.0
% INFO    : Bus 2917	: V=1.05820903, theta=-7.63906728 -> V=1.0111115, theta=0.0
% INFO    : Bus 2918	: V=1.06895273, theta=-3.71135274 -> V=1.072365, theta=0.0
% INFO    : Bus 2919	: V=1.02732459, theta=-22.4390836 -> V=1.015872, theta=0.0
% INFO    : Bus 2920	: V=1.02698886, theta=-25.1181521 -> V=1.0000025, theta=0.0
% INFO    : Bus 2921	: V=1.02733677, theta=-22.4383974 -> V=1.015872, theta=0.0
% INFO    : Bus 2922	: V=1.01077721, theta=-26.7894803 -> V=1.0000025, theta=0.0
% INFO    : Bus 2923	: V=1.02055828, theta=-22.7500694 -> V=1.022224, theta=0.0
% INFO    : Bus 2924	: V=1.0151778, theta=-6.9812391 -> V=1.0158755, theta=0.0
% INFO    : Bus 2925	: V=1.03040076, theta=-27.867979 -> V=1.0000025, theta=0.0
% INFO    : Bus 2926	: V=1.02323535, theta=-20.5360816 -> V=1.0000025, theta=0.0
% INFO    : Bus 2927	: V=1.02240013, theta=-14.3157808 -> V=0.999999, theta=0.0
% INFO    : Bus 2928	: V=1.04966761, theta=-23.3740704 -> V=1.0000025, theta=0.0
% INFO    : Bus 2929	: V=1.0055557, theta=-12.0601599 -> V=0.999999, theta=0.0
% INFO    : Bus 2930	: V=1.04476786, theta=-11.499954 -> V=1.000001, theta=0.0
% INFO    : Bus 2931	: V=1.04043298, theta=-1.15119767 -> V=1.0000025, theta=0.0
% INFO    : Bus 2932	: V=1.07383042, theta=2.48387431 -> V=0.9888895, theta=0.0
% INFO    : Bus 2933	: V=1.0742599, theta=2.5124007 -> V=0.9888895, theta=0.0
% INFO    : Bus 2934	: V=1.06363198, theta=-15.4082243 -> V=1.046665, theta=0.0
% INFO    : Bus 2935	: V=0.976615455, theta=-22.7601447 -> V=0.999999, theta=0.0
% INFO    : Bus 2936	: V=1.0278631, theta=-13.7187179 -> V=0.999999, theta=0.0
% INFO    : Bus 2937	: V=1.02627215, theta=-14.0688051 -> V=0.999999, theta=0.0
% INFO    : Bus 2938	: V=1.04400187, theta=-10.446758 -> V=1.0111115, theta=0.0
% INFO    : Bus 2939	: V=1.03966635, theta=-10.5842534 -> V=0.999999, theta=0.0
% INFO    : Bus 2940	: V=1.08167071, theta=-15.5415944 -> V=1.046665, theta=0.0
% INFO    : Bus 2941	: V=1.00913012, theta=-24.3297571 -> V=1.0000025, theta=0.0
% INFO    : Bus 2942	: V=1.00792662, theta=-24.4821476 -> V=1.022224, theta=0.0
% INFO    : Bus 2943	: V=1.0257851, theta=-20.5318412 -> V=1.015872, theta=0.0
% INFO    : Bus 2944	: V=1.02578019, theta=-20.5325273 -> V=1.015872, theta=0.0
% INFO    : Bus 2945	: V=1.06101532, theta=-19.4680747 -> V=1.000001, theta=0.0
% INFO    : Bus 2946	: V=1.08275222, theta=-17.3670932 -> V=1.044445, theta=0.0
% INFO    : Bus 2947	: V=1.02484406, theta=-28.5302084 -> V=1.022224, theta=0.0
% INFO    : Bus 2948	: V=1.08107014, theta=-22.8552879 -> V=1.07237, theta=0.0
% INFO    : Bus 2949	: V=1.00812355, theta=-22.9553012 -> V=1.0158755, theta=0.0
% INFO    : Bus 2950	: V=0.979431297, theta=-22.8385961 -> V=1.0158755, theta=0.0
% INFO    : Bus 2951	: V=1.01206858, theta=-6.15913713 -> V=1.0158755, theta=0.0
% INFO    : Bus 2952	: V=1.05453188, theta=-0.940853832 -> V=1.0377785, theta=0.0
% INFO    : Bus 2953	: V=1.05455248, theta=-0.938751342 -> V=1.0377785, theta=0.0
% INFO    : Bus 2954	: V=1.01115582, theta=-24.6745713 -> V=0.999999, theta=0.0
% INFO    : Bus 2955	: V=1.04364698, theta=-34.4387588 -> V=1.022224, theta=0.0
% INFO    : Bus 2956	: V=0.989655027, theta=-0.783269038 -> V=1.0158755, theta=0.0
% INFO    : Bus 2957	: V=1.04717482, theta=-30.4839719 -> V=1.022224, theta=0.0
% INFO    : Bus 2958	: V=1.00838973, theta=-12.3490842 -> V=1.015872, theta=0.0
% INFO    : Bus 2959	: V=1.02503971, theta=-24.3083231 -> V=1.0000025, theta=0.0
% INFO    : Bus 2960	: V=1.07260029, theta=-18.9317093 -> V=1.0, theta=0.0
% INFO    : Bus 2961	: V=1.017109, theta=-25.6947164 -> V=1.022224, theta=0.0
% INFO    : Bus 2962	: V=1.0261424, theta=-21.5145604 -> V=1.0000025, theta=0.0
% INFO    : Bus 2963	: V=1.05642585, theta=-28.1114303 -> V=1.022224, theta=0.0
% INFO    : Bus 2964	: V=1.07694886, theta=-13.9687685 -> V=1.046665, theta=0.0
% INFO    : Bus 2965	: V=1.08366416, theta=-15.0703554 -> V=1.04695, theta=0.0
% INFO    : Bus 2966	: V=1.03256618, theta=-15.4613945 -> V=0.975, theta=0.0
% INFO    : Bus 2967	: V=1.08417197, theta=-15.8900093 -> V=1.04679, theta=0.0
% INFO    : Bus 2968	: V=1.08367413, theta=-15.0678518 -> V=1.046955, theta=0.0
% INFO    : Bus 2969	: V=1.07693432, theta=-13.9673091 -> V=1.046665, theta=0.0
% INFO    : Bus 2970	: V=1.07962141, theta=-10.2411287 -> V=1.073685, theta=0.0
% INFO    : Bus 2971	: V=1.07852179, theta=-10.7886685 -> V=1.073685, theta=0.0
% INFO    : Bus 2972	: V=1.07007422, theta=-21.3228733 -> V=1.0000025, theta=0.0
% INFO    : Bus 2973	: V=1.02005455, theta=-24.2930278 -> V=1.0000025, theta=0.0
% INFO    : Bus 2974	: V=1.05412168, theta=-19.1584658 -> V=1.044445, theta=0.0
% INFO    : Bus 2975	: V=1.02630929, theta=-15.4606038 -> V=0.999999, theta=0.0
% INFO    : Bus 2976	: V=0.984270797, theta=-19.2691442 -> V=0.999999, theta=0.0
% INFO    : Bus 2977	: V=1.02655775, theta=-10.3360399 -> V=1.0158755, theta=0.0
% INFO    : Bus 2978	: V=1.0358356, theta=-23.1199034 -> V=1.027779, theta=0.0
% INFO    : Bus 2979	: V=1.01596374, theta=-38.3517217 -> V=1.022224, theta=0.0
% INFO    : Bus 2980	: V=1.02809873, theta=-29.0462734 -> V=1.022224, theta=0.0
% INFO    : Bus 2981	: V=1.01941692, theta=-47.3738129 -> V=1.0079355, theta=0.0
% INFO    : Bus 2982	: V=1.04713573, theta=-10.0358431 -> V=1.0000025, theta=0.0
% INFO    : Bus 2983	: V=1.03161044, theta=-10.4886281 -> V=1.0000025, theta=0.0
% INFO    : Bus 2984	: V=1.05589234, theta=-29.2201076 -> V=1.027779, theta=0.0
% INFO    : Bus 2985	: V=1.05345386, theta=-14.9199719 -> V=1.027779, theta=0.0
% INFO    : Bus 2986	: V=1.01552919, theta=-18.1920917 -> V=1.0000005, theta=0.0
% INFO    : Bus 2987	: V=1.06097793, theta=-14.4324224 -> V=1.046665, theta=0.0
% INFO    : Bus 2988	: V=1.03764017, theta=-22.0413477 -> V=1.027779, theta=0.0
% INFO    : Bus 2989	: V=1.02273876, theta=-22.6330323 -> V=0.999999, theta=0.0
% INFO    : Bus 2990	: V=1.02259546, theta=-15.1758979 -> V=1.015872, theta=0.0
% INFO    : Bus 2991	: V=1.04369362, theta=-12.0373168 -> V=1.046665, theta=0.0
% INFO    : Bus 2992	: V=1.05737649, theta=-16.7631352 -> V=1.000239, theta=0.0
% INFO    : Bus 2993	: V=1.00642645, theta=-10.7009043 -> V=0.999999, theta=0.0
% INFO    : Bus 2994	: V=1.05758943, theta=-3.94850378 -> V=1.022222, theta=0.0
% INFO    : Bus 2995	: V=1.033, theta=-11.19488 -> V=0.999999, theta=0.0
% INFO    : Bus 2996	: V=1.04249279, theta=-10.3996418 -> V=0.975, theta=0.0
% INFO    : Bus 2997	: V=1.04145134, theta=-10.3996418 -> V=0.999999, theta=0.0
% INFO    : Bus 2998	: V=1.03337085, theta=-10.6031716 -> V=0.999999, theta=0.0
% INFO    : Bus 2999	: V=1.05390363, theta=-7.81985107 -> V=1.0111115, theta=0.0
% INFO    : Bus 3000	: V=1.04705372, theta=-8.57857839 -> V=1.0111115, theta=0.0
% INFO    : Bus 3001	: V=1.01992538, theta=-31.091834 -> V=1.015872, theta=0.0
% INFO    : Bus 3002	: V=1.0532785, theta=-27.8224297 -> V=1.046665, theta=0.0
% INFO    : Bus 3003	: V=1.06976464, theta=-23.5684955 -> V=1.0000025, theta=0.0
% INFO    : Bus 3004	: V=1.08177745, theta=-17.028835 -> V=1.044445, theta=0.0
% INFO    : Bus 3005	: V=1.01773292, theta=-30.6542598 -> V=1.0000025, theta=0.0
% INFO    : Bus 3006	: V=1.04367532, theta=-13.2109724 -> V=1.046665, theta=0.0
% INFO    : Bus 3007	: V=1.03246454, theta=-22.660338 -> V=1.000001, theta=0.0
% INFO    : Bus 3008	: V=1.07865079, theta=-18.5483384 -> V=1.046665, theta=0.0
% INFO    : Bus 3009	: V=0.995743625, theta=-31.6900127 -> V=1.0000025, theta=0.0
% INFO    : Bus 3010	: V=1.02931984, theta=2.88567748 -> V=1.0158755, theta=0.0
% INFO    : Bus 3011	: V=1.07843788, theta=5.85740673 -> V=1.0385535, theta=0.0
% INFO    : Bus 3012	: V=1.08557659, theta=7.90923286 -> V=1.072365, theta=0.0
% INFO    : Bus 3013	: V=1.00680512, theta=1.29145275 -> V=1.0158755, theta=0.0
% INFO    : Bus 3014	: V=1.03855498, theta=-29.8386448 -> V=1.0000025, theta=0.0
% INFO    : Bus 3015	: V=1.00424598, theta=-12.1527189 -> V=0.999999, theta=0.0
% INFO    : Bus 3016	: V=1.01919252, theta=-10.7069388 -> V=1.0158755, theta=0.0
% INFO    : Bus 3017	: V=1.06219534, theta=-19.3876886 -> V=1.022829, theta=0.0
% INFO    : Bus 3018	: V=1.06572106, theta=-15.7280049 -> V=1.04444, theta=0.0
% INFO    : Bus 3019	: V=1.01207974, theta=-19.1626631 -> V=1.015872, theta=0.0
% INFO    : Bus 3020	: V=1.06686309, theta=-23.8728187 -> V=1.0000025, theta=0.0
% INFO    : Bus 3021	: V=1.05442705, theta=-28.3116603 -> V=1.022224, theta=0.0
% INFO    : Bus 3022	: V=1.00257468, theta=-16.1450522 -> V=1.0158755, theta=0.0
% INFO    : Bus 3023	: V=1.016, theta=-9.90844535 -> V=0.999999, theta=0.0
% INFO    : Bus 3024	: V=1.02161302, theta=-1.68941359 -> V=1.0000025, theta=0.0
% INFO    : Bus 3025	: V=1.02198203, theta=-35.9939507 -> V=1.022224, theta=0.0
% INFO    : Bus 3026	: V=1.02666967, theta=-6.5224469 -> V=1.0158755, theta=0.0
% INFO    : Bus 3027	: V=1.02664704, theta=-6.51839154 -> V=1.0158755, theta=0.0
% INFO    : Bus 3028	: V=1.04752368, theta=-12.3210805 -> V=1.0000025, theta=0.0
% INFO    : Bus 3029	: V=1.02373495, theta=-28.564737 -> V=1.015872, theta=0.0
% INFO    : Bus 3030	: V=1.06289395, theta=-6.8138845 -> V=1.022222, theta=0.0
% INFO    : Bus 3031	: V=1.04382391, theta=-19.3567884 -> V=1.0000025, theta=0.0
% INFO    : Bus 3032	: V=1.07576438, theta=-15.8357994 -> V=1.044445, theta=0.0
% INFO    : Bus 3033	: V=1.08508807, theta=-10.8433401 -> V=1.078945, theta=0.0
% INFO    : Bus 3034	: V=0.999330656, theta=-24.0300681 -> V=1.015872, theta=0.0
% INFO    : Bus 3035	: V=1.01920272, theta=-25.3873726 -> V=1.0000025, theta=0.0
% INFO    : Bus 3036	: V=1.04906834, theta=-25.6723661 -> V=1.0000025, theta=0.0
% INFO    : Bus 3037	: V=1.01656294, theta=-11.2937036 -> V=1.015872, theta=0.0
% INFO    : Bus 3038	: V=0.981298635, theta=-23.1597533 -> V=1.0158755, theta=0.0
% INFO    : Bus 3039	: V=1.06341601, theta=-19.3492606 -> V=1.044445, theta=0.0
% INFO    : Bus 3040	: V=1.01367068, theta=-22.5542441 -> V=1.0000005, theta=0.0
% INFO    : Bus 3041	: V=1.03534498, theta=-14.1965114 -> V=0.999999, theta=0.0
% INFO    : Bus 3042	: V=1.01706164, theta=-23.3366736 -> V=1.0000025, theta=0.0
% INFO    : Bus 3043	: V=1.01352016, theta=-23.8960537 -> V=1.0000025, theta=0.0
% INFO    : Bus 3044	: V=1.01526443, theta=-17.262726 -> V=1.0158755, theta=0.0
% INFO    : Bus 3045	: V=1.03252734, theta=-16.9027192 -> V=1.0158755, theta=0.0
% INFO    : Bus 3046	: V=1.05863411, theta=-28.2384585 -> V=1.022224, theta=0.0
% INFO    : Bus 3047	: V=1.06214596, theta=-25.1549536 -> V=1.0000025, theta=0.0
% INFO    : Bus 3048	: V=1.05328418, theta=-6.85212911 -> V=0.9888895, theta=0.0
% INFO    : Bus 3049	: V=1.01868287, theta=-18.4983276 -> V=1.015872, theta=0.0
% INFO    : Bus 3050	: V=0.996872932, theta=-12.6662498 -> V=1.015872, theta=0.0
% INFO    : Bus 3051	: V=1.04022695, theta=-24.0129252 -> V=1.022224, theta=0.0
% INFO    : Bus 3052	: V=1.02347148, theta=-14.2515019 -> V=0.999999, theta=0.0
% INFO    : Bus 3053	: V=1.00380413, theta=-19.4134722 -> V=1.0000005, theta=0.0
% INFO    : Bus 3054	: V=1.01753273, theta=-19.1914456 -> V=1.0000005, theta=0.0
% INFO    : Bus 3055	: V=1.07289341, theta=-12.9239956 -> V=1.046665, theta=0.0
% INFO    : Bus 3056	: V=1.07289363, theta=-12.923998 -> V=1.046665, theta=0.0
% INFO    : Bus 3057	: V=1.08429548, theta=-13.9054344 -> V=1.078945, theta=0.0
% INFO    : Bus 3058	: V=1.08430343, theta=-13.9055038 -> V=1.078945, theta=0.0
% INFO    : Bus 3059	: V=1.08430333, theta=-13.905503 -> V=1.078945, theta=0.0
% INFO    : Bus 3060	: V=1.01596424, theta=-21.6952501 -> V=0.999999, theta=0.0
% INFO    : Bus 3061	: V=1.03349502, theta=-38.0608708 -> V=1.022224, theta=0.0
% INFO    : Bus 3062	: V=1.0032817, theta=-23.3350577 -> V=1.0000005, theta=0.0
% INFO    : Bus 3063	: V=1.0014433, theta=-24.5296414 -> V=1.0000005, theta=0.0
% INFO    : Bus 3064	: V=1.04071279, theta=-23.5371911 -> V=1.022224, theta=0.0
% INFO    : Bus 3065	: V=1.06363403, theta=-19.5061997 -> V=1.04444, theta=0.0
% INFO    : Bus 3066	: V=1.03504334, theta=-24.7118869 -> V=1.000001, theta=0.0
% INFO    : Bus 3067	: V=1.06469309, theta=-15.1852933 -> V=1.027779, theta=0.0
% INFO    : Bus 3068	: V=1.05885709, theta=-20.607046 -> V=1.027779, theta=0.0
% INFO    : Bus 3069	: V=1.06999233, theta=-17.3687411 -> V=1.046665, theta=0.0
% INFO    : Bus 3070	: V=1.06983025, theta=-17.3824031 -> V=1.046665, theta=0.0
% INFO    : Bus 3071	: V=0.991655721, theta=-14.9305703 -> V=1.015872, theta=0.0
% INFO    : Bus 3072	: V=1.00736279, theta=-31.4038609 -> V=1.0000025, theta=0.0
% INFO    : Bus 3073	: V=1.02968595, theta=-38.2694844 -> V=1.0079355, theta=0.0
% INFO    : Bus 3074	: V=1.01853241, theta=-18.7110305 -> V=0.999999, theta=0.0
% INFO    : Bus 3075	: V=1.05507223, theta=-15.3825931 -> V=1.0111115, theta=0.0
% INFO    : Bus 3076	: V=1.02175338, theta=-14.2070773 -> V=0.999999, theta=0.0
% INFO    : Bus 3077	: V=0.975987642, theta=-17.5479454 -> V=1.015872, theta=0.0
% INFO    : Bus 3078	: V=1.02658777, theta=-13.1906927 -> V=0.999999, theta=0.0
% INFO    : Bus 3079	: V=0.993109699, theta=-14.1434249 -> V=0.984126, theta=0.0
% INFO    : Bus 3080	: V=1.03053468, theta=-19.1152953 -> V=1.022224, theta=0.0
% INFO    : Bus 3081	: V=1.03863647, theta=-35.2575455 -> V=1.0079355, theta=0.0
% INFO    : Bus 3082	: V=1.01576236, theta=2.10362128 -> V=1.0158755, theta=0.0
% INFO    : Bus 3083	: V=1.07454852, theta=4.61938353 -> V=1.0377785, theta=0.0
% INFO    : Bus 3084	: V=1.00105733, theta=-27.4616987 -> V=1.0000025, theta=0.0
% INFO    : Bus 3085	: V=1.01365833, theta=-28.5157076 -> V=1.0000025, theta=0.0
% INFO    : Bus 3086	: V=1.02169956, theta=-20.1110098 -> V=1.0000025, theta=0.0
% INFO    : Bus 3087	: V=1.05081053, theta=-16.7373597 -> V=1.044445, theta=0.0
% INFO    : Bus 3088	: V=1.02146574, theta=-11.906757 -> V=0.999999, theta=0.0
% INFO    : Bus 3089	: V=1.04725315, theta=-9.17500969 -> V=1.0111115, theta=0.0
% INFO    : Bus 3090	: V=0.98268297, theta=-32.5483485 -> V=1.0000025, theta=0.0
% INFO    : Bus 3091	: V=1.03124625, theta=-30.2646658 -> V=1.022224, theta=0.0
% INFO    : Bus 3092	: V=0.976818486, theta=-20.1204494 -> V=0.999999, theta=0.0
% INFO    : Bus 3093	: V=1.02508195, theta=-28.7608728 -> V=1.022224, theta=0.0
% INFO    : Bus 3094	: V=0.952890524, theta=-6.78583594 -> V=0.9444445, theta=0.0
% INFO    : Bus 3095	: V=1.00968374, theta=-19.0093094 -> V=0.999999, theta=0.0
% INFO    : Bus 3096	: V=1.02024487, theta=-22.8059792 -> V=1.0000005, theta=0.0
% INFO    : Bus 3097	: V=0.995640256, theta=-21.3353306 -> V=1.0000005, theta=0.0
% INFO    : Bus 3098	: V=0.975900908, theta=-12.9856393 -> V=0.9444445, theta=0.0
% INFO    : Bus 3099	: V=0.971801633, theta=-22.8338162 -> V=0.999999, theta=0.0
% INFO    : Bus 3100	: V=1.02539847, theta=-17.8388953 -> V=0.999999, theta=0.0
% INFO    : Bus 3101	: V=1.05325063, theta=-14.9048218 -> V=1.0111115, theta=0.0
% INFO    : Bus 3102	: V=1.06895113, theta=-19.0371888 -> V=1.046665, theta=0.0
% INFO    : Bus 3103	: V=1.10403418, theta=1.64384729 -> V=1.072365, theta=0.0
% INFO    : Bus 3104	: V=1.01788129, theta=-6.92604395 -> V=1.0158755, theta=0.0
% INFO    : Bus 3105	: V=1.01094645, theta=-8.1942593 -> V=1.0158755, theta=0.0
% INFO    : Bus 3106	: V=1.00997786, theta=-12.8217871 -> V=0.999999, theta=0.0
% INFO    : Bus 3107	: V=1.01311957, theta=-12.5112556 -> V=0.999999, theta=0.0
% INFO    : Bus 3108	: V=0.999145888, theta=-24.4680504 -> V=1.0000005, theta=0.0
% INFO    : Bus 3109	: V=1.0613075, theta=-18.4803978 -> V=1.046665, theta=0.0
% INFO    : Bus 3110	: V=1.06315631, theta=-3.3619417 -> V=1.0377785, theta=0.0
% INFO    : Bus 3111	: V=1.02988584, theta=-30.4001934 -> V=1.0000025, theta=0.0
% INFO    : Bus 3112	: V=1.03775096, theta=-10.7779928 -> V=1.0000025, theta=0.0
% INFO    : Bus 3113	: V=1.01266713, theta=-51.2553401 -> V=1.0079355, theta=0.0
% INFO    : Bus 3114	: V=1.04408242, theta=-18.2949743 -> V=1.022224, theta=0.0
% INFO    : Bus 3115	: V=1.04756216, theta=-19.4492229 -> V=1.022224, theta=0.0
% INFO    : Bus 3116	: V=1.056, theta=5.8977275 -> V=0.975, theta=0.0
% INFO    : Bus 3117	: V=1.092, theta=4.55327318 -> V=0.975, theta=0.0
% INFO    : Bus 3118	: V=1.093, theta=4.72979918 -> V=0.975, theta=0.0
% INFO    : Bus 3119	: V=1.0637421, theta=-0.781464862 -> V=1.0377785, theta=0.0
% INFO    : Bus 3120	: V=1.06387188, theta=-0.785053895 -> V=1.0377785, theta=0.0
% INFO    : Bus 3121	: V=1.06387377, theta=-0.784434353 -> V=1.0377785, theta=0.0
% INFO    : Bus 3122	: V=1.0411144, theta=-42.1946644 -> V=1.022224, theta=0.0
% INFO    : Bus 3123	: V=1.032, theta=-17.9380228 -> V=0.999999, theta=0.0
% INFO    : Bus 3124	: V=1.01843549, theta=-45.2960489 -> V=1.0079355, theta=0.0
% INFO    : Bus 3125	: V=1.02069441, theta=-21.6048908 -> V=0.999999, theta=0.0
% INFO    : Bus 3126	: V=1.00915539, theta=-21.6128207 -> V=1.0000025, theta=0.0
% INFO    : Bus 3127	: V=1.02096765, theta=-27.46718 -> V=1.0000025, theta=0.0
% INFO    : Bus 3128	: V=0.968281843, theta=-25.9017726 -> V=1.0, theta=0.0
% INFO    : Bus 3129	: V=1.02649308, theta=-3.08251823 -> V=0.984126, theta=0.0
% INFO    : Bus 3130	: V=1.07224008, theta=-8.88924887 -> V=1.0021525, theta=0.0
% INFO    : Bus 3131	: V=0.990875772, theta=-25.6754669 -> V=1.015872, theta=0.0
% INFO    : Bus 3132	: V=1.01558875, theta=-28.2470427 -> V=1.022224, theta=0.0
% INFO    : Bus 3133	: V=1.05945558, theta=-11.2436023 -> V=1.022222, theta=0.0
% INFO    : Bus 3134	: V=1.04874055, theta=-13.3780904 -> V=1.001709, theta=0.0
% INFO    : Bus 3135	: V=1.07284737, theta=-7.21609101 -> V=1.072365, theta=0.0
% INFO    : Bus 3136	: V=1.072, theta=-21.5982989 -> V=1.000001, theta=0.0
% INFO    : Bus 3137	: V=1.06351215, theta=-5.79446329 -> V=0.9888895, theta=0.0
% INFO    : Bus 3138	: V=1.06409335, theta=-5.78245121 -> V=0.9888895, theta=0.0
% INFO    : Bus 3139	: V=1.03350136, theta=-6.81742682 -> V=1.0158755, theta=0.0
% INFO    : Bus 3140	: V=1.07454827, theta=5.61105142 -> V=1.0377785, theta=0.0
% INFO    : Bus 3141	: V=1.02988437, theta=-23.1076785 -> V=1.0000025, theta=0.0
% INFO    : Bus 3142	: V=0.97306711, theta=-24.3966391 -> V=1.0000025, theta=0.0
% INFO    : Bus 3143	: V=1.02132072, theta=-18.2253937 -> V=1.015872, theta=0.0
% INFO    : Bus 3144	: V=1.07240393, theta=-15.0699128 -> V=1.046665, theta=0.0
% INFO    : Bus 3145	: V=1.03658861, theta=-18.7501352 -> V=1.0000005, theta=0.0
% INFO    : Bus 3146	: V=1.07241243, theta=-15.069535 -> V=1.046665, theta=0.0
% INFO    : Bus 3147	: V=1.005657, theta=-28.5755549 -> V=1.0000025, theta=0.0
% INFO    : Bus 3148	: V=1.02599961, theta=-22.5356256 -> V=1.015872, theta=0.0
% INFO    : Bus 3149	: V=1.04180358, theta=-19.3782847 -> V=1.033334, theta=0.0
% INFO    : Bus 3150	: V=0.99609674, theta=-19.3781251 -> V=1.04802, theta=0.0
% INFO    : Bus 3151	: V=0.998445768, theta=-11.9924191 -> V=1.0158755, theta=0.0
% INFO    : Bus 3152	: V=1.03102472, theta=-6.01204922 -> V=1.0277795, theta=0.0
% INFO    : Bus 3153	: V=1.08943647, theta=-5.90311872 -> V=1.072365, theta=0.0
% INFO    : Bus 3154	: V=1.08852835, theta=-5.57365383 -> V=1.072365, theta=0.0
% INFO    : Bus 3155	: V=1.01507597, theta=-27.422064 -> V=1.0000025, theta=0.0
% INFO    : Bus 3156	: V=1.02509644, theta=-13.9679851 -> V=0.999999, theta=0.0
% INFO    : Bus 3157	: V=1.059, theta=-9.42994296 -> V=1.0111115, theta=0.0
% INFO    : Bus 3158	: V=1.04289223, theta=-21.5747417 -> V=0.999999, theta=0.0
% INFO    : Bus 3159	: V=1.074, theta=-22.3948624 -> V=1.000001, theta=0.0
% INFO    : Bus 3160	: V=1.03122839, theta=-23.0765415 -> V=1.022224, theta=0.0
% INFO    : Bus 3161	: V=0.993714396, theta=-21.1686356 -> V=1.0000005, theta=0.0
% INFO    : Bus 3162	: V=1.02725851, theta=-9.77253878 -> V=0.999999, theta=0.0
% INFO    : Bus 3163	: V=1.06972194, theta=-18.8279934 -> V=1.046665, theta=0.0
% INFO    : Bus 3164	: V=1.02792952, theta=-22.5544146 -> V=1.0000025, theta=0.0
% INFO    : Bus 3165	: V=1.08958979, theta=-18.3659194 -> V=1.044445, theta=0.0
% INFO    : Bus 3166	: V=0.97502462, theta=-24.9801844 -> V=1.0000025, theta=0.0
% INFO    : Bus 3167	: V=1.07684302, theta=-15.6498139 -> V=1.046665, theta=0.0
% INFO    : Bus 3168	: V=1.08035003, theta=-18.1055487 -> V=1.046665, theta=0.0
% INFO    : Bus 3169	: V=1.03839088, theta=-30.1560597 -> V=1.022224, theta=0.0
% INFO    : Bus 3170	: V=1.02649118, theta=-16.5222743 -> V=0.999999, theta=0.0
% INFO    : Bus 3171	: V=1.01913833, theta=-28.5067558 -> V=1.0000025, theta=0.0
% INFO    : Bus 3172	: V=1.03383642, theta=-25.1460419 -> V=1.000001, theta=0.0
% INFO    : Bus 3173	: V=1.00242766, theta=-21.654736 -> V=1.0158755, theta=0.0
% INFO    : Bus 3174	: V=1.05748543, theta=-24.8387387 -> V=1.0000025, theta=0.0
% INFO    : Bus 3175	: V=1.0282546, theta=-17.7005889 -> V=1.0000005, theta=0.0
% INFO    : Bus 3176	: V=1.06286061, theta=-13.5757848 -> V=1.046665, theta=0.0
% INFO    : Bus 3177	: V=1.03056065, theta=-44.675257 -> V=1.0079355, theta=0.0
% INFO    : Bus 3178	: V=1.01559185, theta=-24.2262784 -> V=1.0, theta=0.0
% INFO    : Bus 3179	: V=1.04604083, theta=-22.5042396 -> V=1.046665, theta=0.0
% INFO    : Bus 3180	: V=1.04047544, theta=-19.5850535 -> V=1.06579, theta=0.0
% INFO    : Bus 3181	: V=1.03763948, theta=-26.2177148 -> V=1.0000025, theta=0.0
% INFO    : Bus 3182	: V=1.00173268, theta=-19.9905514 -> V=1.022224, theta=0.0
% INFO    : Bus 3183	: V=1.06604849, theta=-12.4130574 -> V=0.990526, theta=0.0
% INFO    : Bus 3184	: V=1.04482979, theta=-19.9581005 -> V=1.027779, theta=0.0
% INFO    : Bus 3185	: V=1.04442983, theta=-13.5051961 -> V=1.000001, theta=0.0
% INFO    : Bus 3186	: V=1.00899048, theta=-10.5399343 -> V=1.0158755, theta=0.0
% INFO    : Bus 3187	: V=1.01067232, theta=-18.1172981 -> V=0.999999, theta=0.0
% INFO    : Bus 3188	: V=1.03891516, theta=-19.9303431 -> V=0.999999, theta=0.0
% INFO    : Bus 3189	: V=1.01898346, theta=-7.84168163 -> V=1.0079355, theta=0.0
% INFO    : Bus 3190	: V=1.02186832, theta=-13.0618073 -> V=1.0158755, theta=0.0
% INFO    : Bus 3191	: V=1.07789726, theta=-15.754719 -> V=1.046665, theta=0.0
% INFO    : Bus 3192	: V=1.07787887, theta=-15.7569307 -> V=1.046665, theta=0.0
% INFO    : Bus 3193	: V=1.04171096, theta=-24.3566776 -> V=1.022224, theta=0.0
% INFO    : Bus 3194	: V=1.0401148, theta=-14.4829483 -> V=1.046665, theta=0.0
% INFO    : Bus 3195	: V=1.0076888, theta=-20.5839967 -> V=1.015872, theta=0.0
% INFO    : Bus 3196	: V=1.0215847, theta=-25.0467195 -> V=1.022224, theta=0.0
% INFO    : Bus 3197	: V=1.03005457, theta=-25.8327543 -> V=1.022224, theta=0.0
% INFO    : Bus 3198	: V=1.06341501, theta=-21.8017824 -> V=1.04444, theta=0.0
% INFO    : Bus 3199	: V=1.06318384, theta=-23.4185442 -> V=1.04444, theta=0.0
% INFO    : Bus 3200	: V=1.05523844, theta=-24.1555068 -> V=1.0000025, theta=0.0
% INFO    : Bus 3201	: V=1.01535534, theta=-11.7201614 -> V=0.984126, theta=0.0
% INFO    : Bus 3202	: V=1.03829503, theta=-8.86373452 -> V=0.995556, theta=0.0
% INFO    : Bus 3203	: V=0.991191246, theta=-29.8793906 -> V=1.0000025, theta=0.0
% INFO    : Bus 3204	: V=1.07392456, theta=-15.6147633 -> V=1.046665, theta=0.0
% INFO    : Bus 3205	: V=1.07725414, theta=-15.5396799 -> V=1.046665, theta=0.0
% INFO    : Bus 3206	: V=1.0386374, theta=-25.2312818 -> V=1.027779, theta=0.0
% INFO    : Bus 3207	: V=1.01670876, theta=-35.8727769 -> V=1.0000025, theta=0.0
% INFO    : Bus 3208	: V=1.06605054, theta=-2.37607715 -> V=1.022222, theta=0.0
% INFO    : Bus 3209	: V=1.03077132, theta=3.32791073 -> V=1.0158755, theta=0.0
% INFO    : Bus 3210	: V=1.073, theta=-17.8697382 -> V=1.0, theta=0.0
% INFO    : Bus 3211	: V=1.04589257, theta=-10.7136703 -> V=1.0000025, theta=0.0
% INFO    : Bus 3212	: V=1.06056172, theta=-18.4911685 -> V=1.046665, theta=0.0
% INFO    : Bus 3213	: V=1.02870943, theta=-2.21252111 -> V=0.9682545, theta=0.0
% INFO    : Bus 3214	: V=1.03527001, theta=-16.5249674 -> V=1.0158755, theta=0.0
% INFO    : Bus 3215	: V=1.08970061, theta=-16.6399961 -> V=1.0253605, theta=0.0
% INFO    : Bus 3216	: V=1.02068923, theta=-19.3840821 -> V=1.0000005, theta=0.0
% INFO    : Bus 3217	: V=1.06205157, theta=-16.6378614 -> V=1.046665, theta=0.0
% INFO    : Bus 3218	: V=1.03277988, theta=-36.3374458 -> V=1.022224, theta=0.0
% INFO    : Bus 3219	: V=1.04436727, theta=-14.6062661 -> V=1.0000025, theta=0.0
% INFO    : Bus 3220	: V=1.0328087, theta=-16.5036761 -> V=1.0000005, theta=0.0
% INFO    : Bus 3221	: V=1.05882708, theta=-20.6185487 -> V=1.027779, theta=0.0
% INFO    : Bus 3222	: V=1.02341008, theta=-16.128102 -> V=1.0158755, theta=0.0
% INFO    : Bus 3223	: V=1.02945676, theta=-15.2121188 -> V=1.0158755, theta=0.0
% INFO    : Bus 3224	: V=0.965291191, theta=-20.5546902 -> V=1.01565, theta=0.0
% INFO    : Bus 3225	: V=0.958148339, theta=-8.7068675 -> V=0.9444445, theta=0.0
% INFO    : Bus 3226	: V=1.03934175, theta=-34.2817746 -> V=1.022224, theta=0.0
% INFO    : Bus 3227	: V=0.991929528, theta=-21.46223 -> V=1.0158755, theta=0.0
% INFO    : Bus 3228	: V=1.03832033, theta=-16.0972324 -> V=1.027779, theta=0.0
% INFO    : Bus 3229	: V=1.00895118, theta=-3.91808951 -> V=1.0158755, theta=0.0
% INFO    : Bus 3230	: V=1.09141599, theta=2.57759912 -> V=1.072365, theta=0.0
% INFO    : Bus 3231	: V=1.07742324, theta=-15.3790866 -> V=1.046665, theta=0.0
% INFO    : Bus 3232	: V=1.07746309, theta=-15.3764318 -> V=1.046665, theta=0.0
% INFO    : Bus 3233	: V=1.07747815, theta=-15.374721 -> V=1.046665, theta=0.0
% INFO    : Bus 3234	: V=1.00744594, theta=-23.1451399 -> V=1.022224, theta=0.0
% INFO    : Bus 3235	: V=0.991658026, theta=-33.2673823 -> V=1.022224, theta=0.0
% INFO    : Bus 3236	: V=1.09059748, theta=-5.74334052 -> V=1.072365, theta=0.0
% INFO    : Bus 3237	: V=1.09037423, theta=-5.83759006 -> V=1.072365, theta=0.0
% INFO    : Bus 3238	: V=1.0199697, theta=-10.5683367 -> V=1.0158755, theta=0.0
% INFO    : Bus 3239	: V=1.06102569, theta=-19.4760096 -> V=1.000001, theta=0.0
% INFO    : Bus 3240	: V=1.01052834, theta=-6.82953735 -> V=1.0158755, theta=0.0
% INFO    : Bus 3241	: V=1.00557762, theta=-12.0607208 -> V=0.999999, theta=0.0
% INFO    : Bus 3242	: V=1.03285035, theta=-47.135487 -> V=1.0079355, theta=0.0
% INFO    : Bus 3243	: V=1.01154072, theta=3.23934847 -> V=1.013331, theta=0.0
% INFO    : Bus 3244	: V=1.04946247, theta=-22.4530399 -> V=1.027779, theta=0.0
% INFO    : Bus 3245	: V=1.01885972, theta=-11.7880063 -> V=1.0000025, theta=0.0
% INFO    : Bus 3246	: V=1.00488166, theta=-29.7714154 -> V=1.0000025, theta=0.0
% INFO    : Bus 3247	: V=1.01136966, theta=-19.082216 -> V=1.015872, theta=0.0
% INFO    : Bus 3248	: V=1.05309476, theta=-21.0656274 -> V=1.027779, theta=0.0
% INFO    : Bus 3249	: V=1.02492266, theta=-25.7236613 -> V=0.999999, theta=0.0
% INFO    : Bus 3250	: V=1.03511322, theta=-43.3115451 -> V=1.022224, theta=0.0
% INFO    : Bus 3251	: V=1.03719568, theta=-24.3851305 -> V=1.0000025, theta=0.0
% INFO    : Bus 3252	: V=1.01802444, theta=-28.0637287 -> V=1.022224, theta=0.0
% INFO    : Bus 3253	: V=1.06126525, theta=-15.0253326 -> V=1.046665, theta=0.0
% INFO    : Bus 3254	: V=1.02825885, theta=-5.50344503 -> V=1.0158755, theta=0.0
% INFO    : Bus 3255	: V=1.02825885, theta=-5.50344503 -> V=1.0158755, theta=0.0
% INFO    : Bus 3256	: V=1.02825901, theta=-5.5035275 -> V=1.0158755, theta=0.0
% INFO    : Bus 3257	: V=1.00824792, theta=-12.6884873 -> V=1.015872, theta=0.0
% INFO    : Bus 3258	: V=1.03541631, theta=-22.387525 -> V=1.022224, theta=0.0
% INFO    : Bus 3259	: V=1.06611151, theta=-18.3500126 -> V=1.04444, theta=0.0
% INFO    : Bus 3260	: V=1.0471946, theta=-21.8254947 -> V=1.027779, theta=0.0
% INFO    : Bus 3261	: V=1.03291019, theta=-16.7294975 -> V=1.022224, theta=0.0
% INFO    : Bus 3262	: V=1.04051961, theta=-11.5315476 -> V=1.0111115, theta=0.0
% INFO    : Bus 3263	: V=1.05298851, theta=-5.112662 -> V=1.0111115, theta=0.0
% INFO    : Bus 3264	: V=1.01623121, theta=-29.1112374 -> V=1.0000025, theta=0.0
% INFO    : Bus 3265	: V=1.03546233, theta=-17.293941 -> V=1.022224, theta=0.0
% INFO    : Bus 3266	: V=1.051, theta=-22.9959004 -> V=1.0, theta=0.0
% INFO    : Bus 3267	: V=1.07972911, theta=-18.1046469 -> V=1.046665, theta=0.0
% INFO    : Bus 3268	: V=0.955080523, theta=-24.2351601 -> V=0.996216, theta=0.0
% INFO    : Bus 3269	: V=1.04731346, theta=-10.0869862 -> V=1.0000025, theta=0.0
% INFO    : Bus 3270	: V=1.04819709, theta=-7.63834993 -> V=1.002223, theta=0.0
% INFO    : Bus 3271	: V=1.07763802, theta=-15.7854577 -> V=1.046665, theta=0.0
% INFO    : Bus 3272	: V=1.00357058, theta=-18.7710509 -> V=1.0158755, theta=0.0
% INFO    : Bus 3273	: V=1.07915274, theta=-14.7879059 -> V=1.046665, theta=0.0
% INFO    : Bus 3274	: V=1.04367327, theta=-27.3434274 -> V=1.0000025, theta=0.0
% INFO    : Bus 3275	: V=0.999326502, theta=-20.5502505 -> V=1.0000005, theta=0.0
% INFO    : Bus 3276	: V=1.03616731, theta=-1.9893599 -> V=1.0000025, theta=0.0
% INFO    : Bus 3277	: V=1.06909739, theta=-7.07381374 -> V=1.033333, theta=0.0
% INFO    : Bus 3278	: V=1.02545797, theta=-4.5682798 -> V=1.0158755, theta=0.0
% INFO    : Bus 3279	: V=1.08059692, theta=-3.78455962 -> V=1.0377785, theta=0.0
% INFO    : Bus 3280	: V=1.116, theta=1.87284482 -> V=0.975, theta=0.0
% INFO    : Bus 3281	: V=1.048, theta=0.618105356 -> V=0.975, theta=0.0
% INFO    : Bus 3282	: V=1.025, theta=0.706820874 -> V=0.975, theta=0.0
% INFO    : Bus 3283	: V=1.02612702, theta=-4.27265284 -> V=1.0158755, theta=0.0
% INFO    : Bus 3284	: V=1.02485303, theta=-4.27787394 -> V=1.0158755, theta=0.0
% INFO    : Bus 3285	: V=1.08059692, theta=-3.78455962 -> V=1.0377785, theta=0.0
% INFO    : Bus 3286	: V=1.08068491, theta=-3.76503863 -> V=1.0377785, theta=0.0
% INFO    : Bus 3287	: V=1.0330885, theta=-10.6268889 -> V=0.999999, theta=0.0
% INFO    : Bus 3288	: V=1.04708185, theta=-8.58576188 -> V=1.0111115, theta=0.0
% INFO    : Bus 3289	: V=1.06968767, theta=-6.94990923 -> V=1.033333, theta=0.0
% INFO    : Bus 3290	: V=1.08306022, theta=4.93887214 -> V=1.0240655, theta=0.0
% INFO    : Bus 3291	: V=1.0765621, theta=4.93887214 -> V=1.0379535, theta=0.0
% INFO    : Bus 3292	: V=1.01976426, theta=-17.4931181 -> V=0.999999, theta=0.0
% INFO    : Bus 3293	: V=1.01875542, theta=-16.9391522 -> V=0.999999, theta=0.0
% INFO    : Bus 3294	: V=1.00105925, theta=-11.8963888 -> V=0.999999, theta=0.0
% INFO    : Bus 3295	: V=1.01308384, theta=-12.3263695 -> V=0.999999, theta=0.0
% INFO    : Bus 3296	: V=0.995163272, theta=-21.3212415 -> V=1.0000005, theta=0.0
% INFO    : Bus 3297	: V=1.05244655, theta=-24.6721537 -> V=1.0000025, theta=0.0
% INFO    : Bus 3298	: V=1.06335215, theta=-18.8475677 -> V=1.044445, theta=0.0
% INFO    : Bus 3299	: V=1.03213933, theta=-14.8760146 -> V=1.0158755, theta=0.0
% INFO    : Bus 3300	: V=1.02927266, theta=-15.3646108 -> V=1.0158755, theta=0.0
% INFO    : Bus 3301	: V=1.02437679, theta=-27.0228335 -> V=1.015872, theta=0.0
% INFO    : Bus 3302	: V=1.04033488, theta=-23.6891991 -> V=1.0000025, theta=0.0
% INFO    : Bus 3303	: V=0.979101255, theta=-44.1054422 -> V=1.0079355, theta=0.0
% INFO    : Bus 3304	: V=1.00781297, theta=-47.3544366 -> V=1.0079355, theta=0.0
% INFO    : Bus 3305	: V=1.01147169, theta=-17.0324788 -> V=0.999999, theta=0.0
% INFO    : Bus 3306	: V=1.01321128, theta=-21.7436217 -> V=1.0000005, theta=0.0
% INFO    : Bus 3307	: V=1.04027134, theta=-24.2625018 -> V=1.000001, theta=0.0
% INFO    : Bus 3308	: V=1.0, theta=-30.1784905 -> V=1.0000025, theta=0.0
% INFO    : Bus 3309	: V=1.04943047, theta=-28.7721292 -> V=1.022224, theta=0.0
% INFO    : Bus 3310	: V=1.06081548, theta=-22.182147 -> V=1.044445, theta=0.0
% INFO    : Bus 3311	: V=1.03712665, theta=-16.3198673 -> V=1.0158755, theta=0.0
% INFO    : Bus 3312	: V=1.04927291, theta=-10.2995942 -> V=1.0377785, theta=0.0
% INFO    : Bus 3313	: V=1.02414806, theta=-13.8767058 -> V=0.999999, theta=0.0
% INFO    : Bus 3314	: V=1.0292588, theta=-28.2406182 -> V=1.022224, theta=0.0
% INFO    : Bus 3315	: V=1.04929492, theta=-40.7407511 -> V=1.022224, theta=0.0
% INFO    : Bus 3316	: V=1.01708035, theta=-10.8680203 -> V=1.015872, theta=0.0
% INFO    : Bus 3317	: V=1.10321877, theta=0.68029392 -> V=1.074325, theta=0.0
% INFO    : Bus 3318	: V=1.10071111, theta=0.798808454 -> V=1.073685, theta=0.0
% INFO    : Bus 3319	: V=1.10522983, theta=0.719125527 -> V=1.075165, theta=0.0
% INFO    : Bus 3320	: V=1.10652819, theta=0.440158795 -> V=1.075815, theta=0.0
% INFO    : Bus 3321	: V=1.02205981, theta=-24.2704758 -> V=1.015872, theta=0.0
% INFO    : Bus 3322	: V=1.01386349, theta=-21.1880893 -> V=1.015872, theta=0.0
% INFO    : Bus 3323	: V=1.05077543, theta=-17.9125568 -> V=1.046665, theta=0.0
% INFO    : Bus 3324	: V=1.03127623, theta=-27.4358094 -> V=1.0000025, theta=0.0
% INFO    : Bus 3325	: V=1.0309622, theta=-27.7427385 -> V=1.0000025, theta=0.0
% INFO    : Bus 3326	: V=1.04733093, theta=-20.8403526 -> V=1.022224, theta=0.0
% INFO    : Bus 3327	: V=1.03131754, theta=-16.9689304 -> V=1.022224, theta=0.0
% INFO    : Bus 3328	: V=1.0719025, theta=-24.9060858 -> V=1.04444, theta=0.0
% INFO    : Bus 3329	: V=1.07060989, theta=-25.0303519 -> V=1.04444, theta=0.0
% INFO    : Bus 3330	: V=1.03413432, theta=-21.1253561 -> V=1.0000025, theta=0.0
% INFO    : Bus 3331	: V=1.02748014, theta=-27.3533492 -> V=1.0000025, theta=0.0
% INFO    : Bus 3332	: V=1.04123901, theta=-10.7084058 -> V=0.999999, theta=0.0
% INFO    : Bus 3333	: V=1.04178361, theta=-10.6662891 -> V=0.999999, theta=0.0
% INFO    : Bus 3334	: V=1.02535337, theta=-13.533859 -> V=0.999999, theta=0.0
% INFO    : Bus 3335	: V=1.01679389, theta=-13.289508 -> V=0.999999, theta=0.0
% INFO    : Bus 3336	: V=1.04545258, theta=-10.5958487 -> V=1.0111115, theta=0.0
% INFO    : Bus 3337	: V=1.01835502, theta=-13.6484885 -> V=1.0158755, theta=0.0
% INFO    : Bus 3338	: V=1.03236369, theta=-20.9826792 -> V=1.0158755, theta=0.0
% INFO    : Bus 3339	: V=1.00342608, theta=-25.6432321 -> V=1.022224, theta=0.0
% INFO    : Bus 3340	: V=1.02725901, theta=-17.8264299 -> V=1.0000005, theta=0.0
% INFO    : Bus 3341	: V=1.02824152, theta=-17.7836905 -> V=1.0000005, theta=0.0
% INFO    : Bus 3342	: V=1.06150892, theta=-16.7417753 -> V=1.046665, theta=0.0
% INFO    : Bus 3343	: V=1.00830036, theta=-19.5633377 -> V=1.015872, theta=0.0
% INFO    : Bus 3344	: V=0.975852138, theta=-12.9842698 -> V=0.9444445, theta=0.0
% INFO    : Bus 3345	: V=1.03468226, theta=-12.7030315 -> V=0.999999, theta=0.0
% INFO    : Bus 3346	: V=1.05107424, theta=-9.12019436 -> V=1.0111115, theta=0.0
% INFO    : Bus 3347	: V=1.00193998, theta=-22.094676 -> V=1.0000025, theta=0.0
% INFO    : Bus 3348	: V=1.01837434, theta=-37.3260284 -> V=1.022224, theta=0.0
% INFO    : Bus 3349	: V=1.01731781, theta=-17.5081192 -> V=1.0000005, theta=0.0
% INFO    : Bus 3350	: V=1.06180248, theta=-14.3287306 -> V=1.046665, theta=0.0
% INFO    : Bus 3351	: V=1.07407205, theta=-13.127516 -> V=1.046665, theta=0.0
% INFO    : Bus 3352	: V=1.04660711, theta=-23.7246147 -> V=1.0000025, theta=0.0
% INFO    : Bus 3353	: V=1.01606925, theta=-16.3789154 -> V=0.999999, theta=0.0
% INFO    : Bus 3354	: V=1.04958321, theta=-21.2758618 -> V=1.0000025, theta=0.0
% INFO    : Bus 3355	: V=1.02136235, theta=-26.8234236 -> V=1.0000025, theta=0.0
% INFO    : Bus 3356	: V=1.02445868, theta=-26.4514319 -> V=1.0000025, theta=0.0
% INFO    : Bus 3357	: V=1.02969603, theta=-25.7522443 -> V=1.0000025, theta=0.0
% INFO    : Bus 3358	: V=1.05738345, theta=-15.6122854 -> V=1.022224, theta=0.0
% INFO    : Bus 3359	: V=1.01574828, theta=-20.1336923 -> V=1.0000005, theta=0.0
% INFO    : Bus 3360	: V=0.992691897, theta=-25.0579216 -> V=1.0000005, theta=0.0
% INFO    : Bus 3361	: V=1.01484727, theta=-22.3688253 -> V=1.0000005, theta=0.0
% INFO    : Bus 3362	: V=1.01839323, theta=-29.692412 -> V=1.015872, theta=0.0
% INFO    : Bus 3363	: V=1.0436837, theta=-25.5825659 -> V=1.0000025, theta=0.0
% INFO    : Bus 3364	: V=1.05931886, theta=-21.862558 -> V=1.044445, theta=0.0
% INFO    : Bus 3365	: V=1.01977817, theta=-26.3694221 -> V=1.022224, theta=0.0
% INFO    : Bus 3366	: V=1.1199739, theta=5.62648458 -> V=1.0422755, theta=0.0
% INFO    : Bus 3367	: V=1.07809035, theta=5.62933363 -> V=1.0386535, theta=0.0
% INFO    : Bus 3368	: V=1.07711499, theta=-9.77574481 -> V=1.073685, theta=0.0
% INFO    : Bus 3369	: V=1.03210835, theta=-45.1213055 -> V=1.0079355, theta=0.0
% INFO    : Bus 3370	: V=1.02557261, theta=-48.0913706 -> V=1.0079355, theta=0.0
% INFO    : Bus 3371	: V=1.05318324, theta=-4.52878589 -> V=1.027779, theta=0.0
% INFO    : Bus 3372	: V=1.10058629, theta=-0.578924941 -> V=1.073685, theta=0.0
% INFO    : Bus 3373	: V=1.10124789, theta=-0.370695028 -> V=1.073825, theta=0.0
% INFO    : Bus 3374	: V=1.10128618, theta=-0.388189163 -> V=1.07384, theta=0.0
% INFO    : Bus 3375	: V=1.01373877, theta=-25.7354784 -> V=1.015872, theta=0.0
% INFO    : Bus 3376	: V=0.999948676, theta=-30.4845265 -> V=1.0000025, theta=0.0
% INFO    : Bus 3377	: V=1.05222482, theta=-24.0350448 -> V=1.027779, theta=0.0
% INFO    : Bus 3378	: V=1.02161721, theta=-14.2937213 -> V=0.999999, theta=0.0
% INFO    : Bus 3379	: V=1.07553993, theta=-19.222595 -> V=1.029674, theta=0.0
% INFO    : Bus 3380	: V=1.0539014, theta=-10.291681 -> V=1.000001, theta=0.0
% INFO    : Bus 3381	: V=1.07321589, theta=-7.09008405 -> V=0.9888895, theta=0.0
% INFO    : Bus 3382	: V=1.05463366, theta=-12.2644576 -> V=1.0111115, theta=0.0
% INFO    : Bus 3383	: V=1.06703964, theta=-12.8416287 -> V=1.0000025, theta=0.0
% INFO    : Bus 3384	: V=1.06230265, theta=-13.1316154 -> V=1.0000025, theta=0.0
% INFO    : Bus 3385	: V=1.05263446, theta=-24.5393663 -> V=1.0000025, theta=0.0
% INFO    : Bus 3386	: V=0.946524769, theta=-6.31381718 -> V=0.9444445, theta=0.0
% INFO    : Bus 3387	: V=1.0295797, theta=-43.9812361 -> V=1.0079355, theta=0.0
% INFO    : Bus 3388	: V=1.00966812, theta=-11.9130844 -> V=1.0158755, theta=0.0
% INFO    : Bus 3389	: V=1.04699469, theta=-8.60761335 -> V=1.0111115, theta=0.0
% INFO    : Bus 3390	: V=1.06990063, theta=-18.877732 -> V=1.046665, theta=0.0
% INFO    : Bus 3391	: V=1.01262176, theta=-17.6493344 -> V=1.0158755, theta=0.0
% INFO    : Bus 3392	: V=1.02590732, theta=-26.4871202 -> V=1.022224, theta=0.0
% INFO    : Bus 3393	: V=0.965925656, theta=-21.7064868 -> V=1.0000005, theta=0.0
% INFO    : Bus 3394	: V=0.982512978, theta=-25.2172764 -> V=1.0000005, theta=0.0
% INFO    : Bus 3395	: V=1.07674415, theta=-15.2669872 -> V=1.046665, theta=0.0
% INFO    : Bus 3396	: V=1.06948511, theta=-12.1001747 -> V=1.000001, theta=0.0
% INFO    : Bus 3397	: V=1.05795395, theta=-9.14126584 -> V=1.024445, theta=0.0
% INFO    : Bus 3398	: V=0.987626172, theta=-24.0579057 -> V=1.015872, theta=0.0
% INFO    : Bus 3399	: V=1.04905016, theta=-22.5165666 -> V=1.0000025, theta=0.0
% INFO    : Bus 3400	: V=1.06678374, theta=-17.5129937 -> V=1.044445, theta=0.0
% INFO    : Bus 3401	: V=1.01397868, theta=-7.08052662 -> V=1.0158755, theta=0.0
% INFO    : Bus 3402	: V=1.02068505, theta=-6.20374232 -> V=1.0158755, theta=0.0
% INFO    : Bus 3403	: V=1.00666842, theta=-18.4182215 -> V=1.0000005, theta=0.0
% INFO    : Bus 3404	: V=1.02000033, theta=-11.5474747 -> V=1.0158755, theta=0.0
% INFO    : Bus 3405	: V=1.02, theta=-11.5474703 -> V=1.0158755, theta=0.0
% INFO    : Bus 3406	: V=1.01286577, theta=-30.9326171 -> V=1.015872, theta=0.0
% INFO    : Bus 3407	: V=1.05086849, theta=-16.9235744 -> V=1.044445, theta=0.0
% INFO    : Bus 3408	: V=1.034, theta=-19.5330275 -> V=0.999999, theta=0.0
% INFO    : Bus 3409	: V=1.00393148, theta=-24.6189439 -> V=1.0000025, theta=0.0
% INFO    : Bus 3410	: V=0.996868782, theta=-8.51094301 -> V=1.0158755, theta=0.0
% INFO    : Bus 3411	: V=1.01093561, theta=-5.67506556 -> V=1.0158755, theta=0.0
% INFO    : Bus 3412	: V=1.01627503, theta=-22.430885 -> V=1.022224, theta=0.0
% INFO    : Bus 3413	: V=1.04816402, theta=-10.3492543 -> V=1.033334, theta=0.0
% INFO    : Bus 3414	: V=1.0303537, theta=-19.1597556 -> V=0.999999, theta=0.0
% INFO    : Bus 3415	: V=1.01352251, theta=-19.5617112 -> V=1.015872, theta=0.0
% INFO    : Bus 3416	: V=1.08634997, theta=-13.2313905 -> V=1.07237, theta=0.0
% INFO    : Bus 3417	: V=1.01533902, theta=-32.7278685 -> V=1.015872, theta=0.0
% INFO    : Bus 3418	: V=1.006, theta=-28.8825593 -> V=1.0000025, theta=0.0
% INFO    : Bus 3419	: V=1.04824995, theta=-23.0510002 -> V=1.022224, theta=0.0
% INFO    : Bus 3420	: V=1.04284788, theta=-15.5732065 -> V=1.0000025, theta=0.0
% INFO    : Bus 3421	: V=1.04276183, theta=-20.8907263 -> V=1.022224, theta=0.0
% INFO    : Bus 3422	: V=1.00821552, theta=-12.7379991 -> V=1.015872, theta=0.0
% INFO    : Bus 3423	: V=1.04516638, theta=-13.2730887 -> V=1.022224, theta=0.0
% INFO    : Bus 3424	: V=0.997, theta=-12.1306437 -> V=0.999999, theta=0.0
% INFO    : Bus 3425	: V=1.00938658, theta=-10.3852241 -> V=0.999999, theta=0.0
% INFO    : Bus 3426	: V=1.01188747, theta=-22.5047422 -> V=1.0000005, theta=0.0
% INFO    : Bus 3427	: V=1.07756068, theta=-15.3682845 -> V=1.046665, theta=0.0
% INFO    : Bus 3428	: V=1.04765332, theta=-20.8599097 -> V=1.022224, theta=0.0
% INFO    : Bus 3429	: V=1.03718732, theta=-40.3809642 -> V=1.0079355, theta=0.0
% INFO    : Bus 3430	: V=0.992003116, theta=-12.4268487 -> V=1.015872, theta=0.0
% INFO    : Bus 3431	: V=1.00072466, theta=-13.1649427 -> V=1.015872, theta=0.0
% INFO    : Bus 3432	: V=1.05358338, theta=-17.3580956 -> V=1.000001, theta=0.0
% INFO    : Bus 3433	: V=1.09381576, theta=-10.792538 -> V=1.078945, theta=0.0
% INFO    : Bus 3434	: V=1.02187123, theta=-38.3648928 -> V=1.022224, theta=0.0
% INFO    : Bus 3435	: V=1.00696917, theta=-40.8976205 -> V=1.0079355, theta=0.0
% INFO    : Bus 3436	: V=1.03555739, theta=-43.3903648 -> V=1.022224, theta=0.0
% INFO    : Bus 3437	: V=1.044558, theta=-22.8890838 -> V=1.022224, theta=0.0
% INFO    : Bus 3438	: V=1.07084025, theta=-17.1683846 -> V=1.046665, theta=0.0
% INFO    : Bus 3439	: V=1.03651882, theta=-49.1925276 -> V=1.0079355, theta=0.0
% INFO    : Bus 3440	: V=1.03084592, theta=-43.9119151 -> V=1.0079355, theta=0.0
% INFO    : Bus 3441	: V=1.02640891, theta=-10.421464 -> V=1.0158755, theta=0.0
% INFO    : Bus 3442	: V=0.997836771, theta=-6.69504579 -> V=0.95, theta=0.0
% INFO    : Bus 3443	: V=1.00820689, theta=-46.9293728 -> V=1.0079355, theta=0.0
% INFO    : Bus 3444	: V=1.02899297, theta=-40.4993939 -> V=1.0079355, theta=0.0
% INFO    : Bus 3445	: V=1.02566274, theta=-46.1982967 -> V=1.0079355, theta=0.0
% INFO    : Bus 3446	: V=1.06010081, theta=-9.68645133 -> V=0.988046, theta=0.0
% INFO    : Bus 3447	: V=1.01778087, theta=-42.2056229 -> V=1.0079355, theta=0.0
% INFO    : Bus 3448	: V=1.02758633, theta=-42.2544052 -> V=1.0079355, theta=0.0
% INFO    : Bus 3449	: V=1.03499272, theta=-30.1720055 -> V=1.022224, theta=0.0
% INFO    : Bus 3450	: V=1.0531762, theta=-48.320904 -> V=1.0079355, theta=0.0
% INFO    : Bus 3451	: V=1.02925511, theta=-44.5015397 -> V=1.0079355, theta=0.0
% INFO    : Bus 3452	: V=0.988765921, theta=-29.5737627 -> V=1.0000025, theta=0.0
% INFO    : Bus 3453	: V=1.01863664, theta=-24.9204654 -> V=1.0000025, theta=0.0
% INFO    : Bus 3454	: V=1.0445914, theta=-24.5827879 -> V=1.027779, theta=0.0
% INFO    : Bus 3455	: V=1.01809045, theta=-19.4487933 -> V=1.022224, theta=0.0
% INFO    : Bus 3456	: V=1.0137242, theta=-16.7782748 -> V=1.0158755, theta=0.0
% INFO    : Bus 3457	: V=0.983997603, theta=-26.0506552 -> V=1.0000005, theta=0.0
% INFO    : Bus 3458	: V=1.01937847, theta=-12.4837218 -> V=0.999999, theta=0.0
% INFO    : Bus 3459	: V=1.04888859, theta=-20.287517 -> V=1.022224, theta=0.0
% INFO    : Bus 3460	: V=1.03525384, theta=-19.3122648 -> V=1.022224, theta=0.0
% INFO    : Bus 3461	: V=1.01371552, theta=-12.704084 -> V=1.0158755, theta=0.0
% INFO    : Bus 3462	: V=1.00720591, theta=-17.8313036 -> V=0.999999, theta=0.0
% INFO    : Bus 3463	: V=0.999714829, theta=-12.2465818 -> V=0.999999, theta=0.0
% INFO    : Bus 3464	: V=1.03963633, theta=-16.0828581 -> V=1.027779, theta=0.0
% INFO    : Bus 3465	: V=1.01473588, theta=-9.94255322 -> V=0.999999, theta=0.0
% INFO    : Bus 3466	: V=1.01664563, theta=-25.0979704 -> V=1.000001, theta=0.0
% INFO    : Bus 3467	: V=1.03332435, theta=-19.3952817 -> V=1.0000005, theta=0.0
% INFO    : Bus 3468	: V=1.014, theta=-9.64054862 -> V=0.999999, theta=0.0
% INFO    : Bus 3469	: V=1.04391673, theta=-23.5169417 -> V=1.022224, theta=0.0
% INFO    : Bus 3470	: V=1.04179143, theta=-19.3780261 -> V=1.046665, theta=0.0
% INFO    : Bus 3471	: V=0.996095939, theta=-19.3781205 -> V=1.04802, theta=0.0
% INFO    : Bus 3472	: V=1.01378572, theta=-22.5471476 -> V=1.0000005, theta=0.0
% INFO    : Bus 3473	: V=1.01376819, theta=-22.5478721 -> V=1.0000005, theta=0.0
% INFO    : Bus 3474	: V=1.01380162, theta=-22.5458001 -> V=1.0000005, theta=0.0
% INFO    : Bus 3475	: V=1.01371634, theta=-22.554216 -> V=1.0000005, theta=0.0
% INFO    : Bus 3476	: V=1.07162253, theta=-13.5476342 -> V=1.073685, theta=0.0
% INFO    : Bus 3477	: V=1.07162195, theta=-13.5476342 -> V=1.073685, theta=0.0
% INFO    : Bus 3478	: V=1.07162177, theta=-13.5476342 -> V=1.073685, theta=0.0
% INFO    : Bus 3479	: V=1.07162177, theta=-13.5476342 -> V=1.073685, theta=0.0
% INFO    : Bus 3480	: V=0.997008516, theta=-21.3276125 -> V=1.0000005, theta=0.0
% INFO    : Bus 3481	: V=0.997007537, theta=-21.3275841 -> V=1.0000005, theta=0.0
% INFO    : Bus 3482	: V=1.01381581, theta=-22.5456952 -> V=1.0000005, theta=0.0
% INFO    : Bus 3483	: V=1.03976395, theta=-21.2171576 -> V=1.027779, theta=0.0
% INFO    : Bus 3484	: V=1.05020918, theta=-21.1828043 -> V=1.027779, theta=0.0
% INFO    : Bus 3485	: V=1.06164784, theta=-18.0777266 -> V=1.046665, theta=0.0
% INFO    : Bus 3486	: V=0.966836007, theta=-45.5286846 -> V=1.0054535, theta=0.0
% INFO    : Bus 3487	: V=1.01871503, theta=-26.519421 -> V=1.022224, theta=0.0
% INFO    : Bus 3488	: V=1.02611606, theta=-43.3640654 -> V=1.0079355, theta=0.0
% INFO    : Bus 3489	: V=1.00798913, theta=-30.1013156 -> V=1.0000025, theta=0.0
% INFO    : Bus 3490	: V=1.00977765, theta=-11.2442 -> V=0.999999, theta=0.0
% INFO    : Bus 3491	: V=1.08, theta=-18.0395856 -> V=1.00713, theta=0.0
% INFO    : Bus 3492	: V=1.02712734, theta=-35.0238909 -> V=1.022224, theta=0.0
% INFO    : Bus 3493	: V=1.06158819, theta=-19.8024906 -> V=1.044445, theta=0.0
% INFO    : Bus 3494	: V=1.01459819, theta=-14.9945086 -> V=0.999999, theta=0.0
% INFO    : Bus 3495	: V=1.02431529, theta=-49.1715312 -> V=1.0079355, theta=0.0
% INFO    : Bus 3496	: V=1.01757899, theta=-20.1883235 -> V=1.0158755, theta=0.0
% INFO    : Bus 3497	: V=1.02591831, theta=-7.15066386 -> V=1.0158755, theta=0.0
% INFO    : Bus 3498	: V=1.04889911, theta=-34.8050194 -> V=1.022224, theta=0.0
% INFO    : Bus 3499	: V=1.00098875, theta=-12.044629 -> V=1.015872, theta=0.0
% INFO    : Bus 3500	: V=1.0467856, theta=-25.4958493 -> V=1.0000025, theta=0.0
% INFO    : Bus 3501	: V=1.02568582, theta=-28.2766237 -> V=1.0000025, theta=0.0
% INFO    : Bus 3502	: V=1.03163072, theta=-23.9333155 -> V=1.0000025, theta=0.0
% INFO    : Bus 3503	: V=1.03473677, theta=-15.8130154 -> V=1.0000025, theta=0.0
% INFO    : Bus 3504	: V=1.04962894, theta=-12.6687536 -> V=1.044445, theta=0.0
% INFO    : Bus 3505	: V=1.05956236, theta=-15.1867125 -> V=1.044445, theta=0.0
% INFO    : Bus 3506	: V=1.012928, theta=-10.2561273 -> V=0.975, theta=0.0
% INFO    : Bus 3507	: V=1.01191609, theta=-10.2561273 -> V=0.999999, theta=0.0
% INFO    : Bus 3508	: V=1.02301941, theta=-18.0316217 -> V=0.999999, theta=0.0
% INFO    : Bus 3509	: V=1.03171791, theta=-17.9319456 -> V=0.999999, theta=0.0
% INFO    : Bus 3510	: V=1.05018794, theta=-13.5917036 -> V=1.0111115, theta=0.0
% INFO    : Bus 3511	: V=1.04248727, theta=-48.1092948 -> V=1.0079355, theta=0.0
% INFO    : Bus 3512	: V=1.0261133, theta=-38.3554191 -> V=1.022224, theta=0.0
% INFO    : Bus 3513	: V=1.01757388, theta=-22.6982305 -> V=0.999999, theta=0.0
% INFO    : Bus 3514	: V=1.02208454, theta=-11.5298293 -> V=1.0158755, theta=0.0
% INFO    : Bus 3515	: V=1.05391877, theta=-20.8148395 -> V=1.022224, theta=0.0
% INFO    : Bus 3516	: V=1.08345, theta=-10.6513211 -> V=1.07237, theta=0.0
% INFO    : Bus 3517	: V=1.08405864, theta=-10.648259 -> V=1.07237, theta=0.0
% INFO    : Bus 3518	: V=1.04003008, theta=-15.4440706 -> V=1.0158755, theta=0.0
% INFO    : Bus 3519	: V=1.07200353, theta=-12.2420734 -> V=1.0377785, theta=0.0
% INFO    : Bus 3520	: V=1.05369924, theta=-11.227385 -> V=1.0000025, theta=0.0
% INFO    : Bus 3521	: V=1.06329327, theta=-8.8853601 -> V=1.0111115, theta=0.0
% INFO    : Bus 3522	: V=1.05188247, theta=-13.6774451 -> V=0.999999, theta=0.0
% INFO    : Bus 3523	: V=1.04688452, theta=-12.9276595 -> V=0.999999, theta=0.0
% INFO    : Bus 3524	: V=1.05721882, theta=-9.71687236 -> V=1.0111115, theta=0.0
% INFO    : Bus 3525	: V=1.04404597, theta=-23.6336994 -> V=1.022224, theta=0.0
% INFO    : Bus 3526	: V=1.0166959, theta=-6.62296766 -> V=1.0158755, theta=0.0
% INFO    : Bus 3527	: V=1.031353, theta=-23.0703934 -> V=1.022224, theta=0.0
% INFO    : Bus 3528	: V=1.02630932, theta=-11.536086 -> V=1.0000025, theta=0.0
% INFO    : Bus 3529	: V=1.0774461, theta=-15.5054055 -> V=1.046665, theta=0.0
% INFO    : Bus 3530	: V=1.05170251, theta=-11.0605224 -> V=1.06579, theta=0.0
% INFO    : Bus 3531	: V=0.988406827, theta=-13.5471784 -> V=1.015872, theta=0.0
% INFO    : Bus 3532	: V=1.02827476, theta=-5.50400694 -> V=1.0158755, theta=0.0
% INFO    : Bus 3533	: V=1.01218376, theta=-18.251674 -> V=1.0000005, theta=0.0
% INFO    : Bus 3534	: V=1.05101397, theta=-17.886413 -> V=1.033334, theta=0.0
% INFO    : Bus 3535	: V=1.05093648, theta=-17.9046677 -> V=1.033334, theta=0.0
% INFO    : Bus 3536	: V=1.03077273, theta=-18.1394791 -> V=1.0000025, theta=0.0
% INFO    : Bus 3537	: V=1.03098457, theta=-18.1352144 -> V=1.0000025, theta=0.0
% INFO    : Bus 3538	: V=1.05678336, theta=-6.44577624 -> V=1.046665, theta=0.0
% INFO    : Bus 3539	: V=1.06344791, theta=-8.69706778 -> V=1.0111115, theta=0.0
% INFO    : Bus 3540	: V=1.05928213, theta=-6.44009781 -> V=1.0088895, theta=0.0
% INFO    : Bus 3541	: V=1.05387181, theta=-9.73510633 -> V=1.0111115, theta=0.0
% INFO    : Bus 3542	: V=1.03008715, theta=-23.7278952 -> V=1.0000025, theta=0.0
% INFO    : Bus 3543	: V=1.00728298, theta=-14.2942558 -> V=1.0158755, theta=0.0
% INFO    : Bus 3544	: V=1.05425212, theta=-9.4156155 -> V=1.0377785, theta=0.0
% INFO    : Bus 3545	: V=1.03, theta=-12.5918568 -> V=0.999999, theta=0.0
% INFO    : Bus 3546	: V=1.04786015, theta=-37.107501 -> V=1.0079355, theta=0.0
% INFO    : Bus 3547	: V=1.06496564, theta=-32.9169023 -> V=1.04444, theta=0.0
% INFO    : Bus 3548	: V=1.02161914, theta=-15.7469392 -> V=1.015872, theta=0.0
% INFO    : Bus 3549	: V=1.04644552, theta=-10.2127255 -> V=1.0000025, theta=0.0
% INFO    : Bus 3550	: V=1.12059596, theta=5.61644977 -> V=1.0424305, theta=0.0
% INFO    : Bus 3551	: V=1.0299516, theta=2.16375684 -> V=1.0158755, theta=0.0
% INFO    : Bus 3552	: V=0.996667157, theta=-51.5875878 -> V=1.0079355, theta=0.0
% INFO    : Bus 3553	: V=1.0326881, theta=-33.0117379 -> V=1.022224, theta=0.0
% INFO    : Bus 3554	: V=1.05742882, theta=-16.7600331 -> V=1.000264, theta=0.0
% INFO    : Bus 3555	: V=1.01787487, theta=-32.8071801 -> V=1.015872, theta=0.0
% INFO    : Bus 3556	: V=1.0011149, theta=-23.0746 -> V=1.0000005, theta=0.0
% INFO    : Bus 3557	: V=1.05758543, theta=-18.2552141 -> V=1.046665, theta=0.0
% INFO    : Bus 3558	: V=1.01725822, theta=-23.4052856 -> V=1.0000025, theta=0.0
% INFO    : Bus 3559	: V=1.02007657, theta=-25.8091833 -> V=1.0000025, theta=0.0
% INFO    : Bus 3560	: V=1.02035986, theta=-12.5863359 -> V=1.0158755, theta=0.0
% INFO    : Bus 3561	: V=1.05670877, theta=-10.1483544 -> V=1.0377785, theta=0.0
% INFO    : Bus 3562	: V=1.02071033, theta=-22.6616003 -> V=1.0000005, theta=0.0
% INFO    : Bus 3563	: V=1.06930915, theta=-18.9368541 -> V=1.046665, theta=0.0
% INFO    : Bus 3564	: V=1.06931042, theta=-18.9368651 -> V=1.046665, theta=0.0
% INFO    : Bus 3565	: V=1.02073733, theta=-22.5814753 -> V=1.0000005, theta=0.0
% INFO    : Bus 3566	: V=1.0693375, theta=-18.9308164 -> V=1.046665, theta=0.0
% INFO    : Bus 3567	: V=1.00970375, theta=1.38760624 -> V=1.0158755, theta=0.0
% INFO    : Bus 3568	: V=1.04428488, theta=-37.335256 -> V=1.022224, theta=0.0
% INFO    : Bus 3569	: V=1.04108252, theta=-28.4299365 -> V=1.0000025, theta=0.0
% INFO    : Bus 3570	: V=1.03408891, theta=-25.1440587 -> V=1.000001, theta=0.0
% INFO    : Bus 3571	: V=1.06021533, theta=-27.4029908 -> V=1.022224, theta=0.0
% INFO    : Bus 3572	: V=1.02395471, theta=-19.945184 -> V=0.999999, theta=0.0
% INFO    : Bus 3573	: V=1.02015367, theta=-17.4294337 -> V=1.0158755, theta=0.0
% INFO    : Bus 3574	: V=1.04940076, theta=-13.9833676 -> V=1.0377785, theta=0.0
% INFO    : Bus 3575	: V=1.077097, theta=-15.8088832 -> V=1.046665, theta=0.0
% INFO    : Bus 3576	: V=1.03354843, theta=-13.5209119 -> V=0.999999, theta=0.0
% INFO    : Bus 3577	: V=1.00916378, theta=-50.7596216 -> V=1.0079355, theta=0.0
% INFO    : Bus 3578	: V=1.04921622, theta=-24.0156302 -> V=1.0000025, theta=0.0
% INFO    : Bus 3579	: V=1.00304287, theta=-6.44550557 -> V=0.999999, theta=0.0
% INFO    : Bus 3580	: V=1.05297314, theta=-5.11419093 -> V=1.0111115, theta=0.0
% INFO    : Bus 3581	: V=1.07468849, theta=-11.4309753 -> V=1.072365, theta=0.0
% INFO    : Bus 3582	: V=1.07434406, theta=-1.56398772 -> V=1.072365, theta=0.0
% INFO    : Bus 3583	: V=1.01250427, theta=-29.6957048 -> V=1.015872, theta=0.0
% INFO    : Bus 3584	: V=1.04591909, theta=-18.1443632 -> V=1.027779, theta=0.0
% INFO    : Bus 3585	: V=1.04804253, theta=-20.3166371 -> V=1.027779, theta=0.0
% INFO    : Bus 3586	: V=1.03492465, theta=-14.5094401 -> V=1.0158755, theta=0.0
% INFO    : Bus 3587	: V=1.028, theta=-8.26983643 -> V=0.975, theta=0.0
% INFO    : Bus 3588	: V=1.019, theta=-6.45688202 -> V=0.975, theta=0.0
% INFO    : Bus 3589	: V=1.03451868, theta=-10.7015424 -> V=0.999999, theta=0.0
% INFO    : Bus 3590	: V=1.03123812, theta=-10.7527181 -> V=0.999999, theta=0.0
% INFO    : Bus 3591	: V=1.01112607, theta=-17.8963079 -> V=1.0158755, theta=0.0
% INFO    : Bus 3592	: V=1.03782326, theta=-18.0766936 -> V=1.0158755, theta=0.0
% INFO    : Bus 3593	: V=1.02245826, theta=-13.9458461 -> V=1.0, theta=0.0
% INFO    : Bus 3594	: V=1.07143125, theta=-16.9032081 -> V=1.046665, theta=0.0
% INFO    : Bus 3595	: V=0.991291683, theta=-12.4192067 -> V=1.015872, theta=0.0
% INFO    : Bus 3596	: V=1.06041776, theta=-9.41727567 -> V=1.046665, theta=0.0
% INFO    : Bus 3597	: V=1.00126512, theta=-23.5677848 -> V=1.015872, theta=0.0
% INFO    : Bus 3598	: V=1.04068902, theta=-19.6505526 -> V=1.046665, theta=0.0
% INFO    : Bus 3599	: V=1.06944906, theta=-6.94801517 -> V=1.016666, theta=0.0
% INFO    : Bus 3600	: V=1.08, theta=-16.4481655 -> V=1.002375, theta=0.0
% INFO    : Bus 3601	: V=1.0450598, theta=-24.5025989 -> V=1.0000025, theta=0.0
% INFO    : Bus 3602	: V=1.0744597, theta=-21.2621442 -> V=1.000001, theta=0.0
% INFO    : Bus 3603	: V=1.06831061, theta=-18.8735922 -> V=1.044445, theta=0.0
% INFO    : Bus 3604	: V=1.02519448, theta=-45.880404 -> V=1.0079355, theta=0.0
% INFO    : Bus 3605	: V=1.06677207, theta=-41.1356058 -> V=1.04444, theta=0.0
% INFO    : Bus 3606	: V=1.025, theta=-9.11949535 -> V=0.999999, theta=0.0
% INFO    : Bus 3607	: V=1.07590508, theta=-0.0514563448 -> V=1.072365, theta=0.0
% INFO    : Bus 3608	: V=1.03666603, theta=-23.9739925 -> V=1.000001, theta=0.0
% INFO    : Bus 3609	: V=1.05405188, theta=-10.0829949 -> V=1.0111115, theta=0.0
% INFO    : Bus 3610	: V=1.02013754, theta=-12.4892166 -> V=0.999999, theta=0.0
% INFO    : Bus 3611	: V=1.04202772, theta=-8.04852553 -> V=1.0111115, theta=0.0
% INFO    : Bus 3612	: V=1.05855123, theta=-9.96618031 -> V=1.0000025, theta=0.0
% INFO    : Bus 3613	: V=1.03429038, theta=-16.8569295 -> V=1.015872, theta=0.0
% INFO    : Bus 3614	: V=1.06587108, theta=-15.3580715 -> V=1.046665, theta=0.0
% INFO    : Bus 3615	: V=1.06494859, theta=-15.9319367 -> V=1.046665, theta=0.0
% INFO    : Bus 3616	: V=1.07807511, theta=-14.9607795 -> V=1.046665, theta=0.0
% INFO    : Bus 3617	: V=1.07462349, theta=-10.6255228 -> V=1.073685, theta=0.0
% INFO    : Bus 3618	: V=1.07457522, theta=-10.8659981 -> V=1.073685, theta=0.0
% INFO    : Bus 3619	: V=1.01133472, theta=-33.4102575 -> V=1.022224, theta=0.0
% INFO    : Bus 3620	: V=1.01510114, theta=-32.2464605 -> V=1.022224, theta=0.0
% INFO    : Bus 3621	: V=1.0181249, theta=-30.6753601 -> V=1.015872, theta=0.0
% INFO    : Bus 3622	: V=1.05345301, theta=-27.7706396 -> V=1.046665, theta=0.0
% INFO    : Bus 3623	: V=1.03607889, theta=-26.5075054 -> V=1.0000025, theta=0.0
% INFO    : Bus 3624	: V=1.0133538, theta=-24.834512 -> V=0.999999, theta=0.0
% INFO    : Bus 3625	: V=1.06658207, theta=-36.3171011 -> V=1.04444, theta=0.0
% INFO    : Bus 3626	: V=1.06723338, theta=-30.4500314 -> V=1.07237, theta=0.0
% INFO    : Bus 3627	: V=1.01895614, theta=-14.433558 -> V=0.999999, theta=0.0
% INFO    : Bus 3628	: V=1.04006493, theta=-16.0734337 -> V=1.027779, theta=0.0
% INFO    : Bus 3629	: V=1.04008293, theta=-16.071619 -> V=1.027779, theta=0.0
% INFO    : Bus 3630	: V=1.01210797, theta=-29.5045671 -> V=1.015872, theta=0.0
% INFO    : Bus 3631	: V=1.01201671, theta=-29.5284261 -> V=1.015872, theta=0.0
% INFO    : Bus 3632	: V=1.04009139, theta=-16.0696352 -> V=1.027779, theta=0.0
% INFO    : Bus 3633	: V=1.07913792, theta=-12.8155847 -> V=1.046665, theta=0.0
% INFO    : Bus 3634	: V=1.01068969, theta=-17.2296546 -> V=1.0000005, theta=0.0
% INFO    : Bus 3635	: V=1.0738377, theta=-15.6646082 -> V=1.046665, theta=0.0
% INFO    : Bus 3636	: V=1.00354133, theta=-25.842235 -> V=1.015872, theta=0.0
% INFO    : Bus 3637	: V=1.0236339, theta=-12.6957065 -> V=0.999999, theta=0.0
% INFO    : Bus 3638	: V=1.04402267, theta=-16.2518033 -> V=0.999999, theta=0.0
% INFO    : Bus 3639	: V=1.01876014, theta=-32.2742932 -> V=1.022224, theta=0.0
% INFO    : Bus 3640	: V=1.06252214, theta=-5.90990359 -> V=0.9888895, theta=0.0
% INFO    : Bus 3641	: V=1.03958497, theta=-23.0500862 -> V=1.0000025, theta=0.0
% INFO    : Bus 3642	: V=1.01573648, theta=-18.4457075 -> V=1.0000005, theta=0.0
% INFO    : Bus 3643	: V=1.0062155, theta=-19.0080899 -> V=1.0000005, theta=0.0
% INFO    : Bus 3644	: V=1.0079619, theta=-21.2865049 -> V=0.999999, theta=0.0
% INFO    : Bus 3645	: V=1.04644176, theta=-21.0907299 -> V=1.022224, theta=0.0
% INFO    : Bus 3646	: V=1.00123046, theta=-16.3429777 -> V=1.0158755, theta=0.0
% INFO    : Bus 3647	: V=1.01163725, theta=1.33141014 -> V=1.0158755, theta=0.0
% INFO    : Bus 3648	: V=0.959953838, theta=-26.8110159 -> V=1.0000025, theta=0.0
% INFO    : Bus 3649	: V=1.02856722, theta=-17.5771404 -> V=1.015872, theta=0.0
% INFO    : Bus 3650	: V=1.04662347, theta=-13.8386789 -> V=1.046665, theta=0.0
% INFO    : Bus 3651	: V=1.03822127, theta=-38.2328032 -> V=1.022224, theta=0.0
% INFO    : Bus 3652	: V=1.02824439, theta=-5.50308251 -> V=1.0158755, theta=0.0
% INFO    : Bus 3653	: V=1.03, theta=-17.4505374 -> V=1.0000025, theta=0.0
% INFO    : Bus 3654	: V=1.02495788, theta=-4.62845601 -> V=1.0158755, theta=0.0
% INFO    : Bus 3655	: V=1.00902474, theta=-6.99616879 -> V=1.0158755, theta=0.0
% INFO    : Bus 3656	: V=1.03934907, theta=-4.99524457 -> V=1.0158755, theta=0.0
% INFO    : Bus 3657	: V=1.04834249, theta=-1.42424982 -> V=1.0377785, theta=0.0
% INFO    : Bus 3658	: V=1.01989246, theta=-22.7954341 -> V=1.015872, theta=0.0
% INFO    : Bus 3659	: V=0.983598182, theta=-28.1892524 -> V=1.0000025, theta=0.0
% INFO    : Bus 3660	: V=1.00866817, theta=-13.4814448 -> V=0.999999, theta=0.0
% INFO    : Bus 3661	: V=1.00833035, theta=-13.4579922 -> V=0.999999, theta=0.0
% INFO    : Bus 3662	: V=1.01689131, theta=-11.1777849 -> V=1.0158755, theta=0.0
% INFO    : Bus 3663	: V=1.02021967, theta=-40.0531561 -> V=1.0079355, theta=0.0
% INFO    : Bus 3664	: V=1.02774744, theta=3.28858255 -> V=1.0158755, theta=0.0
% INFO    : Bus 3665	: V=1.07059515, theta=5.75180659 -> V=1.0377785, theta=0.0
% INFO    : Bus 3666	: V=1.01764193, theta=-45.1830376 -> V=1.0079355, theta=0.0
% INFO    : Bus 3667	: V=1.06803646, theta=-40.0227332 -> V=1.04444, theta=0.0
% INFO    : Bus 3668	: V=0.979686493, theta=-12.9666236 -> V=0.999999, theta=0.0
% INFO    : Bus 3669	: V=1.00219335, theta=-17.2914092 -> V=0.999999, theta=0.0
% INFO    : Bus 3670	: V=1.03265125, theta=-16.699499 -> V=0.999999, theta=0.0
% INFO    : Bus 3671	: V=1.0547038, theta=-7.05398213 -> V=1.016666, theta=0.0
% INFO    : Bus 3672	: V=1.06375889, theta=-3.97459638 -> V=1.006667, theta=0.0
% INFO    : Bus 3673	: V=1.01023101, theta=-21.1036008 -> V=1.0158755, theta=0.0
% INFO    : Bus 3674	: V=1.02395712, theta=-14.1010651 -> V=0.999999, theta=0.0
% INFO    : Bus 3675	: V=1.06482584, theta=-14.8609577 -> V=1.027779, theta=0.0
% INFO    : Bus 3676	: V=1.08801445, theta=-12.0400186 -> V=1.047445, theta=0.0
% INFO    : Bus 3677	: V=1.02640352, theta=3.14553542 -> V=1.0158755, theta=0.0
% INFO    : Bus 3678	: V=1.02651035, theta=3.24079059 -> V=1.0158755, theta=0.0
% INFO    : Bus 3679	: V=1.04347656, theta=-28.9746621 -> V=1.0000025, theta=0.0
% INFO    : Bus 3680	: V=1.06085815, theta=-22.1589434 -> V=1.044445, theta=0.0
% INFO    : Bus 3681	: V=1.04030251, theta=-10.7023586 -> V=0.999999, theta=0.0
% INFO    : Bus 3682	: V=1.04212473, theta=-10.8719266 -> V=0.999999, theta=0.0
% INFO    : Bus 3683	: V=1.03659528, theta=-1.87805295 -> V=1.0000025, theta=0.0
% INFO    : Bus 3684	: V=1.0475853, theta=-16.7731962 -> V=1.044445, theta=0.0
% INFO    : Bus 3685	: V=1.03005359, theta=-30.509942 -> V=1.015872, theta=0.0
% INFO    : Bus 3686	: V=1.03215775, theta=-16.8763164 -> V=1.0158755, theta=0.0
% INFO    : Bus 3687	: V=1.016, theta=-12.3064136 -> V=0.999999, theta=0.0
% INFO    : Bus 3688	: V=1.05605568, theta=-8.62017613 -> V=1.0377785, theta=0.0
% INFO    : Bus 3689	: V=1.01740924, theta=-11.9039154 -> V=0.999999, theta=0.0
% INFO    : Bus 3690	: V=1.06044475, theta=-5.37921369 -> V=0.9888895, theta=0.0
% INFO    : Bus 3691	: V=1.06139542, theta=-9.53411501 -> V=1.0000025, theta=0.0
% INFO    : Bus 3692	: V=1.04914761, theta=-10.312743 -> V=1.0377785, theta=0.0
% INFO    : Bus 3693	: V=1.015, theta=-11.4736665 -> V=0.999999, theta=0.0
% INFO    : Bus 3694	: V=1.03752576, theta=-12.4763211 -> V=1.022222, theta=0.0
% INFO    : Bus 3695	: V=1.04436064, theta=-8.27959831 -> V=1.0111115, theta=0.0
% INFO    : Bus 3696	: V=1.02827539, theta=-48.1647524 -> V=1.0079355, theta=0.0
% INFO    : Bus 3697	: V=1.0159778, theta=-21.695824 -> V=0.999999, theta=0.0
% INFO    : Bus 3698	: V=1.01076591, theta=-6.35948642 -> V=1.0158755, theta=0.0
% INFO    : Bus 3699	: V=0.995132788, theta=-57.4593519 -> V=1.0079355, theta=0.0
% INFO    : Bus 3700	: V=1.00172141, theta=-48.3905951 -> V=1.0079355, theta=0.0
% INFO    : Bus 3701	: V=1.03401112, theta=-47.3649646 -> V=1.0079355, theta=0.0
% INFO    : Bus 3702	: V=1.02220239, theta=-14.7815262 -> V=0.999999, theta=0.0
% INFO    : Bus 3703	: V=1.00572074, theta=-19.3547722 -> V=1.0158755, theta=0.0
% INFO    : Bus 3704	: V=1.05731561, theta=-18.044862 -> V=1.033334, theta=0.0
% INFO    : Bus 3705	: V=1.07135937, theta=-24.8912798 -> V=1.04444, theta=0.0
% INFO    : Bus 3706	: V=1.07916659, theta=-21.3121217 -> V=1.07237, theta=0.0
% INFO    : Bus 3707	: V=1.03089548, theta=-20.5672669 -> V=1.0158755, theta=0.0
% INFO    : Bus 3708	: V=1.06785643, theta=0.628192702 -> V=0.9888895, theta=0.0
% INFO    : Bus 3709	: V=0.996523288, theta=-21.2464169 -> V=1.0000005, theta=0.0
% INFO    : Bus 3710	: V=1.01045648, theta=-21.2136735 -> V=1.0000025, theta=0.0
% INFO    : Bus 3711	: V=1.0540031, theta=-16.2377092 -> V=1.044445, theta=0.0
% INFO    : Bus 3712	: V=0.980183117, theta=-21.2946416 -> V=1.015872, theta=0.0
% INFO    : Bus 3713	: V=1.04598799, theta=-19.3092519 -> V=1.046665, theta=0.0
% INFO    : Bus 3714	: V=1.0132695, theta=-45.9656276 -> V=1.0079355, theta=0.0
% INFO    : Bus 3715	: V=1.05509932, theta=-28.0704476 -> V=1.022224, theta=0.0
% INFO    : Bus 3716	: V=1.062, theta=-15.6949385 -> V=1.027779, theta=0.0
% INFO    : Bus 3717	: V=1.01205727, theta=-10.0536803 -> V=0.999999, theta=0.0
% INFO    : Bus 3718	: V=1.031, theta=-10.9270141 -> V=0.999999, theta=0.0
% INFO    : Bus 3719	: V=1.02056361, theta=-7.02929744 -> V=1.0158755, theta=0.0
% INFO    : Bus 3720	: V=1.01469045, theta=-22.763037 -> V=1.0000005, theta=0.0
% INFO    : Bus 3721	: V=0.998173044, theta=-26.8333647 -> V=1.027779, theta=0.0
% INFO    : Bus 3722	: V=1.03858544, theta=-29.6634768 -> V=1.0000025, theta=0.0
% INFO    : Bus 3723	: V=1.05599788, theta=-37.5212736 -> V=1.0079355, theta=0.0
% INFO    : Bus 3724	: V=1.04954462, theta=-39.5050475 -> V=1.0079355, theta=0.0
% INFO    : Bus 3725	: V=1.05948427, theta=-33.4040047 -> V=1.04444, theta=0.0
% INFO    : Bus 3726	: V=1.05947978, theta=-33.4038568 -> V=1.04444, theta=0.0
% INFO    : Bus 3727	: V=1.05947426, theta=-33.4037076 -> V=1.04444, theta=0.0
% INFO    : Bus 3728	: V=0.943683152, theta=-6.22055638 -> V=0.9444445, theta=0.0
% INFO    : Bus 3729	: V=1.01291437, theta=-6.89240981 -> V=0.999999, theta=0.0
% INFO    : Bus 3730	: V=1.04100461, theta=-4.0465761 -> V=1.003335, theta=0.0
% INFO    : Bus 3731	: V=1.05211525, theta=-7.26298976 -> V=1.0111115, theta=0.0
% INFO    : Bus 3732	: V=1.01406876, theta=0.733998988 -> V=1.0158755, theta=0.0
% INFO    : Bus 3733	: V=0.991387195, theta=-19.4132648 -> V=1.0000005, theta=0.0
% INFO    : Bus 3734	: V=1.01015003, theta=-19.3218668 -> V=1.0000005, theta=0.0
% INFO    : Bus 3735	: V=1.03964717, theta=-21.3293622 -> V=1.027779, theta=0.0
% INFO    : Bus 3736	: V=1.07320647, theta=-18.2048703 -> V=1.046665, theta=0.0
% INFO    : Bus 3737	: V=1.0560391, theta=-37.522068 -> V=1.0079355, theta=0.0
% INFO    : Bus 3738	: V=1.05254764, theta=-37.8422084 -> V=1.04444, theta=0.0
% INFO    : Bus 3739	: V=1.05944713, theta=-33.402725 -> V=1.04444, theta=0.0
% INFO    : Bus 3740	: V=1.02269748, theta=-6.64331484 -> V=1.0158755, theta=0.0
% INFO    : Bus 3741	: V=1.02489078, theta=-17.1681794 -> V=1.0000005, theta=0.0
% INFO    : Bus 3742	: V=1.0245184, theta=-17.18917 -> V=1.0000005, theta=0.0
% INFO    : Bus 3743	: V=0.989225315, theta=-23.0782529 -> V=1.015872, theta=0.0
% INFO    : Bus 3744	: V=1.03928222, theta=-18.6348057 -> V=1.046665, theta=0.0
% INFO    : Bus 3745	: V=1.03169644, theta=-13.0932 -> V=0.999999, theta=0.0
% INFO    : Bus 3746	: V=1.06259172, theta=-14.3171936 -> V=1.027779, theta=0.0
% INFO    : Bus 3747	: V=1.08823241, theta=-12.1533721 -> V=1.047335, theta=0.0
% INFO    : Bus 3748	: V=1.04039397, theta=-17.8496343 -> V=1.022224, theta=0.0
% INFO    : Bus 3749	: V=1.02, theta=-18.6751319 -> V=0.999999, theta=0.0
% INFO    : Bus 3750	: V=0.995405176, theta=-25.8397047 -> V=1.0000025, theta=0.0
% INFO    : Bus 3751	: V=0.999175153, theta=-25.2606004 -> V=1.0000025, theta=0.0
% INFO    : Bus 3752	: V=1.04562866, theta=-18.16046 -> V=1.046665, theta=0.0
% INFO    : Bus 3753	: V=1.04128572, theta=-14.8317393 -> V=1.06579, theta=0.0
% INFO    : Bus 3754	: V=1.04837798, theta=-28.6522848 -> V=1.022224, theta=0.0
% INFO    : Bus 3755	: V=1.0101934, theta=-12.257106 -> V=1.015872, theta=0.0
% INFO    : Bus 3756	: V=1.01960943, theta=-35.6122169 -> V=1.022224, theta=0.0
% INFO    : Bus 3757	: V=1.05906868, theta=-31.4240524 -> V=1.04444, theta=0.0
% INFO    : Bus 3758	: V=1.06163208, theta=-39.4938001 -> V=1.022224, theta=0.0
% INFO    : Bus 3759	: V=1.02043971, theta=-7.96317149 -> V=0.984126, theta=0.0
% INFO    : Bus 3760	: V=1.05350126, theta=-5.86204163 -> V=0.9888895, theta=0.0
% INFO    : Bus 3761	: V=1.01245267, theta=-51.4391759 -> V=1.0079355, theta=0.0
% INFO    : Bus 3762	: V=0.998, theta=-12.7920307 -> V=1.0158755, theta=0.0
% INFO    : Bus 3763	: V=1.03452728, theta=-19.373536 -> V=1.0000005, theta=0.0
% INFO    : Bus 3764	: V=1.00725554, theta=-6.47761435 -> V=1.0158755, theta=0.0
% INFO    : Bus 3765	: V=1.04985336, theta=-1.52439553 -> V=1.0377785, theta=0.0
% INFO    : Bus 3766	: V=1.01579552, theta=0.620379692 -> V=1.0158755, theta=0.0
% INFO    : Bus 3767	: V=1.02319067, theta=-33.1760509 -> V=1.027779, theta=0.0
% INFO    : Bus 3768	: V=1.03713534, theta=-19.6759223 -> V=1.046665, theta=0.0
% INFO    : Bus 3769	: V=1.0445584, theta=-19.5078319 -> V=1.022224, theta=0.0
% INFO    : Bus 3770	: V=1.04390986, theta=-19.2718722 -> V=1.022224, theta=0.0
% INFO    : Bus 3771	: V=1.07867949, theta=4.21265668 -> V=1.0396535, theta=0.0
% INFO    : Bus 3772	: V=1.01654609, theta=1.20346485 -> V=1.0158755, theta=0.0
% INFO    : Bus 3773	: V=1.02454902, theta=-8.04604464 -> V=1.0158755, theta=0.0
% INFO    : Bus 3774	: V=1.03142736, theta=-13.8605254 -> V=1.0000005, theta=0.0
% INFO    : Bus 3775	: V=1.08051883, theta=-8.11682236 -> V=1.073685, theta=0.0
% INFO    : Bus 3776	: V=1.02023966, theta=-13.483055 -> V=1.0158755, theta=0.0
% INFO    : Bus 3777	: V=0.986727118, theta=-21.0333704 -> V=1.015872, theta=0.0
% INFO    : Bus 3778	: V=0.982228817, theta=-21.0619806 -> V=1.015872, theta=0.0
% INFO    : Bus 3779	: V=1.0130188, theta=-20.821879 -> V=1.015872, theta=0.0
% INFO    : Bus 3780	: V=1.04135662, theta=-19.4901586 -> V=1.046665, theta=0.0
% INFO    : Bus 3781	: V=1.04140369, theta=-19.4935428 -> V=1.046665, theta=0.0
% INFO    : Bus 3782	: V=1.04126284, theta=-19.4947638 -> V=1.046665, theta=0.0
% INFO    : Bus 3783	: V=1.02084154, theta=-17.8832195 -> V=1.0000005, theta=0.0
% INFO    : Bus 3784	: V=1.07284057, theta=-12.9249666 -> V=1.046665, theta=0.0
% INFO    : Bus 3785	: V=1.08788032, theta=-7.39517711 -> V=1.073685, theta=0.0
% INFO    : Bus 3786	: V=1.03354141, theta=-30.0809504 -> V=1.022224, theta=0.0
% INFO    : Bus 3787	: V=1.01207847, theta=3.04924707 -> V=1.046665, theta=0.0
% INFO    : Bus 3788	: V=1.01068279, theta=3.26875522 -> V=1.046665, theta=0.0
% INFO    : Bus 3789	: V=1.0652851, theta=-31.1803777 -> V=0.975, theta=0.0
% INFO    : Bus 3790	: V=1.06513973, theta=-31.2466361 -> V=0.975, theta=0.0
% INFO    : Bus 3791	: V=1.06513973, theta=-31.2466361 -> V=0.975, theta=0.0
% INFO    : Bus 3792	: V=1.06532417, theta=-31.1725704 -> V=1.04444, theta=0.0
% INFO    : Bus 3793	: V=1.06513973, theta=-31.2466361 -> V=1.04444, theta=0.0
% INFO    : Bus 3794	: V=1.02675985, theta=-25.1283843 -> V=1.0000025, theta=0.0
% INFO    : Bus 3795	: V=1.02635413, theta=-25.9415113 -> V=1.000001, theta=0.0
% INFO    : Bus 3796	: V=1.00963538, theta=-20.2939487 -> V=1.015872, theta=0.0
% INFO    : Bus 3797	: V=1.05425014, theta=-24.6870165 -> V=1.0000025, theta=0.0
% INFO    : Bus 3798	: V=1.07367297, theta=-20.8473551 -> V=1.0000025, theta=0.0
% INFO    : Bus 3799	: V=1.02552771, theta=-16.4321739 -> V=1.0000005, theta=0.0
% INFO    : Bus 3800	: V=1.03446354, theta=-9.97952659 -> V=1.0000025, theta=0.0
% INFO    : Bus 3801	: V=1.01399938, theta=-13.8360467 -> V=0.999999, theta=0.0
% INFO    : Bus 3802	: V=1.01149446, theta=-27.2714794 -> V=1.0000025, theta=0.0
% INFO    : Bus 3803	: V=1.01204942, theta=-12.9494344 -> V=0.999999, theta=0.0
% INFO    : Bus 3804	: V=1.07789586, theta=-15.7106318 -> V=1.046665, theta=0.0
% INFO    : Bus 3805	: V=1.0778564, theta=-15.7159654 -> V=1.046665, theta=0.0
% INFO    : Bus 3806	: V=1.08041518, theta=5.88329506 -> V=1.05263, theta=0.0
% INFO    : Bus 3807	: V=1.08041509, theta=5.88329506 -> V=1.05263, theta=0.0
% INFO    : Bus 3808	: V=1.08041509, theta=5.88329506 -> V=1.05263, theta=0.0
% INFO    : Bus 3809	: V=1.08041509, theta=5.88329506 -> V=1.05263, theta=0.0
% INFO    : Bus 3810	: V=1.0231229, theta=-5.65780561 -> V=1.0158755, theta=0.0
% INFO    : Bus 3811	: V=1.06857515, theta=-2.69484001 -> V=1.0377785, theta=0.0
% INFO    : Bus 3812	: V=1.0752678, theta=-0.534539111 -> V=1.072365, theta=0.0
% INFO    : Bus 3813	: V=1.03793717, theta=-2.93515508 -> V=0.984126, theta=0.0
% INFO    : Bus 3814	: V=1.06298474, theta=-1.52617267 -> V=1.0377785, theta=0.0
% INFO    : Bus 3815	: V=0.986755365, theta=-9.30583091 -> V=1.0158755, theta=0.0
% INFO    : Bus 3816	: V=1.06171867, theta=-0.286058358 -> V=1.0377785, theta=0.0
% INFO    : Bus 3817	: V=1.07, theta=6.06042743 -> V=0.975, theta=0.0
% INFO    : Bus 3818	: V=1.056, theta=5.54092358 -> V=0.975, theta=0.0
% INFO    : Bus 3819	: V=1.087, theta=5.19479084 -> V=0.975, theta=0.0
% INFO    : Bus 3820	: V=1.06171209, theta=-0.264868312 -> V=1.0377785, theta=0.0
% INFO    : Bus 3821	: V=1.06167043, theta=-0.266922439 -> V=1.0377785, theta=0.0
% INFO    : Bus 3822	: V=1.06177527, theta=-0.26735308 -> V=1.0377785, theta=0.0
% INFO    : Bus 3823	: V=1.03726492, theta=-34.8909736 -> V=1.022224, theta=0.0
% INFO    : Bus 3824	: V=1.03418789, theta=-17.6992505 -> V=1.0158755, theta=0.0
% INFO    : Bus 3825	: V=1.00390896, theta=-8.93894289 -> V=1.0158755, theta=0.0
% INFO    : Bus 3826	: V=1.02575387, theta=-16.5064377 -> V=1.0000005, theta=0.0
% INFO    : Bus 3827	: V=1.04478826, theta=-13.1432088 -> V=1.0000025, theta=0.0
% INFO    : Bus 3828	: V=1.0635594, theta=-19.3560225 -> V=1.046665, theta=0.0
% INFO    : Bus 3829	: V=1.08437519, theta=-15.2278578 -> V=1.0473, theta=0.0
% INFO    : Bus 3830	: V=1.0842383, theta=-15.2370819 -> V=1.04723, theta=0.0
% INFO    : Bus 3831	: V=1.0160148, theta=3.63038657 -> V=1.0158755, theta=0.0
% INFO    : Bus 3832	: V=1.01531068, theta=3.91969579 -> V=1.0158755, theta=0.0
% INFO    : Bus 3833	: V=1.07692586, theta=4.87149858 -> V=1.0381385, theta=0.0
% INFO    : Bus 3834	: V=1.04014606, theta=-19.5994383 -> V=1.046665, theta=0.0
% INFO    : Bus 3835	: V=1.05652351, theta=-3.87185546 -> V=1.033333, theta=0.0
% INFO    : Bus 3836	: V=1.05236317, theta=-5.42122722 -> V=1.033333, theta=0.0
% INFO    : Bus 3837	: V=1.0506024, theta=-11.4038979 -> V=1.0000025, theta=0.0
% INFO    : Bus 3838	: V=1.05087556, theta=-24.1777856 -> V=1.0000025, theta=0.0
% INFO    : Bus 3839	: V=1.01883697, theta=-13.3264245 -> V=0.999999, theta=0.0
% INFO    : Bus 3840	: V=1.03148411, theta=-20.921723 -> V=0.999999, theta=0.0
% INFO    : Bus 3841	: V=1.03404352, theta=-15.492136 -> V=0.999999, theta=0.0
% INFO    : Bus 3842	: V=1.04889793, theta=-14.0406167 -> V=1.0111115, theta=0.0
% INFO    : Bus 3843	: V=1.016, theta=-11.7228562 -> V=0.999999, theta=0.0
% INFO    : Bus 3844	: V=1.02405684, theta=-21.8062904 -> V=1.022224, theta=0.0
% INFO    : Bus 3845	: V=1.01773037, theta=-29.3302509 -> V=1.0000025, theta=0.0
% INFO    : Bus 3846	: V=1.0479884, theta=-20.3240619 -> V=1.027779, theta=0.0
% INFO    : Bus 3847	: V=1.04168107, theta=-25.9877615 -> V=1.046665, theta=0.0
% INFO    : Bus 3848	: V=1.0302965, theta=-17.1945851 -> V=1.022224, theta=0.0
% INFO    : Bus 3849	: V=1.04720712, theta=-20.123408 -> V=1.022224, theta=0.0
% INFO    : Bus 3850	: V=1.01964248, theta=-14.6907246 -> V=0.999999, theta=0.0
% INFO    : Bus 3851	: V=1.0327, theta=-27.2256609 -> V=1.0000025, theta=0.0
% INFO    : Bus 3852	: V=1.06360521, theta=-23.8684711 -> V=1.044445, theta=0.0
% INFO    : Bus 3853	: V=1.0175603, theta=-12.5367501 -> V=0.999999, theta=0.0
% INFO    : Bus 3854	: V=1.032, theta=-23.092294 -> V=1.0000025, theta=0.0
% INFO    : Bus 3855	: V=1.03783355, theta=-14.2635553 -> V=0.999999, theta=0.0
% INFO    : Bus 3856	: V=1.04950785, theta=-14.7636787 -> V=1.001254, theta=0.0
% INFO    : Bus 3857	: V=1.03873578, theta=-10.4513878 -> V=1.0111115, theta=0.0
% INFO    : Bus 3858	: V=1.01913845, theta=-6.77812501 -> V=1.0158755, theta=0.0
% INFO    : Bus 3859	: V=1.03030692, theta=-15.8808925 -> V=0.999999, theta=0.0
% INFO    : Bus 3860	: V=1.0224507, theta=-5.78214981 -> V=1.0158755, theta=0.0
% INFO    : Bus 3861	: V=1.07970323, theta=-17.8998165 -> V=1.046665, theta=0.0
% INFO    : Bus 3862	: V=1.069854, theta=-17.8063919 -> V=1.046665, theta=0.0
% INFO    : Bus 3863	: V=1.03898892, theta=-19.7203438 -> V=1.046665, theta=0.0
% INFO    : Bus 3864	: V=1.04172289, theta=-21.0267883 -> V=1.022224, theta=0.0
% INFO    : Bus 3865	: V=1.02508389, theta=-14.0973865 -> V=0.999999, theta=0.0
% INFO    : Bus 3866	: V=1.01144365, theta=-13.2212111 -> V=0.999999, theta=0.0
% INFO    : Bus 3867	: V=1.03267503, theta=-26.819504 -> V=1.022224, theta=0.0
% INFO    : Bus 3868	: V=1.0273692, theta=-26.8634683 -> V=1.022224, theta=0.0
% INFO    : Bus 3869	: V=1.04, theta=-27.3522979 -> V=1.022224, theta=0.0
% INFO    : Bus 3870	: V=1.04573403, theta=-25.7461306 -> V=1.0000025, theta=0.0
% INFO    : Bus 3871	: V=1.03635544, theta=-26.8401821 -> V=1.015872, theta=0.0
% INFO    : Bus 3872	: V=1.02916975, theta=-5.23732139 -> V=1.0158755, theta=0.0
% INFO    : Bus 3873	: V=1.08822033, theta=-12.1551828 -> V=1.047325, theta=0.0
% INFO    : Bus 3874	: V=1.02700886, theta=-21.3867546 -> V=1.015872, theta=0.0
% INFO    : Bus 3875	: V=1.0440657, theta=-18.3194109 -> V=1.046665, theta=0.0
% INFO    : Bus 3876	: V=1.01817717, theta=-6.16236121 -> V=1.0158755, theta=0.0
% INFO    : Bus 3877	: V=1.03996535, theta=-15.4750195 -> V=1.0000025, theta=0.0
% INFO    : Bus 3878	: V=1.01912609, theta=-26.6504854 -> V=1.0000025, theta=0.0
% INFO    : Bus 3879	: V=1.00763258, theta=-11.1348576 -> V=1.0158755, theta=0.0
% INFO    : Bus 3880	: V=1.05489387, theta=-9.64721962 -> V=1.0377785, theta=0.0
% INFO    : Bus 3881	: V=1.01238609, theta=-17.0223291 -> V=1.0000005, theta=0.0
% INFO    : Bus 3882	: V=1.07396794, theta=-15.6122802 -> V=1.046665, theta=0.0
% INFO    : Bus 3883	: V=1.07726859, theta=-15.5399983 -> V=1.046665, theta=0.0
% INFO    : Bus 3884	: V=1.01869127, theta=-14.9320027 -> V=1.0158755, theta=0.0
% INFO    : Bus 3885	: V=1.01873737, theta=3.44832214 -> V=1.0158755, theta=0.0
% INFO    : Bus 3886	: V=1.01528812, theta=3.9240764 -> V=1.0158755, theta=0.0
% INFO    : Bus 3887	: V=1.01130398, theta=-17.9026365 -> V=1.0158755, theta=0.0
% INFO    : Bus 3888	: V=0.956212081, theta=-25.2561709 -> V=1.0158085, theta=0.0
% INFO    : Bus 3889	: V=1.03257162, theta=-7.984754 -> V=1.0158755, theta=0.0
% INFO    : Bus 3890	: V=1.03071833, theta=-7.15757443 -> V=1.0277795, theta=0.0
% INFO    : Bus 3891	: V=1.02235669, theta=-21.0884548 -> V=1.022224, theta=0.0
% INFO    : Bus 3892	: V=1.00578511, theta=-12.7332222 -> V=1.0158755, theta=0.0
% INFO    : Bus 3893	: V=1.01529298, theta=-20.2861536 -> V=1.0158755, theta=0.0
% INFO    : Bus 3894	: V=1.03223968, theta=-41.7698703 -> V=1.0079355, theta=0.0
% INFO    : Bus 3895	: V=1.03915833, theta=-21.1093165 -> V=1.015872, theta=0.0
% INFO    : Bus 3896	: V=1.02193273, theta=-6.11914222 -> V=1.0158755, theta=0.0
% INFO    : Bus 3897	: V=1.02911854, theta=-31.1007779 -> V=1.022224, theta=0.0
% INFO    : Bus 3898	: V=1.02746054, theta=-10.4176666 -> V=1.0158755, theta=0.0
% INFO    : Bus 3899	: V=1.05942833, theta=-7.81993753 -> V=1.0377785, theta=0.0
% INFO    : Bus 3900	: V=1.02947115, theta=-20.2937133 -> V=1.022224, theta=0.0
% INFO    : Bus 3901	: V=1.03384152, theta=-43.1569089 -> V=1.0079355, theta=0.0
% INFO    : Bus 3902	: V=1.06372487, theta=-38.6258864 -> V=1.04444, theta=0.0
% INFO    : Bus 3903	: V=1.01735372, theta=-22.0872053 -> V=1.0000005, theta=0.0
% INFO    : Bus 3904	: V=1.03093469, theta=-13.8898343 -> V=0.999999, theta=0.0
% INFO    : Bus 3905	: V=1.04098009, theta=-48.8373228 -> V=1.0079355, theta=0.0
% INFO    : Bus 3906	: V=1.08294508, theta=-12.3688903 -> V=1.04676, theta=0.0
% INFO    : Bus 3907	: V=1.07786028, theta=-13.3276165 -> V=1.046665, theta=0.0
% INFO    : Bus 3908	: V=1.08514014, theta=-9.6501367 -> V=1.073685, theta=0.0
% INFO    : Bus 3909	: V=1.04305355, theta=-12.0619017 -> V=1.046665, theta=0.0
% INFO    : Bus 3910	: V=1.04434533, theta=-25.6367003 -> V=1.022224, theta=0.0
% INFO    : Bus 3911	: V=1.05975183, theta=-21.1909556 -> V=1.0233335, theta=0.0
% INFO    : Bus 3912	: V=1.05622407, theta=-18.9737709 -> V=1.046665, theta=0.0
% INFO    : Bus 3913	: V=1.01557741, theta=-20.2701701 -> V=1.015872, theta=0.0
% INFO    : Bus 3914	: V=1.00724957, theta=-22.3581332 -> V=1.015872, theta=0.0
% INFO    : Bus 3915	: V=1.03941002, theta=-19.0180069 -> V=1.022224, theta=0.0
% INFO    : Bus 3916	: V=1.00232408, theta=-0.72706946 -> V=1.0158755, theta=0.0
% INFO    : Bus 3917	: V=1.04739446, theta=-18.2716947 -> V=1.0158755, theta=0.0
% INFO    : Bus 3918	: V=1.06344028, theta=-14.0710983 -> V=1.0377785, theta=0.0
% INFO    : Bus 3919	: V=1.04217449, theta=-26.1627341 -> V=1.0000025, theta=0.0
% INFO    : Bus 3920	: V=1.024, theta=-28.7090283 -> V=1.0000025, theta=0.0
% INFO    : Bus 3921	: V=1.06252861, theta=-5.87957774 -> V=0.9888895, theta=0.0
% INFO    : Bus 3922	: V=1.06251688, theta=-5.87500453 -> V=0.9888895, theta=0.0
% INFO    : Bus 3923	: V=1.03730763, theta=-24.540449 -> V=1.022224, theta=0.0
% INFO    : Bus 3924	: V=1.06116875, theta=-13.8532359 -> V=1.015874, theta=0.0
% INFO    : Bus 3925	: V=1.05213649, theta=-13.7183123 -> V=1.015874, theta=0.0
% INFO    : Bus 3926	: V=1.05746716, theta=-9.35132008 -> V=1.026667, theta=0.0
% INFO    : Bus 3927	: V=1.07015735, theta=1.17450432 -> V=0.9888895, theta=0.0
% INFO    : Bus 3928	: V=1.01065091, theta=-26.1691736 -> V=1.015872, theta=0.0
% INFO    : Bus 3929	: V=1.03322801, theta=-25.9781209 -> V=1.0233335, theta=0.0
% INFO    : Bus 3930	: V=1.05804021, theta=-24.0427324 -> V=1.0000025, theta=0.0
% INFO    : Bus 3931	: V=1.0204602, theta=-21.5991762 -> V=1.015872, theta=0.0
% INFO    : Bus 3932	: V=1.04597516, theta=-16.0976418 -> V=1.046665, theta=0.0
% INFO    : Bus 3933	: V=1.0179746, theta=-10.2908744 -> V=1.0079355, theta=0.0
% INFO    : Bus 3934	: V=1.01809017, theta=-19.9248316 -> V=1.0000005, theta=0.0
% INFO    : Bus 3935	: V=1.06970215, theta=-18.8574779 -> V=1.046665, theta=0.0
% INFO    : Bus 3936	: V=1.06955834, theta=-18.8702738 -> V=1.046665, theta=0.0
% INFO    : Bus 3937	: V=1.03803729, theta=-18.8471781 -> V=1.0000025, theta=0.0
% INFO    : Bus 3938	: V=1.07443321, theta=-16.1155212 -> V=1.044445, theta=0.0
% INFO    : Bus 3939	: V=1.08378423, theta=-13.9038815 -> V=1.078945, theta=0.0
% INFO    : Bus 3940	: V=1.04219746, theta=-13.1246961 -> V=1.000001, theta=0.0
% INFO    : Bus 3941	: V=1.00724656, theta=-24.3862052 -> V=1.0000025, theta=0.0
% INFO    : Bus 3942	: V=1.02635413, theta=-12.9240467 -> V=0.999999, theta=0.0
% INFO    : Bus 3943	: V=1.04412137, theta=-13.8157309 -> V=1.0111115, theta=0.0
% INFO    : Bus 3944	: V=1.06582076, theta=-9.78975898 -> V=1.072365, theta=0.0
% INFO    : Bus 3945	: V=1.02518509, theta=-47.7095561 -> V=1.0079355, theta=0.0
% INFO    : Bus 3946	: V=1.01916168, theta=-12.5661289 -> V=0.999999, theta=0.0
% INFO    : Bus 3947	: V=1.06438608, theta=-1.10789151 -> V=0.9888895, theta=0.0
% INFO    : Bus 3948	: V=1.08078922, theta=-16.5799117 -> V=1.046665, theta=0.0
% INFO    : Bus 3949	: V=1.07975383, theta=-18.1026548 -> V=1.046665, theta=0.0
% INFO    : Bus 3950	: V=1.05756385, theta=-9.82693096 -> V=0.9888895, theta=0.0
% INFO    : Bus 3951	: V=1.01240209, theta=-20.1889265 -> V=1.0000005, theta=0.0
% INFO    : Bus 3952	: V=1.01058493, theta=-4.67862944 -> V=1.0158755, theta=0.0
% INFO    : Bus 3953	: V=1.08006678, theta=-18.1023301 -> V=1.046665, theta=0.0
% INFO    : Bus 3954	: V=1.07993325, theta=-18.1124266 -> V=1.046665, theta=0.0
% INFO    : Bus 3955	: V=1.01743221, theta=-14.1607464 -> V=0.999999, theta=0.0
% INFO    : Bus 3956	: V=1.01712172, theta=-14.7714933 -> V=0.999999, theta=0.0
% INFO    : Bus 3957	: V=1.06385142, theta=-22.7196983 -> V=1.0000025, theta=0.0
% INFO    : Bus 3958	: V=1.05050449, theta=-16.9259544 -> V=1.027779, theta=0.0
% INFO    : Bus 3959	: V=1.04423771, theta=-17.3331876 -> V=1.027779, theta=0.0
% INFO    : Bus 3960	: V=1.02696407, theta=-17.9683991 -> V=1.0158755, theta=0.0
% INFO    : Bus 3961	: V=1.02677789, theta=-17.9740097 -> V=1.0158755, theta=0.0
% INFO    : Bus 3962	: V=1.02061842, theta=-22.9683717 -> V=1.0000005, theta=0.0
% INFO    : Bus 3963	: V=1.07892525, theta=-18.3268799 -> V=1.046665, theta=0.0
% INFO    : Bus 3964	: V=1.07934924, theta=-18.3899497 -> V=1.046665, theta=0.0
% INFO    : Bus 3965	: V=1.06077957, theta=-39.7260503 -> V=1.022224, theta=0.0
% INFO    : Bus 3966	: V=1.03574857, theta=-25.636834 -> V=1.0000025, theta=0.0
% INFO    : Bus 3967	: V=1.05138655, theta=-9.72642385 -> V=1.0111115, theta=0.0
% INFO    : Bus 3968	: V=1.02455749, theta=-28.9583785 -> V=1.022224, theta=0.0
% INFO    : Bus 3969	: V=1.035, theta=-4.35911757 -> V=0.975, theta=0.0
% INFO    : Bus 3970	: V=1.016, theta=-7.28188488 -> V=0.975, theta=0.0
% INFO    : Bus 3971	: V=1.016909, theta=-10.5299574 -> V=0.999999, theta=0.0
% INFO    : Bus 3972	: V=1.03618431, theta=-7.41148326 -> V=1.0111115, theta=0.0
% INFO    : Bus 3973	: V=1.00384714, theta=-13.2848278 -> V=1.015872, theta=0.0
% INFO    : Bus 3974	: V=1.04395702, theta=-21.3945968 -> V=1.0000025, theta=0.0
% INFO    : Bus 3975	: V=1.01173784, theta=3.05464933 -> V=1.0158755, theta=0.0
% INFO    : Bus 3976	: V=1.01532358, theta=3.75813127 -> V=1.0158755, theta=0.0
% INFO    : Bus 3977	: V=1.08185315, theta=5.89909343 -> V=1.0405385, theta=0.0
% INFO    : Bus 3978	: V=1.02868252, theta=-25.5040963 -> V=1.000001, theta=0.0
% INFO    : Bus 3979	: V=1.06462712, theta=-15.3072398 -> V=1.027779, theta=0.0
% INFO    : Bus 3980	: V=1.05986897, theta=-15.8941461 -> V=1.027779, theta=0.0
% INFO    : Bus 3981	: V=1.08557217, theta=-12.3647262 -> V=1.046665, theta=0.0
% INFO    : Bus 3982	: V=1.04993197, theta=-22.6572331 -> V=1.022224, theta=0.0
% INFO    : Bus 3983	: V=1.00244592, theta=-18.1522315 -> V=0.999999, theta=0.0
% INFO    : Bus 3984	: V=1.01447465, theta=1.43588071 -> V=1.0158755, theta=0.0
% INFO    : Bus 3985	: V=1.00904982, theta=-13.4284663 -> V=0.999999, theta=0.0
% INFO    : Bus 3986	: V=1.00137009, theta=-29.2061247 -> V=1.0000025, theta=0.0
% INFO    : Bus 3987	: V=1.04050672, theta=-19.6980824 -> V=1.022224, theta=0.0
% INFO    : Bus 3988	: V=0.998, theta=-14.8644455 -> V=1.015872, theta=0.0
% INFO    : Bus 3989	: V=1.00234111, theta=-31.6235739 -> V=1.015872, theta=0.0
% INFO    : Bus 3990	: V=1.00932998, theta=-20.7888469 -> V=0.999999, theta=0.0
% INFO    : Bus 3991	: V=1.00946281, theta=-19.4512395 -> V=1.0158755, theta=0.0
% INFO    : Bus 3992	: V=1.05876162, theta=-14.5567558 -> V=1.033334, theta=0.0
% INFO    : Bus 3993	: V=1.0300165, theta=-16.8499816 -> V=1.015872, theta=0.0
% INFO    : Bus 3994	: V=1.02794714, theta=-16.8244171 -> V=1.015872, theta=0.0
% INFO    : Bus 3995	: V=1.03637219, theta=-14.6581082 -> V=0.999999, theta=0.0
% INFO    : Bus 3996	: V=1.02302986, theta=-5.66748387 -> V=1.0158755, theta=0.0
% INFO    : Bus 3997	: V=1.04749889, theta=-15.9937045 -> V=1.033334, theta=0.0
% INFO    : Bus 3998	: V=1.02457053, theta=-24.2896327 -> V=1.0000025, theta=0.0
% INFO    : Bus 3999	: V=1.02041288, theta=-25.2135018 -> V=1.0000025, theta=0.0
% INFO    : Bus 4000	: V=1.0192951, theta=-21.7659527 -> V=0.999999, theta=0.0
% INFO    : Bus 4001	: V=1.05717675, theta=-9.01235274 -> V=1.022222, theta=0.0
% INFO    : Bus 4002	: V=1.00280747, theta=-19.502918 -> V=1.0000005, theta=0.0
% INFO    : Bus 4003	: V=1.01251104, theta=-18.7299782 -> V=1.0000005, theta=0.0
% INFO    : Bus 4004	: V=1.00750059, theta=-11.3460734 -> V=1.0079355, theta=0.0
% INFO    : Bus 4005	: V=1.05421248, theta=-14.8675951 -> V=1.027779, theta=0.0
% INFO    : Bus 4006	: V=1.08390455, theta=-12.6204626 -> V=1.046665, theta=0.0
% INFO    : Bus 4007	: V=1.02311614, theta=-15.685056 -> V=1.0000005, theta=0.0
% INFO    : Bus 4008	: V=1.01453627, theta=-21.6620315 -> V=1.0000025, theta=0.0
% INFO    : Bus 4009	: V=1.04209115, theta=-30.6423355 -> V=1.0000025, theta=0.0
% INFO    : Bus 4010	: V=1.03620725, theta=-24.6468114 -> V=1.044445, theta=0.0
% INFO    : Bus 4011	: V=1.04039384, theta=-18.294996 -> V=0.999999, theta=0.0
% INFO    : Bus 4012	: V=1.04327223, theta=-13.5352558 -> V=1.0111115, theta=0.0
% INFO    : Bus 4013	: V=1.03969113, theta=-24.1765231 -> V=1.027779, theta=0.0
% INFO    : Bus 4014	: V=1.0309254, theta=-19.4441866 -> V=1.022224, theta=0.0
% INFO    : Bus 4015	: V=1.01712143, theta=-14.7714844 -> V=0.999999, theta=0.0
% INFO    : Bus 4016	: V=1.03754203, theta=-27.5817518 -> V=1.0000025, theta=0.0
% INFO    : Bus 4017	: V=1.0207962, theta=-22.6525027 -> V=0.999999, theta=0.0
% INFO    : Bus 4018	: V=1.01825291, theta=1.92524348 -> V=1.0158755, theta=0.0
% INFO    : Bus 4019	: V=1.06500888, theta=4.60225111 -> V=1.0377785, theta=0.0
% INFO    : Bus 4020	: V=1.01214285, theta=1.47427133 -> V=1.0158755, theta=0.0
% INFO    : Bus 4021	: V=1.0745417, theta=-16.0476351 -> V=1.044445, theta=0.0
% INFO    : Bus 4022	: V=1.02620765, theta=-2.83597041 -> V=1.0158755, theta=0.0
% INFO    : Bus 4023	: V=1.0786952, theta=-11.8566471 -> V=1.0383635, theta=0.0
% INFO    : Bus 4024	: V=1.01961702, theta=-23.9911203 -> V=1.0000025, theta=0.0
% INFO    : Bus 4025	: V=1.03833501, theta=-49.3205924 -> V=1.0079355, theta=0.0
% INFO    : Bus 4026	: V=1.015, theta=-13.5154837 -> V=0.999999, theta=0.0
% INFO    : Bus 4027	: V=1.0396686, theta=-19.2713061 -> V=1.0000025, theta=0.0
% INFO    : Bus 4028	: V=1.07474617, theta=-16.2177311 -> V=1.044445, theta=0.0
% INFO    : Bus 4029	: V=1.08407584, theta=-12.5449362 -> V=1.078945, theta=0.0
% INFO    : Bus 4030	: V=0.896084961, theta=-5.82315478 -> V=0.9444445, theta=0.0
% INFO    : Bus 4031	: V=0.988845892, theta=-25.8770911 -> V=1.0000025, theta=0.0
% INFO    : Bus 4032	: V=1.05355318, theta=-12.1684323 -> V=1.0111115, theta=0.0
% INFO    : Bus 4033	: V=1.01704363, theta=-6.7441503 -> V=1.0158755, theta=0.0
% INFO    : Bus 4034	: V=1.05142176, theta=-21.0841646 -> V=1.027779, theta=0.0
% INFO    : Bus 4035	: V=1.0331493, theta=-16.7322741 -> V=1.0158755, theta=0.0
% INFO    : Bus 4036	: V=1.03862193, theta=-24.5116335 -> V=1.022224, theta=0.0
% INFO    : Bus 4037	: V=1.01658679, theta=2.38264036 -> V=1.0158755, theta=0.0
% INFO    : Bus 4038	: V=1.06565031, theta=3.60449887 -> V=1.0377785, theta=0.0
% INFO    : Bus 4039	: V=1.03308921, theta=-10.6269105 -> V=0.999999, theta=0.0
% INFO    : Bus 4040	: V=1.00900666, theta=-10.5150392 -> V=1.015872, theta=0.0
% INFO    : Bus 4041	: V=1.05986954, theta=-19.978509 -> V=1.046665, theta=0.0
% INFO    : Bus 4042	: V=1.02384817, theta=-18.3249683 -> V=1.0158755, theta=0.0
% INFO    : Bus 4043	: V=1.04618813, theta=-18.8645969 -> V=1.046665, theta=0.0
% INFO    : Bus 4044	: V=1.05103345, theta=-16.9004125 -> V=1.044445, theta=0.0
% INFO    : Bus 4045	: V=1.02508199, theta=-25.0358393 -> V=1.022224, theta=0.0
% INFO    : Bus 4046	: V=0.950763387, theta=-6.64592248 -> V=0.9444445, theta=0.0
% INFO    : Bus 4047	: V=1.04902682, theta=-5.68659251 -> V=1.0111115, theta=0.0
% INFO    : Bus 4048	: V=1.07414767, theta=-14.9440754 -> V=1.046665, theta=0.0
% INFO    : Bus 4049	: V=1.07791142, theta=-15.0581242 -> V=1.046665, theta=0.0
% INFO    : Bus 4050	: V=1.07481437, theta=-11.3321306 -> V=1.073685, theta=0.0
% INFO    : Bus 4051	: V=1.03532904, theta=-20.5502304 -> V=1.022224, theta=0.0
% INFO    : Bus 4052	: V=1.0373961, theta=-17.520162 -> V=0.975, theta=0.0
% INFO    : Bus 4053	: V=1.05408908, theta=-9.77438604 -> V=1.0111115, theta=0.0
% INFO    : Bus 4054	: V=1.03301106, theta=-15.4046258 -> V=0.984126, theta=0.0
% INFO    : Bus 4055	: V=1.01627844, theta=-53.5737091 -> V=1.0079355, theta=0.0
% INFO    : Bus 4056	: V=1.027, theta=-14.5909896 -> V=1.015872, theta=0.0
% INFO    : Bus 4057	: V=1.00556837, theta=-21.014976 -> V=1.015872, theta=0.0
% INFO    : Bus 4058	: V=1.0165154, theta=-20.8189136 -> V=1.0000005, theta=0.0
% INFO    : Bus 4059	: V=1.01651557, theta=-20.8189187 -> V=1.0000005, theta=0.0
% INFO    : Bus 4060	: V=1.0437266, theta=-26.387538 -> V=1.0000025, theta=0.0
% INFO    : Bus 4061	: V=1.02991414, theta=-39.2397429 -> V=1.0079355, theta=0.0
% INFO    : Bus 4062	: V=1.00625776, theta=-7.0776398 -> V=1.0158755, theta=0.0
% INFO    : Bus 4063	: V=1.07756147, theta=-15.4023849 -> V=1.046665, theta=0.0
% INFO    : Bus 4064	: V=1.04288737, theta=-19.6902471 -> V=0.999999, theta=0.0
% INFO    : Bus 4065	: V=1.06857105, theta=-16.8056468 -> V=1.0111115, theta=0.0
% INFO    : Bus 4066	: V=1.03626909, theta=-48.9425384 -> V=1.0079355, theta=0.0
% INFO    : Bus 4067	: V=1.06341321, theta=-10.4908249 -> V=1.016666, theta=0.0
% INFO    : Bus 4068	: V=1.06869288, theta=-0.356103614 -> V=1.0377785, theta=0.0
% INFO    : Bus 4069	: V=1.08113108, theta=1.6987384 -> V=1.072365, theta=0.0
% INFO    : Bus 4070	: V=1.01591696, theta=-6.3203178 -> V=1.0158755, theta=0.0
% INFO    : Bus 4071	: V=1.0308054, theta=-24.1753184 -> V=1.0000025, theta=0.0
% INFO    : Bus 4072	: V=1.03977586, theta=-27.8867625 -> V=1.027779, theta=0.0
% INFO    : Bus 4073	: V=1.00841489, theta=-34.4208913 -> V=1.022224, theta=0.0
% INFO    : Bus 4074	: V=1.02050876, theta=-19.356395 -> V=1.0000005, theta=0.0
% INFO    : Bus 4075	: V=1.02413546, theta=-15.9217284 -> V=1.0158755, theta=0.0
% INFO    : Bus 4076	: V=1.02879086, theta=-29.3818005 -> V=1.022224, theta=0.0
% INFO    : Bus 4077	: V=1.02321595, theta=-15.8492943 -> V=1.0000005, theta=0.0
% INFO    : Bus 4078	: V=1.02326391, theta=-15.849713 -> V=1.0000005, theta=0.0
% INFO    : Bus 4079	: V=1.07791317, theta=-15.7097718 -> V=1.046665, theta=0.0
% INFO    : Bus 4080	: V=0.996723941, theta=-31.7111388 -> V=1.0000025, theta=0.0
% INFO    : Bus 4081	: V=0.992814109, theta=-9.73628293 -> V=1.0158755, theta=0.0
% INFO    : Bus 4082	: V=1.02049614, theta=-16.3976059 -> V=0.999999, theta=0.0
% INFO    : Bus 4083	: V=1.08424229, theta=-15.8816793 -> V=1.046825, theta=0.0
% INFO    : Bus 4084	: V=1.04902508, theta=-10.2811555 -> V=1.0111115, theta=0.0
% INFO    : Bus 4085	: V=1.06693204, theta=-23.9018201 -> V=1.0000025, theta=0.0
% INFO    : Bus 4086	: V=1.02868252, theta=-25.5040963 -> V=1.000001, theta=0.0
% INFO    : Bus 4087	: V=1.03321833, theta=-42.1427075 -> V=1.0079355, theta=0.0
% INFO    : Bus 4088	: V=1.01682193, theta=-11.6994522 -> V=1.0158755, theta=0.0
% INFO    : Bus 4089	: V=1.04349181, theta=-4.16856289 -> V=1.0158755, theta=0.0
% INFO    : Bus 4090	: V=1.03312193, theta=-3.38765793 -> V=1.0377785, theta=0.0
% INFO    : Bus 4091	: V=1.01458787, theta=-26.6925695 -> V=1.022224, theta=0.0
% INFO    : Bus 4092	: V=1.00643525, theta=-27.6442157 -> V=1.0000025, theta=0.0
% INFO    : Bus 4093	: V=1.03425762, theta=-19.5465449 -> V=0.999999, theta=0.0
% INFO    : Bus 4094	: V=1.04126715, theta=-14.08222 -> V=1.0111115, theta=0.0
% INFO    : Bus 4095	: V=0.988106279, theta=-17.0968084 -> V=1.0000005, theta=0.0
% INFO    : Bus 4096	: V=1.0707992, theta=-17.1623425 -> V=1.046665, theta=0.0
% INFO    : Bus 4097	: V=1.00868145, theta=-19.5127578 -> V=1.0000005, theta=0.0
% INFO    : Bus 4098	: V=0.991423621, theta=-21.4680814 -> V=1.0158755, theta=0.0
% INFO    : Bus 4099	: V=1.04772614, theta=-25.3909484 -> V=1.027779, theta=0.0
% INFO    : Bus 4100	: V=0.996631434, theta=-17.1873807 -> V=1.0158755, theta=0.0
% INFO    : Bus 4101	: V=1.02916791, theta=-21.249231 -> V=1.0158755, theta=0.0
% INFO    : Bus 4102	: V=1.01940751, theta=-23.7860482 -> V=1.015872, theta=0.0
% INFO    : Bus 4103	: V=1.04628334, theta=-18.6993521 -> V=1.046665, theta=0.0
% INFO    : Bus 4104	: V=1.05906227, theta=-6.46924094 -> V=0.9888895, theta=0.0
% INFO    : Bus 4105	: V=1.05923807, theta=-6.45026401 -> V=0.9888895, theta=0.0
% INFO    : Bus 4106	: V=1.02152223, theta=-12.1121179 -> V=0.975, theta=0.0
% INFO    : Bus 4107	: V=1.0740866, theta=-11.83693 -> V=1.0377785, theta=0.0
% INFO    : Bus 4108	: V=1.08267875, theta=-9.68891772 -> V=1.072365, theta=0.0
% INFO    : Bus 4109	: V=1.02761799, theta=-16.0767728 -> V=1.0000005, theta=0.0
% INFO    : Bus 4110	: V=1.04403578, theta=-13.5439642 -> V=1.022224, theta=0.0
% INFO    : Bus 4111	: V=1.03831736, theta=-21.3344401 -> V=1.027779, theta=0.0
% INFO    : Bus 4112	: V=1.03774141, theta=-11.0426192 -> V=0.999999, theta=0.0
% INFO    : Bus 4113	: V=1.06066624, theta=-9.68808149 -> V=1.0111115, theta=0.0
% INFO    : Bus 4114	: V=1.01003163, theta=-11.6249494 -> V=0.999999, theta=0.0
% INFO    : Bus 4115	: V=1.03318598, theta=-32.2158889 -> V=1.022224, theta=0.0
% INFO    : Bus 4116	: V=1.01004418, theta=-17.4468357 -> V=0.999999, theta=0.0
% INFO    : Bus 4117	: V=1.04198779, theta=-36.7941866 -> V=1.022224, theta=0.0
% INFO    : Bus 4118	: V=1.02335838, theta=-21.4349084 -> V=1.0000025, theta=0.0
% INFO    : Bus 4119	: V=1.02335422, theta=-21.4341151 -> V=1.0000025, theta=0.0
% INFO    : Bus 4120	: V=1.05012247, theta=-12.3228233 -> V=1.000001, theta=0.0
% INFO    : Bus 4121	: V=1.06231606, theta=-8.83733711 -> V=1.0111115, theta=0.0
% INFO    : Bus 4122	: V=1.04919941, theta=-7.61176972 -> V=1.000001, theta=0.0
% INFO    : Bus 4123	: V=1.0629984, theta=-4.01736397 -> V=1.016666, theta=0.0
% INFO    : Bus 4124	: V=1.06963483, theta=1.19223701 -> V=1.05263, theta=0.0
% INFO    : Bus 4125	: V=1.03446106, theta=-40.5011224 -> V=1.0079355, theta=0.0
% INFO    : Bus 4126	: V=0.997996298, theta=-26.9032271 -> V=1.0000025, theta=0.0
% INFO    : Bus 4127	: V=1.01523513, theta=-40.7030078 -> V=1.0079355, theta=0.0
% INFO    : Bus 4128	: V=1.07795, theta=-18.6369861 -> V=1.046665, theta=0.0
% INFO    : Bus 4129	: V=1.01806461, theta=-29.1316189 -> V=1.015872, theta=0.0
% INFO    : Bus 4130	: V=1.03070523, theta=-30.5368678 -> V=1.0000025, theta=0.0
% INFO    : Bus 4131	: V=1.015, theta=-14.4398869 -> V=0.999999, theta=0.0
% INFO    : Bus 4132	: V=1.03238147, theta=-8.17528451 -> V=1.0111115, theta=0.0
% INFO    : Bus 4133	: V=0.988689645, theta=-30.9909424 -> V=1.015872, theta=0.0
% INFO    : Bus 4134	: V=1.02393819, theta=-11.7587844 -> V=0.999999, theta=0.0
% INFO    : Bus 4135	: V=1.08247381, theta=-3.86105589 -> V=1.0377785, theta=0.0
% INFO    : Bus 4136	: V=1.09644501, theta=-0.873011091 -> V=1.072365, theta=0.0
% INFO    : Bus 4137	: V=1.09774056, theta=-0.662680117 -> V=1.072365, theta=0.0
% INFO    : Bus 4138	: V=1.00509243, theta=-31.4318413 -> V=1.015872, theta=0.0
% INFO    : Bus 4139	: V=1.05290209, theta=-9.6544398 -> V=1.0111115, theta=0.0
% INFO    : Bus 4140	: V=1.04381361, theta=-13.598929 -> V=1.015874, theta=0.0
% INFO    : Bus 4141	: V=1.05397408, theta=-23.0177731 -> V=1.0000025, theta=0.0
% INFO    : Bus 4142	: V=1.0421264, theta=-35.9167435 -> V=1.022224, theta=0.0
% INFO    : Bus 4143	: V=1.06764085, theta=-38.7078248 -> V=1.023774, theta=0.0
% INFO    : Bus 4144	: V=1.07964616, theta=-34.5037584 -> V=1.04444, theta=0.0
% INFO    : Bus 4145	: V=1.02695381, theta=-16.0192391 -> V=1.015872, theta=0.0
% INFO    : Bus 4146	: V=1.05847112, theta=-13.7683217 -> V=1.046665, theta=0.0
% INFO    : Bus 4147	: V=1.01009637, theta=-21.4586462 -> V=1.022224, theta=0.0
% INFO    : Bus 4148	: V=1.04113608, theta=-14.3391274 -> V=1.0000025, theta=0.0
% INFO    : Bus 4149	: V=1.04401351, theta=-13.470517 -> V=0.999999, theta=0.0
% INFO    : Bus 4150	: V=1.04337211, theta=-14.0347705 -> V=0.999999, theta=0.0
% INFO    : Bus 4151	: V=1.03984575, theta=-9.90489295 -> V=1.0111115, theta=0.0
% INFO    : Bus 4152	: V=1.03190415, theta=-15.5060646 -> V=1.044445, theta=0.0
% INFO    : Bus 4153	: V=1.03190242, theta=-15.5060389 -> V=1.044445, theta=0.0
% INFO    : Bus 4154	: V=1.04664924, theta=-11.3776611 -> V=1.015874, theta=0.0
% INFO    : Bus 4155	: V=1.02407448, theta=-27.4413551 -> V=1.015872, theta=0.0
% INFO    : Bus 4156	: V=1.01388379, theta=-25.7633365 -> V=1.0000025, theta=0.0
% INFO    : Bus 4157	: V=1.04099196, theta=-0.802577249 -> V=1.0000025, theta=0.0
% INFO    : Bus 4158	: V=1.00613326, theta=-22.3854895 -> V=1.015872, theta=0.0
% INFO    : Bus 4159	: V=1.08436054, theta=-15.2097292 -> V=1.047295, theta=0.0
% INFO    : Bus 4160	: V=1.05465306, theta=-13.7832489 -> V=1.027779, theta=0.0
% INFO    : Bus 4161	: V=1.06478012, theta=-14.8662783 -> V=1.027779, theta=0.0
% INFO    : Bus 4162	: V=1.01615271, theta=-16.8339875 -> V=1.015872, theta=0.0
% INFO    : Bus 4163	: V=1.02342091, theta=-26.8103082 -> V=1.022224, theta=0.0
% INFO    : Bus 4164	: V=1.03834787, theta=-38.3610464 -> V=1.022224, theta=0.0
% INFO    : Bus 4165	: V=0.995806555, theta=-15.8353758 -> V=1.0158755, theta=0.0
% INFO    : Bus 4166	: V=1.06815906, theta=-9.89042658 -> V=1.033333, theta=0.0
% INFO    : Bus 4167	: V=1.05949456, theta=-5.10953809 -> V=1.0288895, theta=0.0
% INFO    : Bus 4168	: V=1.00716021, theta=-27.9167615 -> V=1.015872, theta=0.0
% INFO    : Bus 4169	: V=1.06623762, theta=-24.1103505 -> V=1.0000025, theta=0.0
% INFO    : Bus 4170	: V=1.05283326, theta=-22.1680053 -> V=1.0000025, theta=0.0
% INFO    : Bus 4171	: V=1.038, theta=-23.0951256 -> V=1.0000025, theta=0.0
% INFO    : Bus 4172	: V=1.04293697, theta=-41.7091164 -> V=1.022224, theta=0.0
% INFO    : Bus 4173	: V=1.08305364, theta=-37.2128587 -> V=1.044535, theta=0.0
% INFO    : Bus 4174	: V=1.03098325, theta=-18.1351913 -> V=1.0000025, theta=0.0
% INFO    : Bus 4175	: V=1.06962308, theta=-18.1316335 -> V=1.0, theta=0.0
% INFO    : Bus 4176	: V=1.03354158, theta=-21.0727104 -> V=1.022224, theta=0.0
% INFO    : Bus 4177	: V=1.03469731, theta=-36.128943 -> V=1.022224, theta=0.0
% INFO    : Bus 4178	: V=1.05388294, theta=-27.1248537 -> V=1.0000025, theta=0.0
% INFO    : Bus 4179	: V=1.04002214, theta=-22.1901085 -> V=1.000001, theta=0.0
% INFO    : Bus 4180	: V=1.05252143, theta=-28.3121809 -> V=1.022224, theta=0.0
% INFO    : Bus 4181	: V=1.04137005, theta=-29.6187648 -> V=1.022224, theta=0.0
% INFO    : Bus 4182	: V=1.0483898, theta=-1.42450078 -> V=1.0377785, theta=0.0
% INFO    : Bus 4183	: V=1.03496913, theta=-47.0233283 -> V=1.0079355, theta=0.0
% INFO    : Bus 4184	: V=1.06660743, theta=-41.7301131 -> V=1.04444, theta=0.0
% INFO    : Bus 4185	: V=1.02092541, theta=-44.5004946 -> V=1.0079355, theta=0.0
% INFO    : Bus 4186	: V=1.02318721, theta=3.48126133 -> V=1.0158735, theta=0.0
% INFO    : Bus 4187	: V=1.01425515, theta=-14.3045356 -> V=0.999999, theta=0.0
% INFO    : Bus 4188	: V=1.01431268, theta=-14.3140382 -> V=0.999999, theta=0.0
% INFO    : Bus 4189	: V=1.07601575, theta=0.0120355587 -> V=1.072365, theta=0.0
% INFO    : Bus 4190	: V=1.07601466, theta=0.0133351379 -> V=1.072365, theta=0.0
% INFO    : Bus 4191	: V=1.01573822, theta=-29.6921467 -> V=1.0000025, theta=0.0
% INFO    : Bus 4192	: V=1.02124972, theta=-25.4113549 -> V=1.0000025, theta=0.0
% INFO    : Bus 4193	: V=1.04670466, theta=-11.0896427 -> V=1.0000025, theta=0.0
% INFO    : Bus 4194	: V=0.976600931, theta=-20.7750323 -> V=1.0158755, theta=0.0
% INFO    : Bus 4195	: V=0.976793379, theta=-20.7437724 -> V=1.0158755, theta=0.0
% INFO    : Bus 4196	: V=1.02089532, theta=-19.9694138 -> V=1.022224, theta=0.0
% INFO    : Bus 4197	: V=1.05478395, theta=-6.9520367 -> V=1.0111115, theta=0.0
% INFO    : Bus 4198	: V=1.05876296, theta=-9.48426765 -> V=1.0111115, theta=0.0
% INFO    : Bus 4199	: V=1.01364756, theta=-28.2259371 -> V=1.0000025, theta=0.0
% INFO    : Bus 4200	: V=1.0395747, theta=-25.183494 -> V=1.022224, theta=0.0
% INFO    : Bus 4201	: V=1.03451543, theta=-30.1899785 -> V=1.022224, theta=0.0
% INFO    : Bus 4202	: V=1.05590623, theta=-19.3878729 -> V=1.022224, theta=0.0
% INFO    : Bus 4203	: V=1.05551789, theta=-19.4274824 -> V=1.022224, theta=0.0
% INFO    : Bus 4204	: V=1.0282856, theta=-18.8541417 -> V=0.999999, theta=0.0
% INFO    : Bus 4205	: V=1.0282856, theta=-18.8541417 -> V=0.999999, theta=0.0
% INFO    : Bus 4206	: V=1.02835605, theta=-18.8292885 -> V=0.999999, theta=0.0
% INFO    : Bus 4207	: V=1.03774378, theta=-18.0733354 -> V=1.0158755, theta=0.0
% INFO    : Bus 4208	: V=0.990082438, theta=-18.2548096 -> V=0.999999, theta=0.0
% INFO    : Bus 4209	: V=1.01371887, theta=-21.6193091 -> V=1.0000005, theta=0.0
% INFO    : Bus 4210	: V=1.07037133, theta=-17.3597263 -> V=1.046665, theta=0.0
% INFO    : Bus 4211	: V=1.0587996, theta=-20.2316355 -> V=1.046665, theta=0.0
% INFO    : Bus 4212	: V=1.04187358, theta=-17.2929041 -> V=1.015872, theta=0.0
% INFO    : Bus 4213	: V=1.05824815, theta=-15.1234877 -> V=1.046665, theta=0.0
% INFO    : Bus 4214	: V=1.04125985, theta=-48.4240137 -> V=1.0079355, theta=0.0
% INFO    : Bus 4215	: V=1.03390328, theta=-26.1625294 -> V=1.022224, theta=0.0
% INFO    : Bus 4216	: V=1.03367586, theta=-26.0042397 -> V=1.022224, theta=0.0
% INFO    : Bus 4217	: V=1.02134953, theta=-12.7757928 -> V=0.999999, theta=0.0
% INFO    : Bus 4218	: V=1.02899834, theta=3.94402191 -> V=1.0158755, theta=0.0
% INFO    : Bus 4219	: V=1.03087814, theta=3.40267506 -> V=1.0158755, theta=0.0
% INFO    : Bus 4220	: V=1.07699045, theta=6.70045159 -> V=1.0377935, theta=0.0
% INFO    : Bus 4221	: V=1.09275924, theta=10.6223086 -> V=1.072365, theta=0.0
% INFO    : Bus 4222	: V=0.933428093, theta=-8.61622707 -> V=0.9444445, theta=0.0
% INFO    : Bus 4223	: V=1.06396966, theta=-25.7918507 -> V=0.975, theta=0.0
% INFO    : Bus 4224	: V=1.03650326, theta=-29.9166383 -> V=1.022224, theta=0.0
% INFO    : Bus 4225	: V=1.0360382, theta=-30.0051756 -> V=1.022224, theta=0.0
% INFO    : Bus 4226	: V=1.06401727, theta=-25.7809938 -> V=1.04444, theta=0.0
% INFO    : Bus 4227	: V=1.04500103, theta=-20.6704949 -> V=1.027779, theta=0.0
% INFO    : Bus 4228	: V=1.04369874, theta=-20.7019318 -> V=1.027779, theta=0.0
% INFO    : Bus 4229	: V=1.06055269, theta=-17.3322582 -> V=1.046665, theta=0.0
% INFO    : Bus 4230	: V=1.02693906, theta=-15.5596458 -> V=1.0158755, theta=0.0
% INFO    : Bus 4231	: V=1.01680096, theta=-17.0017724 -> V=1.0158755, theta=0.0
% INFO    : Bus 4232	: V=1.02113174, theta=-14.9424762 -> V=0.999999, theta=0.0
% INFO    : Bus 4233	: V=1.02, theta=-15.2900489 -> V=0.999999, theta=0.0
% INFO    : Bus 4234	: V=1.00714565, theta=-8.8030785 -> V=1.0158755, theta=0.0
% INFO    : Bus 4235	: V=1.00902796, theta=-14.161859 -> V=0.999999, theta=0.0
% INFO    : Bus 4236	: V=1.01041707, theta=-19.0655987 -> V=0.999999, theta=0.0
% INFO    : Bus 4237	: V=1.03575883, theta=-40.7300627 -> V=1.022224, theta=0.0
% INFO    : Bus 4238	: V=1.04295676, theta=-10.6157325 -> V=1.0000025, theta=0.0
% INFO    : Bus 4239	: V=1.0478899, theta=-7.68284802 -> V=0.9888895, theta=0.0
% INFO    : Bus 4240	: V=1.04777095, theta=-7.71484575 -> V=0.9888895, theta=0.0
% INFO    : Bus 4241	: V=1.04103735, theta=-30.2160485 -> V=1.022224, theta=0.0
% INFO    : Bus 4242	: V=1.04553504, theta=-28.1314127 -> V=1.022224, theta=0.0
% INFO    : Bus 4243	: V=1.02902672, theta=-40.467214 -> V=1.0079355, theta=0.0
% INFO    : Bus 4244	: V=1.05028509, theta=-29.6967702 -> V=1.022224, theta=0.0
% INFO    : Bus 4245	: V=1.07709907, theta=-26.0961435 -> V=1.04444, theta=0.0
% INFO    : Bus 4246	: V=1.05971183, theta=-21.6013428 -> V=1.000001, theta=0.0
% INFO    : Bus 4247	: V=0.973196139, theta=-29.1635899 -> V=1.015872, theta=0.0
% INFO    : Bus 4248	: V=1.0422923, theta=-28.9897507 -> V=1.0000025, theta=0.0
% INFO    : Bus 4249	: V=0.998411417, theta=-21.8249248 -> V=1.015872, theta=0.0
% INFO    : Bus 4250	: V=1.00065582, theta=-15.2379312 -> V=1.015872, theta=0.0
% INFO    : Bus 4251	: V=1.05679292, theta=-23.3122501 -> V=1.0000025, theta=0.0
% INFO    : Bus 4252	: V=1.01835863, theta=-19.4897056 -> V=1.015872, theta=0.0
% INFO    : Bus 4253	: V=1.04029292, theta=-14.4685264 -> V=1.046665, theta=0.0
% INFO    : Bus 4254	: V=1.01840426, theta=-2.80808086 -> V=1.0158755, theta=0.0
% INFO    : Bus 4255	: V=1.03917103, theta=-21.1095895 -> V=1.015872, theta=0.0
% INFO    : Bus 4256	: V=1.04563849, theta=-18.489766 -> V=1.046665, theta=0.0
% INFO    : Bus 4257	: V=1.01691316, theta=-21.666111 -> V=1.0000025, theta=0.0
% INFO    : Bus 4258	: V=1.03977019, theta=-16.5878713 -> V=1.044445, theta=0.0
% INFO    : Bus 4259	: V=0.998848042, theta=-17.5172969 -> V=0.999999, theta=0.0
% INFO    : Bus 4260	: V=1.00415446, theta=-14.0135714 -> V=0.999999, theta=0.0
% INFO    : Bus 4261	: V=1.0232241, theta=-10.6866887 -> V=1.015872, theta=0.0
% INFO    : Bus 4262	: V=1.03454686, theta=-48.4243307 -> V=1.0079355, theta=0.0
% INFO    : Bus 4263	: V=1.03016477, theta=-26.739637 -> V=1.022224, theta=0.0
% INFO    : Bus 4264	: V=1.05387229, theta=-9.735112 -> V=1.0111115, theta=0.0
% INFO    : Bus 4265	: V=1.01467178, theta=-10.1670073 -> V=0.999999, theta=0.0
% INFO    : Bus 4266	: V=1.01373619, theta=-11.0640159 -> V=0.999999, theta=0.0
% INFO    : Bus 4267	: V=1.04339086, theta=-22.3540088 -> V=1.027779, theta=0.0
% INFO    : Bus 4268	: V=1.02153351, theta=-15.0839706 -> V=0.999999, theta=0.0
% INFO    : Bus 4269	: V=1.01560549, theta=-34.3350142 -> V=1.022224, theta=0.0
% INFO    : Bus 4270	: V=0.990786723, theta=-25.6820384 -> V=1.015872, theta=0.0
% INFO    : Bus 4271	: V=1.05738847, theta=-18.4978322 -> V=1.033334, theta=0.0
% INFO    : Bus 4272	: V=1.00061868, theta=-21.7192228 -> V=1.015872, theta=0.0
% INFO    : Bus 4273	: V=1.02807021, theta=-21.1779071 -> V=1.0000025, theta=0.0
% INFO    : Bus 4274	: V=0.999210017, theta=-30.8354708 -> V=1.0000025, theta=0.0
% INFO    : Bus 4275	: V=1.00175923, theta=-30.1412309 -> V=1.015872, theta=0.0
% INFO    : Bus 4276	: V=1.033, theta=-25.2743458 -> V=0.975, theta=0.0
% INFO    : Bus 4277	: V=1.02437242, theta=-27.0226997 -> V=1.015872, theta=0.0
% INFO    : Bus 4278	: V=1.0287387, theta=-26.17068 -> V=1.0233335, theta=0.0
% INFO    : Bus 4279	: V=1.049304, theta=-25.1089185 -> V=1.0000025, theta=0.0
% INFO    : Bus 4280	: V=1.00299147, theta=-29.7999421 -> V=1.015872, theta=0.0
% INFO    : Bus 4281	: V=1.0023414, theta=-29.8684838 -> V=1.015872, theta=0.0
% INFO    : Bus 4282	: V=1.0209756, theta=-9.42622929 -> V=0.999999, theta=0.0
% INFO    : Bus 4283	: V=1.0189361, theta=-7.29453011 -> V=1.0158755, theta=0.0
% INFO    : Bus 4284	: V=1.01037146, theta=-7.58342212 -> V=1.0158755, theta=0.0
% INFO    : Bus 4285	: V=1.03133862, theta=-16.9640026 -> V=1.022224, theta=0.0
% INFO    : Bus 4286	: V=1.08477796, theta=-13.9826246 -> V=1.046925, theta=0.0
% INFO    : Bus 4287	: V=1.0874767, theta=-10.1993691 -> V=1.07237, theta=0.0
% INFO    : Bus 4288	: V=1.08747729, theta=-10.2032541 -> V=1.07237, theta=0.0
% INFO    : Bus 4289	: V=1.0139389, theta=-13.7699454 -> V=0.999999, theta=0.0
% INFO    : Bus 4290	: V=1.0533511, theta=-15.8968698 -> V=1.027779, theta=0.0
% INFO    : Bus 4291	: V=1.02480418, theta=-12.7092916 -> V=1.0158755, theta=0.0
% INFO    : Bus 4292	: V=1.11523332, theta=-9.05553841 -> V=1.0381705, theta=0.0
% INFO    : Bus 4293	: V=1.07731507, theta=-9.05553841 -> V=1.0377785, theta=0.0
% INFO    : Bus 4294	: V=1.08036489, theta=-5.90694743 -> V=1.072365, theta=0.0
% INFO    : Bus 4295	: V=1.00850266, theta=-21.2753394 -> V=1.015872, theta=0.0
% INFO    : Bus 4296	: V=1.05566348, theta=-16.1368586 -> V=1.046665, theta=0.0
% INFO    : Bus 4297	: V=1.0256431, theta=-21.4541531 -> V=1.0000025, theta=0.0
% INFO    : Bus 4298	: V=1.02665193, theta=-24.4339071 -> V=1.027779, theta=0.0
% INFO    : Bus 4299	: V=1.0373394, theta=-22.939353 -> V=1.027779, theta=0.0
% INFO    : Bus 4300	: V=1.03686017, theta=-22.9493792 -> V=1.027779, theta=0.0
% INFO    : Bus 4301	: V=1.014, theta=-13.6907395 -> V=0.999999, theta=0.0
% INFO    : Bus 4302	: V=1.03265559, theta=-14.7972847 -> V=0.999999, theta=0.0
% INFO    : Bus 4303	: V=1.02736473, theta=-28.1129717 -> V=1.0000025, theta=0.0
% INFO    : Bus 4304	: V=1.03144422, theta=-17.1001898 -> V=1.0158755, theta=0.0
% INFO    : Bus 4305	: V=1.07491234, theta=-20.4176922 -> V=1.000001, theta=0.0
% INFO    : Bus 4306	: V=1.08398669, theta=-16.294608 -> V=1.044445, theta=0.0
% INFO    : Bus 4307	: V=1.0242996, theta=-46.1403418 -> V=1.0079355, theta=0.0
% INFO    : Bus 4308	: V=1.0111719, theta=-17.0986755 -> V=1.0158755, theta=0.0
% INFO    : Bus 4309	: V=1.01166052, theta=-17.089701 -> V=1.0158755, theta=0.0
% INFO    : Bus 4310	: V=1.03528852, theta=-20.2300411 -> V=0.999999, theta=0.0
% INFO    : Bus 4311	: V=1.03210541, theta=-20.4494543 -> V=0.999999, theta=0.0
% INFO    : Bus 4312	: V=1.03028538, theta=-23.7151162 -> V=1.022224, theta=0.0
% INFO    : Bus 4313	: V=1.07301901, theta=-18.8009324 -> V=1.04444, theta=0.0
% INFO    : Bus 4314	: V=1.0716777, theta=-19.0482792 -> V=1.04444, theta=0.0
% INFO    : Bus 4315	: V=1.06196383, theta=-15.6959179 -> V=1.027779, theta=0.0
% INFO    : Bus 4316	: V=1.02387827, theta=-31.5803808 -> V=1.0000025, theta=0.0
% INFO    : Bus 4317	: V=1.043, theta=-10.2874269 -> V=0.999999, theta=0.0
% INFO    : Bus 4318	: V=1.02320728, theta=-14.4290964 -> V=0.999999, theta=0.0
% INFO    : Bus 4319	: V=1.02140282, theta=-30.4418227 -> V=1.022224, theta=0.0
% INFO    : Bus 4320	: V=0.99947222, theta=-16.2158476 -> V=0.999999, theta=0.0
% INFO    : Bus 4321	: V=1.063, theta=-18.9047335 -> V=1.000001, theta=0.0
% INFO    : Bus 4322	: V=1.02475335, theta=-28.4686743 -> V=1.0000025, theta=0.0
% INFO    : Bus 4323	: V=1.04115856, theta=-42.4578301 -> V=1.022224, theta=0.0
% INFO    : Bus 4324	: V=1.0285801, theta=-46.663798 -> V=1.0079355, theta=0.0
% INFO    : Bus 4325	: V=1.00524797, theta=-12.0891441 -> V=0.999999, theta=0.0
% INFO    : Bus 4326	: V=1.05403982, theta=-10.1262273 -> V=1.0111115, theta=0.0
% INFO    : Bus 4327	: V=1.03569042, theta=-30.0003348 -> V=1.0000025, theta=0.0
% INFO    : Bus 4328	: V=1.047, theta=-44.7623699 -> V=1.0079355, theta=0.0
% INFO    : Bus 4329	: V=0.996, theta=-11.7758 -> V=0.999999, theta=0.0
% INFO    : Bus 4330	: V=1.0214609, theta=-17.6844733 -> V=1.0158755, theta=0.0
% INFO    : Bus 4331	: V=1.01580694, theta=1.13918754 -> V=1.0158755, theta=0.0
% INFO    : Bus 4332	: V=1.01995128, theta=3.6656221 -> V=1.0158755, theta=0.0
% INFO    : Bus 4333	: V=1.07675039, theta=4.98517556 -> V=1.0380485, theta=0.0
% INFO    : Bus 4334	: V=1.07542418, theta=5.21138779 -> V=1.0377785, theta=0.0
% INFO    : Bus 4335	: V=1.04212738, theta=-24.4677533 -> V=1.0000025, theta=0.0
% INFO    : Bus 4336	: V=1.02622109, theta=-32.258756 -> V=1.0000025, theta=0.0
% INFO    : Bus 4337	: V=1.01337987, theta=-19.5262244 -> V=0.999999, theta=0.0
% INFO    : Bus 4338	: V=1.02604184, theta=-31.0270733 -> V=1.022224, theta=0.0
% INFO    : Bus 4339	: V=1.0427692, theta=-12.776217 -> V=1.0000025, theta=0.0
% INFO    : Bus 4340	: V=0.949997575, theta=-8.16409651 -> V=0.9444445, theta=0.0
% INFO    : Bus 4341	: V=1.06356573, theta=-33.3924905 -> V=0.975, theta=0.0
% INFO    : Bus 4342	: V=1.06356498, theta=-33.3929139 -> V=0.975, theta=0.0
% INFO    : Bus 4343	: V=1.06359126, theta=-33.3964652 -> V=0.975, theta=0.0
% INFO    : Bus 4344	: V=1.03500706, theta=-37.7774727 -> V=1.0079355, theta=0.0
% INFO    : Bus 4345	: V=1.0635947, theta=-33.3836663 -> V=1.04444, theta=0.0
% INFO    : Bus 4346	: V=1.03545137, theta=-17.2049647 -> V=1.022224, theta=0.0
% INFO    : Bus 4347	: V=1.012, theta=-29.8722224 -> V=1.0000025, theta=0.0
% INFO    : Bus 4348	: V=1.02993409, theta=2.16408822 -> V=1.0158755, theta=0.0
% INFO    : Bus 4349	: V=1.07877073, theta=5.98454789 -> V=1.0390285, theta=0.0
% INFO    : Bus 4350	: V=1.05009546, theta=-18.6756268 -> V=1.000001, theta=0.0
% INFO    : Bus 4351	: V=1.02068037, theta=-17.8041066 -> V=0.999999, theta=0.0
% INFO    : Bus 4352	: V=1.02814181, theta=-12.7426566 -> V=0.999999, theta=0.0
% INFO    : Bus 4353	: V=1.0279525, theta=-12.7469339 -> V=0.999999, theta=0.0
% INFO    : Bus 4354	: V=1.00915539, theta=-21.6128207 -> V=1.0000025, theta=0.0
% INFO    : Bus 4355	: V=1.06797292, theta=-30.5009591 -> V=0.975, theta=0.0
% INFO    : Bus 4356	: V=1.03522347, theta=-32.0839315 -> V=1.022224, theta=0.0
% INFO    : Bus 4357	: V=1.06806956, theta=-30.4779772 -> V=1.04444, theta=0.0
% INFO    : Bus 4358	: V=1.00822859, theta=-49.0191385 -> V=1.0079355, theta=0.0
% INFO    : Bus 4359	: V=1.03724961, theta=-25.6015415 -> V=1.0000025, theta=0.0
% INFO    : Bus 4360	: V=0.995975327, theta=-22.1608365 -> V=1.0000025, theta=0.0
% INFO    : Bus 4361	: V=1.04073471, theta=-25.9175219 -> V=1.0000025, theta=0.0
% INFO    : Bus 4362	: V=1.00140738, theta=-35.263067 -> V=1.015872, theta=0.0
% INFO    : Bus 4363	: V=0.981089993, theta=-34.4079294 -> V=1.015872, theta=0.0
% INFO    : Bus 4364	: V=1.01094733, theta=-26.3677537 -> V=1.0000025, theta=0.0
% INFO    : Bus 4365	: V=1.01598036, theta=-27.7193487 -> V=1.022224, theta=0.0
% INFO    : Bus 4366	: V=1.04925999, theta=-39.4980732 -> V=1.0079355, theta=0.0
% INFO    : Bus 4367	: V=1.01736708, theta=-18.3953771 -> V=1.0000005, theta=0.0
% INFO    : Bus 4368	: V=1.01423738, theta=-18.675301 -> V=1.0000005, theta=0.0
% INFO    : Bus 4369	: V=1.01438833, theta=-18.5870954 -> V=1.0000005, theta=0.0
% INFO    : Bus 4370	: V=1.0512642, theta=-29.1037122 -> V=1.0000025, theta=0.0
% INFO    : Bus 4371	: V=0.973332326, theta=-14.812519 -> V=0.999999, theta=0.0
% INFO    : Bus 4372	: V=1.04758396, theta=-19.2389142 -> V=1.022224, theta=0.0
% INFO    : Bus 4373	: V=1.04185464, theta=-22.3174383 -> V=1.0000025, theta=0.0
% INFO    : Bus 4374	: V=1.01198034, theta=-9.10719448 -> V=1.0000025, theta=0.0
% INFO    : Bus 4375	: V=1.02182544, theta=-7.06236644 -> V=1.0158755, theta=0.0
% INFO    : Bus 4376	: V=1.00383261, theta=-20.8939974 -> V=0.999999, theta=0.0
% INFO    : Bus 4377	: V=0.976570926, theta=-3.4861666 -> V=1.0158755, theta=0.0
% INFO    : Bus 4378	: V=0.994735619, theta=-9.8971742 -> V=1.0158755, theta=0.0
% INFO    : Bus 4379	: V=0.950763387, theta=-6.64592248 -> V=0.9444445, theta=0.0
% INFO    : Bus 4380	: V=1.03407165, theta=-35.8891342 -> V=1.022224, theta=0.0
% INFO    : Bus 4381	: V=1.01851844, theta=-13.6521472 -> V=1.0158755, theta=0.0
% INFO    : Bus 4382	: V=1.04103096, theta=-42.4933618 -> V=1.022224, theta=0.0
% INFO    : Bus 4383	: V=1.02170619, theta=-14.3436057 -> V=0.999999, theta=0.0
% INFO    : Bus 4384	: V=1.01927675, theta=-26.5580187 -> V=1.022224, theta=0.0
% INFO    : Bus 4385	: V=1.03241147, theta=-16.9844674 -> V=1.015872, theta=0.0
% INFO    : Bus 4386	: V=1.08427571, theta=-15.2415532 -> V=1.04725, theta=0.0
% INFO    : Bus 4387	: V=1.08284194, theta=-16.3637781 -> V=1.046665, theta=0.0
% INFO    : Bus 4388	: V=1.00402073, theta=-13.2919791 -> V=1.015872, theta=0.0
% INFO    : Bus 4389	: V=1.02890454, theta=-6.70684288 -> V=1.0158755, theta=0.0
% INFO    : Bus 4390	: V=1.06182269, theta=-3.56288213 -> V=1.0377785, theta=0.0
% INFO    : Bus 4391	: V=1.07608385, theta=-32.6805568 -> V=0.975, theta=0.0
% INFO    : Bus 4392	: V=1.03379682, theta=-35.8054656 -> V=1.0079355, theta=0.0
% INFO    : Bus 4393	: V=1.07614681, theta=-32.657503 -> V=1.04444, theta=0.0
% INFO    : Bus 4394	: V=1.02329344, theta=-49.5231433 -> V=1.0079355, theta=0.0
% INFO    : Bus 4395	: V=1.05740975, theta=-23.0646834 -> V=1.000001, theta=0.0
% INFO    : Bus 4396	: V=1.07254921, theta=-6.21360595 -> V=1.022222, theta=0.0
% INFO    : Bus 4397	: V=1.0710908, theta=-6.33202113 -> V=1.022222, theta=0.0
% INFO    : Bus 4398	: V=1.03464238, theta=-24.8141371 -> V=1.0000025, theta=0.0
% INFO    : Bus 4399	: V=1.06333774, theta=-21.7800336 -> V=1.044445, theta=0.0
% INFO    : Bus 4400	: V=1.07792725, theta=-15.7512959 -> V=1.046665, theta=0.0
% INFO    : Bus 4401	: V=1.03032133, theta=-19.7420107 -> V=0.999999, theta=0.0
% INFO    : Bus 4402	: V=1.00262337, theta=-41.7164446 -> V=1.0079355, theta=0.0
% INFO    : Bus 4403	: V=1.03894139, theta=-22.8333646 -> V=1.0000025, theta=0.0
% INFO    : Bus 4404	: V=1.01798347, theta=-45.1686935 -> V=1.0079355, theta=0.0
% INFO    : Bus 4405	: V=1.02362613, theta=-6.80858754 -> V=1.0158755, theta=0.0
% INFO    : Bus 4406	: V=1.08275275, theta=-17.3670991 -> V=1.044445, theta=0.0
% INFO    : Bus 4407	: V=1.04795594, theta=-12.5619477 -> V=1.000001, theta=0.0
% INFO    : Bus 4408	: V=1.00854261, theta=-15.4714735 -> V=0.999999, theta=0.0
% INFO    : Bus 4409	: V=1.01305613, theta=-19.6497049 -> V=0.999999, theta=0.0
% INFO    : Bus 4410	: V=1.02194475, theta=-16.8374242 -> V=1.015872, theta=0.0
% INFO    : Bus 4411	: V=1.02873187, theta=-17.3143503 -> V=1.022224, theta=0.0
% INFO    : Bus 4412	: V=1.03155991, theta=-10.6353481 -> V=0.999999, theta=0.0
% INFO    : Bus 4413	: V=0.995552148, theta=-35.1120403 -> V=1.015872, theta=0.0
% INFO    : Bus 4414	: V=1.01878892, theta=-44.5517491 -> V=1.0079355, theta=0.0
% INFO    : Bus 4415	: V=0.973881625, theta=-44.8097267 -> V=1.0079355, theta=0.0
% INFO    : Bus 4416	: V=1.02533284, theta=-29.878548 -> V=1.015872, theta=0.0
% INFO    : Bus 4417	: V=1.06736699, theta=-23.3699575 -> V=1.027779, theta=0.0
% INFO    : Bus 4418	: V=1.0103189, theta=-23.2714892 -> V=0.999999, theta=0.0
% INFO    : Bus 4419	: V=1.06138901, theta=-5.79172927 -> V=0.9888895, theta=0.0
% INFO    : Bus 4420	: V=1.06156817, theta=-5.78817801 -> V=0.9888895, theta=0.0
% INFO    : Bus 4421	: V=1.05271336, theta=-16.5920182 -> V=1.027779, theta=0.0
% INFO    : Bus 4422	: V=1.05259524, theta=-16.5892225 -> V=1.027779, theta=0.0
% INFO    : Bus 4423	: V=1.07417109, theta=-12.823732 -> V=1.046665, theta=0.0
% INFO    : Bus 4424	: V=0.982497774, theta=-12.7282499 -> V=0.999999, theta=0.0
% INFO    : Bus 4425	: V=0.984016576, theta=-14.074087 -> V=1.015872, theta=0.0
% INFO    : Bus 4426	: V=1.01932286, theta=-21.4479872 -> V=0.999999, theta=0.0
% INFO    : Bus 4427	: V=0.997571397, theta=-25.2924082 -> V=0.999999, theta=0.0
% INFO    : Bus 4428	: V=1.0187261, theta=-32.0346175 -> V=1.022224, theta=0.0
% INFO    : Bus 4429	: V=1.05169835, theta=-38.8064682 -> V=1.0079355, theta=0.0
% INFO    : Bus 4430	: V=1.00609068, theta=-18.7404197 -> V=1.0000005, theta=0.0
% INFO    : Bus 4431	: V=0.989, theta=-29.5758863 -> V=1.0000025, theta=0.0
% INFO    : Bus 4432	: V=1.07467775, theta=-21.3487427 -> V=1.000001, theta=0.0
% INFO    : Bus 4433	: V=1.0239754, theta=-24.2730595 -> V=1.0000025, theta=0.0
% INFO    : Bus 4434	: V=1.03736643, theta=-17.15637 -> V=0.999999, theta=0.0
% INFO    : Bus 4435	: V=0.998390851, theta=-17.4715808 -> V=0.999999, theta=0.0
% INFO    : Bus 4436	: V=1.01763476, theta=-45.1850664 -> V=1.0079355, theta=0.0
% INFO    : Bus 4437	: V=1.04964191, theta=-25.1595996 -> V=1.0000025, theta=0.0
% INFO    : Bus 4438	: V=1.03222989, theta=-19.2600707 -> V=1.0158755, theta=0.0
% INFO    : Bus 4439	: V=1.01473754, theta=-21.6697575 -> V=1.0158755, theta=0.0
% INFO    : Bus 4440	: V=1.02664974, theta=-26.1410362 -> V=1.0000025, theta=0.0
% INFO    : Bus 4441	: V=0.998726503, theta=-35.0770071 -> V=1.015872, theta=0.0
% INFO    : Bus 4442	: V=1.01289077, theta=-19.4298011 -> V=1.015872, theta=0.0
% INFO    : Bus 4443	: V=1.06939124, theta=-19.6038719 -> V=1.0248635, theta=0.0
% INFO    : Bus 4444	: V=1.05831536, theta=-16.2209992 -> V=1.046665, theta=0.0
% INFO    : Bus 4445	: V=1.06203384, theta=-25.6370071 -> V=1.0000025, theta=0.0
% INFO    : Bus 4446	: V=1.02135639, theta=-19.7340816 -> V=1.0158755, theta=0.0
% INFO    : Bus 4447	: V=1.0282196, theta=-22.7583374 -> V=1.022224, theta=0.0
% INFO    : Bus 4448	: V=0.981204463, theta=-21.6511303 -> V=1.0158755, theta=0.0
% INFO    : Bus 4449	: V=1.00434902, theta=-13.0910338 -> V=0.999999, theta=0.0
% INFO    : Bus 4450	: V=1.01901292, theta=-16.6016838 -> V=1.015872, theta=0.0
% INFO    : Bus 4451	: V=1.04559296, theta=-26.8762882 -> V=1.0000025, theta=0.0
% INFO    : Bus 4452	: V=1.02727004, theta=-24.2075536 -> V=1.000001, theta=0.0
% INFO    : Bus 4453	: V=1.01223964, theta=-19.8113212 -> V=0.999999, theta=0.0
% INFO    : Bus 4454	: V=1.05016904, theta=-22.883099 -> V=1.0000025, theta=0.0
% INFO    : Bus 4455	: V=1.00372761, theta=-29.0005337 -> V=1.0000025, theta=0.0
% INFO    : Bus 4456	: V=1.06158119, theta=-19.8024501 -> V=1.044445, theta=0.0
% INFO    : Bus 4457	: V=1.02359356, theta=-17.9835726 -> V=1.015872, theta=0.0
% INFO    : Bus 4458	: V=1.00620131, theta=-24.126833 -> V=1.0000025, theta=0.0
% INFO    : Bus 4459	: V=1.0512663, theta=-20.0536214 -> V=1.044445, theta=0.0
% INFO    : Bus 4460	: V=1.00576645, theta=-19.3561949 -> V=1.0158755, theta=0.0
% INFO    : Bus 4461	: V=1.04874751, theta=-23.109691 -> V=1.0000025, theta=0.0
% INFO    : Bus 4462	: V=1.0286936, theta=-13.6411624 -> V=0.999999, theta=0.0
% INFO    : Bus 4463	: V=1.0378027, theta=-11.8157597 -> V=0.999999, theta=0.0
% INFO    : Bus 4464	: V=1.05167343, theta=-9.1900785 -> V=1.0111115, theta=0.0
% INFO    : Bus 4465	: V=1.07688504, theta=-2.33154109 -> V=1.072365, theta=0.0
% INFO    : Bus 4466	: V=1.07597459, theta=-2.39264521 -> V=1.072365, theta=0.0
% INFO    : Bus 4467	: V=1.05266919, theta=-14.9210068 -> V=1.027779, theta=0.0
% INFO    : Bus 4468	: V=1.00940897, theta=-20.4144943 -> V=0.999999, theta=0.0
% INFO    : Bus 4469	: V=1.02050619, theta=-27.0546306 -> V=1.000001, theta=0.0
% INFO    : Bus 4470	: V=1.04003653, theta=-16.074025 -> V=1.027779, theta=0.0
% INFO    : Bus 4471	: V=1.0308217, theta=3.36279804 -> V=1.0158755, theta=0.0
% INFO    : Bus 4472	: V=1.03087419, theta=3.36683902 -> V=1.0158755, theta=0.0
% INFO    : Bus 4473	: V=1.04311507, theta=-0.21632833 -> V=1.0000025, theta=0.0
% INFO    : Bus 4474	: V=1.07504344, theta=3.10687509 -> V=1.0288895, theta=0.0
% INFO    : Bus 4475	: V=0.984149116, theta=-29.0449816 -> V=1.0000025, theta=0.0
% INFO    : Bus 4476	: V=1.014, theta=-3.2208353 -> V=0.975, theta=0.0
% INFO    : Bus 4477	: V=1.052, theta=-0.216442824 -> V=0.975, theta=0.0
% INFO    : Bus 4478	: V=1.052, theta=-0.0960255506 -> V=0.975, theta=0.0
% INFO    : Bus 4479	: V=1.049, theta=-0.0913816244 -> V=0.975, theta=0.0
% INFO    : Bus 4480	: V=1.052, theta=-0.0954234623 -> V=0.975, theta=0.0
% INFO    : Bus 4481	: V=1.00669892, theta=-6.86077273 -> V=1.0158755, theta=0.0
% INFO    : Bus 4482	: V=1.05080072, theta=-1.21541135 -> V=1.0377785, theta=0.0
% INFO    : Bus 4483	: V=1.05079999, theta=-1.2141822 -> V=1.0377785, theta=0.0
% INFO    : Bus 4484	: V=1.05076937, theta=-1.21419138 -> V=1.0377785, theta=0.0
% INFO    : Bus 4485	: V=1.05079998, theta=-1.21417606 -> V=1.0377785, theta=0.0
% INFO    : Bus 4486	: V=1.00661475, theta=-6.99009743 -> V=1.0158755, theta=0.0
% INFO    : Bus 4487	: V=1.0096215, theta=-7.01931278 -> V=1.0158755, theta=0.0
% INFO    : Bus 4488	: V=1.05079276, theta=-1.22572573 -> V=1.0377785, theta=0.0
% INFO    : Bus 4489	: V=1.02472299, theta=-9.02229003 -> V=0.984126, theta=0.0
% INFO    : Bus 4490	: V=1.07024339, theta=4.87926173 -> V=1.0377785, theta=0.0
% INFO    : Bus 4491	: V=0.994396754, theta=-21.4092311 -> V=1.0000005, theta=0.0
% INFO    : Bus 4492	: V=1.00115113, theta=-31.8030766 -> V=1.015872, theta=0.0
% INFO    : Bus 4493	: V=1.02716653, theta=-22.4573042 -> V=1.0158755, theta=0.0
% INFO    : Bus 4494	: V=1.03869242, theta=-30.2127006 -> V=1.022224, theta=0.0
% INFO    : Bus 4495	: V=0.978803585, theta=-21.5313365 -> V=1.015872, theta=0.0
% INFO    : Bus 4496	: V=0.979420199, theta=-21.3904473 -> V=1.015872, theta=0.0
% INFO    : Bus 4497	: V=1.02840343, theta=3.92370611 -> V=1.0158755, theta=0.0
% INFO    : Bus 4498	: V=1.03082154, theta=3.36280237 -> V=1.0158755, theta=0.0
% INFO    : Bus 4499	: V=1.07721367, theta=-14.2423357 -> V=1.032807, theta=0.0
% INFO    : Bus 4500	: V=1.07721367, theta=-14.2423357 -> V=1.032807, theta=0.0
% INFO    : Bus 4501	: V=1.03951162, theta=-14.2423357 -> V=1.0233335, theta=0.0
% INFO    : Bus 4502	: V=1.02133242, theta=-21.6135754 -> V=0.975, theta=0.0
% INFO    : Bus 4503	: V=1.02133242, theta=-21.6135754 -> V=0.999999, theta=0.0
% INFO    : Bus 4504	: V=1.07014033, theta=-18.7063724 -> V=1.000001, theta=0.0
% INFO    : Bus 4505	: V=1.07436673, theta=-1.54415367 -> V=1.072365, theta=0.0
% INFO    : Bus 4506	: V=1.00910194, theta=-22.7045568 -> V=1.015872, theta=0.0
% INFO    : Bus 4507	: V=1.00416869, theta=-23.381516 -> V=1.022224, theta=0.0
% INFO    : Bus 4508	: V=0.998216994, theta=-34.0548889 -> V=1.022224, theta=0.0
% INFO    : Bus 4509	: V=1.037, theta=-12.3073027 -> V=0.975, theta=0.0
% INFO    : Bus 4510	: V=1.03778139, theta=-13.3290269 -> V=0.999999, theta=0.0
% INFO    : Bus 4511	: V=1.01723746, theta=-20.334754 -> V=1.022224, theta=0.0
% INFO    : Bus 4512	: V=1.0019513, theta=-19.8205783 -> V=0.999999, theta=0.0
% INFO    : Bus 4513	: V=1.061, theta=-19.5211452 -> V=1.044445, theta=0.0
% INFO    : Bus 4514	: V=1.04471459, theta=-13.0449299 -> V=1.0000025, theta=0.0
% INFO    : Bus 4515	: V=1.05541666, theta=-10.1052781 -> V=1.013334, theta=0.0
% INFO    : Bus 4516	: V=1.01947553, theta=-25.8418639 -> V=1.0000025, theta=0.0
% INFO    : Bus 4517	: V=1.01725376, theta=-29.1939722 -> V=1.015872, theta=0.0
% INFO    : Bus 4518	: V=1.01645465, theta=-24.1257168 -> V=1.015872, theta=0.0
% INFO    : Bus 4519	: V=1.02778201, theta=-34.8194266 -> V=1.022224, theta=0.0
% INFO    : Bus 4520	: V=1.04619565, theta=-18.237108 -> V=1.022224, theta=0.0
% INFO    : Bus 4521	: V=1.01842241, theta=-1.87175066 -> V=1.0000025, theta=0.0
% INFO    : Bus 4522	: V=1.03839302, theta=-30.1634593 -> V=1.022224, theta=0.0
% INFO    : Bus 4523	: V=1.02640298, theta=-16.3246649 -> V=1.015872, theta=0.0
% INFO    : Bus 4524	: V=1.0541742, theta=-13.9453131 -> V=1.0233335, theta=0.0
% INFO    : Bus 4525	: V=1.05523554, theta=-12.8584379 -> V=1.046665, theta=0.0
% INFO    : Bus 4526	: V=1.00438458, theta=-9.8872855 -> V=0.9682545, theta=0.0
% INFO    : Bus 4527	: V=1.03696168, theta=-2.08668044 -> V=1.0000025, theta=0.0
% INFO    : Bus 4528	: V=1.01953368, theta=3.50993087 -> V=1.0158755, theta=0.0
% INFO    : Bus 4529	: V=1.02992157, theta=-27.2524003 -> V=1.0000025, theta=0.0
% INFO    : Bus 4530	: V=1.01398327, theta=-3.40684487 -> V=1.0158755, theta=0.0
% INFO    : Bus 4531	: V=1.07672234, theta=-8.93612781 -> V=1.04444, theta=0.0
% INFO    : Bus 4532	: V=1.08749538, theta=-5.09794106 -> V=1.07237, theta=0.0
% INFO    : Bus 4533	: V=0.992307741, theta=-22.9539993 -> V=1.015872, theta=0.0
% INFO    : Bus 4534	: V=1.02462983, theta=-14.3547549 -> V=0.999999, theta=0.0
% INFO    : Bus 4535	: V=0.559024918, theta=0.82184765 -> V=0.825, theta=0.0
% INFO    : Bus 4536	: V=1.01574224, theta=0.82184765 -> V=1.0158755, theta=0.0
% INFO    : Bus 4537	: V=1.04344592, theta=-40.0734802 -> V=1.0079355, theta=0.0
% INFO    : Bus 4538	: V=1.01082918, theta=-22.618485 -> V=1.0000005, theta=0.0
% INFO    : Bus 4539	: V=1.00126666, theta=-11.7501715 -> V=0.999999, theta=0.0
% INFO    : Bus 4540	: V=1.06608498, theta=-21.9647649 -> V=1.0000025, theta=0.0
% INFO    : Bus 4541	: V=1.05532805, theta=-20.5321066 -> V=1.000001, theta=0.0
% INFO    : Bus 4542	: V=1.07222588, theta=-19.4271196 -> V=1.044445, theta=0.0
% INFO    : Bus 4543	: V=1.03908187, theta=-23.7489018 -> V=1.0000025, theta=0.0
% INFO    : Bus 4544	: V=1.04288834, theta=-19.6915478 -> V=0.999999, theta=0.0
% INFO    : Bus 4545	: V=1.04105765, theta=-36.9433883 -> V=1.022224, theta=0.0
% INFO    : Bus 4546	: V=1.02327747, theta=-18.0422375 -> V=1.015872, theta=0.0
% INFO    : Bus 4547	: V=1.05761189, theta=-15.5554198 -> V=1.044445, theta=0.0
% INFO    : Bus 4548	: V=1.05962919, theta=-11.9856738 -> V=1.078945, theta=0.0
% INFO    : Bus 4549	: V=1.04421226, theta=-13.4574466 -> V=0.999999, theta=0.0
% INFO    : Bus 4550	: V=1.03316811, theta=-37.9340975 -> V=1.0079355, theta=0.0
% INFO    : Bus 4551	: V=1.02485782, theta=-39.0915742 -> V=1.0079355, theta=0.0
% INFO    : Bus 4552	: V=1.03552607, theta=-37.869646 -> V=1.0079355, theta=0.0
% INFO    : Bus 4553	: V=1.05109718, theta=-17.740317 -> V=1.000001, theta=0.0
% INFO    : Bus 4554	: V=1.01427479, theta=-12.8204599 -> V=0.999999, theta=0.0
% INFO    : Bus 4555	: V=1.03584862, theta=-25.6112411 -> V=1.0000025, theta=0.0
% INFO    : Bus 4556	: V=1.05387361, theta=-23.9092644 -> V=1.0, theta=0.0
% INFO    : Bus 4557	: V=1.06955305, theta=-23.7731082 -> V=1.044445, theta=0.0
% INFO    : Bus 4558	: V=1.0200589, theta=-24.4251589 -> V=1.0000025, theta=0.0
% INFO    : Bus 4559	: V=1.01713085, theta=-24.7945316 -> V=1.0000025, theta=0.0
% INFO    : Bus 4560	: V=1.0810134, theta=-17.2107 -> V=1.044445, theta=0.0
% INFO    : Bus 4561	: V=1.01499409, theta=-24.3409572 -> V=0.999999, theta=0.0
% INFO    : Bus 4562	: V=1.05928659, theta=-21.929786 -> V=1.0000025, theta=0.0
% INFO    : Bus 4563	: V=1.04141649, theta=-21.1615008 -> V=1.0010505, theta=0.0
% INFO    : Bus 4564	: V=1.042, theta=-20.5729821 -> V=1.0000025, theta=0.0
% INFO    : Bus 4565	: V=1.02149698, theta=-12.2791911 -> V=0.999999, theta=0.0
% INFO    : Bus 4566	: V=1.02508336, theta=-20.0883174 -> V=0.999999, theta=0.0
% INFO    : Bus 4567	: V=1.01308397, theta=-22.0223503 -> V=0.999999, theta=0.0
% INFO    : Bus 4568	: V=1.02424111, theta=-26.4478328 -> V=1.0000025, theta=0.0
% INFO    : Bus 4569	: V=1.07618327, theta=-19.03068 -> V=1.029934, theta=0.0
% INFO    : Bus 4570	: V=1.09149652, theta=-13.8147163 -> V=1.073685, theta=0.0
% INFO    : Bus 4571	: V=1.053, theta=-14.063838 -> V=1.0377785, theta=0.0
% INFO    : Bus 4572	: V=1.04873953, theta=-10.5516828 -> V=1.046665, theta=0.0
% INFO    : Bus 4573	: V=1.05140855, theta=-9.50743942 -> V=1.046665, theta=0.0
% INFO    : Bus 4574	: V=1.0580879, theta=-4.55427995 -> V=1.078945, theta=0.0
% INFO    : Bus 4575	: V=1.06312567, theta=-21.9603404 -> V=1.04444, theta=0.0
% INFO    : Bus 4576	: V=1.05290922, theta=-38.0307283 -> V=1.04444, theta=0.0
% INFO    : Bus 4577	: V=1.01395247, theta=-21.6257271 -> V=1.0000005, theta=0.0
% INFO    : Bus 4578	: V=1.12049758, theta=5.61909271 -> V=1.0424605, theta=0.0
% INFO    : Bus 4579	: V=1.01653798, theta=-29.0700102 -> V=1.0000025, theta=0.0
% INFO    : Bus 4580	: V=1.02302239, theta=-18.0316726 -> V=0.999999, theta=0.0
% INFO    : Bus 4581	: V=1.00068077, theta=-12.5490711 -> V=1.015872, theta=0.0
% INFO    : Bus 4582	: V=1.00067699, theta=-12.5489888 -> V=1.015872, theta=0.0
% INFO    : Bus 4583	: V=1.07597513, theta=-16.132088 -> V=1.046665, theta=0.0
% INFO    : Bus 4584	: V=0.949893251, theta=-6.69466037 -> V=0.9444445, theta=0.0
% INFO    : Bus 4585	: V=1.033, theta=-26.0672713 -> V=1.0000025, theta=0.0
% INFO    : Bus 4586	: V=1.02643681, theta=-14.5511079 -> V=0.999999, theta=0.0
% INFO    : Bus 4587	: V=1.03965641, theta=-1.53000033 -> V=1.0000025, theta=0.0
% INFO    : Bus 4588	: V=1.04962638, theta=-12.6005305 -> V=1.000001, theta=0.0
% INFO    : Bus 4589	: V=1.06970412, theta=-18.9049162 -> V=1.046665, theta=0.0
% INFO    : Bus 4590	: V=1.047916, theta=-12.5646566 -> V=1.033333, theta=0.0
% INFO    : Bus 4591	: V=0.998950787, theta=-30.9128049 -> V=1.0000025, theta=0.0
% INFO    : Bus 4592	: V=1.07154592, theta=-21.3642082 -> V=1.027779, theta=0.0
% INFO    : Bus 4593	: V=1.09058004, theta=-13.8713452 -> V=1.073685, theta=0.0
% INFO    : Bus 4594	: V=1.09015483, theta=-13.8677633 -> V=1.073685, theta=0.0
% INFO    : Bus 4595	: V=1.04226548, theta=-15.8073542 -> V=1.015872, theta=0.0
% INFO    : Bus 4596	: V=1.04017144, theta=-11.8866884 -> V=1.046665, theta=0.0
% INFO    : Bus 4597	: V=1.04621231, theta=-14.3884799 -> V=0.999999, theta=0.0
% INFO    : Bus 4598	: V=1.06844375, theta=-13.3364303 -> V=1.046665, theta=0.0
% INFO    : Bus 4599	: V=1.07670911, theta=-9.28522216 -> V=1.073685, theta=0.0
% INFO    : Bus 4600	: V=1.07680178, theta=-9.61903082 -> V=1.073685, theta=0.0
% INFO    : Bus 4601	: V=1.00500559, theta=-24.4041043 -> V=1.022224, theta=0.0
% INFO    : Bus 4602	: V=1.0304074, theta=-24.198711 -> V=1.0000025, theta=0.0
% INFO    : Bus 4603	: V=1.04914369, theta=-22.5750771 -> V=1.022224, theta=0.0
% INFO    : Bus 4604	: V=1.04297072, theta=-8.72877042 -> V=1.0158755, theta=0.0
% INFO    : Bus 4605	: V=0.987923781, theta=-33.7581732 -> V=1.0214805, theta=0.0
% INFO    : Bus 4606	: V=1.00397448, theta=-23.3763011 -> V=1.022224, theta=0.0
% INFO    : Bus 4607	: V=1.04425419, theta=-47.9850862 -> V=1.0079355, theta=0.0
% INFO    : Bus 4608	: V=1.05948713, theta=-40.37921 -> V=1.04444, theta=0.0
% INFO    : Bus 4609	: V=1.03317129, theta=-6.86634986 -> V=1.0158755, theta=0.0
% INFO    : Bus 4610	: V=1.0123441, theta=-18.2521481 -> V=1.0000005, theta=0.0
% INFO    : Bus 4611	: V=1.02364669, theta=-33.2339478 -> V=1.022224, theta=0.0
% INFO    : Bus 4612	: V=1.01385668, theta=-19.1861359 -> V=1.015872, theta=0.0
% INFO    : Bus 4613	: V=1.06077573, theta=-39.7273037 -> V=1.022224, theta=0.0
% INFO    : Bus 4614	: V=1.02049346, theta=-24.3548678 -> V=0.999999, theta=0.0
% INFO    : Bus 4615	: V=1.0665413, theta=-8.71905109 -> V=1.000001, theta=0.0
% INFO    : Bus 4616	: V=1.06055841, theta=-5.3797785 -> V=0.9888895, theta=0.0
% INFO    : Bus 4617	: V=0.994820252, theta=-11.2618846 -> V=1.0158755, theta=0.0
% INFO    : Bus 4618	: V=1.04763282, theta=-24.8958574 -> V=1.027779, theta=0.0
% INFO    : Bus 4619	: V=1.02441225, theta=-17.9047364 -> V=1.022224, theta=0.0
% INFO    : Bus 4620	: V=1.0230714, theta=-18.4239439 -> V=1.022224, theta=0.0
% INFO    : Bus 4621	: V=1.01905103, theta=3.46381093 -> V=1.0158755, theta=0.0
% INFO    : Bus 4622	: V=1.07182429, theta=-24.7147698 -> V=1.046665, theta=0.0
% INFO    : Bus 4623	: V=1.02145142, theta=-12.2791565 -> V=0.999999, theta=0.0
% INFO    : Bus 4624	: V=1.01093025, theta=-37.2684948 -> V=1.0000025, theta=0.0
% INFO    : Bus 4625	: V=1.01210629, theta=-16.0105523 -> V=0.999999, theta=0.0
% INFO    : Bus 4626	: V=1.05599523, theta=-16.4049767 -> V=0.999999, theta=0.0
% INFO    : Bus 4627	: V=1.01128238, theta=-33.6233919 -> V=1.022224, theta=0.0
% INFO    : Bus 4628	: V=1.02091916, theta=-16.3692235 -> V=1.015872, theta=0.0
% INFO    : Bus 4629	: V=1.00826239, theta=-24.8353354 -> V=1.022224, theta=0.0
% INFO    : Bus 4630	: V=1.01606104, theta=-16.5205838 -> V=1.0000005, theta=0.0
% INFO    : Bus 4631	: V=1.02902473, theta=-27.5401407 -> V=1.022224, theta=0.0
% INFO    : Bus 4632	: V=1.00366427, theta=-29.9517317 -> V=1.0000025, theta=0.0
% INFO    : Bus 4633	: V=1.03183971, theta=-26.9360812 -> V=1.0000025, theta=0.0
% INFO    : Bus 4634	: V=1.07659384, theta=-4.5922864 -> V=1.0377785, theta=0.0
% INFO    : Bus 4635	: V=1.02577266, theta=-12.9264484 -> V=0.999999, theta=0.0
% INFO    : Bus 4636	: V=1.04879338, theta=-18.0560919 -> V=1.027779, theta=0.0
% INFO    : Bus 4637	: V=1.07976893, theta=-11.3895011 -> V=1.073685, theta=0.0
% INFO    : Bus 4638	: V=1.08025581, theta=-11.4006715 -> V=1.073685, theta=0.0
% INFO    : Bus 4639	: V=1.02704135, theta=-18.7226509 -> V=1.0158755, theta=0.0
% INFO    : Bus 4640	: V=1.06261091, theta=-16.4112244 -> V=1.046665, theta=0.0
% INFO    : Bus 4641	: V=1.0215054, theta=-39.2161928 -> V=1.022224, theta=0.0
% INFO    : Bus 4642	: V=1.02449332, theta=-17.57904 -> V=1.022224, theta=0.0
% INFO    : Bus 4643	: V=1.02642425, theta=-17.8133676 -> V=1.022224, theta=0.0
% INFO    : Bus 4644	: V=0.976242758, theta=-12.9960301 -> V=0.9444445, theta=0.0
% INFO    : Bus 4645	: V=1.08159983, theta=-16.5283683 -> V=1.046665, theta=0.0
% INFO    : Bus 4646	: V=1.07033346, theta=-18.2475294 -> V=1.027779, theta=0.0
% INFO    : Bus 4647	: V=1.09524224, theta=-12.3641799 -> V=1.073685, theta=0.0
% INFO    : Bus 4648	: V=1.06857399, theta=-19.5301046 -> V=1.027779, theta=0.0
% INFO    : Bus 4649	: V=1.03492413, theta=-14.5094343 -> V=1.0158755, theta=0.0
% INFO    : Bus 4650	: V=1.07381089, theta=-12.1838776 -> V=1.0377785, theta=0.0
% INFO    : Bus 4651	: V=1.07347318, theta=-12.1893993 -> V=1.0377785, theta=0.0
% INFO    : Bus 4652	: V=1.03696263, theta=-2.08670455 -> V=1.0000025, theta=0.0
% INFO    : Bus 4653	: V=1.04287734, theta=-24.7003733 -> V=1.0000025, theta=0.0
% INFO    : Bus 4654	: V=1.04390314, theta=-22.0973485 -> V=1.0000025, theta=0.0
% INFO    : Bus 4655	: V=1.04056139, theta=-22.3489042 -> V=1.027779, theta=0.0
% INFO    : Bus 4656	: V=1.03114736, theta=-20.0943601 -> V=1.0000005, theta=0.0
% INFO    : Bus 4657	: V=0.998905375, theta=-28.4031246 -> V=1.0000025, theta=0.0
% INFO    : Bus 4658	: V=1.01867696, theta=-18.9170664 -> V=1.022224, theta=0.0
% INFO    : Bus 4659	: V=1.03255758, theta=-16.581785 -> V=1.022224, theta=0.0
% INFO    : Bus 4660	: V=1.07620059, theta=-17.1760492 -> V=1.046665, theta=0.0
% INFO    : Bus 4661	: V=1.08579268, theta=-13.1228091 -> V=1.073685, theta=0.0
% INFO    : Bus 4662	: V=0.946922165, theta=-10.3255019 -> V=0.9444445, theta=0.0
% INFO    : Bus 4663	: V=1.06914271, theta=-18.3516298 -> V=1.027779, theta=0.0
% INFO    : Bus 4664	: V=1.00027711, theta=-12.2328119 -> V=0.999999, theta=0.0
% INFO    : Bus 4665	: V=1.01915844, theta=-27.251595 -> V=1.022224, theta=0.0
% INFO    : Bus 4666	: V=1.02606088, theta=-18.1190522 -> V=1.022224, theta=0.0
% INFO    : Bus 4667	: V=1.02009281, theta=-21.0805506 -> V=1.0000005, theta=0.0
% INFO    : Bus 4668	: V=1.05588165, theta=-28.0952973 -> V=1.022224, theta=0.0
% INFO    : Bus 4669	: V=1.06710799, theta=-21.081924 -> V=1.044445, theta=0.0
% INFO    : Bus 4670	: V=1.05016833, theta=-9.98317137 -> V=1.0111115, theta=0.0
% INFO    : Bus 4671	: V=1.008, theta=-22.0800141 -> V=0.975, theta=0.0
% INFO    : Bus 4672	: V=0.987567152, theta=-28.9127603 -> V=0.975, theta=0.0
% INFO    : Bus 4673	: V=0.987559009, theta=-28.9054187 -> V=1.0000025, theta=0.0
% INFO    : Bus 4674	: V=1.00788772, theta=-22.0956631 -> V=1.0000025, theta=0.0
% INFO    : Bus 4675	: V=1.02278517, theta=-30.2041966 -> V=1.015872, theta=0.0
% INFO    : Bus 4676	: V=1.04003288, theta=-26.1107907 -> V=1.046665, theta=0.0
% INFO    : Bus 4677	: V=1.04305211, theta=-23.6859792 -> V=1.06579, theta=0.0
% INFO    : Bus 4678	: V=1.01089444, theta=-15.6966932 -> V=1.015872, theta=0.0
% INFO    : Bus 4679	: V=1.02050619, theta=-27.0546306 -> V=1.000001, theta=0.0
% INFO    : Bus 4680	: V=0.991696013, theta=-18.6238463 -> V=0.999999, theta=0.0
% INFO    : Bus 4681	: V=1.03180832, theta=-40.1038793 -> V=1.0079355, theta=0.0
% INFO    : Bus 4682	: V=1.03593211, theta=-44.1734162 -> V=1.0079355, theta=0.0
% INFO    : Bus 4683	: V=1.06360478, theta=-36.731162 -> V=1.04444, theta=0.0
% INFO    : Bus 4684	: V=1.03191241, theta=-30.543901 -> V=1.022224, theta=0.0
% INFO    : Bus 4685	: V=1.05214665, theta=-12.6749516 -> V=1.000001, theta=0.0
% INFO    : Bus 4686	: V=1.01224519, theta=-33.7485056 -> V=1.022224, theta=0.0
% INFO    : Bus 4687	: V=1.02333781, theta=-19.2287854 -> V=1.015872, theta=0.0
% INFO    : Bus 4688	: V=1.04399589, theta=-16.2544522 -> V=0.999999, theta=0.0
% INFO    : Bus 4689	: V=1.03412358, theta=-12.4993832 -> V=1.0111115, theta=0.0
% INFO    : Bus 4690	: V=1.02009957, theta=-25.1812013 -> V=1.022224, theta=0.0
% INFO    : Bus 4691	: V=1.01799574, theta=-10.8043929 -> V=1.015872, theta=0.0
% INFO    : Bus 4692	: V=1.01799559, theta=-10.8044211 -> V=1.015872, theta=0.0
% INFO    : Bus 4693	: V=1.01476331, theta=3.99001313 -> V=1.033334, theta=0.0
% INFO    : Bus 4694	: V=1.01279285, theta=3.7650234 -> V=1.033334, theta=0.0
% INFO    : Bus 4695	: V=1.01351188, theta=3.78391903 -> V=1.033334, theta=0.0
% INFO    : Bus 4696	: V=1.01231412, theta=4.17423959 -> V=1.033334, theta=0.0
% INFO    : Bus 4697	: V=1.02179373, theta=-19.3561343 -> V=1.0158755, theta=0.0
% INFO    : Bus 4698	: V=1.03668876, theta=-35.2581043 -> V=1.0079355, theta=0.0
% INFO    : Bus 4699	: V=1.0590268, theta=-10.1215781 -> V=1.022222, theta=0.0
% INFO    : Bus 4700	: V=1.03239404, theta=-16.983926 -> V=1.015872, theta=0.0
% INFO    : Bus 4701	: V=0.991138649, theta=-23.8418948 -> V=1.015872, theta=0.0
% INFO    : Bus 4702	: V=1.06872981, theta=-4.37295405 -> V=0.9888895, theta=0.0
% INFO    : Bus 4703	: V=1.06873775, theta=-4.37152211 -> V=0.9888895, theta=0.0
% INFO    : Bus 4704	: V=1.0575131, theta=-6.03037172 -> V=1.046665, theta=0.0
% INFO    : Bus 4705	: V=1.01303208, theta=2.98289444 -> V=1.046665, theta=0.0
% INFO    : Bus 4706	: V=1.01080418, theta=2.75700324 -> V=1.046665, theta=0.0
% INFO    : Bus 4707	: V=1.012828, theta=3.148931 -> V=1.046665, theta=0.0
% INFO    : Bus 4708	: V=1.01112678, theta=2.98446176 -> V=1.046665, theta=0.0
% INFO    : Bus 4709	: V=1.01164005, theta=2.79008402 -> V=1.046665, theta=0.0
% INFO    : Bus 4710	: V=1.01031654, theta=2.99353816 -> V=1.046585, theta=0.0
% INFO    : Bus 4711	: V=1.01199094, theta=3.00516496 -> V=1.046665, theta=0.0
% INFO    : Bus 4712	: V=1.01055913, theta=3.23718709 -> V=1.046665, theta=0.0
% INFO    : Bus 4713	: V=1.06573292, theta=-0.617890486 -> V=1.078945, theta=0.0
% INFO    : Bus 4714	: V=1.0130225, theta=-29.5238013 -> V=1.0000025, theta=0.0
% INFO    : Bus 4715	: V=1.03410442, theta=-10.0486272 -> V=1.0158755, theta=0.0
% INFO    : Bus 4716	: V=1.01452109, theta=-6.59421031 -> V=1.0158755, theta=0.0
% INFO    : Bus 4717	: V=1.05035147, theta=-22.8555499 -> V=1.0000025, theta=0.0
% INFO    : Bus 4718	: V=1.07318214, theta=-17.8719118 -> V=1.0, theta=0.0
% INFO    : Bus 4719	: V=1.01322162, theta=0.630956141 -> V=1.0158755, theta=0.0
% INFO    : Bus 4720	: V=1.068, theta=-26.3018124 -> V=1.0000025, theta=0.0
% INFO    : Bus 4721	: V=1.0483716, theta=-21.9816145 -> V=1.044445, theta=0.0
% INFO    : Bus 4722	: V=1.03229273, theta=-25.3395125 -> V=1.000001, theta=0.0
% INFO    : Bus 4723	: V=1.07609126, theta=-0.263137587 -> V=0.9888895, theta=0.0
% INFO    : Bus 4724	: V=1.07610374, theta=-0.260831338 -> V=0.9888895, theta=0.0
% INFO    : Bus 4725	: V=1.07599274, theta=-0.270139775 -> V=0.9888895, theta=0.0
% INFO    : Bus 4726	: V=1.02551284, theta=-26.0390966 -> V=1.000001, theta=0.0
% INFO    : Bus 4727	: V=1.07774858, theta=-15.7818796 -> V=1.046665, theta=0.0
% INFO    : Bus 4728	: V=1.00999166, theta=-6.11249192 -> V=1.0158755, theta=0.0
% INFO    : Bus 4729	: V=1.02837012, theta=-16.0766574 -> V=1.0000005, theta=0.0
% INFO    : Bus 4730	: V=1.02812268, theta=-26.9366873 -> V=1.022224, theta=0.0
% INFO    : Bus 4731	: V=1.06954759, theta=-0.698278447 -> V=1.0377785, theta=0.0
% INFO    : Bus 4732	: V=1.00038292, theta=-6.58408199 -> V=0.999999, theta=0.0
% INFO    : Bus 4733	: V=1.0476434, theta=-24.8959139 -> V=1.027779, theta=0.0
% INFO    : Bus 4734	: V=1.03062741, theta=-10.2744984 -> V=1.0158755, theta=0.0
% INFO    : Bus 4735	: V=1.03694837, theta=-29.483697 -> V=1.015872, theta=0.0
% INFO    : Bus 4736	: V=1.04566877, theta=-26.4785249 -> V=1.046665, theta=0.0
% INFO    : Bus 4737	: V=1.08646275, theta=-14.274416 -> V=1.04777, theta=0.0
% INFO    : Bus 4738	: V=0.998859076, theta=-7.08744585 -> V=1.0000015, theta=0.0
% INFO    : Bus 4739	: V=0.99110506, theta=-17.8010417 -> V=0.999999, theta=0.0
% INFO    : Bus 4740	: V=1.02483378, theta=-9.84618657 -> V=0.999999, theta=0.0
% INFO    : Bus 4741	: V=1.01880912, theta=-2.77112564 -> V=1.0158755, theta=0.0
% INFO    : Bus 4742	: V=1.01678519, theta=-29.245352 -> V=1.015872, theta=0.0
% INFO    : Bus 4743	: V=1.041692, theta=-25.9501579 -> V=1.046665, theta=0.0
% INFO    : Bus 4744	: V=0.946922165, theta=-10.3255019 -> V=0.9444445, theta=0.0
% INFO    : Bus 4745	: V=1.04953097, theta=-7.72248148 -> V=1.0111115, theta=0.0
% INFO    : Bus 4746	: V=1.01719677, theta=-27.00455 -> V=1.0000025, theta=0.0
% INFO    : Bus 4747	: V=1.03243497, theta=-16.32454 -> V=0.999999, theta=0.0
% INFO    : Bus 4748	: V=1.02317821, theta=-25.7128255 -> V=1.0000025, theta=0.0
% INFO    : Bus 4749	: V=1.04559317, theta=-26.8762925 -> V=1.0000025, theta=0.0
% INFO    : Bus 4750	: V=1.05091946, theta=-19.5590687 -> V=1.0000025, theta=0.0
% INFO    : Bus 4751	: V=1.02526725, theta=-7.22548633 -> V=1.0158755, theta=0.0
% INFO    : Bus 4752	: V=1.01251731, theta=3.28998854 -> V=1.013331, theta=0.0
% INFO    : Bus 4753	: V=1.07054108, theta=-1.61334988 -> V=1.033333, theta=0.0
% INFO    : Bus 4754	: V=1.04587136, theta=-22.2722513 -> V=1.000001, theta=0.0
% INFO    : Bus 4755	: V=1.024, theta=-28.7090283 -> V=1.0000025, theta=0.0
% INFO    : Bus 4756	: V=1.013, theta=-19.4131083 -> V=1.015872, theta=0.0
% INFO    : Bus 4757	: V=1.013, theta=-19.4131083 -> V=1.015872, theta=0.0
% INFO    : Bus 4758	: V=1.01162936, theta=-52.0903233 -> V=1.0079355, theta=0.0
% INFO    : Bus 4759	: V=0.984983093, theta=-21.238171 -> V=1.015872, theta=0.0
% INFO    : Bus 4760	: V=1.00699789, theta=-17.7753929 -> V=1.0000005, theta=0.0
% INFO    : Bus 4761	: V=1.07483653, theta=-14.7276568 -> V=1.046665, theta=0.0
% INFO    : Bus 4762	: V=1.07972873, theta=-14.6420569 -> V=1.046665, theta=0.0
% INFO    : Bus 4763	: V=1.0553397, theta=-6.90074707 -> V=1.0111115, theta=0.0
% INFO    : Bus 4764	: V=0.97464332, theta=-22.9702071 -> V=1.015872, theta=0.0
% INFO    : Bus 4765	: V=1.01493354, theta=-26.7945454 -> V=1.015872, theta=0.0
% INFO    : Bus 4766	: V=1.038, theta=-25.6068718 -> V=1.0233335, theta=0.0
% INFO    : Bus 4767	: V=1.0014563, theta=-13.2014729 -> V=1.015872, theta=0.0
% INFO    : Bus 4768	: V=1.01282083, theta=-31.7372431 -> V=1.015872, theta=0.0
% INFO    : Bus 4769	: V=1.05454115, theta=-21.1789586 -> V=1.027779, theta=0.0
% INFO    : Bus 4770	: V=0.999535685, theta=-18.2034795 -> V=1.0158755, theta=0.0
% INFO    : Bus 4771	: V=0.94012532, theta=-13.2506168 -> V=0.975, theta=0.0
% INFO    : Bus 4772	: V=1.03595224, theta=-17.0051732 -> V=1.022224, theta=0.0
% INFO    : Bus 4773	: V=1.06564831, theta=-12.750977 -> V=1.04444, theta=0.0
% INFO    : Bus 4774	: V=1.08248196, theta=-6.06304511 -> V=1.07237, theta=0.0
% INFO    : Bus 4775	: V=1.01371741, theta=-16.7781835 -> V=1.0158755, theta=0.0
% INFO    : Bus 4776	: V=1.01475915, theta=-11.6110413 -> V=1.0158755, theta=0.0
% INFO    : Bus 4777	: V=0.983390942, theta=-29.1644606 -> V=1.0000025, theta=0.0
% INFO    : Bus 4778	: V=1.00979681, theta=-11.2447054 -> V=0.999999, theta=0.0
% INFO    : Bus 4779	: V=1.03062368, theta=-6.98473848 -> V=1.0111115, theta=0.0
% INFO    : Bus 4780	: V=1.02448425, theta=-17.9619098 -> V=1.022224, theta=0.0
% INFO    : Bus 4781	: V=1.06182761, theta=-5.20718651 -> V=0.9888895, theta=0.0
% INFO    : Bus 4782	: V=1.01966559, theta=-18.3489736 -> V=1.0000005, theta=0.0
% INFO    : Bus 4783	: V=1.06283811, theta=-14.6616439 -> V=1.046665, theta=0.0
% INFO    : Bus 4784	: V=1.00274473, theta=-28.1207601 -> V=1.0000025, theta=0.0
% INFO    : Bus 4785	: V=1.01920734, theta=-20.7200096 -> V=1.015872, theta=0.0
% INFO    : Bus 4786	: V=1.02374234, theta=-28.8362303 -> V=1.022224, theta=0.0
% INFO    : Bus 4787	: V=1.0200683, theta=-27.8209687 -> V=1.022224, theta=0.0
% INFO    : Bus 4788	: V=1.02259202, theta=-38.9040737 -> V=1.022224, theta=0.0
% INFO    : Bus 4789	: V=1.01348633, theta=-19.645728 -> V=0.999999, theta=0.0
% INFO    : Bus 4790	: V=1.05441173, theta=-28.311244 -> V=1.022224, theta=0.0
% INFO    : Bus 4791	: V=1.0567069, theta=-19.6277694 -> V=1.027779, theta=0.0
% INFO    : Bus 4792	: V=1.05439315, theta=-20.5655313 -> V=1.027779, theta=0.0
% INFO    : Bus 4793	: V=1.028, theta=-11.4224653 -> V=0.999999, theta=0.0
% INFO    : Bus 4794	: V=1.07131419, theta=-8.32351152 -> V=1.0111115, theta=0.0
% INFO    : Bus 4795	: V=1.02478476, theta=-17.1737451 -> V=1.0000005, theta=0.0
% INFO    : Bus 4796	: V=1.02435705, theta=-17.1860714 -> V=1.0000005, theta=0.0
% INFO    : Bus 4797	: V=0.974749626, theta=-17.7606432 -> V=1.015872, theta=0.0
% INFO    : Bus 4798	: V=0.975464094, theta=-17.6263037 -> V=1.015872, theta=0.0
% INFO    : Bus 4799	: V=1.00031578, theta=-13.28542 -> V=1.015872, theta=0.0
% INFO    : Bus 4800	: V=1.04064577, theta=-18.7403515 -> V=1.027779, theta=0.0
% INFO    : Bus 4801	: V=1.01557643, theta=-29.9537143 -> V=1.015872, theta=0.0
% INFO    : Bus 4802	: V=1.0209742, theta=2.20462114 -> V=1.0158755, theta=0.0
% INFO    : Bus 4803	: V=1.07869332, theta=4.21238918 -> V=1.0396585, theta=0.0
% INFO    : Bus 4804	: V=1.001, theta=-11.7476203 -> V=0.999999, theta=0.0
% INFO    : Bus 4805	: V=1.04085102, theta=-48.6558206 -> V=1.0079355, theta=0.0
% INFO    : Bus 4806	: V=0.995632286, theta=-21.3365061 -> V=1.0000005, theta=0.0
% INFO    : Bus 4807	: V=1.00154307, theta=-5.46542622 -> V=1.0158755, theta=0.0
% INFO    : Bus 4808	: V=1.02534196, theta=-17.7268675 -> V=1.022224, theta=0.0
% INFO    : Bus 4809	: V=1.03785292, theta=-28.829903 -> V=1.022224, theta=0.0
% INFO    : Bus 4810	: V=1.0678265, theta=-15.6244882 -> V=1.04444, theta=0.0
% INFO    : Bus 4811	: V=1.00514008, theta=-19.9351504 -> V=1.0158755, theta=0.0
% INFO    : Bus 4812	: V=1.04304665, theta=-22.1047647 -> V=1.027779, theta=0.0
% INFO    : Bus 4813	: V=1.01769544, theta=-18.8983487 -> V=1.015872, theta=0.0
% INFO    : Bus 4814	: V=1.05468232, theta=-29.8168827 -> V=1.027779, theta=0.0
% INFO    : Bus 4815	: V=1.06157828, theta=-8.83546081 -> V=1.0111115, theta=0.0
% INFO    : Bus 4816	: V=1.04209415, theta=-18.9654501 -> V=1.027779, theta=0.0
% INFO    : Bus 4817	: V=1.016, theta=-11.0661356 -> V=1.0158755, theta=0.0
% INFO    : Bus 4818	: V=1.013, theta=-12.0498095 -> V=0.975, theta=0.0
% INFO    : Bus 4819	: V=1.012, theta=-12.1809929 -> V=0.975, theta=0.0
% INFO    : Bus 4820	: V=1.01210216, theta=-12.9437976 -> V=0.999999, theta=0.0
% INFO    : Bus 4821	: V=1.012089, theta=-12.9444815 -> V=0.999999, theta=0.0
% INFO    : Bus 4822	: V=1.0294326, theta=-28.2283926 -> V=1.022224, theta=0.0
% INFO    : Bus 4823	: V=1.01062512, theta=-13.1290697 -> V=0.999999, theta=0.0
% INFO    : Bus 4824	: V=1.08, theta=1.55148213 -> V=0.975, theta=0.0
% INFO    : Bus 4825	: V=1.085, theta=5.49014298 -> V=0.975, theta=0.0
% INFO    : Bus 4826	: V=1.06609766, theta=-4.42263701 -> V=1.072365, theta=0.0
% INFO    : Bus 4827	: V=1.06900684, theta=-13.7560154 -> V=1.027779, theta=0.0
% INFO    : Bus 4828	: V=1.08148979, theta=-10.364137 -> V=1.046665, theta=0.0
% INFO    : Bus 4829	: V=1.08198046, theta=-10.81973 -> V=1.046665, theta=0.0
% INFO    : Bus 4830	: V=1.08900529, theta=-4.57344528 -> V=1.073685, theta=0.0
% INFO    : Bus 4831	: V=0.992775351, theta=-22.973586 -> V=1.015872, theta=0.0
% INFO    : Bus 4832	: V=1.04221332, theta=-15.999987 -> V=0.984126, theta=0.0
% INFO    : Bus 4833	: V=1.03555833, theta=-26.4379451 -> V=1.022224, theta=0.0
% INFO    : Bus 4834	: V=0.999187299, theta=-18.5691568 -> V=1.015872, theta=0.0
% INFO    : Bus 4835	: V=1.02801176, theta=-16.6004529 -> V=0.999999, theta=0.0
% INFO    : Bus 4836	: V=1.03370244, theta=-12.5335675 -> V=1.033333, theta=0.0
% INFO    : Bus 4837	: V=1.01964859, theta=-16.5497276 -> V=1.015872, theta=0.0
% INFO    : Bus 4838	: V=1.01988116, theta=-16.5687475 -> V=1.0158755, theta=0.0
% INFO    : Bus 4839	: V=1.01438335, theta=-17.6497143 -> V=1.0158755, theta=0.0
% INFO    : Bus 4840	: V=1.0308727, theta=-29.90735 -> V=1.015872, theta=0.0
% INFO    : Bus 4841	: V=0.994479707, theta=-22.7338375 -> V=1.0000025, theta=0.0
% INFO    : Bus 4842	: V=0.993890232, theta=-23.444118 -> V=1.0000025, theta=0.0
% INFO    : Bus 4843	: V=1.04402494, theta=-16.2518596 -> V=0.999999, theta=0.0
% INFO    : Bus 4844	: V=1.0521566, theta=-6.77786747 -> V=0.9888895, theta=0.0
% INFO    : Bus 4845	: V=1.00950457, theta=-22.9375921 -> V=1.022224, theta=0.0
% INFO    : Bus 4846	: V=1.02895861, theta=-18.5021633 -> V=1.022224, theta=0.0
% INFO    : Bus 4847	: V=1.04178798, theta=-10.6664205 -> V=0.999999, theta=0.0
% INFO    : Bus 4848	: V=1.054932, theta=-8.04020649 -> V=1.0111115, theta=0.0
% INFO    : Bus 4849	: V=1.04110162, theta=-14.3383796 -> V=1.0000025, theta=0.0
% INFO    : Bus 4850	: V=1.02690021, theta=-18.1094048 -> V=1.015872, theta=0.0
% INFO    : Bus 4851	: V=0.904, theta=-6.98587369 -> V=0.9444445, theta=0.0
% INFO    : Bus 4852	: V=0.903961013, theta=-6.99091575 -> V=0.9444445, theta=0.0
% INFO    : Bus 4853	: V=1.053464, theta=-6.60923254 -> V=1.0111115, theta=0.0
% INFO    : Bus 4854	: V=1.02179051, theta=-12.4913498 -> V=0.999999, theta=0.0
% INFO    : Bus 4855	: V=1.04213456, theta=-19.4558025 -> V=1.022224, theta=0.0
% INFO    : Bus 4856	: V=0.973955371, theta=-4.32209129 -> V=1.0158755, theta=0.0
% INFO    : Bus 4857	: V=1.05514533, theta=-23.3731981 -> V=1.0000025, theta=0.0
% INFO    : Bus 4858	: V=1.06844483, theta=-20.4924766 -> V=1.044445, theta=0.0
% INFO    : Bus 4859	: V=1.07681259, theta=-15.4302884 -> V=1.078945, theta=0.0
% INFO    : Bus 4860	: V=1.08731206, theta=-10.3775301 -> V=1.07237, theta=0.0
% INFO    : Bus 4861	: V=1.05918502, theta=-19.4673458 -> V=1.046665, theta=0.0
% INFO    : Bus 4862	: V=1.01684622, theta=-23.3182397 -> V=1.0000025, theta=0.0
% INFO    : Bus 4863	: V=1.06730049, theta=-19.1158844 -> V=1.044445, theta=0.0
% INFO    : Bus 4864	: V=1.01549451, theta=-12.3969229 -> V=0.999999, theta=0.0
% INFO    : Bus 4865	: V=1.02611727, theta=-22.6393617 -> V=0.999999, theta=0.0
% INFO    : Bus 4866	: V=1.00239679, theta=-14.018056 -> V=0.999999, theta=0.0
% INFO    : Bus 4867	: V=1.02420884, theta=-9.86738692 -> V=0.999999, theta=0.0
% INFO    : Bus 4868	: V=1.03522106, theta=-35.6640781 -> V=1.022224, theta=0.0
% INFO    : Bus 4869	: V=1.03034454, theta=-10.8768335 -> V=0.999999, theta=0.0
% INFO    : Bus 4870	: V=1.07940089, theta=-12.121433 -> V=1.016666, theta=0.0
% INFO    : Bus 4871	: V=1.046, theta=-22.5034078 -> V=1.033334, theta=0.0
% INFO    : Bus 4872	: V=1.03088283, theta=-15.0582855 -> V=1.0158755, theta=0.0
% INFO    : Bus 4873	: V=1.02961023, theta=-15.2003272 -> V=1.0158755, theta=0.0
% INFO    : Bus 4874	: V=1.01254104, theta=-22.7339443 -> V=1.0000005, theta=0.0
% INFO    : Bus 4875	: V=1.01227462, theta=-21.8488585 -> V=1.0000005, theta=0.0
% INFO    : Bus 4876	: V=0.997032294, theta=-21.3282955 -> V=1.0000005, theta=0.0
% INFO    : Bus 4877	: V=1.0594117, theta=-20.1497998 -> V=1.046665, theta=0.0
% INFO    : Bus 4878	: V=1.027, theta=-18.5021476 -> V=0.999999, theta=0.0
% INFO    : Bus 4879	: V=1.06169513, theta=-5.75974294 -> V=0.9888895, theta=0.0
% INFO    : Bus 4880	: V=1.04058821, theta=-37.1909859 -> V=1.022224, theta=0.0
% INFO    : Bus 4881	: V=1.06379505, theta=-33.2222895 -> V=1.04444, theta=0.0
% INFO    : Bus 4882	: V=1.03780157, theta=-9.65686978 -> V=1.0111115, theta=0.0
% INFO    : Bus 4883	: V=1.01342242, theta=-9.9226819 -> V=1.0158755, theta=0.0
% INFO    : Bus 4884	: V=1.05375136, theta=-6.0847134 -> V=0.9888895, theta=0.0
% INFO    : Bus 4885	: V=1.06612382, theta=-2.30358384 -> V=1.039472, theta=0.0
% INFO    : Bus 4886	: V=1.01772448, theta=-12.9817696 -> V=1.0158755, theta=0.0
% INFO    : Bus 4887	: V=0.99510297, theta=-22.7420461 -> V=1.015872, theta=0.0
% INFO    : Bus 4888	: V=0.988469553, theta=-25.3029485 -> V=1.0000005, theta=0.0
% INFO    : Bus 4889	: V=1.01914787, theta=-19.8476164 -> V=1.015872, theta=0.0
% INFO    : Bus 4890	: V=1.0656086, theta=-23.0079241 -> V=1.000001, theta=0.0
% INFO    : Bus 4891	: V=1.05087279, theta=-8.45858632 -> V=0.9888895, theta=0.0
% INFO    : Bus 4892	: V=1.05598368, theta=-26.9719849 -> V=1.027779, theta=0.0
% INFO    : Bus 4893	: V=1.0053429, theta=-23.970607 -> V=1.0000025, theta=0.0
% INFO    : Bus 4894	: V=1.03049485, theta=2.15094147 -> V=1.0158755, theta=0.0
% INFO    : Bus 4895	: V=1.05249718, theta=-31.0531801 -> V=1.022224, theta=0.0
% INFO    : Bus 4896	: V=1.01841298, theta=-19.0877621 -> V=0.999999, theta=0.0
% INFO    : Bus 4897	: V=1.01326505, theta=-9.15354048 -> V=0.999999, theta=0.0
% INFO    : Bus 4898	: V=1.01379652, theta=-8.89863076 -> V=0.999999, theta=0.0
% INFO    : Bus 4899	: V=1.02273934, theta=-30.2027944 -> V=1.015872, theta=0.0
% INFO    : Bus 4900	: V=1.0341404, theta=-14.6577528 -> V=1.0158755, theta=0.0
% INFO    : Bus 4901	: V=1.07410419, theta=-10.3297102 -> V=1.0377785, theta=0.0
% INFO    : Bus 4902	: V=1.07783339, theta=-11.6651862 -> V=1.0388035, theta=0.0
% INFO    : Bus 4903	: V=1.08731715, theta=-7.67697708 -> V=1.072365, theta=0.0
% INFO    : Bus 4904	: V=1.03795366, theta=-17.8072498 -> V=1.022224, theta=0.0
% INFO    : Bus 4905	: V=1.04281361, theta=-21.031504 -> V=1.027779, theta=0.0
% INFO    : Bus 4906	: V=1.01685034, theta=-24.8216879 -> V=1.0000025, theta=0.0
% INFO    : Bus 4907	: V=1.07938316, theta=5.91874663 -> V=1.0393085, theta=0.0
% INFO    : Bus 4908	: V=1.08894173, theta=9.20354182 -> V=1.072365, theta=0.0
% INFO    : Bus 4909	: V=1.08968901, theta=10.3946275 -> V=1.072365, theta=0.0
% INFO    : Bus 4910	: V=1.04581843, theta=-25.8932447 -> V=1.027779, theta=0.0
% INFO    : Bus 4911	: V=0.97769296, theta=-16.1583652 -> V=0.999999, theta=0.0
% INFO    : Bus 4912	: V=1.08303716, theta=-16.36672 -> V=1.046665, theta=0.0
% INFO    : Bus 4913	: V=1.07686998, theta=-15.6338596 -> V=1.046665, theta=0.0
% INFO    : Bus 4914	: V=1.02597103, theta=-5.23736498 -> V=1.0158755, theta=0.0
% INFO    : Bus 4915	: V=1.03232292, theta=-4.74790177 -> V=1.0158755, theta=0.0
% INFO    : Bus 4916	: V=1.0029814, theta=-4.20844847 -> V=1.0, theta=0.0
% INFO    : Bus 4917	: V=1.07105715, theta=-1.53656115 -> V=1.0377785, theta=0.0
% INFO    : Bus 4918	: V=1.08500301, theta=1.33359484 -> V=1.072365, theta=0.0
% INFO    : Bus 4919	: V=1.01675052, theta=-19.6320419 -> V=1.022224, theta=0.0
% INFO    : Bus 4920	: V=1.011, theta=-19.9098909 -> V=1.015872, theta=0.0
% INFO    : Bus 4921	: V=1.0211335, theta=-29.0456309 -> V=1.015872, theta=0.0
% INFO    : Bus 4922	: V=1.03939953, theta=-24.8787323 -> V=1.046665, theta=0.0
% INFO    : Bus 4923	: V=1.017, theta=-24.156899 -> V=1.0000025, theta=0.0
% INFO    : Bus 4924	: V=1.01986634, theta=-24.7076183 -> V=1.0000025, theta=0.0
% INFO    : Bus 4925	: V=1.02320051, theta=-29.0780432 -> V=1.022224, theta=0.0
% INFO    : Bus 4926	: V=1.03077628, theta=-16.8547874 -> V=1.015872, theta=0.0
% INFO    : Bus 4927	: V=1.04405974, theta=-12.584184 -> V=1.046665, theta=0.0
% INFO    : Bus 4928	: V=1.05406153, theta=-1.17465318 -> V=1.0000025, theta=0.0
% INFO    : Bus 4929	: V=1.05414797, theta=-1.14436363 -> V=1.0000025, theta=0.0
% INFO    : Bus 4930	: V=1.05384252, theta=-28.0443362 -> V=1.027779, theta=0.0
% INFO    : Bus 4931	: V=1.01550274, theta=-17.1267254 -> V=0.999999, theta=0.0
% INFO    : Bus 4932	: V=1.03387507, theta=-19.3301972 -> V=1.0000005, theta=0.0
% INFO    : Bus 4933	: V=1.0081678, theta=-36.2186031 -> V=1.022224, theta=0.0
% INFO    : Bus 4934	: V=1.01786582, theta=-23.9072213 -> V=1.015872, theta=0.0
% INFO    : Bus 4935	: V=1.03406047, theta=-19.330604 -> V=1.0000005, theta=0.0
% INFO    : Bus 4936	: V=1.03406112, theta=-19.3303531 -> V=1.0000005, theta=0.0
% INFO    : Bus 4937	: V=1.03401213, theta=-19.3335596 -> V=1.0000005, theta=0.0
% INFO    : Bus 4938	: V=1.08320598, theta=-16.2532796 -> V=1.046665, theta=0.0
% INFO    : Bus 4939	: V=1.08321141, theta=-16.250399 -> V=1.046665, theta=0.0
% INFO    : Bus 4940	: V=1.02400221, theta=-7.07183991 -> V=1.0158755, theta=0.0
% INFO    : Bus 4941	: V=1.06521428, theta=-2.53821517 -> V=1.0377785, theta=0.0
% INFO    : Bus 4942	: V=1.08291529, theta=-16.3296112 -> V=1.046665, theta=0.0
% INFO    : Bus 4943	: V=1.01015847, theta=-12.2563525 -> V=1.015872, theta=0.0
% INFO    : Bus 4944	: V=1.01333312, theta=-12.3948881 -> V=0.999999, theta=0.0
% INFO    : Bus 4945	: V=1.01789325, theta=-18.3986567 -> V=1.0000005, theta=0.0
% INFO    : Bus 4946	: V=0.9, theta=-6.01126461 -> V=0.9444445, theta=0.0
% INFO    : Bus 4947	: V=1.07687269, theta=-10.7501796 -> V=1.072365, theta=0.0
% INFO    : Bus 4948	: V=0.996513921, theta=-17.2104707 -> V=1.0158755, theta=0.0
% INFO    : Bus 4949	: V=1.08578653, theta=-8.99441768 -> V=1.072365, theta=0.0
% INFO    : Bus 4950	: V=1.04168795, theta=-27.2199489 -> V=1.027779, theta=0.0
% INFO    : Bus 4951	: V=1.01830577, theta=-19.5741683 -> V=0.999999, theta=0.0
% INFO    : Bus 4952	: V=1.02269585, theta=-14.6680042 -> V=0.999999, theta=0.0
% INFO    : Bus 4953	: V=1.00755006, theta=-11.2884763 -> V=1.0158755, theta=0.0
% INFO    : Bus 4954	: V=1.03560781, theta=-19.2087853 -> V=0.975, theta=0.0
% INFO    : Bus 4955	: V=1.03010723, theta=-18.7653957 -> V=0.975, theta=0.0
% INFO    : Bus 4956	: V=1.05882904, theta=-20.6078784 -> V=1.027779, theta=0.0
% INFO    : Bus 4957	: V=1.07851267, theta=-17.5524914 -> V=1.046665, theta=0.0
% INFO    : Bus 4958	: V=1.0700543, theta=-17.279148 -> V=1.046665, theta=0.0
% INFO    : Bus 4959	: V=1.07495084, theta=-13.1599811 -> V=1.073685, theta=0.0
% INFO    : Bus 4960	: V=1.06449622, theta=-12.584467 -> V=0.975, theta=0.0
% INFO    : Bus 4961	: V=1.06141089, theta=-14.9490692 -> V=1.023684, theta=0.0
% INFO    : Bus 4962	: V=1.06453913, theta=-12.5740236 -> V=1.04444, theta=0.0
% INFO    : Bus 4963	: V=1.05589799, theta=-19.3876493 -> V=1.022224, theta=0.0
% INFO    : Bus 4964	: V=1.04195541, theta=-26.4377069 -> V=1.0000025, theta=0.0
% INFO    : Bus 4965	: V=1.01255351, theta=-18.9036094 -> V=1.0000005, theta=0.0
% INFO    : Bus 4966	: V=1.07043055, theta=-17.3418932 -> V=1.046665, theta=0.0
% INFO    : Bus 4967	: V=1.01913499, theta=-19.1703781 -> V=1.022224, theta=0.0
% INFO    : Bus 4968	: V=1.08275799, theta=-12.8558932 -> V=1.07237, theta=0.0
% INFO    : Bus 4969	: V=1.0863056, theta=-11.9108032 -> V=1.07237, theta=0.0
% INFO    : Bus 4970	: V=1.031, theta=-15.5473683 -> V=0.999999, theta=0.0
% INFO    : Bus 4971	: V=1.02395269, theta=-19.3545795 -> V=1.0000005, theta=0.0
% INFO    : Bus 4972	: V=1.03702593, theta=-2.08943978 -> V=1.000001, theta=0.0
% INFO    : Bus 4973	: V=1.03535734, theta=-18.107096 -> V=1.0000005, theta=0.0
% INFO    : Bus 4974	: V=1.03872182, theta=-18.0988954 -> V=1.0000005, theta=0.0
% INFO    : Bus 4975	: V=1.07482663, theta=-14.7276139 -> V=1.046665, theta=0.0
% INFO    : Bus 4976	: V=1.07969968, theta=-14.6418097 -> V=1.046665, theta=0.0
% INFO    : Bus 4977	: V=1.07647621, theta=-10.9494067 -> V=1.073685, theta=0.0
% INFO    : Bus 4978	: V=1.04105674, theta=-15.0209649 -> V=0.999999, theta=0.0
% INFO    : Bus 4979	: V=1.04528444, theta=-19.6515478 -> V=1.000001, theta=0.0
% INFO    : Bus 4980	: V=1.04343965, theta=-19.895811 -> V=1.000001, theta=0.0
% INFO    : Bus 4981	: V=1.04415481, theta=-13.6975395 -> V=1.0158755, theta=0.0
