% INFO    : Bus 4982	: V=1.07586363, theta=-11.3738468 -> V=1.0377785, theta=0.0
% INFO    : Bus 4983	: V=1.008, theta=-10.3767306 -> V=0.999999, theta=0.0
% INFO    : Bus 4984	: V=1.093, theta=3.16823651 -> V=0.975, theta=0.0
% INFO    : Bus 4985	: V=1.107, theta=1.85295135 -> V=0.975, theta=0.0
% INFO    : Bus 4986	: V=1.107, theta=1.85636945 -> V=0.975, theta=0.0
% INFO    : Bus 4987	: V=1.06340732, theta=-1.43954072 -> V=1.0377785, theta=0.0
% INFO    : Bus 4988	: V=1.08230977, theta=-2.81913963 -> V=1.0377785, theta=0.0
% INFO    : Bus 4989	: V=1.08230975, theta=-2.8191281 -> V=1.0377785, theta=0.0
% INFO    : Bus 4990	: V=1.01642771, theta=-5.99297594 -> V=1.0158755, theta=0.0
% INFO    : Bus 4991	: V=1.08224936, theta=-2.8351497 -> V=1.0377785, theta=0.0
% INFO    : Bus 4992	: V=1.06332984, theta=-1.45544037 -> V=1.0377785, theta=0.0
% INFO    : Bus 4993	: V=1.00839119, theta=-4.09254108 -> V=1.0158755, theta=0.0
% INFO    : Bus 4994	: V=1.00470883, theta=0.166254004 -> V=1.0158755, theta=0.0
% INFO    : Bus 4995	: V=1.06738122, theta=2.36121568 -> V=1.0377785, theta=0.0
% INFO    : Bus 4996	: V=0.994593565, theta=-26.0459327 -> V=0.999999, theta=0.0
% INFO    : Bus 4997	: V=1.01770613, theta=-15.0275967 -> V=0.999999, theta=0.0
% INFO    : Bus 4998	: V=1.04619908, theta=-20.0978719 -> V=0.999999, theta=0.0
% INFO    : Bus 4999	: V=1.03440972, theta=-16.2264041 -> V=1.0111115, theta=0.0
% INFO    : Bus 5000	: V=1.029466, theta=-16.4595582 -> V=0.999999, theta=0.0
% INFO    : Bus 5001	: V=1.03602944, theta=-10.4506487 -> V=1.0111115, theta=0.0
% INFO    : Bus 5002	: V=0.976599854, theta=-20.6314493 -> V=0.999999, theta=0.0
% INFO    : Bus 5003	: V=1.01906974, theta=-14.4136609 -> V=0.999999, theta=0.0
% INFO    : Bus 5004	: V=1.0010095, theta=-19.4616564 -> V=1.0158755, theta=0.0
% INFO    : Bus 5005	: V=1.02079022, theta=-16.0738096 -> V=0.999999, theta=0.0
% INFO    : Bus 5006	: V=1.05014065, theta=-12.7641305 -> V=1.0111115, theta=0.0
% INFO    : Bus 5007	: V=1.04204537, theta=-14.7181404 -> V=0.999999, theta=0.0
% INFO    : Bus 5008	: V=1.00896962, theta=-12.7769786 -> V=1.0158755, theta=0.0
% INFO    : Bus 5009	: V=0.996122439, theta=-12.997313 -> V=1.015872, theta=0.0
% INFO    : Bus 5010	: V=1.0732115, theta=-12.9303173 -> V=1.046665, theta=0.0
% INFO    : Bus 5011	: V=1.07271493, theta=-12.9259359 -> V=1.046665, theta=0.0
% INFO    : Bus 5012	: V=1.03643788, theta=-9.35027722 -> V=1.0000025, theta=0.0
% INFO    : Bus 5013	: V=1.04286306, theta=-19.7405172 -> V=1.022224, theta=0.0
% INFO    : Bus 5014	: V=1.02227679, theta=-20.4220129 -> V=1.022224, theta=0.0
% INFO    : Bus 5015	: V=1.0573593, theta=-16.7653235 -> V=1.000229, theta=0.0
% INFO    : Bus 5016	: V=1.02639438, theta=-22.546132 -> V=1.0000025, theta=0.0
% INFO    : Bus 5017	: V=1.02888032, theta=-18.0558727 -> V=0.999999, theta=0.0
% INFO    : Bus 5018	: V=1.03689541, theta=-5.23128324 -> V=1.0277795, theta=0.0
% INFO    : Bus 5019	: V=1.0175023, theta=-27.0082647 -> V=1.027779, theta=0.0
% INFO    : Bus 5020	: V=1.01941123, theta=-10.8334677 -> V=1.0158755, theta=0.0
% INFO    : Bus 5021	: V=1.02793504, theta=-19.7884533 -> V=1.0000005, theta=0.0
% INFO    : Bus 5022	: V=1.06448769, theta=-16.0175859 -> V=1.046665, theta=0.0
% INFO    : Bus 5023	: V=1.06562606, theta=-15.4224867 -> V=1.046665, theta=0.0
% INFO    : Bus 5024	: V=1.062, theta=-19.4061104 -> V=1.000001, theta=0.0
% INFO    : Bus 5025	: V=1.02614344, theta=-21.3279151 -> V=1.0000025, theta=0.0
% INFO    : Bus 5026	: V=1.00685175, theta=-28.0440593 -> V=1.022224, theta=0.0
% INFO    : Bus 5027	: V=1.03096993, theta=-26.3885291 -> V=1.022224, theta=0.0
% INFO    : Bus 5028	: V=1.00654067, theta=-29.5135198 -> V=1.0000025, theta=0.0
% INFO    : Bus 5029	: V=1.05618315, theta=-9.97990338 -> V=1.0000025, theta=0.0
% INFO    : Bus 5030	: V=0.991, theta=-25.9506688 -> V=1.0000025, theta=0.0
% INFO    : Bus 5031	: V=1.02651243, theta=-17.4513502 -> V=0.9682545, theta=0.0
% INFO    : Bus 5032	: V=1.01040974, theta=0.435758088 -> V=1.0158755, theta=0.0
% INFO    : Bus 5033	: V=1.00712979, theta=-28.7528846 -> V=1.0000025, theta=0.0
% INFO    : Bus 5034	: V=1.02825969, theta=-17.7851509 -> V=1.0000005, theta=0.0
% INFO    : Bus 5035	: V=1.0818801, theta=-16.4540051 -> V=1.046665, theta=0.0
% INFO    : Bus 5036	: V=1.05236753, theta=-21.906387 -> V=1.000001, theta=0.0
% INFO    : Bus 5037	: V=1.04575805, theta=-22.8047122 -> V=1.000001, theta=0.0
% INFO    : Bus 5038	: V=1.00133158, theta=-9.3726258 -> V=0.999999, theta=0.0
% INFO    : Bus 5039	: V=1.03138447, theta=-36.3965626 -> V=1.022224, theta=0.0
% INFO    : Bus 5040	: V=0.986624855, theta=-13.979722 -> V=0.999999, theta=0.0
% INFO    : Bus 5041	: V=1.03899337, theta=-25.8542764 -> V=1.0000025, theta=0.0
% INFO    : Bus 5042	: V=1.02046999, theta=-13.4868576 -> V=1.0158755, theta=0.0
% INFO    : Bus 5043	: V=1.04586833, theta=-11.6818552 -> V=1.022222, theta=0.0
% INFO    : Bus 5044	: V=1.02677891, theta=2.76193259 -> V=1.0158755, theta=0.0
% INFO    : Bus 5045	: V=1.01739059, theta=-28.1458163 -> V=1.022224, theta=0.0
% INFO    : Bus 5046	: V=1.04151376, theta=-7.04304195 -> V=1.0111115, theta=0.0
% INFO    : Bus 5047	: V=1.03106616, theta=-6.00719904 -> V=1.0277795, theta=0.0
% INFO    : Bus 5048	: V=1.00364824, theta=-17.9979294 -> V=1.0000005, theta=0.0
% INFO    : Bus 5049	: V=1.02679235, theta=-6.52135694 -> V=1.0158755, theta=0.0
% INFO    : Bus 5050	: V=1.01755876, theta=-6.36679311 -> V=1.0158755, theta=0.0
% INFO    : Bus 5051	: V=1.02087325, theta=-25.7038199 -> V=1.0000025, theta=0.0
% INFO    : Bus 5052	: V=1.05463504, theta=-33.4572934 -> V=1.022224, theta=0.0
% INFO    : Bus 5053	: V=1.04984353, theta=-28.1961774 -> V=1.04444, theta=0.0
% INFO    : Bus 5054	: V=1.009997, theta=-12.1261994 -> V=0.999999, theta=0.0
% INFO    : Bus 5055	: V=1.06809928, theta=-7.02919317 -> V=1.033333, theta=0.0
% INFO    : Bus 5056	: V=1.04735167, theta=-18.276702 -> V=1.0158755, theta=0.0
% INFO    : Bus 5057	: V=0.986369647, theta=-3.36245349 -> V=1.0158755, theta=0.0
% INFO    : Bus 5058	: V=1.01198269, theta=-18.2733177 -> V=1.0000005, theta=0.0
% INFO    : Bus 5059	: V=1.02733844, theta=-8.1393118 -> V=1.0158755, theta=0.0
% INFO    : Bus 5060	: V=1.01084519, theta=-6.40039006 -> V=1.0158755, theta=0.0
% INFO    : Bus 5061	: V=1.07719822, theta=2.18140404 -> V=0.9888895, theta=0.0
% INFO    : Bus 5062	: V=1.07005148, theta=0.780608808 -> V=0.9888895, theta=0.0
% INFO    : Bus 5063	: V=1.08613863, theta=4.40162156 -> V=1.05263, theta=0.0
% INFO    : Bus 5064	: V=1.08785767, theta=4.57329917 -> V=1.05263, theta=0.0
% INFO    : Bus 5065	: V=1.04869021, theta=-5.77266755 -> V=1.033333, theta=0.0
% INFO    : Bus 5066	: V=1.01981949, theta=-6.47901635 -> V=1.0158755, theta=0.0
% INFO    : Bus 5067	: V=1.0570761, theta=-9.59688488 -> V=1.022222, theta=0.0
% INFO    : Bus 5068	: V=1.06163927, theta=-6.01316276 -> V=0.9888895, theta=0.0
% INFO    : Bus 5069	: V=1.06176132, theta=-6.06039968 -> V=0.9888895, theta=0.0
% INFO    : Bus 5070	: V=1.06396431, theta=-4.54452765 -> V=0.9888895, theta=0.0
% INFO    : Bus 5071	: V=1.06960874, theta=-0.84652799 -> V=1.05263, theta=0.0
% INFO    : Bus 5072	: V=1.06991572, theta=1.15330958 -> V=0.9888895, theta=0.0
% INFO    : Bus 5073	: V=1.06961058, theta=1.1210771 -> V=0.9888895, theta=0.0
% INFO    : Bus 5074	: V=1.05851167, theta=-3.03439505 -> V=0.9888895, theta=0.0
% INFO    : Bus 5075	: V=1.02995228, theta=2.16376148 -> V=1.0158755, theta=0.0
% INFO    : Bus 5076	: V=0.991551994, theta=-4.20023503 -> V=1.0158755, theta=0.0
% INFO    : Bus 5077	: V=1.05681861, theta=-14.1846299 -> V=1.027779, theta=0.0
% INFO    : Bus 5078	: V=1.0614714, theta=-16.7991781 -> V=1.027779, theta=0.0
% INFO    : Bus 5079	: V=1.07914417, theta=-12.1257073 -> V=1.046665, theta=0.0
% INFO    : Bus 5080	: V=1.06317319, theta=-19.2762723 -> V=1.000001, theta=0.0
% INFO    : Bus 5081	: V=1.03425596, theta=-13.5429281 -> V=0.999999, theta=0.0
% INFO    : Bus 5082	: V=1.03430512, theta=-29.2733472 -> V=1.027779, theta=0.0
% INFO    : Bus 5083	: V=1.01671397, theta=-19.8886701 -> V=0.999999, theta=0.0
% INFO    : Bus 5084	: V=1.04526338, theta=-18.277551 -> V=1.027779, theta=0.0
% INFO    : Bus 5085	: V=1.06517538, theta=-18.6999556 -> V=1.046665, theta=0.0
% INFO    : Bus 5086	: V=1.07200825, theta=-13.6690223 -> V=1.073685, theta=0.0
% INFO    : Bus 5087	: V=1.02625065, theta=-20.2978409 -> V=0.999999, theta=0.0
% INFO    : Bus 5088	: V=1.01980784, theta=-32.3005681 -> V=1.022224, theta=0.0
% INFO    : Bus 5089	: V=1.05069821, theta=-21.3591238 -> V=1.0222235, theta=0.0
% INFO    : Bus 5090	: V=0.9438276, theta=-6.22433065 -> V=0.9444445, theta=0.0
% INFO    : Bus 5091	: V=1.01841171, theta=-21.4787957 -> V=0.999999, theta=0.0
% INFO    : Bus 5092	: V=1.04195532, theta=-17.0379395 -> V=1.022224, theta=0.0
% INFO    : Bus 5093	: V=1.01573364, theta=-17.7781845 -> V=1.0000005, theta=0.0
% INFO    : Bus 5094	: V=1.00837572, theta=-29.0280933 -> V=1.022224, theta=0.0
% INFO    : Bus 5095	: V=1.05094209, theta=-23.8120707 -> V=1.0000025, theta=0.0
% INFO    : Bus 5096	: V=1.01493331, theta=2.12885491 -> V=1.0158755, theta=0.0
% INFO    : Bus 5097	: V=1.02871328, theta=-19.596173 -> V=1.0000005, theta=0.0
% INFO    : Bus 5098	: V=1.0689979, theta=-25.5078966 -> V=1.04444, theta=0.0
% INFO    : Bus 5099	: V=1.02390775, theta=-14.4899595 -> V=0.999999, theta=0.0
% INFO    : Bus 5100	: V=1.03182759, theta=-18.4205037 -> V=0.999999, theta=0.0
% INFO    : Bus 5101	: V=0.942233786, theta=-7.00694018 -> V=0.9444445, theta=0.0
% INFO    : Bus 5102	: V=0.966296828, theta=-9.9432164 -> V=0.9444445, theta=0.0
% INFO    : Bus 5103	: V=1.02543296, theta=-7.15060043 -> V=1.0158755, theta=0.0
% INFO    : Bus 5104	: V=1.03746175, theta=-24.9885989 -> V=1.022224, theta=0.0
% INFO    : Bus 5105	: V=1.07422353, theta=-6.71884325 -> V=0.9933315, theta=0.0
% INFO    : Bus 5106	: V=0.973059153, theta=-24.3963974 -> V=1.0000025, theta=0.0
% INFO    : Bus 5107	: V=1.02759325, theta=-27.2438334 -> V=1.022224, theta=0.0
% INFO    : Bus 5108	: V=1.01506924, theta=-16.3169201 -> V=1.0000005, theta=0.0
% INFO    : Bus 5109	: V=1.07137713, theta=-6.59712154 -> V=1.005558, theta=0.0
% INFO    : Bus 5110	: V=1.07048566, theta=-6.68117774 -> V=1.005558, theta=0.0
% INFO    : Bus 5111	: V=1.04812999, theta=-25.8172013 -> V=1.0000025, theta=0.0
% INFO    : Bus 5112	: V=1.01637944, theta=-15.2460117 -> V=1.0158755, theta=0.0
% INFO    : Bus 5113	: V=1.02549251, theta=-17.5571341 -> V=1.022224, theta=0.0
% INFO    : Bus 5114	: V=0.948167592, theta=-8.50646106 -> V=0.9444445, theta=0.0
% INFO    : Bus 5115	: V=1.03278839, theta=-35.4545182 -> V=1.022224, theta=0.0
% INFO    : Bus 5116	: V=1.02104795, theta=1.90794436 -> V=1.0158755, theta=0.0
% INFO    : Bus 5117	: V=1.01881576, theta=-21.8156586 -> V=1.015872, theta=0.0
% INFO    : Bus 5118	: V=1.03668664, theta=-26.2068017 -> V=1.022224, theta=0.0
% INFO    : Bus 5119	: V=1.07309551, theta=-17.8703617 -> V=1.0333335, theta=0.0
% INFO    : Bus 5120	: V=1.04704787, theta=-11.670633 -> V=1.005558, theta=0.0
% INFO    : Bus 5121	: V=1.03209405, theta=-24.4582355 -> V=1.0000025, theta=0.0
% INFO    : Bus 5122	: V=0.999114099, theta=-30.3782486 -> V=1.0000025, theta=0.0
% INFO    : Bus 5123	: V=1.0776006, theta=-15.3266893 -> V=1.046665, theta=0.0
% INFO    : Bus 5124	: V=1.07765348, theta=-15.3184121 -> V=1.046665, theta=0.0
% INFO    : Bus 5125	: V=1.06238586, theta=-6.94391351 -> V=0.9933315, theta=0.0
% INFO    : Bus 5126	: V=1.00081525, theta=-13.1547864 -> V=1.015872, theta=0.0
% INFO    : Bus 5127	: V=1.0433913, theta=-19.2221957 -> V=0.999999, theta=0.0
% INFO    : Bus 5128	: V=1.06612662, theta=-18.7661455 -> V=1.027779, theta=0.0
% INFO    : Bus 5129	: V=1.04199385, theta=-27.8137099 -> V=1.0000025, theta=0.0
% INFO    : Bus 5130	: V=0.990127682, theta=-27.0332877 -> V=1.0000025, theta=0.0
% INFO    : Bus 5131	: V=1.04858408, theta=-7.17002379 -> V=0.9888895, theta=0.0
% INFO    : Bus 5132	: V=1.07004858, theta=-17.1608285 -> V=1.046665, theta=0.0
% INFO    : Bus 5133	: V=1.0163747, theta=-19.1892979 -> V=1.0000025, theta=0.0
% INFO    : Bus 5134	: V=1.01634623, theta=-25.4202389 -> V=1.015872, theta=0.0
% INFO    : Bus 5135	: V=1.03883945, theta=-6.98071359 -> V=1.0000015, theta=0.0
% INFO    : Bus 5136	: V=1.02620912, theta=-21.1694786 -> V=1.0000025, theta=0.0
% INFO    : Bus 5137	: V=1.01591406, theta=-12.0522047 -> V=0.999999, theta=0.0
% INFO    : Bus 5138	: V=1.02871127, theta=-12.0120709 -> V=1.0158755, theta=0.0
% INFO    : Bus 5139	: V=1.0176173, theta=-12.939584 -> V=0.999999, theta=0.0
% INFO    : Bus 5140	: V=1.0348814, theta=-30.0689776 -> V=1.022224, theta=0.0
% INFO    : Bus 5141	: V=0.983998012, theta=-19.5376039 -> V=0.999999, theta=0.0
% INFO    : Bus 5142	: V=1.05584852, theta=-27.5665958 -> V=1.0000025, theta=0.0
% INFO    : Bus 5143	: V=1.02820792, theta=-17.7965681 -> V=1.0000005, theta=0.0
% INFO    : Bus 5144	: V=1.05725879, theta=-27.4783164 -> V=1.0000025, theta=0.0
% INFO    : Bus 5145	: V=1.02671354, theta=-14.3384086 -> V=0.999999, theta=0.0
% INFO    : Bus 5146	: V=1.01342481, theta=-18.8572379 -> V=1.0000005, theta=0.0
% INFO    : Bus 5147	: V=1.02061389, theta=-26.9584525 -> V=1.0000025, theta=0.0
% INFO    : Bus 5148	: V=1.01453131, theta=-16.0344769 -> V=0.999999, theta=0.0
% INFO    : Bus 5149	: V=1.04807799, theta=-7.069884 -> V=0.9933315, theta=0.0
% INFO    : Bus 5150	: V=1.01402514, theta=-20.3116101 -> V=1.0000025, theta=0.0
% INFO    : Bus 5151	: V=1.01296388, theta=-20.3356583 -> V=1.0000025, theta=0.0
% INFO    : Bus 5152	: V=0.989042593, theta=-25.8566547 -> V=1.0000025, theta=0.0
% INFO    : Bus 5153	: V=0.988775396, theta=-25.884242 -> V=1.0000025, theta=0.0
% INFO    : Bus 5154	: V=1.020105, theta=-24.7207681 -> V=1.0000025, theta=0.0
% INFO    : Bus 5155	: V=1.02642035, theta=-18.9554186 -> V=1.022224, theta=0.0
% INFO    : Bus 5156	: V=1.0508473, theta=-13.2693836 -> V=1.0111115, theta=0.0
% INFO    : Bus 5157	: V=1.04173739, theta=-35.0771847 -> V=1.0079355, theta=0.0
% INFO    : Bus 5158	: V=1.04034033, theta=-21.8391802 -> V=1.0000025, theta=0.0
% INFO    : Bus 5159	: V=1.04181859, theta=-21.7527329 -> V=1.0000025, theta=0.0
% INFO    : Bus 5160	: V=1.05656128, theta=-13.1132774 -> V=1.046665, theta=0.0
% INFO    : Bus 5161	: V=1.01706126, theta=-19.4376859 -> V=1.022224, theta=0.0
% INFO    : Bus 5162	: V=1.01705822, theta=-19.4371907 -> V=1.022224, theta=0.0
% INFO    : Bus 5163	: V=1.04721065, theta=-20.2750705 -> V=1.0222235, theta=0.0
% INFO    : Bus 5164	: V=1.05037459, theta=-29.6985858 -> V=1.022224, theta=0.0
% INFO    : Bus 5165	: V=1.00364715, theta=-22.8759405 -> V=1.0000025, theta=0.0
% INFO    : Bus 5166	: V=1.01271568, theta=-20.758816 -> V=1.0000025, theta=0.0
% INFO    : Bus 5167	: V=0.996675876, theta=-31.6838352 -> V=1.0000025, theta=0.0
% INFO    : Bus 5168	: V=0.998682191, theta=-30.5617333 -> V=1.0000025, theta=0.0
% INFO    : Bus 5169	: V=1.06692528, theta=-23.8661034 -> V=1.0000025, theta=0.0
% INFO    : Bus 5170	: V=0.996382969, theta=-30.5656403 -> V=1.0000025, theta=0.0
% INFO    : Bus 5171	: V=1.01703486, theta=-24.82594 -> V=1.0000025, theta=0.0
% INFO    : Bus 5172	: V=1.03268254, theta=-12.1697046 -> V=0.999999, theta=0.0
% INFO    : Bus 5173	: V=1.01959697, theta=-40.1008287 -> V=1.0079355, theta=0.0
% INFO    : Bus 5174	: V=1.00279106, theta=-28.109414 -> V=1.0000025, theta=0.0
% INFO    : Bus 5175	: V=1.06093274, theta=-39.6079444 -> V=1.022224, theta=0.0
% INFO    : Bus 5176	: V=0.996857438, theta=-23.7169369 -> V=1.0000005, theta=0.0
% INFO    : Bus 5177	: V=1.02956418, theta=-17.8017686 -> V=1.0158755, theta=0.0
% INFO    : Bus 5178	: V=1.01465288, theta=-34.4188826 -> V=1.022224, theta=0.0
% INFO    : Bus 5179	: V=1.01996391, theta=-26.4694178 -> V=1.022224, theta=0.0
% INFO    : Bus 5180	: V=0.998755122, theta=-23.6758555 -> V=1.0000005, theta=0.0
% INFO    : Bus 5181	: V=1.07799574, theta=-15.5226005 -> V=1.046665, theta=0.0
% INFO    : Bus 5182	: V=1.03341809, theta=-48.0174642 -> V=1.0079355, theta=0.0
% INFO    : Bus 5183	: V=1.03854487, theta=-14.6018605 -> V=1.0233335, theta=0.0
% INFO    : Bus 5184	: V=1.07780139, theta=-15.5843284 -> V=1.046665, theta=0.0
% INFO    : Bus 5185	: V=1.03514904, theta=-35.5487272 -> V=1.0079355, theta=0.0
% INFO    : Bus 5186	: V=1.01972563, theta=-39.9066248 -> V=1.0079355, theta=0.0
% INFO    : Bus 5187	: V=1.01374519, theta=-17.2487684 -> V=0.999999, theta=0.0
% INFO    : Bus 5188	: V=1.01956802, theta=-35.6113641 -> V=1.022224, theta=0.0
% INFO    : Bus 5189	: V=1.06320614, theta=-22.3447858 -> V=1.0000025, theta=0.0
% INFO    : Bus 5190	: V=1.06743307, theta=-14.4423765 -> V=1.026154, theta=0.0
% INFO    : Bus 5191	: V=1.03038417, theta=-30.1534501 -> V=1.022224, theta=0.0
% INFO    : Bus 5192	: V=1.06473982, theta=-28.8362949 -> V=1.04444, theta=0.0
% INFO    : Bus 5193	: V=1.03513196, theta=-21.4269653 -> V=1.0000025, theta=0.0
% INFO    : Bus 5194	: V=1.03118994, theta=-30.6597807 -> V=1.022224, theta=0.0
% INFO    : Bus 5195	: V=1.03694921, theta=-21.9974558 -> V=1.022224, theta=0.0
% INFO    : Bus 5196	: V=1.03400239, theta=-24.9841038 -> V=1.0222235, theta=0.0
% INFO    : Bus 5197	: V=0.976945575, theta=-13.8845488 -> V=0.999999, theta=0.0
% INFO    : Bus 5198	: V=1.00428415, theta=-5.28376287 -> V=1.0158755, theta=0.0
% INFO    : Bus 5199	: V=1.03780683, theta=-28.812261 -> V=1.022224, theta=0.0
% INFO    : Bus 5200	: V=1.013524, theta=-33.116673 -> V=1.022224, theta=0.0
% INFO    : Bus 5201	: V=1.03496942, theta=-14.487496 -> V=0.999999, theta=0.0
% INFO    : Bus 5202	: V=1.07660165, theta=5.0938801 -> V=0.9890795, theta=0.0
% INFO    : Bus 5203	: V=1.02576249, theta=-24.1130898 -> V=1.0000025, theta=0.0
% INFO    : Bus 5204	: V=0.995897696, theta=-15.7979392 -> V=1.0158755, theta=0.0
% INFO    : Bus 5205	: V=1.03610835, theta=-13.9178406 -> V=0.999999, theta=0.0
% INFO    : Bus 5206	: V=1.01888453, theta=-8.79980572 -> V=0.999999, theta=0.0
% INFO    : Bus 5207	: V=1.03061638, theta=-5.73524584 -> V=1.0111115, theta=0.0
% INFO    : Bus 5208	: V=1.02781432, theta=-17.84432 -> V=1.015872, theta=0.0
% INFO    : Bus 5209	: V=1.02499993, theta=-21.5836951 -> V=1.015872, theta=0.0
% INFO    : Bus 5210	: V=1.03102754, theta=-40.1303664 -> V=1.0079355, theta=0.0
% INFO    : Bus 5211	: V=1.04634917, theta=-19.2855329 -> V=1.046665, theta=0.0
% INFO    : Bus 5212	: V=0.996072905, theta=-21.9368839 -> V=1.015872, theta=0.0
% INFO    : Bus 5213	: V=1.04980537, theta=-27.7843915 -> V=1.0000025, theta=0.0
% INFO    : Bus 5214	: V=1.04381345, theta=-22.0946867 -> V=1.0000025, theta=0.0
% INFO    : Bus 5215	: V=1.06902914, theta=-13.7564653 -> V=1.027779, theta=0.0
% INFO    : Bus 5216	: V=0.996404836, theta=-26.4779916 -> V=1.0000025, theta=0.0
% INFO    : Bus 5217	: V=0.996862802, theta=-26.4521441 -> V=1.0000025, theta=0.0
% INFO    : Bus 5218	: V=1.00512627, theta=-24.8623615 -> V=1.0000025, theta=0.0
% INFO    : Bus 5219	: V=1.07834098, theta=-17.5534366 -> V=1.046665, theta=0.0
% INFO    : Bus 5220	: V=1.02808253, theta=3.87563131 -> V=1.0158755, theta=0.0
% INFO    : Bus 5221	: V=1.00594885, theta=-24.9350481 -> V=1.0000025, theta=0.0
% INFO    : Bus 5222	: V=1.07854357, theta=-17.5559569 -> V=1.046665, theta=0.0
% INFO    : Bus 5223	: V=0.998633017, theta=-25.1340308 -> V=1.0000025, theta=0.0
% INFO    : Bus 5224	: V=1.04214044, theta=-48.4776913 -> V=1.0079355, theta=0.0
% INFO    : Bus 5225	: V=1.0026998, theta=-30.1269442 -> V=1.0000025, theta=0.0
% INFO    : Bus 5226	: V=1.0521588, theta=-23.6092616 -> V=1.0000025, theta=0.0
% INFO    : Bus 5227	: V=1.05339432, theta=-23.4209836 -> V=1.0000025, theta=0.0
% INFO    : Bus 5228	: V=1.00947421, theta=-27.0198748 -> V=1.0000025, theta=0.0
% INFO    : Bus 5229	: V=1.05710577, theta=-24.2374588 -> V=1.027779, theta=0.0
% INFO    : Bus 5230	: V=1.0097549, theta=-27.0704567 -> V=1.0000025, theta=0.0
% INFO    : Bus 5231	: V=1.02134169, theta=-18.9177894 -> V=1.015872, theta=0.0
% INFO    : Bus 5232	: V=0.995064127, theta=-28.090934 -> V=1.0000025, theta=0.0
% INFO    : Bus 5233	: V=1.03068053, theta=-24.1951018 -> V=1.0000025, theta=0.0
% INFO    : Bus 5234	: V=1.03187076, theta=-6.38921612 -> V=1.0111115, theta=0.0
% INFO    : Bus 5235	: V=1.01865872, theta=-24.8592996 -> V=1.0000025, theta=0.0
% INFO    : Bus 5236	: V=1.0186225, theta=-24.9410179 -> V=1.0000025, theta=0.0
% INFO    : Bus 5237	: V=1.03350476, theta=-20.2570475 -> V=1.0158755, theta=0.0
% INFO    : Bus 5238	: V=1.02311675, theta=-12.0212804 -> V=0.999999, theta=0.0
% INFO    : Bus 5239	: V=1.02740028, theta=-26.1789319 -> V=1.022224, theta=0.0
% INFO    : Bus 5240	: V=1.03788904, theta=-17.7866551 -> V=1.022224, theta=0.0
% INFO    : Bus 5241	: V=1.01369236, theta=-11.0632089 -> V=0.999999, theta=0.0
% INFO    : Bus 5242	: V=1.0639307, theta=-22.1914343 -> V=1.0222235, theta=0.0
% INFO    : Bus 5243	: V=0.975872366, theta=-12.9848643 -> V=0.9444445, theta=0.0
% INFO    : Bus 5244	: V=1.07883203, theta=-10.3982541 -> V=1.073685, theta=0.0
% INFO    : Bus 5245	: V=1.00257657, theta=-9.1616146 -> V=0.999999, theta=0.0
% INFO    : Bus 5246	: V=1.0258926, theta=-18.4420831 -> V=1.022224, theta=0.0
% INFO    : Bus 5247	: V=1.01201783, theta=0.394422551 -> V=1.0158755, theta=0.0
% INFO    : Bus 5248	: V=1.04425464, theta=-13.5955583 -> V=1.0000015, theta=0.0
% INFO    : Bus 5249	: V=1.01408102, theta=-27.6188735 -> V=1.022224, theta=0.0
% INFO    : Bus 5250	: V=1.02443815, theta=-16.5139187 -> V=1.0000005, theta=0.0
% INFO    : Bus 5251	: V=1.01734846, theta=-16.5059344 -> V=1.0000005, theta=0.0
% INFO    : Bus 5252	: V=1.01560486, theta=-10.4472067 -> V=0.999999, theta=0.0
% INFO    : Bus 5253	: V=1.01306726, theta=-22.741 -> V=1.0000005, theta=0.0
% INFO    : Bus 5254	: V=1.02215465, theta=-15.6588385 -> V=1.015872, theta=0.0
% INFO    : Bus 5255	: V=1.02375092, theta=-7.27979967 -> V=1.0158755, theta=0.0
% INFO    : Bus 5256	: V=1.0445055, theta=-12.7536522 -> V=1.003335, theta=0.0
% INFO    : Bus 5257	: V=1.02017073, theta=-18.6295375 -> V=0.999999, theta=0.0
% INFO    : Bus 5258	: V=0.996756975, theta=-0.993861026 -> V=1.0158755, theta=0.0
% INFO    : Bus 5259	: V=1.02339533, theta=-16.3502947 -> V=1.015872, theta=0.0
% INFO    : Bus 5260	: V=1.01009351, theta=-21.458568 -> V=1.022224, theta=0.0
% INFO    : Bus 5261	: V=0.988797422, theta=-31.7981842 -> V=1.0000025, theta=0.0
% INFO    : Bus 5262	: V=1.07091981, theta=-16.8056086 -> V=1.046665, theta=0.0
% INFO    : Bus 5263	: V=1.0709405, theta=-16.8284101 -> V=1.046665, theta=0.0
% INFO    : Bus 5264	: V=1.06323586, theta=-26.4125104 -> V=1.04444, theta=0.0
% INFO    : Bus 5265	: V=1.06658963, theta=-37.9366942 -> V=1.04444, theta=0.0
% INFO    : Bus 5266	: V=1.04865813, theta=-46.7303856 -> V=1.0079355, theta=0.0
% INFO    : Bus 5267	: V=1.06360248, theta=-22.7956363 -> V=1.0000025, theta=0.0
% INFO    : Bus 5268	: V=1.06960592, theta=-22.7821628 -> V=1.027779, theta=0.0
% INFO    : Bus 5269	: V=1.07017049, theta=-1.67084842 -> V=1.005558, theta=0.0
% INFO    : Bus 5270	: V=1.06501234, theta=-2.55093642 -> V=1.005558, theta=0.0
% INFO    : Bus 5271	: V=1.07120685, theta=-15.8217178 -> V=1.046665, theta=0.0
% INFO    : Bus 5272	: V=1.06118268, theta=-23.2128908 -> V=1.0000025, theta=0.0
% INFO    : Bus 5273	: V=1.02158273, theta=-25.2179349 -> V=1.000001, theta=0.0
% INFO    : Bus 5274	: V=1.03311966, theta=-7.21684809 -> V=1.0111115, theta=0.0
% INFO    : Bus 5275	: V=1.00581912, theta=-13.0260141 -> V=0.999999, theta=0.0
% INFO    : Bus 5276	: V=1.01496203, theta=-17.4023551 -> V=1.015872, theta=0.0
% INFO    : Bus 5277	: V=1.01186496, theta=-10.2629591 -> V=0.999999, theta=0.0
% INFO    : Bus 5278	: V=1.02369745, theta=-9.33519731 -> V=0.999999, theta=0.0
% INFO    : Bus 5279	: V=1.04103924, theta=-23.4130756 -> V=1.027779, theta=0.0
% INFO    : Bus 5280	: V=1.00825598, theta=-12.6937564 -> V=1.015872, theta=0.0
% INFO    : Bus 5281	: V=1.01869112, theta=-13.017778 -> V=0.999999, theta=0.0
% INFO    : Bus 5282	: V=1.01357247, theta=-22.3884223 -> V=1.0000005, theta=0.0
% INFO    : Bus 5283	: V=1.03112459, theta=-18.206258 -> V=1.0158755, theta=0.0
% INFO    : Bus 5284	: V=1.05650525, theta=-19.6446316 -> V=1.027779, theta=0.0
% INFO    : Bus 5285	: V=1.05222644, theta=-19.4395715 -> V=1.022224, theta=0.0
% INFO    : Bus 5286	: V=1.0651886, theta=-9.86225816 -> V=1.0111115, theta=0.0
% INFO    : Bus 5287	: V=1.01159704, theta=-27.2581943 -> V=1.0000025, theta=0.0
% INFO    : Bus 5288	: V=1.00101972, theta=-25.2801314 -> V=1.0000025, theta=0.0
% INFO    : Bus 5289	: V=1.01144171, theta=-27.2459558 -> V=1.0000025, theta=0.0
% INFO    : Bus 5290	: V=1.00257153, theta=-25.1129289 -> V=1.0000025, theta=0.0
% INFO    : Bus 5291	: V=1.05373344, theta=-5.95670036 -> V=0.9933315, theta=0.0
% INFO    : Bus 5292	: V=1.06013031, theta=-10.8805562 -> V=0.9888895, theta=0.0
% INFO    : Bus 5293	: V=1.00825544, theta=-12.6931634 -> V=1.015872, theta=0.0
% INFO    : Bus 5294	: V=1.0229623, theta=-12.2430627 -> V=1.015872, theta=0.0
% INFO    : Bus 5295	: V=1.02375884, theta=-10.0391144 -> V=1.015872, theta=0.0
% INFO    : Bus 5296	: V=1.05375794, theta=-10.0352797 -> V=1.005558, theta=0.0
% INFO    : Bus 5297	: V=1.01978643, theta=-13.3519797 -> V=0.999999, theta=0.0
% INFO    : Bus 5298	: V=1.05915255, theta=-22.5616375 -> V=1.0222235, theta=0.0
% INFO    : Bus 5299	: V=1.01682264, theta=-19.0337073 -> V=1.015872, theta=0.0
% INFO    : Bus 5300	: V=1.00688731, theta=-13.6647835 -> V=1.0158755, theta=0.0
% INFO    : Bus 5301	: V=1.02065633, theta=-24.5141352 -> V=1.015872, theta=0.0
% INFO    : Bus 5302	: V=1.04278942, theta=-23.8958409 -> V=1.0000025, theta=0.0
% INFO    : Bus 5303	: V=1.04623115, theta=-22.9427933 -> V=1.0000025, theta=0.0
% INFO    : Bus 5304	: V=0.977976271, theta=-23.0725217 -> V=1.0158755, theta=0.0
% INFO    : Bus 5305	: V=0.977968825, theta=-23.0741653 -> V=1.0158755, theta=0.0
% INFO    : Bus 5306	: V=1.03660198, theta=-24.1665441 -> V=1.0222235, theta=0.0
% INFO    : Bus 5307	: V=1.04277269, theta=-21.185899 -> V=1.027779, theta=0.0
% INFO    : Bus 5308	: V=1.06676225, theta=-29.063468 -> V=1.027779, theta=0.0
% INFO    : Bus 5309	: V=1.0214598, theta=-24.4002798 -> V=1.015872, theta=0.0
% INFO    : Bus 5310	: V=1.04707333, theta=-18.6819996 -> V=1.022224, theta=0.0
% INFO    : Bus 5311	: V=1.0692293, theta=-9.40939601 -> V=0.9888895, theta=0.0
% INFO    : Bus 5312	: V=1.01875409, theta=-32.0352386 -> V=1.022224, theta=0.0
% INFO    : Bus 5313	: V=1.02837423, theta=-19.4401407 -> V=1.0000005, theta=0.0
% INFO    : Bus 5314	: V=1.05279701, theta=-27.541793 -> V=1.0000025, theta=0.0
% INFO    : Bus 5315	: V=1.06222369, theta=-13.7399523 -> V=1.027779, theta=0.0
% INFO    : Bus 5316	: V=1.01414812, theta=-3.49290602 -> V=1.0158755, theta=0.0
% INFO    : Bus 5317	: V=1.02339377, theta=-13.2695076 -> V=0.999999, theta=0.0
% INFO    : Bus 5318	: V=1.07435754, theta=-18.8403086 -> V=1.046665, theta=0.0
% INFO    : Bus 5319	: V=1.02939643, theta=-12.7445839 -> V=1.0158755, theta=0.0
% INFO    : Bus 5320	: V=1.06421245, theta=-33.335207 -> V=1.04444, theta=0.0
% INFO    : Bus 5321	: V=1.06889823, theta=1.12826237 -> V=0.9933315, theta=0.0
% INFO    : Bus 5322	: V=1.03152909, theta=-17.0234055 -> V=1.022224, theta=0.0
% INFO    : Bus 5323	: V=1.02183451, theta=-24.2365492 -> V=0.999999, theta=0.0
% INFO    : Bus 5324	: V=1.01324231, theta=-19.6403978 -> V=0.999999, theta=0.0
% INFO    : Bus 5325	: V=1.01506837, theta=-13.6271179 -> V=0.999999, theta=0.0
% INFO    : Bus 5326	: V=1.05585414, theta=-16.6114695 -> V=1.027779, theta=0.0
% INFO    : Bus 5327	: V=1.03978737, theta=-16.0982476 -> V=1.027779, theta=0.0
% INFO    : Bus 5328	: V=1.00217197, theta=-23.8007145 -> V=1.0000005, theta=0.0
% INFO    : Bus 5329	: V=1.03864913, theta=-21.369328 -> V=1.0000005, theta=0.0
% INFO    : Bus 5330	: V=1.07508748, theta=-17.5272098 -> V=1.046665, theta=0.0
% INFO    : Bus 5331	: V=1.07967263, theta=-18.2311412 -> V=1.046665, theta=0.0
% INFO    : Bus 5332	: V=1.03119712, theta=-11.2721485 -> V=1.0000015, theta=0.0
% INFO    : Bus 5333	: V=1.05900146, theta=-4.07582209 -> V=0.9888895, theta=0.0
% INFO    : Bus 5334	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 5335	: V=1.08099086, theta=-15.1150666 -> V=1.04445, theta=0.0
% INFO    : Bus 5336	: V=1.03913347, theta=-25.2555158 -> V=1.0000025, theta=0.0
% INFO    : Bus 5337	: V=1.05783505, theta=-38.5304189 -> V=1.022224, theta=0.0
% INFO    : Bus 5338	: V=1.06917139, theta=-9.92598512 -> V=1.005558, theta=0.0
% INFO    : Bus 5339	: V=1.01182895, theta=-24.7215208 -> V=1.015872, theta=0.0
% INFO    : Bus 5340	: V=1.03545141, theta=-24.9150633 -> V=1.0222235, theta=0.0
% INFO    : Bus 5341	: V=1.0261968, theta=-21.4595925 -> V=1.015872, theta=0.0
% INFO    : Bus 5342	: V=1.05257722, theta=-19.0030881 -> V=1.027779, theta=0.0
% INFO    : Bus 5343	: V=1.0191729, theta=-25.3822683 -> V=1.0000025, theta=0.0
% INFO    : Bus 5344	: V=1.042003, theta=-23.7753875 -> V=1.0222235, theta=0.0
% INFO    : Bus 5345	: V=1.03414367, theta=-47.0677274 -> V=1.0079355, theta=0.0
% INFO    : Bus 5346	: V=1.01578436, theta=1.13957371 -> V=1.0158755, theta=0.0
% INFO    : Bus 5347	: V=1.0108829, theta=0.565104617 -> V=1.0158755, theta=0.0
% INFO    : Bus 5348	: V=0.981969826, theta=-26.5858333 -> V=1.0000025, theta=0.0
% INFO    : Bus 5349	: V=1.04317879, theta=-23.367591 -> V=1.0000025, theta=0.0
% INFO    : Bus 5350	: V=1.06448902, theta=-16.0229569 -> V=1.046665, theta=0.0
% INFO    : Bus 5351	: V=1.06426169, theta=-16.0309287 -> V=1.046665, theta=0.0
% INFO    : Bus 5352	: V=1.02623234, theta=-25.9690127 -> V=1.0222235, theta=0.0
% INFO    : Bus 5353	: V=1.03477851, theta=-13.0261667 -> V=0.999999, theta=0.0
% INFO    : Bus 5354	: V=1.01805016, theta=-27.5773136 -> V=1.022224, theta=0.0
% INFO    : Bus 5355	: V=1.01811687, theta=-10.0880169 -> V=0.999999, theta=0.0
% INFO    : Bus 5356	: V=1.04828072, theta=-12.6263557 -> V=1.0000015, theta=0.0
% INFO    : Bus 5357	: V=1.0230296, theta=-12.0309053 -> V=0.999999, theta=0.0
% INFO    : Bus 5358	: V=1.00341668, theta=-23.9366605 -> V=1.0000005, theta=0.0
% INFO    : Bus 5359	: V=1.0308692, theta=-20.0718509 -> V=1.022224, theta=0.0
% INFO    : Bus 5360	: V=0.973066453, theta=-24.3966179 -> V=1.0000025, theta=0.0
% INFO    : Bus 5361	: V=1.01137716, theta=-27.4820473 -> V=1.022224, theta=0.0
% INFO    : Bus 5362	: V=1.04288162, theta=-12.0921074 -> V=1.005558, theta=0.0
% INFO    : Bus 5363	: V=1.02174878, theta=-20.1120954 -> V=1.0000025, theta=0.0
% INFO    : Bus 5364	: V=1.06908857, theta=-18.3816541 -> V=1.046665, theta=0.0
% INFO    : Bus 5365	: V=1.06862841, theta=-18.4249865 -> V=1.046665, theta=0.0
% INFO    : Bus 5366	: V=1.05677004, theta=-0.362179044 -> V=1.0000015, theta=0.0
% INFO    : Bus 5367	: V=1.01244915, theta=-21.4386385 -> V=0.999999, theta=0.0
% INFO    : Bus 5368	: V=1.06722801, theta=-10.8881954 -> V=1.005558, theta=0.0
% INFO    : Bus 5369	: V=1.07444568, theta=-21.3450992 -> V=1.0222235, theta=0.0
% INFO    : Bus 5370	: V=1.05081428, theta=-17.2529406 -> V=1.022224, theta=0.0
% INFO    : Bus 5371	: V=1.04370913, theta=-20.488797 -> V=1.027779, theta=0.0
% INFO    : Bus 5372	: V=1.07829812, theta=-14.9910777 -> V=1.046665, theta=0.0
% INFO    : Bus 5373	: V=1.07460012, theta=-15.0241191 -> V=1.046665, theta=0.0
% INFO    : Bus 5374	: V=1.07642087, theta=5.38690493 -> V=0.9890045, theta=0.0
% INFO    : Bus 5375	: V=1.0135047, theta=-19.0710028 -> V=1.0000005, theta=0.0
% INFO    : Bus 5376	: V=1.01285837, theta=-21.4855898 -> V=1.0000025, theta=0.0
% INFO    : Bus 5377	: V=1.02286207, theta=-12.9318979 -> V=1.0158755, theta=0.0
% INFO    : Bus 5378	: V=1.00626589, theta=-23.5128034 -> V=1.0000005, theta=0.0
% INFO    : Bus 5379	: V=1.03529364, theta=-32.0764686 -> V=1.022224, theta=0.0
% INFO    : Bus 5380	: V=1.0304005, theta=-35.4290792 -> V=1.022224, theta=0.0
% INFO    : Bus 5381	: V=1.02776628, theta=-17.3794239 -> V=1.0158755, theta=0.0
% INFO    : Bus 5382	: V=1.0011497, theta=-12.040508 -> V=0.999999, theta=0.0
% INFO    : Bus 5383	: V=1.01306248, theta=-16.9222926 -> V=1.0158755, theta=0.0
% INFO    : Bus 5384	: V=1.07422618, theta=-9.64601361 -> V=1.04444, theta=0.0
% INFO    : Bus 5385	: V=1.03917542, theta=-13.7447848 -> V=0.999999, theta=0.0
% INFO    : Bus 5386	: V=1.04210154, theta=-24.2478545 -> V=1.0000025, theta=0.0
% INFO    : Bus 5387	: V=1.00578961, theta=-12.548948 -> V=1.0158755, theta=0.0
% INFO    : Bus 5388	: V=1.04425427, theta=-24.1370487 -> V=1.0000025, theta=0.0
% INFO    : Bus 5389	: V=1.07417011, theta=-9.65289439 -> V=1.04444, theta=0.0
% INFO    : Bus 5390	: V=0.939248777, theta=-8.48981224 -> V=0.9444445, theta=0.0
% INFO    : Bus 5391	: V=1.03354673, theta=-21.0780541 -> V=1.022224, theta=0.0
% INFO    : Bus 5392	: V=1.02982637, theta=-23.7816905 -> V=1.022224, theta=0.0
% INFO    : Bus 5393	: V=1.06227234, theta=-2.65482057 -> V=0.9888895, theta=0.0
% INFO    : Bus 5394	: V=1.07808017, theta=-14.9808173 -> V=1.046665, theta=0.0
% INFO    : Bus 5395	: V=1.05109718, theta=-17.740317 -> V=1.0222235, theta=0.0
% INFO    : Bus 5396	: V=1.05715135, theta=-18.2358899 -> V=1.0222235, theta=0.0
% INFO    : Bus 5397	: V=1.0216668, theta=-14.2046299 -> V=0.999999, theta=0.0
% INFO    : Bus 5398	: V=1.03121969, theta=-33.8854303 -> V=1.022224, theta=0.0
% INFO    : Bus 5399	: V=1.04316141, theta=-19.2190731 -> V=0.999999, theta=0.0
% INFO    : Bus 5400	: V=1.06925241, theta=-21.5665005 -> V=1.04444, theta=0.0
% INFO    : Bus 5401	: V=1.05260682, theta=-19.4272787 -> V=1.022224, theta=0.0
% INFO    : Bus 5402	: V=1.02579138, theta=-17.2967216 -> V=0.999999, theta=0.0
% INFO    : Bus 5403	: V=1.04058443, theta=-17.8446484 -> V=1.022224, theta=0.0
% INFO    : Bus 5404	: V=1.05171239, theta=-8.02491941 -> V=1.0111115, theta=0.0
% INFO    : Bus 5405	: V=1.0252585, theta=-24.3141723 -> V=1.0000025, theta=0.0
% INFO    : Bus 5406	: V=1.0186488, theta=-45.8367195 -> V=1.0079355, theta=0.0
% INFO    : Bus 5407	: V=1.02261526, theta=-9.85460315 -> V=1.0158755, theta=0.0
% INFO    : Bus 5408	: V=1.00412074, theta=-19.3655942 -> V=1.0158755, theta=0.0
% INFO    : Bus 5409	: V=1.0447228, theta=-29.9530521 -> V=1.022224, theta=0.0
% INFO    : Bus 5410	: V=1.00361468, theta=-23.4190071 -> V=1.0000025, theta=0.0
% INFO    : Bus 5411	: V=1.04267276, theta=-36.7383988 -> V=1.022224, theta=0.0
% INFO    : Bus 5412	: V=1.04245526, theta=-31.0034131 -> V=1.022224, theta=0.0
% INFO    : Bus 5413	: V=1.06038939, theta=-13.8534858 -> V=1.027779, theta=0.0
% INFO    : Bus 5414	: V=1.00566903, theta=-22.3884162 -> V=1.0000005, theta=0.0
% INFO    : Bus 5415	: V=0.894899843, theta=-5.42812892 -> V=0.9444445, theta=0.0
% INFO    : Bus 5416	: V=1.06582557, theta=-5.31909367 -> V=0.9933315, theta=0.0
% INFO    : Bus 5417	: V=1.0195271, theta=-3.57793013 -> V=1.0158755, theta=0.0
% INFO    : Bus 5418	: V=1.0241288, theta=-27.017548 -> V=1.0000025, theta=0.0
% INFO    : Bus 5419	: V=1.01300543, theta=-10.6602454 -> V=1.0079355, theta=0.0
% INFO    : Bus 5420	: V=1.01483338, theta=-11.3729725 -> V=0.999999, theta=0.0
% INFO    : Bus 5421	: V=1.06881039, theta=-17.8853405 -> V=1.046665, theta=0.0
% INFO    : Bus 5422	: V=1.01961404, theta=-39.9402635 -> V=1.0079355, theta=0.0
% INFO    : Bus 5423	: V=1.06827069, theta=-17.9248133 -> V=1.046665, theta=0.0
% INFO    : Bus 5424	: V=1.0193471, theta=-5.50825187 -> V=1.0158755, theta=0.0
% INFO    : Bus 5425	: V=1.05689255, theta=-12.3555864 -> V=1.005558, theta=0.0
% INFO    : Bus 5426	: V=1.01049583, theta=-7.13678674 -> V=1.0158755, theta=0.0
% INFO    : Bus 5427	: V=1.07447798, theta=-5.21305409 -> V=0.9888895, theta=0.0
% INFO    : Bus 5428	: V=1.02095356, theta=3.50602978 -> V=1.0158755, theta=0.0
% INFO    : Bus 5429	: V=1.07571807, theta=5.16405628 -> V=0.9888895, theta=0.0
% INFO    : Bus 5430	: V=1.00900666, theta=-10.5150074 -> V=1.015872, theta=0.0
% INFO    : Bus 5431	: V=1.06384942, theta=-8.61932037 -> V=1.005558, theta=0.0
% INFO    : Bus 5432	: V=1.04401058, theta=-22.2027488 -> V=1.0000025, theta=0.0
% INFO    : Bus 5433	: V=1.01284471, theta=-22.714137 -> V=1.0000005, theta=0.0
% INFO    : Bus 5434	: V=1.03417982, theta=-20.8736246 -> V=1.022224, theta=0.0
% INFO    : Bus 5435	: V=1.02790044, theta=-27.997533 -> V=1.022224, theta=0.0
% INFO    : Bus 5436	: V=1.06146122, theta=-39.5540254 -> V=1.022224, theta=0.0
% INFO    : Bus 5437	: V=1.03054075, theta=-19.1164896 -> V=1.022224, theta=0.0
% INFO    : Bus 5438	: V=1.03793143, theta=-19.1959991 -> V=1.0000005, theta=0.0
% INFO    : Bus 5439	: V=1.03674298, theta=-19.3962956 -> V=1.0000005, theta=0.0
% INFO    : Bus 5440	: V=1.04246023, theta=-14.160258 -> V=1.046665, theta=0.0
% INFO    : Bus 5441	: V=1.05295918, theta=-10.250606 -> V=1.0111115, theta=0.0
% INFO    : Bus 5442	: V=1.03124338, theta=-25.6054947 -> V=1.0000025, theta=0.0
% INFO    : Bus 5443	: V=1.03003529, theta=-26.7223333 -> V=1.022224, theta=0.0
% INFO    : Bus 5444	: V=1.01206765, theta=-6.24870777 -> V=1.0158755, theta=0.0
% INFO    : Bus 5445	: V=1.03446033, theta=-47.3258347 -> V=1.0079355, theta=0.0
% INFO    : Bus 5446	: V=1.01162605, theta=-54.4321917 -> V=1.0079355, theta=0.0
% INFO    : Bus 5447	: V=1.07480837, theta=-31.1498576 -> V=1.04444, theta=0.0
% INFO    : Bus 5448	: V=1.04670285, theta=-47.9385287 -> V=1.0079355, theta=0.0
% INFO    : Bus 5449	: V=1.0393189, theta=-24.5398292 -> V=1.0000025, theta=0.0
% INFO    : Bus 5450	: V=1.00047739, theta=-25.1948102 -> V=1.0000025, theta=0.0
% INFO    : Bus 5451	: V=1.03822086, theta=-27.1573078 -> V=1.0000025, theta=0.0
% INFO    : Bus 5452	: V=1.04459463, theta=-23.6298388 -> V=1.0000025, theta=0.0
% INFO    : Bus 5453	: V=1.04351601, theta=-24.4804761 -> V=1.0000025, theta=0.0
% INFO    : Bus 5454	: V=1.0595047, theta=-19.4014634 -> V=1.022224, theta=0.0
% INFO    : Bus 5455	: V=1.03131208, theta=-25.8282847 -> V=1.0000025, theta=0.0
% INFO    : Bus 5456	: V=1.06075505, theta=-9.1788566 -> V=1.046665, theta=0.0
% INFO    : Bus 5457	: V=0.997881184, theta=-29.5392792 -> V=1.0000025, theta=0.0
% INFO    : Bus 5458	: V=1.04104622, theta=-30.2151896 -> V=1.022224, theta=0.0
% INFO    : Bus 5459	: V=1.06369417, theta=-27.2110262 -> V=1.0000025, theta=0.0
% INFO    : Bus 5460	: V=1.04140537, theta=-23.5143444 -> V=1.0000025, theta=0.0
% INFO    : Bus 5461	: V=1.08287006, theta=-15.1922015 -> V=1.046665, theta=0.0
% INFO    : Bus 5462	: V=1.0117442, theta=-2.99403109 -> V=1.0158755, theta=0.0
% INFO    : Bus 5463	: V=1.0678518, theta=-15.1173323 -> V=1.046665, theta=0.0
% INFO    : Bus 5464	: V=1.0455739, theta=-10.1468297 -> V=1.0111115, theta=0.0
% INFO    : Bus 5465	: V=1.01618919, theta=-47.2655378 -> V=1.0079355, theta=0.0
% INFO    : Bus 5466	: V=1.07125011, theta=-15.8031126 -> V=1.046665, theta=0.0
% INFO    : Bus 5467	: V=1.00632763, theta=-19.7068538 -> V=1.015872, theta=0.0
% INFO    : Bus 5468	: V=1.03042292, theta=-15.7889111 -> V=0.999999, theta=0.0
% INFO    : Bus 5469	: V=1.00355712, theta=-20.5176804 -> V=1.0000005, theta=0.0
% INFO    : Bus 5470	: V=1.03844267, theta=-25.3501972 -> V=1.0000025, theta=0.0
% INFO    : Bus 5471	: V=1.05157074, theta=-23.5624277 -> V=1.0000025, theta=0.0
% INFO    : Bus 5472	: V=1.05948896, theta=-17.5904872 -> V=1.046665, theta=0.0
% INFO    : Bus 5473	: V=1.0113653, theta=-11.5602147 -> V=1.0158755, theta=0.0
% INFO    : Bus 5474	: V=1.05952757, theta=-17.7188654 -> V=1.046665, theta=0.0
% INFO    : Bus 5475	: V=1.01395331, theta=-13.1396679 -> V=0.999999, theta=0.0
% INFO    : Bus 5476	: V=1.02240192, theta=-24.5796443 -> V=0.999999, theta=0.0
% INFO    : Bus 5477	: V=1.01182748, theta=-22.7435357 -> V=1.0000005, theta=0.0
% INFO    : Bus 5478	: V=1.04686784, theta=-9.99456682 -> V=1.0000015, theta=0.0
% INFO    : Bus 5479	: V=1.07138105, theta=-16.9025191 -> V=1.046665, theta=0.0
% INFO    : Bus 5480	: V=1.02730498, theta=-29.4099991 -> V=1.022224, theta=0.0
% INFO    : Bus 5481	: V=1.01855468, theta=-49.4301215 -> V=1.0079355, theta=0.0
% INFO    : Bus 5482	: V=1.02367078, theta=-49.4831061 -> V=1.0079355, theta=0.0
% INFO    : Bus 5483	: V=1.02559374, theta=-14.1334732 -> V=0.999999, theta=0.0
% INFO    : Bus 5484	: V=1.02600626, theta=-14.120931 -> V=0.999999, theta=0.0
% INFO    : Bus 5485	: V=1.00765184, theta=-18.0414749 -> V=1.0000005, theta=0.0
% INFO    : Bus 5486	: V=1.05799662, theta=-15.5236461 -> V=1.022224, theta=0.0
% INFO    : Bus 5487	: V=1.0370125, theta=-18.531629 -> V=0.999999, theta=0.0
% INFO    : Bus 5488	: V=1.03095012, theta=-32.0080543 -> V=1.022224, theta=0.0
% INFO    : Bus 5489	: V=1.01981984, theta=-23.9422388 -> V=1.0000025, theta=0.0
% INFO    : Bus 5490	: V=1.00864724, theta=-3.93906508 -> V=1.0158755, theta=0.0
% INFO    : Bus 5491	: V=1.00828776, theta=-3.95298779 -> V=1.0158755, theta=0.0
% INFO    : Bus 5492	: V=1.02752933, theta=-25.9353232 -> V=1.0000025, theta=0.0
% INFO    : Bus 5493	: V=1.07165878, theta=-3.05399991 -> V=0.9888895, theta=0.0
% INFO    : Bus 5494	: V=1.01341039, theta=-15.5526873 -> V=1.0158755, theta=0.0
% INFO    : Bus 5495	: V=1.05963595, theta=1.16894026 -> V=0.9888895, theta=0.0
% INFO    : Bus 5496	: V=1.06226801, theta=-13.4966974 -> V=0.9888895, theta=0.0
% INFO    : Bus 5497	: V=1.02867105, theta=-25.4945809 -> V=1.0222235, theta=0.0
% INFO    : Bus 5498	: V=1.01637373, theta=-23.4125282 -> V=1.022224, theta=0.0
% INFO    : Bus 5499	: V=1.06902785, theta=-13.7564398 -> V=1.027779, theta=0.0
% INFO    : Bus 5500	: V=1.04025752, theta=-24.9483015 -> V=1.027779, theta=0.0
% INFO    : Bus 5501	: V=1.0161799, theta=-24.3977295 -> V=1.015872, theta=0.0
% INFO    : Bus 5502	: V=1.03261225, theta=-23.1350162 -> V=1.027779, theta=0.0
% INFO    : Bus 5503	: V=1.04422223, theta=-30.712719 -> V=1.022224, theta=0.0
% INFO    : Bus 5504	: V=1.04209854, theta=-29.7742743 -> V=1.022224, theta=0.0
% INFO    : Bus 5505	: V=1.02308771, theta=-15.6846638 -> V=1.0000005, theta=0.0
% INFO    : Bus 5506	: V=1.01177495, theta=-22.8893545 -> V=1.0000005, theta=0.0
% INFO    : Bus 5507	: V=1.04898743, theta=-12.4867149 -> V=1.0000015, theta=0.0
% INFO    : Bus 5508	: V=1.02249415, theta=-10.22023 -> V=1.0111115, theta=0.0
% INFO    : Bus 5509	: V=1.01456419, theta=-22.7610113 -> V=1.0000005, theta=0.0
% INFO    : Bus 5510	: V=1.0369625, theta=-2.08670383 -> V=1.0000015, theta=0.0
% INFO    : Bus 5511	: V=1.06466857, theta=-4.09040431 -> V=0.9888895, theta=0.0
% INFO    : Bus 5512	: V=1.07883051, theta=-17.8708073 -> V=1.046665, theta=0.0
% INFO    : Bus 5513	: V=1.03129578, theta=-15.7946971 -> V=0.999999, theta=0.0
% INFO    : Bus 5514	: V=1.01174928, theta=-24.5498272 -> V=1.0000025, theta=0.0
% INFO    : Bus 5515	: V=1.01932593, theta=-7.0744379 -> V=1.0000015, theta=0.0
% INFO    : Bus 5516	: V=1.03927984, theta=-23.7186224 -> V=1.0000025, theta=0.0
% INFO    : Bus 5517	: V=1.03884863, theta=-23.7544507 -> V=1.0000025, theta=0.0
% INFO    : Bus 5518	: V=1.05978875, theta=-15.081957 -> V=1.046665, theta=0.0
% INFO    : Bus 5519	: V=1.00865234, theta=-18.8286428 -> V=1.0000005, theta=0.0
% INFO    : Bus 5520	: V=1.01558544, theta=-18.3378574 -> V=1.0000005, theta=0.0
% INFO    : Bus 5521	: V=1.02385781, theta=-22.9599965 -> V=1.046665, theta=0.0
% INFO    : Bus 5522	: V=1.00972794, theta=-11.8833924 -> V=0.999999, theta=0.0
% INFO    : Bus 5523	: V=1.01254173, theta=-29.5729896 -> V=1.0000025, theta=0.0
% INFO    : Bus 5524	: V=1.03339468, theta=-26.3409045 -> V=1.0000025, theta=0.0
% INFO    : Bus 5525	: V=1.04691024, theta=-9.68954527 -> V=1.0111115, theta=0.0
% INFO    : Bus 5526	: V=1.03790812, theta=-26.500426 -> V=1.0000025, theta=0.0
% INFO    : Bus 5527	: V=1.07453213, theta=-23.8910488 -> V=1.046665, theta=0.0
% INFO    : Bus 5528	: V=1.0185524, theta=-24.8887536 -> V=1.022224, theta=0.0
% INFO    : Bus 5529	: V=0.988501866, theta=-24.6190455 -> V=1.0000005, theta=0.0
% INFO    : Bus 5530	: V=1.01440404, theta=-18.7819195 -> V=1.0158755, theta=0.0
% INFO    : Bus 5531	: V=1.00347482, theta=-0.463362745 -> V=1.0158755, theta=0.0
% INFO    : Bus 5532	: V=1.02220232, theta=-20.6490485 -> V=1.015872, theta=0.0
% INFO    : Bus 5533	: V=1.02330581, theta=-13.3717184 -> V=0.999999, theta=0.0
% INFO    : Bus 5534	: V=1.03998564, theta=-28.9961969 -> V=1.0000025, theta=0.0
% INFO    : Bus 5535	: V=1.00493424, theta=-4.74686764 -> V=1.0158755, theta=0.0
% INFO    : Bus 5536	: V=1.00176967, theta=-18.2920749 -> V=1.0158755, theta=0.0
% INFO    : Bus 5537	: V=1.00179352, theta=-18.2889577 -> V=1.0158755, theta=0.0
% INFO    : Bus 5538	: V=1.04896526, theta=-20.1440023 -> V=1.022224, theta=0.0
% INFO    : Bus 5539	: V=1.00555554, theta=-12.0601549 -> V=0.999999, theta=0.0
% INFO    : Bus 5540	: V=1.0639502, theta=-12.8908187 -> V=1.0000015, theta=0.0
% INFO    : Bus 5541	: V=1.06764822, theta=-12.6729396 -> V=1.0000015, theta=0.0
% INFO    : Bus 5542	: V=1.03977029, theta=-10.5754771 -> V=0.999999, theta=0.0
% INFO    : Bus 5543	: V=1.04337371, theta=-25.0304921 -> V=1.0000025, theta=0.0
% INFO    : Bus 5544	: V=1.02515112, theta=-24.3114506 -> V=1.0000025, theta=0.0
% INFO    : Bus 5545	: V=1.07274264, theta=-18.9200018 -> V=1.0333335, theta=0.0
% INFO    : Bus 5546	: V=1.07009778, theta=-21.3184601 -> V=1.0000025, theta=0.0
% INFO    : Bus 5547	: V=1.06942218, theta=-21.2875161 -> V=1.0000025, theta=0.0
% INFO    : Bus 5548	: V=1.02657994, theta=-10.3334575 -> V=1.0158755, theta=0.0
% INFO    : Bus 5549	: V=1.00978722, theta=-11.2444966 -> V=0.999999, theta=0.0
% INFO    : Bus 5550	: V=1.0120987, theta=-10.0440459 -> V=0.999999, theta=0.0
% INFO    : Bus 5551	: V=1.01200305, theta=-14.0880823 -> V=1.0158755, theta=0.0
% INFO    : Bus 5552	: V=1.01796727, theta=-16.4369896 -> V=0.999999, theta=0.0
% INFO    : Bus 5553	: V=0.973000176, theta=-24.3947077 -> V=1.0000025, theta=0.0
% INFO    : Bus 5554	: V=1.04829709, theta=-23.5287113 -> V=1.0222235, theta=0.0
% INFO    : Bus 5555	: V=1.01596915, theta=-11.2027611 -> V=1.015872, theta=0.0
% INFO    : Bus 5556	: V=1.04716145, theta=-23.6557784 -> V=1.0222235, theta=0.0
% INFO    : Bus 5557	: V=1.01312581, theta=-22.6657864 -> V=1.0000005, theta=0.0
% INFO    : Bus 5558	: V=1.01593683, theta=-21.6945615 -> V=0.999999, theta=0.0
% INFO    : Bus 5559	: V=1.06983928, theta=-17.3770349 -> V=1.046665, theta=0.0
% INFO    : Bus 5560	: V=1.07000182, theta=-17.3639976 -> V=1.046665, theta=0.0
% INFO    : Bus 5561	: V=1.02660809, theta=-13.1649255 -> V=0.999999, theta=0.0
% INFO    : Bus 5562	: V=1.0153572, theta=-11.7202003 -> V=1.0000015, theta=0.0
% INFO    : Bus 5563	: V=0.983573909, theta=-27.4974689 -> V=1.0000025, theta=0.0
% INFO    : Bus 5564	: V=0.983599279, theta=-27.5423277 -> V=1.0000025, theta=0.0
% INFO    : Bus 5565	: V=1.0615251, theta=-18.3971293 -> V=1.046665, theta=0.0
% INFO    : Bus 5566	: V=1.0422721, theta=-42.0553722 -> V=1.022224, theta=0.0
% INFO    : Bus 5567	: V=1.02071589, theta=-21.6020775 -> V=0.999999, theta=0.0
% INFO    : Bus 5568	: V=1.0636379, theta=-24.8798579 -> V=1.0000025, theta=0.0
% INFO    : Bus 5569	: V=1.06370628, theta=-24.8517395 -> V=1.0000025, theta=0.0
% INFO    : Bus 5570	: V=1.07172383, theta=-21.5934716 -> V=1.0222235, theta=0.0
% INFO    : Bus 5571	: V=1.02132053, theta=-18.2253893 -> V=1.015872, theta=0.0
% INFO    : Bus 5572	: V=0.975113604, theta=-24.9744962 -> V=1.0000025, theta=0.0
% INFO    : Bus 5573	: V=0.976748214, theta=-24.4034149 -> V=1.0000025, theta=0.0
% INFO    : Bus 5574	: V=1.02647795, theta=-16.5224708 -> V=0.999999, theta=0.0
% INFO    : Bus 5575	: V=1.01913833, theta=-28.5067558 -> V=1.0000025, theta=0.0
% INFO    : Bus 5576	: V=1.01796237, theta=-26.713362 -> V=1.0000025, theta=0.0
% INFO    : Bus 5577	: V=1.01818242, theta=-26.7270993 -> V=1.0000025, theta=0.0
% INFO    : Bus 5578	: V=1.05746478, theta=-24.833909 -> V=1.0000025, theta=0.0
% INFO    : Bus 5579	: V=1.05030735, theta=-12.7341643 -> V=1.0000015, theta=0.0
% INFO    : Bus 5580	: V=1.05255614, theta=-12.0436824 -> V=1.005558, theta=0.0
% INFO    : Bus 5581	: V=1.01269379, theta=-17.8947998 -> V=0.999999, theta=0.0
% INFO    : Bus 5582	: V=1.01798584, theta=-8.15337079 -> V=1.0079355, theta=0.0
% INFO    : Bus 5583	: V=1.07302206, theta=-17.8689877 -> V=1.0333335, theta=0.0
% INFO    : Bus 5584	: V=1.04558598, theta=-10.1032332 -> V=1.0000015, theta=0.0
% INFO    : Bus 5585	: V=1.03556214, theta=-16.5011765 -> V=1.0158755, theta=0.0
% INFO    : Bus 5586	: V=1.04133236, theta=-16.1960356 -> V=1.027779, theta=0.0
% INFO    : Bus 5587	: V=1.04127786, theta=-48.4152359 -> V=1.0079355, theta=0.0
% INFO    : Bus 5588	: V=1.01584417, theta=-17.655813 -> V=1.015872, theta=0.0
% INFO    : Bus 5589	: V=1.05318704, theta=-21.0595988 -> V=1.027779, theta=0.0
% INFO    : Bus 5590	: V=1.01623886, theta=-29.1102094 -> V=1.0000025, theta=0.0
% INFO    : Bus 5591	: V=1.07870467, theta=-14.4258856 -> V=1.046665, theta=0.0
% INFO    : Bus 5592	: V=1.06829647, theta=-6.92386434 -> V=1.005558, theta=0.0
% INFO    : Bus 5593	: V=1.0130767, theta=-12.3261747 -> V=0.999999, theta=0.0
% INFO    : Bus 5594	: V=1.03260397, theta=-16.9477792 -> V=1.0158755, theta=0.0
% INFO    : Bus 5595	: V=1.01833778, theta=-13.6481334 -> V=1.0158755, theta=0.0
% INFO    : Bus 5596	: V=1.00984285, theta=-20.46506 -> V=1.015872, theta=0.0
% INFO    : Bus 5597	: V=1.02175895, theta=-20.1123155 -> V=1.0000025, theta=0.0
% INFO    : Bus 5598	: V=1.02971048, theta=-25.7497114 -> V=1.0000025, theta=0.0
% INFO    : Bus 5599	: V=1.03424262, theta=-25.3815311 -> V=1.0000025, theta=0.0
% INFO    : Bus 5600	: V=1.05100082, theta=-21.1397946 -> V=1.0000025, theta=0.0
% INFO    : Bus 5601	: V=1.04963617, theta=-21.2594059 -> V=1.0000025, theta=0.0
% INFO    : Bus 5602	: V=1.05241513, theta=-21.0038427 -> V=1.0000025, theta=0.0
% INFO    : Bus 5603	: V=1.03000564, theta=-25.6912194 -> V=1.0000025, theta=0.0
% INFO    : Bus 5604	: V=1.07984875, theta=5.59910999 -> V=0.9908495, theta=0.0
% INFO    : Bus 5605	: V=1.01697466, theta=-25.3303855 -> V=1.015872, theta=0.0
% INFO    : Bus 5606	: V=1.02178924, theta=-46.8458253 -> V=1.0079355, theta=0.0
% INFO    : Bus 5607	: V=1.01376487, theta=-25.7351974 -> V=1.015872, theta=0.0
% INFO    : Bus 5608	: V=1.00465444, theta=-29.1450268 -> V=1.0000025, theta=0.0
% INFO    : Bus 5609	: V=1.02280432, theta=-14.2443753 -> V=0.999999, theta=0.0
% INFO    : Bus 5610	: V=1.07554696, theta=-19.2211866 -> V=1.029679, theta=0.0
% INFO    : Bus 5611	: V=1.02465504, theta=-13.9686374 -> V=0.999999, theta=0.0
% INFO    : Bus 5612	: V=1.07554008, theta=-19.2258638 -> V=1.029674, theta=0.0
% INFO    : Bus 5613	: V=1.00528265, theta=-29.1036829 -> V=1.0000025, theta=0.0
% INFO    : Bus 5614	: V=1.02074572, theta=-6.18058275 -> V=1.0158755, theta=0.0
% INFO    : Bus 5615	: V=1.02091789, theta=-6.11658467 -> V=1.0158755, theta=0.0
% INFO    : Bus 5616	: V=1.03402701, theta=-19.534791 -> V=0.999999, theta=0.0
% INFO    : Bus 5617	: V=1.02558952, theta=-21.3187637 -> V=1.0000025, theta=0.0
% INFO    : Bus 5618	: V=1.01764398, theta=-37.6004955 -> V=1.022224, theta=0.0
% INFO    : Bus 5619	: V=1.01510884, theta=-32.6971029 -> V=1.015872, theta=0.0
% INFO    : Bus 5620	: V=1.01506841, theta=-32.7032303 -> V=1.015872, theta=0.0
% INFO    : Bus 5621	: V=1.03156638, theta=-30.5766887 -> V=1.022224, theta=0.0
% INFO    : Bus 5622	: V=1.01859346, theta=-28.6416572 -> V=1.022224, theta=0.0
% INFO    : Bus 5623	: V=1.02164217, theta=-38.5203442 -> V=1.022224, theta=0.0
% INFO    : Bus 5624	: V=1.01252912, theta=-46.5116769 -> V=1.0079355, theta=0.0
% INFO    : Bus 5625	: V=1.0601176, theta=-9.68642976 -> V=1.0000015, theta=0.0
% INFO    : Bus 5626	: V=1.03041253, theta=-44.3132512 -> V=1.0079355, theta=0.0
% INFO    : Bus 5627	: V=1.01371277, theta=-16.7780402 -> V=1.0158755, theta=0.0
% INFO    : Bus 5628	: V=0.992634468, theta=-18.8020065 -> V=0.999999, theta=0.0
% INFO    : Bus 5629	: V=1.01408747, theta=-9.65766053 -> V=0.999999, theta=0.0
% INFO    : Bus 5630	: V=1.02834792, theta=-34.881512 -> V=1.022224, theta=0.0
% INFO    : Bus 5631	: V=1.0224327, theta=-49.0854816 -> V=1.0079355, theta=0.0
% INFO    : Bus 5632	: V=1.00091232, theta=-12.0512874 -> V=1.015872, theta=0.0
% INFO    : Bus 5633	: V=1.03351211, theta=-25.0095638 -> V=1.0222235, theta=0.0
% INFO    : Bus 5634	: V=1.03154846, theta=-17.8985253 -> V=0.999999, theta=0.0
% INFO    : Bus 5635	: V=1.0427686, theta=-48.2143849 -> V=1.0079355, theta=0.0
% INFO    : Bus 5636	: V=1.02301817, theta=-18.0315839 -> V=0.999999, theta=0.0
% INFO    : Bus 5637	: V=1.07447606, theta=-32.1127745 -> V=1.04444, theta=0.0
% INFO    : Bus 5638	: V=1.01247085, theta=-18.2238048 -> V=1.0000005, theta=0.0
% INFO    : Bus 5639	: V=1.058853, theta=-20.6081819 -> V=1.027779, theta=0.0
% INFO    : Bus 5640	: V=1.03079155, theta=-18.1391664 -> V=1.0000025, theta=0.0
% INFO    : Bus 5641	: V=1.02035875, theta=-38.4175914 -> V=1.022224, theta=0.0
% INFO    : Bus 5642	: V=1.03079155, theta=-18.1391664 -> V=1.0000025, theta=0.0
% INFO    : Bus 5643	: V=1.04726184, theta=-10.0433039 -> V=1.0000015, theta=0.0
% INFO    : Bus 5644	: V=1.0326881, theta=-33.0117379 -> V=1.022224, theta=0.0
% INFO    : Bus 5645	: V=1.07474245, theta=-11.4119395 -> V=1.072365, theta=0.0
% INFO    : Bus 5646	: V=1.03448902, theta=-10.7070697 -> V=0.999999, theta=0.0
% INFO    : Bus 5647	: V=1.02247626, theta=-13.9454124 -> V=1.0199985, theta=0.0
% INFO    : Bus 5648	: V=1.0311908, theta=-10.7625466 -> V=0.999999, theta=0.0
% INFO    : Bus 5649	: V=1.01739525, theta=-28.1433507 -> V=1.022224, theta=0.0
% INFO    : Bus 5650	: V=1.01334947, theta=-11.0760565 -> V=0.999999, theta=0.0
% INFO    : Bus 5651	: V=1.0390743, theta=-29.7079542 -> V=1.0000025, theta=0.0
% INFO    : Bus 5652	: V=1.03428425, theta=-16.691487 -> V=1.015872, theta=0.0
% INFO    : Bus 5653	: V=1.02240385, theta=-24.5796877 -> V=0.999999, theta=0.0
% INFO    : Bus 5654	: V=1.01895592, theta=-14.433553 -> V=0.999999, theta=0.0
% INFO    : Bus 5655	: V=1.04643438, theta=-21.0816184 -> V=1.022224, theta=0.0
% INFO    : Bus 5656	: V=1.00219335, theta=-17.2914092 -> V=0.999999, theta=0.0
% INFO    : Bus 5657	: V=1.02465856, theta=-13.6882765 -> V=0.999999, theta=0.0
% INFO    : Bus 5658	: V=1.04759339, theta=-16.7718636 -> V=1.046665, theta=0.0
% INFO    : Bus 5659	: V=1.05605598, theta=-8.61934544 -> V=0.9888895, theta=0.0
% INFO    : Bus 5660	: V=1.01581473, theta=-12.3071369 -> V=0.999999, theta=0.0
% INFO    : Bus 5661	: V=1.01743366, theta=-11.9093324 -> V=0.999999, theta=0.0
% INFO    : Bus 5662	: V=1.06402342, theta=-9.09793225 -> V=1.0000015, theta=0.0
% INFO    : Bus 5663	: V=1.06060858, theta=-5.36364905 -> V=0.9933315, theta=0.0
% INFO    : Bus 5664	: V=1.0379602, theta=-12.0700529 -> V=1.005558, theta=0.0
% INFO    : Bus 5665	: V=1.07098468, theta=-24.9712346 -> V=1.04444, theta=0.0
% INFO    : Bus 5666	: V=1.05729137, theta=-18.0445685 -> V=1.046665, theta=0.0
% INFO    : Bus 5667	: V=1.01205727, theta=-10.0536803 -> V=0.999999, theta=0.0
% INFO    : Bus 5668	: V=1.01469038, theta=-22.7630357 -> V=1.0000005, theta=0.0
% INFO    : Bus 5669	: V=1.01312915, theta=-19.0096043 -> V=1.0000005, theta=0.0
% INFO    : Bus 5670	: V=1.0520509, theta=-7.26414 -> V=1.0111115, theta=0.0
% INFO    : Bus 5671	: V=0.99923254, theta=-25.2406571 -> V=1.0000025, theta=0.0
% INFO    : Bus 5672	: V=1.01015847, theta=-12.2563525 -> V=1.015872, theta=0.0
% INFO    : Bus 5673	: V=1.0347434, theta=-19.3629962 -> V=1.0000005, theta=0.0
% INFO    : Bus 5674	: V=1.04034324, theta=-34.7501867 -> V=1.022224, theta=0.0
% INFO    : Bus 5675	: V=1.04925922, theta=-6.90677399 -> V=1.027779, theta=0.0
% INFO    : Bus 5676	: V=1.01006324, theta=-13.8380001 -> V=0.999999, theta=0.0
% INFO    : Bus 5677	: V=1.067004, theta=-19.5848483 -> V=1.046665, theta=0.0
% INFO    : Bus 5678	: V=1.0639867, theta=-19.2519935 -> V=1.046665, theta=0.0
% INFO    : Bus 5679	: V=1.03097612, theta=-26.3868171 -> V=1.022224, theta=0.0
% INFO    : Bus 5680	: V=1.01644636, theta=-11.7415012 -> V=0.999999, theta=0.0
% INFO    : Bus 5681	: V=1.0454605, theta=-20.4660214 -> V=1.022224, theta=0.0
% INFO    : Bus 5682	: V=1.04719433, theta=-20.1231473 -> V=1.022224, theta=0.0
% INFO    : Bus 5683	: V=1.07975454, theta=-17.8903503 -> V=1.046665, theta=0.0
% INFO    : Bus 5684	: V=1.06989115, theta=-17.7958654 -> V=1.046665, theta=0.0
% INFO    : Bus 5685	: V=1.02455746, theta=-14.0635408 -> V=0.999999, theta=0.0
% INFO    : Bus 5686	: V=1.01913182, theta=-26.6587764 -> V=1.0000025, theta=0.0
% INFO    : Bus 5687	: V=1.01920012, theta=-26.6213022 -> V=1.0000025, theta=0.0
% INFO    : Bus 5688	: V=1.0187339, theta=3.44840011 -> V=1.0158755, theta=0.0
% INFO    : Bus 5689	: V=1.02617353, theta=-38.2462843 -> V=1.0079355, theta=0.0
% INFO    : Bus 5690	: V=1.02804131, theta=-38.1398498 -> V=1.0079355, theta=0.0
% INFO    : Bus 5691	: V=1.01788281, theta=-24.7304245 -> V=1.015872, theta=0.0
% INFO    : Bus 5692	: V=1.02768024, theta=-25.7734041 -> V=1.0222235, theta=0.0
% INFO    : Bus 5693	: V=1.04755532, theta=-25.2561082 -> V=1.0000025, theta=0.0
% INFO    : Bus 5694	: V=1.02819299, theta=-26.2182772 -> V=1.0233335, theta=0.0
% INFO    : Bus 5695	: V=1.06475369, theta=-1.07424506 -> V=0.9933315, theta=0.0
% INFO    : Bus 5696	: V=1.05758875, theta=-9.82358288 -> V=0.9933315, theta=0.0
% INFO    : Bus 5697	: V=1.01110164, theta=-19.6593531 -> V=1.0000005, theta=0.0
% INFO    : Bus 5698	: V=1.05286857, theta=-9.56847593 -> V=1.0111115, theta=0.0
% INFO    : Bus 5699	: V=1.00404857, theta=-13.2590137 -> V=1.015872, theta=0.0
% INFO    : Bus 5700	: V=1.0357583, theta=-25.6341422 -> V=1.0000025, theta=0.0
% INFO    : Bus 5701	: V=1.05855231, theta=-14.6143205 -> V=1.046665, theta=0.0
% INFO    : Bus 5702	: V=1.04052599, theta=-19.693818 -> V=1.022224, theta=0.0
% INFO    : Bus 5703	: V=1.02727955, theta=-16.8716356 -> V=1.015872, theta=0.0
% INFO    : Bus 5704	: V=1.03308866, theta=-30.269019 -> V=1.022224, theta=0.0
% INFO    : Bus 5705	: V=1.01951345, theta=-21.7425271 -> V=0.999999, theta=0.0
% INFO    : Bus 5706	: V=0.990824474, theta=-24.4980099 -> V=1.0000005, theta=0.0
% INFO    : Bus 5707	: V=1.06721213, theta=4.25828395 -> V=0.9888895, theta=0.0
% INFO    : Bus 5708	: V=1.07445822, theta=-16.1002456 -> V=1.044445, theta=0.0
% INFO    : Bus 5709	: V=1.01406082, theta=-3.40857152 -> V=1.0158755, theta=0.0
% INFO    : Bus 5710	: V=1.05150712, theta=-21.0749321 -> V=1.027779, theta=0.0
% INFO    : Bus 5711	: V=1.06566512, theta=3.60735019 -> V=0.9888895, theta=0.0
% INFO    : Bus 5712	: V=1.05189861, theta=-21.095385 -> V=1.027779, theta=0.0
% INFO    : Bus 5713	: V=1.02508615, theta=-25.0254426 -> V=1.022224, theta=0.0
% INFO    : Bus 5714	: V=1.07757649, theta=-15.400279 -> V=1.046665, theta=0.0
% INFO    : Bus 5715	: V=1.04216996, theta=-48.5026892 -> V=1.0079355, theta=0.0
% INFO    : Bus 5716	: V=1.00213595, theta=-30.0909384 -> V=1.015872, theta=0.0
% INFO    : Bus 5717	: V=1.01480573, theta=-26.6684374 -> V=1.022224, theta=0.0
% INFO    : Bus 5718	: V=1.03316004, theta=-19.1984037 -> V=1.0158755, theta=0.0
% INFO    : Bus 5719	: V=1.01102997, theta=-17.3342051 -> V=0.999999, theta=0.0
% INFO    : Bus 5720	: V=1.00609397, theta=-20.5911325 -> V=1.022224, theta=0.0
% INFO    : Bus 5721	: V=1.03015225, theta=-30.7378071 -> V=1.022224, theta=0.0
% INFO    : Bus 5722	: V=1.03641323, theta=-31.9643141 -> V=1.022224, theta=0.0
% INFO    : Bus 5723	: V=1.06965887, theta=1.1953527 -> V=1.05263, theta=0.0
% INFO    : Bus 5724	: V=1.01395385, theta=-11.8260957 -> V=1.0158755, theta=0.0
% INFO    : Bus 5725	: V=1.02761178, theta=-13.7959088 -> V=0.999999, theta=0.0
% INFO    : Bus 5726	: V=1.03402008, theta=-27.0236389 -> V=1.015872, theta=0.0
% INFO    : Bus 5727	: V=1.04679398, theta=-11.343954 -> V=1.0000015, theta=0.0
% INFO    : Bus 5728	: V=1.01374096, theta=-19.9475745 -> V=1.015872, theta=0.0
% INFO    : Bus 5729	: V=1.01983679, theta=-16.6580343 -> V=1.015872, theta=0.0
% INFO    : Bus 5730	: V=1.00724007, theta=-27.8991823 -> V=1.015872, theta=0.0
% INFO    : Bus 5731	: V=1.05283937, theta=-22.1658826 -> V=1.0000025, theta=0.0
% INFO    : Bus 5732	: V=1.02896455, theta=-18.8849893 -> V=1.0000025, theta=0.0
% INFO    : Bus 5733	: V=1.01965758, theta=3.55497305 -> V=1.0158755, theta=0.0
% INFO    : Bus 5734	: V=1.02530784, theta=-10.2351284 -> V=0.999999, theta=0.0
% INFO    : Bus 5735	: V=1.02232239, theta=3.49381266 -> V=1.0158755, theta=0.0
% INFO    : Bus 5736	: V=1.01584092, theta=-29.2570273 -> V=1.0000025, theta=0.0
% INFO    : Bus 5737	: V=1.02849193, theta=-18.8724807 -> V=0.999999, theta=0.0
% INFO    : Bus 5738	: V=1.03785841, theta=-49.0564678 -> V=1.0079355, theta=0.0
% INFO    : Bus 5739	: V=1.03748235, theta=-40.3769876 -> V=1.022224, theta=0.0
% INFO    : Bus 5740	: V=1.02854731, theta=-48.3657693 -> V=1.0079355, theta=0.0
% INFO    : Bus 5741	: V=1.02398362, theta=-13.0025277 -> V=1.015872, theta=0.0
% INFO    : Bus 5742	: V=1.0659506, theta=-21.9778946 -> V=1.0000025, theta=0.0
% INFO    : Bus 5743	: V=0.935031322, theta=-8.32721549 -> V=0.9444445, theta=0.0
% INFO    : Bus 5744	: V=1.05705097, theta=-18.5240072 -> V=1.046665, theta=0.0
% INFO    : Bus 5745	: V=1.03226446, theta=-21.0265526 -> V=1.0000025, theta=0.0
% INFO    : Bus 5746	: V=1.00895149, theta=-29.2297645 -> V=1.0000025, theta=0.0
% INFO    : Bus 5747	: V=1.01471928, theta=-11.3464372 -> V=0.999999, theta=0.0
% INFO    : Bus 5748	: V=1.02839909, theta=-24.1938343 -> V=1.027779, theta=0.0
% INFO    : Bus 5749	: V=1.03265559, theta=-14.7972847 -> V=0.999999, theta=0.0
% INFO    : Bus 5750	: V=1.02990777, theta=-17.1777285 -> V=1.0158755, theta=0.0
% INFO    : Bus 5751	: V=1.06104112, theta=-19.3887167 -> V=1.0222235, theta=0.0
% INFO    : Bus 5752	: V=1.0088695, theta=-30.2179182 -> V=1.0000025, theta=0.0
% INFO    : Bus 5753	: V=0.950018191, theta=-8.15534766 -> V=0.9444445, theta=0.0
% INFO    : Bus 5754	: V=1.02785263, theta=-24.9820934 -> V=1.0000025, theta=0.0
% INFO    : Bus 5755	: V=1.03825784, theta=-24.8767248 -> V=1.0000025, theta=0.0
% INFO    : Bus 5756	: V=1.0098739, theta=-30.0722259 -> V=1.0000025, theta=0.0
% INFO    : Bus 5757	: V=1.00908645, theta=-21.6247562 -> V=1.0000025, theta=0.0
% INFO    : Bus 5758	: V=1.00927728, theta=-21.5826884 -> V=1.0000025, theta=0.0
% INFO    : Bus 5759	: V=1.06812241, theta=-30.4688375 -> V=1.04444, theta=0.0
% INFO    : Bus 5760	: V=1.01231724, theta=-19.0257657 -> V=1.0000005, theta=0.0
% INFO    : Bus 5761	: V=1.01109479, theta=-26.3621711 -> V=1.0000025, theta=0.0
% INFO    : Bus 5762	: V=1.05468265, theta=-19.171953 -> V=1.022224, theta=0.0
% INFO    : Bus 5763	: V=1.02198514, theta=-7.04530854 -> V=1.0158755, theta=0.0
% INFO    : Bus 5764	: V=1.0334996, theta=-35.9105397 -> V=1.0079355, theta=0.0
% INFO    : Bus 5765	: V=1.0427331, theta=-20.890149 -> V=1.022224, theta=0.0
% INFO    : Bus 5766	: V=1.06838779, theta=-2.22425964 -> V=0.9888895, theta=0.0
% INFO    : Bus 5767	: V=1.02362278, theta=-6.80612054 -> V=1.0158755, theta=0.0
% INFO    : Bus 5768	: V=1.02021113, theta=-40.0528962 -> V=1.0079355, theta=0.0
% INFO    : Bus 5769	: V=1.02057612, theta=-32.5107217 -> V=1.015872, theta=0.0
% INFO    : Bus 5770	: V=1.02532915, theta=-29.8789601 -> V=1.015872, theta=0.0
% INFO    : Bus 5771	: V=1.01032288, theta=-23.2696239 -> V=0.999999, theta=0.0
% INFO    : Bus 5772	: V=1.00729943, theta=-18.2027725 -> V=1.0000005, theta=0.0
% INFO    : Bus 5773	: V=1.0101094, theta=-18.439996 -> V=1.0000005, theta=0.0
% INFO    : Bus 5774	: V=1.02834378, theta=-46.060653 -> V=1.0079355, theta=0.0
% INFO    : Bus 5775	: V=1.04559296, theta=-26.8762882 -> V=1.0000025, theta=0.0
% INFO    : Bus 5776	: V=1.03643333, theta=-22.2677966 -> V=1.027779, theta=0.0
% INFO    : Bus 5777	: V=1.02416398, theta=-11.339791 -> V=1.0158755, theta=0.0
% INFO    : Bus 5778	: V=1.02190987, theta=-1.67038608 -> V=1.0000015, theta=0.0
% INFO    : Bus 5779	: V=1.02716572, theta=-22.4572872 -> V=1.015872, theta=0.0
% INFO    : Bus 5780	: V=1.03357085, theta=-29.1001509 -> V=1.022224, theta=0.0
% INFO    : Bus 5781	: V=1.00197883, theta=-19.8181215 -> V=0.999999, theta=0.0
% INFO    : Bus 5782	: V=1.06101619, theta=-19.5219046 -> V=1.046665, theta=0.0
% INFO    : Bus 5783	: V=1.01938978, theta=-16.2701726 -> V=0.999999, theta=0.0
% INFO    : Bus 5784	: V=1.01985353, theta=-1.80034414 -> V=1.0000015, theta=0.0
% INFO    : Bus 5785	: V=1.03696126, theta=-2.08666773 -> V=1.0000015, theta=0.0
% INFO    : Bus 5786	: V=1.04556284, theta=-41.5188707 -> V=1.022224, theta=0.0
% INFO    : Bus 5787	: V=1.0723091, theta=-19.4069339 -> V=1.046665, theta=0.0
% INFO    : Bus 5788	: V=1.04209837, theta=-19.7379643 -> V=0.999999, theta=0.0
% INFO    : Bus 5789	: V=1.02340664, theta=-18.0468723 -> V=1.015872, theta=0.0
% INFO    : Bus 5790	: V=1.05188247, theta=-13.6774451 -> V=0.999999, theta=0.0
% INFO    : Bus 5791	: V=1.01503392, theta=-34.395412 -> V=1.022224, theta=0.0
% INFO    : Bus 5792	: V=1.00983524, theta=-22.1055988 -> V=1.0000005, theta=0.0
% INFO    : Bus 5793	: V=1.00402429, theta=-12.1725737 -> V=1.015872, theta=0.0
% INFO    : Bus 5794	: V=0.950538407, theta=-8.11897089 -> V=0.9444445, theta=0.0
% INFO    : Bus 5795	: V=0.950746341, theta=-6.64687579 -> V=0.9444445, theta=0.0
% INFO    : Bus 5796	: V=1.04621809, theta=-14.3875829 -> V=0.999999, theta=0.0
% INFO    : Bus 5797	: V=1.03364475, theta=-14.5322068 -> V=0.999999, theta=0.0
% INFO    : Bus 5798	: V=1.00739772, theta=-24.1013092 -> V=1.022224, theta=0.0
% INFO    : Bus 5799	: V=1.04915981, theta=-22.5349851 -> V=1.022224, theta=0.0
% INFO    : Bus 5800	: V=1.06077854, theta=-39.707846 -> V=1.022224, theta=0.0
% INFO    : Bus 5801	: V=1.04547834, theta=-24.3772119 -> V=1.027779, theta=0.0
% INFO    : Bus 5802	: V=1.02090874, theta=-16.368942 -> V=1.015872, theta=0.0
% INFO    : Bus 5803	: V=1.02163988, theta=-17.1128311 -> V=1.015872, theta=0.0
% INFO    : Bus 5804	: V=1.03183971, theta=-26.9360812 -> V=1.0000025, theta=0.0
% INFO    : Bus 5805	: V=1.07423029, theta=-12.0662455 -> V=0.9888895, theta=0.0
% INFO    : Bus 5806	: V=1.00903856, theta=-25.7173827 -> V=1.0000025, theta=0.0
% INFO    : Bus 5807	: V=1.00945732, theta=-25.6906522 -> V=1.0000025, theta=0.0
% INFO    : Bus 5808	: V=1.00027913, theta=-12.2325089 -> V=0.999999, theta=0.0
% INFO    : Bus 5809	: V=1.03130859, theta=-34.5313894 -> V=1.022224, theta=0.0
% INFO    : Bus 5810	: V=0.899560981, theta=-8.45562275 -> V=0.9444445, theta=0.0
% INFO    : Bus 5811	: V=1.00371681, theta=-22.8624417 -> V=1.0000025, theta=0.0
% INFO    : Bus 5812	: V=1.04402103, theta=-16.2517643 -> V=0.999999, theta=0.0
% INFO    : Bus 5813	: V=1.05722062, theta=-24.6950024 -> V=1.0000025, theta=0.0
% INFO    : Bus 5814	: V=1.07144188, theta=-40.2184599 -> V=1.04444, theta=0.0
% INFO    : Bus 5815	: V=1.0311268, theta=-30.6839253 -> V=1.022224, theta=0.0
% INFO    : Bus 5816	: V=1.04107331, theta=-35.9923231 -> V=1.022224, theta=0.0
% INFO    : Bus 5817	: V=1.03239141, theta=-16.9838697 -> V=1.015872, theta=0.0
% INFO    : Bus 5818	: V=1.06874373, theta=-4.37152442 -> V=0.9933315, theta=0.0
% INFO    : Bus 5819	: V=1.01313642, theta=-29.4844809 -> V=1.0000025, theta=0.0
% INFO    : Bus 5820	: V=1.03238916, theta=-17.0189436 -> V=1.022224, theta=0.0
% INFO    : Bus 5821	: V=1.05033804, theta=-22.8573822 -> V=1.0000025, theta=0.0
% INFO    : Bus 5822	: V=1.01002616, theta=-6.06577741 -> V=1.0158755, theta=0.0
% INFO    : Bus 5823	: V=1.05173939, theta=-11.023663 -> V=1.07374, theta=0.0
% INFO    : Bus 5824	: V=1.03667567, theta=-25.8631479 -> V=1.0000025, theta=0.0
% INFO    : Bus 5825	: V=1.03438588, theta=-25.9475354 -> V=1.0000025, theta=0.0
% INFO    : Bus 5826	: V=1.0168839, theta=-9.31563905 -> V=1.0079355, theta=0.0
% INFO    : Bus 5827	: V=1.01921297, theta=-20.7197565 -> V=1.015872, theta=0.0
% INFO    : Bus 5828	: V=0.975445219, theta=-17.666878 -> V=1.015872, theta=0.0
% INFO    : Bus 5829	: V=1.06323979, theta=-14.517405 -> V=1.046665, theta=0.0
% INFO    : Bus 5830	: V=1.00581751, theta=-11.296719 -> V=0.999999, theta=0.0
% INFO    : Bus 5831	: V=1.01252031, theta=-23.1529011 -> V=1.0000025, theta=0.0
% INFO    : Bus 5832	: V=1.02857353, theta=-16.6095321 -> V=0.999999, theta=0.0
% INFO    : Bus 5833	: V=1.02421444, theta=-9.86661691 -> V=0.999999, theta=0.0
% INFO    : Bus 5834	: V=1.04879657, theta=-23.0927836 -> V=1.0000025, theta=0.0
% INFO    : Bus 5835	: V=1.04936576, theta=-28.8025385 -> V=1.022224, theta=0.0
% INFO    : Bus 5836	: V=1.02878728, theta=-15.6843497 -> V=1.0000005, theta=0.0
% INFO    : Bus 5837	: V=1.01328988, theta=-9.1503753 -> V=0.999999, theta=0.0
% INFO    : Bus 5838	: V=1.04311255, theta=-20.9668147 -> V=1.027779, theta=0.0
% INFO    : Bus 5839	: V=1.0155189, theta=-17.1232319 -> V=0.999999, theta=0.0
% INFO    : Bus 5840	: V=0.899977789, theta=-6.02315922 -> V=0.9444445, theta=0.0
% INFO    : Bus 5841	: V=1.03821507, theta=-24.8758587 -> V=1.0000025, theta=0.0
% INFO    : Bus 5842	: V=1.01398348, theta=-18.8538582 -> V=1.0000005, theta=0.0
% INFO    : Bus 5843	: V=1.03704167, theta=-2.07793103 -> V=1.0000015, theta=0.0
% INFO    : Bus 5844	: V=0.97658979, theta=-20.6319489 -> V=0.999999, theta=0.0
% INFO    : Bus 5845	: V=1.0429333, theta=-19.734157 -> V=1.022224, theta=0.0
% INFO    : Bus 5846	: V=1.02551511, theta=-22.5368504 -> V=1.0000025, theta=0.0
% INFO    : Bus 5847	: V=1.02774366, theta=-22.4154382 -> V=1.0000025, theta=0.0
% INFO    : Bus 5848	: V=0.991006402, theta=-25.9561257 -> V=1.0000025, theta=0.0
% INFO    : Bus 5849	: V=1.04411296, theta=-6.67392392 -> V=1.0111115, theta=0.0
% INFO    : Bus 5850	: V=1.01704887, theta=-18.931339 -> V=1.0000005, theta=0.0
% INFO    : Bus 5851	: V=1.05852772, theta=-3.03426812 -> V=0.9933315, theta=0.0
% INFO    : Bus 5852	: V=1.0577059, theta=-17.28415 -> V=1.027779, theta=0.0
% INFO    : Bus 5853	: V=1.05454547, theta=-16.688007 -> V=1.027779, theta=0.0
% INFO    : Bus 5854	: V=1.03424601, theta=-19.5484266 -> V=0.999999, theta=0.0
% INFO    : Bus 5855	: V=1.01980341, theta=-32.2994059 -> V=1.022224, theta=0.0
% INFO    : Bus 5856	: V=1.05361979, theta=1.70167159 -> V=0.975, theta=0.0
% INFO    : Bus 5857	: V=1.06231661, theta=0.834664756 -> V=0.975, theta=0.0
% INFO    : Bus 5858	: V=1.03975396, theta=11.5104625 -> V=0.975, theta=0.0
% INFO    : Bus 5859	: V=1.03973478, theta=11.5086095 -> V=0.975, theta=0.0
% INFO    : Bus 5860	: V=1.07998106, theta=15.4911648 -> V=0.975, theta=0.0
% INFO    : Bus 5861	: V=1.07504625, theta=1.73395788 -> V=0.975, theta=0.0
% INFO    : Bus 5862	: V=1.05655155, theta=5.30168052 -> V=0.975, theta=0.0
% INFO    : Bus 5863	: V=1.09695587, theta=10.8030939 -> V=0.975, theta=0.0
% INFO    : Bus 5864	: V=1.04120754, theta=-15.0225911 -> V=0.975, theta=0.0
% INFO    : Bus 5865	: V=1.09781207, theta=4.03531014 -> V=0.975, theta=0.0
% INFO    : Bus 5866	: V=1.10596339, theta=-5.87049369 -> V=0.975, theta=0.0
% INFO    : Bus 5867	: V=1.05528108, theta=1.07591557 -> V=0.975, theta=0.0
% INFO    : Bus 5868	: V=1.05511884, theta=2.31369412 -> V=0.975, theta=0.0
% INFO    : Bus 5869	: V=1.05131562, theta=2.36577067 -> V=0.975, theta=0.0
% INFO    : Bus 5870	: V=1.05095406, theta=2.33731342 -> V=0.975, theta=0.0
% INFO    : Bus 5871	: V=1.10075405, theta=0.48811288 -> V=0.975, theta=0.0
% INFO    : Bus 5872	: V=1.07376899, theta=-7.1932573 -> V=0.975, theta=0.0
% INFO    : Bus 5873	: V=1.05628064, theta=-27.3339524 -> V=0.975, theta=0.0
% INFO    : Bus 5874	: V=1.04489531, theta=-26.2050927 -> V=0.975, theta=0.0
% INFO    : Bus 5875	: V=1.05887215, theta=-18.5061733 -> V=0.975, theta=0.0
% INFO    : Bus 5876	: V=1.06687345, theta=-17.9014907 -> V=0.975, theta=0.0
% INFO    : Bus 5877	: V=1.06900245, theta=-7.07911393 -> V=0.975, theta=0.0
% INFO    : Bus 5878	: V=1.09040845, theta=-15.0365219 -> V=0.975, theta=0.0
% INFO    : Bus 5879	: V=1.08500397, theta=-16.1531725 -> V=0.975, theta=0.0
% INFO    : Bus 5880	: V=1.05915199, theta=-11.3994109 -> V=0.975, theta=0.0
% INFO    : Bus 5881	: V=1.0693979, theta=-21.4868898 -> V=0.975, theta=0.0
% INFO    : Bus 5882	: V=1.07828639, theta=-14.2741507 -> V=0.975, theta=0.0
% INFO    : Bus 5883	: V=1.07267194, theta=-41.957267 -> V=0.975, theta=0.0
% INFO    : Bus 5884	: V=1.0730748, theta=3.24922965 -> V=0.975, theta=0.0
% INFO    : Bus 5885	: V=1.06367788, theta=-19.618687 -> V=0.975, theta=0.0
% INFO    : Bus 5886	: V=1.06821081, theta=-18.9757509 -> V=0.975, theta=0.0
% INFO    : Bus 5887	: V=1.05372902, theta=-8.59342483 -> V=0.975, theta=0.0
% INFO    : Bus 5888	: V=1.07638754, theta=-17.8386701 -> V=0.975, theta=0.0
% INFO    : Bus 5889	: V=1.04789944, theta=-23.0011646 -> V=0.975, theta=0.0
% INFO    : Bus 5890	: V=1.0652268, theta=-16.6698342 -> V=0.975, theta=0.0
% INFO    : Bus 5891	: V=1.0709932, theta=-25.6147627 -> V=0.975, theta=0.0
% INFO    : Bus 5892	: V=1.070805, theta=-16.594129 -> V=0.975, theta=0.0
% INFO    : Bus 5893	: V=1.07968333, theta=-15.8733118 -> V=0.975, theta=0.0
% INFO    : Bus 5894	: V=1.07758529, theta=-15.7025713 -> V=0.975, theta=0.0
% INFO    : Bus 5895	: V=1.07680575, theta=-12.2313667 -> V=0.975, theta=0.0
% INFO    : Bus 5896	: V=1.02874385, theta=-26.1616669 -> V=0.975, theta=0.0
% INFO    : Bus 5897	: V=1.05705584, theta=-16.4126412 -> V=0.975, theta=0.0
% INFO    : Bus 5898	: V=1.0745894, theta=-13.3859019 -> V=0.975, theta=0.0
% INFO    : Bus 5899	: V=1.07835867, theta=-18.399444 -> V=0.975, theta=0.0
% INFO    : Bus 5900	: V=1.05136627, theta=-7.84810144 -> V=0.975, theta=0.0
% INFO    : Bus 5901	: V=1.03070734, theta=-19.5416367 -> V=0.975, theta=0.0
% INFO    : Bus 5902	: V=1.0568815, theta=-27.5088994 -> V=0.975, theta=0.0
% INFO    : Bus 5903	: V=1.08027802, theta=-18.5592384 -> V=0.975, theta=0.0
% INFO    : Bus 5904	: V=1.04477537, theta=-26.2800152 -> V=0.975, theta=0.0
% INFO    : Bus 5905	: V=1.05870481, theta=-18.1176287 -> V=0.975, theta=0.0
% INFO    : Bus 5906	: V=1.06304284, theta=-6.77364729 -> V=0.975, theta=0.0
% INFO    : Bus 5907	: V=1.0867707, theta=-15.1817711 -> V=0.975, theta=0.0
% INFO    : Bus 5908	: V=1.05869069, theta=-19.0076055 -> V=0.975, theta=0.0
% INFO    : Bus 5909	: V=1.0603595, theta=-9.30520491 -> V=0.975, theta=0.0
% INFO    : Bus 5910	: V=1.07215758, theta=-40.9003191 -> V=0.975, theta=0.0
% INFO    : Bus 5911	: V=1.07263951, theta=3.0890788 -> V=0.975, theta=0.0
% INFO    : Bus 5912	: V=1.06978323, theta=-18.9409844 -> V=0.975, theta=0.0
% INFO    : Bus 5913	: V=1.04920713, theta=-8.66196402 -> V=0.975, theta=0.0
% INFO    : Bus 5914	: V=1.08791332, theta=-15.5197017 -> V=0.975, theta=0.0
% INFO    : Bus 5915	: V=1.07641053, theta=-17.7103152 -> V=0.975, theta=0.0
% INFO    : Bus 5916	: V=1.04833291, theta=-23.2224725 -> V=0.975, theta=0.0
% INFO    : Bus 5917	: V=1.08034945, theta=-15.759821 -> V=0.975, theta=0.0
% INFO    : Bus 5918	: V=1.07088637, theta=-16.5561553 -> V=0.975, theta=0.0
% INFO    : Bus 5919	: V=1.0773212, theta=-15.7042708 -> V=0.975, theta=0.0
% INFO    : Bus 5920	: V=1.05720363, theta=-16.2147923 -> V=0.975, theta=0.0
% INFO    : Bus 5921	: V=1.06768594, theta=-21.3922955 -> V=0.975, theta=0.0
% INFO    : Bus 5922	: V=1.07832589, theta=-18.4218797 -> V=0.975, theta=0.0
% INFO    : Bus 5923	: V=1.07998393, theta=-16.1535777 -> V=0.975, theta=0.0
% INFO    : Bus 5924	: V=1.05019932, theta=-6.73293048 -> V=0.975, theta=0.0
% INFO    : Bus 5925	: V=1.07363088, theta=-7.2368418 -> V=0.975, theta=0.0
% INFO    : Bus 5926	: V=1.04646485, theta=-19.4868523 -> V=0.975, theta=0.0
% INFO    : Bus 5927	: V=1.0577719, theta=-13.8927618 -> V=0.975, theta=0.0
% INFO    : Bus 5928	: V=1.07163433, theta=-18.7564834 -> V=0.975, theta=0.0
% INFO    : Bus 5929	: V=1.06931564, theta=-13.6621163 -> V=0.975, theta=0.0
% INFO    : Bus 5930	: V=1.07096607, theta=-17.3132278 -> V=0.975, theta=0.0
% INFO    : Bus 5931	: V=1.06359895, theta=-21.3470892 -> V=0.975, theta=0.0
% INFO    : Bus 5932	: V=1.06719813, theta=-10.4247703 -> V=0.975, theta=0.0
% INFO    : Bus 5933	: V=1.06762067, theta=-22.0084995 -> V=0.975, theta=0.0
% INFO    : Bus 5934	: V=1.07124506, theta=-7.8483518 -> V=0.975, theta=0.0
% INFO    : Bus 5935	: V=1.06929377, theta=-18.6588278 -> V=0.975, theta=0.0
% INFO    : Bus 5936	: V=1.08681548, theta=-16.2188308 -> V=0.975, theta=0.0
% INFO    : Bus 5937	: V=1.06553601, theta=-16.776963 -> V=0.975, theta=0.0
% INFO    : Bus 5938	: V=1.06953789, theta=-16.984731 -> V=0.975, theta=0.0
% INFO    : Bus 5939	: V=1.08143118, theta=-4.30126457 -> V=0.975, theta=0.0
% INFO    : Bus 5940	: V=1.07526546, theta=-18.3256029 -> V=0.975, theta=0.0
% INFO    : Bus 5941	: V=1.07029583, theta=-18.4501963 -> V=0.975, theta=0.0
% INFO    : Bus 5942	: V=1.06907025, theta=-18.2582864 -> V=0.975, theta=0.0
% INFO    : Bus 5943	: V=1.07179654, theta=-30.8255969 -> V=0.975, theta=0.0
% INFO    : Bus 5944	: V=1.07629841, theta=-20.9299139 -> V=0.975, theta=0.0
% INFO    : Bus 5945	: V=1.06365004, theta=-19.6722239 -> V=0.975, theta=0.0
% INFO    : Bus 5946	: V=1.08690437, theta=-16.2760101 -> V=0.975, theta=0.0
% INFO    : Bus 5947	: V=1.06482627, theta=-17.3810069 -> V=0.975, theta=0.0
% INFO    : Bus 5948	: V=1.0799399, theta=-4.69376659 -> V=0.975, theta=0.0
% INFO    : Bus 5949	: V=1.07510182, theta=-18.3235124 -> V=0.975, theta=0.0
% INFO    : Bus 5950	: V=1.08488905, theta=-18.8211192 -> V=0.975, theta=0.0
% INFO    : Bus 5951	: V=1.07919827, theta=-15.384389 -> V=0.975, theta=0.0
% INFO    : Bus 5952	: V=1.07180272, theta=-18.0817115 -> V=0.975, theta=0.0
% INFO    : Bus 5953	: V=1.11548811, theta=-6.72637955 -> V=0.975, theta=0.0
% INFO    : Bus 5954	: V=1.07218484, theta=-30.5358878 -> V=0.975, theta=0.0
% INFO    : Bus 5955	: V=1.07792809, theta=-9.44364651 -> V=0.975, theta=0.0
% INFO    : Bus 5956	: V=1.08860213, theta=-19.2663541 -> V=0.975, theta=0.0
% INFO    : Bus 5957	: V=1.07335343, theta=-15.1425145 -> V=0.975, theta=0.0
% INFO    : Bus 5958	: V=1.07241763, theta=5.33695273 -> V=0.975, theta=0.0
% INFO    : Bus 5959	: V=1.09789819, theta=-9.11436161 -> V=0.975, theta=0.0
% INFO    : Bus 5960	: V=1.10049362, theta=-2.08992033 -> V=0.975, theta=0.0
% INFO    : Bus 5961	: V=1.06665732, theta=-23.497348 -> V=0.975, theta=0.0
% INFO    : Bus 5962	: V=1.05208889, theta=-12.7500854 -> V=0.975, theta=0.0
% INFO    : Bus 5963	: V=1.098, theta=-2.41037233 -> V=0.975, theta=0.0
% INFO    : Bus 5964	: V=1.10070066, theta=-0.897268209 -> V=0.975, theta=0.0
% INFO    : Bus 5965	: V=1.07307492, theta=5.54589178 -> V=0.975, theta=0.0
% INFO    : Bus 5966	: V=1.13391273, theta=6.28929843 -> V=0.975, theta=0.0
% INFO    : Bus 5967	: V=1.08825383, theta=5.80162217 -> V=0.975, theta=0.0
% INFO    : Bus 5968	: V=1.05936951, theta=-1.01140208 -> V=0.975, theta=0.0
% INFO    : Bus 5969	: V=1.0659828, theta=-9.53043494 -> V=0.975, theta=0.0
% INFO    : Bus 5970	: V=1.09570946, theta=-10.5959839 -> V=0.975, theta=0.0
% INFO    : Bus 5971	: V=1.09787781, theta=-13.990338 -> V=0.975, theta=0.0
% INFO    : Bus 5972	: V=1.08085122, theta=-6.83691093 -> V=0.975, theta=0.0
% INFO    : Bus 5973	: V=1.104, theta=-5.99572047 -> V=0.975, theta=0.0
% INFO    : Bus 5974	: V=1.08093829, theta=-8.20672013 -> V=0.975, theta=0.0
% INFO    : Bus 5975	: V=1.08913697, theta=-3.01450214 -> V=0.975, theta=0.0
% INFO    : Bus 5976	: V=1.075, theta=-8.77023617 -> V=0.975, theta=0.0
% INFO    : Bus 5977	: V=1.06694042, theta=-11.6380381 -> V=0.975, theta=0.0
% INFO    : Bus 5978	: V=1.08993467, theta=-8.2450756 -> V=0.975, theta=0.0
% INFO    : Bus 5979	: V=1.10271132, theta=-5.0802689 -> V=0.975, theta=0.0
% INFO    : Bus 5980	: V=1.07840848, theta=-18.3099363 -> V=0.975, theta=0.0
% INFO    : Bus 5981	: V=1.0204444, theta=-13.1377365 -> V=0.975, theta=0.0
% INFO    : Bus 5982	: V=1.08514339, theta=-11.8037337 -> V=0.975, theta=0.0
% INFO    : Bus 5983	: V=1.09852624, theta=0.414057782 -> V=0.975, theta=0.0
% INFO    : Bus 5984	: V=1.06502674, theta=-7.40870764 -> V=0.975, theta=0.0
% INFO    : Bus 5985	: V=1.06056597, theta=-9.32534593 -> V=0.975, theta=0.0
% INFO    : Bus 5986	: V=1.07985695, theta=-3.176635 -> V=0.975, theta=0.0
% INFO    : Bus 5987	: V=1.04276429, theta=-9.04050852 -> V=0.975, theta=0.0
% INFO    : Bus 5988	: V=1.1092619, theta=-5.50357918 -> V=0.975, theta=0.0
% INFO    : Bus 5989	: V=1.061, theta=10.4469232 -> V=0.975, theta=0.0
% INFO    : Bus 5990	: V=1.07241261, theta=-10.3597398 -> V=0.975, theta=0.0
% INFO    : Bus 5991	: V=1.10006512, theta=-15.3895702 -> V=0.975, theta=0.0
% INFO    : Bus 5992	: V=1.05576637, theta=11.0246499 -> V=0.975, theta=0.0
% INFO    : Bus 5993	: V=1.10219309, theta=-3.03069683 -> V=0.975, theta=0.0
% INFO    : Bus 5994	: V=1.0523769, theta=1.88391488 -> V=0.975, theta=0.0
% INFO    : Bus 5995	: V=1.07137536, theta=4.89876764 -> V=0.975, theta=0.0
% INFO    : Bus 5996	: V=1.06309879, theta=-0.677395985 -> V=0.975, theta=0.0
% INFO    : Bus 5997	: V=1.09963456, theta=-14.9643548 -> V=0.975, theta=0.0
% INFO    : Bus 5998	: V=1.0949975, theta=10.1415274 -> V=0.975, theta=0.0
% INFO    : Bus 5999	: V=1.10506987, theta=-13.9203097 -> V=0.975, theta=0.0
% INFO    : Bus 6000	: V=1.00772144, theta=-21.751991 -> V=0.975, theta=0.0
% INFO    : Bus 6001	: V=1.01044845, theta=-34.2507665 -> V=0.975, theta=0.0
% INFO    : Bus 6002	: V=1.07700628, theta=-9.07812968 -> V=0.975, theta=0.0
% INFO    : Bus 6003	: V=1.0852467, theta=-9.15529361 -> V=0.975, theta=0.0
% INFO    : Bus 6004	: V=0.993, theta=-1.54725668 -> V=0.975, theta=0.0
% INFO    : Bus 6005	: V=1.06087, theta=-9.74710622 -> V=0.975, theta=0.0
% INFO    : Bus 6006	: V=1.07587698, theta=-10.2096217 -> V=0.975, theta=0.0
% INFO    : Bus 6007	: V=1.072, theta=-8.3696403 -> V=0.975, theta=0.0
% INFO    : Bus 6008	: V=1.10334533, theta=-14.5456291 -> V=0.975, theta=0.0
% INFO    : Bus 6009	: V=1.0629548, theta=-9.65596617 -> V=0.975, theta=0.0
% INFO    : Bus 6010	: V=1.07137491, theta=4.8968454 -> V=0.975, theta=0.0
% INFO    : Bus 6011	: V=1.07132283, theta=4.86562135 -> V=0.975, theta=0.0
% INFO    : Bus 6012	: V=1.04771327, theta=-6.95339348 -> V=0.975, theta=0.0
% INFO    : Bus 6013	: V=1.06009202, theta=3.6202459 -> V=0.975, theta=0.0
% INFO    : Bus 6014	: V=1.06415636, theta=-11.1750867 -> V=0.975, theta=0.0
% INFO    : Bus 6015	: V=1.109, theta=-3.55243475 -> V=0.975, theta=0.0
% INFO    : Bus 6016	: V=0.985199941, theta=-13.8631297 -> V=0.975, theta=0.0
% INFO    : Bus 6017	: V=1.05510797, theta=1.98703474 -> V=0.975, theta=0.0
% INFO    : Bus 6018	: V=1.08008963, theta=-9.70305239 -> V=0.975, theta=0.0
% INFO    : Bus 6019	: V=1.08603341, theta=-11.1554107 -> V=0.975, theta=0.0
% INFO    : Bus 6020	: V=1.08822798, theta=12.9246186 -> V=0.975, theta=0.0
% INFO    : Bus 6021	: V=1.08843258, theta=12.938376 -> V=0.975, theta=0.0
% INFO    : Bus 6022	: V=1.079, theta=3.40850712 -> V=0.975, theta=0.0
% INFO    : Bus 6023	: V=1.07474136, theta=2.51719836 -> V=0.975, theta=0.0
% INFO    : Bus 6024	: V=1.105, theta=6.02537603 -> V=0.975, theta=0.0
% INFO    : Bus 6025	: V=1.1006149, theta=5.46762527 -> V=0.975, theta=0.0
% INFO    : Bus 6026	: V=1.0389189, theta=11.3919858 -> V=0.975, theta=0.0
% INFO    : Bus 6027	: V=1.013, theta=19.150475 -> V=0.975, theta=0.0
% INFO    : Bus 6028	: V=1.05368736, theta=13.0659855 -> V=0.975, theta=0.0
% INFO    : Bus 6029	: V=1.05863045, theta=10.9069735 -> V=0.975, theta=0.0
% INFO    : Bus 6030	: V=1.054, theta=5.31949841 -> V=0.975, theta=0.0
% INFO    : Bus 6031	: V=1.06113304, theta=11.8693311 -> V=0.975, theta=0.0
% INFO    : Bus 6032	: V=1.0536931, theta=1.44618346 -> V=0.975, theta=0.0
% INFO    : Bus 6033	: V=1.06450483, theta=0.623286118 -> V=0.975, theta=0.0
% INFO    : Bus 6034	: V=1.07883911, theta=-2.8240923 -> V=0.975, theta=0.0
% INFO    : Bus 6035	: V=1.08973297, theta=-1.4136352 -> V=0.975, theta=0.0
% INFO    : Bus 6036	: V=1.10288194, theta=1.49452482 -> V=0.975, theta=0.0
% INFO    : Bus 6037	: V=1.04655686, theta=10.7092458 -> V=0.975, theta=0.0
% INFO    : Bus 6038	: V=1.05150812, theta=-10.299784 -> V=0.975, theta=0.0
% INFO    : Bus 6039	: V=1.09601983, theta=2.30299638 -> V=0.975, theta=0.0
% INFO    : Bus 6040	: V=1.04902695, theta=9.53876138 -> V=0.975, theta=0.0
% INFO    : Bus 6041	: V=1.04, theta=11.6597687 -> V=0.975, theta=0.0
% INFO    : Bus 6042	: V=1.09189906, theta=10.5328457 -> V=0.975, theta=0.0
% INFO    : Bus 6043	: V=1.09257505, theta=10.180054 -> V=0.975, theta=0.0
% INFO    : Bus 6044	: V=1.06050904, theta=13.7625777 -> V=0.975, theta=0.0
% INFO    : Bus 6045	: V=1.04271111, theta=-14.9484058 -> V=0.975, theta=0.0
% INFO    : Bus 6046	: V=1.10132785, theta=-2.4728798 -> V=0.975, theta=0.0
% INFO    : Bus 6047	: V=1.04488835, theta=-7.80914482 -> V=0.975, theta=0.0
% INFO    : Bus 6048	: V=1.09050946, theta=-4.68725887 -> V=0.975, theta=0.0
% INFO    : Bus 6049	: V=1.06044573, theta=-2.7026384 -> V=0.975, theta=0.0
% INFO    : Bus 6050	: V=1.10917378, theta=-6.79977428 -> V=0.975, theta=0.0
% INFO    : Bus 6051	: V=1.10442783, theta=-11.7916812 -> V=0.975, theta=0.0
% INFO    : Bus 6052	: V=1.06428034, theta=-10.6302467 -> V=0.975, theta=0.0
% INFO    : Bus 6053	: V=1.02427198, theta=-13.2836409 -> V=0.975, theta=0.0
% INFO    : Bus 6054	: V=1.0911568, theta=-7.06566495 -> V=0.975, theta=0.0
% INFO    : Bus 6055	: V=1.09846731, theta=-9.04508051 -> V=0.975, theta=0.0
% INFO    : Bus 6056	: V=1.048, theta=11.2428136 -> V=0.975, theta=0.0
% INFO    : Bus 6057	: V=1.10602381, theta=-11.97849 -> V=0.975, theta=0.0
% INFO    : Bus 6058	: V=1.08974334, theta=-4.93652257 -> V=0.975, theta=0.0
% INFO    : Bus 6059	: V=1.095, theta=-0.922876859 -> V=0.975, theta=0.0
% INFO    : Bus 6060	: V=1.06168324, theta=-3.11142472 -> V=0.975, theta=0.0
% INFO    : Bus 6061	: V=1.06168324, theta=-3.11142472 -> V=0.975, theta=0.0
% INFO    : Bus 6062	: V=1.06154767, theta=-3.64085787 -> V=0.975, theta=0.0
% INFO    : Bus 6063	: V=1.06097443, theta=-2.37932665 -> V=0.975, theta=0.0
% INFO    : Bus 6064	: V=1.05515889, theta=1.9764045 -> V=0.975, theta=0.0
% INFO    : Bus 6065	: V=1.05501451, theta=1.97479004 -> V=0.975, theta=0.0
% INFO    : Bus 6066	: V=1.0844116, theta=5.5663532 -> V=0.975, theta=0.0
% INFO    : Bus 6067	: V=1.065, theta=5.35670709 -> V=0.975, theta=0.0
% INFO    : Bus 6068	: V=1.10612858, theta=-4.66271541 -> V=0.975, theta=0.0
% INFO    : Bus 6069	: V=1.10624374, theta=-4.67124074 -> V=0.975, theta=0.0
% INFO    : Bus 6070	: V=1.10185474, theta=-3.77732035 -> V=0.975, theta=0.0
% INFO    : Bus 6071	: V=1.05437838, theta=14.3113971 -> V=0.975, theta=0.0
% INFO    : Bus 6072	: V=1.06841917, theta=15.1824918 -> V=0.975, theta=0.0
% INFO    : Bus 6073	: V=1.08175414, theta=-9.55437648 -> V=0.975, theta=0.0
% INFO    : Bus 6074	: V=1.07282746, theta=-7.49751138 -> V=0.975, theta=0.0
% INFO    : Bus 6075	: V=1.10009695, theta=-7.18051036 -> V=0.975, theta=0.0
% INFO    : Bus 6076	: V=1.04631021, theta=-4.52833421 -> V=0.975, theta=0.0
% INFO    : Bus 6077	: V=1.07382777, theta=-4.9622162 -> V=0.975, theta=0.0
% INFO    : Bus 6078	: V=1.07261962, theta=-3.15476699 -> V=0.975, theta=0.0
% INFO    : Bus 6079	: V=1.07325905, theta=-10.387014 -> V=0.975, theta=0.0
% INFO    : Bus 6080	: V=1.06588063, theta=14.1580718 -> V=0.975, theta=0.0
% INFO    : Bus 6081	: V=1.10533062, theta=4.1868705 -> V=0.975, theta=0.0
% INFO    : Bus 6082	: V=1.04948971, theta=-12.1297381 -> V=0.975, theta=0.0
% INFO    : Bus 6083	: V=1.0943305, theta=-11.0426704 -> V=0.975, theta=0.0
% INFO    : Bus 6084	: V=1.10308876, theta=-3.86823781 -> V=0.975, theta=0.0
% INFO    : Bus 6085	: V=1.10131896, theta=7.11644168 -> V=0.975, theta=0.0
% INFO    : Bus 6086	: V=1.04350634, theta=-10.412097 -> V=0.975, theta=0.0
% INFO    : Bus 6087	: V=1.09424261, theta=-9.28232454 -> V=0.975, theta=0.0
% INFO    : Bus 6088	: V=1.0228005, theta=-14.545083 -> V=0.975, theta=0.0
% INFO    : Bus 6089	: V=1.10508535, theta=7.38190994 -> V=0.975, theta=0.0
% INFO    : Bus 6090	: V=1.10508532, theta=7.3819112 -> V=0.975, theta=0.0
% INFO    : Bus 6091	: V=1.08, theta=15.4904516 -> V=0.975, theta=0.0
% INFO    : Bus 6092	: V=1.04767638, theta=12.5505662 -> V=0.975, theta=0.0
% INFO    : Bus 6093	: V=1.066, theta=-3.54806373 -> V=0.975, theta=0.0
% INFO    : Bus 6094	: V=1.072, theta=-2.46763781 -> V=0.975, theta=0.0
% INFO    : Bus 6095	: V=1.099, theta=0.574719608 -> V=0.975, theta=0.0
% INFO    : Bus 6096	: V=1.10375139, theta=-0.80861316 -> V=0.975, theta=0.0
% INFO    : Bus 6097	: V=1.07503465, theta=1.72850735 -> V=0.975, theta=0.0
% INFO    : Bus 6098	: V=1.06627768, theta=-4.08805102 -> V=0.975, theta=0.0
% INFO    : Bus 6099	: V=1.07577443, theta=-5.09869991 -> V=0.975, theta=0.0
% INFO    : Bus 6100	: V=1.07526839, theta=-3.15983306 -> V=0.975, theta=0.0
% INFO    : Bus 6101	: V=1.0976744, theta=0.379499118 -> V=0.975, theta=0.0
% INFO    : Bus 6102	: V=1.10202796, theta=-0.987979968 -> V=0.975, theta=0.0
% INFO    : Bus 6103	: V=1.10181842, theta=-8.89019869 -> V=0.975, theta=0.0
% INFO    : Bus 6104	: V=1.098, theta=1.13099458 -> V=0.975, theta=0.0
% INFO    : Bus 6105	: V=1.059, theta=13.5291498 -> V=0.975, theta=0.0
% INFO    : Bus 6106	: V=1.04579037, theta=-9.1674378 -> V=0.975, theta=0.0
% INFO    : Bus 6107	: V=1.0769691, theta=-8.40342581 -> V=0.975, theta=0.0
% INFO    : Bus 6108	: V=1.07055235, theta=-7.4562834 -> V=0.975, theta=0.0
% INFO    : Bus 6109	: V=1.04878554, theta=2.65174873 -> V=0.975, theta=0.0
% INFO    : Bus 6110	: V=1.04649574, theta=2.44571643 -> V=0.975, theta=0.0
% INFO    : Bus 6111	: V=1.05427037, theta=4.88159838 -> V=0.975, theta=0.0
% INFO    : Bus 6112	: V=1.10473992, theta=-4.72994972 -> V=0.975, theta=0.0
% INFO    : Bus 6113	: V=1.052, theta=11.7636113 -> V=0.975, theta=0.0
% INFO    : Bus 6114	: V=1.054, theta=11.4208259 -> V=0.975, theta=0.0
% INFO    : Bus 6115	: V=1.09168532, theta=-1.37030093 -> V=0.975, theta=0.0
% INFO    : Bus 6116	: V=1.08, theta=-8.67139658 -> V=0.975, theta=0.0
% INFO    : Bus 6117	: V=1.10348354, theta=-3.53619334 -> V=0.975, theta=0.0
% INFO    : Bus 6118	: V=1.10909168, theta=-5.12268246 -> V=0.975, theta=0.0
% INFO    : Bus 6119	: V=1.04523318, theta=2.36060206 -> V=0.975, theta=0.0
% INFO    : Bus 6120	: V=1.05901601, theta=17.5773942 -> V=0.975, theta=0.0
% INFO    : Bus 6121	: V=1.04073604, theta=2.38634861 -> V=0.975, theta=0.0
% INFO    : Bus 6122	: V=1.02862297, theta=-3.60549862 -> V=0.975, theta=0.0
% INFO    : Bus 6123	: V=1.10357992, theta=-3.19318344 -> V=0.975, theta=0.0
% INFO    : Bus 6124	: V=1.10141537, theta=-13.288242 -> V=0.975, theta=0.0
% INFO    : Bus 6125	: V=1.04997943, theta=3.15724089 -> V=0.975, theta=0.0
% INFO    : Bus 6126	: V=1.09727115, theta=-3.20697481 -> V=0.975, theta=0.0
% INFO    : Bus 6127	: V=1.097, theta=10.8085681 -> V=0.975, theta=0.0
% INFO    : Bus 6128	: V=1.06277816, theta=-3.26634969 -> V=0.975, theta=0.0
% INFO    : Bus 6129	: V=1.0558044, theta=-0.850598849 -> V=0.975, theta=0.0
% INFO    : Bus 6130	: V=1.05956273, theta=-3.44143719 -> V=0.975, theta=0.0
% INFO    : Bus 6131	: V=1.103, theta=-1.7620556 -> V=0.975, theta=0.0
% INFO    : Bus 6132	: V=1.04120558, theta=-15.0711121 -> V=0.975, theta=0.0
% INFO    : Bus 6133	: V=1.05940118, theta=-9.68113976 -> V=0.975, theta=0.0
% INFO    : Bus 6134	: V=1.075, theta=-9.55325316 -> V=0.975, theta=0.0
% INFO    : Bus 6135	: V=1.10321104, theta=-12.6135612 -> V=0.975, theta=0.0
% INFO    : Bus 6136	: V=1.04934199, theta=-5.90230734 -> V=0.975, theta=0.0
% INFO    : Bus 6137	: V=1.11170293, theta=-4.13788837 -> V=0.975, theta=0.0
% INFO    : Bus 6138	: V=1.09055461, theta=11.5809635 -> V=0.975, theta=0.0
% INFO    : Bus 6139	: V=1.09776252, theta=4.02267022 -> V=0.975, theta=0.0
% INFO    : Bus 6140	: V=1.083, theta=14.7053331 -> V=0.975, theta=0.0
% INFO    : Bus 6141	: V=1.06755827, theta=-7.58669845 -> V=0.975, theta=0.0
% INFO    : Bus 6142	: V=1.06687645, theta=-3.67782573 -> V=0.975, theta=0.0
% INFO    : Bus 6143	: V=1.05163817, theta=13.4606051 -> V=0.975, theta=0.0
% INFO    : Bus 6144	: V=1.04904431, theta=-7.21572546 -> V=0.975, theta=0.0
% INFO    : Bus 6145	: V=1.09330965, theta=11.0333898 -> V=0.975, theta=0.0
% INFO    : Bus 6146	: V=1.09711591, theta=-14.4476733 -> V=0.975, theta=0.0
% INFO    : Bus 6147	: V=1.09322403, theta=-1.87612908 -> V=0.975, theta=0.0
% INFO    : Bus 6148	: V=1.08474492, theta=16.330249 -> V=0.975, theta=0.0
% INFO    : Bus 6149	: V=1.02341664, theta=-12.5304338 -> V=0.975, theta=0.0
% INFO    : Bus 6150	: V=1.04491045, theta=-3.14335486 -> V=0.975, theta=0.0
% INFO    : Bus 6151	: V=1.10088278, theta=-1.94403362 -> V=0.975, theta=0.0
% INFO    : Bus 6152	: V=1.10508517, theta=7.38191427 -> V=0.975, theta=0.0
% INFO    : Bus 6153	: V=1.10773275, theta=-11.4607181 -> V=0.975, theta=0.0
% INFO    : Bus 6154	: V=1.0614808, theta=-8.53069911 -> V=0.975, theta=0.0
% INFO    : Bus 6155	: V=1.08616918, theta=-8.5880597 -> V=0.975, theta=0.0
% INFO    : Bus 6156	: V=1.078142, theta=-9.0485751 -> V=0.975, theta=0.0
% INFO    : Bus 6157	: V=1.07879511, theta=-8.3931803 -> V=0.975, theta=0.0
% INFO    : Bus 6158	: V=1.07907075, theta=-8.97544792 -> V=0.975, theta=0.0
% INFO    : Bus 6159	: V=1.10192138, theta=-2.08259167 -> V=0.975, theta=0.0
% INFO    : Bus 6160	: V=1.06025511, theta=-2.83221673 -> V=0.975, theta=0.0
% INFO    : Bus 6161	: V=1.09872808, theta=-3.55000318 -> V=0.975, theta=0.0
% INFO    : Bus 6162	: V=1.10099839, theta=7.11807054 -> V=0.975, theta=0.0
% INFO    : Bus 6163	: V=1.092, theta=-11.1641934 -> V=0.975, theta=0.0
% INFO    : Bus 6164	: V=0.860487437, theta=-23.9433812 -> V=0.975, theta=0.0
% INFO    : Bus 6165	: V=1.0618513, theta=-9.74285387 -> V=0.975, theta=0.0
% INFO    : Bus 6166	: V=1.08, theta=-9.15587141 -> V=0.975, theta=0.0
% INFO    : Bus 6167	: V=1.10682978, theta=-7.22503618 -> V=0.975, theta=0.0
% INFO    : Bus 6168	: V=1.10810838, theta=-9.23591269 -> V=0.975, theta=0.0
% INFO    : Bus 6169	: V=1.02675852, theta=-13.6103161 -> V=0.975, theta=0.0
% INFO    : Bus 6170	: V=1.09913762, theta=-13.5712188 -> V=0.975, theta=0.0
% INFO    : Bus 6171	: V=1.0554786, theta=1.03005637 -> V=0.975, theta=0.0
% INFO    : Bus 6172	: V=1.06781914, theta=-11.5400223 -> V=0.975, theta=0.0
% INFO    : Bus 6173	: V=1.086, theta=17.3969774 -> V=0.975, theta=0.0
% INFO    : Bus 6174	: V=1.0415172, theta=-10.0910141 -> V=0.975, theta=0.0
% INFO    : Bus 6175	: V=1.072, theta=-8.62885973 -> V=0.975, theta=0.0
% INFO    : Bus 6176	: V=1.09419677, theta=-8.40609198 -> V=0.975, theta=0.0
% INFO    : Bus 6177	: V=1.09779188, theta=-2.36298111 -> V=0.975, theta=0.0
% INFO    : Bus 6178	: V=1.04176612, theta=-7.97976994 -> V=0.975, theta=0.0
% INFO    : Bus 6179	: V=1.04611057, theta=-6.59088729 -> V=0.975, theta=0.0
% INFO    : Bus 6180	: V=1.04920994, theta=-9.66299429 -> V=0.975, theta=0.0
% INFO    : Bus 6181	: V=1.09969129, theta=-6.80757342 -> V=0.975, theta=0.0
% INFO    : Bus 6182	: V=1.03311134, theta=-14.4406939 -> V=0.975, theta=0.0
% INFO    : Bus 6183	: V=1.07651168, theta=14.3351935 -> V=0.975, theta=0.0
% INFO    : Bus 6184	: V=1.0243887, theta=-11.6184307 -> V=0.975, theta=0.0
% INFO    : Bus 6185	: V=1.08505792, theta=-9.30567124 -> V=0.975, theta=0.0
% INFO    : Bus 6186	: V=1.07661303, theta=-3.63213425 -> V=0.975, theta=0.0
% INFO    : Bus 6187	: V=1.10831361, theta=-3.47352555 -> V=0.975, theta=0.0
% INFO    : Bus 6188	: V=1.07146972, theta=13.349262 -> V=0.975, theta=0.0
% INFO    : Bus 6189	: V=1.109, theta=-5.94039957 -> V=0.975, theta=0.0
% INFO    : Bus 6190	: V=1.10000283, theta=-9.87743258 -> V=0.975, theta=0.0
% INFO    : Bus 6191	: V=1.07787179, theta=-9.78501511 -> V=0.975, theta=0.0
% INFO    : Bus 6192	: V=1.0198383, theta=-14.365905 -> V=0.975, theta=0.0
% INFO    : Bus 6193	: V=1.0329334, theta=-16.6078481 -> V=0.975, theta=0.0
% INFO    : Bus 6194	: V=1.11053152, theta=-4.53937861 -> V=0.975, theta=0.0
% INFO    : Bus 6195	: V=1.10818715, theta=-10.9359446 -> V=0.975, theta=0.0
% INFO    : Bus 6196	: V=1.062, theta=-4.2841522 -> V=0.975, theta=0.0
% INFO    : Bus 6197	: V=1.10942076, theta=-4.98904985 -> V=0.975, theta=0.0
% INFO    : Bus 6198	: V=1.01467809, theta=-20.8286069 -> V=0.975, theta=0.0
% INFO    : Bus 6199	: V=1.00657138, theta=-1.88243762 -> V=0.975, theta=0.0
% INFO    : Bus 6200	: V=1.04570082, theta=9.25778025 -> V=0.975, theta=0.0
% INFO    : Bus 6201	: V=1.06827742, theta=14.1788948 -> V=0.975, theta=0.0
% INFO    : Bus 6202	: V=1.01002243, theta=18.569341 -> V=0.975, theta=0.0
% INFO    : Bus 6203	: V=1.01002243, theta=18.569341 -> V=0.975, theta=0.0
% INFO    : Bus 6204	: V=1.05277428, theta=-1.98339149 -> V=0.975, theta=0.0
% INFO    : Bus 6205	: V=1.18272211, theta=-20.8525514 -> V=0.995655, theta=0.0
% INFO    : Bus 6206	: V=1.07208529, theta=-8.61750067 -> V=0.975, theta=0.0
% INFO    : Bus 6207	: V=1.06713439, theta=10.8097778 -> V=0.975, theta=0.0
% INFO    : Bus 6208	: V=1.05208057, theta=10.7851893 -> V=0.975, theta=0.0
% INFO    : Bus 6209	: V=1.05229765, theta=11.3227835 -> V=0.975, theta=0.0
% INFO    : Bus 6210	: V=1.04896988, theta=3.18894899 -> V=0.975, theta=0.0
% INFO    : Bus 6211	: V=1.06071274, theta=-2.47396235 -> V=0.975, theta=0.0
% INFO    : Bus 6212	: V=1.0536513, theta=2.10207378 -> V=0.975, theta=0.0
% INFO    : Bus 6213	: V=1.09819027, theta=-2.36590312 -> V=0.975, theta=0.0
% INFO    : Bus 6214	: V=1.04486143, theta=-7.81226552 -> V=0.975, theta=0.0
% INFO    : Bus 6215	: V=1.09846727, theta=0.558794192 -> V=0.975, theta=0.0
% INFO    : Bus 6216	: V=1.06576236, theta=5.25458148 -> V=0.975, theta=0.0
% INFO    : Bus 6217	: V=1.07615526, theta=-9.30082344 -> V=0.975, theta=0.0
% INFO    : Bus 6218	: V=1.09602535, theta=0.732238664 -> V=0.975, theta=0.0
% INFO    : Bus 6219	: V=1.1, theta=-13.1235413 -> V=0.975, theta=0.0
% INFO    : Bus 6220	: V=1.041, theta=11.440118 -> V=0.975, theta=0.0
% INFO    : Bus 6221	: V=1.09430048, theta=10.7394843 -> V=0.975, theta=0.0
% INFO    : Bus 6222	: V=1.06568297, theta=-9.52283802 -> V=0.975, theta=0.0
% INFO    : Bus 6223	: V=1.097, theta=-2.92776918 -> V=0.975, theta=0.0
% INFO    : Bus 6224	: V=1.05546175, theta=6.99813939 -> V=0.975, theta=0.0
% INFO    : Bus 6225	: V=1.0495018, theta=5.79399138 -> V=0.975, theta=0.0
% INFO    : Bus 6226	: V=1.06734141, theta=-11.5345049 -> V=0.975, theta=0.0
% INFO    : Bus 6227	: V=1.077, theta=-9.83789016 -> V=0.975, theta=0.0
% INFO    : Bus 6228	: V=1.05117674, theta=1.92114825 -> V=0.975, theta=0.0
% INFO    : Bus 6229	: V=1.05006438, theta=1.82823497 -> V=0.975, theta=0.0
% INFO    : Bus 6230	: V=1.0650077, theta=-10.099622 -> V=0.975, theta=0.0
% INFO    : Bus 6231	: V=1.06538669, theta=-7.83510447 -> V=0.975, theta=0.0
% INFO    : Bus 6232	: V=1.083, theta=-9.72798168 -> V=0.975, theta=0.0
% INFO    : Bus 6233	: V=1.0320104, theta=-13.381095 -> V=0.975, theta=0.0
% INFO    : Bus 6234	: V=1.07907926, theta=-12.1304289 -> V=0.975, theta=0.0
% INFO    : Bus 6235	: V=1.04427104, theta=-14.2907618 -> V=0.975, theta=0.0
% INFO    : Bus 6236	: V=1.08006146, theta=-12.0956519 -> V=0.975, theta=0.0
% INFO    : Bus 6237	: V=1.1001415, theta=-4.72061565 -> V=0.975, theta=0.0
% INFO    : Bus 6238	: V=1.09999361, theta=0.305312713 -> V=0.975, theta=0.0
% INFO    : Bus 6239	: V=1.06502076, theta=-9.54773853 -> V=0.975, theta=0.0
% INFO    : Bus 6240	: V=1.089, theta=-11.007502 -> V=0.975, theta=0.0
% INFO    : Bus 6241	: V=1.0986734, theta=3.12042909 -> V=0.975, theta=0.0
% INFO    : Bus 6242	: V=1.1021693, theta=-6.6438334 -> V=0.975, theta=0.0
% INFO    : Bus 6243	: V=1.10546287, theta=-6.30139966 -> V=0.975, theta=0.0
% INFO    : Bus 6244	: V=1.08421997, theta=-7.88181634 -> V=0.975, theta=0.0
% INFO    : Bus 6245	: V=1.10274636, theta=-6.31280427 -> V=0.975, theta=0.0
% INFO    : Bus 6246	: V=1.09433694, theta=-6.14669229 -> V=0.975, theta=0.0
% INFO    : Bus 6247	: V=1.03326949, theta=-13.9413673 -> V=0.975, theta=0.0
% INFO    : Bus 6248	: V=1.074, theta=-8.7090291 -> V=0.975, theta=0.0
% INFO    : Bus 6249	: V=1.06837517, theta=-1.46795209 -> V=0.975, theta=0.0
% INFO    : Bus 6250	: V=1.07053279, theta=-1.83964233 -> V=0.975, theta=0.0
% INFO    : Bus 6251	: V=1.09467982, theta=6.16091697 -> V=0.975, theta=0.0
% INFO    : Bus 6252	: V=1.04770433, theta=6.73594887 -> V=0.975, theta=0.0
% INFO    : Bus 6253	: V=1.05256574, theta=6.31846928 -> V=0.975, theta=0.0
% INFO    : Bus 6254	: V=1.04883115, theta=-10.4826248 -> V=0.975, theta=0.0
% INFO    : Bus 6255	: V=1.06390207, theta=14.5775866 -> V=0.975, theta=0.0
% INFO    : Bus 6256	: V=0.993, theta=-5.0444808 -> V=0.975, theta=0.0
% INFO    : Bus 6257	: V=0.969624136, theta=-5.04325504 -> V=0.975, theta=0.0
% INFO    : Bus 6258	: V=1.072, theta=-22.7149665 -> V=0.975, theta=0.0
% INFO    : Bus 6259	: V=0.995, theta=-13.4427094 -> V=0.975, theta=0.0
% INFO    : Bus 6260	: V=0.937578999, theta=-19.4736199 -> V=0.975, theta=0.0
% INFO    : Bus 6261	: V=1.074, theta=-7.79083556 -> V=0.975, theta=0.0
% INFO    : Bus 6262	: V=1.074, theta=-7.79083556 -> V=0.975, theta=0.0
% INFO    : Bus 6263	: V=1.058, theta=-7.63555755 -> V=0.975, theta=0.0
% INFO    : Bus 6264	: V=1.058, theta=-7.83209993 -> V=0.975, theta=0.0
% INFO    : Bus 6265	: V=0.983, theta=-0.762515913 -> V=0.975, theta=0.0
% INFO    : Bus 6266	: V=0.979, theta=-3.15639821 -> V=0.975, theta=0.0
% INFO    : Bus 6267	: V=1.037, theta=0.458187594 -> V=0.975, theta=0.0
% INFO    : Bus 6268	: V=1.035, theta=-0.271065268 -> V=0.975, theta=0.0
% INFO    : Bus 6269	: V=0.951, theta=0.238878557 -> V=0.975, theta=0.0
% INFO    : Bus 6270	: V=0.954, theta=0.753773363 -> V=0.975, theta=0.0
% INFO    : Bus 6271	: V=1.044, theta=-2.09518592 -> V=0.975, theta=0.0
% INFO    : Bus 6272	: V=1.044, theta=-1.80341604 -> V=0.975, theta=0.0
% INFO    : Bus 6273	: V=1.043, theta=-1.80784706 -> V=0.975, theta=0.0
% INFO    : Bus 6274	: V=1.042, theta=-2.05467632 -> V=0.975, theta=0.0
% INFO    : Bus 6276	: V=1.004, theta=11.0966982 -> V=0.975, theta=0.0
% INFO    : Bus 6277	: V=1.007, theta=11.0395689 -> V=0.975, theta=0.0
% INFO    : Bus 6278	: V=1.032, theta=11.3565114 -> V=0.975, theta=0.0
% INFO    : Bus 6279	: V=1.032, theta=6.35662928 -> V=0.975, theta=0.0
% INFO    : Bus 6280	: V=1.02663721, theta=6.35662928 -> V=0.975, theta=0.0
% INFO    : Bus 6281	: V=1.015, theta=-1.40378912 -> V=0.975, theta=0.0
% INFO    : Bus 6282	: V=1.017, theta=-0.856431727 -> V=0.975, theta=0.0
% INFO    : Bus 6283	: V=1.015, theta=-1.40378912 -> V=0.975, theta=0.0
% INFO    : Bus 6284	: V=1.017, theta=-0.856431727 -> V=0.975, theta=0.0
% INFO    : Bus 6285	: V=1.017, theta=-0.856431727 -> V=0.975, theta=0.0
% INFO    : Bus 6286	: V=0.992, theta=-0.889388669 -> V=0.975, theta=0.0
% INFO    : Bus 6287	: V=0.962, theta=-5.16501141 -> V=0.975, theta=0.0
% INFO    : Bus 6288	: V=0.995, theta=-4.71715452 -> V=0.975, theta=0.0
% INFO    : Bus 6289	: V=0.982, theta=-2.9702125 -> V=0.975, theta=0.0
% INFO    : Bus 6290	: V=0.99, theta=4.42165353 -> V=0.975, theta=0.0
% INFO    : Bus 6291	: V=0.991, theta=4.42431309 -> V=0.975, theta=0.0
% INFO    : Bus 6292	: V=0.992, theta=4.27611081 -> V=0.975, theta=0.0
% INFO    : Bus 6293	: V=0.991, theta=4.05874947 -> V=0.975, theta=0.0
% INFO    : Bus 6294	: V=0.992, theta=4.31769869 -> V=0.975, theta=0.0
% INFO    : Bus 6295	: V=0.992, theta=4.30071807 -> V=0.975, theta=0.0
% INFO    : Bus 6296	: V=1.038, theta=-9.36973917 -> V=0.975, theta=0.0
% INFO    : Bus 6297	: V=1.038, theta=-9.26473084 -> V=0.975, theta=0.0
% INFO    : Bus 6298	: V=1.038, theta=-9.26473084 -> V=0.975, theta=0.0
% INFO    : Bus 6299	: V=1.037, theta=-9.34263436 -> V=0.975, theta=0.0
% INFO    : Bus 6300	: V=1.037, theta=-9.34263436 -> V=0.975, theta=0.0
% INFO    : Bus 6301	: V=1.037, theta=-9.34263436 -> V=0.975, theta=0.0
% INFO    : Bus 6302	: V=1.018, theta=-14.8986201 -> V=0.975, theta=0.0
% INFO    : Bus 6303	: V=1.018, theta=-14.8986201 -> V=0.975, theta=0.0
% INFO    : Bus 6304	: V=1.0, theta=18.7972791 -> V=0.975, theta=0.0
% INFO    : Bus 6305	: V=1.006, theta=19.5324535 -> V=0.975, theta=0.0
% INFO    : Bus 6306	: V=1.005, theta=19.782624 -> V=0.975, theta=0.0
% INFO    : Bus 6307	: V=1.096, theta=-12.724348 -> V=0.975, theta=0.0
% INFO    : Bus 6308	: V=1.026, theta=-32.9065774 -> V=0.975, theta=0.0
% INFO    : Bus 6309	: V=1.004, theta=-9.07173576 -> V=0.975, theta=0.0
% INFO    : Bus 6311	: V=1.003, theta=-9.01039171 -> V=0.975, theta=0.0
% INFO    : Bus 6312	: V=1.004, theta=-9.03907845 -> V=0.975, theta=0.0
% INFO    : Bus 6313	: V=1.02, theta=19.0302345 -> V=0.975, theta=0.0
% INFO    : Bus 6314	: V=1.022, theta=18.6626331 -> V=0.975, theta=0.0
% INFO    : Bus 6315	: V=1.017, theta=1.79033901 -> V=0.975, theta=0.0
% INFO    : Bus 6316	: V=1.015, theta=1.59900083 -> V=0.975, theta=0.0
% INFO    : Bus 6317	: V=0.992, theta=-9.70152305 -> V=0.975, theta=0.0
% INFO    : Bus 6318	: V=0.994, theta=-9.62936371 -> V=0.975, theta=0.0
% INFO    : Bus 6319	: V=1.019, theta=-9.79635703 -> V=0.975, theta=0.0
% INFO    : Bus 6320	: V=0.988089154, theta=-30.8278588 -> V=0.975, theta=0.0
% INFO    : Bus 6321	: V=1.001, theta=-24.4286396 -> V=0.975, theta=0.0
% INFO    : Bus 6322	: V=1.0, theta=-24.6790867 -> V=0.975, theta=0.0
% INFO    : Bus 6324	: V=0.986228469, theta=-27.6111831 -> V=0.975, theta=0.0
% INFO    : Bus 6325	: V=0.992, theta=-0.722044655 -> V=0.975, theta=0.0
% INFO    : Bus 6326	: V=0.992, theta=-0.864664531 -> V=0.975, theta=0.0
% INFO    : Bus 6327	: V=0.992, theta=-0.577947021 -> V=0.975, theta=0.0
% INFO    : Bus 6328	: V=0.992, theta=-0.577947021 -> V=0.975, theta=0.0
% INFO    : Bus 6329	: V=0.992, theta=-0.722044655 -> V=0.975, theta=0.0
% INFO    : Bus 6330	: V=0.992, theta=-1.00868879 -> V=0.975, theta=0.0
% INFO    : Bus 6331	: V=1.004, theta=8.85165877 -> V=0.975, theta=0.0
% INFO    : Bus 6332	: V=1.006, theta=8.91865498 -> V=0.975, theta=0.0
% INFO    : Bus 6333	: V=1.008, theta=8.883379 -> V=0.975, theta=0.0
% INFO    : Bus 6334	: V=1.007, theta=8.64194471 -> V=0.975, theta=0.0
% INFO    : Bus 6335	: V=1.004, theta=-10.4469297 -> V=0.975, theta=0.0
% INFO    : Bus 6336	: V=1.004, theta=-10.3421547 -> V=0.975, theta=0.0
% INFO    : Bus 6337	: V=0.950209737, theta=-19.600239 -> V=0.975, theta=0.0
% INFO    : Bus 6338	: V=0.978925134, theta=-19.6002631 -> V=0.975, theta=0.0
% INFO    : Bus 6339	: V=1.021, theta=2.82082778 -> V=0.975, theta=0.0
% INFO    : Bus 6340	: V=0.999, theta=1.54581863 -> V=0.975, theta=0.0
% INFO    : Bus 6341	: V=0.998, theta=1.55260989 -> V=0.975, theta=0.0
% INFO    : Bus 6342	: V=0.997, theta=1.6123226 -> V=0.975, theta=0.0
% INFO    : Bus 6343	: V=0.997, theta=1.72579149 -> V=0.975, theta=0.0
% INFO    : Bus 6344	: V=1.03372926, theta=-18.231278 -> V=0.975, theta=0.0
% INFO    : Bus 6345	: V=1.042, theta=-3.44546276 -> V=0.975, theta=0.0
% INFO    : Bus 6346	: V=1.044, theta=-3.82270503 -> V=0.975, theta=0.0
% INFO    : Bus 6347	: V=1.014, theta=-6.47107549 -> V=0.975, theta=0.0
% INFO    : Bus 6348	: V=1.03, theta=-5.65744802 -> V=0.975, theta=0.0
% INFO    : Bus 6349	: V=1.026, theta=-6.09000265 -> V=0.975, theta=0.0
% INFO    : Bus 6350	: V=1.028, theta=-5.12732216 -> V=0.975, theta=0.0
% INFO    : Bus 6351	: V=1.033, theta=-4.91510203 -> V=0.975, theta=0.0
% INFO    : Bus 6352	: V=1.028, theta=-2.58023742 -> V=0.975, theta=0.0
% INFO    : Bus 6353	: V=1.03, theta=-2.94816532 -> V=0.975, theta=0.0
% INFO    : Bus 6354	: V=0.978, theta=-19.6485763 -> V=0.975, theta=0.0
% INFO    : Bus 6355	: V=1.007, theta=-10.2112667 -> V=0.975, theta=0.0
% INFO    : Bus 6356	: V=1.011, theta=11.6402242 -> V=0.975, theta=0.0
% INFO    : Bus 6357	: V=1.009, theta=11.6609234 -> V=0.975, theta=0.0
% INFO    : Bus 6358	: V=1.009, theta=11.6816983 -> V=0.975, theta=0.0
% INFO    : Bus 6359	: V=1.007, theta=11.7976249 -> V=0.975, theta=0.0
% INFO    : Bus 6360	: V=1.007, theta=11.7058352 -> V=0.975, theta=0.0
% INFO    : Bus 6361	: V=1.012, theta=11.1152192 -> V=0.975, theta=0.0
% INFO    : Bus 6362	: V=1.018, theta=-0.747898745 -> V=0.975, theta=0.0
% INFO    : Bus 6363	: V=0.997011603, theta=-32.4349259 -> V=0.975, theta=0.0
% INFO    : Bus 6364	: V=1.043, theta=-6.62039958 -> V=0.975, theta=0.0
% INFO    : Bus 6365	: V=1.00007186, theta=-11.7995504 -> V=0.975, theta=0.0
% INFO    : Bus 6366	: V=0.985175453, theta=-10.2898511 -> V=0.975, theta=0.0
% INFO    : Bus 6368	: V=0.967, theta=-0.318335309 -> V=0.975, theta=0.0
% INFO    : Bus 6369	: V=1.043, theta=-19.2126293 -> V=0.975, theta=0.0
% INFO    : Bus 6370	: V=1.061, theta=-6.27162002 -> V=0.975, theta=0.0
% INFO    : Bus 6371	: V=1.061, theta=-6.53124855 -> V=0.975, theta=0.0
% INFO    : Bus 6372	: V=1.028, theta=-11.978333 -> V=0.975, theta=0.0
% INFO    : Bus 6373	: V=1.002, theta=-1.54058498 -> V=0.975, theta=0.0
% INFO    : Bus 6374	: V=1.003, theta=-1.36793444 -> V=0.975, theta=0.0
% INFO    : Bus 6375	: V=1.003, theta=-1.36793444 -> V=0.975, theta=0.0
% INFO    : Bus 6376	: V=1.003, theta=-1.36793444 -> V=0.975, theta=0.0
% INFO    : Bus 6377	: V=0.962, theta=-3.704672 -> V=0.975, theta=0.0
% INFO    : Bus 6378	: V=0.984, theta=-14.1513293 -> V=0.975, theta=0.0
% INFO    : Bus 6379	: V=1.01, theta=-2.48414056 -> V=0.975, theta=0.0
% INFO    : Bus 6380	: V=1.018, theta=0.0819680738 -> V=0.975, theta=0.0
% INFO    : Bus 6381	: V=1.017, theta=-1.1184171 -> V=0.975, theta=0.0
% INFO    : Bus 6382	: V=1.011, theta=-2.35005628 -> V=0.975, theta=0.0
% INFO    : Bus 6383	: V=1.042, theta=-12.1187175 -> V=0.975, theta=0.0
% INFO    : Bus 6384	: V=1.042, theta=-12.1187175 -> V=0.975, theta=0.0
% INFO    : Bus 6385	: V=1.043, theta=-12.2932295 -> V=0.975, theta=0.0
% INFO    : Bus 6386	: V=1.027, theta=-13.2239387 -> V=0.975, theta=0.0
% INFO    : Bus 6387	: V=0.994, theta=11.6586922 -> V=0.975, theta=0.0
% INFO    : Bus 6388	: V=0.994, theta=11.199043 -> V=0.975, theta=0.0
% INFO    : Bus 6389	: V=0.914, theta=-20.9671444 -> V=0.975, theta=0.0
% INFO    : Bus 6390	: V=1.002, theta=-12.7823931 -> V=0.975, theta=0.0
% INFO    : Bus 6391	: V=1.067, theta=-13.503579 -> V=0.975, theta=0.0
% INFO    : Bus 6392	: V=1.067, theta=-13.503579 -> V=0.975, theta=0.0
% INFO    : Bus 6393	: V=0.997938468, theta=-12.923998 -> V=0.975, theta=0.0
% INFO    : Bus 6394	: V=0.997938266, theta=-12.9239956 -> V=0.975, theta=0.0
% INFO    : Bus 6395	: V=0.985, theta=-4.22298891 -> V=0.975, theta=0.0
% INFO    : Bus 6396	: V=0.985, theta=-4.32178465 -> V=0.975, theta=0.0
% INFO    : Bus 6397	: V=1.056, theta=7.42150786 -> V=0.975, theta=0.0
% INFO    : Bus 6398	: V=1.03, theta=7.70028915 -> V=0.975, theta=0.0
% INFO    : Bus 6399	: V=1.006, theta=-19.3782847 -> V=0.975, theta=0.0
% INFO    : Bus 6400	: V=0.939247826, theta=-19.3781251 -> V=0.975, theta=0.0
% INFO    : Bus 6401	: V=1.015, theta=1.05243116 -> V=0.975, theta=0.0
% INFO    : Bus 6402	: V=1.029, theta=-11.4911412 -> V=0.975, theta=0.0
% INFO    : Bus 6403	: V=1.029, theta=-11.4911412 -> V=0.975, theta=0.0
% INFO    : Bus 6404	: V=1.004, theta=-1.97709177 -> V=0.975, theta=0.0
% INFO    : Bus 6405	: V=1.021, theta=7.19488222 -> V=0.975, theta=0.0
% INFO    : Bus 6406	: V=1.034, theta=7.0760137 -> V=0.975, theta=0.0
% INFO    : Bus 6407	: V=1.036, theta=6.5229358 -> V=0.975, theta=0.0
% INFO    : Bus 6408	: V=1.032, theta=6.99465327 -> V=0.975, theta=0.0
% INFO    : Bus 6409	: V=1.023, theta=-8.2762827 -> V=0.975, theta=0.0
% INFO    : Bus 6410	: V=1.028, theta=6.36954467 -> V=0.975, theta=0.0
% INFO    : Bus 6411	: V=1.03, theta=5.94992067 -> V=0.975, theta=0.0
% INFO    : Bus 6412	: V=0.97148234, theta=-13.5476342 -> V=0.975, theta=0.0
% INFO    : Bus 6413	: V=0.97148234, theta=-13.5476342 -> V=0.975, theta=0.0
% INFO    : Bus 6414	: V=0.971482504, theta=-13.5476342 -> V=0.975, theta=0.0
% INFO    : Bus 6415	: V=0.981244967, theta=-13.5476342 -> V=0.975, theta=0.0
% INFO    : Bus 6416	: V=0.998, theta=-9.38743419 -> V=0.975, theta=0.0
% INFO    : Bus 6417	: V=1.012, theta=-12.291521 -> V=0.975, theta=0.0
% INFO    : Bus 6418	: V=0.968, theta=-10.90909 -> V=0.975, theta=0.0
% INFO    : Bus 6419	: V=1.03, theta=-6.16791061 -> V=0.975, theta=0.0
% INFO    : Bus 6420	: V=1.032, theta=-4.69685706 -> V=0.975, theta=0.0
% INFO    : Bus 6421	: V=0.994, theta=-8.71281654 -> V=0.975, theta=0.0
% INFO    : Bus 6422	: V=1.03, theta=-8.18868347 -> V=0.975, theta=0.0
% INFO    : Bus 6423	: V=1.03, theta=-8.18968449 -> V=0.975, theta=0.0
% INFO    : Bus 6424	: V=1.002, theta=5.87535913 -> V=0.975, theta=0.0
% INFO    : Bus 6425	: V=1.081, theta=-33.5565132 -> V=0.975, theta=0.0
% INFO    : Bus 6426	: V=1.085, theta=-33.5560984 -> V=0.975, theta=0.0
% INFO    : Bus 6427	: V=1.085, theta=-33.5562456 -> V=0.975, theta=0.0
% INFO    : Bus 6428	: V=0.966, theta=1.72626984 -> V=0.975, theta=0.0
% INFO    : Bus 6429	: V=0.985417227, theta=-4.0465761 -> V=0.975, theta=0.0
% INFO    : Bus 6430	: V=0.966, theta=1.72626984 -> V=0.975, theta=0.0
% INFO    : Bus 6431	: V=0.985417227, theta=-4.0465761 -> V=0.975, theta=0.0
% INFO    : Bus 6432	: V=1.032, theta=-10.1910185 -> V=0.975, theta=0.0
% INFO    : Bus 6433	: V=1.05, theta=-11.0750429 -> V=0.975, theta=0.0
% INFO    : Bus 6434	: V=1.049, theta=-11.2467807 -> V=0.975, theta=0.0
% INFO    : Bus 6435	: V=1.03, theta=-12.6678871 -> V=0.975, theta=0.0
% INFO    : Bus 6436	: V=1.024, theta=-13.0802212 -> V=0.975, theta=0.0
% INFO    : Bus 6437	: V=0.976, theta=1.5686256 -> V=0.975, theta=0.0
% INFO    : Bus 6438	: V=0.976008405, theta=-9.77438604 -> V=0.975, theta=0.0
% INFO    : Bus 6439	: V=1.03, theta=-12.0148109 -> V=0.975, theta=0.0
% INFO    : Bus 6440	: V=1.031, theta=-11.0961884 -> V=0.975, theta=0.0
% INFO    : Bus 6441	: V=0.994, theta=7.15973593 -> V=0.975, theta=0.0
% INFO    : Bus 6442	: V=0.994, theta=7.01583617 -> V=0.975, theta=0.0
% INFO    : Bus 6443	: V=1.002, theta=12.4737842 -> V=0.975, theta=0.0
% INFO    : Bus 6444	: V=0.994, theta=13.2236641 -> V=0.975, theta=0.0
% INFO    : Bus 6445	: V=1.019, theta=19.3590829 -> V=0.975, theta=0.0
% INFO    : Bus 6446	: V=0.985, theta=10.621693 -> V=0.975, theta=0.0
% INFO    : Bus 6447	: V=1.056, theta=-12.5726969 -> V=0.975, theta=0.0
% INFO    : Bus 6448	: V=1.057, theta=-12.3148794 -> V=0.975, theta=0.0
% INFO    : Bus 6449	: V=0.931, theta=-5.04119185 -> V=0.975, theta=0.0
% INFO    : Bus 6450	: V=1.007, theta=-15.6158516 -> V=0.975, theta=0.0
% INFO    : Bus 6451	: V=1.0, theta=-3.81652088 -> V=0.975, theta=0.0
% INFO    : Bus 6452	: V=1.0, theta=-3.87104219 -> V=0.975, theta=0.0
% INFO    : Bus 6453	: V=1.051, theta=-13.1432727 -> V=0.975, theta=0.0
% INFO    : Bus 6454	: V=1.049, theta=-12.3891976 -> V=0.975, theta=0.0
% INFO    : Bus 6455	: V=1.049, theta=-12.3891976 -> V=0.975, theta=0.0
% INFO    : Bus 6456	: V=0.998, theta=5.52309261 -> V=0.975, theta=0.0
% INFO    : Bus 6457	: V=0.998, theta=5.62584996 -> V=0.975, theta=0.0
% INFO    : Bus 6458	: V=1.011, theta=-12.096274 -> V=0.975, theta=0.0
% INFO    : Bus 6459	: V=1.012, theta=-10.379972 -> V=0.975, theta=0.0
% INFO    : Bus 6460	: V=0.99, theta=10.8361561 -> V=0.975, theta=0.0
% INFO    : Bus 6461	: V=0.988, theta=10.4141125 -> V=0.975, theta=0.0
% INFO    : Bus 6462	: V=0.987, theta=10.8045455 -> V=0.975, theta=0.0
% INFO    : Bus 6463	: V=0.984, theta=11.304683 -> V=0.975, theta=0.0
% INFO    : Bus 6464	: V=1.02940228, theta=-14.6420569 -> V=0.975, theta=0.0
% INFO    : Bus 6465	: V=1.02940228, theta=-14.6420569 -> V=0.975, theta=0.0
% INFO    : Bus 6466	: V=1.02473811, theta=-14.7276568 -> V=0.975, theta=0.0
% INFO    : Bus 6467	: V=0.925, theta=-1.71257625 -> V=0.975, theta=0.0
% INFO    : Bus 6468	: V=0.925, theta=-1.71257625 -> V=0.975, theta=0.0
% INFO    : Bus 6469	: V=0.925, theta=-1.71257625 -> V=0.975, theta=0.0
% INFO    : Bus 6470	: V=1.011, theta=-10.9135332 -> V=0.975, theta=0.0
% INFO    : Bus 6471	: V=1.012, theta=-11.5847378 -> V=0.975, theta=0.0
% INFO    : Bus 6472	: V=1.088, theta=-5.14710346 -> V=0.975, theta=0.0
% INFO    : Bus 6473	: V=1.00545424, theta=-12.7641305 -> V=0.975, theta=0.0
% INFO    : Bus 6474	: V=1.00545424, theta=-12.7641305 -> V=0.975, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 4	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 5	: Pg=6.05, Qg=0.0 -> Pg=4.55, Qg=0.0
% INFO    : Gen at bus 11	: Pg=0.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 11	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 17	: Pg=1.22, Qg=0.0 -> Pg=4.1, Qg=0.0
% INFO    : Gen at bus 19	: Pg=0.0, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 22	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 24	: Pg=0.0, Qg=0.0 -> Pg=8.05, Qg=0.0
% INFO    : Gen at bus 24	: Pg=0.18, Qg=0.0 -> Pg=17.75, Qg=0.0
% INFO    : Gen at bus 25	: Pg=3.21, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 25	: Pg=0.0, Qg=0.0 -> Pg=13.6, Qg=0.0
% INFO    : Gen at bus 40	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 47	: Pg=9.47, Qg=-5.96 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 47	: Pg=0.0, Qg=-1.81 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 48	: Pg=2.17, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 48	: Pg=1.17, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 57	: Pg=0.0, Qg=1.0 -> Pg=6.5, Qg=0.95
% INFO    : Gen at bus 64	: Pg=0.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 64	: Pg=1.19, Qg=0.0 -> Pg=13.8, Qg=0.0
% INFO    : Gen at bus 69	: Pg=7.25, Qg=0.0 -> Pg=15.02, Qg=0.0
% INFO    : Gen at bus 70	: Pg=3.27, Qg=0.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 85	: Pg=0.0, Qg=0.0 -> Pg=3.34, Qg=0.0
% INFO    : Gen at bus 86	: Pg=2.76, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 102	: Pg=19.07, Qg=-3.5 -> Pg=23.0, Qg=6.0
% INFO    : Gen at bus 122	: Pg=7.97, Qg=-1.18 -> Pg=6.0, Qg=1.5
% INFO    : Gen at bus 124	: Pg=1.36, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 125	: Pg=6.12, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 125	: Pg=1.12, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 132	: Pg=7.12, Qg=1.99 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 132	: Pg=0.0, Qg=1.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 132	: Pg=0.0, Qg=1.99 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 132	: Pg=0.0, Qg=1.99 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 137	: Pg=0.0, Qg=-0.57 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 137	: Pg=4.0, Qg=-0.8 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 155	: Pg=0.0, Qg=-1.75 -> Pg=2.65, Qg=0.0
% INFO    : Gen at bus 158	: Pg=7.05, Qg=1.44 -> Pg=8.95, Qg=-1.5
% INFO    : Gen at bus 158	: Pg=0.0, Qg=-2.57 -> Pg=8.95, Qg=-1.5
% INFO    : Gen at bus 177	: Pg=0.0, Qg=-1.56 -> Pg=15.0, Qg=3.0
% INFO    : Gen at bus 190	: Pg=0.0, Qg=-1.41 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 190	: Pg=0.0, Qg=-1.41 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 192	: Pg=0.0, Qg=-2.63 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 194	: Pg=0.0, Qg=0.0 -> Pg=11.75, Qg=0.0
% INFO    : Gen at bus 196	: Pg=2.44, Qg=0.9 -> Pg=7.5, Qg=0.95
% INFO    : Gen at bus 196	: Pg=2.44, Qg=0.9 -> Pg=7.5, Qg=0.95
% INFO    : Gen at bus 219	: Pg=1.46, Qg=0.0 -> Pg=5.97, Qg=0.0
% INFO    : Gen at bus 226	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 229	: Pg=3.17, Qg=0.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 238	: Pg=1.2, Qg=0.0 -> Pg=16.75, Qg=0.0
% INFO    : Gen at bus 238	: Pg=0.2, Qg=0.0 -> Pg=12.15, Qg=0.0
% INFO    : Gen at bus 240	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 240	: Pg=6.28, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 248	: Pg=0.0, Qg=0.0 -> Pg=0.5, Qg=1.0
% INFO    : Gen at bus 248	: Pg=0.0, Qg=-2.77 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 248	: Pg=0.0, Qg=-2.77 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 248	: Pg=0.0, Qg=-2.77 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 258	: Pg=0.0, Qg=-1.94 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 258	: Pg=0.0, Qg=0.23 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 260	: Pg=27.18, Qg=1.0 -> Pg=15.0, Qg=0.95
% INFO    : Gen at bus 263	: Pg=3.85, Qg=-0.6 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 271	: Pg=0.0, Qg=0.0 -> Pg=6.3, Qg=0.0
% INFO    : Gen at bus 284	: Pg=0.0, Qg=-2.78 -> Pg=5.8, Qg=-0.05
% INFO    : Gen at bus 297	: Pg=0.0, Qg=0.0 -> Pg=12.65, Qg=0.0
% INFO    : Gen at bus 298	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 307	: Pg=1.12, Qg=-6.48 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 314	: Pg=7.16, Qg=0.0 -> Pg=12.9, Qg=0.0
% INFO    : Gen at bus 314	: Pg=18.16, Qg=0.0 -> Pg=24.8, Qg=0.0
% INFO    : Gen at bus 319	: Pg=0.0, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 319	: Pg=0.0, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 321	: Pg=4.8, Qg=-0.1 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 327	: Pg=0.0, Qg=-0.57 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 334	: Pg=0.0, Qg=0.13 -> Pg=12.5, Qg=2.0
% INFO    : Gen at bus 335	: Pg=2.11, Qg=2.07 -> Pg=12.5, Qg=2.0
% INFO    : Gen at bus 338	: Pg=9.13, Qg=-0.33 -> Pg=6.5, Qg=-0.5
% INFO    : Gen at bus 340	: Pg=0.0, Qg=-1.82 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 340	: Pg=0.0, Qg=-0.1 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 347	: Pg=0.0, Qg=0.0 -> Pg=1.15, Qg=0.0
% INFO    : Gen at bus 347	: Pg=15.24, Qg=0.0 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 350	: Pg=0.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 358	: Pg=0.0, Qg=1.84 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 359	: Pg=1.97, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 359	: Pg=2.97, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 366	: Pg=127.22, Qg=8.45 -> Pg=65.0, Qg=16.5
% INFO    : Gen at bus 393	: Pg=0.0, Qg=0.0 -> Pg=1.35, Qg=0.0
% INFO    : Gen at bus 412	: Pg=1.4, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 412	: Pg=1.4, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 432	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 441	: Pg=0.0, Qg=1.33 -> Pg=17.125, Qg=-0.515
% INFO    : Gen at bus 448	: Pg=0.0, Qg=0.71 -> Pg=12.5, Qg=-0.5
% INFO    : Gen at bus 463	: Pg=0.0, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 463	: Pg=3.21, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 465	: Pg=7.19, Qg=0.74 -> Pg=14.0, Qg=1.5
% INFO    : Gen at bus 465	: Pg=7.19, Qg=0.74 -> Pg=14.0, Qg=1.5
% INFO    : Gen at bus 467	: Pg=42.78, Qg=10.85 -> Pg=24.5, Qg=4.5
% INFO    : Gen at bus 471	: Pg=0.0, Qg=-2.86 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 471	: Pg=0.0, Qg=-5.4 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 480	: Pg=0.0, Qg=-2.66 -> Pg=13.5, Qg=0.5
% INFO    : Gen at bus 480	: Pg=0.0, Qg=-2.66 -> Pg=13.5, Qg=0.5
% INFO    : Gen at bus 480	: Pg=0.0, Qg=-2.66 -> Pg=13.5, Qg=0.5
% INFO    : Gen at bus 492	: Pg=0.0, Qg=-0.74 -> Pg=11.7, Qg=-4.5
% INFO    : Gen at bus 509	: Pg=0.0, Qg=0.34 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 518	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 519	: Pg=8.33, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 529	: Pg=0.0, Qg=-1.62 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 529	: Pg=0.0, Qg=-1.62 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 529	: Pg=1.95, Qg=-1.62 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 535	: Pg=0.28, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 535	: Pg=4.28, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 544	: Pg=1.22, Qg=1.9 -> Pg=4.5, Qg=1.95
% INFO    : Gen at bus 547	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=1.0
% INFO    : Gen at bus 569	: Pg=2.23, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 569	: Pg=12.23, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 569	: Pg=5.23, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 582	: Pg=4.38, Qg=2.76 -> Pg=8.0, Qg=1.5
% INFO    : Gen at bus 584	: Pg=0.16, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 585	: Pg=1.04, Qg=0.5 -> Pg=4.75, Qg=0.0
% INFO    : Gen at bus 588	: Pg=0.0, Qg=0.1 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 592	: Pg=0.0, Qg=0.82 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 599	: Pg=0.0, Qg=0.03 -> Pg=3.05, Qg=0.0
% INFO    : Gen at bus 609	: Pg=41.38, Qg=-4.32 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 609	: Pg=0.0, Qg=-1.04 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 611	: Pg=3.39, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 611	: Pg=3.39, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 611	: Pg=3.39, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 612	: Pg=2.14, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 612	: Pg=0.0, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 623	: Pg=-2.11, Qg=-8.3 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 632	: Pg=0.0, Qg=2.76 -> Pg=3.65, Qg=0.0
% INFO    : Gen at bus 635	: Pg=0.0, Qg=0.91 -> Pg=7.5, Qg=3.5
% INFO    : Gen at bus 635	: Pg=4.02, Qg=4.91 -> Pg=7.5, Qg=3.5
% INFO    : Gen at bus 640	: Pg=94.82, Qg=-101.18 -> Pg=119.5, Qg=-11.4
% INFO    : Gen at bus 651	: Pg=0.0, Qg=1.38 -> Pg=3.5, Qg=3.5
% INFO    : Gen at bus 669	: Pg=3.19, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 669	: Pg=3.19, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 670	: Pg=3.25, Qg=0.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 670	: Pg=14.25, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 678	: Pg=0.0, Qg=0.0 -> Pg=3.3, Qg=0.0
% INFO    : Gen at bus 679	: Pg=0.12, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 683	: Pg=4.2, Qg=-2.58 -> Pg=4.5, Qg=0.5
% INFO    : Gen at bus 683	: Pg=4.2, Qg=-2.58 -> Pg=4.5, Qg=0.5
% INFO    : Gen at bus 683	: Pg=0.0, Qg=-2.58 -> Pg=5.5, Qg=1.5
% INFO    : Gen at bus 683	: Pg=4.2, Qg=-2.58 -> Pg=5.5, Qg=1.5
% INFO    : Gen at bus 694	: Pg=16.2, Qg=0.0 -> Pg=16.175, Qg=0.0
% INFO    : Gen at bus 694	: Pg=1.2, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 694	: Pg=7.2, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 698	: Pg=31.61, Qg=-7.06 -> Pg=18.5, Qg=-1.0
% INFO    : Gen at bus 698	: Pg=30.63, Qg=-7.06 -> Pg=18.5, Qg=-1.0
% INFO    : Gen at bus 697	: Pg=32.52, Qg=-7.35 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 697	: Pg=29.5, Qg=-7.35 -> Pg=18.5, Qg=0.0
% INFO    : Gen at bus 696	: Pg=31.51, Qg=-5.32 -> Pg=18.5, Qg=-1.0
% INFO    : Gen at bus 696	: Pg=31.51, Qg=-5.32 -> Pg=18.5, Qg=-1.0
% INFO    : Gen at bus 704	: Pg=1.17, Qg=-0.66 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 704	: Pg=1.17, Qg=-0.16 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 704	: Pg=2.87, Qg=0.34 -> Pg=2.85, Qg=0.0
% INFO    : Gen at bus 704	: Pg=0.0, Qg=-2.66 -> Pg=4.25, Qg=0.5
% INFO    : Gen at bus 731	: Pg=16.79, Qg=0.0 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 732	: Pg=27.31, Qg=-2.16 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 733	: Pg=1.1, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 733	: Pg=2.1, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 735	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 735	: Pg=7.19, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 736	: Pg=0.46, Qg=0.1 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 743	: Pg=3.56, Qg=2.67 -> Pg=3.35, Qg=0.01
% INFO    : Gen at bus 743	: Pg=2.65, Qg=1.95 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 744	: Pg=3.25, Qg=-19.76 -> Pg=13.3, Qg=-2.38
% INFO    : Gen at bus 745	: Pg=4.6, Qg=2.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 750	: Pg=0.0, Qg=-2.78 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 757	: Pg=0.0, Qg=1.81 -> Pg=11.75, Qg=0.0
% INFO    : Gen at bus 759	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 760	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 759	: Pg=16.11, Qg=-5.86 -> Pg=18.75, Qg=2.0
% INFO    : Gen at bus 760	: Pg=15.44, Qg=-2.51 -> Pg=18.75, Qg=2.0
% INFO    : Gen at bus 761	: Pg=0.0, Qg=0.06 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 761	: Pg=0.91, Qg=2.61 -> Pg=13.05, Qg=0.0
% INFO    : Gen at bus 761	: Pg=0.0, Qg=0.16 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 761	: Pg=0.0, Qg=0.11 -> Pg=0.55, Qg=0.0
% INFO    : Gen at bus 765	: Pg=0.0, Qg=0.0 -> Pg=18.75, Qg=0.0
% INFO    : Gen at bus 765	: Pg=0.16, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 785	: Pg=0.0, Qg=-0.29 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 785	: Pg=0.0, Qg=-0.29 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 786	: Pg=0.0, Qg=-0.33 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 800	: Pg=25.57, Qg=-7.03 -> Pg=15.5, Qg=-1.0
% INFO    : Gen at bus 800	: Pg=26.55, Qg=-7.03 -> Pg=15.5, Qg=-1.0
% INFO    : Gen at bus 801	: Pg=26.91, Qg=-5.94 -> Pg=15.5, Qg=-1.0
% INFO    : Gen at bus 801	: Pg=26.91, Qg=-5.94 -> Pg=15.5, Qg=-1.0
% INFO    : Gen at bus 802	: Pg=25.92, Qg=-6.45 -> Pg=15.5, Qg=-1.0
% INFO    : Gen at bus 802	: Pg=26.91, Qg=-6.45 -> Pg=15.5, Qg=-1.0
% INFO    : Gen at bus 806	: Pg=0.88, Qg=0.0 -> Pg=20.4, Qg=0.0
% INFO    : Gen at bus 814	: Pg=23.28, Qg=1.33 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 814	: Pg=0.0, Qg=0.0 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 815	: Pg=23.25, Qg=0.73 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 815	: Pg=23.25, Qg=0.73 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 815	: Pg=21.25, Qg=0.73 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 815	: Pg=23.25, Qg=0.73 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 825	: Pg=0.0, Qg=1.35 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 825	: Pg=1.16, Qg=3.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 828	: Pg=0.0, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 829	: Pg=9.77, Qg=-3.27 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 830	: Pg=0.0, Qg=-2.71 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 832	: Pg=0.0, Qg=1.34 -> Pg=4.9, Qg=-0.145
% INFO    : Gen at bus 832	: Pg=0.0, Qg=1.0 -> Pg=2.5, Qg=0.5
% INFO    : Gen at bus 835	: Pg=0.0, Qg=2.9 -> Pg=7.5, Qg=2.95
% INFO    : Gen at bus 837	: Pg=0.0, Qg=-1.31 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 837	: Pg=0.0, Qg=-1.31 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 856	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.95
% INFO    : Gen at bus 856	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.5
% INFO    : Gen at bus 863	: Pg=0.0, Qg=-5.15 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 864	: Pg=8.03, Qg=2.95 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 885	: Pg=0.0, Qg=-0.79 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 885	: Pg=0.0, Qg=-0.79 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 889	: Pg=0.0, Qg=0.71 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 889	: Pg=0.0, Qg=0.71 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 889	: Pg=0.0, Qg=0.71 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 889	: Pg=0.0, Qg=0.71 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 907	: Pg=6.49, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 944	: Pg=4.05, Qg=0.0 -> Pg=4.05, Qg=0.0
% INFO    : Gen at bus 948	: Pg=0.0, Qg=0.1 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 969	: Pg=41.12, Qg=-1.5 -> Pg=25.0, Qg=9.0
% INFO    : Gen at bus 971	: Pg=6.79, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 977	: Pg=4.17, Qg=-0.29 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 977	: Pg=0.0, Qg=-0.64 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 987	: Pg=0.0, Qg=4.8 -> Pg=24.5, Qg=6.0
% INFO    : Gen at bus 987	: Pg=0.0, Qg=4.8 -> Pg=7.5, Qg=2.0
% INFO    : Gen at bus 987	: Pg=0.0, Qg=4.8 -> Pg=24.5, Qg=6.0
% INFO    : Gen at bus 989	: Pg=0.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 991	: Pg=1.14, Qg=1.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1013	: Pg=0.12, Qg=1.0 -> Pg=1.5, Qg=0.95
% INFO    : Gen at bus 1013	: Pg=0.0, Qg=1.0 -> Pg=1.5, Qg=0.5
% INFO    : Gen at bus 1017	: Pg=2.96, Qg=-0.95 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 1029	: Pg=4.72, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1052	: Pg=0.0, Qg=-2.48 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 1054	: Pg=0.0, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 1054	: Pg=0.0, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1061	: Pg=7.24, Qg=2.4 -> Pg=9.4, Qg=1.5
% INFO    : Gen at bus 1062	: Pg=0.68, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1069	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1070	: Pg=0.0, Qg=1.9 -> Pg=6.0, Qg=1.95
% INFO    : Gen at bus 1074	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1112	: Pg=14.2, Qg=1.14 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 1112	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1112	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1112	: Pg=0.0, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1114	: Pg=0.0, Qg=-1.7 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1114	: Pg=0.0, Qg=-1.7 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1129	: Pg=0.0, Qg=0.1 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1132	: Pg=1.52, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1139	: Pg=0.07, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1151	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1151	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1214	: Pg=32.13, Qg=-34.69 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 1215	: Pg=3.57, Qg=-9.28 -> Pg=20.7, Qg=0.415
% INFO    : Gen at bus 1225	: Pg=2.44, Qg=0.0 -> Pg=5.6, Qg=0.0
% INFO    : Gen at bus 1250	: Pg=0.0, Qg=-0.45 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 1250	: Pg=0.0, Qg=-0.45 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 1260	: Pg=8.08, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1262	: Pg=5.13, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1263	: Pg=7.12, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1267	: Pg=0.0, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 1281	: Pg=1.19, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 1281	: Pg=0.0, Qg=0.0 -> Pg=7.15, Qg=0.0
% INFO    : Gen at bus 1290	: Pg=0.0, Qg=0.35 -> Pg=0.53, Qg=0.0
% INFO    : Gen at bus 1290	: Pg=0.0, Qg=1.3 -> Pg=4.0, Qg=-0.1
% INFO    : Gen at bus 1290	: Pg=1.0, Qg=2.18 -> Pg=4.0, Qg=-0.1
% INFO    : Gen at bus 1307	: Pg=0.0, Qg=0.1 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1314	: Pg=0.0, Qg=1.0 -> Pg=8.5, Qg=0.5
% INFO    : Gen at bus 1314	: Pg=9.97, Qg=1.0 -> Pg=8.5, Qg=0.95
% INFO    : Gen at bus 1314	: Pg=0.0, Qg=1.0 -> Pg=3.5, Qg=0.5
% INFO    : Gen at bus 1317	: Pg=0.0, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 1317	: Pg=0.0, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 1319	: Pg=0.0, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 1319	: Pg=0.0, Qg=0.0 -> Pg=3.45, Qg=0.0
% INFO    : Gen at bus 1327	: Pg=0.0, Qg=-1.7 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 1329	: Pg=0.0, Qg=1.0 -> Pg=2.5, Qg=0.95
% INFO    : Gen at bus 1329	: Pg=2.13, Qg=1.0 -> Pg=2.5, Qg=0.95
% INFO    : Gen at bus 1344	: Pg=0.0, Qg=-9.87 -> Pg=36.25, Qg=0.0
% INFO    : Gen at bus 1348	: Pg=0.0, Qg=1.71 -> Pg=5.5, Qg=3.0
% INFO    : Gen at bus 1348	: Pg=0.0, Qg=1.71 -> Pg=5.5, Qg=3.0
% INFO    : Gen at bus 1358	: Pg=0.16, Qg=0.0 -> Pg=9.075, Qg=0.0
% INFO    : Gen at bus 1358	: Pg=4.16, Qg=0.0 -> Pg=17.85, Qg=0.0
% INFO    : Gen at bus 1358	: Pg=0.16, Qg=0.0 -> Pg=14.2, Qg=0.0
% INFO    : Gen at bus 1360	: Pg=28.88, Qg=-10.33 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 1366	: Pg=7.48, Qg=-4.26 -> Pg=6.5, Qg=1.0
% INFO    : Gen at bus 1366	: Pg=0.0, Qg=0.08 -> Pg=6.5, Qg=1.0
% INFO    : Gen at bus 1413	: Pg=0.0, Qg=0.0 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 1423	: Pg=41.09, Qg=1.73 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 1423	: Pg=41.09, Qg=1.73 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 1436	: Pg=0.0, Qg=0.0 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 1443	: Pg=9.18, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 1457	: Pg=0.0, Qg=1.23 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 1457	: Pg=0.0, Qg=1.23 -> Pg=22.5, Qg=-4.0
% INFO    : Gen at bus 1457	: Pg=0.0, Qg=1.23 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 1466	: Pg=0.0, Qg=-0.3 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1467	: Pg=0.32, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1477	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1498	: Pg=5.72, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 1500	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1500	: Pg=0.16, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1520	: Pg=198.95, Qg=17.27 -> Pg=141.5, Qg=20.0
% INFO    : Gen at bus 1522	: Pg=79.68, Qg=25.47 -> Pg=141.5, Qg=20.0
% INFO    : Gen at bus 1523	: Pg=76.45, Qg=7.51 -> Pg=125.5, Qg=12.5
% INFO    : Gen at bus 1521	: Pg=159.15, Qg=18.31 -> Pg=125.5, Qg=12.5
% INFO    : Gen at bus 1553	: Pg=0.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 1553	: Pg=0.0, Qg=0.0 -> Pg=7.925, Qg=0.0
% INFO    : Gen at bus 1560	: Pg=8.22, Qg=4.04 -> Pg=25.0, Qg=6.5
% INFO    : Gen at bus 1564	: Pg=4.43, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1564	: Pg=13.43, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1565	: Pg=0.34, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1566	: Pg=0.69, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 1570	: Pg=1.01, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1570	: Pg=0.01, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 1584	: Pg=0.0, Qg=-7.19 -> Pg=5.1, Qg=-0.595
% INFO    : Gen at bus 1599	: Pg=5.19, Qg=3.5 -> Pg=18.0, Qg=-0.5
% INFO    : Gen at bus 1599	: Pg=0.0, Qg=3.5 -> Pg=18.0, Qg=-0.5
% INFO    : Gen at bus 1605	: Pg=39.36, Qg=17.04 -> Pg=21.0, Qg=5.0
% INFO    : Gen at bus 1619	: Pg=14.21, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 1619	: Pg=5.21, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1630	: Pg=30.69, Qg=-6.35 -> Pg=39.0, Qg=-2.675
% INFO    : Gen at bus 1643	: Pg=0.0, Qg=0.0 -> Pg=2.2, Qg=0.0
% INFO    : Gen at bus 1644	: Pg=0.0, Qg=0.0 -> Pg=2.55, Qg=0.0
% INFO    : Gen at bus 1644	: Pg=0.0, Qg=0.0 -> Pg=5.95, Qg=0.0
% INFO    : Gen at bus 1645	: Pg=14.8, Qg=-1.51 -> Pg=26.0, Qg=-1.5
% INFO    : Gen at bus 1648	: Pg=0.0, Qg=-0.1 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1659	: Pg=0.0, Qg=-3.09 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1675	: Pg=0.13, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1675	: Pg=1.13, Qg=0.0 -> Pg=8.75, Qg=0.0
% INFO    : Gen at bus 1684	: Pg=0.0, Qg=-0.4 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 1684	: Pg=0.0, Qg=-0.4 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 1685	: Pg=0.0, Qg=0.0 -> Pg=13.5, Qg=1.5
% INFO    : Gen at bus 1686	: Pg=0.0, Qg=1.44 -> Pg=5.165, Qg=0.0
% INFO    : Gen at bus 1686	: Pg=0.0, Qg=1.44 -> Pg=5.165, Qg=0.0
% INFO    : Gen at bus 1687	: Pg=2.06, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1688	: Pg=0.0, Qg=0.0 -> Pg=1.9, Qg=0.0
% INFO    : Gen at bus 1693	: Pg=4.07, Qg=1.44 -> Pg=3.55, Qg=0.07
% INFO    : Gen at bus 1697	: Pg=1.35, Qg=-0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1697	: Pg=1.35, Qg=-0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1697	: Pg=1.35, Qg=-0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 1700	: Pg=0.0, Qg=0.0 -> Pg=15.5, Qg=1.5
% INFO    : Gen at bus 1703	: Pg=0.0, Qg=1.9 -> Pg=9.0, Qg=1.95
% INFO    : Gen at bus 1704	: Pg=0.0, Qg=-3.05 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1706	: Pg=0.0, Qg=1.51 -> Pg=14.45, Qg=0.0
% INFO    : Gen at bus 1717	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1728	: Pg=0.0, Qg=-2.0 -> Pg=2.25, Qg=0.35
% INFO    : Gen at bus 1728	: Pg=0.0, Qg=-3.09 -> Pg=7.25, Qg=0.0
% INFO    : Gen at bus 1731	: Pg=1.25, Qg=0.0 -> Pg=2.25, Qg=0.0
% INFO    : Gen at bus 1733	: Pg=0.76, Qg=-2.95 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1739	: Pg=7.58, Qg=2.44 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 1739	: Pg=0.0, Qg=0.43 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 1746	: Pg=27.89, Qg=14.84 -> Pg=20.0, Qg=1.0
% INFO    : Gen at bus 1747	: Pg=37.24, Qg=9.83 -> Pg=20.0, Qg=1.0
% INFO    : Gen at bus 1748	: Pg=37.24, Qg=13.43 -> Pg=20.0, Qg=1.0
% INFO    : Gen at bus 1802	: Pg=0.0, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 1812	: Pg=0.0, Qg=0.0 -> Pg=5.3, Qg=1.0
% INFO    : Gen at bus 1829	: Pg=0.0, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 1836	: Pg=0.0, Qg=0.0 -> Pg=16.35, Qg=0.0
% INFO    : Gen at bus 1842	: Pg=0.1, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 1842	: Pg=3.1, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 1852	: Pg=0.0, Qg=0.19 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1852	: Pg=0.0, Qg=0.43 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1860	: Pg=0.0, Qg=0.1 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1863	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.5
% INFO    : Gen at bus 1863	: Pg=0.0, Qg=-0.1 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1868	: Pg=5.13, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1868	: Pg=8.13, Qg=0.0 -> Pg=18.25, Qg=0.0
% INFO    : Gen at bus 1868	: Pg=10.13, Qg=0.0 -> Pg=21.75, Qg=0.0
% INFO    : Gen at bus 1869	: Pg=1.41, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1870	: Pg=38.45, Qg=7.91 -> Pg=22.0, Qg=5.5
% INFO    : Gen at bus 1871	: Pg=0.0, Qg=-1.5 -> Pg=2.95, Qg=0.0
% INFO    : Gen at bus 1876	: Pg=0.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1885	: Pg=0.81, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 1893	: Pg=18.3, Qg=-0.76 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1894	: Pg=15.83, Qg=-1.37 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1895	: Pg=18.73, Qg=0.76 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1896	: Pg=18.21, Qg=1.24 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 1908	: Pg=0.0, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1927	: Pg=0.0, Qg=1.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1940	: Pg=0.0, Qg=-0.55 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 1939	: Pg=0.0, Qg=-0.61 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 1948	: Pg=18.18, Qg=1.9 -> Pg=15.0, Qg=1.95
% INFO    : Gen at bus 1959	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 1967	: Pg=14.69, Qg=-5.32 -> Pg=12.0, Qg=0.5
% INFO    : Gen at bus 1968	: Pg=14.2, Qg=2.88 -> Pg=12.0, Qg=2.82
% INFO    : Gen at bus 1969	: Pg=17.19, Qg=-4.77 -> Pg=12.0, Qg=0.5
% INFO    : Gen at bus 1970	: Pg=16.18, Qg=3.29 -> Pg=12.0, Qg=0.5
% INFO    : Gen at bus 1971	: Pg=15.17, Qg=3.78 -> Pg=12.0, Qg=0.5
% INFO    : Gen at bus 1980	: Pg=25.24, Qg=0.83 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 1980	: Pg=24.27, Qg=0.83 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 1981	: Pg=25.01, Qg=-6.4 -> Pg=14.5, Qg=-6.5
% INFO    : Gen at bus 1982	: Pg=26.21, Qg=-2.07 -> Pg=14.5, Qg=-5.0
% INFO    : Gen at bus 1984	: Pg=0.0, Qg=-1.48 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1986	: Pg=1.65, Qg=-2.0 -> Pg=2.55, Qg=0.0
% INFO    : Gen at bus 1986	: Pg=0.0, Qg=0.0 -> Pg=2.55, Qg=0.0
% INFO    : Gen at bus 1992	: Pg=0.0, Qg=-3.0 -> Pg=1.8, Qg=-0.5
% INFO    : Gen at bus 2000	: Pg=0.0, Qg=-2.61 -> Pg=4.25, Qg=0.0
% INFO    : Gen at bus 2007	: Pg=23.07, Qg=-1.85 -> Pg=23.0, Qg=6.0
% INFO    : Gen at bus 2018	: Pg=13.63, Qg=-8.51 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2019	: Pg=14.02, Qg=-1.94 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2019	: Pg=14.02, Qg=-1.94 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2024	: Pg=4.24, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2028	: Pg=21.36, Qg=4.36 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2036	: Pg=0.79, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2050	: Pg=28.2, Qg=5.45 -> Pg=17.0, Qg=1.5
% INFO    : Gen at bus 2060	: Pg=0.02, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2084	: Pg=0.0, Qg=0.0 -> Pg=2.5, Qg=1.0
% INFO    : Gen at bus 2097	: Pg=8.05, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2098	: Pg=39.22, Qg=2.63 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 2102	: Pg=7.2, Qg=5.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2122	: Pg=1.9, Qg=0.0 -> Pg=9.95, Qg=0.0
% INFO    : Gen at bus 2122	: Pg=4.9, Qg=0.0 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 2150	: Pg=2.78, Qg=0.0 -> Pg=5.125, Qg=0.0
% INFO    : Gen at bus 2150	: Pg=3.78, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2160	: Pg=14.3, Qg=5.41 -> Pg=14.5, Qg=3.5
% INFO    : Gen at bus 2164	: Pg=0.0, Qg=2.51 -> Pg=22.5, Qg=6.0
% INFO    : Gen at bus 2165	: Pg=0.23, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2181	: Pg=0.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2181	: Pg=0.0, Qg=0.0 -> Pg=14.96, Qg=0.0
% INFO    : Gen at bus 2186	: Pg=4.26, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 2189	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2189	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2191	: Pg=0.0, Qg=0.0 -> Pg=42.0, Qg=6.0
% INFO    : Gen at bus 2192	: Pg=7.62, Qg=1.66 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2194	: Pg=15.9, Qg=2.0 -> Pg=10.0, Qg=1.95
% INFO    : Gen at bus 2225	: Pg=0.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2225	: Pg=0.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2244	: Pg=4.24, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2244	: Pg=12.24, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 2246	: Pg=0.0, Qg=0.0 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 2246	: Pg=4.05, Qg=-1.47 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 2280	: Pg=4.22, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 2290	: Pg=1.72, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2294	: Pg=1.35, Qg=3.53 -> Pg=28.0, Qg=-1.5
% INFO    : Gen at bus 2296	: Pg=0.0, Qg=3.5 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2302	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2302	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2328	: Pg=1.07, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2334	: Pg=0.0, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 2338	: Pg=0.0, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 2340	: Pg=14.1, Qg=-5.16 -> Pg=14.0, Qg=1.5
% INFO    : Gen at bus 2340	: Pg=17.1, Qg=-5.16 -> Pg=14.0, Qg=1.5
% INFO    : Gen at bus 2340	: Pg=12.1, Qg=-5.16 -> Pg=14.0, Qg=1.5
% INFO    : Gen at bus 2341	: Pg=0.0, Qg=1.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2341	: Pg=0.0, Qg=0.96 -> Pg=3.5, Qg=1.5
% INFO    : Gen at bus 2342	: Pg=2.15, Qg=2.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2364	: Pg=21.15, Qg=4.48 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2365	: Pg=21.14, Qg=7.57 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2366	: Pg=13.31, Qg=-7.13 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2367	: Pg=21.14, Qg=4.88 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2368	: Pg=11.74, Qg=9.74 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2378	: Pg=1.28, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2395	: Pg=0.03, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2397	: Pg=0.0, Qg=0.0 -> Pg=17.45, Qg=0.0
% INFO    : Gen at bus 2397	: Pg=0.0, Qg=0.0 -> Pg=9.65, Qg=0.0
% INFO    : Gen at bus 2413	: Pg=8.78, Qg=1.94 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 2415	: Pg=0.0, Qg=0.0 -> Pg=3.45, Qg=0.0
% INFO    : Gen at bus 2415	: Pg=7.79, Qg=0.0 -> Pg=9.6, Qg=0.0
% INFO    : Gen at bus 2422	: Pg=1.26, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2422	: Pg=6.26, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2422	: Pg=4.26, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2434	: Pg=3.07, Qg=0.0 -> Pg=9.85, Qg=0.0
% INFO    : Gen at bus 2438	: Pg=0.0, Qg=0.0 -> Pg=11.3, Qg=0.0
% INFO    : Gen at bus 2438	: Pg=0.0, Qg=0.0 -> Pg=0.85, Qg=0.0
% INFO    : Gen at bus 2441	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2441	: Pg=0.0, Qg=0.0 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2446	: Pg=6.04, Qg=0.0 -> Pg=5.2, Qg=0.0
% INFO    : Gen at bus 2445	: Pg=14.05, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2462	: Pg=0.0, Qg=-2.36 -> Pg=10.5, Qg=0.0
% INFO    : Gen at bus 2463	: Pg=0.0, Qg=0.93 -> Pg=2.25, Qg=0.0
% INFO    : Gen at bus 2463	: Pg=0.02, Qg=1.91 -> Pg=2.25, Qg=0.0
% INFO    : Gen at bus 2466	: Pg=0.0, Qg=0.0 -> Pg=10.35, Qg=0.0
% INFO    : Gen at bus 2477	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2483	: Pg=0.0, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 2497	: Pg=0.0, Qg=-0.73 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2525	: Pg=40.2, Qg=1.34 -> Pg=44.0, Qg=5.5
% INFO    : Gen at bus 2525	: Pg=42.2, Qg=1.34 -> Pg=44.0, Qg=5.5
% INFO    : Gen at bus 2531	: Pg=1.96, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2531	: Pg=2.96, Qg=0.0 -> Pg=18.425, Qg=0.0
% INFO    : Gen at bus 2532	: Pg=0.0, Qg=0.0 -> Pg=6.25, Qg=0.0
% INFO    : Gen at bus 2532	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 2534	: Pg=4.5, Qg=-0.96 -> Pg=4.8, Qg=0.005
% INFO    : Gen at bus 2547	: Pg=0.0, Qg=0.0 -> Pg=2.83, Qg=0.0
% INFO    : Gen at bus 2549	: Pg=0.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 2557	: Pg=0.0, Qg=0.0 -> Pg=9.425, Qg=0.0
% INFO    : Gen at bus 2557	: Pg=0.0, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 2560	: Pg=6.66, Qg=0.42 -> Pg=8.0, Qg=1.5
% INFO    : Gen at bus 2565	: Pg=2.18, Qg=0.0 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 2578	: Pg=0.0, Qg=0.0 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 2578	: Pg=0.0, Qg=0.0 -> Pg=6.75, Qg=0.0
% INFO    : Gen at bus 2583	: Pg=0.0, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 2588	: Pg=1.11, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2588	: Pg=4.11, Qg=0.0 -> Pg=10.35, Qg=0.0
% INFO    : Gen at bus 2594	: Pg=0.0, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 2603	: Pg=4.23, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2603	: Pg=0.0, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2612	: Pg=0.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2613	: Pg=0.0, Qg=-1.4 -> Pg=4.45, Qg=-0.5
% INFO    : Gen at bus 2618	: Pg=1.55, Qg=0.0 -> Pg=5.525, Qg=0.0
% INFO    : Gen at bus 2626	: Pg=0.2, Qg=0.0 -> Pg=18.75, Qg=0.0
% INFO    : Gen at bus 2626	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2629	: Pg=7.99, Qg=-0.95 -> Pg=14.0, Qg=4.5
% INFO    : Gen at bus 2642	: Pg=0.0, Qg=0.1 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2642	: Pg=0.0, Qg=0.1 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2642	: Pg=0.0, Qg=1.0 -> Pg=2.5, Qg=0.5
% INFO    : Gen at bus 2645	: Pg=0.0, Qg=0.0 -> Pg=1.15, Qg=0.0
% INFO    : Gen at bus 2646	: Pg=7.24, Qg=3.46 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2647	: Pg=0.0, Qg=-1.94 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2647	: Pg=11.13, Qg=-6.9 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 2647	: Pg=0.0, Qg=-1.94 -> Pg=14.5, Qg=-4.0
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=-0.1 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=-1.21 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=-1.21 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2651	: Pg=1.15, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 2651	: Pg=0.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2654	: Pg=4.11, Qg=4.0 -> Pg=14.0, Qg=3.95
% INFO    : Gen at bus 2661	: Pg=0.0, Qg=-0.8 -> Pg=1.3, Qg=0.0
% INFO    : Gen at bus 2661	: Pg=4.5, Qg=-0.8 -> Pg=4.9, Qg=0.0
% INFO    : Gen at bus 2662	: Pg=30.2, Qg=4.77 -> Pg=17.5, Qg=-1.5
% INFO    : Gen at bus 2662	: Pg=31.2, Qg=4.77 -> Pg=17.5, Qg=-1.5
% INFO    : Gen at bus 2665	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=0.5
% INFO    : Gen at bus 2666	: Pg=3.12, Qg=0.9 -> Pg=3.5, Qg=0.95
% INFO    : Gen at bus 2665	: Pg=0.0, Qg=-0.1 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2664	: Pg=0.74, Qg=-4.63 -> Pg=6.0, Qg=-1.5
% INFO    : Gen at bus 2666	: Pg=0.0, Qg=-0.1 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2667	: Pg=2.08, Qg=3.01 -> Pg=6.0, Qg=-1.205
% INFO    : Gen at bus 2671	: Pg=0.0, Qg=-1.87 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 2671	: Pg=0.0, Qg=-1.87 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 2671	: Pg=0.0, Qg=-1.87 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 2671	: Pg=0.0, Qg=-1.87 -> Pg=22.5, Qg=-4.0
% INFO    : Gen at bus 2671	: Pg=0.0, Qg=-1.87 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 2676	: Pg=3.9, Qg=0.0 -> Pg=3.075, Qg=0.0
% INFO    : Gen at bus 2690	: Pg=0.16, Qg=0.0 -> Pg=18.2, Qg=0.0
% INFO    : Gen at bus 2697	: Pg=6.05, Qg=-3.46 -> Pg=7.5, Qg=-0.5
% INFO    : Gen at bus 2730	: Pg=5.21, Qg=0.0 -> Pg=10.9, Qg=0.0
% INFO    : Gen at bus 2735	: Pg=4.97, Qg=0.85 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2735	: Pg=4.97, Qg=0.85 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2767	: Pg=0.0, Qg=0.0 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 2777	: Pg=0.0, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 2813	: Pg=1.68, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2814	: Pg=0.0, Qg=0.0 -> Pg=8.075, Qg=0.0
% INFO    : Gen at bus 2819	: Pg=0.0, Qg=2.02 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2823	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2834	: Pg=8.23, Qg=5.0 -> Pg=6.0, Qg=1.5
% INFO    : Gen at bus 2839	: Pg=0.0, Qg=-1.37 -> Pg=6.9, Qg=-0.465
% INFO    : Gen at bus 2841	: Pg=4.21, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2841	: Pg=0.21, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2844	: Pg=0.34, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2844	: Pg=6.34, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 2846	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2846	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2858	: Pg=4.08, Qg=0.0 -> Pg=8.8, Qg=0.0
% INFO    : Gen at bus 2869	: Pg=0.45, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2875	: Pg=4.51, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 2877	: Pg=2.77, Qg=0.0 -> Pg=7.4, Qg=0.0
% INFO    : Gen at bus 2877	: Pg=0.0, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 2885	: Pg=0.0, Qg=0.0 -> Pg=4.1, Qg=0.0
% INFO    : Gen at bus 2900	: Pg=0.0, Qg=0.0 -> Pg=16.25, Qg=0.0
% INFO    : Gen at bus 2900	: Pg=7.06, Qg=-1.38 -> Pg=16.25, Qg=0.0
% INFO    : Gen at bus 2900	: Pg=0.0, Qg=0.0 -> Pg=14.45, Qg=0.0
% INFO    : Gen at bus 2905	: Pg=0.0, Qg=0.0 -> Pg=7.0, Qg=0.5
% INFO    : Gen at bus 2905	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.5
% INFO    : Gen at bus 2905	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.5
% INFO    : Gen at bus 2909	: Pg=0.0, Qg=-5.43 -> Pg=8.15, Qg=0.0
% INFO    : Gen at bus 2929	: Pg=0.0, Qg=-0.74 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2930	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2942	: Pg=6.32, Qg=0.0 -> Pg=17.25, Qg=0.0
% INFO    : Gen at bus 2949	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2955	: Pg=5.65, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2955	: Pg=1.65, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 2977	: Pg=0.0, Qg=-1.3 -> Pg=2.35, Qg=-0.415
% INFO    : Gen at bus 2984	: Pg=1.53, Qg=0.0 -> Pg=4.1, Qg=0.0
% INFO    : Gen at bus 2995	: Pg=12.04, Qg=-6.36 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 3022	: Pg=0.0, Qg=-1.7 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3022	: Pg=0.0, Qg=-1.7 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 3023	: Pg=1.06, Qg=-0.83 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 3025	: Pg=3.55, Qg=0.0 -> Pg=9.2, Qg=0.0
% INFO    : Gen at bus 3028	: Pg=0.0, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 3028	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3030	: Pg=8.22, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 3037	: Pg=0.0, Qg=0.0 -> Pg=3.45, Qg=0.0
% INFO    : Gen at bus 3039	: Pg=0.0, Qg=0.0 -> Pg=27.7, Qg=0.0
% INFO    : Gen at bus 3050	: Pg=4.14, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3060	: Pg=0.0, Qg=1.62 -> Pg=7.9, Qg=0.0
% INFO    : Gen at bus 3061	: Pg=0.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3071	: Pg=6.08, Qg=0.0 -> Pg=8.625, Qg=0.0
% INFO    : Gen at bus 3098	: Pg=0.0, Qg=-2.86 -> Pg=9.75, Qg=-2.5
% INFO    : Gen at bus 3107	: Pg=0.0, Qg=3.38 -> Pg=4.5, Qg=6.0
% INFO    : Gen at bus 3110	: Pg=0.0, Qg=0.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 3113	: Pg=1.19, Qg=0.0 -> Pg=5.55, Qg=0.0
% INFO    : Gen at bus 3116	: Pg=35.3, Qg=-1.34 -> Pg=19.0, Qg=0.5
% INFO    : Gen at bus 3117	: Pg=30.7, Qg=8.79 -> Pg=19.0, Qg=0.5
% INFO    : Gen at bus 3118	: Pg=31.74, Qg=9.43 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 3122	: Pg=0.0, Qg=0.0 -> Pg=2.125, Qg=0.0
% INFO    : Gen at bus 3123	: Pg=0.1, Qg=1.34 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 3123	: Pg=0.1, Qg=1.34 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3125	: Pg=12.1, Qg=0.0 -> Pg=10.4, Qg=0.0
% INFO    : Gen at bus 3126	: Pg=0.0, Qg=-1.03 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3131	: Pg=0.0, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 3132	: Pg=0.33, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3132	: Pg=2.33, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3136	: Pg=0.0, Qg=1.0 -> Pg=5.5, Qg=0.95
% INFO    : Gen at bus 3136	: Pg=0.0, Qg=0.1 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 3140	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3140	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3142	: Pg=0.0, Qg=-0.5 -> Pg=0.75, Qg=0.0
% INFO    : Gen at bus 3147	: Pg=0.0, Qg=0.0 -> Pg=5.25, Qg=0.0
% INFO    : Gen at bus 3147	: Pg=0.0, Qg=0.0 -> Pg=4.3, Qg=0.0
% INFO    : Gen at bus 3151	: Pg=4.96, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3157	: Pg=40.19, Qg=-0.47 -> Pg=26.5, Qg=6.0
% INFO    : Gen at bus 3159	: Pg=0.0, Qg=1.0 -> Pg=8.0, Qg=0.5
% INFO    : Gen at bus 3159	: Pg=0.0, Qg=1.0 -> Pg=8.0, Qg=0.5
% INFO    : Gen at bus 3159	: Pg=5.11, Qg=5.69 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3178	: Pg=0.0, Qg=-0.61 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3178	: Pg=0.0, Qg=-0.61 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3185	: Pg=1.17, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3185	: Pg=1.17, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3188	: Pg=4.1, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3188	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3210	: Pg=1.12, Qg=0.0 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 3219	: Pg=0.0, Qg=0.0 -> Pg=11.3, Qg=0.0
% INFO    : Gen at bus 3219	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3238	: Pg=2.06, Qg=0.0 -> Pg=11.15, Qg=0.0
% INFO    : Gen at bus 3239	: Pg=0.0, Qg=0.0 -> Pg=11.0, Qg=1.95
% INFO    : Gen at bus 3241	: Pg=0.0, Qg=-0.75 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 3244	: Pg=3.42, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 3246	: Pg=0.0, Qg=-3.96 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3250	: Pg=0.0, Qg=0.0 -> Pg=4.4, Qg=0.0
% INFO    : Gen at bus 3260	: Pg=4.38, Qg=0.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 3264	: Pg=0.0, Qg=-0.07 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 3265	: Pg=4.3, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3265	: Pg=7.3, Qg=0.0 -> Pg=16.35, Qg=0.0
% INFO    : Gen at bus 3265	: Pg=0.3, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3266	: Pg=28.59, Qg=11.27 -> Pg=21.0, Qg=2.5
% INFO    : Gen at bus 3266	: Pg=34.7, Qg=11.27 -> Pg=21.0, Qg=2.5
% INFO    : Gen at bus 3276	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3276	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3280	: Pg=33.31, Qg=11.56 -> Pg=18.05, Qg=2.5
% INFO    : Gen at bus 3281	: Pg=33.32, Qg=8.78 -> Pg=18.05, Qg=2.5
% INFO    : Gen at bus 3282	: Pg=33.32, Qg=-0.13 -> Pg=18.05, Qg=2.5
% INFO    : Gen at bus 3295	: Pg=0.0, Qg=1.36 -> Pg=5.7, Qg=0.0
% INFO    : Gen at bus 3301	: Pg=0.0, Qg=0.23 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3308	: Pg=0.0, Qg=0.9 -> Pg=8.5, Qg=0.95
% INFO    : Gen at bus 3308	: Pg=0.0, Qg=0.9 -> Pg=8.5, Qg=0.95
% INFO    : Gen at bus 3313	: Pg=0.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3313	: Pg=0.0, Qg=0.0 -> Pg=5.1, Qg=0.0
% INFO    : Gen at bus 3315	: Pg=2.77, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3315	: Pg=0.77, Qg=0.0 -> Pg=9.7, Qg=0.0
% INFO    : Gen at bus 3339	: Pg=2.36, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3345	: Pg=0.0, Qg=0.0 -> Pg=25.9, Qg=0.0
% INFO    : Gen at bus 3377	: Pg=4.42, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3377	: Pg=15.42, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3382	: Pg=2.14, Qg=0.0 -> Pg=19.9, Qg=0.0
% INFO    : Gen at bus 3383	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 3405	: Pg=39.94, Qg=12.98 -> Pg=21.5, Qg=6.0
% INFO    : Gen at bus 3408	: Pg=3.25, Qg=-5.97 -> Pg=12.0, Qg=-0.13
% INFO    : Gen at bus 3418	: Pg=0.0, Qg=1.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 3418	: Pg=4.32, Qg=1.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 3418	: Pg=0.0, Qg=1.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 3418	: Pg=0.0, Qg=1.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 3418	: Pg=0.0, Qg=1.0 -> Pg=3.75, Qg=0.0
% INFO    : Gen at bus 3423	: Pg=10.21, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 3423	: Pg=9.21, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3424	: Pg=12.87, Qg=0.05 -> Pg=11.55, Qg=0.0
% INFO    : Gen at bus 3424	: Pg=12.87, Qg=0.05 -> Pg=11.55, Qg=0.0
% INFO    : Gen at bus 3431	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 3434	: Pg=11.8, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3437	: Pg=11.36, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3440	: Pg=2.06, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3440	: Pg=2.06, Qg=0.0 -> Pg=5.25, Qg=0.0
% INFO    : Gen at bus 3445	: Pg=0.0, Qg=0.0 -> Pg=0.85, Qg=0.0
% INFO    : Gen at bus 3450	: Pg=4.09, Qg=0.0 -> Pg=10.275, Qg=0.0
% INFO    : Gen at bus 3451	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 3454	: Pg=0.33, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3461	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3468	: Pg=8.76, Qg=-5.69 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 3488	: Pg=0.0, Qg=0.0 -> Pg=0.625, Qg=0.0
% INFO    : Gen at bus 3491	: Pg=0.0, Qg=0.0 -> Pg=-4.0, Qg=0.0
% INFO    : Gen at bus 3491	: Pg=35.78, Qg=-2.47 -> Pg=26.5, Qg=3.5
% INFO    : Gen at bus 3495	: Pg=9.19, Qg=0.0 -> Pg=10.6, Qg=0.0
% INFO    : Gen at bus 3502	: Pg=0.0, Qg=0.24 -> Pg=5.5, Qg=1.5
% INFO    : Gen at bus 3502	: Pg=0.0, Qg=0.24 -> Pg=11.0, Qg=3.0
% INFO    : Gen at bus 3505	: Pg=0.0, Qg=-2.33 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 3506	: Pg=0.0, Qg=-2.74 -> Pg=25.0, Qg=2.5
% INFO    : Gen at bus 3508	: Pg=0.0, Qg=1.37 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 3509	: Pg=1.1, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3514	: Pg=7.0, Qg=0.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 3514	: Pg=1.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 3522	: Pg=0.0, Qg=-16.0 -> Pg=13.1, Qg=0.0
% INFO    : Gen at bus 3531	: Pg=7.11, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3545	: Pg=2.33, Qg=-0.92 -> Pg=6.4, Qg=0.0
% INFO    : Gen at bus 3546	: Pg=1.84, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3551	: Pg=0.0, Qg=-2.0 -> Pg=6.0, Qg=1.5
% INFO    : Gen at bus 3551	: Pg=0.0, Qg=-2.0 -> Pg=6.0, Qg=1.5
% INFO    : Gen at bus 3551	: Pg=0.0, Qg=-2.0 -> Pg=6.0, Qg=1.5
% INFO    : Gen at bus 3550	: Pg=0.0, Qg=-2.34 -> Pg=21.5, Qg=6.0
% INFO    : Gen at bus 3585	: Pg=4.32, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3588	: Pg=16.92, Qg=-2.19 -> Pg=10.4, Qg=-2.0
% INFO    : Gen at bus 3588	: Pg=15.93, Qg=-2.19 -> Pg=10.4, Qg=0.0
% INFO    : Gen at bus 3587	: Pg=0.0, Qg=0.0 -> Pg=10.4, Qg=0.0
% INFO    : Gen at bus 3587	: Pg=17.13, Qg=-2.51 -> Pg=10.4, Qg=0.0
% INFO    : Gen at bus 3600	: Pg=33.05, Qg=-2.41 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 3602	: Pg=0.0, Qg=1.58 -> Pg=11.5, Qg=0.5
% INFO    : Gen at bus 3602	: Pg=0.0, Qg=1.58 -> Pg=11.5, Qg=0.5
% INFO    : Gen at bus 3602	: Pg=0.0, Qg=1.58 -> Pg=11.5, Qg=0.5
% INFO    : Gen at bus 3606	: Pg=12.67, Qg=8.14 -> Pg=0.0, Qg=10.0
% INFO    : Gen at bus 3606	: Pg=12.67, Qg=8.14 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3638	: Pg=0.0, Qg=0.26 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 3648	: Pg=0.0, Qg=0.0 -> Pg=7.445, Qg=0.0
% INFO    : Gen at bus 3648	: Pg=0.0, Qg=0.0 -> Pg=17.385, Qg=0.0
% INFO    : Gen at bus 3651	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3653	: Pg=0.0, Qg=0.9 -> Pg=3.5, Qg=0.95
% INFO    : Gen at bus 3653	: Pg=0.0, Qg=0.9 -> Pg=3.5, Qg=0.95
% INFO    : Gen at bus 3654	: Pg=0.0, Qg=-9.01 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3659	: Pg=0.0, Qg=-0.1 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 3662	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3663	: Pg=0.0, Qg=1.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 3668	: Pg=0.0, Qg=-1.08 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3668	: Pg=0.0, Qg=-1.08 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3669	: Pg=0.0, Qg=-3.0 -> Pg=2.25, Qg=0.0
% INFO    : Gen at bus 3685	: Pg=0.0, Qg=-1.74 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 3687	: Pg=0.19, Qg=1.8 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 3693	: Pg=1.95, Qg=-2.53 -> Pg=4.75, Qg=0.0
% INFO    : Gen at bus 3695	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3697	: Pg=0.0, Qg=1.63 -> Pg=4.4, Qg=0.0
% INFO    : Gen at bus 3714	: Pg=3.09, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 3716	: Pg=12.46, Qg=6.01 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3717	: Pg=0.0, Qg=-2.2 -> Pg=9.5, Qg=3.0
% INFO    : Gen at bus 3718	: Pg=41.12, Qg=-5.73 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 3745	: Pg=0.0, Qg=-2.71 -> Pg=4.5, Qg=-0.5
% INFO    : Gen at bus 3749	: Pg=8.35, Qg=2.37 -> Pg=8.4, Qg=0.25
% INFO    : Gen at bus 3754	: Pg=13.51, Qg=0.0 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 3759	: Pg=0.15, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3759	: Pg=0.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3761	: Pg=7.19, Qg=0.0 -> Pg=11.025, Qg=0.0
% INFO    : Gen at bus 3762	: Pg=5.87, Qg=-1.2 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3797	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3797	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3800	: Pg=0.0, Qg=0.0 -> Pg=13.125, Qg=0.0
% INFO    : Gen at bus 3800	: Pg=0.0, Qg=0.0 -> Pg=10.125, Qg=0.0
% INFO    : Gen at bus 3800	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3802	: Pg=2.03, Qg=0.0 -> Pg=10.01, Qg=0.0
% INFO    : Gen at bus 3802	: Pg=1.03, Qg=0.0 -> Pg=10.175, Qg=0.0
% INFO    : Gen at bus 3817	: Pg=35.11, Qg=3.28 -> Pg=18.9, Qg=2.0
% INFO    : Gen at bus 3818	: Pg=31.87, Qg=-1.19 -> Pg=18.9, Qg=2.0
% INFO    : Gen at bus 3819	: Pg=31.17, Qg=7.94 -> Pg=18.9, Qg=2.0
% INFO    : Gen at bus 3823	: Pg=5.72, Qg=0.0 -> Pg=13.6, Qg=0.0
% INFO    : Gen at bus 3827	: Pg=0.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 3837	: Pg=0.0, Qg=0.0 -> Pg=4.55, Qg=0.0
% INFO    : Gen at bus 3843	: Pg=3.15, Qg=-2.75 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3843	: Pg=3.15, Qg=-2.75 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 3854	: Pg=5.16, Qg=-3.41 -> Pg=11.0, Qg=1.0
% INFO    : Gen at bus 3864	: Pg=0.32, Qg=0.0 -> Pg=3.34, Qg=0.0
% INFO    : Gen at bus 3869	: Pg=6.15, Qg=3.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 3870	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 3877	: Pg=0.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3890	: Pg=5.14, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3894	: Pg=0.0, Qg=0.22 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3894	: Pg=0.0, Qg=1.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3905	: Pg=4.12, Qg=0.0 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 3905	: Pg=10.12, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 3920	: Pg=0.0, Qg=-0.07 -> Pg=3.5, Qg=0.25
% INFO    : Gen at bus 3925	: Pg=0.0, Qg=0.0 -> Pg=16.0, Qg=0.0
% INFO    : Gen at bus 3926	: Pg=0.0, Qg=0.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 3928	: Pg=0.0, Qg=0.47 -> Pg=3.5, Qg=-0.5
% INFO    : Gen at bus 3940	: Pg=0.0, Qg=0.0 -> Pg=8.6, Qg=0.0
% INFO    : Gen at bus 3941	: Pg=0.0, Qg=0.0 -> Pg=5.845, Qg=0.0
% INFO    : Gen at bus 3952	: Pg=1.56, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 3970	: Pg=36.79, Qg=-0.67 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 3970	: Pg=37.18, Qg=-0.67 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 3969	: Pg=37.16, Qg=-1.2 -> Pg=20.5, Qg=-5.0
% INFO    : Gen at bus 3969	: Pg=35.08, Qg=-1.2 -> Pg=20.5, Qg=-5.0
% INFO    : Gen at bus 3978	: Pg=0.0, Qg=0.1 -> Pg=1.1, Qg=0.0
% INFO    : Gen at bus 3978	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=3.95
% INFO    : Gen at bus 3988	: Pg=0.0, Qg=0.75 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 3988	: Pg=0.0, Qg=2.25 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3988	: Pg=1.16, Qg=2.25 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 3999	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 3999	: Pg=0.02, Qg=0.0 -> Pg=12.4, Qg=0.0
% INFO    : Gen at bus 4001	: Pg=0.18, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 4001	: Pg=5.18, Qg=0.0 -> Pg=11.35, Qg=0.0
% INFO    : Gen at bus 4026	: Pg=3.94, Qg=-1.67 -> Pg=5.3, Qg=0.0
% INFO    : Gen at bus 4030	: Pg=0.0, Qg=-2.84 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 4032	: Pg=20.2, Qg=0.0 -> Pg=15.2, Qg=0.0
% INFO    : Gen at bus 4032	: Pg=5.2, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4055	: Pg=6.23, Qg=0.0 -> Pg=13.0, Qg=0.0
% INFO    : Gen at bus 4056	: Pg=21.21, Qg=6.0 -> Pg=13.5, Qg=-2.5
% INFO    : Gen at bus 4056	: Pg=20.21, Qg=6.0 -> Pg=13.5, Qg=-2.5
% INFO    : Gen at bus 4066	: Pg=7.17, Qg=0.0 -> Pg=8.55, Qg=0.0
% INFO    : Gen at bus 4072	: Pg=0.0, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 4110	: Pg=1.21, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4127	: Pg=0.0, Qg=0.0 -> Pg=3.45, Qg=0.0
% INFO    : Gen at bus 4131	: Pg=1.99, Qg=-1.93 -> Pg=6.15, Qg=0.0
% INFO    : Gen at bus 4131	: Pg=0.0, Qg=-1.93 -> Pg=6.15, Qg=0.0
% INFO    : Gen at bus 4131	: Pg=1.99, Qg=-1.93 -> Pg=6.15, Qg=0.0
% INFO    : Gen at bus 4133	: Pg=0.0, Qg=0.49 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4133	: Pg=0.0, Qg=2.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4171	: Pg=19.09, Qg=0.23 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4200	: Pg=5.31, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4200	: Pg=5.31, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4219	: Pg=1.33, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4218	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4233	: Pg=9.99, Qg=0.0 -> Pg=6.5, Qg=6.5
% INFO    : Gen at bus 4237	: Pg=13.77, Qg=0.0 -> Pg=8.2, Qg=0.0
% INFO    : Gen at bus 4246	: Pg=0.0, Qg=1.2 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 4247	: Pg=0.0, Qg=0.26 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 4262	: Pg=6.16, Qg=0.0 -> Pg=7.75, Qg=0.0
% INFO    : Gen at bus 4262	: Pg=10.16, Qg=0.0 -> Pg=12.85, Qg=0.0
% INFO    : Gen at bus 4276	: Pg=6.77, Qg=-0.22 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4276	: Pg=5.79, Qg=-0.22 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4277	: Pg=0.0, Qg=0.27 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4277	: Pg=0.0, Qg=0.27 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4295	: Pg=0.0, Qg=0.53 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4301	: Pg=19.08, Qg=-0.62 -> Pg=23.0, Qg=-7.0
% INFO    : Gen at bus 4302	: Pg=0.0, Qg=-0.31 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4303	: Pg=0.0, Qg=0.0 -> Pg=0.87, Qg=0.0
% INFO    : Gen at bus 4307	: Pg=0.0, Qg=0.0 -> Pg=4.05, Qg=0.0
% INFO    : Gen at bus 4311	: Pg=0.0, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 4311	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 4317	: Pg=41.13, Qg=14.24 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 4321	: Pg=15.17, Qg=-2.85 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 4322	: Pg=0.0, Qg=-0.1 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4326	: Pg=0.0, Qg=-0.48 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 4328	: Pg=2.04, Qg=0.0 -> Pg=5.5, Qg=0.0
% INFO    : Gen at bus 4328	: Pg=0.0, Qg=2.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4329	: Pg=22.2, Qg=7.77 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 4339	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4339	: Pg=0.0, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 4347	: Pg=15.0, Qg=1.9 -> Pg=13.0, Qg=1.95
% INFO    : Gen at bus 4354	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=0.95
% INFO    : Gen at bus 4377	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4380	: Pg=3.72, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 4385	: Pg=0.0, Qg=0.04 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 4385	: Pg=0.0, Qg=0.04 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 4385	: Pg=0.0, Qg=0.04 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4394	: Pg=2.13, Qg=0.0 -> Pg=6.8, Qg=0.0
% INFO    : Gen at bus 4414	: Pg=0.05, Qg=0.0 -> Pg=1.3, Qg=0.0
% INFO    : Gen at bus 4414	: Pg=11.05, Qg=0.0 -> Pg=8.95, Qg=0.0
% INFO    : Gen at bus 4415	: Pg=0.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4415	: Pg=7.93, Qg=0.0 -> Pg=5.125, Qg=0.0
% INFO    : Gen at bus 4416	: Pg=0.0, Qg=1.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4431	: Pg=0.23, Qg=0.95 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4449	: Pg=0.11, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 4449	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4454	: Pg=2.06, Qg=0.0 -> Pg=14.95, Qg=0.0
% INFO    : Gen at bus 4455	: Pg=0.0, Qg=0.0 -> Pg=6.85, Qg=0.0
% INFO    : Gen at bus 4473	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4475	: Pg=0.0, Qg=-0.93 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 4476	: Pg=15.16, Qg=1.37 -> Pg=11.85, Qg=0.73
% INFO    : Gen at bus 4477	: Pg=16.78, Qg=0.4 -> Pg=11.85, Qg=2.0
% INFO    : Gen at bus 4478	: Pg=18.78, Qg=0.44 -> Pg=11.85, Qg=2.0
% INFO    : Gen at bus 4479	: Pg=18.76, Qg=-1.58 -> Pg=11.85, Qg=2.0
% INFO    : Gen at bus 4480	: Pg=18.79, Qg=0.94 -> Pg=11.85, Qg=2.0
% INFO    : Gen at bus 4493	: Pg=0.0, Qg=2.22 -> Pg=10.7, Qg=0.0
% INFO    : Gen at bus 4506	: Pg=0.0, Qg=0.98 -> Pg=15.5, Qg=1.0
% INFO    : Gen at bus 4509	: Pg=12.11, Qg=-0.94 -> Pg=10.5, Qg=1.1
% INFO    : Gen at bus 4509	: Pg=12.11, Qg=-0.94 -> Pg=10.5, Qg=1.0
% INFO    : Gen at bus 4513	: Pg=12.37, Qg=-20.81 -> Pg=43.5, Qg=0.87
% INFO    : Gen at bus 4535	: Pg=0.0, Qg=-1.95 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 4535	: Pg=0.0, Qg=-1.95 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 4535	: Pg=0.0, Qg=-1.95 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 4535	: Pg=0.0, Qg=-1.95 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 4535	: Pg=0.0, Qg=-1.95 -> Pg=22.5, Qg=5.0
% INFO    : Gen at bus 4564	: Pg=14.2, Qg=3.94 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4568	: Pg=0.0, Qg=0.0 -> Pg=5.85, Qg=0.0
% INFO    : Gen at bus 4571	: Pg=42.0, Qg=23.34 -> Pg=44.5, Qg=9.0
% INFO    : Gen at bus 4571	: Pg=43.0, Qg=23.34 -> Pg=44.5, Qg=9.0
% INFO    : Gen at bus 4579	: Pg=0.0, Qg=0.1 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4580	: Pg=0.0, Qg=1.37 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 4582	: Pg=0.15, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4585	: Pg=0.0, Qg=1.27 -> Pg=6.35, Qg=0.0
% INFO    : Gen at bus 4585	: Pg=4.66, Qg=1.0 -> Pg=6.35, Qg=0.95
% INFO    : Gen at bus 4620	: Pg=9.28, Qg=0.0 -> Pg=18.4, Qg=0.0
% INFO    : Gen at bus 4631	: Pg=2.4, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 4632	: Pg=0.0, Qg=-0.1 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 4633	: Pg=0.0, Qg=0.1 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4642	: Pg=6.29, Qg=0.0 -> Pg=15.75, Qg=0.0
% INFO    : Gen at bus 4643	: Pg=8.29, Qg=0.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 4648	: Pg=1.42, Qg=0.0 -> Pg=8.75, Qg=0.0
% INFO    : Gen at bus 4654	: Pg=0.0, Qg=0.1 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 4658	: Pg=0.27, Qg=0.0 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 4659	: Pg=10.31, Qg=0.0 -> Pg=17.5, Qg=0.0
% INFO    : Gen at bus 4666	: Pg=1.28, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4666	: Pg=4.28, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4672	: Pg=0.0, Qg=-0.1 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4672	: Pg=0.0, Qg=-0.1 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 4672	: Pg=0.0, Qg=-0.1 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 4671	: Pg=0.0, Qg=-0.1 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4672	: Pg=0.0, Qg=-0.1 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 4672	: Pg=0.0, Qg=-0.1 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 4671	: Pg=6.63, Qg=0.1 -> Pg=10.5, Qg=0.54
% INFO    : Gen at bus 4685	: Pg=4.19, Qg=0.0 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 4700	: Pg=0.0, Qg=0.04 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 4700	: Pg=0.0, Qg=0.04 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 4700	: Pg=0.0, Qg=0.04 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 4717	: Pg=0.0, Qg=0.92 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 4717	: Pg=0.0, Qg=0.92 -> Pg=5.75, Qg=0.0
% INFO    : Gen at bus 4718	: Pg=0.0, Qg=0.0 -> Pg=5.5, Qg=0.5
% INFO    : Gen at bus 4718	: Pg=0.0, Qg=-0.1 -> Pg=1.25, Qg=0.0
% INFO    : Gen at bus 4719	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4720	: Pg=2.15, Qg=1.0 -> Pg=5.0, Qg=0.95
% INFO    : Gen at bus 4720	: Pg=8.15, Qg=1.0 -> Pg=7.5, Qg=0.95
% INFO    : Gen at bus 4720	: Pg=0.0, Qg=0.0 -> Pg=7.5, Qg=0.95
% INFO    : Gen at bus 4755	: Pg=1.7, Qg=0.03 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 4756	: Pg=6.09, Qg=2.35 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4756	: Pg=6.09, Qg=2.35 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4757	: Pg=6.09, Qg=3.85 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4757	: Pg=6.09, Qg=3.85 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4766	: Pg=13.13, Qg=0.33 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 4769	: Pg=0.0, Qg=0.0 -> Pg=1.65, Qg=0.0
% INFO    : Gen at bus 4777	: Pg=0.0, Qg=0.0 -> Pg=3.5, Qg=0.5
% INFO    : Gen at bus 4782	: Pg=0.23, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 4788	: Pg=1.77, Qg=0.0 -> Pg=4.6, Qg=0.0
% INFO    : Gen at bus 4793	: Pg=0.95, Qg=-3.51 -> Pg=7.0, Qg=0.0
% INFO    : Gen at bus 4804	: Pg=16.29, Qg=1.1 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 4814	: Pg=8.5, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 4817	: Pg=3.34, Qg=-0.64 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 4818	: Pg=10.12, Qg=0.5 -> Pg=8.0, Qg=-0.45
% INFO    : Gen at bus 4818	: Pg=10.12, Qg=0.5 -> Pg=7.5, Qg=-0.5
% INFO    : Gen at bus 4819	: Pg=9.12, Qg=-0.51 -> Pg=7.5, Qg=-0.5
% INFO    : Gen at bus 4819	: Pg=8.12, Qg=-0.51 -> Pg=8.0, Qg=-0.45
% INFO    : Gen at bus 4824	: Pg=0.0, Qg=-0.45 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 4825	: Pg=129.5, Qg=9.71 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 4825	: Pg=85.71, Qg=9.71 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 4824	: Pg=128.77, Qg=19.2 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 4832	: Pg=0.0, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 4832	: Pg=0.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4843	: Pg=0.0, Qg=0.26 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 4851	: Pg=1.62, Qg=-0.41 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 4851	: Pg=1.62, Qg=-0.41 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 4864	: Pg=0.0, Qg=-0.57 -> Pg=5.6, Qg=0.0
% INFO    : Gen at bus 4864	: Pg=0.0, Qg=5.28 -> Pg=5.6, Qg=0.0
% INFO    : Gen at bus 4871	: Pg=0.41, Qg=-0.1 -> Pg=11.0, Qg=-2.5
% INFO    : Gen at bus 4878	: Pg=9.58, Qg=-1.67 -> Pg=6.4, Qg=0.0
% INFO    : Gen at bus 4882	: Pg=3.11, Qg=0.0 -> Pg=17.51, Qg=0.0
% INFO    : Gen at bus 4882	: Pg=2.11, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 4894	: Pg=0.0, Qg=-1.0 -> Pg=2.5, Qg=-0.5
% INFO    : Gen at bus 4898	: Pg=0.0, Qg=0.0 -> Pg=8.05, Qg=0.0
% INFO    : Gen at bus 4900	: Pg=0.0, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 4900	: Pg=0.09, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 4900	: Pg=0.09, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 4920	: Pg=25.07, Qg=6.87 -> Pg=16.0, Qg=2.0
% INFO    : Gen at bus 4923	: Pg=27.09, Qg=2.63 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 4930	: Pg=9.52, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 4946	: Pg=6.15, Qg=-1.37 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 4950	: Pg=0.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 4963	: Pg=7.16, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 4963	: Pg=5.16, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 4970	: Pg=0.0, Qg=0.83 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 4970	: Pg=14.13, Qg=-3.47 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 4983	: Pg=3.04, Qg=-2.64 -> Pg=16.0, Qg=-1.0
% INFO    : Gen at bus 4984	: Pg=26.57, Qg=9.17 -> Pg=17.55, Qg=-4.5
% INFO    : Gen at bus 4985	: Pg=27.71, Qg=7.88 -> Pg=17.55, Qg=-4.5
% INFO    : Gen at bus 4986	: Pg=27.73, Qg=7.88 -> Pg=17.55, Qg=-4.5
% INFO    : Gen at bus 4993	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 4994	: Pg=11.22, Qg=0.0 -> Pg=15.25, Qg=0.0
% INFO    : Gen at bus 5012	: Pg=0.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 5012	: Pg=0.0, Qg=0.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 5014	: Pg=2.28, Qg=0.0 -> Pg=10.35, Qg=0.0
% INFO    : Gen at bus 5020	: Pg=3.03, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 5024	: Pg=10.61, Qg=4.0 -> Pg=18.0, Qg=3.95
% INFO    : Gen at bus 5030	: Pg=3.65, Qg=-0.76 -> Pg=25.3, Qg=0.505
% INFO    : Gen at bus 5038	: Pg=0.0, Qg=-3.46 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 5039	: Pg=0.0, Qg=0.0 -> Pg=5.0, Qg=0.0
% INFO    : Gen at bus 5041	: Pg=0.0, Qg=1.3 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 5041	: Pg=0.0, Qg=0.57 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 5043	: Pg=0.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 5043	: Pg=0.0, Qg=0.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 5047	: Pg=0.0, Qg=0.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 5049	: Pg=0.0, Qg=-0.01 -> Pg=2.8, Qg=-0.005
% INFO    : Gen at bus 5049	: Pg=0.0, Qg=-0.01 -> Pg=2.8, Qg=-0.005
% INFO    : Gen at bus 5055	: Pg=0.0, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 5959	: Pg=0.0, Qg=-6.05 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 5959	: Pg=0.0, Qg=-6.05 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 5959	: Pg=0.0, Qg=-6.05 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 5960	: Pg=0.0, Qg=2.05 -> Pg=335.0, Qg=0.0
% INFO    : Gen at bus 5960	: Pg=0.0, Qg=2.05 -> Pg=335.0, Qg=0.0
% INFO    : Gen at bus 5962	: Pg=0.0, Qg=0.0 -> Pg=150.0, Qg=0.0
% INFO    : Gen at bus 5963	: Pg=980.41, Qg=-4.93 -> Pg=700.0, Qg=70.0
% INFO    : Gen at bus 5963	: Pg=1002.41, Qg=-4.93 -> Pg=700.0, Qg=70.0
% INFO    : Gen at bus 5965	: Pg=0.0, Qg=-3.43 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 5966	: Pg=0.0, Qg=-17.08 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 5968	: Pg=0.0, Qg=0.0 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 5968	: Pg=0.0, Qg=0.0 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 5969	: Pg=0.0, Qg=0.0 -> Pg=-0.14, Qg=0.42
% INFO    : Gen at bus 5969	: Pg=0.0, Qg=0.0 -> Pg=-0.14, Qg=0.42
% INFO    : Gen at bus 5973	: Pg=132.5, Qg=-42.98 -> Pg=275.0, Qg=-40.0
% INFO    : Gen at bus 5976	: Pg=56.23, Qg=-27.39 -> Pg=29.58, Qg=-4.82
% INFO    : Gen at bus 5976	: Pg=56.23, Qg=-27.39 -> Pg=29.58, Qg=-4.82
% INFO    : Gen at bus 5984	: Pg=0.0, Qg=10.25 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 5984	: Pg=0.0, Qg=10.25 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 5987	: Pg=0.0, Qg=-4.89 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 5987	: Pg=0.0, Qg=-4.89 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 5989	: Pg=169.41, Qg=-1.19 -> Pg=225.0, Qg=0.0
% INFO    : Gen at bus 5989	: Pg=297.41, Qg=-1.19 -> Pg=225.0, Qg=0.0
% INFO    : Gen at bus 5998	: Pg=0.0, Qg=85.83 -> Pg=-26.5, Qg=45.0
% INFO    : Gen at bus 5998	: Pg=0.0, Qg=85.83 -> Pg=-8.0, Qg=45.0
% INFO    : Gen at bus 6003	: Pg=0.0, Qg=-3.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6003	: Pg=0.0, Qg=-3.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6003	: Pg=0.0, Qg=-3.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6003	: Pg=0.0, Qg=-3.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6003	: Pg=0.0, Qg=-3.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6003	: Pg=0.0, Qg=-3.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6004	: Pg=160.17, Qg=65.92 -> Pg=81.535, Qg=9.71
% INFO    : Gen at bus 6004	: Pg=262.47, Qg=65.92 -> Pg=132.685, Qg=0.0
% INFO    : Gen at bus 6004	: Pg=112.57, Qg=65.92 -> Pg=57.735, Qg=16.85
% INFO    : Gen at bus 6007	: Pg=405.43, Qg=-130.52 -> Pg=204.21, Qg=-3.995
% INFO    : Gen at bus 6010	: Pg=0.0, Qg=0.0 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 6011	: Pg=0.0, Qg=-60.67 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 6015	: Pg=1.89, Qg=-4.43 -> Pg=301.5, Qg=66.5
% INFO    : Gen at bus 6015	: Pg=0.0, Qg=0.0 -> Pg=301.5, Qg=66.5
% INFO    : Gen at bus 6015	: Pg=0.0, Qg=0.0 -> Pg=304.5, Qg=66.5
% INFO    : Gen at bus 6015	: Pg=10.4, Qg=-4.43 -> Pg=279.0, Qg=98.0
% INFO    : Gen at bus 6023	: Pg=0.0, Qg=-4.64 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6022	: Pg=154.89, Qg=-90.76 -> Pg=78.805, Qg=-21.74
% INFO    : Gen at bus 6024	: Pg=272.02, Qg=8.67 -> Pg=137.35, Qg=0.0
% INFO    : Gen at bus 6027	: Pg=515.85, Qg=-75.5 -> Pg=259.14, Qg=0.0
% INFO    : Gen at bus 6028	: Pg=0.0, Qg=2.92 -> Pg=-0.5, Qg=3.5
% INFO    : Gen at bus 6030	: Pg=1053.26, Qg=11.22 -> Pg=653.0, Qg=235.0
% INFO    : Gen at bus 6030	: Pg=0.0, Qg=0.0 -> Pg=628.0, Qg=199.0
% INFO    : Gen at bus 6030	: Pg=409.26, Qg=11.22 -> Pg=304.0, Qg=84.0
% INFO    : Gen at bus 6030	: Pg=409.26, Qg=11.22 -> Pg=304.0, Qg=72.5
% INFO    : Gen at bus 6041	: Pg=98.0, Qg=-10.34 -> Pg=350.0, Qg=142.5
% INFO    : Gen at bus 6046	: Pg=0.0, Qg=-6.42 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6050	: Pg=0.0, Qg=0.0 -> Pg=-2.01, Qg=0.615
% INFO    : Gen at bus 6056	: Pg=402.4, Qg=27.29 -> Pg=202.5, Qg=0.0
% INFO    : Gen at bus 6059	: Pg=1089.92, Qg=-68.59 -> Pg=546.385, Qg=0.0
% INFO    : Gen at bus 6067	: Pg=1045.28, Qg=-8.43 -> Pg=675.0, Qg=70.0
% INFO    : Gen at bus 6067	: Pg=510.28, Qg=-8.43 -> Pg=605.0, Qg=70.0
% INFO    : Gen at bus 6067	: Pg=479.28, Qg=-8.43 -> Pg=605.0, Qg=70.0
% INFO    : Gen at bus 6070	: Pg=0.0, Qg=-6.38 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6071	: Pg=0.0, Qg=-4.45 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6084	: Pg=0.0, Qg=-6.36 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6085	: Pg=0.0, Qg=-4.49 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6089	: Pg=0.0, Qg=-4.43 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6090	: Pg=0.0, Qg=-4.52 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6091	: Pg=175.48, Qg=60.18 -> Pg=89.0, Qg=5.3
% INFO    : Gen at bus 6093	: Pg=0.0, Qg=-4.01 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6094	: Pg=52.13, Qg=43.63 -> Pg=27.5, Qg=15.75
% INFO    : Gen at bus 6093	: Pg=6.18, Qg=-2.7 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 6093	: Pg=0.0, Qg=-0.5 -> Pg=-0.5, Qg=-0.25
% INFO    : Gen at bus 6096	: Pg=0.0, Qg=81.06 -> Pg=-71.105, Qg=42.655
% INFO    : Gen at bus 6095	: Pg=138.09, Qg=12.23 -> Pg=70.45, Qg=0.0
% INFO    : Gen at bus 6104	: Pg=1221.92, Qg=-116.25 -> Pg=612.365, Qg=0.0
% INFO    : Gen at bus 6105	: Pg=207.44, Qg=-17.19 -> Pg=225.0, Qg=0.0
% INFO    : Gen at bus 6107	: Pg=0.0, Qg=-9.71 -> Pg=-138.22, Qg=-4.855
% INFO    : Gen at bus 6114	: Pg=63.38, Qg=-3.25 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 6113	: Pg=145.38, Qg=-5.24 -> Pg=74.0, Qg=0.0
% INFO    : Gen at bus 6114	: Pg=144.38, Qg=-3.25 -> Pg=73.5, Qg=0.0
% INFO    : Gen at bus 6113	: Pg=0.0, Qg=-5.24 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6116	: Pg=0.0, Qg=-4.15 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6116	: Pg=398.04, Qg=58.84 -> Pg=200.5, Qg=0.0
% INFO    : Gen at bus 6118	: Pg=0.0, Qg=-1.37 -> Pg=-2.86, Qg=-0.685
% INFO    : Gen at bus 6127	: Pg=735.39, Qg=-33.46 -> Pg=369.0, Qg=0.0
% INFO    : Gen at bus 6131	: Pg=1022.24, Qg=83.72 -> Pg=512.405, Qg=0.0
% INFO    : Gen at bus 6133	: Pg=0.0, Qg=-5.84 -> Pg=0.865, Qg=-2.66
% INFO    : Gen at bus 6134	: Pg=183.02, Qg=-7.96 -> Pg=93.0, Qg=0.0
% INFO    : Gen at bus 6134	: Pg=186.02, Qg=-7.96 -> Pg=94.5, Qg=0.0
% INFO    : Gen at bus 6135	: Pg=0.0, Qg=0.75 -> Pg=0.0, Qg=-35.0
% INFO    : Gen at bus 6135	: Pg=0.0, Qg=0.75 -> Pg=0.0, Qg=-35.0
% INFO    : Gen at bus 6135	: Pg=0.0, Qg=0.75 -> Pg=0.0, Qg=-35.0
% INFO    : Gen at bus 6135	: Pg=0.0, Qg=0.75 -> Pg=0.0, Qg=-35.0
% INFO    : Gen at bus 6140	: Pg=459.46, Qg=43.27 -> Pg=231.0, Qg=0.0
% INFO    : Gen at bus 6140	: Pg=163.46, Qg=43.27 -> Pg=83.0, Qg=0.0
% INFO    : Gen at bus 6140	: Pg=52.46, Qg=43.27 -> Pg=27.5, Qg=15.25
% INFO    : Gen at bus 6140	: Pg=93.46, Qg=43.27 -> Pg=48.0, Qg=9.1
% INFO    : Gen at bus 6140	: Pg=66.46, Qg=43.27 -> Pg=34.5, Qg=13.15
% INFO    : Gen at bus 6147	: Pg=0.0, Qg=-4.8 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6158	: Pg=0.0, Qg=-7.27 -> Pg=-47.92, Qg=-3.635
% INFO    : Gen at bus 6158	: Pg=0.0, Qg=-7.27 -> Pg=-47.92, Qg=-3.635
% INFO    : Gen at bus 6159	: Pg=0.0, Qg=-6.41 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6161	: Pg=0.0, Qg=-4.78 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6163	: Pg=359.05, Qg=22.73 -> Pg=181.055, Qg=0.0
% INFO    : Gen at bus 6163	: Pg=213.02, Qg=22.73 -> Pg=108.04, Qg=0.0
% INFO    : Gen at bus 6166	: Pg=44.46, Qg=-8.19 -> Pg=23.7, Qg=0.0
% INFO    : Gen at bus 6166	: Pg=44.46, Qg=-8.19 -> Pg=23.7, Qg=0.0
% INFO    : Gen at bus 6173	: Pg=2680.29, Qg=245.96 -> Pg=1341.385, Qg=0.0
% INFO    : Gen at bus 6174	: Pg=0.0, Qg=-1.45 -> Pg=-8.905, Qg=-0.725
% INFO    : Gen at bus 6175	: Pg=2.61, Qg=13.08 -> Pg=2.81, Qg=7.855
% INFO    : Gen at bus 6175	: Pg=2.61, Qg=13.08 -> Pg=2.81, Qg=7.855
% INFO    : Gen at bus 6177	: Pg=0.0, Qg=-6.45 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6180	: Pg=0.0, Qg=0.0 -> Pg=309.5, Qg=87.0
% INFO    : Gen at bus 6185	: Pg=0.0, Qg=98.19 -> Pg=135.0, Qg=0.0
% INFO    : Gen at bus 6189	: Pg=200.62, Qg=10.15 -> Pg=101.795, Qg=0.0
% INFO    : Gen at bus 6189	: Pg=203.85, Qg=10.15 -> Pg=103.41, Qg=0.0
% INFO    : Gen at bus 6190	: Pg=0.0, Qg=6.1 -> Pg=-2.69, Qg=5.42
% INFO    : Gen at bus 6194	: Pg=0.0, Qg=-3.02 -> Pg=385.0, Qg=0.0
% INFO    : Gen at bus 6194	: Pg=0.0, Qg=-3.02 -> Pg=385.0, Qg=0.0
% INFO    : Gen at bus 6195	: Pg=0.0, Qg=45.36 -> Pg=-227.595, Qg=24.93
% INFO    : Gen at bus 6195	: Pg=0.0, Qg=45.36 -> Pg=-227.595, Qg=24.93
% INFO    : Gen at bus 6195	: Pg=0.0, Qg=45.36 -> Pg=-227.595, Qg=24.93
% INFO    : Gen at bus 6196	: Pg=71.4, Qg=-24.44 -> Pg=100.0, Qg=0.0
% INFO    : Gen at bus 6197	: Pg=0.0, Qg=-4.71 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6197	: Pg=0.0, Qg=-99.91 -> Pg=-6.93, Qg=-49.955
% INFO    : Gen at bus 6213	: Pg=0.0, Qg=-6.47 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6216	: Pg=0.0, Qg=0.0 -> Pg=605.0, Qg=70.0
% INFO    : Gen at bus 6217	: Pg=0.0, Qg=-2.09 -> Pg=165.0, Qg=0.0
% INFO    : Gen at bus 6217	: Pg=0.0, Qg=-2.09 -> Pg=165.0, Qg=0.0
% INFO    : Gen at bus 6217	: Pg=0.0, Qg=-4.35 -> Pg=360.0, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=0.0, Qg=-4.47 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=0.0, Qg=43.08 -> Pg=-139.385, Qg=23.775
% INFO    : Gen at bus 6219	: Pg=246.87, Qg=43.08 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=0.0, Qg=43.08 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=107.87, Qg=43.08 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=0.0, Qg=-4.47 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6219	: Pg=0.0, Qg=-4.47 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 6220	: Pg=639.4, Qg=-100.38 -> Pg=321.0, Qg=142.5
% INFO    : Gen at bus 6222	: Pg=0.0, Qg=6.67 -> Pg=0.515, Qg=4.925
% INFO    : Gen at bus 6223	: Pg=1039.39, Qg=-218.44 -> Pg=700.0, Qg=70.0
% INFO    : Gen at bus 6227	: Pg=144.94, Qg=-12.61 -> Pg=73.93, Qg=0.0
% INFO    : Gen at bus 6230	: Pg=0.0, Qg=0.0 -> Pg=-38.25, Qg=0.24
% INFO    : Gen at bus 6230	: Pg=0.0, Qg=0.0 -> Pg=-38.25, Qg=0.24
% INFO    : Gen at bus 6232	: Pg=80.53, Qg=52.6 -> Pg=41.745, Qg=15.01
% INFO    : Gen at bus 6232	: Pg=80.53, Qg=52.6 -> Pg=41.745, Qg=15.01
% INFO    : Gen at bus 6240	: Pg=363.71, Qg=-36.84 -> Pg=183.38, Qg=0.0
% INFO    : Gen at bus 6246	: Pg=0.0, Qg=-6.21 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 6248	: Pg=565.3, Qg=-46.4 -> Pg=625.0, Qg=-14.0
% INFO    : Gen at bus 6248	: Pg=367.05, Qg=-46.4 -> Pg=285.0, Qg=-44.0
% INFO    : Gen at bus 6248	: Pg=367.05, Qg=-46.4 -> Pg=285.0, Qg=-44.0
% INFO    : Gen at bus 6256	: Pg=13.3, Qg=133.19 -> Pg=448.3, Qg=52.615
% INFO    : Gen at bus 6257	: Pg=0.0, Qg=0.0 -> Pg=420.0, Qg=79.12
% INFO    : Gen at bus 6258	: Pg=3.72, Qg=9.34 -> Pg=13.5, Qg=4.515
% INFO    : Gen at bus 6259	: Pg=68.61, Qg=44.04 -> Pg=43.0, Qg=20.295
% INFO    : Gen at bus 6260	: Pg=0.0, Qg=1.08 -> Pg=24.5, Qg=9.48
% INFO    : Gen at bus 6261	: Pg=22.47, Qg=10.21 -> Pg=16.0, Qg=1.705
% INFO    : Gen at bus 6262	: Pg=22.47, Qg=10.21 -> Pg=16.0, Qg=1.705
% INFO    : Gen at bus 6263	: Pg=22.94, Qg=5.55 -> Pg=16.0, Qg=1.545
% INFO    : Gen at bus 6264	: Pg=21.91, Qg=5.38 -> Pg=16.0, Qg=1.545
% INFO    : Gen at bus 6265	: Pg=77.63, Qg=-13.09 -> Pg=46.0, Qg=14.82
% INFO    : Gen at bus 6266	: Pg=45.44, Qg=-18.26 -> Pg=46.0, Qg=14.82
% INFO    : Gen at bus 6267	: Pg=70.37, Qg=15.08 -> Pg=46.0, Qg=17.7
% INFO    : Gen at bus 6268	: Pg=61.33, Qg=13.27 -> Pg=46.0, Qg=17.7
% INFO    : Gen at bus 6269	: Pg=70.71, Qg=-37.7 -> Pg=46.0, Qg=12.5
% INFO    : Gen at bus 6270	: Pg=76.68, Qg=-35.27 -> Pg=46.0, Qg=13.715
% INFO    : Gen at bus 6271	: Pg=932.03, Qg=130.9 -> Pg=589.92, Qg=-38.37
% INFO    : Gen at bus 6272	: Pg=974.0, Qg=133.29 -> Pg=631.89, Qg=-27.81
% INFO    : Gen at bus 6273	: Pg=972.04, Qg=125.81 -> Pg=614.92, Qg=-32.13
% INFO    : Gen at bus 6274	: Pg=934.03, Qg=112.31 -> Pg=591.92, Qg=-37.99
% INFO    : Gen at bus 6276	: Pg=234.58, Qg=34.59 -> Pg=204.0, Qg=31.78
% INFO    : Gen at bus 6277	: Pg=232.54, Qg=40.75 -> Pg=202.0, Qg=31.955
% INFO    : Gen at bus 6278	: Pg=222.99, Qg=45.34 -> Pg=202.0, Qg=22.52
% INFO    : Gen at bus 6279	: Pg=10.0, Qg=22.92 -> Pg=213.5, Qg=42.55
% INFO    : Gen at bus 6280	: Pg=0.0, Qg=0.0 -> Pg=122.0, Qg=17.885
% INFO    : Gen at bus 6281	: Pg=55.2, Qg=10.91 -> Pg=29.0, Qg=-0.45
% INFO    : Gen at bus 6282	: Pg=55.2, Qg=11.5 -> Pg=29.0, Qg=-0.1
% INFO    : Gen at bus 6283	: Pg=55.2, Qg=10.91 -> Pg=29.0, Qg=-0.45
% INFO    : Gen at bus 6284	: Pg=55.2, Qg=11.5 -> Pg=29.0, Qg=-0.1
% INFO    : Gen at bus 6285	: Pg=55.2, Qg=11.5 -> Pg=29.0, Qg=-0.1
% INFO    : Gen at bus 6286	: Pg=135.29, Qg=11.46 -> Pg=198.0, Qg=45.885
% INFO    : Gen at bus 6287	: Pg=20.13, Qg=-13.63 -> Pg=16.0, Qg=4.37
% INFO    : Gen at bus 6288	: Pg=16.16, Qg=-15.7 -> Pg=16.0, Qg=2.335
% INFO    : Gen at bus 6289	: Pg=19.17, Qg=-14.57 -> Pg=16.0, Qg=3.82
% INFO    : Gen at bus 6290	: Pg=933.12, Qg=97.73 -> Pg=600.97, Qg=162.755
% INFO    : Gen at bus 6291	: Pg=926.26, Qg=93.14 -> Pg=602.77, Qg=166.03
% INFO    : Gen at bus 6292	: Pg=921.11, Qg=109.43 -> Pg=598.96, Qg=149.145
% INFO    : Gen at bus 6293	: Pg=884.24, Qg=95.53 -> Pg=592.76, Qg=149.315
% INFO    : Gen at bus 6294	: Pg=1231.54, Qg=58.41 -> Pg=813.0, Qg=218.085
% INFO    : Gen at bus 6295	: Pg=1231.54, Qg=59.0 -> Pg=813.0, Qg=218.085
% INFO    : Gen at bus 6296	: Pg=29.64, Qg=4.43 -> Pg=17.5, Qg=1.8
% INFO    : Gen at bus 6297	: Pg=30.62, Qg=4.55 -> Pg=17.5, Qg=1.8
% INFO    : Gen at bus 6298	: Pg=30.62, Qg=4.55 -> Pg=17.5, Qg=1.8
% INFO    : Gen at bus 6299	: Pg=29.88, Qg=3.99 -> Pg=17.5, Qg=1.8
% INFO    : Gen at bus 6300	: Pg=29.88, Qg=3.99 -> Pg=17.5, Qg=1.8
% INFO    : Gen at bus 6301	: Pg=29.88, Qg=3.99 -> Pg=17.5, Qg=1.8
% INFO    : Gen at bus 6302	: Pg=4.99, Qg=10.77 -> Pg=10.0, Qg=1.73
% INFO    : Gen at bus 6303	: Pg=4.99, Qg=10.77 -> Pg=10.0, Qg=1.73
% INFO    : Gen at bus 6304	: Pg=1278.94, Qg=101.41 -> Pg=833.5, Qg=226.955
% INFO    : Gen at bus 6305	: Pg=1229.97, Qg=125.39 -> Pg=863.5, Qg=235.535
% INFO    : Gen at bus 6306	: Pg=1252.97, Qg=130.62 -> Pg=863.5, Qg=235.535
% INFO    : Gen at bus 6307	: Pg=68.88, Qg=44.84 -> Pg=47.5, Qg=10.18
% INFO    : Gen at bus 6308	: Pg=1.4, Qg=81.23 -> Pg=1.45, Qg=91.015
% INFO    : Gen at bus 6309	: Pg=935.77, Qg=152.26 -> Pg=587.38, Qg=172.985
% INFO    : Gen at bus 6311	: Pg=948.47, Qg=142.36 -> Pg=596.4, Qg=192.69
% INFO    : Gen at bus 6312	: Pg=945.47, Qg=147.39 -> Pg=593.4, Qg=201.74
% INFO    : Gen at bus 6313	: Pg=1500.33, Qg=335.81 -> Pg=953.0, Qg=217.35
% INFO    : Gen at bus 6314	: Pg=1500.33, Qg=356.76 -> Pg=953.0, Qg=217.35
% INFO    : Gen at bus 6315	: Pg=1495.01, Qg=111.88 -> Pg=948.0, Qg=-28.08
% INFO    : Gen at bus 6316	: Pg=1451.56, Qg=86.31 -> Pg=948.0, Qg=-38.82
% INFO    : Gen at bus 6317	: Pg=66.9, Qg=-0.1 -> Pg=66.75, Qg=21.35
% INFO    : Gen at bus 6318	: Pg=68.9, Qg=2.77 -> Pg=66.75, Qg=21.35
% INFO    : Gen at bus 6319	: Pg=121.69, Qg=2.93 -> Pg=76.2, Qg=35.07
% INFO    : Gen at bus 6320	: Pg=0.0, Qg=0.0 -> Pg=432.5, Qg=138.63
% INFO    : Gen at bus 6321	: Pg=557.05, Qg=101.1 -> Pg=460.0, Qg=94.405
% INFO    : Gen at bus 6322	: Pg=557.01, Qg=96.93 -> Pg=460.0, Qg=55.15
% INFO    : Gen at bus 6324	: Pg=0.0, Qg=0.0 -> Pg=452.5, Qg=82.085
% INFO    : Gen at bus 6325	: Pg=40.98, Qg=8.48 -> Pg=25.0, Qg=3.42
% INFO    : Gen at bus 6326	: Pg=39.99, Qg=8.27 -> Pg=25.0, Qg=3.42
% INFO    : Gen at bus 6327	: Pg=41.98, Qg=8.7 -> Pg=25.0, Qg=3.42
% INFO    : Gen at bus 6328	: Pg=41.98, Qg=8.7 -> Pg=25.0, Qg=3.42
% INFO    : Gen at bus 6329	: Pg=40.98, Qg=8.48 -> Pg=25.0, Qg=3.42
% INFO    : Gen at bus 6330	: Pg=38.99, Qg=8.06 -> Pg=25.0, Qg=3.42
% INFO    : Gen at bus 6331	: Pg=949.76, Qg=185.16 -> Pg=640.0, Qg=196.325
% INFO    : Gen at bus 6332	: Pg=960.77, Qg=205.09 -> Pg=640.0, Qg=196.325
% INFO    : Gen at bus 6333	: Pg=960.77, Qg=222.25 -> Pg=640.0, Qg=218.295
% INFO    : Gen at bus 6334	: Pg=927.16, Qg=209.33 -> Pg=605.0, Qg=208.07
% INFO    : Gen at bus 6335	: Pg=24.69, Qg=-2.59 -> Pg=28.5, Qg=4.565
% INFO    : Gen at bus 6336	: Pg=25.71, Qg=-2.49 -> Pg=28.5, Qg=4.565
% INFO    : Gen at bus 6337	: Pg=0.0, Qg=0.0 -> Pg=345.0, Qg=112.365
% INFO    : Gen at bus 6338	: Pg=0.0, Qg=0.0 -> Pg=42.0, Qg=27.63
% INFO    : Gen at bus 6339	: Pg=8.8, Qg=6.1 -> Pg=341.3, Qg=54.86
% INFO    : Gen at bus 6340	: Pg=924.76, Qg=82.66 -> Pg=582.69, Qg=187.52
% INFO    : Gen at bus 6341	: Pg=924.76, Qg=76.13 -> Pg=582.69, Qg=187.52
% INFO    : Gen at bus 6342	: Pg=931.76, Qg=70.74 -> Pg=589.69, Qg=188.875
% INFO    : Gen at bus 6343	: Pg=946.77, Qg=73.93 -> Pg=604.695, Qg=191.875
% INFO    : Gen at bus 6344	: Pg=0.0, Qg=-5.12 -> Pg=16.0, Qg=1.89
% INFO    : Gen at bus 6345	: Pg=1244.45, Qg=165.76 -> Pg=860.0, Qg=-28.245
% INFO    : Gen at bus 6346	: Pg=1189.46, Qg=182.82 -> Pg=860.0, Qg=-28.245
% INFO    : Gen at bus 6347	: Pg=22.49, Qg=-1.34 -> Pg=15.75, Qg=4.47
% INFO    : Gen at bus 6348	: Pg=52.79, Qg=18.6 -> Pg=32.5, Qg=7.34
% INFO    : Gen at bus 6349	: Pg=51.03, Qg=14.73 -> Pg=35.0, Qg=0.32
% INFO    : Gen at bus 6350	: Pg=55.84, Qg=16.13 -> Pg=32.5, Qg=10.38
% INFO    : Gen at bus 6351	: Pg=54.76, Qg=19.61 -> Pg=35.0, Qg=9.63
% INFO    : Gen at bus 6352	: Pg=1301.61, Qg=151.83 -> Pg=798.0, Qg=36.21
% INFO    : Gen at bus 6353	: Pg=1233.61, Qg=172.47 -> Pg=798.0, Qg=36.21
% INFO    : Gen at bus 6354	: Pg=7.26, Qg=9.65 -> Pg=273.76, Qg=84.835
% INFO    : Gen at bus 6355	: Pg=27.31, Qg=-0.75 -> Pg=18.0, Qg=-1.11
% INFO    : Gen at bus 6356	: Pg=921.18, Qg=166.0 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 6357	: Pg=942.08, Qg=166.93 -> Pg=607.0, Qg=190.895
% INFO    : Gen at bus 6358	: Pg=944.12, Qg=167.51 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 6359	: Pg=937.21, Qg=140.91 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 6360	: Pg=944.12, Qg=154.51 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 6361	: Pg=856.09, Qg=166.46 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 6362	: Pg=166.28, Qg=71.93 -> Pg=197.5, Qg=60.46
% INFO    : Gen at bus 6363	: Pg=0.0, Qg=0.0 -> Pg=326.0, Qg=63.21
% INFO    : Gen at bus 6364	: Pg=220.24, Qg=93.53 -> Pg=195.0, Qg=33.755
% INFO    : Gen at bus 6365	: Pg=0.0, Qg=0.0 -> Pg=417.5, Qg=77.205
% INFO    : Gen at bus 6366	: Pg=0.0, Qg=0.0 -> Pg=417.5, Qg=84.165
% INFO    : Gen at bus 6368	: Pg=54.12, Qg=-7.93 -> Pg=28.5, Qg=12.31
% INFO    : Gen at bus 6369	: Pg=23.03, Qg=13.27 -> Pg=8.0, Qg=6.455
% INFO    : Gen at bus 6370	: Pg=10.84, Qg=0.3 -> Pg=9.75, Qg=1.46
% INFO    : Gen at bus 6371	: Pg=9.87, Qg=0.18 -> Pg=9.75, Qg=1.46
% INFO    : Gen at bus 6372	: Pg=15.41, Qg=-0.99 -> Pg=10.5, Qg=1.405
% INFO    : Gen at bus 6373	: Pg=28.45, Qg=5.47 -> Pg=17.5, Qg=-0.555
% INFO    : Gen at bus 6374	: Pg=29.43, Qg=5.67 -> Pg=17.5, Qg=-0.555
% INFO    : Gen at bus 6375	: Pg=29.43, Qg=5.67 -> Pg=17.5, Qg=-0.15
% INFO    : Gen at bus 6376	: Pg=29.43, Qg=5.67 -> Pg=17.5, Qg=-0.555
% INFO    : Gen at bus 6377	: Pg=241.31, Qg=-19.69 -> Pg=192.5, Qg=0.99
% INFO    : Gen at bus 6378	: Pg=40.7, Qg=-4.05 -> Pg=23.5, Qg=2.37
% INFO    : Gen at bus 6379	: Pg=59.73, Qg=10.8 -> Pg=36.5, Qg=10.17
% INFO    : Gen at bus 6380	: Pg=68.83, Qg=14.85 -> Pg=34.5, Qg=13.355
% INFO    : Gen at bus 6381	: Pg=69.83, Qg=13.33 -> Pg=38.0, Qg=11.28
% INFO    : Gen at bus 6382	: Pg=61.75, Qg=11.1 -> Pg=38.75, Qg=10.505
% INFO    : Gen at bus 6383	: Pg=20.6, Qg=15.29 -> Pg=15.5, Qg=2.31
% INFO    : Gen at bus 6384	: Pg=20.6, Qg=15.29 -> Pg=15.5, Qg=2.31
% INFO    : Gen at bus 6385	: Pg=19.66, Qg=15.41 -> Pg=15.5, Qg=2.37
% INFO    : Gen at bus 6386	: Pg=28.0, Qg=32.2 -> Pg=25.0, Qg=8.315
% INFO    : Gen at bus 6387	: Pg=228.02, Qg=11.31 -> Pg=193.5, Qg=68.455
% INFO    : Gen at bus 6388	: Pg=210.51, Qg=9.44 -> Pg=193.5, Qg=68.455
% INFO    : Gen at bus 6389	: Pg=9.11, Qg=-5.57 -> Pg=9.5, Qg=1.75
% INFO    : Gen at bus 6390	: Pg=5.9, Qg=-16.91 -> Pg=310.9, Qg=26.99
% INFO    : Gen at bus 6391	: Pg=42.08, Qg=33.46 -> Pg=26.0, Qg=10.215
% INFO    : Gen at bus 6392	: Pg=42.08, Qg=33.46 -> Pg=26.0, Qg=10.215
% INFO    : Gen at bus 6393	: Pg=0.0, Qg=0.0 -> Pg=95.0, Qg=40.425
% INFO    : Gen at bus 6394	: Pg=0.0, Qg=0.0 -> Pg=95.0, Qg=40.425
% INFO    : Gen at bus 6395	: Pg=53.26, Qg=-3.86 -> Pg=32.5, Qg=12.59
% INFO    : Gen at bus 6396	: Pg=52.2, Qg=-4.04 -> Pg=32.5, Qg=12.59
% INFO    : Gen at bus 6397	: Pg=870.06, Qg=421.11 -> Pg=593.5, Qg=182.745
% INFO    : Gen at bus 6398	: Pg=889.06, Qg=202.49 -> Pg=593.5, Qg=193.685
% INFO    : Gen at bus 6399	: Pg=12.0, Qg=17.4 -> Pg=242.0, Qg=22.125
% INFO    : Gen at bus 6400	: Pg=0.0, Qg=0.0 -> Pg=230.0, Qg=22.665
% INFO    : Gen at bus 6401	: Pg=1289.26, Qg=244.03 -> Pg=824.5, Qg=229.315
% INFO    : Gen at bus 6402	: Pg=43.78, Qg=27.87 -> Pg=30.5, Qg=2.34
% INFO    : Gen at bus 6403	: Pg=43.78, Qg=27.87 -> Pg=30.5, Qg=2.34
% INFO    : Gen at bus 6404	: Pg=18.25, Qg=8.65 -> Pg=17.5, Qg=6.57
% INFO    : Gen at bus 6405	: Pg=1286.75, Qg=210.03 -> Pg=865.0, Qg=235.84
% INFO    : Gen at bus 6406	: Pg=1300.5, Qg=315.73 -> Pg=865.0, Qg=235.84
% INFO    : Gen at bus 6407	: Pg=1248.51, Qg=318.04 -> Pg=865.0, Qg=230.335
% INFO    : Gen at bus 6408	: Pg=1286.99, Qg=316.14 -> Pg=820.0, Qg=210.31
% INFO    : Gen at bus 6409	: Pg=3.89, Qg=4.92 -> Pg=25.9, Qg=13.51
% INFO    : Gen at bus 6410	: Pg=1307.8, Qg=283.79 -> Pg=860.0, Qg=234.135
% INFO    : Gen at bus 6411	: Pg=1232.54, Qg=294.51 -> Pg=860.0, Qg=234.135
% INFO    : Gen at bus 6412	: Pg=0.0, Qg=0.0 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 6413	: Pg=0.0, Qg=0.0 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 6414	: Pg=0.0, Qg=0.0 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 6415	: Pg=0.0, Qg=0.0 -> Pg=380.0, Qg=101.275
% INFO    : Gen at bus 6416	: Pg=64.9, Qg=-0.44 -> Pg=40.0, Qg=10.44
% INFO    : Gen at bus 6417	: Pg=229.02, Qg=101.08 -> Pg=165.0, Qg=16.655
% INFO    : Gen at bus 6418	: Pg=576.15, Qg=51.58 -> Pg=450.0, Qg=57.26
% INFO    : Gen at bus 6419	: Pg=28.13, Qg=-0.52 -> Pg=28.0, Qg=4.12
% INFO    : Gen at bus 6420	: Pg=40.92, Qg=1.38 -> Pg=28.0, Qg=4.12
% INFO    : Gen at bus 6421	: Pg=3.27, Qg=-1.88 -> Pg=29.0, Qg=29.66
% INFO    : Gen at bus 6422	: Pg=15.75, Qg=3.31 -> Pg=11.55, Qg=3.15
% INFO    : Gen at bus 6423	: Pg=15.75, Qg=3.31 -> Pg=11.55, Qg=3.14
% INFO    : Gen at bus 6424	: Pg=376.47, Qg=49.86 -> Pg=335.3, Qg=81.55
% INFO    : Gen at bus 6425	: Pg=-1.97, Qg=9.78 -> Pg=0.0, Qg=5.695
% INFO    : Gen at bus 6426	: Pg=-1.97, Qg=12.93 -> Pg=0.0, Qg=5.695
% INFO    : Gen at bus 6427	: Pg=-1.97, Qg=12.93 -> Pg=0.0, Qg=5.695
% INFO    : Gen at bus 6428	: Pg=29.2, Qg=-2.17 -> Pg=16.0, Qg=4.57
% INFO    : Gen at bus 6429	: Pg=0.0, Qg=-5.54 -> Pg=16.0, Qg=4.57
% INFO    : Gen at bus 6430	: Pg=29.2, Qg=-2.17 -> Pg=16.0, Qg=4.57
% INFO    : Gen at bus 6431	: Pg=0.0, Qg=-5.54 -> Pg=16.0, Qg=4.57
% INFO    : Gen at bus 6432	: Pg=25.62, Qg=0.48 -> Pg=22.0, Qg=4.315
% INFO    : Gen at bus 6433	: Pg=27.41, Qg=16.57 -> Pg=15.5, Qg=2.94
% INFO    : Gen at bus 6434	: Pg=26.43, Qg=16.38 -> Pg=15.5, Qg=2.94
% INFO    : Gen at bus 6435	: Pg=20.86, Qg=-2.44 -> Pg=19.0, Qg=4.36
% INFO    : Gen at bus 6436	: Pg=18.88, Qg=-2.74 -> Pg=19.0, Qg=4.225
% INFO    : Gen at bus 6437	: Pg=73.4, Qg=-5.62 -> Pg=42.0, Qg=15.305
% INFO    : Gen at bus 6438	: Pg=0.0, Qg=-4.05 -> Pg=16.5, Qg=11.095
% INFO    : Gen at bus 6439	: Pg=36.74, Qg=-3.21 -> Pg=65.0, Qg=6.33
% INFO    : Gen at bus 6440	: Pg=56.03, Qg=-1.65 -> Pg=65.0, Qg=6.33
% INFO    : Gen at bus 6441	: Pg=1309.65, Qg=164.93 -> Pg=807.0, Qg=215.91
% INFO    : Gen at bus 6442	: Pg=1283.65, Qg=169.27 -> Pg=807.0, Qg=215.91
% INFO    : Gen at bus 6443	: Pg=278.84, Qg=28.79 -> Pg=217.5, Qg=91.59
% INFO    : Gen at bus 6444	: Pg=580.05, Qg=56.12 -> Pg=410.0, Qg=53.715
% INFO    : Gen at bus 6445	: Pg=411.5, Qg=141.99 -> Pg=285.0, Qg=62.505
% INFO    : Gen at bus 6446	: Pg=7.0, Qg=20.17 -> Pg=285.0, Qg=13.06
% INFO    : Gen at bus 6447	: Pg=44.6, Qg=26.5 -> Pg=25.0, Qg=1.74
% INFO    : Gen at bus 6448	: Pg=46.58, Qg=26.96 -> Pg=25.0, Qg=1.74
% INFO    : Gen at bus 6449	: Pg=23.23, Qg=-3.87 -> Pg=15.0, Qg=4.19
% INFO    : Gen at bus 6450	: Pg=33.49, Qg=16.02 -> Pg=42.5, Qg=19.785
% INFO    : Gen at bus 6451	: Pg=919.34, Qg=92.38 -> Pg=591.95, Qg=196.325
% INFO    : Gen at bus 6452	: Pg=911.34, Qg=90.67 -> Pg=594.94, Qg=196.865
% INFO    : Gen at bus 6453	: Pg=27.85, Qg=23.1 -> Pg=24.5, Qg=1.45
% INFO    : Gen at bus 6454	: Pg=34.79, Qg=22.18 -> Pg=24.5, Qg=0.99
% INFO    : Gen at bus 6455	: Pg=34.79, Qg=22.18 -> Pg=24.5, Qg=0.99
% INFO    : Gen at bus 6456	: Pg=133.43, Qg=-0.84 -> Pg=0.0, Qg=34.06
% INFO    : Gen at bus 6457	: Pg=135.36, Qg=-0.35 -> Pg=78.0, Qg=32.39
% INFO    : Gen at bus 6458	: Pg=11.37, Qg=1.67 -> Pg=49.5, Qg=-5.525
% INFO    : Gen at bus 6459	: Pg=37.0, Qg=3.27 -> Pg=49.5, Qg=-5.525
% INFO    : Gen at bus 6460	: Pg=932.94, Qg=220.53 -> Pg=630.0, Qg=121.775
% INFO    : Gen at bus 6461	: Pg=903.76, Qg=212.84 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 6462	: Pg=951.79, Qg=204.8 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 6463	: Pg=962.13, Qg=190.15 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 6464	: Pg=0.0, Qg=0.0 -> Pg=128.5, Qg=37.945
% INFO    : Gen at bus 6465	: Pg=0.0, Qg=0.0 -> Pg=128.5, Qg=38.895
% INFO    : Gen at bus 6466	: Pg=0.0, Qg=0.0 -> Pg=128.5, Qg=38.895
% INFO    : Gen at bus 6467	: Pg=61.14, Qg=2.46 -> Pg=0.0, Qg=19.4
% INFO    : Gen at bus 6468	: Pg=61.14, Qg=2.46 -> Pg=0.0, Qg=19.4
% INFO    : Gen at bus 6469	: Pg=61.14, Qg=2.46 -> Pg=0.0, Qg=19.4
% INFO    : Gen at bus 6470	: Pg=227.56, Qg=36.7 -> Pg=203.0, Qg=30.365
% INFO    : Gen at bus 6471	: Pg=201.56, Qg=37.1 -> Pg=203.0, Qg=30.365
% INFO    : Gen at bus 6472	: Pg=157.5, Qg=64.17 -> Pg=90.0, Qg=27.8
% INFO    : Gen at bus 6473	: Pg=0.0, Qg=-0.36 -> Pg=68.0, Qg=43.88
% INFO    : Gen at bus 6474	: Pg=0.0, Qg=-0.36 -> Pg=64.0, Qg=38.95
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
