%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	12739	 1	 0.0	 -0.0	 0.0	 12.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12740	 1	 0.0	 0.0	 0.0	 13.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12741	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12742	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12743	 1	 -0.0	 0.0	 0.049279	 37.690721	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12744	 1	 253.4	 111.3	 0.415544	 10.153713	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12745	 1	 136.0	 36.1	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12746	 1	 57.56	 21.1	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12747	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12748	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12749	 1	 -0.0	 -0.0	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12750	 1	 277.1	 37.0	 0.0	 21.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12751	 1	 98.61	 50.3	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	12752	 1	 0.0	 -0.0	 0.172712	 3.166074	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	12753	 1	 -0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12754	 1	 0.0	 -0.0	 0.0	 117.47	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12755	 1	 -0.0	 0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12756	 1	 0.0	 0.0	 0.090774	 8.200444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	12757	 1	 74.18	 27.3	 0.0	 25.25	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12759	 1	 0.0	 0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12760	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12761	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12762	 1	 282.0	 21.5	 0.0	 21.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12765	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12766	 1	 0.0	 -0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12767	 1	 -20.32	 6.7	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12768	 1	 62.27	 23.8	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12769	 1	 130.2	 88.8	 0.0	 0.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12770	 1	 -0.0	 -0.0	 0.153185	 22.892346	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	12771	 1	 -0.0	 0.0	 0.0	 15.67	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	12772	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12773	 1	 163.2	 31.9	 0.0	 4.9	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12774	 1	 29.13	 9.5	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12775	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12776	 1	 25.18	 3.37	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12777	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12778	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12779	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12780	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12781	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12782	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12783	 1	 62.7	 9.0	 0.0	 8.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12784	 1	 42.25	 16.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12785	 1	 0.0	 0.0	 0.0	 142.05	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	12786	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12787	 1	 20.9	 3.0	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12788	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12789	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12790	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12792	 1	 10.31	 4.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12793	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12794	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12795	 1	 163.5	 35.6	 0.0	 4.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12796	 1	 4.4	 2.2	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12797	 1	 162.49	 45.11	 0.0	 5.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12798	 1	 0.0	 0.0	 0.0	 21.22	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12799	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12800	 1	 44.55	 7.5	 0.0	 0.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12801	 1	 125.2	 17.8	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12802	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12803	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12804	 1	 -16.42	 5.4	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12805	 1	 5.51	 1.3	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12806	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12807	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12809	 1	 0.0	 0.0	 0.0	 61.44	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12810	 1	 0.0	 -0.0	 0.0	 67.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12811	 1	 62.7	 9.0	 0.0	 1.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12812	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12813	 1	 129.8	 67.2	 0.0	 2.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12815	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12816	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	12817	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12818	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12819	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12820	 1	 226.7	 39.3	 0.0	 0.99	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12821	 1	 -0.12	 -1.74	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	12822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12823	 1	 -0.0	 0.0	 0.297267	 36.522277	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12824	 1	 34.54	 15.4	 0.0	 29.82	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12826	 1	 45.45	 14.9	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12827	 1	 1.3	 0.5	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12828	 1	 9.91	 3.3	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12829	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.6	 1	    1.10000	    0.90000;
	12830	 1	 0.0	 0.0	 0.262086	 66.559018	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	12831	 1	 69.88	 19.3	 0.0	 1.63	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12832	 1	 37.94	 15.6	 0.435676	 1.98509	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	12833	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12834	 1	 62.77	 5.7	 0.0	 2.41	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12835	 1	 0.0	 0.0	 0.0	 28.523869	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12836	 1	 -0.0	 0.0	 0.0	 13.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12837	 1	 -0.0	 0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12838	 1	 0.0	 0.0	 0.039248	 13.490752	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	12839	 1	 334.5	 135.2	 0.040246	 7.609754	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12840	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12841	 1	 0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12842	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12843	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12844	 1	 -0.0	 0.0	 0.0	 29.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12845	 1	 0.0	 0.0	 0.0	 90.93	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12846	 1	 -0.0	 -0.0	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12848	 1	 34.9	 5.0	 0.0	 7.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12849	 1	 131.78	 18.51	 0.059161	 58.650838	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12850	 1	 188.6	 164.9	 0.0	 21.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12851	 1	 -20.38	 -7.04	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12852	 1	 168.13	 36.31	 0.0	 88.12	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	12853	 1	 0.0	 -0.0	 0.0	 0.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12854	 1	 -0.15	 -152.82	 0.394814	 24.589755	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12855	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12856	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12857	 1	 42.65	 18.2	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12858	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12859	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12860	 1	 0.0	 -0.0	 0.52227	 11.818844	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	12861	 1	 0.0	 0.0	 0.0	 2.81	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12862	 1	 155.05	 39.56	 0.0	 6.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12863	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12864	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12865	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12866	 1	 0.0	 -0.0	 0.037734	 20.842266	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12867	 1	 0.0	 -0.0	 0.0	 20.75	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12868	 1	 5.5	 0.8	 0.0	 0.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12869	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12870	 1	 -0.0	 -0.0	 0.0	 6.52	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12871	 1	 0.0	 0.0	 0.0	 5.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12872	 1	 20.02	 15.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12873	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12874	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12875	 1	 89.3	 10.0	 0.0	 9.62	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12876	 1	 0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12877	 1	 82.59	 23.4	 0.0	 6.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12878	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12879	 1	 0.0	 0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12880	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12881	 1	 0.0	 0.0	 0.0	 3.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12882	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12883	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12884	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12885	 1	 -0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12886	 1	 0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12887	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12888	 1	 40.34	 15.9	 0.0	 6.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12889	 1	 -8.21	 -2.4	 0.039039	 0.870721	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12890	 1	 -0.0	 0.0	 0.0	 11.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12891	 1	 3.7	 1.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12892	 1	 124.5	 -6.0	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12893	 1	 0.0	 -0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12894	 1	 0.0	 -0.0	 0.19108	 3.37892	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12895	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12897	 1	 -0.0	 -0.0	 0.0	 89.82	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12898	 1	 -20.12	 6.6	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12899	 1	 29.43	 0.7	 0.056538	 0.952885	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	12900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12901	 1	 0.0	 -0.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12903	 1	 23.53	 8.5	 0.0	 1.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12904	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12905	 1	 15.32	 5.0	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12906	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12907	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12908	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12909	 1	 3.5	 2.7	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12910	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12911	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12912	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12913	 1	 0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12915	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12916	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12917	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12918	 1	 126.3	 109.2	 0.0	 54.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12919	 1	 100.4	 1.4	 0.0	 5.71	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	12920	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12921	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12922	 1	 -0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12923	 1	 12.11	 -1.7	 0.059355	 18.920645	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12924	 1	 -0.0	 0.0	 0.0	 3.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12925	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12926	 1	 66.27	 19.3	 0.0	 12.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12927	 1	 25.0	 3.6	 0.0	 3.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12928	 1	 35.04	 20.0	 0.0	 2.49	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	12929	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12931	 1	 8.11	 1.4	 0.0	 1.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12932	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12933	 1	 61.97	 38.4	 0.505136	 4.390101	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12934	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12935	 1	 -0.0	 -0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12936	 1	 105.8	 53.6	 0.0	 6.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12937	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12938	 1	 0.0	 0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12939	 1	 0.0	 -0.0	 0.0	 31.05	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	12940	 1	 57.46	 15.3	 0.0	 4.37	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12941	 1	 -0.0	 0.0	 0.0	 25.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12942	 1	 45.35	 28.1	 0.0	 1.9	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12943	 1	 0.0	 -0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12944	 1	 -0.0	 0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12945	 1	 279.7	 4.6	 0.0	 3.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 9.0	 1	    1.10000	    0.90000;
	12947	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12948	 1	 21.02	 12.4	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12949	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12950	 1	 61.98	 39.2	 0.0	 5.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12951	 1	 81.79	 10.8	 0.0	 10.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12952	 1	 30.03	 15.0	 0.0	 2.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12953	 1	 19.02	 3.8	 0.0	 4.55	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12954	 1	 54.66	 18.6	 0.0	 3.04	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12955	 1	 43.05	 25.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12956	 1	 20.62	 10.7	 0.0	 0.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12957	 1	 76.6	 10.9	 0.0	 6.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12958	 1	 -0.21	 -1.04	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12959	 1	 71.76	 11.37	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	12960	 1	 18.62	 3.6	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12961	 1	 58.77	 19.5	 0.234954	 12.084205	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12962	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	12963	 1	 201.8	 71.2	 0.233209	 14.925376	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12964	 1	 22.42	 29.5	 0.0	 0.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12965	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12966	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	12967	 1	 9.7	 1.4	 0.0	 4.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12968	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12969	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12970	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12971	 1	 25.73	 9.3	 0.0	 1.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12972	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12973	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12974	 1	 120.0	 17.1	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12975	 1	 0.0	 -0.0	 0.0	 63.59	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12976	 1	 -0.0	 -0.0	 0.019913	 -0.019913	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	12977	 1	 -0.0	 0.0	 0.0	 30.31	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12978	 1	 7.71	 2.4	 0.0	 6.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12979	 1	 -0.0	 0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12980	 1	 45.25	 19.1	 0.0	 1.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12981	 1	 0.0	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12982	 1	 7.61	 6.3	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12983	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	12984	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12985	 1	 199.1	 23.3	 0.030559	 2.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12986	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12987	 1	 292.4	 -228.7	 0.0	 106.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12988	 1	 1.8	 0.8	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12989	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12990	 1	 8.81	 2.2	 0.0	 4.78	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12991	 1	 26.23	 9.5	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12992	 1	 11.51	 3.8	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12993	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12994	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12995	 1	 -0.0	 -0.0	 0.0	 15.18	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12996	 1	 128.8	 54.5	 0.0	 24.74	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12997	 1	 22.83	 8.0	 0.0	 3.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12998	 1	 0.0	 0.0	 0.0	 17.77	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12999	 1	 -29.73	 23.6	 0.0	 11.75	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13000	 1	 126.21	 -7.73	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	13001	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13002	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13003	 1	 0.0	 -0.0	 0.2364	 -0.027	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13004	 1	 23.53	 9.6	 0.020379	 3.689621	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13005	 1	 179.6	 25.6	 0.0	 149.28	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13006	 1	 3.8	 -12.7	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13007	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13008	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13010	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.20000	    0.80000;
	13011	 1	 -0.0	 0.0	 0.11625	 2.64375	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13012	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13013	 1	 -0.0	 0.0	 0.0	 6.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13014	 1	 -0.0	 0.0	 0.041073	 2.799464	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13015	 1	 14.72	 6.7	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13016	 1	 80.59	 5.2	 0.0	 7.77	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13017	 1	 151.56	 -314.2	 0.0	 60.91	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13018	 1	 487.2	 116.7	 0.0	 56.29	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13019	 1	 31.03	 8.9	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13020	 1	 -0.0	 -0.0	 0.0	 23.68	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13021	 1	 31.21	 -13.87	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13022	 1	 22.02	 4.4	 0.0	 4.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13023	 1	 47.95	 17.2	 0.0	 7.91	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13024	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13025	 1	 -0.0	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13026	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13027	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13028	 1	 373.0	 131.1	 0.038265	 4.041735	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13029	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13030	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13031	 1	 203.6	 19.81	 0.0	 15.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13032	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13033	 1	 285.2	 61.4	 0.0	 26.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13034	 1	 101.2	 -2.9	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13035	 1	 0.3	 1.5	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13036	 1	 0.0	 -0.0	 0.27075	 22.54135	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	13037	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13038	 1	 0.0	 0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13039	 1	 89.9	 29.3	 0.0	 6.77	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13040	 1	 12.02	 3.6	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13041	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13042	 1	 82.19	 15.6	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13043	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13044	 1	 15.7	 2.2	 0.0	 2.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13045	 1	 37.34	 12.1	 0.078064	 5.711936	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13046	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13047	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13048	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13049	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13050	 1	 0.0	 -0.0	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13051	 1	 0.0	 -0.0	 0.25741	 6.654316	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	13052	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13053	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13056	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	13057	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13058	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13059	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13061	 1	 221.92	 101.15	 0.230538	 107.407491	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	13062	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13063	 1	 0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13064	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13065	 1	 21.9	 3.1	 0.0	 4.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13066	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13067	 1	 -0.0	 0.0	 0.0	 44.95	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13068	 1	 75.3	 7.1	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	13069	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13070	 1	 -0.0	 -0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13071	 1	 91.6	 27.1	 0.0	 10.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13072	 1	 21.32	 7.2	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13073	 1	 26.33	 10.3	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13074	 1	 0.0	 -0.0	 0.0	 2.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13076	 1	 -0.0	 0.0	 0.0	 12.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13077	 1	 0.0	 0.0	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13078	 1	 113.7	 22.3	 0.0	 15.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13079	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13080	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13081	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13082	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13083	 1	 0.0	 -0.0	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13084	 1	 20.02	 12.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13085	 1	 23.7	 3.4	 0.0	 4.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13086	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13087	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13088	 1	 -0.94	 -6.39	 0.0	 1.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13089	 1	 1.5	 0.3	 0.0	 1.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	13092	 1	 0.0	 -0.0	 0.0	 18.82	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13093	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13094	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13095	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13097	 1	 208.71	 62.99	 0.0	 3.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13098	 1	 1.3	 -0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13099	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	13100	 1	 19.4	 2.8	 0.0	 11.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13101	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13102	 1	 -0.0	 0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13103	 1	 -0.0	 -0.0	 0.16572	 -0.637052	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13104	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13105	 1	 -0.68	 -2.44	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13106	 1	 7.41	 2.4	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13107	 1	 0.0	 0.0	 0.178531	 0.831142	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13108	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13109	 1	 6.01	 2.2	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13110	 1	 410.3	 91.6	 0.0	 13.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13111	 1	 69.18	 35.1	 0.0	 12.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13112	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13113	 1	 20.22	 7.3	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13114	 1	 -0.57	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13115	 1	 -0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13116	 1	 2.0	 0.3	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13117	 1	 207.4	 44.3	 0.237333	 18.722	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13118	 1	 0.0	 -0.0	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 15	    1.10000	    0.90000;
	13119	 1	 0.0	 0.0	 0.0	 39.83	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	13120	 1	 0.0	 -0.0	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13121	 1	 50.96	 15.7	 0.0	 1.52	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	13123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13124	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	13125	 1	 -0.0	 0.0	 0.0	 6.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13126	 1	 50.96	 16.7	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13127	 1	 0.0	 0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13128	 1	 27.7	 4.0	 0.0	 13.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13129	 1	 131.5	 12.9	 0.0	 18.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13130	 1	 -18.6	 -6.72	 0.0	 152.656532	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13132	 1	 -0.0	 0.0	 0.468803	 1.398864	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	13134	 1	 95.61	 8.6	 0.0	 3.48	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13135	 1	 426.6	 32.4	 0.157467	 3.3319	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13136	 1	 -0.0	 -0.0	 1.152118	 -0.467789	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13138	 1	 -0.0	 -0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13139	 1	 0.0	 -0.0	 0.090774	 21.420444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13140	 1	 0.0	 0.0	 0.339749	 -0.264249	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13141	 1	 8.11	 3.8	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13142	 1	 -0.0	 0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13143	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13144	 1	 0.0	 -0.0	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13145	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13146	 1	 9.21	 3.4	 0.0	 1.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13147	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13148	 1	 -0.16	 -1.44	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13149	 1	 0.0	 -0.0	 0.0	 49.35	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13150	 1	 35.64	 10.7	 0.0	 5.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13151	 1	 -0.0	 -0.0	 0.1444	 24.6772	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	13152	 1	 0.0	 -0.0	 0.0	 -1.394261	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13153	 1	 -0.0	 -0.0	 0.0	 28.22	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13154	 1	 4.61	 1.5	 0.0	 1.23	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13155	 1	 15.22	 2.5	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13156	 1	 22.12	 8.0	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13157	 1	 18.32	 6.6	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	13158	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	13159	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13160	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	13161	 1	 -0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13162	 1	 278.3	 33.6	 0.0	 25.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13164	 1	 0.0	 -0.0	 0.224798	 32.902035	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	13165	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13166	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13167	 1	 87.7	 26.0	 0.0	 47.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13168	 1	 0.0	 -0.0	 0.0	 1.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13169	 1	 141.52	 50.48	 0.0	 66.28	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	13170	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	13171	 1	 -0.0	 0.0	 0.188566	 35.384296	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13172	 1	 3.1	 1.6	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13173	 1	 36.04	 22.3	 0.0	 2.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13174	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13175	 1	 -0.22	 -3.34	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13176	 1	 5.51	 2.2	 0.0	 3.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13177	 1	 0.0	 -0.0	 0.051721	 0.858279	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13178	 1	 -0.0	 0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13179	 1	 -0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13180	 1	 0.0	 0.0	 0.11521	 58.265737	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	13181	 1	 91.0	 21.0	 0.0	 11.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13182	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13183	 1	 -0.0	 -0.0	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13184	 1	 98.7	 14.0	 0.0	 1.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13185	 1	 33.54	 12.2	 0.0	 2.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13186	 1	 32.1	 4.5	 0.0	 2.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13187	 1	 -6.81	 2.2	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13188	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13189	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13190	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13191	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13194	 1	 -0.0	 -0.0	 0.038554	 0.011446	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13196	 1	 -0.0	 0.0	 0.0	 4.8	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13197	 1	 59.67	 13.1	 0.0	 2.26	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13198	 1	 0.0	 -0.0	 1.04964	 7.653846	 0	    1.00000	    0.00000	 380.0	 5	    1.20000	    0.80000;
	13199	 1	 10.81	 1.3	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13201	 1	 93.1	 -15.12	 0.0	 1.04	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13202	 1	 -0.0	 -0.0	 0.019887	 0.140113	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13203	 1	 29.33	 5.6	 0.0	 6.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13204	 1	 3.4	 1.1	 0.0	 2.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13205	 1	 7.41	 2.7	 0.0	 3.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13206	 1	 66.57	 0.56	 0.0	 7.63	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13207	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	13208	 1	 50.96	 16.8	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13209	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13210	 1	 -0.0	 -0.0	 0.040026	 0.439974	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13211	 1	 122.3	 17.5	 0.0	 1.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13212	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13213	 1	 93.9	 21.6	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13214	 1	 113.4	 19.7	 0.215748	 8.474252	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13215	 1	 -0.56	 -0.0	 0.0	 108.21	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13216	 1	 0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13217	 1	 0.0	 -0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	13219	 1	 88.0	 36.2	 0.0	 60.0	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	13220	 1	 0.0	 0.0	 0.0	 26.15	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13221	 1	 -0.0	 -0.0	 0.04975	 68.521798	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	13222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13223	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13224	 1	 37.94	 3.4	 0.0	 11.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13225	 1	 0.0	 -0.0	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13226	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13227	 1	 4.2	 1.4	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13228	 1	 19.92	 6.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13229	 1	 -0.0	 0.0	 0.0	 6.285833	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13230	 1	 0.0	 -0.0	 0.055698	 10.563585	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	13231	 1	 0.0	 -0.0	 0.0	 43.7	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13232	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13233	 1	 1.6	 88.5	 0.467225	 47.990646	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13234	 1	 3.7	 0.2	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13235	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13236	 1	 20.32	 6.3	 0.0	 0.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13237	 1	 -0.0	 0.0	 0.0	 3.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13238	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13239	 1	 27.93	 8.9	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13240	 1	 516.7	 144.3	 0.0	 2.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13241	 1	 51.56	 18.7	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13242	 1	 0.0	 0.0	 0.0	 7.89	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	13243	 1	 -0.0	 -0.0	 0.0	 16.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13244	 1	 0.0	 -0.0	 0.33861	 -0.263363	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	13245	 1	 0.0	 0.0	 0.0	 4.39	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13246	 1	 28.63	 17.7	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13247	 1	 -0.0	 -0.0	 0.256503	 101.229042	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	13248	 1	 0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13249	 1	 0.0	 0.0	 0.0	 9.64	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13250	 1	 100.7	 20.5	 0.07943	 3.98057	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13251	 1	 44.05	 21.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13252	 1	 -0.0	 -0.0	 0.0	 0.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13253	 1	 -0.0	 -0.0	 0.0	 2.78	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13254	 1	 925.91	 147.97	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	13255	 1	 7.71	 2.2	 0.115287	 1.163535	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13256	 1	 0.0	 0.0	 0.167278	 198.780601	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	13257	 1	 23.43	 8.4	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	13258	 1	 0.0	 0.0	 0.0	 35.28	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13259	 1	 261.5	 95.0	 0.0	 49.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13260	 1	 0.0	 0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13261	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13262	 1	 0.0	 0.0	 0.0	 9.679984	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13263	 1	 298.4	 122.5	 0.233011	 3.125533	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13264	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13265	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13266	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13267	 1	 0.0	 0.0	 0.019352	 0.700648	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13268	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13269	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13270	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13271	 1	 274.3	 269.4	 1.130161	 137.739703	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13272	 1	 -0.0	 0.0	 0.0	 44.96	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	13273	 1	 82.29	 29.6	 0.0	 1.86	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13274	 1	 0.0	 0.0	 0.097487	 3.732513	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13275	 1	 81.29	 26.5	 0.0	 7.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13276	 1	 60.57	 30.7	 0.461662	 2.094517	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13277	 1	 -0.0	 -0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13278	 1	 -0.0	 -0.0	 0.040017	 0.899983	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13279	 1	 -0.0	 0.0	 0.050138	 2.879862	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13280	 1	 -0.0	 0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13281	 1	 4.1	 1.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13282	 1	 53.36	 44.2	 0.0	 22.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13283	 1	 18.52	 11.1	 0.0	 0.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13284	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13286	 1	 92.9	 48.4	 0.0	 5.76	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	13287	 1	 44.95	 21.2	 0.040111	 39.389889	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13288	 1	 0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13289	 1	 88.5	 24.5	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13290	 1	 2.0	 1.0	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13291	 1	 -8.49	 -17.09	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13292	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13293	 1	 4.2	 2.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13294	 1	 -0.0	 0.0	 0.0	 14.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13295	 1	 79.39	 16.8	 0.039541	 2.620459	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13296	 1	 69.28	 31.3	 0.0	 32.76	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13297	 1	 11.5	 1.7	 0.0	 3.08	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13298	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13299	 1	 8.7	 1.2	 0.0	 2.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13300	 1	 0.0	 -0.0	 0.0	 50.210627	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13301	 1	 -0.0	 -0.0	 0.0	 4.08	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13302	 1	 41.15	 10.3	 0.0	 2.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13303	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13304	 1	 0.0	 -0.0	 0.233761	 -0.194801	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13305	 1	 52.48	 6.43	 0.0	 1.47	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13306	 1	 -0.0	 0.0	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13307	 1	 79.29	 46.6	 0.293438	 5.195468	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13308	 1	 119.02	 12.54	 0.0	 23.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13309	 1	 0.0	 -0.0	 0.0	 31.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13311	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13312	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13313	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13314	 1	 102.6	 14.7	 0.0	 2.97	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13315	 1	 -0.0	 0.0	 0.048364	 5.54206	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13316	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13317	 1	 73.68	 24.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13318	 1	 23.03	 14.2	 0.0	 1.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13319	 1	 27.13	 16.8	 0.0	 1.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13320	 1	 145.3	 3.8	 0.0	 41.054794	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13321	 1	 0.0	 -0.0	 0.270022	 107.094537	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	13322	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13323	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13324	 1	 0.0	 0.0	 0.0	 3.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13325	 1	 0.0	 -0.0	 0.039122	 1.170659	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13326	 1	 70.78	 19.6	 0.0	 8.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	13328	 1	 15.63	 3.27	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13329	 1	 -0.0	 0.0	 0.280385	 9.908955	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	13330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13331	 1	 0.0	 -0.0	 0.0	 5.78	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13332	 1	 110.0	 3.4	 0.0	 11.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13333	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13334	 1	 91.4	 18.1	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13335	 1	 6.41	 4.3	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13336	 1	 152.18	 21.63	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13337	 1	 0.0	 0.0	 0.0	 249.03	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13338	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13339	 1	 80.49	 30.0	 0.0	 5.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13340	 1	 -0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13341	 1	 -0.0	 0.0	 0.218331	 2.960118	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13342	 1	 0.2	 0.1	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13343	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13344	 1	 7.91	 2.7	 0.0	 0.01	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13346	 1	 132.2	 49.1	 0.0	 69.43	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	13347	 1	 54.3	 7.8	 0.0	 4.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13348	 1	 0.0	 0.0	 0.0	 2.42	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	13349	 1	 -0.1	 68.5	 0.0	 17.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13350	 1	 0.0	 -0.0	 0.243398	 -0.202832	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13351	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13352	 1	 12.61	 6.3	 0.0	 14.98	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13353	 1	 -19.83	 -13.51	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13354	 1	 -22.37	 -8.9	 0.151672	 11.87164	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	13355	 1	 -0.0	 0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13356	 1	 8.31	 3.0	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13357	 1	 78.01	 4.25	 0.0	 12.32	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13358	 1	 -0.0	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13359	 1	 0.0	 0.0	 0.0	 6.27	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13360	 1	 -0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13361	 1	 0.0	 0.0	 0.0	 4.15	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13362	 1	 -0.0	 -0.0	 0.0	 4.74	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	13363	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13364	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13365	 1	 21.88	 4.73	 0.0	 -8.06	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13366	 1	 206.4	 21.0	 0.0	 8.55	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13367	 1	 36.84	 14.1	 0.0	 3.8	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13368	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	13369	 1	 14.81	 0.6	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	13370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13372	 1	 0.0	 -0.0	 0.0	 2.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13373	 1	 121.8	 17.4	 0.0	 1.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13374	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13375	 1	 0.0	 -0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13376	 1	 27.93	 11.1	 0.217305	 30.057967	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	13377	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13378	 1	 11.35	 3.27	 0.0	 1.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13379	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13380	 1	 291.6	 47.0	 0.0	 2.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13381	 1	 42.45	 -1.8	 0.058845	 0.360963	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13382	 1	 0.0	 0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13383	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13384	 1	 492.4	 162.0	 0.039293	 50.430707	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	13385	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13386	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13389	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13390	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13391	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13392	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13394	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13395	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13396	 1	 27.9	 4.0	 0.0	 4.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13397	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13398	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13399	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13400	 1	 16.52	 6.6	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13401	 1	 -41.57	 -23.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13402	 1	 -0.0	 -0.0	 0.0	 15.26	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13403	 1	 -0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13404	 1	 8.91	 2.5	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13405	 1	 -0.0	 0.0	 0.211714	 1.318286	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13406	 1	 -0.0	 0.0	 0.0	 11.35	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13407	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13408	 1	 -0.0	 0.0	 0.118317	 122.437372	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	13410	 1	 133.5	 24.1	 0.0	 2.92	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13412	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13413	 1	 8.3	 1.2	 0.0	 0.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13414	 1	 0.0	 0.0	 0.0	 1.41	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13415	 1	 -0.0	 -0.0	 0.0	 5.05	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	13416	 1	 46.9	 6.7	 0.0	 3.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13417	 1	 242.4	 5.1	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13418	 1	 0.0	 -0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13419	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13420	 1	 6.41	 2.3	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13422	 1	 24.33	 9.9	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13423	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13424	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13425	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13427	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13428	 1	 -0.0	 -0.0	 0.0	 20.53	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13429	 1	 -0.0	 -0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13430	 1	 50.2	 7.1	 0.0	 3.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13431	 1	 88.1	 36.0	 0.0	 27.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13432	 1	 -0.0	 0.0	 0.0	 5.88	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13434	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13435	 1	 -0.0	 0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13436	 1	 125.0	 9.6	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13437	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13438	 1	 33.5	 4.8	 0.0	 1.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13441	 1	 55.9	 102.9	 0.0	 23.9	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13442	 1	 0.0	 0.0	 0.0	 4.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13443	 1	 0.0	 -0.0	 0.0	 0.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13444	 1	 0.0	 -0.0	 0.0	 3.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13445	 1	 -0.57	 -1.0	 0.0	 3.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13446	 1	 3.8	 2.5	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13448	 1	 -0.0	 0.0	 0.0	 6.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13449	 1	 119.0	 97.8	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13450	 1	 7.0	 1.0	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13451	 1	 2.2	 0.5	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13452	 1	 -0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13453	 1	 181.1	 25.8	 0.0	 0.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13454	 1	 223.3	 -7.6	 0.0	 19.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13455	 1	 140.8	 44.9	 0.586408	 62.421067	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13457	 1	 0.0	 0.0	 0.0	 2.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13458	 1	 112.4	 16.1	 0.0	 3.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13459	 1	 11.31	 13.8	 0.0	 1.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13460	 1	 -678.72	 -333.49	 0.0	 0.0	 0	    1.00000	    0.00000	 27.0	 3	    1.10000	    0.90000;
	13461	 1	 -0.0	 -0.3	 0.055108	 0.334077	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	13462	 1	 -0.0	 -0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13463	 1	 87.4	 35.5	 0.0	 16.41	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	13464	 1	 285.2	 83.5	 0.0	 5.6	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13465	 1	 -0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13466	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13467	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13468	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13469	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13470	 1	 35.14	 12.7	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13471	 1	 0.0	 -0.0	 0.0	 19.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13472	 1	 -0.0	 -0.0	 0.080832	 6.709376	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13473	 1	 -0.0	 0.0	 0.0	 47.1	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13474	 1	 -0.0	 -0.0	 0.0	 2.257591	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	13475	 1	 25.03	 12.0	 0.0	 2.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13476	 1	 152.7	 81.0	 0.0	 17.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13477	 1	 124.0	 24.4	 2.308381	 123.32112	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13478	 1	 36.74	 14.1	 0.0	 16.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13479	 1	 -0.0	 0.0	 0.079602	 10.290299	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13480	 1	 0.0	 0.0	 0.0	 37.112979	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13481	 1	 -0.0	 -0.0	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13482	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13483	 1	 0.0	 0.0	 0.0	 4.13	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13484	 1	 32.1	 4.5	 0.0	 4.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13485	 1	 -0.0	 -0.0	 0.0	 15.15	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13486	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13487	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13488	 1	 13.9	 1.9	 0.0	 5.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13489	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13490	 1	 -5.15	 -2.04	 0.0	 154.352274	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13491	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13492	 1	 175.7	 56.2	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13493	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13494	 1	 -0.0	 0.0	 0.0	 32.64	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13495	 1	 38.84	 9.6	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13496	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13497	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13498	 1	 50.56	 8.7	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13499	 1	 39.5	 5.6	 0.0	 8.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13500	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13501	 1	 13.9	 1.9	 0.0	 2.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13502	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13503	 1	 0.0	 -0.0	 0.471538	 4.526699	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13504	 1	 -0.0	 -0.0	 0.0	 7.12	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	13505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13506	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13508	 1	 21.72	 13.4	 0.0	 2.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13509	 1	 169.04	 33.9	 0.0	 5.48	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13510	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13511	 1	 0.0	 0.0	 0.0	 25.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13512	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13513	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13514	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13515	 1	 16.7	 2.4	 0.0	 2.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13516	 1	 431.5	 111.5	 0.0	 36.709841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13517	 1	 158.4	 31.0	 0.079228	 3.990772	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13518	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13519	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13520	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13521	 1	 89.59	 96.2	 0.0	 48.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13522	 1	 -0.0	 0.0	 0.24842	 10.168602	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	13523	 1	 66.57	 23.6	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13524	 1	 35.44	 11.4	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13525	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13526	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13527	 1	 15.22	 5.1	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	13528	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13529	 1	 0.0	 0.0	 0.574367	 0.152454	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13530	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	13531	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13532	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13533	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13534	 1	 5.5	 0.8	 0.0	 8.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13535	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13536	 1	 0.0	 -0.0	 0.0	 17.63	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13537	 1	 2.2	 1.1	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13538	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13539	 1	 83.19	 37.3	 0.0	 28.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13540	 1	 0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13541	 1	 99.5	 9.2	 0.0	 27.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13542	 1	 60.07	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13543	 1	 3.04	 -13.76	 0.0	 4.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13544	 1	 54.96	 9.42	 0.0	 5.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13545	 1	 0.0	 -0.0	 0.0	 81.15	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13546	 1	 -0.0	 0.0	 0.12	 1.55	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	13547	 1	 311.4	 310.5	 0.18614	 104.074947	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13548	 1	 1.6	 5.3	 0.196409	 7.603591	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	13549	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13552	 1	 94.9	 40.3	 0.0	 17.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13553	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13554	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13555	 1	 244.6	 96.3	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13556	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13557	 1	 9.91	 2.0	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13558	 1	 100.5	 19.3	 0.0	 13.51	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13559	 1	 -0.0	 0.0	 0.168013	 0.409324	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	13560	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13561	 1	 43.15	 26.7	 0.0	 0.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13562	 1	 6.01	 3.0	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	13563	 1	 125.4	 7.6	 0.019458	 7.490542	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13564	 1	 10.11	 2.8	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13565	 1	 66.07	 15.6	 0.0	 5.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13566	 1	 489.8	 162.0	 0.187289	 98.738033	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13567	 1	 20.32	 6.7	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13568	 1	 -0.0	 0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13569	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13570	 1	 4.61	 0.8	 0.0	 2.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13571	 1	 4.4	 2.2	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13572	 1	 -0.0	 0.0	 0.077289	 3.152711	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13573	 1	 2.43	 1.35	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13574	 1	 29.7	 4.3	 0.0	 13.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13575	 1	 156.3	 34.9	 0.0	 125.56	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	13576	 1	 50.06	 44.0	 0.0	 52.57	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	13577	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13578	 1	 -28.33	 9.3	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13579	 1	 -0.0	 -0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13580	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13581	 1	 62.57	 -61.0	 0.0	 55.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13582	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13583	 1	 0.0	 0.0	 0.484386	 7.703962	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13584	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13586	 1	 17.92	 23.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	13587	 1	 -0.0	 0.0	 0.0	 2.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13588	 1	 -0.0	 -0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13591	 1	 15.82	 3.7	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13592	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13593	 1	 35.64	 6.4	 0.038822	 1.491178	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	13594	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13595	 1	 18.71	 0.64	 0.0	 1.58	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13596	 1	 -0.0	 0.0	 0.059381	 2.260413	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13597	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13598	 1	 282.2	 268.3	 0.0	 0.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13599	 1	 14.42	 3.8	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13600	 1	 -0.0	 -0.0	 0.176054	 -0.106712	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13601	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13602	 1	 137.9	 25.6	 0.0	 8.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13603	 1	 15.42	 6.6	 0.0	 2.46	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13605	 1	 -0.0	 -0.0	 0.162419	 14.137581	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13606	 1	 11.71	 3.8	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13607	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13608	 1	 23.43	 7.3	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13609	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13610	 1	 16.52	 5.5	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13611	 1	 226.1	 88.8	 0.0	 122.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13612	 1	 0.0	 0.0	 0.0	 13.84	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13613	 1	 160.2	 22.8	 0.0	 14.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13614	 1	 -0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13615	 1	 11.44	 2.38	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13616	 1	 12.11	 4.4	 0.0	 2.35	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13617	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13618	 1	 11.5	 6.16	 0.0	 1.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13619	 1	 0.0	 0.0	 0.457274	 6.947991	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	13620	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13621	 1	 -0.0	 -0.0	 0.0	 10.019046	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13622	 1	 64.57	 10.0	 0.0	 4.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13623	 1	 1.3	 0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13624	 1	 41.6	 5.9	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13625	 1	 103.6	 4.7	 0.0	 36.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13626	 1	 187.4	 72.8	 0.0	 34.95	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13627	 1	 0.0	 -0.0	 0.048364	 5.66206	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13628	 1	 39.34	 13.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13629	 1	 139.8	 -25.8	 0.0	 22.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13630	 1	 26.4	 3.8	 0.0	 7.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13631	 1	 0.0	 -0.0	 0.0	 6.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13632	 1	 22.02	 7.1	 0.0	 1.38	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13633	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13634	 1	 0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13635	 1	 -0.0	 -0.0	 0.0	 5.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13636	 1	 10.11	 3.3	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13637	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13638	 1	 0.0	 0.0	 0.090774	 11.940444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13639	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13640	 1	 -0.0	 0.0	 0.0	 6.95	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13641	 1	 38.34	 12.6	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13642	 1	 83.5	 41.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13643	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13644	 1	 11.41	 3.7	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13645	 1	 -0.0	 0.0	 0.039946	 0.25004	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13646	 1	 0.0	 -0.0	 0.101868	 70.579862	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	13647	 1	 157.0	 44.2	 0.0	 22.63	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13649	 1	 2.1	 0.8	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13650	 1	 -121.89	 -52.61	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13651	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	13652	 1	 246.5	 -1.9	 0.0	 31.37	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13653	 1	 0.0	 0.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.20000	    0.80000;
	13655	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13656	 1	 0.0	 -0.0	 0.340862	 0.564885	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13657	 1	 -0.0	 -0.0	 0.0	 3.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13659	 1	 -0.0	 0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1	 64.11	 15.0	 40.0	 -10.0	 1.031695	 100.0	 1	 100.0	 28.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12	 300.0	 80.0	 210.0	 -50.0	 1.004054	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	18	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 61.595	 10.0	 30.0	 -10.0	 1.033319	 100.0	 1	 100.0	 23.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	33	 58.45	 15.0	 40.0	 -10.0	 1.018631	 100.0	 1	 100.0	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	39	 300.0	 80.0	 210.0	 -50.0	 1.073284	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	42	 55.365	 0.0	 20.0	 -20.0	 0.985213	 100.0	 1	 100.0	 10.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 250.0	 60.0	 160.0	 -40.0	 1.012099	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	51	 250.0	 0.0	 90.0	 -90.0	 1.011416	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	54	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	62	 850.0	 200.0	 520.0	 -120.0	 1.058268	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	63	 850.0	 200.0	 520.0	 -120.0	 1.058268	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	66	 250.0	 60.0	 160.0	 -40.0	 1.034768	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	68	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	69	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	77	 58.215	 10.0	 30.0	 -10.0	 1.038344	 100.0	 1	 100.0	 16.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	78	 118.16	 10.0	 30.0	 -10.0	 1.027383	 100.0	 1	 200.0	 36.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	79	 56.045	 10.0	 30.0	 -10.0	 1.016716	 100.0	 1	 100.0	 12.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	86	 250.0	 30.0	 80.0	 -20.0	 1.023881	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	94	 55.88	 5.0	 20.0	 -10.0	 1.022611	 100.0	 1	 100.0	 11.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	96	 66.475	 15.0	 40.0	 -10.0	 1.043225	 100.0	 1	 100.0	 32.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	97	 66.475	 15.0	 40.0	 -10.0	 1.043225	 100.0	 1	 100.0	 32.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	98	 66.475	 15.0	 40.0	 -10.0	 1.043225	 100.0	 1	 100.0	 32.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	99	 57.95	 15.0	 40.0	 -10.0	 1.031885	 100.0	 1	 100.0	 15.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	100	 57.95	 15.0	 40.0	 -10.0	 1.031885	 100.0	 1	 100.0	 15.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	101	 66.475	 15.0	 40.0	 -10.0	 1.043225	 100.0	 1	 100.0	 32.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	102	 66.475	 15.0	 40.0	 -10.0	 1.043225	 100.0	 1	 100.0	 32.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	104	 129.315	 20.0	 60.0	 -20.0	 1.052257	 100.0	 1	 200.0	 58.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	107	 122.755	 20.0	 60.0	 -20.0	 1.028153	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	110	 130.49	 20.0	 60.0	 -20.0	 1.051233	 100.0	 1	 200.0	 60.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	114	 64.115	 15.0	 40.0	 -10.0	 1.030832	 100.0	 1	 100.0	 28.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	115	 57.45	 10.0	 30.0	 -10.0	 1.019	 100.0	 1	 100.0	 14.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	121	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	133	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	134	 65.18	 15.0	 40.0	 -10.0	 1.044129	 100.0	 1	 100.0	 30.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	135	 64.115	 15.0	 40.0	 -10.0	 1.030832	 100.0	 1	 100.0	 28.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	136	 116.945	 20.0	 60.0	 -20.0	 1.049674	 100.0	 1	 200.0	 33.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	144	 55.935	 10.0	 30.0	 -10.0	 1.034631	 100.0	 1	 100.0	 11.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	145	 850.0	 200.0	 520.0	 -120.0	 1.040587	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	146	 850.0	 200.0	 520.0	 -120.0	 1.044313	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	147	 850.0	 200.0	 520.0	 -120.0	 1.044313	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	151	 300.0	 45.0	 150.0	 -60.0	 1.023215	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	153	 62.045	 10.0	 30.0	 -10.0	 1.027348	 100.0	 1	 100.0	 24.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	154	 1050.0	 200.0	 520.0	 -120.0	 1.05252	 100.0	 1	 1600.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	156	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	161	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	162	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	165	 64.115	 15.0	 40.0	 -10.0	 1.030832	 100.0	 1	 100.0	 28.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	179	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	182	 61.655	 10.0	 30.0	 -10.0	 1.054937	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	196	 127.025	 20.0	 60.0	 -20.0	 1.021915	 100.0	 1	 200.0	 54.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	197	 300.0	 60.0	 160.0	 -40.0	 1.005341	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	207	 59.315	 10.0	 30.0	 -10.0	 1.016461	 100.0	 1	 100.0	 18.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	220	 132.575	 20.0	 60.0	 -20.0	 1.055654	 100.0	 1	 200.0	 65.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	221	 132.575	 20.0	 60.0	 -20.0	 1.055654	 100.0	 1	 200.0	 65.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	222	 132.555	 20.0	 60.0	 -20.0	 1.051105	 100.0	 1	 200.0	 65.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	223	 132.575	 20.0	 60.0	 -20.0	 1.055654	 100.0	 1	 200.0	 65.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	224	 132.555	 20.0	 60.0	 -20.0	 1.051105	 100.0	 1	 200.0	 65.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	225	 132.555	 20.0	 60.0	 -20.0	 1.051105	 100.0	 1	 200.0	 65.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	229	 57.01	 10.0	 30.0	 -10.0	 1.034441	 100.0	 1	 100.0	 14.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	241	 850.0	 200.0	 520.0	 -120.0	 1.037622	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	243	 60.81	 10.0	 30.0	 -10.0	 1.053647	 100.0	 1	 100.0	 21.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	248	 58.795	 10.0	 30.0	 -10.0	 1.026279	 100.0	 1	 100.0	 17.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	250	 250.0	 60.0	 160.0	 -40.0	 1.012099	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	258	 52.735	 0.0	 10.0	 -10.0	 0.955439	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	259	 62.835	 10.0	 30.0	 -10.0	 1.03425	 100.0	 1	 100.0	 25.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	266	 59.495	 10.0	 30.0	 -10.0	 1.005915	 100.0	 1	 100.0	 18.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	270	 56.135	 0.0	 20.0	 -20.0	 1.003342	 100.0	 1	 100.0	 12.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	271	 850.0	 200.0	 520.0	 -120.0	 1.053159	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	273	 850.0	 200.0	 520.0	 -120.0	 1.051456	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	274	 850.0	 200.0	 520.0	 -120.0	 1.051088	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	275	 850.0	 200.0	 520.0	 -120.0	 1.051088	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	276	 850.0	 200.0	 520.0	 -120.0	 1.050379	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	278	 850.0	 65.0	 320.0	 -190.0	 0.960771	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	283	 52.665	 0.0	 10.0	 -10.0	 1.000621	 100.0	 1	 100.0	 5.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	289	 62.3	 10.0	 30.0	 -10.0	 1.040289	 100.0	 1	 100.0	 24.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	294	 130.935	 0.0	 50.0	 -50.0	 0.999187	 100.0	 1	 200.0	 61.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	296	 57.0	 0.0	 10.0	 -10.0	 0.989117	 100.0	 1	 100.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	299	 250.0	 35.0	 100.0	 -30.0	 0.993468	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	304	 63.325	 10.0	 30.0	 -10.0	 1.037997	 100.0	 1	 100.0	 26.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	305	 59.245	 10.0	 30.0	 -10.0	 1.030407	 100.0	 1	 100.0	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	306	 59.245	 10.0	 30.0	 -10.0	 1.030407	 100.0	 1	 100.0	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	307	 55.885	 10.0	 30.0	 -10.0	 1.049321	 100.0	 1	 100.0	 11.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	308	 55.885	 10.0	 30.0	 -10.0	 1.049321	 100.0	 1	 100.0	 11.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	309	 60.695	 10.0	 30.0	 -10.0	 1.05655	 100.0	 1	 100.0	 21.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	310	 60.695	 10.0	 30.0	 -10.0	 1.05655	 100.0	 1	 100.0	 21.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	311	 60.695	 10.0	 30.0	 -10.0	 1.05655	 100.0	 1	 100.0	 21.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	312	 60.695	 10.0	 30.0	 -10.0	 1.05655	 100.0	 1	 100.0	 21.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	315	 50.685	 0.0	 10.0	 -10.0	 1.021202	 100.0	 1	 100.0	 1.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	323	 550.0	 200.0	 520.0	 -120.0	 1.016993	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	324	 51.665	 0.0	 10.0	 -10.0	 1.024179	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	325	 51.6	 0.0	 10.0	 -10.0	 0.996355	 100.0	 1	 100.0	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	328	 118.18	 15.0	 40.0	 -10.0	 1.023168	 100.0	 1	 200.0	 36.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	331	 59.205	 5.0	 30.0	 -20.0	 1.006233	 100.0	 1	 100.0	 18.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	332	 50.665	 0.0	 10.0	 -10.0	 0.996766	 100.0	 1	 100.0	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	336	 55.36	 0.0	 10.0	 -10.0	 1.010862	 100.0	 1	 100.0	 10.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	338	 55.36	 0.0	 10.0	 -10.0	 1.00038	 100.0	 1	 100.0	 10.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	345	 450.0	 80.0	 210.0	 -50.0	 1.030395	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	346	 450.0	 80.0	 210.0	 -50.0	 1.030395	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	351	 250.0	 80.0	 210.0	 -50.0	 1.024484	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	354	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	358	 250.0	 80.0	 210.0	 -50.0	 1.050725	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	360	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	361	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	362	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	363	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	364	 51.75	 0.0	 10.0	 -10.0	 1.00564	 100.0	 1	 100.0	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 131.735	 40.0	 110.0	 -30.0	 0.997585	 100.0	 1	 200.0	 63.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	368	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	369	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 184.01	 20.0	 60.0	 -20.0	 0.990596	 100.0	 1	 300.0	 68.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 184.08	 20.0	 60.0	 -20.0	 1.012482	 100.0	 1	 300.0	 68.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	392	 50.345	 0.0	 10.0	 -10.0	 1.030636	 100.0	 1	 100.0	 0.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	394	 62.635	 10.0	 30.0	 -10.0	 1.0326	 100.0	 1	 100.0	 25.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	395	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	396	 128.425	 20.0	 60.0	 -20.0	 1.029542	 100.0	 1	 200.0	 56.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	400	 131.5	 5.0	 50.0	 -40.0	 0.979015	 100.0	 1	 200.0	 63.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	405	 61.215	 10.0	 30.0	 -10.0	 1.00773	 100.0	 1	 100.0	 22.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	406	 61.215	 10.0	 30.0	 -10.0	 1.00773	 100.0	 1	 100.0	 22.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	408	 61.64	 10.0	 30.0	 -10.0	 1.043492	 100.0	 1	 100.0	 23.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	423	 50.33	 0.0	 10.0	 -10.0	 1.015919	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	432	 51.5	 0.0	 10.0	 -10.0	 1.016602	 100.0	 1	 100.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	433	 60.015	 10.0	 30.0	 -10.0	 1.011489	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	438	 56.045	 10.0	 30.0	 -10.0	 1.016716	 100.0	 1	 100.0	 12.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	442	 60.45	 10.0	 30.0	 -10.0	 1.043357	 100.0	 1	 100.0	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	448	 58.405	 5.0	 20.0	 -10.0	 1.038795	 100.0	 1	 100.0	 16.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	454	 52.785	 0.0	 10.0	 -10.0	 0.973833	 100.0	 1	 100.0	 5.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	458	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	463	 36.68	 0.0	 100000.0	 -100000.0	 1.126642	 100.0	 1	 100.0	 -26.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	470	 124.935	 20.0	 60.0	 -20.0	 1.046905	 100.0	 1	 200.0	 49.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	476	 300.0	 80.0	 210.0	 -50.0	 1.029484	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	477	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	480	 129.735	 20.0	 60.0	 -20.0	 1.033425	 100.0	 1	 200.0	 59.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	481	 129.735	 20.0	 60.0	 -20.0	 1.033425	 100.0	 1	 200.0	 59.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	482	 129.735	 20.0	 60.0	 -20.0	 1.033425	 100.0	 1	 200.0	 59.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	483	 129.735	 20.0	 60.0	 -20.0	 1.033425	 100.0	 1	 200.0	 59.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	485	 450.0	 80.0	 210.0	 -50.0	 1.059619	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	492	 350.0	 80.0	 210.0	 -50.0	 1.041985	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	496	 121.425	 20.0	 60.0	 -20.0	 1.00876	 100.0	 1	 200.0	 42.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	508	 1150.0	 200.0	 520.0	 -120.0	 1.044776	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	509	 1150.0	 200.0	 520.0	 -120.0	 1.044388	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	510	 1150.0	 200.0	 520.0	 -120.0	 1.044096	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	514	 1150.0	 200.0	 520.0	 -120.0	 1.044511	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	516	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	528	 57.885	 10.0	 30.0	 -10.0	 1.020703	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	531	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	532	 350.0	 80.0	 210.0	 -50.0	 1.036699	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	533	 250.0	 60.0	 160.0	 -40.0	 1.016377	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	539	 250.0	 25.0	 90.0	 -40.0	 0.993492	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	552	 60.2	 0.0	 20.0	 -20.0	 0.99834	 100.0	 1	 100.0	 20.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	559	 117.165	 0.0	 30.0	 -30.0	 0.954584	 100.0	 1	 200.0	 34.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	564	 57.255	 10.0	 30.0	 -10.0	 1.024499	 100.0	 1	 100.0	 14.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	572	 52.335	 0.0	 10.0	 -10.0	 1.004314	 100.0	 1	 100.0	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	575	 56.03	 10.0	 30.0	 -10.0	 1.016739	 100.0	 1	 100.0	 12.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	576	 56.03	 10.0	 30.0	 -10.0	 1.016739	 100.0	 1	 100.0	 12.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	577	 56.03	 10.0	 30.0	 -10.0	 1.016739	 100.0	 1	 100.0	 12.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	581	 56.03	 10.0	 30.0	 -10.0	 1.016739	 100.0	 1	 100.0	 12.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	585	 124.205	 20.0	 60.0	 -20.0	 1.041629	 100.0	 1	 200.0	 48.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	589	 54.46	 0.0	 10.0	 -10.0	 1.00755	 100.0	 1	 100.0	 8.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	610	 60.65	 10.0	 30.0	 -10.0	 1.019723	 100.0	 1	 100.0	 21.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	614	 61.605	 15.0	 40.0	 -10.0	 1.031902	 100.0	 1	 100.0	 23.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	615	 61.605	 15.0	 40.0	 -10.0	 1.031902	 100.0	 1	 100.0	 23.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	619	 64.165	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 28.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	621	 51.935	 0.0	 10.0	 -10.0	 1.003942	 100.0	 1	 100.0	 3.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	623	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	626	 64.43	 20.0	 60.0	 -20.0	 1.035771	 100.0	 1	 100.0	 28.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	635	 50.045	 0.0	 10.0	 -10.0	 1.023511	 100.0	 1	 100.0	 0.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	637	 58.405	 10.0	 30.0	 -10.0	 1.04616	 100.0	 1	 100.0	 16.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	646	 450.0	 80.0	 210.0	 -50.0	 1.030395	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	648	 450.0	 80.0	 210.0	 -50.0	 1.007781	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	649	 450.0	 80.0	 210.0	 -50.0	 1.030395	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	651	 250.0	 80.0	 210.0	 -50.0	 1.028351	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	652	 250.0	 80.0	 210.0	 -50.0	 1.028351	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	654	 130.8	 20.0	 60.0	 -20.0	 1.014507	 100.0	 1	 200.0	 61.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	660	 61.07	 10.0	 30.0	 -10.0	 1.022689	 100.0	 1	 100.0	 22.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	666	 60.435	 10.0	 30.0	 -10.0	 1.018739	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	671	 58.4	 5.0	 20.0	 -10.0	 0.999061	 100.0	 1	 100.0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	676	 350.0	 60.0	 160.0	 -40.0	 1.018066	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	681	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	684	 122.965	 20.0	 60.0	 -20.0	 1.035618	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	693	 300.0	 60.0	 160.0	 -40.0	 1.038999	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	695	 52.8	 0.0	 10.0	 -10.0	 1.010516	 100.0	 1	 100.0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	698	 58.905	 5.0	 20.0	 -10.0	 1.018527	 100.0	 1	 100.0	 17.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	709	 850.0	 200.0	 520.0	 -120.0	 1.051727	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	715	 57.965	 10.0	 30.0	 -10.0	 1.007844	 100.0	 1	 100.0	 15.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	717	 57.705	 5.0	 10.0	 0.0	 1.027572	 100.0	 1	 100.0	 15.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	721	 124.785	 20.0	 60.0	 -20.0	 0.992442	 100.0	 1	 200.0	 49.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	724	 61.835	 10.0	 30.0	 -10.0	 1.045213	 100.0	 1	 100.0	 23.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	730	 132.82	 20.0	 60.0	 -20.0	 1.01458	 100.0	 1	 200.0	 65.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	731	 132.82	 20.0	 60.0	 -20.0	 1.01458	 100.0	 1	 200.0	 65.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	732	 132.82	 20.0	 60.0	 -20.0	 1.01458	 100.0	 1	 200.0	 65.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	734	 132.82	 20.0	 60.0	 -20.0	 1.01458	 100.0	 1	 200.0	 65.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	746	 55.335	 0.0	 10.0	 -10.0	 0.994194	 100.0	 1	 100.0	 10.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	749	 57.525	 10.0	 30.0	 -10.0	 1.009791	 100.0	 1	 100.0	 15.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	750	 57.525	 10.0	 30.0	 -10.0	 1.009791	 100.0	 1	 100.0	 15.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	751	 57.525	 10.0	 30.0	 -10.0	 1.009791	 100.0	 1	 100.0	 15.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	753	 56.88	 10.0	 30.0	 -10.0	 1.018866	 100.0	 1	 100.0	 13.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	754	 121.55	 20.0	 60.0	 -20.0	 1.009683	 100.0	 1	 200.0	 43.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	765	 126.125	 20.0	 60.0	 -20.0	 1.032985	 100.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	768	 65.58	 10.0	 30.0	 -10.0	 1.044527	 100.0	 1	 100.0	 31.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	769	 65.58	 10.0	 30.0	 -10.0	 1.044527	 100.0	 1	 100.0	 31.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	773	 60.045	 10.0	 30.0	 -10.0	 1.016081	 100.0	 1	 100.0	 20.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	775	 58.78	 5.0	 20.0	 -10.0	 1.003456	 100.0	 1	 100.0	 17.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	778	 56.245	 10.0	 30.0	 -10.0	 1.02868	 100.0	 1	 100.0	 12.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	779	 57.2	 0.0	 10.0	 -10.0	 0.9829	 100.0	 1	 100.0	 14.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	783	 55.425	 10.0	 30.0	 -10.0	 1.027518	 100.0	 1	 100.0	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	786	 60.43	 0.0	 30.0	 -30.0	 1.013792	 100.0	 1	 100.0	 20.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	798	 60.3	 10.0	 30.0	 -10.0	 1.015954	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	800	 850.0	 200.0	 520.0	 -120.0	 1.040587	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	809	 60.435	 5.0	 20.0	 -10.0	 1.023128	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	811	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	814	 1300.0	 200.0	 520.0	 -120.0	 1.01249	 100.0	 1	 2000.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	815	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	819	 300.0	 60.0	 160.0	 -40.0	 1.048632	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	824	 60.435	 10.0	 30.0	 -10.0	 1.018739	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	828	 300.0	 80.0	 210.0	 -50.0	 1.01121	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	836	 56.385	 5.0	 20.0	 -10.0	 1.015461	 100.0	 1	 100.0	 12.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	839	 52.515	 0.0	 10.0	 -10.0	 1.0079	 100.0	 1	 100.0	 5.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	841	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	844	 119.675	 15.0	 40.0	 -10.0	 1.059427	 100.0	 1	 200.0	 39.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	845	 119.675	 15.0	 40.0	 -10.0	 1.059427	 100.0	 1	 200.0	 39.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	846	 119.675	 15.0	 40.0	 -10.0	 1.059427	 100.0	 1	 200.0	 39.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	849	 122.755	 20.0	 60.0	 -20.0	 1.028153	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	855	 63.225	 10.0	 30.0	 -10.0	 1.046298	 100.0	 1	 100.0	 26.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	858	 350.0	 60.0	 160.0	 -40.0	 1.021858	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	859	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	861	 60.095	 10.0	 30.0	 -10.0	 1.018125	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	862	 60.095	 10.0	 30.0	 -10.0	 1.018125	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	864	 60.095	 10.0	 30.0	 -10.0	 1.018125	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	865	 60.095	 10.0	 30.0	 -10.0	 1.018125	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	869	 62.635	 10.0	 30.0	 -10.0	 1.0326	 100.0	 1	 100.0	 25.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	873	 62.655	 15.0	 40.0	 -10.0	 0.994173	 100.0	 1	 100.0	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	874	 63.41	 10.0	 30.0	 -10.0	 1.006137	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	888	 62.72	 10.0	 30.0	 -10.0	 1.055337	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	898	 61.99	 10.0	 30.0	 -10.0	 1.058434	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	901	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	904	 60.84	 10.0	 30.0	 -10.0	 1.028707	 100.0	 1	 100.0	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	907	 60.84	 10.0	 30.0	 -10.0	 1.028707	 100.0	 1	 100.0	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	910	 129.44	 20.0	 60.0	 -20.0	 1.127961	 100.0	 1	 200.0	 58.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	912	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	916	 250.0	 30.0	 100.0	 -40.0	 0.957523	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	920	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	921	 350.0	 60.0	 160.0	 -40.0	 1.018066	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	925	 350.0	 80.0	 210.0	 -50.0	 1.032265	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	926	 300.0	 60.0	 160.0	 -40.0	 1.005341	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	927	 64.5	 0.0	 30.0	 -30.0	 1.007757	 100.0	 1	 100.0	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	930	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	932	 56.525	 10.0	 30.0	 -10.0	 1.023156	 100.0	 1	 100.0	 13.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	937	 58.21	 10.0	 30.0	 -10.0	 1.026822	 100.0	 1	 100.0	 16.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	938	 59.61	 10.0	 30.0	 -10.0	 1.019144	 100.0	 1	 100.0	 19.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	954	 120.1	 0.0	 30.0	 -30.0	 0.961175	 100.0	 1	 200.0	 40.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	956	 56.98	 10.0	 30.0	 -10.0	 1.044097	 100.0	 1	 100.0	 13.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	958	 60.5	 5.0	 30.0	 -20.0	 1.016735	 100.0	 1	 100.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	975	 55.58	 10.0	 30.0	 -10.0	 1.042545	 100.0	 1	 100.0	 11.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	976	 55.54	 10.0	 30.0	 -10.0	 1.070058	 100.0	 1	 100.0	 11.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	977	 55.54	 10.0	 30.0	 -10.0	 1.070058	 100.0	 1	 100.0	 11.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	978	 55.54	 10.0	 30.0	 -10.0	 1.070058	 100.0	 1	 100.0	 11.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	980	 60.29	 10.0	 30.0	 -10.0	 1.023796	 100.0	 1	 100.0	 20.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	981	 62.775	 10.0	 30.0	 -10.0	 1.018701	 100.0	 1	 100.0	 25.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	982	 62.775	 10.0	 30.0	 -10.0	 1.018701	 100.0	 1	 100.0	 25.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	983	 62.775	 10.0	 30.0	 -10.0	 1.018701	 100.0	 1	 100.0	 25.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	984	 56.335	 10.0	 30.0	 -10.0	 1.050192	 100.0	 1	 100.0	 12.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	985	 56.335	 10.0	 30.0	 -10.0	 1.050192	 100.0	 1	 100.0	 12.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	986	 56.335	 10.0	 30.0	 -10.0	 1.050192	 100.0	 1	 100.0	 12.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	987	 56.335	 10.0	 30.0	 -10.0	 1.050192	 100.0	 1	 100.0	 12.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	995	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1002	 300.0	 60.0	 160.0	 -40.0	 1.026117	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1004	 51.4	 0.0	 10.0	 -10.0	 1.020732	 100.0	 1	 100.0	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1007	 55.0	 0.0	 10.0	 -10.0	 1.009902	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1010	 128.75	 -10.0	 60.0	 -80.0	 0.962614	 100.0	 1	 200.0	 57.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1013	 61.99	 10.0	 30.0	 -10.0	 1.001252	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1031	 129.885	 20.0	 60.0	 -20.0	 1.050891	 100.0	 1	 200.0	 59.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1043	 116.975	 15.0	 40.0	 -10.0	 1.010998	 100.0	 1	 200.0	 33.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1044	 51.75	 0.0	 10.0	 -10.0	 1.019396	 100.0	 1	 100.0	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1046	 52.845	 0.0	 10.0	 -10.0	 1.014635	 100.0	 1	 100.0	 5.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1048	 50.115	 0.0	 10.0	 -10.0	 1.024095	 100.0	 1	 100.0	 0.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1050	 450.0	 80.0	 210.0	 -50.0	 1.048227	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1055	 61.64	 10.0	 30.0	 -10.0	 1.043492	 100.0	 1	 100.0	 23.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1057	 117.605	 20.0	 60.0	 -20.0	 1.055479	 100.0	 1	 200.0	 35.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1059	 62.265	 0.0	 30.0	 -30.0	 0.98379	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1070	 57.67	 10.0	 30.0	 -10.0	 1.01964	 100.0	 1	 100.0	 15.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1071	 57.865	 10.0	 30.0	 -10.0	 1.031397	 100.0	 1	 100.0	 15.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1072	 129.97	 20.0	 60.0	 -20.0	 1.065506	 100.0	 1	 200.0	 59.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1073	 63.27	 10.0	 30.0	 -10.0	 1.037189	 100.0	 1	 100.0	 26.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1074	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1077	 57.765	 10.0	 30.0	 -10.0	 1.015556	 100.0	 1	 100.0	 15.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1079	 62.235	 10.0	 30.0	 -10.0	 1.037501	 100.0	 1	 100.0	 24.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1083	 300.0	 60.0	 160.0	 -40.0	 1.035499	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1085	 350.0	 35.0	 100.0	 -30.0	 0.98883	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1088	 50.025	 0.0	 10.0	 -10.0	 1.015045	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1089	 58.745	 10.0	 30.0	 -10.0	 1.039754	 100.0	 1	 100.0	 17.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1090	 56.615	 10.0	 30.0	 -10.0	 1.026413	 100.0	 1	 100.0	 13.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1092	 58.745	 10.0	 30.0	 -10.0	 1.039754	 100.0	 1	 100.0	 17.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1093	 58.745	 10.0	 30.0	 -10.0	 1.039754	 100.0	 1	 100.0	 17.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1096	 62.43	 10.0	 30.0	 -10.0	 1.030566	 100.0	 1	 100.0	 24.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1104	 61.64	 10.0	 30.0	 -10.0	 1.043492	 100.0	 1	 100.0	 23.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1123	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1125	 60.435	 10.0	 30.0	 -10.0	 1.018739	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1138	 350.0	 0.0	 100.0	 -100.0	 0.971901	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1148	 53.0	 0.0	 10.0	 -10.0	 1.020087	 100.0	 1	 100.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1150	 300.0	 35.0	 100.0	 -30.0	 0.970854	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1180	 58.4	 5.0	 20.0	 -10.0	 0.999061	 100.0	 1	 100.0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1182	 57.79	 10.0	 30.0	 -10.0	 1.056688	 100.0	 1	 100.0	 15.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1183	 57.79	 10.0	 30.0	 -10.0	 1.056688	 100.0	 1	 100.0	 15.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1189	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1192	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1202	 61.835	 10.0	 30.0	 -10.0	 1.045213	 100.0	 1	 100.0	 23.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1208	 56.665	 10.0	 30.0	 -10.0	 1.010291	 100.0	 1	 100.0	 13.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1218	 250.0	 60.0	 160.0	 -40.0	 0.989939	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1238	 52.185	 0.0	 10.0	 -10.0	 1.003807	 100.0	 1	 100.0	 4.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1245	 55.865	 0.0	 20.0	 -20.0	 0.977562	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1257	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1262	 300.0	 60.0	 160.0	 -40.0	 1.048632	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1263	 300.0	 60.0	 160.0	 -40.0	 1.017546	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1264	 350.0	 0.0	 100.0	 -100.0	 1.002671	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1273	 55.985	 10.0	 30.0	 -10.0	 1.044317	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1274	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1278	 62.72	 10.0	 30.0	 -10.0	 1.055337	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1287	 59.295	 10.0	 30.0	 -10.0	 1.052164	 100.0	 1	 100.0	 18.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1288	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1290	 56.85	 10.0	 30.0	 -10.0	 1.019482	 100.0	 1	 100.0	 13.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1298	 59.295	 10.0	 30.0	 -10.0	 1.052164	 100.0	 1	 100.0	 18.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1304	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1305	 58.28	 10.0	 30.0	 -10.0	 1.022099	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1306	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1308	 350.0	 80.0	 210.0	 -50.0	 1.127182	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1310	 127.105	 20.0	 60.0	 -20.0	 1.043619	 100.0	 1	 200.0	 54.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1323	 500.0	 80.0	 210.0	 -50.0	 1.128032	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1324	 62.72	 10.0	 30.0	 -10.0	 1.055337	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1329	 51.665	 0.0	 10.0	 -10.0	 1.009821	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1330	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1335	 131.835	 20.0	 60.0	 -20.0	 1.0608	 100.0	 1	 200.0	 63.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1338	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1339	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1342	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1343	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1344	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1348	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1349	 60.67	 10.0	 30.0	 -10.0	 1.031144	 100.0	 1	 100.0	 21.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1359	 60.525	 10.0	 30.0	 -10.0	 1.008948	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1367	 66.11	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 32.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1369	 350.0	 80.0	 210.0	 -50.0	 1.032265	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1372	 350.0	 60.0	 160.0	 -40.0	 1.018066	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1376	 58.215	 10.0	 30.0	 -10.0	 1.027131	 100.0	 1	 100.0	 16.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1381	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1382	 57.15	 10.0	 30.0	 -10.0	 1.013179	 100.0	 1	 100.0	 14.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1389	 300.0	 80.0	 210.0	 -50.0	 1.03558	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1390	 300.0	 80.0	 210.0	 -50.0	 1.03558	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1391	 300.0	 80.0	 210.0	 -50.0	 1.03558	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1394	 350.0	 80.0	 210.0	 -50.0	 1.03858	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1401	 350.0	 60.0	 160.0	 -40.0	 1.015161	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1407	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1408	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1410	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1411	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1412	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1413	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1414	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1415	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1417	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1419	 57.405	 10.0	 30.0	 -10.0	 1.03758	 100.0	 1	 100.0	 14.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1421	 50.665	 0.0	 10.0	 -10.0	 0.996766	 100.0	 1	 100.0	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1423	 127.925	 20.0	 60.0	 -20.0	 1.033534	 100.0	 1	 200.0	 55.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1427	 130.625	 20.0	 60.0	 -20.0	 1.046359	 100.0	 1	 200.0	 61.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1433	 56.255	 10.0	 30.0	 -10.0	 1.033648	 100.0	 1	 100.0	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1434	 56.255	 10.0	 30.0	 -10.0	 1.033648	 100.0	 1	 100.0	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1435	 60.785	 10.0	 30.0	 -10.0	 1.048683	 100.0	 1	 100.0	 21.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1436	 60.785	 10.0	 30.0	 -10.0	 1.048683	 100.0	 1	 100.0	 21.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1437	 56.255	 10.0	 30.0	 -10.0	 1.033648	 100.0	 1	 100.0	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1438	 56.255	 10.0	 30.0	 -10.0	 1.033648	 100.0	 1	 100.0	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1440	 64.88	 10.0	 30.0	 -10.0	 1.04081	 100.0	 1	 100.0	 29.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1441	 60.785	 10.0	 30.0	 -10.0	 1.048683	 100.0	 1	 100.0	 21.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1447	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1448	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1449	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1450	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1451	 66.1	 15.0	 40.0	 -10.0	 1.021906	 100.0	 1	 100.0	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1453	 66.1	 15.0	 40.0	 -10.0	 1.021906	 100.0	 1	 100.0	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1454	 66.1	 15.0	 40.0	 -10.0	 1.021906	 100.0	 1	 100.0	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1455	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1458	 130.625	 20.0	 60.0	 -20.0	 1.046359	 100.0	 1	 200.0	 61.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1462	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1469	 52.335	 0.0	 10.0	 -10.0	 1.01541	 100.0	 1	 100.0	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1470	 130.035	 20.0	 60.0	 -20.0	 1.06527	 100.0	 1	 200.0	 60.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1471	 130.035	 20.0	 60.0	 -20.0	 1.06527	 100.0	 1	 200.0	 60.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1473	 130.035	 20.0	 60.0	 -20.0	 1.06527	 100.0	 1	 200.0	 60.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1474	 130.035	 20.0	 60.0	 -20.0	 1.06527	 100.0	 1	 200.0	 60.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1475	 130.035	 20.0	 60.0	 -20.0	 1.06527	 100.0	 1	 200.0	 60.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1476	 130.035	 20.0	 60.0	 -20.0	 1.06527	 100.0	 1	 200.0	 60.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1477	 56.025	 10.0	 30.0	 -10.0	 1.063432	 100.0	 1	 100.0	 12.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1478	 56.025	 10.0	 30.0	 -10.0	 1.063432	 100.0	 1	 100.0	 12.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1479	 56.025	 10.0	 30.0	 -10.0	 1.063432	 100.0	 1	 100.0	 12.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1484	 60.265	 10.0	 30.0	 -10.0	 1.060798	 100.0	 1	 100.0	 20.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1485	 60.265	 10.0	 30.0	 -10.0	 1.060798	 100.0	 1	 100.0	 20.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1486	 60.265	 10.0	 30.0	 -10.0	 1.060798	 100.0	 1	 100.0	 20.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1488	 50.4	 0.0	 10.0	 -10.0	 1.003171	 100.0	 1	 100.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1505	 57.115	 5.0	 20.0	 -10.0	 1.025426	 100.0	 1	 100.0	 14.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1514	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1516	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1517	 117.135	 20.0	 60.0	 -20.0	 1.033944	 100.0	 1	 200.0	 34.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1518	 117.135	 20.0	 60.0	 -20.0	 1.033944	 100.0	 1	 200.0	 34.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1519	 116.715	 20.0	 60.0	 -20.0	 1.033944	 100.0	 1	 200.0	 33.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1520	 116.715	 20.0	 60.0	 -20.0	 1.033944	 100.0	 1	 200.0	 33.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1521	 124.5	 20.0	 60.0	 -20.0	 1.055774	 100.0	 1	 200.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1526	 57.335	 10.0	 20.0	 0.0	 1.014332	 100.0	 1	 100.0	 14.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1532	 56.735	 10.0	 30.0	 -10.0	 1.012556	 100.0	 1	 100.0	 13.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1534	 132.505	 20.0	 60.0	 -20.0	 1.053776	 100.0	 1	 200.0	 65.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1546	 250.0	 30.0	 80.0	 -20.0	 1.051916	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1552	 500.0	 80.0	 210.0	 -50.0	 1.043138	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1553	 62.045	 10.0	 30.0	 -10.0	 1.027348	 100.0	 1	 100.0	 24.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1556	 60.525	 10.0	 30.0	 -10.0	 1.069569	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1557	 60.525	 10.0	 30.0	 -10.0	 1.069569	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1558	 60.525	 10.0	 30.0	 -10.0	 1.069569	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1559	 550.0	 80.0	 210.0	 -50.0	 1.113563	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1560	 60.855	 10.0	 30.0	 -10.0	 1.059142	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1561	 300.0	 80.0	 210.0	 -50.0	 1.066067	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1562	 51.165	 0.0	 10.0	 -10.0	 0.995346	 100.0	 1	 100.0	 2.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1577	 62.485	 15.0	 40.0	 -10.0	 1.026206	 100.0	 1	 100.0	 24.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1586	 132.605	 20.0	 60.0	 -20.0	 1.055063	 100.0	 1	 200.0	 65.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1587	 132.605	 20.0	 60.0	 -20.0	 1.055063	 100.0	 1	 200.0	 65.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1594	 64.935	 5.0	 50.0	 -40.0	 1.004901	 100.0	 1	 100.0	 29.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1599	 51.28	 0.0	 10.0	 -10.0	 1.030843	 100.0	 1	 100.0	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1606	 127.485	 20.0	 60.0	 -20.0	 1.127948	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1627	 300.0	 80.0	 210.0	 -50.0	 1.050142	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1629	 58.76	 10.0	 30.0	 -10.0	 1.026298	 100.0	 1	 100.0	 17.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1631	 350.0	 60.0	 160.0	 -40.0	 1.052654	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1636	 56.93	 10.0	 30.0	 -10.0	 1.033848	 100.0	 1	 100.0	 13.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1640	 53.5	 0.0	 10.0	 -10.0	 0.994858	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1641	 58.775	 10.0	 30.0	 -10.0	 1.01282	 100.0	 1	 100.0	 17.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1642	 54.05	 5.0	 10.0	 0.0	 1.012131	 100.0	 1	 100.0	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1644	 54.65	 5.0	 10.0	 0.0	 1.042135	 100.0	 1	 100.0	 9.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1656	 900.0	 200.0	 520.0	 -120.0	 1.062519	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1661	 850.0	 200.0	 520.0	 -120.0	 1.051456	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1662	 58.685	 5.0	 20.0	 -10.0	 1.027716	 100.0	 1	 100.0	 17.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1675	 850.0	 200.0	 520.0	 -120.0	 1.050379	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1685	 56.665	 10.0	 30.0	 -10.0	 1.010291	 100.0	 1	 100.0	 13.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1689	 1050.0	 200.0	 520.0	 -120.0	 1.043738	 100.0	 1	 1600.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1701	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1726	 850.0	 200.0	 520.0	 -120.0	 1.058676	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1731	 63.935	 15.0	 40.0	 -10.0	 1.028604	 100.0	 1	 100.0	 27.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1732	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1734	 250.0	 60.0	 160.0	 -40.0	 1.068377	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1735	 250.0	 60.0	 160.0	 -40.0	 1.068377	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1749	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1750	 450.0	 80.0	 210.0	 -50.0	 1.061222	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1751	 450.0	 80.0	 210.0	 -50.0	 1.061222	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1757	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1763	 58.28	 10.0	 30.0	 -10.0	 1.022099	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1764	 56.225	 10.0	 30.0	 -10.0	 1.015505	 100.0	 1	 100.0	 12.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1770	 132.375	 20.0	 60.0	 -20.0	 1.040009	 100.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1772	 132.375	 20.0	 60.0	 -20.0	 1.040009	 100.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1774	 127.105	 20.0	 60.0	 -20.0	 1.043619	 100.0	 1	 200.0	 54.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1791	 60.045	 10.0	 30.0	 -10.0	 1.016081	 100.0	 1	 100.0	 20.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1794	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1796	 300.0	 60.0	 160.0	 -40.0	 1.008485	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1801	 132.685	 20.0	 60.0	 -20.0	 1.058149	 100.0	 1	 200.0	 65.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1803	 59.215	 10.0	 30.0	 -10.0	 1.018554	 100.0	 1	 100.0	 18.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1805	 60.005	 10.0	 30.0	 -10.0	 1.023695	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1807	 60.005	 10.0	 30.0	 -10.0	 1.023695	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1808	 59.215	 10.0	 30.0	 -10.0	 1.018554	 100.0	 1	 100.0	 18.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1812	 127.295	 20.0	 60.0	 -20.0	 1.031971	 100.0	 1	 200.0	 54.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1813	 62.41	 10.0	 30.0	 -10.0	 1.012457	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1815	 57.985	 10.0	 30.0	 -10.0	 1.007614	 100.0	 1	 100.0	 15.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1816	 58.315	 10.0	 30.0	 -10.0	 1.042445	 100.0	 1	 100.0	 16.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1821	 250.0	 0.0	 90.0	 -90.0	 1.011416	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1822	 300.0	 45.0	 150.0	 -60.0	 1.035162	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1831	 59.655	 10.0	 30.0	 -10.0	 1.043059	 100.0	 1	 100.0	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1834	 54.995	 0.0	 10.0	 -10.0	 0.998251	 100.0	 1	 100.0	 9.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1836	 51.195	 0.0	 10.0	 -10.0	 1.006718	 100.0	 1	 100.0	 2.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1839	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1840	 450.0	 80.0	 210.0	 -50.0	 1.033947	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1845	 128.75	 -10.0	 60.0	 -80.0	 0.962614	 100.0	 1	 200.0	 57.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1851	 450.0	 80.0	 210.0	 -50.0	 1.058231	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1853	 62.6	 10.0	 30.0	 -10.0	 1.031737	 100.0	 1	 100.0	 25.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1868	 188.0	 10.0	 70.0	 -50.0	 0.989649	 100.0	 1	 300.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1869	 119.04	 15.0	 40.0	 -10.0	 1.017464	 100.0	 1	 200.0	 38.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1876	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1877	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1878	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1879	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1880	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1881	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1882	 65.42	 15.0	 40.0	 -10.0	 1.015006	 100.0	 1	 100.0	 30.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1883	 65.42	 15.0	 40.0	 -10.0	 1.015006	 100.0	 1	 100.0	 30.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1884	 65.42	 15.0	 40.0	 -10.0	 1.015006	 100.0	 1	 100.0	 30.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1889	 61.325	 10.0	 30.0	 -10.0	 1.022889	 100.0	 1	 100.0	 22.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1895	 57.835	 10.0	 30.0	 -10.0	 1.029146	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1896	 63.31	 10.0	 30.0	 -10.0	 1.012991	 100.0	 1	 100.0	 26.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1903	 51.735	 0.0	 10.0	 -10.0	 1.031159	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1906	 58.335	 10.0	 30.0	 -10.0	 0.999838	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1907	 56.035	 0.0	 10.0	 -10.0	 1.007227	 100.0	 1	 100.0	 12.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1913	 127.205	 20.0	 60.0	 -20.0	 1.042096	 100.0	 1	 200.0	 54.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1914	 127.205	 20.0	 60.0	 -20.0	 1.042096	 100.0	 1	 200.0	 54.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1928	 55.515	 0.0	 10.0	 -10.0	 0.999593	 100.0	 1	 100.0	 11.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1932	 550.0	 200.0	 520.0	 -120.0	 1.016993	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1935	 55.985	 10.0	 30.0	 -10.0	 1.048808	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1936	 55.985	 10.0	 30.0	 -10.0	 1.048808	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1940	 300.0	 60.0	 160.0	 -40.0	 1.061603	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1949	 29.86	 0.0	 10.0	 -10.0	 1.00597	 100.0	 1	 100.0	 -40.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1955	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1957	 54.27	 0.0	 10.0	 -10.0	 1.019066	 100.0	 1	 100.0	 8.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1959	 53.585	 0.0	 10.0	 -10.0	 1.023372	 100.0	 1	 100.0	 7.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1960	 57.45	 10.0	 30.0	 -10.0	 1.019	 100.0	 1	 100.0	 14.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1961	 55.835	 0.0	 20.0	 -20.0	 0.996564	 100.0	 1	 100.0	 11.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1963	 122.765	 20.0	 60.0	 -20.0	 1.015227	 100.0	 1	 200.0	 45.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1966	 116.78	 20.0	 60.0	 -20.0	 1.051329	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1967	 116.78	 20.0	 60.0	 -20.0	 1.051329	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1969	 122.215	 20.0	 60.0	 -20.0	 1.01993	 100.0	 1	 200.0	 44.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1972	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1985	 120.1	 0.0	 30.0	 -30.0	 0.961956	 100.0	 1	 200.0	 40.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1988	 58.575	 10.0	 30.0	 -10.0	 1.027807	 100.0	 1	 100.0	 17.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1995	 450.0	 80.0	 210.0	 -50.0	 0.989323	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1997	 1150.0	 200.0	 520.0	 -120.0	 1.044265	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1999	 61.885	 10.0	 30.0	 -10.0	 1.058091	 100.0	 1	 100.0	 23.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2000	 61.885	 10.0	 30.0	 -10.0	 1.058091	 100.0	 1	 100.0	 23.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2001	 63.04	 10.0	 30.0	 -10.0	 1.038561	 100.0	 1	 100.0	 26.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2003	 60.235	 10.0	 30.0	 -10.0	 1.0385	 100.0	 1	 100.0	 20.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2004	 60.235	 10.0	 30.0	 -10.0	 1.0385	 100.0	 1	 100.0	 20.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2005	 60.235	 10.0	 30.0	 -10.0	 1.0385	 100.0	 1	 100.0	 20.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2006	 59.685	 10.0	 30.0	 -10.0	 1.053599	 100.0	 1	 100.0	 19.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2011	 61.885	 10.0	 30.0	 -10.0	 1.058091	 100.0	 1	 100.0	 23.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2012	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2013	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2014	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2020	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2042	 -45.385	 -10.0	 30.0	 -50.0	 1.027071	 100.0	 1	 100.0	 -190.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2047	 350.0	 60.0	 160.0	 -40.0	 1.05948	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2048	 57.335	 5.0	 20.0	 -10.0	 1.047307	 100.0	 1	 100.0	 14.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2053	 350.0	 80.0	 210.0	 -50.0	 1.039038	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2063	 58.63	 15.0	 40.0	 -10.0	 1.013208	 100.0	 1	 100.0	 17.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2066	 119.835	 20.0	 60.0	 -20.0	 1.032856	 100.0	 1	 200.0	 39.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2067	 -349.995	 0.0	 100000.0	 -100000.0	 1.099592	 100.0	 1	 100.0	 -799.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2069	 250.0	 35.0	 100.0	 -30.0	 1.019153	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2071	 130.935	 0.0	 50.0	 -50.0	 0.999187	 100.0	 1	 200.0	 61.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2080	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2082	 119.525	 15.0	 40.0	 -10.0	 1.034376	 100.0	 1	 200.0	 39.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2084	 450.0	 80.0	 210.0	 -50.0	 1.033042	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2085	 119.525	 15.0	 40.0	 -10.0	 1.03432	 100.0	 1	 200.0	 39.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2086	 119.525	 15.0	 40.0	 -10.0	 1.03432	 100.0	 1	 200.0	 39.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2090	 350.0	 60.0	 160.0	 -40.0	 1.030138	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2091	 350.0	 60.0	 160.0	 -40.0	 1.030138	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2093	 350.0	 60.0	 160.0	 -40.0	 1.030138	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2097	 250.0	 80.0	 210.0	 -50.0	 1.024484	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2102	 56.795	 10.0	 30.0	 -10.0	 1.012679	 100.0	 1	 100.0	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2106	 250.0	 40.0	 100.0	 -20.0	 0.962508	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2107	 56.365	 5.0	 20.0	 -10.0	 1.022583	 100.0	 1	 100.0	 12.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2119	 850.0	 200.0	 520.0	 -120.0	 1.048702	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2122	 58.4	 0.0	 20.0	 -20.0	 0.993105	 100.0	 1	 100.0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2131	 64.7	 15.0	 50.0	 -20.0	 0.988831	 100.0	 1	 100.0	 29.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2135	 850.0	 200.0	 520.0	 -120.0	 1.035502	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2136	 850.0	 200.0	 520.0	 -120.0	 1.035502	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2137	 850.0	 200.0	 520.0	 -120.0	 1.035502	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2138	 850.0	 200.0	 520.0	 -120.0	 1.035502	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2139	 119.0	 0.0	 30.0	 -30.0	 1.003313	 100.0	 1	 200.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2143	 300.0	 60.0	 160.0	 -40.0	 1.017546	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2144	 300.0	 60.0	 160.0	 -40.0	 1.017546	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2146	 300.0	 60.0	 160.0	 -40.0	 1.017546	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2147	 350.0	 60.0	 160.0	 -40.0	 1.019095	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2148	 61.315	 10.0	 30.0	 -10.0	 1.046243	 100.0	 1	 100.0	 22.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2149	 61.315	 10.0	 30.0	 -10.0	 1.046243	 100.0	 1	 100.0	 22.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2153	 59.74	 10.0	 30.0	 -10.0	 1.01017	 100.0	 1	 100.0	 19.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2154	 57.425	 10.0	 30.0	 -10.0	 1.04545	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2155	 58.16	 10.0	 30.0	 -10.0	 1.030117	 100.0	 1	 100.0	 16.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2156	 60.435	 10.0	 30.0	 -10.0	 1.049836	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2157	 57.335	 10.0	 30.0	 -10.0	 1.030852	 100.0	 1	 100.0	 14.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2158	 58.16	 10.0	 30.0	 -10.0	 1.030117	 100.0	 1	 100.0	 16.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2166	 57.15	 5.0	 20.0	 -10.0	 1.02436	 100.0	 1	 100.0	 14.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2167	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2172	 124.925	 20.0	 60.0	 -20.0	 1.04914	 100.0	 1	 200.0	 49.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2176	 127.485	 20.0	 60.0	 -20.0	 1.054354	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2177	 127.485	 20.0	 60.0	 -20.0	 1.054354	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2178	 127.485	 20.0	 60.0	 -20.0	 1.054354	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2179	 127.485	 20.0	 60.0	 -20.0	 1.054354	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2180	 194.1	 0.0	 80.0	 -80.0	 0.985554	 100.0	 1	 300.0	 88.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2183	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2186	 250.0	 60.0	 160.0	 -40.0	 1.05594	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2190	 64.515	 15.0	 40.0	 -10.0	 1.033542	 100.0	 1	 100.0	 29.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2192	 50.33	 0.0	 10.0	 -10.0	 1.015919	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2197	 300.0	 80.0	 210.0	 -50.0	 1.024678	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2198	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2205	 52.645	 0.0	 10.0	 -10.0	 1.010845	 100.0	 1	 100.0	 5.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2210	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2215	 59.125	 5.0	 30.0	 -20.0	 1.003014	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2222	 58.47	 10.0	 30.0	 -10.0	 1.019405	 100.0	 1	 100.0	 16.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2223	 57.68	 0.0	 20.0	 -20.0	 0.996935	 100.0	 1	 100.0	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2236	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2237	 64.935	 10.0	 40.0	 -20.0	 0.991989	 100.0	 1	 100.0	 29.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2242	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2246	 58.01	 10.0	 30.0	 -10.0	 1.005775	 100.0	 1	 100.0	 16.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2247	 60.65	 10.0	 30.0	 -10.0	 1.019723	 100.0	 1	 100.0	 21.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2248	 60.65	 10.0	 30.0	 -10.0	 1.019723	 100.0	 1	 100.0	 21.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2249	 60.65	 10.0	 30.0	 -10.0	 1.019723	 100.0	 1	 100.0	 21.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2252	 60.65	 10.0	 30.0	 -10.0	 1.019723	 100.0	 1	 100.0	 21.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2253	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2260	 195.335	 40.0	 110.0	 -30.0	 1.001531	 100.0	 1	 300.0	 90.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2266	 28.975	 -5.0	 10.0	 -20.0	 1.006784	 100.0	 1	 100.0	 -42.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2268	 55.0	 5.0	 10.0	 0.0	 1.037301	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2270	 54.665	 0.0	 10.0	 -10.0	 0.99902	 100.0	 1	 100.0	 9.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2278	 51.735	 0.0	 10.0	 -10.0	 1.018046	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2282	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2283	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2284	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2285	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2286	 250.0	 60.0	 160.0	 -40.0	 1.000084	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2287	 250.0	 60.0	 160.0	 -40.0	 1.000084	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2292	 57.575	 10.0	 30.0	 -10.0	 1.024089	 100.0	 1	 100.0	 15.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2301	 300.0	 80.0	 210.0	 -50.0	 1.033551	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2302	 450.0	 80.0	 210.0	 -50.0	 1.058231	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2303	 193.835	 25.0	 70.0	 -20.0	 1.005693	 100.0	 1	 300.0	 87.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2307	 58.15	 10.0	 30.0	 -10.0	 0.994621	 100.0	 1	 100.0	 16.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2308	 350.0	 0.0	 100.0	 -100.0	 1.001855	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2318	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2321	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2322	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2324	 57.765	 10.0	 30.0	 -10.0	 1.015556	 100.0	 1	 100.0	 15.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2325	 57.765	 10.0	 30.0	 -10.0	 1.015556	 100.0	 1	 100.0	 15.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2328	 61.435	 10.0	 30.0	 -10.0	 1.038216	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2329	 61.435	 10.0	 30.0	 -10.0	 1.038216	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2330	 61.435	 10.0	 30.0	 -10.0	 1.038216	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2331	 61.435	 10.0	 30.0	 -10.0	 1.038216	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2332	 61.325	 10.0	 30.0	 -10.0	 1.022889	 100.0	 1	 100.0	 22.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2333	 57.765	 10.0	 30.0	 -10.0	 1.015556	 100.0	 1	 100.0	 15.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2341	 50.835	 0.0	 10.0	 -10.0	 0.9846	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2345	 450.0	 60.0	 160.0	 -40.0	 1.035781	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2347	 127.105	 20.0	 60.0	 -20.0	 1.043619	 100.0	 1	 200.0	 54.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2351	 53.325	 0.0	 10.0	 -10.0	 1.015932	 100.0	 1	 100.0	 6.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2357	 52.125	 0.0	 10.0	 -10.0	 0.958146	 100.0	 1	 100.0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2368	 124.935	 20.0	 60.0	 -20.0	 1.046905	 100.0	 1	 200.0	 49.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2369	 60.855	 10.0	 30.0	 -10.0	 1.03654	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2370	 60.855	 10.0	 30.0	 -10.0	 1.03654	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2371	 60.855	 10.0	 30.0	 -10.0	 1.03654	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2372	 128.1	 20.0	 60.0	 -20.0	 1.05433	 100.0	 1	 200.0	 56.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2373	 128.1	 20.0	 60.0	 -20.0	 1.05433	 100.0	 1	 200.0	 56.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2377	 128.1	 20.0	 60.0	 -20.0	 1.05433	 100.0	 1	 200.0	 56.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2389	 61.215	 10.0	 30.0	 -10.0	 1.00773	 100.0	 1	 100.0	 22.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2397	 52.335	 0.0	 10.0	 -10.0	 1.01541	 100.0	 1	 100.0	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2408	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2410	 55.355	 10.0	 30.0	 -10.0	 1.034871	 100.0	 1	 100.0	 10.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2411	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2422	 51.125	 0.0	 10.0	 -10.0	 1.03091	 100.0	 1	 100.0	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2428	 118.415	 0.0	 40.0	 -40.0	 0.994234	 100.0	 1	 200.0	 36.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2429	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2430	 250.0	 30.0	 100.0	 -40.0	 1.008982	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2434	 300.0	 60.0	 160.0	 -40.0	 1.035431	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2435	 128.405	 20.0	 60.0	 -20.0	 1.052787	 100.0	 1	 200.0	 56.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2436	 128.405	 20.0	 60.0	 -20.0	 1.052787	 100.0	 1	 200.0	 56.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2437	 128.405	 20.0	 60.0	 -20.0	 1.052787	 100.0	 1	 200.0	 56.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2438	 128.405	 20.0	 60.0	 -20.0	 1.052787	 100.0	 1	 200.0	 56.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2439	 128.405	 20.0	 60.0	 -20.0	 1.052787	 100.0	 1	 200.0	 56.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2440	 58.44	 10.0	 30.0	 -10.0	 1.059619	 100.0	 1	 100.0	 16.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2446	 127.295	 20.0	 60.0	 -20.0	 1.031971	 100.0	 1	 200.0	 54.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2447	 127.295	 20.0	 60.0	 -20.0	 1.031971	 100.0	 1	 200.0	 54.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2448	 127.295	 20.0	 60.0	 -20.0	 1.031971	 100.0	 1	 200.0	 54.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2458	 56.205	 10.0	 30.0	 -10.0	 1.020659	 100.0	 1	 100.0	 12.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2459	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2460	 57.035	 5.0	 20.0	 -10.0	 1.011637	 100.0	 1	 100.0	 14.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2462	 450.0	 80.0	 210.0	 -50.0	 1.033042	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2464	 51.755	 0.0	 10.0	 -10.0	 1.011692	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2473	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2480	 1150.0	 200.0	 520.0	 -120.0	 1.078638	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2481	 1150.0	 200.0	 520.0	 -120.0	 1.078638	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2482	 125.565	 20.0	 60.0	 -20.0	 1.02424	 100.0	 1	 200.0	 51.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2485	 61.435	 10.0	 30.0	 -10.0	 1.015531	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2486	 60.375	 10.0	 30.0	 -10.0	 1.04434	 100.0	 1	 100.0	 20.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2487	 60.375	 10.0	 30.0	 -10.0	 1.04434	 100.0	 1	 100.0	 20.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2488	 56.99	 10.0	 30.0	 -10.0	 1.055727	 100.0	 1	 100.0	 13.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2489	 56.99	 10.0	 30.0	 -10.0	 1.055727	 100.0	 1	 100.0	 13.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2490	 60.375	 10.0	 30.0	 -10.0	 1.04434	 100.0	 1	 100.0	 20.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2506	 65.75	 0.0	 20.0	 -20.0	 0.990208	 100.0	 1	 100.0	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2510	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2513	 64.515	 15.0	 40.0	 -10.0	 1.033542	 100.0	 1	 100.0	 29.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2514	 64.515	 15.0	 40.0	 -10.0	 1.033552	 100.0	 1	 100.0	 29.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2515	 64.515	 15.0	 40.0	 -10.0	 1.033552	 100.0	 1	 100.0	 29.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2516	 64.515	 15.0	 40.0	 -10.0	 1.033552	 100.0	 1	 100.0	 29.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2518	 117.67	 15.0	 40.0	 -10.0	 1.026319	 100.0	 1	 200.0	 35.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2526	 50.3	 0.0	 10.0	 -10.0	 1.01592	 100.0	 1	 100.0	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2533	 131.58	 20.0	 60.0	 -20.0	 1.014104	 100.0	 1	 200.0	 63.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2534	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2539	 750.0	 0.0	 100000.0	 -100000.0	 1.000445	 100.0	 1	 1200.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2540	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2543	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2559	 57.87	 10.0	 30.0	 -10.0	 1.029344	 100.0	 1	 100.0	 15.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2561	 57.935	 10.0	 30.0	 -10.0	 1.024067	 100.0	 1	 100.0	 15.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2566	 66.165	 0.0	 30.0	 -30.0	 1.002755	 100.0	 1	 100.0	 32.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2569	 250.0	 60.0	 160.0	 -40.0	 1.030434	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2571	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2572	 131.58	 20.0	 60.0	 -20.0	 1.014104	 100.0	 1	 200.0	 63.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2573	 131.58	 20.0	 60.0	 -20.0	 1.014104	 100.0	 1	 200.0	 63.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2577	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2584	 250.0	 80.0	 210.0	 -50.0	 1.031301	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2592	 300.0	 60.0	 160.0	 -40.0	 1.014299	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2603	 64.935	 5.0	 50.0	 -40.0	 1.004901	 100.0	 1	 100.0	 29.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2606	 450.0	 80.0	 210.0	 -50.0	 1.033036	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2607	 450.0	 80.0	 210.0	 -50.0	 1.033036	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2610	 118.405	 15.0	 40.0	 -10.0	 1.017828	 100.0	 1	 200.0	 36.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2624	 350.0	 80.0	 210.0	 -50.0	 1.045696	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2625	 300.0	 60.0	 160.0	 -40.0	 1.039006	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2627	 350.0	 80.0	 210.0	 -50.0	 1.042062	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2635	 63.935	 15.0	 40.0	 -10.0	 1.028604	 100.0	 1	 100.0	 27.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2642	 118.605	 15.0	 40.0	 -10.0	 1.030658	 100.0	 1	 200.0	 37.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2645	 62.24	 5.0	 30.0	 -20.0	 1.013484	 100.0	 1	 100.0	 24.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2646	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2647	 116.98	 15.0	 40.0	 -10.0	 1.0136	 100.0	 1	 200.0	 33.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2650	 131.835	 20.0	 60.0	 -20.0	 1.0608	 100.0	 1	 200.0	 63.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2651	 131.835	 20.0	 60.0	 -20.0	 1.0608	 100.0	 1	 200.0	 63.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2652	 132.635	 20.0	 60.0	 -20.0	 1.058549	 100.0	 1	 200.0	 65.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2653	 132.635	 20.0	 60.0	 -20.0	 1.058549	 100.0	 1	 200.0	 65.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2654	 132.635	 20.0	 60.0	 -20.0	 1.058549	 100.0	 1	 200.0	 65.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2655	 132.635	 20.0	 60.0	 -20.0	 1.058549	 100.0	 1	 200.0	 65.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2656	 132.635	 20.0	 60.0	 -20.0	 1.058549	 100.0	 1	 200.0	 65.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2657	 132.635	 20.0	 60.0	 -20.0	 1.058549	 100.0	 1	 200.0	 65.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2662	 62.72	 10.0	 30.0	 -10.0	 1.055337	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2666	 58.575	 10.0	 30.0	 -10.0	 1.027807	 100.0	 1	 100.0	 17.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2667	 58.575	 10.0	 30.0	 -10.0	 1.027807	 100.0	 1	 100.0	 17.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2669	 58.575	 10.0	 30.0	 -10.0	 1.027807	 100.0	 1	 100.0	 17.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2670	 126.595	 20.0	 60.0	 -20.0	 1.024891	 100.0	 1	 200.0	 53.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2676	 61.38	 10.0	 30.0	 -10.0	 1.012735	 100.0	 1	 100.0	 22.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2681	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2687	 62.44	 10.0	 30.0	 -10.0	 1.034314	 100.0	 1	 100.0	 24.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2688	 63.385	 10.0	 30.0	 -10.0	 1.021208	 100.0	 1	 100.0	 26.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2690	 62.44	 10.0	 30.0	 -10.0	 1.034314	 100.0	 1	 100.0	 24.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2691	 51.755	 0.0	 10.0	 -10.0	 1.01939	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2693	 56.635	 10.0	 30.0	 -10.0	 1.021055	 100.0	 1	 100.0	 13.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2694	 56.635	 10.0	 30.0	 -10.0	 1.021055	 100.0	 1	 100.0	 13.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2695	 65.4	 10.0	 30.0	 -10.0	 1.030241	 100.0	 1	 100.0	 30.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2698	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2700	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2702	 55.555	 10.0	 30.0	 -10.0	 1.013686	 100.0	 1	 100.0	 11.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2703	 60.36	 10.0	 30.0	 -10.0	 1.031603	 100.0	 1	 100.0	 20.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2705	 60.36	 10.0	 30.0	 -10.0	 1.031603	 100.0	 1	 100.0	 20.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2708	 58.995	 10.0	 30.0	 -10.0	 1.066367	 100.0	 1	 100.0	 17.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2711	 59.17	 10.0	 30.0	 -10.0	 1.042669	 100.0	 1	 100.0	 18.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2712	 66.365	 5.0	 30.0	 -20.0	 1.016984	 100.0	 1	 100.0	 32.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2717	 185.67	 0.0	 50.0	 -50.0	 0.996677	 100.0	 1	 300.0	 71.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2721	 54.2	 5.0	 10.0	 0.0	 1.029248	 100.0	 1	 100.0	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2734	 126.07	 20.0	 60.0	 -20.0	 1.025803	 100.0	 1	 200.0	 52.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2756	 57.5	 10.0	 30.0	 -10.0	 0.998215	 100.0	 1	 100.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2759	 300.0	 35.0	 100.0	 -30.0	 0.990464	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2760	 450.0	 80.0	 210.0	 -50.0	 1.058355	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2767	 62.075	 10.0	 30.0	 -10.0	 1.003847	 100.0	 1	 100.0	 24.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2777	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2783	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2784	 51.4	 0.0	 10.0	 -10.0	 1.019419	 100.0	 1	 100.0	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2785	 62.075	 10.0	 30.0	 -10.0	 1.003847	 100.0	 1	 100.0	 24.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2786	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2787	 119.09	 15.0	 40.0	 -10.0	 1.017845	 100.0	 1	 200.0	 38.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2789	 124.955	 20.0	 60.0	 -20.0	 1.011998	 100.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2790	 58.325	 10.0	 30.0	 -10.0	 1.031726	 100.0	 1	 100.0	 16.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2796	 61.325	 10.0	 30.0	 -10.0	 1.022889	 100.0	 1	 100.0	 22.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2799	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2803	 59.125	 10.0	 30.0	 -10.0	 1.015042	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2810	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2811	 350.0	 80.0	 210.0	 -50.0	 1.022087	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2816	 55.0	 0.0	 10.0	 -10.0	 0.992395	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2819	 58.73	 10.0	 30.0	 -10.0	 1.031736	 100.0	 1	 100.0	 17.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2828	 131.015	 20.0	 60.0	 -20.0	 1.017638	 100.0	 1	 200.0	 62.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2831	 57.665	 0.0	 20.0	 -20.0	 0.989469	 100.0	 1	 100.0	 15.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2836	 56.195	 10.0	 30.0	 -10.0	 1.061581	 100.0	 1	 100.0	 12.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2838	 57.24	 10.0	 30.0	 -10.0	 1.064384	 100.0	 1	 100.0	 14.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2840	 60.99	 10.0	 30.0	 -10.0	 1.027968	 100.0	 1	 100.0	 21.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2841	 60.99	 10.0	 30.0	 -10.0	 1.027968	 100.0	 1	 100.0	 21.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2842	 56.195	 10.0	 30.0	 -10.0	 1.061581	 100.0	 1	 100.0	 12.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2844	 57.015	 10.0	 30.0	 -10.0	 1.070991	 100.0	 1	 100.0	 14.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2845	 57.24	 10.0	 30.0	 -10.0	 1.064384	 100.0	 1	 100.0	 14.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2852	 60.0	 0.0	 30.0	 -30.0	 1.013948	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2858	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2870	 64.115	 15.0	 40.0	 -10.0	 1.030832	 100.0	 1	 100.0	 28.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2871	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2877	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2880	 350.0	 60.0	 160.0	 -40.0	 1.028088	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2881	 350.0	 60.0	 160.0	 -40.0	 1.028088	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2894	 500.0	 80.0	 210.0	 -50.0	 1.045516	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2895	 300.0	 80.0	 210.0	 -50.0	 1.126501	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2901	 450.0	 80.0	 210.0	 -50.0	 1.039232	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2902	 450.0	 80.0	 210.0	 -50.0	 1.039232	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2906	 53.035	 0.0	 10.0	 -10.0	 1.026436	 100.0	 1	 100.0	 6.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2912	 56.515	 10.0	 30.0	 -10.0	 1.020176	 100.0	 1	 100.0	 13.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2933	 51.26	 0.0	 10.0	 -10.0	 0.989831	 100.0	 1	 100.0	 2.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2934	 300.0	 80.0	 210.0	 -50.0	 1.033975	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2950	 -44.975	 0.0	 10.0	 -10.0	 1.006699	 100.0	 1	 100.0	 -189.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2955	 60.685	 10.0	 30.0	 -10.0	 1.054489	 100.0	 1	 100.0	 21.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2963	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2964	 61.855	 5.0	 20.0	 -10.0	 1.036949	 100.0	 1	 100.0	 23.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2968	 62.0	 10.0	 30.0	 -10.0	 1.03481	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2969	 62.0	 10.0	 30.0	 -10.0	 1.03481	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2970	 55.57	 10.0	 30.0	 -10.0	 1.030988	 100.0	 1	 100.0	 11.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2973	 62.0	 10.0	 30.0	 -10.0	 1.03481	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2974	 62.0	 10.0	 30.0	 -10.0	 1.03481	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2976	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2978	 61.945	 15.0	 40.0	 -10.0	 1.027523	 100.0	 1	 100.0	 23.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2979	 61.945	 15.0	 40.0	 -10.0	 1.027523	 100.0	 1	 100.0	 23.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2980	 61.945	 15.0	 40.0	 -10.0	 1.027523	 100.0	 1	 100.0	 23.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2981	 64.905	 15.0	 40.0	 -10.0	 1.024756	 100.0	 1	 100.0	 29.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2982	 64.905	 15.0	 40.0	 -10.0	 1.024756	 100.0	 1	 100.0	 29.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2984	 60.415	 15.0	 40.0	 -10.0	 1.024833	 100.0	 1	 100.0	 20.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2990	 250.0	 25.0	 100.0	 -50.0	 1.016588	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2991	 124.785	 20.0	 60.0	 -20.0	 1.032132	 100.0	 1	 200.0	 49.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2994	 116.665	 5.0	 30.0	 -20.0	 0.985642	 100.0	 1	 200.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3012	 300.0	 60.0	 160.0	 -40.0	 1.024412	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3013	 350.0	 60.0	 160.0	 -40.0	 1.041662	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3015	 250.0	 60.0	 160.0	 -40.0	 1.033334	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3017	 131.58	 20.0	 60.0	 -20.0	 1.014104	 100.0	 1	 200.0	 63.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3021	 131.58	 20.0	 60.0	 -20.0	 1.014104	 100.0	 1	 200.0	 63.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3022	 131.58	 20.0	 60.0	 -20.0	 1.014104	 100.0	 1	 200.0	 63.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3029	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3031	 62.405	 10.0	 30.0	 -10.0	 1.018242	 100.0	 1	 100.0	 24.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3050	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3058	 65.52	 10.0	 30.0	 -10.0	 1.021353	 100.0	 1	 100.0	 31.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3061	 59.295	 10.0	 30.0	 -10.0	 1.041842	 100.0	 1	 100.0	 18.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3062	 59.295	 10.0	 30.0	 -10.0	 1.041842	 100.0	 1	 100.0	 18.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3063	 59.785	 10.0	 30.0	 -10.0	 1.05544	 100.0	 1	 100.0	 19.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3065	 350.0	 80.0	 210.0	 -50.0	 1.048637	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3068	 1150.0	 200.0	 520.0	 -120.0	 1.043939	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3072	 450.0	 80.0	 210.0	 -50.0	 1.023058	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3074	 450.0	 80.0	 210.0	 -50.0	 1.023058	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3082	 118.415	 0.0	 30.0	 -30.0	 0.959658	 100.0	 1	 200.0	 36.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3093	 300.0	 80.0	 210.0	 -50.0	 1.062094	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3094	 250.0	 80.0	 210.0	 -50.0	 1.048559	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3095	 500.0	 80.0	 210.0	 -50.0	 1.050106	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3096	 250.0	 80.0	 210.0	 -50.0	 1.048559	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3097	 500.0	 80.0	 210.0	 -50.0	 1.050106	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3098	 500.0	 80.0	 210.0	 -50.0	 1.050106	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3100	 300.0	 80.0	 210.0	 -50.0	 1.062073	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3101	 300.0	 80.0	 210.0	 -50.0	 1.062094	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3103	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3104	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3107	 61.125	 10.0	 30.0	 -10.0	 1.023574	 100.0	 1	 100.0	 22.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3108	 61.125	 10.0	 30.0	 -10.0	 1.023574	 100.0	 1	 100.0	 22.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3109	 61.125	 10.0	 30.0	 -10.0	 1.0234	 100.0	 1	 100.0	 22.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3111	 61.125	 10.0	 30.0	 -10.0	 1.0234	 100.0	 1	 100.0	 22.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3112	 58.345	 10.0	 30.0	 -10.0	 1.030367	 100.0	 1	 100.0	 16.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3113	 60.025	 10.0	 30.0	 -10.0	 1.030443	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3114	 58.125	 10.0	 30.0	 -10.0	 1.00571	 100.0	 1	 100.0	 16.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3121	 131.875	 20.0	 60.0	 -20.0	 1.057682	 100.0	 1	 200.0	 63.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3122	 131.875	 20.0	 60.0	 -20.0	 1.057682	 100.0	 1	 200.0	 63.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3123	 500.0	 80.0	 210.0	 -50.0	 1.050841	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3124	 500.0	 80.0	 210.0	 -50.0	 1.050841	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3127	 250.0	 80.0	 210.0	 -50.0	 1.050579	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3128	 500.0	 80.0	 210.0	 -50.0	 1.045612	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3130	 500.0	 80.0	 210.0	 -50.0	 1.045612	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3134	 127.435	 20.0	 60.0	 -20.0	 1.055592	 100.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3135	 127.435	 20.0	 60.0	 -20.0	 1.055592	 100.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3136	 127.435	 20.0	 60.0	 -20.0	 1.055592	 100.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3137	 127.435	 20.0	 60.0	 -20.0	 1.055592	 100.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3139	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3141	 56.855	 10.0	 30.0	 -10.0	 1.03603	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3142	 56.855	 10.0	 30.0	 -10.0	 1.03603	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3143	 60.95	 10.0	 30.0	 -10.0	 1.034933	 100.0	 1	 100.0	 21.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3145	 130.105	 20.0	 60.0	 -20.0	 1.034547	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3146	 63.935	 15.0	 40.0	 -10.0	 1.028604	 100.0	 1	 100.0	 27.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3148	 52.455	 0.0	 10.0	 -10.0	 1.017868	 100.0	 1	 100.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3152	 450.0	 80.0	 210.0	 -50.0	 1.05813	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3154	 129.91	 20.0	 60.0	 -20.0	 1.041223	 100.0	 1	 200.0	 59.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3164	 51.755	 0.0	 10.0	 -10.0	 1.01814	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3165	 300.0	 80.0	 210.0	 -50.0	 1.029459	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3166	 56.97	 10.0	 30.0	 -10.0	 1.014154	 100.0	 1	 100.0	 13.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3167	 300.0	 60.0	 160.0	 -40.0	 1.022861	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3168	 300.0	 60.0	 160.0	 -40.0	 1.022861	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3169	 300.0	 60.0	 160.0	 -40.0	 1.022861	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3176	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3178	 250.0	 40.0	 100.0	 -20.0	 0.962508	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3179	 350.0	 35.0	 100.0	 -30.0	 0.969605	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3184	 58.4	 0.0	 20.0	 -20.0	 0.993105	 100.0	 1	 100.0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3186	 131.425	 20.0	 60.0	 -20.0	 1.048808	 100.0	 1	 200.0	 62.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3201	 250.0	 15.0	 100.0	 -70.0	 1.034282	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3206	 58.45	 15.0	 40.0	 -10.0	 1.018631	 100.0	 1	 100.0	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3210	 120.025	 20.0	 60.0	 -20.0	 1.016876	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3213	 120.025	 20.0	 60.0	 -20.0	 1.016868	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3214	 120.025	 20.0	 60.0	 -20.0	 1.016876	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3215	 120.025	 20.0	 60.0	 -20.0	 1.016876	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3216	 120.025	 20.0	 60.0	 -20.0	 1.016876	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3217	 127.835	 20.0	 60.0	 -20.0	 1.063297	 100.0	 1	 200.0	 55.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3219	 120.025	 20.0	 60.0	 -20.0	 1.016868	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3220	 120.025	 20.0	 60.0	 -20.0	 1.016868	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3224	 300.0	 80.0	 210.0	 -50.0	 1.034075	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3225	 62.44	 10.0	 30.0	 -10.0	 1.034314	 100.0	 1	 100.0	 24.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3228	 55.425	 10.0	 30.0	 -10.0	 1.027518	 100.0	 1	 100.0	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3233	 62.44	 10.0	 30.0	 -10.0	 1.034314	 100.0	 1	 100.0	 24.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3234	 57.455	 10.0	 30.0	 -10.0	 1.014559	 100.0	 1	 100.0	 14.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3236	 60.335	 0.0	 20.0	 -20.0	 1.000449	 100.0	 1	 100.0	 20.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3248	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3255	 450.0	 80.0	 210.0	 -50.0	 1.058355	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3265	 1300.0	 200.0	 520.0	 -120.0	 1.05787	 100.0	 1	 2000.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3270	 53.315	 0.0	 10.0	 -10.0	 0.98472	 100.0	 1	 100.0	 6.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3280	 300.0	 60.0	 160.0	 -40.0	 1.041353	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3282	 128.87	 20.0	 60.0	 -20.0	 1.039025	 100.0	 1	 200.0	 57.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3283	 128.87	 20.0	 60.0	 -20.0	 1.039025	 100.0	 1	 200.0	 57.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3284	 128.87	 20.0	 60.0	 -20.0	 1.039025	 100.0	 1	 200.0	 57.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3292	 64.43	 20.0	 60.0	 -20.0	 1.035771	 100.0	 1	 100.0	 28.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3294	 300.0	 45.0	 190.0	 -100.0	 0.974759	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3296	 124.205	 20.0	 60.0	 -20.0	 1.041629	 100.0	 1	 200.0	 48.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3297	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3298	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3299	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3306	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3307	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3308	 62.805	 10.0	 30.0	 -10.0	 1.054031	 100.0	 1	 100.0	 25.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3309	 62.805	 10.0	 30.0	 -10.0	 1.054031	 100.0	 1	 100.0	 25.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3323	 59.61	 10.0	 30.0	 -10.0	 1.019144	 100.0	 1	 100.0	 19.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3325	 58.24	 10.0	 30.0	 -10.0	 1.03955	 100.0	 1	 100.0	 16.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3326	 58.24	 10.0	 30.0	 -10.0	 1.03955	 100.0	 1	 100.0	 16.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3327	 58.905	 10.0	 30.0	 -10.0	 1.039449	 100.0	 1	 100.0	 17.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3328	 58.905	 10.0	 30.0	 -10.0	 1.039449	 100.0	 1	 100.0	 17.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3329	 131.015	 20.0	 60.0	 -20.0	 1.017638	 100.0	 1	 200.0	 62.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3330	 57.04	 5.0	 20.0	 -10.0	 1.062419	 100.0	 1	 100.0	 14.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3334	 57.375	 10.0	 30.0	 -10.0	 1.031677	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3335	 57.375	 10.0	 30.0	 -10.0	 1.031677	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3336	 57.375	 10.0	 30.0	 -10.0	 1.031677	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3337	 57.375	 10.0	 30.0	 -10.0	 1.031677	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3338	 58.285	 10.0	 30.0	 -10.0	 0.997985	 100.0	 1	 100.0	 16.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3339	 57.375	 10.0	 30.0	 -10.0	 1.031677	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3343	 65.18	 15.0	 40.0	 -10.0	 1.044129	 100.0	 1	 100.0	 30.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3344	 250.0	 60.0	 160.0	 -40.0	 1.062747	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3348	 51.735	 0.0	 10.0	 -10.0	 1.02922	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3351	 56.42	 10.0	 30.0	 -10.0	 1.049756	 100.0	 1	 100.0	 12.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3352	 127.005	 20.0	 60.0	 -20.0	 1.035421	 100.0	 1	 200.0	 54.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3360	 50.145	 0.0	 10.0	 -10.0	 1.024095	 100.0	 1	 100.0	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3361	 58.585	 10.0	 30.0	 -10.0	 1.026025	 100.0	 1	 100.0	 17.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3365	 131.815	 20.0	 60.0	 -20.0	 1.060605	 100.0	 1	 200.0	 63.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3366	 131.815	 20.0	 60.0	 -20.0	 1.060605	 100.0	 1	 200.0	 63.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3367	 131.815	 20.0	 60.0	 -20.0	 1.060605	 100.0	 1	 200.0	 63.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3368	 131.815	 20.0	 60.0	 -20.0	 1.060605	 100.0	 1	 200.0	 63.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3369	 250.0	 35.0	 100.0	 -30.0	 1.000957	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3371	 56.585	 0.0	 20.0	 -20.0	 1.002465	 100.0	 1	 100.0	 13.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3384	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3385	 52.915	 0.0	 10.0	 -10.0	 0.988654	 100.0	 1	 100.0	 5.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3396	 61.895	 10.0	 30.0	 -10.0	 1.017601	 100.0	 1	 100.0	 23.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3403	 122.56	 20.0	 60.0	 -20.0	 1.017078	 100.0	 1	 200.0	 45.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3404	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3409	 55.175	 0.0	 10.0	 -10.0	 1.016693	 100.0	 1	 100.0	 10.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3410	 59.975	 10.0	 30.0	 -10.0	 1.031553	 100.0	 1	 100.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3412	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3414	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3415	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3416	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3418	 129.065	 20.0	 60.0	 -20.0	 1.023338	 100.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3419	 129.065	 20.0	 60.0	 -20.0	 1.023338	 100.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3432	 59.8	 5.0	 40.0	 -30.0	 1.01809	 100.0	 1	 100.0	 19.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3451	 850.0	 200.0	 520.0	 -120.0	 1.032321	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3456	 60.895	 15.0	 40.0	 -10.0	 1.022332	 100.0	 1	 100.0	 21.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3463	 300.0	 80.0	 210.0	 -50.0	 1.063388	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3468	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3469	 124.64	 80.0	 210.0	 -50.0	 1.034629	 100.0	 1	 200.0	 49.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3471	 62.555	 10.0	 30.0	 -10.0	 1.060112	 100.0	 1	 100.0	 25.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3481	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3482	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3485	 65.98	 15.0	 40.0	 -10.0	 1.023602	 100.0	 1	 100.0	 31.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3487	 65.98	 15.0	 40.0	 -10.0	 1.023603	 100.0	 1	 100.0	 31.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3488	 55.245	 -5.0	 10.0	 -20.0	 0.975077	 100.0	 1	 100.0	 10.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3489	 65.98	 15.0	 40.0	 -10.0	 1.023602	 100.0	 1	 100.0	 31.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3490	 65.98	 15.0	 40.0	 -10.0	 1.023602	 100.0	 1	 100.0	 31.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3491	 62.685	 10.0	 30.0	 -10.0	 1.037557	 100.0	 1	 100.0	 25.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3494	 500.0	 80.0	 210.0	 -50.0	 1.036517	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3495	 500.0	 80.0	 210.0	 -50.0	 1.036517	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3496	 500.0	 80.0	 210.0	 -50.0	 1.036517	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3499	 60.435	 0.0	 20.0	 -20.0	 0.998951	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3508	 58.285	 10.0	 30.0	 -10.0	 1.01212	 100.0	 1	 100.0	 16.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3515	 126.8	 20.0	 60.0	 -20.0	 1.045647	 100.0	 1	 200.0	 53.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3517	 60.595	 10.0	 30.0	 -10.0	 1.005112	 100.0	 1	 100.0	 21.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3520	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3521	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3523	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3524	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3525	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3526	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3528	 127.32	 20.0	 60.0	 -20.0	 1.031098	 100.0	 1	 200.0	 54.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3529	 127.32	 20.0	 60.0	 -20.0	 1.031098	 100.0	 1	 200.0	 54.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3530	 127.32	 20.0	 60.0	 -20.0	 1.031098	 100.0	 1	 200.0	 54.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3535	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3543	 59.885	 10.0	 30.0	 -10.0	 1.051307	 100.0	 1	 100.0	 19.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3551	 300.0	 80.0	 210.0	 -50.0	 1.045549	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3553	 300.0	 60.0	 160.0	 -40.0	 1.048632	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3557	 1150.0	 200.0	 520.0	 -120.0	 1.066429	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3558	 1150.0	 200.0	 520.0	 -120.0	 1.06254	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3567	 116.665	 5.0	 30.0	 -20.0	 0.992476	 100.0	 1	 200.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3569	 62.74	 10.0	 30.0	 -10.0	 1.056202	 100.0	 1	 100.0	 25.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3571	 60.485	 10.0	 30.0	 -10.0	 1.043771	 100.0	 1	 100.0	 20.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3577	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3580	 57.845	 10.0	 30.0	 -10.0	 1.054138	 100.0	 1	 100.0	 15.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3582	 57.845	 10.0	 30.0	 -10.0	 1.054138	 100.0	 1	 100.0	 15.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3585	 350.0	 80.0	 210.0	 -50.0	 1.037254	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3586	 350.0	 80.0	 210.0	 -50.0	 1.037254	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3587	 300.0	 80.0	 210.0	 -50.0	 1.033975	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3588	 300.0	 80.0	 210.0	 -50.0	 1.033975	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3593	 64.395	 10.0	 30.0	 -10.0	 1.017275	 100.0	 1	 100.0	 28.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3607	 300.0	 60.0	 160.0	 -40.0	 1.039371	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3608	 56.66	 10.0	 30.0	 -10.0	 1.029635	 100.0	 1	 100.0	 13.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3610	 450.0	 80.0	 210.0	 -50.0	 1.068762	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3611	 450.0	 80.0	 210.0	 -50.0	 1.068762	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3617	 57.255	 10.0	 30.0	 -10.0	 1.024499	 100.0	 1	 100.0	 14.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3619	 60.015	 10.0	 30.0	 -10.0	 1.043657	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3620	 60.015	 10.0	 30.0	 -10.0	 1.043657	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3621	 59.92	 5.0	 20.0	 -10.0	 1.030254	 100.0	 1	 100.0	 19.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3625	 59.945	 10.0	 30.0	 -10.0	 1.022039	 100.0	 1	 100.0	 19.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3631	 126.665	 20.0	 60.0	 -20.0	 1.050006	 100.0	 1	 200.0	 53.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3633	 58.915	 15.0	 40.0	 -10.0	 1.024572	 100.0	 1	 100.0	 17.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3641	 55.755	 10.0	 30.0	 -10.0	 1.03809	 100.0	 1	 100.0	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3642	 55.755	 10.0	 30.0	 -10.0	 1.03809	 100.0	 1	 100.0	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3644	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3646	 57.67	 10.0	 30.0	 -10.0	 1.01964	 100.0	 1	 100.0	 15.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3647	 127.115	 20.0	 60.0	 -20.0	 1.055981	 100.0	 1	 200.0	 54.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3651	 132.095	 20.0	 60.0	 -20.0	 1.037131	 100.0	 1	 200.0	 64.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3655	 131.425	 20.0	 60.0	 -20.0	 1.048808	 100.0	 1	 200.0	 62.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3656	 132.095	 20.0	 60.0	 -20.0	 1.037131	 100.0	 1	 200.0	 64.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3663	 133.235	 20.0	 60.0	 -20.0	 1.028091	 100.0	 1	 200.0	 66.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3671	 131.035	 20.0	 60.0	 -20.0	 1.038581	 100.0	 1	 200.0	 62.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3672	 131.035	 20.0	 60.0	 -20.0	 1.038581	 100.0	 1	 200.0	 62.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3674	 51.425	 0.0	 10.0	 -10.0	 1.021115	 100.0	 1	 100.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3675	 51.755	 0.0	 10.0	 -10.0	 1.025842	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3680	 56.97	 10.0	 30.0	 -10.0	 1.014154	 100.0	 1	 100.0	 13.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3682	 55.665	 5.0	 20.0	 -10.0	 1.023493	 100.0	 1	 100.0	 11.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3683	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3686	 117.71	 0.0	 40.0	 -40.0	 1.003179	 100.0	 1	 200.0	 35.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3695	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3696	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3697	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3698	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3699	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3700	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3701	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3710	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3712	 62.2	 10.0	 30.0	 -10.0	 1.027328	 100.0	 1	 100.0	 24.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3714	 62.2	 10.0	 30.0	 -10.0	 1.027328	 100.0	 1	 100.0	 24.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3717	 130.47	 20.0	 60.0	 -20.0	 1.020566	 100.0	 1	 200.0	 60.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3718	 130.47	 20.0	 60.0	 -20.0	 1.020566	 100.0	 1	 200.0	 60.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3720	 130.47	 20.0	 60.0	 -20.0	 1.020566	 100.0	 1	 200.0	 60.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3724	 750.0	 200.0	 520.0	 -120.0	 1.052406	 100.0	 1	 1200.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3728	 124.93	 20.0	 60.0	 -20.0	 1.041161	 100.0	 1	 200.0	 49.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3729	 124.93	 20.0	 60.0	 -20.0	 1.041161	 100.0	 1	 200.0	 49.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3738	 58.335	 5.0	 10.0	 0.0	 1.024613	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3754	 350.0	 80.0	 210.0	 -50.0	 1.04459	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3757	 350.0	 80.0	 210.0	 -50.0	 1.04459	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3763	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3771	 58.855	 10.0	 30.0	 -10.0	 1.002675	 100.0	 1	 100.0	 17.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3781	 126.8	 20.0	 60.0	 -20.0	 1.045647	 100.0	 1	 200.0	 53.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3782	 126.8	 20.0	 60.0	 -20.0	 1.045647	 100.0	 1	 200.0	 53.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3787	 126.8	 20.0	 60.0	 -20.0	 1.045647	 100.0	 1	 200.0	 53.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3792	 124.205	 20.0	 60.0	 -20.0	 1.041629	 100.0	 1	 200.0	 48.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3797	 450.0	 20.0	 180.0	 -140.0	 0.97953	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3800	 123.14	 20.0	 60.0	 -20.0	 1.034738	 100.0	 1	 200.0	 46.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3810	 57.425	 10.0	 30.0	 -10.0	 1.043637	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3811	 62.685	 10.0	 30.0	 -10.0	 1.037557	 100.0	 1	 100.0	 25.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3812	 62.685	 10.0	 30.0	 -10.0	 1.037557	 100.0	 1	 100.0	 25.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3814	 52.425	 0.0	 10.0	 -10.0	 0.990319	 100.0	 1	 100.0	 4.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3815	 58.77	 10.0	 30.0	 -10.0	 1.038225	 100.0	 1	 100.0	 17.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3816	 58.77	 10.0	 30.0	 -10.0	 1.038225	 100.0	 1	 100.0	 17.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3820	 57.425	 10.0	 30.0	 -10.0	 1.043637	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3823	 124.935	 20.0	 60.0	 -20.0	 1.046905	 100.0	 1	 200.0	 49.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3838	 58.765	 10.0	 30.0	 -10.0	 1.004212	 100.0	 1	 100.0	 17.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3842	 51.065	 0.0	 10.0	 -10.0	 0.991765	 100.0	 1	 100.0	 2.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3845	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3848	 53.0	 0.0	 10.0	 -10.0	 0.943602	 100.0	 1	 100.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3853	 61.25	 15.0	 40.0	 -10.0	 0.999522	 100.0	 1	 100.0	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3854	 60.3	 10.0	 30.0	 -10.0	 1.015954	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3857	 65.42	 15.0	 40.0	 -10.0	 1.015006	 100.0	 1	 100.0	 30.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3866	 300.0	 60.0	 160.0	 -40.0	 1.032762	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3867	 300.0	 60.0	 160.0	 -40.0	 1.032762	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3872	 52.0	 0.0	 10.0	 -10.0	 0.972026	 100.0	 1	 100.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3877	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3878	 59.225	 10.0	 30.0	 -10.0	 1.027132	 100.0	 1	 100.0	 18.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3880	 56.035	 0.0	 10.0	 -10.0	 1.007227	 100.0	 1	 100.0	 12.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3893	 55.36	 0.0	 10.0	 -10.0	 1.025595	 100.0	 1	 100.0	 10.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3894	 51.28	 0.0	 10.0	 -10.0	 1.030843	 100.0	 1	 100.0	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3899	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3903	 66.36	 20.0	 60.0	 -20.0	 0.988537	 100.0	 1	 100.0	 32.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3904	 131.255	 20.0	 60.0	 -20.0	 1.054388	 100.0	 1	 200.0	 62.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3906	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3907	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3908	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3909	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3910	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3911	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3912	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3913	 117.565	 20.0	 60.0	 -20.0	 1.008149	 100.0	 1	 200.0	 35.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3914	 131.255	 20.0	 60.0	 -20.0	 1.054388	 100.0	 1	 200.0	 62.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3915	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3916	 59.375	 10.0	 30.0	 -10.0	 1.028994	 100.0	 1	 100.0	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3922	 183.43	 20.0	 60.0	 -20.0	 1.064335	 100.0	 1	 300.0	 66.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3926	 300.0	 45.0	 140.0	 -50.0	 0.984593	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3929	 56.105	 0.0	 10.0	 -10.0	 0.995077	 100.0	 1	 100.0	 12.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3934	 60.155	 5.0	 20.0	 -10.0	 0.997643	 100.0	 1	 100.0	 20.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3939	 300.0	 35.0	 130.0	 -60.0	 0.980209	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3943	 250.0	 80.0	 210.0	 -50.0	 1.046877	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3947	 60.025	 10.0	 30.0	 -10.0	 1.058835	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3948	 119.6	 0.0	 30.0	 -30.0	 0.9646	 100.0	 1	 200.0	 39.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3962	 129.44	 20.0	 60.0	 -20.0	 1.127961	 100.0	 1	 200.0	 58.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3968	 64.7	 15.0	 50.0	 -20.0	 0.988831	 100.0	 1	 100.0	 29.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3971	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3984	 300.0	 60.0	 160.0	 -40.0	 1.028414	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3990	 59.065	 10.0	 30.0	 -10.0	 1.014542	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	3997	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4000	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4004	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4009	 50.025	 0.0	 10.0	 -10.0	 1.016106	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4011	 58.415	 10.0	 30.0	 -10.0	 1.045295	 100.0	 1	 100.0	 16.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4013	 300.0	 80.0	 210.0	 -50.0	 1.024096	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4020	 59.35	 10.0	 30.0	 -10.0	 1.035469	 100.0	 1	 100.0	 18.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4021	 59.35	 10.0	 30.0	 -10.0	 1.035469	 100.0	 1	 100.0	 18.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4022	 62.99	 10.0	 30.0	 -10.0	 1.048029	 100.0	 1	 100.0	 25.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4024	 59.14	 10.0	 30.0	 -10.0	 1.049669	 100.0	 1	 100.0	 18.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4025	 59.14	 10.0	 30.0	 -10.0	 1.049669	 100.0	 1	 100.0	 18.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4026	 57.995	 10.0	 30.0	 -10.0	 1.045658	 100.0	 1	 100.0	 15.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4027	 57.995	 10.0	 30.0	 -10.0	 1.045658	 100.0	 1	 100.0	 15.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4039	 60.305	 10.0	 30.0	 -10.0	 1.040404	 100.0	 1	 100.0	 20.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4040	 60.305	 10.0	 30.0	 -10.0	 1.040404	 100.0	 1	 100.0	 20.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4041	 55.94	 10.0	 30.0	 -10.0	 1.066829	 100.0	 1	 100.0	 11.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4042	 60.305	 10.0	 30.0	 -10.0	 1.040404	 100.0	 1	 100.0	 20.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4043	 59.54	 10.0	 30.0	 -10.0	 1.048055	 100.0	 1	 100.0	 19.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4044	 59.54	 10.0	 30.0	 -10.0	 1.048055	 100.0	 1	 100.0	 19.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4045	 63.195	 10.0	 30.0	 -10.0	 1.022502	 100.0	 1	 100.0	 26.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4047	 62.145	 10.0	 30.0	 -10.0	 1.048211	 100.0	 1	 100.0	 24.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4048	 58.99	 10.0	 30.0	 -10.0	 1.049221	 100.0	 1	 100.0	 17.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4049	 59.855	 10.0	 30.0	 -10.0	 1.041409	 100.0	 1	 100.0	 19.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4052	 64.21	 10.0	 30.0	 -10.0	 1.001216	 100.0	 1	 100.0	 28.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4053	 130.105	 20.0	 60.0	 -20.0	 1.035102	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4054	 130.105	 20.0	 60.0	 -20.0	 1.035102	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4056	 130.105	 20.0	 60.0	 -20.0	 1.035102	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4057	 128.95	 20.0	 60.0	 -20.0	 1.028397	 100.0	 1	 200.0	 57.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4058	 128.95	 20.0	 60.0	 -20.0	 1.028397	 100.0	 1	 200.0	 57.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4059	 128.95	 20.0	 60.0	 -20.0	 1.028397	 100.0	 1	 200.0	 57.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4060	 128.95	 20.0	 60.0	 -20.0	 1.028397	 100.0	 1	 200.0	 57.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4061	 128.95	 20.0	 60.0	 -20.0	 1.028397	 100.0	 1	 200.0	 57.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4062	 128.95	 20.0	 60.0	 -20.0	 1.028397	 100.0	 1	 200.0	 57.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4063	 64.43	 20.0	 60.0	 -20.0	 1.035771	 100.0	 1	 100.0	 28.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4066	 66.625	 15.0	 40.0	 -10.0	 1.013219	 100.0	 1	 100.0	 33.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4067	 66.625	 15.0	 40.0	 -10.0	 1.013219	 100.0	 1	 100.0	 33.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4068	 66.625	 15.0	 40.0	 -10.0	 1.013219	 100.0	 1	 100.0	 33.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4069	 66.625	 15.0	 40.0	 -10.0	 1.013219	 100.0	 1	 100.0	 33.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4074	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4083	 350.0	 60.0	 160.0	 -40.0	 1.023361	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4084	 350.0	 60.0	 160.0	 -40.0	 1.023418	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4085	 51.665	 0.0	 10.0	 -10.0	 1.009821	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4087	 350.0	 60.0	 160.0	 -40.0	 1.023418	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4102	 450.0	 80.0	 210.0	 -50.0	 1.026027	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4116	 -45.915	 0.0	 20.0	 -20.0	 0.96498	 100.0	 1	 100.0	 -191.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4120	 124.925	 20.0	 60.0	 -20.0	 1.04914	 100.0	 1	 200.0	 49.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4126	 61.475	 10.0	 30.0	 -10.0	 1.013384	 100.0	 1	 100.0	 22.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4130	 300.0	 60.0	 160.0	 -40.0	 0.992143	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4133	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4135	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4136	 119.905	 20.0	 60.0	 -20.0	 1.060489	 100.0	 1	 200.0	 39.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4137	 126.065	 20.0	 60.0	 -20.0	 1.025746	 100.0	 1	 200.0	 52.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4138	 126.065	 20.0	 60.0	 -20.0	 1.025746	 100.0	 1	 200.0	 52.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4139	 126.065	 20.0	 60.0	 -20.0	 1.025746	 100.0	 1	 200.0	 52.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4140	 126.07	 20.0	 60.0	 -20.0	 1.025803	 100.0	 1	 200.0	 52.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4141	 126.07	 20.0	 60.0	 -20.0	 1.025803	 100.0	 1	 200.0	 52.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4143	 126.07	 20.0	 60.0	 -20.0	 1.025803	 100.0	 1	 200.0	 52.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4144	 125.445	 20.0	 60.0	 -20.0	 1.027882	 100.0	 1	 200.0	 50.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4145	 131.875	 20.0	 60.0	 -20.0	 1.057682	 100.0	 1	 200.0	 63.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4151	 59.75	 15.0	 40.0	 -10.0	 1.008035	 100.0	 1	 100.0	 19.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4152	 60.765	 15.0	 40.0	 -10.0	 1.015318	 100.0	 1	 100.0	 21.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4154	 60.905	 10.0	 30.0	 -10.0	 1.016616	 100.0	 1	 100.0	 21.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4155	 125.565	 20.0	 60.0	 -20.0	 1.02424	 100.0	 1	 200.0	 51.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4156	 125.565	 20.0	 60.0	 -20.0	 1.02424	 100.0	 1	 200.0	 51.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4157	 132.385	 20.0	 60.0	 -20.0	 1.026566	 100.0	 1	 200.0	 64.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4158	 132.385	 20.0	 60.0	 -20.0	 1.026566	 100.0	 1	 200.0	 64.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4159	 123.155	 20.0	 60.0	 -20.0	 1.041381	 100.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4160	 132.385	 20.0	 60.0	 -20.0	 1.026566	 100.0	 1	 200.0	 64.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4161	 123.155	 20.0	 60.0	 -20.0	 1.041381	 100.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4162	 60.545	 15.0	 40.0	 -10.0	 0.997106	 100.0	 1	 100.0	 21.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4163	 124.645	 20.0	 60.0	 -20.0	 1.027512	 100.0	 1	 200.0	 49.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4164	 124.645	 20.0	 60.0	 -20.0	 1.027512	 100.0	 1	 200.0	 49.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4166	 56.195	 10.0	 30.0	 -10.0	 1.061581	 100.0	 1	 100.0	 12.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4167	 60.525	 10.0	 30.0	 -10.0	 1.008948	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4171	 59.315	 10.0	 30.0	 -10.0	 1.016461	 100.0	 1	 100.0	 18.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4181	 63.145	 15.0	 40.0	 -10.0	 1.021987	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4182	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4183	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4185	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4187	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4190	 116.665	 5.0	 30.0	 -20.0	 0.985642	 100.0	 1	 200.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4191	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4193	 62.835	 10.0	 30.0	 -10.0	 1.03425	 100.0	 1	 100.0	 25.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4195	 450.0	 80.0	 210.0	 -50.0	 1.049436	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4196	 51.665	 0.0	 10.0	 -10.0	 1.019692	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4197	 500.0	 80.0	 210.0	 -50.0	 1.005717	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4200	 57.015	 10.0	 30.0	 -10.0	 1.070991	 100.0	 1	 100.0	 14.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4202	 450.0	 0.0	 100.0	 -100.0	 1.001419	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4203	 124.935	 20.0	 60.0	 -20.0	 1.046905	 100.0	 1	 200.0	 49.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4206	 116.765	 15.0	 40.0	 -10.0	 1.031165	 100.0	 1	 200.0	 33.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4207	 130.445	 20.0	 60.0	 -20.0	 1.030656	 100.0	 1	 200.0	 60.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4208	 250.0	 25.0	 100.0	 -50.0	 1.017341	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4209	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4214	 130.445	 20.0	 60.0	 -20.0	 1.030656	 100.0	 1	 200.0	 60.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4217	 58.45	 15.0	 40.0	 -10.0	 1.018631	 100.0	 1	 100.0	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4226	 350.0	 60.0	 160.0	 -40.0	 1.027461	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4234	 65.125	 20.0	 60.0	 -20.0	 0.990977	 100.0	 1	 100.0	 30.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4235	 54.1	 0.0	 10.0	 -10.0	 1.011745	 100.0	 1	 100.0	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4237	 52.175	 0.0	 10.0	 -10.0	 0.994601	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4240	 122.335	 15.0	 40.0	 -10.0	 0.992643	 100.0	 1	 200.0	 44.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4242	 124.055	 20.0	 60.0	 -20.0	 1.022616	 100.0	 1	 200.0	 48.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4245	 300.0	 80.0	 210.0	 -50.0	 1.063358	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4252	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4253	 250.0	 60.0	 160.0	 -40.0	 1.077217	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4254	 250.0	 60.0	 160.0	 -40.0	 1.077217	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4256	 57.46	 10.0	 30.0	 -10.0	 1.011374	 100.0	 1	 100.0	 14.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4259	 52.8	 0.0	 10.0	 -10.0	 1.010516	 100.0	 1	 100.0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4261	 250.0	 35.0	 100.0	 -30.0	 0.993468	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4264	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4267	 62.265	 0.0	 30.0	 -30.0	 0.98379	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4274	 300.0	 80.0	 210.0	 -50.0	 1.063453	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4282	 62.075	 10.0	 30.0	 -10.0	 1.003847	 100.0	 1	 100.0	 24.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4284	 131.75	 20.0	 60.0	 -20.0	 1.058465	 100.0	 1	 200.0	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4285	 131.75	 20.0	 60.0	 -20.0	 1.058465	 100.0	 1	 200.0	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4286	 131.75	 20.0	 60.0	 -20.0	 1.058465	 100.0	 1	 200.0	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4287	 131.75	 20.0	 60.0	 -20.0	 1.058465	 100.0	 1	 200.0	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4288	 131.75	 20.0	 60.0	 -20.0	 1.058465	 100.0	 1	 200.0	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4290	 131.75	 20.0	 60.0	 -20.0	 1.058465	 100.0	 1	 200.0	 63.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4298	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4301	 131.015	 20.0	 60.0	 -20.0	 1.017638	 100.0	 1	 200.0	 62.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4309	 124.205	 20.0	 60.0	 -20.0	 1.041629	 100.0	 1	 200.0	 48.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4310	 500.0	 80.0	 210.0	 -50.0	 1.059635	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4314	 66.27	 15.0	 40.0	 -10.0	 1.017273	 100.0	 1	 100.0	 32.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4324	 59.27	 10.0	 30.0	 -10.0	 1.016415	 100.0	 1	 100.0	 18.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4326	 59.81	 10.0	 30.0	 -10.0	 1.028438	 100.0	 1	 100.0	 19.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4331	 116.665	 5.0	 30.0	 -20.0	 0.992476	 100.0	 1	 200.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4337	 56.72	 5.0	 20.0	 -10.0	 1.020298	 100.0	 1	 100.0	 13.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4339	 62.56	 5.0	 20.0	 -10.0	 1.027032	 100.0	 1	 100.0	 25.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4343	 66.27	 15.0	 40.0	 -10.0	 1.017273	 100.0	 1	 100.0	 32.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4344	 56.245	 10.0	 30.0	 -10.0	 1.02868	 100.0	 1	 100.0	 12.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4345	 66.27	 15.0	 40.0	 -10.0	 1.017273	 100.0	 1	 100.0	 32.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4347	 127.925	 20.0	 60.0	 -20.0	 1.033534	 100.0	 1	 200.0	 55.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4353	 116.865	 5.0	 30.0	 -20.0	 1.012422	 100.0	 1	 200.0	 33.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4354	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4366	 58.335	 10.0	 30.0	 -10.0	 0.999838	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4367	 500.0	 80.0	 210.0	 -50.0	 1.037481	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4371	 450.0	 80.0	 210.0	 -50.0	 1.031705	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4376	 450.0	 80.0	 210.0	 -50.0	 1.05097	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4378	 450.0	 80.0	 210.0	 -50.0	 1.05097	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4379	 450.0	 80.0	 210.0	 -50.0	 1.05097	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4380	 450.0	 80.0	 210.0	 -50.0	 1.05097	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4384	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4385	 56.305	 10.0	 30.0	 -10.0	 1.056129	 100.0	 1	 100.0	 12.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4386	 56.305	 10.0	 30.0	 -10.0	 1.056129	 100.0	 1	 100.0	 12.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4387	 56.305	 10.0	 30.0	 -10.0	 1.056129	 100.0	 1	 100.0	 12.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4392	 59.8	 10.0	 40.0	 -20.0	 1.034872	 100.0	 1	 100.0	 19.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4393	 120.87	 20.0	 60.0	 -20.0	 1.034646	 100.0	 1	 200.0	 41.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4400	 350.0	 80.0	 210.0	 -50.0	 1.04876	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4403	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4405	 58.215	 10.0	 30.0	 -10.0	 1.038344	 100.0	 1	 100.0	 16.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4411	 63.145	 10.0	 30.0	 -10.0	 1.017582	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4422	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4423	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4424	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4425	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4426	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4427	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4430	 55.695	 10.0	 30.0	 -10.0	 1.033479	 100.0	 1	 100.0	 11.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4432	 59.245	 10.0	 30.0	 -10.0	 1.030407	 100.0	 1	 100.0	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4433	 59.245	 10.0	 30.0	 -10.0	 1.030407	 100.0	 1	 100.0	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4434	 59.245	 10.0	 30.0	 -10.0	 1.030407	 100.0	 1	 100.0	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4440	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4443	 500.0	 80.0	 210.0	 -50.0	 1.128032	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4448	 350.0	 80.0	 210.0	 -50.0	 1.127182	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4449	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4451	 65.785	 15.0	 40.0	 -10.0	 1.026147	 100.0	 1	 100.0	 31.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4452	 300.0	 80.0	 210.0	 -50.0	 1.044746	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4453	 65.785	 15.0	 40.0	 -10.0	 1.026147	 100.0	 1	 100.0	 31.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4454	 63.275	 15.0	 40.0	 -10.0	 1.026722	 100.0	 1	 100.0	 26.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4455	 119.505	 15.0	 40.0	 -10.0	 1.025977	 100.0	 1	 200.0	 39.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4456	 63.275	 15.0	 40.0	 -10.0	 1.026722	 100.0	 1	 100.0	 26.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4457	 63.275	 15.0	 40.0	 -10.0	 1.026722	 100.0	 1	 100.0	 26.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4458	 64.11	 15.0	 40.0	 -10.0	 1.031695	 100.0	 1	 100.0	 28.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4460	 117.51	 15.0	 40.0	 -10.0	 1.02748	 100.0	 1	 200.0	 35.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4461	 65.785	 15.0	 40.0	 -10.0	 1.026147	 100.0	 1	 100.0	 31.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4470	 131.875	 20.0	 60.0	 -20.0	 1.057682	 100.0	 1	 200.0	 63.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4473	 250.0	 80.0	 210.0	 -50.0	 1.037029	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4480	 55.88	 10.0	 30.0	 -10.0	 1.031189	 100.0	 1	 100.0	 11.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4481	 61.09	 15.0	 40.0	 -10.0	 1.025116	 100.0	 1	 100.0	 22.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4483	 60.995	 10.0	 30.0	 -10.0	 1.054159	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4484	 61.095	 15.0	 40.0	 -10.0	 1.022819	 100.0	 1	 100.0	 22.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4488	 51.215	 0.0	 10.0	 -10.0	 0.982004	 100.0	 1	 100.0	 2.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4495	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4499	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4501	 60.84	 10.0	 30.0	 -10.0	 1.028707	 100.0	 1	 100.0	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4505	 300.0	 60.0	 160.0	 -40.0	 1.028414	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4509	 750.0	 200.0	 520.0	 -120.0	 1.061212	 100.0	 1	 1200.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4512	 60.84	 10.0	 30.0	 -10.0	 1.028707	 100.0	 1	 100.0	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4513	 56.775	 10.0	 30.0	 -10.0	 0.990908	 100.0	 1	 100.0	 13.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4517	 350.0	 0.0	 100.0	 -100.0	 0.971901	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4526	 128.335	 0.0	 60.0	 -60.0	 0.969146	 100.0	 1	 200.0	 56.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4534	 60.015	 10.0	 30.0	 -10.0	 1.011489	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4535	 60.015	 10.0	 30.0	 -10.0	 1.011489	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4537	 60.015	 10.0	 30.0	 -10.0	 1.011489	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4539	 60.45	 10.0	 30.0	 -10.0	 1.043357	 100.0	 1	 100.0	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4540	 57.34	 10.0	 30.0	 -10.0	 1.026425	 100.0	 1	 100.0	 14.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4547	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4548	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4549	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4550	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4551	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4552	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4553	 59.65	 10.0	 30.0	 -10.0	 1.01638	 100.0	 1	 100.0	 19.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4554	 61.03	 10.0	 30.0	 -10.0	 1.040215	 100.0	 1	 100.0	 22.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4563	 59.61	 10.0	 30.0	 -10.0	 1.019144	 100.0	 1	 100.0	 19.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4572	 60.82	 10.0	 30.0	 -10.0	 1.04927	 100.0	 1	 100.0	 21.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4573	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4576	 127.535	 20.0	 60.0	 -20.0	 1.02421	 100.0	 1	 200.0	 55.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4577	 127.535	 20.0	 60.0	 -20.0	 1.02421	 100.0	 1	 200.0	 55.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4578	 127.535	 20.0	 60.0	 -20.0	 1.02421	 100.0	 1	 200.0	 55.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4580	 127.535	 20.0	 60.0	 -20.0	 1.02421	 100.0	 1	 200.0	 55.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4585	 130.8	 20.0	 60.0	 -20.0	 1.014507	 100.0	 1	 200.0	 61.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4590	 59.6	 10.0	 30.0	 -10.0	 1.000808	 100.0	 1	 100.0	 19.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4594	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4598	 126.125	 20.0	 60.0	 -20.0	 1.032985	 100.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4602	 126.125	 20.0	 60.0	 -20.0	 1.032985	 100.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4603	 126.125	 20.0	 60.0	 -20.0	 1.032985	 100.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4604	 126.125	 20.0	 60.0	 -20.0	 1.032985	 100.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4607	 57.69	 10.0	 30.0	 -10.0	 1.026025	 100.0	 1	 100.0	 15.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4611	 50.33	 0.0	 10.0	 -10.0	 1.015919	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4612	 350.0	 80.0	 210.0	 -50.0	 1.033649	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4614	 57.5	 5.0	 10.0	 0.0	 1.039055	 100.0	 1	 100.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4616	 450.0	 80.0	 210.0	 -50.0	 1.026027	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4617	 63.26	 10.0	 30.0	 -10.0	 1.041665	 100.0	 1	 100.0	 26.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4618	 56.665	 10.0	 30.0	 -10.0	 1.024278	 100.0	 1	 100.0	 13.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4619	 56.665	 10.0	 30.0	 -10.0	 1.024278	 100.0	 1	 100.0	 13.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4622	 250.0	 80.0	 210.0	 -50.0	 1.054046	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4626	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4627	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4630	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4631	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4633	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4634	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4635	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4643	 53.455	 0.0	 10.0	 -10.0	 1.012893	 100.0	 1	 100.0	 6.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4644	 54.92	 0.0	 10.0	 -10.0	 1.011577	 100.0	 1	 100.0	 9.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4648	 57.1	 5.0	 20.0	 -10.0	 1.032267	 100.0	 1	 100.0	 14.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4652	 127.895	 20.0	 60.0	 -20.0	 1.037564	 100.0	 1	 200.0	 55.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4655	 300.0	 60.0	 160.0	 -40.0	 1.042492	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4656	 300.0	 60.0	 160.0	 -40.0	 1.042492	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4657	 300.0	 60.0	 160.0	 -40.0	 1.026117	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4658	 300.0	 60.0	 160.0	 -40.0	 1.026117	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4662	 65.695	 20.0	 60.0	 -20.0	 1.055425	 100.0	 1	 100.0	 31.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4663	 65.695	 20.0	 60.0	 -20.0	 1.055425	 100.0	 1	 100.0	 31.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4664	 128.445	 20.0	 60.0	 -20.0	 1.053529	 100.0	 1	 200.0	 56.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4665	 128.445	 20.0	 60.0	 -20.0	 1.053529	 100.0	 1	 200.0	 56.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4666	 117.605	 20.0	 60.0	 -20.0	 1.055479	 100.0	 1	 200.0	 35.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4668	 60.435	 0.0	 20.0	 -20.0	 0.998951	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4670	 450.0	 80.0	 210.0	 -50.0	 1.043049	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4671	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4675	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4676	 122.61	 20.0	 60.0	 -20.0	 1.059275	 100.0	 1	 200.0	 45.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4677	 122.61	 20.0	 60.0	 -20.0	 1.059275	 100.0	 1	 200.0	 45.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4678	 122.61	 20.0	 60.0	 -20.0	 1.059275	 100.0	 1	 200.0	 45.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4679	 128.965	 20.0	 60.0	 -20.0	 1.052163	 100.0	 1	 200.0	 57.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4680	 128.965	 20.0	 60.0	 -20.0	 1.052163	 100.0	 1	 200.0	 57.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4683	 126.59	 20.0	 60.0	 -20.0	 1.047117	 100.0	 1	 200.0	 53.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4686	 116.985	 20.0	 60.0	 -20.0	 1.028648	 100.0	 1	 200.0	 33.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4690	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4691	 129.975	 20.0	 60.0	 -20.0	 1.037993	 100.0	 1	 200.0	 59.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4692	 300.0	 80.0	 210.0	 -50.0	 1.026746	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4694	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4695	 350.0	 50.0	 140.0	 -40.0	 1.038587	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4697	 120.27	 20.0	 60.0	 -20.0	 1.039251	 100.0	 1	 200.0	 40.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4698	 129.975	 20.0	 60.0	 -20.0	 1.037993	 100.0	 1	 200.0	 59.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4699	 129.975	 20.0	 60.0	 -20.0	 1.037993	 100.0	 1	 200.0	 59.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4702	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4703	 118.405	 15.0	 40.0	 -10.0	 1.017828	 100.0	 1	 200.0	 36.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4704	 65.0	 0.0	 30.0	 -30.0	 0.939142	 100.0	 1	 100.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4707	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4709	 56.255	 10.0	 30.0	 -10.0	 1.033648	 100.0	 1	 100.0	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4710	 500.0	 80.0	 210.0	 -50.0	 1.0447	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4715	 58.45	 15.0	 40.0	 -10.0	 1.018631	 100.0	 1	 100.0	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4718	 350.0	 80.0	 210.0	 -50.0	 1.045544	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4722	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4723	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4724	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4725	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4726	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4727	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4728	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4729	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4733	 58.865	 10.0	 30.0	 -10.0	 1.043092	 100.0	 1	 100.0	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4738	 58.865	 10.0	 30.0	 -10.0	 1.043092	 100.0	 1	 100.0	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4745	 118.69	 20.0	 60.0	 -20.0	 1.04834	 100.0	 1	 200.0	 37.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4746	 50.49	 0.0	 10.0	 -10.0	 1.026568	 100.0	 1	 100.0	 0.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4751	 130.625	 20.0	 60.0	 -20.0	 1.046359	 100.0	 1	 200.0	 61.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4752	 129.615	 20.0	 60.0	 -20.0	 1.032344	 100.0	 1	 200.0	 59.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4753	 130.625	 20.0	 60.0	 -20.0	 1.046359	 100.0	 1	 200.0	 61.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4757	 350.0	 60.0	 160.0	 -40.0	 1.027461	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4763	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4764	 64.115	 15.0	 40.0	 -10.0	 1.030832	 100.0	 1	 100.0	 28.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4770	 119.505	 15.0	 40.0	 -10.0	 1.023397	 100.0	 1	 200.0	 39.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4771	 62.48	 15.0	 40.0	 -10.0	 1.022819	 100.0	 1	 100.0	 24.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4772	 119.505	 15.0	 40.0	 -10.0	 1.023397	 100.0	 1	 200.0	 39.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4773	 119.505	 15.0	 40.0	 -10.0	 1.023397	 100.0	 1	 200.0	 39.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4774	 62.485	 15.0	 40.0	 -10.0	 1.026206	 100.0	 1	 100.0	 24.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4775	 66.665	 0.0	 20.0	 -20.0	 0.993383	 100.0	 1	 100.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4777	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4786	 120.835	 10.0	 20.0	 0.0	 1.000057	 100.0	 1	 200.0	 41.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4791	 64.165	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 28.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4792	 64.165	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 28.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4793	 60.835	 10.0	 30.0	 -10.0	 1.011478	 100.0	 1	 100.0	 21.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4796	 55.0	 5.0	 10.0	 0.0	 1.034961	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4809	 132.375	 20.0	 60.0	 -20.0	 1.040009	 100.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4810	 132.375	 20.0	 60.0	 -20.0	 1.040009	 100.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4811	 132.375	 20.0	 60.0	 -20.0	 1.040009	 100.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4814	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4823	 57.335	 10.0	 20.0	 0.0	 1.014332	 100.0	 1	 100.0	 14.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4837	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4843	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4844	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4845	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4846	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4847	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4855	 350.0	 60.0	 160.0	 -40.0	 1.060956	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4856	 350.0	 60.0	 160.0	 -40.0	 1.060956	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4857	 350.0	 60.0	 160.0	 -40.0	 1.062536	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4858	 350.0	 60.0	 160.0	 -40.0	 1.062536	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4859	 300.0	 60.0	 160.0	 -40.0	 1.059942	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4861	 350.0	 60.0	 160.0	 -40.0	 1.05948	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4862	 350.0	 60.0	 160.0	 -40.0	 1.05948	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4864	 300.0	 60.0	 160.0	 -40.0	 1.059942	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4870	 56.245	 10.0	 30.0	 -10.0	 1.025271	 100.0	 1	 100.0	 12.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4887	 450.0	 80.0	 210.0	 -50.0	 1.01898	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4888	 450.0	 80.0	 210.0	 -50.0	 1.01898	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4892	 350.0	 60.0	 160.0	 -40.0	 1.024711	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4893	 350.0	 60.0	 160.0	 -40.0	 1.024711	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4896	 350.0	 60.0	 160.0	 -40.0	 1.024711	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4897	 350.0	 60.0	 160.0	 -40.0	 1.024711	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4902	 57.6	 10.0	 30.0	 -10.0	 1.045936	 100.0	 1	 100.0	 15.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4903	 57.6	 10.0	 30.0	 -10.0	 1.045936	 100.0	 1	 100.0	 15.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4904	 59.215	 10.0	 30.0	 -10.0	 1.058505	 100.0	 1	 100.0	 18.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4905	 59.215	 10.0	 30.0	 -10.0	 1.058505	 100.0	 1	 100.0	 18.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4910	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4917	 57.0	 0.0	 10.0	 -10.0	 0.989071	 100.0	 1	 100.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4918	 63.035	 0.0	 20.0	 -20.0	 0.943436	 100.0	 1	 100.0	 26.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4922	 65.765	 15.0	 40.0	 -10.0	 1.04826	 100.0	 1	 100.0	 31.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4924	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4925	 61.895	 10.0	 30.0	 -10.0	 1.017601	 100.0	 1	 100.0	 23.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4926	 56.655	 10.0	 30.0	 -10.0	 1.036433	 100.0	 1	 100.0	 13.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4928	 350.0	 80.0	 210.0	 -50.0	 1.04876	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4931	 62.235	 10.0	 30.0	 -10.0	 1.037501	 100.0	 1	 100.0	 24.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4932	 62.235	 10.0	 30.0	 -10.0	 1.037501	 100.0	 1	 100.0	 24.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4934	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4938	 62.56	 5.0	 20.0	 -10.0	 1.027032	 100.0	 1	 100.0	 25.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4939	 62.845	 10.0	 30.0	 -10.0	 1.03611	 100.0	 1	 100.0	 25.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4942	 57.875	 10.0	 30.0	 -10.0	 1.038474	 100.0	 1	 100.0	 15.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4943	 57.875	 10.0	 30.0	 -10.0	 1.038474	 100.0	 1	 100.0	 15.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4945	 58.255	 10.0	 30.0	 -10.0	 1.042258	 100.0	 1	 100.0	 16.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4946	 58.255	 10.0	 30.0	 -10.0	 1.042258	 100.0	 1	 100.0	 16.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4949	 66.14	 15.0	 40.0	 -10.0	 1.01601	 100.0	 1	 100.0	 32.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4952	 300.0	 80.0	 210.0	 -50.0	 1.03281	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4958	 116.94	 15.0	 40.0	 -10.0	 1.025082	 100.0	 1	 200.0	 33.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4959	 900.0	 200.0	 520.0	 -120.0	 1.024274	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4963	 119.195	 15.0	 40.0	 -10.0	 1.019736	 100.0	 1	 200.0	 38.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4964	 119.195	 15.0	 40.0	 -10.0	 1.019736	 100.0	 1	 200.0	 38.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4967	 55.555	 10.0	 30.0	 -10.0	 1.013686	 100.0	 1	 100.0	 11.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4982	 132.82	 20.0	 60.0	 -20.0	 1.01458	 100.0	 1	 200.0	 65.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4983	 52.335	 0.0	 10.0	 -10.0	 0.995619	 100.0	 1	 100.0	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4985	 62.655	 10.0	 30.0	 -10.0	 1.073911	 100.0	 1	 100.0	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4987	 62.68	 10.0	 30.0	 -10.0	 1.020265	 100.0	 1	 100.0	 25.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4988	 58.28	 10.0	 30.0	 -10.0	 1.022099	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	4998	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5000	 50.98	 0.0	 10.0	 -10.0	 1.008736	 100.0	 1	 100.0	 1.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5007	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5008	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5009	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5012	 124.785	 20.0	 60.0	 -20.0	 1.032132	 100.0	 1	 200.0	 49.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5013	 124.785	 20.0	 60.0	 -20.0	 1.032132	 100.0	 1	 200.0	 49.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5017	 123.115	 20.0	 60.0	 -20.0	 1.032238	 100.0	 1	 200.0	 46.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5018	 123.115	 20.0	 60.0	 -20.0	 1.032238	 100.0	 1	 200.0	 46.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5023	 300.0	 80.0	 210.0	 -50.0	 1.052394	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5025	 57.23	 10.0	 30.0	 -10.0	 1.050987	 100.0	 1	 100.0	 14.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5029	 60.595	 10.0	 30.0	 -10.0	 1.005112	 100.0	 1	 100.0	 21.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5034	 350.0	 80.0	 210.0	 -50.0	 1.019932	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5036	 58.805	 10.0	 30.0	 -10.0	 1.038011	 100.0	 1	 100.0	 17.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5037	 55.57	 10.0	 30.0	 -10.0	 1.030988	 100.0	 1	 100.0	 11.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5038	 59.655	 10.0	 30.0	 -10.0	 1.043059	 100.0	 1	 100.0	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5050	 55.665	 0.0	 10.0	 -10.0	 0.987146	 100.0	 1	 100.0	 11.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5051	 62.615	 10.0	 30.0	 -10.0	 1.035412	 100.0	 1	 100.0	 25.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5052	 62.615	 10.0	 30.0	 -10.0	 1.035412	 100.0	 1	 100.0	 25.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5053	 62.615	 10.0	 30.0	 -10.0	 1.035412	 100.0	 1	 100.0	 25.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5054	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5055	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5056	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5057	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5058	 450.0	 80.0	 210.0	 -50.0	 1.049254	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5059	 300.0	 80.0	 210.0	 -50.0	 1.083018	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5060	 300.0	 80.0	 210.0	 -50.0	 1.083018	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5061	 53.5	 0.0	 10.0	 -10.0	 0.994858	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5062	 350.0	 80.0	 210.0	 -50.0	 1.056742	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5063	 350.0	 80.0	 210.0	 -50.0	 1.056742	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5064	 350.0	 80.0	 210.0	 -50.0	 1.056742	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5065	 450.0	 80.0	 210.0	 -50.0	 1.049254	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5069	 56.265	 10.0	 30.0	 -10.0	 0.995797	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5070	 55.315	 0.0	 10.0	 -10.0	 0.999202	 100.0	 1	 100.0	 10.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5071	 56.265	 10.0	 30.0	 -10.0	 0.995797	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5072	 56.265	 10.0	 30.0	 -10.0	 0.995797	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5073	 56.265	 10.0	 30.0	 -10.0	 0.995797	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5074	 56.265	 10.0	 30.0	 -10.0	 0.995797	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5076	 56.42	 10.0	 30.0	 -10.0	 1.049756	 100.0	 1	 100.0	 12.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5077	 56.42	 10.0	 30.0	 -10.0	 1.049756	 100.0	 1	 100.0	 12.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5078	 56.42	 10.0	 30.0	 -10.0	 1.049756	 100.0	 1	 100.0	 12.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5082	 128.495	 20.0	 60.0	 -20.0	 1.029323	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5084	 300.0	 80.0	 210.0	 -50.0	 1.06339	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5085	 127.825	 20.0	 60.0	 -20.0	 1.041566	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5086	 127.825	 20.0	 60.0	 -20.0	 1.041566	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5089	 127.825	 20.0	 60.0	 -20.0	 1.039883	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5090	 127.825	 20.0	 60.0	 -20.0	 1.039883	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5091	 127.825	 20.0	 60.0	 -20.0	 1.041566	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5092	 127.825	 20.0	 60.0	 -20.0	 1.041566	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5099	 59.945	 10.0	 30.0	 -10.0	 1.015374	 100.0	 1	 100.0	 19.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5109	 57.055	 10.0	 30.0	 -10.0	 1.048748	 100.0	 1	 100.0	 14.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5111	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5116	 60.78	 5.0	 30.0	 -20.0	 1.013887	 100.0	 1	 100.0	 21.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5122	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5123	 61.23	 10.0	 30.0	 -10.0	 1.043216	 100.0	 1	 100.0	 22.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5126	 62.855	 10.0	 30.0	 -10.0	 1.045141	 100.0	 1	 100.0	 25.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5127	 62.855	 10.0	 30.0	 -10.0	 1.045141	 100.0	 1	 100.0	 25.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5128	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5129	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5130	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5131	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5133	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5134	 60.31	 10.0	 30.0	 -10.0	 1.035888	 100.0	 1	 100.0	 20.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5135	 450.0	 80.0	 210.0	 -50.0	 1.026027	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5138	 58.915	 15.0	 40.0	 -10.0	 1.024572	 100.0	 1	 100.0	 17.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5143	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5144	 61.995	 10.0	 30.0	 -10.0	 1.017192	 100.0	 1	 100.0	 23.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5145	 56.225	 10.0	 30.0	 -10.0	 1.01785	 100.0	 1	 100.0	 12.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5146	 56.225	 10.0	 30.0	 -10.0	 1.01785	 100.0	 1	 100.0	 12.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5147	 56.225	 10.0	 30.0	 -10.0	 1.01785	 100.0	 1	 100.0	 12.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5148	 60.085	 10.0	 30.0	 -10.0	 1.024966	 100.0	 1	 100.0	 20.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5151	 56.225	 10.0	 30.0	 -10.0	 1.015505	 100.0	 1	 100.0	 12.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5155	 199.31	 60.0	 160.0	 -40.0	 1.044772	 100.0	 1	 300.0	 98.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5158	 197.25	 0.0	 80.0	 -80.0	 0.98522	 100.0	 1	 300.0	 94.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5159	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5162	 53.335	 0.0	 10.0	 -10.0	 1.008964	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5163	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5166	 64.965	 20.0	 60.0	 -20.0	 1.017024	 100.0	 1	 100.0	 29.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5169	 56.635	 5.0	 20.0	 -10.0	 1.040788	 100.0	 1	 100.0	 13.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5177	 58.485	 10.0	 30.0	 -10.0	 1.023095	 100.0	 1	 100.0	 16.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5178	 58.485	 10.0	 30.0	 -10.0	 1.023095	 100.0	 1	 100.0	 16.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5187	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5188	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5192	 250.0	 60.0	 160.0	 -40.0	 1.044001	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5196	 60.785	 10.0	 30.0	 -10.0	 1.028002	 100.0	 1	 100.0	 21.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5202	 60.2	 0.0	 20.0	 -20.0	 0.99834	 100.0	 1	 100.0	 20.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5207	 450.0	 80.0	 210.0	 -50.0	 1.047444	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5208	 450.0	 80.0	 210.0	 -50.0	 1.047444	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5210	 50.17	 0.0	 10.0	 -10.0	 1.029935	 100.0	 1	 100.0	 0.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5212	 122.5	 15.0	 40.0	 -10.0	 1.021725	 100.0	 1	 200.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5223	 500.0	 80.0	 210.0	 -50.0	 1.054235	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5225	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5226	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5228	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5229	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5242	 124.055	 20.0	 60.0	 -20.0	 1.022616	 100.0	 1	 200.0	 48.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5243	 118.725	 20.0	 60.0	 -20.0	 1.003094	 100.0	 1	 200.0	 37.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5245	 65.6	 20.0	 60.0	 -20.0	 0.993793	 100.0	 1	 100.0	 31.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5246	 124.055	 20.0	 60.0	 -20.0	 1.022616	 100.0	 1	 200.0	 48.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5252	 66.27	 15.0	 40.0	 -10.0	 1.017273	 100.0	 1	 100.0	 32.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5254	 50.085	 0.0	 10.0	 -10.0	 1.024094	 100.0	 1	 100.0	 0.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5260	 350.0	 60.0	 160.0	 -40.0	 1.028088	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5261	 66.27	 15.0	 40.0	 -10.0	 1.017273	 100.0	 1	 100.0	 32.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5262	 66.27	 15.0	 40.0	 -10.0	 1.017273	 100.0	 1	 100.0	 32.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5270	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5271	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5274	 118.345	 15.0	 40.0	 -10.0	 1.023803	 100.0	 1	 200.0	 36.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5275	 118.345	 15.0	 40.0	 -10.0	 1.023803	 100.0	 1	 200.0	 36.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5276	 118.345	 15.0	 40.0	 -10.0	 1.023803	 100.0	 1	 200.0	 36.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5277	 118.345	 15.0	 40.0	 -10.0	 1.023803	 100.0	 1	 200.0	 36.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5278	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5279	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5281	 250.0	 0.0	 90.0	 -90.0	 0.98306	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5286	 123.375	 20.0	 60.0	 -20.0	 1.023526	 100.0	 1	 200.0	 46.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5287	 123.375	 20.0	 60.0	 -20.0	 1.023526	 100.0	 1	 200.0	 46.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5289	 52.735	 0.0	 10.0	 -10.0	 1.00746	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5292	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5301	 116.905	 15.0	 40.0	 -10.0	 1.021316	 100.0	 1	 200.0	 33.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5302	 117.6	 15.0	 40.0	 -10.0	 1.017834	 100.0	 1	 200.0	 35.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5303	 64.425	 15.0	 40.0	 -10.0	 1.024054	 100.0	 1	 100.0	 28.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5304	 64.425	 15.0	 40.0	 -10.0	 1.024054	 100.0	 1	 100.0	 28.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5305	 63.295	 15.0	 40.0	 -10.0	 1.03032	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5306	 63.295	 15.0	 40.0	 -10.0	 1.03032	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5307	 63.295	 15.0	 40.0	 -10.0	 1.030262	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5308	 63.295	 15.0	 40.0	 -10.0	 1.030262	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5309	 119.355	 15.0	 40.0	 -10.0	 1.033768	 100.0	 1	 200.0	 38.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5310	 119.355	 15.0	 40.0	 -10.0	 1.033768	 100.0	 1	 200.0	 38.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5311	 300.0	 80.0	 210.0	 -50.0	 1.057062	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5314	 131.15	 15.0	 90.0	 -60.0	 0.984098	 100.0	 1	 200.0	 62.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5316	 51.06	 0.0	 10.0	 -10.0	 1.002922	 100.0	 1	 100.0	 2.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5317	 125.75	 20.0	 60.0	 -20.0	 1.034048	 100.0	 1	 200.0	 51.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5319	 500.0	 80.0	 210.0	 -50.0	 1.071081	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5322	 58.27	 10.0	 30.0	 -10.0	 0.99879	 100.0	 1	 100.0	 16.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5323	 129.25	 20.0	 60.0	 -20.0	 1.011203	 100.0	 1	 200.0	 58.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5324	 129.25	 20.0	 60.0	 -20.0	 1.011203	 100.0	 1	 200.0	 58.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5325	 129.25	 20.0	 60.0	 -20.0	 1.011203	 100.0	 1	 200.0	 58.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5326	 129.25	 20.0	 60.0	 -20.0	 1.011203	 100.0	 1	 200.0	 58.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5327	 129.25	 20.0	 60.0	 -20.0	 1.011203	 100.0	 1	 200.0	 58.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5328	 129.25	 20.0	 60.0	 -20.0	 1.011203	 100.0	 1	 200.0	 58.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5330	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5332	 60.785	 10.0	 30.0	 -10.0	 1.028002	 100.0	 1	 100.0	 21.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5333	 50.375	 0.0	 10.0	 -10.0	 1.03063	 100.0	 1	 100.0	 0.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5335	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5341	 129.97	 20.0	 60.0	 -20.0	 1.065506	 100.0	 1	 200.0	 59.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5342	 119.195	 15.0	 40.0	 -10.0	 1.019736	 100.0	 1	 200.0	 38.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5343	 250.0	 35.0	 100.0	 -30.0	 1.000957	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5347	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5350	 56.425	 10.0	 30.0	 -10.0	 1.021475	 100.0	 1	 100.0	 12.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5352	 60.105	 10.0	 30.0	 -10.0	 1.007679	 100.0	 1	 100.0	 20.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5354	 300.0	 80.0	 210.0	 -50.0	 1.039621	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5356	 129.91	 20.0	 60.0	 -20.0	 1.041223	 100.0	 1	 200.0	 59.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5359	 54.84	 0.0	 10.0	 -10.0	 1.054892	 100.0	 1	 100.0	 9.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5365	 62.845	 10.0	 30.0	 -10.0	 1.03611	 100.0	 1	 100.0	 25.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5366	 62.845	 10.0	 30.0	 -10.0	 1.03611	 100.0	 1	 100.0	 25.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5368	 127.965	 20.0	 60.0	 -20.0	 1.023161	 100.0	 1	 200.0	 55.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5369	 127.965	 20.0	 60.0	 -20.0	 1.023161	 100.0	 1	 200.0	 55.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5370	 127.965	 20.0	 60.0	 -20.0	 1.023161	 100.0	 1	 200.0	 55.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5371	 127.965	 20.0	 60.0	 -20.0	 1.023161	 100.0	 1	 200.0	 55.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5382	 119.195	 15.0	 40.0	 -10.0	 1.019736	 100.0	 1	 200.0	 38.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5384	 52.125	 0.0	 10.0	 -10.0	 0.962211	 100.0	 1	 100.0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5385	 60.095	 10.0	 30.0	 -10.0	 1.018125	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5388	 63.01	 10.0	 30.0	 -10.0	 1.033359	 100.0	 1	 100.0	 26.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5391	 61.64	 10.0	 30.0	 -10.0	 1.043492	 100.0	 1	 100.0	 23.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5397	 59.8	 5.0	 40.0	 -30.0	 1.01809	 100.0	 1	 100.0	 19.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5401	 62.95	 10.0	 30.0	 -10.0	 1.028342	 100.0	 1	 100.0	 25.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5403	 -35.69	 -5.0	 40.0	 -50.0	 1.018098	 100.0	 1	 100.0	 -171.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5406	 63.975	 15.0	 40.0	 -10.0	 1.007636	 100.0	 1	 100.0	 27.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5408	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5411	 61.61	 15.0	 40.0	 -10.0	 0.991559	 100.0	 1	 100.0	 23.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5416	 61.05	 10.0	 30.0	 -10.0	 1.024669	 100.0	 1	 100.0	 22.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5418	 52.775	 0.0	 10.0	 -10.0	 0.978998	 100.0	 1	 100.0	 5.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5420	 61.435	 10.0	 30.0	 -10.0	 1.015531	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5439	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5444	 132.56	 20.0	 60.0	 -20.0	 1.017679	 100.0	 1	 200.0	 65.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5455	 187.335	 20.0	 60.0	 -20.0	 1.018325	 100.0	 1	 300.0	 74.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5456	 121.55	 20.0	 60.0	 -20.0	 1.009683	 100.0	 1	 200.0	 43.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5463	 62.805	 10.0	 30.0	 -10.0	 1.054031	 100.0	 1	 100.0	 25.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5464	 128.0	 5.0	 60.0	 -50.0	 1.011467	 100.0	 1	 200.0	 56.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5466	 63.145	 15.0	 40.0	 -10.0	 1.021987	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5467	 63.145	 15.0	 40.0	 -10.0	 1.021987	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5468	 63.145	 15.0	 40.0	 -10.0	 1.021987	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5473	 125.75	 20.0	 60.0	 -20.0	 1.034048	 100.0	 1	 200.0	 51.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5476	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5484	 63.335	 0.0	 20.0	 -20.0	 0.956073	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5490	 57.115	 5.0	 20.0	 -10.0	 1.028982	 100.0	 1	 100.0	 14.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5494	 58.535	 0.0	 20.0	 -20.0	 0.991002	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5498	 60.98	 10.0	 30.0	 -10.0	 1.041198	 100.0	 1	 100.0	 21.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5503	 250.0	 80.0	 210.0	 -50.0	 1.032124	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5510	 129.755	 20.0	 60.0	 -20.0	 1.05632	 100.0	 1	 200.0	 59.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5512	 59.255	 10.0	 30.0	 -10.0	 1.014266	 100.0	 1	 100.0	 18.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5514	 129.755	 20.0	 60.0	 -20.0	 1.05632	 100.0	 1	 200.0	 59.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5517	 300.0	 80.0	 210.0	 -50.0	 1.03284	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5523	 129.975	 20.0	 60.0	 -20.0	 1.037993	 100.0	 1	 200.0	 59.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5528	 62.985	 10.0	 30.0	 -10.0	 1.009486	 100.0	 1	 100.0	 25.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5530	 129.975	 20.0	 60.0	 -20.0	 1.037993	 100.0	 1	 200.0	 59.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5534	 300.0	 80.0	 210.0	 -50.0	 1.020332	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5540	 60.53	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 21.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5542	 63.335	 0.0	 30.0	 -30.0	 1.010203	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5546	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5548	 55.57	 10.0	 30.0	 -10.0	 1.030988	 100.0	 1	 100.0	 11.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5575	 58.73	 10.0	 30.0	 -10.0	 1.031736	 100.0	 1	 100.0	 17.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5576	 250.0	 5.0	 140.0	 -130.0	 0.976475	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5581	 500.0	 80.0	 210.0	 -50.0	 1.063714	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5587	 550.0	 100.0	 260.0	 -60.0	 1.041875	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5592	 121.425	 20.0	 60.0	 -20.0	 1.00876	 100.0	 1	 200.0	 42.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5593	 57.625	 10.0	 30.0	 -10.0	 1.014635	 100.0	 1	 100.0	 15.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5594	 60.785	 10.0	 30.0	 -10.0	 1.028002	 100.0	 1	 100.0	 21.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5607	 61.44	 5.0	 20.0	 -10.0	 1.025746	 100.0	 1	 100.0	 22.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5608	 57.59	 10.0	 30.0	 -10.0	 1.045989	 100.0	 1	 100.0	 15.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5610	 61.44	 5.0	 20.0	 -10.0	 1.025746	 100.0	 1	 100.0	 22.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5611	 58.445	 10.0	 30.0	 -10.0	 1.047982	 100.0	 1	 100.0	 16.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5612	 58.445	 10.0	 30.0	 -10.0	 1.047982	 100.0	 1	 100.0	 16.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5613	 57.59	 10.0	 30.0	 -10.0	 1.045989	 100.0	 1	 100.0	 15.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5614	 60.56	 10.0	 30.0	 -10.0	 1.047806	 100.0	 1	 100.0	 21.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5619	 57.175	 10.0	 30.0	 -10.0	 1.049918	 100.0	 1	 100.0	 14.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5622	 61.425	 10.0	 30.0	 -10.0	 1.03975	 100.0	 1	 100.0	 22.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5627	 300.0	 80.0	 210.0	 -50.0	 1.026746	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5628	 57.965	 10.0	 30.0	 -10.0	 1.020137	 100.0	 1	 100.0	 15.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5629	 57.965	 10.0	 30.0	 -10.0	 1.020137	 100.0	 1	 100.0	 15.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5630	 53.585	 0.0	 10.0	 -10.0	 0.976217	 100.0	 1	 100.0	 7.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5631	 60.31	 10.0	 30.0	 -10.0	 1.009821	 100.0	 1	 100.0	 20.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5632	 55.425	 10.0	 30.0	 -10.0	 1.015993	 100.0	 1	 100.0	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5634	 60.31	 10.0	 30.0	 -10.0	 1.009821	 100.0	 1	 100.0	 20.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5637	 300.0	 60.0	 160.0	 -40.0	 1.043748	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5640	 300.0	 80.0	 210.0	 -50.0	 1.06339	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5641	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5645	 117.71	 0.0	 40.0	 -40.0	 1.003179	 100.0	 1	 200.0	 35.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5653	 58.285	 10.0	 30.0	 -10.0	 1.01212	 100.0	 1	 100.0	 16.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5654	 300.0	 80.0	 210.0	 -50.0	 1.063453	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5657	 350.0	 80.0	 210.0	 -50.0	 1.048637	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5658	 50.33	 0.0	 10.0	 -10.0	 1.015919	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5660	 59.785	 10.0	 30.0	 -10.0	 1.05544	 100.0	 1	 100.0	 19.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5668	 60.84	 10.0	 30.0	 -10.0	 1.028707	 100.0	 1	 100.0	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5670	 60.84	 10.0	 30.0	 -10.0	 1.028707	 100.0	 1	 100.0	 21.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5672	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5674	 500.0	 80.0	 210.0	 -50.0	 1.043874	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5676	 116.94	 15.0	 40.0	 -10.0	 1.025082	 100.0	 1	 200.0	 33.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5679	 51.6	 0.0	 10.0	 -10.0	 0.996318	 100.0	 1	 100.0	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5681	 120.835	 10.0	 20.0	 0.0	 1.000057	 100.0	 1	 200.0	 41.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5695	 120.87	 20.0	 60.0	 -20.0	 1.034646	 100.0	 1	 200.0	 41.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5697	 52.685	 0.0	 10.0	 -10.0	 1.002466	 100.0	 1	 100.0	 5.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5702	 52.105	 0.0	 10.0	 -10.0	 1.027418	 100.0	 1	 100.0	 4.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5704	 500.0	 80.0	 210.0	 -50.0	 1.053462	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5705	 500.0	 80.0	 210.0	 -50.0	 1.053459	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5706	 300.0	 80.0	 210.0	 -50.0	 1.056281	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5707	 300.0	 80.0	 210.0	 -50.0	 1.056281	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5708	 300.0	 80.0	 210.0	 -50.0	 1.063449	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5714	 500.0	 80.0	 210.0	 -50.0	 1.041293	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5715	 62.725	 10.0	 30.0	 -10.0	 1.019539	 100.0	 1	 100.0	 25.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5716	 59.205	 5.0	 30.0	 -20.0	 1.006233	 100.0	 1	 100.0	 18.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5718	 300.0	 60.0	 160.0	 -40.0	 1.043748	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5723	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5728	 132.63	 20.0	 60.0	 -20.0	 1.044132	 100.0	 1	 200.0	 65.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5729	 132.63	 20.0	 60.0	 -20.0	 1.044132	 100.0	 1	 200.0	 65.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5730	 132.63	 20.0	 60.0	 -20.0	 1.044132	 100.0	 1	 200.0	 65.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5731	 132.63	 20.0	 60.0	 -20.0	 1.044132	 100.0	 1	 200.0	 65.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5732	 129.3	 20.0	 60.0	 -20.0	 1.034671	 100.0	 1	 200.0	 58.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5739	 61.675	 10.0	 30.0	 -10.0	 1.038438	 100.0	 1	 100.0	 23.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5741	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5742	 300.0	 55.0	 130.0	 -20.0	 0.973258	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5746	 60.79	 5.0	 20.0	 -10.0	 1.037284	 100.0	 1	 100.0	 21.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5750	 117.355	 15.0	 40.0	 -10.0	 1.028771	 100.0	 1	 200.0	 34.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5751	 65.855	 15.0	 40.0	 -10.0	 1.022435	 100.0	 1	 100.0	 31.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5761	 61.655	 10.0	 30.0	 -10.0	 1.054937	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5764	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5765	 62.43	 10.0	 30.0	 -10.0	 1.030566	 100.0	 1	 100.0	 24.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5769	 117.69	 15.0	 40.0	 -10.0	 1.025333	 100.0	 1	 200.0	 35.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5770	 63.48	 15.0	 40.0	 -10.0	 1.025019	 100.0	 1	 100.0	 26.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5771	 63.48	 15.0	 40.0	 -10.0	 1.025019	 100.0	 1	 100.0	 26.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5772	 117.69	 15.0	 40.0	 -10.0	 1.025333	 100.0	 1	 200.0	 35.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5776	 500.0	 80.0	 210.0	 -50.0	 1.039438	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5777	 500.0	 80.0	 210.0	 -50.0	 1.039438	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5781	 500.0	 80.0	 210.0	 -50.0	 1.039438	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5782	 500.0	 80.0	 210.0	 -50.0	 1.039438	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5797	 300.0	 80.0	 210.0	 -50.0	 1.042461	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5804	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5805	 60.43	 10.0	 30.0	 -10.0	 1.024788	 100.0	 1	 100.0	 20.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5816	 450.0	 80.0	 210.0	 -50.0	 1.035914	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5825	 56.425	 10.0	 30.0	 -10.0	 1.021452	 100.0	 1	 100.0	 12.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5826	 55.25	 5.0	 20.0	 -10.0	 1.013783	 100.0	 1	 100.0	 10.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5830	 120.79	 20.0	 60.0	 -20.0	 1.030828	 100.0	 1	 200.0	 41.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5831	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5832	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5838	 700.0	 200.0	 520.0	 -120.0	 1.032652	 100.0	 1	 1100.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5842	 59.965	 10.0	 30.0	 -10.0	 1.024479	 100.0	 1	 100.0	 19.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5847	 62.295	 10.0	 30.0	 -10.0	 1.037296	 100.0	 1	 100.0	 24.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5849	 62.6	 10.0	 30.0	 -10.0	 1.031737	 100.0	 1	 100.0	 25.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5850	 133.225	 20.0	 60.0	 -20.0	 1.035207	 100.0	 1	 200.0	 66.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5856	 250.0	 60.0	 160.0	 -40.0	 1.056042	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5858	 250.0	 60.0	 160.0	 -40.0	 1.056042	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5864	 65.095	 15.0	 40.0	 -10.0	 1.043738	 100.0	 1	 100.0	 30.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5868	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5880	 127.025	 20.0	 60.0	 -20.0	 1.021915	 100.0	 1	 200.0	 54.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5881	 350.0	 60.0	 160.0	 -40.0	 1.035485	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5882	 350.0	 60.0	 160.0	 -40.0	 1.052667	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5883	 350.0	 60.0	 160.0	 -40.0	 1.052667	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5884	 350.0	 60.0	 160.0	 -40.0	 1.052667	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5885	 127.025	 20.0	 60.0	 -20.0	 1.021915	 100.0	 1	 200.0	 54.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5886	 127.025	 20.0	 60.0	 -20.0	 1.021915	 100.0	 1	 200.0	 54.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5887	 350.0	 60.0	 160.0	 -40.0	 1.052481	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5889	 350.0	 60.0	 160.0	 -40.0	 1.052481	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5896	 118.785	 15.0	 40.0	 -10.0	 1.024375	 100.0	 1	 200.0	 37.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5897	 129.13	 20.0	 60.0	 -20.0	 1.054462	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5898	 129.13	 20.0	 60.0	 -20.0	 1.054462	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5900	 129.13	 20.0	 60.0	 -20.0	 1.05445	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5901	 129.13	 20.0	 60.0	 -20.0	 1.05445	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5902	 129.13	 20.0	 60.0	 -20.0	 1.054462	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5905	 193.5	 0.0	 50.0	 -50.0	 0.994923	 100.0	 1	 300.0	 87.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5911	 58.58	 10.0	 30.0	 -10.0	 1.037214	 100.0	 1	 100.0	 17.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5924	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5928	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5929	 61.685	 10.0	 30.0	 -10.0	 1.032126	 100.0	 1	 100.0	 23.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5930	 61.685	 10.0	 30.0	 -10.0	 1.032126	 100.0	 1	 100.0	 23.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5931	 61.125	 10.0	 30.0	 -10.0	 1.0234	 100.0	 1	 100.0	 22.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5932	 61.685	 10.0	 30.0	 -10.0	 1.032126	 100.0	 1	 100.0	 23.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5933	 61.685	 10.0	 30.0	 -10.0	 1.032126	 100.0	 1	 100.0	 23.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5934	 61.685	 10.0	 30.0	 -10.0	 1.032126	 100.0	 1	 100.0	 23.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5935	 58.535	 10.0	 30.0	 -10.0	 1.03284	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5936	 58.535	 10.0	 30.0	 -10.0	 1.03284	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5961	 61.07	 10.0	 30.0	 -10.0	 1.022689	 100.0	 1	 100.0	 22.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5963	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5964	 195.0	 25.0	 70.0	 -20.0	 1.008348	 100.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5965	 250.0	 15.0	 110.0	 -80.0	 0.985995	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5973	 55.94	 10.0	 30.0	 -10.0	 1.066829	 100.0	 1	 100.0	 11.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5977	 59.81	 10.0	 30.0	 -10.0	 1.028438	 100.0	 1	 100.0	 19.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5978	 126.6	 20.0	 60.0	 -20.0	 1.02806	 100.0	 1	 200.0	 53.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5979	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5982	 51.735	 0.0	 10.0	 -10.0	 1.031159	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5984	 60.905	 10.0	 30.0	 -10.0	 1.016616	 100.0	 1	 100.0	 21.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5987	 850.0	 200.0	 520.0	 -120.0	 1.041616	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5988	 850.0	 200.0	 520.0	 -120.0	 1.041616	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5989	 850.0	 200.0	 520.0	 -120.0	 1.039304	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5990	 850.0	 200.0	 520.0	 -120.0	 1.039304	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5992	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	5999	 116.78	 15.0	 40.0	 -10.0	 1.03143	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6002	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6003	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6005	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6006	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6007	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6008	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6009	 51.5	 0.0	 10.0	 -10.0	 1.016602	 100.0	 1	 100.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6014	 116.78	 15.0	 40.0	 -10.0	 1.03143	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6016	 61.065	 10.0	 30.0	 -10.0	 0.991806	 100.0	 1	 100.0	 22.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6017	 250.0	 80.0	 210.0	 -50.0	 1.050579	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6023	 500.0	 80.0	 210.0	 -50.0	 1.045612	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6025	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6034	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6038	 300.0	 35.0	 130.0	 -60.0	 0.981513	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6039	 129.75	 20.0	 60.0	 -20.0	 1.054609	 100.0	 1	 200.0	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6040	 129.75	 20.0	 60.0	 -20.0	 1.054609	 100.0	 1	 200.0	 59.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6048	 127.435	 20.0	 60.0	 -20.0	 1.055592	 100.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6049	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6055	 121.24	 15.0	 40.0	 -10.0	 1.030356	 100.0	 1	 200.0	 42.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6058	 550.0	 100.0	 260.0	 -60.0	 1.036943	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6066	 500.0	 80.0	 210.0	 -50.0	 1.019403	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6068	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6072	 53.035	 0.0	 10.0	 -10.0	 1.00419	 100.0	 1	 100.0	 6.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6076	 59.6	 10.0	 30.0	 -10.0	 1.000808	 100.0	 1	 100.0	 19.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6085	 750.0	 200.0	 520.0	 -120.0	 1.061212	 100.0	 1	 1200.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6087	 58.935	 10.0	 30.0	 -10.0	 1.044747	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6088	 60.905	 10.0	 30.0	 -10.0	 1.016616	 100.0	 1	 100.0	 21.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6089	 55.58	 10.0	 30.0	 -10.0	 1.042545	 100.0	 1	 100.0	 11.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6090	 60.025	 10.0	 30.0	 -10.0	 1.030904	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6091	 60.025	 10.0	 30.0	 -10.0	 1.030904	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6092	 62.895	 10.0	 30.0	 -10.0	 1.032747	 100.0	 1	 100.0	 25.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6093	 58.935	 10.0	 30.0	 -10.0	 1.044747	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6096	 62.645	 10.0	 30.0	 -10.0	 1.022821	 100.0	 1	 100.0	 25.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6097	 55.58	 10.0	 30.0	 -10.0	 1.042545	 100.0	 1	 100.0	 11.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6098	 55.58	 10.0	 30.0	 -10.0	 1.042545	 100.0	 1	 100.0	 11.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6103	 500.0	 80.0	 210.0	 -50.0	 1.082967	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6107	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6121	 128.425	 20.0	 60.0	 -20.0	 1.029542	 100.0	 1	 200.0	 56.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6123	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6130	 51.665	 0.0	 10.0	 -10.0	 1.019692	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6132	 55.0	 5.0	 10.0	 0.0	 1.033224	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6135	 55.88	 10.0	 30.0	 -10.0	 1.031189	 100.0	 1	 100.0	 11.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6138	 900.0	 200.0	 520.0	 -120.0	 1.030727	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6139	 900.0	 200.0	 520.0	 -120.0	 1.030727	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6140	 900.0	 200.0	 520.0	 -120.0	 1.030727	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6141	 1250.0	 200.0	 520.0	 -120.0	 1.028568	 100.0	 1	 1900.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6155	 60.435	 5.0	 20.0	 -10.0	 1.018029	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6156	 60.49	 10.0	 30.0	 -10.0	 1.024861	 100.0	 1	 100.0	 20.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6161	 121.615	 20.0	 60.0	 -20.0	 1.035942	 100.0	 1	 200.0	 43.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6162	 121.615	 20.0	 60.0	 -20.0	 1.035942	 100.0	 1	 200.0	 43.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6163	 51.455	 0.0	 10.0	 -10.0	 1.024003	 100.0	 1	 100.0	 2.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6167	 56.915	 5.0	 20.0	 -10.0	 1.024289	 100.0	 1	 100.0	 13.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6171	 54.1	 0.0	 10.0	 -10.0	 1.011745	 100.0	 1	 100.0	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6192	 55.85	 5.0	 10.0	 0.0	 1.031157	 100.0	 1	 100.0	 11.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6193	 350.0	 60.0	 160.0	 -40.0	 1.025991	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6194	 350.0	 60.0	 160.0	 -40.0	 1.025991	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6195	 58.47	 10.0	 30.0	 -10.0	 1.019411	 100.0	 1	 100.0	 16.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6199	 59.3	 5.0	 10.0	 0.0	 1.021456	 100.0	 1	 100.0	 18.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6200	 52.565	 0.0	 10.0	 -10.0	 0.98149	 100.0	 1	 100.0	 5.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6201	 900.0	 200.0	 520.0	 -120.0	 1.048523	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6202	 900.0	 200.0	 520.0	 -120.0	 1.048523	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6203	 900.0	 200.0	 520.0	 -120.0	 1.050193	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6204	 900.0	 200.0	 520.0	 -120.0	 1.050193	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6208	 900.0	 200.0	 520.0	 -120.0	 1.062519	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6210	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6212	 250.0	 0.0	 100000.0	 -100000.0	 1.021013	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6213	 63.73	 15.0	 40.0	 -10.0	 1.029044	 100.0	 1	 100.0	 27.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6215	 122.41	 15.0	 40.0	 -10.0	 1.023729	 100.0	 1	 200.0	 44.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6218	 63.73	 15.0	 40.0	 -10.0	 1.029044	 100.0	 1	 100.0	 27.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6219	 61.13	 15.0	 40.0	 -10.0	 1.025649	 100.0	 1	 100.0	 22.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6220	 122.41	 15.0	 40.0	 -10.0	 1.023566	 100.0	 1	 200.0	 44.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6225	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6226	 500.0	 80.0	 210.0	 -50.0	 1.062007	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6227	 500.0	 80.0	 210.0	 -50.0	 1.050331	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6254	 850.0	 200.0	 520.0	 -120.0	 1.051727	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6262	 300.0	 80.0	 210.0	 -50.0	 1.055881	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6272	 49.9	 0.0	 10.0	 -10.0	 1.003919	 100.0	 1	 100.0	 -0.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6276	 350.0	 80.0	 210.0	 -50.0	 1.060659	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6277	 350.0	 80.0	 210.0	 -50.0	 1.060659	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6278	 60.43	 10.0	 30.0	 -10.0	 1.024788	 100.0	 1	 100.0	 20.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6279	 350.0	 80.0	 210.0	 -50.0	 1.060659	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6280	 350.0	 80.0	 210.0	 -50.0	 1.022087	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6291	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6296	 66.61	 20.0	 60.0	 -20.0	 1.007268	 100.0	 1	 100.0	 33.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6298	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6299	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6305	 183.335	 20.0	 90.0	 -50.0	 1.090507	 100.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6314	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6317	 450.0	 80.0	 210.0	 -50.0	 1.033042	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6325	 57.365	 10.0	 30.0	 -10.0	 1.043067	 100.0	 1	 100.0	 14.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6326	 57.365	 10.0	 30.0	 -10.0	 1.043067	 100.0	 1	 100.0	 14.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6327	 57.365	 10.0	 30.0	 -10.0	 1.043067	 100.0	 1	 100.0	 14.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6328	 57.365	 10.0	 30.0	 -10.0	 1.043067	 100.0	 1	 100.0	 14.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6329	 57.365	 10.0	 30.0	 -10.0	 1.043067	 100.0	 1	 100.0	 14.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6331	 133.225	 20.0	 60.0	 -20.0	 1.035207	 100.0	 1	 200.0	 66.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6335	 61.345	 15.0	 40.0	 -10.0	 1.031942	 100.0	 1	 100.0	 22.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6336	 61.345	 15.0	 40.0	 -10.0	 1.031942	 100.0	 1	 100.0	 22.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6337	 61.345	 15.0	 40.0	 -10.0	 1.031942	 100.0	 1	 100.0	 22.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6341	 61.835	 10.0	 30.0	 -10.0	 1.045213	 100.0	 1	 100.0	 23.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6346	 59.965	 10.0	 30.0	 -10.0	 1.024479	 100.0	 1	 100.0	 19.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6347	 50.005	 0.0	 10.0	 -10.0	 1.02409	 100.0	 1	 100.0	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6351	 350.0	 60.0	 160.0	 -40.0	 1.055778	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6352	 350.0	 60.0	 160.0	 -40.0	 1.055778	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6353	 300.0	 60.0	 160.0	 -40.0	 1.070329	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6354	 300.0	 60.0	 160.0	 -40.0	 1.070329	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6357	 300.0	 60.0	 160.0	 -40.0	 1.048705	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6358	 300.0	 60.0	 160.0	 -40.0	 1.048705	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6359	 56.105	 0.0	 10.0	 -10.0	 0.995077	 100.0	 1	 100.0	 12.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6360	 300.0	 60.0	 160.0	 -40.0	 1.043227	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6361	 300.0	 60.0	 160.0	 -40.0	 1.070329	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6363	 118.785	 15.0	 40.0	 -10.0	 1.024375	 100.0	 1	 200.0	 37.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6368	 850.0	 200.0	 520.0	 -120.0	 1.032321	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6369	 350.0	 60.0	 160.0	 -40.0	 1.014698	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6370	 350.0	 60.0	 160.0	 -40.0	 1.014698	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6371	 350.0	 60.0	 160.0	 -40.0	 1.014698	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6372	 350.0	 60.0	 160.0	 -40.0	 1.014698	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6383	 62.335	 0.0	 30.0	 -30.0	 1.003111	 100.0	 1	 100.0	 24.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6391	 127.535	 20.0	 60.0	 -20.0	 1.02421	 100.0	 1	 200.0	 55.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6398	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6401	 61.405	 10.0	 30.0	 -10.0	 1.052205	 100.0	 1	 100.0	 22.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6402	 61.405	 10.0	 30.0	 -10.0	 1.052231	 100.0	 1	 100.0	 22.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6404	 61.405	 10.0	 30.0	 -10.0	 1.052205	 100.0	 1	 100.0	 22.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6405	 61.85	 10.0	 30.0	 -10.0	 1.047514	 100.0	 1	 100.0	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6406	 300.0	 80.0	 210.0	 -50.0	 1.040945	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6407	 61.405	 10.0	 30.0	 -10.0	 1.052231	 100.0	 1	 100.0	 22.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6408	 61.85	 10.0	 30.0	 -10.0	 1.047514	 100.0	 1	 100.0	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6409	 500.0	 80.0	 210.0	 -50.0	 1.054213	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6417	 450.0	 80.0	 210.0	 -50.0	 1.054686	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6418	 450.0	 80.0	 210.0	 -50.0	 1.054686	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6420	 65.43	 20.0	 60.0	 -20.0	 0.994392	 100.0	 1	 100.0	 30.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6421	 64.675	 20.0	 60.0	 -20.0	 0.994839	 100.0	 1	 100.0	 29.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6422	 450.0	 80.0	 210.0	 -50.0	 1.054686	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6429	 54.43	 0.0	 10.0	 -10.0	 1.021473	 100.0	 1	 100.0	 8.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6431	 57.0	 5.0	 20.0	 -10.0	 1.021729	 100.0	 1	 100.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6436	 500.0	 80.0	 210.0	 -50.0	 1.063714	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6440	 55.28	 10.0	 30.0	 -10.0	 1.000784	 100.0	 1	 100.0	 10.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6451	 58.485	 10.0	 30.0	 -10.0	 1.004119	 100.0	 1	 100.0	 16.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6452	 58.465	 10.0	 30.0	 -10.0	 1.004063	 100.0	 1	 100.0	 16.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6454	 65.565	 15.0	 40.0	 -10.0	 1.027739	 100.0	 1	 100.0	 31.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6455	 63.385	 10.0	 30.0	 -10.0	 1.012552	 100.0	 1	 100.0	 26.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6456	 63.385	 10.0	 30.0	 -10.0	 1.012552	 100.0	 1	 100.0	 26.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6465	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6471	 119.225	 15.0	 40.0	 -10.0	 1.028916	 100.0	 1	 200.0	 38.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6476	 350.0	 80.0	 210.0	 -50.0	 1.031498	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6477	 56.875	 10.0	 30.0	 -10.0	 1.022447	 100.0	 1	 100.0	 13.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6487	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6491	 196.265	 40.0	 110.0	 -30.0	 1.04554	 100.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6498	 120.025	 20.0	 60.0	 -20.0	 1.016868	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6500	 350.0	 80.0	 210.0	 -50.0	 1.034935	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6507	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6527	 300.0	 45.0	 150.0	 -60.0	 1.035162	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6539	 55.595	 10.0	 30.0	 -10.0	 1.042166	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6541	 63.295	 10.0	 30.0	 -10.0	 1.024267	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6542	 63.295	 10.0	 30.0	 -10.0	 1.024267	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6543	 63.295	 10.0	 30.0	 -10.0	 1.024267	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6544	 131.215	 20.0	 60.0	 -20.0	 1.023818	 100.0	 1	 200.0	 62.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6545	 58.33	 10.0	 30.0	 -10.0	 1.019094	 100.0	 1	 100.0	 16.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6547	 131.215	 20.0	 60.0	 -20.0	 1.023818	 100.0	 1	 200.0	 62.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6548	 131.215	 20.0	 60.0	 -20.0	 1.023818	 100.0	 1	 200.0	 62.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6557	 65.98	 15.0	 40.0	 -10.0	 1.023603	 100.0	 1	 100.0	 31.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6563	 60.435	 0.0	 20.0	 -20.0	 0.998951	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6566	 61.55	 10.0	 30.0	 -10.0	 1.014865	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6567	 61.55	 10.0	 30.0	 -10.0	 1.014865	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6584	 250.0	 5.0	 80.0	 -70.0	 0.956299	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6585	 188.0	 10.0	 70.0	 -50.0	 0.989649	 100.0	 1	 300.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6593	 62.755	 10.0	 30.0	 -10.0	 1.047126	 100.0	 1	 100.0	 25.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6601	 250.0	 60.0	 160.0	 -40.0	 1.012099	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6602	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6606	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6607	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6608	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6609	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6610	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6611	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6612	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6616	 196.265	 40.0	 110.0	 -30.0	 1.029779	 100.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6620	 450.0	 80.0	 210.0	 -50.0	 1.058114	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6621	 57.885	 10.0	 30.0	 -10.0	 1.059543	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6622	 117.545	 10.0	 30.0	 -10.0	 1.030338	 100.0	 1	 200.0	 35.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6623	 60.225	 10.0	 30.0	 -10.0	 1.040509	 100.0	 1	 100.0	 20.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6624	 60.225	 10.0	 30.0	 -10.0	 1.040509	 100.0	 1	 100.0	 20.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6628	 450.0	 80.0	 210.0	 -50.0	 1.041212	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6630	 60.225	 10.0	 30.0	 -10.0	 1.040509	 100.0	 1	 100.0	 20.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6631	 62.84	 10.0	 30.0	 -10.0	 1.04659	 100.0	 1	 100.0	 25.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6639	 57.95	 15.0	 40.0	 -10.0	 1.031885	 100.0	 1	 100.0	 15.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6640	 57.95	 15.0	 40.0	 -10.0	 1.031885	 100.0	 1	 100.0	 15.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6641	 57.95	 15.0	 40.0	 -10.0	 1.031885	 100.0	 1	 100.0	 15.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6642	 57.95	 15.0	 40.0	 -10.0	 1.031885	 100.0	 1	 100.0	 15.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6649	 52.735	 0.0	 10.0	 -10.0	 0.955439	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6650	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6651	 124.925	 20.0	 60.0	 -20.0	 1.04914	 100.0	 1	 200.0	 49.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6654	 65.095	 15.0	 40.0	 -10.0	 1.043738	 100.0	 1	 100.0	 30.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6663	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6667	 300.0	 80.0	 210.0	 -50.0	 1.034595	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6670	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6680	 118.415	 0.0	 40.0	 -40.0	 0.994234	 100.0	 1	 200.0	 36.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6686	 58.48	 0.0	 20.0	 -20.0	 0.995022	 100.0	 1	 100.0	 16.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6689	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6690	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6691	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6693	 116.78	 15.0	 40.0	 -10.0	 1.034532	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6697	 116.78	 15.0	 40.0	 -10.0	 1.034532	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6709	 55.375	 0.0	 10.0	 -10.0	 1.021634	 100.0	 1	 100.0	 10.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6713	 119.18	 15.0	 40.0	 -10.0	 1.022626	 100.0	 1	 200.0	 38.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6717	 50.665	 0.0	 10.0	 -10.0	 0.996757	 100.0	 1	 100.0	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6719	 122.965	 20.0	 60.0	 -20.0	 1.028667	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6721	 122.965	 20.0	 60.0	 -20.0	 1.028667	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6726	 60.685	 5.0	 20.0	 -10.0	 1.016479	 100.0	 1	 100.0	 21.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6729	 450.0	 80.0	 210.0	 -50.0	 1.058114	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6731	 57.485	 10.0	 30.0	 -10.0	 1.043942	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6734	 300.0	 60.0	 160.0	 -40.0	 1.005341	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6747	 250.0	 25.0	 130.0	 -80.0	 1.016595	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6749	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6754	 300.0	 80.0	 210.0	 -50.0	 1.073284	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6757	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6758	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6759	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6760	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6761	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6762	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6763	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6764	 128.865	 20.0	 60.0	 -20.0	 1.041274	 100.0	 1	 200.0	 57.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6765	 131.785	 20.0	 60.0	 -20.0	 1.042697	 100.0	 1	 200.0	 63.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6769	 57.01	 10.0	 30.0	 -10.0	 1.034441	 100.0	 1	 100.0	 14.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6773	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6774	 61.205	 10.0	 30.0	 -10.0	 1.005097	 100.0	 1	 100.0	 22.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6780	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6784	 52.8	 0.0	 10.0	 -10.0	 1.014368	 100.0	 1	 100.0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6785	 61.205	 10.0	 30.0	 -10.0	 1.005097	 100.0	 1	 100.0	 22.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6789	 61.205	 10.0	 30.0	 -10.0	 1.005097	 100.0	 1	 100.0	 22.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6792	 57.71	 10.0	 30.0	 -10.0	 1.024356	 100.0	 1	 100.0	 15.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6793	 57.71	 10.0	 30.0	 -10.0	 1.024356	 100.0	 1	 100.0	 15.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6794	 57.065	 10.0	 30.0	 -10.0	 1.017963	 100.0	 1	 100.0	 14.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6795	 57.065	 10.0	 30.0	 -10.0	 1.017963	 100.0	 1	 100.0	 14.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6797	 61.62	 10.0	 30.0	 -10.0	 1.014343	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6798	 61.62	 10.0	 30.0	 -10.0	 1.014343	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6799	 61.67	 10.0	 30.0	 -10.0	 1.032132	 100.0	 1	 100.0	 23.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6801	 56.925	 10.0	 30.0	 -10.0	 1.040566	 100.0	 1	 100.0	 13.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6802	 56.925	 10.0	 30.0	 -10.0	 1.040566	 100.0	 1	 100.0	 13.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6806	 63.93	 15.0	 40.0	 -10.0	 1.021328	 100.0	 1	 100.0	 27.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6807	 63.93	 15.0	 40.0	 -10.0	 1.021328	 100.0	 1	 100.0	 27.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6808	 63.93	 15.0	 40.0	 -10.0	 1.021328	 100.0	 1	 100.0	 27.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6814	 63.93	 15.0	 40.0	 -10.0	 1.021328	 100.0	 1	 100.0	 27.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6815	 63.93	 15.0	 40.0	 -10.0	 1.021328	 100.0	 1	 100.0	 27.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6820	 61.835	 10.0	 30.0	 -10.0	 1.045213	 100.0	 1	 100.0	 23.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6822	 300.0	 60.0	 140.0	 -20.0	 0.991398	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6836	 300.0	 35.0	 100.0	 -30.0	 0.990475	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6842	 57.01	 10.0	 30.0	 -10.0	 1.034464	 100.0	 1	 100.0	 14.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6846	 57.835	 10.0	 30.0	 -10.0	 1.029146	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6847	 58.36	 10.0	 30.0	 -10.0	 1.024018	 100.0	 1	 100.0	 16.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6861	 55.425	 10.0	 30.0	 -10.0	 1.027518	 100.0	 1	 100.0	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6862	 128.87	 20.0	 60.0	 -20.0	 1.039025	 100.0	 1	 200.0	 57.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6864	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6865	 58.28	 10.0	 30.0	 -10.0	 1.036049	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6870	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6871	 250.0	 0.0	 80.0	 -80.0	 0.984599	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6875	 131.67	 20.0	 60.0	 -20.0	 1.024647	 100.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6876	 131.67	 20.0	 60.0	 -20.0	 1.024647	 100.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6877	 131.67	 20.0	 60.0	 -20.0	 1.024647	 100.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6879	 1150.0	 200.0	 520.0	 -120.0	 1.066491	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6880	 1150.0	 200.0	 520.0	 -120.0	 1.066564	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6885	 127.485	 20.0	 60.0	 -20.0	 1.127948	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6886	 118.645	 15.0	 40.0	 -10.0	 1.023096	 100.0	 1	 200.0	 37.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6903	 300.0	 80.0	 210.0	 -50.0	 1.042446	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6909	 450.0	 80.0	 210.0	 -50.0	 1.023155	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6910	 450.0	 80.0	 210.0	 -50.0	 1.023155	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6912	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6918	 300.0	 80.0	 210.0	 -50.0	 1.073133	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6930	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6931	 128.04	 20.0	 60.0	 -20.0	 1.028641	 100.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6939	 53.5	 0.0	 10.0	 -10.0	 0.994858	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6942	 51.735	 0.0	 10.0	 -10.0	 1.017532	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6944	 62.805	 10.0	 30.0	 -10.0	 1.054031	 100.0	 1	 100.0	 25.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6948	 57.865	 10.0	 30.0	 -10.0	 1.031397	 100.0	 1	 100.0	 15.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6952	 52.735	 0.0	 10.0	 -10.0	 0.955439	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6963	 62.515	 10.0	 30.0	 -10.0	 1.029893	 100.0	 1	 100.0	 25.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6967	 62.805	 10.0	 30.0	 -10.0	 1.054031	 100.0	 1	 100.0	 25.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6969	 62.805	 10.0	 30.0	 -10.0	 1.054031	 100.0	 1	 100.0	 25.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6976	 60.4	 10.0	 30.0	 -10.0	 1.050684	 100.0	 1	 100.0	 20.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6985	 125.935	 20.0	 60.0	 -20.0	 1.029991	 100.0	 1	 200.0	 51.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6987	 125.935	 20.0	 60.0	 -20.0	 1.029991	 100.0	 1	 200.0	 51.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6990	 58.215	 10.0	 30.0	 -10.0	 1.027131	 100.0	 1	 100.0	 16.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6992	 60.735	 10.0	 30.0	 -10.0	 1.034688	 100.0	 1	 100.0	 21.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6994	 51.935	 0.0	 10.0	 -10.0	 1.003942	 100.0	 1	 100.0	 3.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6996	 300.0	 60.0	 160.0	 -40.0	 1.0182	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	6998	 127.925	 20.0	 60.0	 -20.0	 1.033534	 100.0	 1	 200.0	 55.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7005	 500.0	 80.0	 210.0	 -50.0	 1.04062	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7009	 55.065	 5.0	 20.0	 -10.0	 1.023432	 100.0	 1	 100.0	 10.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7020	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7028	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7031	 58.095	 10.0	 30.0	 -10.0	 1.012542	 100.0	 1	 100.0	 16.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7045	 350.0	 80.0	 210.0	 -50.0	 1.041985	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7052	 57.735	 0.0	 20.0	 -20.0	 0.99693	 100.0	 1	 100.0	 15.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7055	 129.485	 20.0	 60.0	 -20.0	 1.046478	 100.0	 1	 200.0	 58.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7056	 60.655	 10.0	 30.0	 -10.0	 1.028102	 100.0	 1	 100.0	 21.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7057	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7063	 850.0	 200.0	 520.0	 -120.0	 1.058676	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7064	 61.435	 10.0	 30.0	 -10.0	 1.015531	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7066	 52.175	 0.0	 10.0	 -10.0	 0.994601	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7068	 55.365	 5.0	 20.0	 -10.0	 1.026372	 100.0	 1	 100.0	 10.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7070	 51.52	 0.0	 10.0	 -10.0	 1.002967	 100.0	 1	 100.0	 3.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7071	 450.0	 80.0	 210.0	 -50.0	 1.058114	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7072	 350.0	 80.0	 210.0	 -50.0	 1.036699	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7073	 250.0	 60.0	 160.0	 -40.0	 1.034768	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7075	 58.295	 10.0	 30.0	 -10.0	 1.042846	 100.0	 1	 100.0	 16.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7079	 118.015	 15.0	 40.0	 -10.0	 1.024254	 100.0	 1	 200.0	 36.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7080	 57.885	 10.0	 30.0	 -10.0	 1.020703	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7081	 57.885	 10.0	 30.0	 -10.0	 1.020703	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7082	 57.885	 10.0	 30.0	 -10.0	 1.020703	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7083	 57.885	 10.0	 30.0	 -10.0	 1.020703	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7084	 57.985	 10.0	 30.0	 -10.0	 1.007614	 100.0	 1	 100.0	 15.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7085	 57.885	 10.0	 30.0	 -10.0	 1.020703	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7087	 57.985	 10.0	 30.0	 -10.0	 1.007614	 100.0	 1	 100.0	 15.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7105	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7110	 130.47	 20.0	 60.0	 -20.0	 1.020566	 100.0	 1	 200.0	 60.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7111	 250.0	 60.0	 160.0	 -40.0	 0.995435	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7113	 300.0	 60.0	 160.0	 -40.0	 1.034235	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7114	 66.035	 5.0	 30.0	 -20.0	 1.014725	 100.0	 1	 100.0	 32.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7115	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7116	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7122	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7133	 65.18	 15.0	 40.0	 -10.0	 1.044129	 100.0	 1	 100.0	 30.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7137	 250.0	 60.0	 160.0	 -40.0	 1.062747	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7139	 55.935	 10.0	 30.0	 -10.0	 1.034631	 100.0	 1	 100.0	 11.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7142	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7143	 52.915	 0.0	 10.0	 -10.0	 1.017775	 100.0	 1	 100.0	 5.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7146	 64.965	 20.0	 60.0	 -20.0	 1.017024	 100.0	 1	 100.0	 29.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7148	 128.75	 -10.0	 60.0	 -80.0	 0.962614	 100.0	 1	 200.0	 57.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7149	 128.335	 0.0	 60.0	 -60.0	 0.969146	 100.0	 1	 200.0	 56.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7156	 62.725	 10.0	 30.0	 -10.0	 1.019539	 100.0	 1	 100.0	 25.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7159	 54.335	 0.0	 10.0	 -10.0	 0.989224	 100.0	 1	 100.0	 8.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7163	 60.75	 15.0	 40.0	 -10.0	 1.025208	 100.0	 1	 100.0	 21.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7164	 61.655	 10.0	 30.0	 -10.0	 1.054937	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7168	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7170	 187.335	 10.0	 80.0	 -60.0	 0.989707	 100.0	 1	 300.0	 74.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7173	 129.44	 20.0	 60.0	 -20.0	 1.127961	 100.0	 1	 200.0	 58.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7178	 60.08	 10.0	 30.0	 -10.0	 1.037281	 100.0	 1	 100.0	 20.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7179	 131.76	 15.0	 50.0	 -20.0	 1.004576	 100.0	 1	 200.0	 63.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7183	 65.785	 15.0	 40.0	 -10.0	 1.026147	 100.0	 1	 100.0	 31.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7186	 52.125	 0.0	 10.0	 -10.0	 0.962211	 100.0	 1	 100.0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7200	 65.785	 15.0	 40.0	 -10.0	 1.026147	 100.0	 1	 100.0	 31.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7213	 54.2	 0.0	 10.0	 -10.0	 1.014795	 100.0	 1	 100.0	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7228	 60.81	 10.0	 30.0	 -10.0	 1.053647	 100.0	 1	 100.0	 21.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7233	 300.0	 60.0	 160.0	 -40.0	 1.038999	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7236	 57.97	 10.0	 30.0	 -10.0	 1.007821	 100.0	 1	 100.0	 15.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7240	 61.765	 10.0	 30.0	 -10.0	 1.043764	 100.0	 1	 100.0	 23.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7242	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7243	 52.125	 0.0	 10.0	 -10.0	 0.958146	 100.0	 1	 100.0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7249	 59.495	 10.0	 30.0	 -10.0	 1.005915	 100.0	 1	 100.0	 18.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7250	 56.605	 5.0	 20.0	 -10.0	 1.020233	 100.0	 1	 100.0	 13.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7252	 850.0	 200.0	 520.0	 -120.0	 1.037622	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7257	 58.335	 5.0	 20.0	 -10.0	 1.03161	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7261	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7262	 183.63	 20.0	 60.0	 -20.0	 0.991024	 100.0	 1	 300.0	 67.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7267	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7282	 52.32	 0.0	 10.0	 -10.0	 1.041421	 100.0	 1	 100.0	 4.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7289	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7291	 58.125	 10.0	 30.0	 -10.0	 1.00571	 100.0	 1	 100.0	 16.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7297	 125.75	 20.0	 60.0	 -20.0	 1.034048	 100.0	 1	 200.0	 51.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7304	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7317	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7327	 250.0	 35.0	 100.0	 -30.0	 1.020032	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7329	 62.665	 0.0	 20.0	 -20.0	 0.992436	 100.0	 1	 100.0	 25.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7333	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7334	 300.0	 80.0	 210.0	 -50.0	 1.033239	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7338	 450.0	 80.0	 210.0	 -50.0	 0.999789	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7340	 250.0	 25.0	 100.0	 -50.0	 0.938623	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7342	 56.98	 10.0	 30.0	 -10.0	 1.044097	 100.0	 1	 100.0	 13.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7345	 51.235	 0.0	 10.0	 -10.0	 1.030841	 100.0	 1	 100.0	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7346	 62.2	 10.0	 30.0	 -10.0	 1.027328	 100.0	 1	 100.0	 24.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7349	 61.74	 10.0	 30.0	 -10.0	 1.040292	 100.0	 1	 100.0	 23.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7350	 61.74	 10.0	 30.0	 -10.0	 1.040292	 100.0	 1	 100.0	 23.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7351	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7352	 62.515	 10.0	 30.0	 -10.0	 1.029893	 100.0	 1	 100.0	 25.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7354	 900.0	 200.0	 520.0	 -120.0	 1.024274	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7356	 61.675	 10.0	 30.0	 -10.0	 1.038438	 100.0	 1	 100.0	 23.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7365	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7369	 60.915	 10.0	 30.0	 -10.0	 1.005303	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7370	 61.215	 10.0	 30.0	 -10.0	 1.007216	 100.0	 1	 100.0	 22.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7371	 61.64	 10.0	 30.0	 -10.0	 1.043492	 100.0	 1	 100.0	 23.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7372	 61.215	 10.0	 30.0	 -10.0	 1.007216	 100.0	 1	 100.0	 22.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7374	 60.915	 10.0	 30.0	 -10.0	 1.005303	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7375	 60.915	 10.0	 30.0	 -10.0	 1.005303	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7376	 60.915	 10.0	 30.0	 -10.0	 1.005303	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7377	 59.975	 15.0	 40.0	 -10.0	 1.001397	 100.0	 1	 100.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7378	 60.095	 10.0	 30.0	 -10.0	 1.004934	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7379	 60.095	 10.0	 30.0	 -10.0	 1.004934	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7381	 250.0	 5.0	 140.0	 -130.0	 0.976475	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7386	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7388	 650.0	 200.0	 520.0	 -120.0	 1.038881	 100.0	 1	 1000.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7391	 63.48	 15.0	 40.0	 -10.0	 1.025019	 100.0	 1	 100.0	 26.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7392	 62.72	 10.0	 30.0	 -10.0	 1.055337	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7416	 56.135	 0.0	 20.0	 -20.0	 1.003342	 100.0	 1	 100.0	 12.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7426	 350.0	 80.0	 210.0	 -50.0	 1.030874	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7428	 62.855	 10.0	 30.0	 -10.0	 1.049495	 100.0	 1	 100.0	 25.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7430	 58.535	 0.0	 20.0	 -20.0	 0.991002	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7447	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7449	 300.0	 35.0	 100.0	 -30.0	 0.990475	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7452	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7470	 1100.0	 200.0	 520.0	 -120.0	 1.060213	 100.0	 1	 1700.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7473	 57.835	 5.0	 20.0	 -10.0	 1.015521	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7474	 61.39	 10.0	 30.0	 -10.0	 1.015682	 100.0	 1	 100.0	 22.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7475	 61.765	 10.0	 30.0	 -10.0	 1.043764	 100.0	 1	 100.0	 23.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7476	 350.0	 60.0	 160.0	 -40.0	 1.015161	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7477	 350.0	 60.0	 160.0	 -40.0	 1.015161	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7487	 65.0	 10.0	 20.0	 0.0	 1.031445	 100.0	 1	 100.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7489	 350.0	 35.0	 100.0	 -30.0	 0.969605	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7490	 60.63	 10.0	 30.0	 -10.0	 1.028453	 100.0	 1	 100.0	 21.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7498	 126.205	 20.0	 60.0	 -20.0	 1.056333	 100.0	 1	 200.0	 52.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7499	 132.525	 20.0	 60.0	 -20.0	 1.074058	 100.0	 1	 200.0	 65.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7501	 58.515	 10.0	 30.0	 -10.0	 1.050494	 100.0	 1	 100.0	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7502	 56.175	 10.0	 30.0	 -10.0	 1.044704	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7504	 56.175	 10.0	 30.0	 -10.0	 1.044704	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7505	 56.255	 10.0	 30.0	 -10.0	 1.033648	 100.0	 1	 100.0	 12.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7507	 58.515	 10.0	 30.0	 -10.0	 1.050494	 100.0	 1	 100.0	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7508	 59.185	 10.0	 30.0	 -10.0	 1.036203	 100.0	 1	 100.0	 18.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7511	 250.0	 60.0	 160.0	 -40.0	 1.016367	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7512	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7513	 56.975	 10.0	 30.0	 -10.0	 1.050204	 100.0	 1	 100.0	 13.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7523	 129.485	 20.0	 60.0	 -20.0	 1.046478	 100.0	 1	 200.0	 58.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7524	 129.485	 20.0	 60.0	 -20.0	 1.046478	 100.0	 1	 200.0	 58.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7526	 129.485	 20.0	 60.0	 -20.0	 1.046478	 100.0	 1	 200.0	 58.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7528	 129.485	 20.0	 60.0	 -20.0	 1.046478	 100.0	 1	 200.0	 58.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7531	 350.0	 80.0	 210.0	 -50.0	 1.048637	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7535	 196.265	 40.0	 110.0	 -30.0	 1.04554	 100.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7539	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7540	 62.345	 10.0	 30.0	 -10.0	 1.016705	 100.0	 1	 100.0	 24.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7544	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7547	 56.79	 10.0	 30.0	 -10.0	 1.045375	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7551	 132.875	 20.0	 60.0	 -20.0	 1.044493	 100.0	 1	 200.0	 65.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7556	 131.5	 5.0	 50.0	 -40.0	 0.979015	 100.0	 1	 200.0	 63.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7557	 63.505	 10.0	 30.0	 -10.0	 1.017287	 100.0	 1	 100.0	 27.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7558	 63.505	 10.0	 30.0	 -10.0	 1.017287	 100.0	 1	 100.0	 27.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7559	 63.505	 10.0	 30.0	 -10.0	 1.017287	 100.0	 1	 100.0	 27.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7560	 63.505	 10.0	 30.0	 -10.0	 1.017287	 100.0	 1	 100.0	 27.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7561	 129.885	 20.0	 60.0	 -20.0	 1.050891	 100.0	 1	 200.0	 59.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7562	 57.375	 10.0	 30.0	 -10.0	 1.026207	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7563	 57.375	 10.0	 30.0	 -10.0	 1.026207	 100.0	 1	 100.0	 14.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7564	 55.985	 10.0	 30.0	 -10.0	 1.048808	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7568	 60.335	 0.0	 20.0	 -20.0	 1.000449	 100.0	 1	 100.0	 20.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7577	 55.865	 0.0	 20.0	 -20.0	 0.977562	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7585	 60.435	 0.0	 20.0	 -20.0	 0.998951	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7593	 250.0	 35.0	 100.0	 -30.0	 0.999494	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7598	 125.675	 20.0	 60.0	 -20.0	 1.039863	 100.0	 1	 200.0	 51.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7599	 130.7	 20.0	 60.0	 -20.0	 1.056697	 100.0	 1	 200.0	 61.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7600	 116.78	 15.0	 40.0	 -10.0	 1.034532	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7613	 56.735	 10.0	 30.0	 -10.0	 1.012556	 100.0	 1	 100.0	 13.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7625	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7628	 129.315	 20.0	 60.0	 -20.0	 1.052257	 100.0	 1	 200.0	 58.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7634	 58.405	 10.0	 30.0	 -10.0	 1.04616	 100.0	 1	 100.0	 16.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7636	 60.855	 10.0	 30.0	 -10.0	 1.059142	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7637	 60.855	 10.0	 30.0	 -10.0	 1.059142	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7639	 52.44	 0.0	 10.0	 -10.0	 1.005118	 100.0	 1	 100.0	 4.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7640	 -846.265	 0.0	 100000.0	 -100000.0	 1.020355	 100.0	 1	 100.0	 -1792.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7641	 62.265	 0.0	 30.0	 -30.0	 0.98379	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7643	 196.265	 40.0	 110.0	 -30.0	 0.989847	 100.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7645	 350.0	 80.0	 210.0	 -50.0	 1.030879	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7648	 350.0	 80.0	 210.0	 -50.0	 1.030879	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7649	 350.0	 80.0	 210.0	 -50.0	 1.030879	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7654	 300.0	 80.0	 210.0	 -50.0	 1.065374	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7662	 300.0	 35.0	 100.0	 -30.0	 0.990464	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7667	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7668	 60.435	 10.0	 30.0	 -10.0	 1.018739	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7670	 127.015	 20.0	 60.0	 -20.0	 1.043163	 100.0	 1	 200.0	 54.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7671	 127.015	 20.0	 60.0	 -20.0	 1.043163	 100.0	 1	 200.0	 54.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7672	 127.015	 20.0	 60.0	 -20.0	 1.043163	 100.0	 1	 200.0	 54.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7674	 350.0	 80.0	 210.0	 -50.0	 1.039038	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7675	 124.245	 20.0	 60.0	 -20.0	 1.038621	 100.0	 1	 200.0	 48.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7676	 124.245	 20.0	 60.0	 -20.0	 1.038621	 100.0	 1	 200.0	 48.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7677	 57.165	 5.0	 10.0	 0.0	 1.012381	 100.0	 1	 100.0	 14.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7681	 250.0	 10.0	 90.0	 -70.0	 0.948759	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7689	 62.43	 10.0	 30.0	 -10.0	 1.030566	 100.0	 1	 100.0	 24.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7700	 57.965	 10.0	 30.0	 -10.0	 1.007844	 100.0	 1	 100.0	 15.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7705	 59.125	 5.0	 30.0	 -20.0	 1.005763	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7707	 117.165	 0.0	 30.0	 -30.0	 0.954584	 100.0	 1	 200.0	 34.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7712	 56.93	 10.0	 30.0	 -10.0	 1.033848	 100.0	 1	 100.0	 13.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7716	 126.6	 20.0	 60.0	 -20.0	 1.02806	 100.0	 1	 200.0	 53.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7717	 126.6	 20.0	 60.0	 -20.0	 1.02806	 100.0	 1	 200.0	 53.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7719	 126.6	 20.0	 60.0	 -20.0	 1.02806	 100.0	 1	 200.0	 53.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7721	 126.6	 20.0	 60.0	 -20.0	 1.02806	 100.0	 1	 200.0	 53.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7722	 126.6	 20.0	 60.0	 -20.0	 1.02806	 100.0	 1	 200.0	 53.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7731	 50.275	 0.0	 10.0	 -10.0	 1.015733	 100.0	 1	 100.0	 0.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7732	 56.645	 10.0	 30.0	 -10.0	 1.050328	 100.0	 1	 100.0	 13.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7734	 60.535	 10.0	 30.0	 -10.0	 1.04043	 100.0	 1	 100.0	 21.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7736	 500.0	 80.0	 210.0	 -50.0	 1.064843	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7740	 61.835	 10.0	 30.0	 -10.0	 1.045213	 100.0	 1	 100.0	 23.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7742	 60.0	 5.0	 10.0	 0.0	 1.022262	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7743	 250.0	 25.0	 90.0	 -40.0	 0.993125	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7750	 250.0	 30.0	 100.0	 -40.0	 1.008982	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7751	 195.0	 25.0	 70.0	 -20.0	 1.008348	 100.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7754	 129.615	 20.0	 60.0	 -20.0	 1.032344	 100.0	 1	 200.0	 59.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7768	 53.0	 0.0	 10.0	 -10.0	 1.011648	 100.0	 1	 100.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7776	 850.0	 200.0	 520.0	 -120.0	 1.032321	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7777	 55.835	 5.0	 20.0	 -10.0	 1.009853	 100.0	 1	 100.0	 11.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7784	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7808	 300.0	 80.0	 210.0	 -50.0	 1.031165	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7812	 58.585	 10.0	 30.0	 -10.0	 1.026025	 100.0	 1	 100.0	 17.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7814	 300.0	 60.0	 160.0	 -40.0	 1.064355	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7825	 56.75	 5.0	 20.0	 -10.0	 1.027844	 100.0	 1	 100.0	 13.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7833	 350.0	 60.0	 160.0	 -40.0	 1.027461	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7841	 58.425	 10.0	 30.0	 -10.0	 1.006944	 100.0	 1	 100.0	 16.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7842	 61.205	 10.0	 30.0	 -10.0	 1.005097	 100.0	 1	 100.0	 22.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7844	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7846	 65.46	 15.0	 40.0	 -10.0	 1.048358	 100.0	 1	 100.0	 30.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7847	 63.41	 10.0	 30.0	 -10.0	 1.006137	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7848	 61.205	 10.0	 30.0	 -10.0	 1.005097	 100.0	 1	 100.0	 22.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7849	 350.0	 80.0	 210.0	 -50.0	 1.041549	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7851	 61.205	 10.0	 30.0	 -10.0	 1.005097	 100.0	 1	 100.0	 22.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7857	 52.8	 0.0	 10.0	 -10.0	 1.014368	 100.0	 1	 100.0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7858	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7859	 58.28	 10.0	 30.0	 -10.0	 1.022099	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7875	 62.72	 10.0	 30.0	 -10.0	 1.055337	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7877	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7890	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7899	 60.66	 10.0	 30.0	 -10.0	 1.034118	 100.0	 1	 100.0	 21.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7901	 63.275	 10.0	 30.0	 -10.0	 1.037128	 100.0	 1	 100.0	 26.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7902	 63.275	 10.0	 30.0	 -10.0	 1.037128	 100.0	 1	 100.0	 26.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7903	 58.865	 10.0	 30.0	 -10.0	 1.016718	 100.0	 1	 100.0	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7904	 58.865	 10.0	 30.0	 -10.0	 1.016718	 100.0	 1	 100.0	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7905	 58.295	 10.0	 30.0	 -10.0	 1.042846	 100.0	 1	 100.0	 16.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7908	 58.865	 10.0	 30.0	 -10.0	 1.016718	 100.0	 1	 100.0	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7918	 52.175	 0.0	 10.0	 -10.0	 0.994601	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7921	 54.665	 5.0	 20.0	 -10.0	 1.023478	 100.0	 1	 100.0	 9.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7925	 350.0	 80.0	 210.0	 -50.0	 1.032265	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7929	 450.0	 80.0	 210.0	 -50.0	 1.034412	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7930	 500.0	 80.0	 210.0	 -50.0	 1.129641	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7931	 59.27	 10.0	 30.0	 -10.0	 1.026444	 100.0	 1	 100.0	 18.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7932	 60.63	 10.0	 30.0	 -10.0	 1.028453	 100.0	 1	 100.0	 21.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7933	 61.065	 10.0	 30.0	 -10.0	 0.991806	 100.0	 1	 100.0	 22.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7939	 59.61	 10.0	 30.0	 -10.0	 1.019144	 100.0	 1	 100.0	 19.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7943	 60.63	 10.0	 30.0	 -10.0	 1.028453	 100.0	 1	 100.0	 21.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7946	 59.225	 10.0	 30.0	 -10.0	 1.027132	 100.0	 1	 100.0	 18.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7949	 60.0	 5.0	 30.0	 -20.0	 1.02542	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7951	 63.32	 10.0	 30.0	 -10.0	 0.987171	 100.0	 1	 100.0	 26.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7962	 51.01	 0.0	 10.0	 -10.0	 1.03013	 100.0	 1	 100.0	 2.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7965	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7966	 129.295	 20.0	 60.0	 -20.0	 1.042865	 100.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7967	 65.095	 15.0	 40.0	 -10.0	 1.043738	 100.0	 1	 100.0	 30.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7970	 126.8	 20.0	 60.0	 -20.0	 1.045647	 100.0	 1	 200.0	 53.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7976	 60.08	 10.0	 30.0	 -10.0	 1.012031	 100.0	 1	 100.0	 20.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7979	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7981	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7988	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7989	 117.905	 15.0	 40.0	 -10.0	 1.035023	 100.0	 1	 200.0	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7992	 61.535	 10.0	 30.0	 -10.0	 1.041485	 100.0	 1	 100.0	 23.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7993	 61.535	 10.0	 30.0	 -10.0	 1.041485	 100.0	 1	 100.0	 23.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7995	 58.075	 10.0	 30.0	 -10.0	 1.029709	 100.0	 1	 100.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	7998	 51.135	 0.0	 10.0	 -10.0	 0.9865	 100.0	 1	 100.0	 2.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8000	 58.075	 10.0	 30.0	 -10.0	 1.029709	 100.0	 1	 100.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8001	 58.075	 10.0	 30.0	 -10.0	 1.029709	 100.0	 1	 100.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8010	 56.165	 0.0	 10.0	 -10.0	 0.981441	 100.0	 1	 100.0	 12.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8017	 129.315	 20.0	 60.0	 -20.0	 1.052257	 100.0	 1	 200.0	 58.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8021	 129.315	 20.0	 60.0	 -20.0	 1.052257	 100.0	 1	 200.0	 58.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8022	 129.315	 20.0	 60.0	 -20.0	 1.052257	 100.0	 1	 200.0	 58.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8023	 64.535	 0.0	 30.0	 -30.0	 0.9595	 100.0	 1	 100.0	 29.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8033	 125.2	 5.0	 50.0	 -40.0	 1.010732	 100.0	 1	 200.0	 50.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8039	 56.045	 10.0	 30.0	 -10.0	 1.016716	 100.0	 1	 100.0	 12.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8053	 60.63	 10.0	 30.0	 -10.0	 1.028453	 100.0	 1	 100.0	 21.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8055	 60.63	 10.0	 30.0	 -10.0	 1.028453	 100.0	 1	 100.0	 21.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8056	 60.63	 10.0	 30.0	 -10.0	 1.028453	 100.0	 1	 100.0	 21.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8060	 65.0	 0.0	 30.0	 -30.0	 0.939142	 100.0	 1	 100.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8063	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8067	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8088	 300.0	 60.0	 160.0	 -40.0	 1.055956	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8089	 59.345	 10.0	 30.0	 -10.0	 1.017878	 100.0	 1	 100.0	 18.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8090	 300.0	 60.0	 160.0	 -40.0	 1.055956	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8091	 121.395	 0.0	 40.0	 -40.0	 0.951565	 100.0	 1	 200.0	 42.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8092	 62.045	 10.0	 30.0	 -10.0	 1.027348	 100.0	 1	 100.0	 24.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8096	 60.3	 10.0	 30.0	 -10.0	 1.015954	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8097	 500.0	 80.0	 210.0	 -50.0	 1.043138	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8099	 63.935	 15.0	 40.0	 -10.0	 1.028604	 100.0	 1	 100.0	 27.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8109	 58.33	 10.0	 30.0	 -10.0	 1.010466	 100.0	 1	 100.0	 16.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8110	 61.565	 10.0	 30.0	 -10.0	 1.055415	 100.0	 1	 100.0	 23.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8111	 62.295	 10.0	 30.0	 -10.0	 1.049781	 100.0	 1	 100.0	 24.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8112	 61.565	 10.0	 30.0	 -10.0	 1.055415	 100.0	 1	 100.0	 23.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8113	 62.495	 10.0	 30.0	 -10.0	 1.051968	 100.0	 1	 100.0	 24.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8114	 62.295	 10.0	 30.0	 -10.0	 1.049781	 100.0	 1	 100.0	 24.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8116	 62.495	 10.0	 30.0	 -10.0	 1.051968	 100.0	 1	 100.0	 24.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8121	 57.665	 0.0	 20.0	 -20.0	 0.989111	 100.0	 1	 100.0	 15.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8122	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8123	 127.32	 20.0	 60.0	 -20.0	 1.031098	 100.0	 1	 200.0	 54.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8125	 129.62	 20.0	 60.0	 -20.0	 1.020649	 100.0	 1	 200.0	 59.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8126	 127.32	 20.0	 60.0	 -20.0	 1.031098	 100.0	 1	 200.0	 54.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8127	 129.62	 20.0	 60.0	 -20.0	 1.020649	 100.0	 1	 200.0	 59.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8128	 129.62	 20.0	 60.0	 -20.0	 1.020649	 100.0	 1	 200.0	 59.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8130	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8141	 55.365	 5.0	 20.0	 -10.0	 1.026372	 100.0	 1	 100.0	 10.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8143	 128.425	 20.0	 60.0	 -20.0	 1.029542	 100.0	 1	 200.0	 56.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8145	 132.605	 20.0	 60.0	 -20.0	 1.055063	 100.0	 1	 200.0	 65.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8146	 132.505	 20.0	 60.0	 -20.0	 1.053776	 100.0	 1	 200.0	 65.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8147	 132.58	 20.0	 60.0	 -20.0	 1.050978	 100.0	 1	 200.0	 65.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8148	 132.58	 20.0	 60.0	 -20.0	 1.050978	 100.0	 1	 200.0	 65.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8149	 132.505	 20.0	 60.0	 -20.0	 1.053776	 100.0	 1	 200.0	 65.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8151	 132.59	 20.0	 60.0	 -20.0	 1.051219	 100.0	 1	 200.0	 65.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8153	 132.58	 20.0	 60.0	 -20.0	 1.050978	 100.0	 1	 200.0	 65.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8154	 132.59	 20.0	 60.0	 -20.0	 1.051219	 100.0	 1	 200.0	 65.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8157	 57.68	 0.0	 20.0	 -20.0	 0.996935	 100.0	 1	 100.0	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8159	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8162	 129.13	 20.0	 60.0	 -20.0	 1.054462	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8163	 55.0	 0.0	 10.0	 -10.0	 0.992395	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8167	 350.0	 80.0	 210.0	 -50.0	 1.086148	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8173	 129.13	 20.0	 60.0	 -20.0	 1.054462	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8179	 132.32	 0.0	 50.0	 -50.0	 0.997286	 100.0	 1	 200.0	 64.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8191	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8193	 52.17	 0.0	 10.0	 -10.0	 1.013271	 100.0	 1	 100.0	 4.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8202	 120.0	 0.0	 30.0	 -30.0	 0.959478	 100.0	 1	 200.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8205	 59.45	 10.0	 30.0	 -10.0	 1.042184	 100.0	 1	 100.0	 18.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8206	 58.775	 10.0	 30.0	 -10.0	 1.01282	 100.0	 1	 100.0	 17.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8218	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8219	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8220	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8221	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8222	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8223	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8224	 61.035	 10.0	 30.0	 -10.0	 1.041811	 100.0	 1	 100.0	 22.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8246	 50.085	 0.0	 10.0	 -10.0	 1.024094	 100.0	 1	 100.0	 0.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8253	 56.665	 10.0	 30.0	 -10.0	 1.010291	 100.0	 1	 100.0	 13.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8274	 120.455	 15.0	 40.0	 -10.0	 1.014321	 100.0	 1	 200.0	 40.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8275	 120.455	 15.0	 40.0	 -10.0	 1.014321	 100.0	 1	 200.0	 40.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8276	 120.455	 15.0	 40.0	 -10.0	 1.014321	 100.0	 1	 200.0	 40.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8290	 183.335	 20.0	 90.0	 -50.0	 1.01208	 100.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8299	 53.5	 0.0	 10.0	 -10.0	 1.011227	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8301	 121.86	 20.0	 60.0	 -20.0	 1.029941	 100.0	 1	 200.0	 43.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8308	 129.62	 20.0	 60.0	 -20.0	 1.020649	 100.0	 1	 200.0	 59.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8317	 65.21	 15.0	 40.0	 -10.0	 1.060899	 100.0	 1	 100.0	 30.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8319	 65.21	 15.0	 40.0	 -10.0	 1.060899	 100.0	 1	 100.0	 30.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8320	 65.21	 15.0	 40.0	 -10.0	 1.060899	 100.0	 1	 100.0	 30.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8321	 21.955	 -15.0	 40.0	 -70.0	 0.998025	 100.0	 1	 100.0	 -56.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8323	 58.535	 10.0	 30.0	 -10.0	 1.03284	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8326	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8342	 127.105	 20.0	 60.0	 -20.0	 1.043619	 100.0	 1	 200.0	 54.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8343	 119.395	 15.0	 40.0	 -10.0	 1.028736	 100.0	 1	 200.0	 38.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8352	 58.335	 5.0	 20.0	 -10.0	 1.03161	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8354	 119.395	 15.0	 40.0	 -10.0	 1.028736	 100.0	 1	 200.0	 38.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8357	 119.395	 15.0	 40.0	 -10.0	 1.028736	 100.0	 1	 200.0	 38.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8359	 52.325	 0.0	 10.0	 -10.0	 1.028038	 100.0	 1	 100.0	 4.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8367	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8369	 61.105	 10.0	 30.0	 -10.0	 1.032797	 100.0	 1	 100.0	 22.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8370	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8373	 62.0	 10.0	 30.0	 -10.0	 1.034215	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8378	 62.0	 10.0	 30.0	 -10.0	 1.034215	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8380	 61.105	 10.0	 30.0	 -10.0	 1.032797	 100.0	 1	 100.0	 22.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8385	 60.0	 5.0	 10.0	 0.0	 1.023034	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8386	 58.075	 10.0	 30.0	 -10.0	 1.029709	 100.0	 1	 100.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8387	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8388	 350.0	 35.0	 100.0	 -30.0	 0.988817	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8389	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8393	 55.135	 5.0	 20.0	 -10.0	 1.066894	 100.0	 1	 100.0	 10.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8394	 128.75	 -10.0	 60.0	 -80.0	 0.962614	 100.0	 1	 200.0	 57.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8396	 51.425	 0.0	 10.0	 -10.0	 1.020502	 100.0	 1	 100.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8397	 61.175	 10.0	 30.0	 -10.0	 1.021376	 100.0	 1	 100.0	 22.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8402	 61.175	 10.0	 30.0	 -10.0	 1.021376	 100.0	 1	 100.0	 22.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8409	 58.21	 10.0	 30.0	 -10.0	 1.026822	 100.0	 1	 100.0	 16.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8413	 63.335	 0.0	 20.0	 -20.0	 1.00358	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8415	 57.15	 10.0	 30.0	 -10.0	 1.013179	 100.0	 1	 100.0	 14.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8421	 58.47	 10.0	 30.0	 -10.0	 1.019405	 100.0	 1	 100.0	 16.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8423	 350.0	 80.0	 210.0	 -50.0	 1.022087	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8424	 350.0	 80.0	 210.0	 -50.0	 1.022087	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8425	 53.455	 0.0	 10.0	 -10.0	 1.004419	 100.0	 1	 100.0	 6.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8433	 118.6	 5.0	 40.0	 -30.0	 1.022285	 100.0	 1	 200.0	 37.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8436	 64.5	 0.0	 30.0	 -30.0	 1.007757	 100.0	 1	 100.0	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8439	 130.39	 20.0	 60.0	 -20.0	 1.045666	 100.0	 1	 200.0	 60.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8441	 55.215	 0.0	 10.0	 -10.0	 1.023837	 100.0	 1	 100.0	 10.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8444	 132.59	 20.0	 60.0	 -20.0	 1.051219	 100.0	 1	 200.0	 65.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8445	 58.24	 10.0	 30.0	 -10.0	 1.039546	 100.0	 1	 100.0	 16.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8447	 57.405	 10.0	 30.0	 -10.0	 1.03758	 100.0	 1	 100.0	 14.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8451	 63.585	 20.0	 60.0	 -20.0	 0.992069	 100.0	 1	 100.0	 27.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8453	 450.0	 -5.0	 120.0	 -130.0	 0.972158	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8456	 118.515	 15.0	 40.0	 -10.0	 1.024324	 100.0	 1	 200.0	 37.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8457	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8459	 58.55	 10.0	 30.0	 -10.0	 1.02611	 100.0	 1	 100.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8470	 122.105	 20.0	 60.0	 -20.0	 1.020956	 100.0	 1	 200.0	 44.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8471	 122.105	 20.0	 60.0	 -20.0	 1.020956	 100.0	 1	 200.0	 44.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8473	 122.105	 20.0	 60.0	 -20.0	 1.020956	 100.0	 1	 200.0	 44.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8474	 122.105	 20.0	 60.0	 -20.0	 1.020956	 100.0	 1	 200.0	 44.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8476	 52.665	 0.0	 10.0	 -10.0	 1.000621	 100.0	 1	 100.0	 5.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8479	 56.66	 10.0	 30.0	 -10.0	 1.029635	 100.0	 1	 100.0	 13.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8483	 450.0	 0.0	 100.0	 -100.0	 1.001419	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8488	 53.75	 5.0	 10.0	 0.0	 1.042782	 100.0	 1	 100.0	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8490	 61.435	 10.0	 30.0	 -10.0	 1.015531	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8493	 51.335	 0.0	 10.0	 -10.0	 1.024481	 100.0	 1	 100.0	 2.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8499	 250.0	 40.0	 100.0	 -20.0	 0.962508	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8519	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8524	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8530	 56.465	 5.0	 20.0	 -10.0	 1.024655	 100.0	 1	 100.0	 12.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8537	 124.785	 20.0	 60.0	 -20.0	 1.032132	 100.0	 1	 200.0	 49.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8538	 122.765	 20.0	 60.0	 -20.0	 1.015227	 100.0	 1	 200.0	 45.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8544	 121.31	 20.0	 60.0	 -20.0	 1.012697	 100.0	 1	 200.0	 42.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8545	 123.155	 20.0	 60.0	 -20.0	 1.012641	 100.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8546	 123.155	 20.0	 60.0	 -20.0	 1.012641	 100.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8547	 122.86	 20.0	 60.0	 -20.0	 1.028244	 100.0	 1	 200.0	 45.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8548	 122.86	 20.0	 60.0	 -20.0	 1.028244	 100.0	 1	 200.0	 45.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8549	 122.675	 20.0	 60.0	 -20.0	 1.028456	 100.0	 1	 200.0	 45.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8550	 122.675	 20.0	 60.0	 -20.0	 1.028456	 100.0	 1	 200.0	 45.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8552	 127.285	 20.0	 60.0	 -20.0	 1.050589	 100.0	 1	 200.0	 54.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8555	 60.335	 0.0	 20.0	 -20.0	 1.000449	 100.0	 1	 100.0	 20.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8559	 119.165	 0.0	 30.0	 -30.0	 0.99654	 100.0	 1	 200.0	 38.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8561	 250.0	 35.0	 100.0	 -30.0	 0.992794	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8563	 56.205	 10.0	 30.0	 -10.0	 1.020659	 100.0	 1	 100.0	 12.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8569	 1150.0	 200.0	 520.0	 -120.0	 1.043912	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8570	 1150.0	 200.0	 520.0	 -120.0	 1.044271	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8571	 1150.0	 200.0	 520.0	 -120.0	 1.043938	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8573	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8576	 60.375	 10.0	 30.0	 -10.0	 1.04434	 100.0	 1	 100.0	 20.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8577	 57.295	 10.0	 30.0	 -10.0	 1.039495	 100.0	 1	 100.0	 14.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8578	 57.295	 10.0	 30.0	 -10.0	 1.039495	 100.0	 1	 100.0	 14.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8581	 59.685	 10.0	 30.0	 -10.0	 1.053599	 100.0	 1	 100.0	 19.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8582	 59.685	 10.0	 30.0	 -10.0	 1.053599	 100.0	 1	 100.0	 19.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8595	 51.935	 0.0	 10.0	 -10.0	 1.003942	 100.0	 1	 100.0	 3.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8598	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8604	 132.555	 20.0	 60.0	 -20.0	 1.052591	 100.0	 1	 200.0	 65.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8609	 132.555	 20.0	 60.0	 -20.0	 1.052591	 100.0	 1	 200.0	 65.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8610	 132.555	 20.0	 60.0	 -20.0	 1.052591	 100.0	 1	 200.0	 65.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8632	 500.0	 80.0	 210.0	 -50.0	 1.128032	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8635	 250.0	 35.0	 100.0	 -30.0	 0.968831	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8637	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8639	 117.67	 15.0	 40.0	 -10.0	 1.026319	 100.0	 1	 200.0	 35.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8644	 131.5	 5.0	 50.0	 -40.0	 0.979015	 100.0	 1	 200.0	 63.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8647	 350.0	 60.0	 160.0	 -40.0	 1.052654	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8648	 350.0	 60.0	 160.0	 -40.0	 1.052654	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8651	 57.935	 10.0	 30.0	 -10.0	 1.024067	 100.0	 1	 100.0	 15.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8654	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8655	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8656	 54.0	 0.0	 10.0	 -10.0	 1.012276	 100.0	 1	 100.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8658	 131.795	 20.0	 60.0	 -20.0	 1.061235	 100.0	 1	 200.0	 63.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8665	 131.795	 20.0	 60.0	 -20.0	 1.061235	 100.0	 1	 200.0	 63.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8668	 59.435	 10.0	 30.0	 -10.0	 1.060483	 100.0	 1	 100.0	 18.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8671	 59.435	 10.0	 30.0	 -10.0	 1.060483	 100.0	 1	 100.0	 18.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8675	 60.515	 10.0	 30.0	 -10.0	 1.031719	 100.0	 1	 100.0	 21.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8679	 60.515	 10.0	 30.0	 -10.0	 1.031719	 100.0	 1	 100.0	 21.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8680	 60.515	 10.0	 30.0	 -10.0	 1.031719	 100.0	 1	 100.0	 21.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8686	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8687	 124.785	 20.0	 60.0	 -20.0	 0.992442	 100.0	 1	 200.0	 49.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8701	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8702	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8704	 61.675	 10.0	 30.0	 -10.0	 1.038438	 100.0	 1	 100.0	 23.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8706	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8707	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8709	 57.935	 0.0	 20.0	 -20.0	 0.982549	 100.0	 1	 100.0	 15.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8711	 850.0	 200.0	 520.0	 -120.0	 1.044461	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8712	 850.0	 200.0	 520.0	 -120.0	 1.044461	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8713	 850.0	 200.0	 520.0	 -120.0	 1.044893	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8714	 850.0	 200.0	 520.0	 -120.0	 1.044893	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8716	 350.0	 60.0	 160.0	 -40.0	 1.019095	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8717	 350.0	 60.0	 160.0	 -40.0	 1.019095	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8719	 59.945	 10.0	 30.0	 -10.0	 1.022039	 100.0	 1	 100.0	 19.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8725	 57.695	 5.0	 20.0	 -10.0	 1.027819	 100.0	 1	 100.0	 15.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8726	 55.28	 10.0	 30.0	 -10.0	 1.000784	 100.0	 1	 100.0	 10.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8731	 131.405	 20.0	 60.0	 -20.0	 1.0598	 100.0	 1	 200.0	 62.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8732	 131.405	 20.0	 60.0	 -20.0	 1.0598	 100.0	 1	 200.0	 62.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8733	 131.405	 20.0	 60.0	 -20.0	 1.0598	 100.0	 1	 200.0	 62.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8734	 131.405	 20.0	 60.0	 -20.0	 1.0598	 100.0	 1	 200.0	 62.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8735	 131.405	 20.0	 60.0	 -20.0	 1.0598	 100.0	 1	 200.0	 62.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8740	 350.0	 60.0	 160.0	 -40.0	 0.99389	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8741	 350.0	 60.0	 160.0	 -40.0	 0.988223	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8744	 116.765	 15.0	 40.0	 -10.0	 1.031165	 100.0	 1	 200.0	 33.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8745	 116.765	 15.0	 40.0	 -10.0	 1.031165	 100.0	 1	 200.0	 33.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8746	 116.765	 15.0	 40.0	 -10.0	 1.031165	 100.0	 1	 200.0	 33.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
