%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	8747	 116.765	 15.0	 40.0	 -10.0	 1.031165	 100.0	 1	 200.0	 33.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8753	 124.925	 20.0	 60.0	 -20.0	 1.04914	 100.0	 1	 200.0	 49.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8755	 116.765	 15.0	 40.0	 -10.0	 1.031165	 100.0	 1	 200.0	 33.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8759	 300.0	 60.0	 160.0	 -40.0	 1.032762	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8763	 60.425	 10.0	 30.0	 -10.0	 1.009892	 100.0	 1	 100.0	 20.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8764	 51.14	 0.0	 10.0	 -10.0	 1.030035	 100.0	 1	 100.0	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8770	 300.0	 60.0	 160.0	 -40.0	 1.048632	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8772	 118.38	 15.0	 40.0	 -10.0	 1.023158	 100.0	 1	 200.0	 36.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8773	 350.0	 60.0	 160.0	 -40.0	 1.042956	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8774	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8776	 63.335	 0.0	 20.0	 -20.0	 0.96764	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8791	 50.0	 0.0	 10.0	 -10.0	 1.011737	 100.0	 1	 100.0	 -0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8793	 61.67	 10.0	 30.0	 -10.0	 1.032132	 100.0	 1	 100.0	 23.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8797	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8803	 500.0	 80.0	 210.0	 -50.0	 1.050841	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8806	 132.25	 20.0	 60.0	 -20.0	 1.057091	 100.0	 1	 200.0	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8807	 132.25	 20.0	 60.0	 -20.0	 1.057091	 100.0	 1	 200.0	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8809	 132.25	 20.0	 60.0	 -20.0	 1.057091	 100.0	 1	 200.0	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8810	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8816	 250.0	 20.0	 120.0	 -80.0	 1.036206	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8820	 61.64	 10.0	 30.0	 -10.0	 1.043492	 100.0	 1	 100.0	 23.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8824	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8830	 250.0	 25.0	 90.0	 -40.0	 0.993492	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8837	 52.915	 0.0	 10.0	 -10.0	 0.988686	 100.0	 1	 100.0	 5.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8838	 121.2	 20.0	 60.0	 -20.0	 1.027152	 100.0	 1	 200.0	 42.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8839	 127.115	 20.0	 60.0	 -20.0	 1.055981	 100.0	 1	 200.0	 54.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8841	 500.0	 80.0	 210.0	 -50.0	 1.04706	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8842	 500.0	 80.0	 210.0	 -50.0	 1.04706	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8843	 500.0	 80.0	 210.0	 -50.0	 1.04706	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8844	 500.0	 80.0	 210.0	 -50.0	 1.04706	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8846	 250.0	 30.0	 100.0	 -40.0	 1.017859	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8851	 61.835	 10.0	 30.0	 -10.0	 1.045213	 100.0	 1	 100.0	 23.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8852	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8857	 52.335	 0.0	 10.0	 -10.0	 1.004314	 100.0	 1	 100.0	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8860	 58.355	 10.0	 30.0	 -10.0	 1.045495	 100.0	 1	 100.0	 16.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8861	 58.355	 10.0	 30.0	 -10.0	 1.045495	 100.0	 1	 100.0	 16.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8864	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8866	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8867	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8873	 117.355	 15.0	 40.0	 -10.0	 1.028771	 100.0	 1	 200.0	 34.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8881	 53.5	 0.0	 10.0	 -10.0	 1.008788	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8884	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8885	 132.095	 20.0	 60.0	 -20.0	 1.037131	 100.0	 1	 200.0	 64.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8887	 63.335	 0.0	 30.0	 -30.0	 1.010141	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8893	 52.175	 0.0	 10.0	 -10.0	 0.994601	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8894	 350.0	 60.0	 160.0	 -40.0	 1.018066	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8896	 57.735	 0.0	 20.0	 -20.0	 0.996866	 100.0	 1	 100.0	 15.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8897	 126.71	 20.0	 60.0	 -20.0	 1.053937	 100.0	 1	 200.0	 53.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8898	 126.69	 20.0	 60.0	 -20.0	 1.039942	 100.0	 1	 200.0	 53.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8900	 59.9	 10.0	 30.0	 -10.0	 1.033776	 100.0	 1	 100.0	 19.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8901	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8902	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8903	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8904	 126.665	 20.0	 60.0	 -20.0	 1.050006	 100.0	 1	 200.0	 53.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8905	 126.665	 20.0	 60.0	 -20.0	 1.050006	 100.0	 1	 200.0	 53.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8906	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8907	 126.665	 20.0	 60.0	 -20.0	 1.050006	 100.0	 1	 200.0	 53.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8908	 126.71	 20.0	 60.0	 -20.0	 1.053937	 100.0	 1	 200.0	 53.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8909	 126.71	 20.0	 60.0	 -20.0	 1.053937	 100.0	 1	 200.0	 53.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8910	 126.71	 20.0	 60.0	 -20.0	 1.053937	 100.0	 1	 200.0	 53.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8911	 450.0	 80.0	 210.0	 -50.0	 1.033947	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8912	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8914	 57.575	 10.0	 30.0	 -10.0	 1.024089	 100.0	 1	 100.0	 15.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8916	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8921	 300.0	 80.0	 210.0	 -50.0	 1.055881	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8933	 55.0	 0.0	 20.0	 -20.0	 1.011801	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8937	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8938	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8939	 118.945	 15.0	 40.0	 -10.0	 1.025724	 100.0	 1	 200.0	 37.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8941	 117.25	 15.0	 40.0	 -10.0	 1.019281	 100.0	 1	 200.0	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8942	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8943	 117.25	 15.0	 40.0	 -10.0	 1.019281	 100.0	 1	 200.0	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8944	 117.25	 15.0	 40.0	 -10.0	 1.019281	 100.0	 1	 200.0	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8945	 119.09	 15.0	 40.0	 -10.0	 1.017845	 100.0	 1	 200.0	 38.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8952	 61.435	 10.0	 30.0	 -10.0	 1.037965	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8953	 61.435	 10.0	 30.0	 -10.0	 1.037965	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8954	 61.435	 10.0	 30.0	 -10.0	 1.037965	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8955	 61.435	 10.0	 30.0	 -10.0	 1.037965	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8956	 58.67	 10.0	 30.0	 -10.0	 1.062565	 100.0	 1	 100.0	 17.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8958	 1050.0	 200.0	 520.0	 -120.0	 0.999428	 100.0	 1	 1600.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8961	 59.125	 10.0	 30.0	 -10.0	 1.015042	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8962	 61.435	 10.0	 30.0	 -10.0	 1.037965	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8963	 61.435	 10.0	 30.0	 -10.0	 1.038216	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8964	 125.795	 20.0	 60.0	 -20.0	 1.030057	 100.0	 1	 200.0	 51.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8965	 125.795	 20.0	 60.0	 -20.0	 1.030057	 100.0	 1	 200.0	 51.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8966	 125.795	 20.0	 60.0	 -20.0	 1.030057	 100.0	 1	 200.0	 51.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8967	 125.795	 20.0	 60.0	 -20.0	 1.030057	 100.0	 1	 200.0	 51.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8969	 55.57	 10.0	 30.0	 -10.0	 1.030988	 100.0	 1	 100.0	 11.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8976	 124.955	 20.0	 60.0	 -20.0	 1.011998	 100.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8980	 57.2	 0.0	 10.0	 -10.0	 0.9829	 100.0	 1	 100.0	 14.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8994	 126.32	 20.0	 60.0	 -20.0	 1.063361	 100.0	 1	 200.0	 52.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	8999	 57.56	 5.0	 20.0	 -10.0	 1.020283	 100.0	 1	 100.0	 15.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9016	 63.335	 0.0	 20.0	 -20.0	 0.96764	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9024	 300.0	 45.0	 150.0	 -60.0	 1.02301	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9028	 56.175	 10.0	 30.0	 -10.0	 1.044704	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9033	 450.0	 80.0	 210.0	 -50.0	 1.046254	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9034	 450.0	 80.0	 210.0	 -50.0	 1.046254	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9035	 122.215	 20.0	 60.0	 -20.0	 1.01993	 100.0	 1	 200.0	 44.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9041	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9045	 350.0	 80.0	 210.0	 -50.0	 1.060659	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9047	 66.1	 15.0	 40.0	 -10.0	 1.021906	 100.0	 1	 100.0	 32.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9049	 250.0	 35.0	 100.0	 -30.0	 0.968879	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9051	 350.0	 80.0	 210.0	 -50.0	 1.065482	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9054	 250.0	 30.0	 100.0	 -40.0	 0.978477	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9056	 50.385	 0.0	 10.0	 -10.0	 1.030388	 100.0	 1	 100.0	 0.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9060	 350.0	 80.0	 210.0	 -50.0	 1.065482	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9061	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9074	 64.615	 20.0	 60.0	 -20.0	 0.991243	 100.0	 1	 100.0	 29.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9075	 61.4	 10.0	 30.0	 -10.0	 1.044756	 100.0	 1	 100.0	 22.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9081	 59.45	 10.0	 30.0	 -10.0	 1.042184	 100.0	 1	 100.0	 18.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9084	 132.56	 20.0	 60.0	 -20.0	 1.017679	 100.0	 1	 200.0	 65.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9088	 61.55	 10.0	 30.0	 -10.0	 1.039009	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9102	 58.97	 10.0	 30.0	 -10.0	 1.04328	 100.0	 1	 100.0	 17.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9106	 58.97	 10.0	 30.0	 -10.0	 1.04328	 100.0	 1	 100.0	 17.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9107	 58.97	 10.0	 30.0	 -10.0	 1.04328	 100.0	 1	 100.0	 17.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9110	 57.86	 0.0	 20.0	 -20.0	 0.964368	 100.0	 1	 100.0	 15.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9120	 58.63	 15.0	 40.0	 -10.0	 1.013208	 100.0	 1	 100.0	 17.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9123	 119.835	 20.0	 60.0	 -20.0	 1.032856	 100.0	 1	 200.0	 39.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9137	 64.515	 15.0	 40.0	 -10.0	 1.033542	 100.0	 1	 100.0	 29.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9138	 61.99	 10.0	 30.0	 -10.0	 1.001252	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9141	 119.495	 15.0	 40.0	 -10.0	 1.031723	 100.0	 1	 200.0	 38.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9142	 119.495	 15.0	 40.0	 -10.0	 1.031723	 100.0	 1	 200.0	 38.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9144	 127.925	 20.0	 60.0	 -20.0	 1.033534	 100.0	 1	 200.0	 55.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9148	 850.0	 200.0	 520.0	 -120.0	 1.035363	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9149	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9151	 53.0	 0.0	 10.0	 -10.0	 0.943602	 100.0	 1	 100.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9152	 1150.0	 200.0	 520.0	 -120.0	 1.058618	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9166	 55.835	 0.0	 10.0	 -10.0	 1.00081	 100.0	 1	 100.0	 11.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9168	 51.6	 0.0	 10.0	 -10.0	 1.020547	 100.0	 1	 100.0	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9169	 57.455	 10.0	 30.0	 -10.0	 1.014559	 100.0	 1	 100.0	 14.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9179	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9182	 50.0	 15.0	 40.0	 -10.0	 1.016648	 100.0	 1	 100.0	 -0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9184	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9188	 129.635	 20.0	 60.0	 -20.0	 1.031838	 100.0	 1	 200.0	 59.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9189	 129.635	 20.0	 60.0	 -20.0	 1.031838	 100.0	 1	 200.0	 59.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9190	 129.635	 20.0	 60.0	 -20.0	 1.031838	 100.0	 1	 200.0	 59.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9191	 129.635	 20.0	 60.0	 -20.0	 1.031838	 100.0	 1	 200.0	 59.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9195	 300.0	 35.0	 130.0	 -60.0	 0.980209	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9204	 187.165	 15.0	 90.0	 -60.0	 1.056762	 100.0	 1	 300.0	 74.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9206	 300.0	 60.0	 160.0	 -40.0	 1.039006	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9213	 55.985	 10.0	 30.0	 -10.0	 1.044317	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9214	 63.0	 10.0	 30.0	 -10.0	 1.011094	 100.0	 1	 100.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9215	 63.355	 10.0	 30.0	 -10.0	 1.05775	 100.0	 1	 100.0	 26.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9216	 56.85	 10.0	 30.0	 -10.0	 1.019482	 100.0	 1	 100.0	 13.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9218	 59.295	 10.0	 30.0	 -10.0	 1.052164	 100.0	 1	 100.0	 18.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9219	 61.765	 10.0	 30.0	 -10.0	 1.043764	 100.0	 1	 100.0	 23.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9220	 61.765	 10.0	 30.0	 -10.0	 1.043764	 100.0	 1	 100.0	 23.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9222	 55.985	 10.0	 30.0	 -10.0	 1.044317	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9223	 51.125	 0.0	 10.0	 -10.0	 1.017385	 100.0	 1	 100.0	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9224	 55.985	 10.0	 30.0	 -10.0	 1.044317	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9225	 60.36	 10.0	 30.0	 -10.0	 1.048036	 100.0	 1	 100.0	 20.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9227	 57.665	 0.0	 20.0	 -20.0	 0.989111	 100.0	 1	 100.0	 15.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9228	 131.805	 20.0	 60.0	 -20.0	 1.058394	 100.0	 1	 200.0	 63.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9229	 131.805	 20.0	 60.0	 -20.0	 1.058394	 100.0	 1	 200.0	 63.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9230	 131.805	 20.0	 60.0	 -20.0	 1.058394	 100.0	 1	 200.0	 63.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9231	 131.805	 20.0	 60.0	 -20.0	 1.058394	 100.0	 1	 200.0	 63.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9232	 131.805	 20.0	 60.0	 -20.0	 1.058394	 100.0	 1	 200.0	 63.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9233	 131.805	 20.0	 60.0	 -20.0	 1.058394	 100.0	 1	 200.0	 63.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9236	 61.67	 10.0	 30.0	 -10.0	 1.032132	 100.0	 1	 100.0	 23.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9237	 131.835	 20.0	 60.0	 -20.0	 1.0608	 100.0	 1	 200.0	 63.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9244	 61.54	 5.0	 20.0	 -10.0	 1.019266	 100.0	 1	 100.0	 23.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9246	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9247	 118.485	 15.0	 40.0	 -10.0	 1.030174	 100.0	 1	 200.0	 36.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9250	 300.0	 80.0	 210.0	 -50.0	 1.063388	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9256	 350.0	 80.0	 210.0	 -50.0	 1.030939	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9257	 350.0	 80.0	 210.0	 -50.0	 1.030939	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9258	 350.0	 80.0	 210.0	 -50.0	 1.030939	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9260	 350.0	 80.0	 210.0	 -50.0	 1.030874	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9261	 350.0	 80.0	 210.0	 -50.0	 1.030874	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9265	 350.0	 80.0	 210.0	 -50.0	 1.042062	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9273	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9279	 128.24	 20.0	 60.0	 -20.0	 1.046178	 100.0	 1	 200.0	 56.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9280	 61.4	 10.0	 30.0	 -10.0	 1.044756	 100.0	 1	 100.0	 22.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9281	 300.0	 80.0	 210.0	 -50.0	 1.073284	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9282	 116.98	 15.0	 40.0	 -10.0	 1.0136	 100.0	 1	 200.0	 33.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9283	 350.0	 60.0	 160.0	 -40.0	 1.028417	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9288	 58.095	 10.0	 30.0	 -10.0	 1.012542	 100.0	 1	 100.0	 16.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9292	 60.0	 5.0	 20.0	 -10.0	 1.046548	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9294	 450.0	 80.0	 210.0	 -50.0	 1.061222	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9297	 62.045	 10.0	 30.0	 -10.0	 1.027348	 100.0	 1	 100.0	 24.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9301	 126.595	 20.0	 60.0	 -20.0	 1.024891	 100.0	 1	 200.0	 53.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9312	 53.005	 0.0	 10.0	 -10.0	 1.003305	 100.0	 1	 100.0	 6.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9314	 60.08	 10.0	 30.0	 -10.0	 1.012031	 100.0	 1	 100.0	 20.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9317	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9321	 59.9	 10.0	 30.0	 -10.0	 1.033776	 100.0	 1	 100.0	 19.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9322	 56.635	 10.0	 30.0	 -10.0	 1.021055	 100.0	 1	 100.0	 13.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9323	 56.635	 10.0	 30.0	 -10.0	 1.021055	 100.0	 1	 100.0	 13.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9327	 51.755	 0.0	 10.0	 -10.0	 1.015617	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9342	 58.915	 15.0	 40.0	 -10.0	 1.024572	 100.0	 1	 100.0	 17.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9343	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9345	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9346	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9347	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9348	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9349	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9350	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9351	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9352	 62.08	 10.0	 30.0	 -10.0	 1.028588	 100.0	 1	 100.0	 24.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9354	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9357	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9359	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9364	 300.0	 35.0	 100.0	 -30.0	 0.970854	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9370	 300.0	 80.0	 210.0	 -50.0	 1.073284	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9374	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9376	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9377	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9378	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9379	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9383	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9384	 60.575	 10.0	 30.0	 -10.0	 1.022192	 100.0	 1	 100.0	 21.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9387	 56.525	 10.0	 30.0	 -10.0	 1.023156	 100.0	 1	 100.0	 13.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9389	 53.315	 0.0	 10.0	 -10.0	 0.985384	 100.0	 1	 100.0	 6.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9392	 450.0	 80.0	 210.0	 -50.0	 1.058231	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9393	 121.31	 20.0	 60.0	 -20.0	 1.012697	 100.0	 1	 200.0	 42.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9395	 120.0	 5.0	 30.0	 -20.0	 1.020595	 100.0	 1	 200.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9408	 132.525	 20.0	 60.0	 -20.0	 1.074058	 100.0	 1	 200.0	 65.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9413	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9417	 119.09	 15.0	 40.0	 -10.0	 1.017845	 100.0	 1	 200.0	 38.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9421	 50.305	 0.0	 10.0	 -10.0	 1.030419	 100.0	 1	 100.0	 0.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9422	 124.955	 20.0	 60.0	 -20.0	 1.011998	 100.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9427	 61.325	 10.0	 30.0	 -10.0	 1.022889	 100.0	 1	 100.0	 22.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9438	 122.755	 20.0	 60.0	 -20.0	 1.022995	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9439	 450.0	 60.0	 160.0	 -40.0	 1.035797	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9440	 122.755	 20.0	 60.0	 -20.0	 1.022995	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9441	 122.755	 20.0	 60.0	 -20.0	 1.022995	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9442	 122.755	 20.0	 60.0	 -20.0	 1.022995	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9443	 122.755	 20.0	 60.0	 -20.0	 1.022995	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9457	 250.0	 0.0	 80.0	 -80.0	 0.984599	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9461	 116.665	 5.0	 30.0	 -20.0	 0.985642	 100.0	 1	 200.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9464	 131.015	 20.0	 60.0	 -20.0	 1.017638	 100.0	 1	 200.0	 62.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9466	 58.615	 5.0	 20.0	 -10.0	 1.018726	 100.0	 1	 100.0	 17.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9467	 128.1	 20.0	 60.0	 -20.0	 1.05433	 100.0	 1	 200.0	 56.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9471	 60.99	 10.0	 30.0	 -10.0	 1.027968	 100.0	 1	 100.0	 21.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9472	 60.99	 10.0	 30.0	 -10.0	 1.027968	 100.0	 1	 100.0	 21.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9473	 60.855	 10.0	 30.0	 -10.0	 1.03654	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9474	 60.855	 10.0	 30.0	 -10.0	 1.03654	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9475	 58.995	 10.0	 30.0	 -10.0	 1.066367	 100.0	 1	 100.0	 17.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9476	 58.995	 10.0	 30.0	 -10.0	 1.066367	 100.0	 1	 100.0	 17.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9477	 59.17	 10.0	 30.0	 -10.0	 1.042669	 100.0	 1	 100.0	 18.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9478	 58.955	 10.0	 30.0	 -10.0	 1.042101	 100.0	 1	 100.0	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9479	 58.955	 10.0	 30.0	 -10.0	 1.042101	 100.0	 1	 100.0	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9480	 58.955	 10.0	 30.0	 -10.0	 1.042101	 100.0	 1	 100.0	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9481	 58.955	 10.0	 30.0	 -10.0	 1.042101	 100.0	 1	 100.0	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9482	 58.955	 10.0	 30.0	 -10.0	 1.042101	 100.0	 1	 100.0	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9486	 128.1	 20.0	 60.0	 -20.0	 1.05433	 100.0	 1	 200.0	 56.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9504	 64.935	 10.0	 40.0	 -20.0	 0.991989	 100.0	 1	 100.0	 29.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9508	 122.56	 20.0	 60.0	 -20.0	 1.017078	 100.0	 1	 200.0	 45.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9512	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9513	 300.0	 60.0	 160.0	 -40.0	 1.059317	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9515	 300.0	 60.0	 160.0	 -40.0	 1.055847	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9520	 58.585	 10.0	 30.0	 -10.0	 1.026025	 100.0	 1	 100.0	 17.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9521	 61.945	 10.0	 30.0	 -10.0	 1.042077	 100.0	 1	 100.0	 23.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9522	 300.0	 60.0	 160.0	 -40.0	 1.059317	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9523	 300.0	 60.0	 160.0	 -40.0	 1.053646	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9525	 300.0	 60.0	 160.0	 -40.0	 1.053646	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9527	 500.0	 80.0	 210.0	 -50.0	 1.045516	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9540	 350.0	 60.0	 160.0	 -40.0	 1.052481	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9542	 57.46	 10.0	 30.0	 -10.0	 1.011374	 100.0	 1	 100.0	 14.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9547	 130.105	 20.0	 60.0	 -20.0	 1.034547	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9549	 130.105	 20.0	 60.0	 -20.0	 1.034547	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9550	 130.105	 20.0	 60.0	 -20.0	 1.034547	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9551	 130.105	 20.0	 60.0	 -20.0	 1.034547	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9552	 58.235	 0.0	 20.0	 -20.0	 1.010522	 100.0	 1	 100.0	 16.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9553	 250.0	 10.0	 90.0	 -70.0	 0.948759	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9554	 50.705	 0.0	 10.0	 -10.0	 0.962462	 100.0	 1	 100.0	 1.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9556	 131.945	 20.0	 60.0	 -20.0	 1.012871	 100.0	 1	 200.0	 63.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9573	 183.665	 20.0	 60.0	 -20.0	 1.022149	 100.0	 1	 300.0	 67.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9574	 183.665	 20.0	 60.0	 -20.0	 1.022149	 100.0	 1	 300.0	 67.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9579	 1050.0	 200.0	 520.0	 -120.0	 1.05252	 100.0	 1	 1600.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9584	 700.0	 200.0	 520.0	 -120.0	 1.056808	 100.0	 1	 1100.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9585	 700.0	 200.0	 520.0	 -120.0	 1.056808	 100.0	 1	 1100.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9586	 117.51	 15.0	 40.0	 -10.0	 1.02748	 100.0	 1	 200.0	 35.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9587	 117.51	 15.0	 40.0	 -10.0	 1.02748	 100.0	 1	 200.0	 35.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9588	 63.39	 15.0	 40.0	 -10.0	 1.030361	 100.0	 1	 100.0	 26.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9589	 63.39	 15.0	 40.0	 -10.0	 1.030361	 100.0	 1	 100.0	 26.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9590	 63.39	 15.0	 40.0	 -10.0	 1.030361	 100.0	 1	 100.0	 26.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9591	 63.39	 15.0	 40.0	 -10.0	 1.030361	 100.0	 1	 100.0	 26.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9597	 250.0	 80.0	 210.0	 -50.0	 1.044678	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9602	 125.5	 15.0	 40.0	 -10.0	 1.034298	 100.0	 1	 200.0	 51.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9613	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9614	 58.28	 10.0	 30.0	 -10.0	 1.022099	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9616	 65.725	 15.0	 40.0	 -10.0	 1.021579	 100.0	 1	 100.0	 31.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9617	 117.475	 15.0	 40.0	 -10.0	 1.023225	 100.0	 1	 200.0	 34.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9618	 117.475	 15.0	 40.0	 -10.0	 1.023225	 100.0	 1	 200.0	 34.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9619	 118.355	 15.0	 40.0	 -10.0	 1.025226	 100.0	 1	 200.0	 36.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9622	 118.355	 15.0	 40.0	 -10.0	 1.025226	 100.0	 1	 200.0	 36.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9623	 64.905	 15.0	 40.0	 -10.0	 1.024756	 100.0	 1	 100.0	 29.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9627	 1150.0	 200.0	 520.0	 -120.0	 1.055007	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9628	 116.865	 5.0	 30.0	 -20.0	 1.012126	 100.0	 1	 200.0	 33.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9638	 56.165	 0.0	 10.0	 -10.0	 0.975244	 100.0	 1	 100.0	 12.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9655	 1250.0	 200.0	 520.0	 -120.0	 1.064074	 100.0	 1	 1900.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9656	 1250.0	 200.0	 520.0	 -120.0	 1.064118	 100.0	 1	 1900.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9659	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9662	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9679	 1150.0	 200.0	 520.0	 -120.0	 1.023313	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9681	 1150.0	 200.0	 520.0	 -120.0	 1.036584	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9682	 1150.0	 200.0	 520.0	 -120.0	 1.036459	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9687	 500.0	 80.0	 210.0	 -50.0	 1.129641	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9690	 250.0	 80.0	 210.0	 -50.0	 1.031301	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9693	 52.975	 0.0	 10.0	 -10.0	 1.003834	 100.0	 1	 100.0	 5.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9695	 61.315	 10.0	 30.0	 -10.0	 1.046243	 100.0	 1	 100.0	 22.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9696	 61.315	 10.0	 30.0	 -10.0	 1.046243	 100.0	 1	 100.0	 22.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9697	 61.315	 10.0	 30.0	 -10.0	 1.046243	 100.0	 1	 100.0	 22.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9698	 61.315	 10.0	 30.0	 -10.0	 1.046243	 100.0	 1	 100.0	 22.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9699	 63.075	 10.0	 30.0	 -10.0	 1.030153	 100.0	 1	 100.0	 26.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9700	 60.26	 10.0	 30.0	 -10.0	 1.048966	 100.0	 1	 100.0	 20.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9702	 63.075	 10.0	 30.0	 -10.0	 1.030153	 100.0	 1	 100.0	 26.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9706	 57.985	 10.0	 30.0	 -10.0	 1.007614	 100.0	 1	 100.0	 15.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9713	 118.405	 15.0	 40.0	 -10.0	 1.017828	 100.0	 1	 200.0	 36.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9722	 250.0	 0.0	 90.0	 -90.0	 0.988205	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9728	 50.02	 0.0	 10.0	 -10.0	 1.02351	 100.0	 1	 100.0	 0.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9738	 300.0	 60.0	 160.0	 -40.0	 1.039371	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9742	 63.935	 15.0	 40.0	 -10.0	 1.028604	 100.0	 1	 100.0	 27.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9748	 51.215	 0.0	 10.0	 -10.0	 0.982004	 100.0	 1	 100.0	 2.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9751	 62.615	 10.0	 30.0	 -10.0	 1.057943	 100.0	 1	 100.0	 25.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9753	 62.62	 10.0	 30.0	 -10.0	 1.057896	 100.0	 1	 100.0	 25.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9754	 131.875	 20.0	 60.0	 -20.0	 1.057682	 100.0	 1	 200.0	 63.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9756	 116.98	 15.0	 40.0	 -10.0	 1.0136	 100.0	 1	 200.0	 33.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9757	 131.885	 20.0	 60.0	 -20.0	 1.058111	 100.0	 1	 200.0	 63.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9758	 131.885	 20.0	 60.0	 -20.0	 1.058111	 100.0	 1	 200.0	 63.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9759	 131.875	 20.0	 60.0	 -20.0	 1.057682	 100.0	 1	 200.0	 63.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9761	 131.885	 20.0	 60.0	 -20.0	 1.058111	 100.0	 1	 200.0	 63.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9762	 131.885	 20.0	 60.0	 -20.0	 1.058111	 100.0	 1	 200.0	 63.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9763	 131.885	 20.0	 60.0	 -20.0	 1.058111	 100.0	 1	 200.0	 63.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9764	 131.885	 20.0	 60.0	 -20.0	 1.058111	 100.0	 1	 200.0	 63.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9766	 65.0	 10.0	 30.0	 -10.0	 1.024995	 100.0	 1	 100.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9775	 129.115	 20.0	 60.0	 -20.0	 1.033768	 100.0	 1	 200.0	 58.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9778	 53.59	 0.0	 10.0	 -10.0	 1.00995	 100.0	 1	 100.0	 7.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9781	 57.69	 10.0	 30.0	 -10.0	 1.026025	 100.0	 1	 100.0	 15.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9785	 127.895	 20.0	 60.0	 -20.0	 1.037564	 100.0	 1	 200.0	 55.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9793	 133.235	 20.0	 60.0	 -20.0	 1.028091	 100.0	 1	 200.0	 66.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9797	 50.06	 0.0	 10.0	 -10.0	 1.016107	 100.0	 1	 100.0	 0.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9804	 56.165	 0.0	 10.0	 -10.0	 0.975244	 100.0	 1	 100.0	 12.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9808	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9809	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9815	 62.095	 10.0	 30.0	 -10.0	 1.022031	 100.0	 1	 100.0	 24.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9818	 63.98	 15.0	 40.0	 -10.0	 1.001006	 100.0	 1	 100.0	 27.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9830	 51.28	 0.0	 10.0	 -10.0	 1.030843	 100.0	 1	 100.0	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9836	 54.265	 0.0	 10.0	 -10.0	 0.984262	 100.0	 1	 100.0	 8.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9852	 300.0	 80.0	 210.0	 -50.0	 1.029637	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9853	 54.65	 5.0	 10.0	 0.0	 1.042135	 100.0	 1	 100.0	 9.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9855	 52.935	 0.0	 10.0	 -10.0	 1.015406	 100.0	 1	 100.0	 5.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9856	 131.72	 20.0	 60.0	 -20.0	 1.047943	 100.0	 1	 200.0	 63.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9860	 57.5	 10.0	 30.0	 -10.0	 0.998215	 100.0	 1	 100.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9862	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9870	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9871	 300.0	 40.0	 150.0	 -70.0	 1.033788	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9873	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9875	 450.0	 80.0	 210.0	 -50.0	 1.058355	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9880	 62.0	 10.0	 30.0	 -10.0	 1.03481	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9881	 51.595	 0.0	 10.0	 -10.0	 1.026644	 100.0	 1	 100.0	 3.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9884	 61.435	 10.0	 30.0	 -10.0	 1.015531	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9885	 62.0	 10.0	 30.0	 -10.0	 1.034215	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9887	 62.0	 10.0	 30.0	 -10.0	 1.034215	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9889	 350.0	 0.0	 100.0	 -100.0	 0.97134	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9890	 124.74	 20.0	 60.0	 -20.0	 1.027947	 100.0	 1	 200.0	 49.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9896	 63.245	 10.0	 30.0	 -10.0	 1.035163	 100.0	 1	 100.0	 26.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9897	 56.205	 10.0	 30.0	 -10.0	 1.016633	 100.0	 1	 100.0	 12.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9900	 56.205	 10.0	 30.0	 -10.0	 1.016633	 100.0	 1	 100.0	 12.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9901	 61.325	 10.0	 30.0	 -10.0	 1.022889	 100.0	 1	 100.0	 22.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9902	 121.395	 0.0	 40.0	 -40.0	 0.951565	 100.0	 1	 200.0	 42.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9906	 196.665	 0.0	 70.0	 -70.0	 0.991405	 100.0	 1	 300.0	 93.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9909	 127.005	 20.0	 60.0	 -20.0	 1.035421	 100.0	 1	 200.0	 54.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9911	 127.005	 20.0	 60.0	 -20.0	 1.035421	 100.0	 1	 200.0	 54.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9912	 127.005	 20.0	 60.0	 -20.0	 1.035421	 100.0	 1	 200.0	 54.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9914	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9922	 60.975	 10.0	 30.0	 -10.0	 1.029161	 100.0	 1	 100.0	 21.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9923	 59.74	 10.0	 30.0	 -10.0	 1.01017	 100.0	 1	 100.0	 19.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9926	 62.985	 10.0	 30.0	 -10.0	 1.009486	 100.0	 1	 100.0	 25.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9932	 59.63	 10.0	 30.0	 -10.0	 1.029382	 100.0	 1	 100.0	 19.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9933	 60.975	 10.0	 30.0	 -10.0	 1.029161	 100.0	 1	 100.0	 21.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9937	 183.335	 20.0	 90.0	 -50.0	 1.01208	 100.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9946	 58.77	 10.0	 30.0	 -10.0	 1.038225	 100.0	 1	 100.0	 17.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9953	 131.015	 20.0	 60.0	 -20.0	 1.017638	 100.0	 1	 200.0	 62.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9957	 56.855	 10.0	 30.0	 -10.0	 1.026081	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9958	 56.855	 10.0	 30.0	 -10.0	 1.026081	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9959	 56.855	 10.0	 30.0	 -10.0	 1.026081	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9960	 127.485	 20.0	 60.0	 -20.0	 1.127948	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9961	 57.805	 10.0	 30.0	 -10.0	 1.016605	 100.0	 1	 100.0	 15.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9963	 59.315	 10.0	 30.0	 -10.0	 1.016461	 100.0	 1	 100.0	 18.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9964	 57.805	 10.0	 30.0	 -10.0	 1.016605	 100.0	 1	 100.0	 15.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9972	 250.0	 30.0	 100.0	 -40.0	 1.017859	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9974	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9975	 63.335	 0.0	 20.0	 -20.0	 0.957116	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9976	 57.835	 10.0	 30.0	 -10.0	 1.029146	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9984	 121.735	 20.0	 60.0	 -20.0	 1.026243	 100.0	 1	 200.0	 43.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9995	 66.665	 0.0	 20.0	 -20.0	 0.993383	 100.0	 1	 100.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	9997	 50.025	 0.0	 10.0	 -10.0	 1.016106	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10001	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10004	 61.985	 15.0	 40.0	 -10.0	 1.015185	 100.0	 1	 100.0	 23.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10006	 60.5	 5.0	 30.0	 -20.0	 1.016735	 100.0	 1	 100.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10007	 61.765	 10.0	 30.0	 -10.0	 1.043764	 100.0	 1	 100.0	 23.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10010	 53.455	 0.0	 10.0	 -10.0	 1.012893	 100.0	 1	 100.0	 6.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10012	 53.335	 0.0	 10.0	 -10.0	 1.01515	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10017	 122.56	 20.0	 60.0	 -20.0	 1.017078	 100.0	 1	 200.0	 45.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10023	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10034	 58.425	 10.0	 30.0	 -10.0	 1.006944	 100.0	 1	 100.0	 16.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10037	 119.04	 15.0	 40.0	 -10.0	 1.017464	 100.0	 1	 200.0	 38.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10050	 61.955	 10.0	 30.0	 -10.0	 1.02494	 100.0	 1	 100.0	 23.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10052	 51.735	 0.0	 10.0	 -10.0	 1.019503	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10057	 117.71	 0.0	 40.0	 -40.0	 1.003179	 100.0	 1	 200.0	 35.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10060	 850.0	 200.0	 520.0	 -120.0	 1.032321	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10064	 1150.0	 200.0	 520.0	 -120.0	 1.033602	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10065	 1150.0	 200.0	 520.0	 -120.0	 1.033601	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10068	 55.985	 10.0	 30.0	 -10.0	 1.044317	 100.0	 1	 100.0	 11.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10073	 64.695	 15.0	 40.0	 -10.0	 1.028279	 100.0	 1	 100.0	 29.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10074	 64.695	 15.0	 40.0	 -10.0	 1.028279	 100.0	 1	 100.0	 29.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10075	 65.565	 15.0	 40.0	 -10.0	 1.027739	 100.0	 1	 100.0	 31.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10076	 65.565	 15.0	 40.0	 -10.0	 1.027739	 100.0	 1	 100.0	 31.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10077	 65.565	 15.0	 40.0	 -10.0	 1.027739	 100.0	 1	 100.0	 31.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10078	 65.565	 15.0	 40.0	 -10.0	 1.027739	 100.0	 1	 100.0	 31.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10080	 65.565	 15.0	 40.0	 -10.0	 1.027739	 100.0	 1	 100.0	 31.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10084	 119.225	 15.0	 40.0	 -10.0	 1.028916	 100.0	 1	 200.0	 38.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10092	 62.555	 10.0	 30.0	 -10.0	 1.060112	 100.0	 1	 100.0	 25.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10094	 300.0	 35.0	 100.0	 -30.0	 0.990464	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10096	 61.105	 10.0	 30.0	 -10.0	 1.032797	 100.0	 1	 100.0	 22.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10100	 61.855	 5.0	 20.0	 -10.0	 1.036949	 100.0	 1	 100.0	 23.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10101	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10102	 450.0	 80.0	 210.0	 -50.0	 1.034412	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10110	 60.08	 10.0	 30.0	 -10.0	 1.012031	 100.0	 1	 100.0	 20.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10114	 50.755	 0.0	 10.0	 -10.0	 0.991929	 100.0	 1	 100.0	 1.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10115	 450.0	 80.0	 210.0	 -50.0	 1.041212	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10116	 450.0	 80.0	 210.0	 -50.0	 1.041212	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10117	 450.0	 80.0	 210.0	 -50.0	 1.041212	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10120	 127.925	 20.0	 60.0	 -20.0	 1.033534	 100.0	 1	 200.0	 55.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10132	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10134	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10135	 61.225	 10.0	 30.0	 -10.0	 1.046665	 100.0	 1	 100.0	 22.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10141	 130.8	 20.0	 60.0	 -20.0	 1.014507	 100.0	 1	 200.0	 61.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10142	 130.8	 20.0	 60.0	 -20.0	 1.014507	 100.0	 1	 200.0	 61.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10143	 130.8	 20.0	 60.0	 -20.0	 1.014507	 100.0	 1	 200.0	 61.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10151	 61.02	 10.0	 30.0	 -10.0	 1.009173	 100.0	 1	 100.0	 22.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10156	 250.0	 30.0	 100.0	 -40.0	 0.978477	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10158	 59.885	 10.0	 30.0	 -10.0	 1.051307	 100.0	 1	 100.0	 19.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10164	 61.02	 10.0	 30.0	 -10.0	 1.009173	 100.0	 1	 100.0	 22.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10165	 500.0	 80.0	 210.0	 -50.0	 1.028579	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10171	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10172	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10173	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10174	 130.15	 20.0	 60.0	 -20.0	 1.046641	 100.0	 1	 200.0	 60.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10177	 250.0	 0.0	 90.0	 -90.0	 1.011416	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10178	 61.55	 10.0	 30.0	 -10.0	 1.014865	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10186	 51.735	 0.0	 10.0	 -10.0	 1.031159	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10192	 58.44	 10.0	 30.0	 -10.0	 1.059619	 100.0	 1	 100.0	 16.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10194	 58.355	 10.0	 30.0	 -10.0	 1.048908	 100.0	 1	 100.0	 16.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10195	 58.355	 10.0	 30.0	 -10.0	 1.048908	 100.0	 1	 100.0	 16.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10197	 57.665	 10.0	 30.0	 -10.0	 1.052604	 100.0	 1	 100.0	 15.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10198	 57.665	 10.0	 30.0	 -10.0	 1.052604	 100.0	 1	 100.0	 15.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10201	 58.925	 10.0	 30.0	 -10.0	 1.043753	 100.0	 1	 100.0	 17.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10202	 58.925	 10.0	 30.0	 -10.0	 1.043753	 100.0	 1	 100.0	 17.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10210	 62.84	 10.0	 30.0	 -10.0	 1.04659	 100.0	 1	 100.0	 25.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10211	 300.0	 45.0	 190.0	 -100.0	 0.979798	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10218	 59.45	 10.0	 30.0	 -10.0	 1.042184	 100.0	 1	 100.0	 18.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10222	 61.04	 5.0	 20.0	 -10.0	 1.008414	 100.0	 1	 100.0	 22.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10223	 60.835	 10.0	 30.0	 -10.0	 1.011478	 100.0	 1	 100.0	 21.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10232	 57.885	 10.0	 30.0	 -10.0	 1.059543	 100.0	 1	 100.0	 15.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10236	 58.125	 10.0	 30.0	 -10.0	 1.00571	 100.0	 1	 100.0	 16.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10237	 50.98	 0.0	 10.0	 -10.0	 1.008736	 100.0	 1	 100.0	 1.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10238	 58.27	 10.0	 30.0	 -10.0	 0.99879	 100.0	 1	 100.0	 16.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10239	 187.88	 10.0	 70.0	 -50.0	 0.989503	 100.0	 1	 300.0	 75.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10241	 56.5	 10.0	 30.0	 -10.0	 1.017394	 100.0	 1	 100.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10242	 56.5	 10.0	 30.0	 -10.0	 1.017394	 100.0	 1	 100.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10246	 58.915	 15.0	 40.0	 -10.0	 1.024572	 100.0	 1	 100.0	 17.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10249	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10250	 250.0	 80.0	 210.0	 -50.0	 1.050579	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10253	 127.115	 20.0	 60.0	 -20.0	 1.055981	 100.0	 1	 200.0	 54.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10254	 127.115	 20.0	 60.0	 -20.0	 1.055981	 100.0	 1	 200.0	 54.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10264	 63.935	 15.0	 40.0	 -10.0	 1.028604	 100.0	 1	 100.0	 27.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10267	 132.825	 20.0	 60.0	 -20.0	 1.04126	 100.0	 1	 200.0	 65.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10268	 132.825	 20.0	 60.0	 -20.0	 1.04126	 100.0	 1	 200.0	 65.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10269	 119.1	 20.0	 60.0	 -20.0	 1.041091	 100.0	 1	 200.0	 38.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10270	 119.1	 20.0	 60.0	 -20.0	 1.041091	 100.0	 1	 200.0	 38.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10276	 53.0	 0.0	 10.0	 -10.0	 0.943602	 100.0	 1	 100.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10281	 61.335	 10.0	 30.0	 -10.0	 1.014364	 100.0	 1	 100.0	 22.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10283	 56.97	 10.0	 30.0	 -10.0	 1.014154	 100.0	 1	 100.0	 13.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10285	 52.035	 0.0	 10.0	 -10.0	 1.00107	 100.0	 1	 100.0	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10287	 59.67	 5.0	 20.0	 -10.0	 1.010115	 100.0	 1	 100.0	 19.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10295	 59.125	 5.0	 30.0	 -20.0	 1.003014	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10298	 61.655	 0.0	 30.0	 -30.0	 0.935194	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10302	 62.035	 5.0	 30.0	 -20.0	 1.016385	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10311	 58.56	 10.0	 30.0	 -10.0	 1.052378	 100.0	 1	 100.0	 17.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10315	 58.45	 15.0	 40.0	 -10.0	 1.018631	 100.0	 1	 100.0	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10324	 132.685	 20.0	 60.0	 -20.0	 1.058149	 100.0	 1	 200.0	 65.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10328	 128.445	 20.0	 60.0	 -20.0	 1.053529	 100.0	 1	 200.0	 56.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10329	 132.685	 20.0	 60.0	 -20.0	 1.058149	 100.0	 1	 200.0	 65.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10330	 750.0	 200.0	 520.0	 -120.0	 1.052406	 100.0	 1	 1200.0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10337	 124.33	 20.0	 60.0	 -20.0	 1.019549	 100.0	 1	 200.0	 48.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10339	 60.855	 10.0	 30.0	 -10.0	 1.041748	 100.0	 1	 100.0	 21.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10343	 119.135	 20.0	 60.0	 -20.0	 1.02039	 100.0	 1	 200.0	 38.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10348	 63.41	 10.0	 30.0	 -10.0	 1.006137	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10352	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10355	 130.515	 20.0	 60.0	 -20.0	 1.056125	 100.0	 1	 200.0	 61.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10357	 450.0	 80.0	 210.0	 -50.0	 1.058355	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10361	 52.26	 0.0	 10.0	 -10.0	 1.020123	 100.0	 1	 100.0	 4.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10362	 118.63	 20.0	 60.0	 -20.0	 0.992211	 100.0	 1	 200.0	 37.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10363	 63.41	 10.0	 30.0	 -10.0	 1.006137	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10365	 55.835	 0.0	 20.0	 -20.0	 0.996564	 100.0	 1	 100.0	 11.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10368	 127.65	 5.0	 60.0	 -50.0	 0.992945	 100.0	 1	 200.0	 55.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10373	 133.265	 40.0	 110.0	 -30.0	 1.029653	 100.0	 1	 200.0	 66.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10374	 450.0	 80.0	 210.0	 -50.0	 1.022804	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10375	 450.0	 80.0	 210.0	 -50.0	 1.022804	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10376	 118.7	 0.0	 40.0	 -40.0	 0.927975	 100.0	 1	 200.0	 37.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10377	 300.0	 80.0	 210.0	 -50.0	 1.027231	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10378	 300.0	 80.0	 210.0	 -50.0	 1.027231	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10384	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10386	 61.05	 10.0	 30.0	 -10.0	 1.024669	 100.0	 1	 100.0	 22.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10388	 57.01	 10.0	 30.0	 -10.0	 1.034464	 100.0	 1	 100.0	 14.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10390	 121.21	 20.0	 60.0	 -20.0	 1.058213	 100.0	 1	 200.0	 42.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10401	 121.86	 20.0	 60.0	 -20.0	 1.029941	 100.0	 1	 200.0	 43.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10402	 121.86	 20.0	 60.0	 -20.0	 1.029941	 100.0	 1	 200.0	 43.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10404	 121.86	 20.0	 60.0	 -20.0	 1.029941	 100.0	 1	 200.0	 43.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10405	 121.86	 20.0	 60.0	 -20.0	 1.029941	 100.0	 1	 200.0	 43.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10406	 61.405	 5.0	 20.0	 -10.0	 1.04163	 100.0	 1	 100.0	 22.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10408	 55.595	 10.0	 30.0	 -10.0	 1.042166	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10409	 52.1	 0.0	 10.0	 -10.0	 1.012872	 100.0	 1	 100.0	 4.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10410	 62.0	 10.0	 30.0	 -10.0	 1.034215	 100.0	 1	 100.0	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10417	 58.855	 10.0	 30.0	 -10.0	 1.002675	 100.0	 1	 100.0	 17.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10418	 62.635	 10.0	 30.0	 -10.0	 1.0326	 100.0	 1	 100.0	 25.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10422	 58.24	 10.0	 30.0	 -10.0	 1.039546	 100.0	 1	 100.0	 16.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10423	 122.105	 20.0	 60.0	 -20.0	 1.020956	 100.0	 1	 200.0	 44.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10426	 62.72	 10.0	 30.0	 -10.0	 1.015046	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10427	 62.72	 10.0	 30.0	 -10.0	 1.015046	 100.0	 1	 100.0	 25.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10428	 60.0	 5.0	 20.0	 -10.0	 1.046548	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10432	 54.22	 10.0	 30.0	 -10.0	 0.998217	 100.0	 1	 100.0	 8.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10433	 52.485	 0.0	 10.0	 -10.0	 0.997543	 100.0	 1	 100.0	 4.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10434	 56.66	 10.0	 30.0	 -10.0	 1.029635	 100.0	 1	 100.0	 13.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10435	 56.66	 10.0	 30.0	 -10.0	 1.029635	 100.0	 1	 100.0	 13.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10436	 58.285	 10.0	 30.0	 -10.0	 0.997985	 100.0	 1	 100.0	 16.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10437	 55.325	 10.0	 30.0	 -10.0	 1.042028	 100.0	 1	 100.0	 10.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10438	 55.325	 10.0	 30.0	 -10.0	 1.042028	 100.0	 1	 100.0	 10.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10439	 54.22	 10.0	 30.0	 -10.0	 0.998217	 100.0	 1	 100.0	 8.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10442	 123.155	 20.0	 60.0	 -20.0	 1.041381	 100.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10443	 58.77	 10.0	 30.0	 -10.0	 1.038225	 100.0	 1	 100.0	 17.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10447	 58.935	 10.0	 30.0	 -10.0	 1.044747	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10448	 65.18	 15.0	 40.0	 -10.0	 1.044129	 100.0	 1	 100.0	 30.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10452	 49.64	 0.0	 20.0	 -20.0	 1.014607	 100.0	 1	 100.0	 -0.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10453	 62.97	 15.0	 40.0	 -10.0	 0.994929	 100.0	 1	 100.0	 25.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10456	 63.08	 10.0	 30.0	 -10.0	 1.009038	 100.0	 1	 100.0	 26.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10461	 350.0	 60.0	 160.0	 -40.0	 1.035338	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10462	 350.0	 60.0	 160.0	 -40.0	 1.035338	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10466	 53.335	 0.0	 10.0	 -10.0	 1.008964	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10469	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10470	 58.935	 10.0	 30.0	 -10.0	 1.044747	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10472	 131.795	 20.0	 60.0	 -20.0	 1.061235	 100.0	 1	 200.0	 63.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10473	 250.0	 40.0	 100.0	 -20.0	 0.962508	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10474	 131.795	 20.0	 60.0	 -20.0	 1.061235	 100.0	 1	 200.0	 63.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10475	 131.795	 20.0	 60.0	 -20.0	 1.061235	 100.0	 1	 200.0	 63.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10476	 131.795	 20.0	 60.0	 -20.0	 1.061235	 100.0	 1	 200.0	 63.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10479	 131.815	 20.0	 60.0	 -20.0	 1.060605	 100.0	 1	 200.0	 63.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10480	 131.815	 20.0	 60.0	 -20.0	 1.060605	 100.0	 1	 200.0	 63.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10488	 61.345	 15.0	 40.0	 -10.0	 1.031942	 100.0	 1	 100.0	 22.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10489	 61.345	 15.0	 40.0	 -10.0	 1.031942	 100.0	 1	 100.0	 22.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10501	 58.4	 0.0	 20.0	 -20.0	 0.993105	 100.0	 1	 100.0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10505	 450.0	 80.0	 210.0	 -50.0	 1.058114	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10507	 51.755	 0.0	 10.0	 -10.0	 1.016731	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10508	 53.63	 0.0	 10.0	 -10.0	 1.009642	 100.0	 1	 100.0	 7.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10521	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10522	 128.805	 20.0	 60.0	 -20.0	 1.031898	 100.0	 1	 200.0	 57.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10527	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10530	 1050.0	 200.0	 520.0	 -120.0	 1.043738	 100.0	 1	 1600.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10534	 66.14	 15.0	 40.0	 -10.0	 1.01601	 100.0	 1	 100.0	 32.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10535	 300.0	 80.0	 210.0	 -50.0	 1.126501	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10537	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10538	 59.64	 15.0	 40.0	 -10.0	 1.019357	 100.0	 1	 100.0	 19.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10554	 450.0	 0.0	 100.0	 -100.0	 1.001419	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10555	 1150.0	 200.0	 520.0	 -120.0	 1.058617	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10556	 1150.0	 200.0	 520.0	 -120.0	 1.058617	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10557	 52.125	 0.0	 10.0	 -10.0	 0.962211	 100.0	 1	 100.0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10558	 1150.0	 200.0	 520.0	 -120.0	 1.058617	 100.0	 1	 1800.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10567	 300.0	 80.0	 210.0	 -50.0	 1.033196	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10575	 60.025	 10.0	 30.0	 -10.0	 1.058835	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10580	 50.4	 0.0	 10.0	 -10.0	 1.003171	 100.0	 1	 100.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10588	 120.835	 10.0	 20.0	 0.0	 1.000057	 100.0	 1	 200.0	 41.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10589	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10598	 53.265	 0.0	 10.0	 -10.0	 0.996611	 100.0	 1	 100.0	 6.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10605	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10612	 59.065	 10.0	 30.0	 -10.0	 1.014542	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10613	 50.155	 0.0	 10.0	 -10.0	 1.018329	 100.0	 1	 100.0	 0.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10617	 128.225	 20.0	 60.0	 -20.0	 1.00657	 100.0	 1	 200.0	 56.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10619	 127.32	 20.0	 60.0	 -20.0	 1.031098	 100.0	 1	 200.0	 54.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10621	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10622	 61.685	 10.0	 30.0	 -10.0	 1.032126	 100.0	 1	 100.0	 23.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10625	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10627	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10629	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10633	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10635	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10640	 250.0	 60.0	 160.0	 -40.0	 1.07025	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10643	 130.695	 20.0	 60.0	 -20.0	 1.056442	 100.0	 1	 200.0	 61.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10647	 300.0	 80.0	 210.0	 -50.0	 1.045549	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10648	 58.68	 10.0	 30.0	 -10.0	 1.050191	 100.0	 1	 100.0	 17.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10649	 58.68	 10.0	 30.0	 -10.0	 1.050191	 100.0	 1	 100.0	 17.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10650	 52.125	 0.0	 10.0	 -10.0	 0.958146	 100.0	 1	 100.0	 4.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10652	 63.335	 0.0	 20.0	 -20.0	 0.96764	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10653	 59.35	 10.0	 30.0	 -10.0	 1.035469	 100.0	 1	 100.0	 18.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10656	 61.46	 10.0	 30.0	 -10.0	 1.035773	 100.0	 1	 100.0	 22.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10657	 64.9	 10.0	 30.0	 -10.0	 0.996408	 100.0	 1	 100.0	 29.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10658	 64.9	 10.0	 30.0	 -10.0	 0.996408	 100.0	 1	 100.0	 29.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10660	 58.68	 10.0	 30.0	 -10.0	 1.050191	 100.0	 1	 100.0	 17.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10668	 60.485	 10.0	 30.0	 -10.0	 1.043771	 100.0	 1	 100.0	 20.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10669	 60.485	 10.0	 30.0	 -10.0	 1.043771	 100.0	 1	 100.0	 20.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10670	 63.08	 10.0	 30.0	 -10.0	 1.009038	 100.0	 1	 100.0	 26.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10671	 61.99	 10.0	 30.0	 -10.0	 1.058434	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10672	 61.99	 10.0	 30.0	 -10.0	 1.058434	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10674	 61.99	 10.0	 30.0	 -10.0	 1.058434	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10675	 61.99	 10.0	 30.0	 -10.0	 1.058434	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10676	 61.99	 10.0	 30.0	 -10.0	 1.058434	 100.0	 1	 100.0	 23.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10678	 53.895	 0.0	 10.0	 -10.0	 1.013602	 100.0	 1	 100.0	 7.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10693	 51.665	 0.0	 10.0	 -10.0	 1.017738	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10696	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10712	 61.125	 10.0	 30.0	 -10.0	 1.023574	 100.0	 1	 100.0	 22.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10713	 58.345	 10.0	 30.0	 -10.0	 1.041679	 100.0	 1	 100.0	 16.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10715	 450.0	 80.0	 210.0	 -50.0	 1.043049	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10719	 57.5	 10.0	 30.0	 -10.0	 1.045442	 100.0	 1	 100.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10720	 57.5	 10.0	 30.0	 -10.0	 1.045442	 100.0	 1	 100.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10721	 58.345	 10.0	 30.0	 -10.0	 1.041679	 100.0	 1	 100.0	 16.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10722	 58.345	 10.0	 30.0	 -10.0	 1.041679	 100.0	 1	 100.0	 16.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10738	 124.925	 20.0	 60.0	 -20.0	 1.04914	 100.0	 1	 200.0	 49.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10742	 58.56	 10.0	 30.0	 -10.0	 1.052378	 100.0	 1	 100.0	 17.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10743	 57.67	 10.0	 30.0	 -10.0	 1.01964	 100.0	 1	 100.0	 15.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10747	 128.445	 20.0	 60.0	 -20.0	 1.053529	 100.0	 1	 200.0	 56.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10748	 127.115	 20.0	 60.0	 -20.0	 1.055981	 100.0	 1	 200.0	 54.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10750	 124.33	 20.0	 60.0	 -20.0	 1.019549	 100.0	 1	 200.0	 48.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10752	 119.135	 20.0	 60.0	 -20.0	 1.02039	 100.0	 1	 200.0	 38.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10753	 119.905	 20.0	 60.0	 -20.0	 1.060516	 100.0	 1	 200.0	 39.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10754	 119.905	 20.0	 60.0	 -20.0	 1.060516	 100.0	 1	 200.0	 39.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10755	 124.33	 20.0	 60.0	 -20.0	 1.019549	 100.0	 1	 200.0	 48.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10756	 124.33	 20.0	 60.0	 -20.0	 1.019549	 100.0	 1	 200.0	 48.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10757	 53.5	 0.0	 10.0	 -10.0	 1.008788	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10762	 450.0	 80.0	 210.0	 -50.0	 1.071277	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10763	 450.0	 80.0	 210.0	 -50.0	 1.071277	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10764	 450.0	 80.0	 210.0	 -50.0	 1.068762	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10765	 450.0	 80.0	 210.0	 -50.0	 1.071277	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10775	 123.14	 20.0	 60.0	 -20.0	 1.034738	 100.0	 1	 200.0	 46.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10783	 122.5	 10.0	 20.0	 0.0	 1.030285	 100.0	 1	 200.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10784	 63.335	 0.0	 30.0	 -30.0	 1.010203	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10785	 61.915	 10.0	 30.0	 -10.0	 1.040138	 100.0	 1	 100.0	 23.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10788	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10803	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10804	 118.275	 15.0	 40.0	 -10.0	 1.047752	 100.0	 1	 200.0	 36.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10808	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10809	 130.445	 20.0	 60.0	 -20.0	 1.030656	 100.0	 1	 200.0	 60.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10811	 130.645	 20.0	 60.0	 -20.0	 1.048656	 100.0	 1	 200.0	 61.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10814	 250.0	 5.0	 140.0	 -130.0	 0.976475	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10825	 250.0	 0.0	 90.0	 -90.0	 0.988205	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10829	 50.31	 0.0	 10.0	 -10.0	 1.03064	 100.0	 1	 100.0	 0.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10835	 65.75	 0.0	 20.0	 -20.0	 0.990208	 100.0	 1	 100.0	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10841	 131.945	 20.0	 60.0	 -20.0	 1.012871	 100.0	 1	 200.0	 63.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10845	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10847	 127.485	 20.0	 60.0	 -20.0	 1.127948	 100.0	 1	 200.0	 54.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10862	 63.145	 10.0	 30.0	 -10.0	 1.017582	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10865	 62.43	 10.0	 30.0	 -10.0	 1.030566	 100.0	 1	 100.0	 24.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10881	 58.855	 10.0	 30.0	 -10.0	 1.002675	 100.0	 1	 100.0	 17.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10891	 55.2	 5.0	 30.0	 -20.0	 1.020801	 100.0	 1	 100.0	 10.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10898	 58.415	 10.0	 30.0	 -10.0	 1.045295	 100.0	 1	 100.0	 16.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10901	 124.205	 20.0	 60.0	 -20.0	 1.041629	 100.0	 1	 200.0	 48.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10907	 131.015	 20.0	 60.0	 -20.0	 1.017638	 100.0	 1	 200.0	 62.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10908	 350.0	 60.0	 160.0	 -40.0	 1.021858	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10913	 126.32	 20.0	 60.0	 -20.0	 1.063361	 100.0	 1	 200.0	 52.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10918	 124.935	 20.0	 60.0	 -20.0	 1.046905	 100.0	 1	 200.0	 49.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10927	 350.0	 60.0	 160.0	 -40.0	 1.03324	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10928	 350.0	 60.0	 160.0	 -40.0	 1.03324	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10930	 350.0	 60.0	 160.0	 -40.0	 1.03324	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10932	 200.0	 25.0	 120.0	 -70.0	 0.989744	 100.0	 1	 300.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10935	 58.585	 10.0	 30.0	 -10.0	 1.026025	 100.0	 1	 100.0	 17.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10938	 57.255	 5.0	 20.0	 -10.0	 1.034618	 100.0	 1	 100.0	 14.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10940	 63.5	 0.0	 20.0	 -20.0	 0.963524	 100.0	 1	 100.0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10945	 52.335	 0.0	 10.0	 -10.0	 0.987313	 100.0	 1	 100.0	 4.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10946	 300.0	 80.0	 210.0	 -50.0	 1.032433	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10951	 116.935	 5.0	 40.0	 -30.0	 0.979833	 100.0	 1	 200.0	 33.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10954	 250.0	 60.0	 160.0	 -40.0	 1.029835	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10963	 187.165	 15.0	 90.0	 -60.0	 1.056762	 100.0	 1	 300.0	 74.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10971	 55.0	 0.0	 10.0	 -10.0	 0.992395	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10973	 129.68	 10.0	 60.0	 -40.0	 1.015065	 100.0	 1	 200.0	 59.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10978	 63.145	 10.0	 30.0	 -10.0	 1.017582	 100.0	 1	 100.0	 26.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10983	 57.255	 10.0	 30.0	 -10.0	 1.024499	 100.0	 1	 100.0	 14.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10985	 129.065	 20.0	 60.0	 -20.0	 1.023338	 100.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10987	 56.88	 10.0	 30.0	 -10.0	 1.018866	 100.0	 1	 100.0	 13.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10994	 57.86	 0.0	 20.0	 -20.0	 0.964368	 100.0	 1	 100.0	 15.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	10998	 1300.0	 200.0	 520.0	 -120.0	 1.05787	 100.0	 1	 2000.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11005	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11010	 183.43	 20.0	 60.0	 -20.0	 1.064335	 100.0	 1	 300.0	 66.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11020	 50.755	 0.0	 10.0	 -10.0	 0.991929	 100.0	 1	 100.0	 1.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11023	 64.11	 15.0	 40.0	 -10.0	 1.031695	 100.0	 1	 100.0	 28.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11025	 64.11	 15.0	 40.0	 -10.0	 1.031695	 100.0	 1	 100.0	 28.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11028	 119.505	 15.0	 40.0	 -10.0	 1.025977	 100.0	 1	 200.0	 39.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11030	 133.24	 20.0	 60.0	 -20.0	 1.021495	 100.0	 1	 200.0	 66.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11032	 1100.0	 200.0	 520.0	 -120.0	 1.04071	 100.0	 1	 1700.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11037	 250.0	 80.0	 210.0	 -50.0	 1.029671	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11039	 60.025	 10.0	 30.0	 -10.0	 1.058835	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11047	 250.0	 5.0	 80.0	 -70.0	 0.956299	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11049	 183.47	 20.0	 60.0	 -20.0	 1.038747	 100.0	 1	 300.0	 66.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11051	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11059	 66.665	 0.0	 20.0	 -20.0	 0.993383	 100.0	 1	 100.0	 33.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11065	 59.065	 10.0	 30.0	 -10.0	 1.014542	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11076	 56.655	 10.0	 30.0	 -10.0	 1.011132	 100.0	 1	 100.0	 13.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11085	 60.815	 10.0	 30.0	 -10.0	 1.038916	 100.0	 1	 100.0	 21.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11086	 60.815	 10.0	 30.0	 -10.0	 1.038916	 100.0	 1	 100.0	 21.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11087	 60.815	 10.0	 30.0	 -10.0	 1.038916	 100.0	 1	 100.0	 21.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11088	 60.815	 10.0	 30.0	 -10.0	 1.038916	 100.0	 1	 100.0	 21.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11090	 57.98	 10.0	 30.0	 -10.0	 1.042693	 100.0	 1	 100.0	 15.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11095	 57.34	 10.0	 30.0	 -10.0	 1.026425	 100.0	 1	 100.0	 14.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11096	 300.0	 80.0	 210.0	 -50.0	 1.024096	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11099	 61.865	 10.0	 30.0	 -10.0	 1.026957	 100.0	 1	 100.0	 23.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11102	 61.245	 10.0	 30.0	 -10.0	 1.035958	 100.0	 1	 100.0	 22.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11104	 61.245	 10.0	 30.0	 -10.0	 1.035958	 100.0	 1	 100.0	 22.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11106	 60.115	 10.0	 30.0	 -10.0	 1.053822	 100.0	 1	 100.0	 20.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11107	 61.245	 10.0	 30.0	 -10.0	 1.035958	 100.0	 1	 100.0	 22.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11108	 60.115	 10.0	 30.0	 -10.0	 1.053822	 100.0	 1	 100.0	 20.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11109	 60.115	 10.0	 30.0	 -10.0	 1.053822	 100.0	 1	 100.0	 20.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11110	 59.65	 10.0	 30.0	 -10.0	 1.01638	 100.0	 1	 100.0	 19.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11111	 60.115	 10.0	 30.0	 -10.0	 1.053822	 100.0	 1	 100.0	 20.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11115	 59.61	 10.0	 30.0	 -10.0	 1.019144	 100.0	 1	 100.0	 19.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11118	 57.865	 10.0	 30.0	 -10.0	 1.042829	 100.0	 1	 100.0	 15.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11119	 57.865	 10.0	 30.0	 -10.0	 1.042829	 100.0	 1	 100.0	 15.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11120	 58.515	 10.0	 30.0	 -10.0	 1.035471	 100.0	 1	 100.0	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11121	 58.515	 10.0	 30.0	 -10.0	 1.035471	 100.0	 1	 100.0	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11122	 63.18	 10.0	 30.0	 -10.0	 1.055315	 100.0	 1	 100.0	 26.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11124	 57.865	 10.0	 30.0	 -10.0	 1.042829	 100.0	 1	 100.0	 15.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11125	 57.865	 10.0	 30.0	 -10.0	 1.042829	 100.0	 1	 100.0	 15.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11128	 130.16	 20.0	 60.0	 -20.0	 1.043665	 100.0	 1	 200.0	 60.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11129	 59.225	 10.0	 30.0	 -10.0	 1.027132	 100.0	 1	 100.0	 18.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11130	 58.515	 10.0	 30.0	 -10.0	 1.035471	 100.0	 1	 100.0	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11131	 64.43	 20.0	 60.0	 -20.0	 1.035771	 100.0	 1	 100.0	 28.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11132	 130.075	 20.0	 60.0	 -20.0	 1.028204	 100.0	 1	 200.0	 60.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11133	 130.075	 20.0	 60.0	 -20.0	 1.028204	 100.0	 1	 200.0	 60.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11137	 130.075	 20.0	 60.0	 -20.0	 1.028204	 100.0	 1	 200.0	 60.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11138	 60.5	 5.0	 30.0	 -20.0	 1.016735	 100.0	 1	 100.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11145	 59.6	 10.0	 30.0	 -10.0	 1.000808	 100.0	 1	 100.0	 19.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11154	 250.0	 60.0	 160.0	 -40.0	 1.07025	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11155	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11158	 51.065	 0.0	 10.0	 -10.0	 0.991765	 100.0	 1	 100.0	 2.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11167	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11170	 128.75	 -10.0	 60.0	 -80.0	 0.962614	 100.0	 1	 200.0	 57.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11172	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11174	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11175	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11177	 53.335	 0.0	 10.0	 -10.0	 1.01515	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11191	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11193	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11194	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11195	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11196	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11197	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11198	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11201	 450.0	 80.0	 210.0	 -50.0	 1.020879	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11203	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11204	 450.0	 80.0	 210.0	 -50.0	 1.020879	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11211	 61.265	 10.0	 30.0	 -10.0	 1.059581	 100.0	 1	 100.0	 22.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11212	 61.195	 10.0	 30.0	 -10.0	 1.049265	 100.0	 1	 100.0	 22.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11214	 58.945	 10.0	 30.0	 -10.0	 1.013527	 100.0	 1	 100.0	 17.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11219	 126.195	 20.0	 60.0	 -20.0	 1.047402	 100.0	 1	 200.0	 52.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11220	 128.235	 20.0	 60.0	 -20.0	 1.045943	 100.0	 1	 200.0	 56.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11221	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11225	 61.55	 10.0	 30.0	 -10.0	 1.039009	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11226	 133.235	 20.0	 60.0	 -20.0	 1.028091	 100.0	 1	 200.0	 66.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11227	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11229	 61.6	 10.0	 30.0	 -10.0	 1.009652	 100.0	 1	 100.0	 23.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11230	 50.615	 0.0	 10.0	 -10.0	 1.045545	 100.0	 1	 100.0	 1.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11231	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11233	 120.525	 20.0	 60.0	 -20.0	 1.041114	 100.0	 1	 200.0	 41.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11235	 119.245	 20.0	 60.0	 -20.0	 1.05622	 100.0	 1	 200.0	 38.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11236	 120.525	 20.0	 60.0	 -20.0	 1.041114	 100.0	 1	 200.0	 41.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11237	 59.24	 10.0	 30.0	 -10.0	 1.015411	 100.0	 1	 100.0	 18.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11238	 119.245	 20.0	 60.0	 -20.0	 1.05622	 100.0	 1	 200.0	 38.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11239	 51.725	 0.0	 10.0	 -10.0	 1.027155	 100.0	 1	 100.0	 3.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11240	 127.835	 20.0	 60.0	 -20.0	 1.063297	 100.0	 1	 200.0	 55.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11241	 127.835	 20.0	 60.0	 -20.0	 1.063297	 100.0	 1	 200.0	 55.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11242	 127.835	 20.0	 60.0	 -20.0	 1.063297	 100.0	 1	 200.0	 55.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11244	 59.24	 10.0	 30.0	 -10.0	 1.015411	 100.0	 1	 100.0	 18.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11250	 60.525	 10.0	 30.0	 -10.0	 1.008948	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11251	 116.985	 20.0	 60.0	 -20.0	 1.028648	 100.0	 1	 200.0	 33.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11256	 450.0	 80.0	 210.0	 -50.0	 1.03657	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11257	 65.315	 10.0	 20.0	 0.0	 1.036997	 100.0	 1	 100.0	 30.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11259	 450.0	 80.0	 210.0	 -50.0	 1.03657	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11264	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11265	 59.065	 10.0	 30.0	 -10.0	 1.024762	 100.0	 1	 100.0	 18.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11273	 63.335	 0.0	 20.0	 -20.0	 0.96764	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11281	 55.0	 5.0	 10.0	 0.0	 1.03858	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11285	 129.615	 20.0	 60.0	 -20.0	 1.032344	 100.0	 1	 200.0	 59.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11289	 61.46	 10.0	 30.0	 -10.0	 1.035773	 100.0	 1	 100.0	 22.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11294	 1300.0	 200.0	 520.0	 -120.0	 1.01249	 100.0	 1	 2000.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11299	 129.97	 20.0	 60.0	 -20.0	 1.065506	 100.0	 1	 200.0	 59.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11305	 122.755	 20.0	 60.0	 -20.0	 1.028153	 100.0	 1	 200.0	 45.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11307	 118.69	 20.0	 60.0	 -20.0	 1.04834	 100.0	 1	 200.0	 37.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11308	 129.535	 20.0	 60.0	 -20.0	 1.03671	 100.0	 1	 200.0	 59.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11309	 61.46	 10.0	 30.0	 -10.0	 1.035773	 100.0	 1	 100.0	 22.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11311	 51.215	 0.0	 10.0	 -10.0	 0.982004	 100.0	 1	 100.0	 2.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11312	 116.945	 20.0	 60.0	 -20.0	 1.049674	 100.0	 1	 200.0	 33.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11315	 62.035	 10.0	 30.0	 -10.0	 1.024544	 100.0	 1	 100.0	 24.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11325	 59.855	 10.0	 30.0	 -10.0	 1.041409	 100.0	 1	 100.0	 19.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11327	 63.295	 10.0	 30.0	 -10.0	 1.024267	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11328	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11329	 52.8	 0.0	 10.0	 -10.0	 0.988112	 100.0	 1	 100.0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11330	 58.99	 10.0	 30.0	 -10.0	 1.049221	 100.0	 1	 100.0	 17.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11332	 250.0	 60.0	 160.0	 -40.0	 1.077226	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11333	 250.0	 60.0	 160.0	 -40.0	 1.077226	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11336	 60.005	 10.0	 30.0	 -10.0	 1.023695	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11344	 59.295	 10.0	 30.0	 -10.0	 1.052164	 100.0	 1	 100.0	 18.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11345	 130.105	 20.0	 60.0	 -20.0	 1.035102	 100.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11347	 64.495	 15.0	 40.0	 -10.0	 1.021627	 100.0	 1	 100.0	 28.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11348	 63.215	 15.0	 40.0	 -10.0	 1.034643	 100.0	 1	 100.0	 26.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11351	 63.48	 15.0	 40.0	 -10.0	 1.025019	 100.0	 1	 100.0	 26.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11352	 63.48	 15.0	 40.0	 -10.0	 1.025019	 100.0	 1	 100.0	 26.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11353	 63.215	 15.0	 40.0	 -10.0	 1.034643	 100.0	 1	 100.0	 26.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11355	 61.305	 10.0	 30.0	 -10.0	 1.012747	 100.0	 1	 100.0	 22.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11360	 350.0	 80.0	 210.0	 -50.0	 1.086148	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11361	 500.0	 80.0	 210.0	 -50.0	 1.085902	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11362	 500.0	 80.0	 210.0	 -50.0	 1.085902	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11363	 350.0	 80.0	 210.0	 -50.0	 1.02099	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11364	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11367	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11368	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11369	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11370	 130.055	 20.0	 60.0	 -20.0	 1.06019	 100.0	 1	 200.0	 60.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11377	 350.0	 60.0	 160.0	 -40.0	 1.005433	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11393	 50.025	 0.0	 10.0	 -10.0	 1.016106	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11401	 56.645	 10.0	 30.0	 -10.0	 1.050328	 100.0	 1	 100.0	 13.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11403	 350.0	 80.0	 210.0	 -50.0	 1.039038	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11406	 500.0	 80.0	 210.0	 -50.0	 1.050841	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11408	 250.0	 60.0	 160.0	 -40.0	 1.013014	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11409	 250.0	 60.0	 160.0	 -40.0	 1.013014	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11410	 128.235	 15.0	 50.0	 -20.0	 1.030034	 100.0	 1	 200.0	 56.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11411	 122.965	 20.0	 60.0	 -20.0	 1.035618	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11412	 122.965	 20.0	 60.0	 -20.0	 1.035618	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11414	 122.965	 20.0	 60.0	 -20.0	 1.035618	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11416	 122.965	 20.0	 60.0	 -20.0	 1.035618	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11418	 850.0	 200.0	 520.0	 -120.0	 1.051278	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11419	 850.0	 200.0	 520.0	 -120.0	 1.051278	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11440	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11454	 59.505	 10.0	 30.0	 -10.0	 1.013471	 100.0	 1	 100.0	 19.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11455	 59.505	 10.0	 30.0	 -10.0	 1.013471	 100.0	 1	 100.0	 19.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11456	 60.08	 5.0	 20.0	 -10.0	 1.001613	 100.0	 1	 100.0	 20.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11467	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11471	 56.615	 10.0	 30.0	 -10.0	 1.026413	 100.0	 1	 100.0	 13.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11472	 300.0	 60.0	 160.0	 -40.0	 1.035329	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11473	 61.895	 10.0	 30.0	 -10.0	 1.017601	 100.0	 1	 100.0	 23.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11474	 58.28	 10.0	 30.0	 -10.0	 1.036049	 100.0	 1	 100.0	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11475	 300.0	 60.0	 160.0	 -40.0	 1.035259	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11477	 300.0	 60.0	 160.0	 -40.0	 1.035329	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11478	 300.0	 60.0	 160.0	 -40.0	 1.035259	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11479	 300.0	 60.0	 160.0	 -40.0	 1.035499	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11480	 300.0	 60.0	 160.0	 -40.0	 1.035431	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11481	 59.345	 10.0	 30.0	 -10.0	 1.019623	 100.0	 1	 100.0	 18.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11482	 59.945	 10.0	 30.0	 -10.0	 1.022039	 100.0	 1	 100.0	 19.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11483	 500.0	 80.0	 210.0	 -50.0	 1.063714	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11484	 56.81	 10.0	 30.0	 -10.0	 1.037469	 100.0	 1	 100.0	 13.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11487	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11492	 300.0	 35.0	 100.0	 -30.0	 0.970854	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11496	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11497	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11498	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11499	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11500	 59.32	 10.0	 30.0	 -10.0	 1.029009	 100.0	 1	 100.0	 18.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11502	 53.685	 5.0	 20.0	 -10.0	 1.017349	 100.0	 1	 100.0	 7.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11504	 118.595	 15.0	 40.0	 -10.0	 1.022885	 100.0	 1	 200.0	 37.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11506	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11507	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11509	 123.335	 10.0	 60.0	 -40.0	 1.013195	 100.0	 1	 200.0	 46.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11510	 350.0	 60.0	 160.0	 -40.0	 1.03324	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11520	 350.0	 60.0	 160.0	 -40.0	 1.023361	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11521	 900.0	 200.0	 520.0	 -120.0	 1.024274	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11523	 66.11	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 32.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11524	 66.11	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 32.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11525	 66.11	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 32.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11526	 66.11	 15.0	 40.0	 -10.0	 1.031502	 100.0	 1	 100.0	 32.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11527	 118.565	 15.0	 40.0	 -10.0	 1.03122	 100.0	 1	 200.0	 37.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11528	 118.565	 15.0	 40.0	 -10.0	 1.03122	 100.0	 1	 200.0	 37.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11529	 61.215	 10.0	 30.0	 -10.0	 1.007216	 100.0	 1	 100.0	 22.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11530	 118.565	 15.0	 40.0	 -10.0	 1.03122	 100.0	 1	 200.0	 37.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11536	 350.0	 60.0	 160.0	 -40.0	 1.023361	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11539	 187.165	 15.0	 90.0	 -60.0	 1.056762	 100.0	 1	 300.0	 74.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11549	 129.4	 0.0	 50.0	 -50.0	 0.995145	 100.0	 1	 200.0	 58.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11551	 60.995	 10.0	 30.0	 -10.0	 1.054159	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11558	 124.155	 20.0	 60.0	 -20.0	 1.019231	 100.0	 1	 200.0	 48.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11564	 450.0	 80.0	 210.0	 -50.0	 1.033947	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11568	 123.115	 20.0	 60.0	 -20.0	 1.032238	 100.0	 1	 200.0	 46.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11569	 123.115	 20.0	 60.0	 -20.0	 1.032238	 100.0	 1	 200.0	 46.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11570	 117.67	 15.0	 40.0	 -10.0	 1.026319	 100.0	 1	 200.0	 35.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11577	 56.775	 10.0	 30.0	 -10.0	 0.990908	 100.0	 1	 100.0	 13.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11578	 59.47	 10.0	 30.0	 -10.0	 1.016999	 100.0	 1	 100.0	 18.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11579	 57.23	 10.0	 30.0	 -10.0	 1.050987	 100.0	 1	 100.0	 14.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11580	 118.02	 15.0	 40.0	 -10.0	 1.023809	 100.0	 1	 200.0	 36.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11581	 58.48	 0.0	 20.0	 -20.0	 0.995022	 100.0	 1	 100.0	 16.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11584	 53.035	 0.0	 10.0	 -10.0	 1.00419	 100.0	 1	 100.0	 6.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11586	 300.0	 80.0	 210.0	 -50.0	 1.052394	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11588	 57.87	 10.0	 30.0	 -10.0	 1.029344	 100.0	 1	 100.0	 15.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11599	 60.53	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 21.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11600	 63.285	 10.0	 30.0	 -10.0	 1.031054	 100.0	 1	 100.0	 26.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11602	 60.53	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 21.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11603	 59.485	 10.0	 30.0	 -10.0	 1.022352	 100.0	 1	 100.0	 18.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11604	 59.485	 10.0	 30.0	 -10.0	 1.022352	 100.0	 1	 100.0	 18.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11605	 63.285	 10.0	 30.0	 -10.0	 1.031054	 100.0	 1	 100.0	 26.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11606	 63.285	 10.0	 30.0	 -10.0	 1.031054	 100.0	 1	 100.0	 26.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11611	 59.655	 10.0	 30.0	 -10.0	 1.043059	 100.0	 1	 100.0	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11617	 61.02	 10.0	 30.0	 -10.0	 1.009173	 100.0	 1	 100.0	 22.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11619	 300.0	 60.0	 160.0	 -40.0	 1.041353	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11623	 61.02	 10.0	 30.0	 -10.0	 1.009173	 100.0	 1	 100.0	 22.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11624	 61.02	 10.0	 30.0	 -10.0	 1.009173	 100.0	 1	 100.0	 22.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11625	 61.55	 10.0	 30.0	 -10.0	 1.014865	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11626	 61.55	 10.0	 30.0	 -10.0	 1.014865	 100.0	 1	 100.0	 23.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11630	 64.935	 10.0	 40.0	 -20.0	 0.991989	 100.0	 1	 100.0	 29.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11631	 59.58	 10.0	 30.0	 -10.0	 1.050944	 100.0	 1	 100.0	 19.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11632	 59.495	 10.0	 30.0	 -10.0	 1.0508	 100.0	 1	 100.0	 18.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11633	 60.82	 10.0	 30.0	 -10.0	 1.04927	 100.0	 1	 100.0	 21.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11634	 59.58	 10.0	 30.0	 -10.0	 1.050944	 100.0	 1	 100.0	 19.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11635	 59.495	 10.0	 30.0	 -10.0	 1.0508	 100.0	 1	 100.0	 18.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11638	 56.795	 10.0	 30.0	 -10.0	 1.012679	 100.0	 1	 100.0	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11641	 52.735	 0.0	 10.0	 -10.0	 1.00746	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11643	 64.43	 20.0	 60.0	 -20.0	 1.035771	 100.0	 1	 100.0	 28.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11648	 62.14	 10.0	 30.0	 -10.0	 1.029166	 100.0	 1	 100.0	 24.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11649	 350.0	 60.0	 160.0	 -40.0	 1.023418	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11652	 59.945	 10.0	 30.0	 -10.0	 1.015374	 100.0	 1	 100.0	 19.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11654	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11665	 250.0	 10.0	 80.0	 -60.0	 0.947933	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11666	 119.035	 20.0	 60.0	 -20.0	 1.032102	 100.0	 1	 200.0	 38.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11667	 119.035	 20.0	 60.0	 -20.0	 1.032102	 100.0	 1	 200.0	 38.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11668	 119.035	 20.0	 60.0	 -20.0	 1.032102	 100.0	 1	 200.0	 38.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11669	 119.035	 20.0	 60.0	 -20.0	 1.032102	 100.0	 1	 200.0	 38.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11670	 119.035	 20.0	 60.0	 -20.0	 1.032102	 100.0	 1	 200.0	 38.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11672	 50.005	 0.0	 10.0	 -10.0	 1.018847	 100.0	 1	 100.0	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11677	 121.21	 20.0	 60.0	 -20.0	 1.058213	 100.0	 1	 200.0	 42.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11680	 450.0	 80.0	 210.0	 -50.0	 1.026027	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11686	 56.225	 10.0	 30.0	 -10.0	 1.015505	 100.0	 1	 100.0	 12.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11687	 62.97	 10.0	 30.0	 -10.0	 1.01946	 100.0	 1	 100.0	 25.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11689	 58.01	 10.0	 30.0	 -10.0	 1.005775	 100.0	 1	 100.0	 16.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11690	 58.01	 10.0	 30.0	 -10.0	 1.005775	 100.0	 1	 100.0	 16.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11691	 58.01	 10.0	 30.0	 -10.0	 1.005775	 100.0	 1	 100.0	 16.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11692	 58.01	 10.0	 30.0	 -10.0	 1.005775	 100.0	 1	 100.0	 16.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11693	 58.01	 10.0	 30.0	 -10.0	 1.005775	 100.0	 1	 100.0	 16.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11694	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11695	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11699	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11704	 350.0	 60.0	 160.0	 -40.0	 1.047549	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11705	 54.42	 0.0	 10.0	 -10.0	 1.003732	 100.0	 1	 100.0	 8.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11713	 300.0	 60.0	 160.0	 -40.0	 1.0182	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11714	 300.0	 60.0	 160.0	 -40.0	 1.0182	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11716	 60.49	 10.0	 30.0	 -10.0	 1.024861	 100.0	 1	 100.0	 20.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11717	 300.0	 60.0	 160.0	 -40.0	 1.042492	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11723	 58.515	 10.0	 30.0	 -10.0	 1.050494	 100.0	 1	 100.0	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11729	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11736	 133.255	 20.0	 60.0	 -20.0	 1.046239	 100.0	 1	 200.0	 66.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11745	 120.27	 20.0	 60.0	 -20.0	 1.039251	 100.0	 1	 200.0	 40.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11749	 118.405	 15.0	 40.0	 -10.0	 1.017828	 100.0	 1	 200.0	 36.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11752	 63.505	 10.0	 30.0	 -10.0	 1.017287	 100.0	 1	 100.0	 27.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11755	 63.655	 15.0	 40.0	 -10.0	 1.019643	 100.0	 1	 100.0	 27.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11756	 63.655	 15.0	 40.0	 -10.0	 1.019643	 100.0	 1	 100.0	 27.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11757	 63.655	 15.0	 40.0	 -10.0	 1.019643	 100.0	 1	 100.0	 27.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11758	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11759	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11760	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11761	 58.45	 15.0	 40.0	 -10.0	 1.018631	 100.0	 1	 100.0	 16.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11762	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11763	 116.775	 15.0	 40.0	 -10.0	 1.037142	 100.0	 1	 200.0	 33.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11768	 116.8	 0.0	 30.0	 -30.0	 1.023993	 100.0	 1	 200.0	 33.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11773	 60.525	 10.0	 30.0	 -10.0	 1.008948	 100.0	 1	 100.0	 21.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11781	 50.32	 0.0	 10.0	 -10.0	 1.03053	 100.0	 1	 100.0	 0.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11786	 450.0	 80.0	 210.0	 -50.0	 1.058114	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11789	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11796	 65.42	 15.0	 40.0	 -10.0	 1.015006	 100.0	 1	 100.0	 30.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11797	 350.0	 60.0	 160.0	 -40.0	 1.027461	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11803	 119.905	 20.0	 60.0	 -20.0	 1.060489	 100.0	 1	 200.0	 39.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11805	 64.115	 15.0	 40.0	 -10.0	 1.030832	 100.0	 1	 100.0	 28.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11806	 65.125	 20.0	 60.0	 -20.0	 0.990977	 100.0	 1	 100.0	 30.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11810	 119.505	 15.0	 40.0	 -10.0	 1.023397	 100.0	 1	 200.0	 39.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11811	 119.005	 15.0	 40.0	 -10.0	 1.026579	 100.0	 1	 200.0	 38.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11813	 57.485	 15.0	 40.0	 -10.0	 1.024687	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11814	 57.485	 15.0	 40.0	 -10.0	 1.024687	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11815	 119.005	 15.0	 40.0	 -10.0	 1.026579	 100.0	 1	 200.0	 38.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11816	 119.005	 15.0	 40.0	 -10.0	 1.026579	 100.0	 1	 200.0	 38.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11817	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11818	 119.17	 15.0	 40.0	 -10.0	 1.029323	 100.0	 1	 200.0	 38.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11819	 57.485	 15.0	 40.0	 -10.0	 1.024687	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11820	 57.485	 15.0	 40.0	 -10.0	 1.024687	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11822	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11825	 -65.065	 0.0	 20.0	 -20.0	 1.024059	 100.0	 1	 100.0	 -230.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11849	 132.375	 20.0	 60.0	 -20.0	 1.040009	 100.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11850	 52.735	 0.0	 10.0	 -10.0	 0.955439	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11851	 450.0	 80.0	 210.0	 -50.0	 1.056682	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11853	 300.0	 80.0	 210.0	 -50.0	 1.057062	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11854	 450.0	 80.0	 210.0	 -50.0	 1.056682	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11856	 300.0	 40.0	 150.0	 -70.0	 1.021695	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11859	 51.665	 0.0	 10.0	 -10.0	 1.009821	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11875	 60.905	 10.0	 30.0	 -10.0	 1.016616	 100.0	 1	 100.0	 21.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11880	 58.33	 10.0	 30.0	 -10.0	 1.010466	 100.0	 1	 100.0	 16.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11886	 59.465	 15.0	 40.0	 -10.0	 1.013429	 100.0	 1	 100.0	 18.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11889	 300.0	 60.0	 160.0	 -40.0	 1.061603	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11891	 61.675	 10.0	 30.0	 -10.0	 1.038438	 100.0	 1	 100.0	 23.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11892	 63.505	 10.0	 30.0	 -10.0	 1.017287	 100.0	 1	 100.0	 27.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11894	 129.065	 20.0	 60.0	 -20.0	 1.023338	 100.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11895	 116.975	 15.0	 40.0	 -10.0	 1.010998	 100.0	 1	 200.0	 33.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11897	 300.0	 60.0	 160.0	 -40.0	 1.061603	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11898	 350.0	 60.0	 160.0	 -40.0	 1.062536	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11900	 57.86	 0.0	 20.0	 -20.0	 0.964368	 100.0	 1	 100.0	 15.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11903	 51.01	 0.0	 10.0	 -10.0	 1.03013	 100.0	 1	 100.0	 2.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11909	 1250.0	 200.0	 520.0	 -120.0	 1.028568	 100.0	 1	 1900.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11913	 63.01	 10.0	 30.0	 -10.0	 1.033359	 100.0	 1	 100.0	 26.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11914	 63.01	 10.0	 30.0	 -10.0	 1.033359	 100.0	 1	 100.0	 26.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11916	 61.865	 10.0	 30.0	 -10.0	 1.026957	 100.0	 1	 100.0	 23.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11919	 61.865	 10.0	 30.0	 -10.0	 1.026957	 100.0	 1	 100.0	 23.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11920	 60.435	 0.0	 20.0	 -20.0	 0.998951	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11922	 59.63	 10.0	 30.0	 -10.0	 1.029382	 100.0	 1	 100.0	 19.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11924	 131.835	 20.0	 60.0	 -20.0	 1.0608	 100.0	 1	 200.0	 63.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11927	 1300.0	 0.0	 100000.0	 -100000.0	 1.058046	 100.0	 1	 2000.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11935	 118.415	 0.0	 40.0	 -40.0	 0.994234	 100.0	 1	 200.0	 36.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11945	 53.455	 0.0	 10.0	 -10.0	 1.012893	 100.0	 1	 100.0	 6.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11946	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11950	 350.0	 80.0	 210.0	 -50.0	 1.04459	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11953	 121.395	 0.0	 40.0	 -40.0	 0.951565	 100.0	 1	 200.0	 42.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11959	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11962	 126.235	 20.0	 60.0	 -20.0	 1.033214	 100.0	 1	 200.0	 52.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11967	 51.735	 0.0	 10.0	 -10.0	 1.019503	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11968	 131.675	 20.0	 60.0	 -20.0	 1.023144	 100.0	 1	 200.0	 63.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11970	 52.8	 0.0	 10.0	 -10.0	 0.988112	 100.0	 1	 100.0	 5.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11975	 122.765	 20.0	 60.0	 -20.0	 1.015227	 100.0	 1	 200.0	 45.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11976	 65.765	 15.0	 40.0	 -10.0	 1.04826	 100.0	 1	 100.0	 31.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11978	 131.255	 20.0	 60.0	 -20.0	 1.054388	 100.0	 1	 200.0	 62.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11979	 131.255	 20.0	 60.0	 -20.0	 1.054388	 100.0	 1	 200.0	 62.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11980	 131.255	 20.0	 60.0	 -20.0	 1.054388	 100.0	 1	 200.0	 62.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11982	 350.0	 80.0	 210.0	 -50.0	 1.04876	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11986	 66.14	 15.0	 40.0	 -10.0	 1.01601	 100.0	 1	 100.0	 32.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11987	 350.0	 0.0	 100.0	 -100.0	 0.971901	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11988	 62.305	 10.0	 30.0	 -10.0	 1.037973	 100.0	 1	 100.0	 24.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11990	 56.585	 0.0	 20.0	 -20.0	 1.002465	 100.0	 1	 100.0	 13.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	11996	 61.67	 10.0	 30.0	 -10.0	 1.032132	 100.0	 1	 100.0	 23.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12001	 250.0	 25.0	 130.0	 -80.0	 1.016606	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12013	 250.0	 35.0	 90.0	 -20.0	 1.008914	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12016	 300.0	 80.0	 210.0	 -50.0	 1.065343	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12020	 58.74	 10.0	 30.0	 -10.0	 1.015252	 100.0	 1	 100.0	 17.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12021	 64.5	 10.0	 30.0	 -10.0	 1.018676	 100.0	 1	 100.0	 29.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12024	 125.75	 20.0	 60.0	 -20.0	 1.034048	 100.0	 1	 200.0	 51.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12025	 117.815	 15.0	 40.0	 -10.0	 1.030499	 100.0	 1	 200.0	 35.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12027	 56.8	 5.0	 20.0	 -10.0	 1.042665	 100.0	 1	 100.0	 13.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12035	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12042	 57.24	 10.0	 30.0	 -10.0	 1.014428	 100.0	 1	 100.0	 14.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12045	 63.385	 10.0	 30.0	 -10.0	 1.013722	 100.0	 1	 100.0	 26.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12049	 62.655	 10.0	 30.0	 -10.0	 1.073911	 100.0	 1	 100.0	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12050	 195.0	 25.0	 70.0	 -20.0	 1.008348	 100.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12060	 51.6	 0.0	 10.0	 -10.0	 0.996411	 100.0	 1	 100.0	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12065	 300.0	 80.0	 210.0	 -50.0	 1.031165	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12069	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12070	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12071	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12072	 132.19	 20.0	 60.0	 -20.0	 1.051326	 100.0	 1	 200.0	 64.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12073	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12074	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12075	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12076	 61.455	 10.0	 30.0	 -10.0	 1.035406	 100.0	 1	 100.0	 22.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12084	 120.025	 20.0	 60.0	 -20.0	 1.012034	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12085	 120.025	 20.0	 60.0	 -20.0	 1.012034	 100.0	 1	 200.0	 40.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12088	 59.555	 10.0	 30.0	 -10.0	 1.014269	 100.0	 1	 100.0	 19.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12091	 60.595	 10.0	 30.0	 -10.0	 1.005112	 100.0	 1	 100.0	 21.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12093	 130.515	 20.0	 60.0	 -20.0	 1.056125	 100.0	 1	 200.0	 61.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12095	 131.67	 20.0	 60.0	 -20.0	 1.024647	 100.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12097	 130.895	 20.0	 60.0	 -20.0	 1.026207	 100.0	 1	 200.0	 61.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12099	 55.57	 10.0	 30.0	 -10.0	 1.030988	 100.0	 1	 100.0	 11.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12102	 131.215	 20.0	 60.0	 -20.0	 1.023818	 100.0	 1	 200.0	 62.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12106	 63.295	 10.0	 30.0	 -10.0	 1.024267	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12116	 64.11	 15.0	 40.0	 -10.0	 1.031695	 100.0	 1	 100.0	 28.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12121	 56.42	 10.0	 30.0	 -10.0	 1.049756	 100.0	 1	 100.0	 12.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12123	 51.5	 0.0	 10.0	 -10.0	 1.003288	 100.0	 1	 100.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12124	 56.245	 10.0	 30.0	 -10.0	 1.025271	 100.0	 1	 100.0	 12.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12126	 59.715	 10.0	 30.0	 -10.0	 1.025372	 100.0	 1	 100.0	 19.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12127	 59.715	 10.0	 30.0	 -10.0	 1.025372	 100.0	 1	 100.0	 19.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12131	 127.825	 20.0	 60.0	 -20.0	 1.039883	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12132	 127.825	 20.0	 60.0	 -20.0	 1.039883	 100.0	 1	 200.0	 55.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12133	 130.325	 20.0	 60.0	 -20.0	 1.033722	 100.0	 1	 200.0	 60.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12134	 130.325	 20.0	 60.0	 -20.0	 1.033722	 100.0	 1	 200.0	 60.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12135	 130.325	 20.0	 60.0	 -20.0	 1.033722	 100.0	 1	 200.0	 60.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12136	 130.325	 20.0	 60.0	 -20.0	 1.033722	 100.0	 1	 200.0	 60.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12137	 130.315	 20.0	 60.0	 -20.0	 1.033736	 100.0	 1	 200.0	 60.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12138	 130.315	 20.0	 60.0	 -20.0	 1.033736	 100.0	 1	 200.0	 60.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12139	 130.315	 20.0	 60.0	 -20.0	 1.033736	 100.0	 1	 200.0	 60.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12140	 130.315	 20.0	 60.0	 -20.0	 1.033736	 100.0	 1	 200.0	 60.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12152	 130.445	 20.0	 60.0	 -20.0	 1.030656	 100.0	 1	 200.0	 60.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12163	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12164	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12166	 60.215	 10.0	 30.0	 -10.0	 1.030179	 100.0	 1	 100.0	 20.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12167	 60.215	 10.0	 30.0	 -10.0	 1.030179	 100.0	 1	 100.0	 20.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12168	 60.215	 10.0	 30.0	 -10.0	 1.030179	 100.0	 1	 100.0	 20.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12169	 60.215	 10.0	 30.0	 -10.0	 1.030179	 100.0	 1	 100.0	 20.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12170	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12171	 55.865	 10.0	 30.0	 -10.0	 1.05667	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12172	 60.215	 10.0	 30.0	 -10.0	 1.030179	 100.0	 1	 100.0	 20.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12173	 1100.0	 200.0	 520.0	 -120.0	 1.04071	 100.0	 1	 1700.0	 500.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12175	 60.31	 10.0	 30.0	 -10.0	 1.035888	 100.0	 1	 100.0	 20.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12178	 66.365	 5.0	 40.0	 -30.0	 1.014358	 100.0	 1	 100.0	 32.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12189	 56.035	 0.0	 10.0	 -10.0	 1.007227	 100.0	 1	 100.0	 12.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12191	 57.9	 10.0	 30.0	 -10.0	 1.013974	 100.0	 1	 100.0	 15.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12192	 57.9	 10.0	 30.0	 -10.0	 1.013974	 100.0	 1	 100.0	 15.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12193	 56.305	 10.0	 30.0	 -10.0	 1.015043	 100.0	 1	 100.0	 12.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12194	 56.305	 10.0	 30.0	 -10.0	 1.015043	 100.0	 1	 100.0	 12.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12195	 57.055	 10.0	 30.0	 -10.0	 1.048748	 100.0	 1	 100.0	 14.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12199	 300.0	 60.0	 140.0	 -20.0	 0.991398	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12200	 59.975	 10.0	 30.0	 -10.0	 1.031553	 100.0	 1	 100.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12204	 350.0	 35.0	 190.0	 -120.0	 0.975834	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12208	 500.0	 80.0	 210.0	 -50.0	 1.043874	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12211	 450.0	 80.0	 210.0	 -50.0	 1.026027	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12216	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12217	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12219	 57.485	 10.0	 30.0	 -10.0	 1.043942	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12221	 51.045	 0.0	 10.0	 -10.0	 1.029545	 100.0	 1	 100.0	 2.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12222	 61.955	 10.0	 30.0	 -10.0	 1.02494	 100.0	 1	 100.0	 23.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12227	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12232	 129.975	 20.0	 60.0	 -20.0	 1.037993	 100.0	 1	 200.0	 59.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12240	 117.015	 10.0	 30.0	 -10.0	 1.022424	 100.0	 1	 200.0	 34.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12245	 60.08	 10.0	 30.0	 -10.0	 1.037281	 100.0	 1	 100.0	 20.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12248	 350.0	 35.0	 100.0	 -30.0	 0.988817	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12252	 300.0	 80.0	 210.0	 -50.0	 1.063358	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12255	 450.0	 80.0	 210.0	 -50.0	 1.062762	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12259	 300.0	 80.0	 210.0	 -50.0	 1.06345	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12266	 250.0	 15.0	 100.0	 -70.0	 1.034282	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12275	 127.765	 20.0	 60.0	 -20.0	 1.042396	 100.0	 1	 200.0	 55.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12276	 127.765	 20.0	 60.0	 -20.0	 1.042396	 100.0	 1	 200.0	 55.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12277	 52.035	 0.0	 10.0	 -10.0	 1.00107	 100.0	 1	 100.0	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12278	 126.59	 20.0	 60.0	 -20.0	 1.047117	 100.0	 1	 200.0	 53.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12279	 126.59	 20.0	 60.0	 -20.0	 1.047117	 100.0	 1	 200.0	 53.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12280	 127.765	 20.0	 60.0	 -20.0	 1.042396	 100.0	 1	 200.0	 55.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12281	 126.59	 20.0	 60.0	 -20.0	 1.047117	 100.0	 1	 200.0	 53.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12282	 62.41	 10.0	 30.0	 -10.0	 1.028283	 100.0	 1	 100.0	 24.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12285	 51.065	 0.0	 10.0	 -10.0	 0.991765	 100.0	 1	 100.0	 2.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12286	 118.415	 0.0	 30.0	 -30.0	 0.959658	 100.0	 1	 200.0	 36.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12287	 250.0	 25.0	 90.0	 -40.0	 0.993125	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12291	 300.0	 35.0	 100.0	 -30.0	 0.990464	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12302	 63.57	 15.0	 40.0	 -10.0	 1.028425	 100.0	 1	 100.0	 27.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12303	 63.57	 15.0	 40.0	 -10.0	 1.028425	 100.0	 1	 100.0	 27.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12304	 63.57	 15.0	 40.0	 -10.0	 1.028425	 100.0	 1	 100.0	 27.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12306	 62.45	 15.0	 40.0	 -10.0	 1.026363	 100.0	 1	 100.0	 24.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12307	 63.57	 15.0	 40.0	 -10.0	 1.028425	 100.0	 1	 100.0	 27.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12310	 61.655	 10.0	 30.0	 -10.0	 1.054937	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12319	 117.43	 15.0	 40.0	 -10.0	 1.021414	 100.0	 1	 200.0	 34.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12321	 61.62	 10.0	 30.0	 -10.0	 1.050901	 100.0	 1	 100.0	 23.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12325	 117.43	 15.0	 40.0	 -10.0	 1.021414	 100.0	 1	 200.0	 34.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12330	 121.24	 15.0	 40.0	 -10.0	 1.030356	 100.0	 1	 200.0	 42.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12332	 121.24	 15.0	 40.0	 -10.0	 1.030356	 100.0	 1	 200.0	 42.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12333	 121.24	 15.0	 40.0	 -10.0	 1.030356	 100.0	 1	 200.0	 42.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12334	 121.24	 15.0	 40.0	 -10.0	 1.030356	 100.0	 1	 200.0	 42.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12337	 63.295	 15.0	 40.0	 -10.0	 1.030375	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12338	 63.295	 15.0	 40.0	 -10.0	 1.030375	 100.0	 1	 100.0	 26.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12341	 125.75	 20.0	 60.0	 -20.0	 1.034048	 100.0	 1	 200.0	 51.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12346	 450.0	 80.0	 210.0	 -50.0	 1.059619	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12348	 350.0	 80.0	 210.0	 -50.0	 1.057338	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12358	 53.335	 0.0	 10.0	 -10.0	 1.016383	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12359	 52.035	 0.0	 10.0	 -10.0	 1.00107	 100.0	 1	 100.0	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12367	 300.0	 35.0	 130.0	 -60.0	 0.981513	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12373	 450.0	 80.0	 210.0	 -50.0	 1.035914	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12375	 192.0	 15.0	 90.0	 -60.0	 1.007198	 100.0	 1	 300.0	 84.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12381	 56.425	 10.0	 30.0	 -10.0	 1.021475	 100.0	 1	 100.0	 12.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12383	 117.625	 5.0	 30.0	 -20.0	 1.017202	 100.0	 1	 200.0	 35.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12387	 58.325	 10.0	 30.0	 -10.0	 1.031726	 100.0	 1	 100.0	 16.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12388	 119.04	 15.0	 40.0	 -10.0	 1.017464	 100.0	 1	 200.0	 38.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12390	 300.0	 80.0	 210.0	 -50.0	 1.039621	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12393	 183.335	 20.0	 90.0	 -50.0	 1.090507	 100.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12398	 64.7	 15.0	 50.0	 -20.0	 0.988831	 100.0	 1	 100.0	 29.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12400	 59.965	 10.0	 30.0	 -10.0	 1.024479	 100.0	 1	 100.0	 19.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12401	 133.0	 5.0	 50.0	 -40.0	 1.019049	 100.0	 1	 200.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12411	 133.225	 20.0	 60.0	 -20.0	 1.035207	 100.0	 1	 200.0	 66.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12415	 300.0	 60.0	 160.0	 -40.0	 1.028414	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12419	 58.63	 15.0	 40.0	 -10.0	 1.013208	 100.0	 1	 100.0	 17.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12421	 51.665	 0.0	 10.0	 -10.0	 0.981334	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12428	 119.885	 15.0	 40.0	 -10.0	 1.027725	 100.0	 1	 200.0	 39.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12429	 119.885	 15.0	 40.0	 -10.0	 1.027725	 100.0	 1	 200.0	 39.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12430	 119.885	 15.0	 40.0	 -10.0	 1.027725	 100.0	 1	 200.0	 39.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12431	 119.885	 15.0	 40.0	 -10.0	 1.027725	 100.0	 1	 200.0	 39.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12433	 119.885	 15.0	 40.0	 -10.0	 1.027725	 100.0	 1	 200.0	 39.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12434	 66.625	 15.0	 40.0	 -10.0	 1.013219	 100.0	 1	 100.0	 33.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12440	 65.095	 15.0	 40.0	 -10.0	 1.043738	 100.0	 1	 100.0	 30.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12441	 52.44	 0.0	 10.0	 -10.0	 1.004719	 100.0	 1	 100.0	 4.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12447	 122.965	 20.0	 60.0	 -20.0	 1.028667	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12448	 63.495	 10.0	 30.0	 -10.0	 1.036966	 100.0	 1	 100.0	 26.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12451	 61.05	 10.0	 30.0	 -10.0	 1.024669	 100.0	 1	 100.0	 22.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12452	 300.0	 60.0	 160.0	 -40.0	 1.035311	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12453	 300.0	 60.0	 160.0	 -40.0	 1.035255	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12454	 300.0	 60.0	 160.0	 -40.0	 1.016573	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12455	 122.965	 20.0	 60.0	 -20.0	 1.028667	 100.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12459	 65.765	 15.0	 40.0	 -10.0	 1.04826	 100.0	 1	 100.0	 31.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12461	 129.34	 20.0	 60.0	 -20.0	 1.057713	 100.0	 1	 200.0	 58.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12462	 129.34	 20.0	 60.0	 -20.0	 1.057713	 100.0	 1	 200.0	 58.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12464	 129.34	 20.0	 60.0	 -20.0	 1.057713	 100.0	 1	 200.0	 58.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12465	 129.13	 20.0	 60.0	 -20.0	 1.05445	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12466	 129.34	 20.0	 60.0	 -20.0	 1.057713	 100.0	 1	 200.0	 58.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12467	 129.34	 20.0	 60.0	 -20.0	 1.057713	 100.0	 1	 200.0	 58.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12469	 129.13	 20.0	 60.0	 -20.0	 1.05445	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12470	 129.13	 20.0	 60.0	 -20.0	 1.05445	 100.0	 1	 200.0	 58.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12477	 58.58	 10.0	 30.0	 -10.0	 1.037214	 100.0	 1	 100.0	 17.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12494	 122.215	 20.0	 60.0	 -20.0	 1.01993	 100.0	 1	 200.0	 44.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12499	 54.05	 5.0	 10.0	 0.0	 1.040719	 100.0	 1	 100.0	 8.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12500	 60.4	 10.0	 30.0	 -10.0	 1.050684	 100.0	 1	 100.0	 20.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12505	 125.935	 20.0	 60.0	 -20.0	 1.029991	 100.0	 1	 200.0	 51.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12506	 125.935	 20.0	 60.0	 -20.0	 1.029991	 100.0	 1	 200.0	 51.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12507	 50.275	 0.0	 10.0	 -10.0	 1.015733	 100.0	 1	 100.0	 0.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12509	 350.0	 80.0	 210.0	 -50.0	 1.060659	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12517	 118.015	 15.0	 40.0	 -10.0	 1.024254	 100.0	 1	 200.0	 36.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12518	 350.0	 60.0	 160.0	 -40.0	 1.028417	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12519	 132.25	 20.0	 60.0	 -20.0	 1.057091	 100.0	 1	 200.0	 64.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12521	 61.07	 10.0	 30.0	 -10.0	 1.022689	 100.0	 1	 100.0	 22.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12522	 61.07	 10.0	 30.0	 -10.0	 1.022689	 100.0	 1	 100.0	 22.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12523	 61.07	 10.0	 30.0	 -10.0	 1.022689	 100.0	 1	 100.0	 22.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12525	 300.0	 60.0	 160.0	 -40.0	 1.034235	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12526	 300.0	 60.0	 160.0	 -40.0	 1.034235	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12528	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12529	 129.355	 20.0	 60.0	 -20.0	 1.024151	 100.0	 1	 200.0	 58.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12537	 850.0	 200.0	 520.0	 -120.0	 1.035364	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12541	 50.255	 0.0	 10.0	 -10.0	 1.02993	 100.0	 1	 100.0	 0.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12542	 59.81	 10.0	 30.0	 -10.0	 1.028438	 100.0	 1	 100.0	 19.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12551	 55.935	 10.0	 30.0	 -10.0	 1.034631	 100.0	 1	 100.0	 11.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12555	 52.975	 0.0	 10.0	 -10.0	 1.003834	 100.0	 1	 100.0	 5.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12556	 250.0	 60.0	 160.0	 -40.0	 1.029835	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12558	 52.01	 0.0	 10.0	 -10.0	 0.971908	 100.0	 1	 100.0	 4.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12563	 500.0	 80.0	 210.0	 -50.0	 1.020396	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12570	 56.875	 10.0	 30.0	 -10.0	 1.022447	 100.0	 1	 100.0	 13.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12572	 187.335	 10.0	 80.0	 -60.0	 0.989707	 100.0	 1	 300.0	 74.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12579	 850.0	 65.0	 320.0	 -190.0	 0.960771	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12582	 62.855	 10.0	 30.0	 -10.0	 1.049495	 100.0	 1	 100.0	 25.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12583	 62.855	 10.0	 30.0	 -10.0	 1.049495	 100.0	 1	 100.0	 25.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12586	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12587	 -156.91	 0.0	 100000.0	 -100000.0	 1.016947	 100.0	 1	 100.0	 -413.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12589	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12590	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12591	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12592	 64.135	 20.0	 60.0	 -20.0	 1.058287	 100.0	 1	 100.0	 28.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12599	 117.485	 20.0	 60.0	 -20.0	 1.033945	 100.0	 1	 200.0	 34.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12600	 117.485	 20.0	 60.0	 -20.0	 1.033945	 100.0	 1	 200.0	 34.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12601	 117.485	 20.0	 60.0	 -20.0	 1.033945	 100.0	 1	 200.0	 34.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12603	 250.0	 10.0	 80.0	 -60.0	 0.947933	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12606	 300.0	 80.0	 210.0	 -50.0	 1.020332	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12607	 120.63	 15.0	 40.0	 -10.0	 1.026221	 100.0	 1	 200.0	 41.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12610	 120.63	 15.0	 40.0	 -10.0	 1.026221	 100.0	 1	 200.0	 41.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12612	 55.57	 10.0	 30.0	 -10.0	 1.030988	 100.0	 1	 100.0	 11.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12616	 52.175	 0.0	 10.0	 -10.0	 0.996117	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12625	 250.0	 10.0	 90.0	 -70.0	 0.948759	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12636	 57.97	 10.0	 30.0	 -10.0	 1.007821	 100.0	 1	 100.0	 15.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12641	 250.0	 60.0	 160.0	 -40.0	 0.995435	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12646	 57.98	 10.0	 30.0	 -10.0	 1.042693	 100.0	 1	 100.0	 15.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12647	 128.495	 20.0	 60.0	 -20.0	 1.029333	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12648	 128.495	 20.0	 60.0	 -20.0	 1.029333	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12650	 128.495	 20.0	 60.0	 -20.0	 1.029333	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12651	 128.495	 20.0	 60.0	 -20.0	 1.029323	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12652	 128.495	 20.0	 60.0	 -20.0	 1.029323	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12653	 128.495	 20.0	 60.0	 -20.0	 1.029333	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12654	 128.495	 20.0	 60.0	 -20.0	 1.029323	 100.0	 1	 200.0	 56.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12656	 62.84	 10.0	 30.0	 -10.0	 1.04659	 100.0	 1	 100.0	 25.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12657	 51.665	 0.0	 10.0	 -10.0	 1.017738	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12658	 63.335	 0.0	 20.0	 -20.0	 0.956073	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12659	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12664	 56.81	 10.0	 30.0	 -10.0	 1.037469	 100.0	 1	 100.0	 13.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12665	 550.0	 100.0	 260.0	 -60.0	 1.038308	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12673	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12678	 183.335	 20.0	 90.0	 -50.0	 1.090507	 100.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12681	 57.625	 10.0	 30.0	 -10.0	 1.014635	 100.0	 1	 100.0	 15.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12687	 60.15	 5.0	 40.0	 -30.0	 1.01812	 100.0	 1	 100.0	 20.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12688	 450.0	 0.0	 100.0	 -100.0	 1.001419	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12690	 118.105	 15.0	 40.0	 -10.0	 1.040793	 100.0	 1	 200.0	 36.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12692	 56.3	 0.0	 10.0	 -10.0	 1.015529	 100.0	 1	 100.0	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12697	 59.225	 10.0	 30.0	 -10.0	 1.027132	 100.0	 1	 100.0	 18.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12699	 59.225	 10.0	 30.0	 -10.0	 1.027132	 100.0	 1	 100.0	 18.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12701	 61.36	 10.0	 30.0	 -10.0	 1.041939	 100.0	 1	 100.0	 22.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12702	 59.225	 10.0	 30.0	 -10.0	 1.027132	 100.0	 1	 100.0	 18.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12704	 61.36	 10.0	 30.0	 -10.0	 1.041939	 100.0	 1	 100.0	 22.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12705	 61.425	 10.0	 30.0	 -10.0	 1.03975	 100.0	 1	 100.0	 22.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12706	 61.425	 10.0	 30.0	 -10.0	 1.03975	 100.0	 1	 100.0	 22.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12708	 55.285	 10.0	 30.0	 -10.0	 1.017238	 100.0	 1	 100.0	 10.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12709	 60.015	 10.0	 30.0	 -10.0	 1.011489	 100.0	 1	 100.0	 20.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12711	 60.585	 5.0	 20.0	 -10.0	 1.007801	 100.0	 1	 100.0	 21.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12713	 60.725	 10.0	 30.0	 -10.0	 1.009886	 100.0	 1	 100.0	 21.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12714	 55.285	 10.0	 30.0	 -10.0	 1.017238	 100.0	 1	 100.0	 10.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12717	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12723	 59.24	 10.0	 30.0	 -10.0	 1.015411	 100.0	 1	 100.0	 18.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12726	 350.0	 60.0	 160.0	 -40.0	 1.035338	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12727	 128.425	 20.0	 60.0	 -20.0	 1.029542	 100.0	 1	 200.0	 56.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12728	 62.265	 10.0	 30.0	 -10.0	 1.03058	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12730	 123.335	 5.0	 40.0	 -30.0	 1.017293	 100.0	 1	 200.0	 46.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12736	 63.335	 0.0	 20.0	 -20.0	 0.957116	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12738	 60.99	 10.0	 30.0	 -10.0	 1.027968	 100.0	 1	 100.0	 21.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12742	 61.245	 10.0	 30.0	 -10.0	 1.035958	 100.0	 1	 100.0	 22.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12747	 61.245	 10.0	 30.0	 -10.0	 1.035958	 100.0	 1	 100.0	 22.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12748	 50.835	 0.0	 10.0	 -10.0	 0.9846	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12758	 131.835	 20.0	 60.0	 -20.0	 1.0608	 100.0	 1	 200.0	 63.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12760	 119.395	 15.0	 40.0	 -10.0	 1.028736	 100.0	 1	 200.0	 38.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12761	 119.395	 15.0	 40.0	 -10.0	 1.028736	 100.0	 1	 200.0	 38.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12763	 119.395	 15.0	 40.0	 -10.0	 1.028736	 100.0	 1	 200.0	 38.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12764	 123.305	 20.0	 60.0	 -20.0	 1.051947	 100.0	 1	 200.0	 46.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12765	 123.305	 20.0	 60.0	 -20.0	 1.051947	 100.0	 1	 200.0	 46.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12772	 500.0	 80.0	 210.0	 -50.0	 1.04706	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12775	 250.0	 35.0	 100.0	 -30.0	 0.968879	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12777	 58.545	 5.0	 20.0	 -10.0	 1.010323	 100.0	 1	 100.0	 17.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12782	 57.115	 5.0	 20.0	 -10.0	 1.033617	 100.0	 1	 100.0	 14.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12786	 118.75	 15.0	 40.0	 -10.0	 1.03036	 100.0	 1	 200.0	 37.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12788	 124.89	 20.0	 60.0	 -20.0	 1.045385	 100.0	 1	 200.0	 49.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12789	 124.89	 20.0	 60.0	 -20.0	 1.045385	 100.0	 1	 200.0	 49.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12790	 124.89	 20.0	 60.0	 -20.0	 1.045385	 100.0	 1	 200.0	 49.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12791	 124.89	 20.0	 60.0	 -20.0	 1.045385	 100.0	 1	 200.0	 49.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12794	 450.0	 80.0	 210.0	 -50.0	 1.041485	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12799	 116.985	 20.0	 60.0	 -20.0	 1.028648	 100.0	 1	 200.0	 33.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12802	 125.745	 20.0	 60.0	 -20.0	 1.027025	 100.0	 1	 200.0	 51.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12803	 126.205	 20.0	 60.0	 -20.0	 1.056333	 100.0	 1	 200.0	 52.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12806	 132.565	 20.0	 60.0	 -20.0	 1.053741	 100.0	 1	 200.0	 65.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12807	 132.565	 20.0	 60.0	 -20.0	 1.053741	 100.0	 1	 200.0	 65.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12808	 132.565	 20.0	 60.0	 -20.0	 1.053741	 100.0	 1	 200.0	 65.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12814	 132.19	 20.0	 60.0	 -20.0	 1.051326	 100.0	 1	 200.0	 64.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12815	 60.335	 5.0	 10.0	 0.0	 1.046995	 100.0	 1	 100.0	 20.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12816	 56.135	 0.0	 20.0	 -20.0	 1.003342	 100.0	 1	 100.0	 12.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12817	 900.0	 200.0	 520.0	 -120.0	 1.062539	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12818	 900.0	 200.0	 520.0	 -120.0	 1.062539	 100.0	 1	 1400.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12819	 61.325	 10.0	 30.0	 -10.0	 1.022889	 100.0	 1	 100.0	 22.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12822	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12825	 63.18	 10.0	 30.0	 -10.0	 1.055315	 100.0	 1	 100.0	 26.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12829	 61.655	 0.0	 30.0	 -30.0	 0.935194	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12833	 300.0	 80.0	 210.0	 -50.0	 1.073133	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12840	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12843	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12847	 53.63	 0.0	 10.0	 -10.0	 1.023718	 100.0	 1	 100.0	 7.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12855	 850.0	 200.0	 520.0	 -120.0	 1.057579	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12856	 60.005	 10.0	 30.0	 -10.0	 1.052369	 100.0	 1	 100.0	 20.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12859	 300.0	 80.0	 210.0	 -50.0	 1.055881	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12863	 51.755	 0.0	 10.0	 -10.0	 1.017634	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12864	 56.2	 0.0	 10.0	 -10.0	 0.999314	 100.0	 1	 100.0	 12.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12865	 250.0	 25.0	 130.0	 -80.0	 1.029957	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12869	 130.075	 20.0	 60.0	 -20.0	 1.028204	 100.0	 1	 200.0	 60.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12873	 54.2	 0.0	 10.0	 -10.0	 1.014795	 100.0	 1	 100.0	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12874	 300.0	 80.0	 210.0	 -50.0	 1.042461	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12878	 350.0	 80.0	 210.0	 -50.0	 1.060659	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12880	 350.0	 80.0	 210.0	 -50.0	 1.065482	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12882	 350.0	 80.0	 210.0	 -50.0	 1.065482	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12883	 350.0	 80.0	 210.0	 -50.0	 1.065482	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12884	 350.0	 80.0	 210.0	 -50.0	 1.065482	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12887	 51.755	 0.0	 10.0	 -10.0	 1.019063	 100.0	 1	 100.0	 3.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12896	 56.105	 0.0	 10.0	 -10.0	 0.995077	 100.0	 1	 100.0	 12.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12900	 66.61	 20.0	 60.0	 -20.0	 1.007268	 100.0	 1	 100.0	 33.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12902	 59.845	 5.0	 20.0	 -10.0	 1.030509	 100.0	 1	 100.0	 19.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12904	 58.33	 10.0	 30.0	 -10.0	 1.019094	 100.0	 1	 100.0	 16.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12906	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12907	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12908	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12910	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12911	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12912	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12914	 56.425	 10.0	 30.0	 -10.0	 1.021452	 100.0	 1	 100.0	 12.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12915	 132.3	 20.0	 60.0	 -20.0	 1.033735	 100.0	 1	 200.0	 64.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12916	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12917	 55.735	 10.0	 30.0	 -10.0	 1.020161	 100.0	 1	 100.0	 11.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12920	 850.0	 200.0	 520.0	 -120.0	 1.038461	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12921	 850.0	 200.0	 520.0	 -120.0	 1.038461	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12925	 850.0	 200.0	 520.0	 -120.0	 1.038461	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12929	 62.295	 10.0	 30.0	 -10.0	 1.037296	 100.0	 1	 100.0	 24.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12930	 60.98	 10.0	 30.0	 -10.0	 1.041198	 100.0	 1	 100.0	 21.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12934	 133.225	 20.0	 60.0	 -20.0	 1.035207	 100.0	 1	 200.0	 66.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12937	 850.0	 200.0	 520.0	 -120.0	 1.038461	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12946	 60.435	 0.0	 20.0	 -20.0	 0.998951	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12949	 60.905	 5.0	 30.0	 -20.0	 1.002664	 100.0	 1	 100.0	 21.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12962	 500.0	 80.0	 210.0	 -50.0	 1.129641	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12965	 300.0	 60.0	 160.0	 -40.0	 1.043227	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12966	 55.865	 0.0	 20.0	 -20.0	 0.977562	 100.0	 1	 100.0	 11.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12968	 850.0	 200.0	 520.0	 -120.0	 1.053159	 100.0	 1	 1300.0	 400.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12969	 300.0	 60.0	 160.0	 -40.0	 1.053581	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12970	 300.0	 60.0	 160.0	 -40.0	 1.053581	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12973	 58.36	 10.0	 30.0	 -10.0	 1.024018	 100.0	 1	 100.0	 16.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12983	 200.0	 25.0	 120.0	 -70.0	 0.989744	 100.0	 1	 300.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12984	 59.925	 10.0	 30.0	 -10.0	 1.046953	 100.0	 1	 100.0	 19.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12986	 59.925	 10.0	 30.0	 -10.0	 1.046953	 100.0	 1	 100.0	 19.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12989	 61.115	 5.0	 10.0	 0.0	 1.021989	 100.0	 1	 100.0	 22.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12993	 56.655	 10.0	 30.0	 -10.0	 1.036433	 100.0	 1	 100.0	 13.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	12994	 56.655	 10.0	 30.0	 -10.0	 1.036433	 100.0	 1	 100.0	 13.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13002	 250.0	 25.0	 130.0	 -80.0	 0.960023	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13007	 60.995	 10.0	 30.0	 -10.0	 1.041919	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13008	 60.995	 10.0	 30.0	 -10.0	 1.041919	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13009	 60.995	 10.0	 30.0	 -10.0	 1.041919	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13010	 183.335	 20.0	 90.0	 -50.0	 1.090507	 100.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13012	 300.0	 80.0	 210.0	 -50.0	 1.033471	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13027	 56.435	 5.0	 20.0	 -10.0	 1.024979	 100.0	 1	 100.0	 12.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13029	 53.62	 0.0	 10.0	 -10.0	 1.0018	 100.0	 1	 100.0	 7.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13032	 55.48	 0.0	 10.0	 -10.0	 1.011811	 100.0	 1	 100.0	 10.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13037	 54.315	 5.0	 20.0	 -10.0	 1.067719	 100.0	 1	 100.0	 8.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13041	 58.875	 10.0	 30.0	 -10.0	 1.040642	 100.0	 1	 100.0	 17.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13043	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13046	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13047	 57.205	 10.0	 30.0	 -10.0	 1.007128	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13048	 57.205	 10.0	 30.0	 -10.0	 1.007128	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13049	 57.205	 10.0	 30.0	 -10.0	 1.007128	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13052	 57.205	 10.0	 30.0	 -10.0	 1.007128	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13053	 57.205	 10.0	 30.0	 -10.0	 1.007128	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13054	 57.205	 10.0	 30.0	 -10.0	 1.007128	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13055	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13057	 60.105	 10.0	 30.0	 -10.0	 1.007679	 100.0	 1	 100.0	 20.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13058	 60.105	 10.0	 30.0	 -10.0	 1.007679	 100.0	 1	 100.0	 20.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13059	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13060	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13062	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13064	 58.1	 10.0	 30.0	 -10.0	 1.010028	 100.0	 1	 100.0	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13066	 128.065	 20.0	 60.0	 -20.0	 1.040259	 100.0	 1	 200.0	 56.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13069	 131.215	 20.0	 60.0	 -20.0	 1.023818	 100.0	 1	 200.0	 62.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13075	 50.685	 0.0	 10.0	 -10.0	 1.021202	 100.0	 1	 100.0	 1.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13079	 300.0	 80.0	 210.0	 -50.0	 1.065314	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13080	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13081	 61.85	 10.0	 30.0	 -10.0	 1.024595	 100.0	 1	 100.0	 23.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13082	 52.185	 0.0	 10.0	 -10.0	 1.003807	 100.0	 1	 100.0	 4.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13086	 61.065	 10.0	 30.0	 -10.0	 0.991806	 100.0	 1	 100.0	 22.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13087	 55.245	 -5.0	 10.0	 -20.0	 0.975077	 100.0	 1	 100.0	 10.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13090	 300.0	 35.0	 100.0	 -30.0	 0.970854	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13091	 183.665	 20.0	 60.0	 -20.0	 1.022149	 100.0	 1	 300.0	 67.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13093	 65.98	 15.0	 40.0	 -10.0	 1.023603	 100.0	 1	 100.0	 31.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13095	 119.525	 15.0	 40.0	 -10.0	 1.034376	 100.0	 1	 200.0	 39.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13096	 64.535	 0.0	 30.0	 -30.0	 0.9595	 100.0	 1	 100.0	 29.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13101	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13108	 116.78	 15.0	 40.0	 -10.0	 1.034532	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13112	 54.665	 0.0	 10.0	 -10.0	 0.994692	 100.0	 1	 100.0	 9.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13122	 62.93	 10.0	 30.0	 -10.0	 1.035838	 100.0	 1	 100.0	 25.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13123	 350.0	 80.0	 210.0	 -50.0	 1.034935	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13131	 57.835	 5.0	 20.0	 -10.0	 1.015521	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13133	 61.435	 10.0	 30.0	 -10.0	 1.015531	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13137	 450.0	 80.0	 210.0	 -50.0	 1.058231	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13143	 250.0	 25.0	 130.0	 -80.0	 1.016606	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13145	 350.0	 80.0	 210.0	 -50.0	 1.029219	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13147	 60.735	 10.0	 30.0	 -10.0	 1.034688	 100.0	 1	 100.0	 21.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13158	 550.0	 100.0	 260.0	 -60.0	 1.036955	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13159	 51.4	 0.0	 10.0	 -10.0	 0.974729	 100.0	 1	 100.0	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13160	 64.39	 10.0	 30.0	 -10.0	 1.015029	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13163	 61.865	 10.0	 30.0	 -10.0	 1.026957	 100.0	 1	 100.0	 23.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13165	 51.735	 0.0	 10.0	 -10.0	 1.031159	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13174	 62.675	 10.0	 30.0	 -10.0	 1.043087	 100.0	 1	 100.0	 25.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13182	 41.66	 0.0	 10.0	 -10.0	 0.975956	 100.0	 1	 100.0	 -16.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13188	 350.0	 60.0	 160.0	 -40.0	 1.051387	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13189	 350.0	 60.0	 160.0	 -40.0	 1.051387	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13190	 350.0	 60.0	 160.0	 -40.0	 1.051387	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13191	 250.0	 35.0	 100.0	 -30.0	 1.020032	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13192	 1300.0	 200.0	 520.0	 -120.0	 1.038082	 100.0	 1	 2000.0	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13193	 50.4	 0.0	 10.0	 -10.0	 1.003171	 100.0	 1	 100.0	 0.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13195	 62.265	 0.0	 30.0	 -30.0	 0.98379	 100.0	 1	 100.0	 24.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13200	 119.165	 0.0	 30.0	 -30.0	 0.99654	 100.0	 1	 200.0	 38.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13209	 250.0	 60.0	 160.0	 -40.0	 1.029835	 100.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13212	 52.035	 0.0	 10.0	 -10.0	 1.00107	 100.0	 1	 100.0	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13218	 195.0	 25.0	 70.0	 -20.0	 1.008348	 100.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13222	 63.035	 0.0	 20.0	 -20.0	 0.943436	 100.0	 1	 100.0	 26.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13223	 62.36	 10.0	 30.0	 -10.0	 1.021005	 100.0	 1	 100.0	 24.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13226	 52.735	 0.0	 10.0	 -10.0	 1.00746	 100.0	 1	 100.0	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13232	 116.975	 15.0	 40.0	 -10.0	 1.010998	 100.0	 1	 200.0	 33.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13235	 450.0	 80.0	 210.0	 -50.0	 1.058114	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13238	 119.6	 0.0	 30.0	 -30.0	 0.9646	 100.0	 1	 200.0	 39.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13265	 53.42	 0.0	 10.0	 -10.0	 1.000157	 100.0	 1	 100.0	 6.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13268	 55.535	 0.0	 10.0	 -10.0	 1.016188	 100.0	 1	 100.0	 11.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13270	 51.665	 0.0	 10.0	 -10.0	 0.981334	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13285	 117.25	 15.0	 40.0	 -10.0	 1.019281	 100.0	 1	 200.0	 34.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13292	 62.255	 10.0	 30.0	 -10.0	 1.042317	 100.0	 1	 100.0	 24.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13298	 58.47	 10.0	 30.0	 -10.0	 1.019411	 100.0	 1	 100.0	 16.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13303	 62.01	 10.0	 30.0	 -10.0	 1.045359	 100.0	 1	 100.0	 24.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13310	 61.13	 15.0	 40.0	 -10.0	 1.025649	 100.0	 1	 100.0	 22.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13311	 61.15	 15.0	 40.0	 -10.0	 1.055904	 100.0	 1	 100.0	 22.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13312	 51.165	 0.0	 10.0	 -10.0	 0.995346	 100.0	 1	 100.0	 2.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13313	 118.02	 15.0	 40.0	 -10.0	 1.023809	 100.0	 1	 200.0	 36.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13316	 116.78	 15.0	 40.0	 -10.0	 1.034532	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13322	 450.0	 80.0	 210.0	 -50.0	 1.043049	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13327	 500.0	 80.0	 210.0	 -50.0	 1.117446	 100.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13330	 60.835	 10.0	 30.0	 -10.0	 1.011478	 100.0	 1	 100.0	 21.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13333	 300.0	 80.0	 210.0	 -50.0	 1.065343	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13338	 120.835	 10.0	 20.0	 0.0	 1.000057	 100.0	 1	 200.0	 41.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13345	 63.48	 15.0	 40.0	 -10.0	 1.025019	 100.0	 1	 100.0	 26.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13363	 58.67	 10.0	 30.0	 -10.0	 1.062565	 100.0	 1	 100.0	 17.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13370	 60.43	 10.0	 30.0	 -10.0	 1.024788	 100.0	 1	 100.0	 20.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13371	 56.8	 5.0	 20.0	 -10.0	 1.027307	 100.0	 1	 100.0	 13.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13379	 550.0	 85.0	 230.0	 -60.0	 1.052254	 100.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13383	 127.835	 20.0	 60.0	 -20.0	 1.063297	 100.0	 1	 200.0	 55.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13385	 120.79	 20.0	 60.0	 -20.0	 1.030828	 100.0	 1	 200.0	 41.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13386	 120.79	 20.0	 60.0	 -20.0	 1.030828	 100.0	 1	 200.0	 41.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13387	 120.79	 20.0	 60.0	 -20.0	 1.030828	 100.0	 1	 200.0	 41.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13388	 127.63	 20.0	 60.0	 -20.0	 1.055605	 100.0	 1	 200.0	 55.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13389	 127.63	 20.0	 60.0	 -20.0	 1.055605	 100.0	 1	 200.0	 55.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13390	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13391	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13392	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13393	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13394	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13395	 59.895	 10.0	 30.0	 -10.0	 1.016891	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13397	 127.63	 20.0	 60.0	 -20.0	 1.055605	 100.0	 1	 200.0	 55.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13398	 127.63	 20.0	 60.0	 -20.0	 1.055605	 100.0	 1	 200.0	 55.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13399	 127.63	 20.0	 60.0	 -20.0	 1.055605	 100.0	 1	 200.0	 55.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13407	 58.4	 0.0	 20.0	 -20.0	 0.965886	 100.0	 1	 100.0	 16.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13409	 60.3	 10.0	 30.0	 -10.0	 1.015954	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13411	 127.105	 20.0	 60.0	 -20.0	 1.043619	 100.0	 1	 200.0	 54.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13412	 60.64	 10.0	 30.0	 -10.0	 1.027264	 100.0	 1	 100.0	 21.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13419	 57.485	 10.0	 30.0	 -10.0	 1.043942	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13421	 61.955	 10.0	 30.0	 -10.0	 1.02494	 100.0	 1	 100.0	 23.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13423	 61.955	 10.0	 30.0	 -10.0	 1.02494	 100.0	 1	 100.0	 23.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13424	 61.955	 10.0	 30.0	 -10.0	 1.02494	 100.0	 1	 100.0	 23.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13425	 59.145	 15.0	 40.0	 -10.0	 1.025625	 100.0	 1	 100.0	 18.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13426	 121.14	 15.0	 40.0	 -10.0	 1.03448	 100.0	 1	 200.0	 42.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13433	 117.43	 15.0	 40.0	 -10.0	 1.021414	 100.0	 1	 200.0	 34.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13437	 117.43	 15.0	 40.0	 -10.0	 1.021414	 100.0	 1	 200.0	 34.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13439	 117.43	 15.0	 40.0	 -10.0	 1.021414	 100.0	 1	 200.0	 34.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13440	 61.32	 5.0	 20.0	 -10.0	 1.014614	 100.0	 1	 100.0	 22.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13447	 54.1	 0.0	 10.0	 -10.0	 1.011745	 100.0	 1	 100.0	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13456	 59.495	 10.0	 30.0	 -10.0	 1.005915	 100.0	 1	 100.0	 18.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13466	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13467	 54.975	 0.0	 10.0	 -10.0	 0.989708	 100.0	 1	 100.0	 9.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13468	 118.785	 15.0	 40.0	 -10.0	 1.024375	 100.0	 1	 200.0	 37.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13482	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13486	 117.995	 15.0	 40.0	 -10.0	 1.062896	 100.0	 1	 200.0	 35.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13487	 116.78	 15.0	 40.0	 -10.0	 1.03143	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13489	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13491	 56.855	 10.0	 30.0	 -10.0	 1.026081	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13493	 450.0	 20.0	 180.0	 -140.0	 0.97953	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13496	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13497	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13500	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13502	 60.88	 10.0	 30.0	 -10.0	 1.044939	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13505	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13506	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13507	 60.88	 10.0	 30.0	 -10.0	 1.044924	 100.0	 1	 100.0	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13510	 50.07	 0.0	 10.0	 -10.0	 1.016107	 100.0	 1	 100.0	 0.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13512	 59.245	 10.0	 30.0	 -10.0	 1.030407	 100.0	 1	 100.0	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13514	 60.335	 0.0	 20.0	 -20.0	 1.000449	 100.0	 1	 100.0	 20.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13520	 126.915	 20.0	 60.0	 -20.0	 1.061099	 100.0	 1	 200.0	 53.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13525	 117.69	 15.0	 40.0	 -10.0	 1.025333	 100.0	 1	 200.0	 35.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13526	 300.0	 80.0	 210.0	 -50.0	 1.062073	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13530	 300.0	 80.0	 210.0	 -50.0	 1.042446	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13549	 57.68	 0.0	 20.0	 -20.0	 0.996935	 100.0	 1	 100.0	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13550	 60.5	 5.0	 30.0	 -20.0	 1.016735	 100.0	 1	 100.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13551	 50.835	 0.0	 10.0	 -10.0	 0.984601	 100.0	 1	 100.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13556	 52.175	 0.0	 10.0	 -10.0	 0.994601	 100.0	 1	 100.0	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13560	 300.0	 80.0	 210.0	 -50.0	 1.033239	 100.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13569	 132.01	 20.0	 60.0	 -20.0	 1.036065	 100.0	 1	 200.0	 64.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13577	 66.445	 15.0	 40.0	 -10.0	 1.034597	 100.0	 1	 100.0	 32.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13580	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13582	 61.28	 10.0	 30.0	 -10.0	 1.043178	 100.0	 1	 100.0	 22.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13584	 56.375	 10.0	 30.0	 -10.0	 1.030744	 100.0	 1	 100.0	 12.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13585	 57.425	 10.0	 30.0	 -10.0	 1.04545	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13589	 57.425	 10.0	 30.0	 -10.0	 1.04545	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13590	 128.75	 -10.0	 60.0	 -80.0	 0.962614	 100.0	 1	 200.0	 57.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13592	 450.0	 80.0	 210.0	 -50.0	 1.051118	 100.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13594	 56.79	 10.0	 30.0	 -10.0	 1.045375	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13597	 56.79	 10.0	 30.0	 -10.0	 1.045375	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13601	 57.245	 10.0	 30.0	 -10.0	 1.050175	 100.0	 1	 100.0	 14.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13604	 57.425	 10.0	 30.0	 -10.0	 1.04545	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13607	 62.68	 10.0	 30.0	 -10.0	 1.020265	 100.0	 1	 100.0	 25.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13609	 57.335	 10.0	 30.0	 -10.0	 1.030852	 100.0	 1	 100.0	 14.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13617	 50.755	 0.0	 10.0	 -10.0	 0.991929	 100.0	 1	 100.0	 1.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13620	 350.0	 80.0	 210.0	 -50.0	 1.034935	 100.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13633	 116.78	 15.0	 40.0	 -10.0	 1.03143	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13639	 59.975	 5.0	 20.0	 -10.0	 0.980011	 100.0	 1	 100.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13643	 56.105	 0.0	 10.0	 -10.0	 0.995077	 100.0	 1	 100.0	 12.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13648	 116.78	 15.0	 40.0	 -10.0	 1.03143	 100.0	 1	 200.0	 33.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13651	 55.595	 10.0	 30.0	 -10.0	 1.042166	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13654	 50.0	 185.0	 560.0	 -190.0	 1.079579	 100.0	 1	 100.0	 -0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13655	 56.82	 10.0	 30.0	 -10.0	 0.992821	 100.0	 1	 100.0	 13.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	13658	 58.805	 10.0	 30.0	 -10.0	 1.038011	 100.0	 1	 100.0	 17.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  40.494755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.419990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.348588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.166477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.981959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.558838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.751054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.585852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.342661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.599833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.266695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.790996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.128895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.924434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.817083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.178038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.363883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.014212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.542610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.165126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.054327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.833103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.812579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.658483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.994828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.922666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.124647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.015935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.633708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.659648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.703140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.409517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.631666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.064159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.501153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.340371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.354354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.323538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.430620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.067239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.047253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.613297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.309346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.255307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.193005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.023287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.461525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.115258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.255512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.332863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.079593	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.842153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.470658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.019401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.914246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.524900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.251572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.724235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.057024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.542650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.649255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.197811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.380433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.001200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.466461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.202512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.343521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.322459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.248308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.631504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.088154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.567524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.908931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.681238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.206319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.015156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.441709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.737557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.348266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.882355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.225585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.743382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.962838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.147616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.508398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.281667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.646146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.033486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.947238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.805956	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.394005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.632413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.868388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.593837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.892976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.068495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.614174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.718902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.145970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.104707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.805069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.511351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.530365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.744572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.026660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.321702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.817114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.615810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.929917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.859099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.475961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.993612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.295790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.742613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.605904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.622912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.776335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.583862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.099965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.258108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.062616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.481068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.348701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.413791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.916275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.502038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.360456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.677010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.735290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.190758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.190463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.465744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.139678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.767116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.465820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.885229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.874327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.776344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.952315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.449968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.075265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.805344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.000659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.086716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.493508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.489933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.892150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.026626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.996658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.669941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.660886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.136107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.717086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.761693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.283634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.959694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.992112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.608166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.053626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.115144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.963321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.582607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.902619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.675675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.930461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.687206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.656554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.334713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.772459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.977231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.509505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.775879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.885024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.714320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.585823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.128875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.813529	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.982560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.572580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.134984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.903986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.616931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.314906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.590212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.855969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.069970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.365216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.597034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.957724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.679476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.055506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.522271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.728858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.563894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.767080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.205142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.972892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.709601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.103668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.039131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.945310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.552449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.094125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.568160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.281164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.512646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.278831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.237306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.844769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.962001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.615611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.655272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.392795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.581529	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.660119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.829979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.884377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.373072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.825430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.692509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.098473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.253980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.106022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.735576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.807157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.924004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.415135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.401498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.266113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.773642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.946682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.615503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.153138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.885741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.979585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.705246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.561867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.069206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.693596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.528125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.840111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.952922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.631844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.404037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.959295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.053817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.940498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.082641	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.137068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.814629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.337986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.325788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.063575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.468726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.942970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.375914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.044204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.550643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.294660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.511184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.836619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.488767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.267400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.504092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.329710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.082042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.274948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.247317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.518348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.429087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.399798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.612333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.961371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.601664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.299219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.673226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.534165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.955797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.638929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.591627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.958204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.792452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.226580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.153960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.948792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.286997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.436676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.603084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.500389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.351113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.144981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.748574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.076211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.856917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.572280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.255711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.544781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.000816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.900422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.197829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.809749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.354873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.225189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.679823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.642406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.990931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.665182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.442569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.949167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.426666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.232171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.546519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.993841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.201141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.875748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.374383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.756059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.587443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.573877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.449442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.945031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.508470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.112280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.572962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.961389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.138447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.455851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.028100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.863262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.249353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.376193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.204860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.577319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.335346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.504613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.512993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.022347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.584108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.791751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.326667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.217750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.110799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.714687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.056209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.814695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.590386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.761604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.004223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.113286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.636067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.181404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.398273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.292625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.590488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.184571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.221748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.222247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.033278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.148619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.635160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.610860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.209740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.850705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.684998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.570858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.352438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.625507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.772335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.581683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.465260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.692491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.944822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.882116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.201413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.273606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.941447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.433198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.008435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.816101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.040128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.337414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.260646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.199382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.044891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.570850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.560689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.753511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.229777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.423693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.877062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.056522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.211087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.243896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.411167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.154496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.541827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.261638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.821580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.732507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.211358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.638450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.835251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.179784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.263288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.084026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.379071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.926890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.228463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.127363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.384163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.172323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.711551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.899705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.437289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.291650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.443842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.670539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.742516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.261689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.027285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.954368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.387484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.831418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.220372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.527901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.362464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.671283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.875939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.877245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.338822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.893462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.544323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.561375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.050341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.006707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.450811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.204995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.386158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.377159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.289439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.261338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.277755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.233483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.428100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.834108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.362326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.769629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.274597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.169306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.684259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.620839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.506878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.925015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.834579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.443841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.567295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.117319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.636240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.661684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.533846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.168134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.917540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.168536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.442414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.131678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.893771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.923184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.844794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.608741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.618719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.176191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.420017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.783426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.388062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.284652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.373550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.478254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.370220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.534798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.404804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.122979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.307234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.343583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.539728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.930113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.877707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.550456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.145006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.994493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.902353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.735487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.276854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.604565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.062458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.275682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.647974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.985421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.015544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.366538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.715380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.350094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.910882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.288381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.938783	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.994949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.228634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.328867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.791352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.780791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.797238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.960562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.000630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.904727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.466045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.452687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.408790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.561025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.690816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.957648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.124089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.506567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.092903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.148693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.883786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.183737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.526160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.413811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.607660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.538484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.820505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.823129	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.849446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.768841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.941166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.061353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.280367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.201095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.985359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.826916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.135911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.999955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.807414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.175271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.078846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.576820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.161962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.093061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.912188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.030351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.738119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.781114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.481691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.119497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.960280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.621502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.411221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.657562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.605825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.963693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.436268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.760649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.963623	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.464604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.828820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.705259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.830940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.374283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.933514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.242794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.867892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.078060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.102768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.004773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.738859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.305367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.073774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.936207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.260878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.548125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 127.248987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.170542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.697976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.132326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.299750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.124936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.926181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.886558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.661603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.891532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.998095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.730836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.422318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.614821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.720272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.752734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.766772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.500976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.783285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.230210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.690577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.484242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.630356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.278004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.569804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.066419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.101615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.933299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.404747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.668432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.696201	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.646043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.426403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.377626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.621818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.991557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.302575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.761996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.917544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.895618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.356422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.536671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.023922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.521708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.831432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.969763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.653798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.963250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.938615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.966987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.087762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.409409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.132063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.274460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.753409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.570372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.239200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.885616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.532516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.405672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.684017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.650891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.000747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.443330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.498258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.946596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.239840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.601495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.318972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.914901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.489346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.618573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.303745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.997184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.644368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.389372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.358078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.266866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.636326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.996718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.364432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.490943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.426210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.966372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.910010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.016246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.022814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.730444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.906609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.604116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.262127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.138163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.030109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.873153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.384442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.014557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.849674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.598146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.442949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.528277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.625134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.507506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.965540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.170461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.064420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.747338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.300009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.753333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.588965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.984563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.838784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.795957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.109836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.245345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.752813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.959318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.645646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.560897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.449349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.166924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.104671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.141377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.524197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.139238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.169022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.148415	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.674429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.040945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.946804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.141192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.018587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.542245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.704242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.387840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.306581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.141019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.835255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.146223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.074099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.887384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.856152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.126197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.185083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.690417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.818487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.706377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.946332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.537334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.140511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.482600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.837220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.501298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.073066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.847122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.282578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.944037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.870445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.812079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.733173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.951908	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.046564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.085566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.394695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.619490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.876572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.703545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.565565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.819575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.427369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.798688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.259337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.473076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.147820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.247159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.696868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.015009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.664049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.552466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.335550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.570394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.217077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.613796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.086122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.350021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.780798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 174.268794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.432335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.091279	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.633727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.207562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.227033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.340096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.865273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.231330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 149.928049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.932775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.810760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.098016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.732779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.203174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.607556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.250211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.145595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.405718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.490689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.222781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.847143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.818237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.565416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.053934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.341302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.766112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.369242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.032794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.455619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.601624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.827214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.783458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.618640	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.708169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.284889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.338342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.499595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.022519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.482841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.246263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.777545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.696740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.202927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.026205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.270725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.095809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.748814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.109229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.152775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.097212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.245782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.903120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.736750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.013709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.644194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.885717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.380463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.259104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.003890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.568118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.348878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.490581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.579180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.437894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.711992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.039148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.402577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.707023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.815670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.037100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.070187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.239682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.730662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.710122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.681615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.338311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.807820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.096030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.078857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.825931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.823010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.233177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.266128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.146222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.107840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.767168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.626778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.432174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.613002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.178138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.775455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.618259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.079592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.106428	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.994360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.868776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.897685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.439873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.945936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.818691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.810931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.645019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.874987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.477475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.942736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.082688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.671456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.701087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.744492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.059606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.592233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.995433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.455564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.507559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.117293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.221322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.868212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.752242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.242019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.114915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.140797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.917911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.781763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.850494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.941685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.441827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.997150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.510097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.030621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.735526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.437163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.956435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.801987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.749813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.258580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.849965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.793192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.298700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.622533	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.410071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.979482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.357486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.230253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.818331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.274244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.963362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.663696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.161519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.449533	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.270506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.477659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.712701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.803256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.859958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.526445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.946184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.966119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.691946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.533939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.391919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.240246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.859431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.892810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.823365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.618938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.983095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.730022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.478406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.609524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.365798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.683615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.480195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.842299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.532470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.834860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.423131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.320458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.114670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.476599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.444573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.327904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.983237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.606018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.410768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.379816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.363154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.768912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.943835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.137910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.925060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.838101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.142029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.861627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.904429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.024568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.287472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.305840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.141661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  72.087258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.544536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.648500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.626825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.351725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.368989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.663085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.138505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.598737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.640938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.208727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.780382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.026832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.704583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.314879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.653605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.277486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.126020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.267875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.339033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.689874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.226429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.228725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.363004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.669134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.645773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.977342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.939157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.463763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.151372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.627497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.641324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.430992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.985719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.198321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.082077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.963074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.543446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.031882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.470079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.788417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.838809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.505275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.374011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.657832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.519672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.240585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.026884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.920674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.834979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.033429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.151261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.823619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.206646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.568688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.993045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.403054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.955852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.037237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.689994	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.593979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.092218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.033429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.743243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.892697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.621544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.604538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.388541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.172928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.073503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.138727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.721961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.345753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.651764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.277452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.069323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.950572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.120408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.948426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.535036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.558057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.708191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.240336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.450689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.977111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.544764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.370101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.092618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.768227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.251884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.194501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.882112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.487081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.931180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.284149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.187502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.871244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.611760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.399951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.022755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.827056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.941940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.207675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.122797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.182845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.517817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.109304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.163909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.002510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.460076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.676376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.875115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.430399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.835802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.382246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.983791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.044586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.595631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.137334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.951381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.763598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.124454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.236238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.401121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.613028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  73.652812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.352837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.450081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.262582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.992004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.907367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.279761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.122348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.759221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.763520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.532604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.854070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.047223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.352244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.901356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.009016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.188274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.611430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.963992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.907790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.403719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.746381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.045993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.485486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.704669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.324600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.973806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.222736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.305742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.541120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.600011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.876340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.419906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.387961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.421317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.313001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.098114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.490122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.963463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.958035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.224522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.976986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.592887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.761346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.164302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.436516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.507118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.174588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.210492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.810171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.540577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.762827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.126503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.984097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.441510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.875993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.253434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.200296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.498485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.283885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.432904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.194527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.658018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.008670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.528239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.278056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.673519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.484544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.556463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.131838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.532756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.033032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.240888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.487778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.568875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.874319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.640816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.555272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.971874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.077566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.669065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.707532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.313242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.404618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.371295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.911783	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.413586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.127245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.445447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.680133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.285926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.069068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.525743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.027601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.834173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.474461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.576148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.361579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.687601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.106051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.761232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.509305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.702441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.779805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.601131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.015968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.844502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.968202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.663645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.184374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.231520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.393227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.122523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.804165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.230089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.028940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.908735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.075818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.502405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.571803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.478408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.125865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.702603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.429479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.766593	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.157104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.887679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.904782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.206983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.251434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.549886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.585742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.288075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.532863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.684169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.985127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.931923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.794491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.140032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.407830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.849997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.095037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.349736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.492941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.008060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.605060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.609796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.047820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.119687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.210317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.609333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.065966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.304182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.385592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.133708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.371363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.070974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.869191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.056291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.531263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.580577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.449132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.083435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.715263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.672849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.121585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.356942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.758068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.380812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.286558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.240413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.787664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.408466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.644747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.578795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.316457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.435003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.571339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.008237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.104298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.118105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.986622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.506659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.779444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.225620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.584782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.599807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.304484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.248356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.707249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.823406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.127923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.763949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.762016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.000125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.839178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.643289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.042753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.920752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.728676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.375615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.752666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.105296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.116086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.856080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.998528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.068955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.603616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.137440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.839578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.162584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.911530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.907382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.729211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.307767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.317142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.945697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.930034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.483701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.068031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.616375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.694969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.271960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.310439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.259139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.562742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.553777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.801081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.132982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.045838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.119539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.502912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.323817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.397033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.336619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.393033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.329127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.102336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.105967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.042954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.932144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.449940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.747130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.463066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.004180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.666053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.635917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.608805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.086180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.640467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.406253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.581114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.122292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.908167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.403571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.617420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.673092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.790927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.115261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.627315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.202333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.065271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.930678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.663390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.458487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.715733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.119848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.117104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.064736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.369036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.220208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.573382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.876422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.288096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.467823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.721879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.809285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.176006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.189831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.067377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.658888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.753819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.946660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.283347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.387539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.634200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.163580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.299130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.615528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.841742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.174761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.046594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.016709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.220580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.943876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.666056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.631483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.325618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.894397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.646788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.388169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.667399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.773299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.110543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.039376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.015433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.209356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.962596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.188004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.001682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.162688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.457450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.070920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.930586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.992130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.572095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.243382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.575122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.942785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.329904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.713431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.854741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.286449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.416607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.501327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.726009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.317141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.562111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.643946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.155964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.184134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.947630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.082304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.314709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.244094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.455981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.003325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.211515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.060543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.291274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.385645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.304800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.628975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.525988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.216198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.151853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.748887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.747153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.983414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.422594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.253938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.054958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.462243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.379474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.077087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.654184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.224975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.452859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.801326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.676759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.956061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.575429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.960886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.951125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.455003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.990851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.983782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.602021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.350564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.883497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.061571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.509546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.670834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.132831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.665293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.623664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.829789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.428940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.089435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.201978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.176741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.921497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.078306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.208446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.950031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.114913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.840910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.158213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.924442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.410898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.170072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.041730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.915286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.090737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.782308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.908154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.635487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.907618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.735480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.229409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.696079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.093517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.274569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.680666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.016358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.364888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.538551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.072860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.545935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.227214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.820791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.428711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.319269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.248341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.189782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.644674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.088078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.470678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.336189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.413515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.795240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.685685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.065495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.473966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.456848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.355783	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.743258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.550833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.521526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.647413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.189784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.858898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.519814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.356508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.875833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.490265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.263582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.442759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.043822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.481453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.617021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.325733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.273486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.767205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.792337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.500727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.785774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.675369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.706472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.756316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.995955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.492405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.204527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.366161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.498384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.692153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.706526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.026238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.959929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.733046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.522831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.226970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.052306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.405807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.984053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.568018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.143625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.999321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.147015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.447450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.609090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.789849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.962170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.199517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.668422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.432689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.376759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.251948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.123058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.604841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.936913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.453579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.411481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.764740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.901211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.313602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.025552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.127233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.155347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.622979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.521935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.348984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.595886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.608673	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.227265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.871316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.126337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.262823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.319226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.744717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.130019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.305245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.467702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.889133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.683153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.957695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.671703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.876687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.867241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.111516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.601508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.283095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.157787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.815087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.520932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.799464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.713976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.849164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.998765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.943406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.847677	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.190833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.894405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.671847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.089524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.723826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.759795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.429691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.100255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.899034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.715286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.012546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.725546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.740570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.360585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.240229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.777760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.226020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.724323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.612980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.678548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.043056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.621199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.024305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.995237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 165.694997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.167644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.759715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.943255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.987151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.467446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.799138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.849627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.675301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.133832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.171852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.790306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.188271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.909315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.112511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.934603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.215252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.675832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.176465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.520213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.099537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.246347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.028820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.730416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.605458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.122553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.086440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.364337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.483327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.041652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.873529	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.872043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.548184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.397401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.395560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.945093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.484446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.358293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.689800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.351768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.903342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.526465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.800574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.749414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.606132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 170.573291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.217023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.370785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.846381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.852176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.857040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.043135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.635058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.378505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.086564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.775584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.803519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.495779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.158277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.138484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.465106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.341975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.782494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.626270	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.963562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.139816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.901962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.287758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.876221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.750803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.965631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.809532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.299888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.636824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.759039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.360053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.949095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.366002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.688065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.001927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.227893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.576452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.768814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.688334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.358968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.686731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.019845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.541996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.738724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.776357	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.595653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.905948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.962943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.495417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.899976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.503198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.521294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.070118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.943911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 168.227100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.785679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.340643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.475073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.509497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.163516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.032465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 145.710319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.037402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.020249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.457168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.970700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.015310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.001952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.688913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.655439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.040367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.937064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.778313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.346077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.447866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.687964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.025461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.154474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.760794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.387559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.933915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.891543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.772587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.538793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.374273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.496554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 167.515359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.547898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.362069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.178544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.102314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.569279	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.784836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.503018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.397758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.432533	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.111906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.362546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.249457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.861588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.700471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.630108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.967833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.037522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.159546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.730932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.496828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.790537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.043933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.224149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.199710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.081324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.252333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.733385	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.395563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.555412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.196755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.807061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.551174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.322805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.990293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.629136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.119164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.525617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.772294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.049417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.829731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.673714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.689631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.543850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.311697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.141506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.613383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.782649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.738589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.418985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.382602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.585111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.589089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.932390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.697312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.716943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.246916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.030448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.743438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.695057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.814587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.559735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.428596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.771848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.687364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.967837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.113456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.636676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.072159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.321680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.623268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.954536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.554449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.398806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.411466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.938336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.097222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.343682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.710228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.713365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.184654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.911995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.823305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.463503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.210751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.989031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.702007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.182846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.788519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.599742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.722229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.948868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.776927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.944531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.429455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.011573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.042447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.122451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.685972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.477503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.713197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.562126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.076463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.441817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.391395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.001268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.017224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.011954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.642633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.291756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.342989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.060722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.306788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.649968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.249853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.148726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.862150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.759471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.546909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.001051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.888688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.353438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.383258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.702460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.653579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.270940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.322081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.758643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.751169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.285829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.061368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.227838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.789524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.690879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.608047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.520904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.358087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.817370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.486079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.679270	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.009793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.158140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.354353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.299897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.209354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.569816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.769987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.706935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.985091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.468089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.076905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.327634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.364205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.128260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.029210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.985944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.343238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.926292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.577742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.206202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.281395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.316073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.270860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.677943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.433628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.751464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.086656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.977721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.487131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.638689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.683525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.106074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.059900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.854538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.779562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.195098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.322805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.973629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.116393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.827823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.163943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.055724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.378621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.238861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.348488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.384373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.430871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.215159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.024288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.245702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.641069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.858036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.415076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.723146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.544674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.158061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.401988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.636885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.918639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.454012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.830712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.022465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.062602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.458837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.764035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.692323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.432755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.059776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.755308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.534598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.033940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.557419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.787179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.833972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.476906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.868811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.303460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.969046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.297857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.994827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.913414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.721733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.065960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.116724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.035737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.482445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.696496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.815002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.071010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.794666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.360695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.561696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.406361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.009417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.940052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.961375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.579324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.087747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.241696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.666603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.621115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.776805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.648475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.188725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.887275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.191060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.777543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.948120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.977828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.709977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.508399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.401110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.186652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.030709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.273072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.144981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.332201	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.000272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.711740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.898149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.685402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.541661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.184052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.226190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.594336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.536076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.949633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.419032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.343809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.139681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.967129	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.476000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.896171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.306753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.464521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.697652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.349973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.550816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.118769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.162189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.984041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.529915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.890212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.720145	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.463923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.566651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.801864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.828348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.982251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.565863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.233671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.127312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.860844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.265621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.368003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.132568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.211674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.809620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.275010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.231459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.029649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.297299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.289160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.810319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.905775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.203443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.497576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.593109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.620196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.113127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.622644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.279748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.246963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.369872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.148446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.407384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.110049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.841625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.942021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.846108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.152861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.281636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.690824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.138264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.656691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.941985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.869235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.525787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.039338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.361749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.627827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.500887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.855263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.039227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.699043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.183204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.000519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.787847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.114142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.976963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.126818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.329213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.927192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.990242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.272082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.035403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.065456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.693058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.383626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.071393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.174566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.668999	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.909907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.190186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.565733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.105484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.046247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.036975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.639118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.562039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.185616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.324300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.236012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.174297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.882987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.226719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.338686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.514105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.395649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.779458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.007539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.010208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.211900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.699881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.797327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.989360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.273649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.055936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.397208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.664963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.451731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.777208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.135496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.949865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.257500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.015304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.859942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.250881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.833838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.498629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.468107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.968820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.113463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.032163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.858651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.263351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.780615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.518940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.288982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.326374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.921192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.037223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.615113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.831662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.626758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.740139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.880421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.229849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.018493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.053157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.445115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.862511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.039159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.524463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.202099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.188745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.857660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.897608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.484061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.731722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.442903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.558997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.087231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.648471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.200401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.460770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.396407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.126739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.462189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.520074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.251793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.718438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.548814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.231151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.046613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.333941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.166893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.836190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.721624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.365171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.717813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.403993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.676806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.289756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.293734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.102106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.488019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.493422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.124577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.743285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.552211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.410464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.814599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.890486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.529914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.723787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.872914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.765550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.479538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.131815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.544658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.048135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.532633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.270424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.262259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.085973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.355082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.597210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.718252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.235647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.276884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.569901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.103048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.612993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.116111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.650958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.877438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.693179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.126392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.977996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.443203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.426475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.205836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.786234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.674944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.630090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.638820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.889017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.398254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  73.205514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.809379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.459339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.680231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.979439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.066654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.988166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.101087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.520484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.024298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.951491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.859915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.767818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.406198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.078802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.162733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.527952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.218376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.368413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.596066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.819847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.554582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.540698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.126514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.848717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.284990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.993003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.599846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.056322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.042582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.167392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.757970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.579591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.125819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.835743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.831146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.858151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.312052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.981986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.345958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.034439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.189196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.394919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.962876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.211234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.533703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.676924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.232177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.084725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.491276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.098657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.009259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.370933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.561806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.731780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.489561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.890470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.982893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.728144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.589827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.463000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.324366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.648358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.807512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.074908	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.099922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.677860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.282181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.782826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.635263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.599655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.610125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.575182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.447909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.516442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.421537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.719049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.194663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.371090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.224056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.345962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.785902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.802871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.424224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.460777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.879235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.082524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.336387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.428654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.956107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.018935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.903882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.612401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.859719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.204633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.344233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.313896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.931705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.957790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.375096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.990932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.441332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.250854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.255086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.735846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.676721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.598992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.958394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.830869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.317868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.548509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.008089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.045110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.051837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.505612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.036717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.775094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.313545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.330893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.609461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.271778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.656181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.662086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.627245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.566431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.830343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.248554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.596096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.690652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.055828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.725869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.917936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.110434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.887853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.251846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.416755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.493896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.002921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.144229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.460240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.153972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.088691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.222432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.179506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.341346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.586573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.143565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.096341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.999784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.464801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.666506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.147349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.497953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.576153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.105865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.501888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.735281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.554308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.883007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.326490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.418861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.570513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.508512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.395359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.194142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.750864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.833108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.175318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.644339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.588003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.809729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.336566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.004914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.266348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.688610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.758206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.498890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.211715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.149390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.789828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.201599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.268563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.400113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.725273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.957278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.697580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.506183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.532601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.928628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.424480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.806659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.927906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.817580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.796505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.946801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.046651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.540938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.158505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.177302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.994902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.875719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.900895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.168035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.488339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.884931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.787485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.910616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.192476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.432499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.227847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.900939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.234445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.714132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.141247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.787261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.984260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.704099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.228424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.763159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.178769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.047151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.811819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.391567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.161791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.602225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.385945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.820895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.463491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.320883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.554218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.556646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.848782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.988174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.716141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.287425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.452869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.141985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.881346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.868065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.808513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.262224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.456044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.851404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.303286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.042252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.299620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.555708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.702903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.961660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.365717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.961539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.339327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.206190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.563376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.128600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.549057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.674074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.454203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.327091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.196882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.898094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.318599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.497230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.660356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.993923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.861948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.822330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.426718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.740158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.165226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.373716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.065131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.689372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.439481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.562921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.798135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.195468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.616156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.825321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.670894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.683699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.540034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.156835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.889041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.169729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.036580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.083763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.808650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.566740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.816412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.310075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.188212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.948564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.048161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.942223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.847976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.535722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.512127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.758102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.665386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.042106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.735746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.528986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.837303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.845233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.594562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.008122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.886283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.861060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.296876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.696980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.918451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.686862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.707055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.351552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.590684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.320756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.927586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.100924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.816631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.159498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.853731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.383717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.888574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.191586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.206114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.985316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.766251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.193231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.287043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.694707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.113165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.258927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.076454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.025657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.794051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.454289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.218780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.443058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.374663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.041083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.902551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.137350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.535519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.907294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.003716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.906697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.667722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.015492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.438943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.113495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.355747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.895645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.699271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.332016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.881943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.359197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.262820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.549324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.630560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.473461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.814910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.115314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.759246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.450869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.877466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.376797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.330813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.495613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.656540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.893268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.632793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.229851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.289113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.454842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.769663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.593674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.617719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.005275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.674920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.341335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.442807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.775229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.999035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.465860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.445575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.110931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.949185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.892946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.455403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.754143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.421551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.114223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.834337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.936056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.377204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.431322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.946074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.420277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.398595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.862411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.685294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.360294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.167644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.726916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.014261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.493803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.062126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.802800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.778253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.639320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.919528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.422622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.137334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.746623	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.968612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.029060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.513109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.067283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.353241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.410341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.450585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.302820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.230295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.585117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 176.136175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.519027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.128011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.262770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.540650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.391351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.482165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.464062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.730432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.604438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.924917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.031882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.282090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.368943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.213131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.095224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.839102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.027521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.941610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.094866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.943488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.646078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.082016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.148237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.136936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.515205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.320571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.136299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.166634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.042277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.730128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.570820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.959407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.672026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.907884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.361701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.061329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.928207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.394914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.582631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.812230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.615241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.886804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.298713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.715174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.658240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.096111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.164015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.026067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.967679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.905561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.104290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.034517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.649468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.594234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.901867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.806719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.983019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.309692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.472790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.535361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.928800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.702342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.933758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.558257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.198845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.723182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.905067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.252021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.585223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.914446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.613789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.825683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.193618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.126372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.790646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.280724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.520795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.571548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.816099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.498787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.075853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.157621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.597297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.628152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.823085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.200281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.188807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.951573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.766018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.956421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.235128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.333497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.823814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.110698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.957478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.658204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.241486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.827525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.419653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.542589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.329928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.972880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.394778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.282933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.784085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.957724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.511395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.885311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.163349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.321300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 138.209228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.967305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.547108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.879984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.923921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.825683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.181262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.535772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.741145	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.113723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.670331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.882065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.239504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.719461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.481424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.334076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.924646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.202566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.898065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.844464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.577285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.258620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.859616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.461664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.177715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.595309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.388381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.372415	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.662369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.872977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.155749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.858383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.926752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.732163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.146498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.271332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.677085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.442557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.749370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.615389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.652549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.359253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.938741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.968895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.211489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.832692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.570561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.967216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.608032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.088184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.205093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.593320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.309532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.517804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.010753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.793027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.234193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.137986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.757514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.559976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.058976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.369108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.211197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.042231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.980519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.033196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.631899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.380924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.258531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.394247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.098085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.591702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.882387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.691420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.305797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.763072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.650354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.058661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.112900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.982936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.990044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.529241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.858758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.704081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.209742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.788788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.989506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.356587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.307825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.134944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.750810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.031514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.894247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.355936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.400247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.313735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.719148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.259348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.945815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.455780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.119692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.804149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.645387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.253572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.748885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.482365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.790205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.780436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.387175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.846643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.513773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.632922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.029120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.738081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.496951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.115482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.578274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.866830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.948032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.779958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.379340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.436359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.980813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.167446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.359958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.696105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.343544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.150428	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.182773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.815857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.729220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.713647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.230129	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.926803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.326777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.287557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.627550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.197576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.417364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.902032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.782459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.545540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.722106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.762209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.580942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.418300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.741271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.198261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.212306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.912539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.206074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.362395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.415241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.102479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.000419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.419856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.208309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.590256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.476695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.148520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.546646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.499022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.844084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.996607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.759662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.668003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.662433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.263922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.647839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.622083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.106141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.945402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.099837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.949282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.141330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.316682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.402549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 155.310606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.623280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.930455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.425242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.584430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.655803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.641423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.360609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.780980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.985719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.732235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.697854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.095346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.976380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.321960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.890188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.472768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.375867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.076011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.779184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.296401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.444196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.517134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.544186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.870838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  73.915065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.610126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.804285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.028713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.955378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.262917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.774112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.841983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.555274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.553868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.428682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.631809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.832329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.797045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.306218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.368556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.899531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.179806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.143186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.407834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.080038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.841221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.228134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.199829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.417448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.190073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.363748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.643774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.816183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.950756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.425346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.948757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.388897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.287928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.621605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.060587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.907320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.192103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.118350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.386940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.285290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.794681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.317769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.882167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.296136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.930257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.310484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.591222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.421513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.656381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.993481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.127610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.410959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.227318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.266392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.896337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.918998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.255323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.764867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.678181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.121726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.537122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  72.882444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.189504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.732042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.534771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.970585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.162091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.482258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.886864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.611027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.669075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 167.361250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.273289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.921524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.075491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.869842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.506586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.786513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.824134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.105062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.431680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.283828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.815472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.032021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.516216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.840716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.845388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.689845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.040046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.602522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.898209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.067426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.290865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.395120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.876662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.082789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.790751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.532560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.440052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.380703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.573507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.501568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.359863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.239309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.232479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.909310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.495297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.665706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.614146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.422210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.109362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.150253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.970798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.142156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.617886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.386508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.384687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.586910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.814187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.045136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.540844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.517159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.415194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.738438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.635098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.949330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.318528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.120291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.074083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.673548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.399931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.049471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.340834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.870845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.433356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.386190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.588668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.994763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.923479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.430530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.389643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.125951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.319798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.727734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.909141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.583819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.275070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.949485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.752173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.664566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.313052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.389180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.704125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.549643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.592897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.047831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.449541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.633925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.757166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.453871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.061301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.022502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.671519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.789038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.364251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.472357	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.232006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.223687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.911558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.589089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.281913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.445376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.462241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.076721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.735085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.936322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.438763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.101496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.271365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.286627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.510289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.960402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.489102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.568626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.132885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.221904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.818502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.801936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.264364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.634480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.305586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.926678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.367983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.104708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.659587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.337114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.826792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.595629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.277004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.402195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.766418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.167262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.223181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.741641	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.855024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.164629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 146.811060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.349187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.372807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.421828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.625453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.673012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.911325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.503722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.578517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.371049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.844430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.727765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.033700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.387231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.993296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 153.949250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.453409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.597470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.214607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  80.620074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.251710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.873267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.249843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.880936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.983811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.247760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.725812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.105635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.564831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.992532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.841000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.902898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.979111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.581983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.242490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.339791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.431548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.532511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.021873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.074885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.578928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.526801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.381740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.006882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.176479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.700829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.067472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.369919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.595999	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.997869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.109397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.915855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.123024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.235590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.486445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.934782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.540857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.536402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.940360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.622818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.920177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.017421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.405362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.533445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.537281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.912776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.858558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.956551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.387375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.892249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.873849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.894273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.821565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.995157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.026784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.668583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.266982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.192447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.589692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.447904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.288513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.463819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.550962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.040620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.815166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.023526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.817237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.911550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.274420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.166354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.063066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.002044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.790058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.903814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.077082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.928616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.697846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.729285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.725768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.135769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.202007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.934507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.712050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.499746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.567025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.564532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.868759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.388431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.838313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.390942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.885329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.777832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.345294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.715072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.860664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.438909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.614413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.456654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.683006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.926876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.492225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.952108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.745351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.571447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.786051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.442354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.003403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.164236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.308536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.396348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.186078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.173475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.258621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.391056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.851708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.831665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.606358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.481009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.087419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.023363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.269604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.014390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.043917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.409286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.499781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.586887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.647887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.403106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.561903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.614838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.293720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.692841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.925107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.378259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.316965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.283090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.294286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.699812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.156956	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.254903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.502757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.012669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.549954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.095976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.854548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.156043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.795731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.398346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.371551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.964699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.347007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.121127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.394862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.669938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.751227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.103785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.853733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.390094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.765448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.663861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.744329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.041962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.091838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.436282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.118423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.543664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.315546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.562288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.574596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.042144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.205350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.744613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.788125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.678191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.527802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.677771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.202362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.586349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.753679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.801933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.091488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.619899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.057780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.483137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.365110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.122493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.291049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.380575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.511840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.888399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.072367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.150166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.103812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.515818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.826765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.537425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.324745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.525096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.637372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.497219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.447250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.494782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.791494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.983756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.371117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.180199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.405307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.831747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.686986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.115672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.116971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  72.783950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.026326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.667110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.316393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.406146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.205074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.366323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.546777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.669928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.634875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.002960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.434709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.854557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.455860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.666841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.388434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.852746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.293996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.768962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.614815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.321569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.531106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.270820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.460474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.893801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.817588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.632269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.140800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.968130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.539139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.902938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.147601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.153963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.057189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.981845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.615047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.515276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.187927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.208267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.026376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.421113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.776714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.273366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.204848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.198334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.088162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.149725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.480452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.325599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.399277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.341569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.734796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.513604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.008774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.745873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.913122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.184752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.758948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.941332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.637732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.020697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.723444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.955771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.656879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.029029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.737292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.339785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.979377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.287852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.443238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.473874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.092240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.778706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.134434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.922786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.293920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.588246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.436081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.032396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.235361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.531052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.759401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.432542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.489807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.243312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.157874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.549925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.283936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.531366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.238932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.617442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.981538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.713748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.228243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.466255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.340123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.003650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.463420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.382308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.555231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.726470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.919468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.449450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.714342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.925454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.257407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.342567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.238187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.868314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.200381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.543490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.936957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.874919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.868041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.291844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.999135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.473178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.452166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.566131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.721764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.013105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.885279	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.461210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.526078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.935775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.004087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.757649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.315723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.683884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.067464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.972042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.677167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.347808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.102894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.589331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.554997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.688709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.884607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.209041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.297666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.841558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.295639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.528977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.561271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.685203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.241543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.490711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.419970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.035303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.219538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.867073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.824993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.067380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.532225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.472164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.527582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.538990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.713805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.276922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.100703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.567168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.606360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.960259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.707947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.746582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.012282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.303684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.438621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.980261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.074763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.527453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.316766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.101109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.465308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.352178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.710960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.463600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.550663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.485019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.607569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.624169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.638553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.211312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.620645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.032705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.216860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.926550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.295314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.654113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.352174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.962801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.309130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.933908	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.245909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  74.175654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.768049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.558313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.991945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.489868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.271585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.483504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.312298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.706708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.446400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.025377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.857108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.480332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.966602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.543958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.660053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.913892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.377286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.091676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.669674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.906889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.422650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.433092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.007089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.826436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.409713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.425706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.667578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.122679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.990974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.946827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.212367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.316828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.824345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.307984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.191819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.825594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.459087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.161183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.530839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.324986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.902214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.904252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.158377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.727031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.316713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.842535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.559952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.184645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.131802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.186403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.671991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.891384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.119747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.563407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.746041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.439480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.439334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.189994	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.041740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.381344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.887918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.128736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.661962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.094193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.818235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.534454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.166416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.747270	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.101367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.131898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.416721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.345625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.041599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.292380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.273041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.553245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.554732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.306330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.355953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.501642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.963369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.538678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.841240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.231707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.442037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.257465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.352787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 144.443347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.407109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.253184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.971995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.204042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.080844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.621878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.114131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.148896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.450830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.490867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.295811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.474289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.729886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.218524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.657451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.663610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.880316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.289519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.495539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.387931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.692849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.443806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.816515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.165568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.982585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.925959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.700623	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.355086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.339047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.647161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.417051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.959757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.340177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.704924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.807654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.460173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.314521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.279275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.132190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.031555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.609501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.784249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.254553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.040274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.302088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.797447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 164.148457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.946402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.591266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.449449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.375661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.052518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.660013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.505484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.006332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.008757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.990691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.713843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.101412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.514728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.809731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.192922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.451301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.883141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.351885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.794267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.070859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.716248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.067131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.593813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.165006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.404546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.511537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.416286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.520307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.175032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.319322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.650333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.452598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.121830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.663531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.522696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.744209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.769656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.887723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.262516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.137768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.331358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.876476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.354531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.998036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.809602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.154368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.689089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.421701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.078989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.241159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.762541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.167267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.127547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.378801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.992494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.312579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.699321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.860230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.496471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.003512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.502373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.319048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.389929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.249885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.511454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.981760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.849193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.178705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.773076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.207348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.289488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.618947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.549268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.279268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.927641	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.819523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.952920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.718692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.393734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.183273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.559372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.466329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.200039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.548092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.898511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.465577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.202234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.152338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.645688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.937305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.705541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.736244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.077730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.628877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.082877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.677546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.580680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.183326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.814325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.452509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.237269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.180176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.407581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.172811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.506046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.399972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.083516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.369360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.119872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.451624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.235254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.039137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.877074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.159242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.151832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.389460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.087635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.157036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.166058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.547305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.106387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.123766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.658438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.878432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.302401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.854139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 140.929034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.622867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.096983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.390023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.004433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.917261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.064675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.079397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.353977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.703836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.137446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.288587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.279223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.140114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.894744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.097830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.262324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.799124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.063664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.420643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.317067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.270311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.296433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.012591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.938048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.121748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.924277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.222872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.587521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.408395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.731474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.362158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.706585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.146806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.935253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.345620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.696561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.802868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.571358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.844638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.153755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.297187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.705126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.180500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.026938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.146715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.015544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.966962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.617125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.467315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.515230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.977143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.252482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.120893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.713086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.149466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.395811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.052559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.325672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.009644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.002974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.880210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.463636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.244171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.437630	   0.000000;
