%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2	 0.0	 0.0	 3	   0.000000	  48.235647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.277549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.492696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.003516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.367651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.073854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.233656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.791160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.954170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.194317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.278711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.818590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.575960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.483383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.551257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.730238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.976527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.588628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.745863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.490444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.230741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.161297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.368236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.713849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.274432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.181173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.662254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.715031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.965520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.010732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.466580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.777780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.745285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.668817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.524096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.408809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.954582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.298645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.480303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.407395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.058864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.744860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.950015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.653364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.100959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.974532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.990196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.711050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.682118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.604598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.903385	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.464812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.053791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.077528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.411646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.440726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.425394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.337348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.391947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.586659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.848523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.155841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.152568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.561413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.993392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.935069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.793341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.411626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.514700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.386572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.013787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.539492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.848167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.550862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.568895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.085227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.832176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.034571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.914066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.603414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.545311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.136952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.780180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.293748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.521570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.117676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.702912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.752283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.483523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.532982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.953737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.188005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.484603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.989541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.323904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.625045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.523693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.597038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.090801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.869068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.335636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.378319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.544258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.219157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.057695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.188974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.592894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.737747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.025607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.416765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.611466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.066816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.154460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.777788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.832150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.705779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.046618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.464656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.896841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.985298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.980845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.256874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.621374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.301321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.551403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.881945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.293121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.185043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.683491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.119132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.617566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.723600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.004218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.005051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.815204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.450626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.341271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.036341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.907313	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	7519	 4482	 0.0006	 0.00616	 0.0	 5104.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7519	 11823	 0.0005	 0.0074	 0.0	 4259.0	 4259.0	 4259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3073	 4516	 0.00107	 0.00626	 0.0	 4974.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3073	 4706	 0.000841	 0.0055	 0.0	 5678.0	 5678.0	 5678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5157	 1032	 0.00143	 0.01563	 0.0	 2013.0	 2013.0	 2013.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5157	 6653	 0.00146	 0.01692	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	628	 7896	 7e-05	 0.00057	 0.0	 55004.0	 55004.0	 55004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	628	 6592	 6e-05	 0.00056	 0.0	 56085.0	 56085.0	 56085.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11792	 10888	 0.003349	 0.01656	 0.0	 1870.0	 1870.0	 1870.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11792	 4609	 0.003409	 0.016211	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6573	 10888	 0.003479	 0.01586	 0.0	 1946.0	 1946.0	 1946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6573	 4609	 0.003099	 0.017969	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	782	 13300	 0.00127	 0.01842	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	782	 1186	 0.00126	 0.01847	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11715	 924	 0.0013	 0.01808	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11715	 12182	 0.00131	 0.01765	 0.0	 1785.0	 1785.0	 1785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10257	 2582	 0.00065	 0.01311	 0.0	 2891.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10257	 9363	 0.00067	 0.00974	 0.0	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7595	 11501	 0.00236	 0.01418	 0.0	 2198.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7595	 11390	 0.002169	 0.015909	 0.0	 1968.0	 1968.0	 1968.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6873	 1806	 0.00027	 0.00254	 0.0	 12367.0	 12367.0	 12367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6873	 11151	 0.00027	 0.00259	 0.0	 12131.0	 12131.0	 12131.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11949	 1806	 0.00033	 0.00302	 0.0	 10398.0	 10398.0	 10398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11949	 1269	 0.00029	 0.00312	 0.0	 10081.0	 10081.0	 10081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2623	 3359	 0.000289	 0.00137	 0.0	 22560.0	 22560.0	 22560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2623	 11159	 0.000219	 0.00263	 0.0	 11969.0	 11969.0	 11969.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3020	 3359	 0.000289	 0.001341	 0.0	 23027.0	 23027.0	 23027.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3020	 12995	 0.000229	 0.00257	 0.0	 12243.0	 12243.0	 12243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9670	 3359	 0.000841	 0.00689	 0.0	 4551.0	 4551.0	 4551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9670	 2360	 0.000979	 0.00586	 0.0	 5317.0	 5317.0	 5317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8390	 3359	 0.00014	 0.0012	 0.0	 26146.0	 26146.0	 26146.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8390	 11515	 0.000211	 0.001539	 0.0	 20335.0	 20335.0	 20335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12630	 3359	 0.000401	 0.004901	 0.0	 6424.0	 6424.0	 6424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12630	 11515	 0.000219	 0.00151	 0.0	 20703.0	 20703.0	 20703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3340	 3359	 0.000729	 0.004539	 0.0	 6872.0	 6872.0	 6872.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3340	 3953	 0.00062	 0.00482	 0.0	 6500.0	 6500.0	 6500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7444	 8848	 0.00052	 0.00407	 0.0	 7699.0	 7699.0	 7699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7444	 5026	 0.00034	 0.00502	 0.0	 6278.0	 6278.0	 6278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11055	 8848	 0.00065	 0.00698	 0.0	 4506.0	 4506.0	 4506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11055	 13067	 0.00059	 0.00806	 0.0	 3909.0	 3909.0	 3909.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9857	 13125	 0.00063	 0.00464	 0.0	 6746.0	 6746.0	 6746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9857	 12598	 0.000599	 0.005099	 0.0	 6153.0	 6153.0	 6153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7256	 7011	 0.00064	 0.00307	 0.0	 10073.0	 10073.0	 10073.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7256	 11232	 0.000659	 0.003	 0.0	 10284.0	 10284.0	 10284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12732	 9895	 0.00053	 0.00528	 0.0	 5953.0	 5953.0	 5953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12732	 4416	 0.00056	 0.0053	 0.0	 5927.0	 5927.0	 5927.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4494	 7011	 0.0018	 0.007919	 0.0	 3890.0	 3890.0	 3890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4494	 10481	 0.001651	 0.00862	 0.0	 3600.0	 3600.0	 3600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7913	 9895	 0.00045	 0.00545	 0.0	 5777.0	 5777.0	 5777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7913	 1269	 0.00052	 0.00476	 0.0	 6597.0	 6597.0	 6597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3258	 10043	 0.01286	 0.037421	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3258	 8238	 0.032397	 0.123	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	697	 10043	 0.032851	 0.069727	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	697	 11841	 0.059942	 0.112802	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11629	 10942	 0.00011	 0.00109	 0.0	 28833.0	 28833.0	 28833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11629	 13171	 0.00011	 0.00107	 0.0	 29367.0	 29367.0	 29367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9089	 11260	 0.000461	 0.00395	 0.0	 7943.0	 7943.0	 7943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9089	 7609	 0.000599	 0.003789	 0.0	 8235.0	 8235.0	 8235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13119	 3581	 0.00173	 0.01542	 0.0	 2423.0	 2423.0	 2423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13119	 6381	 0.00166	 0.02083	 0.0	 1799.0	 1799.0	 1799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5075	 13106	 0.006314	 0.018488	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5075	 9503	 0.015727	 0.037669	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11048	 10312	 0.00374	 0.02095	 0.0	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11048	 3185	 0.00511	 0.019461	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1538	 4109	 0.011281	 0.050771	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1538	 3721	 0.0115	 0.049719	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5803	 4109	 0.011719	 0.048659	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5803	 3721	 0.01193	 0.047599	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	189	 4268	 0.00064	 0.00715	 0.0	 4401.0	 4401.0	 4401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	189	 11488	 0.00089	 0.00712	 0.0	 4403.0	 4403.0	 4403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7384	 1009	 0.00048	 0.00555	 0.0	 5671.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7384	 11547	 0.00047	 0.00566	 0.0	 5562.0	 5562.0	 5562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11070	 1009	 0.00046	 0.00524	 0.0	 6006.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11070	 11547	 0.00052	 0.00514	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2061	 6603	 0.00438	 0.010686	 0.0	 2736.0	 2736.0	 2736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2061	 9733	 0.031347	 0.062653	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9502	 7241	 0.00029	 0.00298	 0.0	 10550.0	 10550.0	 10550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9502	 8865	 0.0003	 0.00291	 0.0	 10798.0	 10798.0	 10798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12336	 13321	 0.00155	 0.01529	 0.0	 2469.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12336	 494	 0.00148	 0.0152	 0.0	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13540	 11971	 0.000169	 0.00096	 0.0	 32406.0	 32406.0	 32406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13540	 330	 0.000182	 0.000942	 0.0	 32924.0	 32924.0	 32924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8250	 622	 0.00016	 0.00184	 0.0	 17103.0	 17103.0	 17103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8250	 8646	 0.00022	 0.00287	 0.0	 10974.0	 10974.0	 10974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5656	 9506	 0.00015	 0.00187	 0.0	 16838.0	 16838.0	 16838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5656	 7003	 0.00022	 0.00266	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8767	 13151	 0.00138	 0.0174	 0.0	 2154.0	 2154.0	 2154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8767	 256	 0.00272	 0.0288	 0.0	 1300.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11952	 7565	 0.00065	 0.01024	 0.0	 3079.0	 3079.0	 3079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11952	 8750	 0.00073	 0.01004	 0.0	 3138.0	 3138.0	 3138.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13220	 7565	 0.00075	 0.00983	 0.0	 3205.0	 3205.0	 3205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13220	 8750	 0.00076	 0.00963	 0.0	 3270.0	 3270.0	 3270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10465	 10831	 0.00042	 0.02666	 0.0	 1410.0	 1410.0	 1410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8079	 10358	 0.00029	 0.0026	 0.0	 12075.0	 12075.0	 12075.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8079	 8404	 0.00022	 0.00303	 0.0	 10398.0	 10398.0	 10398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7197	 5524	 0.001	 0.006159	 0.0	 5063.0	 5063.0	 5063.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7197	 11931	 0.00113	 0.00657	 0.0	 4739.0	 4739.0	 4739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1721	 12153	 0.0013	 0.01277	 0.0	 2929.0	 2929.0	 2929.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1721	 10744	 0.00163	 0.01808	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8400	 850	 0.00047	 0.00406	 0.0	 9198.0	 9198.0	 9198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8400	 8575	 0.00235	 0.02343	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9020	 2201	 0.00036	 0.00445	 0.0	 7076.0	 7076.0	 7076.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9020	 2350	 0.00017	 0.0025	 0.0	 12606.0	 12606.0	 12606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6435	 2201	 0.00036	 0.00436	 0.0	 7221.0	 7221.0	 7221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6435	 3448	 0.00017	 0.00255	 0.0	 12360.0	 12360.0	 12360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3223	 4642	 0.00096	 0.00995	 0.0	 3761.0	 3761.0	 3761.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3223	 9919	 0.00152	 0.01949	 0.0	 1923.0	 1923.0	 1923.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7755	 4642	 0.00094	 0.01014	 0.0	 3692.0	 3692.0	 3692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7755	 9919	 0.00149	 0.01986	 0.0	 1888.0	 1888.0	 1888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4129	 4642	 0.00107	 0.01243	 0.0	 3014.0	 3014.0	 3014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4129	 3715	 0.00102	 0.01034	 0.0	 3618.0	 3618.0	 3618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5471	 7106	 0.0047	 0.02061	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5471	 5434	 0.00739	 0.040531	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8834	 12770	 0.00049	 0.00611	 0.0	 6133.0	 6133.0	 6133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8834	 10744	 0.00035	 0.00431	 0.0	 8694.0	 8694.0	 8694.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7831	 1467	 0.00261	 0.01344	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7831	 5173	 0.003521	 0.019591	 0.0	 1587.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10033	 5005	 0.0025	 0.01419	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10033	 7387	 0.00287	 0.0237	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9789	 9848	 0.00088	 0.00956	 0.0	 3952.0	 3952.0	 3952.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9789	 430	 0.00095	 0.00877	 0.0	 3581.0	 3581.0	 3581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2916	 1094	 0.00332	 0.020651	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2916	 2869	 0.003969	 0.018781	 0.0	 1646.0	 1646.0	 1646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4142	 3925	 0.002849	 0.014909	 0.0	 2082.0	 2082.0	 2082.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4142	 2245	 0.00439	 0.02451	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	123	 12854	 0.0002	 0.0018	 0.0	 17442.0	 17442.0	 17442.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	123	 12369	 0.00025	 0.00261	 0.0	 12048.0	 12048.0	 12048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10806	 12854	 0.0002	 0.00176	 0.0	 17833.0	 17833.0	 17833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10806	 1112	 0.00025	 0.00255	 0.0	 12329.0	 12329.0	 12329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12593	 9027	 0.012488	 0.047413	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12593	 455	 0.010479	 0.027711	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3745	 10922	 0.00044	 0.00428	 0.0	 7342.0	 7342.0	 7342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3745	 1898	 0.00036	 0.00475	 0.0	 6631.0	 6631.0	 6631.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6938	 7640	 0.00058	 0.00534	 0.0	 5881.0	 5881.0	 5881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6938	 4543	 0.00054	 0.00589	 0.0	 5341.0	 5341.0	 5341.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4229	 2024	 0.00206	 0.02057	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4229	 9388	 0.00077	 0.00872	 0.0	 3609.0	 3609.0	 3609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5543	 13575	 0.00161	 0.01963	 0.0	 1604.0	 1604.0	 1604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5543	 9388	 0.00075	 0.00888	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2764	 10638	 0.00016	 0.00152	 0.0	 20667.0	 20667.0	 20667.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2764	 10338	 0.00019	 0.00163	 0.0	 19249.0	 19249.0	 19249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7963	 10638	 0.00015	 0.0016	 0.0	 19656.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7963	 10338	 0.00015	 0.00183	 0.0	 17204.0	 17204.0	 17204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5383	 4802	 0.00121	 0.01426	 0.0	 2208.0	 2208.0	 2208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5383	 8035	 0.00116	 0.01456	 0.0	 2163.0	 2163.0	 2163.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	663	 204	 0.00068	 0.00727	 0.0	 4327.0	 4327.0	 4327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	663	 6973	 0.0007	 0.00734	 0.0	 4285.0	 4285.0	 4285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11598	 204	 0.00076	 0.00712	 0.0	 4412.0	 4412.0	 4412.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11598	 6973	 0.0008	 0.00719	 0.0	 4367.0	 4367.0	 4367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2983	 2257	 0.0002	 0.0022	 0.0	 14299.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2983	 10869	 0.0002	 0.0022	 0.0	 14299.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	411	 4997	 0.000205	 0.00215	 0.0	 14626.0	 14626.0	 14626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	411	 10869	 0.000205	 0.00215	 0.0	 14626.0	 14626.0	 14626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8649	 12423	 0.00053	 0.00589	 0.0	 5342.0	 5342.0	 5342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8649	 1165	 0.00046	 0.00675	 0.0	 4669.0	 4669.0	 4669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13485	 12423	 0.00054	 0.00577	 0.0	 5451.0	 5451.0	 5451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13485	 1165	 0.00045	 0.00625	 0.0	 5041.0	 5041.0	 5041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2363	 2209	 0.00275	 0.02752	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2363	 11249	 0.00184	 0.01515	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3314	 10019	 0.00438	 0.02432	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3314	 879	 0.0043	 0.01949	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12347	 10227	 0.00033	 0.00269	 0.0	 11656.0	 11656.0	 11656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12347	 2517	 0.00243	 0.01904	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1326	 10227	 0.00034	 0.00263	 0.0	 11912.0	 11912.0	 11912.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1326	 2517	 0.00248	 0.01864	 0.0	 2018.0	 2018.0	 2018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9864	 13169	 0.00122	 0.01249	 0.0	 2518.0	 2518.0	 2518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9864	 5959	 0.00106	 0.01031	 0.0	 3048.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4830	 13169	 0.00119	 0.01273	 0.0	 2471.0	 2471.0	 2471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4830	 5959	 0.00108	 0.01009	 0.0	 3113.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12318	 6464	 0.001039	 0.013711	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12318	 7516	 0.00114	 0.011409	 0.0	 2755.0	 2755.0	 2755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11537	 8566	 0.001021	 0.013969	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11537	 7516	 0.001169	 0.011159	 0.0	 2816.0	 2816.0	 2816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13343	 12066	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3313	 12066	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1196	 218	 0.009372	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1196	 3002	 0.029157	 0.103686	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	780	 8041	 0.00065	 0.00673	 0.0	 4672.0	 4672.0	 4672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	780	 6114	 0.00066	 0.00658	 0.0	 4777.0	 4777.0	 4777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5179	 3568	 0.000969	 0.006021	 0.0	 5180.0	 5180.0	 5180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5179	 3085	 0.00099	 0.005901	 0.0	 5280.0	 5280.0	 5280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1666	 7897	 0.00088	 0.006599	 0.0	 4745.0	 4745.0	 4745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1666	 6301	 0.00086	 0.006729	 0.0	 4657.0	 4657.0	 4657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12861	 4782	 9e-05	 0.00077	 0.0	 40746.0	 40746.0	 40746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12861	 6207	 9e-05	 0.00078	 0.0	 40230.0	 40230.0	 40230.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7212	 4782	 8e-05	 0.00082	 0.0	 38340.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7212	 11151	 8e-05	 0.00076	 0.0	 41334.0	 41334.0	 41334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9869	 8041	 9e-05	 0.00074	 0.0	 42374.0	 42374.0	 42374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9869	 6207	 9e-05	 0.00073	 0.0	 42946.0	 42946.0	 42946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6015	 3568	 0.00062	 0.003781	 0.0	 8245.0	 8245.0	 8245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6015	 1131	 0.000599	 0.0035	 0.0	 8896.0	 8896.0	 8896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10035	 7897	 0.00064	 0.00274	 0.0	 11227.0	 11227.0	 11227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10035	 1910	 0.000651	 0.00268	 0.0	 11454.0	 11454.0	 11454.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9951	 1939	 0.00055	 0.00685	 0.0	 4597.0	 4597.0	 4597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9951	 557	 0.00061	 0.00639	 0.0	 4921.0	 4921.0	 4921.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8771	 8041	 0.00042	 0.00523	 0.0	 6021.0	 6021.0	 6021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8771	 12272	 0.00045	 0.00605	 0.0	 5207.0	 5207.0	 5207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8284	 4782	 0.0003	 0.00228	 0.0	 13736.0	 13736.0	 13736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8284	 13171	 0.00026	 0.00264	 0.0	 11908.0	 11908.0	 11908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4891	 7738	 0.00536	 0.03568	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4891	 9177	 0.006091	 0.03549	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7982	 7738	 0.006419	 0.033271	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7982	 2109	 0.005789	 0.035901	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10181	 2611	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10181	 11398	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13331	 7738	 0.008401	 0.04011	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13331	 4629	 0.007831	 0.041531	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11042	 971	 0.00575	 0.046461	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11042	 9307	 0.006711	 0.04426	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5320	 12300	 0.00036	 0.00485	 0.0	 6495.0	 6495.0	 6495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5320	 9117	 0.00042	 0.00415	 0.0	 7573.0	 7573.0	 7573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10275	 2399	 9e-05	 0.00069	 0.0	 45395.0	 45395.0	 45395.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10275	 10873	 4e-05	 0.00036	 0.0	 87206.0	 87206.0	 87206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11545	 3592	 0.00055	 0.00569	 0.0	 5526.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11545	 10322	 0.0007	 0.00767	 0.0	 4102.0	 4102.0	 4102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8859	 13646	 0.0013	 0.01299	 0.0	 2880.0	 2880.0	 2880.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4222	 12258	 0.00092	 0.01031	 0.0	 3632.0	 3632.0	 3632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1576	 13646	 0.00158	 0.01496	 0.0	 2499.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1576	 1624	 0.00123	 0.01309	 0.0	 2860.0	 2860.0	 2860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5947	 9710	 0.000599	 0.00274	 0.0	 11263.0	 11263.0	 11263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5947	 10727	 0.0005	 0.00405	 0.0	 7741.0	 7741.0	 7741.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3661	 11493	 0.003349	 0.02445	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3661	 11925	 0.003281	 0.02493	 0.0	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5848	 5338	 0.00087	 0.01097	 0.0	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5848	 13272	 0.00161	 0.01464	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8440	 4914	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6339	 5430	 0.00118	 0.01223	 0.0	 3060.0	 3060.0	 3060.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6339	 9813	 0.00045	 0.00364	 0.0	 10250.0	 10250.0	 10250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3407	 2782	 0.00714	 0.03393	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3407	 13262	 0.00655	 0.036849	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11656	 11688	 0.00088	 0.00722	 0.0	 4343.0	 4343.0	 4343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11656	 9434	 0.00071	 0.00835	 0.0	 3770.0	 3770.0	 3770.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9621	 11688	 0.00084	 0.00705	 0.0	 4450.0	 4450.0	 4450.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9621	 9162	 0.00102	 0.00799	 0.0	 3922.0	 3922.0	 3922.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9337	 8152	 0.003781	 0.029969	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9337	 11977	 0.00386	 0.02969	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9790	 640	 0.00076	 0.00463	 0.0	 6733.0	 6733.0	 6733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9790	 4131	 0.000711	 0.004841	 0.0	 6456.0	 6456.0	 6456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7596	 13576	 0.00631	 0.034469	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7596	 11009	 0.006169	 0.03512	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4467	 8002	 0.002961	 0.017651	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4467	 4131	 0.00299	 0.02462	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	386	 13576	 0.002789	 0.011659	 0.0	 2635.0	 2635.0	 2635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	386	 9823	 0.00249	 0.013211	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10827	 13576	 0.002669	 0.016031	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10827	 6896	 0.00261	 0.014841	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8613	 13576	 0.00074	 0.004599	 0.0	 6782.0	 6782.0	 6782.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8613	 4717	 0.000719	 0.00468	 0.0	 6672.0	 6672.0	 6672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2868	 6889	 3.5e-05	 0.000355	 0.0	 105381.0	 105381.0	 105381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2868	 7065	 3.5e-05	 0.000355	 0.0	 105381.0	 105381.0	 105381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2031	 372	 0.00511	 0.02949	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2031	 8334	 0.007719	 0.044271	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4223	 372	 0.004281	 0.022469	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4223	 4491	 0.005961	 0.03382	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7174	 6169	 0.00073	 0.01034	 0.0	 3048.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7174	 10838	 0.00076	 0.00889	 0.0	 3541.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3739	 3750	 0.005159	 0.025789	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3739	 13415	 0.00549	 0.027711	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2999	 3750	 0.00614	 0.01764	 0.0	 1692.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2999	 2132	 0.003229	 0.01788	 0.0	 1739.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12353	 7021	 0.00053	 0.00587	 0.0	 5360.0	 5360.0	 5360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12353	 8085	 0.00055	 0.00666	 0.0	 4727.0	 4727.0	 4727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8372	 9726	 0.00326	 0.01388	 0.0	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8372	 5972	 0.003081	 0.01488	 0.0	 2079.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4977	 2449	 0.00051	 0.00614	 0.0	 5127.0	 5127.0	 5127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4977	 9117	 0.00043	 0.00406	 0.0	 7737.0	 7737.0	 7737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11807	 9193	 0.00761	 0.046031	 0.0	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11807	 13362	 0.00351	 0.01632	 0.0	 1893.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7367	 2297	 0.00031	 0.00495	 0.0	 6369.0	 6369.0	 6369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7367	 13504	 0.00043	 0.00485	 0.0	 6488.0	 6488.0	 6488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13361	 210	 0.00426	 0.027099	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13361	 8579	 0.00437	 0.024969	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8856	 11596	 0.005	 0.03932	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8856	 10943	 0.006039	 0.036789	 0.0	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12165	 8452	 0.0009	 0.00893	 0.0	 4189.0	 4189.0	 4189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12165	 10718	 0.00286	 0.02156	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	991	 210	 0.00418	 0.022729	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	991	 8264	 0.00405	 0.02231	 0.0	 1394.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10687	 7078	 0.00013	 0.00675	 0.0	 4679.0	 4679.0	 4679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10687	 1766	 0.00013	 0.00688	 0.0	 4591.0	 4591.0	 4591.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13494	 6000	 0.00078	 0.01201	 0.0	 2625.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13494	 9558	 0.00075	 0.01254	 0.0	 2515.0	 2515.0	 2515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3322	 4944	 0.00071	 0.00722	 0.0	 4354.0	 4354.0	 4354.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3322	 6366	 0.00084	 0.0074	 0.0	 4242.0	 4242.0	 4242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6082	 13221	 0.00105	 0.0081	 0.0	 3868.0	 3868.0	 3868.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6082	 11561	 0.00203	 0.01565	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12539	 2263	 0.00035	 0.00581	 0.0	 5427.0	 5427.0	 5427.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12539	 3777	 0.00045	 0.00534	 0.0	 5895.0	 5895.0	 5895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12308	 11016	 8.1e-05	 0.001331	 0.0	 23689.0	 23689.0	 23689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12308	 9194	 0.00025	 0.001591	 0.0	 19614.0	 19614.0	 19614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10168	 3267	 0.00401	 0.026219	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10168	 10943	 0.004669	 0.027521	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	460	 12666	 0.00115	 0.01265	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	460	 1925	 0.00112	 0.0129	 0.0	 2904.0	 2904.0	 2904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11384	 10686	 0.00123	 0.01589	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11384	 11561	 0.00054	 0.00484	 0.0	 6487.0	 6487.0	 6487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5551	 2914	 0.00401	 0.03961	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5551	 12265	 0.002909	 0.01981	 0.0	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1418	 8986	 0.002211	 0.014419	 0.0	 2166.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1418	 4609	 0.002169	 0.013349	 0.0	 2336.0	 2336.0	 2336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5389	 12666	 0.00055	 0.00508	 0.0	 7357.0	 7357.0	 7357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5389	 1255	 0.00046	 0.00595	 0.0	 6358.0	 6358.0	 6358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4132	 10934	 0.00201	 0.00988	 0.0	 3133.0	 3133.0	 3133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4132	 3129	 0.003401	 0.019099	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2817	 992	 0.00028	 0.00308	 0.0	 10214.0	 10214.0	 10214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2817	 8261	 0.00038	 0.00307	 0.0	 10212.0	 10212.0	 10212.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7950	 6182	 0.00044	 0.00577	 0.0	 6497.0	 6497.0	 6497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7950	 9582	 0.00102	 0.01295	 0.0	 2894.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8170	 2362	 0.00085	 0.01005	 0.0	 3132.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8170	 8003	 0.00073	 0.0097	 0.0	 3248.0	 3248.0	 3248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11189	 10774	 0.00139	 0.0126	 0.0	 2492.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11189	 8008	 0.00117	 0.01389	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9620	 2145	 0.00076	 0.00908	 0.0	 3467.0	 3467.0	 3467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9620	 12632	 0.00137	 0.01338	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12114	 3721	 0.006	 0.0402	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12114	 6284	 0.005719	 0.03906	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3244	 10774	 0.0007	 0.01065	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3244	 3272	 0.00066	 0.01062	 0.0	 2969.0	 2969.0	 2969.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6020	 494	 0.00153	 0.01695	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6020	 8891	 0.00083	 0.00925	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12682	 7713	 0.00033	 0.00101	 0.0	 29729.0	 29729.0	 29729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11711	 7713	 0.00028	 0.00104	 0.0	 29329.0	 29329.0	 29329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1504	 884	 0.00139	 0.0125	 0.0	 2989.0	 2989.0	 2989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1504	 5821	 0.00119	 0.01236	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3381	 12919	 0.010099	 0.05513	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3381	 879	 0.00464	 0.027021	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7853	 6824	 0.002211	 0.012031	 0.0	 2583.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7853	 5972	 0.002479	 0.0115	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8048	 4231	 0.030281	 0.058314	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8048	 174	 0.028174	 0.054256	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1392	 4231	 0.01114	 0.026231	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1392	 3084	 0.018157	 0.045248	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9306	 524	 0.00369	 0.017159	 0.0	 1800.0	 1800.0	 1800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9306	 11008	 0.004909	 0.03018	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12771	 10677	 0.00408	 0.0056	 0.0	 5426.0	 5426.0	 5426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12771	 11249	 0.00301	 0.00925	 0.0	 3865.0	 3865.0	 3865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6857	 524	 0.001599	 0.00489	 0.0	 6140.0	 6140.0	 6140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6857	 9037	 0.00031	 0.00175	 0.0	 17774.0	 17774.0	 17774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8995	 524	 0.00163	 0.004789	 0.0	 6245.0	 6245.0	 6245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8995	 9037	 0.00031	 0.001789	 0.0	 17398.0	 17398.0	 17398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4390	 4711	 0.00988	 0.063229	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4390	 2245	 0.00114	 0.00638	 0.0	 4874.0	 4874.0	 4874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	993	 10347	 0.00065	 0.00755	 0.0	 4169.0	 4169.0	 4169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	993	 10709	 0.00052	 0.00503	 0.0	 6247.0	 6247.0	 6247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	826	 10347	 0.00063	 0.0077	 0.0	 4089.0	 4089.0	 4089.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	826	 10709	 0.00053	 0.00493	 0.0	 6371.0	 6371.0	 6371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3394	 4877	 0.00055	 0.00683	 0.0	 4610.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3394	 12158	 0.00118	 0.01134	 0.0	 2771.0	 2771.0	 2771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9489	 4877	 0.00056	 0.00668	 0.0	 4713.0	 4713.0	 4713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9489	 12158	 0.0012	 0.0111	 0.0	 2830.0	 2830.0	 2830.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9708	 13164	 0.0098	 0.01047	 0.0	 2622.0	 2622.0	 2622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9708	 4642	 0.00134	 0.01215	 0.0	 3076.0	 3076.0	 3076.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9498	 13164	 0.00092	 0.01198	 0.0	 3129.0	 3129.0	 3129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9498	 3715	 0.00057	 0.00616	 0.0	 6077.0	 6077.0	 6077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12196	 10919	 0.00108	 0.01773	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12196	 5789	 0.00064	 0.01047	 0.0	 3584.0	 3584.0	 3584.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	535	 11908	 0.002211	 0.013341	 0.0	 2336.0	 2336.0	 2336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	535	 140	 0.001901	 0.014229	 0.0	 2201.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7945	 1076	 0.00193	 0.011771	 0.0	 2649.0	 2649.0	 2649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7945	 12534	 0.00251	 0.014909	 0.0	 2090.0	 2090.0	 2090.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9005	 892	 6e-05	 0.00084	 0.0	 37509.0	 37509.0	 37509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9005	 1766	 6e-05	 0.00092	 0.0	 34262.0	 34262.0	 34262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12416	 8601	 0.00138	 0.010349	 0.0	 3026.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12416	 10021	 0.00156	 0.009151	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9221	 8601	 0.001349	 0.010539	 0.0	 2973.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9221	 10021	 0.001591	 0.00895	 0.0	 3475.0	 3475.0	 3475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8515	 2315	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6403	 6614	 0.00057	 0.0071	 0.0	 4435.0	 4435.0	 4435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6403	 9117	 0.00057	 0.00697	 0.0	 4517.0	 4517.0	 4517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9514	 6056	 0.000969	 0.00743	 0.0	 4216.0	 4216.0	 4216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9514	 7101	 0.00099	 0.007271	 0.0	 4305.0	 4305.0	 4305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1452	 6056	 0.00088	 0.00824	 0.0	 3812.0	 3812.0	 3812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1452	 7101	 0.00086	 0.008401	 0.0	 3741.0	 3741.0	 3741.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5682	 5452	 0.00293	 0.01664	 0.0	 1870.0	 1870.0	 1870.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5682	 11733	 0.008719	 0.05249	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4825	 2456	 0.00057	 0.00627	 0.0	 5018.0	 5018.0	 5018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4825	 11561	 0.00088	 0.00878	 0.0	 3580.0	 3580.0	 3580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13359	 326	 0.00033	 0.00421	 0.0	 7480.0	 7480.0	 7480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13359	 12737	 0.00084	 0.00353	 0.0	 8706.0	 8706.0	 8706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	624	 11012	 0.0001	 0.00119	 0.0	 26451.0	 26451.0	 26451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	624	 8261	 0.0001	 0.0013	 0.0	 24227.0	 24227.0	 24227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7026	 7780	 9e-05	 0.00121	 0.0	 26034.0	 26034.0	 26034.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7026	 6366	 0.0001	 0.00134	 0.0	 23508.0	 23508.0	 23508.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4755	 4357	 0.00063	 0.01067	 0.0	 2956.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4755	 3462	 0.00073	 0.00959	 0.0	 3285.0	 3285.0	 3285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10662	 5711	 0.002021	 0.030271	 0.0	 1042.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10662	 7437	 0.00218	 0.02786	 0.0	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7214	 4357	 0.00086	 0.00781	 0.0	 4021.0	 4021.0	 4021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7214	 6268	 0.00092	 0.00666	 0.0	 4699.0	 4699.0	 4699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8164	 5711	 0.003969	 0.0272	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8164	 8677	 0.00311	 0.029729	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12629	 4357	 0.00055	 0.00837	 0.0	 3766.0	 3766.0	 3766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12629	 4831	 0.00053	 0.0084	 0.0	 3753.0	 3753.0	 3753.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7840	 4357	 0.00053	 0.00853	 0.0	 3696.0	 3696.0	 3696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7840	 4831	 0.00052	 0.00778	 0.0	 4052.0	 4052.0	 4052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11317	 5711	 0.0017	 0.008159	 0.0	 3791.0	 3791.0	 3791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11317	 11518	 0.001729	 0.00799	 0.0	 3864.0	 3864.0	 3864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3240	 5711	 0.00176	 0.00781	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3240	 11518	 0.00157	 0.008849	 0.0	 3515.0	 3515.0	 3515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1135	 5711	 0.000219	 0.002229	 0.0	 14104.0	 14104.0	 14104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1135	 7516	 0.000229	 0.00218	 0.0	 14411.0	 14411.0	 14411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2781	 5711	 0.000229	 0.00213	 0.0	 14745.0	 14745.0	 14745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2781	 7516	 0.000211	 0.002419	 0.0	 13009.0	 13009.0	 13009.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6505	 5711	 0.00019	 0.00255	 0.0	 12353.0	 12353.0	 12353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6505	 7516	 0.000211	 0.0025	 0.0	 12591.0	 12591.0	 12591.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12092	 5711	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12092	 5740	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2757	 11750	 0.00067	 0.01058	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2757	 10922	 0.00065	 0.01078	 0.0	 2925.0	 2925.0	 2925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5460	 404	 0.009281	 0.05299	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5460	 13262	 0.009419	 0.057219	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7572	 3427	 0.00055	 0.00505	 0.0	 6219.0	 6219.0	 6219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7572	 9194	 9.9e-05	 0.00164	 0.0	 19226.0	 19226.0	 19226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11268	 11750	 0.00064	 0.00998	 0.0	 3159.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11268	 3389	 0.00216	 0.02943	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7272	 3049	 0.00039	 0.00474	 0.0	 6642.0	 6642.0	 6642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7272	 2493	 0.00045	 0.00467	 0.0	 6733.0	 6733.0	 6733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11286	 3049	 0.00052	 0.00567	 0.0	 5548.0	 5548.0	 5548.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11286	 2409	 0.00054	 0.00667	 0.0	 4721.0	 4721.0	 4721.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6560	 6485	 0.008909	 0.042349	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6560	 12261	 0.00713	 0.03293	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13149	 2024	 0.0021	 0.02015	 0.0	 1560.0	 1560.0	 1560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13149	 13575	 0.00177	 0.02084	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9609	 249	 0.001461	 0.00781	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9609	 8612	 0.001651	 0.007651	 0.0	 4036.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12837	 249	 0.00168	 0.0075	 0.0	 4110.0	 4110.0	 4110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12837	 8612	 0.001719	 0.007341	 0.0	 4190.0	 4190.0	 4190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11653	 10180	 0.00626	 0.020771	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11653	 10180	 0.00638	 0.02032	 0.0	 1484.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	111	 1302	 0.047983	 0.076364	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	111	 2235	 0.010868	 0.039083	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6531	 5081	 0.021851	 0.032364	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10859	 5081	 0.075008	 0.121636	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5081	 7553	 0.049273	 0.084942	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8666	 8494	 0.058521	 0.110017	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11001	 9689	 0.012992	 0.052719	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9689	 11001	 0.012727	 0.053752	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6310	 3549	 0.013341	 0.054169	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7106	 6310	 0.014961	 0.083521	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10458	 2358	 0.023653	 0.033603	 0.0	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10458	 2358	 0.024099	 0.032876	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2358	 11001	 0.024934	 0.109579	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2358	 11001	 0.024397	 0.111653	 0.0	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2358	 8780	 0.03414	 0.051058	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1302	 6531	 0.018893	 0.029083	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3549	 8241	 0.000581	 0.003081	 0.0	 10075.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3549	 8241	 0.0005	 0.002789	 0.0	 11148.0	 11148.0	 11148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3549	 2972	 0.009281	 0.03489	 0.0	 875.0	 875.0	 875.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8720	 3549	 0.006081	 0.034	 0.0	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8720	 3549	 0.00595	 0.034651	 0.0	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2421	 10458	 0.05019	 0.076339	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10458	 5586	 0.05724	 0.101868	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12153	 10717	 0.0013	 0.01496	 0.0	 2504.0	 2504.0	 2504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2209	 12153	 0.00108	 0.01115	 0.0	 3356.0	 3356.0	 3356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12153	 850	 0.00223	 0.02267	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11653	 2972	 0.008229	 0.03325	 0.0	 923.0	 923.0	 923.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11653	 8698	 0.018159	 0.06526	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10859	 13562	 0.02257	 0.034777	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10859	 3783	 0.032339	 0.103017	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10859	 3783	 0.031678	 0.105041	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10859	 1184	 0.028331	 0.050182	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10859	 1302	 0.047314	 0.063678	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7106	 10559	 0.0045	 0.02618	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7106	 8720	 0.01913	 0.10681	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12213	 8666	 0.059273	 0.08086	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2530	 12344	 0.008041	 0.014298	 0.0	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6827	 2530	 0.047802	 0.073562	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5477	 2421	 0.049636	 0.058818	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13562	 2235	 0.04738	 0.075992	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8780	 13068	 0.035603	 0.045331	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4150	 7553	 0.024529	 0.031678	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13157	 4150	 0.036851	 0.047521	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9286	 12283	 0.004058	 0.011041	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6779	 9286	 0.012818	 0.022554	 0.0	 1218.0	 1218.0	 1218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6672	 2361	 0.079256	 0.118479	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6779	 6672	 0.012554	 0.022967	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12283	 11915	 0.007917	 0.029628	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12283	 11915	 0.007744	 0.027438	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2209	 5117	 0.00039	 0.00461	 0.0	 8126.0	 8126.0	 8126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10559	 414	 0.014039	 0.071669	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10559	 414	 0.01251	 0.081219	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	414	 8698	 0.0045	 0.016831	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8720	 414	 0.00261	 0.009401	 0.0	 3238.0	 3238.0	 3238.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10560	 3783	 0.08024	 0.135628	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6348	 10560	 0.043587	 0.057314	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10559	 119	 0.00326	 0.01895	 0.0	 1643.0	 1643.0	 1643.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1076	 119	 0.005409	 0.02675	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12344	 4935	 0.083537	 0.116554	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3658	 4935	 0.012463	 0.054793	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1184	 13068	 0.044992	 0.07586	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10482	 2361	 0.032777	 0.050628	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5586	 6827	 0.060314	 0.092818	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13157	 12213	 0.02462	 0.034967	 0.0	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11915	 5477	 0.026603	 0.03038	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	50	 7481	 0.01595	 0.022281	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10482	 7481	 0.018083	 0.021843	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	119	 8720	 0.0132	 0.06293	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	119	 8720	 0.01345	 0.06162	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6779	 5477	 0.010612	 0.023017	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1409	 11040	 0.01601	 0.06706	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1409	 8152	 0.00362	 0.01457	 0.0	 2105.0	 2105.0	 2105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2043	 6999	 0.010281	 0.04007	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2043	 13576	 0.01549	 0.06756	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2594	 7565	 0.00073	 0.01141	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2594	 11750	 0.00108	 0.01698	 0.0	 1857.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4109	 756	 0.0022	 0.027409	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4109	 756	 0.002151	 0.02794	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4109	 11112	 0.00445	 0.02582	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4109	 404	 0.005099	 0.02426	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4109	 2461	 0.019539	 0.100021	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4109	 2461	 0.01914	 0.101979	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7565	 3133	 0.00158	 0.02551	 0.0	 1236.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7565	 6866	 0.00021	 0.00296	 0.0	 10645.0	 10645.0	 10645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7565	 8236	 0.00157	 0.02091	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1929	 6866	 0.00162	 0.02163	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11180	 6999	 0.008521	 0.03463	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11180	 13576	 0.00463	 0.078531	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11180	 13576	 0.004531	 0.072711	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11180	 164	 0.00575	 0.02876	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11180	 4559	 0.00411	 0.01826	 0.0	 1688.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11180	 2461	 0.008091	 0.03594	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5617	 2883	 0.011031	 0.060581	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5617	 8736	 0.01326	 0.07163	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7417	 2611	 0.007031	 0.069341	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7417	 8152	 0.00238	 0.031081	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6999	 13576	 0.010831	 0.057479	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6999	 164	 0.001849	 0.01024	 0.0	 3036.0	 3036.0	 3036.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11040	 9874	 0.017581	 0.07664	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11040	 9874	 0.017909	 0.07501	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11040	 8736	 0.01312	 0.05724	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11040	 8736	 0.01337	 0.056021	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11040	 813	 0.007961	 0.0347	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7425	 13576	 0.01181	 0.044729	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7425	 177	 0.00457	 0.018729	 0.0	 1639.0	 1639.0	 1639.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12423	 4778	 0.0012	 0.0141	 0.0	 2233.0	 2233.0	 2233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12423	 4778	 0.00107	 0.01598	 0.0	 1973.0	 1973.0	 1973.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12423	 4219	 0.00046	 0.00666	 0.0	 4732.0	 4732.0	 4732.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12423	 3969	 0.001	 0.0181	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1646	 5450	 9.1e-05	 0.00139	 0.0	 22677.0	 22677.0	 22677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1646	 5450	 0.00013	 0.00089	 0.0	 35119.0	 35119.0	 35119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11112	 404	 0.000281	 0.001289	 0.0	 23943.0	 23943.0	 23943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8760	 5140	 0.00119	 0.01964	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8760	 5140	 0.00117	 0.02001	 0.0	 1576.0	 1576.0	 1576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2611	 6181	 0.00238	 0.032341	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2611	 6181	 0.002331	 0.02994	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2611	 5376	 0.005479	 0.07155	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2782	 404	 0.008091	 0.036841	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8152	 5376	 0.003081	 0.03707	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8152	 813	 0.01086	 0.05936	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4219	 1353	 0.00063	 0.00975	 0.0	 3233.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13576	 479	 0.00143	 0.025771	 0.0	 1224.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13576	 479	 0.001401	 0.026271	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13576	 177	 0.00631	 0.03037	 0.0	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2883	 8736	 0.00325	 0.01388	 0.0	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	479	 5450	 0.015461	 0.0828	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	479	 5450	 0.017521	 0.08114	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8236	 11750	 0.00036	 0.00554	 0.0	 5690.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3969	 11750	 0.0018	 0.02089	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1353	 11750	 0.00183	 0.02045	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5140	 672	 0.00052	 0.01489	 0.0	 2121.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5140	 672	 0.00051	 0.01518	 0.0	 2080.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8509	 8736	 0.020669	 0.110081	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8509	 8736	 0.02024	 0.1122	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	446	 404	 0.01089	 0.05145	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	446	 404	 0.01111	 0.050401	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4559	 2461	 0.00493	 0.026719	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5711	 249	 0.005169	 0.067461	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5711	 249	 0.00506	 0.068729	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2723	 10043	 0.011397	 0.04438	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11775	 12394	 0.022504	 0.082851	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11775	 5793	 0.015793	 0.061587	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8315	 3750	 0.012659	 0.05405	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1058	 8142	 0.016149	 0.057248	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	218	 8142	 0.038612	 0.122471	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8142	 10533	 0.044273	 0.108959	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13106	 8657	 0.038876	 0.139587	 0.0	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13106	 9368	 0.10805	 0.191992	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4476	 13106	 0.035802	 0.084231	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4940	 7549	 0.00614	 0.02205	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4940	 3440	 0.003587	 0.01395	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7549	 11388	 0.019554	 0.05981	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3440	 4836	 0.038066	 0.142281	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11973	 6342	 0.007421	 0.02181	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6342	 12033	 0.007562	 0.021339	 0.0	 1396.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11973	 7034	 0.007388	 0.026537	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7034	 7169	 0.00724	 0.02705	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	109	 10356	 0.004893	 0.018273	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10356	 8071	 0.004777	 0.018612	 0.0	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11973	 9284	 0.015289	 0.041463	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11973	 9284	 0.01143	 0.042091	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	109	 11973	 0.006793	 0.014182	 0.0	 2009.0	 2009.0	 2009.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8071	 11973	 0.012967	 0.048471	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8981	 9284	 0.009281	 0.029554	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8594	 9284	 0.041248	 0.116479	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5578	 9284	 0.071479	 0.137678	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3312	 9284	 0.020612	 0.075893	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9284	 755	 0.05214	 0.100421	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6982	 9284	 0.047942	 0.179157	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10639	 3604	 0.0016	 0.01402	 0.0	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8611	 8981	 0.009149	 0.027992	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12735	 8611	 0.031107	 0.116281	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12735	 8071	 0.026463	 0.091273	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3659	 12735	 0.023562	 0.075017	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8311	 12735	 0.015702	 0.050017	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6443	 4836	 0.004802	 0.017231	 0.0	 1766.0	 1766.0	 1766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6443	 1728	 0.065579	 0.208826	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6443	 5108	 0.049917	 0.112843	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6443	 193	 0.047793	 0.095603	 0.0	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10834	 4836	 0.043421	 0.168942	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11388	 4836	 0.029364	 0.093017	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4179	 5603	 0.023521	 0.086562	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1375	 5603	 0.017909	 0.058463	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5519	 788	 0.008198	 0.030248	 0.0	 1008.0	 1008.0	 1008.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	788	 4492	 0.015579	 0.053744	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	788	 8742	 0.030471	 0.09738	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4018	 788	 0.017157	 0.066	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1797	 6603	 0.017628	 0.065868	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1797	 6100	 0.022686	 0.072273	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3163	 12374	 0.010322	 0.03719	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12374	 11018	 0.010802	 0.038281	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7290	 10533	 0.019298	 0.073041	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4645	 7290	 0.011678	 0.035273	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7411	 6603	 0.019719	 0.057256	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	251	 1058	 0.026421	 0.086471	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12033	 2738	 0.014281	 0.045471	 0.0	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1375	 10286	 0.004529	 0.013686	 0.0	 2192.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10286	 11018	 0.014603	 0.058463	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9827	 8117	 0.007702	 0.020876	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9827	 5067	 0.010281	 0.03957	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8117	 7411	 0.00686	 0.023661	 0.0	 1283.0	 1283.0	 1283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5519	 7418	 0.02457	 0.09557	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	24	 1728	 0.03024	 0.085372	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	24	 10834	 0.04157	 0.14924	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8786	 24	 0.028132	 0.097008	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	24	 12828	 0.038661	 0.123091	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2498	 12905	 0.019364	 0.077413	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12905	 5793	 0.009562	 0.036182	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10639	 8195	 0.00147	 0.01643	 0.0	 1915.0	 1915.0	 1915.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1021	 9078	 0.005719	 0.016826	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9078	 13644	 0.007843	 0.027041	 0.0	 1122.0	 1122.0	 1122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9078	 1827	 0.016826	 0.045628	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9078	 3138	 0.02238	 0.062777	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1728	 1021	 0.012959	 0.041248	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13644	 6445	 0.004702	 0.017562	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11306	 13644	 0.023331	 0.080446	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2127	 1375	 0.00505	 0.018653	 0.0	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6393	 2127	 0.008562	 0.025686	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5110	 4258	 0.026124	 0.083149	 0.0	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4258	 6982	 0.02038	 0.04605	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11322	 9657	 0.000169	 0.00106	 0.0	 29428.0	 29428.0	 29428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1360	 11322	 0.00043	 0.003901	 0.0	 8049.0	 8049.0	 8049.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11217	 6803	 0.005298	 0.021	 0.0	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6803	 10688	 0.001322	 0.004289	 0.0	 7038.0	 7038.0	 7038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9414	 1600	 0.005471	 0.016554	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9414	 7154	 0.022198	 0.064653	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7016	 3955	 0.027653	 0.099256	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3766	 7016	 0.044099	 0.152107	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4313	 4582	 0.017603	 0.047711	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4313	 6393	 0.024198	 0.06562	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12339	 5338	 0.00165	 0.01428	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10677	 12339	 0.00131	 0.01467	 0.0	 2553.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8657	 13227	 0.040802	 0.129909	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1331	 3955	 0.005058	 0.019686	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3955	 1970	 0.075521	 0.145463	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1331	 5161	 0.024033	 0.088488	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11063	 7227	 0.001599	 0.007401	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1827	 12394	 0.025289	 0.082934	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10213	 10834	 0.012421	 0.035058	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4711	 3925	 0.00855	 0.03774	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8594	 7597	 0.010686	 0.03019	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6124	 9027	 0.010331	 0.03438	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9027	 9578	 0.01581	 0.050339	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11217	 7154	 0.005661	 0.022744	 0.0	 1348.0	 1348.0	 1348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10440	 12377	 0.000636	 0.002512	 0.0	 12190.0	 12190.0	 12190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5793	 10440	 0.005281	 0.017521	 0.0	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10440	 2822	 0.002826	 0.00781	 0.0	 3804.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1600	 7310	 0.018066	 0.056876	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7310	 6100	 0.038537	 0.144033	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7310	 1769	 0.049669	 0.141083	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7310	 10688	 0.058628	 0.17286	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7310	 8822	 0.00043	 0.001273	 0.0	 23509.0	 23509.0	 23509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7310	 10070	 0.025917	 0.093058	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2470	 6124	 0.02295	 0.065	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8697	 6100	 0.001504	 0.00486	 0.0	 6209.0	 6209.0	 6209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8697	 6100	 0.002182	 0.006678	 0.0	 4497.0	 4497.0	 4497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4973	 1360	 0.002979	 0.02218	 0.0	 1412.0	 1412.0	 1412.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4973	 1360	 0.003021	 0.022531	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3659	 8311	 0.020843	 0.058843	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7418	 3659	 0.009331	 0.027413	 0.0	 1091.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3659	 10098	 0.009182	 0.024769	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7708	 524	 0.00275	 0.01488	 0.0	 2088.0	 2088.0	 2088.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9783	 4311	 0.0001	 0.00082	 0.0	 45507.0	 45507.0	 45507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9193	 1360	 0.01476	 0.08713	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9193	 7227	 0.00212	 0.011469	 0.0	 2709.0	 2709.0	 2709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10688	 9647	 0.013521	 0.049959	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9647	 1375	 0.017793	 0.07124	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12721	 3750	 0.01481	 0.086021	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7227	 12721	 0.01686	 0.07207	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11018	 8245	 0.012331	 0.034413	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8347	 8245	 0.000777	 0.00276	 0.0	 11017.0	 11017.0	 11017.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4674	 218	 0.028421	 0.08657	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2738	 6770	 0.023521	 0.081132	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4255	 3759	 0.000901	 0.005	 0.0	 6218.0	 6218.0	 6218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3759	 4485	 0.00263	 0.01551	 0.0	 2008.0	 2008.0	 2008.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10517	 4597	 0.017463	 0.071669	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10517	 2070	 0.016826	 0.065512	 0.0	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4582	 5663	 0.019587	 0.076612	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1958	 2498	 0.022537	 0.071769	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4645	 251	 0.013256	 0.04005	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13154	 4674	 0.046397	 0.13586	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13154	 833	 0.026471	 0.105893	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8069	 10604	 0.025504	 0.08119	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7226	 8069	 0.027603	 0.10738	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10533	 5578	 0.084843	 0.156942	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7633	 4492	 0.030521	 0.115653	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7169	 11821	 0.004	 0.010851	 0.0	 2732.0	 2732.0	 2732.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11821	 7597	 0.016017	 0.043421	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7633	 2723	 0.027091	 0.087488	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10875	 10136	 0.02243	 0.047793	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11388	 10136	 0.016851	 0.051537	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12377	 12394	 0.01638	 0.053901	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12377	 12394	 0.012298	 0.045521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12394	 10028	 0.025017	 0.048653	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5067	 13194	 0.00186	 0.007174	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4276	 13194	 0.001397	 0.005372	 0.0	 5691.0	 5691.0	 5691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3138	 6445	 0.010777	 0.043479	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9326	 3138	 0.016413	 0.047628	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2054	 8025	 0.004	 0.011281	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6100	 8025	 0.004041	 0.015099	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5067	 6685	 0.004636	 0.017579	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6685	 6100	 0.006529	 0.025091	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9578	 5067	 0.01781	 0.052339	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2054	 4276	 0.003744	 0.010149	 0.0	 2921.0	 2921.0	 2921.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9724	 6100	 0.006248	 0.023702	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9724	 9368	 0.035107	 0.106207	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9724	 13267	 0.014769	 0.045182	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9724	 2692	 0.004322	 0.012198	 0.0	 2441.0	 2441.0	 2441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9724	 10070	 0.015678	 0.054083	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	44	 10213	 0.011331	 0.023636	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1360	 9657	 0.000591	 0.002969	 0.0	 10435.0	 10435.0	 10435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1360	 9657	 0.000281	 0.0025	 0.0	 12556.0	 12556.0	 12556.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7227	 9657	 0.00781	 0.039159	 0.0	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9657	 1616	 0.00419	 0.02431	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	524	 9657	 0.014479	 0.06989	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	524	 9657	 0.013419	 0.07594	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5338	 7701	 0.00208	 0.02183	 0.0	 1715.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10604	 5578	 0.028083	 0.103397	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8742	 3163	 0.005793	 0.017802	 0.0	 1688.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13227	 13267	 0.016124	 0.049322	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	44	 5108	 0.018471	 0.041802	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1970	 1536	 0.031719	 0.066198	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	303	 2470	 0.017554	 0.056124	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8879	 1769	 0.011207	 0.037917	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3750	 4255	 0.02261	 0.105521	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5578	 7226	 0.002397	 0.013603	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7226	 755	 0.021901	 0.055818	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5110	 5578	 0.007719	 0.030066	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5578	 3312	 0.017711	 0.05	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	833	 5578	 0.035322	 0.070802	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6770	 8786	 0.017281	 0.050777	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3264	 7633	 0.04324	 0.168223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8822	 3264	 0.022678	 0.082017	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3264	 4018	 0.026	 0.079537	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7870	 10079	 0.027347	 0.080372	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5161	 7870	 0.023364	 0.074372	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4231	 4476	 0.011421	 0.02757	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7227	 4255	 0.011039	 0.047169	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1616	 4255	 0.015159	 0.0732	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3840	 4255	 0.00119	 0.005729	 0.0	 5399.0	 5399.0	 5399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11279	 4255	 0.00182	 0.060349	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10688	 5663	 0.00795	 0.032132	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1211	 10688	 0.006372	 0.021934	 0.0	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3766	 10688	 0.015992	 0.036041	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10688	 6393	 0.022843	 0.087157	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11097	 4179	 0.00495	 0.014942	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1536	 11097	 0.000901	 0.00238	 0.0	 12413.0	 12413.0	 12413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5663	 11097	 0.008942	 0.027339	 0.0	 1099.0	 1099.0	 1099.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5663	 4179	 0.00476	 0.017587	 0.0	 1734.0	 1734.0	 1734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10079	 4179	 0.037339	 0.128802	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1536	 7191	 0.00081	 0.00219	 0.0	 13528.0	 13528.0	 13528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1536	 6516	 0.005132	 0.018438	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6413	 5663	 0.005934	 0.023107	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6413	 5663	 0.005802	 0.021397	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6413	 335	 0.000463	 0.001421	 0.0	 21136.0	 21136.0	 21136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6413	 8879	 0.000909	 0.002521	 0.0	 11787.0	 11787.0	 11787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5663	 6516	 0.009347	 0.025364	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13567	 7191	 0.00062	 0.002017	 0.0	 14970.0	 14970.0	 14970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	335	 13567	 0.000917	 0.002364	 0.0	 12458.0	 12458.0	 12458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13567	 3766	 0.009248	 0.016446	 0.0	 1675.0	 1675.0	 1675.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8879	 3826	 0.00295	 0.008	 0.0	 3705.0	 3705.0	 3705.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3766	 8879	 0.003339	 0.012612	 0.0	 2422.0	 2422.0	 2422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3766	 3826	 0.00319	 0.012504	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1211	 3766	 0.007826	 0.030521	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10387	 7701	 0.00063	 0.00702	 0.0	 5334.0	 5334.0	 5334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7701	 8195	 0.00184	 0.02018	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2057	 8855	 0.003818	 0.010661	 0.0	 2790.0	 2790.0	 2790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11018	 2057	 0.008678	 0.025198	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8347	 2057	 0.008843	 0.024661	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	193	 10028	 0.023347	 0.041909	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12828	 7597	 0.018091	 0.055347	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9651	 1958	 0.03443	 0.093347	 0.0	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9651	 2070	 0.041033	 0.111248	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4444	 11306	 0.015843	 0.05686	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6770	 4444	 0.020397	 0.064959	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	303	 7633	 0.017893	 0.054959	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1375	 8855	 0.029496	 0.09295	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13641	 12377	 0.011579	 0.046397	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11279	 4711	 0.00099	 0.0042	 0.0	 7321.0	 7321.0	 7321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11279	 4711	 0.00076	 0.00449	 0.0	 6937.0	 6937.0	 6937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10255	 2023	 0.006587	 0.016868	 0.0	 1745.0	 1745.0	 1745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2023	 8855	 0.016876	 0.064909	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10255	 7418	 0.036612	 0.115372	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4597	 5793	 0.009421	 0.030826	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13641	 5793	 0.008041	 0.030438	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7418	 10098	 0.000744	 0.002182	 0.0	 13702.0	 13702.0	 13702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11279	 6390	 0.000901	 0.003979	 0.0	 7743.0	 7743.0	 7743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11279	 4485	 0.01212	 0.05176	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9783	 8195	 0.00256	 0.02765	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2822	 10875	 0.00224	 0.007256	 0.0	 4160.0	 4160.0	 4160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13164	 8195	 0.0009	 0.00943	 0.0	 4006.0	 4006.0	 4006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4597	 13641	 0.007744	 0.024273	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10875	 13641	 0.006372	 0.017992	 0.0	 1655.0	 1655.0	 1655.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2070	 11388	 0.048554	 0.142669	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2692	 13267	 0.010802	 0.030488	 0.0	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9326	 6708	 0.015496	 0.047397	 0.0	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11018	 8855	 0.010207	 0.030826	 0.0	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8855	 6708	 0.026504	 0.077876	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4482	 962	 0.00073	 0.00905	 0.0	 3480.0	 3480.0	 3480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3183	 7221	 0.00192	 0.02296	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2593	 3359	 0.01431	 0.05899	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3359	 2044	 0.02607	 0.07168	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8848	 9981	 0.00054	 0.00465	 0.0	 6748.0	 6748.0	 6748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8848	 3239	 0.00126	 0.01124	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8848	 10523	 0.00048	 0.00527	 0.0	 5970.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8848	 9186	 0.00082	 0.00938	 0.0	 3355.0	 3355.0	 3355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 13586	 0.00028	 0.003502	 0.0	 8992.0	 8992.0	 8992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 5114	 0.691467	 4.414711	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 1350	 0.02004	 0.0916	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 342	 0.841911	 4.768444	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 9970	 0.026	 0.08948	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 13254	 0.002631	 0.011889	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4381	 8395	 0.7232	 1.944	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13586	 1350	 0.156169	 0.546756	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13586	 9970	 0.168809	 0.580622	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13586	 13254	 0.019222	 0.068209	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7727	 2304	 0.00039	 0.00386	 0.0	 8142.0	 8142.0	 8142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7727	 1668	 0.00096	 0.01138	 0.0	 2766.0	 2766.0	 2766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7727	 13402	 0.00037	 0.00325	 0.0	 9657.0	 9657.0	 9657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7727	 11873	 0.00029	 0.00339	 0.0	 9284.0	 9284.0	 9284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5114	 3277	 0.009458	 0.158871	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3277	 6494	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9970	 3277	 0.312951	 7.130667	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 3277	 0.247649	 1.075911	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 3277	 0.06056	 0.18612	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12273	 3277	 2.142489	 4.347733	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 3277	 0.07132	 1.068889	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	412	 3277	 0.02268	 0.08652	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 3277	 2.007778	 4.494222	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 3277	 0.006178	 0.028938	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 3277	 0.027711	 0.260951	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5114	 8135	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6724	 5114	 0.00692	 0.337378	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	342	 5114	 0.025991	 0.10048	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9970	 5114	 0.083711	 0.8648	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 5114	 0.447378	 1.862089	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 5114	 0.062169	 0.153191	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12273	 5114	 2.492533	 4.725778	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 5114	 0.020271	 0.08244	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	412	 5114	 0.11416	 1.777556	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8395	 5114	 0.574978	 2.992578	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 5114	 1.887067	 4.964444	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 5114	 0.250778	 0.817422	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 5114	 0.007049	 0.029609	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8135	 6724	 0.003049	 0.020218	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6494	 6724	 0.002911	 0.020262	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7221	 4112	 4e-05	 0.00041	 0.0	 76679.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7221	 962	 0.00087	 0.01087	 0.0	 2897.0	 2897.0	 2897.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7221	 1491	 4e-05	 0.00046	 0.0	 68410.0	 68410.0	 68410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7221	 962	 0.00095	 0.00924	 0.0	 3401.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2593	 7602	 0.528017	 2.636157	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2593	 2044	 0.032031	 0.128659	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2304	 11382	 0.00044	 0.0032	 0.0	 9780.0	 9780.0	 9780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2304	 3618	 0.00046	 0.00489	 0.0	 6432.0	 6432.0	 6432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13402	 11382	 0.0003	 0.00352	 0.0	 8942.0	 8942.0	 8942.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13402	 129	 0.00051	 0.00454	 0.0	 6915.0	 6915.0	 6915.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4826	 962	 0.00068	 0.00746	 0.0	 4217.0	 4217.0	 4217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4826	 12707	 0.00093	 0.01022	 0.0	 3079.0	 3079.0	 3079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12707	 1937	 4e-05	 0.0004	 0.0	 78577.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12707	 11873	 0.00078	 0.00698	 0.0	 4498.0	 4498.0	 4498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1668	 2394	 4e-05	 0.00043	 0.0	 73144.0	 73144.0	 73144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1668	 10304	 0.00025	 0.00309	 0.0	 10190.0	 10190.0	 10190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1282	 11382	 0.00047	 0.00538	 0.0	 5849.0	 5849.0	 5849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2985	 11382	 0.00046	 0.00548	 0.0	 5744.0	 5744.0	 5744.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2985	 8729	 0.00016	 0.00173	 0.0	 18181.0	 18181.0	 18181.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2985	 9186	 0.00166	 0.01471	 0.0	 2134.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1282	 11382	 0.00051	 0.00512	 0.0	 6140.0	 6140.0	 6140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9805	 11873	 0.00021	 0.00248	 0.0	 12692.0	 12692.0	 12692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	342	 6724	 0.004391	 0.021689	 0.0	 1428.0	 1428.0	 1428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3500	 9186	 0.00024	 0.00289	 0.0	 10893.0	 10893.0	 10893.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1350	 5137	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1350	 13254	 0.01788	 0.100471	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5137	 4174	 0.006458	 0.039982	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	342	 9970	 0.106151	 0.993333	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	342	 8395	 0.699778	 3.232311	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13254	 9970	 0.257058	 0.43592	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8395	 9970	 0.002769	 0.011449	 0.0	 2682.0	 2682.0	 2682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 5712	 0.00034	 0.00305	 0.0	 10293.0	 10293.0	 10293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 10304	 0.00123	 0.01255	 0.0	 2505.0	 2505.0	 2505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 13656	 6e-05	 0.00065	 0.0	 48391.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 11702	 6e-05	 0.00063	 0.0	 49913.0	 49913.0	 49913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 9098	 6e-05	 0.00055	 0.0	 57093.0	 57093.0	 57093.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 7884	 0.00079	 0.00968	 0.0	 3253.0	 3253.0	 3253.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	962	 61	 7e-05	 0.00079	 0.0	 39828.0	 39828.0	 39828.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1142	 4784	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 1142	 2.064178	 7.545333	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9831	 1142	 0.153711	 0.482489	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12273	 1142	 0.015809	 0.12368	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 1142	 0.057978	 0.363422	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 1142	 0.6932	 2.196889	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 1142	 0.560356	 2.395867	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7884	 3238	 0.00024	 0.00213	 0.0	 14737.0	 14737.0	 14737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7884	 11179	 0.00093	 0.00884	 0.0	 3554.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13254	 3070	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5402	 8729	 0.00018	 0.00204	 0.0	 15425.0	 15425.0	 15425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8371	 8729	 0.00018	 0.00208	 0.0	 15130.0	 15130.0	 15130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10366	 10981	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 10366	 0.02068	 0.093391	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 10366	 0.777778	 7.408	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10366	 9831	 0.00884	 0.07292	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	412	 10366	 0.131671	 8.295556	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10366	 2298	 0.082462	 0.568222	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10981	 2298	 0.0042	 0.02624	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12041	 12038	 0.00031	 0.00317	 0.0	 9918.0	 9918.0	 9918.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12041	 11382	 0.00043	 0.00498	 0.0	 6320.0	 6320.0	 6320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13341	 11382	 0.00042	 0.00508	 0.0	 6197.0	 6197.0	 6197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 6499	 0.110671	 0.773067	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 9831	 0.00912	 0.037609	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 12273	 0.098049	 0.598711	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 10883	 0.019031	 1.160356	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 412	 0.024071	 0.915733	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 11058	 1.484267	 4.479111	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 11058	 0.011578	 0.063271	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 11058	 0.654889	 1.839111	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11058	 2298	 0.022049	 0.10076	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 9831	 0.459867	 2.604711	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 12273	 2.320222	 6.088	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 10883	 0.006369	 0.048089	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 412	 0.006631	 0.0432	 0.0	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 6499	 2.567244	 6.767111	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 6499	 0.309889	 1.214178	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 6499	 0.009191	 0.043289	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6499	 2298	 0.691022	 5.239556	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7602	 2044	 0.002669	 0.01718	 0.0	 1817.0	 1817.0	 1817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12038	 7626	 0.00074	 0.00694	 0.0	 4526.0	 4526.0	 4526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12038	 11382	 0.00068	 0.008	 0.0	 3935.0	 3935.0	 3935.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9831	 1354	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12273	 9831	 0.00524	 0.030631	 0.0	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 9831	 0.33932	 3.814667	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	412	 9831	 0.22696	 2.614933	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 9831	 0.190671	 0.719378	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 9831	 1.050222	 2.105556	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 9831	 1.431644	 4.294578	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2298	 9831	 0.022618	 0.161089	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7626	 2254	 0.00088	 0.00895	 0.0	 3513.0	 3513.0	 3513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12273	 2191	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 12273	 1.827778	 7.768	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 12273	 0.020849	 0.153382	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 12273	 0.156231	 0.656267	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 12273	 0.176498	 0.891556	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11382	 3239	 0.00067	 0.00777	 0.0	 4051.0	 4051.0	 4051.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 412	 0.004578	 0.061889	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 4174	 0.01348	 0.05932	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 10883	 0.066391	 2.802622	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 10883	 0.194258	 2.220444	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10883	 2298	 0.008151	 0.072822	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	412	 4174	 0.016502	 0.055382	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 412	 0.0806	 4.633778	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6590	 412	 0.831556	 3.729644	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	412	 2298	 0.007951	 0.074151	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2254	 8510	 0.0004	 0.00362	 0.0	 8673.0	 8673.0	 8673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10304	 13103	 0.00015	 0.00177	 0.0	 17783.0	 17783.0	 17783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8395	 12108	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	471	 9098	 2e-05	 0.00022	 0.0	 142990.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 3510	 0.02864	 0.172902	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3510	 6590	 0.017591	 0.1404	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6844	 6590	 0.00752	 0.031711	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2298	 6473	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 3259	 0.032587	 0.058388	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	929	 3259	 0.029752	 0.070686	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6446	 5892	 0.00699	 0.04244	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5892	 11019	 0.0008	 0.006081	 0.0	 6129.0	 6129.0	 6129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5892	 8749	 0.004669	 0.041919	 0.0	 892.0	 892.0	 892.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5892	 8749	 0.00476	 0.04106	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10227	 2900	 0.00146	 0.0163	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10227	 2900	 0.00098	 0.01485	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10227	 2900	 0.00143	 0.01661	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2145	 10227	 0.00209	 0.0241	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2145	 10227	 0.00273	 0.02677	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2145	 10227	 0.00279	 0.02623	 0.0	 1198.0	 1198.0	 1198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8032	 1164	 0.007479	 0.032207	 0.0	 1148.0	 1148.0	 1148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8032	 3008	 0.04319	 0.16186	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2305	 4806	 0.007256	 0.029702	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4806	 8823	 0.006488	 0.036041	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5561	 6684	 0.028653	 0.066364	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10396	 5561	 0.010463	 0.027446	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 4589	 0.012409	 0.071919	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 4589	 0.012659	 0.07045	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4589	 12640	 0.003419	 0.02344	 0.0	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4589	 10889	 0.002469	 0.01486	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4589	 7538	 0.00682	 0.03368	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4589	 1292	 0.02036	 0.09743	 0.0	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 5532	 0.048	 0.080331	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 4992	 0.00262	 0.008083	 0.0	 3718.0	 3718.0	 3718.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 9566	 0.004107	 0.023083	 0.0	 1348.0	 1348.0	 1348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 11748	 0.003207	 0.015719	 0.0	 1969.0	 1969.0	 1969.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 1037	 0.004727	 0.02143	 0.0	 1440.0	 1440.0	 1440.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 6848	 0.004041	 0.012702	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12971	 3676	 0.017802	 0.037777	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4201	 7895	 0.002934	 0.014273	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5373	 4201	 0.006231	 0.032174	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8818	 4224	 0.026876	 0.085248	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8818	 1740	 0.050636	 0.099223	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1384	 4853	 0.045347	 0.092	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10215	 4853	 0.005231	 0.013504	 0.0	 2182.0	 2182.0	 2182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13420	 8567	 0.024752	 0.057446	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13420	 2099	 0.015083	 0.065182	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13420	 10947	 0.03986	 0.070686	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7589	 13420	 0.036231	 0.064248	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13420	 503	 0.004537	 0.022041	 0.0	 1404.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13470	 11054	 0.052603	 0.157802	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10947	 11054	 0.005562	 0.024083	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10947	 11054	 0.005446	 0.024554	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5318	 11054	 0.009107	 0.051661	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11054	 6936	 0.00419	 0.009868	 0.0	 2947.0	 2947.0	 2947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6629	 11054	 0.024281	 0.13338	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6629	 11054	 0.02376	 0.123496	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7337	 11054	 0.005331	 0.020752	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6703	 7885	 0.001107	 0.004603	 0.0	 6673.0	 6673.0	 6673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7885	 3706	 0.005628	 0.030702	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1037	 11926	 0.024628	 0.130893	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1037	 11926	 0.024132	 0.133463	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8682	 11926	 0.01419	 0.07062	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8682	 11926	 0.014471	 0.069182	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9872	 12389	 0.008372	 0.045231	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6788	 9872	 0.024628	 0.097983	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9872	 13113	 0.002471	 0.009331	 0.0	 3273.0	 3273.0	 3273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	500	 2673	 0.025702	 0.144587	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6143	 500	 0.003421	 0.019752	 0.0	 1576.0	 1576.0	 1576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5184	 56	 0.004562	 0.017174	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	56	 1284	 0.018868	 0.083661	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	56	 2267	 0.01019	 0.027917	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13072	 5184	 0.019471	 0.064058	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9130	 2400	 0.053446	 0.118207	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2400	 8054	 0.049521	 0.123438	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3834	 7401	 0.00914	 0.042039	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7401	 1292	 0.004711	 0.021591	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2028	 13653	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6883	 2028	 0.00405	 0.021132	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6883	 2028	 0.004587	 0.020711	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13653	 5429	 0.044182	 0.091041	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13653	 11192	 0.022653	 0.047421	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13653	 10958	 0.058876	 0.108463	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	670	 5241	 0.013174	 0.026992	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10751	 670	 0.001273	 0.002818	 0.0	 10216.0	 10216.0	 10216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2419	 2305	 0.009471	 0.048769	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8688	 5087	 0.017388	 0.04138	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5087	 10725	 0.017339	 0.054661	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7895	 6750	 0.025033	 0.137942	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7895	 6750	 0.024521	 0.140653	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6750	 10524	 0.021198	 0.056041	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6750	 12031	 0.007174	 0.035	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3835	 6750	 0.010826	 0.029992	 0.0	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3835	 6750	 0.012876	 0.028058	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3454	 7619	 0.034248	 0.143124	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8790	 7619	 0.015421	 0.066364	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7589	 8567	 0.014512	 0.035901	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9285	 2035	 0.00863	 0.054419	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9285	 2035	 0.008461	 0.055479	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 6273	 0.013256	 0.073248	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 6273	 0.004033	 0.018174	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	929	 5532	 0.016008	 0.027066	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7618	 5318	 0.013537	 0.070083	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11426	 7618	 0.004744	 0.024876	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4992	 3974	 0.014364	 0.037438	 0.0	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12254	 3207	 0.010364	 0.020314	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3207	 5414	 0.007289	 0.018207	 0.0	 1917.0	 1917.0	 1917.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12316	 2133	 0.011744	 0.052446	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10920	 12316	 0.015438	 0.062876	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13321	 3581	 0.00157	 0.01612	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13321	 3581	 0.00154	 0.01643	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5373	 7895	 0.001967	 0.008438	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7895	 2339	 0.01162	 0.033653	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1643	 1248	 0.006901	 0.04661	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1643	 1248	 0.00782	 0.04568	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4107	 1248	 0.005401	 0.0343	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	969	 1248	 0.011419	 0.07275	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6446	 8749	 0.01044	 0.05919	 0.0	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13205	 1542	 0.050314	 0.112132	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13205	 1542	 0.057017	 0.109893	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1542	 6267	 0.007	 0.028231	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1542	 12445	 0.010719	 0.040868	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1542	 5669	 0.04443	 0.10976	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1542	 827	 0.021372	 0.121033	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1542	 1243	 0.020579	 0.095331	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4186	 13205	 0.02386	 0.06986	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13109	 4186	 0.062901	 0.105628	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4186	 3008	 0.035686	 0.149314	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9516	 4186	 0.00181	 0.006876	 0.0	 4443.0	 4443.0	 4443.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2888	 4186	 0.002628	 0.01462	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2888	 4186	 0.002983	 0.014331	 0.0	 2158.0	 2158.0	 2158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	620	 4186	 0.006157	 0.03114	 0.0	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2879	 10925	 0.022	 0.043066	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2009	 2879	 0.013438	 0.033479	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2879	 12615	 0.013488	 0.028893	 0.0	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4993	 13570	 0.114058	 0.230033	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13570	 1328	 0.062901	 0.133777	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13570	 2823	 0.041868	 0.106554	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4986	 12249	 0.052347	 0.07786	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12249	 8102	 0.003099	 0.006174	 0.0	 4573.0	 4573.0	 4573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1249	 10766	 0.04357	 0.108678	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1249	 12030	 0.020893	 0.043289	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6684	 10725	 0.035289	 0.072058	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3008	 13205	 0.050579	 0.074298	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3120	 13205	 0.042934	 0.087917	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1164	 10414	 0.036711	 0.086397	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10414	 12254	 0.053124	 0.100066	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10414	 5974	 0.022959	 0.041727	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5834	 2346	 0.00476	 0.023868	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11341	 5834	 0.005529	 0.011182	 0.0	 2533.0	 2533.0	 2533.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11068	 1054	 0.00183	 0.02821	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10919	 11068	 0.00198	 0.02074	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13146	 8672	 0.022917	 0.094893	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13146	 8672	 0.023347	 0.092868	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8672	 4319	 0.030364	 0.073256	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8672	 9445	 0.004562	 0.020132	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8672	 9445	 0.010562	 0.020686	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1328	 8672	 0.01838	 0.07314	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8672	 7355	 0.005628	 0.029702	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8672	 7355	 0.005777	 0.029273	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4023	 8672	 0.014529	 0.236802	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3711	 2475	 0.005818	 0.032182	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3711	 6883	 0.003636	 0.021843	 0.0	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5019	 2900	 0.00318	 0.02624	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5019	 10919	 0.00442	 0.03649	 0.0	 1033.0	 1033.0	 1033.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6742	 2355	 0.005099	 0.027868	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6742	 2475	 0.00995	 0.049397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6742	 2475	 0.01014	 0.048397	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6742	 2401	 0.007917	 0.04757	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6742	 137	 0.004008	 0.022182	 0.0	 1402.0	 1402.0	 1402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6742	 298	 0.006603	 0.039124	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12254	 8213	 0.00657	 0.028281	 0.0	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10766	 12254	 0.071471	 0.124661	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10766	 12254	 0.069983	 0.127058	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12254	 5414	 0.00743	 0.018182	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13072	 11429	 0.004653	 0.024339	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10725	 13072	 0.007157	 0.03462	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10725	 13072	 0.007298	 0.033909	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9904	 6075	 0.00024	 0.00281	 0.0	 11201.0	 11201.0	 11201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7874	 10614	 0.010711	 0.056603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5506	 7874	 0.064273	 0.068058	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11200	 8129	 0.013917	 0.06676	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11200	 12693	 0.034298	 0.076091	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6703	 4558	 0.00676	 0.044942	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6703	 6143	 0.025579	 0.109438	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6703	 6143	 0.026091	 0.107198	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1864	 4947	 0.00319	 0.01543	 0.0	 2005.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4947	 3957	 0.003669	 0.014628	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4122	 2261	 0.001653	 0.007331	 0.0	 4204.0	 4204.0	 4204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 4122	 0.009661	 0.04095	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2145	 13321	 0.00089	 0.00981	 0.0	 3207.0	 3207.0	 3207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2145	 13321	 0.00087	 0.01	 0.0	 3147.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13321	 6075	 0.00114	 0.01867	 0.0	 1689.0	 1689.0	 1689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7175	 4001	 0.034661	 0.089231	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1580	 7175	 0.009463	 0.018603	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4065	 10381	 0.032777	 0.061248	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10029	 4065	 0.029182	 0.043207	 0.0	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9868	 8688	 0.012826	 0.022587	 0.0	 1217.0	 1217.0	 1217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2806	 13470	 0.01519	 0.065017	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11304	 13470	 0.002107	 0.009	 0.0	 3418.0	 3418.0	 3418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13470	 6629	 0.010099	 0.046587	 0.0	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	298	 2355	 0.001934	 0.009008	 0.0	 3429.0	 3429.0	 3429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9130	 10925	 0.041537	 0.116843	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6788	 2099	 0.013091	 0.050041	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 10381	 0.003058	 0.005579	 0.0	 4965.0	 4965.0	 4965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2396	 13146	 0.008554	 0.035397	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13616	 7940	 0.020314	 0.102727	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7429	 7940	 0.005008	 0.025364	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8054	 7940	 0.042182	 0.161132	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11423	 1862	 0.00014	 0.000581	 0.0	 52855.0	 52855.0	 52855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5014	 3060	 0.001339	 0.007438	 0.0	 4180.0	 4180.0	 4180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3533	 2261	 0.004223	 0.009347	 0.0	 3080.0	 3080.0	 3080.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2261	 8093	 0.016314	 0.034562	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 2261	 0.009331	 0.045339	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3533	 5893	 0.00038	 0.002769	 0.0	 11302.0	 11302.0	 11302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 3533	 0.007066	 0.043107	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2626	 2806	 0.003124	 0.017231	 0.0	 1804.0	 1804.0	 1804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3678	 7956	 0.020512	 0.048562	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3120	 7956	 0.016934	 0.03314	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13342	 5373	 0.011083	 0.030769	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 9652	 0.024314	 0.099174	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 9652	 0.024769	 0.097058	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 9652	 0.025231	 0.09495	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 7536	 0.012917	 0.049612	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 4787	 0.048058	 0.135157	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 5893	 0.009372	 0.048876	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 7941	 0.00538	 0.031752	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 7941	 0.005273	 0.029397	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	704	 13185	 0.044562	 0.09762	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9652	 5647	 0.017876	 0.097091	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9652	 5203	 0.037207	 0.166008	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10919	 13151	 0.00018	 0.00154	 0.0	 24246.0	 24246.0	 24246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10919	 13151	 0.00023	 0.00194	 0.0	 19243.0	 19243.0	 19243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1784	 573	 0.005669	 0.040521	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1784	 349	 0.001581	 0.012159	 0.0	 2577.0	 2577.0	 2577.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1784	 349	 0.001409	 0.013781	 0.0	 2281.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1784	 5136	 0.00111	 0.0075	 0.0	 4167.0	 4167.0	 4167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1784	 817	 0.0115	 0.07662	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3151	 4224	 0.002661	 0.01286	 0.0	 2406.0	 2406.0	 2406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2475	 6883	 0.010793	 0.046942	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1384	 13616	 0.023826	 0.100992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13616	 11135	 0.014603	 0.07986	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13616	 7429	 0.026132	 0.099818	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11794	 7030	 0.002289	 0.012554	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11794	 9130	 0.00743	 0.030719	 0.0	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12314	 4986	 0.014653	 0.029174	 0.0	 968.0	 968.0	 968.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8682	 12314	 0.016388	 0.04286	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11192	 13281	 0.056248	 0.122041	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	506	 13281	 0.024901	 0.049099	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6819	 10524	 0.026554	 0.061851	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4993	 9845	 0.073678	 0.305793	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4477	 4993	 0.029083	 0.060017	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4993	 95	 0.021893	 0.134521	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1873	 8072	 0.018983	 0.03914	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8072	 8263	 0.024529	 0.041612	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10342	 7920	 0.039421	 0.085686	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10766	 7920	 0.039421	 0.085769	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10607	 10342	 0.00876	 0.016901	 0.0	 1660.0	 1660.0	 1660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5917	 10607	 0.006967	 0.018248	 0.0	 1618.0	 1618.0	 1618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12340	 3957	 0.025099	 0.107901	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5429	 12340	 0.02605	 0.103438	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7589	 3232	 0.012719	 0.033719	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3232	 11426	 0.022273	 0.043661	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3079	 7612	 0.00124	 0.006653	 0.0	 4668.0	 4668.0	 4668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3069	 7612	 0.001587	 0.007636	 0.0	 4051.0	 4051.0	 4051.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8971	 5554	 0.006207	 0.032331	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8971	 5554	 0.006083	 0.032942	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5554	 5506	 0.001314	 0.005446	 0.0	 5639.0	 5639.0	 5639.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6267	 641	 0.003851	 0.01662	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4329	 11808	 0.005124	 0.031934	 0.0	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 11808	 0.005008	 0.029562	 0.0	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	863	 12031	 0.048331	 0.094372	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	863	 3740	 0.015678	 0.073826	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3836	 1226	 0.005579	 0.019174	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	506	 3836	 0.029397	 0.077132	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2401	 1226	 0.002901	 0.006802	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2401	 137	 0.004769	 0.020826	 0.0	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2401	 12891	 0.031388	 0.06305	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2401	 5717	 0.032587	 0.068752	 0.0	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2401	 1918	 0.042802	 0.083983	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5647	 5203	 0.01214	 0.069124	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4001	 2673	 0.008388	 0.017033	 0.0	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10947	 12943	 0.008521	 0.046653	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10947	 12545	 0.003331	 0.013818	 0.0	 2223.0	 2223.0	 2223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3834	 573	 0.016729	 0.090401	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3834	 8812	 0.01526	 0.081479	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3834	 12618	 0.00905	 0.068219	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3834	 2745	 0.01205	 0.08575	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3834	 10184	 0.007841	 0.04113	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	124	 355	 0.002413	 0.010686	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1243	 124	 0.005041	 0.022769	 0.0	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3420	 46	 0.00126	 0.007531	 0.0	 4137.0	 4137.0	 4137.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11341	 2931	 0.00176	 0.007603	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11341	 2931	 0.00157	 0.00862	 0.0	 3606.0	 3606.0	 3606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13109	 3678	 0.02743	 0.059157	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2396	 11739	 0.028992	 0.060893	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5181	 3454	 0.012942	 0.051851	 0.0	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 5181	 0.071157	 0.104149	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1677	 9791	 0.002017	 0.010686	 0.0	 2905.0	 2905.0	 2905.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4536	 9791	 0.00195	 0.009364	 0.0	 3303.0	 3303.0	 3303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4536	 9791	 0.001992	 0.009174	 0.0	 3365.0	 3365.0	 3365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1873	 834	 0.027017	 0.074521	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	834	 10342	 0.025107	 0.072339	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6374	 5485	 0.002942	 0.006248	 0.0	 4574.0	 4574.0	 4574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5485	 5620	 0.006983	 0.028678	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2673	 8086	 0.049636	 0.077364	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13014	 8086	 0.071752	 0.121198	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11304	 8024	 0.00219	 0.009174	 0.0	 3350.0	 3350.0	 3350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8858	 11304	 0.018719	 0.067983	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 7536	 0.006339	 0.025397	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10614	 28	 0.011876	 0.064967	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9845	 12392	 0.004603	 0.024603	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2547	 9845	 0.037934	 0.102868	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4319	 10695	 0.020818	 0.067711	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3974	 1677	 0.020223	 0.048471	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1677	 5506	 0.00705	 0.034314	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1677	 3032	 0.015388	 0.074008	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1677	 3032	 0.015066	 0.075463	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1873	 43	 0.060331	 0.128752	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	43	 10261	 0.037752	 0.085843	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	43	 929	 0.060471	 0.109992	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8263	 43	 0.021959	 0.050058	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10342	 5346	 0.005347	 0.026198	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5917	 5346	 0.005058	 0.015769	 0.0	 1908.0	 1908.0	 1908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1384	 1590	 0.010256	 0.053223	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5248	 12392	 0.01476	 0.082157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6819	 11057	 0.047843	 0.112033	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1832	 6111	 0.013909	 0.036793	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6111	 4477	 0.030289	 0.064818	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6111	 1580	 0.026132	 0.123132	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6111	 1580	 0.026628	 0.120562	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5113	 6111	 0.016727	 0.063959	 0.0	 478.0	 478.0	 478.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9725	 7694	 0.002413	 0.010248	 0.0	 3001.0	 3001.0	 3001.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9725	 6143	 0.009	 0.040843	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	641	 12445	 0.008421	 0.018488	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4277	 6863	 0.014917	 0.034322	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4277	 3989	 0.00743	 0.035942	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7694	 4277	 0.003851	 0.016	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7153	 4277	 0.00162	 0.008008	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5093	 1832	 0.014372	 0.045793	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7435	 5093	 0.038678	 0.089967	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11429	 6833	 0.009504	 0.021727	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6833	 2267	 0.018364	 0.096521	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7355	 9445	 0.00195	 0.010669	 0.0	 2913.0	 2913.0	 2913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9445	 9055	 0.021182	 0.046826	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10751	 11135	 0.031752	 0.131826	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8024	 6629	 0.002917	 0.01238	 0.0	 2484.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	28	 2544	 0.016157	 0.035826	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	28	 4542	 0.003727	 0.020529	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	28	 8739	 0.019992	 0.079231	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4558	 2544	 0.023653	 0.094587	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4542	 2168	 0.009322	 0.049058	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8682	 2168	 0.026727	 0.146752	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7537	 817	 0.000531	 0.002919	 0.0	 10647.0	 10647.0	 10647.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	832	 9055	 0.021992	 0.059397	 0.0	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	832	 7435	 0.044413	 0.10176	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5943	 832	 0.043223	 0.088562	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5241	 4787	 0.006992	 0.014066	 0.0	 2011.0	 2011.0	 2011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2419	 7816	 0.007256	 0.028802	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2419	 7816	 0.006471	 0.032636	 0.0	 950.0	 950.0	 950.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2419	 13185	 0.043198	 0.156397	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3706	 3707	 0.016248	 0.04014	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 1643	 0.00206	 0.01393	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 1643	 0.002021	 0.01419	 0.0	 2204.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 46	 0.00324	 0.02076	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 46	 0.00318	 0.021159	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1873	 10342	 0.031603	 0.070331	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3069	 1873	 0.003132	 0.014554	 0.0	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9375	 1873	 0.006669	 0.032091	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	503	 12943	 0.008934	 0.046298	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1284	 7760	 0.002942	 0.012008	 0.0	 2555.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8213	 5974	 0.010942	 0.062207	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8258	 8619	 0.002529	 0.011777	 0.0	 2623.0	 2623.0	 2623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8258	 743	 0.015107	 0.042769	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10980	 13342	 0.00705	 0.022099	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8835	 5644	 0.038231	 0.105893	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5774	 8835	 0.005901	 0.021289	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	170	 7589	 0.013636	 0.022686	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10261	 929	 0.023826	 0.059364	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10342	 5172	 0.016091	 0.045967	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5172	 6309	 0.017033	 0.053008	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1005	 5644	 0.017744	 0.09686	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8619	 4221	 0.003636	 0.018818	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8619	 4221	 0.003562	 0.019174	 0.0	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9594	 8172	 0.008256	 0.021909	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8172	 11429	 0.026917	 0.061636	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8331	 6515	 0.022702	 0.057149	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6515	 2339	 0.023983	 0.070124	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5318	 3767	 0.035231	 0.078314	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3767	 13014	 0.02462	 0.053603	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7030	 7239	 0.008091	 0.03214	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6894	 4936	 0.016793	 0.081388	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4936	 1590	 0.008636	 0.047388	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4991	 10342	 0.009364	 0.018207	 0.0	 1543.0	 1543.0	 1543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10342	 12030	 0.023331	 0.063727	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10342	 4833	 0.014983	 0.033579	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4536	 8971	 0.004636	 0.019678	 0.0	 1563.0	 1563.0	 1563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4536	 8971	 0.004727	 0.019273	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4329	 226	 0.018446	 0.089686	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 4329	 0.011529	 0.056587	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3478	 9130	 0.00862	 0.021587	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3478	 4587	 0.005702	 0.013017	 0.0	 2223.0	 2223.0	 2223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9052	 942	 0.048256	 0.078099	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	942	 6300	 0.065529	 0.159802	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8790	 942	 0.02681	 0.110702	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	95	 2547	 0.04538	 0.142983	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 1864	 0.024992	 0.097777	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12991	 1864	 0.020256	 0.109372	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1864	 762	 0.024636	 0.095653	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3151	 7429	 0.003364	 0.017669	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5414	 13356	 0.018463	 0.039124	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13356	 9309	 0.021636	 0.060793	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10666	 170	 0.01786	 0.039711	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	573	 5136	 0.00588	 0.03186	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10215	 10751	 0.045058	 0.177512	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10751	 3918	 0.003686	 0.017711	 0.0	 1747.0	 1747.0	 1747.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10751	 3918	 0.003612	 0.018058	 0.0	 1716.0	 1716.0	 1716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10751	 3918	 0.007876	 0.021066	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3221	 10751	 0.03186	 0.159347	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13014	 5248	 0.034901	 0.071347	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2640	 7816	 0.006339	 0.033281	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2640	 7816	 0.006207	 0.033917	 0.0	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5203	 7816	 0.006207	 0.034983	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9546	 13276	 0.006289	 0.024661	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9546	 11101	 0.002554	 0.01376	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1328	 11739	 0.003579	 0.01486	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8129	 2626	 0.01495	 0.02843	 0.0	 984.0	 984.0	 984.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2267	 10816	 0.011727	 0.028934	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10816	 10980	 0.013843	 0.048909	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2673	 2626	 0.032388	 0.080711	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2673	 2626	 0.011719	 0.074793	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2626	 8858	 0.00057	 0.002612	 0.0	 11816.0	 11816.0	 11816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3405	 1792	 0.012554	 0.026314	 0.0	 1084.0	 1084.0	 1084.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8682	 3405	 0.022554	 0.049397	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1328	 4023	 0.005438	 0.021669	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2384	 2145	 0.00079	 0.00721	 0.0	 4355.0	 4355.0	 4355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2384	 5852	 0.00023	 0.00228	 0.0	 13785.0	 13785.0	 13785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11341	 13523	 0.002248	 0.012083	 0.0	 2571.0	 2571.0	 2571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11341	 13523	 0.002198	 0.012314	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10766	 2709	 0.014727	 0.064099	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	355	 10766	 0.016364	 0.040901	 0.0	 718.0	 718.0	 718.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5669	 10766	 0.024471	 0.063686	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12258	 13646	 0.00037	 0.00429	 0.0	 8731.0	 8731.0	 8731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12830	 13646	 0.00201	 0.02375	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13646	 4230	 9e-05	 0.00093	 0.0	 40234.0	 40234.0	 40234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13646	 2724	 9e-05	 0.00095	 0.0	 39394.0	 39394.0	 39394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8812	 13522	 0.004969	 0.034979	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8812	 13522	 0.00468	 0.033031	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13522	 9419	 0.00076	 0.007909	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13522	 7538	 0.020539	 0.080461	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2673	 3989	 0.024562	 0.099231	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2673	 13014	 0.103397	 0.231174	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2673	 95	 0.063843	 0.141661	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12258	 1054	 0.00059	 0.00906	 0.0	 4141.0	 4141.0	 4141.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8812	 9419	 0.001979	 0.02175	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8812	 5205	 0.005281	 0.040039	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8812	 817	 0.012281	 0.069219	 0.0	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8812	 10184	 0.00668	 0.04144	 0.0	 753.0	 753.0	 753.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9419	 9002	 0.00725	 0.03801	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5852	 2900	 0.00225	 0.02188	 0.0	 1437.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8749	 2745	 0.00525	 0.03749	 0.0	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8749	 2745	 0.00605	 0.03069	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5414	 4754	 0.054793	 0.13405	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2709	 5414	 0.019099	 0.076488	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5414	 10029	 0.035686	 0.057678	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9868	 10307	 0.00481	 0.020579	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9868	 10307	 0.004909	 0.020149	 0.0	 1524.0	 1524.0	 1524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9868	 6309	 0.010843	 0.055512	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9868	 6309	 0.012289	 0.054397	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4833	 9868	 0.003562	 0.018124	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12903	 6863	 0.038017	 0.081934	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12903	 1580	 0.020149	 0.083124	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12903	 9837	 0.009554	 0.040959	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4023	 4788	 0.008331	 0.043322	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4788	 2823	 0.02114	 0.114479	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 4754	 0.017488	 0.03838	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10307	 6214	 0.00381	 0.019256	 0.0	 1610.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5917	 6214	 0.001397	 0.005802	 0.0	 5293.0	 5293.0	 5293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3254	 9130	 0.004719	 0.024603	 0.0	 1261.0	 1261.0	 1261.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3254	 9130	 0.00462	 0.025058	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4587	 9130	 0.005413	 0.027876	 0.0	 1113.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9130	 10215	 0.032041	 0.196413	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3950	 9130	 0.002198	 0.022248	 0.0	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9130	 269	 0.00262	 0.018463	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9130	 6894	 0.030347	 0.112149	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5620	 1005	 0.014512	 0.05981	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1792	 12179	 0.005438	 0.009124	 0.0	 2974.0	 2974.0	 2974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12640	 1862	 0.005169	 0.022219	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1037	 9566	 0.007793	 0.029769	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1037	 11748	 0.006091	 0.028653	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6143	 3707	 0.02876	 0.060388	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2346	 2730	 0.02443	 0.09576	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8682	 2730	 0.009083	 0.03857	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13014	 6936	 0.048157	 0.08462	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7239	 3254	 0.002512	 0.013826	 0.0	 2248.0	 2248.0	 2248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12179	 9205	 0.012298	 0.026826	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12389	 12693	 0.022744	 0.133521	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7760	 2267	 0.022554	 0.088876	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9052	 12891	 0.019231	 0.033802	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10725	 9594	 0.010017	 0.022711	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10725	 743	 0.00219	 0.011843	 0.0	 2623.0	 2623.0	 2623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8331	 8300	 0.019281	 0.064488	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3740	 8300	 0.02119	 0.091727	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6300	 13021	 0.003099	 0.013893	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 13021	 0.004132	 0.021959	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 13021	 0.004041	 0.02238	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1565	 12991	 0.002471	 0.010901	 0.0	 2826.0	 2826.0	 2826.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6075	 12830	 0.002	 0.017	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1708	 12830	 0.0016	 0.01758	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12389	 493	 0.027397	 0.111917	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12389	 13113	 0.008752	 0.044802	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1037	 9205	 0.045727	 0.07386	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10215	 6526	 0.044281	 0.119579	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1918	 6526	 0.057612	 0.11224	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6374	 6526	 0.063314	 0.107273	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5917	 4991	 0.006769	 0.017909	 0.0	 1650.0	 1650.0	 1650.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10228	 6143	 0.003273	 0.01157	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10228	 796	 0.000248	 0.001331	 0.0	 23331.0	 23331.0	 23331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3918	 11974	 0.010603	 0.045727	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11974	 6374	 0.016273	 0.089678	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5717	 10972	 0.008397	 0.022777	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10972	 2009	 0.013421	 0.036314	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13276	 5893	 0.009628	 0.050752	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8739	 493	 0.011777	 0.046843	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5506	 493	 0.014446	 0.059967	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10215	 3221	 0.005174	 0.029562	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2339	 3835	 0.069256	 0.110017	 0.0	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2133	 4979	 0.00524	 0.022124	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4221	 13241	 0.005083	 0.019421	 0.0	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13241	 1874	 0.004099	 0.013868	 0.0	 2185.0	 2185.0	 2185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13156	 10666	 0.04181	 0.081397	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13156	 6788	 0.041446	 0.067174	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	46	 3390	 0.008841	 0.0587	 0.0	 533.0	 533.0	 533.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2640	 5203	 0.011876	 0.064	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8054	 3151	 0.037579	 0.182612	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	226	 10695	 0.025752	 0.129421	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4979	 5113	 0.00543	 0.011421	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5113	 5774	 0.003727	 0.010066	 0.0	 2943.0	 2943.0	 2943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6309	 10396	 0.015868	 0.053702	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3060	 13156	 0.026388	 0.120603	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3079	 3069	 0.002372	 0.010669	 0.0	 2891.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4221	 1874	 0.001289	 0.005041	 0.0	 6071.0	 6071.0	 6071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4221	 5379	 0.001438	 0.006421	 0.0	 4801.0	 4801.0	 4801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4221	 1678	 0.001471	 0.006289	 0.0	 4891.0	 4891.0	 4891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5852	 1708	 0.00105	 0.01056	 0.0	 2977.0	 2977.0	 2977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4107	 46	 0.01137	 0.056789	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	969	 46	 0.00519	 0.028151	 0.0	 1104.0	 1104.0	 1104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2346	 8682	 0.030091	 0.150033	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8790	 138	 0.011207	 0.023851	 0.0	 1199.0	 1199.0	 1199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	138	 12615	 0.073347	 0.103488	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7941	 1740	 0.064149	 0.131041	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2228	 1862	 0.002341	 0.009719	 0.0	 3160.0	 3160.0	 3160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8102	 421	 0.051231	 0.126554	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9309	 421	 0.031967	 0.079413	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7153	 796	 0.00024	 0.001	 0.0	 30716.0	 30716.0	 30716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8093	 4413	 0.034008	 0.069388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	762	 1466	 0.003	 0.01243	 0.0	 2471.0	 2471.0	 2471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1466	 10958	 0.036281	 0.073678	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3069	 4712	 0.003587	 0.017231	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2598	 10184	 0.00012	 0.00062	 0.0	 50020.0	 50020.0	 50020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10920	 9837	 0.006909	 0.039231	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2888	 9516	 0.003314	 0.007017	 0.0	 4071.0	 4071.0	 4071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13185	 13276	 0.011289	 0.063661	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13185	 13276	 0.01105	 0.058942	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11101	 13276	 0.007711	 0.039413	 0.0	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	827	 355	 0.004017	 0.013669	 0.0	 2218.0	 2218.0	 2218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6848	 11057	 0.040521	 0.08386	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3676	 1333	 0.024579	 0.061231	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4413	 5943	 0.067992	 0.151463	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7337	 12545	 0.003579	 0.011942	 0.0	 2534.0	 2534.0	 2534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2888	 620	 0.00776	 0.021587	 0.0	 1377.0	 1377.0	 1377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13185	 10692	 0.003298	 0.009463	 0.0	 3153.0	 3153.0	 3153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3882	 10692	 0.005157	 0.01376	 0.0	 2150.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8823	 3882	 0.009934	 0.034479	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5379	 9375	 0.002008	 0.010802	 0.0	 2875.0	 2875.0	 2875.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1678	 4712	 0.001967	 0.011008	 0.0	 2825.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	950	 3596	 0.003219	 0.01439	 0.0	 2143.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	950	 2747	 0.00239	 0.01426	 0.0	 2185.0	 2185.0	 2185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12838	 9543	 0.00143	 0.013591	 0.0	 2312.0	 2312.0	 2312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12838	 10574	 0.004669	 0.05795	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12838	 2219	 0.00412	 0.043151	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12838	 4516	 0.000521	 0.00612	 0.0	 5143.0	 5143.0	 5143.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7928	 1603	 0.005849	 0.02768	 0.0	 1117.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1140	 7928	 0.012742	 0.049311	 0.0	 621.0	 621.0	 621.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2181	 10574	 0.00206	 0.01061	 0.0	 2923.0	 2923.0	 2923.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2181	 2857	 0.001591	 0.01	 0.0	 3120.0	 3120.0	 3120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1806	 2225	 0.00098	 0.00874	 0.0	 3592.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1806	 8041	 0.00045	 0.00548	 0.0	 5745.0	 5745.0	 5745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6975	 8723	 0.000719	 0.003349	 0.0	 9222.0	 9222.0	 9222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6975	 3222	 0.000919	 0.00687	 0.0	 4558.0	 4558.0	 4558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6975	 9267	 0.000219	 0.0015	 0.0	 20838.0	 20838.0	 20838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4783	 3764	 0.00355	 0.019669	 0.0	 1581.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4783	 1094	 0.00389	 0.02201	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4783	 9469	 0.00251	 0.01455	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6484	 6678	 0.00825	 0.036781	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6484	 6129	 0.000581	 0.00412	 0.0	 7592.0	 7592.0	 7592.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9895	 13180	 0.00103	 0.01236	 0.0	 2547.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9895	 8041	 0.0014	 0.01768	 0.0	 1782.0	 1782.0	 1782.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7914	 527	 0.00088	 0.01169	 0.0	 2695.0	 2695.0	 2695.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5808	 210	 0.001711	 0.01164	 0.0	 2685.0	 2685.0	 2685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5808	 6533	 0.00268	 0.015031	 0.0	 2069.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5808	 11908	 0.0018	 0.01132	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1613	 6185	 0.00051	 0.00268	 0.0	 11579.0	 11579.0	 11579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1613	 3591	 0.000651	 0.003289	 0.0	 9422.0	 9422.0	 9422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2956	 6173	 0.0012	 0.01137	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2956	 4399	 0.00168	 0.02275	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6660	 8723	 0.002331	 0.0225	 0.0	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6660	 8723	 0.002081	 0.0255	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6660	 1001	 0.000781	 0.004979	 0.0	 6268.0	 6268.0	 6268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6660	 3110	 0.00514	 0.06699	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10942	 5115	 0.00088	 0.00804	 0.0	 3906.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10942	 4782	 0.00032	 0.00311	 0.0	 10104.0	 10104.0	 10104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10942	 322	 0.00015	 0.00197	 0.0	 15988.0	 15988.0	 15988.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11260	 3596	 0.004719	 0.023831	 0.0	 1301.0	 1301.0	 1301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11260	 3222	 0.00669	 0.029979	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13548	 2098	 0.001031	 0.01225	 0.0	 2570.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13548	 7897	 0.00105	 0.00937	 0.0	 3351.0	 3351.0	 3351.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13548	 1327	 0.00201	 0.01293	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2873	 1094	 0.002	 0.012229	 0.0	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2873	 2736	 8.1e-05	 0.000521	 0.0	 59909.0	 59909.0	 59909.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2873	 9543	 0.00113	 0.010969	 0.0	 2865.0	 2865.0	 2865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13180	 12939	 0.00195	 0.02538	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13180	 4782	 0.00164	 0.01684	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 9424	 0.006289	 0.06895	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 13286	 0.001169	 0.010229	 0.0	 3069.0	 3069.0	 3069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 8505	 0.00805	 0.060409	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 8505	 0.00789	 0.061581	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 10574	 0.007159	 0.04164	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 10574	 0.007289	 0.040729	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 4525	 0.004531	 0.02731	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10140	 1527	 0.004521	 0.033581	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2098	 4975	 0.0005	 0.005081	 0.0	 6187.0	 6187.0	 6187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2098	 1160	 0.00132	 0.006521	 0.0	 4748.0	 4748.0	 4748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7748	 9424	 0.004401	 0.030531	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7748	 2219	 0.000469	 0.003409	 0.0	 9180.0	 9180.0	 9180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4382	 5115	 0.00239	 0.02364	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4382	 10861	 0.00034	 0.0041	 0.0	 7678.0	 7678.0	 7678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4382	 4399	 0.00027	 0.00327	 0.0	 9627.0	 9627.0	 9627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4382	 4399	 0.00026	 0.00333	 0.0	 9457.0	 9457.0	 9457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4382	 1194	 0.00059	 0.00574	 0.0	 5475.0	 5475.0	 5475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8506	 11417	 0.000789	 0.003711	 0.0	 8326.0	 8326.0	 8326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8506	 11016	 0.00419	 0.04988	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8506	 7646	 0.001651	 0.010919	 0.0	 2861.0	 2861.0	 2861.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8482	 4525	 0.007281	 0.03162	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8482	 3267	 0.006831	 0.03505	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5115	 8041	 0.00108	 0.01258	 0.0	 2502.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5115	 10861	 0.00174	 0.0229	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5115	 1194	 0.00223	 0.02125	 0.0	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 8723	 0.0023	 0.014081	 0.0	 2214.0	 2214.0	 2214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 2747	 0.00213	 0.026831	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 8422	 0.001039	 0.00549	 0.0	 5654.0	 5654.0	 5654.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 3243	 0.00301	 0.016711	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 1992	 0.000849	 0.005229	 0.0	 5963.0	 5963.0	 5963.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 2290	 0.002781	 0.020281	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3596	 1327	 0.002159	 0.01389	 0.0	 2248.0	 2248.0	 2248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	217	 11971	 0.003502	 0.031631	 0.0	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1603	 10234	 0.003929	 0.024729	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10234	 217	 0.00076	 0.005609	 0.0	 5581.0	 5581.0	 5581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3764	 6185	 0.002039	 0.01249	 0.0	 2496.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7231	 12939	 0.00036	 0.00572	 0.0	 5512.0	 5512.0	 5512.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7231	 1638	 0.00028	 0.00448	 0.0	 7038.0	 7038.0	 7038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4303	 9424	 0.001091	 0.01663	 0.0	 1896.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4303	 4525	 0.011909	 0.080909	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4303	 210	 0.000401	 0.00232	 0.0	 13417.0	 13417.0	 13417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4303	 210	 0.000349	 0.00263	 0.0	 11907.0	 11907.0	 11907.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2116	 8695	 0.000531	 0.0063	 0.0	 4997.0	 4997.0	 4997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2116	 683	 0.005531	 0.02938	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2116	 11596	 0.00019	 0.002521	 0.0	 12495.0	 12495.0	 12495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8695	 9424	 0.00075	 0.010909	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12322	 6129	 0.007	 0.03088	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12322	 6533	 0.002349	 0.009281	 0.0	 3300.0	 3300.0	 3300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9424	 7621	 0.003219	 0.02125	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9424	 7621	 0.004461	 0.027961	 0.0	 1116.0	 1116.0	 1116.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1378	 6283	 0.00105	 0.007901	 0.0	 3964.0	 3964.0	 3964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9824	 6678	 0.002461	 0.01019	 0.0	 3014.0	 3014.0	 3014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9824	 6129	 0.00605	 0.028409	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2966	 1327	 7e-05	 0.00039	 0.0	 79720.0	 79720.0	 79720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8723	 2747	 0.0047	 0.02175	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10923	 6375	 0.00118	 0.00719	 0.0	 4336.0	 4336.0	 4336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10923	 341	 0.002349	 0.01887	 0.0	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2971	 2263	 0.00104	 0.01314	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2971	 4399	 0.0004	 0.004	 0.0	 7858.0	 7858.0	 7858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13286	 9776	 0.001289	 0.006229	 0.0	 4966.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13286	 5238	 0.00555	 0.035419	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13286	 5238	 0.00381	 0.0328	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6678	 8601	 0.00093	 0.006841	 0.0	 4576.0	 4576.0	 4576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6678	 8601	 0.000909	 0.006979	 0.0	 4489.0	 4489.0	 4489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4441	 8108	 0.001091	 0.0082	 0.0	 3819.0	 3819.0	 3819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4441	 5688	 0.002081	 0.020419	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6283	 5006	 0.00082	 0.00276	 0.0	 10971.0	 10971.0	 10971.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6283	 4525	 0.00162	 0.007021	 0.0	 4384.0	 4384.0	 4384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11563	 8505	 0.002831	 0.015021	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11563	 192	 0.006781	 0.03026	 0.0	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2225	 4782	 0.00041	 0.00523	 0.0	 6022.0	 6022.0	 6022.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2225	 6173	 0.00062	 0.0098	 0.0	 3217.0	 3217.0	 3217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2225	 6173	 0.00083	 0.00975	 0.0	 3229.0	 3229.0	 3229.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5238	 7897	 0.00131	 0.01564	 0.0	 2013.0	 2013.0	 2013.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5238	 10574	 0.002039	 0.026831	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5238	 5688	 0.001031	 0.00945	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5238	 5501	 0.001789	 0.015211	 0.0	 2063.0	 2063.0	 2063.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2747	 10574	 0.003021	 0.03739	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2747	 566	 0.004211	 0.04031	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2747	 5209	 0.004979	 0.029409	 0.0	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2747	 5209	 0.00488	 0.029979	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2747	 3427	 0.002211	 0.02399	 0.0	 1312.0	 1312.0	 1312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2747	 3427	 0.00231	 0.023021	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	683	 4525	 0.00719	 0.046841	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1736	 8505	 0.00155	 0.00968	 0.0	 3223.0	 3223.0	 3223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1736	 8505	 0.0015	 0.01051	 0.0	 2976.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1736	 4375	 0.00169	 0.013401	 0.0	 2339.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1736	 3670	 0.001659	 0.012409	 0.0	 2524.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3884	 4525	 0.005091	 0.0167	 0.0	 1810.0	 1810.0	 1810.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3884	 3267	 0.009919	 0.04649	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2917	 7646	 9.1e-05	 0.000531	 0.0	 58632.0	 58632.0	 58632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8505	 10574	 0.00982	 0.045331	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8505	 13000	 0.003039	 0.02964	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2736	 5841	 0.004159	 0.02051	 0.0	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5006	 4525	 0.00087	 0.00469	 0.0	 6623.0	 6623.0	 6623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8108	 852	 0.0017	 0.021039	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4782	 322	 0.00019	 0.0032	 0.0	 9854.0	 9854.0	 9854.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3568	 4210	 0.006979	 0.03975	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3568	 852	 0.000521	 0.004081	 0.0	 7678.0	 7678.0	 7678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3568	 1527	 0.00382	 0.02214	 0.0	 1406.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1939	 6173	 0.00204	 0.02487	 0.0	 1266.0	 1266.0	 1266.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9543	 6185	 0.00312	 0.018469	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4210	 4525	 0.005479	 0.038841	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	192	 10574	 0.000789	 0.007729	 0.0	 4066.0	 4066.0	 4066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8399	 9469	 0.001789	 0.01618	 0.0	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8399	 9469	 0.00175	 0.016479	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9469	 5841	 0.00375	 0.025099	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6503	 9418	 0.010778	 0.035609	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9418	 6503	 0.0096	 0.04036	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11661	 6129	 0.001031	 0.016919	 0.0	 1864.0	 1864.0	 1864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11661	 6129	 0.00101	 0.01725	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10574	 7152	 0.00124	 0.013169	 0.0	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10574	 7152	 0.00119	 0.01356	 0.0	 2321.0	 2321.0	 2321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10574	 5501	 0.00119	 0.013281	 0.0	 2369.0	 2369.0	 2369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6375	 10934	 0.00306	 0.02405	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6375	 7621	 0.002469	 0.018081	 0.0	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11335	 2030	 0.0018	 0.014651	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11335	 3427	 0.001081	 0.010219	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2030	 11016	 0.000669	 0.003521	 0.0	 8814.0	 8814.0	 8814.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4525	 527	 0.001039	 0.0142	 0.0	 2219.0	 2219.0	 2219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4525	 9022	 0.002771	 0.019919	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4975	 7152	 0.00295	 0.013401	 0.0	 2302.0	 2302.0	 2302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7152	 3222	 0.00411	 0.02488	 0.0	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7152	 7036	 0.00061	 0.007211	 0.0	 4365.0	 4365.0	 4365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1527	 1160	 0.002219	 0.011081	 0.0	 2796.0	 2796.0	 2796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8693	 4269	 6e-05	 0.00066	 0.0	 47664.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6185	 3670	 0.00411	 0.026081	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4831	 4399	 0.00168	 0.02222	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4831	 4269	 0.00049	 0.0061	 0.0	 5162.0	 5162.0	 5162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3222	 9267	 0.00082	 0.00575	 0.0	 5439.0	 5439.0	 5439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11596	 3267	 0.001409	 0.01918	 0.0	 1643.0	 1643.0	 1643.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8422	 3243	 0.001841	 0.011159	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6000	 4269	 0.00109	 0.01044	 0.0	 3010.0	 3010.0	 3010.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7078	 1638	 0.00088	 0.01608	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6129	 10127	 0.000591	 0.007781	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6129	 4468	 0.001901	 0.0247	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11417	 9956	 0.00382	 0.018401	 0.0	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11016	 9956	 0.004169	 0.02775	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11016	 3427	 0.001849	 0.01889	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3267	 4468	 0.00076	 0.01036	 0.0	 3041.0	 3041.0	 3041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2857	 1001	 0.00207	 0.009849	 0.0	 3139.0	 3139.0	 3139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	966	 566	 0.001849	 0.013841	 0.0	 2263.0	 2263.0	 2263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	966	 566	 0.00243	 0.015771	 0.0	 1980.0	 1980.0	 1980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4399	 2362	 0.00128	 0.01149	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3110	 1042	 0.00057	 0.005961	 0.0	 5275.0	 5275.0	 5275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3110	 1788	 0.00218	 0.015099	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	566	 7646	 0.00131	 0.008771	 0.0	 3562.0	 3562.0	 3562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1042	 1788	 0.00163	 0.008729	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1992	 2073	 0.004831	 0.02588	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	341	 4516	 0.00062	 0.00857	 0.0	 3677.0	 3677.0	 3677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10127	 8601	 0.002281	 0.0362	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9022	 13000	 0.00132	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2073	 3427	 0.00281	 0.017099	 0.0	 1823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3427	 2290	 0.00424	 0.0258	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1032	 11688	 0.00036	 0.00313	 0.0	 10026.0	 10026.0	 10026.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8878	 13384	 0.00112	 0.0114	 0.0	 2758.0	 2758.0	 2758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8878	 13619	 0.00046	 0.007	 0.0	 4503.0	 4503.0	 4503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8878	 553	 0.00113	 0.01516	 0.0	 2078.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13384	 10332	 0.00138	 0.01478	 0.0	 2128.0	 2128.0	 2128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13384	 759	 0.00107	 0.01447	 0.0	 2178.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8895	 12621	 0.012651	 0.08939	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8895	 8762	 0.00957	 0.05424	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1854	 5027	 0.0017	 0.01823	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1854	 8750	 0.00092	 0.00892	 0.0	 3523.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1854	 10774	 0.00063	 0.00829	 0.0	 3800.0	 3800.0	 3800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10332	 11703	 0.00052	 0.00757	 0.0	 4163.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11703	 4797	 0.00189	 0.02546	 0.0	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11703	 6154	 0.00044	 0.00602	 0.0	 5234.0	 5234.0	 5234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	204	 8187	 0.00138	 0.01477	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8187	 6169	 0.00055	 0.00597	 0.0	 5269.0	 5269.0	 5269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	553	 5588	 0.00047	 0.00684	 0.0	 5534.0	 5534.0	 5534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12621	 4921	 0.0038	 0.026331	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10332	 3538	 0.001	 0.00937	 0.0	 3353.0	 3353.0	 3353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10332	 553	 0.00203	 0.01819	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8762	 9318	 0.002419	 0.015021	 0.0	 2077.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8762	 9318	 0.00274	 0.014719	 0.0	 2110.0	 2110.0	 2110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8762	 5288	 0.014599	 0.077461	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8762	 10391	 0.012461	 0.05613	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8762	 4921	 0.014581	 0.083849	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10398	 4797	 0.0006	 0.00665	 0.0	 5683.0	 5683.0	 5683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10398	 4797	 0.00057	 0.00856	 0.0	 4423.0	 4423.0	 4423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10398	 8750	 0.00234	 0.02648	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3538	 5767	 0.00019	 0.00167	 0.0	 18794.0	 18794.0	 18794.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3538	 2967	 0.00019	 0.00164	 0.0	 19133.0	 19133.0	 19133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 12186	 3e-05	 0.00047	 0.0	 67071.0	 67071.0	 67071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 1197	 3e-05	 0.00048	 0.0	 65679.0	 65679.0	 65679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9122	 5945	 0.00097	 0.01084	 0.0	 2903.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 8520	 8e-05	 0.00073	 0.0	 43013.0	 43013.0	 43013.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 7273	 8e-05	 0.0006	 0.0	 52184.0	 52184.0	 52184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 2221	 7e-05	 0.00067	 0.0	 46891.0	 46891.0	 46891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 1035	 7e-05	 0.00066	 0.0	 47593.0	 47593.0	 47593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5288	 821	 0.00145	 0.00707	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5288	 4951	 0.00164	 0.00693	 0.0	 4436.0	 4436.0	 4436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	553	 10569	 8e-05	 0.00084	 0.0	 37435.0	 37435.0	 37435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	553	 7880	 0.0001	 0.00083	 0.0	 37784.0	 37784.0	 37784.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	553	 11998	 0.0001	 0.00081	 0.0	 38703.0	 38703.0	 38703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4802	 1729	 0.00019	 0.00215	 0.0	 14635.0	 14635.0	 14635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	204	 5749	 0.00037	 0.00292	 0.0	 10732.0	 10732.0	 10732.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	204	 2952	 0.00033	 0.00332	 0.0	 9468.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5211	 5997	 0.002031	 0.01382	 0.0	 2262.0	 2262.0	 2262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5211	 3723	 0.001979	 0.014091	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4797	 4280	 4e-05	 0.00052	 0.0	 72079.0	 72079.0	 72079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4797	 1634	 4e-05	 0.00054	 0.0	 69424.0	 69424.0	 69424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5211	 2938	 0.00136	 0.0067	 0.0	 4621.0	 4621.0	 4621.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4802	 6463	 0.0001	 0.00078	 0.0	 40168.0	 40168.0	 40168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4802	 2293	 0.00011	 0.00076	 0.0	 41134.0	 41134.0	 41134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5027	 4802	 0.00376	 0.04872	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4802	 8574	 0.0002	 0.00258	 0.0	 12207.0	 12207.0	 12207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4802	 553	 0.00089	 0.0087	 0.0	 3612.0	 3612.0	 3612.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	436	 5211	 0.01282	 0.053159	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	436	 10221	 0.002219	 0.01038	 0.0	 2976.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	436	 5211	 0.01307	 0.05205	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	436	 4921	 0.00449	 0.01863	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	204	 6154	 0.00215	 0.0248	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3374	 9122	 0.00192	 0.02113	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3374	 11688	 0.00165	 0.01704	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4797	 6169	 0.00168	 0.02469	 0.0	 1534.0	 1534.0	 1534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4797	 6154	 0.00222	 0.02324	 0.0	 1626.0	 1626.0	 1626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9122	 759	 0.00173	 0.01682	 0.0	 1869.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9122	 12785	 0.00174	 0.01872	 0.0	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9122	 3538	 0.00194	 0.02194	 0.0	 1435.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7738	 4872	 0.013831	 0.056841	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7738	 4872	 0.014091	 0.055599	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5288	 291	 0.009081	 0.05263	 0.0	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5288	 7312	 0.007401	 0.05661	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11688	 12785	 0.00164	 0.01627	 0.0	 1932.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10391	 3721	 0.022909	 0.124591	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4306	 12785	 0.00074	 0.00791	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4306	 10774	 0.00136	 0.01726	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	291	 5211	 0.011211	 0.07026	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	291	 5211	 0.01143	 0.06882	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12785	 6154	 0.00544	 0.06455	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4872	 3721	 0.016289	 0.066719	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4872	 3721	 0.016591	 0.065271	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 10774	 0.00077	 0.0096	 0.0	 3280.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8750	 10774	 0.00093	 0.00905	 0.0	 3473.0	 3473.0	 3473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3721	 7312	 0.021729	 0.15268	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	718	 10221	 0.00064	 0.002919	 0.0	 10571.0	 10571.0	 10571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10221	 4921	 0.002211	 0.009169	 0.0	 3350.0	 3350.0	 3350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5531	 13443	 0.00014	 0.001729	 0.0	 18210.0	 18210.0	 18210.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	439	 13443	 0.0002	 0.00281	 0.0	 11213.0	 11213.0	 11213.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3806	 7655	 0.000711	 0.004289	 0.0	 7266.0	 7266.0	 7266.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3806	 10208	 0.0007	 0.00438	 0.0	 7122.0	 7122.0	 7122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5531	 3806	 0.00032	 0.00437	 0.0	 7209.0	 7209.0	 7209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7655	 8407	 7e-05	 0.000401	 0.0	 77598.0	 77598.0	 77598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10208	 12057	 7e-05	 0.000401	 0.0	 77598.0	 77598.0	 77598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1167	 8407	 0.00189	 0.0083	 0.0	 3711.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1167	 12057	 0.00168	 0.009401	 0.0	 3308.0	 3308.0	 3308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5531	 10545	 0.000151	 0.00169	 0.0	 18617.0	 18617.0	 18617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 11009	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 11009	 0.001	 0.120531	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 9099	 4.583678	 10.16446	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 8267	 8.430371	 11.9126	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 4147	 8.911157	 11.64008	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 9099	 7.455785	 17.24773	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 9099	 9.746074	 17.22748	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 9099	 0.796777	 2.654959	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 9099	 0.960248	 2.559091	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 9099	 5.215909	 9.009917	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 9099	 5.097107	 9.164256	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 9099	 19.22748	 20.93388	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 9099	 17.18905	 24.75	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 12407	 17.2064	 22.05785	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 9099	 0.227459	 1.377252	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 9099	 0.13382	 0.643926	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 9099	 0.211219	 1.206674	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 9099	 0.230165	 1.120413	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 9099	 29.19835	 48.54959	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 9099	 0.13231	 0.939504	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 9099	 0.842851	 2.338843	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 9099	 0.820764	 2.471488	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 9099	 0.553244	 1.973719	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 9099	 0.01405	 0.0548	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 2256	 1.071157	 2.739256	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9099	 2256	 0.00774	 0.04075	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 9099	 16.64566	 21.19835	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 9099	 16.22913	 16.64318	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 11009	 10.87128	 19.07149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11009	 8267	 15.62583	 25.67355	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11009	 4147	 16.95331	 27.19835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 11009	 16.6593	 34.37603	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 11009	 19.6814	 37.93595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 11009	 1.881012	 4.967975	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 11009	 1.902851	 5.765909	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 11009	 10.14587	 20.68595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 11009	 10.93058	 18.98595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 11009	 36.07851	 50.20248	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 11009	 40.72727	 46.32438	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11009	 12407	 36.24587	 46.68595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 11009	 0.444855	 2.8	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 11009	 0.273946	 1.391054	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 11009	 0.514545	 2.160744	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 11009	 0.450992	 2.507851	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 11009	 0.292665	 1.871012	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 11009	 1.795062	 4.826033	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 11009	 1.551219	 5.755991	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 11009	 1.089959	 4.426653	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11009	 2256	 0.00757	 0.037729	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11009	 2256	 2.158264	 6.029752	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 11009	 35.04132	 44.83471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 11009	 30.36983	 39.79132	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7867	 6362	 0.00058	 0.00554	 0.0	 5671.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7867	 8653	 0.00116	 0.01169	 0.0	 2689.0	 2689.0	 2689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9172	 6362	 0.00052	 0.00627	 0.0	 5021.0	 5021.0	 5021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9172	 8653	 0.00118	 0.01144	 0.0	 2747.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7867	 9172	 0.001	 0.223012	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7867	 6362	 0.05072	 0.617493	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7867	 8653	 0.05373	 0.600208	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	478	 7867	 0.381143	 1.437258	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9172	 6362	 0.04991	 0.630229	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9172	 8653	 0.05131	 0.624993	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	478	 9172	 0.389938	 1.410526	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6587	 5003	 0.00059	 0.00463	 0.0	 6768.0	 6768.0	 6768.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6587	 2275	 0.00047	 0.0038	 0.0	 8250.0	 8250.0	 8250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 11186	 0.0006	 0.00453	 0.0	 6913.0	 6913.0	 6913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 5003	 0.03442	 0.298892	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 11186	 0.03377	 0.305229	 0.0	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 9673	 0.00047	 0.00372	 0.0	 8425.0	 8425.0	 8425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6562	 880	 0.00036	 0.00341	 0.0	 9212.0	 9212.0	 9212.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 6562	 0.00164	 0.01639	 0.0	 1918.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 9072	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 9072	 0.001	 0.13669	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 11302	 2.103099	 5.086777	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 9140	 0.004781	 0.02089	 0.0	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 7014	 46.67975	 63.95455	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 12720	 45.98967	 55.45455	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 9401	 1.337128	 3.255992	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 1566	 0.09056	 0.365041	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 5754	 0.085081	 0.477665	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	707	 5754	 0.008	 0.040669	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 11302	 2.446281	 4.115289	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 141	 0.00488	 0.020469	 0.0	 1803.0	 1803.0	 1803.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 7014	 44.43595	 63.26653	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 12720	 47.34298	 50.52893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 9401	 1.382355	 2.978719	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 1566	 0.07226	 0.393864	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 1566	 0.007831	 0.04144	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9072	 5754	 0.08989	 0.428161	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5482	 11721	 0.00055	 0.00435	 0.0	 7205.0	 7205.0	 7205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3229	 11721	 0.00128	 0.00706	 0.0	 4403.0	 4403.0	 4403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4798	 8075	 0.00053	 0.00407	 0.0	 7697.0	 7697.0	 7697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5993	 8075	 0.00056	 0.00478	 0.0	 6564.0	 6564.0	 6564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6510	 5482	 0.208393	 1.089612	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3603	 5482	 0.199571	 1.1759	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1665	 5482	 0.02232	 0.346918	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4490	 5482	 0.858172	 1.866898	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 5482	 0.00031	 0.00216	 0.0	 14476.0	 14476.0	 14476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 5482	 0.001	 0.274529	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 5482	 4.431302	 8.136427	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 12622	 0.36115	 2.404917	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 272	 0.319377	 2.230125	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 4883	 0.325519	 2.183657	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 10335	 1.726316	 5.458795	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 6414	 2.428047	 7.275623	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 12406	 0.00056	 0.00716	 0.0	 4399.0	 4399.0	 4399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 12406	 0.527043	 3.451801	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 8314	 0.515582	 3.196122	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 9085	 1.334072	 5.856163	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 6868	 0.0011	 0.01318	 0.0	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 13020	 0.00108	 0.01344	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 8314	 0.00063	 0.00702	 0.0	 4482.0	 4482.0	 4482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 1467	 0.246612	 1.335723	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 1467	 0.008229	 0.04962	 0.0	 629.0	 629.0	 629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 5005	 0.219628	 1.572521	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 5923	 4.089256	 11.14855	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 1752	 0.00943	 0.04726	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 1752	 3.689876	 10.15083	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 644	 0.202581	 1.497417	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 2726	 0.1973	 1.490124	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 418	 0.0028	 0.013271	 0.0	 2329.0	 2329.0	 2329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 5344	 0.12369	 1.125744	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 2264	 1.335496	 4.761364	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 4342	 1.15	 4.888636	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 1684	 1.052913	 5.261983	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 5005	 0.00932	 0.04863	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 5923	 0.00961	 0.046281	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5899	 8634	 0.0025	 0.015031	 0.0	 2074.0	 2074.0	 2074.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7074	 11117	 0.0008	 0.00519	 0.0	 6016.0	 6016.0	 6016.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7074	 1752	 0.00612	 0.03036	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11117	 2637	 0.00038	 0.00243	 0.0	 12843.0	 12843.0	 12843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6964	 549	 0.000909	 0.005091	 0.0	 6108.0	 6108.0	 6108.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6964	 644	 0.00187	 0.00944	 0.0	 3283.0	 3283.0	 3283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	549	 2637	 0.00043	 0.00238	 0.0	 13061.0	 13061.0	 13061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12866	 6188	 0.00013	 0.00176	 0.0	 17899.0	 17899.0	 17899.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12866	 6188	 0.00013	 0.00179	 0.0	 17601.0	 17601.0	 17601.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10280	 1533	 0.00018	 0.00189	 0.0	 16638.0	 16638.0	 16638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10280	 10514	 0.0002	 0.00185	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1533	 2174	 0.00039	 0.00344	 0.0	 9124.0	 9124.0	 9124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10514	 8313	 0.0004	 0.00337	 0.0	 9308.0	 9308.0	 9308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10280	 13454	 0.00027	 0.00274	 0.0	 11473.0	 11473.0	 11473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10280	 1771	 0.00056	 0.00437	 0.0	 7170.0	 7170.0	 7170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10280	 9732	 0.00026	 0.00279	 0.0	 11273.0	 11273.0	 11273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7699	 3986	 0.001349	 0.00763	 0.0	 4077.0	 4077.0	 4077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7699	 3746	 0.00374	 0.02218	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7699	 5547	 0.000349	 0.00186	 0.0	 16692.0	 16692.0	 16692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7699	 3746	 0.004651	 0.02025	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7699	 5547	 0.00037	 0.00182	 0.0	 17008.0	 17008.0	 17008.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	376	 6032	 0.001	 0.209093	 0.0	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	376	 6510	 0.00062	 0.00513	 0.0	 6113.0	 6113.0	 6113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	376	 3603	 0.04427	 0.493158	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	376	 2174	 2.319321	 5.378532	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 376	 2.762188	 4.809072	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 376	 24.69598	 23.43698	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	376	 6550	 1.383864	 4.675693	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 376	 0.470817	 2.500277	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1651	 376	 0.00099	 0.00946	 0.0	 3321.0	 3321.0	 3321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 376	 0.05862	 0.781925	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6032	 3603	 0.04335	 0.502652	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6032	 3603	 0.00063	 0.00502	 0.0	 6244.0	 6244.0	 6244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6032	 2174	 2.364751	 5.268767	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 6032	 2.814266	 4.706787	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 6032	 25.15305	 22.92729	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6032	 13432	 0.00032	 0.00223	 0.0	 14022.0	 14022.0	 14022.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6032	 6550	 1.353809	 4.329363	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 6032	 0.460582	 2.315097	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 6032	 0.0574	 0.796953	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11793	 2977	 0.00439	 0.016341	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	385	 8316	 0.004039	 0.019031	 0.0	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	385	 12536	 0.001331	 0.007669	 0.0	 4059.0	 4059.0	 4059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8316	 10603	 0.001091	 0.005159	 0.0	 5991.0	 5991.0	 5991.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12536	 2935	 0.00131	 0.00782	 0.0	 3984.0	 3984.0	 3984.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2935	 3932	 0.00449	 0.022021	 0.0	 1406.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6510	 3603	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6510	 3603	 0.001	 0.229342	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1665	 6510	 0.159093	 0.880956	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4490	 6510	 0.11009	 0.785942	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 6510	 0.00133	 0.01275	 0.0	 2465.0	 2465.0	 2465.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 6510	 0.08106	 0.897645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 6510	 0.0009	 0.00658	 0.0	 4757.0	 4757.0	 4757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 6510	 1.066967	 3.005956	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2897	 6510	 0.00037	 0.00335	 0.0	 9373.0	 9373.0	 9373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1665	 3603	 0.14919	 0.968975	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4490	 3603	 0.107472	 0.83054	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3603	 2174	 6.591066	 12.31994	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 3603	 0.089861	 0.931163	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 3603	 0.00151	 0.0125	 0.0	 2509.0	 2509.0	 2509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 3603	 7.50831	 11.99515	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 3603	 57.05332	 52.93698	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 3603	 1.218213	 2.697091	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 3603	 0.00091	 0.00644	 0.0	 4857.0	 4857.0	 4857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6550	 3603	 5.391066	 9.229224	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 3603	 1.899723	 5.672438	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1670	 3603	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 3603	 0.372853	 1.916066	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	260	 4180	 0.001	 0.398657	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	260	 3119	 0.00157	 0.00875	 0.0	 3554.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2774	 4180	 0.013419	 0.18632	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2774	 3119	 0.001771	 0.00857	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 10382	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 6823	 4e-05	 0.00047	 0.0	 66966.0	 66966.0	 66966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 11302	 6.406818	 19.24731	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 11302	 5.408471	 18.64401	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 11302	 4.777893	 12.85021	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11302	 1535	 7.316529	 22.04545	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11302	 1535	 0.00518	 0.053229	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 11302	 1.28	 5.819421	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12720	 11302	 1.306178	 5.47314	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11302	 9401	 0.001	 0.244421	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1566	 11302	 0.326384	 2.031736	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5754	 11302	 0.34876	 2.295661	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11302	 9401	 0.000401	 0.00324	 0.0	 11515.0	 11515.0	 11515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	272	 12622	 1.103116	 4.165166	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 12622	 0.982756	 4.720568	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 12622	 17.77701	 32.87327	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 6414	 11.94321	 24.78324	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 12622	 0.13187	 1.326939	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 12622	 0.129169	 1.352909	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 12622	 15.47438	 32.5367	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12866	 12622	 0.00019	 0.00211	 0.0	 14910.0	 14910.0	 14910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12866	 12622	 0.0002	 0.00206	 0.0	 15262.0	 15262.0	 15262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11263	 5667	 0.00013	 0.001771	 0.0	 17789.0	 17789.0	 17789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9820	 7765	 0.008081	 0.041651	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9820	 7765	 0.168091	 0.83657	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9820	 7765	 0.008229	 0.040771	 0.0	 760.0	 760.0	 760.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 7765	 2.293802	 5.98719	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3193	 7765	 2.825	 5.516736	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7765	 6386	 0.731178	 1.985165	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11447	 9820	 0.001349	 0.01345	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	945	 11447	 0.00051	 0.00643	 0.0	 4898.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10905	 9820	 0.00137	 0.013159	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	945	 10905	 0.0005	 0.00655	 0.0	 4809.0	 4809.0	 4809.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 9636	 0.001	 0.425381	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 9636	 4.659141	 9.407202	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 9636	 1.022853	 3.286357	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 5569	 1.18795	 4.384626	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 8176	 1.213781	 4.303324	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 9636	 8.581024	 12.40582	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 9636	 0.203857	 1.400623	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 5569	 0.00082	 0.0099	 0.0	 3180.0	 3180.0	 3180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 9636	 0.00056	 0.0066	 0.0	 4769.0	 4769.0	 4769.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6570	 9636	 0.00031	 0.00634	 0.0	 4977.0	 4977.0	 4977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 13354	 4.02687	 9.790858	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 13354	 1.000554	 3.350416	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 8176	 0.00081	 0.0101	 0.0	 3745.0	 3745.0	 3745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 5569	 1.418213	 3.650623	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 8176	 1.263504	 4.137327	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 13354	 8.415512	 12.67105	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 13354	 0.172188	 1.486496	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 9820	 0.008531	 0.04201	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 9820	 0.19088	 1.317025	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3193	 9820	 0.20351	 1.242748	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9820	 10603	 0.003419	 0.02226	 0.0	 1403.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9820	 6386	 0.05611	 0.44343	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3193	 9820	 0.00869	 0.041091	 0.0	 753.0	 753.0	 753.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9820	 6102	 0.003349	 0.02268	 0.0	 1378.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13306	 9820	 0.00176	 0.018651	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11905	 2741	 0.00019	 0.00245	 0.0	 12855.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11905	 2741	 0.00019	 0.00227	 0.0	 13867.0	 13867.0	 13867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7915	 5569	 0.00018	 0.00209	 0.0	 15058.0	 15058.0	 15058.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3170	 8176	 0.00017	 0.00213	 0.0	 14783.0	 14783.0	 14783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9863	 622	 0.00024	 0.0025	 0.0	 12578.0	 12578.0	 12578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 1172	 0.897576	 2.903878	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 9506	 0.01432	 0.301302	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8391	 9506	 0.00025	 0.00245	 0.0	 12827.0	 12827.0	 12827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 10957	 3.381094	 7.270776	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	687	 4490	 0.00142	 0.01435	 0.0	 2191.0	 2191.0	 2191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	687	 1550	 0.00023	 0.00181	 0.0	 17313.0	 17313.0	 17313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10313	 4490	 0.00139	 0.01463	 0.0	 2150.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10313	 10000	 0.00023	 0.00178	 0.0	 17600.0	 17600.0	 17600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1665	 4798	 0.00047	 0.00384	 0.0	 8165.0	 8165.0	 8165.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1665	 4307	 0.0005	 0.00403	 0.0	 7779.0	 7779.0	 7779.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 4307	 0.00025	 0.00236	 0.0	 13310.0	 13310.0	 13310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1665	 4490	 0.838573	 2.37223	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 1665	 0.078193	 0.509841	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 1665	 5.654848	 7.590028	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12197	 4490	 0.0009	 0.0069	 0.0	 4540.0	 4540.0	 4540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 12197	 0.0002	 0.00149	 0.0	 21012.0	 21012.0	 21012.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13536	 4490	 0.00092	 0.00675	 0.0	 4637.0	 4637.0	 4637.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 13536	 0.0002	 0.00145	 0.0	 21581.0	 21581.0	 21581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 4490	 0.413608	 1.666759	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 4490	 0.03562	 0.272507	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7162	 906	 0.0001	 0.00144	 0.0	 21883.0	 21883.0	 21883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12866	 7162	 9e-05	 0.00129	 0.0	 24427.0	 24427.0	 24427.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2272	 9667	 0.0001	 0.00133	 0.0	 23684.0	 23684.0	 23684.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12866	 2272	 9e-05	 0.00132	 0.0	 23875.0	 23875.0	 23875.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	906	 6344	 0.00063	 0.00676	 0.0	 4653.0	 4653.0	 4653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9667	 3353	 0.00065	 0.00662	 0.0	 4749.0	 4749.0	 4749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 6344	 0.00017	 0.00236	 0.0	 13350.0	 13350.0	 13350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 3353	 0.00017	 0.00219	 0.0	 14381.0	 14381.0	 14381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 13213	 0.0017	 0.007469	 0.0	 4124.0	 4124.0	 4124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13213	 9140	 0.001039	 0.005599	 0.0	 5547.0	 5547.0	 5547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 10921	 0.001729	 0.00731	 0.0	 4206.0	 4206.0	 4206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10921	 141	 0.001021	 0.0057	 0.0	 6552.0	 6552.0	 6552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 2554	 0.00168	 0.007159	 0.0	 4296.0	 4296.0	 4296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2554	 9140	 0.00112	 0.00495	 0.0	 6224.0	 6224.0	 6224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13213	 10921	 0.001	 0.364917	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 13213	 0.106669	 0.821178	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13213	 9140	 0.0977	 0.935248	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13213	 141	 0.10481	 0.756446	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 10921	 0.094539	 0.895083	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10921	 9140	 0.09563	 0.921384	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10921	 141	 0.085479	 0.810062	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 5353	 0.0002	 0.0021	 0.0	 14974.0	 14974.0	 14974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5353	 9567	 0.00051	 0.00613	 0.0	 5136.0	 5136.0	 5136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10699	 8993	 0.00062	 0.006331	 0.0	 4966.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8993	 2264	 0.00075	 0.00981	 0.0	 3211.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 2342	 0.00105	 0.01369	 0.0	 2301.0	 2301.0	 2301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2342	 722	 0.00132	 0.01291	 0.0	 2435.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 8975	 0.00103	 0.01395	 0.0	 2259.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8975	 11650	 0.00134	 0.01263	 0.0	 2488.0	 2488.0	 2488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 8653	 0.269647	 1.156579	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	478	 6362	 0.06211	 0.718075	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 866	 0.00062	 0.005	 0.0	 6270.0	 6270.0	 6270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7322	 6362	 0.00031	 0.00248	 0.0	 12639.0	 12639.0	 12639.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 3429	 0.0006	 0.0051	 0.0	 6152.0	 6152.0	 6152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1167	 3932	 0.007331	 0.044461	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1167	 3932	 0.00718	 0.0453	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10699	 556	 0.0002	 0.00211	 0.0	 14904.0	 14904.0	 14904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	439	 556	 0.000659	 0.002909	 0.0	 10591.0	 10591.0	 10591.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9732	 10899	 0.00088	 0.0079	 0.0	 3974.0	 3974.0	 3974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13454	 2749	 0.00089	 0.00774	 0.0	 4055.0	 4055.0	 4055.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8313	 6380	 0.00089	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2174	 2648	 0.0009	 0.0069	 0.0	 4540.0	 4540.0	 4540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 2174	 0.527957	 1.890097	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 2174	 6.434972	 8.855956	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6550	 2174	 0.02292	 0.469398	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 2174	 0.03034	 0.81482	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 2174	 0.225173	 1.343006	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7767	 4900	 0.0001	 0.00122	 0.0	 25805.0	 25805.0	 25805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 4900	 0.00025	 0.00221	 0.0	 14203.0	 14203.0	 14203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	131	 10838	 2.696676	 13.13573	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	131	 8035	 3.125	 11.9903	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 131	 0.00054	 0.00664	 0.0	 4742.0	 4742.0	 4742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 131	 0.899169	 5.002355	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 131	 0.06172	 1.437119	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 131	 0.521247	 2.927216	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 131	 0.00397	 0.614771	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 131	 0.956579	 5.569321	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 131	 0.071011	 1.246122	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 131	 22.47576	 40.81994	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	919	 131	 0.00141	 0.00778	 0.0	 3995.0	 3995.0	 3995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1747	 2648	 0.00021	 0.00179	 0.0	 17527.0	 17527.0	 17527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6550	 6380	 0.00021	 0.00175	 0.0	 17922.0	 17922.0	 17922.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7454	 5003	 0.00051	 0.00411	 0.0	 7627.0	 7627.0	 7627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2586	 11186	 0.00052	 0.00402	 0.0	 7793.0	 7793.0	 7793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5003	 11186	 0.00439	 0.248677	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 3193	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 3193	 0.001	 0.289959	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 5496	 9.9e-05	 0.000789	 0.0	 39724.0	 39724.0	 39724.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7733	 6386	 0.13343	 0.727438	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3193	 6386	 0.11368	 0.773802	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	752	 10995	 0.0001	 0.0011	 0.0	 28598.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7211	 752	 0.00069	 0.00512	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2739	 2055	 0.0001	 0.00102	 0.0	 30821.0	 30821.0	 30821.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3504	 2739	 0.0007	 0.005	 0.0	 6257.0	 6257.0	 6257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8269	 5671	 0.00031	 0.00399	 0.0	 7893.0	 7893.0	 7893.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 8269	 9e-05	 0.00103	 0.0	 30551.0	 30551.0	 30551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5671	 7845	 0.00021	 0.00231	 0.0	 13619.0	 13619.0	 13619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7845	 3052	 8e-05	 0.00082	 0.0	 38340.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3052	 4721	 0.00016	 0.00203	 0.0	 15513.0	 15513.0	 15513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4721	 8765	 3e-05	 0.00036	 0.0	 87440.0	 87440.0	 87440.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 8765	 0.00061	 0.00766	 0.0	 4111.0	 4111.0	 4111.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 8035	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 8035	 0.01257	 0.43678	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 10838	 22.73892	 49.0	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 10838	 4.844044	 19.18698	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 10838	 0.001	 1.752701	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 10838	 0.908172	 6.096537	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 10838	 4.358657	 9.756232	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 10838	 25.29224	 66.18213	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 10838	 1.071399	 5.397922	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 10838	 0.155789	 0.985526	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 8035	 23.51524	 49.62604	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 8035	 5.179155	 18.97368	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 8035	 0.0144	 1.921053	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 8035	 0.997091	 6.027978	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 8035	 4.636704	 9.781162	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 8035	 29.33518	 59.12049	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 8035	 1.098269	 5.695983	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 8035	 0.00085	 0.00853	 0.0	 3685.0	 3685.0	 3685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 8035	 0.15653	 1.070014	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8888	 8653	 0.00015	 0.00148	 0.0	 21235.0	 21235.0	 21235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	699	 8653	 0.00014	 0.00167	 0.0	 18849.0	 18849.0	 18849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	478	 8653	 0.525672	 1.551039	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9465	 2160	 0.00411	 0.01861	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6102	 9465	 0.000969	 0.005841	 0.0	 5335.0	 5335.0	 5335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2160	 3932	 0.004581	 0.02156	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3775	 9492	 0.00026	 0.00323	 0.0	 9748.0	 9748.0	 9748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3775	 9492	 0.00026	 0.00329	 0.0	 9572.0	 9572.0	 9572.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	272	 6868	 6e-05	 0.00065	 0.0	 48391.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6868	 2257	 0.00038	 0.00377	 0.0	 8337.0	 8337.0	 8337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 13020	 6e-05	 0.00066	 0.0	 47664.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13020	 4997	 0.00038	 0.00369	 0.0	 8516.0	 8516.0	 8516.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	272	 4883	 0.01122	 0.71669	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 272	 25.10803	 39.16205	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	272	 6414	 32.07964	 43.87258	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	272	 12406	 0.427673	 3.90554	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	272	 8314	 0.418573	 3.979224	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 272	 23.26662	 36.54363	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 4883	 25.59141	 38.34626	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 6414	 32.6849	 42.93906	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 12406	 0.409481	 3.684488	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 8314	 0.464072	 3.610803	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 4883	 23.70568	 35.76593	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 5005	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 5005	 0.001	 0.19151	 0.0	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 5923	 17.56446	 20.66736	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 1752	 13.87645	 21.76446	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 644	 1.145248	 3.637603	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 2726	 1.372004	 3.186983	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 1467	 0.119159	 0.998905	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1467	 2264	 6.052479	 9.575826	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 1467	 4.474793	 10.74483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 1467	 4.534711	 10.47087	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5005	 5923	 18.49236	 22.54545	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5005	 1752	 13.69401	 22.82645	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5005	 644	 1.333636	 3.866942	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5005	 2726	 1.179442	 4.148554	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 5005	 0.114281	 1.035289	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5005	 2264	 5.617769	 11.75372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 5005	 4.939669	 11.00083	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 5005	 4.903306	 10.93058	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11272	 2055	 2e-05	 0.00021	 0.0	 149739.0	 149739.0	 149739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11272	 4941	 0.00028	 0.00263	 0.0	 11943.0	 11943.0	 11943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4767	 10995	 2e-05	 0.00023	 0.0	 136820.0	 136820.0	 136820.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4767	 10496	 0.00027	 0.00268	 0.0	 11727.0	 11727.0	 11727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 9140	 0.02601	 0.665517	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1758	 141	 0.028591	 0.528326	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2019	 3464	 0.01088	 0.212832	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3498	 3464	 0.00032	 0.00331	 0.0	 9499.0	 9499.0	 9499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6250	 3464	 0.00031	 0.00306	 0.0	 10271.0	 10271.0	 10271.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 353	 0.00057	 0.01002	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 3252	 0.00053	 0.00558	 0.0	 5636.0	 5636.0	 5636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 5569	 22.58241	 30.56787	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 8176	 22.12119	 31.16759	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 1172	 1.627632	 4.119529	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12961	 1172	 0.0003	 0.00319	 0.0	 9859.0	 9859.0	 9859.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 1172	 0.00232	 0.519501	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 13309	 0.00058	 0.00981	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 13309	 0.00065	 0.00643	 0.0	 4888.0	 4888.0	 4888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 353	 0.00063	 0.00655	 0.0	 4801.0	 4801.0	 4801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 7278	 0.001	 0.215229	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 2019	 0.00102	 0.00911	 0.0	 3446.0	 3446.0	 3446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 9595	 0.00094	 0.00901	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 7278	 3.359072	 5.253809	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1550	 797	 0.00019	 0.00221	 0.0	 14241.0	 14241.0	 14241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2019	 1550	 0.00039	 0.00355	 0.0	 8845.0	 8845.0	 8845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1550	 1649	 0.0001	 0.00073	 0.0	 42870.0	 42870.0	 42870.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10000	 880	 0.00018	 0.00226	 0.0	 13933.0	 13933.0	 13933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12309	 10000	 0.00038	 0.00368	 0.0	 8539.0	 8539.0	 8539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10000	 10400	 0.00047	 0.00386	 0.0	 8124.0	 8124.0	 8124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9140	 141	 0.001	 0.309525	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4180	 3119	 0.000711	 0.00393	 0.0	 7910.0	 7910.0	 7910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4180	 11169	 0.001219	 0.00569	 0.0	 5429.0	 5429.0	 5429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4262	 9176	 0.00125	 0.005581	 0.0	 5523.0	 5523.0	 5523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3119	 9176	 0.0007	 0.00401	 0.0	 7760.0	 7760.0	 7760.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 7131	 0.0599	 0.313109	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 4762	 0.00051	 0.00517	 0.0	 6081.0	 6081.0	 6081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 6550	 0.92403	 2.090097	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 964	 0.05633	 0.587403	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 13282	 0.333109	 1.178601	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	439	 10545	 0.0002	 0.002599	 0.0	 12118.0	 12118.0	 12118.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3025	 5912	 6e-05	 0.00066	 0.0	 47664.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 797	 0.00203	 0.01921	 0.0	 1636.0	 1636.0	 1636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 12274	 0.00132	 0.01562	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 2741	 0.00039	 0.00541	 0.0	 5824.0	 5824.0	 5824.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 12274	 0.0013	 0.01592	 0.0	 1978.0	 1978.0	 1978.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 9744	 0.00084	 0.00852	 0.0	 3690.0	 3690.0	 3690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3025	 4398	 0.00016	 0.0017	 0.0	 18500.0	 18500.0	 18500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11824	 7454	 0.00092	 0.00761	 0.0	 4121.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11824	 722	 0.00062	 0.00468	 0.0	 6691.0	 6691.0	 6691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8922	 2586	 0.00094	 0.00746	 0.0	 4202.0	 4202.0	 4202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8922	 11650	 0.00063	 0.00458	 0.0	 6833.0	 6833.0	 6833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7454	 2586	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7454	 2586	 0.001	 0.227327	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7454	 5380	 3e-05	 0.00034	 0.0	 92545.0	 92545.0	 92545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 7454	 0.00052	 0.00501	 0.0	 6272.0	 6272.0	 6272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5939	 2586	 0.00059	 0.00491	 0.0	 6388.0	 6388.0	 6388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	357	 1752	 0.006229	 0.029719	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	357	 644	 0.00194	 0.00924	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4507	 3773	 0.00189	 0.00769	 0.0	 3989.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4507	 10991	 0.0037	 0.017021	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6740	 1645	 0.00168	 0.008719	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6740	 9023	 0.003771	 0.016669	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12951	 11169	 0.004669	 0.024729	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1696	 4262	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1696	 4262	 0.00099	 0.00607	 0.0	 5136.0	 5136.0	 5136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12951	 1696	 0.00476	 0.02624	 0.0	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1752	 8468	 0.00051	 0.00286	 0.0	 10874.0	 10874.0	 10874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1752	 8468	 0.0005	 0.002909	 0.0	 10702.0	 10702.0	 10702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5923	 1752	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5923	 1752	 0.001	 0.18874	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5923	 644	 0.704421	 2.986983	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5923	 2726	 0.680207	 2.970661	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 5923	 4.389256	 10.44091	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5923	 2264	 0.00861	 0.432252	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 5923	 0.006521	 0.039849	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 5923	 0.450599	 2.525826	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 5923	 0.51345	 2.178099	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5923	 2801	 0.000159	 0.002091	 0.0	 15063.0	 15063.0	 15063.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1752	 644	 0.547603	 3.122934	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1752	 2726	 0.63281	 2.590496	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 1752	 4.541736	 8.227686	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1752	 2264	 0.00687	 0.424525	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 1752	 0.394752	 2.341736	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 1752	 0.00638	 0.04063	 0.0	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 1752	 0.459607	 1.981798	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1752	 2772	 0.000159	 0.00213	 0.0	 14789.0	 14789.0	 14789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3773	 1645	 0.001	 0.319917	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4860	 3773	 0.074539	 0.567996	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4860	 1645	 0.054219	 0.438326	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 6053	 0.00049	 0.0046	 0.0	 6829.0	 6829.0	 6829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12058	 6053	 0.00063	 0.00676	 0.0	 4653.0	 4653.0	 4653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 3288	 0.02777	 0.440042	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5152	 3288	 0.02704	 0.444668	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5152	 3288	 0.00048	 0.00469	 0.0	 6701.0	 6701.0	 6701.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12058	 3288	 0.00062	 0.00626	 0.0	 5022.0	 5022.0	 5022.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 5152	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 5152	 0.001	 0.247292	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 8683	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11902	 2382	 0.00014	 0.00118	 0.0	 26583.0	 26583.0	 26583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5152	 11391	 3e-05	 0.00034	 0.0	 92545.0	 92545.0	 92545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 8683	 0.00072	 0.00903	 0.0	 4189.0	 4189.0	 4189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 11391	 0.00082	 0.00885	 0.0	 4269.0	 4269.0	 4269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10899	 1366	 0.00012	 0.00093	 0.0	 33686.0	 33686.0	 33686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10147	 10603	 0.000831	 0.004229	 0.0	 7330.0	 7330.0	 7330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13375	 6102	 0.000841	 0.00414	 0.0	 7478.0	 7478.0	 7478.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12961	 8888	 0.00049	 0.00607	 0.0	 5187.0	 5187.0	 5187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 3252	 0.00048	 0.00567	 0.0	 5552.0	 5552.0	 5552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 699	 0.00047	 0.00578	 0.0	 5447.0	 5447.0	 5447.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 9085	 6e-05	 0.00069	 0.0	 54276.0	 54276.0	 54276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 6414	 0.198269	 1.245429	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 12406	 28.23615	 48.46122	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 8314	 32.00069	 47.49169	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 9085	 0.001	 0.339079	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5569	 8176	 0.001	 0.23876	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 5569	 7.242382	 14.44598	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 8176	 7.08795	 14.71814	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 8158	 0.00493	 0.059419	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 8158	 0.01006	 0.07863	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 8267	 0.001	 0.434587	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 4147	 0.001	 0.434132	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 6581	 9.525206	 20.12748	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 11448	 0.490393	 3.121901	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 2359	 0.324483	 3.440909	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 8608	 7.110331	 13.27211	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 4055	 8.147314	 13.64236	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 8156	 1.873657	 4.730165	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 6030	 1.953223	 4.544628	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 917	 0.893533	 3.267562	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 4995	 0.947417	 3.197521	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 12407	 1.735227	 5.478926	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 13629	 49.21281	 47.44215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 13629	 21.70248	 30.12603	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 6896	 9.99835	 24.78719	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 10979	 10.26198	 26.88017	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 1535	 0.625785	 4.196281	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 13629	 0.531426	 3.034091	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 13629	 3.245868	 10.84669	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 13629	 3.282025	 10.98388	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 2256	 0.002919	 0.01451	 0.0	 2135.0	 2135.0	 2135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 2256	 0.001	 0.67564	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 7691	 0.227169	 1.409215	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 6065	 0.192229	 1.194917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13629	 2256	 0.002979	 0.0142	 0.0	 2178.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7548	 8045	 0.000151	 0.0015	 0.0	 20953.0	 20953.0	 20953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7548	 6386	 0.000151	 0.001461	 0.0	 21506.0	 21506.0	 21506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 2123	 0.00136	 0.0167	 0.0	 1886.0	 1886.0	 1886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8267	 4147	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8267	 4147	 0.001	 0.256632	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 8267	 6.78595	 11.8655	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 8267	 1.097169	 5.085744	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 8267	 0.904029	 5.181818	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 8267	 4.170248	 8.645247	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 8267	 4.773967	 8.884503	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 8267	 0.874421	 3.172727	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 8267	 1.05436	 2.929339	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 8267	 0.513368	 2.495455	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 8267	 0.604525	 2.218802	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12407	 8267	 1.308616	 3.033264	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 8267	 39.69008	 38.26033	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 8267	 17.11942	 22.4938	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 8267	 20.47789	 32.19835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 8267	 21.35331	 30.98554	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 8267	 1.604091	 6.167149	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 8267	 1.137851	 5.037397	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 8267	 6.625413	 15.09483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 8267	 6.196074	 16.5874	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 8267	 59.24587	 56.3595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8267	 2256	 0.086409	 1.077231	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 8267	 0.080841	 0.916612	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 8267	 0.07195	 0.701488	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 4147	 5.952479	 12.55207	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 4147	 1.208636	 4.790289	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 4147	 0.897293	 4.88781	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 4147	 4.399793	 8.436157	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 4147	 4.466736	 9.775413	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 4147	 0.924855	 3.415083	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 4147	 1.008368	 3.168595	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 4147	 0.519401	 2.533471	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 4147	 0.611653	 2.252893	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12407	 4147	 1.180868	 3.490496	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 4147	 38.08471	 41.4876	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 4147	 19.69132	 22.41116	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 4147	 21.63017	 31.43802	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 4147	 20.91529	 32.94215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 4147	 1.695537	 6.03657	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 4147	 1.302851	 4.551033	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 4147	 5.718182	 16.36116	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 4147	 6.683678	 15.9062	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4147	 2256	 0.10661	 0.987583	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 4147	 0.079729	 0.948512	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 4147	 0.06449	 0.807169	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 4147	 0.002151	 0.02656	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 7042	 0.00094	 0.01246	 0.0	 2528.0	 2528.0	 2528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7042	 7108	 0.00109	 0.00971	 0.0	 3233.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 4338	 0.00099	 0.01086	 0.0	 2897.0	 2897.0	 2897.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 4338	 0.00092	 0.0127	 0.0	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4338	 7108	 0.00097	 0.01101	 0.0	 2858.0	 2858.0	 2858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	644	 2726	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	644	 2726	 0.001	 0.236901	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 644	 1.033202	 3.18595	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2264	 644	 0.07336	 0.952996	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 644	 4.823554	 9.755785	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 644	 4.344835	 10.74711	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11263	 644	 0.000789	 0.01039	 0.0	 3032.0	 3032.0	 3032.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 2726	 0.877293	 3.230992	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2264	 2726	 0.08095	 0.839008	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 2726	 4.635744	 9.702067	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 2726	 4.775207	 9.229752	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9595	 3498	 0.00017	 0.0018	 0.0	 17471.0	 17471.0	 17471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12309	 6250	 0.00017	 0.00184	 0.0	 17095.0	 17095.0	 17095.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2281	 4941	 6e-05	 0.00055	 0.0	 57093.0	 57093.0	 57093.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8094	 10496	 5e-05	 0.00051	 0.0	 61641.0	 61641.0	 61641.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 9178	 4.9e-05	 0.000194	 0.0	 157864.0	 157864.0	 157864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 9178	 0.001	 0.502417	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 722	 0.11597	 1.150069	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 6355	 0.00027	 0.00201	 0.0	 15576.0	 15576.0	 15576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 478	 12.69044	 26.69945	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 10367	 5.039543	 12.54224	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 10367	 4.861565	 13.04917	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 722	 0.131427	 1.127078	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 3605	 0.00034	 0.00324	 0.0	 9696.0	 9696.0	 9696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 478	 14.34765	 23.73407	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 9178	 4.937535	 12.78878	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 9178	 4.758934	 13.29571	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 418	 0.00189	 0.01011	 0.0	 3072.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 10864	 0.00193	 0.009901	 0.0	 3132.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	475	 10864	 0.00095	 0.004461	 0.0	 6926.0	 6926.0	 6926.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	475	 8634	 0.000841	 0.00505	 0.0	 6170.0	 6170.0	 6170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9415	 5344	 0.00074	 0.00837	 0.0	 4516.0	 4516.0	 4516.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 2264	 3.807645	 6.613017	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 5344	 0.512211	 2.208058	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 5344	 0.432727	 2.575207	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5344	 475	 0.00551	 0.13675	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12058	 9673	 0.00018	 0.00165	 0.0	 19031.0	 19031.0	 19031.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12058	 2275	 0.00017	 0.00168	 0.0	 18707.0	 18707.0	 18707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4398	 7767	 0.00022	 0.00207	 0.0	 15175.0	 15175.0	 15175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8285	 8566	 6e-05	 0.000531	 0.0	 59111.0	 59111.0	 59111.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 6464	 6e-05	 0.000521	 0.0	 60231.0	 60231.0	 60231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 8608	 2.538636	 7.69814	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 4055	 2.881818	 7.882025	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 8156	 0.648822	 3.687603	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 6030	 0.662004	 3.615496	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 917	 0.347417	 1.771488	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 4995	 0.302727	 2.122521	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 12407	 0.13874	 1.055682	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 6581	 32.21488	 46.94215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 6581	 16.64897	 25.36157	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 2256	 31.40496	 45.72727	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 7691	 1.96531	 5.971488	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6581	 6065	 1.628843	 5.349793	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8566	 12407	 0.003831	 0.04362	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6464	 12407	 0.003901	 0.042711	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 12474	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 12474	 0.03143	 0.812673	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10786	 11812	 6e-05	 0.00062	 0.0	 50711.0	 50711.0	 50711.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 11812	 5.540582	 14.44598	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 11812	 0.171863	 2.799169	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 11812	 31.73753	 62.63988	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 11812	 0.0037	 0.670762	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 11812	 4.69723	 16.67659	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 11812	 13.8608	 37.26524	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8094	 12474	 6e-05	 0.00063	 0.0	 49913.0	 49913.0	 49913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 12474	 0.842036	 5.10651	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 12474	 0.001	 0.767382	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 12474	 0.0122	 0.920499	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 12474	 0.831094	 4.707341	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 12474	 13.1392	 39.18767	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11616	 10786	 0.00022	 0.0023	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12129	 2281	 0.00022	 0.00213	 0.0	 14752.0	 14752.0	 14752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12269	 6414	 0.00034	 0.003	 0.0	 10463.0	 10463.0	 10463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	478	 12269	 0.00022	 0.00172	 0.0	 18217.0	 18217.0	 18217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7393	 6414	 0.00034	 0.00294	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3019	 7393	 0.00022	 0.00168	 0.0	 18643.0	 18643.0	 18643.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 6414	 25.47853	 44.51731	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 6414	 24.93629	 45.35734	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 6414	 0.138622	 1.351247	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 2264	 1.420021	 4.04938	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1684	 2264	 1.226446	 4.635537	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2264	 8468	 0.000771	 0.0083	 0.0	 3790.0	 3790.0	 3790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3986	 12363	 0.00449	 0.023349	 0.0	 1329.0	 1329.0	 1329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	935	 10379	 0.001	 0.313037	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	935	 12951	 0.025331	 0.364938	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	935	 12951	 0.004219	 0.018211	 0.0	 1690.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10379	 12951	 0.02581	 0.357169	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10379	 12951	 0.00413	 0.01686	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	722	 3393	 0.00018	 0.00157	 0.0	 19989.0	 19989.0	 19989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	478	 722	 4.622922	 11.33102	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 722	 1.337465	 6.217936	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 722	 1.319252	 5.765305	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11650	 5812	 0.00017	 0.0016	 0.0	 19632.0	 19632.0	 19632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11650	 6355	 0.00017	 0.00163	 0.0	 19275.0	 19275.0	 19275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11650	 5809	 2e-05	 0.00022	 0.0	 142990.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10991	 9023	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10991	 9023	 0.01018	 0.46657	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8960	 10991	 0.00887	 0.046021	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6196	 10991	 0.007479	 0.02551	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2313	 9023	 0.00762	 0.024979	 0.0	 1210.0	 1210.0	 1210.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10899	 3393	 0.00034	 0.00277	 0.0	 11319.0	 11319.0	 11319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2749	 5812	 0.00035	 0.00271	 0.0	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 3605	 0.00146	 0.01134	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 1684	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 1684	 0.001	 0.250041	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4342	 12614	 0.00031	 0.00232	 0.0	 13496.0	 13496.0	 13496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4860	 8960	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4860	 8960	 0.001	 0.319463	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4860	 12951	 0.002479	 0.011479	 0.0	 2690.0	 2690.0	 2690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4860	 1779	 1.778616	 5.164256	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3119	 4860	 0.00644	 0.026229	 0.0	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6012	 4860	 0.342769	 1.509876	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8960	 12951	 0.002521	 0.01124	 0.0	 2743.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8960	 1779	 1.29219	 4.678099	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6012	 8960	 0.236529	 1.420661	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 2359	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 2359	 0.05505	 0.67124	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 11448	 4.467975	 11.21446	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 8156	 34.72521	 52.45248	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 6030	 36.34711	 50.63223	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 917	 22.76033	 33.1281	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 4995	 21.48554	 36.70661	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 12407	 39.50826	 49.23967	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 11448	 17.04917	 42.27893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 11448	 16.04855	 40.82025	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 1535	 0.053771	 1.208946	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 1535	 0.003281	 0.016341	 0.0	 1896.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 11448	 0.825227	 5.014463	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 7014	 4.278926	 11.33285	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 12720	 3.46157	 11.98905	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 11448	 4.532025	 17.77417	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 11448	 0.009169	 0.03831	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 11448	 4.582645	 17.99917	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 9401	 4.507231	 15.28285	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 2256	 0.001	 1.211157	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 7691	 7.098967	 16.7219	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 6065	 6.249587	 14.57107	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 2359	 3.945041	 12.27665	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 8156	 34.19215	 51.58471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 6030	 31.52686	 50.73347	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 917	 18.00289	 35.73554	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 4995	 21.65083	 34.30165	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 12407	 35.85331	 52.29959	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 2359	 18.05847	 51.41322	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 2359	 21.28512	 43.97521	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 1535	 0.036771	 0.970744	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 2359	 0.78843	 6.091736	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 7014	 3.228512	 12.74483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 12720	 3.551653	 11.03347	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 2359	 5.941736	 18.63595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 2359	 4.915083	 20.96901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 2359	 0.01039	 0.037539	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 9401	 4.096281	 15.0905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 2256	 0.001	 1.352211	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 7691	 6.635537	 16.54979	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2359	 6065	 5.82438	 14.40847	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 3019	 0.00046	 0.00466	 0.0	 6746.0	 6746.0	 6746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 478	 0.03625	 0.46376	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 478	 0.00045	 0.00475	 0.0	 6621.0	 6621.0	 6621.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 478	 0.04062	 0.4091	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11448	 2256	 0.006271	 0.0373	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	945	 8045	 0.000331	 0.00331	 0.0	 9496.0	 9496.0	 9496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	945	 6386	 0.000341	 0.00324	 0.0	 9696.0	 9696.0	 9696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	945	 2113	 0.00013	 0.00132	 0.0	 23815.0	 23815.0	 23815.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 4055	 0.001	 0.1802	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 8156	 0.04812	 0.726715	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 8156	 0.005169	 0.036401	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 6030	 0.04006	 0.78624	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 8608	 0.559318	 2.376033	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 8608	 0.574607	 2.433264	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 12407	 0.449463	 2.310744	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 8608	 0.18062	 1.392789	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 8608	 0.092211	 0.750041	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 8608	 6.405372	 12.55372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 8608	 5.734504	 14.28161	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 8608	 15.87066	 21.82231	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 8608	 45.78719	 60.88223	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 8608	 52.13017	 54.55165	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 8608	 0.615	 2.63781	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 2256	 16.26798	 23.5124	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 7691	 0.818636	 3.652686	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8608	 6065	 0.670434	 2.968182	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 8156	 0.041711	 0.912376	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 6030	 0.04611	 0.822479	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 6030	 0.005271	 0.03561	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 4055	 0.605434	 2.534091	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 4055	 0.542851	 2.99876	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 12407	 0.520909	 2.569628	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 4055	 0.177789	 1.458264	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 4055	 0.09881	 0.801281	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 4055	 6.124793	 15.47397	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 4055	 5.91157	 16.17149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 4055	 14.54876	 25.34091	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 4055	 54.67355	 60.11777	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 4055	 0.802355	 2.58657	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 2256	 19.94897	 25.18388	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 7691	 1.027479	 3.393802	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4055	 6065	 0.843471	 3.042975	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 10967	 0.00078	 0.00782	 0.0	 4020.0	 4020.0	 4020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 6550	 7.575485	 11.77562	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 964	 1.23705	 3.353947	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 13282	 3.429501	 6.941136	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 2182	 0.00076	 0.00797	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12151	 2182	 0.00025	 0.00233	 0.0	 13480.0	 13480.0	 13480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 10967	 0.00179	 0.01397	 0.0	 2243.0	 2243.0	 2243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 91	 0.173643	 1.472438	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 12274	 5.182133	 18.94529	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 3895	 0.188989	 1.114889	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 91	 1.860596	 8.193906	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 469	 0.00424	 0.029211	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 1535	 6.176859	 17.47149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 366	 10.52665	 27.33264	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 7014	 0.202	 1.377087	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 12720	 0.19876	 1.343988	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 12720	 0.00545	 0.042341	 0.0	 889.0	 889.0	 889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 366	 7.300207	 16.26798	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 366	 6.816736	 17.84773	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 9401	 3.997727	 8.729958	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 2256	 15.84711	 34.44008	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 1566	 30.61777	 53.27893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	366	 5754	 36.28512	 62.88017	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	91	 3895	 0.00082	 0.01007	 0.0	 3127.0	 3127.0	 3127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10917	 11296	 0.0005	 0.004169	 0.0	 7523.0	 7523.0	 7523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 10917	 0.00525	 0.033151	 0.0	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11296	 5666	 0.001969	 0.01718	 0.0	 1827.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5666	 6288	 0.001289	 0.009229	 0.0	 3390.0	 3390.0	 3390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6288	 5792	 0.00043	 0.00349	 0.0	 8983.0	 8983.0	 8983.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5792	 4871	 0.000979	 0.008901	 0.0	 3528.0	 3528.0	 3528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4871	 469	 0.000219	 0.00155	 0.0	 20179.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10288	 10446	 0.00025	 0.00319	 0.0	 9872.0	 9872.0	 9872.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10288	 10446	 0.00024	 0.00295	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6550	 1061	 0.00022	 0.00171	 0.0	 18322.0	 18322.0	 18322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 1061	 0.0005	 0.00382	 0.0	 8200.0	 8200.0	 8200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1747	 3657	 0.0002	 0.00192	 0.0	 16364.0	 16364.0	 16364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 3657	 0.0005	 0.00383	 0.0	 8178.0	 8178.0	 8178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 6030	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 6030	 0.001	 0.268678	 0.0	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 8156	 0.042159	 0.956198	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 8156	 0.002341	 0.022341	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 8156	 0.04555	 0.93969	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 12407	 0.077909	 1.08686	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6495	 8156	 0.0003	 0.003289	 0.0	 11488.0	 11488.0	 11488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 8156	 1.527831	 6.098554	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 8156	 0.958926	 2.68595	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 8156	 28.84298	 48.1157	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 8156	 33.55372	 46.46901	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 8156	 47.90702	 63.74587	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 8156	 28.68802	 30.77066	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 8156	 4.526653	 11.10372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 2256	 6.754959	 11.13905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 7691	 0.105229	 1.236012	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8156	 6065	 0.085781	 1.020186	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 6030	 0.044289	 0.919483	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 6030	 0.047781	 0.901963	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 12407	 0.076341	 1.006446	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9067	 6030	 0.0003	 0.00336	 0.0	 11247.0	 11247.0	 11247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 6030	 1.621322	 5.733678	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 6030	 0.903202	 2.852273	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 6030	 30.65289	 49.86157	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 6030	 32.78719	 47.26653	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 6030	 44.17355	 62.70041	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 6030	 25.07438	 35.58471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 6030	 5.060744	 9.753098	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 2256	 6.015083	 12.60103	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 7691	 0.099409	 1.193017	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 7691	 0.002021	 0.01812	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6030	 6065	 0.09157	 0.961405	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 8391	 0.00032	 0.00387	 0.0	 8135.0	 8135.0	 8135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 5257	 0.00038	 0.00378	 0.0	 8315.0	 8315.0	 8315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5250	 9863	 0.00032	 0.00394	 0.0	 7991.0	 7991.0	 7991.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5250	 887	 0.00038	 0.0037	 0.0	 8493.0	 8493.0	 8493.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 10957	 6.036911	 10.78324	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 10446	 0.0008	 0.00945	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10446	 909	 0.00079	 0.00828	 0.0	 3798.0	 3798.0	 3798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 10446	 0.00078	 0.00964	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10446	 909	 0.00081	 0.00811	 0.0	 3876.0	 3876.0	 3876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 4995	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 4995	 0.001	 0.26281	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 12407	 0.001	 0.461798	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 12407	 0.00164	 0.020729	 0.0	 1520.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 917	 7.774793	 17.76901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 917	 3.756405	 9.209917	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 1535	 27.82645	 45.00826	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 917	 20.96901	 31.09711	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 917	 18.12293	 35.08471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 2256	 3.360124	 8.657025	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 7691	 0.14569	 1.294938	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	917	 6065	 0.125919	 1.049607	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 12407	 0.001	 0.471508	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 12407	 0.001599	 0.02112	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 4995	 8.624174	 16.76653	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 4995	 4.365909	 9.241321	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 1535	 29.57231	 44.15909	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 4995	 22.67562	 29.81818	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 4995	 22.21281	 29.92975	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 2256	 3.288017	 9.179959	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 7691	 0.15644	 1.276653	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4995	 6065	 0.124669	 1.119298	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 12407	 6.748554	 16.31901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 12407	 3.853099	 7.976446	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 12407	 53.92562	 59.04132	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 12407	 37.32851	 39.04752	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 12407	 16.76198	 30.60331	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12407	 2256	 6.070868	 12.11942	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 12407	 0.29624	 1.60312	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 12407	 0.293884	 1.293946	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 12274	 0.15633	 3.578947	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 3895	 0.242957	 1.518213	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 1789	 8.069251	 24.53047	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 9866	 0.00029	 0.00357	 0.0	 8819.0	 8819.0	 8819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3498	 7835	 0.00012	 0.00131	 0.0	 24012.0	 24012.0	 24012.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 9823	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 9823	 0.001	 0.168909	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 6896	 0.837231	 3.56405	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 10979	 0.690682	 3.987397	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 10979	 0.00988	 0.05469	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 12043	 5.606818	 11.56529	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 12043	 15.6624	 27.83058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 12043	 16.76116	 26.42355	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 4717	 0.039521	 0.57	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 2256	 25.64463	 32.3843	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 7691	 12.49401	 21.31612	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12043	 6065	 10.90826	 18.38058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 6896	 0.367355	 2.263636	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 10979	 0.394566	 2.152479	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 9823	 2.95062	 6.117354	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 9823	 8.41281	 14.42025	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 9823	 8.672314	 14.29339	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 4717	 0.0192	 0.321384	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 2256	 12.78037	 18.27831	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 7691	 6.830371	 10.80145	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9823	 6065	 5.092149	 10.9593	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7108	 10349	 0.00043	 0.00522	 0.0	 6031.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 10349	 0.00184	 0.01667	 0.0	 1884.0	 1884.0	 1884.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 10349	 0.248089	 2.761427	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7245	 7922	 0.00037	 0.00464	 0.0	 6787.0	 6787.0	 6787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7245	 8379	 0.00059	 0.00694	 0.0	 4536.0	 4536.0	 4536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 12866	 0.00027	 0.00348	 0.0	 9050.0	 9050.0	 9050.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 12866	 0.00027	 0.00354	 0.0	 8898.0	 8898.0	 8898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 8314	 0.02114	 0.839889	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 12406	 30.32756	 43.46053	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 8314	 30.89958	 42.53601	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 10979	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 10979	 0.001	 0.238595	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 6896	 0.256632	 1.964752	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 6896	 0.63343	 3.574793	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 6896	 0.709752	 3.284711	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 6896	 0.01324	 0.090909	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 6896	 0.000591	 1.201426	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6896	 2256	 1.821963	 7.541736	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 10979	 0.210826	 2.191942	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 10979	 0.746074	 3.056198	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 10979	 0.740041	 3.16219	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 10979	 0.000841	 1.29095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10979	 2256	 2.154545	 7.118182	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7922	 2780	 8e-05	 0.00105	 0.0	 29997.0	 29997.0	 29997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12129	 12274	 0.00025	 0.00186	 0.0	 16832.0	 16832.0	 16832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 8158	 9.1e-05	 0.000581	 0.0	 53713.0	 53713.0	 53713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11616	 12274	 0.00023	 0.00211	 0.0	 14883.0	 14883.0	 14883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6949	 11804	 8e-05	 0.00107	 0.0	 29439.0	 29439.0	 29439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6949	 12274	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3477	 2478	 0.00063	 0.00406	 0.0	 7689.0	 7689.0	 7689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3477	 1535	 9.1e-05	 0.00056	 0.0	 55676.0	 55676.0	 55676.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13127	 4828	 0.00064	 0.003969	 0.0	 7858.0	 7858.0	 7858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 13127	 9.1e-05	 0.00055	 0.0	 56662.0	 56662.0	 56662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 2780	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11804	 7124	 0.00091	 0.01097	 0.0	 2870.0	 2870.0	 2870.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2478	 3613	 0.00711	 0.045841	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4828	 12870	 0.00724	 0.044849	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 12274	 5.952838	 17.29294	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 12274	 20.08726	 50.82479	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 1535	 4.890702	 15.41012	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 1535	 5.639256	 15.40868	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12720	 1535	 4.76281	 15.7	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 1535	 21.2624	 53.66529	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 1535	 25.16942	 46.14463	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 9401	 5.023554	 17.83409	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 2256	 0.483492	 3.46095	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	166	 1535	 0.000211	 0.0012	 0.0	 25926.0	 25926.0	 25926.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 7691	 9.888017	 20.17066	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1535	 6065	 9.581818	 15.8126	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2123	 1522	 0.00015	 0.00151	 0.0	 20817.0	 20817.0	 20817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7124	 7022	 0.00044	 0.00443	 0.0	 7096.0	 7096.0	 7096.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3613	 13629	 0.00301	 0.01868	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12870	 13629	 0.00268	 0.02118	 0.0	 1480.0	 1480.0	 1480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8379	 1522	 0.00044	 0.00433	 0.0	 7258.0	 7258.0	 7258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7022	 2123	 0.00015	 0.00148	 0.0	 21235.0	 21235.0	 21235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 7014	 36.67975	 64.23967	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 12720	 34.68595	 57.82851	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 5183	 0.001	 0.997107	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 5183	 0.001	 0.990558	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 5183	 0.00389	 0.03206	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 4717	 2.394421	 10.2281	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 2256	 0.001	 0.942996	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 7691	 7.162397	 16.07149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5183	 6065	 6.970248	 12.65785	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6656	 9032	 0.00041	 0.00489	 0.0	 6437.0	 6437.0	 6437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 9032	 0.00035	 0.00415	 0.0	 7585.0	 7585.0	 7585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 6447	 0.00041	 0.00478	 0.0	 6585.0	 6585.0	 6585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 6447	 0.00036	 0.00406	 0.0	 7750.0	 7750.0	 7750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6656	 10903	 0.00069	 0.00736	 0.0	 4274.0	 4274.0	 4274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9866	 6656	 0.00035	 0.00355	 0.0	 8855.0	 8855.0	 8855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3504	 6656	 0.0003	 0.0037	 0.0	 8510.0	 8510.0	 8510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 8234	 0.00079	 0.00639	 0.0	 4906.0	 4906.0	 4906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 3895	 10.65028	 23.35249	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7211	 3895	 0.00035	 0.00375	 0.0	 8387.0	 8387.0	 8387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	919	 3895	 0.00035	 0.00368	 0.0	 8545.0	 8545.0	 8545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 12720	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 12720	 0.001	 0.307397	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 7014	 30.07851	 44.4938	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 7014	 28.13843	 48.89876	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 9401	 1.021095	 4.339256	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 2256	 19.04773	 44.46694	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 1566	 11.71198	 25.83058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7014	 5754	 13.4062	 28.03306	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 12720	 25.77686	 44.3843	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 12720	 29.27686	 39.66322	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12720	 9401	 0.90343	 4.251446	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12720	 2256	 15.67913	 46.04752	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12720	 1566	 10.06777	 25.78512	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12720	 5754	 11.7936	 27.51653	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6933	 8234	 0.00037	 0.00319	 0.0	 9837.0	 9837.0	 9837.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4218	 10903	 0.00037	 0.0032	 0.0	 9806.0	 9806.0	 9806.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4762	 13432	 6e-05	 0.00057	 0.0	 55112.0	 55112.0	 55112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 4762	 0.00081	 0.00793	 0.0	 3963.0	 3963.0	 3963.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 3743	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 3743	 0.001	 0.218595	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 4717	 5.508884	 16.92169	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 2256	 0.417335	 3.096901	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 7691	 35.56405	 45.20868	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7916	 6065	 26.29545	 47.22107	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 4717	 5.134091	 18.53492	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 2256	 0.373512	 3.536364	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 7691	 31.99174	 51.7624	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3743	 6065	 26.61157	 47.82645	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9401	 2256	 22.02479	 61.94007	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1566	 9401	 0.20395	 1.135248	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5754	 9401	 0.207314	 1.339256	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 2256	 15.82955	 28.76446	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 7691	 27.39876	 40.44215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4717	 6065	 23.59711	 35.69835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 2256	 1.210248	 3.369008	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6065	 2256	 0.914421	 3.375826	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6196	 1779	 0.005729	 0.02032	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2313	 1779	 0.005841	 0.019909	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6012	 1779	 0.084781	 0.493471	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 5951	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 5951	 0.001	 0.19356	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 12058	 0.00192	 0.01356	 0.0	 2307.0	 2307.0	 2307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 12058	 0.00172	 0.01537	 0.0	 2043.0	 2043.0	 2043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2741	 6180	 0.00035	 0.00346	 0.0	 9083.0	 9083.0	 9083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1566	 5754	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1566	 5754	 0.001	 0.159719	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1566	 8815	 0.000341	 0.00199	 0.0	 15646.0	 15646.0	 15646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8815	 12039	 0.00219	 0.012901	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12039	 6478	 0.002531	 0.013539	 0.0	 2294.0	 2294.0	 2294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6478	 10573	 0.002281	 0.01263	 0.0	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10573	 166	 0.00232	 0.01393	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1747	 2897	 0.00043	 0.00418	 0.0	 7518.0	 7518.0	 7518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 6550	 0.113102	 0.936981	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6550	 1670	 0.00043	 0.00419	 0.0	 7500.0	 7500.0	 7500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 6550	 0.124889	 1.006302	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3746	 12363	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3746	 12363	 0.003651	 0.01288	 0.0	 2360.0	 2360.0	 2360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12363	 5547	 0.004021	 0.01951	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 1651	 0.00057	 0.00402	 0.0	 7780.0	 7780.0	 7780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5939	 13282	 0.00064	 0.00448	 0.0	 6980.0	 6980.0	 6980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	964	 13282	 0.00646	 0.473407	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4756	 2897	 8e-05	 0.00061	 0.0	 51343.0	 51343.0	 51343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1128	 1670	 6e-05	 0.00065	 0.0	 48391.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6012	 6196	 0.00012	 0.000461	 0.0	 66310.0	 66310.0	 66310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6012	 2313	 0.00013	 0.00045	 0.0	 67437.0	 67437.0	 67437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 6065	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7691	 6065	 0.001	 0.249814	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12684	 3043	 0.0001	 0.00075	 0.0	 41748.0	 41748.0	 41748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12684	 10965	 0.0038	 0.11597	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12684	 10965	 0.0001	 0.00081	 0.0	 46486.0	 46486.0	 46486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9948	 3043	 0.0001	 0.00094	 0.0	 33415.0	 33415.0	 33415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9948	 3043	 9e-05	 0.00107	 0.0	 29418.0	 29418.0	 29418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	89	 9948	 7e-05	 0.00085	 0.0	 37037.0	 37037.0	 37037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	89	 9948	 8e-05	 0.00081	 0.0	 38808.0	 38808.0	 38808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3043	 10965	 0.00018	 0.00171	 0.0	 22065.0	 22065.0	 22065.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	89	 3635	 0.00017	 0.00191	 0.0	 16473.0	 16473.0	 16473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	89	 3635	 0.00016	 0.00194	 0.0	 16228.0	 16228.0	 16228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	89	 11659	 0.0005	 0.00317	 0.0	 9843.0	 9843.0	 9843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	89	 11659	 0.00048	 0.00322	 0.0	 9703.0	 9703.0	 9703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10965	 6385	 0.00427	 0.19732	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10965	 6385	 0.0001	 0.00122	 0.0	 30710.0	 30710.0	 30710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10965	 6385	 0.0001	 0.00119	 0.0	 31479.0	 31479.0	 31479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6385	 6595	 0.0024	 0.02048	 0.0	 1824.0	 1824.0	 1824.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6385	 284	 0.00042	 0.00474	 0.0	 7900.0	 7900.0	 7900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5297	 2962	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5297	 2962	 0.003409	 0.129831	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5297	 313	 0.00605	 0.024031	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2962	 313	 0.005919	 0.0245	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4127	 9057	 0.406364	 1.478988	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4127	 587	 0.12912	 0.95312	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4127	 7275	 0.23062	 0.90281	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 4127	 0.05107	 0.366901	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4127	 587	 0.00207	 0.0168	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4127	 2319	 0.00119	 0.009659	 0.0	 3246.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3879	 4127	 0.120151	 0.700041	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4127	 8543	 0.032581	 0.326756	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5470	 8061	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5470	 1355	 0.00025	 0.00344	 0.0	 9159.0	 9159.0	 9159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5470	 1355	 0.01671	 0.288767	 0.0	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5470	 9499	 0.01954	 0.281191	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 5470	 0.00356	 0.222701	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 5470	 0.00271	 0.199571	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6804	 8061	 0.00016	 0.00253	 0.0	 12461.0	 12461.0	 12461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 8061	 0.00018	 0.00214	 0.0	 14709.0	 14709.0	 14709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9057	 587	 0.002091	 0.0138	 0.0	 2264.0	 2264.0	 2264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9057	 587	 0.291467	 1.202521	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7275	 9057	 0.204719	 0.794277	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 9057	 0.026401	 0.214814	 0.0	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 9057	 0.00295	 0.01256	 0.0	 2449.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6301	 11453	 0.359525	 1.423657	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3085	 11453	 0.32907	 1.339607	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3085	 11453	 0.00469	 0.03913	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 11453	 0.000841	 0.00544	 0.0	 5739.0	 5739.0	 5739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 11453	 0.014581	 0.16557	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7035	 11453	 1.038884	 1.650227	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11123	 11453	 0.863926	 1.96155	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	80	 587	 0.005081	 0.02426	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2314	 80	 0.470062	 1.363636	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	80	 12360	 0.035969	 0.35219	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	80	 13555	 0.0033	 0.01864	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	80	 13555	 0.018021	 0.1825	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7437	 1170	 0.002651	 0.027659	 0.0	 1137.0	 1137.0	 1137.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7456	 7437	 0.00226	 0.04061	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7437	 12202	 0.000711	 0.0098	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3278	 7437	 0.002211	 0.037599	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6046	 3462	 0.0016	 0.01356	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6046	 3462	 0.00165	 0.01328	 0.0	 2361.0	 2361.0	 2361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 1355	 0.01336	 0.25865	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 1355	 0.00015	 0.00253	 0.0	 12464.0	 12464.0	 12464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 2376	 0.00225	 0.02106	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6207	 2376	 0.00426	 0.03506	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9898	 2376	 0.00043	 0.00581	 0.0	 5422.0	 5422.0	 5422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7275	 5802	 0.001151	 0.009909	 0.0	 3167.0	 3167.0	 3167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 5802	 0.000961	 0.00751	 0.0	 4173.0	 4173.0	 4173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1209	 5802	 0.00032	 0.00324	 0.0	 9702.0	 9702.0	 9702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 2376	 0.00245	 0.02191	 0.0	 1433.0	 1433.0	 1433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1620	 2376	 0.00037	 0.00606	 0.0	 5203.0	 5203.0	 5203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10196	 2376	 0.0029	 0.0289	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10308	 587	 0.000151	 0.00156	 0.0	 20155.0	 20155.0	 20155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13436	 587	 0.00014	 0.00144	 0.0	 21833.0	 21833.0	 21833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7275	 587	 0.026841	 0.406942	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 587	 0.025909	 0.304649	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3772	 1177	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3772	 1177	 0.001	 0.18678	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7892	 3772	 0.989958	 2.675	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5412	 3772	 0.994529	 2.704017	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 3772	 0.154938	 0.902078	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4839	 3772	 0.141247	 1.002008	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13476	 3772	 0.01709	 0.303539	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3772	 10879	 0.00081	 0.00826	 0.0	 3806.0	 3806.0	 3806.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3772	 6046	 0.00174	 0.01199	 0.0	 2608.0	 2608.0	 2608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3772	 9048	 0.00136	 0.012	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7892	 1177	 1.135249	 2.306648	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5412	 1177	 1.077147	 2.483726	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 1177	 0.140319	 0.988089	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4839	 1177	 0.15108	 0.940582	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13476	 1177	 0.00045	 0.00442	 0.0	 7110.0	 7110.0	 7110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13476	 1177	 0.01578	 0.332528	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 1177	 0.00032	 0.00308	 0.0	 10201.0	 10201.0	 10201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	487	 6804	 0.00018	 0.0025	 0.0	 12603.0	 12603.0	 12603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4172	 6804	 0.03152	 0.366053	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2314	 5524	 0.00251	 0.13469	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2314	 6301	 0.00943	 0.04787	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2314	 12360	 0.002781	 0.02494	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2314	 12360	 0.22876	 0.857376	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2314	 13555	 0.113521	 0.454752	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 11151	 0.00159	 0.01603	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5524	 3085	 0.00924	 0.04881	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5524	 13555	 0.00643	 0.027271	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 6207	 0.00183	 0.01368	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 7805	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 7805	 0.001	 0.191392	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4740	 12064	 0.00081	 0.00981	 0.0	 3209.0	 3209.0	 3209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 7244	 0.090907	 0.571413	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 7244	 0.00058	 0.00647	 0.0	 4863.0	 4863.0	 4863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 13259	 0.441572	 1.595429	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 7096	 0.0463	 0.493158	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12064	 8694	 0.053	 0.456427	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8694	 7805	 0.00048	 0.00707	 0.0	 4458.0	 4458.0	 4458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7805	 7244	 0.0007	 0.00626	 0.0	 5015.0	 5015.0	 5015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7805	 7244	 0.099273	 0.491122	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7805	 13259	 0.411558	 1.466205	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7805	 7096	 0.05226	 0.428179	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7805	 8694	 0.04979	 0.473137	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10503	 11644	 0.00018	 0.00218	 0.0	 14441.0	 14441.0	 14441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 1025	 0.344619	 1.353116	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 3417	 0.581787	 1.764958	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 11636	 0.075831	 0.835526	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 11636	 0.00095	 0.0105	 0.0	 2997.0	 2997.0	 2997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 2948	 0.081281	 0.782202	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 10879	 0.06719	 0.554377	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 9048	 0.00409	 0.271641	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 9048	 0.00041	 0.00351	 0.0	 8939.0	 8939.0	 8939.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11698	 949	 0.00138	 0.008789	 0.0	 3551.0	 3551.0	 3551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11698	 4819	 0.002331	 0.01832	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 3417	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 3417	 0.001	 0.311717	 0.0	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2265	 1025	 0.00043	 0.00408	 0.0	 7700.0	 7700.0	 7700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 11636	 0.083899	 0.525478	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 2948	 0.07124	 0.605921	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 11644	 0.00013	 0.00147	 0.0	 21405.0	 21405.0	 21405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 10879	 2.055194	 4.798753	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13259	 1025	 0.00048	 0.00587	 0.0	 5364.0	 5364.0	 5364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9048	 1025	 0.81115	 2.560526	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1432	 11698	 0.00095	 0.004169	 0.0	 7388.0	 7388.0	 7388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3636	 11698	 0.01012	 0.04631	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4328	 3417	 0.00013	 0.0014	 0.0	 22466.0	 22466.0	 22466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1691	 3417	 0.00013	 0.00143	 0.0	 21999.0	 21999.0	 21999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3417	 11636	 0.091447	 0.726385	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3417	 11636	 0.00093	 0.00869	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3417	 2948	 0.089307	 0.727078	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3417	 10879	 3.590651	 5.504778	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4172	 3417	 0.00047	 0.00544	 0.0	 5785.0	 5785.0	 5785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9048	 3417	 1.2741	 3.747645	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 6180	 0.00142	 0.01566	 0.0	 2009.0	 2009.0	 2009.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2948	 9744	 0.00082	 0.00794	 0.0	 3958.0	 3958.0	 3958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7892	 5412	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7892	 5412	 0.001	 0.149882	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 7892	 0.088033	 0.626579	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 7892	 0.001	 0.00866	 0.0	 3624.0	 3624.0	 3624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4839	 7892	 0.090852	 0.619418	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13476	 7892	 0.87133	 2.390028	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 5412	 0.087632	 0.633012	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4839	 5412	 0.097832	 0.57669	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13476	 5412	 0.857064	 2.463089	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5412	 6046	 0.0004	 0.0039	 0.0	 8058.0	 8058.0	 8058.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6301	 3085	 0.001	 0.486508	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 6301	 0.003909	 0.034711	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 6301	 0.497789	 2.055971	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6301	 7035	 0.357087	 1.677376	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6301	 11123	 0.349194	 1.694876	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 3085	 0.438409	 2.013802	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3085	 7035	 0.307107	 1.517831	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3085	 11123	 0.354174	 1.443988	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12733	 3576	 0.00274	 0.144159	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12733	 2600	 0.00039	 0.00175	 0.0	 17618.0	 17618.0	 17618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3576	 13196	 0.000401	 0.001711	 0.0	 17975.0	 17975.0	 17975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 7451	 0.06537	 0.54912	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 2265	 0.00098	 0.00852	 0.0	 3684.0	 3684.0	 3684.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 2265	 0.076039	 0.582729	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 2843	 0.00185	 0.01418	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12109	 2354	 0.790374	 2.170014	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2393	 949	 0.00188	 0.0087	 0.0	 3549.0	 3549.0	 3549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2393	 5190	 0.042461	 0.437066	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3742	 5190	 0.00068	 0.008531	 0.0	 3691.0	 3691.0	 3691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 11636	 0.00107	 0.01108	 0.0	 2838.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 10879	 0.00092	 0.00947	 0.0	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 4839	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 4839	 0.001	 0.196378	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6108	 13476	 0.102652	 0.915512	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4839	 13476	 0.110602	 0.871537	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8836	 4839	 0.00153	 0.01371	 0.0	 2290.0	 2290.0	 2290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13171	 4839	 0.00296	 0.02271	 0.0	 1380.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7451	 2265	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7451	 2265	 0.001	 0.229661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7451	 2843	 0.00076	 0.0066	 0.0	 4755.0	 4755.0	 4755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12109	 7451	 0.134051	 0.802355	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12109	 2265	 0.136413	 0.960942	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12566	 13196	 0.0027	 0.02195	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12566	 4819	 0.001211	 0.004961	 0.0	 6186.0	 6186.0	 6186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3038	 10308	 0.010091	 0.211612	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3038	 13436	 0.008349	 0.215682	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 3038	 0.000401	 0.001781	 0.0	 17303.0	 17303.0	 17303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10308	 13436	 0.00076	 0.205461	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13259	 9898	 0.00086	 0.0138	 0.0	 2285.0	 2285.0	 2285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4172	 1620	 0.00101	 0.01174	 0.0	 2681.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11636	 2948	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11636	 2948	 0.001	 0.17286	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11636	 10879	 0.917036	 2.770706	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9048	 11636	 0.299162	 1.508587	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2948	 10879	 0.973546	 2.445291	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9048	 2948	 0.335817	 1.383795	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1131	 7035	 0.00114	 0.00625	 0.0	 4972.0	 4972.0	 4972.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7341	 1131	 0.00069	 0.00343	 0.0	 9029.0	 9029.0	 9029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10504	 1131	 0.000669	 0.00349	 0.0	 8889.0	 8889.0	 8889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7609	 1131	 0.00264	 0.01612	 0.0	 1934.0	 1934.0	 1934.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4740	 6207	 0.001	 0.01303	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1340	 6207	 0.00018	 0.00112	 0.0	 27846.0	 27846.0	 27846.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8777	 1910	 0.000771	 0.0027	 0.0	 11250.0	 11250.0	 11250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1688	 1910	 0.000719	 0.003039	 0.0	 10115.0	 10115.0	 10115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1910	 11123	 0.00138	 0.005409	 0.0	 5659.0	 5659.0	 5659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2620	 11151	 0.00017	 0.0011	 0.0	 28379.0	 28379.0	 28379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1611	 7275	 0.01424	 0.207211	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12360	 7275	 0.00288	 0.023031	 0.0	 1361.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13476	 9156	 0.00059	 0.00738	 0.0	 4267.0	 4267.0	 4267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6114	 7096	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4740	 9661	 0.00034	 0.00243	 0.0	 12874.0	 12874.0	 12874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 9499	 0.00939	 0.239481	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 9499	 0.0003	 0.00385	 0.0	 8180.0	 8180.0	 8180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9194	 12202	 0.00082	 0.0117	 0.0	 2694.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9194	 1170	 0.000831	 0.010711	 0.0	 2941.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6796	 3026	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6796	 3026	 0.001	 0.424958	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6796	 4172	 0.00035	 0.00315	 0.0	 9967.0	 9967.0	 9967.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6796	 4172	 0.01362	 0.396288	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6796	 9156	 0.088213	 0.739543	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3026	 4172	 0.01388	 0.388199	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3026	 9156	 0.0012	 0.01148	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3026	 9156	 0.086413	 0.754086	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	487	 13259	 0.00049	 0.00475	 0.0	 6615.0	 6615.0	 6615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	584	 8189	 0.002669	 0.01443	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5190	 949	 0.00338	 0.01488	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3879	 13196	 0.00101	 0.005841	 0.0	 5329.0	 5329.0	 5329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9898	 2843	 0.00034	 0.00381	 0.0	 8258.0	 8258.0	 8258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12109	 2843	 0.00017	 0.00223	 0.0	 14124.0	 14124.0	 14124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8543	 2600	 0.00161	 0.013789	 0.0	 2276.0	 2276.0	 2276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2843	 1894	 0.00032	 0.00234	 0.0	 13375.0	 13375.0	 13375.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9048	 10879	 0.01246	 0.249882	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7244	 4172	 0.00073	 0.00838	 0.0	 3756.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7244	 13259	 0.01019	 0.13124	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7244	 13259	 0.00078	 0.00873	 0.0	 3604.0	 3604.0	 3604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7244	 7096	 0.463179	 1.173823	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7244	 8694	 0.428629	 1.321537	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 4172	 0.099591	 0.647687	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1820	 4172	 0.00019	 0.00245	 0.0	 12855.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13259	 7096	 1.591828	 3.383587	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13259	 8694	 1.558587	 3.254017	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 7035	 1.410971	 2.609298	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3817	 11123	 1.456178	 2.474793	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7035	 11123	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7035	 11123	 0.001	 0.139341	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7096	 8694	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7096	 8694	 0.001	 0.196801	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11387	 2319	 0.00025	 0.00232	 0.0	 13537.0	 13537.0	 13537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8543	 11387	 0.000719	 0.005461	 0.0	 5735.0	 5735.0	 5735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2319	 9426	 0.00012	 0.00069	 0.0	 45102.0	 45102.0	 45102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9571	 2319	 0.003099	 0.11999	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12360	 13555	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12360	 13555	 0.001	 0.13145	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3879	 8543	 0.10799	 0.554256	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12271	 12622	 0.00077	 0.00927	 0.0	 3396.0	 3396.0	 3396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9567	 12622	 0.00078	 0.00908	 0.0	 3467.0	 3467.0	 3467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7123	 6414	 0.00038	 0.0045	 0.0	 6995.0	 6995.0	 6995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 9450	 0.00147	 0.0125	 0.0	 3015.0	 3015.0	 3015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9745	 6414	 0.00039	 0.00441	 0.0	 7135.0	 7135.0	 7135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 1759	 0.00202	 0.01654	 0.0	 2277.0	 2277.0	 2277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9567	 12271	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9567	 12271	 0.00147	 0.112341	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9567	 7123	 0.00069	 0.00564	 0.0	 5560.0	 5560.0	 5560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12271	 9745	 0.00068	 0.00574	 0.0	 5465.0	 5465.0	 5465.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7123	 9745	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7123	 9745	 0.00088	 0.07777	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	866	 7123	 0.00062	 0.00515	 0.0	 6090.0	 6090.0	 6090.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3429	 9745	 0.0007	 0.00505	 0.0	 6196.0	 6196.0	 6196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	866	 3429	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	866	 3429	 0.00076	 0.06481	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4472	 673	 0.00011	 0.00149	 0.0	 21143.0	 21143.0	 21143.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8588	 2750	 9.9e-05	 0.000979	 0.0	 32102.0	 32102.0	 32102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7095	 7494	 0.01788	 0.227831	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7095	 7494	 0.004669	 0.015969	 0.0	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9978	 7095	 0.011229	 0.03868	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3460	 7095	 0.01001	 0.043841	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7095	 700	 0.002151	 0.01032	 0.0	 2997.0	 2997.0	 2997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6245	 8592	 0.003281	 0.017901	 0.0	 1736.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3497	 6245	 0.005271	 0.026909	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6245	 12457	 0.00044	 0.002169	 0.0	 14273.0	 14273.0	 14273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6245	 12457	 0.00045	 0.00213	 0.0	 14510.0	 14510.0	 14510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4556	 9091	 0.452251	 2.097438	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9091	 1723	 0.247659	 1.380679	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 9091	 0.436378	 1.290097	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 9091	 0.218089	 1.220914	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7012	 9091	 0.0612	 1.024169	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 9091	 0.06168	 0.959765	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 9091	 0.0011	 0.00838	 0.0	 3738.0	 3738.0	 3738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 9091	 0.05459	 0.962258	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 9091	 0.00126	 0.01278	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7472	 10836	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 7472	 0.001331	 0.009331	 0.0	 3352.0	 3352.0	 3352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7472	 13600	 6e-05	 0.00031	 0.0	 100039.0	 100039.0	 100039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 9394	 0.00155	 0.00805	 0.0	 3854.0	 3854.0	 3854.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9394	 228	 0.351674	 1.414483	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 9394	 0.239545	 1.416095	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7624	 2750	 0.00011	 0.00088	 0.0	 35618.0	 35618.0	 35618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2312	 673	 0.00012	 0.00064	 0.0	 48510.0	 48510.0	 48510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12086	 673	 0.002349	 0.01088	 0.0	 2838.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12086	 673	 0.0023	 0.011099	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	673	 1209	 0.004771	 0.03713	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11874	 2750	 0.00056	 0.0013	 0.0	 22316.0	 22316.0	 22316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10015	 2750	 0.001091	 0.007409	 0.0	 4218.0	 4218.0	 4218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10015	 2750	 0.00168	 0.007479	 0.0	 4121.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2027	 2750	 0.003151	 0.01876	 0.0	 1661.0	 1661.0	 1661.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1664	 3793	 0.005719	 0.255764	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	568	 1664	 0.000599	 0.00294	 0.0	 10528.0	 10528.0	 10528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	568	 3793	 0.00062	 0.00288	 0.0	 10723.0	 10723.0	 10723.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8260	 7011	 0.001169	 0.012591	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8260	 7011	 0.00131	 0.01119	 0.0	 2804.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2150	 7011	 0.000159	 0.00137	 0.0	 22903.0	 22903.0	 22903.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6036	 7011	 0.000159	 0.001341	 0.0	 23392.0	 23392.0	 23392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12560	 11092	 0.00051	 0.0025	 0.0	 12380.0	 12380.0	 12380.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6561	 10372	 0.00031	 0.001289	 0.0	 23826.0	 23826.0	 23826.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12560	 10372	 0.05163	 0.55124	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11208	 10372	 0.201229	 1.043864	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11358	 10015	 1.027128	 2.385331	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11358	 239	 0.288306	 1.382335	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10225	 11358	 0.05949	 0.340661	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11358	 3751	 0.007211	 0.030409	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12769	 11358	 0.899153	 2.660744	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8118	 11358	 0.809979	 2.92686	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11358	 7766	 0.00251	 0.011211	 0.0	 2750.0	 2750.0	 2750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3636	 7018	 0.08695	 0.512231	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3636	 13016	 0.006289	 0.693946	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2365	 3636	 0.140669	 0.495269	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9625	 3636	 0.00882	 0.041831	 0.0	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10196	 2605	 2e-05	 0.00025	 0.0	 125947.0	 125947.0	 125947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7527	 6511	 0.000159	 0.00074	 0.0	 41734.0	 41734.0	 41734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1425	 9736	 0.004469	 0.139591	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1425	 3452	 0.001039	 0.006211	 0.0	 5017.0	 5017.0	 5017.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1950	 13449	 0.00813	 0.186659	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1950	 3452	 0.00101	 0.00625	 0.0	 4990.0	 4990.0	 4990.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8659	 831	 8.1e-05	 0.000781	 0.0	 40229.0	 40229.0	 40229.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8659	 10149	 0.0003	 0.002031	 0.0	 15386.0	 15386.0	 15386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7126	 831	 9.1e-05	 0.000719	 0.0	 43585.0	 43585.0	 43585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7126	 3731	 0.00086	 0.005581	 0.0	 5594.0	 5594.0	 5594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6564	 1723	 0.00062	 0.00605	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 831	 0.00181	 0.009599	 0.0	 3234.0	 3234.0	 3234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9245	 831	 0.00099	 0.00481	 0.0	 6433.0	 6433.0	 6433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	831	 6591	 0.00038	 0.00218	 0.0	 14275.0	 14275.0	 14275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5394	 1983	 0.00031	 0.00342	 0.0	 9199.0	 9199.0	 9199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 1983	 0.00083	 0.00929	 0.0	 3387.0	 3387.0	 3387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4734	 1983	 0.00074	 0.00793	 0.0	 3967.0	 3967.0	 3967.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 4734	 0.00016	 0.00166	 0.0	 18941.0	 18941.0	 18941.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1983	 12051	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1983	 12051	 0.01471	 0.443012	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1872	 12051	 0.00037	 0.00337	 0.0	 9318.0	 9318.0	 9318.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9978	 4168	 0.001461	 0.006711	 0.0	 4600.0	 4600.0	 4600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2638	 4168	 0.001479	 0.00656	 0.0	 4698.0	 4698.0	 4698.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10576	 7018	 0.00068	 0.0113	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7155	 4506	 0.00019	 0.00196	 0.0	 16041.0	 16041.0	 16041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11867	 4506	 0.00019	 0.00198	 0.0	 15881.0	 15881.0	 15881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1872	 7835	 0.00886	 0.294079	 0.0	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1872	 7835	 0.00028	 0.00275	 0.0	 11428.0	 11428.0	 11428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5394	 7835	 0.01321	 0.296717	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12294	 13042	 0.001	 0.169901	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12294	 228	 0.03111	 0.255	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 12294	 0.00057	 0.002849	 0.0	 10872.0	 10872.0	 10872.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13042	 228	 0.03143	 0.234731	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 13042	 0.000581	 0.002789	 0.0	 11088.0	 11088.0	 11088.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12698	 7216	 0.00157	 0.007	 0.0	 4404.0	 4404.0	 4404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12698	 996	 0.00131	 0.00636	 0.0	 4865.0	 4865.0	 4865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 7216	 0.001669	 0.00724	 0.0	 4252.0	 4252.0	 4252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 9396	 0.00663	 0.249339	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 1648	 0.000169	 0.00032	 0.0	 87286.0	 87286.0	 87286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 5806	 0.000151	 0.00038	 0.0	 77250.0	 77250.0	 77250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 3804	 0.000841	 0.009581	 0.0	 3285.0	 3285.0	 3285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 793	 0.0355	 0.360558	 0.0	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 996	 0.027539	 0.325145	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 5661	 0.025271	 0.339442	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 8211	 0.000169	 0.000219	 0.0	 114188.0	 114188.0	 114188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3486	 228	 0.000401	 0.0018	 0.0	 17129.0	 17129.0	 17129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 3486	 0.00205	 0.01162	 0.0	 2678.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 3486	 0.000651	 0.0045	 0.0	 6948.0	 6948.0	 6948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4233	 228	 0.00038	 0.00187	 0.0	 16554.0	 16554.0	 16554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 4233	 0.002091	 0.01139	 0.0	 2728.0	 2728.0	 2728.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 4233	 0.00064	 0.004169	 0.0	 7489.0	 7489.0	 7489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 228	 0.03551	 0.421116	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 1246	 0.090159	 0.624236	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 10093	 0.025919	 0.457603	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 3748	 0.140581	 0.992087	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6735	 4956	 0.00082	 0.007331	 0.0	 4283.0	 4283.0	 4283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12086	 6981	 0.008469	 0.038599	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12086	 9444	 0.003729	 0.012081	 0.0	 2499.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10225	 10015	 0.071281	 0.33186	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10225	 10015	 0.011919	 0.055651	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10015	 13635	 0.0038	 0.01182	 0.0	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 1820	 0.00233	 0.0191	 0.0	 1642.0	 1642.0	 1642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 9278	 0.00258	 0.02125	 0.0	 1476.0	 1476.0	 1476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 1820	 0.00246	 0.01795	 0.0	 1744.0	 1744.0	 1744.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 13547	 0.00231	 0.02199	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 4506	 0.00105	 0.0114	 0.0	 2760.0	 2760.0	 2760.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 148	 0.00268	 0.02035	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 2839	 0.00124	 0.005711	 0.0	 5406.0	 5406.0	 5406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 13598	 0.0002	 0.0022	 0.0	 14299.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 3982	 0.00019	 0.00225	 0.0	 13990.0	 13990.0	 13990.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 10055	 0.001169	 0.005159	 0.0	 5972.0	 5972.0	 5972.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 10045	 0.001271	 0.005591	 0.0	 5510.0	 5510.0	 5510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 4841	 0.00182	 0.01218	 0.0	 2565.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3227	 10493	 0.00107	 0.005789	 0.0	 5366.0	 5366.0	 5366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9468	 118	 0.00026	 0.00275	 0.0	 11436.0	 11436.0	 11436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9468	 1149	 0.0001	 0.00093	 0.0	 33771.0	 33771.0	 33771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 4244	 0.00019	 0.00166	 0.0	 18906.0	 18906.0	 18906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 4244	 0.00019	 0.00163	 0.0	 19249.0	 19249.0	 19249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 7990	 0.00126	 0.00953	 0.0	 3286.0	 3286.0	 3286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 11324	 0.00131	 0.00994	 0.0	 3151.0	 3151.0	 3151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2771	 7990	 0.00128	 0.00933	 0.0	 3355.0	 3355.0	 3355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2771	 13521	 0.00134	 0.00972	 0.0	 3220.0	 3220.0	 3220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 2771	 0.001	 0.180201	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 11324	 1.365928	 3.472299	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 13521	 0.186177	 1.029224	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 5541	 0.98608	 2.33608	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 11314	 0.487888	 1.618975	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5541	 6768	 0.850277	 2.290235	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2771	 11324	 1.29162	 3.486565	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2771	 13521	 0.201801	 0.8991	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 2771	 0.842729	 2.35651	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2771	 11314	 0.415547	 1.630194	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2771	 6768	 0.830956	 1.995914	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	700	 13243	 0.005729	 0.021281	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	700	 13243	 0.005081	 0.029331	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10203	 13243	 0.00576	 0.035781	 0.0	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7494	 13243	 0.002021	 0.00976	 0.0	 3170.0	 3170.0	 3170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4593	 13243	 0.00563	 0.03313	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12918	 5993	 0.001	 0.260568	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 12918	 0.127098	 1.298546	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 12918	 0.04182	 0.986219	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 12918	 0.00129	 0.01393	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3229	 12918	 0.00082	 0.00915	 0.0	 3439.0	 3439.0	 3439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	490	 12918	 0.00119	 0.01287	 0.0	 2444.0	 2444.0	 2444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 5993	 0.118677	 1.418975	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 5993	 0.00148	 0.01585	 0.0	 1985.0	 1985.0	 1985.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 5993	 0.04574	 0.913504	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	680	 5993	 0.00116	 0.01192	 0.0	 2638.0	 2638.0	 2638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 1649	 0.06698	 0.909972	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 1649	 0.00042	 0.00331	 0.0	 9468.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1626	 6080	 0.002591	 0.01299	 0.0	 2385.0	 2385.0	 2385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6080	 3278	 0.01169	 0.067849	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10734	 5459	 0.00074	 0.00368	 0.0	 8416.0	 8416.0	 8416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10734	 239	 0.00064	 0.0042	 0.0	 7435.0	 7435.0	 7435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10734	 7766	 0.0018	 0.01139	 0.0	 2740.0	 2740.0	 2740.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1195	 5459	 0.00082	 0.003401	 0.0	 9029.0	 9029.0	 9029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1195	 239	 0.00069	 0.00381	 0.0	 8158.0	 8158.0	 8158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1195	 7766	 0.00189	 0.01094	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5459	 7573	 0.000151	 0.000711	 0.0	 43458.0	 43458.0	 43458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5459	 1924	 0.00013	 0.000789	 0.0	 39503.0	 39503.0	 39503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5459	 10749	 5e-05	 0.00024	 0.0	 128848.0	 128848.0	 128848.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5459	 1225	 5e-05	 0.00025	 0.0	 123896.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12769	 5459	 0.00012	 0.000711	 0.0	 43808.0	 43808.0	 43808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8118	 5459	 0.00011	 0.000719	 0.0	 43428.0	 43428.0	 43428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	959	 6104	 0.003091	 0.015719	 0.0	 1972.0	 1972.0	 1972.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 12768	 0.018159	 0.39124	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 9268	 0.169419	 0.883946	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 5095	 0.656054	 1.65126	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 7630	 0.452913	 1.939091	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 12875	 0.055969	 0.74907	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 6104	 0.549483	 1.897438	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 6104	 0.483574	 1.959731	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 11156	 0.279731	 1.818967	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6104	 11156	 0.006521	 0.02749	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 8870	 0.07687	 1.255956	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 8870	 0.00068	 0.00577	 0.0	 5437.0	 5437.0	 5437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6561	 10188	 0.00812	 0.12314	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	22	 6561	 0.00157	 0.007031	 0.0	 4385.0	 4385.0	 4385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5227	 6561	 0.001599	 0.00688	 0.0	 4472.0	 4472.0	 4472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6561	 12560	 0.00113	 0.00724	 0.0	 4311.0	 4311.0	 4311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6561	 12560	 0.001271	 0.007091	 0.0	 4385.0	 4385.0	 4385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	959	 12875	 0.000919	 0.005211	 0.0	 5970.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 9245	 0.00199	 0.010219	 0.0	 3035.0	 3035.0	 3035.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 7486	 0.005409	 0.02475	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 1136	 0.00482	 0.02805	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 4749	 0.028479	 0.302273	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 9268	 0.11506	 0.606198	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 9245	 0.025271	 0.321983	 0.0	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 8458	 0.00194	 0.010091	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10914	 4749	 0.00314	 0.019719	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12475	 10271	 0.00042	 0.00384	 0.0	 8178.0	 8178.0	 8178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12475	 1149	 0.00031	 0.00229	 0.0	 13669.0	 13669.0	 13669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12475	 1605	 0.00024	 0.00235	 0.0	 13372.0	 13372.0	 13372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12475	 2728	 0.00103	 0.01072	 0.0	 2934.0	 2934.0	 2934.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3503	 12560	 0.00275	 0.01311	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3503	 4305	 0.001771	 0.01225	 0.0	 2553.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 8592	 0.001	 0.385207	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 8592	 0.003349	 0.022711	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 7521	 0.00032	 0.001531	 0.0	 20196.0	 20196.0	 20196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 8936	 0.359525	 1.472438	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 7527	 1.632355	 4.693388	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 11961	 0.08494	 0.651364	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	462	 3731	 0.052581	 0.671529	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12457	 462	 0.12794	 1.157789	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 462	 0.002461	 0.014531	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11205	 9944	 0.002659	 0.013271	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11205	 9944	 0.002711	 0.01299	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6855	 7527	 3.9e-05	 0.0002	 0.0	 155017.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	928	 7527	 5e-05	 0.00031	 0.0	 100595.0	 100595.0	 100595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5214	 10026	 0.00089	 0.00698	 0.0	 4490.0	 4490.0	 4490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5214	 7818	 0.00028	 0.00271	 0.0	 11595.0	 11595.0	 11595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2427	 4556	 0.00025	 0.00273	 0.0	 11523.0	 11523.0	 11523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2427	 1723	 0.00027	 0.00238	 0.0	 13188.0	 13188.0	 13188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2427	 7818	 0.00027	 0.00277	 0.0	 11350.0	 11350.0	 11350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4556	 1723	 0.00808	 0.60428	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 4556	 0.01086	 0.386371	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4556	 7818	 0.03494	 0.767659	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4556	 7012	 0.0265	 0.810665	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 4556	 0.524993	 2.841898	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 4556	 0.475568	 2.62313	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12769	 239	 0.02113	 0.408595	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8118	 239	 0.022469	 0.384442	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 2201	 0.00045	 0.0038	 0.0	 8255.0	 8255.0	 8255.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 2201	 0.00047	 0.00374	 0.0	 8380.0	 8380.0	 8380.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12768	 11310	 0.00019	 0.00086	 0.0	 35865.0	 35865.0	 35865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 12768	 0.542397	 1.40281	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5095	 12768	 1.299236	 2.713017	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12768	 7630	 1.066591	 3.481612	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12768	 12875	 0.276529	 1.159153	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 12768	 1.192211	 3.154339	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 12768	 1.210785	 2.840289	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 12768	 0.804979	 2.837397	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1246	 13179	 9.1e-05	 0.00055	 0.0	 56662.0	 56662.0	 56662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10093	 1246	 0.009909	 0.377748	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1246	 3748	 0.914793	 3.247727	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4372	 13179	 0.000349	 0.002159	 0.0	 14444.0	 14444.0	 14444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10093	 11310	 0.00132	 0.00624	 0.0	 4953.0	 4953.0	 4953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10093	 13179	 0.00088	 0.005159	 0.0	 6036.0	 6036.0	 6036.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8454	 3748	 0.001349	 0.01051	 0.0	 2982.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	784	 2886	 0.000539	 0.003099	 0.0	 10042.0	 10042.0	 10042.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	784	 4956	 0.00207	 0.01182	 0.0	 2633.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10188	 12560	 0.000539	 0.003159	 0.0	 9857.0	 9857.0	 9857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10188	 4305	 0.004081	 0.0247	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11136	 6099	 0.000531	 0.003521	 0.0	 8871.0	 8871.0	 8871.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11676	 3799	 0.000539	 0.00345	 0.0	 9047.0	 9047.0	 9047.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2365	 11676	 0.005169	 0.02325	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11205	 1136	 0.000669	 0.004099	 0.0	 7606.0	 7606.0	 7606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11205	 8603	 0.000599	 0.00344	 0.0	 9047.0	 9047.0	 9047.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3460	 11205	 0.00139	 0.008919	 0.0	 3500.0	 3500.0	 3500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11205	 7486	 0.00069	 0.00419	 0.0	 7439.0	 7439.0	 7439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2638	 11205	 0.001539	 0.008099	 0.0	 3832.0	 3832.0	 3832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 3870	 0.00062	 0.00356	 0.0	 8742.0	 8742.0	 8742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3870	 12875	 0.001091	 0.006479	 0.0	 4808.0	 4808.0	 4808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13249	 10728	 6e-05	 0.00052	 0.0	 60345.0	 60345.0	 60345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13249	 11674	 0.00023	 0.00485	 0.0	 6506.0	 6506.0	 6506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 10728	 7e-05	 0.00051	 0.0	 61361.0	 61361.0	 61361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10962	 8592	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1865	 8592	 8.1e-05	 0.0003	 0.0	 101652.0	 101652.0	 101652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6021	 8592	 6e-05	 0.000341	 0.0	 91231.0	 91231.0	 91231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8936	 8592	 0.339112	 2.39938	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7527	 8592	 0.982252	 4.492975	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8592	 11961	 0.299979	 2.042583	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8592	 3731	 0.216508	 1.7125	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	122	 8592	 0.002841	 0.01551	 0.0	 2004.0	 2004.0	 2004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12457	 8592	 0.00326	 1.128223	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6683	 8592	 0.00232	 0.016961	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3153	 8592	 0.003979	 0.02513	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10794	 8592	 0.002281	 0.017289	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 1723	 0.111143	 0.652313	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	23	 1723	 0.00045	 0.00399	 0.0	 7867.0	 7867.0	 7867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 1723	 0.01009	 0.588213	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7012	 1723	 0.0029	 0.60196	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 1723	 0.468573	 2.303532	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 1723	 0.401032	 2.262812	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 1723	 0.00054	 0.00451	 0.0	 6955.0	 6955.0	 6955.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	23	 1723	 0.0004	 0.00439	 0.0	 7166.0	 7166.0	 7166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3382	 3748	 0.00132	 0.0077	 0.0	 4044.0	 4044.0	 4044.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3382	 12875	 0.002289	 0.013909	 0.0	 2241.0	 2241.0	 2241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7330	 4570	 0.00015	 0.00153	 0.0	 20547.0	 20547.0	 20547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7330	 9013	 0.00022	 0.00174	 0.0	 18011.0	 18011.0	 18011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7330	 13631	 0.00031	 0.00276	 0.0	 11374.0	 11374.0	 11374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10093	 3748	 0.498802	 2.231818	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10093	 12875	 0.00243	 0.01461	 0.0	 2133.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10093	 4956	 0.0013	 0.005919	 0.0	 5213.0	 5213.0	 5213.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7527	 8936	 2.422314	 7.164876	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7527	 8936	 0.005271	 0.03874	 0.0	 808.0	 808.0	 808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8936	 11961	 0.157781	 1.324793	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8936	 11961	 0.00695	 0.055591	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8936	 3731	 0.211777	 1.52969	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12457	 8936	 0.1823	 1.686529	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 6522	 2.525346	 8.326177	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 6522	 0.00086	 0.00871	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 2602	 0.13018	 1.288158	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 5257	 5.25734	 15.96122	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 10026	 0.196787	 1.606648	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12854	 2602	 0.00124	 0.01282	 0.0	 2453.0	 2453.0	 2453.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	22	 5227	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	22	 5227	 0.227149	 1.244607	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	22	 2886	 0.024581	 0.402459	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 22	 0.04388	 0.657934	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10203	 22	 0.12525	 0.756384	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4593	 22	 0.18987	 0.937128	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	22	 12980	 0.00163	 0.007031	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5227	 2886	 0.456736	 1.546157	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 5227	 0.03062	 0.528388	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10203	 5227	 0.192099	 0.773678	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4593	 5227	 0.027081	 0.45345	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4593	 5227	 0.002211	 0.01299	 0.0	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2977	 8996	 0.00344	 0.015909	 0.0	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 7818	 0.123539	 0.685277	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 7012	 0.096593	 0.575748	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 8784	 0.225512	 1.104709	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 10047	 0.17135	 1.111427	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 7818	 0.00117	 0.00907	 0.0	 3454.0	 3454.0	 3454.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5686	 2525	 3e-05	 0.00039	 0.0	 80755.0	 80755.0	 80755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	909	 5686	 0.00079	 0.0065	 0.0	 4825.0	 4825.0	 4825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 5686	 0.00091	 0.00755	 0.0	 4154.0	 4154.0	 4154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	909	 5686	 0.00081	 0.00636	 0.0	 4927.0	 4927.0	 4927.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 5686	 0.00086	 0.00818	 0.0	 3841.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3497	 7527	 0.003979	 0.02364	 0.0	 1318.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7527	 11961	 6.941322	 16.0093	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7527	 3731	 6.73657	 15.66095	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12457	 7527	 0.185229	 2.220661	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 2602	 5.786496	 13.8054	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 5257	 0.04375	 0.648878	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 887	 0.0008	 0.00847	 0.0	 3713.0	 3713.0	 3713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 10026	 0.19205	 1.80741	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 10026	 0.00157	 0.01084	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 3081	 0.00155	 0.01203	 0.0	 2605.0	 2605.0	 2605.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 6051	 0.00062	 0.00656	 0.0	 4794.0	 4794.0	 4794.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 2602	 0.00203	 0.0219	 0.0	 1437.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 11534	 0.00017	 0.00135	 0.0	 23215.0	 23215.0	 23215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7151	 10045	 0.000341	 0.001729	 0.0	 17924.0	 17924.0	 17924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5095	 7151	 0.00101	 0.00926	 0.0	 3392.0	 3392.0	 3392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3452	 7151	 0.00055	 0.00262	 0.0	 11800.0	 11800.0	 11800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2839	 10045	 0.018781	 0.265517	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7235	 2839	 0.0298	 0.392211	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2839	 3425	 0.00057	 0.002841	 0.0	 10902.0	 10902.0	 10902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3452	 2839	 0.00943	 0.27814	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7235	 10045	 0.027961	 0.338967	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10045	 5195	 0.000581	 0.002781	 0.0	 11119.0	 11119.0	 11119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3452	 10045	 0.010831	 0.239876	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7235	 8228	 0.00261	 0.01243	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3819	 9396	 0.00214	 0.01187	 0.0	 2619.0	 2619.0	 2619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	793	 9396	 0.04931	 0.648058	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	793	 9396	 0.001711	 0.010781	 0.0	 2894.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9396	 6496	 0.00068	 0.003271	 0.0	 9455.0	 9455.0	 9455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 9396	 0.07599	 0.788884	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5661	 9396	 0.05989	 0.967314	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10610	 9396	 0.00036	 0.002719	 0.0	 11517.0	 11517.0	 11517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1179	 1605	 0.00022	 0.00201	 0.0	 15622.0	 15622.0	 15622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 1179	 0.04617	 0.493712	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1179	 10846	 0.00031	 0.00302	 0.0	 10405.0	 10405.0	 10405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 8361	 0.001	 0.254681	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 2728	 0.00034	 0.00288	 0.0	 10893.0	 10893.0	 10893.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4030	 13521	 8e-05	 0.00085	 0.0	 36999.0	 36999.0	 36999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4030	 13521	 8e-05	 0.00087	 0.0	 36155.0	 36155.0	 36155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4030	 13521	 7e-05	 0.00089	 0.0	 35383.0	 35383.0	 35383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4735	 8996	 0.808079	 2.998967	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	444	 8996	 0.11606	 0.766157	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6259	 8996	 0.044669	 0.42969	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6259	 8996	 0.0045	 0.023841	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5946	 3742	 0.009969	 0.07739	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7609	 5946	 0.01431	 0.10638	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5946	 7456	 0.00774	 0.06957	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	185	 3742	 0.016669	 0.26188	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13016	 3742	 0.009969	 0.061409	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	185	 3742	 0.001729	 0.00995	 0.0	 3128.0	 3128.0	 3128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1820	 8836	 0.0015	 0.01398	 0.0	 2247.0	 2247.0	 2247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 1820	 0.00243	 0.01942	 0.0	 1614.0	 1614.0	 1614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12543	 6981	 0.00455	 0.02705	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7766	 12543	 0.004331	 0.01676	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12543	 2779	 0.24907	 0.891963	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12543	 6981	 0.033831	 0.228099	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	444	 4735	 0.344318	 0.959132	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4735	 6259	 0.087211	 0.561364	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4735	 2128	 0.003909	 0.019531	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9641	 1149	 0.01509	 0.413102	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9641	 2791	 9e-05	 0.001	 0.0	 31461.0	 31461.0	 31461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9641	 6117	 0.00094	 0.00943	 0.0	 3334.0	 3334.0	 3334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9641	 6597	 0.03361	 0.58162	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6079	 3229	 0.0001	 0.00107	 0.0	 29393.0	 29393.0	 29393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6079	 148	 0.00084	 0.00882	 0.0	 3566.0	 3566.0	 3566.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3497	 444	 0.00501	 0.021599	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	444	 6259	 0.04149	 0.219607	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	444	 2536	 0.000781	 0.00744	 0.0	 4223.0	 4223.0	 4223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8677	 11860	 0.011789	 0.277645	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8677	 11860	 0.0052	 0.02574	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11860	 9658	 0.031669	 0.507603	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11860	 9658	 0.00438	 0.025461	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1626	 11860	 0.27186	 0.993388	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	118	 1149	 0.0037	 0.327618	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1149	 6597	 0.01026	 0.269931	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	568	 870	 0.000281	 0.0023	 0.0	 13633.0	 13633.0	 13633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11136	 1431	 0.000539	 0.005021	 0.0	 6256.0	 6256.0	 6256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11136	 7018	 0.251054	 1.054483	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9625	 11136	 0.00539	 0.022409	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2779	 1209	 0.18813	 0.545888	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2779	 2027	 0.02382	 0.200979	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2779	 2027	 0.00375	 0.019289	 0.0	 1608.0	 1608.0	 1608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2779	 3751	 0.003151	 0.01874	 0.0	 1663.0	 1663.0	 1663.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2779	 6981	 0.02419	 0.20719	 0.0	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6965	 8677	 0.005479	 0.022531	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6965	 545	 0.008581	 0.133581	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10229	 5661	 0.000849	 0.00436	 0.0	 7112.0	 7112.0	 7112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 4944	 0.0004	 0.00418	 0.0	 7523.0	 7523.0	 7523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 490	 0.00023	 0.00253	 0.0	 12434.0	 12434.0	 12434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7488	 3881	 0.000659	 0.006909	 0.0	 4552.0	 4552.0	 4552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 3447	 0.14356	 0.922161	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 3260	 0.05061	 0.949861	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3546	 10045	 0.001669	 0.19101	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5710	 3546	 0.008901	 0.19594	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5710	 10045	 0.008849	 0.207376	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	854	 3229	 0.04068	 0.314813	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	854	 148	 0.001	 0.358151	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	854	 148	 0.00029	 0.00339	 0.0	 9284.0	 9284.0	 9284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	854	 9278	 0.001	 0.381247	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5394	 1872	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5394	 1872	 0.001	 0.261032	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7216	 3421	 5e-05	 0.000409	 0.0	 76660.0	 76660.0	 76660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10610	 7216	 0.00036	 0.00411	 0.0	 7657.0	 7657.0	 7657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6637	 2431	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6637	 2431	 0.06963	 0.647459	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	793	 6637	 0.00138	 0.00794	 0.0	 3920.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 6637	 0.04905	 0.618285	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10794	 6637	 0.01481	 0.65845	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6683	 6637	 0.057229	 0.834525	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	122	 2431	 0.00276	 0.034271	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 2431	 0.045901	 0.629938	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10794	 2431	 0.05236	 0.804298	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6683	 2431	 0.010979	 0.705971	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5394	 3229	 0.00111	 0.00985	 0.0	 3187.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 2602	 12.66967	 25.61427	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 10026	 0.7509	 2.64626	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11961	 3731	 0.001	 0.522603	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11961	 3731	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12457	 11961	 1.015517	 3.518182	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5661	 11961	 0.00274	 0.01674	 0.0	 1863.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13280	 11961	 0.001031	 0.006669	 0.0	 4681.0	 4681.0	 4681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12457	 3731	 0.827397	 3.941942	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5364	 2602	 0.00018	 0.00147	 0.0	 21329.0	 21329.0	 21329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7756	 2602	 0.00025	 0.00253	 0.0	 12425.0	 12425.0	 12425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5562	 2602	 0.00045	 0.00372	 0.0	 8430.0	 8430.0	 8430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1609	 2602	 0.00019	 0.00142	 0.0	 22049.0	 22049.0	 22049.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8890	 2602	 0.00017	 0.00161	 0.0	 19511.0	 19511.0	 19511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6776	 2536	 0.00031	 0.00387	 0.0	 8137.0	 8137.0	 8137.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 10850	 0.00057	 0.00261	 0.0	 11824.0	 11824.0	 11824.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 2718	 0.000591	 0.002591	 0.0	 11886.0	 11886.0	 11886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3819	 996	 0.001599	 0.00775	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	793	 996	 0.014031	 0.614215	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	793	 5661	 0.012341	 0.556384	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	793	 5661	 0.001599	 0.00738	 0.0	 4184.0	 4184.0	 4184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 2525	 0.077687	 1.036288	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 909	 0.00057	 0.00542	 0.0	 5796.0	 5796.0	 5796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 909	 0.001	 0.513781	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 2114	 0.01036	 0.396828	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 2114	 0.00067	 0.00594	 0.0	 5285.0	 5285.0	 5285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 6916	 0.897853	 2.161981	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 6268	 0.0015	 0.01442	 0.0	 2179.0	 2179.0	 2179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 6268	 0.00139	 0.01387	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	909	 2525	 0.001	 0.795637	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 2525	 0.230298	 1.27597	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 2525	 0.05565	 0.673331	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 23	 0.00019	 0.00214	 0.0	 14703.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 23	 0.00019	 0.00198	 0.0	 15881.0	 15881.0	 15881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 7012	 0.07358	 0.966343	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 7818	 0.06384	 1.43054	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 7818	 0.076281	 1.166136	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 7012	 0.210457	 1.788158	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 7012	 0.185533	 1.718213	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 7012	 2e-05	 0.00024	 0.0	 131160.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	490	 5784	 0.01408	 0.37133	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	680	 5784	 0.01647	 0.363712	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	680	 5784	 0.00068	 0.00621	 0.0	 5057.0	 5057.0	 5057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5784	 148	 0.00079	 0.00807	 0.0	 3896.0	 3896.0	 3896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2728	 8361	 0.00052	 0.00514	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	148	 3229	 0.111198	 0.57367	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9278	 3229	 0.126101	 0.495623	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6259	 2128	 0.0032	 0.016281	 0.0	 1904.0	 1904.0	 1904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6259	 2128	 0.003659	 0.01407	 0.0	 2173.0	 2173.0	 2173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6259	 2536	 0.002281	 0.010039	 0.0	 3069.0	 3069.0	 3069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6259	 2536	 0.001919	 0.011669	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1431	 7018	 0.00236	 0.02263	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	568	 1431	 0.009849	 0.054531	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2027	 1209	 0.02949	 0.13405	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2027	 1209	 0.005021	 0.030341	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 11534	 0.00076	 0.00675	 0.0	 4651.0	 4651.0	 4651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 10026	 0.568047	 3.572576	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2778	 6496	 0.003419	 0.014531	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2886	 2778	 0.002979	 0.016461	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 4749	 0.09382	 0.44438	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11208	 4749	 0.003789	 0.02306	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3897	 5562	 0.00014	 0.00108	 0.0	 29005.0	 29005.0	 29005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3897	 13539	 0.00015	 0.00119	 0.0	 26336.0	 26336.0	 26336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2791	 13539	 0.00031	 0.00232	 0.0	 13496.0	 13496.0	 13496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2556	 2791	 0.00025	 0.00193	 0.0	 16231.0	 16231.0	 16231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 11674	 0.137791	 1.05367	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 10846	 0.00054	 0.00395	 0.0	 7924.0	 7924.0	 7924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8044	 3881	 0.00113	 0.012581	 0.0	 2501.0	 2501.0	 2501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8044	 568	 0.00238	 0.02086	 0.0	 1505.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8044	 10203	 0.127331	 1.369545	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8044	 3171	 0.699669	 2.452893	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13339	 9658	 0.00331	 0.025159	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	909	 2114	 0.01975	 0.825554	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 909	 0.507639	 2.270152	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8677	 9658	 0.20336	 0.874897	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8677	 545	 0.00732	 0.030659	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1626	 8677	 0.075401	 0.292748	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1626	 8677	 0.00314	 0.02136	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 10196	 0.00044	 0.00325	 0.0	 9632.0	 9632.0	 9632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	73	 3452	 0.00076	 0.00364	 0.0	 8495.0	 8495.0	 8495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	73	 8685	 0.00075	 0.00474	 0.0	 6583.0	 6583.0	 6583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 5095	 3.557851	 5.439876	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 7630	 4.011157	 6.327273	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 12875	 0.006	 0.327025	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 9268	 3.78905	 6.419628	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 9268	 3.833471	 5.760331	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5710	 9268	 0.000841	 0.00362	 0.0	 8500.0	 8500.0	 8500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 2854	 0.03	 0.279855	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 2854	 0.00107	 0.004849	 0.0	 6362.0	 6362.0	 6362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 11156	 3.092975	 5.176033	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 11156	 0.02688	 0.291116	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9268	 11156	 0.00188	 0.0132	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9571	 2027	 0.001469	 0.00724	 0.0	 4276.0	 4276.0	 4276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9571	 2027	 0.0015	 0.007081	 0.0	 4365.0	 4365.0	 4365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4956	 7069	 0.0017	 0.00806	 0.0	 3835.0	 3835.0	 3835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2886	 3744	 0.00369	 0.016091	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12560	 10354	 0.00301	 0.0177	 0.0	 1760.0	 1760.0	 1760.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9013	 6971	 5e-05	 0.00053	 0.0	 59336.0	 59336.0	 59336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4944	 5773	 6e-05	 0.0005	 0.0	 62725.0	 62725.0	 62725.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4944	 8353	 4e-05	 0.00047	 0.0	 66966.0	 66966.0	 66966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12875	 238	 0.00174	 0.016521	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12000	 8077	 0.00019	 0.00196	 0.0	 16041.0	 16041.0	 16041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2728	 9397	 0.00074	 0.00584	 0.0	 5366.0	 5366.0	 5366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12000	 2453	 0.00019	 0.00183	 0.0	 17169.0	 17169.0	 17169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9013	 3732	 0.00018	 0.00186	 0.0	 16904.0	 16904.0	 16904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 10047	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 10047	 0.001	 0.413968	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 7818	 0.00215	 0.02177	 0.0	 1444.0	 1444.0	 1444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10225	 6981	 0.008659	 0.0422	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	118	 7121	 0.00029	 0.00252	 0.0	 12453.0	 12453.0	 12453.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	118	 6597	 0.0343	 0.612763	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3748	 4305	 0.00036	 0.00195	 0.0	 15930.0	 15930.0	 15930.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3748	 4305	 0.000409	 0.00213	 0.0	 14564.0	 14564.0	 14564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7235	 3985	 0.00118	 0.008719	 0.0	 3591.0	 3591.0	 3591.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 7235	 0.0053	 0.023409	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 7235	 0.005401	 0.022909	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8685	 7235	 0.000901	 0.00412	 0.0	 7490.0	 7490.0	 7490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7235	 3452	 0.05139	 0.435785	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5095	 7630	 0.01661	 0.339194	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5095	 12875	 2.441736	 4.517975	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 5095	 0.03336	 0.374174	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 5095	 0.033219	 0.37814	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5095	 6591	 0.003151	 0.017599	 0.0	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 5095	 0.02231	 0.393079	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9487	 5364	 0.0005	 0.00519	 0.0	 6059.0	 6059.0	 6059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9487	 12671	 0.00024	 0.00227	 0.0	 13839.0	 13839.0	 13839.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9487	 7121	 0.00049	 0.00529	 0.0	 5946.0	 5946.0	 5946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9487	 7869	 0.00036	 0.00305	 0.0	 10286.0	 10286.0	 10286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6824	 8260	 0.00264	 0.014781	 0.0	 2104.0	 2104.0	 2104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10082	 8260	 0.002539	 0.01357	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3171	 8260	 0.0053	 0.021599	 0.0	 1421.0	 1421.0	 1421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9726	 8260	 0.003091	 0.01568	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13614	 8260	 0.00274	 0.0127	 0.0	 2432.0	 2432.0	 2432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3171	 8260	 0.04224	 0.3325	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8616	 7990	 0.00086	 0.00873	 0.0	 3601.0	 3601.0	 3601.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 7990	 0.00206	 0.01561	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5413	 13521	 0.00032	 0.00271	 0.0	 11576.0	 11576.0	 11576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	680	 5413	 0.00051	 0.00524	 0.0	 6000.0	 6000.0	 6000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	379	 11324	 0.00032	 0.00265	 0.0	 11834.0	 11834.0	 11834.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	490	 379	 0.0005	 0.00534	 0.0	 5890.0	 5890.0	 5890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11324	 13521	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11324	 13521	 0.163629	 1.021814	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 11324	 0.001	 0.350312	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11314	 11324	 0.0571	 0.699515	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5515	 11324	 0.00022	 0.00214	 0.0	 14684.0	 14684.0	 14684.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6768	 11324	 0.05584	 0.597071	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3260	 13521	 0.00044	 0.00329	 0.0	 9517.0	 9517.0	 9517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 13521	 0.0684	 0.765166	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 13521	 0.0005	 0.00377	 0.0	 8306.0	 8306.0	 8306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11314	 13521	 0.02916	 0.635783	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7161	 13521	 0.00021	 0.00218	 0.0	 14423.0	 14423.0	 14423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6768	 13521	 0.076648	 0.893421	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9978	 11546	 0.003581	 0.01713	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3460	 176	 0.003651	 0.01676	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6117	 8691	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6117	 8691	 0.001	 0.363179	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6117	 2728	 0.03201	 0.610942	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8691	 2728	 0.03493	 0.703809	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8691	 4570	 0.00038	 0.00378	 0.0	 8315.0	 8315.0	 8315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1626	 9658	 0.662562	 1.966736	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1626	 9658	 0.007461	 0.03539	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 2114	 1.057548	 2.384834	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2886	 11546	 0.00313	 0.015591	 0.0	 1987.0	 1987.0	 1987.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2886	 176	 0.00325	 0.01495	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 2886	 0.174211	 0.885269	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10203	 2886	 0.05432	 0.507293	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4593	 2886	 0.315744	 1.143306	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11208	 12560	 0.106531	 0.728988	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4944	 2728	 0.00046	 0.00355	 0.0	 8825.0	 8825.0	 8825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9013	 2728	 0.00046	 0.00356	 0.0	 8800.0	 8800.0	 8800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3985	 7630	 0.00056	 0.00351	 0.0	 8887.0	 8887.0	 8887.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 3985	 0.001271	 0.00699	 0.0	 4447.0	 4447.0	 4447.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7630	 12875	 2.229752	 5.528926	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 7630	 0.186169	 1.134959	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 7630	 0.191419	 0.99374	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 7630	 0.001	 0.342025	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13631	 8870	 8e-05	 0.00071	 0.0	 44210.0	 44210.0	 44210.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12000	 8870	 0.00047	 0.00487	 0.0	 6457.0	 6457.0	 6457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 12875	 2.630992	 4.595455	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 12875	 2.602893	 4.194835	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5710	 12875	 0.002849	 0.0122	 0.0	 2522.0	 2522.0	 2522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 12875	 1.630455	 4.689463	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4570	 8870	 0.136641	 1.051662	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	979	 8870	 0.00035	 0.00282	 0.0	 11116.0	 11116.0	 11116.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8616	 13547	 0.00092	 0.0092	 0.0	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3447	 3260	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3447	 3260	 0.02074	 0.459238	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3447	 12000	 0.00025	 0.00224	 0.0	 14015.0	 14015.0	 14015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11208	 4305	 0.000651	 0.0037	 0.0	 8408.0	 8408.0	 8408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 5687	 0.001	 0.238182	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5550	 11156	 0.168469	 0.943719	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5687	 11156	 0.1577	 0.919711	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9444	 7018	 0.0033	 0.023531	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13635	 7018	 0.00336	 0.023031	 0.0	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13016	 7018	 0.050961	 0.353843	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2365	 7018	 0.07906	 0.386591	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2365	 7018	 0.00224	 0.02005	 0.0	 1566.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9625	 7018	 0.001979	 0.018841	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4841	 31	 0.0003	 0.002669	 0.0	 11761.0	 11761.0	 11761.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 2556	 0.00017	 0.00166	 0.0	 18930.0	 18930.0	 18930.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1609	 6597	 0.00057	 0.00619	 0.0	 5082.0	 5082.0	 5082.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8890	 9108	 8e-05	 0.00082	 0.0	 38340.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 5661	 0.001	 0.452087	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 10794	 0.028289	 0.776901	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	996	 6683	 0.027469	 0.75064	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5661	 3153	 0.001409	 0.00714	 0.0	 4341.0	 4341.0	 4341.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7766	 9726	 0.00776	 0.04488	 0.0	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	979	 3566	 0.00028	 0.0023	 0.0	 13633.0	 13633.0	 13633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4685	 979	 0.00015	 0.00155	 0.0	 20285.0	 20285.0	 20285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6683	 772	 0.000229	 0.00113	 0.0	 27397.0	 27397.0	 27397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10794	 4895	 0.00024	 0.001099	 0.0	 28081.0	 28081.0	 28081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9444	 13016	 0.000651	 0.005031	 0.0	 6227.0	 6227.0	 6227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13635	 13016	 0.000581	 0.0057	 0.0	 5514.0	 5514.0	 5514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2365	 13016	 0.395351	 1.062603	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	680	 12000	 0.00073	 0.00574	 0.0	 5460.0	 5460.0	 5460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8305	 9013	 0.00074	 0.00562	 0.0	 5573.0	 5573.0	 5573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1149	 6597	 0.00021	 0.00217	 0.0	 14489.0	 14489.0	 14489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12769	 8118	 0.001	 0.253636	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11436	 4685	 0.00078	 0.00691	 0.0	 4543.0	 4543.0	 4543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8305	 9278	 0.00135	 0.01007	 0.0	 3109.0	 3109.0	 3109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 10203	 0.048271	 0.517335	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 10203	 0.001901	 0.01187	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 4593	 0.02499	 0.413099	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3881	 4593	 0.00186	 0.01099	 0.0	 2834.0	 2834.0	 2834.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	490	 680	 0.00351	 0.296032	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3425	 13449	 0.000169	 0.000789	 0.0	 39147.0	 39147.0	 39147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3452	 3425	 0.000211	 0.001031	 0.0	 30016.0	 30016.0	 30016.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5195	 9736	 0.00038	 0.001909	 0.0	 16229.0	 16229.0	 16229.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3452	 5195	 0.000219	 0.001	 0.0	 30857.0	 30857.0	 30857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 11314	 0.0114	 0.491198	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	992	 6768	 0.0111	 0.44741	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10203	 4593	 0.065849	 0.525558	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10203	 12980	 0.00095	 0.0053	 0.0	 5867.0	 5867.0	 5867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8685	 3452	 0.00139	 0.008281	 0.0	 3762.0	 3762.0	 3762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10055	 10493	 0.001	 0.26688	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7766	 2890	 0.00036	 0.00286	 0.0	 10959.0	 10959.0	 10959.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 2854	 0.02231	 0.26281	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11156	 2854	 0.001669	 0.01064	 0.0	 2933.0	 2933.0	 2933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 11573	 3e-05	 0.00031	 0.0	 101421.0	 101421.0	 101421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 638	 3e-05	 0.0003	 0.0	 104769.0	 104769.0	 104769.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11674	 10846	 0.0004	 0.00637	 0.0	 4950.0	 4950.0	 4950.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11436	 7869	 0.00018	 0.0019	 0.0	 16551.0	 16551.0	 16551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11436	 12671	 0.00032	 0.00267	 0.0	 11747.0	 11747.0	 11747.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5515	 11314	 0.00023	 0.00202	 0.0	 15537.0	 15537.0	 15537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11314	 6768	 0.001	 0.382043	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11571	 13614	 0.00011	 0.00075	 0.0	 41671.0	 41671.0	 41671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13035	 13614	 0.00013	 0.000531	 0.0	 57781.0	 57781.0	 57781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10794	 6683	 0.010909	 0.62314	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2128	 2536	 0.005969	 0.037081	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 13441	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 13441	 0.001	 0.39696	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 12362	 0.192888	 1.242729	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 2323	 0.00078	 0.00629	 0.0	 4984.0	 4984.0	 4984.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 12362	 0.215693	 1.63338	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2323	 12362	 0.00048	 0.00397	 0.0	 7899.0	 7899.0	 7899.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6051	 12362	 0.00049	 0.00388	 0.0	 8077.0	 8077.0	 8077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10610	 12872	 0.000211	 0.00113	 0.0	 27479.0	 27479.0	 27479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7161	 6768	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	568	 3171	 0.007409	 0.042281	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5479	 9571	 0.00012	 0.0007	 0.0	 44476.0	 44476.0	 44476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	148	 9278	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	148	 9278	 0.001	 0.284017	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 12151	 1.997645	 4.178116	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 4498	 0.00015	 0.00152	 0.0	 20681.0	 20681.0	 20681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 1823	 0.00014	 0.00141	 0.0	 22293.0	 22293.0	 22293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 6933	 0.00103	 0.00914	 0.0	 3435.0	 3435.0	 3435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 4218	 0.00105	 0.00896	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 12987	 0.334702	 1.492936	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 12987	 0.00142	 0.01428	 0.0	 2202.0	 2202.0	 2202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 12987	 0.340893	 1.460526	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 12987	 0.00139	 0.01455	 0.0	 2162.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	582	 6840	 0.0004	 0.00376	 0.0	 8354.0	 8354.0	 8354.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	582	 7757	 0.00101	 0.01129	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	582	 6704	 0.00076	 0.0089	 0.0	 3537.0	 3537.0	 3537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	582	 6840	 0.0004	 0.00368	 0.0	 8534.0	 8534.0	 8534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	582	 3839	 0.00099	 0.01151	 0.0	 2735.0	 2735.0	 2735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	582	 1320	 0.00075	 0.00824	 0.0	 3818.0	 3818.0	 3818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11659	 6850	 0.00156	 0.01568	 0.0	 2005.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11659	 6850	 0.00152	 0.01599	 0.0	 1967.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	712	 10235	 0.00539	 0.01612	 0.0	 1859.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	712	 10235	 0.0048	 0.018271	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12052	 1224	 0.008729	 0.034159	 0.0	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12052	 1224	 0.00855	 0.03482	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6106	 2716	 0.00146	 0.00651	 0.0	 5635.0	 5635.0	 5635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	748	 2716	 0.134252	 0.771745	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	748	 2716	 0.00072	 0.00587	 0.0	 6357.0	 6357.0	 6357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	748	 2716	 0.00071	 0.006	 0.0	 6222.0	 6222.0	 6222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9319	 2716	 0.00013	 0.00132	 0.0	 28342.0	 28342.0	 28342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2684	 2716	 0.322853	 1.362742	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 13230	 0.161841	 1.112975	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 13230	 0.00356	 0.022409	 0.0	 1657.0	 1657.0	 1657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	645	 13230	 0.211508	 1.021529	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	645	 13230	 0.00838	 0.038479	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	712	 13230	 0.912748	 1.922025	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 12063	 0.005211	 0.016901	 0.0	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 12063	 0.219566	 0.646591	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 12063	 0.00531	 0.016539	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7632	 10638	 0.140519	 0.391918	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 7632	 0.00131	 0.01484	 0.0	 2121.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7632	 6704	 0.05123	 0.434093	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7632	 6704	 0.0006	 0.00673	 0.0	 4675.0	 4675.0	 4675.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7632	 12335	 0.05191	 0.445222	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5154	 7632	 0.736704	 3.325	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3988	 7632	 2.622299	 8.981301	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7574	 9460	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7574	 9460	 0.001	 0.291627	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3536	 7574	 0.00016	 0.00138	 0.0	 27059.0	 27059.0	 27059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6285	 7574	 0.00017	 0.00135	 0.0	 27628.0	 27628.0	 27628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	702	 9460	 0.00017	 0.00133	 0.0	 28037.0	 28037.0	 28037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1964	 9460	 0.00017	 0.0013	 0.0	 28673.0	 28673.0	 28673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11659	 3536	 0.00189	 0.01446	 0.0	 2602.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6285	 1393	 0.00074	 0.00698	 0.0	 5356.0	 5356.0	 5356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11659	 702	 0.00193	 0.01416	 0.0	 2655.0	 2655.0	 2655.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1964	 6128	 0.00073	 0.00711	 0.0	 5260.0	 5260.0	 5260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 12151	 0.136731	 0.910873	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 12151	 0.00128	 0.0134	 0.0	 2347.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 12151	 0.13394	 0.92874	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8715	 3115	 0.271641	 0.707964	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8715	 3115	 0.00037	 0.0037	 0.0	 10110.0	 10110.0	 10110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8715	 3115	 0.00038	 0.00363	 0.0	 10300.0	 10300.0	 10300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5154	 3115	 0.00156	 0.01473	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3988	 3115	 0.00159	 0.01442	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12223	 2049	 0.01049	 0.04336	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4639	 2049	 0.010271	 0.04418	 0.0	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 2049	 0.00881	 0.037021	 0.0	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11366	 2049	 0.004409	 0.01682	 0.0	 1817.0	 1817.0	 1817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11366	 2049	 0.00432	 0.017151	 0.0	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10997	 2049	 0.01025	 0.042341	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5521	 3921	 0.05386	 0.203789	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5521	 3921	 0.005	 0.017849	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5521	 3921	 0.004909	 0.01824	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3921	 4615	 0.442645	 0.98938	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3921	 4615	 0.00789	 0.025831	 0.0	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3921	 4615	 0.00774	 0.02638	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9450	 748	 0.00141	 0.01209	 0.0	 3089.0	 3089.0	 3089.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9450	 6457	 0.104079	 0.42973	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1393	 6840	 0.00139	 0.01016	 0.0	 3700.0	 3700.0	 3700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6128	 6840	 0.00142	 0.00994	 0.0	 3779.0	 3779.0	 3779.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3106	 571	 9e-05	 0.00064	 0.0	 48875.0	 48875.0	 48875.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3106	 6933	 0.195942	 0.820914	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3106	 4218	 0.199778	 0.804155	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 3106	 0.02836	 0.37876	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	571	 6933	 0.00109	 0.00814	 0.0	 3847.0	 3847.0	 3847.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 571	 0.00054	 0.00424	 0.0	 7391.0	 7391.0	 7391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4520	 748	 0.00263	 0.02613	 0.0	 1432.0	 1432.0	 1432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	748	 10099	 0.00166	 0.01885	 0.0	 1987.0	 1987.0	 1987.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	748	 2684	 0.847576	 2.035042	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1759	 748	 0.00094	 0.00794	 0.0	 4702.0	 4702.0	 4702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 1987	 0.014081	 0.055831	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 645	 2.006198	 3.572314	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 645	 0.0122	 0.05982	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 712	 0.30564	 1.254566	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 712	 0.0235	 0.076229	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 4615	 0.029969	 0.12889	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4092	 4615	 0.02932	 0.119341	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9680	 6596	 0.00699	 0.02886	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6596	 1224	 0.004909	 0.014719	 0.0	 2036.0	 2036.0	 2036.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3960	 10997	 0.005591	 0.01814	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3960	 10997	 0.00569	 0.01776	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10638	 6704	 0.03624	 0.415741	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10638	 12335	 0.03359	 0.482777	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10638	 12335	 0.00088	 0.01001	 0.0	 3144.0	 3144.0	 3144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10638	 1320	 0.001	 0.00981	 0.0	 3204.0	 3204.0	 3204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5154	 10638	 0.706579	 3.541136	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3988	 10638	 2.102562	 10.3982	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	712	 1987	 0.00962	 0.03813	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11254	 7543	 0.04235	 0.255499	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11254	 10219	 0.03604	 0.287562	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11254	 10219	 0.00069	 0.00676	 0.0	 4649.0	 4649.0	 4649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11254	 6772	 0.02303	 0.242479	 0.0	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 11254	 0.002	 0.02189	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7757	 3988	 0.00063	 0.00569	 0.0	 5518.0	 5518.0	 5518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3839	 5154	 0.00064	 0.00557	 0.0	 5634.0	 5634.0	 5634.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7543	 10219	 0.001	 0.193123	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7543	 6772	 0.01778	 0.156988	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7543	 6772	 0.00104	 0.00843	 0.0	 4467.0	 4467.0	 4467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 7543	 0.00096	 0.01465	 0.0	 2152.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 7543	 0.003	 0.02517	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10219	 6772	 0.462929	 1.374931	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	853	 10219	 0.00244	 0.01729	 0.0	 2173.0	 2173.0	 2173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 10219	 0.00094	 0.01356	 0.0	 2324.0	 2324.0	 2324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12223	 9924	 0.01526	 0.05118	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4639	 9924	 0.01555	 0.05011	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	645	 712	 0.26188	 0.583802	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4520	 11659	 0.0036	 0.04	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4520	 727	 0.00363	 0.03446	 0.0	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4520	 2684	 0.00099	 0.01049	 0.0	 3568.0	 3568.0	 3568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 6772	 0.00332	 0.03036	 0.0	 1231.0	 1231.0	 1231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5724	 2021	 0.00027	 0.00309	 0.0	 10184.0	 10184.0	 10184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7666	 2021	 0.00031	 0.00303	 0.0	 10371.0	 10371.0	 10371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5521	 4615	 0.027099	 0.21312	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5521	 4615	 0.00357	 0.011021	 0.0	 2727.0	 2727.0	 2727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5521	 4615	 0.00351	 0.01126	 0.0	 2679.0	 2679.0	 2679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11659	 727	 0.00037	 0.00418	 0.0	 7528.0	 7528.0	 7528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6056	 9680	 0.04124	 0.192349	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6056	 9680	 0.015669	 0.064711	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6056	 9680	 0.016	 0.06349	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9680	 1224	 0.012281	 0.03676	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 277	 0.02043	 0.19226	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 277	 0.00287	 0.01095	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 277	 0.00281	 0.011169	 0.0	 2743.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6457	 10099	 0.00054	 0.00596	 0.0	 6282.0	 6282.0	 6282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6458	 6457	 0.00134	 0.01244	 0.0	 3005.0	 3005.0	 3005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1393	 6128	 0.001	 0.265693	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 1393	 0.15358	 0.524508	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10502	 1393	 0.613823	 2.118352	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10502	 1393	 0.00081	 0.0077	 0.0	 4856.0	 4856.0	 4856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1393	 5154	 0.00228	 0.02083	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 6128	 0.168047	 0.592382	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 6128	 0.0008	 0.00785	 0.0	 4765.0	 4765.0	 4765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10502	 6128	 0.698199	 2.371468	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6128	 3988	 0.00232	 0.02039	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 8715	 0.00177	 0.01939	 0.0	 1949.0	 1949.0	 1949.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 8715	 0.00173	 0.01976	 0.0	 1913.0	 1913.0	 1913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 10502	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 10502	 0.001	 0.213047	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 3988	 0.00194	 0.01469	 0.0	 2561.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	853	 13256	 0.00123	 0.00838	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 5273	 0.00121	 0.0116	 0.0	 3224.0	 3224.0	 3224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13256	 6595	 0.00346	 0.03846	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10502	 5154	 0.00198	 0.01438	 0.0	 2614.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10502	 6595	 0.00338	 0.0392	 0.0	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10502	 284	 0.00248	 0.02446	 0.0	 1530.0	 1530.0	 1530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6933	 4218	 0.001	 0.26367	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 6933	 0.580512	 1.382895	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2509	 6933	 0.00094	 0.00807	 0.0	 3888.0	 3888.0	 3888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 4218	 0.00232	 0.01638	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 4218	 0.00217	 0.0131	 0.0	 2379.0	 2379.0	 2379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	739	 4218	 0.568421	 1.409488	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2512	 8132	 0.005331	 0.017341	 0.0	 1742.0	 1742.0	 1742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 12335	 0.00199	 0.02218	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 5154	 0.00163	 0.01513	 0.0	 2076.0	 2076.0	 2076.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 3988	 0.00159	 0.01541	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 2509	 0.00136	 0.00959	 0.0	 3262.0	 3262.0	 3262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 5724	 0.00042	 0.00496	 0.0	 6346.0	 6346.0	 6346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 7666	 0.00041	 0.00505	 0.0	 6235.0	 6235.0	 6235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11046	 10997	 0.016591	 0.06199	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6704	 12335	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6704	 12335	 0.001	 0.404868	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5154	 6704	 0.130547	 2.317729	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3988	 6704	 0.431627	 6.284488	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5154	 12335	 0.127403	 2.421884	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3988	 12335	 0.397583	 6.979917	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2684	 6458	 0.00356	 0.03374	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5154	 3988	 0.00164	 0.14108	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 6458	 0.00058	 0.00658	 0.0	 5691.0	 5691.0	 5691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 6458	 0.00065	 0.00645	 0.0	 5799.0	 5799.0	 5799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5273	 284	 0.079079	 0.405817	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5273	 284	 0.00139	 0.01268	 0.0	 2947.0	 2947.0	 2947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 739	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 739	 0.001	 0.270111	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12396	 9924	 0.185091	 0.839215	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12396	 9924	 0.004651	 0.039669	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12396	 9924	 0.00476	 0.042841	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 284	 0.0018	 0.02033	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	795	 10162	 0.001	 0.335748	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5724	 795	 0.0001	 0.00068	 0.0	 45958.0	 45958.0	 45958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7666	 10162	 0.0001	 0.00067	 0.0	 46629.0	 46629.0	 46629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
