%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	554	 4079	 0.000231	 0.000822	 0.0	 36995.0	 36995.0	 36995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5199	 4079	 0.00024	 0.0008	 0.0	 37819.0	 37819.0	 37819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3373	 4079	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8235	 1718	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3660	 8551	 0.000151	 0.00036	 0.0	 80914.0	 80914.0	 80914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3660	 12214	 8e-05	 0.00028	 0.0	 108472.0	 108472.0	 108472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1540	 8100	 8e-05	 0.00028	 0.0	 108472.0	 108472.0	 108472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1971	 3660	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3660	 1540	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3175	 1540	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2722	 12881	 0.001711	 0.003058	 0.0	 9015.0	 9015.0	 9015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11559	 2722	 0.003369	 0.008889	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2495	 12881	 0.002009	 0.005311	 0.0	 5563.0	 5563.0	 5563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4250	 2495	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11899	 1213	 0.002551	 0.011578	 0.0	 2665.0	 2665.0	 2665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6041	 1213	 0.002489	 0.0118	 0.0	 2620.0	 2620.0	 2620.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10623	 12370	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12370	 5790	 0.010009	 0.04892	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7234	 5426	 0.000182	 0.000671	 0.0	 45434.0	 45434.0	 45434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11318	 10860	 0.006169	 0.02036	 0.0	 1768.0	 1768.0	 1768.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10860	 2100	 0.007369	 0.0322	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9581	 11318	 0.005498	 0.023071	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11780	 9581	 0.004809	 0.021671	 0.0	 1423.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10111	 11318	 0.0	 0.00028	 0.0	 134256.0	 134256.0	 134256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11318	 1357	 0.016169	 0.06784	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8889	 4854	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13104	 38	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7615	 38	 0.01124	 0.039822	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10144	 252	 0.001169	 0.00532	 0.0	 5800.0	 5800.0	 5800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	690	 252	 0.001138	 0.005418	 0.0	 5706.0	 5706.0	 5706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12628	 5098	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9715	 7615	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3271	 11882	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7027	 8674	 0.00212	 0.008871	 0.0	 3464.0	 3464.0	 3464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3040	 7027	 0.002289	 0.008902	 0.0	 3437.0	 3437.0	 3437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8674	 12510	 0.00024	 0.000782	 0.0	 38616.0	 38616.0	 38616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4592	 12510	 0.000209	 0.000889	 0.0	 34589.0	 34589.0	 34589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8248	 11882	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	143	 11882	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2930	 12510	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2491	 6668	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6668	 7855	 0.001209	 0.005529	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6668	 10133	 0.001191	 0.00564	 0.0	 5480.0	 5480.0	 5480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4096	 7855	 0.014982	 0.0428	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1480	 5759	 0.012849	 0.022929	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5759	 12964	 0.000431	 0.000929	 0.0	 30844.0	 30844.0	 30844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12867	 12964	 0.000849	 0.003831	 0.0	 8050.0	 8050.0	 8050.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11061	 12964	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7617	 4496	 0.000231	 0.000769	 0.0	 39340.0	 39340.0	 39340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7617	 6256	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10851	 7617	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5983	 878	 0.004049	 0.01844	 0.0	 1674.0	 1674.0	 1674.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5983	 5570	 0.003969	 0.018791	 0.0	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7224	 5983	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8949	 578	 0.002271	 0.004258	 0.0	 6546.0	 6546.0	 6546.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4096	 5244	 0.012449	 0.0248	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5244	 578	 0.002311	 0.004169	 0.0	 6627.0	 6627.0	 6627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5907	 4096	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10543	 578	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6961	 4407	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12876	 4407	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9111	 4407	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3347	 12228	 0.002071	 0.009049	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3347	 347	 0.002031	 0.009222	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13519	 3347	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13368	 1357	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2100	 1357	 0.015511	 0.06772	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5582	 13358	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5582	 8568	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	35	 5582	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10939	 2398	 0.0052	 0.013898	 0.0	 2534.0	 2534.0	 2534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13459	 6126	 0.009071	 0.032151	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9678	 13459	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	803	 11883	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2398	 10163	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11883	 1171	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11883	 4807	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11883	 10163	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7803	 11024	 0.042889	 0.088942	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1105	 8783	 0.000609	 0.001618	 0.0	 18272.0	 18272.0	 18272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	653	 11486	 0.011289	 0.057409	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5920	 1223	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7546	 5544	 8.9e-05	 0.000449	 0.0	 69008.0	 69008.0	 69008.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12111	 7002	 0.000169	 0.000662	 0.0	 46233.0	 46233.0	 46233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3295	 7399	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1858	 10152	 9.8e-05	 0.000511	 0.0	 60709.0	 60709.0	 60709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12753	 10152	 0.006338	 0.022662	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1281	 10297	 0.000809	 0.001729	 0.0	 16548.0	 16548.0	 16548.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4760	 1737	 0.00204	 0.007898	 0.0	 3873.0	 3873.0	 3873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7335	 13283	 0.00188	 0.00516	 0.0	 5752.0	 5752.0	 5752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12753	 11728	 0.000831	 0.003511	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1866	 242	 0.00064	 0.002871	 0.0	 10739.0	 10739.0	 10739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10191	 5426	 0.000182	 0.00064	 0.0	 47473.0	 47473.0	 47473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10191	 7102	 0.000191	 0.000631	 0.0	 47913.0	 47913.0	 47913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5182	 10191	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2993	 463	 0.00043	 0.00337	 0.0	 11066.0	 11066.0	 11066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2993	 10415	 0.00038	 0.00383	 0.0	 9768.0	 9768.0	 9768.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12766	 7839	 0.000431	 0.00112	 0.0	 26322.0	 26322.0	 26322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2613	 12766	 0.006458	 0.021302	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11620	 3977	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10848	 5787	 0.000249	 0.001138	 0.0	 27116.0	 27116.0	 27116.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6489	 10848	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10848	 2466	 0.002449	 0.011169	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6251	 2466	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7661	 6022	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11150	 12955	 0.000271	 0.001089	 0.0	 28148.0	 28148.0	 28148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4766	 5790	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	461	 2100	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1968	 1244	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4890	 12026	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10038	 6493	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1132	 3645	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5954	 636	 0.006729	 0.031862	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5954	 8083	 0.006591	 0.029498	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10890	 13013	 0.000258	 0.000711	 0.0	 41763.0	 41763.0	 41763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7759	 9485	 0.020311	 0.045649	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12111	 10830	 0.004102	 0.014089	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10830	 2457	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11985	 4283	 0.038777	 0.100653	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12107	 11985	 0.026711	 0.08357	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	691	 12130	 0.062719	 0.144537	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7433	 691	 0.045033	 0.112364	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6583	 11209	 0.011659	 0.070599	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6583	 7347	 0.00968	 0.04149	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6583	 7347	 0.00862	 0.047021	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11907	 12130	 0.077471	 0.185529	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5481	 12130	 0.045157	 0.126248	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4863	 12130	 0.01119	 0.043099	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4863	 12130	 0.01095	 0.043909	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4016	 11907	 0.03681	 0.090496	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4586	 9093	 0.056174	 0.129223	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5635	 4586	 0.029256	 0.116322	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8013	 12639	 0.061347	 0.097917	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12639	 13176	 0.088719	 0.24762	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11885	 410	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11885	 8262	 0.004612	 0.01738	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11885	 8355	 0.008364	 0.02695	 0.0	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11885	 8355	 0.014992	 0.043636	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12257	 410	 0.003033	 0.012851	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12257	 410	 0.002967	 0.011901	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	410	 9385	 0.015256	 0.042686	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2751	 410	 0.004397	 0.025653	 0.0	 1214.0	 1214.0	 1214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4915	 5800	 0.0027	 0.012961	 0.0	 2386.0	 2386.0	 2386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7347	 5800	 0.038169	 0.16812	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5800	 8006	 0.015479	 0.073409	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9650	 5066	 0.027868	 0.087843	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7363	 9650	 0.013934	 0.040479	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2546	 5066	 0.019231	 0.076471	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3274	 13278	 0.013421	 0.037256	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8064	 3274	 0.022438	 0.046851	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12188	 723	 0.014562	 0.045314	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	723	 4016	 0.000826	 0.002207	 0.0	 13405.0	 13405.0	 13405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2720	 13255	 0.040628	 0.113562	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8009	 2720	 0.008058	 0.024438	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2720	 8553	 0.022471	 0.041083	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6439	 12663	 0.047322	 0.096669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12663	 12107	 0.01914	 0.07614	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1067	 8828	 0.007802	 0.01924	 0.0	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1067	 8828	 0.005397	 0.015554	 0.0	 1919.0	 1919.0	 1919.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8828	 84	 0.024719	 0.040702	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8828	 84	 0.02419	 0.041471	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6235	 3825	 0.039603	 0.109529	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5042	 6235	 0.013826	 0.039826	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10014	 6235	 0.015174	 0.04981	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11855	 6732	 0.003669	 0.009008	 0.0	 3248.0	 3248.0	 3248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6732	 2855	 0.03276	 0.106603	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6732	 2855	 0.03019	 0.107612	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5422	 6732	 0.019033	 0.051653	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	265	 6732	 0.037603	 0.124017	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6732	 9134	 0.034868	 0.097471	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6732	 9420	 0.043099	 0.130603	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6439	 11855	 0.06105	 0.110339	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4035	 9154	 0.041446	 0.108843	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9154	 350	 0.063471	 0.123207	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4475	 8009	 0.02343	 0.073603	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4475	 2689	 0.022537	 0.091587	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	30	 13610	 0.036744	 0.106934	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	30	 1176	 0.006207	 0.023959	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5042	 4984	 0.003157	 0.011008	 0.0	 2759.0	 2759.0	 2759.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5042	 4984	 0.003223	 0.010793	 0.0	 2805.0	 2805.0	 2805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10014	 4984	 0.005	 0.035653	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10014	 4984	 0.004901	 0.036347	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11857	 2244	 0.007917	 0.029603	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1051	 2244	 0.004876	 0.01476	 0.0	 2033.0	 2033.0	 2033.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7959	 13610	 0.007182	 0.023579	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7959	 6720	 0.007322	 0.023099	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8553	 560	 0.010942	 0.040562	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	560	 1279	 0.030603	 0.103702	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13278	 3681	 0.01176	 0.041421	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13278	 9344	 0.011868	 0.03581	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1130	 13278	 0.01757	 0.064579	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10395	 10745	 0.017099	 0.064281	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1146	 5635	 0.015207	 0.057397	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9344	 1146	 0.009198	 0.036512	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1146	 10014	 0.024281	 0.239446	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13537	 1861	 0.052471	 0.157347	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	604	 1861	 0.009314	 0.035909	 0.0	 852.0	 852.0	 852.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11857	 1861	 0.039314	 0.122777	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12257	 664	 0.001223	 0.003711	 0.0	 8085.0	 8085.0	 8085.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7347	 10824	 0.00518	 0.023091	 0.0	 1335.0	 1335.0	 1335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7347	 10824	 0.005281	 0.022591	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3780	 11841	 0.018198	 0.037149	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11628	 8625	 0.012893	 0.040033	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5638	 8625	 0.007132	 0.020331	 0.0	 1467.0	 1467.0	 1467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4642	 2024	 0.00479	 0.05497	 0.0	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6439	 2855	 0.047322	 0.139868	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5080	 2855	 0.005471	 0.017471	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5080	 2855	 0.013826	 0.040207	 0.0	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4283	 2855	 0.010678	 0.03814	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4283	 2855	 0.010603	 0.034793	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6826	 2855	 0.014579	 0.043331	 0.0	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2855	 9134	 0.021413	 0.079248	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2855	 10334	 0.031198	 0.098298	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8015	 4915	 0.009651	 0.045031	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13255	 8028	 0.050207	 0.124066	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13603	 6659	 0.034314	 0.070521	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9712	 8064	 0.007463	 0.022612	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9712	 8064	 0.007603	 0.022132	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8009	 5701	 0.01081	 0.033603	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13537	 8009	 0.011223	 0.036446	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8009	 11628	 0.014182	 0.045669	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11628	 8009	 0.014463	 0.044744	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	265	 5422	 0.02124	 0.069099	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13571	 11706	 0.008041	 0.030504	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13571	 3318	 0.009107	 0.029893	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12796	 11224	 0.024802	 0.074537	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	187	 12796	 0.038711	 0.136876	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1051	 2689	 0.069413	 0.194223	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13537	 5701	 0.01276	 0.035281	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6174	 10974	 0.008744	 0.025802	 0.0	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10974	 3318	 0.008909	 0.025248	 0.0	 1180.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4863	 11706	 0.009289	 0.029281	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2387	 5481	 0.021421	 0.081298	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2387	 10395	 0.044479	 0.139058	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13362	 11209	 0.008479	 0.049461	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7347	 11209	 0.00394	 0.02236	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1067	 8238	 0.016174	 0.044463	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1067	 8238	 0.014413	 0.05038	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1115	 1067	 0.020198	 0.064678	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1115	 1067	 0.020587	 0.063364	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1115	 1067	 0.031711	 0.059223	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13603	 3002	 0.056678	 0.178372	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3002	 7433	 0.019496	 0.078083	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8238	 455	 0.045198	 0.111479	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7832	 8064	 0.015041	 0.057983	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1495	 7832	 0.03519	 0.105653	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	187	 9093	 0.044	 0.099339	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9385	 12257	 0.013636	 0.039512	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9385	 12257	 0.012149	 0.044777	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8064	 13595	 0.035281	 0.122702	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5783	 13595	 0.031967	 0.090248	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10014	 13595	 0.023983	 0.066421	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13603	 7753	 0.032901	 0.126777	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7753	 12990	 0.015372	 0.059083	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6174	 10395	 0.012636	 0.024496	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6174	 10395	 0.012893	 0.024	 0.0	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6174	 10915	 0.001917	 0.006091	 0.0	 4947.0	 4947.0	 4947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6174	 3318	 0.018149	 0.049413	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3084	 1219	 0.01276	 0.037083	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13176	 3084	 0.069636	 0.146636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3795	 13272	 0.00219	 0.02213	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8344	 7347	 0.00194	 0.0087	 0.0	 3544.0	 3544.0	 3544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8344	 7347	 0.001979	 0.00851	 0.0	 3616.0	 3616.0	 3616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5635	 3825	 0.028893	 0.108496	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3681	 5635	 0.021008	 0.05814	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8238	 5726	 0.018661	 0.056488	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	963	 1495	 0.01381	 0.03776	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	963	 5783	 0.012298	 0.042793	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8536	 8553	 0.009281	 0.03038	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11224	 4035	 0.011438	 0.035711	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9949	 11224	 0.05095	 0.124661	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8028	 13603	 0.058207	 0.110223	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	604	 1051	 0.061876	 0.195174	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3833	 2929	 0.013438	 0.032033	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6720	 3833	 0.03619	 0.085066	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5726	 3828	 0.05324	 0.154826	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5638	 2929	 0.004579	 0.026017	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2132	 13415	 0.00795	 0.03657	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4035	 1787	 0.055967	 0.167983	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9949	 4035	 0.070942	 0.168066	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3592	 3795	 0.00389	 0.04149	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10347	 3592	 0.003	 0.02776	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8002	 8015	 0.002159	 0.01261	 0.0	 2470.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8002	 8015	 0.002021	 0.016849	 0.0	 1862.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10240	 8015	 0.007151	 0.046719	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8015	 10118	 0.000539	 0.00368	 0.0	 8493.0	 8493.0	 8493.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8015	 10118	 0.000539	 0.003591	 0.0	 8699.0	 8699.0	 8699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11628	 8536	 0.007446	 0.010579	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11628	 3653	 0.011992	 0.03276	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1115	 3780	 0.034207	 0.085124	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7098	 1115	 0.001248	 0.004471	 0.0	 6805.0	 6805.0	 6805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7098	 1115	 0.001223	 0.004562	 0.0	 6688.0	 6688.0	 6688.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8006	 2132	 0.006961	 0.04039	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8006	 2132	 0.004521	 0.02305	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8006	 6485	 0.00395	 0.022789	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	187	 11321	 0.031934	 0.123661	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	187	 5042	 0.019802	 0.070901	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	187	 5042	 0.022438	 0.069479	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	187	 9340	 0.014727	 0.04305	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8355	 187	 0.01343	 0.06824	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2751	 187	 0.022	 0.060388	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2751	 187	 0.019603	 0.068438	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1787	 1727	 0.048769	 0.114711	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5080	 6439	 0.046901	 0.148033	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10095	 6439	 0.055744	 0.139066	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1130	 8064	 0.010917	 0.032901	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	84	 8013	 0.026322	 0.044388	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7433	 12188	 0.047438	 0.143727	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11126	 12188	 0.026876	 0.09776	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12990	 11126	 0.01705	 0.060802	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1279	 12990	 0.028727	 0.075289	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7433	 8133	 0.002388	 0.015942	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7433	 4016	 0.088471	 0.217198	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3828	 9733	 0.01714	 0.056248	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9435	 5080	 0.004479	 0.014008	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4283	 9435	 0.009851	 0.032314	 0.0	 936.0	 936.0	 936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6826	 9435	 0.001636	 0.005587	 0.0	 5426.0	 5426.0	 5426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6826	 12107	 0.021603	 0.084	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2546	 6890	 0.021727	 0.065893	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2546	 6720	 0.025686	 0.080256	 0.0	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6720	 2546	 0.026182	 0.078587	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10240	 8002	 0.00536	 0.040919	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3653	 5638	 0.007388	 0.026628	 0.0	 1144.0	 1144.0	 1144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9385	 12404	 0.005826	 0.017488	 0.0	 1714.0	 1714.0	 1714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9385	 12404	 0.005826	 0.016653	 0.0	 1791.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5783	 12404	 0.026826	 0.082273	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13202	 9385	 0.003256	 0.010587	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13202	 1362	 0.003331	 0.010372	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13400	 11857	 0.025174	 0.077661	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2795	 6890	 0.030248	 0.085413	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7363	 6890	 0.029471	 0.109198	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1727	 265	 0.058942	 0.115529	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9340	 11321	 0.028413	 0.083	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9949	 11321	 0.005826	 0.016	 0.0	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12624	 11321	 0.005512	 0.016612	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8293	 9385	 0.014256	 0.033909	 0.0	 859.0	 859.0	 859.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1051	 9385	 0.052826	 0.200702	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2751	 9385	 0.01976	 0.061058	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2751	 9385	 0.014008	 0.053207	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2751	 9385	 0.013711	 0.054207	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8355	 5042	 0.009132	 0.024843	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10014	 5042	 0.010711	 0.040256	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9559	 5042	 0.004562	 0.012421	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11770	 2795	 0.025273	 0.079777	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1362	 8293	 0.009149	 0.028992	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4863	 3318	 0.027149	 0.096802	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1176	 6720	 0.063033	 0.157099	 0.0	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1176	 11770	 0.009702	 0.035397	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1176	 11770	 0.009504	 0.036091	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	350	 10095	 0.029893	 0.105364	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8355	 8262	 0.005397	 0.020298	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10915	 4117	 0.001124	 0.002942	 0.0	 10030.0	 10030.0	 10030.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7098	 4117	 0.001207	 0.003174	 0.0	 9303.0	 9303.0	 9303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7098	 4117	 0.00124	 0.003099	 0.0	 9464.0	 9464.0	 9464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9559	 8355	 0.004066	 0.014083	 0.0	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3423	 10240	 0.005099	 0.025479	 0.0	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3423	 10240	 0.0052	 0.024961	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12624	 9949	 0.003868	 0.013901	 0.0	 2190.0	 2190.0	 2190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10347	 2024	 0.00126	 0.01433	 0.0	 2196.0	 2196.0	 2196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13400	 2751	 0.011752	 0.044314	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9134	 10334	 0.021719	 0.046248	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9134	 9420	 0.05324	 0.100281	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6459	 9848	 0.00109	 0.01155	 0.0	 3241.0	 3241.0	 3241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6459	 9848	 0.0011	 0.01158	 0.0	 3232.0	 3232.0	 3232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6459	 4348	 0.00096	 0.01293	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6459	 4348	 0.00098	 0.01264	 0.0	 2966.0	 2966.0	 2966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6459	 829	 0.00101	 0.01059	 0.0	 3534.0	 3534.0	 3534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11848	 9066	 0.00112	 0.010969	 0.0	 2865.0	 2865.0	 2865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	435	 9066	 0.00126	 0.01075	 0.0	 2919.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5430	 12666	 0.00197	 0.0207	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5430	 829	 0.00303	 0.0273	 0.0	 1369.0	 1369.0	 1369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6869	 12432	 0.00194	 0.02339	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4348	 6869	 0.00057	 0.00492	 0.0	 7590.0	 7590.0	 7590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9779	 4099	 0.01105	 0.056599	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7590	 4099	 0.00482	 0.046521	 0.0	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9848	 12573	 0.00194	 0.01645	 0.0	 2291.0	 2291.0	 2291.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12573	 10686	 0.00134	 0.01459	 0.0	 2156.0	 2156.0	 2156.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 12584	 0.000401	 0.00318	 0.0	 9856.0	 9856.0	 9856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 10323	 0.000349	 0.00293	 0.0	 10705.0	 10705.0	 10705.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 1986	 0.000401	 0.00324	 0.0	 9676.0	 9676.0	 9676.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 4099	 0.01214	 0.058401	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 4099	 0.012979	 0.053281	 0.0	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 1313	 0.007919	 0.053729	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 9934	 0.014771	 0.06813	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7706	 9934	 0.013789	 0.067711	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2356	 9066	 0.005349	 0.044469	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13314	 9066	 0.005229	 0.04118	 0.0	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9066	 7201	 0.0008	 0.00676	 0.0	 4641.0	 4641.0	 4641.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9066	 3036	 0.000781	 0.00626	 0.0	 5008.0	 5008.0	 5008.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9066	 11556	 0.00363	 0.017409	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9066	 11556	 0.0037	 0.01705	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9066	 3430	 0.00449	 0.046469	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7196	 5295	 0.00052	 0.00727	 0.0	 4334.0	 4334.0	 4334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7196	 10686	 0.00047	 0.0062	 0.0	 5081.0	 5081.0	 5081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7196	 10686	 0.00046	 0.00631	 0.0	 4993.0	 4993.0	 4993.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7957	 9934	 0.003531	 0.013669	 0.0	 2238.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10922	 12432	 0.00032	 0.00322	 0.0	 9762.0	 9762.0	 9762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10922	 7049	 0.00156	 0.01603	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10922	 3389	 0.0022	 0.02389	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13262	 3430	 0.00337	 0.032669	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13575	 7049	 0.00199	 0.0195	 0.0	 1612.0	 1612.0	 1612.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13575	 3389	 0.00144	 0.01354	 0.0	 2320.0	 2320.0	 2320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13575	 3389	 0.00147	 0.01325	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13575	 7409	 0.00211	 0.02433	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10019	 4099	 0.013901	 0.088849	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7049	 4348	 0.00149	 0.01564	 0.0	 2415.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7049	 11735	 0.00294	 0.02278	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4348	 11735	 0.00133	 0.01873	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11556	 9934	 0.00581	 0.034229	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11735	 9919	 0.00145	 0.02024	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11735	 9919	 0.00142	 0.01874	 0.0	 2001.0	 2001.0	 2001.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11735	 12666	 0.00245	 0.02367	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11735	 7409	 0.00178	 0.02175	 0.0	 1739.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8194	 10478	 0.000701	 0.009299	 0.0	 4032.0	 4032.0	 4032.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8194	 10478	 0.001042	 0.007833	 0.0	 4758.0	 4758.0	 4758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8194	 10478	 0.001403	 0.00534	 0.0	 6809.0	 6809.0	 6809.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10686	 4523	 0.00022	 0.00258	 0.0	 12199.0	 12199.0	 12199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4099	 1313	 0.02024	 0.099349	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4099	 13107	 0.00044	 0.003081	 0.0	 10150.0	 10150.0	 10150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4099	 6922	 0.00043	 0.00314	 0.0	 9967.0	 9967.0	 9967.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4099	 12919	 0.00461	 0.027531	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13229	 1313	 0.01212	 0.09901	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	541	 3196	 0.000289	 0.00261	 0.0	 12029.0	 12029.0	 12029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6705	 541	 0.00043	 0.002831	 0.0	 11032.0	 11032.0	 11032.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5139	 541	 0.000289	 0.000599	 0.0	 47495.0	 47495.0	 47495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10964	 1637	 0.000289	 0.00224	 0.0	 13986.0	 13986.0	 13986.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6071	 10964	 0.000219	 0.001591	 0.0	 19669.0	 19669.0	 19669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3856	 13018	 0.00045	 0.00786	 0.0	 4013.0	 4013.0	 4013.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3856	 13018	 0.00044	 0.00728	 0.0	 4332.0	 4332.0	 4332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13018	 12148	 0.00049	 0.00466	 0.0	 6742.0	 6742.0	 6742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13018	 11938	 0.00125	 0.01973	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9947	 9945	 0.001461	 0.00714	 0.0	 4335.0	 4335.0	 4335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13472	 9947	 0.00037	 0.00094	 0.0	 31269.0	 31269.0	 31269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9947	 2575	 0.001039	 0.00737	 0.0	 4244.0	 4244.0	 4244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7737	 1430	 8.1e-05	 0.00061	 0.0	 51332.0	 51332.0	 51332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10714	 11870	 0.00053	 0.00852	 0.0	 3701.0	 3701.0	 3701.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7968	 11870	 0.00053	 0.00704	 0.0	 4475.0	 4475.0	 4475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7461	 4899	 0.0001	 0.00128	 0.0	 24603.0	 24603.0	 24603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6384	 13417	 0.0015	 0.00705	 0.0	 4383.0	 4383.0	 4383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13417	 10325	 0.009771	 0.05363	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6384	 13417	 0.00088	 0.007771	 0.0	 4039.0	 4039.0	 4039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9406	 12442	 0.00539	 0.032979	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2092	 9406	 0.00482	 0.03086	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5423	 9406	 0.010539	 0.065479	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9406	 11593	 0.01074	 0.06405	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7554	 9406	 0.0063	 0.048909	 0.0	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2597	 1260	 0.0002	 0.00022	 0.0	 106240.0	 106240.0	 106240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7288	 1260	 0.0002	 0.00022	 0.0	 106240.0	 106240.0	 106240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9966	 1260	 0.00019	 0.00023	 0.0	 105881.0	 105881.0	 105881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1295	 1809	 0.000289	 0.0017	 0.0	 18318.0	 18318.0	 18318.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1260	 1700	 0.00145	 0.01937	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4515	 1260	 0.00048	 0.00814	 0.0	 3874.0	 3874.0	 3874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4515	 1260	 0.00057	 0.00758	 0.0	 4156.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12355	 11550	 0.0002	 0.00187	 0.0	 16796.0	 16796.0	 16796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12355	 11550	 0.000169	 0.00193	 0.0	 16305.0	 16305.0	 16305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8875	 10160	 0.00216	 0.03591	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8875	 2196	 0.00092	 0.01287	 0.0	 2449.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1782	 5296	 0.02412	 0.10443	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1809	 12442	 0.00063	 0.00401	 0.0	 7782.0	 7782.0	 7782.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1809	 5240	 0.00038	 0.002409	 0.0	 12953.0	 12953.0	 12953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7147	 6024	 0.010091	 0.05524	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7994	 7147	 0.00668	 0.04457	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7398	 8255	 0.00057	 0.004961	 0.0	 6326.0	 6326.0	 6326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8255	 7977	 0.00025	 0.002159	 0.0	 14534.0	 14534.0	 14534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4765	 6626	 0.00443	 0.01807	 0.0	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4765	 8500	 0.00037	 0.001659	 0.0	 18584.0	 18584.0	 18584.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7398	 11495	 0.00037	 0.003599	 0.0	 8731.0	 8731.0	 8731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7398	 10969	 0.000659	 0.00836	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7398	 10969	 0.00151	 0.012289	 0.0	 2552.0	 2552.0	 2552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7398	 3422	 0.000539	 0.003711	 0.0	 8424.0	 8424.0	 8424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 1885	 0.00036	 0.00606	 0.0	 5204.0	 5204.0	 5204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 1885	 0.00035	 0.00618	 0.0	 5104.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 11460	 0.00101	 0.01675	 0.0	 1883.0	 1883.0	 1883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 7797	 4e-05	 0.00071	 0.0	 44419.0	 44419.0	 44419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 7797	 4e-05	 0.00081	 0.0	 38950.0	 38950.0	 38950.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 1395	 0.00013	 0.00152	 0.0	 20706.0	 20706.0	 20706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 1395	 0.00014	 0.00149	 0.0	 21107.0	 21107.0	 21107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 6133	 0.00013	 0.00164	 0.0	 19201.0	 19201.0	 19201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1885	 6133	 0.00013	 0.00168	 0.0	 18746.0	 18746.0	 18746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8766	 7554	 0.000669	 0.00511	 0.0	 6130.0	 6130.0	 6130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13251	 9007	 3.9e-05	 0.000341	 0.0	 92032.0	 92032.0	 92032.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8579	 8264	 0.004219	 0.02145	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8579	 5926	 0.000229	 0.002849	 0.0	 11052.0	 11052.0	 11052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1782	 70	 0.0137	 0.10436	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3830	 1782	 0.001521	 0.01449	 0.0	 2169.0	 2169.0	 2169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1108	 643	 8.1e-05	 0.00057	 0.0	 54866.0	 54866.0	 54866.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 643	 0.001461	 0.00813	 0.0	 3825.0	 3825.0	 3825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2017	 643	 0.00049	 0.00381	 0.0	 8223.0	 8223.0	 8223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13225	 3705	 0.000401	 0.00287	 0.0	 10901.0	 10901.0	 10901.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8298	 7058	 8.3e-05	 0.000347	 0.0	 105361.0	 105361.0	 105361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3518	 10740	 0.00023	 0.00285	 0.0	 11048.0	 11048.0	 11048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10740	 4628	 0.00016	 0.00218	 0.0	 14451.0	 14451.0	 14451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4302	 10740	 0.00057	 0.00736	 0.0	 4279.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6332	 11542	 0.000591	 0.005789	 0.0	 5429.0	 5429.0	 5429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6332	 4868	 0.002729	 0.011461	 0.0	 2682.0	 2682.0	 2682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6332	 8920	 0.00051	 0.00205	 0.0	 14953.0	 14953.0	 14953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12176	 9859	 0.00031	 0.00374	 0.0	 8417.0	 8417.0	 8417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3876	 12176	 0.00032	 0.00518	 0.0	 6087.0	 6087.0	 6087.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2835	 10707	 0.00136	 0.01038	 0.0	 3018.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12587	 8306	 0.00151	 0.02083	 0.0	 1513.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11223	 8306	 0.00015	 0.00232	 0.0	 13587.0	 13587.0	 13587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7434	 11942	 1e-05	 0.00025	 0.0	 126249.0	 126249.0	 126249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8840	 11942	 1e-05	 0.00023	 0.0	 137207.0	 137207.0	 137207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3470	 11942	 0.00047	 0.00683	 0.0	 4614.0	 4614.0	 4614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1241	 11942	 0.00067	 0.00858	 0.0	 3671.0	 3671.0	 3671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3648	 1487	 0.003669	 0.025331	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	546	 3648	 0.00525	 0.02994	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6852	 10025	 0.00595	 0.03625	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6852	 1272	 0.004969	 0.03411	 0.0	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9133	 2643	 0.005669	 0.04293	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9133	 2643	 0.00555	 0.043771	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2643	 5625	 0.002831	 0.022401	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2643	 5625	 0.00325	 0.01938	 0.0	 1608.0	 1608.0	 1608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11845	 233	 0.00068	 0.00082	 0.0	 29652.0	 29652.0	 29652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11845	 2898	 0.00054	 0.00868	 0.0	 3633.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2519	 5509	 0.00061	 0.002909	 0.0	 10628.0	 10628.0	 10628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2519	 2089	 0.002271	 0.01014	 0.0	 3040.0	 3040.0	 3040.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5725	 1785	 0.00083	 0.00986	 0.0	 3193.0	 3193.0	 3193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1785	 11966	 0.00031	 0.00511	 0.0	 6171.0	 6171.0	 6171.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1785	 11966	 0.0003	 0.00521	 0.0	 6053.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12715	 1785	 0.00081	 0.01288	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1785	 13320	 0.00039	 0.00645	 0.0	 4889.0	 4889.0	 4889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5538	 6984	 0.00243	 0.012211	 0.0	 2538.0	 2538.0	 2538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5232	 7735	 0.00018	 0.00226	 0.0	 13933.0	 13933.0	 13933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6957	 7735	 0.0002	 0.00347	 0.0	 9088.0	 9088.0	 9088.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4628	 7735	 0.00018	 0.0029	 0.0	 10872.0	 10872.0	 10872.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8003	 9859	 0.00045	 0.00494	 0.0	 6368.0	 6368.0	 6368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9859	 3843	 0.00042	 0.00497	 0.0	 6334.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4689	 12587	 0.00019	 0.00234	 0.0	 13455.0	 13455.0	 13455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 12587	 8e-05	 0.00105	 0.0	 29997.0	 29997.0	 29997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 12587	 8e-05	 0.00107	 0.0	 29439.0	 29439.0	 29439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12587	 11639	 8e-05	 0.001	 0.0	 31487.0	 31487.0	 31487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12587	 7796	 0.00063	 0.01015	 0.0	 3107.0	 3107.0	 3107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1239	 10646	 0.00064	 0.005651	 0.0	 5555.0	 5555.0	 5555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1239	 10646	 0.000581	 0.006531	 0.0	 4818.0	 4818.0	 4818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7467	 9197	 0.007099	 0.04432	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3196	 2575	 0.00144	 0.01157	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3196	 860	 0.00114	 0.00695	 0.0	 4486.0	 4486.0	 4486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5232	 2403	 0.00044	 0.0053	 0.0	 5940.0	 5940.0	 5940.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10333	 9683	 0.00162	 0.009039	 0.0	 3440.0	 3440.0	 3440.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10333	 9683	 0.00187	 0.0072	 0.0	 4247.0	 4247.0	 4247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 9683	 0.00101	 0.00564	 0.0	 5513.0	 5513.0	 5513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5453	 9683	 0.0007	 0.00445	 0.0	 7013.0	 7013.0	 7013.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4177	 9683	 0.001081	 0.00619	 0.0	 5027.0	 5027.0	 5027.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 12229	 0.00022	 0.00228	 0.0	 13791.0	 13791.0	 13791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 9069	 0.00023	 0.00223	 0.0	 14090.0	 14090.0	 14090.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 11671	 0.0002	 0.00262	 0.0	 12022.0	 12022.0	 12022.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 2742	 0.00021	 0.00261	 0.0	 12064.0	 12064.0	 12064.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	60	 10216	 0.00663	 0.04181	 0.0	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 3519	 0.00059	 0.00921	 0.0	 3423.0	 3423.0	 3423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10160	 6109	 0.0014	 0.02227	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5685	 4037	 0.000401	 0.002469	 0.0	 12629.0	 12629.0	 12629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8229	 4037	 0.00212	 0.01218	 0.0	 2555.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4037	 2882	 0.004169	 0.02439	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12442	 13406	 0.02336	 0.122419	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12442	 997	 0.002729	 0.0137	 0.0	 2262.0	 2262.0	 2262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4123	 12442	 0.000919	 0.003831	 0.0	 8018.0	 8018.0	 8018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4123	 12442	 0.00082	 0.004349	 0.0	 7138.0	 7138.0	 7138.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 12442	 0.01325	 0.055159	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 12442	 0.0108	 0.06074	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12442	 7044	 0.001099	 0.00631	 0.0	 4932.0	 4932.0	 4932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11420	 1430	 0.00495	 0.029151	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1430	 13217	 0.003909	 0.0227	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5423	 5219	 0.00061	 0.00424	 0.0	 7374.0	 7374.0	 7374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4113	 1637	 0.00068	 0.003919	 0.0	 7942.0	 7942.0	 7942.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6707	 1637	 0.00368	 0.019901	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10873	 6957	 0.00025	 0.00388	 0.0	 8125.0	 8125.0	 8125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10873	 557	 0.00038	 0.00623	 0.0	 5061.0	 5061.0	 5061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 1247	 0.000909	 0.006031	 0.0	 5180.0	 5180.0	 5180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1247	 2575	 0.001211	 0.0062	 0.0	 5001.0	 5001.0	 5001.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3470	 597	 0.00022	 0.00322	 0.0	 9787.0	 9787.0	 9787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3470	 6619	 0.00018	 0.00307	 0.0	 10272.0	 10272.0	 10272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3470	 7220	 0.00068	 0.00873	 0.0	 3608.0	 3608.0	 3608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3470	 12006	 0.00124	 0.02016	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13516	 10714	 0.00025	 0.00332	 0.0	 9488.0	 9488.0	 9488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13516	 10714	 0.00025	 0.00335	 0.0	 9403.0	 9403.0	 9403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13516	 10714	 0.00025	 0.00325	 0.0	 9691.0	 9691.0	 9691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4421	 13516	 0.00076	 0.01075	 0.0	 2932.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10206	 13516	 3e-05	 0.00044	 0.0	 71624.0	 71624.0	 71624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9007	 11027	 0.001651	 0.010849	 0.0	 2879.0	 2879.0	 2879.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12256	 9007	 0.00288	 0.018469	 0.0	 1690.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10069	 2159	 0.00072	 0.00923	 0.0	 3412.0	 3412.0	 3412.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10069	 12112	 0.00069	 0.00855	 0.0	 3683.0	 3683.0	 3683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4599	 6710	 0.00124	 0.01667	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4599	 7383	 0.00034	 0.00571	 0.0	 5523.0	 5523.0	 5523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6767	 4599	 0.0004	 0.00638	 0.0	 4942.0	 4942.0	 4942.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6767	 4599	 0.00039	 0.0065	 0.0	 4851.0	 4851.0	 4851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11591	 4599	 0.00027	 0.00451	 0.0	 6992.0	 6992.0	 6992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13479	 5720	 0.012409	 0.074961	 0.0	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13479	 12694	 0.002419	 0.01761	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13479	 2017	 0.006901	 0.053409	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4113	 17	 0.000599	 0.00356	 0.0	 8750.0	 8750.0	 8750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4113	 6626	 0.011841	 0.049341	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6705	 1267	 0.000521	 0.004831	 0.0	 6501.0	 6501.0	 6501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	128	 1267	 0.00055	 0.00143	 0.0	 20617.0	 20617.0	 20617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11316	 1267	 0.0005	 0.00364	 0.0	 8598.0	 8598.0	 8598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11316	 1267	 0.00056	 0.003469	 0.0	 8990.0	 8990.0	 8990.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1267	 7570	 0.00082	 0.00257	 0.0	 11710.0	 11710.0	 11710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6643	 7934	 0.00249	 0.01536	 0.0	 2030.0	 2030.0	 2030.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6643	 3563	 0.00113	 0.00651	 0.0	 4781.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11910	 12598	 0.00643	 0.045031	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12549	 11910	 0.003581	 0.02706	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2591	 2196	 0.00046	 0.00774	 0.0	 4074.0	 4074.0	 4074.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2591	 9458	 0.00031	 0.00483	 0.0	 6527.0	 6527.0	 6527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13153	 5535	 0.001099	 0.00345	 0.0	 8724.0	 8724.0	 8724.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1778	 1396	 0.00913	 0.053211	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1396	 2476	 0.021151	 0.095401	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9008	 6710	 0.00034	 0.0055	 0.0	 5733.0	 5733.0	 5733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3949	 5200	 0.00064	 0.01945	 0.0	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3949	 12823	 0.0004	 0.01026	 0.0	 3077.0	 3077.0	 3077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9752	 3949	 0.00071	 0.01087	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12996	 2083	 0.00968	 0.088169	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12996	 2083	 0.012349	 0.086409	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2083	 6018	 0.00288	 0.017211	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6018	 2083	 0.00257	 0.0195	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4450	 1487	 0.00051	 0.00407	 0.0	 7701.0	 7701.0	 7701.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	157	 9558	 0.00019	 0.00309	 0.0	 10204.0	 10204.0	 10204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	157	 10392	 0.00023	 0.00357	 0.0	 8830.0	 8830.0	 8830.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4795	 10467	 0.00088	 0.0092	 0.0	 3418.0	 3418.0	 3418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4795	 437	 0.00023	 0.00179	 0.0	 17503.0	 17503.0	 17503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8849	 1321	 0.00145	 0.007919	 0.0	 3924.0	 3924.0	 3924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	692	 1321	 0.00143	 0.00812	 0.0	 3832.0	 3832.0	 3832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1321	 8264	 0.00524	 0.02181	 0.0	 1409.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2899	 5538	 0.00261	 0.01913	 0.0	 1637.0	 1637.0	 1637.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 5538	 0.00164	 0.016591	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6574	 7660	 0.00087	 0.012719	 0.0	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3	 11181	 0.00775	 0.03501	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3	 11505	 0.01944	 0.093479	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3	 11505	 0.01981	 0.091539	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9382	 8209	 0.003771	 0.020599	 0.0	 1509.0	 1509.0	 1509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12846	 9382	 0.001271	 0.00811	 0.0	 3848.0	 3848.0	 3848.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9207	 1541	 0.00048	 0.01459	 0.0	 2164.0	 2164.0	 2164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5200	 9207	 0.00047	 0.01351	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3386	 2092	 0.021729	 0.088281	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2092	 4123	 0.00038	 0.001771	 0.0	 17439.0	 17439.0	 17439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2092	 1778	 0.022901	 0.101401	 0.0	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7	 7944	 0.002909	 0.01432	 0.0	 2162.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7	 3830	 0.015729	 0.08824	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4170	 10167	 0.00038	 0.002169	 0.0	 14345.0	 14345.0	 14345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2575	 4170	 0.000479	 0.00212	 0.0	 14534.0	 14534.0	 14534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4170	 590	 0.00019	 0.00086	 0.0	 35865.0	 35865.0	 35865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1106	 201	 0.00089	 0.004901	 0.0	 6342.0	 6342.0	 6342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5689	 1541	 0.00109	 0.03151	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9133	 9070	 0.003409	 0.020271	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9133	 9070	 0.002909	 0.02388	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9070	 5625	 0.00545	 0.042969	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9070	 5625	 0.005341	 0.0438	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7977	 10969	 0.001521	 0.00863	 0.0	 3605.0	 3605.0	 3605.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4625	 7977	 0.00057	 0.005979	 0.0	 5260.0	 5260.0	 5260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1117	 8349	 0.00085	 0.01449	 0.0	 2177.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1241	 8349	 0.0006	 0.00777	 0.0	 4054.0	 4054.0	 4054.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7220	 8349	 0.0003	 0.00492	 0.0	 6409.0	 6409.0	 6409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3844	 3779	 0.003349	 0.02686	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3172	 3779	 0.00213	 0.016849	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5591	 13652	 0.00077	 0.0106	 0.0	 2973.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12119	 13652	 0.00155	 0.0148	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 9133	 0.016651	 0.10632	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 9133	 0.014841	 0.12049	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6845	 9133	 9.9e-05	 0.001229	 0.0	 25619.0	 25619.0	 25619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11349	 9133	 9.9e-05	 0.00114	 0.0	 27605.0	 27605.0	 27605.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12162	 3126	 0.00048	 0.00781	 0.0	 4037.0	 4037.0	 4037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12162	 4877	 0.00076	 0.01058	 0.0	 2978.0	 2978.0	 2978.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12675	 12162	 0.00073	 0.01181	 0.0	 2670.0	 2670.0	 2670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10597	 7383	 0.00059	 0.00929	 0.0	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	212	 7383	 8e-05	 0.00092	 0.0	 34205.0	 34205.0	 34205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	443	 1487	 0.00019	 0.000849	 0.0	 36308.0	 36308.0	 36308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3413	 5807	 0.003479	 0.01538	 0.0	 2004.0	 2004.0	 2004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3413	 5807	 0.003539	 0.01505	 0.0	 2044.0	 2044.0	 2044.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3413	 2089	 0.01387	 0.084099	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1573	 3413	 0.00375	 0.021341	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12345	 7830	 0.00023	 0.00345	 0.0	 9136.0	 9136.0	 9136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7830	 2403	 0.00054	 0.00662	 0.0	 4756.0	 4756.0	 4756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	597	 12655	 7e-05	 0.00099	 0.0	 31827.0	 31827.0	 31827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8016	 597	 0.00012	 0.002	 0.0	 15766.0	 15766.0	 15766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	343	 10467	 0.00075	 0.00888	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4486	 10467	 0.00054	 0.00705	 0.0	 4468.0	 4468.0	 4468.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10025	 6078	 0.00574	 0.0287	 0.0	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10025	 10632	 0.001331	 0.009479	 0.0	 3300.0	 3300.0	 3300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10632	 10025	 0.00539	 0.024159	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7316	 10025	 0.000539	 0.0028	 0.0	 11078.0	 11078.0	 11078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11316	 11785	 0.000969	 0.00724	 0.0	 4325.0	 4325.0	 4325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9723	 11785	 0.000349	 0.00339	 0.0	 9269.0	 9269.0	 9269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3843	 12345	 0.00021	 0.00349	 0.0	 9035.0	 9035.0	 9035.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 60	 0.00318	 0.020669	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 60	 0.003599	 0.02026	 0.0	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	60	 9311	 0.0053	 0.035521	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	60	 4007	 0.00486	 0.024331	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 6705	 0.000659	 0.00645	 0.0	 4872.0	 4872.0	 4872.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7944	 5240	 0.00239	 0.01531	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11901	 2241	 0.00119	 0.01215	 0.0	 2588.0	 2588.0	 2588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2241	 10536	 0.00012	 0.0015	 0.0	 20992.0	 20992.0	 20992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2241	 2550	 0.00047	 0.00738	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11542	 8678	 0.00068	 0.00189	 0.0	 15726.0	 15726.0	 15726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7309	 12574	 0.003669	 0.022099	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12846	 12574	 0.004771	 0.0218	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4177	 11181	 0.001469	 0.006591	 0.0	 4678.0	 4678.0	 4678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4881	 747	 8.1e-05	 0.00045	 0.0	 69084.0	 69084.0	 69084.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	747	 692	 0.001021	 0.00782	 0.0	 4006.0	 4006.0	 4006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5926	 747	 0.0015	 0.009591	 0.0	 3254.0	 3254.0	 3254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8998	 11495	 0.00019	 0.001581	 0.0	 19837.0	 19837.0	 19837.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8998	 11316	 3.9e-05	 0.000479	 0.0	 65727.0	 65727.0	 65727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10714	 12703	 0.00027	 0.00281	 0.0	 11190.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7968	 10714	 0.00096	 0.01609	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10714	 12675	 0.00027	 0.00339	 0.0	 9289.0	 9289.0	 9289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10714	 12675	 0.00023	 0.00398	 0.0	 7924.0	 7924.0	 7924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1867	 11027	 0.000901	 0.00937	 0.0	 3356.0	 3356.0	 3356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13225	 11027	 0.001901	 0.01549	 0.0	 2025.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12256	 11027	 0.003591	 0.02205	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11027	 8297	 0.0013	 0.009901	 0.0	 3164.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3824	 4421	 0.00022	 0.00299	 0.0	 10536.0	 10536.0	 10536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4421	 12762	 0.00047	 0.00564	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8	 4421	 0.00046	 0.0075	 0.0	 4204.0	 4204.0	 4204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9203	 1028	 0.00214	 0.020979	 0.0	 1498.0	 1498.0	 1498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4123	 1028	 0.004651	 0.03332	 0.0	 939.0	 939.0	 939.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1028	 7554	 0.00468	 0.021281	 0.0	 1450.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1028	 7044	 0.00581	 0.028331	 0.0	 1093.0	 1093.0	 1093.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2520	 10548	 7e-05	 0.00086	 0.0	 36609.0	 36609.0	 36609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3777	 6523	 0.0002	 0.00279	 0.0	 11293.0	 11293.0	 11293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3777	 6523	 0.00017	 0.00333	 0.0	 9474.0	 9474.0	 9474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8283	 11901	 1e-05	 0.00036	 0.0	 87709.0	 87709.0	 87709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7570	 12746	 0.000401	 0.004081	 0.0	 7704.0	 7704.0	 7704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12746	 10499	 0.001581	 0.015719	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11326	 1272	 0.00012	 0.000229	 0.0	 122178.0	 122178.0	 122178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11326	 1272	 0.00012	 0.00024	 0.0	 117720.0	 117720.0	 117720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1272	 7315	 0.00132	 0.005729	 0.0	 5373.0	 5373.0	 5373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12979	 1272	 0.00438	 0.024901	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8209	 152	 0.005521	 0.023711	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	343	 10793	 0.0008	 0.01014	 0.0	 3106.0	 3106.0	 3106.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	343	 10793	 0.00068	 0.01229	 0.0	 2567.0	 2567.0	 2567.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3844	 9307	 0.001901	 0.01163	 0.0	 2681.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2575	 804	 0.00101	 0.00824	 0.0	 3805.0	 3805.0	 3805.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12996	 8376	 0.00787	 0.068219	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12996	 8376	 0.007711	 0.069539	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 8730	 0.00032	 0.002091	 0.0	 14933.0	 14933.0	 14933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4010	 6756	 0.00012	 0.00182	 0.0	 17319.0	 17319.0	 17319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6756	 8	 0.00058	 0.00736	 0.0	 4279.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4010	 2520	 0.00074	 0.01143	 0.0	 2758.0	 2758.0	 2758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10597	 8107	 0.00084	 0.01378	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10597	 10525	 0.00037	 0.00356	 0.0	 8826.0	 8826.0	 8826.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10392	 10597	 0.00012	 0.00206	 0.0	 15308.0	 15308.0	 15308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9718	 10565	 0.00036	 0.00151	 0.0	 20349.0	 20349.0	 20349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1117	 2159	 0.0012	 0.01835	 0.0	 1718.0	 1718.0	 1718.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2159	 12112	 0.00088	 0.01503	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3055	 2159	 0.00057	 0.00939	 0.0	 3358.0	 3358.0	 3358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2196	 5443	 0.00157	 0.02006	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2196	 8242	 0.00027	 0.00349	 0.0	 9024.0	 9024.0	 9024.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11223	 2196	 0.00136	 0.02325	 0.0	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2196	 5725	 0.00038	 0.00478	 0.0	 6588.0	 6588.0	 6588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2196	 9432	 0.00077	 0.01171	 0.0	 2692.0	 2692.0	 2692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1117	 7968	 0.00129	 0.02076	 0.0	 1519.0	 1519.0	 1519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1117	 2520	 0.00037	 0.0046	 0.0	 6845.0	 6845.0	 6845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2520	 1117	 0.00021	 0.00375	 0.0	 8411.0	 8411.0	 8411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1117	 3055	 0.00055	 0.00885	 0.0	 3563.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 2575	 0.001659	 0.01138	 0.0	 2747.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 7190	 0.001169	 0.010021	 0.0	 3131.0	 3131.0	 3131.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 2017	 0.002229	 0.00975	 0.0	 3159.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 8384	 0.00049	 0.004521	 0.0	 6947.0	 6947.0	 6947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9945	 9723	 0.0002	 0.001969	 0.0	 15961.0	 15961.0	 15961.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4302	 7092	 0.0001	 0.00158	 0.0	 19953.0	 19953.0	 19953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4302	 7092	 0.00011	 0.00151	 0.0	 20864.0	 20864.0	 20864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1700	 7238	 3e-05	 0.00043	 0.0	 73281.0	 73281.0	 73281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1700	 998	 0.00037	 0.00589	 0.0	 5353.0	 5353.0	 5353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2898	 1700	 0.00087	 0.01218	 0.0	 2587.0	 2587.0	 2587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11430	 8376	 0.00362	 0.024409	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11430	 5625	 0.00488	 0.03119	 0.0	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 6940	 0.00055	 0.00264	 0.0	 11714.0	 11714.0	 11714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8920	 6940	 0.00031	 0.001341	 0.0	 22950.0	 22950.0	 22950.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8678	 6940	 0.00012	 0.000669	 0.0	 46475.0	 46475.0	 46475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1188	 2407	 3.1e-05	 0.000469	 0.0	 67204.0	 67204.0	 67204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2837	 2407	 3.1e-05	 0.000461	 0.0	 68365.0	 68365.0	 68365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2899	 6600	 0.00607	 0.03457	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6600	 6626	 0.0087	 0.047719	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5591	 12119	 0.00129	 0.02159	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5591	 10874	 0.00091	 0.00903	 0.0	 3481.0	 3481.0	 3481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12715	 5591	 0.0004	 0.00518	 0.0	 6080.0	 6080.0	 6080.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5591	 9841	 0.00032	 0.00557	 0.0	 5662.0	 5662.0	 5662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10969	 6917	 3.1e-05	 0.0002	 0.0	 156073.0	 156073.0	 156073.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10969	 9046	 3.1e-05	 0.000211	 0.0	 148114.0	 148114.0	 148114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7934	 3691	 0.00199	 0.011591	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5447	 7934	 0.000211	 0.000919	 0.0	 33500.0	 33500.0	 33500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7796	 3519	 0.00109	 0.01525	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1084	 3691	 0.005789	 0.02826	 0.0	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9558	 4128	 0.00041	 0.0064	 0.0	 4926.0	 4926.0	 4926.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9558	 3843	 0.00051	 0.00603	 0.0	 5220.0	 5220.0	 5220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13023	 6282	 0.00245	 0.02726	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13023	 10499	 0.000271	 0.00337	 0.0	 9343.0	 9343.0	 9343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9332	 10063	 0.000151	 0.00064	 0.0	 48037.0	 48037.0	 48037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2769	 9332	 0.003341	 0.022091	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9332	 9311	 0.022	 0.125771	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9332	 13428	 0.0153	 0.08863	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9332	 13428	 0.015599	 0.08682	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	198	 2891	 0.001169	 0.00844	 0.0	 3708.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10565	 198	 0.00081	 0.004271	 0.0	 7267.0	 7267.0	 7267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	198	 8615	 0.000349	 0.0015	 0.0	 20511.0	 20511.0	 20511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5443	 9432	 0.00058	 0.00717	 0.0	 4392.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5443	 8192	 0.0007	 0.01203	 0.0	 2622.0	 2622.0	 2622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8192	 5443	 0.00061	 0.00957	 0.0	 3294.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12823	 3722	 2e-05	 0.00075	 0.0	 42102.0	 42102.0	 42102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9752	 12823	 0.00041	 0.01221	 0.0	 2586.0	 2586.0	 2586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1487	 12879	 0.00157	 0.007969	 0.0	 3890.0	 3890.0	 3890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6232	 12879	 0.00151	 0.00625	 0.0	 4913.0	 4913.0	 4913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6509	 6513	 2e-05	 0.00023	 0.0	 136820.0	 136820.0	 136820.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6509	 6513	 2e-05	 0.00022	 0.0	 142990.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5689	 6509	 0.00026	 0.00395	 0.0	 7980.0	 7980.0	 7980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5689	 6509	 0.00025	 0.00403	 0.0	 7824.0	 7824.0	 7824.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13153	 2112	 0.00111	 0.005099	 0.0	 6054.0	 6054.0	 6054.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2112	 6913	 0.000729	 0.0023	 0.0	 13092.0	 13092.0	 13092.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6913	 11830	 0.003831	 0.016271	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6554	 13509	 0.001849	 0.014719	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10853	 6554	 0.00157	 0.010169	 0.0	 3070.0	 3070.0	 3070.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11428	 9203	 0.00149	 0.01513	 0.0	 2078.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9453	 11428	 0.003229	 0.02918	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12119	 9524	 1e-05	 0.00021	 0.0	 150246.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3281	 3126	 0.00054	 0.00765	 0.0	 4119.0	 4119.0	 4119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5927	 8242	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8242	 9432	 0.00053	 0.00746	 0.0	 4224.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4713	 5720	 0.010469	 0.057979	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4713	 3796	 0.00014	 0.000781	 0.0	 39811.0	 39811.0	 39811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4713	 1253	 0.00181	 0.013039	 0.0	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6078	 12979	 0.01107	 0.04905	 0.0	 629.0	 629.0	 629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3752	 2297	 0.00038	 0.00468	 0.0	 6728.0	 6728.0	 6728.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3752	 2297	 0.00034	 0.0053	 0.0	 5948.0	 5948.0	 5948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4877	 3752	 0.00012	 0.00185	 0.0	 17039.0	 17039.0	 17039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4877	 3752	 0.00013	 0.00181	 0.0	 17407.0	 17407.0	 17407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7718	 11372	 0.000211	 0.0018	 0.0	 17430.0	 17430.0	 17430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2108	 2942	 0.00037	 0.00225	 0.0	 13853.0	 13853.0	 13853.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7394	 11591	 0.00025	 0.00317	 0.0	 9934.0	 9934.0	 9934.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2403	 7394	 0.00029	 0.00484	 0.0	 6515.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	142	 10618	 0.00057	 0.00858	 0.0	 3674.0	 3674.0	 3674.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	142	 13320	 0.0005	 0.00665	 0.0	 4737.0	 4737.0	 4737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	860	 4356	 0.00239	 0.012289	 0.0	 2524.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9607	 4356	 0.0008	 0.005211	 0.0	 5992.0	 5992.0	 5992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12112	 5908	 0.00067	 0.01081	 0.0	 2917.0	 2917.0	 2917.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3837	 12112	 0.00105	 0.01455	 0.0	 2166.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11421	 10618	 0.0002	 0.00261	 0.0	 12068.0	 12068.0	 12068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8708	 12890	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10874	 12890	 0.00036	 0.00601	 0.0	 5247.0	 5247.0	 5247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13320	 12890	 0.0001	 0.00151	 0.0	 20874.0	 20874.0	 20874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6580	 10148	 2e-05	 0.00021	 0.0	 149739.0	 149739.0	 149739.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12119	 10148	 0.00046	 0.00568	 0.0	 5544.0	 5544.0	 5544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11460	 10148	 0.00041	 0.00531	 0.0	 5931.0	 5931.0	 5931.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3824	 3281	 0.0003	 0.00482	 0.0	 6541.0	 6541.0	 6541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2898	 1934	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11223	 1623	 1e-05	 0.00022	 0.0	 143431.0	 143431.0	 143431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3875	 12655	 2e-05	 0.00025	 0.0	 125947.0	 125947.0	 125947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3875	 12655	 2e-05	 0.00026	 0.0	 121132.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1241	 7518	 0.00032	 0.00528	 0.0	 5972.0	 5972.0	 5972.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4204	 7518	 0.0006	 0.0084	 0.0	 3751.0	 3751.0	 3751.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9458	 11966	 0.00105	 0.01735	 0.0	 1818.0	 1818.0	 1818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6109	 9458	 0.00135	 0.01758	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10618	 11966	 0.0004	 0.0068	 0.0	 4638.0	 4638.0	 4638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10618	 11966	 0.00039	 0.0063	 0.0	 5005.0	 5005.0	 5005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11966	 13320	 0.00067	 0.00834	 0.0	 3776.0	 3776.0	 3776.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11247	 998	 0.00084	 0.01114	 0.0	 2828.0	 2828.0	 2828.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2898	 998	 0.00081	 0.011	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4515	 4569	 0.00059	 0.00726	 0.0	 4337.0	 4337.0	 4337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6109	 4569	 0.001	 0.01178	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6513	 3355	 0.00031	 0.00197	 0.0	 15840.0	 15840.0	 15840.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6513	 3355	 0.00035	 0.00193	 0.0	 16104.0	 16104.0	 16104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9380	 3355	 2e-05	 0.0004	 0.0	 78870.0	 78870.0	 78870.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9380	 3355	 2e-05	 0.00041	 0.0	 76951.0	 76951.0	 76951.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7136	 6695	 3.1e-05	 0.000271	 0.0	 115804.0	 115804.0	 115804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6695	 7136	 3.1e-05	 0.000281	 0.0	 111733.0	 111733.0	 111733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6695	 4688	 0.000229	 0.000271	 0.0	 89029.0	 89029.0	 89029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6338	 8518	 0.000289	 0.001229	 0.0	 25020.0	 25020.0	 25020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6338	 12979	 0.002479	 0.01106	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2476	 1084	 0.00738	 0.04069	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6767	 3518	 0.00058	 0.00872	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3518	 11901	 0.00116	 0.01483	 0.0	 2124.0	 2124.0	 2124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3518	 11901	 0.00118	 0.01452	 0.0	 2169.0	 2169.0	 2169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10618	 4515	 0.00139	 0.02265	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10618	 4515	 0.00149	 0.02349	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5938	 4515	 0.00086	 0.01488	 0.0	 2120.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5938	 4515	 0.00095	 0.01554	 0.0	 2029.0	 2029.0	 2029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	505	 1102	 0.019651	 0.09944	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10333	 1790	 0.0002	 0.001831	 0.0	 17150.0	 17150.0	 17150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13115	 4038	 7e-05	 0.00062	 0.0	 50626.0	 50626.0	 50626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4038	 17	 0.004039	 0.023081	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 4038	 0.0132	 0.064331	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4038	 13325	 0.001401	 0.008729	 0.0	 3573.0	 3573.0	 3573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9432	 13503	 0.00021	 0.00247	 0.0	 12743.0	 12743.0	 12743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9432	 8192	 0.00138	 0.01791	 0.0	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12119	 11460	 0.00056	 0.00795	 0.0	 3964.0	 3964.0	 3964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12119	 7772	 0.00081	 0.00788	 0.0	 3988.0	 3988.0	 3988.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11153	 6767	 3e-05	 0.00042	 0.0	 75017.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2494	 6767	 3e-05	 0.00042	 0.0	 75017.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12643	 6767	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9899	 6767	 3e-05	 0.00036	 0.0	 87440.0	 87440.0	 87440.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11591	 6767	 0.00035	 0.00423	 0.0	 7443.0	 7443.0	 7443.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4486	 7461	 0.00076	 0.00904	 0.0	 3482.0	 3482.0	 3482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7461	 437	 0.00029	 0.00361	 0.0	 8722.0	 8722.0	 8722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10383	 8849	 0.010349	 0.056729	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10383	 2891	 0.001581	 0.012771	 0.0	 2455.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10383	 1487	 0.001081	 0.01136	 0.0	 2769.0	 2769.0	 2769.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10383	 6232	 0.001669	 0.00914	 0.0	 3400.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10383	 8264	 0.01757	 0.07575	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1166	 10525	 0.00037	 0.00558	 0.0	 5649.0	 5649.0	 5649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1166	 12762	 0.00041	 0.0072	 0.0	 4381.0	 4381.0	 4381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11420	 6707	 0.002479	 0.017961	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7061	 11420	 0.00155	 0.0127	 0.0	 2469.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	201	 11505	 0.001961	 0.010419	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3023	 2891	 0.00138	 0.007521	 0.0	 4131.0	 4131.0	 4131.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11939	 3023	 0.00281	 0.02543	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3023	 12757	 0.000211	 0.000901	 0.0	 34135.0	 34135.0	 34135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13225	 5599	 0.000789	 0.00519	 0.0	 6018.0	 6018.0	 6018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13225	 149	 0.00056	 0.004281	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13225	 12256	 0.00163	 0.012031	 0.0	 2602.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9453	 13225	 0.000211	 0.00161	 0.0	 19454.0	 19454.0	 19454.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13225	 8297	 0.00018	 0.00144	 0.0	 21767.0	 21767.0	 21767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10730	 2575	 9.1e-05	 0.00081	 0.0	 38753.0	 38753.0	 38753.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12508	 2575	 9.1e-05	 0.00099	 0.0	 31773.0	 31773.0	 31773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4868	 7438	 0.001219	 0.01461	 0.0	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4868	 3129	 0.00769	 0.035169	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11152	 4933	 5e-05	 0.000219	 0.0	 140617.0	 140617.0	 140617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4933	 8615	 0.000281	 0.00112	 0.0	 27356.0	 27356.0	 27356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8348	 6282	 0.003591	 0.01825	 0.0	 1699.0	 1699.0	 1699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8348	 6282	 0.00125	 0.01386	 0.0	 2270.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	505	 6282	 0.000961	 0.00513	 0.0	 6053.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2297	 6438	 0.00022	 0.00295	 0.0	 10678.0	 10678.0	 10678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8254	 640	 0.00326	 0.02562	 0.0	 1224.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8254	 11100	 0.00164	 0.013219	 0.0	 2372.0	 2372.0	 2372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 1181	 8.1e-05	 0.00019	 0.0	 152932.0	 152932.0	 152932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 1181	 3.9e-05	 0.00032	 0.0	 97986.0	 97986.0	 97986.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 1181	 0.00011	 0.0002	 0.0	 138387.0	 138387.0	 138387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 1181	 0.000103	 0.000171	 0.0	 158234.0	 158234.0	 158234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 1181	 0.00011	 0.00019	 0.0	 143877.0	 143877.0	 143877.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 5599	 8.1e-05	 0.001	 0.0	 31485.0	 31485.0	 31485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6118	 149	 0.000281	 0.00213	 0.0	 14703.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9453	 6118	 0.00025	 0.000831	 0.0	 36400.0	 36400.0	 36400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12181	 6118	 0.00013	 0.000469	 0.0	 64904.0	 64904.0	 64904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4486	 343	 0.00088	 0.01144	 0.0	 2753.0	 2753.0	 2753.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3187	 343	 0.00076	 0.01445	 0.0	 2183.0	 2183.0	 2183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3102	 11247	 0.00048	 0.0076	 0.0	 4148.0	 4148.0	 4148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11247	 3380	 0.00017	 0.00273	 0.0	 11549.0	 11549.0	 11549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13217	 12414	 0.00014	 0.000849	 0.0	 36710.0	 36710.0	 36710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7309	 13217	 0.0022	 0.01289	 0.0	 2416.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5217	 11550	 0.00582	 0.03749	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5217	 11550	 0.00593	 0.03669	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11550	 8448	 0.000281	 0.003419	 0.0	 9208.0	 9208.0	 9208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11550	 6018	 0.00645	 0.03995	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11550	 6018	 0.00657	 0.039081	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 13132	 8e-05	 0.00125	 0.0	 25219.0	 25219.0	 25219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 12938	 8e-05	 0.00127	 0.0	 24823.0	 24823.0	 24823.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 6751	 7e-05	 0.0013	 0.0	 24263.0	 24263.0	 24263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 9366	 7e-05	 0.0012	 0.0	 26279.0	 26279.0	 26279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10553	 8107	 5e-05	 0.0006	 0.0	 52464.0	 52464.0	 52464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8107	 8	 0.00034	 0.00466	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10632	 10565	 0.000591	 0.00588	 0.0	 5346.0	 5346.0	 5346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10565	 10632	 0.00139	 0.00818	 0.0	 3807.0	 3807.0	 3807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6232	 10632	 0.00169	 0.013969	 0.0	 2245.0	 2245.0	 2245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5819	 502	 0.000229	 0.00163	 0.0	 19191.0	 19191.0	 19191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6388	 7315	 0.00275	 0.02836	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	70	 7315	 0.004909	 0.02468	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7315	 12979	 0.001419	 0.02212	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6688	 12378	 0.0016	 0.02118	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 1309	 0.00116	 0.01869	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12006	 12378	 0.00169	 0.02149	 0.0	 1466.0	 1466.0	 1466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 7772	 0.00171	 0.02913	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12378	 9199	 0.00138	 0.0212	 0.0	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3563	 5423	 0.00511	 0.02775	 0.0	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7796	 6109	 0.0008	 0.01262	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7492	 557	 0.0005	 0.00851	 0.0	 3706.0	 3706.0	 3706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7492	 3876	 0.00032	 0.00558	 0.0	 5652.0	 5652.0	 5652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3856	 8016	 0.00039	 0.00601	 0.0	 5245.0	 5245.0	 5245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3856	 6619	 0.00036	 0.00575	 0.0	 5483.0	 5483.0	 5483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3856	 11938	 0.00117	 0.01616	 0.0	 1950.0	 1950.0	 1950.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1241	 9008	 0.0003	 0.00471	 0.0	 6693.0	 6693.0	 6693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5217	 1080	 0.00011	 0.00081	 0.0	 38643.0	 38643.0	 38643.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5217	 2300	 0.01087	 0.06457	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5217	 2300	 0.00968	 0.073169	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2891	 11152	 0.00105	 0.005781	 0.0	 5377.0	 5377.0	 5377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3080	 4123	 0.002961	 0.029021	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9642	 557	 4e-05	 0.00033	 0.0	 95024.0	 95024.0	 95024.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3331	 557	 4e-05	 0.00035	 0.0	 89666.0	 89666.0	 89666.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7482	 557	 4e-05	 0.0003	 0.0	 104368.0	 104368.0	 104368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4882	 557	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7190	 128	 0.000211	 0.00045	 0.0	 63555.0	 63555.0	 63555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13596	 5475	 0.00024	 0.001099	 0.0	 28081.0	 28081.0	 28081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6071	 13596	 0.00544	 0.029831	 0.0	 1042.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3777	 10525	 0.00076	 0.0101	 0.0	 3119.0	 3119.0	 3119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2899	 8500	 0.01106	 0.06313	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8286	 8348	 0.001909	 0.011401	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9607	 8286	 0.00113	 0.005479	 0.0	 5647.0	 5647.0	 5647.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 5453	 0.000151	 0.000961	 0.0	 32471.0	 32471.0	 32471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 13428	 0.00156	 0.01125	 0.0	 2782.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11772	 13428	 0.00344	 0.021599	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1855	 7438	 0.00106	 0.01276	 0.0	 2467.0	 2467.0	 2467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6384	 8541	 0.001349	 0.008831	 0.0	 3536.0	 3536.0	 3536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5475	 13115	 0.001901	 0.010031	 0.0	 3094.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3172	 10853	 0.001719	 0.012159	 0.0	 2573.0	 2573.0	 2573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4628	 155	 4e-05	 0.00061	 0.0	 51672.0	 51672.0	 51672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11452	 1658	 0.00126	 0.00595	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4204	 8	 0.00018	 0.00224	 0.0	 14057.0	 14057.0	 14057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8920	 9311	 0.000521	 0.002039	 0.0	 15010.0	 15010.0	 15010.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11593	 13115	 0.002169	 0.016479	 0.0	 1901.0	 1901.0	 1901.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6688	 8016	 0.00073	 0.01168	 0.0	 2700.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12006	 8016	 0.00131	 0.0162	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10969	 3422	 0.00112	 0.007591	 0.0	 4117.0	 4117.0	 4117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8384	 10969	 0.00162	 0.01332	 0.0	 2355.0	 2355.0	 2355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9079	 12006	 0.00027	 0.00344	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2758	 12006	 0.0003	 0.00313	 0.0	 10046.0	 10046.0	 10046.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2601	 2520	 0.00014	 0.00243	 0.0	 12978.0	 12978.0	 12978.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2608	 7086	 0.00019	 0.001781	 0.0	 17636.0	 17636.0	 17636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4613	 7086	 0.000151	 0.001969	 0.0	 15996.0	 15996.0	 15996.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2769	 9311	 0.025461	 0.14561	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11100	 640	 0.004599	 0.028581	 0.0	 1092.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6024	 2407	 0.00987	 0.05706	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	155	 3704	 9e-05	 0.00103	 0.0	 30551.0	 30551.0	 30551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	155	 3704	 0.0001	 0.00101	 0.0	 31123.0	 31123.0	 31123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3876	 3704	 0.00023	 0.00381	 0.0	 8276.0	 8276.0	 8276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	183	 2891	 0.002219	 0.01374	 0.0	 2270.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12737	 4486	 0.00092	 0.00895	 0.0	 3511.0	 3511.0	 3511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	183	 10565	 0.001151	 0.009479	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1404	 3129	 0.00188	 0.012151	 0.0	 2570.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6559	 2297	 0.00036	 0.00471	 0.0	 6687.0	 6687.0	 6687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6559	 1332	 0.00085	 0.01337	 0.0	 2358.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4368	 6559	 9e-05	 0.00105	 0.0	 29974.0	 29974.0	 29974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4877	 6559	 0.00037	 0.00634	 0.0	 4974.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6018	 4296	 0.00056	 0.004979	 0.0	 6305.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5625	 8376	 0.00488	 0.029039	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5625	 8376	 0.004349	 0.032919	 0.0	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3777	 4128	 0.00046	 0.00571	 0.0	 5515.0	 5515.0	 5515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13509	 8229	 0.010841	 0.04989	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4706	 1404	 0.00282	 0.01436	 0.0	 2159.0	 2159.0	 2159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4706	 1404	 0.00282	 0.014789	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	389	 3796	 0.00012	 0.000841	 0.0	 37183.0	 37183.0	 37183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	389	 1253	 0.00175	 0.01189	 0.0	 2629.0	 2629.0	 2629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	389	 2407	 0.00851	 0.04389	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12889	 280	 0.00063	 0.00374	 0.0	 8329.0	 8329.0	 8329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5689	 233	 0.00037	 0.00484	 0.0	 6508.0	 6508.0	 6508.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12715	 7772	 0.00161	 0.02178	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12694	 2017	 0.00745	 0.03588	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2987	 7305	 0.00051	 0.00829	 0.0	 3804.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2987	 11938	 0.00124	 0.01751	 0.0	 1800.0	 1800.0	 1800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2987	 11591	 0.0008	 0.01242	 0.0	 2539.0	 2539.0	 2539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2520	 7968	 0.00118	 0.01502	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5689	 9752	 0.00131	 0.01723	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1790	 8678	 0.000271	 0.001081	 0.0	 28344.0	 28344.0	 28344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10536	 4302	 0.00014	 0.00178	 0.0	 17692.0	 17692.0	 17692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1790	 9311	 0.00051	 0.00201	 0.0	 15233.0	 15233.0	 15233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11591	 12029	 9e-05	 0.00091	 0.0	 34543.0	 34543.0	 34543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2766	 692	 9.1e-05	 0.000591	 0.0	 52825.0	 52825.0	 52825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4688	 7336	 2.1e-05	 0.00025	 0.0	 125906.0	 125906.0	 125906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2898	 9380	 0.00035	 0.00556	 0.0	 5670.0	 5670.0	 5670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2898	 9380	 0.0004	 0.00545	 0.0	 5781.0	 5781.0	 5781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1309	 6636	 0.0004	 0.00517	 0.0	 6092.0	 6092.0	 6092.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6636	 7772	 0.00037	 0.00456	 0.0	 6905.0	 6905.0	 6905.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7797	 1309	 0.00133	 0.01413	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10325	 6384	 0.01187	 0.05524	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6384	 4613	 0.00063	 0.0065	 0.0	 4837.0	 4837.0	 4837.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2407	 6384	 0.011841	 0.052289	 0.0	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11460	 1921	 0.00055	 0.00517	 0.0	 6076.0	 6076.0	 6076.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1921	 7797	 0.00097	 0.01163	 0.0	 2707.0	 2707.0	 2707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2608	 6574	 0.000969	 0.01039	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11939	 9747	 0.00326	 0.015581	 0.0	 1985.0	 1985.0	 1985.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3876	 437	 0.00099	 0.01348	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11901	 437	 0.00045	 0.00368	 0.0	 8521.0	 8521.0	 8521.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1487	 6232	 0.002021	 0.011331	 0.0	 2745.0	 2745.0	 2745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13475	 1487	 0.00076	 0.0073	 0.0	 4304.0	 4304.0	 4304.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3102	 5938	 0.00101	 0.01505	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9303	 1008	 0.0	 0.000347	 0.0	 91030.0	 91030.0	 91030.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3837	 5908	 0.00065	 0.00768	 0.0	 4099.0	 4099.0	 4099.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7305	 9008	 0.00025	 0.0035	 0.0	 9003.0	 9003.0	 9003.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5599	 9170	 0.00013	 0.000331	 0.0	 88825.0	 88825.0	 88825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	149	 9170	 3.9e-05	 0.00036	 0.0	 87233.0	 87233.0	 87233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 4123	 0.011021	 0.061901	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4123	 8500	 0.007901	 0.04495	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7316	 10565	 0.00369	 0.02186	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10565	 9608	 0.000281	 0.001091	 0.0	 28038.0	 28038.0	 28038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10565	 8615	 0.000461	 0.001841	 0.0	 16644.0	 16644.0	 16644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1778	 5296	 0.006271	 0.02999	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 17	 0.011219	 0.05245	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12549	 6388	 0.000281	 0.004091	 0.0	 7704.0	 7704.0	 7704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3875	 5827	 0.00041	 0.00534	 0.0	 5898.0	 5898.0	 5898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10563	 12256	 0.002659	 0.01557	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12979	 70	 0.00795	 0.0483	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9723	 4625	 0.00037	 0.00361	 0.0	 8705.0	 8705.0	 8705.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2882	 7718	 0.001211	 0.0082	 0.0	 3811.0	 3811.0	 3811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 13003	 9.9e-05	 0.00101	 0.0	 31126.0	 31126.0	 31126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 5096	 9.9e-05	 0.00099	 0.0	 31749.0	 31749.0	 31749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 7583	 0.000169	 0.001539	 0.0	 20402.0	 20402.0	 20402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2300	 5643	 0.000169	 0.00157	 0.0	 20004.0	 20004.0	 20004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1253	 2661	 0.00011	 0.000349	 0.0	 86322.0	 86322.0	 86322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1253	 2661	 0.00012	 0.000341	 0.0	 87379.0	 87379.0	 87379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3837	 1233	 0.00017	 0.00314	 0.0	 10045.0	 10045.0	 10045.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	590	 5191	 0.00012	 0.00056	 0.0	 55154.0	 55154.0	 55154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2407	 2229	 0.000219	 0.001469	 0.0	 21268.0	 21268.0	 21268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2407	 2229	 0.0002	 0.001781	 0.0	 17625.0	 17625.0	 17625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12675	 1332	 0.00038	 0.00623	 0.0	 5061.0	 5061.0	 5061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10563	 10853	 0.003669	 0.01631	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1015	 7797	 0.00013	 0.00117	 0.0	 26833.0	 26833.0	 26833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12395	 7797	 0.00012	 0.0013	 0.0	 24196.0	 24196.0	 24196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10325	 4351	 0.00082	 0.004969	 0.0	 6273.0	 6273.0	 6273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10325	 4351	 0.0008	 0.004599	 0.0	 6767.0	 6767.0	 6767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2407	 10325	 0.00914	 0.060289	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 11830	 0.005219	 0.02681	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 11830	 0.005919	 0.026271	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 8500	 0.00381	 0.02086	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9311	 11071	 0.004539	 0.01957	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4007	 9311	 0.00112	 0.00632	 0.0	 4922.0	 4922.0	 4922.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9841	 6482	 0.00027	 0.00426	 0.0	 7401.0	 7401.0	 7401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13320	 6482	 0.0002	 0.00238	 0.0	 13226.0	 13226.0	 13226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1555	 6482	 8e-05	 0.00077	 0.0	 40803.0	 40803.0	 40803.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6626	 7061	 0.00149	 0.012091	 0.0	 2593.0	 2593.0	 2593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13645	 6232	 0.00064	 0.00356	 0.0	 8733.0	 8733.0	 8733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7309	 9307	 0.005729	 0.033	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13325	 12889	 0.0017	 0.007599	 0.0	 4057.0	 4057.0	 4057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11938	 2550	 0.00221	 0.02589	 0.0	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5453	 1658	 0.000331	 0.000831	 0.0	 35314.0	 35314.0	 35314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9453	 12181	 9.9e-05	 0.00045	 0.0	 68555.0	 68555.0	 68555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12757	 6232	 0.00039	 0.00163	 0.0	 18847.0	 18847.0	 18847.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12006	 7772	 0.00383	 0.04628	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9607	 10499	 0.00106	 0.01101	 0.0	 2856.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13475	 10707	 0.00131	 0.012659	 0.0	 2482.0	 2482.0	 2482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3837	 8192	 0.00052	 0.00735	 0.0	 4287.0	 4287.0	 4287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8192	 3837	 0.00058	 0.0074	 0.0	 4256.0	 4256.0	 4256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9199	 3837	 0.0013	 0.01837	 0.0	 1716.0	 1716.0	 1716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6845	 11349	 3.9e-05	 0.000599	 0.0	 52623.0	 52623.0	 52623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1778	 11071	 0.00031	 0.001461	 0.0	 21150.0	 21150.0	 21150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4688	 10175	 0.001151	 0.008771	 0.0	 3571.0	 3571.0	 3571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7136	 6062	 0.00095	 0.00457	 0.0	 6768.0	 6768.0	 6768.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7136	 1847	 0.001419	 0.00982	 0.0	 3184.0	 3184.0	 3184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12757	 9608	 0.00037	 0.00144	 0.0	 21246.0	 21246.0	 21246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10707	 1855	 0.00143	 0.01225	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1573	 11071	 0.00044	 0.00207	 0.0	 14927.0	 14927.0	 14927.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3187	 2550	 0.00076	 0.01509	 0.0	 2091.0	 2091.0	 2091.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13428	 4177	 0.0007	 0.004039	 0.0	 7706.0	 7706.0	 7706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7554	 12846	 0.004419	 0.01918	 0.0	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9747	 5926	 0.006099	 0.029539	 0.0	 1048.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11159	 10796	 0.00106	 0.00513	 0.0	 6030.0	 6030.0	 6030.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12995	 13647	 0.001021	 0.004711	 0.0	 6553.0	 6553.0	 6553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2360	 12894	 0.000211	 0.00106	 0.0	 29226.0	 29226.0	 29226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10887	 12295	 7e-05	 0.00087	 0.0	 36191.0	 36191.0	 36191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10887	 12894	 3.9e-05	 0.000651	 0.0	 48435.0	 48435.0	 48435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13647	 13352	 0.002039	 0.008271	 0.0	 3709.0	 3709.0	 3709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13647	 13352	 0.002	 0.00843	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5972	 10796	 0.001219	 0.00725	 0.0	 4297.0	 4297.0	 4297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10796	 13647	 0.001151	 0.006789	 0.0	 4588.0	 4588.0	 4588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5972	 10796	 0.0012	 0.006711	 0.0	 4634.0	 4634.0	 4634.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10796	 13647	 0.00112	 0.006289	 0.0	 4945.0	 4945.0	 4945.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11232	 10481	 0.002021	 0.01101	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10481	 5972	 0.0015	 0.008521	 0.0	 3651.0	 3651.0	 3651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10481	 5972	 0.001469	 0.00868	 0.0	 3589.0	 3589.0	 3589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13647	 12295	 0.000719	 0.00443	 0.0	 7039.0	 7039.0	 7039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13647	 12894	 0.0005	 0.00268	 0.0	 11587.0	 11587.0	 11587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9076	 2755	 0.029149	 0.051802	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8291	 2755	 0.035777	 0.063587	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9076	 4471	 0.025967	 0.058702	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4471	 10817	 0.01943	 0.043942	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4471	 2674	 0.05776	 0.115802	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	316	 4471	 0.027388	 0.054917	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10817	 2674	 0.028438	 0.104719	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7591	 7344	 0.008091	 0.03755	 0.0	 823.0	 823.0	 823.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12534	 7344	 0.00556	 0.02913	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	174	 316	 0.033512	 0.069909	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12534	 11008	 0.00587	 0.02949	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3901	 8358	 0.013314	 0.040719	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3901	 8358	 0.01357	 0.039876	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3901	 8358	 0.014579	 0.041157	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3901	 3174	 0.031298	 0.112364	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3901	 3174	 0.030653	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	372	 12265	 0.00537	 0.04394	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	372	 12265	 0.005461	 0.04726	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7591	 372	 0.01312	 0.074419	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8358	 6142	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6142	 9503	 0.052702	 0.121281	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8452	 4750	 0.00103	 0.01397	 0.0	 2684.0	 2684.0	 2684.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3174	 2674	 0.002959	 0.014851	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3174	 2674	 0.002769	 0.016339	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8452	 11249	 0.00167	 0.02105	 0.0	 1781.0	 1781.0	 1781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8291	 2674	 0.067826	 0.163702	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5329	 3458	 0.009463	 0.038388	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5577	 3458	 0.021289	 0.124008	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8596	 8059	 0.035587	 0.104182	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10532	 8059	 0.040678	 0.119107	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10744	 5821	 0.00156	 0.01963	 0.0	 1909.0	 1909.0	 1909.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10744	 4747	 0.00255	 0.02314	 0.0	 1615.0	 1615.0	 1615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10278	 550	 0.01305	 0.035686	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10278	 550	 0.013314	 0.034959	 0.0	 1015.0	 1015.0	 1015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2909	 550	 0.005612	 0.022636	 0.0	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	92	 550	 0.029826	 0.113909	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9861	 550	 0.04824	 0.109727	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10278	 11021	 0.010802	 0.04124	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2909	 10278	 0.021851	 0.050934	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5156	 10278	 0.070223	 0.192198	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5156	 10278	 0.071603	 0.188281	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2909	 11021	 0.008339	 0.021066	 0.0	 1395.0	 1395.0	 1395.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3057	 2909	 0.024744	 0.092099	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4247	 5690	 0.029579	 0.114661	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10532	 5690	 0.009298	 0.035488	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6908	 5690	 0.020149	 0.078107	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9743	 8596	 0.017826	 0.063777	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4747	 5821	 0.00158	 0.02095	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	494	 5821	 0.00076	 0.00957	 0.0	 3916.0	 3916.0	 3916.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6974	 4247	 0.005678	 0.044198	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6974	 4247	 0.006438	 0.043314	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9510	 4247	 0.013612	 0.043157	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1276	 4247	 0.056248	 0.147934	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1276	 4247	 0.057339	 0.144851	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12482	 4247	 0.000463	 0.003603	 0.0	 8696.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4247	 11050	 0.037107	 0.138157	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6974	 11941	 0.004058	 0.015107	 0.0	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 1817	 0.011793	 0.034521	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2939	 1817	 0.019636	 0.073132	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6315	 2474	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5329	 1286	 0.014339	 0.041983	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7588	 1286	 0.029314	 0.118281	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12533	 3898	 0.016636	 0.064488	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9355	 3898	 0.034273	 0.127612	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3898	 5577	 0.00886	 0.02495	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12533	 9490	 0.026587	 0.084364	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9355	 12446	 0.039298	 0.115058	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9355	 9615	 0.036066	 0.134289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9355	 2417	 0.000529	 0.001554	 0.0	 19243.0	 19243.0	 19243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	92	 9510	 0.03981	 0.160628	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11941	 9510	 0.008438	 0.025744	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9510	 5571	 0.024223	 0.093876	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9490	 6899	 0.019868	 0.054017	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9861	 6899	 0.051248	 0.121347	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8150	 8084	 0.042793	 0.101314	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8150	 8084	 0.030091	 0.099372	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3256	 8084	 0.005488	 0.020959	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2925	 7368	 0.009198	 0.025851	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7368	 8946	 0.019752	 0.057843	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2939	 7368	 0.032934	 0.096413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9826	 12554	 0.05586	 0.112686	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8606	 12554	 0.029744	 0.057636	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5247	 9826	 0.004868	 0.013686	 0.0	 2175.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	612	 9826	 0.005413	 0.015207	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 9826	 0.043669	 0.084653	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	612	 5247	 0.004818	 0.01724	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	59	 5247	 0.017719	 0.054017	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 5727	 0.004364	 0.017719	 0.0	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5727	 1776	 0.007463	 0.041727	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2925	 12446	 0.016289	 0.065711	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3256	 9743	 0.02014	 0.072066	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4341	 12460	 0.003091	 0.011826	 0.0	 2585.0	 2585.0	 2585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5156	 12460	 0.00386	 0.013793	 0.0	 2206.0	 2206.0	 2206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3057	 4341	 0.036	 0.114223	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7588	 5156	 0.027942	 0.081793	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8150	 6884	 0.027008	 0.061041	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10655	 6884	 0.025504	 0.072198	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8946	 9490	 0.01686	 0.060331	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3774	 1776	 0.010091	 0.038529	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10655	 3774	 0.027099	 0.082603	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6897	 8036	 0.014463	 0.051719	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8036	 5577	 0.014612	 0.041066	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2612	 92	 0.001661	 0.006446	 0.0	 4746.0	 4746.0	 4746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10679	 92	 0.005198	 0.019331	 0.0	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9910	 2612	 0.003512	 0.011587	 0.0	 2609.0	 2609.0	 2609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9910	 10679	 0.004339	 0.015512	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8150	 8606	 0.043628	 0.081231	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3887	 10532	 0.031661	 0.092669	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1776	 59	 0.017562	 0.070818	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2939	 12446	 0.008843	 0.033802	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10542	 13118	 0.01164	 0.05205	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1776	 9615	 0.007934	 0.042653	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13257	 9615	 0.00343	 0.014488	 0.0	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	175	 9615	 0.004339	 0.022421	 0.0	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 6315	 0.00143	 0.007149	 0.0	 4333.0	 4333.0	 4333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 6315	 0.001446	 0.007	 0.0	 4420.0	 4420.0	 4420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 6315	 0.001504	 0.007256	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9615	 6315	 0.001529	 0.007099	 0.0	 4350.0	 4350.0	 4350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1776	 2939	 0.015653	 0.051669	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6182	 4747	 0.00046	 0.00424	 0.0	 8815.0	 8815.0	 8815.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5329	 5577	 0.049339	 0.138727	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6908	 8150	 0.005421	 0.017876	 0.0	 1691.0	 1691.0	 1691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1276	 3887	 0.001678	 0.006421	 0.0	 4760.0	 4760.0	 4760.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1276	 11050	 0.024512	 0.055752	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5700	 2417	 0.019347	 0.072058	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6897	 5700	 0.002364	 0.008777	 0.0	 3476.0	 3476.0	 3476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5700	 5577	 0.032331	 0.102537	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	175	 13257	 0.00305	 0.017711	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8004	 10655	 0.005289	 0.009463	 0.0	 2914.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8004	 6502	 0.00181	 0.007298	 0.0	 4201.0	 4201.0	 4201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6502	 10655	 0.000893	 0.00338	 0.0	 9036.0	 9036.0	 9036.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5571	 6502	 0.012033	 0.046579	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8737	 2409	 0.00017	 0.01734	 0.0	 1822.0	 1822.0	 1822.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6151	 1593	 0.00017	 0.01767	 0.0	 1788.0	 1788.0	 1788.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 2887	 0.0006	 0.040218	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13074	 5030	 0.00076	 0.002409	 0.0	 12505.0	 12505.0	 12505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13074	 5539	 0.0	 0.000538	 0.0	 58713.0	 58713.0	 58713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9360	 2232	 0.00528	 0.027569	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9360	 2232	 0.005382	 0.026978	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7663	 9360	 0.00104	 0.009649	 0.0	 3255.0	 3255.0	 3255.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7663	 9360	 0.001062	 0.009449	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12145	 7653	 0.000289	 0.000889	 0.0	 33791.0	 33791.0	 33791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1716	 7653	 0.003502	 0.01524	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12145	 11700	 0.000289	 0.00088	 0.0	 34103.0	 34103.0	 34103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1716	 11700	 0.003431	 0.014111	 0.0	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6233	 209	 0.001502	 0.1272	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12901	 1047	 8e-05	 0.000729	 0.0	 43072.0	 43072.0	 43072.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1716	 1047	 0.003818	 0.012911	 0.0	 2347.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13431	 1047	 0.001618	 0.013711	 0.0	 2288.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 2668	 0.001062	 0.007791	 0.0	 4018.0	 4018.0	 4018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9568	 2668	 0.001809	 0.008951	 0.0	 3459.0	 3459.0	 3459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8418	 2668	 0.007142	 0.020311	 0.0	 1468.0	 1468.0	 1468.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 12311	 0.000942	 0.008831	 0.0	 3557.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9568	 12311	 0.001769	 0.008289	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8418	 12311	 0.00728	 0.019898	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13070	 8340	 0.003569	 0.017951	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5022	 13070	 0.001991	 0.007271	 0.0	 4191.0	 4191.0	 4191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11290	 13070	 0.000391	 0.001462	 0.0	 20873.0	 20873.0	 20873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3758	 12017	 0.003502	 0.018289	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	370	 3758	 0.001769	 0.00824	 0.0	 3749.0	 3749.0	 3749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11290	 3758	 0.0004	 0.001431	 0.0	 21259.0	 21259.0	 21259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2585	 6946	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 11011	 0.001471	 0.1296	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5030	 10815	 0.00056	 0.015018	 0.0	 2102.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	236	 12520	 0.000631	 0.01472	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	236	 5030	 0.0	 0.001169	 0.0	 27021.0	 27021.0	 27021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	236	 12436	 0.000942	 0.003342	 0.0	 9098.0	 9098.0	 9098.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	236	 3874	 0.001582	 0.002831	 0.0	 9741.0	 9741.0	 9741.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 7794	 0.0008	 0.003422	 0.0	 8989.0	 8989.0	 8989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 7794	 0.000822	 0.003351	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12436	 3874	 0.002631	 0.004889	 0.0	 5690.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12436	 3287	 0.005418	 0.022489	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12436	 3287	 0.00552	 0.022018	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10839	 11072	 0.004091	 0.020893	 0.0	 1484.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10839	 11072	 0.004	 0.019339	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10839	 6483	 0.016479	 0.037058	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10839	 6872	 0.016347	 0.05124	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8406	 11072	 0.007058	 0.030587	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8406	 11072	 0.007149	 0.029934	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9967	 9063	 0.002089	 0.003449	 0.0	 7834.0	 7834.0	 7834.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9967	 9063	 0.002129	 0.003378	 0.0	 7911.0	 7911.0	 7911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3324	 1033	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1033	 6264	 0.007489	 0.0516	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1033	 6264	 0.008489	 0.050569	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1236	 4640	 0.0	 0.047951	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8098	 4640	 0.001649	 0.016591	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11519	 4640	 0.001618	 0.016898	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5119	 9063	 0.006871	 0.039911	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5119	 9063	 0.007009	 0.039089	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5119	 4601	 0.001658	 0.011871	 0.0	 2636.0	 2636.0	 2636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5119	 4601	 0.001631	 0.010991	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7898	 13483	 0.00092	 0.004689	 0.0	 6611.0	 6611.0	 6611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	190	 13483	 0.002049	 0.0038	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9249	 13483	 0.005649	 0.026	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7898	 4391	 0.000902	 0.004782	 0.0	 6492.0	 6492.0	 6492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	417	 4391	 0.003471	 0.014471	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	190	 4391	 0.002089	 0.00372	 0.0	 7404.0	 7404.0	 7404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6147	 2682	 0.003569	 0.010671	 0.0	 2808.0	 2808.0	 2808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5733	 6147	 0.019782	 0.061658	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	714	 8340	 0.000409	 0.0014	 0.0	 21658.0	 21658.0	 21658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8340	 792	 0.003302	 0.017311	 0.0	 1793.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	714	 12017	 0.000409	 0.001369	 0.0	 22108.0	 22108.0	 22108.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12017	 792	 0.003231	 0.016031	 0.0	 1932.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13626	 12481	 0.000751	 0.005711	 0.0	 5484.0	 5484.0	 5484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13626	 13296	 0.0018	 0.00716	 0.0	 4279.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 13626	 0.001978	 0.013462	 0.0	 2322.0	 2322.0	 2322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13626	 2763	 0.001502	 0.0056	 0.0	 5449.0	 5449.0	 5449.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4785	 9403	 0.005991	 0.0284	 0.0	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2918	 9403	 0.000302	 0.000858	 0.0	 34727.0	 34727.0	 34727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9157	 9403	 0.002622	 0.013231	 0.0	 2342.0	 2342.0	 2342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10451	 8621	 0.004271	 0.019502	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2918	 8621	 0.000271	 0.000969	 0.0	 31394.0	 31394.0	 31394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9157	 8621	 0.00356	 0.014378	 0.0	 2133.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10562	 9850	 0.0022	 0.009569	 0.0	 3218.0	 3218.0	 3218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 9850	 0.000311	 0.001169	 0.0	 26113.0	 26113.0	 26113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4817	 9850	 0.001889	 0.006311	 0.0	 4795.0	 4795.0	 4795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 4785	 0.000271	 0.00132	 0.0	 23441.0	 23441.0	 23441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4817	 4785	 0.001929	 0.006178	 0.0	 4881.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6977	 9653	 0.000339	 0.001149	 0.0	 26368.0	 26368.0	 26368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 10631	 0.002591	 0.014418	 0.0	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 1120	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9295	 5022	 0.0014	 0.00652	 0.0	 4737.0	 4737.0	 4737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7696	 5022	 0.000418	 0.001338	 0.0	 22534.0	 22534.0	 22534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9295	 370	 0.001369	 0.006649	 0.0	 4654.0	 4654.0	 4654.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7696	 370	 0.000369	 0.00152	 0.0	 20195.0	 20195.0	 20195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 10305	 0.004689	 0.018151	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 10305	 0.004591	 0.018498	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1775	 202	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1775	 5843	 0.003698	 0.0198	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2815	 1775	 0.005471	 0.0206	 0.0	 1482.0	 1482.0	 1482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2815	 1775	 0.0062	 0.020191	 0.0	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1775	 5048	 0.006098	 0.030551	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1337	 8418	 0.004809	 0.019751	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1337	 8418	 0.004711	 0.018289	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12145	 8811	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10562	 10451	 0.007929	 0.044022	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8826	 1917	 0.009782	 0.033938	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8826	 9596	 0.003609	 0.016889	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	952	 1974	 0.00044	 0.027591	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9983	 5189	 0.000419	 0.027979	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	522	 5189	 0.000409	 0.02851	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1974	 5189	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1974	 11313	 0.000531	 0.005581	 0.0	 5635.0	 5635.0	 5635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1508	 1974	 0.003841	 0.022461	 0.0	 1387.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5189	 199	 0.000539	 0.005461	 0.0	 5757.0	 5757.0	 5757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5693	 5189	 0.00376	 0.022901	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7318	 13121	 0.028843	 0.060992	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7318	 13121	 0.029397	 0.059744	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2585	 9277	 0.001727	 0.00924	 0.0	 3361.0	 3361.0	 3361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11741	 2585	 0.004851	 0.02724	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1917	 9596	 0.0138	 0.040249	 0.0	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1917	 939	 0.007098	 0.022329	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1917	 2618	 0.001902	 0.008391	 0.0	 3672.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1917	 2618	 0.001929	 0.008209	 0.0	 3746.0	 3746.0	 3746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 1917	 0.001649	 0.01228	 0.0	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 1917	 0.001471	 0.01392	 0.0	 2257.0	 2257.0	 2257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1917	 11165	 0.000582	 0.040991	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1917	 464	 0.01116	 0.033671	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 3561	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7325	 10030	 0.00031	 0.00312	 0.0	 10075.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8845	 10030	 0.00069	 0.00769	 0.0	 4092.0	 4092.0	 4092.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8979	 7210	 0.010471	 0.029289	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8979	 7210	 0.010671	 0.028671	 0.0	 1033.0	 1033.0	 1033.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 8979	 0.00624	 0.021871	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 8979	 0.007071	 0.021431	 0.0	 1400.0	 1400.0	 1400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10591	 11365	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10591	 9596	 0.001062	 0.003351	 0.0	 8986.0	 8986.0	 8986.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10591	 10306	 0.002111	 0.02008	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10591	 9365	 0.001009	 0.010929	 0.0	 2878.0	 2878.0	 2878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 10591	 0.004711	 0.050609	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10591	 13431	 0.011462	 0.02396	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 3363	 0.0	 0.0444	 0.0	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 1614	 0.001698	 0.1128	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 8589	 8.9e-05	 0.000742	 0.0	 42268.0	 42268.0	 42268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 8589	 8.9e-05	 0.000729	 0.0	 43011.0	 43011.0	 43011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 4019	 0.000302	 0.000809	 0.0	 36580.0	 36580.0	 36580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 11783	 0.001502	 0.002182	 0.0	 11925.0	 11925.0	 11925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 8990	 0.001311	 0.001871	 0.0	 13827.0	 13827.0	 13827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 8990	 0.001369	 0.00204	 0.0	 12858.0	 12858.0	 12858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5910	 10137	 0.001049	 0.00308	 0.0	 9709.0	 9709.0	 9709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11741	 8587	 0.014967	 0.09105	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7725	 8587	 0.028959	 0.12905	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3555	 8587	 0.006438	 0.041256	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3555	 8587	 0.006554	 0.040364	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3363	 1781	 0.0	 0.012742	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 12481	 0.001018	 0.00868	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 13296	 0.001871	 0.00548	 0.0	 5455.0	 5455.0	 5455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13296	 10948	 0.00228	 0.004338	 0.0	 6446.0	 6446.0	 6446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13296	 10948	 0.00224	 0.004431	 0.0	 6362.0	 6362.0	 6362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4355	 1155	 0.00076	 0.00747	 0.0	 4207.0	 4207.0	 4207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8261	 1155	 0.00103	 0.01061	 0.0	 2964.0	 2964.0	 2964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3197	 13291	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	792	 3197	 0.002111	 0.003769	 0.0	 7313.0	 7313.0	 7313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	792	 3197	 0.002151	 0.003689	 0.0	 7397.0	 7397.0	 7397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 7898	 0.00176	 0.012702	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 7898	 0.001729	 0.012951	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 1501	 0.000151	 0.000511	 0.0	 59281.0	 59281.0	 59281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 1501	 0.000151	 0.000502	 0.0	 60257.0	 60257.0	 60257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 2618	 0.01076	 0.05508	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 2618	 0.010542	 0.05616	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 9968	 0.003089	 0.009	 0.0	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 9968	 0.003031	 0.009169	 0.0	 3271.0	 3271.0	 3271.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 9157	 0.001849	 0.00872	 0.0	 3544.0	 3544.0	 3544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8351	 9157	 0.00188	 0.008538	 0.0	 3614.0	 3614.0	 3614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4281	 4817	 0.004151	 0.01556	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 4281	 0.006591	 0.026778	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 13140	 0.00056	 0.038671	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2493	 871	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	871	 1593	 0.00162	 0.01968	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 6671	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 9295	 0.002649	 0.015111	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 9295	 0.002702	 0.014809	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 7362	 0.0008	 0.005711	 0.0	 5478.0	 5478.0	 5478.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 7362	 0.000782	 0.005809	 0.0	 5390.0	 5390.0	 5390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 4815	 0.001049	 0.007738	 0.0	 4046.0	 4046.0	 4046.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 4815	 0.001071	 0.007569	 0.0	 4133.0	 4133.0	 4133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 4508	 0.005138	 0.025338	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 4508	 0.005031	 0.025831	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 2074	 0.003658	 0.029071	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10226	 2074	 0.004151	 0.028489	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1730	 1915	 0.001471	 0.011471	 0.0	 2732.0	 2732.0	 2732.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1730	 1915	 0.001502	 0.011218	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3287	 1915	 0.001871	 0.014511	 0.0	 2159.0	 2159.0	 2159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3287	 1915	 0.001902	 0.0142	 0.0	 2205.0	 2205.0	 2205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	287	 10546	 0.000351	 0.004662	 0.0	 6757.0	 6757.0	 6757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	65	 287	 0.00772	 0.033818	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7268	 12422	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12422	 2719	 0.00076	 0.0119	 0.0	 2650.0	 2650.0	 2650.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12422	 4886	 0.00025	 0.00316	 0.0	 9965.0	 9965.0	 9965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7268	 5101	 0.00077	 0.01164	 0.0	 2708.0	 2708.0	 2708.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7268	 9879	 0.00025	 0.00322	 0.0	 9781.0	 9781.0	 9781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6959	 10224	 0.001369	 0.021182	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2719	 5101	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2719	 11660	 0.00015	 0.00328	 0.0	 9621.0	 9621.0	 9621.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	583	 2719	 0.00016	 0.00314	 0.0	 10047.0	 10047.0	 10047.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5101	 8845	 0.00017	 0.00321	 0.0	 9827.0	 9827.0	 9827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8504	 5101	 0.00018	 0.00308	 0.0	 10239.0	 10239.0	 10239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4653	 8478	 0.00024	 0.01948	 0.0	 1622.0	 1622.0	 1622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 11098	 0.000631	 0.037902	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3408	 10416	 0.00244	 0.01532	 0.0	 2037.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	424	 11893	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	424	 8845	 0.00013	 0.00282	 0.0	 11190.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5998	 424	 0.00038	 0.00708	 0.0	 4456.0	 4456.0	 4456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11893	 11660	 0.00013	 0.00261	 0.0	 12088.0	 12088.0	 12088.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8583	 11893	 0.00038	 0.00722	 0.0	 4369.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2101	 7663	 0.00016	 0.002769	 0.0	 11389.0	 11389.0	 11389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5822	 7663	 0.00016	 0.00272	 0.0	 11593.0	 11593.0	 11593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11831	 7663	 0.00016	 0.002662	 0.0	 11845.0	 11845.0	 11845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2834	 2276	 0.024479	 0.081727	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10113	 2276	 0.024248	 0.064893	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	988	 12888	 0.0084	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12888	 295	 0.003809	 0.0248	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12888	 5048	 0.002542	 0.014569	 0.0	 2136.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12888	 5048	 0.002591	 0.01428	 0.0	 2177.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11082	 11340	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11082	 8139	 0.003071	 0.01636	 0.0	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11082	 7810	 0.003889	 0.027022	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6997	 11082	 0.00624	 0.036009	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6997	 11082	 0.00636	 0.035258	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7663	 3996	 0.000982	 0.001529	 0.0	 17383.0	 17383.0	 17383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7663	 3996	 0.000991	 0.001502	 0.0	 17554.0	 17554.0	 17554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12773	 7663	 0.00052	 0.004991	 0.0	 6295.0	 6295.0	 6295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7663	 3868	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	947	 6035	 0.012182	 0.034826	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2834	 947	 0.025744	 0.059	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6067	 2336	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9017	 6067	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9017	 8554	 0.003129	 0.015031	 0.0	 2058.0	 2058.0	 2058.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6067	 728	 0.00228	 0.019871	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6067	 8554	 0.002791	 0.017031	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9634	 5049	 0.001431	 0.01252	 0.0	 2507.0	 2507.0	 2507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9634	 8829	 0.001649	 0.007631	 0.0	 4046.0	 4046.0	 4046.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9634	 7652	 0.001471	 0.008649	 0.0	 3601.0	 3601.0	 3601.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	728	 8554	 0.00656	 0.009071	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8813	 11724	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7246	 13401	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1145	 11839	 0.000521	 0.001529	 0.0	 19555.0	 19555.0	 19555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	113	 12513	 0.000219	 0.00095	 0.0	 32401.0	 32401.0	 32401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	48	 12513	 0.000219	 0.00088	 0.0	 34833.0	 34833.0	 34833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 13175	 0.002391	 0.015618	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7325	 1289	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2553	 7325	 0.00079	 0.01037	 0.0	 3038.0	 3038.0	 3038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11462	 7325	 0.00022	 0.00296	 0.0	 10643.0	 10643.0	 10643.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7960	 1289	 0.00077	 0.01056	 0.0	 2984.0	 2984.0	 2984.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 6295	 0.000649	 0.03712	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 12627	 0.003302	 0.019138	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 12627	 0.003369	 0.018742	 0.0	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 694	 0.001769	 0.018222	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 10948	 0.000858	 0.006809	 0.0	 4603.0	 4603.0	 4603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 10948	 0.000969	 0.006671	 0.0	 4686.0	 4686.0	 4686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 12180	 0.005551	 0.03908	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 12180	 0.005431	 0.039822	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1667	 12180	 0.005311	 0.036871	 0.0	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1456	 1575	 0.002169	 0.016271	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4601	 1575	 0.007418	 0.07832	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7067	 4355	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7067	 1592	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7067	 11934	 0.00079	 0.00848	 0.0	 3709.0	 3709.0	 3709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7067	 4653	 0.00183	 0.0174	 0.0	 1806.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4355	 1592	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4355	 12977	 0.0008	 0.0083	 0.0	 3789.0	 3789.0	 3789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 106	 0.004449	 0.02404	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 106	 0.004529	 0.023551	 0.0	 1318.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 9063	 0.006791	 0.013271	 0.0	 2119.0	 2119.0	 2119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 1589	 0.00424	 0.030378	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 1589	 0.004151	 0.028129	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 10706	 0.002311	 0.003622	 0.0	 7352.0	 7352.0	 7352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 10706	 0.002062	 0.004102	 0.0	 6881.0	 6881.0	 6881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 10209	 0.00452	 0.029609	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 10209	 0.004422	 0.030169	 0.0	 1036.0	 1036.0	 1036.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 6997	 0.00416	 0.023058	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6275	 5334	 0.002831	 0.020742	 0.0	 1509.0	 1509.0	 1509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 2455	 0.002338	 0.01592	 0.0	 1964.0	 1964.0	 1964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5337	 4555	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 5337	 0.004969	 0.03636	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10209	 5337	 0.003431	 0.015698	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10661	 5337	 0.00456	 0.027582	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11934	 12977	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12369	 11934	 0.00093	 0.01185	 0.0	 2658.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1112	 12977	 0.00091	 0.01207	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	988	 9425	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9064	 988	 0.000529	 0.003151	 0.0	 9887.0	 9887.0	 9887.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9064	 988	 0.00052	 0.003209	 0.0	 9717.0	 9717.0	 9717.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	988	 295	 0.00352	 0.020578	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13121	 10103	 0.039182	 0.089413	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13121	 13608	 0.033686	 0.067124	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4955	 5962	 0.044992	 0.093174	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8785	 4955	 0.013678	 0.052479	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7145	 4955	 0.005686	 0.022893	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4955	 10449	 0.034281	 0.094653	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3965	 8934	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	113	 3965	 0.00032	 0.001469	 0.0	 21010.0	 21010.0	 21010.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	48	 8934	 0.000289	 0.001039	 0.0	 29290.0	 29290.0	 29290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1145	 11392	 0.00324	 0.017628	 0.0	 1763.0	 1763.0	 1763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1145	 12571	 0.002678	 0.019298	 0.0	 1622.0	 1622.0	 1622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1145	 7789	 0.000529	 0.001504	 0.0	 19813.0	 19813.0	 19813.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7307	 2067	 0.00042	 0.0261	 0.0	 1441.0	 1441.0	 1441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9980	 7024	 0.00043	 0.02555	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9496	 7024	 0.00044	 0.02499	 0.0	 1505.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12198	 7024	 0.00039	 0.02833	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	842	 1927	 0.00019	 0.01594	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	409	 9452	 0.000419	 0.026099	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3900	 11947	 0.00043	 0.02555	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12821	 12218	 0.00038	 0.02888	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10053	 5967	 0.00038	 0.02944	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5478	 2067	 0.00037	 0.02999	 0.0	 1265.0	 1265.0	 1265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2699	 2067	 0.00036	 0.02777	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	106	 11969	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10694	 106	 0.003951	 0.02048	 0.0	 1515.0	 1515.0	 1515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	106	 11965	 0.003858	 0.020871	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7024	 12218	 0.0	 0.00046	 0.0	 81721.0	 81721.0	 81721.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7024	 5967	 0.0	 0.00045	 0.0	 83537.0	 83537.0	 83537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7024	 10831	 0.0	 0.00051	 0.0	 73709.0	 73709.0	 73709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7024	 2853	 0.0	 0.00052	 0.0	 72292.0	 72292.0	 72292.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3509	 11947	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3509	 9452	 0.0	 0.000521	 0.0	 60629.0	 60629.0	 60629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3509	 9165	 0.0	 0.000531	 0.0	 59487.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3509	 6373	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2067	 12218	 0.0	 0.00053	 0.0	 70928.0	 70928.0	 70928.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2067	 5967	 0.0	 0.00054	 0.0	 69614.0	 69614.0	 69614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2067	 10831	 0.0	 0.0005	 0.0	 75184.0	 75184.0	 75184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2067	 2853	 0.0	 0.00049	 0.0	 76718.0	 76718.0	 76718.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	486	 11947	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	486	 9452	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	486	 9165	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	486	 6373	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10205	 12218	 0.00043	 0.00544	 0.0	 6889.0	 6889.0	 6889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5125	 11947	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9452	 1927	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2792	 10831	 0.00038	 0.00616	 0.0	 6148.0	 6148.0	 6148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7729	 2853	 0.00041	 0.02721	 0.0	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6373	 1508	 0.002081	 0.023	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9737	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7545	 3892	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7545	 2409	 0.0011	 0.01189	 0.0	 2646.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7545	 4653	 0.00084	 0.00906	 0.0	 3472.0	 3472.0	 3472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3892	 2409	 0.00112	 0.01165	 0.0	 2699.0	 2699.0	 2699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3892	 1593	 0.00115	 0.0114	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3892	 8261	 0.00086	 0.00887	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 10546	 0.00116	 0.00912	 0.0	 3436.0	 3436.0	 3436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 10546	 0.001129	 0.009298	 0.0	 3373.0	 3373.0	 3373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10546	 13275	 0.000609	 0.005058	 0.0	 6201.0	 6201.0	 6201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	65	 10546	 0.008009	 0.04	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10546	 5680	 0.002289	 0.016218	 0.0	 1929.0	 1929.0	 1929.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 579	 0.003098	 0.032729	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 5180	 0.002982	 0.013058	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 5180	 0.00304	 0.0128	 0.0	 2401.0	 2401.0	 2401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4906	 8486	 0.008791	 0.059622	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13275	 9568	 0.000511	 0.004409	 0.0	 7117.0	 7117.0	 7117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11253	 9568	 0.009391	 0.030809	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11253	 9568	 0.009191	 0.031391	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2423	 4153	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9063	 2423	 0.00276	 0.014782	 0.0	 2101.0	 2101.0	 2101.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9063	 2423	 0.002809	 0.014458	 0.0	 2145.0	 2145.0	 2145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 2423	 0.003138	 0.017502	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 2423	 0.0032	 0.017138	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8618	 9277	 0.002033	 0.005273	 0.0	 5590.0	 5590.0	 5590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6307	 9277	 0.036066	 0.160107	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1062	 13197	 0.027686	 0.04614	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5855	 13197	 0.025107	 0.051372	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11741	 805	 0.002479	 0.01086	 0.0	 2836.0	 2836.0	 2836.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	805	 10113	 0.013603	 0.051876	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11783	 12548	 0.00176	 0.108	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2269	 8081	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2269	 7960	 0.00038	 0.00366	 0.0	 8585.0	 8585.0	 8585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2269	 12160	 0.00052	 0.00633	 0.0	 4974.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11567	 12550	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11567	 4743	 0.001599	 0.015599	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7752	 11567	 0.00212	 0.022349	 0.0	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8081	 2553	 0.00034	 0.00415	 0.0	 7586.0	 7586.0	 7586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12080	 8081	 0.00051	 0.00646	 0.0	 4875.0	 4875.0	 4875.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12550	 547	 0.00163	 0.015271	 0.0	 2057.0	 2057.0	 2057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13242	 12550	 0.002159	 0.021901	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8669	 1133	 0.00224	 0.015018	 0.0	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8669	 4601	 0.004111	 0.00652	 0.0	 4099.0	 4099.0	 4099.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8669	 4601	 0.004191	 0.006391	 0.0	 4134.0	 4134.0	 4134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10113	 7460	 0.00238	 0.006744	 0.0	 4417.0	 4417.0	 4417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8486	 579	 0.003329	 0.033129	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8589	 6233	 0.005809	 0.021182	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8589	 6233	 0.005689	 0.021591	 0.0	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6233	 3890	 0.00132	 0.01052	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6233	 367	 0.001129	 0.012329	 0.0	 2552.0	 2552.0	 2552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6233	 3209	 0.001569	 0.1224	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 3693	 0.000662	 0.036351	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6330	 10854	 0.001777	 0.009107	 0.0	 3405.0	 3405.0	 3405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6330	 1899	 0.002967	 0.002901	 0.0	 7613.0	 7613.0	 7613.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6330	 12203	 0.017893	 0.057479	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10854	 13148	 0.000554	 0.001091	 0.0	 25816.0	 25816.0	 25816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10854	 11060	 0.006339	 0.022603	 0.0	 1346.0	 1346.0	 1346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1899	 536	 0.004174	 0.006702	 0.0	 4001.0	 4001.0	 4001.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	536	 11060	 0.009818	 0.040099	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	417	 9249	 0.003729	 0.01876	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8554	 10592	 0.000782	 0.059938	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12059	 8554	 0.000769	 0.061111	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1456	 9536	 0.000382	 0.019378	 0.0	 1630.0	 1630.0	 1630.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1456	 9518	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 9988	 1.8e-05	 0.00188	 0.0	 16802.0	 16802.0	 16802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12501	 8782	 0.000372	 0.001223	 0.0	 24710.0	 24710.0	 24710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11783	 8495	 0.000809	 0.001751	 0.0	 16377.0	 16377.0	 16377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4920	 1236	 0.0	 0.043511	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10912	 4920	 0.003529	 0.022178	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10912	 4920	 0.0036	 0.021711	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9333	 4265	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3177	 9333	 0.047479	 0.102603	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3177	 9333	 0.053727	 0.091281	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8948	 9333	 0.021678	 0.045669	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3177	 12372	 0.004397	 0.030678	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3177	 12372	 0.004314	 0.031256	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3177	 11392	 0.008347	 0.055512	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3177	 3860	 0.006223	 0.039744	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12184	 3177	 0.006124	 0.041686	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12184	 3177	 0.006942	 0.040851	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5962	 8406	 0.019248	 0.039041	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10449	 5962	 0.015719	 0.04943	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8068	 1716	 0.00296	 0.011871	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8068	 13431	 0.01328	 0.04144	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 10451	 0.00736	 0.033222	 0.0	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 10451	 0.007502	 0.032529	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 3935	 0.00192	 0.02576	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 3935	 0.002169	 0.02524	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 12527	 0.00656	 0.017071	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 3938	 0.002662	 0.007471	 0.0	 3983.0	 3983.0	 3983.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3935	 4660	 0.003191	 0.009062	 0.0	 3288.0	 3288.0	 3288.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10103	 12831	 0.00981	 0.057298	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4595	 9295	 0.008342	 0.037031	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2074	 9295	 0.0086	 0.039791	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2409	 1593	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8845	 2409	 0.00055	 0.00685	 0.0	 4597.0	 4597.0	 4597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11660	 1593	 0.00054	 0.00699	 0.0	 4506.0	 4506.0	 4506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 103	 0.0056	 0.052889	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 8664	 0.006058	 0.023591	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 8664	 0.0054	 0.026729	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 12722	 0.00168	 0.01188	 0.0	 2633.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 13317	 0.003178	 0.028658	 0.0	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13039	 7579	 0.003178	 0.028542	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7246	 9430	 0.00068	 0.004449	 0.0	 7019.0	 7019.0	 7019.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7246	 5049	 0.00076	 0.004818	 0.0	 6477.0	 6477.0	 6477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4019	 2542	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4019	 8589	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7891	 8589	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10902	 8589	 1.8e-05	 0.004329	 0.0	 7297.0	 7297.0	 7297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8813	 7688	 0.001831	 0.001698	 0.0	 12650.0	 12650.0	 12650.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8813	 7688	 0.002209	 0.001471	 0.0	 11902.0	 11902.0	 11902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1848	 11394	 0.017653	 0.070289	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6070	 11394	 0.013231	 0.042207	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6070	 11394	 0.013479	 0.041331	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4008	 11394	 0.013934	 0.055702	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6190	 8785	 0.000537	 0.001471	 0.0	 20172.0	 20172.0	 20172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8785	 7145	 0.009967	 0.048959	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8785	 13524	 0.030612	 0.055058	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8785	 13524	 0.031207	 0.053934	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 8785	 0.01314	 0.040579	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 8785	 0.012851	 0.03757	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8785	 10245	 0.006901	 0.021174	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8785	 10245	 0.007653	 0.01924	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10694	 8155	 0.008982	 0.038462	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8155	 11965	 0.009151	 0.037649	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8155	 1456	 0.004258	 0.03952	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3753	 8155	 0.003489	 0.0264	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8155	 3287	 0.003849	 0.05232	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2834	 6035	 0.032669	 0.080273	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2697	 6035	 0.004901	 0.014967	 0.0	 2006.0	 2006.0	 2006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	465	 8406	 0.000562	 0.001058	 0.0	 26367.0	 26367.0	 26367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12369	 1112	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12369	 12160	 0.001	 0.01169	 0.0	 2693.0	 2693.0	 2693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1112	 12080	 0.00098	 0.01192	 0.0	 2642.0	 2642.0	 2642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9653	 11060	 0.002339	 0.006223	 0.0	 4752.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9653	 11060	 0.002388	 0.006091	 0.0	 4829.0	 4829.0	 4829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	600	 9653	 0.000504	 0.001207	 0.0	 24150.0	 24150.0	 24150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8406	 11060	 0.00105	 0.007959	 0.0	 3935.0	 3935.0	 3935.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8406	 11060	 0.001033	 0.007372	 0.0	 4244.0	 4244.0	 4244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8406	 3794	 0.018752	 0.042339	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8406	 3794	 0.018339	 0.039231	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2834	 10113	 0.036793	 0.081719	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2834	 12501	 0.003702	 0.015132	 0.0	 2028.0	 2028.0	 2028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3555	 2834	 0.00124	 0.007314	 0.0	 4258.0	 4258.0	 4258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	766	 9851	 0.002329	 0.00356	 0.0	 7426.0	 7426.0	 7426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	766	 9851	 0.002378	 0.00348	 0.0	 7495.0	 7495.0	 7495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	766	 9851	 0.00212	 0.003951	 0.0	 7045.0	 7045.0	 7045.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	766	 10948	 0.001951	 0.003791	 0.0	 7409.0	 7409.0	 7409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	103	 11538	 0.002542	 0.01472	 0.0	 2115.0	 2115.0	 2115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 10306	 0.003262	 0.024151	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 7881	 0.0036	 0.01548	 0.0	 1988.0	 1988.0	 1988.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 7881	 0.00352	 0.014329	 0.0	 2141.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2682	 6437	 0.002591	 0.014418	 0.0	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5180	 2682	 0.001071	 0.003058	 0.0	 9749.0	 9749.0	 9749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5180	 525	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5180	 1887	 0.017458	 0.052129	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10694	 12439	 0.00136	 0.00216	 0.0	 12376.0	 12376.0	 12376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11965	 12439	 0.001391	 0.00212	 0.0	 12458.0	 12458.0	 12458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9365	 13431	 0.005858	 0.016591	 0.0	 1796.0	 1796.0	 1796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1259	 12831	 0.004562	 0.011653	 0.0	 2525.0	 2525.0	 2525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1259	 6983	 0.030868	 0.064174	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4743	 547	 0.0	 0.000521	 0.0	 60629.0	 60629.0	 60629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3408	 1456	 0.005929	 0.053271	 0.0	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3408	 445	 0.00664	 0.040849	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3408	 4601	 0.00968	 0.049382	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8486	 6882	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8486	 103	 0.00044	 0.004489	 0.0	 7004.0	 7004.0	 7004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8486	 5733	 0.01064	 0.043751	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8486	 5733	 0.0104	 0.040511	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7579	 8486	 0.0024	 0.025498	 0.0	 1234.0	 1234.0	 1234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 1714	 0.00264	 0.01412	 0.0	 2199.0	 2199.0	 2199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 8968	 0.000609	 0.03944	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5815	 694	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 9851	 0.001182	 0.003018	 0.0	 9746.0	 9746.0	 9746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 9851	 0.0012	 0.002951	 0.0	 9916.0	 9916.0	 9916.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 9851	 0.001071	 0.003351	 0.0	 8979.0	 8979.0	 8979.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 10336	 0.001031	 0.01544	 0.0	 2042.0	 2042.0	 2042.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 520	 0.001009	 0.015738	 0.0	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	694	 2388	 0.000991	 0.01604	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9063	 10706	 0.003898	 0.008862	 0.0	 3263.0	 3263.0	 3263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9063	 10706	 0.003818	 0.009031	 0.0	 3222.0	 3222.0	 3222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	939	 464	 0.003831	 0.012502	 0.0	 2416.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8845	 11660	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8768	 11660	 0.00127	 0.0132	 0.0	 2382.0	 2382.0	 2382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10912	 9802	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10912	 11228	 0.001338	 0.011209	 0.0	 2799.0	 2799.0	 2799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10912	 7432	 0.004222	 0.030062	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13558	 10912	 0.001182	 0.0104	 0.0	 3018.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9802	 5649	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9802	 7432	 0.004138	 0.03064	 0.0	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5649	 7432	 0.004049	 0.031209	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1062	 5855	 0.022603	 0.051959	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12289	 1062	 0.013636	 0.032041	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12527	 4661	 0.00228	 0.009222	 0.0	 3326.0	 3326.0	 3326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3938	 4661	 0.002471	 0.010302	 0.0	 2982.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4660	 4661	 0.001831	 0.007378	 0.0	 4156.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12372	 6307	 0.006843	 0.049248	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12372	 6307	 0.006686	 0.045603	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3954	 2815	 0.004102	 0.011529	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3954	 2815	 0.004182	 0.01128	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2733	 3001	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11997	 2733	 0.003649	 0.0122	 0.0	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11997	 2733	 0.00372	 0.011938	 0.0	 2527.0	 2527.0	 2527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2733	 8098	 0.005031	 0.028102	 0.0	 1107.0	 1107.0	 1107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2733	 8098	 0.005129	 0.02752	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2733	 11519	 0.005218	 0.026951	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6480	 5049	 0.00288	 0.01992	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6480	 5049	 0.003262	 0.01952	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9064	 1589	 0.00956	 0.061022	 0.0	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9064	 3954	 0.005382	 0.033911	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9064	 3954	 0.005271	 0.034569	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9064	 9080	 0.004102	 0.023018	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2553	 7960	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1456	 7099	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1456	 4601	 0.011631	 0.094591	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3753	 1456	 0.0012	 0.008769	 0.0	 3569.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1456	 13414	 0.001218	 0.008582	 0.0	 3645.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10451	 12642	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3794	 12203	 0.005	 0.008934	 0.0	 3086.0	 3086.0	 3086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11313	 199	 0.0	 0.000531	 0.0	 59487.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11313	 7752	 0.001281	 0.0158	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	199	 13242	 0.00125	 0.016099	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1848	 6983	 0.010058	 0.048	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1848	 6983	 0.010248	 0.047	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1848	 4008	 0.004314	 0.024537	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 4817	 0.010791	 0.042151	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 8951	 0.0006	 0.040218	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	367	 12734	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4653	 8261	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4653	 6366	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 13252	 0.00196	 0.010249	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2386	 2165	 0.002182	 0.010498	 0.0	 2946.0	 2946.0	 2946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8664	 12958	 0.000582	 0.040991	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8664	 8239	 0.000569	 0.04176	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2074	 4595	 0.003818	 0.013209	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8664	 9249	 0.00428	 0.023511	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8664	 9249	 0.004182	 0.021769	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2792	 10205	 0.0	 0.0005	 0.0	 75878.0	 75878.0	 75878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2792	 12160	 0.00114	 0.01661	 0.0	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6333	 6237	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6333	 113	 0.00119	 0.014081	 0.0	 2236.0	 2236.0	 2236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10205	 12080	 0.00117	 0.01626	 0.0	 2328.0	 2328.0	 2328.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6237	 48	 0.00106	 0.01595	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6307	 8804	 0.018058	 0.065719	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6307	 8948	 0.012826	 0.025058	 0.0	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6307	 8948	 0.013331	 0.024	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13252	 2165	 0.001089	 0.003151	 0.0	 9475.0	 9475.0	 9475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8418	 3479	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 1804	 0.000631	 0.054471	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 2998	 0.000622	 0.055489	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 13166	 0.0006	 0.051382	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6070	 6983	 0.017702	 0.064331	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6070	 2552	 0.012314	 0.04924	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7059	 12352	 0.001223	 0.001248	 0.0	 18078.0	 18078.0	 18078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7725	 12352	 0.001471	 0.00481	 0.0	 6280.0	 6280.0	 6280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8804	 12352	 0.011521	 0.03138	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11783	 11627	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11783	 8990	 0.000289	 0.00056	 0.0	 50125.0	 50125.0	 50125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5835	 4914	 0.00034	 0.01805	 0.0	 1750.0	 1750.0	 1750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10953	 3890	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3044	 9782	 0.00035	 0.01766	 0.0	 1789.0	 1789.0	 1789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13244	 6183	 0.00035	 0.01728	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7412	 12253	 0.00031	 0.01958	 0.0	 1938.0	 1938.0	 1938.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10651	 4914	 0.00031	 0.01997	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9404	 4914	 0.0003	 0.02035	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8583	 8758	 0.00016	 0.0025	 0.0	 12610.0	 12610.0	 12610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7000	 4914	 0.00029	 0.02074	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11827	 12253	 0.00029	 0.0192	 0.0	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12504	 12253	 0.00033	 0.01882	 0.0	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9782	 6183	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6934	 9782	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11543	 6183	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4914	 8593	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4914	 616	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4914	 13170	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12253	 11543	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12253	 6934	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12253	 13170	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8593	 8872	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8872	 11543	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8872	 5998	 0.00028	 0.00403	 0.0	 7820.0	 7820.0	 7820.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9167	 8872	 0.00021	 0.00396	 0.0	 7966.0	 7966.0	 7966.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	616	 4211	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4211	 6934	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4211	 8583	 0.00029	 0.00394	 0.0	 7996.0	 7996.0	 7996.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6578	 4211	 0.0002	 0.00404	 0.0	 7810.0	 7810.0	 7810.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3890	 367	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	367	 818	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12527	 3938	 0.004471	 0.020791	 0.0	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12527	 4660	 0.002791	 0.01132	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9851	 12368	 0.000822	 0.001649	 0.0	 17144.0	 17144.0	 17144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9851	 12368	 0.0008	 0.00168	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9851	 12368	 0.000782	 0.00156	 0.0	 18102.0	 18102.0	 18102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	548	 464	 0.00432	 0.012662	 0.0	 2362.0	 2362.0	 2362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	548	 464	 0.003849	 0.014351	 0.0	 2126.0	 2126.0	 2126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 3666	 0.001418	 0.004618	 0.0	 6539.0	 6539.0	 6539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 10661	 0.001689	 0.011631	 0.0	 2688.0	 2688.0	 2688.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1589	 9080	 0.005991	 0.03832	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 2763	 0.001169	 0.007098	 0.0	 4392.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10948	 2763	 0.0012	 0.00696	 0.0	 4473.0	 4473.0	 4473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6483	 13524	 0.030066	 0.046289	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6483	 13524	 0.026793	 0.052463	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11331	 6483	 0.023413	 0.057397	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8139	 7810	 0.001631	 0.00832	 0.0	 3726.0	 3726.0	 3726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8813	 6506	 0.012569	 0.04732	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8813	 6506	 0.012311	 0.048231	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11790	 9541	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7432	 11790	 0.000982	 0.004751	 0.0	 6511.0	 6511.0	 6511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7442	 1781	 0.00144	 0.12	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 7810	 0.001249	 0.0064	 0.0	 4845.0	 4845.0	 4845.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 7810	 0.00112	 0.007249	 0.0	 4307.0	 4307.0	 4307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7752	 13242	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13608	 12831	 0.022843	 0.098893	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12831	 6983	 0.034909	 0.072893	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11228	 558	 0.00188	 0.092222	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11228	 1738	 0.00184	 0.093991	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11228	 5890	 0.0018	 0.09576	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8554	 11228	 0.00132	 0.01088	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 2697	 0.01924	 0.056603	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 2697	 0.017124	 0.064149	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 5106	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 6959	 0.006889	 0.03404	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 6959	 0.007018	 0.033329	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 11685	 0.006169	 0.035689	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 11685	 0.00628	 0.034929	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 12180	 0.004271	 0.026418	 0.0	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 12180	 0.00436	 0.02588	 0.0	 1204.0	 1204.0	 1204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6264	 12180	 0.00444	 0.025338	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5733	 1887	 0.00852	 0.02444	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12722	 65	 0.002671	 0.018929	 0.0	 1653.0	 1653.0	 1653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11462	 4886	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11462	 9879	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8768	 4886	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8768	 9879	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3666	 10661	 0.000329	 0.000902	 0.0	 32900.0	 32900.0	 32900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12180	 5462	 0.00068	 0.050351	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4950	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1927	 5125	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1927	 1508	 0.00212	 0.022531	 0.0	 1396.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1927	 113	 0.000919	 0.012789	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5125	 5693	 0.002159	 0.02206	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5125	 48	 0.00094	 0.012531	 0.0	 2514.0	 2514.0	 2514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	279	 7432	 0.00032	 0.014102	 0.0	 2240.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7103	 7432	 0.000329	 0.0138	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5437	 7432	 0.000329	 0.013502	 0.0	 2339.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9249	 792	 0.005818	 0.02396	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9249	 792	 0.005942	 0.023462	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8554	 9810	 0.000671	 0.001871	 0.0	 15892.0	 15892.0	 15892.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7128	 9810	 0.0	 0.001791	 0.0	 17637.0	 17637.0	 17637.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8554	 5141	 0.002249	 0.003471	 0.0	 7638.0	 7638.0	 7638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8554	 5141	 0.001631	 0.0042	 0.0	 7011.0	 7011.0	 7011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8554	 5549	 0.00092	 0.002582	 0.0	 11524.0	 11524.0	 11524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7432	 5141	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7432	 8696	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13558	 7432	 0.000822	 0.00572	 0.0	 5467.0	 5467.0	 5467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7432	 6696	 0.001338	 0.013622	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3192	 7432	 0.00136	 0.004649	 0.0	 6522.0	 6522.0	 6522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5141	 7128	 0.0	 0.001751	 0.0	 18040.0	 18040.0	 18040.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5549	 5141	 0.0	 0.001711	 0.0	 18462.0	 18462.0	 18462.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8829	 9430	 0.000662	 0.004529	 0.0	 6902.0	 6902.0	 6902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7652	 9430	 0.000649	 0.004618	 0.0	 6774.0	 6774.0	 6774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6983	 2552	 0.005669	 0.028992	 0.0	 1070.0	 1070.0	 1070.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10137	 10637	 0.001631	 0.1176	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1730	 7801	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 1730	 0.006942	 0.04516	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 1730	 0.0068	 0.04604	 0.0	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12571	 3860	 0.003289	 0.017909	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4660	 12053	 0.00056	 0.038671	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6872	 11331	 0.02162	 0.062612	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	65	 3578	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	65	 13317	 0.000822	 0.00656	 0.0	 4778.0	 4778.0	 4778.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	65	 1300	 0.003009	 0.004649	 0.0	 5704.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	65	 1300	 0.003071	 0.004551	 0.0	 5754.0	 5754.0	 5754.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10209	 599	 0.00464	 0.029431	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10209	 599	 0.005249	 0.02884	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 8813	 0.001902	 0.012702	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 8813	 0.001858	 0.012938	 0.0	 2417.0	 2417.0	 2417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4508	 11218	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8990	 7919	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9157	 5602	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	507	 10492	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13431	 1406	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 4584	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 6959	 0.004738	 0.012529	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 6959	 0.004831	 0.012262	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13611	 6959	 0.002711	 0.018431	 0.0	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5855	 13410	 0.01205	 0.03281	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4832	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6959	 1531	 0.000649	 0.03712	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6959	 6569	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9242	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6997	 5334	 0.00076	 0.005329	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4601	 445	 0.005769	 0.03528	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10948	 2072	 0.002258	 0.004849	 0.0	 5906.0	 5906.0	 5906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10948	 2072	 0.002209	 0.004489	 0.0	 6314.0	 6314.0	 6314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1508	 5693	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1508	 9483	 0.00256	 0.01561	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5693	 7724	 0.00269	 0.01451	 0.0	 2141.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12184	 11881	 0.003372	 0.028231	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12184	 13495	 0.007033	 0.047083	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	113	 48	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4601	 2827	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3954	 4601	 0.00392	 0.025191	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3954	 4601	 0.00444	 0.024689	 0.0	 1260.0	 1260.0	 1260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13495	 11881	 0.003529	 0.021223	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8829	 7652	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6578	 583	 0.00069	 0.00134	 0.0	 20958.0	 20958.0	 20958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8504	 9167	 0.00067	 0.00136	 0.0	 20835.0	 20835.0	 20835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3555	 12501	 0.012992	 0.070207	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	583	 8504	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9483	 7724	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12160	 12080	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10245	 12289	 0.002314	 0.005661	 0.0	 5165.0	 5165.0	 5165.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12289	 10245	 0.002512	 0.005909	 0.0	 4920.0	 4920.0	 4920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 10245	 0.006364	 0.018488	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 10245	 0.005959	 0.017752	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 13410	 0.018397	 0.04176	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8827	 13410	 0.018058	 0.042653	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8098	 11519	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3753	 12784	 0.0	 0.000529	 0.0	 59712.0	 59712.0	 59712.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13414	 12784	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3287	 13414	 0.003369	 0.031329	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3601	 9145	 0.07449	 0.527603	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4373	 9145	 0.01093	 0.074531	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7999	 9145	 0.00887	 0.04576	 0.0	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5745	 9145	 0.01099	 0.06689	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8031	 1506	 0.04732	 0.42186	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8031	 1506	 0.004469	 0.03124	 0.0	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1506	 633	 0.500289	 1.586157	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1506	 7690	 0.01089	 0.060719	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1506	 12514	 0.133469	 0.882645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8031	 1506	 0.005531	 0.032521	 0.0	 958.0	 958.0	 958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1506	 12514	 0.005219	 0.025659	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12798	 5651	 0.00186	 0.012789	 0.0	 2445.0	 2445.0	 2445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5867	 5651	 0.001	 0.234938	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7423	 9801	 0.00081	 0.004781	 0.0	 6515.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4104	 12032	 0.00082	 0.00468	 0.0	 6649.0	 6649.0	 6649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6716	 6737	 0.03374	 0.614711	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12597	 6737	 0.04612	 0.366777	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7534	 6737	 0.001461	 0.01239	 0.0	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12597	 6716	 0.078599	 0.394649	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1998	 6716	 0.00143	 0.01263	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10689	 1379	 0.007841	 0.05613	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7749	 3514	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7749	 3514	 0.001	 0.328946	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5321	 3514	 0.224855	 1.532376	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1063	 3514	 0.136781	 1.457355	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1063	 3514	 0.01055	 0.074979	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 3514	 0.014909	 0.523802	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 3514	 0.001	 0.71781	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11043	 3514	 0.134271	 1.687004	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6113	 7749	 0.002341	 0.01263	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5321	 7749	 0.235227	 1.541777	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1063	 7749	 0.16344	 1.266136	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 7749	 0.015479	 0.562376	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 7749	 0.001	 0.767789	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11043	 7749	 0.158281	 1.596364	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 5015	 0.006169	 0.039289	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12209	 5015	 0.08256	 0.638182	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3967	 5015	 0.221653	 1.097397	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5015	 9811	 0.0118	 0.05445	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 5015	 0.08986	 0.756921	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8076	 933	 0.03887	 0.335083	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	933	 8076	 0.00455	 0.036539	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	246	 933	 0.002169	 0.01688	 0.0	 1857.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	246	 933	 0.01045	 0.244731	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9654	 933	 0.001	 0.259525	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5298	 933	 0.036651	 0.378657	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9643	 9177	 0.004669	 0.03839	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	857	 9177	 0.000781	 0.00674	 0.0	 4656.0	 4656.0	 4656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5321	 9177	 0.001461	 0.01201	 0.0	 2611.0	 2611.0	 2611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13650	 9177	 0.00087	 0.00614	 0.0	 5094.0	 5094.0	 5094.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13263	 6113	 0.00464	 0.02919	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 6113	 0.004719	 0.02719	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8240	 6113	 0.00169	 0.01361	 0.0	 2304.0	 2304.0	 2304.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3037	 6113	 0.00751	 0.04581	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9335	 9643	 0.00368	 0.022469	 0.0	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8240	 9643	 0.001659	 0.012599	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11043	 9643	 0.007341	 0.042419	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9643	 10993	 0.00186	 0.01456	 0.0	 2152.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9104	 4911	 0.00312	 0.03151	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 9104	 0.00073	 0.00808	 0.0	 3894.0	 3894.0	 3894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10513	 4322	 0.013479	 0.27064	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10513	 4322	 0.00187	 0.020289	 0.0	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13357	 4322	 0.012169	 0.298636	 0.0	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10689	 10131	 0.00337	 0.027831	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5745	 10689	 0.00461	 0.03301	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10131	 10689	 0.005781	 0.039789	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10131	 10689	 0.035151	 0.987397	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6712	 10689	 0.013099	 0.631736	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4373	 3601	 0.118409	 1.072417	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4373	 3601	 0.006281	 0.051961	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2926	 3601	 0.284979	 1.491054	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8076	 4736	 0.006409	 0.038081	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	246	 8076	 0.225806	 1.262624	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9654	 8076	 0.282252	 1.121529	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5298	 8076	 0.561921	 1.55469	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10338	 5572	 0.00322	 0.02808	 0.0	 1118.0	 1118.0	 1118.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	317	 5572	 0.00196	 0.01843	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10265	 12450	 0.552066	 1.574607	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4850	 12450	 0.010151	 0.087021	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10697	 12450	 0.16999	 0.991054	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 12450	 0.003831	 0.02386	 0.0	 1308.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 12450	 0.00863	 0.535785	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9019	 12450	 0.04357	 0.617335	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8333	 4051	 0.008081	 0.03963	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4051	 2619	 0.00213	 0.01488	 0.0	 2102.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	317	 6653	 0.00219	 0.02232	 0.0	 1409.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6653	 9356	 0.00352	 0.03947	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6653	 9162	 0.00222	 0.02857	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	537	 8472	 0.00104	 0.00901	 0.0	 3483.0	 3483.0	 3483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3952	 537	 0.00106	 0.00881	 0.0	 3560.0	 3560.0	 3560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9705	 5950	 0.00301	 0.031271	 0.0	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8472	 530	 0.00133	 0.01852	 0.0	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	530	 7328	 0.00253	 0.0287	 0.0	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8472	 530	 0.06395	 0.413802	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9356	 13654	 0.00075	 0.00981	 0.0	 3857.0	 3857.0	 3857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11590	 6644	 0.234814	 1.148326	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13563	 6644	 0.222417	 1.185971	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12963	 6644	 0.08124	 0.548574	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12963	 6644	 0.01132	 0.074211	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1107	 6644	 0.115849	 0.953099	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12187	 6246	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12187	 6246	 0.001	 0.517348	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6246	 11045	 0.00051	 0.00504	 0.0	 6236.0	 6236.0	 6236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6246	 7601	 0.00258	 0.02748	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1405	 12187	 0.00224	 0.02852	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12187	 3952	 0.00144	 0.01774	 0.0	 1775.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8216	 12361	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8216	 12361	 0.06794	 0.65593	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12361	 10513	 0.028479	 0.136841	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8216	 5950	 0.02019	 0.10464	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11045	 3952	 0.00128	 0.01333	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	488	 9973	 0.667066	 1.759628	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7101	 9973	 0.0232	 0.385289	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7101	 9973	 0.00686	 0.03882	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11541	 9973	 0.04143	 0.328037	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13004	 9973	 0.00107	 0.00707	 0.0	 4418.0	 4418.0	 4418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7101	 488	 0.173021	 1.092025	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7101	 488	 0.010849	 0.074771	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	843	 488	 0.18632	 0.723574	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11297	 488	 0.077651	 0.853368	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11297	 488	 0.011169	 0.07225	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11541	 488	 0.14268	 0.506488	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10697	 488	 0.352417	 1.255207	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 488	 0.391322	 1.63	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4669	 3967	 0.006271	 0.037341	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5298	 4669	 0.005961	 0.054719	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5153	 6887	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5153	 6887	 0.001	 0.333822	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6887	 5474	 0.00587	 0.040281	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5153	 13357	 0.003599	 0.046841	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4243	 7601	 0.00224	 0.02796	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3967	 12209	 0.08693	 0.670269	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5321	 12209	 0.301839	 1.820372	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 12209	 0.00136	 0.01051	 0.0	 2981.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 12209	 0.00445	 0.344835	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12267	 12209	 0.197159	 1.014752	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8333	 12209	 0.097341	 0.78186	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 12209	 0.013039	 0.297211	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 12209	 0.035521	 0.685351	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5867	 12209	 0.367335	 1.746467	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4463	 12209	 0.04186	 0.505517	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 12209	 0.001021	 0.284401	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9811	 12209	 0.02575	 0.548884	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10993	 12209	 0.002211	 0.016599	 0.0	 1887.0	 1887.0	 1887.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10273	 12798	 0.0015	 0.00876	 0.0	 3555.0	 3555.0	 3555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5867	 10273	 0.00062	 0.00386	 0.0	 8080.0	 8080.0	 8080.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9811	 13263	 0.00188	 0.008651	 0.0	 3569.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4463	 13263	 0.00651	 0.278678	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8240	 13263	 0.080781	 0.659587	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7817	 10020	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7817	 10020	 0.001	 0.232851	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10020	 12998	 0.01614	 0.08307	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	633	 10020	 0.190479	 0.901095	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	633	 10020	 0.00281	 0.01663	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7690	 10020	 0.032841	 0.593161	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12597	 10020	 0.004599	 0.03094	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12514	 10020	 0.100021	 0.542231	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	633	 7817	 0.1945	 0.883884	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7690	 7817	 0.028409	 0.617727	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7817	 7534	 0.003281	 0.04162	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12514	 7817	 0.09636	 0.566219	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12514	 7817	 0.007521	 0.044719	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13357	 10513	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13357	 10513	 0.001	 0.19056	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10513	 4850	 0.01356	 0.08876	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13357	 4850	 0.005271	 0.068591	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4972	 12798	 0.003591	 0.03075	 0.0	 1021.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7534	 12798	 0.01	 0.056159	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2867	 12798	 0.011831	 0.067969	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1998	 12798	 0.00937	 0.05893	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12798	 10968	 0.000909	 0.004719	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3159	 9356	 0.00176	 0.01759	 0.0	 1787.0	 1787.0	 1787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 3159	 0.00137	 0.01801	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3159	 11162	 0.00184	 0.01756	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9811	 4463	 0.00213	 0.012539	 0.0	 2484.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8240	 4463	 0.07664	 0.597665	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 4463	 0.07132	 0.544959	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 4463	 0.00405	 0.02507	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9811	 4463	 0.001	 0.348058	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 3967	 0.06064	 0.52688	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3967	 4325	 0.005271	 0.03093	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4972	 9335	 0.002841	 0.023409	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10187	 2867	 0.00226	 0.015841	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9015	 2867	 0.01237	 0.060909	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2867	 4972	 0.01637	 0.07345	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5874	 2867	 0.00243	 0.018341	 0.0	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5039	 1141	 0.0026	 0.02813	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7423	 4104	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7423	 4104	 0.02631	 0.515517	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4104	 10131	 0.00394	 0.041169	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4104	 10131	 0.343719	 1.744855	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4104	 3037	 0.017159	 0.080591	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7423	 8020	 0.005	 0.066591	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7423	 10131	 0.065229	 1.288988	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1063	 5321	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1063	 5321	 0.001	 0.56	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 5321	 0.063599	 0.651508	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12267	 5321	 0.075159	 1.271095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8333	 5321	 0.360475	 1.617479	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 5321	 0.001	 0.740702	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 5321	 0.363884	 2.00314	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 5321	 0.3925	 1.858533	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2109	 1063	 0.04769	 0.602128	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12267	 1063	 0.050341	 1.259855	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 1063	 0.001	 0.829566	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4850	 8031	 0.00049	 0.00324	 0.0	 9640.0	 9640.0	 9640.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8031	 5555	 0.018659	 0.111289	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8031	 12514	 0.509835	 1.831384	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4850	 8031	 0.0005	 0.00318	 0.0	 9813.0	 9813.0	 9813.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9811	 2109	 0.05936	 0.582149	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 2109	 0.003331	 0.0203	 0.0	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12267	 2109	 0.12286	 0.888244	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8333	 2109	 0.033599	 0.599959	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 2109	 0.100539	 0.767066	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 2109	 0.0822	 0.730331	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 2109	 0.15512	 0.82874	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7741	 2121	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7741	 2121	 0.001	 0.194781	 0.0	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2121	 2754	 0.0132	 0.071979	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2121	 561	 0.0148	 0.073031	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7999	 2121	 0.005781	 0.0378	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9015	 2121	 0.153961	 1.590021	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9015	 2121	 0.00631	 0.03855	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 2121	 0.14124	 1.705702	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7999	 7741	 0.00589	 0.03699	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9015	 7741	 0.18032	 1.449298	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 7741	 0.150651	 1.729298	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 7741	 0.00636	 0.045409	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4071	 5525	 0.00173	 0.01602	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6805	 4071	 0.00207	 0.02233	 0.0	 1409.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2040	 4071	 0.00178	 0.02178	 0.0	 1446.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5874	 10187	 0.00589	 0.214174	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9015	 10187	 0.105789	 1.66719	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 10187	 0.108969	 1.629731	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11541	 7101	 0.024581	 0.231446	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11541	 7101	 0.004599	 0.035341	 0.0	 887.0	 887.0	 887.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7328	 1585	 0.00106	 0.01023	 0.0	 3072.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 1585	 0.00403	 0.04889	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13169	 8011	 0.00123	 0.01589	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13169	 4911	 0.00158	 0.01592	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	374	 10360	 0.00219	 0.02123	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	374	 12364	 0.00171	 0.01708	 0.0	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	374	 12364	 0.00174	 0.0167	 0.0	 1882.0	 1882.0	 1882.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 374	 0.00515	 0.285942	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 374	 0.00058	 0.00775	 0.0	 4065.0	 4065.0	 4065.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 374	 0.00057	 0.0079	 0.0	 3989.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4972	 9811	 0.009341	 0.6725	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5867	 9811	 0.171229	 1.013678	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10993	 9811	 0.00251	 0.02049	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9811	 10968	 0.005909	 0.036349	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11767	 11162	 0.00091	 0.00886	 0.0	 3547.0	 3547.0	 3547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 11767	 0.00054	 0.00532	 0.0	 5908.0	 5908.0	 5908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 10265	 0.009531	 0.051211	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 10265	 0.785124	 1.943678	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10265	 5560	 0.010789	 0.05194	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9019	 10265	 0.173281	 0.62781	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8240	 4972	 0.00613	 0.033659	 0.0	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5867	 4972	 0.11576	 0.840434	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11297	 843	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11297	 843	 0.05964	 0.314938	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	843	 9320	 0.002169	 0.017341	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	611	 843	 0.454215	 1.265475	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	843	 611	 0.007091	 0.061521	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11297	 2452	 0.013021	 0.087711	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1363	 11297	 0.35781	 1.954277	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	611	 11297	 0.0485	 0.815537	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2619	 8020	 0.415537	 1.939483	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8240	 8020	 0.097031	 0.677913	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8020	 8240	 0.003031	 0.033021	 0.0	 953.0	 953.0	 953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8020	 8240	 0.00637	 0.038979	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11043	 8020	 0.024271	 0.588967	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3037	 8020	 0.00439	 0.372438	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	314	 8020	 0.001	 0.198331	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	314	 8020	 0.00232	 0.01226	 0.0	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5560	 2452	 0.014211	 0.079219	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	246	 2452	 0.015151	 0.07637	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4736	 2452	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4736	 2452	 0.001	 0.258698	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9654	 2452	 0.01544	 0.074781	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1363	 4736	 0.013909	 0.073349	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 7483	 0.006919	 0.04764	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3208	 7483	 0.224318	 1.85469	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12963	 7483	 0.015169	 0.1077	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	561	 7483	 0.130771	 1.06564	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 7483	 0.249669	 1.169917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5525	 733	 0.00127	 0.01444	 0.0	 2180.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5525	 8923	 0.00318	 0.04235	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5525	 12852	 0.00131	 0.01758	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6712	 4373	 0.469607	 1.302025	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2926	 4373	 0.001	 0.205711	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2926	 4373	 0.002969	 0.02201	 0.0	 1423.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13004	 11541	 0.00549	 0.044831	 0.0	 700.0	 700.0	 700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2802	 3208	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2802	 3208	 0.08343	 1.583099	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2754	 3208	 0.094651	 1.363719	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3208	 12998	 0.00112	 0.00895	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12998	 3208	 0.00151	 0.00944	 0.0	 3305.0	 3305.0	 3305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	561	 3208	 0.018669	 0.563368	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 3208	 0.00538	 0.652851	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2754	 2802	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2754	 2802	 0.001	 0.495455	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	561	 2802	 0.036849	 0.734215	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 2802	 0.001	 0.459566	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 2802	 0.00095	 0.00638	 0.0	 4898.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12998	 2754	 0.00105	 0.00818	 0.0	 3831.0	 3831.0	 3831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	561	 2754	 0.040151	 0.657893	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	561	 2754	 0.00193	 0.01406	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 2754	 0.001	 0.49438	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8333	 12267	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8333	 12267	 0.08057	 0.906178	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 12267	 0.0347	 0.658202	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 12267	 0.032719	 0.534318	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 12267	 0.004281	 0.033461	 0.0	 937.0	 937.0	 937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4325	 8333	 0.001	 0.395785	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 8333	 0.14007	 0.838595	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 733	 0.04194	 0.384211	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	733	 12852	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1114	 11590	 0.001969	 0.014021	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13563	 11590	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13563	 11590	 0.001	 0.26219	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11590	 4316	 0.03032	 0.14413	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13563	 1107	 0.01325	 0.11038	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3694	 12998	 0.011901	 0.07319	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12998	 5555	 0.00401	 0.03175	 0.0	 988.0	 988.0	 988.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 4318	 0.00368	 0.03712	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 4243	 0.00169	 0.02158	 0.0	 1460.0	 1460.0	 1460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1141	 6805	 0.00116	 0.01472	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	317	 10360	 0.05575	 0.602438	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10360	 317	 0.00163	 0.01604	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10360	 4318	 0.00269	 0.02759	 0.0	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10360	 9356	 0.00256	 0.02877	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1107	 12963	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1107	 12963	 0.09549	 0.768967	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7690	 633	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7690	 633	 0.05899	 0.428306	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7534	 633	 0.005591	 0.04031	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12514	 633	 0.00714	 0.15039	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1998	 7690	 0.005469	 0.041099	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12514	 7690	 0.036711	 0.380269	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7104	 317	 0.00056	 0.124578	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7104	 317	 0.0007	 0.00889	 0.0	 3543.0	 3543.0	 3543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4850	 3694	 0.013479	 0.11436	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4316	 4850	 0.012	 0.066919	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5555	 3694	 0.3925	 1.654463	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5874	 10131	 0.301178	 1.948719	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5874	 10131	 0.009169	 0.06301	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4911	 1141	 0.00176	 0.02342	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5421	 1141	 0.00108	 0.01167	 0.0	 2696.0	 2696.0	 2696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5555	 561	 0.191961	 1.234649	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 561	 0.03699	 0.374917	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1998	 12597	 0.00361	 0.03024	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 10697	 0.350806	 1.554649	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10697	 399	 0.004831	 0.06375	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10697	 3667	 0.007099	 0.07076	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9019	 399	 0.0022	 0.01318	 0.0	 2364.0	 2364.0	 2364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	399	 1363	 0.01775	 0.099419	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9019	 399	 0.186581	 1.067335	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 4243	 0.00373	 0.05005	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5560	 1363	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5560	 1363	 0.001	 0.16038	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	611	 1363	 0.010531	 0.17819	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	611	 1363	 0.0025	 0.017081	 0.0	 1830.0	 1830.0	 1830.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	611	 5560	 0.0777	 0.498492	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11043	 2619	 0.01907	 1.485992	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3037	 2619	 0.120669	 1.890888	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 7999	 0.010271	 0.06219	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9015	 5874	 0.298079	 1.623781	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 5874	 0.273223	 1.612107	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 13061	 0.00277	 0.02823	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9356	 4318	 0.00077	 0.00747	 0.0	 4207.0	 4207.0	 4207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 9162	 0.00102	 0.01145	 0.0	 2748.0	 2748.0	 2748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 9162	 0.00112	 0.01049	 0.0	 2995.0	 2995.0	 2995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 9015	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13206	 9015	 0.001	 0.22343	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8011	 5421	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8011	 5421	 0.001	 0.26178	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4911	 5421	 0.00153	 0.0214	 0.0	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 5421	 0.00468	 0.06143	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	314	 8240	 0.271756	 1.50345	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3037	 11043	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3037	 11043	 0.015271	 0.796736	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	314	 11043	 0.02776	 0.935537	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	314	 11043	 0.004219	 0.026599	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	314	 3037	 0.001	 0.620888	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7843	 5555	 0.361364	 1.973368	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5745	 6712	 0.001599	 0.00825	 0.0	 3759.0	 3759.0	 3759.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2926	 6712	 0.659194	 1.990062	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9654	 246	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9654	 246	 0.11788	 0.822417	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5298	 246	 0.086341	 0.745145	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5298	 9654	 0.00569	 0.033281	 0.0	 936.0	 936.0	 936.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5298	 9654	 0.03618	 0.609897	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	34	 7104	 0.00087	 0.00898	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	200	 5474	 0.001	 0.211322	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	200	 5474	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4316	 5474	 0.13407	 1.029876	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2617	 5474	 0.141419	 0.956033	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4316	 200	 0.12913	 1.151054	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2617	 200	 0.14487	 1.008244	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	200	 2617	 0.007599	 0.05356	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 4325	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10849	 4325	 0.024219	 0.488657	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2617	 4316	 0.001	 0.226901	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2617	 4316	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10968	 5867	 0.00063	 0.005159	 0.0	 6078.0	 6078.0	 6078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5950	 3667	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5950	 3667	 0.001	 0.214277	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4873	 6248	 0.019671	 0.07004	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4873	 6248	 0.01812	 0.06872	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8437	 6920	 0.001582	 0.00724	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8437	 6920	 0.001551	 0.007231	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8437	 6920	 0.001262	 0.00796	 0.0	 3920.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7935	 3919	 0.0264	 0.075129	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7935	 7693	 0.00824	 0.044751	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11572	 6920	 0.018271	 0.070191	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11572	 6920	 0.021711	 0.063129	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11572	 11064	 0.013191	 0.0428	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13366	 3919	 0.027631	 0.102502	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13366	 10792	 0.005369	 0.052622	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13366	 10792	 0.013938	 0.0534	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13366	 10792	 0.01364	 0.049449	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13366	 1993	 0.007991	 0.037738	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 6920	 0.007671	 0.04096	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 6920	 0.007511	 0.041769	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 7566	 0.004089	 0.010978	 0.0	 2697.0	 2697.0	 2697.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 7566	 0.003	 0.014769	 0.0	 2096.0	 2096.0	 2096.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 891	 0.001351	 0.00784	 0.0	 3971.0	 3971.0	 3971.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 8438	 0.003671	 0.022089	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6349	 4251	 0.002378	 0.00772	 0.0	 3911.0	 3911.0	 3911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6920	 891	 0.006911	 0.03268	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6920	 3030	 0.00944	 0.03284	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6920	 6378	 0.009831	 0.02848	 0.0	 1049.0	 1049.0	 1049.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6920	 8438	 0.003671	 0.02092	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 3919	 0.019378	 0.10932	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 3919	 0.021969	 0.107129	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 7693	 0.009151	 0.063249	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 6050	 0.029169	 0.088102	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 7135	 0.031351	 0.115698	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 10792	 0.04936	 0.182018	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 9259	 0.001609	 0.016889	 0.0	 1862.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12999	 4033	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1022	 13210	 0.008698	 0.033591	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8027	 2649	 0.01792	 0.070169	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8027	 12751	 0.00308	 0.008422	 0.0	 3523.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8027	 810	 0.002031	 0.012102	 0.0	 2575.0	 2575.0	 2575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8027	 810	 0.0068	 0.03452	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8027	 5565	 0.01176	 0.055871	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6379	 6378	 0.04856	 0.135111	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3919	 9044	 0.039289	 0.146129	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3919	 9044	 0.038471	 0.148938	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3919	 4981	 0.010911	 0.04116	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9044	 1993	 0.002898	 0.017409	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7323	 1767	 0.00544	 0.051431	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7323	 7775	 0.003791	 0.014342	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7323	 8630	 0.005969	 0.026302	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7323	 1254	 0.00608	 0.02572	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7323	 3809	 0.010818	 0.066769	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2649	 3445	 0.006649	 0.024138	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2649	 3445	 0.007542	 0.023662	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2649	 3445	 0.007991	 0.036622	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2649	 3445	 0.0116	 0.046018	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6050	 3030	 0.011631	 0.047049	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7135	 10792	 0.018822	 0.064009	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1767	 8630	 0.008071	 0.049138	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1767	 1254	 0.007889	 0.045502	 0.0	 684.0	 684.0	 684.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1767	 12185	 0.009822	 0.057222	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3445	 5461	 0.00656	 0.023831	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3445	 5461	 0.007431	 0.023351	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3445	 10863	 0.007391	 0.026978	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3445	 6269	 0.001871	 0.012142	 0.0	 2572.0	 2572.0	 2572.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3445	 1398	 0.003969	 0.026169	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3445	 3140	 0.008151	 0.04664	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 49	 0.00076	 0.005622	 0.0	 5568.0	 5568.0	 5568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 5461	 0.0094	 0.035791	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 11425	 0.00844	 0.031031	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 2404	 0.00028	 0.002062	 0.0	 15180.0	 15180.0	 15180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 4146	 0.004849	 0.030031	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 6269	 0.00268	 0.022391	 0.0	 1401.0	 1401.0	 1401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12062	 1398	 0.002391	 0.025382	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	810	 5461	 0.017551	 0.078191	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9519	 2208	 0.003849	 0.02475	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9519	 10291	 0.0042	 0.02005	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9519	 5259	 0.00011	 0.000581	 0.0	 53419.0	 53419.0	 53419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9519	 1129	 0.000169	 0.000651	 0.0	 46965.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9519	 3089	 0.000169	 0.000659	 0.0	 46430.0	 46430.0	 46430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11655	 9126	 0.00219	 0.01125	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11655	 13245	 0.00018	 0.000599	 0.0	 50503.0	 50503.0	 50503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11655	 13120	 0.00018	 0.000591	 0.0	 51129.0	 51129.0	 51129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11655	 2471	 0.00019	 0.000581	 0.0	 51675.0	 51675.0	 51675.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11655	 4759	 0.000169	 0.000651	 0.0	 46965.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3827	 2814	 0.00231	 0.0138	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3827	 2814	 0.00082	 0.003841	 0.0	 8043.0	 8043.0	 8043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3827	 254	 0.00305	 0.01762	 0.0	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 7778	 0.01101	 0.055469	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 1849	 0.009169	 0.0462	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 10291	 0.00201	 0.00905	 0.0	 3408.0	 3408.0	 3408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 2859	 0.005969	 0.038841	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 11381	 0.00474	 0.02687	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 8082	 0.005409	 0.03438	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 4654	 0.005401	 0.03264	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 13253	 0.00311	 0.015919	 0.0	 1948.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8247	 2531	 0.00462	 0.02613	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4609	 1596	 0.01044	 0.05187	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4609	 1596	 0.01001	 0.05113	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4609	 12530	 0.008331	 0.051729	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4609	 960	 0.000169	 0.00089	 0.0	 34869.0	 34869.0	 34869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4609	 5860	 0.00214	 0.01099	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2814	 8480	 0.004669	 0.042349	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2814	 10624	 0.00139	 0.008789	 0.0	 3550.0	 3550.0	 3550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2814	 10624	 0.000219	 0.001669	 0.0	 18766.0	 18766.0	 18766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2814	 254	 0.00119	 0.01063	 0.0	 2954.0	 2954.0	 2954.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5100	 2859	 0.004169	 0.02724	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5100	 2859	 0.004081	 0.025219	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5100	 468	 0.00168	 0.01039	 0.0	 3002.0	 3002.0	 3002.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5100	 2118	 0.0017	 0.01055	 0.0	 2956.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10949	 10161	 0.00139	 0.008771	 0.0	 3557.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10949	 9330	 0.000651	 0.00261	 0.0	 11743.0	 11743.0	 11743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10949	 9330	 0.000729	 0.00256	 0.0	 11868.0	 11868.0	 11868.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10949	 1754	 0.0	 0.008169	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10949	 8227	 5e-05	 0.00025	 0.0	 123896.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8259	 1849	 0.003719	 0.022669	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8259	 9390	 0.00732	 0.042711	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8259	 9390	 0.003599	 0.025331	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8259	 13301	 0.00494	 0.027401	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7778	 9925	 0.0062	 0.03519	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7778	 9925	 0.00739	 0.04574	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7778	 4654	 0.006781	 0.034289	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9925	 4401	 0.003669	 0.03205	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9925	 4401	 0.002789	 0.026289	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9925	 3679	 0.005979	 0.031979	 0.0	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4401	 9126	 0.00425	 0.02132	 0.0	 1453.0	 1453.0	 1453.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4401	 2208	 0.002469	 0.015099	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4401	 13245	 0.004341	 0.02662	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4401	 4759	 0.005219	 0.02287	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4401	 11149	 0.0095	 0.04693	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8480	 254	 0.01099	 0.052909	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8480	 9390	 0.004901	 0.02949	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8480	 6951	 0.00832	 0.038531	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8480	 9050	 0.003909	 0.018091	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8480	 2846	 0.000331	 0.00189	 0.0	 16463.0	 16463.0	 16463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1849	 9390	 0.01101	 0.05514	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1849	 10982	 0.00345	 0.01925	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13464	 254	 0.00162	 0.00889	 0.0	 3496.0	 3496.0	 3496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13464	 13301	 0.00039	 0.00464	 0.0	 6784.0	 6784.0	 6784.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13464	 7806	 0.00064	 0.010099	 0.0	 3122.0	 3122.0	 3122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 10161	 0.003151	 0.01613	 0.0	 1922.0	 1922.0	 1922.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 10161	 0.002091	 0.012409	 0.0	 2511.0	 2511.0	 2511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 13513	 0.0	 0.00799	 0.0	 3954.0	 3954.0	 3954.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 9305	 0.0	 0.00906	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 10284	 0.000909	 0.010401	 0.0	 3026.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 3584	 0.003211	 0.016081	 0.0	 1927.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 13120	 0.00314	 0.017711	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9126	 2471	 0.00214	 0.010591	 0.0	 2924.0	 2924.0	 2924.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5094	 4654	 0.00056	 0.003169	 0.0	 9816.0	 9816.0	 9816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10624	 10599	 0.001719	 0.0108	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10161	 5813	 0.0005	 0.00174	 0.0	 17448.0	 17448.0	 17448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10161	 8227	 0.00126	 0.00587	 0.0	 5262.0	 5262.0	 5262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10169	 3679	 0.007909	 0.03607	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10169	 10284	 0.00057	 0.00457	 0.0	 6859.0	 6859.0	 6859.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10169	 8227	 0.00132	 0.008409	 0.0	 3711.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	254	 3532	 0.003581	 0.017289	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	254	 6951	 0.002711	 0.01526	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	254	 9217	 0.00039	 0.006081	 0.0	 5184.0	 5184.0	 5184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	254	 7806	 0.00037	 0.005409	 0.0	 5827.0	 5827.0	 5827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	254	 10599	 0.00244	 0.013789	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5813	 3584	 0.000349	 0.00149	 0.0	 20641.0	 20641.0	 20641.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3532	 9390	 0.00212	 0.010531	 0.0	 2941.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	563	 7785	 0.003039	 0.031151	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	563	 9050	 0.001831	 0.0187	 0.0	 1682.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2631	 7491	 0.006599	 0.043169	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2631	 7443	 0.006729	 0.046599	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2631	 5339	 0.002159	 0.010789	 0.0	 2871.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2631	 1134	 0.0022	 0.01057	 0.0	 2926.0	 2926.0	 2926.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2631	 1490	 0.003461	 0.02049	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11795	 1016	 0.00311	 0.019469	 0.0	 1603.0	 1603.0	 1603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11795	 915	 0.01064	 0.065969	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1596	 468	 0.003539	 0.020479	 0.0	 1520.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1596	 2118	 0.00357	 0.020719	 0.0	 1503.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1596	 7491	 0.00275	 0.013831	 0.0	 2240.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1596	 7443	 0.0028	 0.013531	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9390	 9050	 0.005151	 0.04851	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9390	 12530	 0.005401	 0.025281	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9390	 12530	 0.0055	 0.02475	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10982	 8082	 0.00093	 0.00538	 0.0	 5786.0	 5786.0	 5786.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10291	 2859	 0.010331	 0.061849	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12487	 5339	 0.00686	 0.032771	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12487	 1134	 0.007	 0.032081	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7785	 6120	 0.007729	 0.038099	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6120	 1016	 0.006581	 0.035281	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6120	 1016	 0.003711	 0.02651	 0.0	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6120	 6356	 0.00482	 0.021979	 0.0	 1404.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6120	 6356	 0.003979	 0.026099	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2859	 13253	 0.0038	 0.017271	 0.0	 1787.0	 1787.0	 1787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2859	 11216	 0.00626	 0.03626	 0.0	 859.0	 859.0	 859.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12530	 915	 0.00538	 0.02588	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12530	 915	 0.005479	 0.025341	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	186	 13247	 0.00134	 0.01235	 0.0	 2543.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	186	 789	 0.00127	 0.01399	 0.0	 2249.0	 2249.0	 2249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	186	 11488	 0.00142	 0.01374	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11490	 11719	 0.00039	 0.00365	 0.0	 8606.0	 8606.0	 8606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11490	 5201	 0.00058	 0.00507	 0.0	 6190.0	 6190.0	 6190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1463	 9196	 0.00129	 0.01577	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1463	 4330	 0.00033	 0.00373	 0.0	 8436.0	 8436.0	 8436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1463	 5331	 0.00086	 0.00799	 0.0	 3931.0	 3931.0	 3931.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1900	 5331	 0.00189	 0.02135	 0.0	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1900	 5483	 0.00106	 0.01219	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1900	 11869	 0.00147	 0.01622	 0.0	 1940.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1900	 9534	 0.00215	 0.02108	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	647	 3465	 0.00063	 0.0052	 0.0	 6031.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	647	 5331	 0.00159	 0.01792	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9196	 5483	 0.00157	 0.01981	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9196	 11869	 0.00158	 0.02014	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 13247	 0.0018	 0.02388	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 801	 0.00034	 0.00318	 0.0	 9877.0	 9877.0	 9877.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 10345	 0.00015	 0.00132	 0.0	 23777.0	 23777.0	 23777.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 12695	 0.00014	 0.0015	 0.0	 20968.0	 20968.0	 20968.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 1655	 0.00013	 0.00153	 0.0	 20572.0	 20572.0	 20572.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 4742	 0.00013	 0.00156	 0.0	 20179.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 8461	 0.0004	 0.00449	 0.0	 7008.0	 7008.0	 7008.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3465	 8461	 0.00045	 0.0044	 0.0	 7142.0	 7142.0	 7142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 2715	 0.0023	 0.01984	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 13348	 0.0002	 0.00235	 0.0	 13394.0	 13394.0	 13394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 8743	 0.00019	 0.00239	 0.0	 13175.0	 13175.0	 13175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 11445	 0.00169	 0.01602	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 12752	 0.00024	 0.00253	 0.0	 12430.0	 12430.0	 12430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 12044	 0.00022	 0.00244	 0.0	 12894.0	 12894.0	 12894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13247	 1977	 0.00025	 0.00239	 0.0	 13145.0	 13145.0	 13145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12100	 11719	 0.00066	 0.0061	 0.0	 5149.0	 5149.0	 5149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12100	 11719	 0.00062	 0.00844	 0.0	 3733.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12100	 11547	 0.00124	 0.01353	 0.0	 2325.0	 2325.0	 2325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12100	 9043	 0.00046	 0.00452	 0.0	 6953.0	 6953.0	 6953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4330	 5331	 0.00045	 0.00531	 0.0	 5928.0	 5928.0	 5928.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4330	 801	 0.00123	 0.01433	 0.0	 2197.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4330	 11445	 0.00174	 0.01696	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7038	 9043	 0.00086	 0.00877	 0.0	 3585.0	 3585.0	 3585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7038	 5201	 0.00096	 0.00999	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7038	 7217	 0.00082	 0.00761	 0.0	 4127.0	 4127.0	 4127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11719	 9534	 0.00185	 0.01803	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11719	 9511	 0.00138	 0.01246	 0.0	 2520.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11719	 11737	 0.00062	 0.00605	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11719	 5201	 0.00073	 0.00817	 0.0	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	789	 13219	 0.00094	 0.00999	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	789	 5866	 0.00058	 0.00671	 0.0	 4691.0	 4691.0	 4691.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5483	 9534	 0.00108	 0.01279	 0.0	 2461.0	 2461.0	 2461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5483	 11737	 0.00225	 0.02472	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5483	 6664	 0.00019	 0.00244	 0.0	 12907.0	 12907.0	 12907.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5483	 9272	 0.00018	 0.00248	 0.0	 12704.0	 12704.0	 12704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5483	 397	 0.0001	 0.0011	 0.0	 28598.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5483	 2921	 0.00011	 0.00108	 0.0	 29098.0	 29098.0	 29098.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11547	 9043	 0.00089	 0.00815	 0.0	 3853.0	 3853.0	 3853.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8865	 11869	 0.0009	 0.00859	 0.0	 3658.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8865	 13219	 0.00167	 0.02239	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11869	 7679	 2e-05	 0.00024	 0.0	 131160.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9534	 195	 0.00157	 0.01326	 0.0	 2366.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2715	 8085	 0.00155	 0.0139	 0.0	 2259.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	195	 9511	 0.00142	 0.01472	 0.0	 2136.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6592	 9511	 0.00187	 0.02232	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6592	 2240	 0.00049	 0.00572	 0.0	 5503.0	 5503.0	 5503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9511	 2848	 0.0	 0.00021	 0.0	 150416.0	 150416.0	 150416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13219	 5866	 0.00104	 0.00939	 0.0	 3344.0	 3344.0	 3344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13219	 10952	 0.00043	 0.0049	 0.0	 6422.0	 6422.0	 6422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13219	 10952	 0.00049	 0.0048	 0.0	 6547.0	 6547.0	 6547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	49	 1681	 0.002009	 0.01464	 0.0	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1681	 5461	 0.003302	 0.026	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	574	 6248	 0.006222	 0.018089	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5461	 10863	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5461	 4146	 8.9e-05	 0.000911	 0.0	 34509.0	 34509.0	 34509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12976	 11425	 1.8e-05	 0.000222	 0.0	 141820.0	 141820.0	 141820.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9451	 10863	 0.00388	 0.014289	 0.0	 2134.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8168	 891	 0.001329	 0.007898	 0.0	 3944.0	 3944.0	 3944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8168	 6711	 0.00048	 0.002951	 0.0	 10566.0	 10566.0	 10566.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8168	 13344	 8e-05	 0.00032	 0.0	 95764.0	 95764.0	 95764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4093	 7775	 0.000302	 0.001102	 0.0	 27645.0	 27645.0	 27645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6378	 11374	 0.003742	 0.013098	 0.0	 2319.0	 2319.0	 2319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11064	 8973	 0.008911	 0.032298	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8630	 9569	 0.00124	 0.005409	 0.0	 5693.0	 5693.0	 5693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1016	 8230	 0.0025	 0.0123	 0.0	 2517.0	 2517.0	 2517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1016	 8230	 0.001781	 0.013729	 0.0	 2282.0	 2282.0	 2282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1016	 6356	 0.00324	 0.016039	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13301	 9217	 0.00037	 0.00474	 0.0	 6644.0	 6644.0	 6644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11381	 2531	 9.1e-05	 0.000521	 0.0	 59725.0	 59725.0	 59725.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9217	 7806	 3.1e-05	 0.00043	 0.0	 73269.0	 73269.0	 73269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2531	 11300	 0.001281	 0.005909	 0.0	 5225.0	 5225.0	 5225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2118	 8414	 0.000909	 0.00476	 0.0	 6519.0	 6519.0	 6519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7443	 7683	 0.00011	 0.000599	 0.0	 51867.0	 51867.0	 51867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5339	 13451	 0.000289	 0.001719	 0.0	 18122.0	 18122.0	 18122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10599	 6029	 0.00026	 0.001591	 0.0	 19594.0	 19594.0	 19594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8461	 5866	 0.00108	 0.01382	 0.0	 2279.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10741	 11216	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6972	 11516	 0.014281	 0.033446	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12931	 11516	 0.038273	 0.11138	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3999	 1890	 0.039504	 0.11795	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4188	 3999	 0.039893	 0.095083	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6752	 13155	 0.025107	 0.052256	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2522	 6752	 0.010124	 0.017818	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13564	 9982	 0.035198	 0.083893	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9982	 9539	 0.026149	 0.064851	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13141	 10872	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5513	 13141	 0.02086	 0.051744	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	736	 10872	 0.041992	 0.117446	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8186	 7395	 0.014031	 0.079591	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7395	 12413	 0.0075	 0.054099	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5020	 7395	 0.013841	 0.0733	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7395	 2954	 0.006469	 0.041401	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	677	 3726	 0.005628	 0.015826	 0.0	 1881.0	 1881.0	 1881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12776	 677	 0.026364	 0.056017	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	677	 5513	 0.026099	 0.062182	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	677	 7623	 0.04481	 0.131231	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	736	 3726	 0.005512	 0.01614	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12776	 736	 0.023488	 0.063479	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	736	 9121	 0.044198	 0.129446	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9211	 2018	 0.006612	 0.01657	 0.0	 1771.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3933	 9211	 0.003967	 0.007521	 0.0	 3715.0	 3715.0	 3715.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8450	 9270	 0.027496	 0.067438	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7040	 8450	 0.044587	 0.102702	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8450	 6579	 0.051438	 0.143868	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8450	 11697	 0.029256	 0.072579	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1316	 8450	 0.049149	 0.122653	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1316	 8450	 0.043372	 0.125157	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12851	 8450	 0.016471	 0.042529	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10960	 90	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	90	 3016	 0.038017	 0.110653	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7497	 90	 0.025174	 0.07938	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7964	 90	 0.043017	 0.128446	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 10960	 0.051636	 0.189413	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10960	 5175	 0.04714	 0.113008	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4064	 10960	 0.008149	 0.025711	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6652	 12237	 0.039686	 0.102843	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10393	 12237	 0.006372	 0.01857	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12237	 6830	 0.045711	 0.108901	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1699	 2094	 0.04119	 0.106331	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4913	 1699	 0.013752	 0.03024	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8512	 6888	 0.00595	 0.019008	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6888	 11651	 0.00576	 0.020331	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4097	 11791	 0.03586	 0.082107	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	630	 4097	 0.022223	 0.055099	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12083	 9714	 0.008802	 0.02862	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9714	 11041	 0.032719	 0.124942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1103	 12115	 0.019793	 0.055331	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12115	 12125	 0.01395	 0.034612	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5427	 3149	 0.004727	 0.010107	 0.0	 2831.0	 2831.0	 2831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12909	 5427	 0.007289	 0.014364	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8012	 5944	 0.004818	 0.009901	 0.0	 2869.0	 2869.0	 2869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	688	 8012	 0.012223	 0.031554	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1925	 763	 0.00108	 0.01189	 0.0	 3149.0	 3149.0	 3149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1371	 1925	 0.0032	 0.03265	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9813	 1925	 0.0007	 0.00731	 0.0	 5120.0	 5120.0	 5120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3640	 8341	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3640	 2706	 0.009248	 0.022041	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8341	 12672	 0.008124	 0.02286	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6947	 11002	 0.007702	 0.019893	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11002	 10088	 0.015579	 0.04914	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13051	 4510	 0.00981	 0.068021	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13051	 2416	 0.006341	 0.042211	 0.0	 889.0	 889.0	 889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1403	 10539	 0.060281	 0.144512	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1403	 10539	 0.061438	 0.141504	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10539	 3933	 0.016579	 0.039917	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2258	 5488	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9557	 2258	 0.010256	 0.022711	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2258	 7127	 0.024983	 0.073149	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5488	 6253	 0.008388	 0.02557	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3685	 12183	 0.063512	 0.200339	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6652	 3685	 0.037562	 0.085967	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4362	 1081	 0.002579	 0.007752	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1945	 1081	 0.001777	 0.00495	 0.0	 6006.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9671	 10682	 0.030248	 0.084612	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10682	 12827	 0.013281	 0.037124	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7961	 5590	 0.009488	 0.023521	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	953	 5590	 0.022579	 0.058314	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6687	 7089	 0.02743	 0.062793	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10577	 6687	 0.001719	 0.003777	 0.0	 7612.0	 7612.0	 7612.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3972	 2833	 0.035992	 0.085876	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3501	 3972	 0.008777	 0.01962	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4361	 3249	 0.001793	 0.001521	 0.0	 13435.0	 13435.0	 13435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3249	 3250	 0.004917	 0.007702	 0.0	 3457.0	 3457.0	 3457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10421	 4175	 0.001521	 0.004554	 0.0	 6579.0	 6579.0	 6579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	744	 4175	 0.011198	 0.041099	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2469	 12012	 0.00144	 0.01155	 0.0	 3230.0	 3230.0	 3230.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2469	 10698	 0.00123	 0.01345	 0.0	 2784.0	 2784.0	 2784.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9101	 9118	 0.007669	 0.02419	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9101	 268	 0.003661	 0.008769	 0.0	 3325.0	 3325.0	 3325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12774	 9101	 0.00943	 0.036008	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	848	 9101	 0.012661	 0.037802	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11800	 12242	 0.006083	 0.024099	 0.0	 1271.0	 1271.0	 1271.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11800	 1660	 0.002248	 0.004248	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2511	 6954	 0.019651	 0.141771	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6954	 5372	 0.004841	 0.02718	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6954	 5372	 0.00493	 0.02661	 0.0	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6343	 6954	 0.008729	 0.04569	 0.0	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13098	 10326	 0.002529	 0.005793	 0.0	 4998.0	 4998.0	 4998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10326	 8918	 0.003579	 0.007876	 0.0	 3652.0	 3652.0	 3652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12077	 1205	 0.014182	 0.03119	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12077	 9941	 0.061124	 0.192777	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7422	 1091	 0.114603	 0.284256	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1091	 11147	 0.00786	 0.019488	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13098	 12685	 0.002669	 0.006124	 0.0	 4729.0	 4729.0	 4729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5351	 7373	 0.00895	 0.022182	 0.0	 1321.0	 1321.0	 1321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7373	 348	 0.002281	 0.008033	 0.0	 3783.0	 3783.0	 3783.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5351	 1205	 0.005314	 0.013719	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9131	 7927	 0.031521	 0.069298	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7927	 12685	 0.003719	 0.013223	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7927	 348	 0.009719	 0.027818	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7927	 5811	 0.042669	 0.127397	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7927	 9816	 0.031157	 0.077281	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8918	 1205	 0.00319	 0.008934	 0.0	 3330.0	 3330.0	 3330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1205	 9644	 0.01462	 0.046124	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12147	 6492	 0.007587	 0.018628	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10843	 12147	 0.024529	 0.052826	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7455	 12596	 0.041223	 0.115314	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7455	 10412	 0.022512	 0.051521	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10393	 7455	 0.063537	 0.189702	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6304	 8124	 0.01524	 0.045496	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	703	 8124	 0.035876	 0.092612	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9118	 7744	 0.015471	 0.046198	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12410	 10385	 0.043364	 0.152818	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1799	 10385	 0.03095	 0.100686	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2995	 10385	 0.035628	 0.107959	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10634	 9671	 0.010901	 0.034397	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5024	 3991	 0.026099	 0.060099	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3944	 5024	 0.025942	 0.057008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13150	 2309	 0.001901	 0.004636	 0.0	 6305.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2309	 12953	 0.00176	 0.003124	 0.0	 8810.0	 8810.0	 8810.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10024	 12183	 0.003876	 0.010909	 0.0	 2729.0	 2729.0	 2729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12183	 1034	 0.003802	 0.011124	 0.0	 2687.0	 2687.0	 2687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6725	 12183	 0.013339	 0.029298	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2632	 12183	 0.031719	 0.11181	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4919	 5454	 0.021521	 0.05557	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6205	 4919	 0.037008	 0.107752	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9535	 2800	 0.05743	 0.142463	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9535	 2213	 0.036091	 0.074041	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11589	 6146	 0.001211	 0.00545	 0.0	 5658.0	 5658.0	 5658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2986	 6146	 0.013711	 0.078669	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1761	 6669	 0.050521	 0.125331	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6669	 7629	 0.085818	 0.221579	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6669	 8180	 0.014909	 0.034132	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6669	 6979	 0.035826	 0.113033	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9139	 9276	 0.008289	 0.026017	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5859	 9276	 0.023339	 0.089587	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5486	 3411	 0.00661	 0.039521	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12516	 5486	 0.00349	 0.01574	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1103	 9632	 0.03714	 0.088496	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1103	 12268	 0.037256	 0.087669	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1103	 6722	 0.03081	 0.07957	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7358	 7781	 0.033248	 0.096818	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13446	 7781	 0.011479	 0.034298	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7093	 1572	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7093	 2671	 0.019273	 0.042628	 0.0	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7093	 5487	 0.019628	 0.041702	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8673	 7093	 0.029512	 0.062719	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9939	 1572	 0.034901	 0.105744	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10346	 1572	 0.026289	 0.071083	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5068	 1572	 0.041893	 0.121942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3051	 12596	 0.024851	 0.071711	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10799	 2415	 0.006512	 0.01681	 0.0	 1753.0	 1753.0	 1753.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5699	 10799	 0.00305	 0.009099	 0.0	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2046	 10571	 0.014678	 0.04105	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9208	 2046	 0.054149	 0.119066	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12226	 7040	 0.08557	 0.197909	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13089	 12226	 0.038314	 0.075496	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9537	 12174	 0.036554	 0.115289	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3537	 9537	 0.047636	 0.11019	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3195	 3970	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12496	 3970	 0.013397	 0.037488	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3195	 1296	 0.03095	 0.079917	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8101	 3195	 0.014058	 0.032198	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6968	 13599	 0.03086	 0.093488	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9208	 6968	 0.023669	 0.071066	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9208	 6968	 0.028083	 0.078537	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1137	 9575	 0.016661	 0.052554	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9575	 11954	 0.022223	 0.050868	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	499	 1539	 0.017	 0.043909	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1539	 11984	 0.017727	 0.05595	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	903	 2199	 0.022223	 0.052967	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5374	 2199	 0.027628	 0.071347	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8833	 6723	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8833	 13236	 0.002983	 0.010149	 0.0	 2987.0	 2987.0	 2987.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3688	 8833	 0.008678	 0.023463	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6723	 1890	 0.002917	 0.010347	 0.0	 2939.0	 2939.0	 2939.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3688	 6723	 0.008512	 0.023917	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8325	 5829	 0.003603	 0.011339	 0.0	 2655.0	 2655.0	 2655.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8325	 6972	 0.006347	 0.015132	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8329	 8325	 0.027777	 0.08295	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	703	 5283	 0.045438	 0.105124	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5283	 11357	 0.07486	 0.187603	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2548	 7247	 0.01919	 0.053198	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12205	 7247	 0.008488	 0.032421	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3476	 10871	 0.00365	 0.03434	 0.0	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2517	 10871	 0.0049	 0.04432	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4510	 4908	 0.000901	 0.005539	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3047	 4510	 0.00894	 0.06106	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4510	 2524	 0.006919	 0.049419	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4510	 6474	 0.006771	 0.04576	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	922	 4852	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	922	 12297	 0.019628	 0.061364	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	922	 9291	 0.011727	 0.033826	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4852	 8684	 0.006438	 0.01943	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4852	 8684	 0.006562	 0.019033	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6521	 4852	 0.006421	 0.020893	 0.0	 1446.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8366	 6941	 0.00031	 0.00355	 0.0	 10550.0	 10550.0	 10550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6281	 2989	 0.016752	 0.046397	 0.0	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12104	 6281	 0.009347	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2989	 12301	 0.011298	 0.040033	 0.0	 760.0	 760.0	 760.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12952	 1838	 0.001298	 0.004322	 0.0	 7000.0	 7000.0	 7000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11292	 1838	 0.000347	 0.000876	 0.0	 33525.0	 33525.0	 33525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3476	 1193	 0.00028	 0.00301	 0.0	 12436.0	 12436.0	 12436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12012	 3476	 0.00297	 0.02796	 0.0	 1337.0	 1337.0	 1337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3476	 883	 0.00274	 0.03157	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9139	 11164	 0.00286	 0.010554	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9139	 13615	 0.025818	 0.091446	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2833	 9139	 0.027066	 0.065554	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9139	 4081	 0.086198	 0.151504	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1095	 9139	 0.010893	 0.02719	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8703	 9139	 0.03162	 0.072818	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9888	 11164	 0.002802	 0.010752	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9888	 12886	 0.054802	 0.152636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9888	 10190	 0.014223	 0.048397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10551	 9888	 0.01814	 0.043521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9888	 5828	 0.038248	 0.07586	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5952	 10002	 0.017331	 0.061314	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13015	 10002	 0.009182	 0.032339	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1193	 11513	 0.00281	 0.02539	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9834	 11513	 0.00158	 0.01426	 0.0	 2621.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9234	 6415	 0.0	 0.000211	 0.0	 178159.0	 178159.0	 178159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13627	 9234	 0.00888	 0.061021	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9234	 2524	 0.006961	 0.04406	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6415	 13315	 0.00869	 0.06218	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6415	 10654	 0.002401	 0.027581	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6415	 6474	 0.00682	 0.04493	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13293	 2861	 0.00238	 0.009446	 0.0	 3243.0	 3243.0	 3243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10843	 13293	 0.017653	 0.060008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10770	 4363	 0.01838	 0.051397	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4363	 989	 0.02995	 0.071388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5035	 5734	 0.023223	 0.042223	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5734	 172	 0.018636	 0.052124	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9834	 10593	 0.00096	 0.01102	 0.0	 3399.0	 3399.0	 3399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10593	 7326	 0.00364	 0.02923	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10593	 6261	 0.00248	 0.02649	 0.0	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10256	 10593	 0.00384	 0.04229	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8281	 3637	 0.0	 0.000219	 0.0	 171651.0	 171651.0	 171651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13627	 3637	 0.00344	 0.02181	 0.0	 1719.0	 1719.0	 1719.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3637	 13315	 0.00337	 0.02224	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3637	 293	 0.010521	 0.05913	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3637	 802	 0.00081	 0.005341	 0.0	 6959.0	 6959.0	 6959.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4361	 3250	 0.002579	 0.00476	 0.0	 5835.0	 5835.0	 5835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8928	 4361	 0.004388	 0.01595	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4361	 10300	 0.004752	 0.017868	 0.0	 1709.0	 1709.0	 1709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1683	 6849	 0.00338	 0.012959	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11615	 1683	 0.007008	 0.02338	 0.0	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8700	 6520	 0.025347	 0.057942	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5650	 8700	 0.06314	 0.162959	 0.0	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5626	 4383	 0.007967	 0.023802	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12981	 5626	 0.006636	 0.016463	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7302	 11091	 0.012091	 0.022893	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7302	 5448	 0.012322	 0.022388	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8985	 5584	 0.016529	 0.049347	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12349	 12952	 0.00119	 0.007017	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12349	 13622	 0.002331	 0.009636	 0.0	 3187.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4365	 2563	 0.008091	 0.02681	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2002	 2563	 0.001347	 0.006876	 0.0	 4509.0	 4509.0	 4509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11292	 2563	 0.002281	 0.009818	 0.0	 3134.0	 3134.0	 3134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	591	 11799	 0.001149	 0.00243	 0.0	 11752.0	 11752.0	 11752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5224	 591	 0.002909	 0.006909	 0.0	 4214.0	 4214.0	 4214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 3144	 0.000413	 0.000959	 0.0	 30252.0	 30252.0	 30252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 3144	 0.000421	 0.000942	 0.0	 30614.0	 30614.0	 30614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10571	 11113	 0.024628	 0.073504	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11113	 9271	 0.041496	 0.094992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4827	 658	 0.01	 0.021273	 0.0	 1344.0	 1344.0	 1344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	658	 2632	 0.030479	 0.08795	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	658	 2632	 0.031157	 0.094992	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7704	 9029	 0.00962	 0.023298	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2679	 7704	 0.018248	 0.040397	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9921	 8188	 0.005868	 0.01781	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9921	 13335	 0.01	 0.02814	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9921	 47	 0.016562	 0.052033	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9921	 47	 0.016893	 0.050967	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8188	 5425	 0.013281	 0.033149	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7424	 1852	 0.005463	 0.020008	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7424	 7656	 0.02695	 0.066868	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5425	 7424	 0.002752	 0.008397	 0.0	 3575.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8455	 7424	 0.002686	 0.007777	 0.0	 3840.0	 3840.0	 3840.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7424	 47	 0.019099	 0.057876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7424	 5744	 0.017339	 0.043008	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1852	 47	 0.017843	 0.068107	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5381	 9302	 0.022289	 0.070314	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9302	 3293	 0.035008	 0.101917	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12524	 1403	 0.045231	 0.147174	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12649	 1403	 0.011413	 0.03424	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10459	 6553	 0.001124	 0.002579	 0.0	 11228.0	 11228.0	 11228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10459	 8917	 0.046909	 0.135298	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10459	 7295	 0.035446	 0.075124	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12324	 10459	 0.011107	 0.025793	 0.0	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10459	 13422	 0.005983	 0.023752	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7873	 3160	 0.016132	 0.04695	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4606	 3160	 0.008008	 0.019083	 0.0	 1527.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6318	 682	 0.034281	 0.088488	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	682	 7385	 0.009149	 0.036372	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	682	 1121	 0.008711	 0.024124	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	682	 2193	 0.03624	 0.109818	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8917	 6553	 0.036777	 0.116041	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11791	 12588	 0.003851	 0.00995	 0.0	 2961.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11791	 12503	 0.025793	 0.056702	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5102	 11791	 0.027942	 0.061421	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12588	 13204	 0.021488	 0.047248	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6364	 763	 0.00015	 0.00136	 0.0	 27475.0	 27475.0	 27475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10634	 12371	 0.016909	 0.037174	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6449	 10634	 0.040496	 0.088512	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7263	 6925	 0.035231	 0.111132	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3125	 7263	 0.031017	 0.086752	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5829	 6972	 0.003983	 0.014017	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9807	 11836	 0.003521	 0.010496	 0.0	 2854.0	 2854.0	 2854.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12496	 11836	 0.002686	 0.00805	 0.0	 3723.0	 3723.0	 3723.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10049	 9131	 0.05195	 0.145298	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13636	 10937	 0.023207	 0.053132	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2996	 13636	 0.049587	 0.150256	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3677	 2094	 0.036719	 0.111298	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	744	 3677	 0.008364	 0.023207	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2002	 8798	 0.005256	 0.024653	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5737	 8798	 0.001347	 0.004397	 0.0	 6869.0	 6869.0	 6869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12952	 10108	 0.005149	 0.022826	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8324	 10108	 0.001207	 0.004992	 0.0	 6151.0	 6151.0	 6151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9941	 7422	 0.003934	 0.009744	 0.0	 3006.0	 3006.0	 3006.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8115	 10571	 0.01438	 0.04186	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2018	 2616	 0.005744	 0.014967	 0.0	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9116	 425	 0.00176	 0.01659	 0.0	 2254.0	 2254.0	 2254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7326	 425	 0.00151	 0.01378	 0.0	 2712.0	 2712.0	 2712.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7326	 425	 0.00128	 0.01392	 0.0	 2690.0	 2690.0	 2690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	425	 5789	 0.00052	 0.00397	 0.0	 9389.0	 9389.0	 9389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6261	 425	 0.00221	 0.02248	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10393	 9936	 0.007182	 0.017107	 0.0	 1703.0	 1703.0	 1703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9936	 6033	 0.005149	 0.011339	 0.0	 2537.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12672	 2706	 0.00943	 0.02157	 0.0	 1342.0	 1342.0	 1342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10498	 6492	 0.040636	 0.11257	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13239	 10498	 0.014496	 0.042231	 0.0	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2833	 11164	 0.002744	 0.00995	 0.0	 3061.0	 3061.0	 3061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11164	 9631	 0.003099	 0.009752	 0.0	 3087.0	 3087.0	 3087.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5424	 13040	 0.007322	 0.016744	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12090	 13040	 0.03024	 0.069231	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9838	 1926	 0.008438	 0.018669	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1926	 744	 0.006727	 0.027942	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1926	 744	 0.006587	 0.028488	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 3612	 0.014579	 0.040463	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1800	 3612	 0.012826	 0.036992	 0.0	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3612	 7222	 0.006909	 0.019917	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9112	 11615	 0.003421	 0.011041	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9112	 8928	 0.005364	 0.016289	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6520	 6134	 0.012463	 0.030909	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6520	 6134	 0.012702	 0.030273	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10289	 6134	 0.008331	 0.02438	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12177	 6134	 0.008149	 0.024843	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2385	 2599	 0.010789	 0.071169	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5659	 2599	 0.011901	 0.08499	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3051	 6397	 0.035942	 0.113397	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10412	 3051	 0.035818	 0.078752	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3051	 6518	 0.052587	 0.147083	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12981	 10684	 0.007273	 0.016661	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4571	 10684	 0.023488	 0.072488	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13204	 4527	 0.004207	 0.011777	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12503	 4527	 0.005339	 0.020388	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11751	 1846	 0.007446	 0.01638	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4409	 1846	 0.023033	 0.057124	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	268	 3852	 0.030198	 0.095248	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9174	 7484	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4365	 9174	 0.003628	 0.012	 0.0	 2520.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9174	 5737	 0.00681	 0.028273	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7484	 8324	 0.006669	 0.028826	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4297	 4885	 0.04543	 0.100521	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4297	 4885	 0.046273	 0.098331	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3332	 4885	 0.005041	 0.014554	 0.0	 2051.0	 2051.0	 2051.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7094	 7004	 0.007818	 0.021653	 0.0	 1373.0	 1373.0	 1373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7004	 12667	 0.041992	 0.154033	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10403	 9053	 0.003711	 0.009612	 0.0	 3066.0	 3066.0	 3066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6449	 10403	 0.009959	 0.025719	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11041	 9053	 0.006744	 0.014314	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1630	 9814	 0.023909	 0.052901	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9814	 9750	 0.024347	 0.051752	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5035	 1336	 0.04324	 0.088702	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5035	 785	 0.045223	 0.125488	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7656	 1863	 0.00305	 0.007893	 0.0	 3733.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6410	 12380	 0.01905	 0.060107	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12380	 9954	 0.023471	 0.055934	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11607	 6540	 0.004893	 0.014339	 0.0	 2085.0	 2085.0	 2085.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7961	 9915	 0.022934	 0.050397	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	85	 10644	 0.037248	 0.081901	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1870	 10644	 0.013347	 0.039083	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7301	 10644	 0.013058	 0.039818	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10566	 12988	 0.04038	 0.11757	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12988	 11041	 0.037397	 0.111653	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	58	 6216	 0.029273	 0.069752	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	58	 3747	 0.023678	 0.070702	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1819	 9632	 0.001868	 0.005463	 0.0	 5472.0	 5472.0	 5472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5142	 6935	 0.00048	 0.00423	 0.0	 8831.0	 8831.0	 8831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8512	 12982	 0.003992	 0.010289	 0.0	 2863.0	 2863.0	 2863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8512	 4884	 0.003777	 0.009413	 0.0	 3115.0	 3115.0	 3115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9271	 8512	 0.015091	 0.047174	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11651	 5583	 0.013826	 0.039917	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11651	 899	 0.015678	 0.039124	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11651	 8917	 0.066851	 0.192818	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11651	 13422	 0.039653	 0.128983	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12982	 10233	 0.005091	 0.009702	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10233	 1503	 0.004066	 0.010083	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1503	 5583	 0.007661	 0.024058	 0.0	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11512	 5583	 0.045636	 0.13286	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4884	 1503	 0.018421	 0.042868	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2659	 8186	 0.00805	 0.04211	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8186	 6424	 0.003211	 0.02194	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8186	 6343	 0.00974	 0.05531	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13615	 2562	 0.019719	 0.05495	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8115	 3442	 0.03495	 0.086686	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9208	 3442	 0.041149	 0.122851	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10611	 5424	 0.01124	 0.027893	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	825	 2060	 0.02219	 0.057281	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2060	 1214	 0.011843	 0.030529	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1336	 172	 0.014298	 0.039983	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13591	 6520	 0.008083	 0.028636	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10289	 6520	 0.012942	 0.02962	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3798	 8463	 0.01657	 0.050017	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2562	 3798	 0.006331	 0.019107	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12886	 5859	 0.003983	 0.013537	 0.0	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2216	 9116	 0.00136	 0.01515	 0.0	 2472.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8455	 13335	 0.007876	 0.01743	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10583	 1890	 0.018636	 0.055653	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3852	 10583	 0.010554	 0.031504	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8310	 2479	 0.013488	 0.039686	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2479	 7415	 0.021934	 0.048198	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7205	 11872	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7205	 12538	 0.026463	 0.075669	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7205	 1364	 0.029446	 0.081364	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7926	 7205	 0.055851	 0.127826	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5102	 11872	 0.047818	 0.124744	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7158	 5837	 0.02562	 0.063256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5837	 4312	 0.006372	 0.012298	 0.0	 2281.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9449	 3937	 0.009603	 0.021099	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13204	 10189	 0.014917	 0.052579	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6739	 10189	 0.03014	 0.083512	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10691	 8869	 0.03319	 0.092818	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8869	 11437	 0.024248	 0.067826	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4388	 12247	 0.048529	 0.153091	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5033	 4388	 0.055397	 0.137421	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13638	 5480	 0.0	 0.000219	 0.0	 144235.0	 144235.0	 144235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13638	 7984	 0.0013	 0.008539	 0.0	 3658.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6914	 13638	 0.007169	 0.04463	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13638	 10584	 0.01787	 0.097419	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5480	 7984	 0.00164	 0.007409	 0.0	 4163.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5480	 12756	 0.0097	 0.06274	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6914	 5480	 0.007021	 0.045469	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4070	 11936	 0.007496	 0.022397	 0.0	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6033	 11936	 0.007959	 0.024124	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11199	 4317	 0.00405	 0.011686	 0.0	 2554.0	 2554.0	 2554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11199	 9454	 0.005471	 0.01581	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6953	 10393	 0.012727	 0.031579	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6904	 6953	 0.009529	 0.027496	 0.0	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1293	 2924	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11439	 2924	 0.01243	 0.040413	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6904	 2924	 0.002636	 0.007967	 0.0	 3765.0	 3765.0	 3765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6904	 2924	 0.002686	 0.007802	 0.0	 3829.0	 3829.0	 3829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1293	 6652	 0.049421	 0.127587	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7986	 1293	 0.006587	 0.018248	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1293	 2800	 0.064438	 0.166364	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10812	 6304	 0.085322	 0.155132	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	534	 7158	 0.050488	 0.130339	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13073	 534	 0.035471	 0.111893	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10566	 8057	 0.013876	 0.045132	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8057	 6449	 0.042744	 0.16319	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7331	 6838	 0.027512	 0.080083	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5918	 7331	 0.013132	 0.038223	 0.0	 782.0	 782.0	 782.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12827	 11000	 0.017347	 0.051802	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5033	 11000	 0.036446	 0.086851	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5692	 127	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	669	 127	 0.013223	 0.056876	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	127	 8673	 0.01662	 0.035322	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9939	 5692	 0.023752	 0.069157	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5692	 7584	 0.029851	 0.100967	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5692	 6094	 0.014322	 0.031504	 0.0	 913.0	 913.0	 913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5692	 11431	 0.01481	 0.040017	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6397	 6518	 0.038066	 0.094413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8215	 12637	 0.018702	 0.058967	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11431	 8215	 0.008554	 0.023917	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2511	 2659	 0.009849	 0.05651	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6947	 6739	 0.013554	 0.032066	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6947	 3598	 0.013719	 0.042876	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10882	 12635	 0.032512	 0.094636	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12635	 6205	 0.040008	 0.116479	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11380	 630	 0.02319	 0.055273	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1364	 11380	 0.013248	 0.046413	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7926	 11380	 0.073289	 0.23843	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2578	 451	 0.008083	 0.029661	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10531	 451	 0.014661	 0.058273	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7089	 5231	 0.017273	 0.044587	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5231	 4923	 0.016413	 0.049	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2443	 11280	 0.054587	 0.120008	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12931	 2443	 0.049521	 0.144149	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12776	 3726	 0.02757	 0.063124	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10791	 825	 0.037686	 0.089818	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8115	 899	 0.106033	 0.321289	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13599	 8115	 0.066959	 0.153273	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8115	 9816	 0.074421	 0.208132	 0.0	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8115	 13623	 0.054157	 0.123967	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 5553	 0.086802	 0.24276	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5553	 3467	 0.007628	 0.018826	 0.0	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3963	 5381	 0.021256	 0.050669	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9577	 159	 0.015893	 0.046223	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	159	 4447	 0.01562	 0.034331	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11449	 8756	 0.011174	 0.023008	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	703	 11449	 0.014438	 0.036174	 0.0	 811.0	 811.0	 811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8756	 4447	 0.012636	 0.029752	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4317	 11439	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4317	 4070	 0.00086	 0.003157	 0.0	 9654.0	 9654.0	 9654.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4317	 9454	 0.01005	 0.027843	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11439	 1459	 0.000843	 0.003223	 0.0	 9482.0	 9482.0	 9482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9029	 2833	 0.022983	 0.064256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2833	 8832	 0.008603	 0.018273	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2833	 8832	 0.007661	 0.020702	 0.0	 1431.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2833	 9631	 0.002678	 0.007174	 0.0	 4125.0	 4125.0	 4125.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2833	 9631	 0.002388	 0.008132	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2524	 1040	 0.00237	 0.011781	 0.0	 3129.0	 3129.0	 3129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6474	 5186	 0.001901	 0.012831	 0.0	 2436.0	 2436.0	 2436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3149	 5944	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3149	 8198	 0.017273	 0.025289	 0.0	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5944	 7332	 0.030909	 0.042397	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5944	 11554	 0.020967	 0.066149	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7032	 8304	 0.049719	 0.109298	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8304	 6972	 0.065909	 0.144901	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1720	 9834	 0.00614	 0.05775	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8310	 12952	 0.020678	 0.079256	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6216	 12952	 0.020529	 0.051702	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2002	 13404	 0.015066	 0.050711	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	373	 12960	 0.032364	 0.074058	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3634	 373	 0.024893	 0.069612	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5650	 11280	 0.051289	 0.112769	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11508	 13204	 0.024124	 0.069562	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13204	 1799	 0.026769	 0.10219	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11658	 13204	 0.025909	 0.077347	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13204	 1118	 0.01324	 0.046628	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12410	 11450	 0.01676	 0.03686	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3598	 12410	 0.017612	 0.043678	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11751	 6694	 0.02043	 0.057124	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9238	 10256	 0.00084	 0.00669	 0.0	 4685.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2636	 6318	 0.019893	 0.062752	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9373	 117	 0.058719	 0.164223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9373	 3634	 0.021661	 0.049587	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	876	 2874	 0.008	 0.030686	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5454	 6655	 0.024017	 0.057248	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6849	 1038	 0.005636	 0.020727	 0.0	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7533	 10300	 0.004769	 0.016826	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11994	 7533	 0.00895	 0.031554	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11679	 5579	 0.010919	 0.07275	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5579	 12015	 0.004841	 0.02861	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13155	 4260	 0.044909	 0.092107	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4571	 4383	 0.011901	 0.039537	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	596	 13378	 0.008421	 0.020066	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13378	 2142	 0.07076	 0.184612	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13378	 7300	 0.00624	 0.018917	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13378	 2865	 0.055157	 0.127587	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12637	 1099	 0.03562	 0.084876	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1459	 12463	 0.024248	 0.073463	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2616	 9557	 0.006372	 0.012686	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5996	 674	 0.003397	 0.009802	 0.0	 3045.0	 3045.0	 3045.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5996	 7222	 0.002793	 0.008397	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	953	 10900	 0.035636	 0.100248	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4708	 10900	 0.034901	 0.102182	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1706	 8231	 0.032388	 0.094281	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7094	 8231	 0.031421	 0.093802	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11679	 7281	 0.02455	 0.175521	 0.0	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11491	 7281	 0.011281	 0.058469	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7281	 595	 0.015979	 0.102281	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10770	 9459	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10770	 12382	 0.010868	 0.037488	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10770	 11553	 0.011967	 0.024562	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9459	 12382	 0.010636	 0.034711	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9459	 13116	 0.055091	 0.164496	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9459	 11557	 0.073091	 0.221488	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12174	 5267	 0.01938	 0.056421	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4524	 5267	 0.018983	 0.057496	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7032	 10289	 0.031413	 0.07795	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7032	 10705	 0.046231	 0.119372	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7744	 4188	 0.012066	 0.029901	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1492	 499	 0.022529	 0.071066	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6655	 1492	 0.027471	 0.065471	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1038	 6319	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11994	 6319	 0.005868	 0.020678	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2193	 903	 0.022636	 0.049769	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9784	 7332	 0.033909	 0.047901	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9784	 7332	 0.034537	 0.04686	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7332	 8198	 0.012959	 0.028661	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4396	 11589	 0.003919	 0.02719	 0.0	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7659	 4560	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5768	 7659	 0.013909	 0.038909	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1697	 4560	 0.007579	 0.023	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2334	 6652	 0.032587	 0.077653	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6652	 2213	 0.035744	 0.085851	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1705	 5719	 0.011969	 0.0687	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5719	 1383	 0.00431	 0.024719	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	498	 7158	 0.107463	 0.250107	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7158	 1222	 0.043099	 0.099678	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7158	 4923	 0.033058	 0.075669	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12540	 7158	 0.045273	 0.099537	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7158	 3539	 0.071182	 0.141157	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7158	 3539	 0.072554	 0.138223	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1503	 899	 0.00781	 0.02357	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	899	 9539	 0.014298	 0.042702	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3992	 11846	 0.016793	 0.041661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11846	 11091	 0.011017	 0.021711	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2986	 11679	 0.01255	 0.08125	 0.0	 462.0	 462.0	 462.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13328	 11540	 0.008041	 0.022488	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13328	 11540	 0.009149	 0.017438	 0.0	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13328	 9721	 0.032876	 0.06481	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11877	 13328	 0.022512	 0.056769	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11540	 2442	 0.01276	 0.035702	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2527	 8868	 0.007793	 0.02457	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5597	 8868	 0.00762	 0.022752	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3293	 9630	 0.010157	 0.025198	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3293	 7390	 0.018289	 0.054603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3293	 8180	 0.031876	 0.082322	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13606	 2527	 0.011289	 0.033917	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7926	 11508	 0.055537	 0.203711	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9770	 12953	 0.001488	 0.003314	 0.0	 8696.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11832	 9770	 0.009083	 0.012124	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5431	 4641	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9128	 5142	 0.0011	 0.01267	 0.0	 2956.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5142	 13221	 0.00252	 0.02751	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6838	 11554	 0.04314	 0.128802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5768	 1697	 0.011562	 0.029843	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11433	 12242	 0.011256	 0.041174	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11433	 12242	 0.011017	 0.04195	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10937	 3594	 0.029496	 0.076149	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12015	 1705	 0.009401	 0.05757	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7094	 1706	 0.056934	 0.185223	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12667	 1706	 0.005479	 0.016479	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12774	 9876	 0.011289	 0.029157	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12774	 848	 0.000504	 0.001446	 0.0	 20628.0	 20628.0	 20628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1250	 12774	 0.014347	 0.035802	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1250	 12774	 0.014628	 0.035066	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12774	 8985	 0.019537	 0.05462	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9454	 7986	 0.003281	 0.009488	 0.0	 3147.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9271	 3342	 0.033339	 0.086091	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13623	 3342	 0.032628	 0.095	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8463	 10190	 0.008281	 0.029331	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	293	 802	 0.008711	 0.059841	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	293	 10584	 0.0127	 0.06389	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 8417	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 1800	 0.016992	 0.051281	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 674	 0.017322	 0.050223	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 5175	 0.016901	 0.06357	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6175	 4909	 0.037231	 0.112777	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7415	 6175	 0.039636	 0.115388	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3747	 6175	 0.067339	 0.212438	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1214	 9876	 0.061322	 0.134818	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3400	 674	 0.04114	 0.119752	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2010	 2364	 0.03657	 0.109198	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1296	 2010	 0.042488	 0.097248	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2010	 6945	 0.039099	 0.089512	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2727	 2450	 0.013537	 0.032471	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7326	 6941	 0.00158	 0.01747	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2884	 7984	 0.00894	 0.04824	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6914	 2884	 0.003531	 0.018341	 0.0	 1692.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12301	 10882	 0.029818	 0.068256	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9161	 8337	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9161	 11292	 0.003512	 0.004661	 0.0	 5413.0	 5413.0	 5413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6518	 4827	 0.010959	 0.027322	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13622	 8337	 0.003579	 0.004562	 0.0	 5448.0	 5448.0	 5448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5374	 2636	 0.045843	 0.136851	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5374	 5971	 0.044678	 0.135421	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5374	 2499	 0.015793	 0.04786	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10296	 6205	 0.036248	 0.10138	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2204	 12012	 0.00336	 0.02922	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8051	 11491	 0.01663	 0.097229	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13236	 1890	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1890	 9721	 0.09357	 0.184397	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7924	 1890	 0.090248	 0.177719	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7924	 1890	 0.091983	 0.174017	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1890	 1773	 0.018256	 0.05314	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1890	 11877	 0.112273	 0.205446	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3411	 5020	 0.003401	 0.02362	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3411	 10999	 0.002719	 0.012781	 0.0	 2904.0	 2904.0	 2904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3411	 3092	 0.00205	 0.022719	 0.0	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11779	 11354	 0.036579	 0.090719	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11779	 11075	 0.038802	 0.092446	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2744	 7358	 0.029397	 0.067298	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2744	 13446	 0.054289	 0.124289	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7358	 11607	 0.007421	 0.023438	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7358	 7669	 0.006124	 0.018554	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12104	 12301	 0.010446	 0.034017	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1137	 4064	 0.045702	 0.127802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7584	 10293	 0.057438	 0.171496	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2126	 10293	 0.025182	 0.057636	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6817	 4081	 0.03224	 0.075033	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	498	 1222	 0.075653	 0.13295	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 11433	 0.005058	 0.017017	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 11433	 0.005157	 0.016669	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6972	 5980	 0.046777	 0.101124	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9270	 13564	 0.045364	 0.135446	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10289	 9630	 0.037471	 0.113529	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6657	 13199	 0.058372	 0.168446	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6657	 13199	 0.066157	 0.165083	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4524	 13199	 0.046628	 0.120388	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8042	 6725	 0.029868	 0.087488	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6979	 3963	 0.015562	 0.047107	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11450	 2995	 0.045967	 0.109562	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 11799	 0.00705	 0.016876	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 5224	 0.004	 0.009537	 0.0	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	989	 3564	 0.06243	 0.161207	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1660	 11553	 0.005942	 0.014149	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13139	 9488	 0.004651	 0.024159	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13139	 11682	 0.00474	 0.02363	 0.0	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11041	 12371	 0.036669	 0.115669	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1496	 8416	 0.043273	 0.095132	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1496	 8257	 0.004521	 0.011661	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	883	 9128	 0.00207	 0.01871	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1383	 2511	 0.00419	 0.02712	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1383	 2511	 0.002349	 0.022039	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8917	 7295	 0.02	 0.04314	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2231	 13404	 0.00676	 0.016124	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10868	 13649	 0.007876	 0.022529	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13649	 5597	 0.025793	 0.060298	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3435	 10296	 0.067587	 0.204793	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8832	 10691	 0.053008	 0.116554	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9792	 9721	 0.01195	 0.030868	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8257	 9792	 0.015463	 0.04876	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	744	 4409	 0.018702	 0.071413	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	256	 6941	 0.00142	 0.01555	 0.0	 2408.0	 2408.0	 2408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	256	 2204	 0.00123	 0.01312	 0.0	 2853.0	 2853.0	 2853.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	256	 2204	 0.00121	 0.01337	 0.0	 2801.0	 2801.0	 2801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2216	 256	 0.00079	 0.01226	 0.0	 3060.0	 3060.0	 3060.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4169	 256	 0.00062	 0.00673	 0.0	 5563.0	 5563.0	 5563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8931	 7984	 0.0	 0.000211	 0.0	 149704.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6914	 7984	 0.00763	 0.05451	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10393	 12463	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13591	 8503	 0.00657	 0.019603	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9807	 9304	 0.011512	 0.028562	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11658	 12538	 0.014612	 0.05362	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13557	 596	 0.00976	 0.02419	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2193	 4514	 0.007876	 0.022934	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4514	 5971	 0.01795	 0.042769	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2578	 11105	 0.023488	 0.046364	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2578	 2450	 0.013802	 0.031802	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4362	 10897	 0.036678	 0.080636	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10897	 6387	 0.005917	 0.017066	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2231	 2862	 0.003364	 0.012901	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3400	 2231	 0.038107	 0.120198	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8310	 2862	 0.003289	 0.011942	 0.0	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1296	 6263	 0.047818	 0.109479	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6263	 6594	 0.023603	 0.060744	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6263	 7306	 0.042851	 0.125488	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6263	 7306	 0.04376	 0.123124	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6941	 2204	 0.00089	 0.0071	 0.0	 5254.0	 5254.0	 5254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12301	 3435	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12301	 11984	 0.039554	 0.086942	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	744	 4913	 0.046364	 0.078843	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1901	 5417	 0.006248	 0.007702	 0.0	 3185.0	 3185.0	 3185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13150	 1901	 0.001273	 0.002661	 0.0	 10709.0	 10709.0	 10709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12960	 6410	 0.027711	 0.061314	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12960	 6410	 0.028231	 0.059967	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1502	 8416	 0.029702	 0.056231	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4312	 9402	 0.006256	 0.011397	 0.0	 2430.0	 2430.0	 2430.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6722	 7019	 0.010298	 0.032512	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7019	 13527	 0.01805	 0.039686	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12860	 10413	 0.012849	 0.07226	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12860	 12669	 0.013099	 0.07075	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2548	 12205	 0.008314	 0.033033	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9939	 13006	 0.031843	 0.096463	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13019	 12268	 0.002207	 0.005273	 0.0	 5526.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9517	 13019	 0.009124	 0.027669	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2364	 8042	 0.010777	 0.032653	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1630	 11727	 0.00757	 0.018901	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4272	 9750	 0.007719	 0.018512	 0.0	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5828	 6817	 0.016198	 0.040818	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1066	 4125	 0.054512	 0.162752	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4125	 3944	 0.030802	 0.067719	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6694	 10421	 0.012298	 0.029281	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	420	 12206	 0.074322	 0.221901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1316	 12206	 0.009669	 0.023033	 0.0	 1265.0	 1265.0	 1265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1250	 7924	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	57	 11404	 0.073463	 0.189678	 0.0	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11404	 11554	 0.058653	 0.145488	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2216	 5789	 0.00102	 0.01773	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7584	 6241	 0.00838	 0.02438	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7584	 10570	 0.01219	 0.03024	 0.0	 969.0	 969.0	 969.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7584	 2126	 0.048744	 0.11614	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10570	 2671	 0.012967	 0.030934	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6241	 5487	 0.006983	 0.021149	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	669	 6241	 0.017347	 0.058702	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3539	 10577	 0.02457	 0.058562	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9545	 7912	 0.016083	 0.044983	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7127	 7912	 0.004843	 0.011512	 0.0	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11512	 12324	 0.005058	 0.011339	 0.0	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10231	 9000	 0.023727	 0.074843	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13006	 9000	 0.031157	 0.098281	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1118	 6739	 0.014372	 0.048661	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1371	 883	 0.00331	 0.02754	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10999	 10664	 0.002669	 0.01732	 0.0	 2146.0	 2146.0	 2146.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10664	 398	 0.019719	 0.103289	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10999	 5020	 0.00261	 0.016039	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	703	 9577	 0.008587	 0.017446	 0.0	 1625.0	 1625.0	 1625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3992	 12524	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12297	 3992	 0.017413	 0.05443	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3992	 9291	 0.024744	 0.074289	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12524	 12649	 0.036421	 0.11381	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7385	 1121	 0.004198	 0.012587	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11954	 12243	 0.014686	 0.044521	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3747	 12243	 0.015231	 0.041256	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	85	 9915	 0.01438	 0.045364	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10771	 9254	 0.025562	 0.076298	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9254	 12931	 0.028083	 0.061744	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	47	 7495	 0.05019	 0.152107	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1020	 7495	 0.027909	 0.072033	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2800	 6830	 0.020512	 0.061248	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1214	 8814	 0.025364	 0.053893	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12247	 10566	 0.054479	 0.165099	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12247	 10566	 0.055636	 0.161983	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12247	 12083	 0.051579	 0.154	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11554	 785	 0.035752	 0.106752	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	172	 9784	 0.021124	 0.054537	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	172	 9784	 0.021537	 0.05343	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9741	 802	 0.0082	 0.04119	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6410	 9954	 0.040281	 0.122058	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8042	 6594	 0.031934	 0.10086	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8042	 2334	 0.048347	 0.145008	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8042	 6945	 0.056636	 0.164901	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6657	 10595	 0.048091	 0.119281	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6657	 7188	 0.00305	 0.008793	 0.0	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6657	 7188	 0.003463	 0.00862	 0.0	 3401.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3467	 6657	 0.004223	 0.009339	 0.0	 3082.0	 3082.0	 3082.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3467	 6657	 0.005281	 0.009603	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9270	 6579	 0.028033	 0.066033	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7138	 13606	 0.012983	 0.051587	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9813	 6453	 0.00183	 0.01416	 0.0	 2633.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6094	 10318	 0.012504	 0.036397	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13006	 10318	 0.024488	 0.074198	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5699	 2861	 0.010579	 0.045496	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10595	 13116	 0.025372	 0.065512	 0.0	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12792	 9644	 0.015058	 0.042124	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5235	 12792	 0.038248	 0.084099	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12081	 1066	 0.045719	 0.113397	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12081	 5744	 0.046603	 0.111041	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1099	 12201	 0.013843	 0.041934	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13073	 12540	 0.052083	 0.134446	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7040	 420	 0.013579	 0.03981	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7040	 420	 0.013868	 0.039058	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7040	 12851	 0.035099	 0.077182	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13089	 7040	 0.11376	 0.27386	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	420	 11871	 0.069628	 0.153091	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13221	 6453	 0.00296	 0.03263	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5597	 7873	 0.048322	 0.115149	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1819	 7436	 0.009802	 0.028678	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11832	 5417	 0.003132	 0.004347	 0.0	 5896.0	 5896.0	 5896.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4894	 6889	 0.00284	 0.02937	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6889	 10256	 0.00353	 0.03885	 0.0	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1720	 6889	 0.00193	 0.02044	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5659	 2385	 0.00918	 0.065591	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9703	 5659	 0.0	 0.000211	 0.0	 178159.0	 178159.0	 178159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5659	 13139	 0.01776	 0.09207	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5659	 13139	 0.018081	 0.09007	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5659	 5758	 0.0017	 0.0117	 0.0	 3180.0	 3180.0	 3180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5659	 1619	 0.001669	 0.011919	 0.0	 3124.0	 3124.0	 3124.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6122	 13557	 0.009041	 0.023331	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3534	 4898	 0.075851	 0.15557	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2893	 3534	 0.012471	 0.036587	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7138	 10868	 0.003702	 0.011537	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8673	 10346	 0.003661	 0.009066	 0.0	 3231.0	 3231.0	 3231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8673	 11431	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7575	 12516	 0.00537	 0.032901	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13461	 9517	 0.016661	 0.041331	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13461	 10779	 0.002628	 0.007587	 0.0	 4682.0	 4682.0	 4682.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13461	 13527	 0.009446	 0.025388	 0.0	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11597	 11354	 0.023248	 0.060017	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1863	 1066	 0.053711	 0.127983	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12201	 5068	 0.009851	 0.022537	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3975	 11376	 0.007256	 0.021702	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3975	 12125	 0.001058	 0.003149	 0.0	 9509.0	 9509.0	 9509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11376	 10779	 0.014744	 0.048893	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4909	 3978	 0.040901	 0.119017	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10049	 11147	 0.026653	 0.063504	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6658	 2865	 0.005198	 0.011909	 0.0	 2431.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6658	 1380	 0.006603	 0.020793	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1296	 1916	 0.023909	 0.054744	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7306	 1916	 0.01286	 0.038959	 0.0	 770.0	 770.0	 770.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9545	 526	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11091	 526	 0.005488	 0.011256	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5448	 526	 0.018983	 0.055579	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9545	 6521	 0.013479	 0.038876	 0.0	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10843	 9158	 0.010041	 0.02205	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9158	 13239	 0.01224	 0.037099	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10843	 5952	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8196	 10843	 0.011	 0.030959	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4278	 5952	 0.010777	 0.031554	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5952	 12090	 0.030521	 0.069868	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5952	 10106	 0.016901	 0.051198	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2415	 10611	 0.008868	 0.027967	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13239	 13015	 0.006322	 0.02319	 0.0	 1315.0	 1315.0	 1315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3991	 8196	 0.006488	 0.019008	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1584	 4278	 0.006347	 0.019372	 0.0	 1550.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3944	 1584	 0.018339	 0.038967	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1761	 7629	 0.037793	 0.093752	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1818	 1095	 0.018603	 0.048017	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6150	 9580	 0.04086	 0.128893	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9580	 1945	 0.004587	 0.010083	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3978	 7964	 0.012529	 0.028661	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	57	 5918	 0.016339	 0.035909	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1818	 10551	 0.021702	 0.058653	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9121	 11727	 0.037339	 0.109364	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7623	 4272	 0.036554	 0.11143	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8814	 8985	 0.027149	 0.062149	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10039	 5650	 0.034281	 0.103876	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10039	 7390	 0.023479	 0.06843	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12177	 10039	 0.053149	 0.116868	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11105	 9838	 0.004802	 0.013298	 0.0	 2235.0	 2235.0	 2235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9838	 744	 0.012669	 0.038231	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7188	 3537	 0.040339	 0.079496	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12540	 2414	 0.054521	 0.171992	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8207	 2414	 0.05514	 0.122	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3332	 2414	 0.056157	 0.119339	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11697	 6579	 0.034248	 0.075289	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4894	 6989	 0.0018	 0.01865	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11041	 6449	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11514	 10771	 0.023231	 0.064983	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2416	 3047	 0.00163	 0.01087	 0.0	 2874.0	 2874.0	 2874.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9381	 47	 0.020727	 0.053512	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	744	 10531	 0.022364	 0.064488	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1296	 6434	 0.014579	 0.04805	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1296	 6434	 0.014281	 0.048992	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10698	 13036	 0.00228	 0.02412	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11075	 2142	 0.004298	 0.009132	 0.0	 3130.0	 3130.0	 3130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4898	 11075	 0.003826	 0.010347	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4898	 2142	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11597	 2142	 0.042256	 0.092917	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5372	 7313	 0.005021	 0.029341	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	708	 1857	 0.066248	 0.151661	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1857	 3016	 0.007587	 0.016702	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3937	 7300	 0.008579	 0.019636	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12177	 8503	 0.008942	 0.024992	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9935	 5235	 0.049124	 0.154983	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3125	 9935	 0.018289	 0.04186	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6989	 6364	 0.00064	 0.00617	 0.0	 6061.0	 6061.0	 6061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5597	 4879	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5597	 4606	 0.024421	 0.073331	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4879	 12981	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10231	 13006	 0.025653	 0.056388	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6343	 7782	 0.003711	 0.02356	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4362	 6387	 0.015777	 0.089537	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1945	 4362	 0.001587	 0.005612	 0.0	 5417.0	 5417.0	 5417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1380	 6122	 0.008934	 0.027091	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2893	 2865	 0.021298	 0.052603	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11215	 12756	 0.01036	 0.05943	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9400	 1316	 0.036438	 0.114909	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6925	 9400	 0.038876	 0.113207	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5811	 10665	 0.045058	 0.127901	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10665	 3125	 0.014083	 0.042661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1325	 708	 0.016537	 0.052157	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11437	 8703	 0.045711	 0.136504	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2517	 883	 0.00579	 0.06394	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2522	 1870	 0.012512	 0.03381	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1870	 953	 0.053149	 0.149512	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2522	 7301	 0.012248	 0.034471	 0.0	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7301	 4708	 0.052041	 0.152388	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1316	 6150	 0.024471	 0.056033	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2679	 3501	 0.008752	 0.016322	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2517	 10256	 0.00211	 0.01832	 0.0	 2058.0	 2058.0	 2058.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5738	 10088	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2636	 117	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3594	 117	 0.007248	 0.021107	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2499	 2636	 0.036653	 0.106661	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12496	 5986	 0.003107	 0.007727	 0.0	 3793.0	 3793.0	 3793.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5986	 8101	 0.013612	 0.029917	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10705	 7629	 0.064182	 0.141124	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10154	 7629	 0.058331	 0.150579	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10654	 7303	 0.00337	 0.03668	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5980	 11514	 0.033959	 0.080934	 0.0	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10289	 12177	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10154	 12177	 0.07314	 0.181438	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12177	 8329	 0.01476	 0.04295	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1316	 11871	 0.018488	 0.044091	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4769	 2517	 0.00025	 0.00227	 0.0	 16461.0	 16461.0	 16461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4769	 2517	 0.00025	 0.00222	 0.0	 16827.0	 16827.0	 16827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2517	 1720	 0.00179	 0.01494	 0.0	 2499.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2216	 4169	 0.00133	 0.01403	 0.0	 2668.0	 2668.0	 2668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1502	 2442	 0.027438	 0.076752	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13239	 5699	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5699	 10106	 0.014347	 0.03705	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11215	 7575	 0.00286	 0.015591	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9304	 8101	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8101	 6434	 0.008231	 0.021273	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1773	 10791	 0.013653	 0.031231	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4571	 7138	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12909	 11554	 0.028364	 0.063479	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5918	 11554	 0.023636	 0.051983	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	688	 11554	 0.022752	 0.066248	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9402	 8207	 0.004512	 0.013099	 0.0	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9402	 3332	 0.006331	 0.015124	 0.0	 1927.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7497	 1325	 0.048058	 0.143504	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11557	 3564	 0.02676	 0.077901	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3871	 838	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6856	 1720	 0.00031	 0.00329	 0.0	 11376.0	 11376.0	 11376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6856	 1720	 0.00035	 0.00322	 0.0	 11607.0	 11607.0	 11607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12090	 1020	 0.01276	 0.028033	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10812	 11357	 0.049983	 0.088198	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7127	 5448	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6253	 5448	 0.020157	 0.04643	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11784	 12056	 0.050554	 0.09781	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10519	 11784	 0.050157	 0.093818	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11127	 5756	 0.03338	 0.08238	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	180	 5756	 0.041554	 0.156107	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5508	 12532	 0.04676	 0.124372	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3041	 12532	 0.043868	 0.116678	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10046	 8328	 0.015529	 0.049017	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10046	 2022	 0.019471	 0.052802	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6978	 8078	 0.030339	 0.062124	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12604	 6978	 0.043488	 0.11219	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6978	 8540	 0.025934	 0.052198	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11385	 11022	 0.024372	 0.057347	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11385	 9765	 0.023868	 0.058446	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11320	 2022	 0.032636	 0.103934	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13260	 11320	 0.02695	 0.081719	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 6514	 0.022521	 0.13874	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 4491	 0.0117	 0.053091	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 10454	 0.001401	 0.006789	 0.0	 4557.0	 4557.0	 4557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 3439	 0.00139	 0.0113	 0.0	 2775.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 8334	 0.01818	 0.095349	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11733	 8334	 0.005729	 0.043599	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 13559	 0.00095	 0.006409	 0.0	 4876.0	 4876.0	 4876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 12405	 0.00093	 0.006531	 0.0	 4789.0	 4789.0	 4789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 7184	 0.025659	 0.11894	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8334	 1011	 0.01036	 0.04869	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7529	 6060	 0.022231	 0.051521	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 6060	 0.038099	 0.092579	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2988	 1826	 0.018041	 0.066793	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7010	 1826	 0.019942	 0.075554	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	264	 12403	 0.028347	 0.064727	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	264	 371	 0.028124	 0.066826	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9290	 1842	 0.017107	 0.031438	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	67	 1842	 0.028322	 0.109331	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6552	 11093	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6552	 2187	 0.002248	 0.008413	 0.0	 3628.0	 3628.0	 3628.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11093	 5193	 0.003421	 0.010397	 0.0	 2886.0	 2886.0	 2886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4291	 11093	 0.039554	 0.071554	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2079	 11093	 0.012612	 0.036818	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8636	 219	 0.004471	 0.014041	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	219	 5775	 0.013628	 0.050934	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	219	 4874	 0.002438	 0.007959	 0.0	 3795.0	 3795.0	 3795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	219	 4960	 0.014579	 0.030132	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	219	 12402	 0.04186	 0.08719	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	219	 11847	 0.072653	 0.128339	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8607	 1322	 0.013612	 0.049421	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8607	 11720	 0.037256	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 4227	 0.003349	 0.0237	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 4227	 0.003281	 0.024159	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 4227	 0.003599	 0.023469	 0.0	 1331.0	 1331.0	 1331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 4227	 0.003669	 0.02299	 0.0	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 10789	 0.009124	 0.02781	 0.0	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 10789	 0.008661	 0.026479	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 10789	 0.008488	 0.027033	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 2560	 0.002248	 0.006554	 0.0	 4559.0	 4559.0	 4559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 7403	 0.001612	 0.004636	 0.0	 6436.0	 6436.0	 6436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 2187	 0.012223	 0.027331	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 7863	 0.002099	 0.01181	 0.0	 2634.0	 2634.0	 2634.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	504	 7863	 0.002058	 0.012058	 0.0	 2583.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10789	 1948	 0.019008	 0.055876	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10789	 4106	 0.020727	 0.05795	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4291	 11646	 0.004471	 0.010471	 0.0	 2775.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12729	 11646	 0.010479	 0.025967	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2560	 7403	 0.001636	 0.004537	 0.0	 6550.0	 6550.0	 6550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5193	 8636	 0.001603	 0.005256	 0.0	 5749.0	 5749.0	 5749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12489	 453	 0.001039	 0.00812	 0.0	 3859.0	 3859.0	 3859.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12489	 453	 0.001169	 0.007961	 0.0	 3926.0	 3926.0	 3926.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1322	 5775	 0.001802	 0.006628	 0.0	 4599.0	 4599.0	 4599.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7771	 13329	 0.00022	 0.00217	 0.0	 14483.0	 14483.0	 14483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2405	 13329	 0.00067	 0.0072	 0.0	 4369.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3689	 4291	 0.019826	 0.06962	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 6514	 0.005919	 0.02874	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3356	 6514	 0.001271	 0.009651	 0.0	 3245.0	 3245.0	 3245.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12489	 6514	 0.00126	 0.00955	 0.0	 3280.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 7771	 0.0009	 0.01149	 0.0	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7771	 12313	 0.00115	 0.01172	 0.0	 3222.0	 3222.0	 3222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3356	 2505	 0.00431	 0.033729	 0.0	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12489	 12928	 0.001841	 0.0115	 0.0	 2713.0	 2713.0	 2713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4491	 11733	 0.008401	 0.053719	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5735	 4491	 0.0013	 0.006021	 0.0	 5129.0	 5129.0	 5129.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13353	 12490	 0.016083	 0.036347	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12490	 12399	 0.01576	 0.037058	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9135	 12490	 0.039661	 0.101099	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5925	 562	 0.015777	 0.058099	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 562	 0.044901	 0.08681	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7065	 4095	 0.00173	 0.01919	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4095	 12632	 0.00213	 0.02194	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	329	 1946	 0.00395	 0.008331	 0.0	 3426.0	 3426.0	 3426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12235	 1946	 0.157273	 0.234413	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	329	 5675	 0.003421	 0.009099	 0.0	 3250.0	 3250.0	 3250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5675	 8991	 0.06795	 0.151058	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	329	 4574	 0.040099	 0.154554	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	329	 6858	 0.070769	 0.175471	 0.0	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	329	 757	 0.008504	 0.028322	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	329	 13632	 0.02738	 0.069876	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1400	 12992	 0.010347	 0.023041	 0.0	 1251.0	 1251.0	 1251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13260	 12992	 0.044281	 0.083967	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 1400	 0.055744	 0.101992	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2420	 12403	 0.015446	 0.026554	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12403	 4875	 0.035388	 0.067603	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4358	 10702	 0.007273	 0.013752	 0.0	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10702	 10212	 0.00362	 0.007033	 0.0	 3994.0	 3994.0	 3994.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6119	 10212	 0.001182	 0.003727	 0.0	 8079.0	 8079.0	 8079.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6119	 12418	 0.013314	 0.052752	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4358	 5639	 0.028372	 0.075868	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11712	 4358	 0.033917	 0.080413	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12298	 7786	 0.004669	 0.03695	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7786	 11733	 0.004229	 0.025271	 0.0	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11127	 9719	 0.041909	 0.072157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6843	 9719	 0.031174	 0.078554	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2941	 2988	 0.030777	 0.114017	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2380	 9865	 0.021479	 0.05195	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9865	 2022	 0.04881	 0.09786	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10608	 10500	 0.043992	 0.107769	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10608	 2022	 0.017347	 0.059826	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4289	 10212	 0.006281	 0.014802	 0.0	 1965.0	 1965.0	 1965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5639	 4289	 0.045818	 0.086281	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9765	 4289	 0.022521	 0.077653	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3004	 8066	 0.014132	 0.053744	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1151	 3004	 0.025901	 0.082504	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3548	 3004	 0.05905	 0.233421	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10	 6376	 0.035174	 0.062992	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10	 9275	 0.015901	 0.059529	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6376	 8602	 0.005174	 0.015322	 0.0	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6376	 9572	 0.021471	 0.063207	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8602	 2896	 0.030033	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8602	 8201	 0.050537	 0.090521	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8602	 8201	 0.026446	 0.070959	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9308	 6832	 0.028157	 0.075636	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9308	 12312	 0.021413	 0.212132	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9308	 12312	 0.046446	 0.096702	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12034	 6813	 0.042562	 0.102702	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11014	 6813	 0.034314	 0.071603	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6926	 12729	 0.034033	 0.077537	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12604	 6926	 0.01919	 0.035669	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11127	 12056	 0.046826	 0.094587	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13290	 4241	 0.059909	 0.111868	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11663	 13290	 0.020909	 0.037934	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8558	 9994	 0.009727	 0.025347	 0.0	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7046	 8558	 0.01981	 0.040331	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3847	 8074	 1.7e-05	 0.000413	 0.0	 76418.0	 76418.0	 76418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	868	 3847	 0.017091	 0.04114	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3689	 4874	 0.03014	 0.111744	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11435	 2420	 0.012628	 0.026339	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1762	 7686	 0.032934	 0.078298	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2798	 1762	 0.025198	 0.050942	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4006	 10733	 0.025529	 0.049421	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9135	 10733	 0.026124	 0.06962	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	580	 9455	 0.00036	 0.00188	 0.0	 16502.0	 16502.0	 16502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	580	 9455	 0.00043	 0.00174	 0.0	 17624.0	 17624.0	 17624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12354	 1220	 0.026091	 0.052298	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12354	 1220	 0.015413	 0.048636	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1220	 9691	 0.024463	 0.08705	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9455	 5434	 0.00638	 0.04836	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9455	 12567	 0.002081	 0.01214	 0.0	 2565.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9455	 12567	 0.002081	 0.01257	 0.0	 2480.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13228	 4103	 0.005314	 0.015017	 0.0	 1983.0	 1983.0	 1983.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13228	 371	 0.004331	 0.011752	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4103	 371	 0.00386	 0.013322	 0.0	 2278.0	 2278.0	 2278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	371	 6832	 0.02181	 0.080802	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	371	 2444	 0.036992	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	371	 7581	 0.029273	 0.105248	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9765	 12418	 0.016909	 0.05057	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12493	 7065	 0.00302	 0.03553	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6858	 11134	 0.005983	 0.023132	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10471	 11134	 0.003777	 0.011421	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	757	 11134	 0.050041	 0.180397	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11134	 13632	 0.056562	 0.179397	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7607	 3118	 0.012818	 0.046769	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12731	 12928	 0.00286	 0.017581	 0.0	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	856	 13353	 0.012554	 0.029083	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4394	 4295	 0.000909	 0.002876	 0.0	 10473.0	 10473.0	 10473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9688	 856	 0.018719	 0.033769	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4532	 9688	 0.032149	 0.059041	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11906	 7299	 0.005198	 0.013488	 0.0	 2186.0	 2186.0	 2186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4241	 11906	 0.018636	 0.044149	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4241	 7299	 0.014554	 0.028438	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11663	 4241	 0.032934	 0.155826	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4241	 9666	 0.015231	 0.035843	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4241	 13588	 0.037248	 0.089901	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4241	 632	 0.04643	 0.09338	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6851	 12502	 0.075612	 0.155504	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12502	 6377	 0.04057	 0.08876	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12502	 489	 0.114628	 0.20105	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6260	 13628	 0.018521	 0.090322	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4106	 13628	 0.013702	 0.052983	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2468	 11533	 0.006017	 0.019198	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2468	 9971	 0.052686	 0.090653	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2468	 3118	 0.065826	 0.122818	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9765	 11022	 0.04443	 0.105719	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13273	 11787	 0.00838	 0.018942	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12231	 11787	 0.058017	 0.142983	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2195	 11494	 0.00085	 0.01148	 0.0	 2744.0	 2744.0	 2744.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12632	 11494	 0.00172	 0.0234	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11127	 13273	 0.04805	 0.152256	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13273	 8487	 0.028372	 0.069471	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9994	 13273	 0.038364	 0.12214	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5508	 8066	 0.013463	 0.05405	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4960	 12402	 0.025083	 0.060273	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3776	 13208	 0.012438	 0.047124	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13260	 3776	 0.022388	 0.084818	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2941	 4336	 0.005471	 0.020281	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7010	 4336	 0.107174	 0.201248	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7529	 2941	 0.035058	 0.124769	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2896	 11533	 0.015934	 0.05876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	868	 8074	 0.020099	 0.03862	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3162	 5505	 0.04176	 0.103083	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5465	 5505	 0.066719	 0.165537	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12567	 7311	 0.00013	 0.00095	 0.0	 32943.0	 32943.0	 32943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4006	 9812	 0.033777	 0.06776	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12156	 9812	 0.057388	 0.126289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2195	 13376	 0.0019	 0.0204	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12231	 12409	 0.007529	 0.025372	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12231	 2374	 0.023917	 0.064636	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12231	 8540	 0.039612	 0.099818	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12231	 10867	 0.012388	 0.038802	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12409	 10867	 0.004281	 0.015678	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11103	 11712	 0.013463	 0.033289	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12644	 11712	 0.015893	 0.039901	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12644	 11103	 0.005934	 0.021686	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9436	 11103	 0.009107	 0.02843	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12644	 9436	 0.005802	 0.020083	 0.0	 1512.0	 1512.0	 1512.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12644	 2579	 0.10495	 0.203661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12644	 9038	 0.026372	 0.04995	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	967	 12298	 0.00738	 0.044	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12298	 11733	 0.010591	 0.05825	 0.0	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7125	 967	 0.01318	 0.05764	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	967	 6450	 0.0143	 0.06869	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11127	 3131	 0.022099	 0.080636	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 2380	 0.039843	 0.08557	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2380	 12427	 0.007909	 0.022124	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12290	 180	 0.051017	 0.111273	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9994	 2374	 0.010331	 0.038289	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7686	 3689	 0.02343	 0.058603	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12632	 2818	 0.0009	 0.00851	 0.0	 4434.0	 4434.0	 4434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2818	 8891	 0.00157	 0.01488	 0.0	 2513.0	 2513.0	 2513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7125	 10005	 0.00682	 0.03224	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11663	 12034	 0.01719	 0.033322	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12034	 11014	 0.080446	 0.14995	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 6851	 0.055678	 0.123917	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1739	 2444	 0.014463	 0.040066	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1739	 12220	 0.013107	 0.048314	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6377	 2798	 0.123174	 0.23414	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4574	 8991	 0.00557	 0.011256	 0.0	 2516.0	 2516.0	 2516.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4574	 8289	 0.007967	 0.018719	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12235	 8289	 0.076711	 0.159554	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	808	 9572	 0.012669	 0.049364	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	808	 7586	 0.015719	 0.058826	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4816	 1994	 0.007397	 0.027686	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4816	 3118	 0.006967	 0.02505	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8078	 12826	 0.037653	 0.076876	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5925	 67	 0.011	 0.029826	 0.0	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7010	 7529	 0.042446	 0.107058	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6858	 10471	 0.011008	 0.025711	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10519	 11014	 0.014818	 0.04719	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10519	 11014	 0.011802	 0.040711	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11014	 10519	 0.010802	 0.039769	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10519	 2807	 0.003331	 0.011496	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10519	 12290	 0.041256	 0.083702	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2807	 11014	 0.011223	 0.030413	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11014	 4394	 0.105562	 0.208901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11014	 3162	 0.021612	 0.065496	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12632	 9582	 0.0056	 0.03178	 0.0	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4106	 1948	 0.005364	 0.01443	 0.0	 2052.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8805	 12326	 0.007132	 0.016347	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12326	 3118	 0.035281	 0.111719	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2579	 8805	 0.027669	 0.067686	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8805	 4532	 0.086157	 0.181149	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6681	 12354	 0.019983	 0.054711	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6681	 6260	 0.007041	 0.032174	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5495	 9290	 0.050587	 0.128397	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12354	 10602	 0.014983	 0.031364	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10602	 9160	 0.010653	 0.019	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8271	 7029	 0.00189	 0.02064	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8271	 7029	 0.00227	 0.01922	 0.0	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7029	 1255	 0.00167	 0.02044	 0.0	 1850.0	 1850.0	 1850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 9828	 0.016341	 0.07818	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11007	 9828	 0.005409	 0.024729	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9828	 2095	 0.00525	 0.04099	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12354	 4978	 0.00714	 0.025347	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12354	 5518	 0.00819	 0.025802	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9160	 12354	 0.006322	 0.014314	 0.0	 2019.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7611	 1568	 0.037678	 0.087512	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7611	 10552	 0.010942	 0.034529	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4978	 10552	 0.007041	 0.02714	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10552	 5518	 0.002826	 0.010496	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 8271	 0.0001	 0.00124	 0.0	 30218.0	 30218.0	 30218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 6525	 3e-05	 0.00027	 0.0	 138377.0	 138377.0	 138377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 9119	 2e-05	 0.00021	 0.0	 178202.0	 178202.0	 178202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 8271	 0.00011	 0.00133	 0.0	 28169.0	 28169.0	 28169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 13376	 0.00062	 0.00694	 0.0	 5396.0	 5396.0	 5396.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 11413	 0.005281	 0.04189	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 5284	 0.00014	 0.000651	 0.0	 47437.0	 47437.0	 47437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 1635	 0.000229	 0.00107	 0.0	 28868.0	 28868.0	 28868.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 4800	 0.000229	 0.001039	 0.0	 29690.0	 29690.0	 29690.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 6991	 0.00013	 0.00086	 0.0	 36317.0	 36317.0	 36317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 10515	 0.00013	 0.00087	 0.0	 35909.0	 35909.0	 35909.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 8332	 0.001539	 0.012651	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3902	 1011	 0.00806	 0.047091	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12427	 10500	 0.04943	 0.099331	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2532	 489	 0.050488	 0.104149	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9691	 10936	 0.003702	 0.008934	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 10936	 0.074446	 0.138033	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5508	 12402	 0.008479	 0.021653	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5508	 12402	 0.005314	 0.019479	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12493	 2405	 0.00104	 0.01121	 0.0	 3370.0	 3370.0	 3370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2095	 12731	 0.01118	 0.07193	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8487	 6843	 0.002777	 0.008174	 0.0	 3659.0	 3659.0	 3659.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9275	 9971	 0.006058	 0.02362	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9582	 10718	 0.00192	 0.01477	 0.0	 2524.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11533	 9971	 0.025331	 0.098711	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 5762	 0.05886	 0.113157	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	740	 5762	 0.046851	 0.110231	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1151	 7010	 0.02895	 0.10819	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1528	 12235	 0.079438	 0.11481	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1528	 12235	 0.077967	 0.117314	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12235	 9994	 0.032669	 0.091388	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1234	 4394	 0.008421	 0.02657	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3162	 1234	 0.082727	 0.14876	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6450	 12567	 0.00637	 0.029669	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6069	 1528	 0.020223	 0.033198	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6069	 1528	 0.017843	 0.033876	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9765	 4006	 0.022058	 0.05405	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9765	 13126	 0.019826	 0.073909	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13588	 4875	 0.063107	 0.131711	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7485	 2444	 0.012099	 0.029041	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7485	 2444	 0.006273	 0.019033	 0.0	 1577.0	 1577.0	 1577.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7485	 11269	 0.007603	 0.021273	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7485	 11269	 0.011041	 0.027339	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12661	 9917	 0.011636	 0.032562	 0.0	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12661	 2444	 0.007091	 0.019058	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9917	 11269	 0.006653	 0.020967	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13546	 12567	 0.00212	 0.01695	 0.0	 1850.0	 1850.0	 1850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13546	 12567	 0.002349	 0.0155	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2444	 12312	 0.053901	 0.092744	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1923	 8201	 0.003273	 0.010033	 0.0	 2994.0	 2994.0	 2994.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1923	 3597	 0.005066	 0.013769	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8201	 3597	 0.007826	 0.028587	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3597	 7586	 0.032769	 0.058711	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11847	 11720	 0.053702	 0.134017	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8271	 3715	 0.00147	 0.01305	 0.0	 2863.0	 2863.0	 2863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6745	 8271	 0.00019	 0.00195	 0.0	 19187.0	 19187.0	 19187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12832	 8271	 0.00019	 0.00191	 0.0	 19585.0	 19585.0	 19585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7047	 4346	 0.006413	 0.019917	 0.0	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6069	 4346	 0.011562	 0.044182	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8792	 7047	 0.002512	 0.008421	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	725	 5495	 0.041702	 0.098711	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	740	 725	 0.034347	 0.061636	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 2103	 0.004289	 0.01243	 0.0	 2403.0	 2403.0	 2403.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8727	 2103	 0.000686	 0.001471	 0.0	 19462.0	 19462.0	 19462.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 8392	 0.006612	 0.01886	 0.0	 1581.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11415	 8392	 0.008388	 0.023339	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 8727	 0.004372	 0.012174	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7033	 11415	 0.013413	 0.047793	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 13208	 0.08438	 0.183769	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4006	 5904	 0.006372	 0.01681	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12220	 7586	 0.028579	 0.084149	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12220	 6229	 0.007008	 0.022388	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11847	 12638	 0.003	 0.005058	 0.0	 5372.0	 5372.0	 5372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	416	 12638	 0.002669	 0.005727	 0.0	 5000.0	 5000.0	 5000.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12638	 3273	 0.003661	 0.008818	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12638	 6069	 0.029843	 0.069744	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	416	 5079	 0.006438	 0.01824	 0.0	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	416	 5079	 0.006322	 0.018636	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12313	 12493	 0.00068	 0.00797	 0.0	 4700.0	 4700.0	 4700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5079	 12826	 0.032364	 0.088289	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5079	 6069	 0.027066	 0.084496	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5079	 6069	 0.026554	 0.086256	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6069	 3273	 0.029901	 0.071322	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	868	 740	 0.011901	 0.023818	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	67	 740	 0.012132	 0.023322	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7184	 11007	 0.0098	 0.062349	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	868	 10072	 0.004182	 0.012678	 0.0	 2367.0	 2367.0	 2367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	67	 10072	 0.003636	 0.014636	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12826	 7046	 0.01919	 0.045041	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8328	 5221	 0.009793	 0.037174	 0.0	 822.0	 822.0	 822.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5221	 2022	 0.004281	 0.010339	 0.0	 2823.0	 2823.0	 2823.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5221	 2022	 0.005521	 0.021471	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1255	 387	 0.0011	 0.01325	 0.0	 2376.0	 2376.0	 2376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 12427	 0.018421	 0.051372	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1568	 1424	 0.011521	 0.042529	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3689	 2079	 0.025182	 0.071554	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13260	 4701	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1994	 6197	 0.014603	 0.03386	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6441	 3689	 0.022066	 0.054521	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2798	 6441	 0.041471	 0.090793	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6069	 8792	 0.008843	 0.031901	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5511	 12567	 0.00038	 0.003091	 0.0	 10143.0	 10143.0	 10143.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5511	 12567	 0.0005	 0.002901	 0.0	 10731.0	 10731.0	 10731.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11269	 12312	 0.032132	 0.318198	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11269	 3118	 0.058554	 0.146124	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8265	 11269	 0.023917	 0.073289	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11269	 6197	 0.040818	 0.089273	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9582	 3212	 2e-05	 0.00025	 0.0	 149888.0	 149888.0	 149888.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9582	 3212	 2e-05	 0.00026	 0.0	 144157.0	 144157.0	 144157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3212	 3923	 0.00082	 0.00822	 0.0	 4551.0	 4551.0	 4551.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3131	 9038	 0.014339	 0.031777	 0.0	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7010	 9298	 0.011364	 0.034364	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9298	 4304	 0.000347	 0.001066	 0.0	 28177.0	 28177.0	 28177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6229	 12312	 0.012752	 0.036041	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7581	 12312	 0.000669	 0.001281	 0.0	 21858.0	 21858.0	 21858.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7581	 12312	 0.000661	 0.001314	 0.0	 21475.0	 21475.0	 21475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13126	 5904	 0.005289	 0.014942	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2798	 12156	 0.004256	 0.007364	 0.0	 3714.0	 3714.0	 3714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2532	 12156	 0.003992	 0.009107	 0.0	 3177.0	 3177.0	 3177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9666	 11435	 0.041488	 0.08662	 0.0	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11435	 13588	 0.00486	 0.010132	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11435	 632	 0.00495	 0.009934	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	632	 13588	 0.00505	 0.009719	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1424	 12427	 0.00776	 0.027521	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3041	 3548	 0.00262	 0.007628	 0.0	 3917.0	 3917.0	 3917.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8265	 6197	 0.001793	 0.005471	 0.0	 5487.0	 5487.0	 5487.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13632	 5465	 0.000537	 0.015661	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7010	 4304	 0.01124	 0.036826	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
