%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         31 - July - 2018                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10322	 7215	 0.00156	 0.01791	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7215	 10709	 0.00155	 0.01686	 0.0	 1866.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7215	 10709	 0.00152	 0.01719	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12158	 7215	 0.00068	 0.00644	 0.0	 4878.0	 4878.0	 4878.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12158	 7215	 0.00069	 0.0063	 0.0	 4985.0	 4985.0	 4985.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7215	 8477	 0.00112	 0.01064	 0.0	 2953.0	 2953.0	 2953.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3071	 7270	 0.00151	 0.011539	 0.0	 2715.0	 2715.0	 2715.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11977	 3071	 0.00788	 0.05236	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9388	 10709	 0.00128	 0.0126	 0.0	 2495.0	 2495.0	 2495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1165	 9388	 0.00037	 0.00409	 0.0	 7692.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1165	 9388	 0.00036	 0.00417	 0.0	 7547.0	 7547.0	 7547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9388	 8477	 0.00122	 0.0112	 0.0	 2804.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11977	 12261	 0.006591	 0.04075	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4131	 7270	 0.007961	 0.05756	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7441	 3791	 0.00059	 0.0085	 0.0	 3708.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3791	 8008	 0.00084	 0.0118	 0.0	 2671.0	 2671.0	 2671.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3791	 9434	 0.00178	 0.01804	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7264	 8432	 0.00937	 0.073969	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7264	 4629	 0.011081	 0.06593	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7264	 4082	 0.009669	 0.04251	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10124	 13346	 0.00073	 0.00713	 0.0	 4408.0	 4408.0	 4408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7678	 8008	 0.00034	 0.00345	 0.0	 9112.0	 9112.0	 9112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 10320	 0.00012	 0.00128	 0.0	 24570.0	 24570.0	 24570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 388	 0.00012	 0.00123	 0.0	 25560.0	 25560.0	 25560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2456	 2913	 9e-05	 0.00112	 0.0	 28113.0	 28113.0	 28113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1898	 1199	 0.00062	 0.00866	 0.0	 3639.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 1898	 0.00157	 0.01614	 0.0	 1948.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 1898	 0.0014	 0.01829	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	430	 4014	 0.00078	 0.00805	 0.0	 3906.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4014	 6044	 0.00094	 0.01427	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11378	 8008	 0.00024	 0.00283	 0.0	 11122.0	 11122.0	 11122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8008	 1199	 0.00099	 0.00865	 0.0	 3629.0	 3629.0	 3629.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 8008	 0.0011	 0.01426	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8432	 6284	 0.006919	 0.050521	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5959	 7459	 0.0006	 0.00646	 0.0	 4869.0	 4869.0	 4869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5959	 8466	 0.00127	 0.0128	 0.0	 2456.0	 2456.0	 2456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5959	 13463	 0.00052	 0.00496	 0.0	 6334.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5959	 11565	 0.00064	 0.00886	 0.0	 3556.0	 3556.0	 3556.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5959	 11565	 0.00072	 0.00868	 0.0	 3627.0	 3627.0	 3627.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	430	 12141	 0.00232	 0.02522	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 430	 0.0003	 0.00304	 0.0	 10341.0	 10341.0	 10341.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 430	 0.00032	 0.00306	 0.0	 10267.0	 10267.0	 10267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10910	 430	 0.00028	 0.00307	 0.0	 10247.0	 10247.0	 10247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13346	 11056	 0.00092	 0.00969	 0.0	 3246.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13346	 8466	 0.00181	 0.01696	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13346	 9434	 0.00132	 0.01148	 0.0	 2734.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11056	 6044	 0.00108	 0.01087	 0.0	 2892.0	 2892.0	 2892.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7459	 12141	 0.00209	 0.01924	 0.0	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13463	 7459	 0.00036	 0.00457	 0.0	 6891.0	 6891.0	 6891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7459	 2456	 0.0017	 0.01986	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1199	 3272	 0.00059	 0.00982	 0.0	 3211.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6921	 4082	 0.00494	 0.03182	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6921	 4082	 0.004841	 0.03245	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6044	 9434	 0.00036	 0.00391	 0.0	 8045.0	 8045.0	 8045.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11565	 2456	 0.00071	 0.00983	 0.0	 3206.0	 3206.0	 3206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11565	 2456	 0.00081	 0.00963	 0.0	 3269.0	 3269.0	 3269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7850	 1144	 0.006271	 0.03645	 0.0	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11323	 12959	 0.186281	 0.374281	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11835	 12959	 0.089612	 0.230339	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11561	 6149	 0.00393	 0.04552	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5799	 8882	 0.004169	 0.02651	 0.0	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5799	 8882	 0.003831	 0.02438	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5799	 7850	 0.00789	 0.04725	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5799	 7850	 0.008039	 0.046219	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1351	 3321	 0.040174	 0.084397	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10826	 12633	 0.00166	 0.01276	 0.0	 2455.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13474	 8882	 0.00094	 0.00599	 0.0	 5210.0	 5210.0	 5210.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13474	 8882	 0.00107	 0.00587	 0.0	 5294.0	 5294.0	 5294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9599	 8560	 0.011901	 0.028364	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8560	 3321	 0.059091	 0.102636	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11835	 8560	 0.090471	 0.19919	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	879	 2402	 0.00755	 0.050919	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	879	 2402	 0.0077	 0.04988	 0.0	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6231	 11323	 0.238893	 0.453901	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	657	 6231	 0.062719	 0.104479	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7850	 2402	 0.000979	 0.074909	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7850	 2402	 0.000961	 0.076349	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7397	 2402	 0.002159	 0.079031	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7397	 2402	 0.001961	 0.09125	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	657	 11323	 0.066636	 0.183934	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6538	 10041	 0.00028	 0.00282	 0.0	 11147.0	 11147.0	 11147.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6538	 8623	 0.00018	 0.00233	 0.0	 13517.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1161	 7955	 4e-05	 0.0004	 0.0	 78577.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1161	 8364	 0.0017	 0.01741	 0.0	 1806.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1161	 8623	 0.00097	 0.0123	 0.0	 2561.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1161	 2885	 0.00057	 0.00725	 0.0	 4344.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7260	 7955	 0.00177	 0.01811	 0.0	 1736.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7260	 10123	 0.00049	 0.00505	 0.0	 6226.0	 6226.0	 6226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7260	 9640	 0.00199	 0.02534	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7260	 10041	 0.00024	 0.00242	 0.0	 12989.0	 12989.0	 12989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	781	 6831	 0.01379	 0.0443	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	781	 9251	 0.00615	 0.04848	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	781	 12787	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	781	 8335	 0.0084	 0.06621	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11	 1019	 7e-05	 0.00068	 0.0	 46208.0	 46208.0	 46208.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11	 9103	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11	 12491	 0.003	 0.03068	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11	 12420	 0.01129	 0.05381	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1019	 2379	 0.02312	 0.11021	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1019	 12491	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2379	 851	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2379	 851	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2379	 3392	 0.00603	 0.02877	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 9103	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 214	 0.01447	 0.04647	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 6831	 0.00858	 0.06762	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 10797	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9103	 214	 0.0037	 0.02918	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9103	 11918	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9103	 12974	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	214	 12491	 0.00935	 0.03001	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	214	 12491	 0.00553	 0.02634	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	214	 6019	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	214	 3392	 0.00689	 0.05429	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10736	 3075	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10736	 9251	 0.00476	 0.0375	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3075	 10550	 0.0157	 0.07482	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4821	 11337	 0.02731	 0.08769	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4821	 9339	 0.03423	 0.10993	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6831	 9565	 0.00112	 0.01141	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6831	 6019	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6831	 12089	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3446	 9339	 0.00922	 0.04395	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3446	 8335	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10550	 12787	 0.01548	 0.04972	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10550	 12089	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1856	 11918	 0.00851	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9565	 10797	 0.0099	 0.06074	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9339	 1654	 0.01001	 0.07892	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9339	 8335	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12491	 1654	 0.00392	 0.03091	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12420	 3392	 0.00603	 0.02877	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9313	 8364	 0.00043	 0.00443	 0.0	 7097.0	 7097.0	 7097.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9640	 3730	 6e-05	 0.0008	 0.0	 39374.0	 39374.0	 39374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9640	 1187	 0.00029	 0.00366	 0.0	 8604.0	 8604.0	 8604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9640	 940	 0.00051	 0.00643	 0.0	 4898.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9640	 9200	 0.00033	 0.00424	 0.0	 7428.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8364	 5348	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8364	 13005	 0.00013	 0.00145	 0.0	 21698.0	 21698.0	 21698.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8364	 1187	 0.00018	 0.00233	 0.0	 13517.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5348	 11896	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5348	 6535	 0.00208	 0.02643	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5348	 10858	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5348	 2885	 0.00057	 0.00725	 0.0	 4344.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11707	 9704	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11707	 9704	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13005	 1187	 8e-05	 0.00089	 0.0	 35349.0	 35349.0	 35349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13005	 12365	 6e-05	 0.00067	 0.0	 46958.0	 46958.0	 46958.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9146	 7900	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9146	 7900	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9146	 4389	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9146	 13288	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9147	 7550	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9147	 7550	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9147	 12357	 0.00159	 0.01612	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9147	 12357	 0.00159	 0.01612	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9147	 3941	 0.00121	 0.01227	 0.0	 3078.0	 3078.0	 3078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9147	 3941	 0.00121	 0.01227	 0.0	 3078.0	 3078.0	 3078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10353	 1207	 0.00132	 0.0063	 0.0	 4908.0	 4908.0	 4908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7293	 4263	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7293	 4263	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7293	 2825	 0.00025	 0.00264	 0.0	 11912.0	 11912.0	 11912.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7293	 2825	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7293	 1207	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7293	 5969	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7900	 3237	 0.00145	 0.01145	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7900	 13211	 0.00141	 0.01116	 0.0	 2809.0	 2809.0	 2809.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9058	 10916	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9058	 10916	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3237	 13211	 0.00066	 0.00518	 0.0	 6050.0	 6050.0	 6050.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11319	 8501	 0.00049	 0.00496	 0.0	 6338.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11319	 3397	 0.00028	 0.00296	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11319	 9768	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3760	 7550	 0.00654	 0.03119	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3760	 4971	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3760	 4971	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8501	 7747	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8501	 7747	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4389	 4970	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4389	 4970	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4389	 13288	 0.00052	 0.00321	 0.0	 9714.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4970	 13211	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4970	 13211	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4970	 12811	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4970	 12811	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3399	 11944	 0.00026	 0.00267	 0.0	 11775.0	 11775.0	 11775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3399	 12634	 0.00021	 0.00224	 0.0	 14040.0	 14040.0	 14040.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4971	 9576	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4971	 9576	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3397	 7747	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3397	 7747	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7747	 13511	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7747	 13511	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9159	 9704	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9159	 9704	 0.00025	 0.00254	 0.0	 12377.0	 12377.0	 12377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9159	 9113	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9159	 9113	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8950	 8037	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13499	 8037	 0.00042	 0.00449	 0.0	 7005.0	 7005.0	 7005.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13499	 12634	 0.00025	 0.00248	 0.0	 12673.0	 12673.0	 12673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7703	 10667	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7703	 10667	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7703	 10916	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7703	 10916	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7480	 7788	 0.00034	 0.00369	 0.0	 8525.0	 8525.0	 8525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11944	 12634	 0.00053	 0.00569	 0.0	 5528.0	 5528.0	 5528.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11944	 5969	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10667	 3276	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10667	 3276	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12357	 10663	 0.00073	 0.00785	 0.0	 4813.0	 4813.0	 4813.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12357	 3941	 0.00117	 0.00926	 0.0	 4028.0	 4028.0	 4028.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10663	 12626	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3730	 12365	 0.00012	 0.00134	 0.0	 23479.0	 23479.0	 23479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11896	 2609	 0.00023	 0.00298	 0.0	 10569.0	 10569.0	 10569.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 5861	 0.00087	 0.01433	 0.0	 2201.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 5861	 0.00088	 0.01455	 0.0	 2167.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 12845	 0.00133	 0.01364	 0.0	 2305.0	 2305.0	 2305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 7206	 0.00064	 0.00644	 0.0	 4881.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 10858	 0.00025	 0.00324	 0.0	 9721.0	 9721.0	 9721.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 12897	 0.00276	 0.02823	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 2477	 0.00266	 0.02691	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 9769	 0.00196	 0.01981	 0.0	 1587.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2273	 7769	 0.0023	 0.03797	 0.0	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5861	 2609	 0.00027	 0.00344	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5861	 940	 0.00032	 0.00526	 0.0	 5995.0	 5995.0	 5995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5861	 7206	 0.001	 0.0101	 0.0	 3113.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5861	 7166	 0.00017	 0.00279	 0.0	 11301.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12845	 6535	 0.00097	 0.0123	 0.0	 2561.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12845	 7209	 0.00228	 0.02898	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12845	 1652	 0.00269	 0.03425	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12845	 10819	 0.00096	 0.00982	 0.0	 3202.0	 3202.0	 3202.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2609	 10858	 0.00105	 0.01739	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2609	 9200	 0.00028	 0.00351	 0.0	 8971.0	 8971.0	 8971.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	940	 7166	 0.00017	 0.00279	 0.0	 11301.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5268	 1828	 0.00278	 0.01325	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5268	 6730	 0.04068	 0.19392	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1828	 9755	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1828	 3756	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1828	 8947	 0.02017	 0.09615	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1828	 10083	 0.01254	 0.05979	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9336	 12328	 0.0046	 0.03624	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9336	 2860	 0.01993	 0.064	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	686	 1733	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	686	 2367	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	686	 6730	 0.04605	 0.14789	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1733	 9882	 0.00287	 0.00922	 0.0	 3272.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2889	 5975	 0.00308	 0.0315	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2889	 7107	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3855	 2565	 0.0033	 0.02605	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3855	 7001	 0.00239	 0.02444	 0.0	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3855	 11937	 0.0003	 0.00312	 0.0	 10078.0	 10078.0	 10078.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3855	 6308	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1258	 6292	 0.00043	 0.00434	 0.0	 7243.0	 7243.0	 7243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1258	 1498	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2565	 11879	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2565	 11879	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2565	 7107	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9755	 12328	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7798	 13453	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7798	 1124	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1860	 12328	 0.01471	 0.07013	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	391	 7991	 0.00325	 0.03326	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	391	 7627	 0.0006	 0.00607	 0.0	 5179.0	 5179.0	 5179.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	391	 7001	 0.00146	 0.01493	 0.0	 2106.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	391	 8408	 0.00061	 0.0062	 0.0	 5071.0	 5071.0	 5071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	391	 555	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8925	 7715	 0.00921	 0.0305	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2367	 12328	 0.01233	 0.0396	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 5556	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 5556	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 1760	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 4034	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 4034	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 1124	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12689	 1124	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11587	 5891	 0.00046	 0.00497	 0.0	 6329.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5975	 7991	 0.00024	 0.00188	 0.0	 16667.0	 16667.0	 16667.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12609	 3756	 0.01288	 0.06141	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12609	 6730	 0.02105	 0.10035	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10066	 11937	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10066	 6308	 0.008	 0.06307	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1674	 473	 0.00046	 0.00497	 0.0	 6329.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1674	 10641	 0.00034	 0.0036	 0.0	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6787	 6308	 0.01068	 0.0509	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6787	 13501	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4538	 555	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4538	 1741	 0.00054	 0.00259	 0.0	 11940.0	 11940.0	 11940.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	473	 6013	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	473	 6013	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	473	 10641	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	473	 4583	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13458	 11396	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13458	 5556	 0.01353	 0.10669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9720	 5556	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9720	 5556	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5891	 10641	 0.00034	 0.0036	 0.0	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7627	 7466	 0.00035	 0.00353	 0.0	 8905.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7627	 7466	 0.00035	 0.00353	 0.0	 8905.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13453	 1124	 0.00131	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6535	 10858	 1.5e-05	 0.000199	 0.0	 158282.0	 158282.0	 158282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11396	 5556	 0.00637	 0.05021	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5556	 7715	 0.0105	 0.03466	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6308	 13501	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6308	 1498	 0.00112	 0.01202	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5798	 4034	 0.00028	 0.0009	 0.0	 33513.0	 33513.0	 33513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9882	 12564	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7206	 12897	 0.00233	 0.02385	 0.0	 1319.0	 1319.0	 1319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4034	 3861	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4034	 3861	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10858	 7769	 0.00219	 0.03613	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12809	 12897	 0.00032	 0.00326	 0.0	 9644.0	 9644.0	 9644.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12809	 2683	 0.00215	 0.022	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12809	 10885	 0.00173	 0.01767	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7910	 12801	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7910	 6125	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7910	 10089	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7218	 799	 0.00147	 0.01161	 0.0	 2700.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7218	 10277	 0.00511	 0.04032	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13373	 12437	 0.00103	 0.00816	 0.0	 3841.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13373	 1628	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13373	 2042	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12437	 2042	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6783	 12292	 0.01132	 0.05397	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6783	 9026	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6783	 3930	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6783	 12801	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6783	 12801	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11052	 11710	 0.00086	 0.0053	 0.0	 5883.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11052	 11710	 0.00086	 0.0053	 0.0	 5883.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11052	 10277	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11052	 2152	 0.00505	 0.02408	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	799	 5865	 0.00402	 0.03169	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	799	 9036	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	799	 9036	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	799	 10277	 0.00643	 0.05068	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	799	 8947	 0.04025	 0.12927	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5865	 10277	 0.00302	 0.02385	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	160	 3936	 0.01417	 0.06755	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	160	 5942	 0.01503	 0.04827	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	160	 12292	 0.02556	 0.12185	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3861	 9036	 0.02618	 0.08407	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3936	 12292	 0.01105	 0.05268	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5942	 9711	 0.00788	 0.06213	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5942	 9026	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5942	 1628	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6706	 12292	 0.02098	 0.10003	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6706	 3257	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12292	 3930	 0.01136	 0.05414	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12292	 3257	 0.02597	 0.12379	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9711	 8947	 0.02004	 0.06436	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12897	 8508	 0.00229	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9026	 1628	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9026	 1628	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12801	 10089	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6125	 3257	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2683	 3973	 0.00128	 0.01308	 0.0	 2404.0	 2404.0	 2404.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5044	 2226	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5044	 13574	 0.01992	 0.15706	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5044	 3257	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5044	 1690	 0.01313	 0.10355	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5044	 11788	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2226	 4867	 0.01008	 0.03236	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2226	 12783	 0.01493	 0.11768	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4867	 10061	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4867	 10061	 0.04301	 0.13813	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6791	 10139	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6791	 3257	 0.02883	 0.09257	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6791	 1690	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6791	 10003	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10139	 2535	 0.01712	 0.05496	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13085	 13574	 0.02573	 0.08263	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13085	 2535	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13574	 5266	 0.01871	 0.11474	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13574	 11932	 0.05489	 0.17628	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13574	 1690	 0.01186	 0.09351	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13574	 7868	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13574	 7868	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5266	 263	 0.00811	 0.02603	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5266	 10758	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5266	 10758	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11932	 263	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13396	 12783	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13396	 263	 0.01214	 0.09571	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12783	 3623	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12783	 1280	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8508	 3973	 0.00242	 0.03076	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7720	 10885	 0.00083	 0.00845	 0.0	 3721.0	 3721.0	 3721.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7720	 6700	 0.0056	 0.05722	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7720	 8641	 0.0036	 0.03646	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7720	 13258	 0.001	 0.0101	 0.0	 3113.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3993	 7364	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3993	 11555	 0.01683	 0.05406	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9833	 8481	 0.03322	 0.10667	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9833	 8930	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11788	 8464	 0.01546	 0.07369	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13430	 8947	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13430	 6786	 0.02898	 0.13817	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12288	 7255	 0.01773	 0.08452	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12288	 7172	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12288	 1551	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12288	 10601	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12288	 10601	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7364	 5941	 0.02759	 0.08859	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6782	 12236	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8464	 13630	 0.02664	 0.12702	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12670	 13630	 0.02162	 0.06943	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12670	 6986	 0.03187	 0.10233	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7907	 11555	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11555	 6786	 0.03827	 0.18245	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11555	 6771	 0.01465	 0.06981	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11555	 1551	 0.00661	 0.05209	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11555	 1551	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5941	 7255	 0.0366	 0.11752	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 8638	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 8638	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 8638	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 7255	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 7255	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 13630	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8481	 13630	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8947	 7172	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8947	 6786	 0.03438	 0.16386	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8947	 10083	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10397	 6786	 0.0	 0.04891	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10397	 13630	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10397	 13630	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6786	 1551	 0.03824	 0.18228	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6986	 12236	 0.02207	 0.07087	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6986	 10244	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8778	 6700	 0.00094	 0.00958	 0.0	 3282.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8778	 3808	 0.0009	 0.01147	 0.0	 2746.0	 2746.0	 2746.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8778	 12251	 2e-05	 0.00026	 0.0	 121132.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8778	 12251	 2e-05	 0.00026	 0.0	 121132.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8778	 3973	 0.00162	 0.01656	 0.0	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8778	 3841	 0.00039	 0.00641	 0.0	 4919.0	 4919.0	 4919.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6700	 3841	 0.00027	 0.00444	 0.0	 7102.0	 7102.0	 7102.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6700	 1297	 0.00288	 0.02946	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6700	 1297	 0.00192	 0.02444	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3808	 12975	 0.00094	 0.01197	 0.0	 2631.0	 2631.0	 2631.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3808	 5794	 0.00106	 0.01087	 0.0	 2893.0	 2893.0	 2893.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2776	 7815	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2776	 7815	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7117	 716	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7117	 716	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7117	 8590	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7117	 8590	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9735	 716	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9735	 716	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9735	 8590	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9735	 8590	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6152	 11207	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6152	 11207	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11427	 7357	 0.01875	 0.06021	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11427	 10988	 0.02489	 0.07991	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13613	 3920	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13613	 1712	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13613	 5870	 0.00082	 0.00881	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13613	 497	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13613	 10316	 0.00043	 0.00465	 0.0	 6765.0	 6765.0	 6765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7402	 8046	 0.00045	 0.00203	 0.0	 15192.0	 15192.0	 15192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7402	 11465	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2628	 8854	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2628	 13347	 0.00033	 0.00148	 0.0	 20832.0	 20832.0	 20832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2628	 12605	 0.0002	 0.00216	 0.0	 14562.0	 14562.0	 14562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2628	 4320	 0.00037	 0.00372	 0.0	 8450.0	 8450.0	 8450.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9429	 12605	 0.00065	 0.00697	 0.0	 4513.0	 4513.0	 4513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9429	 1256	 0.00015	 0.0016	 0.0	 19656.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3370	 11207	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3370	 11207	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5390	 13347	 0.0006	 0.00268	 0.0	 11502.0	 11502.0	 11502.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5390	 11921	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5390	 4320	 0.00117	 0.00926	 0.0	 3385.0	 3385.0	 3385.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8590	 11740	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8590	 11740	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7773	 4408	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7773	 4408	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11271	 3920	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11271	 3920	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11271	 497	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11921	 4320	 0.00231	 0.0182	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8046	 11207	 0.00233	 0.01836	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8046	 13624	 0.0043	 0.03389	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12605	 4320	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12605	 4320	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12605	 11255	 0.0005	 0.00537	 0.0	 5857.0	 5857.0	 5857.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4565	 5870	 0.006	 0.0286	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4565	 602	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4565	 4739	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8511	 7357	 0.01419	 0.04556	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8511	 4015	 0.01712	 0.08161	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12068	 4408	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12068	 4408	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11465	 11207	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11465	 13624	 0.00716	 0.05648	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11451	 7815	 0.00915	 0.07217	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11451	 4320	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7357	 10988	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7815	 4320	 0.01796	 0.05768	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7815	 13634	 0.00013	 0.00136	 0.0	 23121.0	 23121.0	 23121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13413	 4408	 0.00179	 0.01412	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13413	 7421	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5870	 13624	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5870	 13624	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12660	 3606	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12660	 6504	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8984	 6755	 0.02866	 0.09203	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8984	 3821	 0.06565	 0.21081	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8984	 1579	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3623	 1280	 0.03243	 0.10414	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1280	 10061	 0.00784	 0.06182	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1280	 7421	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6755	 3158	 0.01323	 0.04249	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11373	 602	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11373	 602	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11373	 10909	 0.02303	 0.07395	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11373	 3606	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	602	 10316	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3158	 10909	 0.0322	 0.10342	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10061	 6504	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10244	 8181	 0.05906	 0.18966	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10244	 9548	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3821	 8930	 0.02488	 0.19613	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3821	 9548	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10586	 1297	 0.00094	 0.00956	 0.0	 3289.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10586	 12110	 0.00025	 0.00258	 0.0	 12187.0	 12187.0	 12187.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1297	 12110	 0.00082	 0.00843	 0.0	 3730.0	 3730.0	 3730.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1297	 10975	 0.00156	 0.01988	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12110	 12975	 0.00146	 0.01855	 0.0	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6313	 7276	 0.02449	 0.07865	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6313	 7879	 0.01055	 0.08316	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6037	 13065	 0.02753	 0.08841	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6037	 2039	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12296	 484	 0.01566	 0.07466	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4015	 10988	 0.00519	 0.04095	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4015	 6257	 0.02286	 0.0734	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4015	 2824	 0.02226	 0.08078	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8178	 484	 0.01817	 0.08662	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8178	 2567	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11777	 13065	 0.02697	 0.0866	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11777	 1722	 0.00929	 0.02983	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11777	 7276	 0.03508	 0.11264	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11777	 10716	 0.01405	 0.11077	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13065	 10199	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10259	 2096	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10259	 1912	 0.03778	 0.12132	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10259	 2037	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1277	 1497	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1277	 1497	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1722	 2039	 0.01774	 0.05695	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1722	 7879	 0.00292	 0.02306	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2039	 2412	 0.004	 0.01284	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2039	 2188	 0.00985	 0.03164	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2039	 7879	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2039	 7879	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2412	 5441	 0.02179	 0.07184	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2096	 2037	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2096	 10109	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2096	 10109	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2096	 52	 0.04645	 0.14916	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10988	 1098	 0.00402	 0.04114	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10988	 8050	 0.00279	 0.02851	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10988	 5818	 0.02688	 0.12815	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1579	 6257	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1579	 2188	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6966	 1912	 0.02466	 0.07919	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6966	 12149	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12718	 2567	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12718	 2567	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7616	 7276	 0.02567	 0.08245	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7616	 9965	 0.02944	 0.09456	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1098	 8050	 0.0025	 0.02552	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1497	 1912	 0.00584	 0.05974	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1497	 5818	 0.00956	 0.09776	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1497	 7594	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	484	 5818	 0.01044	 0.04977	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	484	 2567	 0.00495	 0.03907	 0.0	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1912	 5818	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6257	 12149	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5818	 2567	 0.01603	 0.07644	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5818	 5441	 0.03924	 0.12602	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5818	 2824	 0.01798	 0.06704	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10975	 12144	 0.0	 -0.0207	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	215	 7953	 0.00149	 0.01526	 0.0	 2061.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	215	 7953	 0.00099	 0.01264	 0.0	 2492.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	215	 2748	 0.00168	 0.01713	 0.0	 1836.0	 1836.0	 1836.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	215	 4804	 0.00131	 0.01663	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7953	 2748	 0.00131	 0.01663	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7953	 12144	 0.00222	 0.02826	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1897	 11963	 0.01284	 0.04122	 0.0	 732.0	 732.0	 732.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1897	 8600	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11864	 9428	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11864	 1830	 0.0061	 0.02909	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11864	 886	 0.00537	 0.04236	 0.0	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13186	 2266	 0.01255	 0.04032	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13186	 9965	 0.01092	 0.03508	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13186	 7457	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13186	 11852	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12327	 12036	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12327	 12036	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12327	 12036	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12327	 2266	 0.00602	 0.01935	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12327	 9965	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12327	 9965	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12036	 12848	 0.02978	 0.09564	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12036	 12848	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12036	 12848	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11963	 8514	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11963	 3762	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11963	 11991	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10568	 2266	 0.00298	 0.00958	 0.0	 3149.0	 3149.0	 3149.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12848	 52	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10274	 1830	 0.00983	 0.04686	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10274	 1830	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2266	 9965	 0.00462	 0.01483	 0.0	 2034.0	 2034.0	 2034.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2266	 1717	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2266	 1717	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9428	 8514	 0.01239	 0.03978	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9428	 8514	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9428	 8514	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9428	 886	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9428	 11991	 0.0038	 0.02997	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9428	 519	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8514	 1830	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8514	 11389	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9965	 8600	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9965	 8600	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8600	 3762	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10490	 11742	 0.00133	 0.01349	 0.0	 2331.0	 2331.0	 2331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10490	 10018	 0.00047	 0.00772	 0.0	 4085.0	 4085.0	 4085.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10490	 6028	 0.00698	 0.07071	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11742	 10018	 0.00048	 0.00615	 0.0	 5121.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11742	 8624	 0.00048	 0.00615	 0.0	 5121.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11742	 10266	 0.0014	 0.01429	 0.0	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11742	 4116	 0.00156	 0.01982	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1952	 9639	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1952	 9528	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1952	 5853	 0.00957	 0.03074	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1952	 7439	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9907	 9528	 0.0198	 0.15612	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9907	 6270	 0.07263	 0.23323	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9907	 5313	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9907	 5313	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10511	 1569	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10511	 1569	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10511	 3200	 0.00203	 0.0097	 0.0	 3188.0	 3188.0	 3188.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1569	 12620	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1569	 10179	 0.01149	 0.05478	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1119	 2344	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1119	 2344	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2589	 2765	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2589	 2765	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2589	 2344	 0.02421	 0.07774	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2589	 10807	 0.02083	 0.0669	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 13534	 0.02034	 0.09696	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 452	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 9684	 0.02949	 0.14059	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 4017	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 4017	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 11062	 0.01763	 0.08403	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2765	 8165	 0.00814	 0.03878	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10781	 10820	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10781	 10820	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3024	 12103	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3024	 9684	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3024	 12067	 0.01436	 0.0461	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3024	 7829	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12103	 11148	 0.02646	 0.08498	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12103	 9684	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12103	 2344	 0.02984	 0.09582	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12103	 8321	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12103	 8165	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 7827	 0.00569	 0.02715	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 11160	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 11160	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 9684	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 9684	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 10955	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 10955	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 12957	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 13168	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6528	 12935	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10457	 9528	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10457	 5853	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10457	 5853	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10457	 10582	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10457	 10582	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10457	 7439	 0.01295	 0.06173	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6042	 10179	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6042	 10179	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6042	 2344	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6042	 2344	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6042	 11884	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6042	 11884	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4124	 11884	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4124	 11884	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13534	 7827	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13534	 7827	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13534	 11884	 0.01672	 0.0537	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13534	 12067	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13534	 11062	 0.00407	 0.01939	 0.0	 1595.0	 1595.0	 1595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7827	 12957	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7827	 3511	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12620	 11884	 0.00296	 0.02338	 0.0	 1341.0	 1341.0	 1341.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10179	 9676	 0.01366	 0.06513	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10179	 11884	 0.00093	 0.0095	 0.0	 3310.0	 3310.0	 3310.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10179	 1989	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9676	 3200	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7292	 9639	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7292	 2950	 0.0116	 0.03725	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7292	 9456	 0.02629	 0.08443	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9639	 2950	 0.00709	 0.02278	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	452	 11148	 0.01051	 0.0501	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11160	 713	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11160	 8321	 0.00799	 0.02567	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11160	 2950	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11160	 8983	 0.00608	 0.01953	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11160	 787	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11160	 787	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1949	 2950	 0.15283	 0.86416	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1949	 2762	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1949	 8876	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10820	 2950	 0.00125	 0.00989	 0.0	 3169.0	 3169.0	 3169.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10820	 7723	 0.00153	 0.01208	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10820	 787	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10820	 787	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10820	 7439	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10820	 7439	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2344	 6532	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11884	 11999	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11884	 1204	 0.0006	 0.00471	 0.0	 6653.0	 6653.0	 6653.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8321	 8983	 0.01413	 0.04538	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8321	 7829	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4017	 8584	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4017	 8584	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4017	 12098	 0.00506	 0.03985	 0.0	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2950	 8983	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9528	 7883	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9528	 6270	 0.05067	 0.16272	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9456	 3573	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7723	 2762	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12067	 12957	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12067	 12957	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12067	 8485	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12067	 8485	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8983	 11766	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8983	 11766	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10018	 2752	 0.0017	 0.02161	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3200	 8140	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3200	 8140	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5853	 7439	 0.00695	 0.03313	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5853	 7439	 0.00746	 0.03555	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5853	 8876	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	191	 8624	 0.00084	 0.01064	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	191	 4116	 0.00274	 0.03491	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2477	 7209	 0.00153	 0.01547	 0.0	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9769	 3045	 0.00328	 0.03317	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9769	 13258	 0.00137	 0.01387	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3045	 7209	 0.00066	 0.00666	 0.0	 4720.0	 4720.0	 4720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3045	 12844	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3045	 7647	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7209	 7769	 0.00025	 0.00417	 0.0	 7562.0	 7562.0	 7562.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7209	 3317	 0.00037	 0.00465	 0.0	 6772.0	 6772.0	 6772.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7209	 8817	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7209	 6223	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7769	 10487	 0.0017	 0.02819	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7769	 3066	 0.0017	 0.02819	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 2928	 0.00049	 0.00496	 0.0	 6338.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 9803	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 8705	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 9529	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 9529	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 5233	 0.01197	 0.05705	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12424	 7763	 0.00052	 0.00561	 0.0	 5607.0	 5607.0	 5607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5469	 9803	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5469	 9803	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5469	 8808	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5469	 8808	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5469	 8808	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5469	 8808	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2928	 9803	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2928	 8303	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2928	 5233	 0.0101	 0.04816	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3964	 9529	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3964	 13457	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6244	 6781	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6244	 12868	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6244	 12967	 0.05517	 0.17718	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13044	 13	 0.01616	 0.05189	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13044	 5233	 0.03603	 0.11571	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13184	 3562	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13184	 629	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13	 6730	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13297	 3562	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13297	 3562	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11188	 1746	 0.01431	 0.0682	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11188	 3315	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11188	 3315	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3317	 7972	 0.00346	 0.04406	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3562	 629	 0.00332	 0.0262	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3562	 8166	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3562	 6647	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2704	 9369	 0.00079	 0.00253	 0.0	 11918.0	 11918.0	 11918.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2704	 11356	 0.00451	 0.02149	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2704	 10703	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1746	 11356	 0.02044	 0.06563	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1746	 1174	 0.03316	 0.10649	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11356	 13457	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11356	 13457	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11356	 9180	 0.02373	 0.11312	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9803	 7893	 0.00251	 0.01977	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9803	 3315	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9529	 8169	 0.00607	 0.02893	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9529	 7763	 0.0003	 0.0032	 0.0	 9828.0	 9828.0	 9828.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7893	 3315	 0.00106	 0.00832	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6781	 6958	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8808	 11843	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8808	 11843	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8808	 5533	 0.00068	 0.00323	 0.0	 9570.0	 9570.0	 9570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9328	 5233	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9328	 5233	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9328	 6958	 0.00345	 0.0353	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9328	 6958	 0.00345	 0.0353	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9328	 9495	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9328	 9495	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11843	 3315	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8166	 6647	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3315	 9990	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3315	 12623	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12868	 13450	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13457	 8169	 0.00763	 0.03636	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9990	 7763	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12623	 7763	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12096	 1652	 0.00282	 0.03584	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12096	 11647	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7972	 11647	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12230	 11647	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12230	 6634	 0.00219	 0.02793	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11647	 8026	 0.00198	 0.02025	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11647	 2129	 0.00248	 0.02534	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6718	 639	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6718	 8363	 0.0532	 0.17086	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4271	 11833	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4271	 9252	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10880	 12927	 0.02624	 0.08425	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10880	 10777	 0.00951	 0.03056	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10880	 20	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13438	 12154	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13438	 908	 0.02736	 0.08787	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1601	 9462	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1601	 5985	 0.0131	 0.08035	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1601	 9800	 0.01847	 0.0593	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1174	 2117	 0.06942	 0.22293	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1174	 12608	 0.0183	 0.05876	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1174	 11890	 0.04065	 0.13054	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2117	 11833	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2117	 12154	 0.03665	 0.1177	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2117	 908	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2117	 10549	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2117	 10549	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11833	 12154	 0.01592	 0.12552	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12927	 8449	 0.04189	 0.13452	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12154	 5458	 0.02049	 0.06581	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10777	 292	 0.06227	 0.19997	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12608	 4500	 0.03806	 0.12222	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12608	 2910	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7799	 639	 0.01671	 0.07967	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7799	 4930	 0.02712	 0.12928	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	639	 6396	 0.03361	 0.10794	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9462	 9252	 0.01204	 0.05737	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	20	 5458	 0.02522	 0.081	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	20	 8363	 0.00591	 0.01898	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	20	 6164	 0.04375	 0.14048	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6479	 10609	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6479	 8877	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10609	 9252	 0.01019	 0.03272	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5985	 3033	 0.0131	 0.08035	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6874	 10487	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6874	 13337	 0.00123	 0.02042	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13231	 3066	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13231	 13337	 0.00123	 0.02042	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2202	 12486	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2202	 8817	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1618	 6223	 0.0	 -0.023	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1618	 9905	 0.0	 -0.023	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12486	 1036	 0.00262	 0.03338	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9905	 10726	 0.00266	 0.03382	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12844	 6395	 0.0	 -0.0242	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7647	 6395	 0.0	 -0.0242	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6395	 1036	 0.00287	 0.02938	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6395	 8751	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6395	 8751	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13337	 1365	 0.00139	 0.02301	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13337	 7644	 0.00139	 0.02301	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13337	 4417	 0.00099	 0.01644	 0.0	 1918.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13337	 10351	 0.00294	 0.03741	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 3033	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 9800	 0.0174	 0.05587	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 6396	 0.02509	 0.11958	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 9564	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 9564	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 598	 0.04087	 0.13126	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9583	 10528	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3573	 11079	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3573	 972	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3033	 231	 0.02055	 0.06599	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3033	 6901	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3033	 6901	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3033	 1703	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5684	 8877	 0.03271	 0.10504	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5684	 5851	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5684	 10703	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5684	 9180	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5684	 2311	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6396	 231	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6396	 231	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6396	 231	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4249	 231	 0.01633	 0.05243	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	231	 6901	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	231	 6901	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6901	 1942	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6901	 1942	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12215	 10703	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12215	 9180	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8877	 598	 0.00501	 0.01609	 0.0	 1875.0	 1875.0	 1875.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1169	 11079	 0.02015	 0.06473	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1169	 10528	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11079	 7710	 0.00935	 0.07374	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8507	 1703	 0.01042	 0.03345	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8507	 7710	 0.01478	 0.07046	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5851	 972	 0.04572	 0.14681	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7710	 11683	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7710	 11683	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7710	 10528	 0.00836	 0.0659	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6028	 2748	 0.0	 -0.0207	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2748	 2162	 0.00193	 0.01978	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2748	 8641	 0.00224	 0.02269	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11389	 12569	 0.01071	 0.08441	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3000	 2644	 0.02733	 0.09705	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3000	 2311	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13299	 11006	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13299	 2644	 0.02305	 0.08331	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7043	 1622	 0.03288	 0.10559	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7043	 8728	 0.0077	 0.04725	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7043	 11359	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7043	 13587	 0.00648	 0.02079	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6270	 9629	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6270	 13050	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1622	 8411	 0.00816	 0.02622	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1622	 9629	 0.00959	 0.07563	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1622	 10441	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5016	 3784	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5016	 8728	 0.01926	 0.11812	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4866	 1221	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4866	 1221	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4866	 12569	 0.04076	 0.1309	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4866	 8728	 0.00814	 0.06417	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1221	 11006	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11006	 8728	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11006	 8728	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3784	 8411	 0.04943	 0.15874	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12569	 7650	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12569	 13587	 0.04155	 0.13343	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2162	 10351	 0.0	 -0.01731	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8728	 3387	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7650	 10125	 0.04279	 0.13741	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8375	 13587	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8181	 8930	 0.00108	 0.00847	 0.0	 3700.0	 3700.0	 3700.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8181	 3554	 0.05089	 0.16344	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8930	 5580	 0.05315	 0.17067	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8930	 10199	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10125	 5580	 0.03406	 0.10938	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10125	 13515	 0.00966	 0.04606	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10125	 11173	 0.03429	 0.11011	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3554	 8160	 0.01858	 0.05966	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3554	 9675	 0.00466	 0.03672	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2927	 81	 0.01485	 0.07078	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2927	 4474	 0.01509	 0.04845	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2927	 7119	 0.01824	 0.05858	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2927	 7457	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	81	 11876	 0.00432	 0.03405	 0.0	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	81	 10716	 0.01183	 0.0564	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5580	 12967	 0.03367	 0.10812	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5580	 10199	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8160	 7119	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8160	 2207	 0.02204	 0.10504	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11876	 9675	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11876	 1698	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4474	 8539	 0.00715	 0.02296	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9675	 10199	 0.01791	 0.14121	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13515	 2207	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9367	 3888	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9367	 4335	 0.0103	 0.03309	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8026	 2129	 0.00124	 0.01579	 0.0	 1995.0	 1995.0	 1995.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2129	 4820	 0.00037	 0.00374	 0.0	 8405.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2129	 4820	 0.00037	 0.00374	 0.0	 8405.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2129	 5088	 0.00207	 0.03419	 0.0	 923.0	 923.0	 923.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9927	 3888	 0.00946	 0.04509	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9927	 5820	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7248	 10369	 0.02387	 0.07666	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7248	 7578	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3888	 5820	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3888	 10369	 0.05444	 0.17483	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9071	 12157	 0.0326	 0.10468	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9071	 9300	 0.02269	 0.07286	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11535	 3624	 0.01831	 0.08726	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11535	 6444	 0.04183	 0.13433	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8449	 7697	 0.00513	 0.04048	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8449	 767	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8449	 13178	 0.00541	 0.04268	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8449	 3565	 0.00396	 0.03122	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8449	 168	 0.02288	 0.10908	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8449	 9854	 0.02881	 0.13736	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11964	 2910	 0.03941	 0.12656	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11964	 9300	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12157	 4996	 0.03969	 0.12746	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4	 3507	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4	 7182	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2860	 6382	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2860	 1461	 0.00518	 0.01663	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2860	 3507	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2860	 7182	 0.00052	 0.00246	 0.0	 12563.0	 12563.0	 12563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2860	 5894	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3235	 4500	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3235	 12564	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4500	 12356	 0.02398	 0.07702	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12356	 2910	 0.00822	 0.0264	 0.0	 1143.0	 1143.0	 1143.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11612	 908	 0.04954	 0.1591	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11612	 11890	 0.0237	 0.07612	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5558	 3624	 0.02117	 0.06798	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5558	 11890	 0.02809	 0.09022	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5558	 3459	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4996	 3459	 0.01278	 0.04104	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4996	 7578	 0.0036	 0.01157	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11960	 908	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11960	 4335	 0.03384	 0.10866	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	908	 4335	 0.04971	 0.15965	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	908	 6444	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4335	 7697	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4335	 13178	 0.00346	 0.0273	 0.0	 1148.0	 1148.0	 1148.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4335	 3565	 0.00522	 0.02489	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7697	 13178	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7697	 12262	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9300	 6382	 0.00766	 0.02459	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9300	 5894	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12262	 3565	 0.00237	 0.01131	 0.0	 2734.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5088	 10067	 0.00258	 0.04274	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	125	 2725	 0.00861	 0.04105	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	125	 1200	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	125	 1200	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	125	 6426	 0.01305	 0.06222	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3453	 13182	 0.01326	 0.06319	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3453	 5574	 0.03288	 0.15675	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3453	 11614	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3453	 13416	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13488	 7865	 0.02173	 0.06979	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13488	 10572	 0.01007	 0.07939	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13488	 8294	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13488	 7348	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7865	 1200	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2725	 13182	 0.01261	 0.06011	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7658	 5574	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8467	 1307	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8467	 1307	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8467	 5574	 0.01441	 0.06868	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8467	 5574	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2243	 1307	 0.01407	 0.06706	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2243	 11754	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1200	 2629	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1200	 2629	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1200	 12105	 0.00393	 0.0241	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13182	 6426	 0.00783	 0.03733	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13182	 11614	 0.01824	 0.08694	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5363	 5574	 0.00951	 0.075	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5363	 3513	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	951	 7159	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	951	 9668	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	951	 13442	 0.00818	 0.06449	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1307	 5574	 0.03085	 0.14706	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1307	 168	 0.01814	 0.08646	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1307	 9854	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1307	 11754	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6426	 5879	 0.05844	 0.18767	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5574	 3513	 0.01075	 0.08473	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5574	 11614	 0.04729	 0.15187	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5574	 13416	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7159	 13442	 0.00774	 0.06103	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3513	 11614	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3513	 11614	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10067	 3088	 0.00033	 0.00416	 0.0	 7570.0	 7570.0	 7570.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2629	 10572	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2629	 6255	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10572	 7348	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10572	 6255	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8462	 10673	 0.00238	 0.03034	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8462	 8874	 0.00264	 0.03358	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8462	 3088	 0.00228	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10153	 3959	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10153	 13100	 0.01719	 0.13556	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10153	 3431	 0.02074	 0.16349	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8294	 10561	 0.04358	 0.13994	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1143	 5879	 0.03136	 0.10071	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1143	 8252	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1143	 12557	 0.01807	 0.05804	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1143	 1659	 0.00022	 0.00072	 0.0	 41957.0	 41957.0	 41957.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5879	 7783	 0.03158	 0.10143	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10561	 9668	 0.02477	 0.07955	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3959	 8280	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4799	 3765	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4799	 7783	 0.02902	 0.13833	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4799	 4402	 0.0241	 0.07738	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4799	 292	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10200	 7680	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3736	 8252	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3736	 8252	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3736	 605	 0.02929	 0.13962	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3736	 13100	 0.01572	 0.12395	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3736	 6753	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8252	 931	 0.00629	 0.04958	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3765	 5043	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	605	 4050	 0.01593	 0.07595	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13100	 9668	 0.05405	 0.17357	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13100	 6753	 0.01174	 0.09257	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8280	 9668	 0.03254	 0.19959	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7680	 292	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7680	 292	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4402	 12557	 0.03356	 0.10776	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4402	 240	 0.03277	 0.10523	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5043	 292	 0.03783	 0.1215	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	292	 7791	 0.0181	 0.08629	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10673	 11184	 0.00235	 0.02992	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10266	 10726	 0.00211	 0.02153	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 10726	 0.00232	 0.02949	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 11407	 0.00179	 0.02959	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 10892	 0.00179	 0.02959	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 4116	 0.00134	 0.01702	 0.0	 1851.0	 1851.0	 1851.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 7800	 0.00084	 0.01064	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 7448	 0.00124	 0.01268	 0.0	 2480.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	474	 4624	 0.00106	 0.01347	 0.0	 2338.0	 2338.0	 2338.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1036	 10726	 0.00023	 0.00231	 0.0	 13607.0	 13607.0	 13607.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1036	 8751	 0.00335	 0.03421	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10726	 4417	 0.00075	 0.01233	 0.0	 2558.0	 2558.0	 2558.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11407	 1365	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10892	 7644	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4116	 8356	 3e-05	 0.00033	 0.0	 95327.0	 95327.0	 95327.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5743	 8751	 0.00182	 0.02317	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5743	 6634	 0.00081	 0.01031	 0.0	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3198	 8751	 0.00177	 0.01813	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3198	 8751	 0.00175	 0.01789	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3198	 4624	 0.00099	 0.01257	 0.0	 2506.0	 2506.0	 2506.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3198	 3669	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3198	 3669	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8751	 1608	 0.00014	 0.00139	 0.0	 22611.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8751	 1608	 0.00014	 0.00139	 0.0	 22611.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8751	 1608	 0.00014	 0.00139	 0.0	 22611.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8751	 8874	 0.00198	 0.02527	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1500	 7614	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1500	 25	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1500	 1922	 0.02438	 0.07829	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7614	 4293	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7614	 7569	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7614	 12759	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9092	 12686	 0.01397	 0.08565	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9092	 10350	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9092	 12061	 0.01205	 0.07392	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8584	 11262	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8584	 7090	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	25	 4293	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	25	 5801	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	25	 4410	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11972	 1956	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11972	 1956	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11972	 7906	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11972	 7906	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11972	 8633	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11972	 8633	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5801	 1886	 0.01015	 0.08002	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5801	 12686	 0.0317	 0.10179	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5801	 9507	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5801	 9507	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5801	 6558	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5801	 6558	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2233	 8052	 0.03463	 0.11119	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2233	 9819	 0.01306	 0.04195	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2233	 11943	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8429	 1510	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8429	 10243	 0.03547	 0.1139	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	667	 11594	 0.04622	 0.14844	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	667	 9253	 0.04949	 0.15892	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	667	 7791	 0.05106	 0.16399	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1510	 4930	 0.0282	 0.13445	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1510	 8633	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1510	 8633	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1510	 4768	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1510	 4768	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10807	 5403	 0.03744	 0.12023	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6638	 5403	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6638	 5403	 0.01357	 0.04357	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6638	 1886	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6638	 5648	 0.02263	 0.07268	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10541	 4768	 0.03265	 0.10486	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10541	 3003	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5403	 7050	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5403	 7050	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5403	 7906	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5403	 7906	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5403	 6816	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7050	 1886	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7050	 1886	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1886	 11911	 0.01271	 0.0606	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10243	 11594	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10243	 11594	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10243	 8233	 0.04909	 0.15766	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7569	 3713	 0.04335	 0.13922	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11594	 6164	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11594	 2299	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3713	 6074	 0.0122	 0.09618	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3713	 3357	 0.0304	 0.09763	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9253	 10810	 0.03536	 0.11354	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9253	 10248	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9253	 3357	 0.02837	 0.09112	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9253	 729	 0.0139	 0.06626	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12098	 10828	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12098	 7906	 0.01376	 0.06561	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12098	 11731	 0.00472	 0.03718	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8052	 13484	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8052	 13484	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8052	 4965	 0.00631	 0.02025	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8052	 402	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	429	 10828	 0.0047	 0.03703	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	429	 7906	 0.0152	 0.04882	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	429	 11731	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8233	 10810	 0.0179	 0.05749	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8233	 1956	 0.01211	 0.03887	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8233	 12759	 0.02517	 0.08082	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10828	 3003	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7906	 6816	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12366	 8580	 0.01757	 0.05641	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12366	 8974	 0.01878	 0.06123	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1922	 5648	 0.02674	 0.08588	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6164	 7791	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6164	 2299	 0.00271	 0.01293	 0.0	 2391.0	 2391.0	 2391.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6074	 8974	 0.02424	 0.07877	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12686	 9507	 0.00822	 0.0648	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12686	 1693	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9187	 3956	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9187	 10350	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9187	 8138	 0.00261	 0.02055	 0.0	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9187	 1693	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9819	 12061	 0.0114	 0.0699	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3956	 5440	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8580	 13484	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8580	 11943	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8580	 7860	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8138	 1693	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8138	 12061	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8138	 7860	 0.03828	 0.12294	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7800	 11422	 0.00117	 0.01496	 0.0	 2106.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7448	 8356	 0.00076	 0.00964	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13473	 8270	 0.00085	 0.01081	 0.0	 2914.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13473	 11422	 0.00093	 0.0118	 0.0	 2669.0	 2669.0	 2669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2227	 8974	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2227	 8974	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	466	 3003	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3300	 7860	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10248	 4364	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3669	 12408	 0.00122	 0.01546	 0.0	 2037.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4818	 3431	 0.03378	 0.10848	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4818	 9950	 0.0117	 0.09226	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4818	 4050	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4818	 4050	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11743	 5237	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11743	 11282	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2576	 6537	 0.0308	 0.0989	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2576	 1006	 0.02787	 0.0895	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2576	 4748	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2576	 4748	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3203	 9950	 0.02291	 0.18059	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3203	 3574	 0.00593	 0.02828	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3203	 11432	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8787	 380	 0.04262	 0.13687	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8787	 3600	 0.02065	 0.09841	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8787	 7140	 0.05591	 0.17953	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8787	 1064	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8787	 1064	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	741	 3443	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	741	 3443	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11013	 1049	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11013	 1049	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11013	 1049	 0.00249	 0.01961	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11013	 9163	 0.01208	 0.09524	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11013	 5407	 0.07229	 0.23215	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1049	 1387	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1049	 3443	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1049	 1006	 0.01057	 0.08331	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1049	 5522	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1049	 5522	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6627	 10121	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6627	 9950	 0.04887	 0.15693	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3357	 380	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3357	 380	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3357	 6412	 0.00749	 0.02405	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3357	 729	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3357	 4364	 0.02815	 0.0904	 0.0	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3357	 1056	 0.02388	 0.0804	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5237	 9950	 0.05461	 0.17538	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5237	 11684	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3431	 11684	 0.05236	 0.16814	 0.0	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1387	 3443	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1387	 2944	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9163	 4965	 0.01003	 0.07908	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	380	 7185	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6412	 2944	 0.01982	 0.06364	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6412	 10314	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3600	 3574	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4965	 5407	 0.01172	 0.09241	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8738	 3437	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7140	 9950	 0.04014	 0.12891	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 7673	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 7673	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 3253	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 3253	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 7185	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 1064	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8346	 1064	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2175	 7642	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2175	 1178	 4e-05	 0.00041	 0.0	 76679.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2175	 918	 0.01848	 0.06679	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2175	 918	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12315	 5407	 0.01925	 0.06183	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12315	 7642	 0.00617	 0.04864	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5407	 402	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10121	 6537	 0.01064	 0.03417	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10121	 918	 0.04286	 0.14508	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	240	 3437	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	240	 3437	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	240	 1056	 0.01149	 0.04063	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5618	 11282	 0.01328	 0.13577	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5618	 918	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7642	 4748	 0.02567	 0.2024	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12408	 11184	 0.00268	 0.03408	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12408	 8270	 0.00052	 0.00665	 0.0	 4736.0	 4736.0	 4736.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4748	 11432	 0.0004	 0.00314	 0.0	 9980.0	 9980.0	 9980.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3190	 4364	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11184	 5949	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8270	 8119	 0.00105	 0.0133	 0.0	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4804	 2752	 0.00189	 0.02411	 0.0	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11928	 11422	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5949	 8119	 0.00196	 0.02494	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8119	 8892	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8408	 13128	 0.00067	 0.00682	 0.0	 4610.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	13128	 1741	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11255	 1256	 0.00636	 0.02043	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9601	 12149	 6.3e-05	 0.00019	 0.0	 157801.0	 157801.0	 157801.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7348	 13442	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7348	 13442	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	5440	 4410	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12438	 11943	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8859	 10123	 0.00135	 0.01379	 0.0	 2739.0	 2739.0	 2739.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4222	 7260	 0.00097	 0.01239	 0.0	 3053.0	 3053.0	 3053.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	642	 6538	 0.00084	 0.01064	 0.0	 3555.0	 3555.0	 3555.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	11825	 2422	 0.0	 2.80858	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 7731	 0.0	 8.84701	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 1599	 0.0	 2.52772	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 9830	 0.0	 2.52772	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 7962	 0.0	 3.53881	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 11903	 0.0	 3.53881	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 12507	 0.0	 8.84701	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 3894	 0.0	 2.52772	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 8359	 0.0	 1.41552	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 5658	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 423	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 2192	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 4611	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11825	 2526	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9103	 4746	 0.0	 2.11983	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9103	 10613	 0.0	 6.3595	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 1048	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 5254	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 8246	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 3360	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 6347	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 11781	 0.0	 2.29805	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 3348	 0.0	 0.94626	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 13510	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 9797	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 5210	 0.0	 3.3259	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 9728	 0.0	 5.54317	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 635	 0.0	 5.54317	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 12541	 0.0	 3.3259	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 11393	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 9056	 0.0	 2.07869	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 4009	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 12221	 0.0	 1.66295	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 392	 0.0	 2.53082	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 9421	 0.0	 2.95262	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 10829	 0.0	 2.53082	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 1088	 0.0	 8.85787	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 8764	 0.0	 0.70863	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 5333	 0.0	 2.53082	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	214	 9997	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 10452	 -0.02733	 0.34076	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 5116	 -0.01665	 0.37435	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 12383	 0.0	 0.34335	 0.0	 92.0	 92.0	 92.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 7114	 0.0	 0.42788	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 10891	 -0.02145	 0.31331	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 8033	 0.0	 0.19668	 0.0	 161.0	 161.0	 161.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2042	 2712	 0.0	 0.37196	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7827	 5316	 0.11123	 1.47467	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7119	 332	 0.06731	 4.18579	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7119	 1421	 0.06731	 4.18579	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7119	 6717	 0.06731	 4.18579	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4116	 6272	 0.0	 2.04539	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4116	 11672	 0.0	 4.09078	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10180	 111	 0.00431	 0.09324	 0.0	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10180	 111	 0.0044	 0.091339	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11863	 8494	 0.006356	 0.142878	 0.0	 221.0	 221.0	 221.0	 1.026667	 0.0	 1	 -12.716694	 12.716694;
	3549	 10458	 0.00523	 0.10214	 0.0	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3549	 10458	 0.00532	 0.099917	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3549	 10458	 0.00442	 0.105388	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12153	 8241	 0.001002	 0.059033	 0.0	 643.0	 643.0	 643.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	12153	 8241	 0.000812	 0.056028	 0.0	 678.0	 678.0	 678.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10717	 11653	 0.000921	 0.058347	 0.0	 651.0	 651.0	 651.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	11653	 10859	 0.0016	 0.07243	 0.0	 437.0	 437.0	 437.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11653	 10859	 0.00182	 0.07098	 0.0	 445.0	 445.0	 445.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11653	 10859	 0.00185	 0.06953	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	414	 12283	 0.00349	 0.07969	 0.0	 396.0	 396.0	 396.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	414	 12283	 0.00355	 0.07799	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2209	 414	 0.001101	 0.048618	 0.0	 781.0	 781.0	 781.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2209	 414	 0.000984	 0.055107	 0.0	 689.0	 689.0	 689.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2972	 13068	 0.00175	 0.07752	 0.0	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2972	 13068	 0.00171	 0.07901	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8698	 6348	 0.00302	 0.091446	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8698	 6348	 0.00295	 0.084678	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8720	 6779	 0.0018	 0.07815	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8720	 6779	 0.00185	 0.07724	 0.0	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8720	 6779	 0.00193	 0.07007	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	850	 3658	 0.00205	 0.094653	 0.0	 401.0	 401.0	 401.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7565	 756	 0.000454	 0.028947	 0.0	 1092.0	 1092.0	 1092.0	 1.013237	 -0.010791	 1	 -12.716694	 12.716694;
	7565	 756	 0.0004	 0.032809	 0.0	 963.0	 963.0	 963.0	 1.013237	 -0.010791	 1	 -12.716694	 12.716694;
	3133	 11180	 0.000342	 0.033341	 0.0	 948.0	 948.0	 948.0	 0.85879	 0.0	 1	 -12.716694	 12.716694;
	1929	 11180	 0.000342	 0.03398	 0.0	 930.0	 930.0	 930.0	 0.859279	 0.0	 1	 -12.716694	 12.716694;
	9701	 11180	 0.000121	 0.016316	 0.0	 1936.0	 1936.0	 1936.0	 0.998827	 0.048422	 1	 -12.716694	 12.716694;
	9701	 5617	 0.000121	 0.025279	 0.0	 1250.0	 1250.0	 1250.0	 0.953802	 -0.305146	 1	 -12.716694	 12.716694;
	8760	 2611	 0.000347	 0.031823	 0.0	 993.0	 993.0	 993.0	 1.019726	 -0.021448	 1	 -12.716694	 12.716694;
	8760	 2611	 0.000356	 0.031177	 0.0	 1014.0	 1014.0	 1014.0	 1.019726	 -0.021448	 1	 -12.716694	 12.716694;
	6316	 971	 0.0	 0.046856	 0.0	 675.0	 675.0	 675.0	 1.0	 -0.305565	 1	 -12.716694	 12.716694;
	6316	 2611	 0.0	 0.045844	 0.0	 690.0	 690.0	 690.0	 1.0	 0.305565	 1	 -12.716694	 12.716694;
	4778	 8152	 0.000431	 0.03794	 0.0	 833.0	 833.0	 833.0	 1.083008	 -0.111289	 1	 -12.716694	 12.716694;
	4778	 8152	 0.00038	 0.046489	 0.0	 680.0	 680.0	 680.0	 1.098173	 -0.129803	 1	 -12.716694	 12.716694;
	5140	 8509	 0.0004	 0.033343	 0.0	 948.0	 948.0	 948.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	5140	 8509	 0.0004	 0.033981	 0.0	 930.0	 930.0	 930.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	8134	 8509	 0.000121	 0.015958	 0.0	 1980.0	 1980.0	 1980.0	 0.998827	 0.048422	 1	 -12.716694	 12.716694;
	8134	 5450	 0.000121	 0.014773	 0.0	 2139.0	 2139.0	 2139.0	 0.998827	 0.048422	 1	 -12.716694	 12.716694;
	517	 446	 0.000131	 0.014593	 0.0	 2165.0	 2165.0	 2165.0	 0.999706	 -0.024225	 1	 -12.716694	 12.716694;
	517	 9874	 0.000141	 0.013923	 0.0	 2269.0	 2269.0	 2269.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4357	 5711	 0.000194	 0.013059	 0.0	 2419.0	 2419.0	 2419.0	 0.981541	 0.0	 1	 -12.716694	 12.716694;
	11750	 404	 0.000463	 0.031001	 0.0	 1019.0	 1019.0	 1019.0	 0.966619	 0.0	 1	 -12.716694	 12.716694;
	11750	 404	 0.000472	 0.030331	 0.0	 1042.0	 1042.0	 1042.0	 0.967946	 0.0	 1	 -12.716694	 12.716694;
	672	 249	 0.000163	 0.015501	 0.0	 2038.0	 2038.0	 2038.0	 0.947992	 0.0	 1	 -12.716694	 12.716694;
	8315	 8142	 0.001987	 0.071722	 0.0	 441.0	 441.0	 441.0	 0.960533	 0.0	 1	 -12.716694	 12.716694;
	3604	 9284	 0.000756	 0.051399	 0.0	 615.0	 615.0	 615.0	 0.948208	 0.0	 1	 -12.716694	 12.716694;
	3604	 9284	 0.000746	 0.05345	 0.0	 591.0	 591.0	 591.0	 0.957785	 0.0	 1	 -12.716694	 12.716694;
	10639	 13644	 0.00069	 0.04333	 0.0	 729.0	 729.0	 729.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	3925	 10834	 0.0022	 0.065399	 0.0	 483.0	 483.0	 483.0	 0.966291	 0.0	 1	 -12.716694	 12.716694;
	3925	 10834	 0.002235	 0.064019	 0.0	 494.0	 494.0	 494.0	 0.916317	 0.0	 1	 -12.716694	 12.716694;
	12721	 7418	 0.00168	 0.07424	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1360	 5067	 0.002036	 0.070048	 0.0	 451.0	 451.0	 451.0	 0.95687	 0.0	 1	 -12.716694	 12.716694;
	1360	 5067	 0.001997	 0.071368	 0.0	 443.0	 443.0	 443.0	 0.955577	 0.0	 1	 -12.716694	 12.716694;
	5338	 1360	 0.00035	 0.032859	 0.0	 1155.0	 1155.0	 1155.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	5338	 1360	 0.0004	 0.0322	 0.0	 1179.0	 1179.0	 1179.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	3750	 5578	 0.00205	 0.06915	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3750	 5578	 0.00082	 0.07342	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	524	 4231	 0.002658	 0.07732	 0.0	 409.0	 409.0	 409.0	 0.985917	 0.0	 1	 -12.716694	 12.716694;
	524	 4231	 0.002712	 0.075649	 0.0	 418.0	 418.0	 418.0	 0.989209	 0.0	 1	 -12.716694	 12.716694;
	7701	 5663	 0.00065	 0.04604	 0.0	 824.0	 824.0	 824.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10387	 3766	 0.00062	 0.03629	 0.0	 1046.0	 1046.0	 1046.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10387	 2914	 0.00019	 0.03263	 0.0	 1163.0	 1163.0	 1163.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	3840	 1375	 0.001797	 0.07284	 0.0	 434.0	 434.0	 434.0	 0.973898	 0.0	 1	 -12.716694	 12.716694;
	4711	 12377	 0.002712	 0.072578	 0.0	 435.0	 435.0	 435.0	 0.922299	 0.0	 1	 -12.716694	 12.716694;
	10677	 524	 0.00047	 0.0307	 0.0	 1236.0	 1236.0	 1236.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	11279	 5793	 0.002601	 0.071481	 0.0	 442.0	 442.0	 442.0	 0.969761	 0.0	 1	 -12.716694	 12.716694;
	11279	 5793	 0.002653	 0.06993	 0.0	 452.0	 452.0	 452.0	 0.957071	 0.0	 1	 -12.716694	 12.716694;
	8195	 11279	 0.00037	 0.034169	 0.0	 925.0	 925.0	 925.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	8195	 11279	 0.00037	 0.034831	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9783	 5452	 0.0004	 0.03524	 0.0	 1077.0	 1077.0	 1077.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9783	 5161	 0.00069	 0.04525	 0.0	 839.0	 839.0	 839.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13164	 11388	 0.00069	 0.04231	 0.0	 897.0	 897.0	 897.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4485	 11018	 0.00119	 0.073146	 0.0	 432.0	 432.0	 432.0	 0.969375	 0.0	 1	 -12.716694	 12.716694;
	4485	 11018	 0.002764	 0.071607	 0.0	 441.0	 441.0	 441.0	 0.944216	 0.0	 1	 -12.716694	 12.716694;
	3183	 3359	 0.000742	 0.067219	 0.0	 470.0	 470.0	 470.0	 0.96844	 0.0	 1	 -12.716694	 12.716694;
	3183	 3359	 0.000793	 0.06388	 0.0	 495.0	 495.0	 495.0	 0.973571	 0.0	 1	 -12.716694	 12.716694;
	8848	 13586	 0.000609	 0.046809	 0.0	 675.0	 675.0	 675.0	 0.930147	 0.0	 1	 -12.716694	 12.716694;
	8848	 4381	 0.00059	 0.04521	 0.0	 699.0	 699.0	 699.0	 0.878149	 0.0	 1	 -12.716694	 12.716694;
	11493	 4381	 0.519194	 5.108058	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7727	 3277	 0.000559	 0.039982	 0.0	 790.0	 790.0	 790.0	 0.938747	 0.0	 1	 -12.716694	 12.716694;
	7727	 8135	 0.000537	 0.045312	 0.0	 698.0	 698.0	 698.0	 0.962486	 0.0	 1	 -12.716694	 12.716694;
	7221	 2593	 0.000889	 0.061549	 0.0	 514.0	 514.0	 514.0	 0.965788	 0.0	 1	 -12.716694	 12.716694;
	2593	 1142	 1.467822	 7.764888	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9805	 6724	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.920896	 0.0	 1	 -12.716694	 12.716694;
	3500	 5137	 0.000417	 0.047801	 0.0	 661.0	 661.0	 661.0	 0.93016	 0.0	 1	 -12.716694	 12.716694;
	1937	 9970	 0.000755	 0.05143	 0.0	 615.0	 615.0	 615.0	 0.979149	 0.0	 1	 -12.716694	 12.716694;
	2394	 342	 0.000733	 0.052399	 0.0	 603.0	 603.0	 603.0	 0.893108	 0.0	 1	 -12.716694	 12.716694;
	11493	 9970	 0.00078	 0.064311	 0.0	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	962	 4784	 0.00089	 0.048632	 0.0	 650.0	 650.0	 650.0	 0.950966	 0.0	 1	 -12.716694	 12.716694;
	7602	 1142	 0.00855	 0.08972	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2044	 1142	 0.00223	 0.04836	 0.0	 653.0	 653.0	 653.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10523	 3070	 0.000581	 0.043111	 0.0	 733.0	 733.0	 733.0	 0.912599	 0.0	 1	 -12.716694	 12.716694;
	9981	 13254	 0.000579	 0.043272	 0.0	 730.0	 730.0	 730.0	 0.90589	 0.0	 1	 -12.716694	 12.716694;
	5402	 10366	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.910127	 0.0	 1	 -12.716694	 12.716694;
	12041	 6499	 0.000559	 0.049192	 0.0	 643.0	 643.0	 643.0	 0.922734	 0.0	 1	 -12.716694	 12.716694;
	13341	 11058	 0.000573	 0.051129	 0.0	 618.0	 618.0	 618.0	 0.907986	 0.0	 1	 -12.716694	 12.716694;
	3238	 7602	 0.000417	 0.039229	 0.0	 806.0	 806.0	 806.0	 0.953969	 0.0	 1	 -12.716694	 12.716694;
	7602	 9831	 0.230542	 1.197733	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7602	 12273	 0.02284	 0.2644	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7602	 3510	 0.08537	 0.736798	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7602	 6844	 1.402768	 3.640289	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7602	 6590	 1.050227	 4.450207	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12038	 9831	 0.000716	 0.04371	 0.0	 723.0	 723.0	 723.0	 0.946441	 0.0	 1	 -12.716694	 12.716694;
	2044	 9831	 0.518622	 2.317689	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7626	 12273	 0.00059	 0.045662	 0.0	 692.0	 692.0	 692.0	 1.01916	 0.0	 1	 -12.716694	 12.716694;
	7626	 2191	 0.000603	 0.050959	 0.0	 620.0	 620.0	 620.0	 0.956199	 0.0	 1	 -12.716694	 12.716694;
	2044	 12273	 0.047769	 0.554178	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11382	 10883	 0.000591	 0.045153	 0.0	 700.0	 700.0	 700.0	 0.930134	 0.0	 1	 -12.716694	 12.716694;
	11382	 412	 0.0006	 0.047778	 0.0	 662.0	 662.0	 662.0	 0.924997	 0.0	 1	 -12.716694	 12.716694;
	11493	 8395	 0.02436	 0.270151	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5712	 2044	 0.000802	 0.05727	 0.0	 552.0	 552.0	 552.0	 0.928766	 0.0	 1	 -12.716694	 12.716694;
	5712	 2044	 0.000823	 0.056059	 0.0	 564.0	 564.0	 564.0	 0.934686	 0.0	 1	 -12.716694	 12.716694;
	2044	 3510	 0.188099	 1.291901	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2044	 6844	 2.466323	 7.26343	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3239	 4174	 0.000523	 0.050352	 0.0	 628.0	 628.0	 628.0	 0.901137	 0.0	 1	 -12.716694	 12.716694;
	13103	 8395	 0.000682	 0.049638	 0.0	 637.0	 637.0	 637.0	 0.969199	 0.0	 1	 -12.716694	 12.716694;
	13103	 3579	 0.00099	 0.04736	 0.0	 667.0	 667.0	 667.0	 1.014121	 0.0	 1	 -12.716694	 12.716694;
	471	 3510	 0.000616	 0.048759	 0.0	 779.0	 779.0	 779.0	 0.897787	 0.0	 1	 -12.716694	 12.716694;
	11179	 7780	 9e-05	 0.008611	 0.0	 3669.0	 3669.0	 3669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8510	 11012	 9e-05	 0.015192	 0.0	 2080.0	 2080.0	 2080.0	 1.0	 -0.428189	 1	 -12.716694	 12.716694;
	129	 6590	 0.000664	 0.045609	 0.0	 693.0	 693.0	 693.0	 0.910348	 0.0	 1	 -12.716694	 12.716694;
	3618	 6844	 0.000649	 0.044862	 0.0	 705.0	 705.0	 705.0	 0.926974	 0.0	 1	 -12.716694	 12.716694;
	8729	 6473	 0.00067	 0.04326	 0.0	 731.0	 731.0	 731.0	 0.906404	 0.0	 1	 -12.716694	 12.716694;
	3049	 8729	 9e-05	 0.012629	 0.0	 2502.0	 2502.0	 2502.0	 1.0	 0.304578	 1	 -12.716694	 12.716694;
	10227	 5892	 0.000246	 0.018419	 0.0	 2060.0	 2060.0	 2060.0	 0.915375	 0.063819	 1	 -12.716694	 12.716694;
	5892	 8032	 0.00131	 0.07578	 0.0	 496.0	 496.0	 496.0	 1.045454	 0.0	 1	 -12.716694	 12.716694;
	5892	 8032	 0.00128	 0.07077	 0.0	 532.0	 532.0	 532.0	 1.045454	 0.0	 1	 -12.716694	 12.716694;
	4589	 12971	 0.00131	 0.062651	 0.0	 505.0	 505.0	 505.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4589	 12971	 0.00133	 0.0577	 0.0	 548.0	 548.0	 548.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7401	 2028	 0.001495	 0.059475	 0.0	 531.0	 531.0	 531.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	7401	 13653	 0.001453	 0.061392	 0.0	 515.0	 515.0	 515.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	3581	 7895	 0.001475	 0.074554	 0.0	 509.0	 509.0	 509.0	 0.981267	 0.0	 1	 -12.716694	 12.716694;
	3581	 7895	 0.001309	 0.084508	 0.0	 449.0	 449.0	 449.0	 0.981267	 0.0	 1	 -12.716694	 12.716694;
	1248	 2267	 0.00119	 0.084099	 0.0	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6446	 1542	 0.00117	 0.064859	 0.0	 585.0	 585.0	 585.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6446	 1542	 0.00114	 0.066091	 0.0	 574.0	 574.0	 574.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11068	 8672	 0.001225	 0.083401	 0.0	 455.0	 455.0	 455.0	 0.973021	 0.0	 1	 -12.716694	 12.716694;
	11068	 8672	 0.001394	 0.082574	 0.0	 460.0	 460.0	 460.0	 0.973021	 0.0	 1	 -12.716694	 12.716694;
	5019	 6742	 0.001415	 0.080475	 0.0	 393.0	 393.0	 393.0	 0.973021	 0.0	 1	 -12.716694	 12.716694;
	5019	 6742	 0.001447	 0.078793	 0.0	 401.0	 401.0	 401.0	 0.973021	 0.0	 1	 -12.716694	 12.716694;
	13321	 13072	 0.001444	 0.074683	 0.0	 423.0	 423.0	 423.0	 0.981267	 0.0	 1	 -12.716694	 12.716694;
	13321	 13072	 0.001475	 0.073051	 0.0	 433.0	 433.0	 433.0	 0.981267	 0.0	 1	 -12.716694	 12.716694;
	1292	 6703	 0.001316	 0.070415	 0.0	 449.0	 449.0	 449.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	11423	 5014	 0.00128	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13151	 704	 0.001056	 0.075919	 0.0	 500.0	 500.0	 500.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	1784	 704	 0.001451	 0.078431	 0.0	 403.0	 403.0	 403.0	 0.905512	 0.0	 1	 -12.716694	 12.716694;
	1784	 704	 0.001415	 0.075297	 0.0	 420.0	 420.0	 420.0	 0.905512	 0.0	 1	 -12.716694	 12.716694;
	3834	 2401	 0.001411	 0.061844	 0.0	 511.0	 511.0	 511.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	3834	 2401	 0.001432	 0.058938	 0.0	 536.0	 536.0	 536.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	3420	 2931	 0.00229	 0.085231	 0.0	 371.0	 371.0	 371.0	 0.979339	 0.0	 1	 -12.716694	 12.716694;
	7537	 832	 0.001474	 0.06058	 0.0	 522.0	 522.0	 522.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	2035	 1873	 0.00125	 0.064651	 0.0	 489.0	 489.0	 489.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 1873	 0.00123	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2035	 1873	 0.0012	 0.06718	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	573	 10751	 0.001221	 0.069631	 0.0	 454.0	 454.0	 454.0	 0.982906	 0.0	 1	 -12.716694	 12.716694;
	573	 10751	 0.00119	 0.065604	 0.0	 482.0	 482.0	 482.0	 0.982906	 0.0	 1	 -12.716694	 12.716694;
	2384	 13523	 0.001039	 0.045925	 0.0	 688.0	 688.0	 688.0	 0.981267	 0.0	 1	 -12.716694	 12.716694;
	13646	 13522	 0.000406	 0.027181	 0.0	 1396.0	 1396.0	 1396.0	 1.57924	 -0.661366	 1	 -12.716694	 12.716694;
	13522	 2673	 0.001563	 0.060356	 0.0	 524.0	 524.0	 524.0	 0.982906	 0.0	 1	 -12.716694	 12.716694;
	13522	 2673	 0.001459	 0.059041	 0.0	 535.0	 535.0	 535.0	 0.982906	 0.0	 1	 -12.716694	 12.716694;
	8812	 1580	 0.001531	 0.068989	 0.0	 458.0	 458.0	 458.0	 0.942623	 0.0	 1	 -12.716694	 12.716694;
	12258	 9419	 0.000318	 0.014328	 0.0	 2648.0	 2648.0	 2648.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	2900	 8749	 0.000246	 0.018419	 0.0	 2060.0	 2060.0	 2060.0	 0.915375	 0.063819	 1	 -12.716694	 12.716694;
	8749	 5414	 0.00121	 0.066091	 0.0	 569.0	 569.0	 569.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8749	 5414	 0.00118	 0.062289	 0.0	 604.0	 604.0	 604.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12618	 9130	 0.001646	 0.071174	 0.0	 444.0	 444.0	 444.0	 0.905512	 0.0	 1	 -12.716694	 12.716694;
	12618	 9130	 0.00229	 0.087099	 0.0	 363.0	 363.0	 363.0	 1.045454	 0.0	 1	 -12.716694	 12.716694;
	2745	 1565	 0.001421	 0.061107	 0.0	 621.0	 621.0	 621.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	12830	 4536	 0.001573	 0.080941	 0.0	 391.0	 391.0	 391.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	12830	 4536	 0.001594	 0.078385	 0.0	 403.0	 403.0	 403.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	7538	 12389	 0.001369	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	7538	 12389	 0.001348	 0.065203	 0.0	 485.0	 485.0	 485.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	1643	 4221	 0.001295	 0.071353	 0.0	 443.0	 443.0	 443.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	1643	 4221	 0.001295	 0.070826	 0.0	 446.0	 446.0	 446.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	2145	 6309	 0.001441	 0.084934	 0.0	 372.0	 372.0	 372.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	2145	 6309	 0.001463	 0.083626	 0.0	 378.0	 378.0	 378.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	5852	 46	 0.000448	 0.016447	 0.0	 1920.0	 1920.0	 1920.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	5852	 2346	 0.001134	 0.053193	 0.0	 594.0	 594.0	 594.0	 0.998185	 0.0	 1	 -12.716694	 12.716694;
	46	 2346	 0.00136	 0.057539	 0.0	 549.0	 549.0	 549.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5205	 6143	 0.001432	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	969	 5917	 0.00195	 0.114628	 0.0	 276.0	 276.0	 276.0	 0.979339	 0.0	 1	 -12.716694	 12.716694;
	2598	 10920	 0.001295	 0.067067	 0.0	 471.0	 471.0	 471.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	349	 13276	 0.001242	 0.074563	 0.0	 424.0	 424.0	 424.0	 0.974576	 0.0	 1	 -12.716694	 12.716694;
	9002	 6629	 0.00126	 0.060099	 0.0	 526.0	 526.0	 526.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9002	 6629	 0.00135	 0.06051	 0.0	 522.0	 522.0	 522.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10919	 5136	 0.00036	 0.042469	 0.0	 894.0	 894.0	 894.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	1708	 8682	 0.001278	 0.05335	 0.0	 592.0	 592.0	 592.0	 0.973021	 0.0	 1	 -12.716694	 12.716694;
	9895	 7914	 0.000503	 0.049251	 0.0	 642.0	 642.0	 642.0	 0.977126	 -0.14746	 1	 -12.716694	 12.716694;
	9895	 7914	 0.000503	 0.048177	 0.0	 656.0	 656.0	 656.0	 0.977126	 -0.14746	 1	 -12.716694	 12.716694;
	2956	 6660	 0.000333	 0.021103	 0.0	 1497.0	 1497.0	 1497.0	 0.972707	 0.0	 1	 -12.716694	 12.716694;
	13180	 10140	 0.00044	 0.033083	 0.0	 955.0	 955.0	 955.0	 0.977126	 -0.043442	 1	 -12.716694	 12.716694;
	5115	 3596	 0.000164	 0.013858	 0.0	 2280.0	 2280.0	 2280.0	 0.9919	 0.0	 1	 -12.716694	 12.716694;
	7231	 4303	 0.000353	 0.046754	 0.0	 676.0	 676.0	 676.0	 0.937567	 -0.262319	 1	 -12.716694	 12.716694;
	2225	 5238	 0.000159	 0.030001	 0.0	 1053.0	 1053.0	 1053.0	 0.937567	 0.16528	 1	 -12.716694	 12.716694;
	4782	 3568	 0.000273	 0.016349	 0.0	 1932.0	 1932.0	 1932.0	 0.956938	 0.01672	 1	 -12.716694	 12.716694;
	1939	 9543	 0.000289	 0.027718	 0.0	 1140.0	 1140.0	 1140.0	 1.036553	 -0.169835	 1	 -12.716694	 12.716694;
	8399	 9418	 0.00142	 0.02765	 0.0	 1141.0	 1141.0	 1141.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8399	 9418	 0.00145	 0.02707	 0.0	 1166.0	 1166.0	 1166.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2399	 565	 0.000469	 0.030842	 0.0	 1025.0	 1025.0	 1025.0	 0.997643	 0.0	 1	 -12.716694	 12.716694;
	6503	 565	 0.00435	 0.076291	 0.0	 414.0	 414.0	 414.0	 1.0	 0.432244	 1	 -12.716694	 12.716694;
	6173	 10574	 0.000352	 0.020852	 0.0	 1515.0	 1515.0	 1515.0	 1.03275	 0.0	 1	 -12.716694	 12.716694;
	6000	 217	 0.0003	 0.01099	 0.0	 2874.0	 2874.0	 2874.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6000	 217	 0.00029	 0.0112	 0.0	 2820.0	 2820.0	 2820.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7078	 6129	 0.000375	 0.018768	 0.0	 1683.0	 1683.0	 1683.0	 1.028418	 0.0	 1	 -12.716694	 12.716694;
	4399	 3110	 0.000537	 0.028553	 0.0	 1107.0	 1107.0	 1107.0	 0.991288	 0.0	 1	 -12.716694	 12.716694;
	4399	 3110	 0.000537	 0.028002	 0.0	 1128.0	 1128.0	 1128.0	 0.988586	 0.0	 1	 -12.716694	 12.716694;
	2362	 5841	 0.000622	 0.033296	 0.0	 949.0	 949.0	 949.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	2362	 5841	 0.000622	 0.029475	 0.0	 1072.0	 1072.0	 1072.0	 0.956938	 0.00962	 1	 -12.716694	 12.716694;
	1194	 566	 0.00072	 0.026242	 0.0	 1204.0	 1204.0	 1204.0	 0.957131	 0.0	 1	 -12.716694	 12.716694;
	1194	 566	 0.000644	 0.029735	 0.0	 1063.0	 1063.0	 1063.0	 0.957131	 0.0	 1	 -12.716694	 12.716694;
	1788	 1140	 0.00314	 0.168928	 0.0	 187.0	 187.0	 187.0	 1.0	 0.024998	 1	 -12.716694	 12.716694;
	1788	 1140	 0.00307	 0.172182	 0.0	 184.0	 184.0	 184.0	 1.0	 0.024998	 1	 -12.716694	 12.716694;
	892	 8601	 0.000188	 0.016506	 0.0	 1914.0	 1914.0	 1914.0	 0.973613	 0.0	 1	 -12.716694	 12.716694;
	10332	 8762	 0.000259	 0.027074	 0.0	 1167.0	 1167.0	 1167.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	4802	 436	 0.000437	 0.02611	 0.0	 1210.0	 1210.0	 1210.0	 1.047869	 0.0	 1	 -12.716694	 12.716694;
	12785	 4872	 0.000446	 0.025573	 0.0	 1235.0	 1235.0	 1235.0	 1.047869	 0.0	 1	 -12.716694	 12.716694;
	10774	 3721	 0.00032	 0.02243	 0.0	 1409.0	 1409.0	 1409.0	 1.034211	 0.0	 1	 -12.716694	 12.716694;
	10838	 9099	 6.091942	 8.676029	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 9099	 6.444008	 8.676035	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 9099	 23.9876	 40.776864	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 9099	 35.24587	 57.202482	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 9099	 45.97521	 69.597102	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 9099	 0.081469	 0.775971	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 9099	 32.03719	 50.568181	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 9099	 0.628884	 2.485744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 11009	 12.31426	 19.110329	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 11009	 13.03616	 19.128307	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 11009	 0.197581	 1.393719	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 11009	 1.415165	 4.81467	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7867	 3932	 0.13108	 0.821607	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9172	 3932	 0.129079	 0.839681	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 3773	 0.069591	 0.599051	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 1645	 0.04983	 0.471267	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9153	 4860	 0.00502	 0.310928	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 707	 5.68843	 10.297518	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 707	 48.32851	 56.749998	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 707	 23.27066	 28.824377	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 707	 50.96074	 55.43596	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 9072	 5.967355	 9.180988	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 9072	 44.27686	 58.522723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 9072	 20.49132	 30.954553	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 9072	 43.12397	 61.993787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 5899	 -0.04093	 0.365413	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 1467	 0.140533	 1.138574	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 5005	 0.151053	 1.206163	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 5923	 3.496607	 8.23892	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 1752	 3.21482	 7.345567	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 644	 0.136738	 1.1482	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 2726	 0.138539	 1.094044	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 5344	 0.077251	 0.917036	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 2264	 0.954778	 3.73151	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 4342	 0.745845	 4.144945	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10335	 1684	 0.723892	 4.195776	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 5899	 0.47093	 3.07252	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 5899	 0.45124	 2.967768	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 5899	 0.460083	 2.907231	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 5899	 2.286777	 7.419422	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 5899	 3.438636	 9.067975	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 5899	 0.885578	 3.747314	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 5899	 0.788967	 4.246901	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 5899	 1.804731	 7.772521	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10280	 7699	 0.000716	 0.032505	 0.0	 972.0	 972.0	 972.0	 0.957364	 0.0	 1	 -12.716694	 12.716694;
	10280	 7699	 0.00056	 0.04105	 0.0	 770.0	 770.0	 770.0	 0.982537	 0.0	 1	 -12.716694	 12.716694;
	10280	 7699	 0.00057	 0.040211	 0.0	 786.0	 786.0	 786.0	 0.987993	 0.0	 1	 -12.716694	 12.716694;
	376	 7699	 10.24442	 15.278311	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6032	 7699	 10.4376	 14.953303	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3603	 7699	 31.55372	 31.927684	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2174	 7699	 0.02494	 0.501983	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7131	 7699	 2.458264	 5.693595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13017	 7699	 21.7686	 29.266527	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6550	 7699	 0.260765	 1.554236	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	964	 7699	 0.41095	 2.453926	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13282	 7699	 1.358636	 3.804546	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12961	 12536	 0.00445	 0.11669	 0.0	 271.0	 271.0	 271.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3288	 260	 0.02812	 0.471488	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 260	 0.109781	 0.670062	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5152	 260	 0.11731	 0.676136	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10382	 11302	 0.000443	 0.034282	 0.0	 1107.0	 1107.0	 1107.0	 0.914188	 0.0	 1	 -12.716694	 12.716694;
	6823	 11302	 0.000407	 0.0336	 0.0	 1130.0	 1130.0	 1130.0	 0.914919	 0.0	 1	 -12.716694	 12.716694;
	131	 11302	 0.05005	 0.961922	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 11302	 20.2438	 55.378103	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 11302	 20.42293	 51.698341	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 11302	 7.97376	 20.509093	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 11302	 1.402252	 5.36219	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 11302	 4.842562	 10.371072	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 11302	 0.593884	 2.602686	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 11302	 9.390701	 21.464872	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 11302	 1.334504	 5.801447	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 1467	 1.754986	 5.357133	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 5005	 1.766898	 5.923268	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 5923	 1.832964	 7.959834	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 1752	 1.611565	 6.707825	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 644	 -0.019578	 0.602618	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 2726	 -0.018109	 0.575138	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 5344	 2.305263	 5.580056	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 2264	 0.324709	 1.981648	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 4342	 11.49377	 18.997923	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 1684	 10.16551	 21.393357	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12622	 5667	 0.00083	 0.06663	 0.0	 475.0	 475.0	 475.0	 1.041579	 0.0	 1	 -12.716694	 12.716694;
	9636	 7765	 0.220599	 1.426839	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 7765	 0.215413	 1.319979	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 7765	 0.07932	 0.491198	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 7765	 0.05112	 0.388202	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5569	 7765	 7.957025	 11.110533	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8176	 7765	 8.10723	 10.874171	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 7765	 0.19505	 0.651797	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 7765	 0.273698	 1.122666	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 9820	 -0.016694	 0.279194	 0.0	 113.0	 113.0	 113.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 9820	 0.00066	 0.04694	 0.0	 673.0	 673.0	 673.0	 1.071156	 0.0	 1	 -12.716694	 12.716694;
	9636	 7733	 0.262431	 2.115858	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 3193	 0.251911	 2.002563	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9636	 6386	 0.086669	 0.634127	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 9820	 -0.018471	 0.253657	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 9820	 0.000298	 0.012803	 0.0	 2963.0	 2963.0	 2963.0	 1.148319	 0.0	 1	 -12.716694	 12.716694;
	13354	 7733	 0.307389	 1.800831	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 3193	 0.307181	 1.800693	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13354	 6386	 0.083082	 0.659398	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 9820	 2.852479	 6.564462	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 9820	 0.610723	 2.391322	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5569	 9820	 0.796095	 2.828719	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8176	 9820	 0.778781	 2.619215	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 9820	 5.253512	 8.690912	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 9820	 0.14057	 0.924359	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	622	 7915	 0.00012	 0.01406	 0.0	 2247.0	 2247.0	 2247.0	 1.0	 0.41413	 1	 -12.716694	 12.716694;
	9506	 3170	 0.00012	 0.013772	 0.0	 2294.0	 2294.0	 2294.0	 1.0	 0.41413	 1	 -12.716694	 12.716694;
	9506	 7733	 34.83864	 37.361504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 3193	 31.4626	 43.434901	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9506	 6386	 9.837258	 14.382266	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 13213	 0.124359	 1.222541	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 13213	 0.121719	 1.24562	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 10921	 0.11651	 1.13624	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 10921	 0.13205	 1.113513	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 1167	 0.000447	 0.03387	 0.0	 933.0	 933.0	 933.0	 0.987247	 0.0	 1	 -12.716694	 12.716694;
	6362	 3932	 0.188878	 0.872161	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6362	 10699	 0.000399	 0.010683	 0.0	 2955.0	 2955.0	 2955.0	 1.015002	 0.0	 1	 -12.716694	 12.716694;
	13454	 3746	 0.01902	 0.177292	 0.0	 178.0	 178.0	 178.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13454	 12363	 0.079771	 0.509993	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13454	 5547	 0.00919	 0.137159	 0.0	 230.0	 230.0	 230.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 13629	 10.8518	 37.942518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 8267	 20.41343	 54.805408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 4147	 20.30263	 51.706374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 11448	 0.787812	 4.341828	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 2359	 0.590422	 4.326316	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 366	 0.712119	 2.758379	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 1535	 0.891274	 4.745083	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 5183	 27.32618	 53.325484	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 7014	 0.072382	 1.414889	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 12720	 0.070083	 1.331163	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 9401	 0.02163	 0.743629	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 2256	 3.623961	 20.259002	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 1566	 0.851039	 4.324031	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	131	 5754	 1.040443	 4.789612	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 7733	 8.633058	 14.86384	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5569	 7733	 0.05238	 0.529835	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8176	 7733	 0.05337	 0.518554	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 7733	 56.80165	 51.109504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 7733	 2.452686	 6.967768	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 3193	 8.052273	 16.496276	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5569	 3193	 0.04414	 0.60938	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8176	 3193	 0.0432	 0.620868	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 3193	 47.16736	 58.301648	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 3193	 2.566529	 6.851652	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 13629	 21.60319	 36.731304	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 8267	 38.25416	 49.701504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 4147	 39.65235	 49.572723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 11448	 13.37881	 27.533241	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 2359	 11.70014	 34.83726	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 366	 0.03578	 2.06572	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 9823	 44.92382	 57.412053	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 6896	 5.792867	 13.966068	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 10979	 5.68705	 12.979224	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 1535	 23.49307	 56.524238	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 5183	 0.817382	 3.615513	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 7014	 1.090651	 5.780887	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 12720	 1.04626	 5.209279	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 7916	 0.644758	 1.803532	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 3743	 0.580852	 2.069945	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 9401	 15.32341	 41.617723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 4717	 37.75623	 69.158594	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10838	 2256	 4.031925	 12.920362	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 13629	 19.41759	 39.081025	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 8267	 38.13227	 52.87396	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 4147	 39.55609	 52.783939	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 11448	 13.35596	 29.188359	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 2359	 13.38227	 31.89335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 366	 0.06002	 1.808379	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 9823	 48.46122	 56.359411	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 6896	 6.294598	 13.758307	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 10979	 6.185319	 14.074795	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 1535	 21.89474	 63.064402	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 5183	 0.750554	 3.860318	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 7014	 1.114889	 6.088781	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 12720	 1.069114	 5.491413	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 7916	 0.653109	 1.929778	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 3743	 0.672888	 1.912604	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 9401	 18.13504	 36.319253	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 4717	 40.86842	 68.019379	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8035	 2256	 4.398892	 12.729917	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8653	 3932	 0.0384	 0.48786	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 1467	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 5005	 0.16178	 1.59079	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 5923	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 1752	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 644	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 2726	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 5344	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 2264	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 4342	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	272	 1684	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 1467	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 5005	 0.161789	 1.590785	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 5923	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 1752	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 644	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 2726	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 5344	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 2264	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 4342	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4883	 1684	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 1467	 7.514876	 17.076863	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 1467	 10.18967	 19.679343	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 1467	 1.403533	 4.891322	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 1467	 1.431054	 4.791528	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 1467	 7.830992	 14.143185	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 5005	 9.209711	 15.822724	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 5005	 13.04525	 19.283054	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 5005	 1.367066	 5.515496	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 5005	 1.339153	 5.62376	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 5005	 7.23719	 17.339673	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3464	 1758	 0.00696	 0.20656	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 1758	 0.085711	 0.903781	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 1758	 0.09713	 0.885702	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1172	 6386	 2.771122	 4.936011	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 9140	 0.296032	 1.447438	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2872	 141	 0.281413	 1.320152	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 9140	 0.307202	 1.385873	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7278	 141	 0.25536	 1.463643	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1550	 9140	 0.00046	 0.03669	 0.0	 861.0	 861.0	 861.0	 0.902975	 0.0	 1	 -12.716694	 12.716694;
	10000	 141	 0.000808	 0.04562	 0.0	 832.0	 832.0	 832.0	 0.895125	 0.0	 1	 -12.716694	 12.716694;
	10000	 141	 0.000438	 0.03862	 0.0	 983.0	 983.0	 983.0	 0.879211	 0.0	 1	 -12.716694	 12.716694;
	3288	 4180	 0.037081	 0.480186	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2382	 4180	 0.074531	 0.583946	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5152	 4180	 0.08	 0.590186	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5912	 11734	 0.000127	 0.009835	 0.0	 3212.0	 3212.0	 3212.0	 1.034606	 0.0	 1	 -12.716694	 12.716694;
	7454	 3986	 0.10579	 0.434903	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7454	 12363	 0.09937	 0.415727	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2586	 3986	 0.095997	 0.482181	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2586	 12363	 0.086717	 0.480388	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5380	 4199	 0.00013	 0.011536	 0.0	 2738.0	 2738.0	 2738.0	 1.088419	 0.0	 1	 -12.716694	 12.716694;
	7997	 5923	 0.873905	 3.992149	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 5923	 0.120211	 1.173533	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 5923	 7.082025	 15.591937	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 5923	 7.220868	 15.273755	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 5923	 0.872831	 3.28905	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 1752	 0.921508	 3.094834	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 1752	 0.129919	 0.960764	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 1752	 6.142769	 14.777069	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 1752	 6.017355	 15.066946	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 1752	 0.694463	 3.375206	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 644	 7.254848	 17.556091	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 2726	 6.944598	 15.819948	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 5344	 0.962188	 3.649169	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 2264	 2.525	 6.52029	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 4342	 0.00154	 0.39572	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7997	 1684	 0.0014	 0.384758	 0.0	 99.0	 99.0	 99.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5569	 6386	 0.590782	 1.406718	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8176	 6386	 0.526337	 1.594252	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 13629	 0.836859	 5.618595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 13629	 1.237665	 7.884711	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 13629	 3.449174	 20.571071	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 13629	 5.302273	 16.162393	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 13629	 0.789525	 4.620455	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 13629	 2.372521	 10.507644	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2123	 4147	 0.000495	 0.033881	 0.0	 933.0	 933.0	 933.0	 0.892514	 0.0	 1	 -12.716694	 12.716694;
	11812	 8267	 2.23905	 7.164463	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 8267	 3.327273	 9.634503	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 8267	 8.134091	 27.90289	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 8267	 10.55806	 23.307847	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 8267	 1.718843	 7.201859	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 8267	 4.571488	 16.921905	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 4147	 1.894649	 7.933677	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 4147	 3.133678	 10.68802	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 4147	 8.769008	 26.754135	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 4147	 11.85517	 21.464873	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 4147	 2.005517	 6.368182	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 4147	 5.553718	 14.366735	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7042	 359	 0.000206	 0.020261	 0.0	 1559.0	 1559.0	 1559.0	 1.029618	 0.0	 1	 -12.716694	 12.716694;
	4338	 1990	 9.6e-05	 0.010041	 0.0	 3146.0	 3146.0	 3146.0	 1.024823	 0.0	 1	 -12.716694	 12.716694;
	6414	 644	 4.540289	 12.081814	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 644	 0.14887	 1.547789	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 644	 0.145641	 1.433141	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 644	 7.255165	 15.148962	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 2726	 4.918802	 10.649998	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 2726	 0.170281	 1.312108	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 2726	 0.17349	 1.284174	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 2726	 7.658058	 13.540087	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 4860	 1.803947	 6.514197	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 8960	 1.414404	 5.42687	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 1779	 0.097091	 1.338712	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10367	 6012	 0.069813	 0.61338	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 4860	 1.656925	 6.386704	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 8960	 1.503047	 5.113989	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 1779	 0.107382	 1.212396	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9178	 6012	 0.080478	 0.53394	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 5344	 1.566157	 4.554339	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 5344	 3.21405	 6.727273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 5344	 2.86343	 7.62438	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 5344	 0.784091	 3.665289	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 11448	 -0.013061	 0.68473	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 2359	 0.02627	 0.92126	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 366	 5.225831	 17.344184	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 917	 37.01108	 55.722988	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 4995	 38.53255	 55.73961	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 1535	 0.00421	 0.609432	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 5183	 3.373338	 12.718144	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 7014	 5.841413	 14.226459	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 12720	 4.851247	 14.847647	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 7916	 15.98753	 46.096945	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 3743	 15.83449	 47.580335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 9401	 5.167521	 17.612876	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 2256	 0.170402	 3.131509	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 7691	 13.13227	 24.978533	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11812	 6065	 11.55748	 21.738223	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 11448	 0.071828	 1.118006	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 2359	 0.01624	 0.986219	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 366	 1.180471	 4.696329	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 1535	 0.01296	 0.834834	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 5183	 4.962535	 20.238919	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 7014	 0.872438	 4.821676	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 12720	 0.801593	 4.526524	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 7916	 20.20014	 50.806099	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 3743	 23.16066	 50.423823	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 9401	 0.966621	 4.164474	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 2256	 0.448781	 4.337397	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 1566	 11.58657	 23.771465	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 5754	 13.00554	 26.333102	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 7691	 17.94044	 35.608035	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12474	 6065	 15.18213	 32.262467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 2264	 0.430249	 2.466066	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 4342	 0.0683	 0.916828	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6414	 1684	 0.06612	 0.843352	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 2264	 1.444298	 4.757438	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 2264	 1.472603	 4.660331	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 2264	 2.284917	 6.055578	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	722	 10991	 0.000504	 0.031781	 0.0	 994.0	 994.0	 994.0	 1.041866	 0.0	 1	 -12.716694	 12.716694;
	722	 4860	 0.086683	 1.502285	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	722	 8960	 0.05572	 1.389266	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	722	 1779	 0.40606	 1.910249	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	722	 6012	 0.0265	 0.438137	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11650	 9023	 0.000669	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.076608	 0.0	 1	 -12.716694	 12.716694;
	12406	 4342	 16.48554	 31.878093	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 4342	 18.68347	 31.239671	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 4342	 -0.006984	 0.380578	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12406	 1684	 19.27748	 29.774787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8314	 1684	 19.64132	 29.142564	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 1684	 -0.0075	 0.354442	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	478	 4860	 0.979504	 4.164463	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 4860	 0.241095	 2.041488	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 4860	 0.239525	 2.084091	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	478	 8960	 0.733492	 3.60186	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 8960	 0.176539	 1.602479	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 8960	 0.203141	 1.572934	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 11448	 3.658471	 11.068596	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 11448	 0.10706	 1.950682	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 11448	 10.14339	 24.185954	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 11448	 0.07038	 1.132707	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 11448	 3.802686	 12.010955	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 11448	 3.583058	 17.321278	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 2359	 2.938636	 13.075416	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 2359	 0.00024	 2.372521	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 2359	 9.23781	 30.750004	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 2359	 0.041469	 1.048347	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 2359	 3.576446	 11.947316	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 2359	 4.138017	 18.151449	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	478	 3932	 0.107147	 0.58482	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	478	 1779	 7.159972	 13.527699	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	478	 6012	 1.77874	 5.115028	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 8608	 7.195455	 16.568181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 8608	 40.97313	 63.811984	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 4055	 7.423554	 18.762807	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 4055	 42.39256	 65.737609	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 366	 -0.016674	 0.278698	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 1535	 5.349861	 16.166202	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 5183	 9.134349	 25.279081	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 7014	 0.197001	 1.168768	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 12720	 0.18955	 1.05277	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 7916	 6.030263	 16.006928	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 3743	 5.975346	 16.528394	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 9401	 3.107895	 9.123269	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 2256	 11.81025	 37.443907	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 1566	 27.31856	 49.591408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	91	 5754	 34.37812	 55.136426	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 366	 0.231281	 1.502872	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 366	 7.048967	 19.24607	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 366	 0.229277	 1.235537	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 366	 2.544835	 7.532231	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 8156	 35.47521	 51.481403	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 6030	 34.64256	 52.336781	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6825	 6386	 15.75277	 20.093496	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9567	 2772	 0.000283	 0.012832	 0.0	 2462.0	 2462.0	 2462.0	 1.014459	 0.0	 1	 -12.716694	 12.716694;
	12271	 2801	 0.000292	 0.01188	 0.0	 2659.0	 2659.0	 2659.0	 0.984333	 0.0	 1	 -12.716694	 12.716694;
	10446	 917	 0.000398	 0.034511	 0.0	 916.0	 916.0	 916.0	 0.921465	 0.0	 1	 -12.716694	 12.716694;
	12274	 917	 33.09298	 47.6281	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 4995	 34.44215	 47.623971	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 1535	 0.161039	 2.815236	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 5183	 9.489612	 27.308865	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 7014	 0.246808	 1.61939	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 12720	 0.228082	 1.521121	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 7916	 18.28047	 42.772855	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 3743	 18.10111	 44.135045	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 9401	 0.331281	 2.194459	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 2256	 0.752078	 9.020083	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 1566	 4.985803	 12.659968	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11732	 5754	 5.581648	 14.030467	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9492	 6495	 0.000476	 0.03161	 0.0	 1201.0	 1201.0	 1201.0	 0.909467	 0.0	 1	 -12.716694	 12.716694;
	9492	 9067	 0.000457	 0.030901	 0.0	 1228.0	 1228.0	 1228.0	 0.908902	 0.0	 1	 -12.716694	 12.716694;
	10349	 12043	 1.305041	 5.872521	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 12043	 12.81343	 30.764465	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 9823	 0.657355	 3.229132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 9823	 6.467975	 16.903509	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 6896	 -0.017839	 0.427271	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 10979	 -0.020298	 0.420457	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 5183	 0.05596	 1.32043	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 7916	 0.430997	 2.378602	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 3743	 0.443573	 2.357341	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 4717	 0.073677	 2.231025	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 2256	 0.927909	 4.907895	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 7691	 42.82895	 57.943891	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10349	 6065	 36.44598	 52.531845	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7108	 10979	 0.00037	 0.03817	 0.0	 828.0	 828.0	 828.0	 0.98054	 0.0	 1	 -12.716694	 12.716694;
	7108	 6896	 0.000309	 0.035711	 0.0	 885.0	 885.0	 885.0	 0.977048	 0.0	 1	 -12.716694	 12.716694;
	1789	 6896	 0.529731	 3.305372	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 10979	 0.54188	 3.249793	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 1535	 -0.008017	 0.233843	 0.0	 135.0	 135.0	 135.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 5183	 5.680748	 16.603181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 7014	 6.552285	 16.597649	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 12720	 5.444182	 17.322713	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 7916	 24.32756	 59.210516	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 3743	 24.09903	 61.117023	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 9401	 5.625068	 20.064407	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 2256	 0.456198	 4.138435	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 7691	 11.52632	 21.784622	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 6065	 10.14543	 18.959839	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12274	 1535	 0.000476	 0.031631	 0.0	 999.0	 999.0	 999.0	 0.889435	 0.0	 1	 -12.716694	 12.716694;
	3895	 1535	 5.521694	 14.730582	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 1535	 19.34525	 41.508264	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 5183	 32.73967	 68.105374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 5183	 -0.083244	 0.946591	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6656	 7014	 0.000447	 0.035271	 0.0	 1076.0	 1076.0	 1076.0	 0.895342	 0.0	 1	 -12.716694	 12.716694;
	3895	 7014	 -0.015103	 0.337521	 0.0	 113.0	 113.0	 113.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 12720	 -0.012686	 0.286488	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 7916	 27.97992	 45.335871	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 3743	 28.86773	 44.978518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 9401	 0.994044	 4.152008	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 2256	 19.05609	 41.630194	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 1566	 11.95776	 23.687676	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3895	 5754	 11.73892	 30.398893	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 7014	 10.39773	 25.376037	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 12720	 9.457438	 23.791321	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 7916	 0.000409	 0.036341	 0.0	 1044.0	 1044.0	 1044.0	 0.87261	 0.0	 1	 -12.716694	 12.716694;
	1789	 7916	 -0.006942	 0.494855	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 3743	 -0.008161	 0.491033	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 4717	 4.701801	 16.907201	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 2256	 0.18313	 2.973269	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 7691	 30.6392	 44.945983	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1789	 6065	 27.01524	 39.081706	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9085	 12614	 0.000757	 0.064121	 0.0	 592.0	 592.0	 592.0	 1.085043	 0.0	 1	 -12.716694	 12.716694;
	8529	 1779	 2.158264	 7.671693	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 1779	 2.128512	 7.829339	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8529	 6012	 0.536593	 2.637604	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5951	 6012	 0.529487	 2.445638	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10957	 13306	 0.00039	 0.016602	 0.0	 1903.0	 1903.0	 1903.0	 0.960225	 -0.068985	 1	 -12.716694	 12.716694;
	10957	 6386	 0.856787	 2.082133	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12058	 3119	 0.000515	 0.03175	 0.0	 995.0	 995.0	 995.0	 0.996485	 0.0	 1	 -12.716694	 12.716694;
	12058	 3119	 0.000408	 0.036729	 0.0	 860.0	 860.0	 860.0	 0.996624	 0.0	 1	 -12.716694	 12.716694;
	3043	 5297	 0.00648	 0.148407	 0.0	 256.0	 256.0	 256.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3635	 5297	 0.00055	 0.038349	 0.0	 990.0	 990.0	 990.0	 0.857944	 0.0	 1	 -12.716694	 12.716694;
	2376	 4127	 0.114331	 0.894649	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 4127	 3.931818	 5.960743	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7451	 4127	 1.022872	 2.477479	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2265	 4127	 1.145744	 2.668595	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12109	 4127	 0.115521	 0.652645	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2376	 9057	 0.342335	 1.036053	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9661	 11453	 0.08144	 0.487603	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 80	 0.492025	 1.533306	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3462	 7437	 0.00079	 0.058401	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3462	 7437	 0.00077	 0.05951	 0.0	 531.0	 531.0	 531.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2376	 5802	 0.000209	 0.016646	 0.0	 1898.0	 1898.0	 1898.0	 0.960405	 0.0	 1	 -12.716694	 12.716694;
	2376	 587	 -0.020062	 0.263393	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2376	 7275	 0.02611	 0.389661	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2376	 1611	 0.02953	 0.274197	 0.0	 115.0	 115.0	 115.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2376	 587	 0.000249	 0.015313	 0.0	 2063.0	 2063.0	 2063.0	 0.963743	 0.0	 1	 -12.716694	 12.716694;
	2376	 13460	 0.000151	 0.014993	 0.0	 2107.0	 2107.0	 2107.0	 1.037521	 0.0	 1	 -12.716694	 12.716694;
	6804	 2393	 0.01135	 0.389938	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6804	 5190	 0.03467	 0.4241	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 2314	 0.000159	 0.018964	 0.0	 1666.0	 1666.0	 1666.0	 0.954163	 0.0	 1	 -12.716694	 12.716694;
	10358	 2314	 -0.01126	 0.214855	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 12360	 0.20036	 1.026385	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10358	 13555	 0.117071	 0.511302	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5633	 3742	 0.093303	 0.945014	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1025	 3742	 0.01297	 0.327971	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3417	 3742	 0.05929	 0.601787	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9661	 6301	 0.05013	 0.919979	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9661	 3085	 0.0477	 0.865888	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 3879	 0.749308	 2.45464	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2354	 8543	 2.902839	 5.007549	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4172	 2393	 0.03282	 0.444566	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11636	 3742	 0.186479	 0.852913	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2948	 3742	 0.185979	 0.818905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10879	 3742	 1.207107	 3.026033	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9048	 3742	 0.414669	 1.672355	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7451	 3879	 0.129612	 0.934834	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7451	 8543	 0.796053	 2.21392	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2265	 3879	 0.136461	 1.06849	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2265	 8543	 0.838366	 2.528809	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1620	 11840	 0.000206	 0.015885	 0.0	 1989.0	 1989.0	 1989.0	 1.065581	 0.0	 1	 -12.716694	 12.716694;
	11151	 1910	 0.000298	 0.029295	 0.0	 1079.0	 1079.0	 1079.0	 1.085859	 -0.169703	 1	 -12.716694	 12.716694;
	6796	 8189	 0.01604	 0.374051	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3026	 8189	 0.01635	 0.36626	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4172	 8189	 0.024141	 0.327376	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 8189	 0.02194	 0.458409	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2843	 13196	 0.00046	 0.03512	 0.0	 900.0	 900.0	 900.0	 0.998397	 0.0	 1	 -12.716694	 12.716694;
	2843	 2600	 0.000328	 0.017373	 0.0	 1818.0	 1818.0	 1818.0	 1.008118	 0.0	 1	 -12.716694	 12.716694;
	4172	 5190	 0.00056	 0.05575	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9661	 3817	 0.09537	 0.774091	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9661	 7035	 0.325393	 1.201922	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9661	 11123	 0.367459	 1.167149	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9156	 584	 0.0008	 0.04856	 0.0	 651.0	 651.0	 651.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1894	 234	 0.000151	 0.010302	 0.0	 3066.0	 3066.0	 3066.0	 1.042652	 0.0	 1	 -12.716694	 12.716694;
	1894	 2319	 0.00033	 0.038031	 0.0	 831.0	 831.0	 831.0	 1.005085	 0.0	 1	 -12.716694	 12.716694;
	1894	 2319	 0.00034	 0.037211	 0.0	 849.0	 849.0	 849.0	 1.005257	 0.0	 1	 -12.716694	 12.716694;
	12109	 3879	 -0.016405	 0.249504	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12109	 8543	 0.087209	 0.621302	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12918	 7095	 0.15538	 0.761901	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5993	 7095	 0.15969	 0.749463	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 7095	 1.428926	 3.608884	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 7095	 0.861797	 2.342768	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9091	 4168	 0.119958	 0.657978	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 9394	 0.172789	 1.348017	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3447	 9394	 0.00088	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3260	 9394	 0.0061	 0.418244	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6117	 10372	 0.05995	 0.76688	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8691	 10372	 0.0653	 0.750992	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2728	 10372	 -0.003347	 0.292562	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 11358	 1.83593	 3.666115	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 11358	 0.052409	 0.497211	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1649	 3636	 0.436797	 1.36533	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 3636	 0.094151	 0.896736	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1983	 11136	 0.00721	 0.237881	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1983	 7018	 0.140762	 0.856856	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12051	 11136	 0.05419	 0.633158	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12051	 7018	 0.0291	 0.36903	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4556	 4168	 0.143641	 0.91531	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1723	 4168	 0.025969	 0.445888	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1771	 4168	 0.270372	 0.785723	 0.0	 39.0	 39.0	 39.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7818	 4168	 0.05175	 0.49312	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7012	 4168	 0.08601	 0.600496	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8784	 4168	 0.531591	 1.712665	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10047	 4168	 0.43593	 1.756797	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7835	 6099	 0.01926	 0.358289	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10846	 7216	 0.01795	 0.317397	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 228	 0.00761	 0.279277	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3447	 228	 0.260062	 1.120476	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3260	 228	 0.158651	 0.983822	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5557	 6735	 0.00395	 0.366116	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 6735	 0.083409	 0.606219	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3447	 6735	 0.195669	 1.120144	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3260	 6735	 0.104969	 1.02188	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4570	 6735	 0.042831	 0.74374	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 12086	 0.000242	 0.029698	 0.0	 1064.0	 1064.0	 1064.0	 0.945816	 0.090914	 1	 -12.716694	 12.716694;
	4506	 10015	 -0.003203	 0.14994	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4506	 10015	 0.000451	 0.034969	 0.0	 904.0	 904.0	 904.0	 1.022789	 0.0	 1	 -12.716694	 12.716694;
	4506	 10225	 0.113213	 0.498338	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9468	 3227	 0.00055	 0.0343	 0.0	 921.0	 921.0	 921.0	 0.917643	 0.0	 1	 -12.716694	 12.716694;
	5993	 13243	 0.000264	 0.023375	 0.0	 1352.0	 1352.0	 1352.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	12918	 7494	 0.01862	 0.220201	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5993	 7494	 0.0168	 0.250561	 0.0	 126.0	 126.0	 126.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1649	 7018	 0.202902	 0.952701	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1649	 13016	 0.949862	 3.139543	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1649	 2365	 0.00261	 0.215422	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 6104	 -0.02155	 0.439897	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 6104	 0.07045	 1.003492	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 12768	 0.00807	 0.465263	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 9268	 0.194723	 1.065305	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 5095	 0.7241	 1.639128	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 7630	 0.514127	 1.973476	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 12875	 0.06643	 0.866482	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 5550	 0.55937	 2.088574	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 5687	 0.522202	 2.029502	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10904	 11156	 0.30876	 1.923338	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4685	 10914	 0.06357	 0.598203	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12475	 10914	 0.000445	 0.035961	 0.0	 879.0	 879.0	 879.0	 0.918248	 0.0	 1	 -12.716694	 12.716694;
	9641	 10914	 0.01179	 0.332211	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1149	 10914	 0.02131	 0.372955	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6597	 10914	 0.00274	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10087	 7494	 0.293141	 1.107872	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 7494	 0.144281	 0.82905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3566	 3503	 0.00458	 0.288905	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 462	 0.365888	 1.746611	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 462	 1.44438	 5.252272	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 462	 0.059581	 0.615888	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 462	 3.709298	 8.934297	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 462	 0.140919	 0.944236	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2201	 239	 0.0005	 0.0343	 0.0	 921.0	 921.0	 921.0	 0.884937	 0.0	 1	 -12.716694	 12.716694;
	13547	 239	 0.01962	 0.216178	 0.0	 146.0	 146.0	 146.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 12768	 0.398678	 1.516364	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 1246	 0.09755	 0.839897	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4570	 1246	 0.499525	 2.142562	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1872	 6099	 0.01537	 0.348347	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5394	 6099	 0.01946	 0.372727	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9641	 9245	 0.01679	 0.350455	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1149	 9245	 0.0005	 0.324174	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6597	 9245	 0.049469	 0.557004	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1723	 8592	 0.0005	 0.031271	 0.0	 1010.0	 1010.0	 1010.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 8592	 0.422748	 2.328099	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 8592	 1.022934	 4.279959	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 8592	 0.256612	 1.738141	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 8592	 2.300207	 9.353099	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 8592	 0.0157	 0.997789	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 10093	 0.022021	 0.625496	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4570	 10093	 0.223988	 1.463946	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 8936	 -0.037934	 0.385868	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 8936	 2.334711	 7.437397	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 8936	 0.137849	 1.103905	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 8936	 5.726446	 13.392563	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 8936	 0.183531	 1.402418	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12854	 6522	 3.1e-05	 0.002643	 0.0	 11951.0	 11951.0	 11951.0	 0.993885	 -0.110645	 1	 -12.716694	 12.716694;
	6522	 7527	 2.374861	 8.881579	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 11961	 0.158643	 1.604501	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 3731	 0.204162	 1.92777	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6522	 12457	 0.169439	 2.010873	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 7527	 -0.011343	 0.25657	 0.0	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 7527	 0.000423	 0.033381	 0.0	 947.0	 947.0	 947.0	 0.876622	 0.0	 1	 -12.716694	 12.716694;
	2602	 7527	 6.533884	 12.310123	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 7527	 0.04751	 0.576054	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 7527	 0.21343	 1.602582	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 11961	 7.076177	 15.615651	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 3731	 6.591413	 15.880881	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3081	 12457	 0.187507	 2.209903	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1179	 9396	 0.0004	 0.149419	 0.0	 212.0	 212.0	 212.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8361	 9396	 0.027469	 0.320806	 0.0	 99.0	 99.0	 99.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10846	 9396	 0.00659	 0.53155	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 8996	 0.45281	 1.969855	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 8996	 0.561302	 2.344628	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12362	 8996	 0.03438	 0.839277	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1820	 3742	 -0.00126	 0.238202	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1820	 3742	 0.000426	 0.017209	 0.0	 1835.0	 1835.0	 1835.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	1820	 185	 0.01628	 0.291863	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10196	 12543	 -0.010145	 0.227045	 0.0	 139.0	 139.0	 139.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 4735	 0.00079	 0.680124	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 4735	 -6.2e-05	 0.76438	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12362	 4735	 0.288988	 1.328967	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 444	 0.289174	 0.947893	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 444	 0.357831	 1.127893	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12362	 444	 0.00434	 0.222459	 0.0	 142.0	 142.0	 142.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 11860	 0.162281	 0.824401	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2525	 11860	 0.510455	 1.73717	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	909	 11860	 0.218822	 1.471838	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 11860	 0.029581	 0.641756	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 11860	 0.269194	 1.398492	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1149	 10055	 0.01824	 0.407147	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1149	 10493	 0.01992	 0.388733	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10196	 2779	 0.504669	 1.26314	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	854	 8044	 0.180042	 0.913089	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	854	 3171	 0.28705	 1.359279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 6637	 0.02939	 0.690041	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11674	 6637	 0.106211	 0.857975	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 2431	 0.03057	 0.640372	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11674	 2431	 0.11774	 0.83438	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 3731	 0.000416	 0.031501	 0.0	 1003.0	 1003.0	 1003.0	 0.909421	 0.0	 1	 -12.716694	 12.716694;
	2602	 11961	 -0.02392	 0.308892	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 3731	 -0.021129	 0.40847	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2602	 12457	 0.801524	 3.248477	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 11961	 15.18223	 29.541321	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 11961	 0.810744	 3.364049	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 3731	 13.91921	 30.6467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 3731	 0.716322	 3.154132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10846	 793	 0.00489	 0.406095	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 8677	 0.447909	 1.098823	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 9658	 0.01056	 0.353927	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12850	 1626	 0.7509	 1.841551	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2525	 8677	 0.375789	 0.752493	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2525	 9658	 0.190388	 1.261149	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2525	 1626	 0.05324	 0.584501	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5784	 8044	 0.01773	 0.615173	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5784	 10203	 0.01987	 0.600173	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3229	 8044	 0.466918	 1.296815	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3229	 3171	 0.815443	 1.930956	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 6259	 0.02061	 0.308595	 0.0	 103.0	 103.0	 103.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13441	 6259	 0.02549	 0.367231	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12362	 6259	 0.00824	 0.278492	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5257	 12457	 0.71662	 3.572645	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4685	 4749	 0.045599	 0.50595	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 996	 0.00887	 0.706717	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 10794	 0.04089	 0.90831	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13539	 6683	 0.04322	 0.911288	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	490	 8044	 0.032849	 0.6625	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	680	 8044	 0.03726	 0.637562	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	148	 8044	 0.074341	 0.632975	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9278	 8044	 0.07781	 0.62157	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	909	 8677	 0.534411	 1.302908	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	909	 9658	 0.02355	 0.61356	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	909	 1626	 0.420249	 1.970499	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 8677	 0.229855	 0.963099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6916	 8677	 0.074669	 0.41343	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10196	 6981	 0.06182	 0.403213	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10026	 12457	 -0.029256	 0.40562	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 9268	 0.0033	 0.455227	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4685	 9268	 0.00124	 0.284731	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	118	 10055	 0.04584	 0.400152	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	118	 10493	 0.03961	 0.441877	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 3748	 0.282149	 1.82343	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4570	 3748	 -0.001467	 0.288285	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9487	 5095	 0.000203	 0.026879	 0.0	 1176.0	 1176.0	 1176.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	8870	 5095	 3.246901	 6.102273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7990	 8260	 0.000187	 0.028583	 0.0	 1106.0	 1106.0	 1106.0	 1.062286	 0.114968	 1	 -12.716694	 12.716694;
	7990	 8260	 0.000198	 0.028	 0.0	 1129.0	 1129.0	 1129.0	 1.062286	 0.114968	 1	 -12.716694	 12.716694;
	8616	 8260	 0.046659	 0.29938	 0.0	 105.0	 105.0	 105.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6117	 12560	 0.02508	 0.489778	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6117	 11208	 0.0359	 0.39268	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8691	 12560	 0.01931	 0.550478	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8691	 11208	 0.0365	 0.48437	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 9658	 -0.015393	 0.242665	 0.0	 130.0	 130.0	 130.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 9658	 0.00024	 0.016571	 0.0	 1906.0	 1906.0	 1906.0	 0.99092	 0.0	 1	 -12.716694	 12.716694;
	6916	 9658	 0.778884	 2.360744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2114	 1626	 0.834349	 2.163366	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2728	 12560	 0.02768	 0.486653	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2728	 12560	 0.0005	 0.0343	 0.0	 921.0	 921.0	 921.0	 0.925399	 0.0	 1	 -12.716694	 12.716694;
	2728	 11208	 0.170748	 0.871399	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 7630	 3.440496	 6.966735	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 12875	 -0.025	 0.350744	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 5550	 3.294252	 7.269391	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 5687	 3.075277	 7.063712	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8870	 11156	 2.188573	 6.820568	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8616	 3171	 0.03254	 0.295443	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4570	 4305	 0.000216	 0.016549	 0.0	 1909.0	 1909.0	 1909.0	 0.953239	 0.0	 1	 -12.716694	 12.716694;
	10400	 7018	 0.00914	 0.394959	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11674	 996	 0.11943	 0.839463	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10846	 996	 0.02832	 0.560682	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10846	 5661	 0.025289	 0.560351	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 13016	 0.203901	 1.623181	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9013	 4956	 0.000184	 0.025546	 0.0	 1237.0	 1237.0	 1237.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	6597	 10055	 0.0086	 0.46804	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6597	 10493	 0.00772	 0.464148	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 12769	 0.08261	 0.429463	 0.0	 73.0	 73.0	 73.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13547	 8118	 0.09332	 0.419277	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	490	 10203	 0.06593	 0.705471	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	680	 10203	 0.070298	 0.687417	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13171	 7609	 0.000348	 0.027366	 0.0	 1155.0	 1155.0	 1155.0	 1.085859	 0.169702	 1	 -12.716694	 12.716694;
	13547	 7766	 0.000239	 0.02019	 0.0	 1565.0	 1565.0	 1565.0	 1.043143	 0.07517	 1	 -12.716694	 12.716694;
	11674	 10794	 0.0275	 0.64187	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11674	 6683	 0.02423	 0.621711	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 2365	 0.021711	 0.411839	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10400	 2365	 0.000216	 0.018022	 0.0	 1753.0	 1753.0	 1753.0	 1.004737	 0.0	 1	 -12.716694	 12.716694;
	10400	 9625	 0.000173	 0.017112	 0.0	 1846.0	 1846.0	 1846.0	 1.006033	 0.0	 1	 -12.716694	 12.716694;
	11436	 11156	 0.000179	 0.024707	 0.0	 1279.0	 1279.0	 1279.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	11436	 11156	 0.000209	 0.023899	 0.0	 1322.0	 1322.0	 1322.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	6916	 1626	 -0.024793	 0.19232	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6598	 2128	 0.000274	 0.023047	 0.0	 1371.0	 1371.0	 1371.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	12362	 2536	 0.000476	 0.030991	 0.0	 1020.0	 1020.0	 1020.0	 0.924062	 0.0	 1	 -12.716694	 12.716694;
	148	 3171	 0.11386	 1.025723	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9278	 3171	 0.111979	 1.046363	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9278	 568	 0.00022	 0.026909	 0.0	 1174.0	 1174.0	 1174.0	 1.049631	 -0.088275	 1	 -12.716694	 12.716694;
	12987	 12396	 0.383283	 2.185803	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12987	 9924	 0.497389	 1.835595	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6850	 10235	 0.000615	 0.029917	 0.0	 1056.0	 1056.0	 1056.0	 0.946179	 0.0	 1	 -12.716694	 12.716694;
	6850	 10235	 0.000634	 0.029307	 0.0	 1078.0	 1078.0	 1078.0	 1.168511	 0.0	 1	 -12.716694	 12.716694;
	2716	 13230	 -0.02062	 0.218203	 0.0	 172.0	 172.0	 172.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2716	 4092	 0.20759	 1.109002	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2716	 645	 0.275429	 1.015166	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2716	 712	 1.042036	 2.256095	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	748	 13230	 0.10976	 0.74593	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2684	 13230	 0.287831	 1.163678	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	795	 12063	 0.07	 0.46124	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10162	 12063	 0.068479	 0.427066	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7574	 9680	 0.103857	 0.477763	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7574	 6056	 1.274515	 2.49626	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9460	 9680	 0.107943	 0.458262	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9460	 6056	 1.323546	 2.392243	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12151	 12396	 0.209487	 1.002909	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12151	 9924	 0.126607	 0.574751	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3115	 2049	 0.00044	 0.03688	 0.0	 1029.0	 1029.0	 1029.0	 1.02179	 0.0	 1	 -12.716694	 12.716694;
	3115	 11366	 0.01559	 0.151898	 0.0	 249.0	 249.0	 249.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6458	 3921	 0.20449	 0.679959	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9450	 4092	 0.105249	 0.487299	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	748	 4092	 0.000246	 0.024009	 0.0	 1566.0	 1566.0	 1566.0	 0.999313	 -0.092965	 1	 -12.716694	 12.716694;
	748	 4092	 -0.01905	 0.247025	 0.0	 152.0	 152.0	 152.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	748	 645	 1.418837	 2.394528	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	748	 712	 0.205332	 0.854986	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6457	 4092	 1.852727	 2.747521	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2684	 4092	 1.359979	 2.972315	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2684	 645	 0.02269	 0.199771	 0.0	 187.0	 187.0	 187.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6458	 5521	 0.00688	 0.14088	 0.0	 269.0	 269.0	 269.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11659	 9680	 0.00021	 0.022916	 0.0	 1379.0	 1379.0	 1379.0	 0.976337	 -0.045364	 1	 -12.716694	 12.716694;
	11659	 9680	 0.00021	 0.02236	 0.0	 1413.0	 1413.0	 1413.0	 0.982187	 -0.057056	 1	 -12.716694	 12.716694;
	6973	 277	 0.021781	 0.193349	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2684	 712	 0.037729	 0.222665	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8715	 11366	 0.05599	 0.311752	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6933	 8132	 0.000687	 0.037873	 0.0	 834.0	 834.0	 834.0	 1.030749	 0.0	 1	 -12.716694	 12.716694;
	4218	 8132	 0.000697	 0.03705	 0.0	 853.0	 853.0	 853.0	 1.0213	 0.0	 1	 -12.716694	 12.716694;
	6973	 11046	 0.000258	 0.015179	 0.0	 2081.0	 2081.0	 2081.0	 1.043597	 0.0	 1	 -12.716694	 12.716694;
	6973	 11046	 -0.008698	 0.24938	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6973	 11046	 0.000218	 0.015068	 0.0	 2097.0	 2097.0	 2097.0	 1.043697	 0.0	 1	 -12.716694	 12.716694;
	795	 11046	 0.055651	 0.515413	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10162	 11046	 0.05444	 0.477231	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6458	 4615	 0.153248	 0.626697	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5273	 313	 -0.003823	 0.150277	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5273	 313	 0.00069	 0.03981	 0.0	 945.0	 945.0	 945.0	 1.129864	 0.0	 1	 -12.716694	 12.716694;
	284	 313	 0.056219	 0.23343	 0.0	 157.0	 157.0	 157.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 12396	 0.000243	 0.01637	 0.0	 2318.0	 2318.0	 2318.0	 0.933986	 -0.032541	 1	 -12.716694	 12.716694;
	3291	 12396	 -0.011591	 0.366818	 0.0	 104.0	 104.0	 104.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3291	 9924	 0.145519	 0.713643	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	739	 12396	 0.000231	 0.015741	 0.0	 2410.0	 2410.0	 2410.0	 0.933986	 -0.032541	 1	 -12.716694	 12.716694;
	739	 12396	 -0.010888	 0.388409	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	739	 9924	 0.157909	 0.659799	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2509	 10997	 0.00297	 0.141711	 0.0	 223.0	 223.0	 223.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6595	 4615	 0.000245	 0.011573	 0.0	 3278.0	 3278.0	 3278.0	 1.063511	 0.0	 1	 -12.716694	 12.716694;
	6595	 4615	 0.000255	 0.011329	 0.0	 3348.0	 3348.0	 3348.0	 1.066278	 0.0	 1	 -12.716694	 12.716694;
	284	 1224	 0.000697	 0.027473	 0.0	 1381.0	 1381.0	 1381.0	 1.140456	 0.0	 1	 -12.716694	 12.716694;
	284	 1224	 0.000627	 0.031139	 0.0	 1219.0	 1219.0	 1219.0	 1.050543	 0.0	 1	 -12.716694	 12.716694;
	11275	 6442	 0.00203	 0.101959	 0.0	 310.0	 310.0	 310.0	 0.935144	 0.0	 1	 -12.716694	 12.716694;
	11275	 6442	 0.00195	 0.103917	 0.0	 304.0	 304.0	 304.0	 0.934857	 0.0	 1	 -12.716694	 12.716694;
	11518	 12899	 0.00341	 0.14428	 0.0	 219.0	 219.0	 219.0	 1.007584	 -0.012893	 1	 -12.716694	 12.716694;
	9006	 3632	 0.001812	 0.129205	 0.0	 245.0	 245.0	 245.0	 1.091659	 -0.183486	 1	 -12.716694	 12.716694;
	9006	 3632	 0.001982	 0.126629	 0.0	 250.0	 250.0	 250.0	 1.091659	 -0.183486	 1	 -12.716694	 12.716694;
	6702	 8295	 0.00153	 0.094124	 0.0	 336.0	 336.0	 336.0	 0.923203	 0.0	 1	 -12.716694	 12.716694;
	6702	 8295	 0.00156	 0.092157	 0.0	 343.0	 343.0	 343.0	 0.915583	 0.0	 1	 -12.716694	 12.716694;
	5740	 6625	 0.00512	 0.156934	 0.0	 202.0	 202.0	 202.0	 1.010993	 0.0	 1	 -12.716694	 12.716694;
	5740	 2262	 0.00513	 0.153636	 0.0	 206.0	 206.0	 206.0	 1.010221	 0.0	 1	 -12.716694	 12.716694;
	1615	 8420	 0.001473	 0.055275	 0.0	 572.0	 572.0	 572.0	 1.007611	 0.0	 1	 -12.716694	 12.716694;
	8161	 11298	 0.000628	 0.026981	 0.0	 1171.0	 1171.0	 1171.0	 0.98557	 0.0	 1	 -12.716694	 12.716694;
	9727	 9494	 0.000768	 0.027532	 0.0	 1147.0	 1147.0	 1147.0	 0.998512	 0.0	 1	 -12.716694	 12.716694;
	2337	 6209	 0.000778	 0.05467	 0.0	 578.0	 578.0	 578.0	 1.00533	 0.0	 1	 -12.716694	 12.716694;
	2337	 6209	 0.000767	 0.055473	 0.0	 570.0	 570.0	 570.0	 1.002994	 0.0	 1	 -12.716694	 12.716694;
	9493	 12719	 0.000905	 0.055047	 0.0	 574.0	 574.0	 574.0	 1.017266	 0.0	 1	 -12.716694	 12.716694;
	10869	 2932	 0.000902	 0.025704	 0.0	 1229.0	 1229.0	 1229.0	 1.077405	 0.0	 1	 -12.716694	 12.716694;
	10869	 2932	 0.000902	 0.024552	 0.0	 1286.0	 1286.0	 1286.0	 0.979902	 0.0	 1	 -12.716694	 12.716694;
	7387	 2932	 0.000437	 0.013336	 0.0	 2368.0	 2368.0	 2368.0	 0.973277	 0.0	 1	 -12.716694	 12.716694;
	428	 10739	 0.001665	 0.048767	 0.0	 648.0	 648.0	 648.0	 1.023061	 0.0	 1	 -12.716694	 12.716694;
	6191	 3261	 0.00083	 0.05142	 0.0	 615.0	 615.0	 615.0	 1.004796	 0.0	 1	 -12.716694	 12.716694;
	6191	 3261	 0.000754	 0.045701	 0.0	 692.0	 692.0	 692.0	 1.028944	 0.0	 1	 -12.716694	 12.716694;
	7978	 11053	 0.000798	 0.052223	 0.0	 605.0	 605.0	 605.0	 1.002851	 0.0	 1	 -12.716694	 12.716694;
	9500	 2391	 0.000748	 0.052717	 0.0	 600.0	 600.0	 600.0	 0.964338	 0.0	 1	 -12.716694	 12.716694;
	5173	 327	 0.000435	 0.02158	 0.0	 1464.0	 1464.0	 1464.0	 0.984122	 0.0	 1	 -12.716694	 12.716694;
	7453	 12066	 0.000871	 0.0262	 0.0	 1205.0	 1205.0	 1205.0	 0.990725	 0.0	 1	 -12.716694	 12.716694;
	8871	 6744	 0.000881	 0.047183	 0.0	 670.0	 670.0	 670.0	 0.9851	 0.0	 1	 -12.716694	 12.716694;
	6230	 3205	 0.000214	 0.018189	 0.0	 1737.0	 1737.0	 1737.0	 0.966505	 0.0	 1	 -12.716694	 12.716694;
	6915	 8410	 0.000545	 0.028951	 0.0	 1091.0	 1091.0	 1091.0	 0.991711	 0.0	 1	 -12.716694	 12.716694;
	7896	 10888	 0.000433	 0.016641	 0.0	 1898.0	 1898.0	 1898.0	 1.034384	 0.0	 1	 -12.716694	 12.716694;
	7896	 10888	 0.000271	 0.019483	 0.0	 1622.0	 1622.0	 1622.0	 1.039631	 0.0	 1	 -12.716694	 12.716694;
	1388	 5387	 0.000292	 0.041885	 0.0	 755.0	 755.0	 755.0	 1.006448	 0.0	 1	 -12.716694	 12.716694;
	1388	 5387	 0.000283	 0.025435	 0.0	 1242.0	 1242.0	 1242.0	 1.022071	 0.0	 1	 -12.716694	 12.716694;
	10105	 7259	 0.00019	 0.020772	 0.0	 1521.0	 1521.0	 1521.0	 0.994689	 0.0	 1	 -12.716694	 12.716694;
	4268	 10628	 0.000567	 0.0487	 0.0	 649.0	 649.0	 649.0	 1.005621	 0.0	 1	 -12.716694	 12.716694;
	4268	 10628	 0.000292	 0.024683	 0.0	 1280.0	 1280.0	 1280.0	 1.021598	 0.0	 1	 -12.716694	 12.716694;
	6662	 10992	 0.000238	 0.020505	 0.0	 1541.0	 1541.0	 1541.0	 0.991229	 0.0	 1	 -12.716694	 12.716694;
	6662	 10992	 0.000302	 0.024253	 0.0	 1303.0	 1303.0	 1303.0	 1.005556	 0.0	 1	 -12.716694	 12.716694;
	2214	 4789	 0.000394	 0.025662	 0.0	 1231.0	 1231.0	 1231.0	 0.97307	 0.0	 1	 -12.716694	 12.716694;
	2214	 4789	 0.000403	 0.026263	 0.0	 1203.0	 1203.0	 1203.0	 0.970495	 0.0	 1	 -12.716694	 12.716694;
	2214	 4789	 0.000358	 0.02845	 0.0	 1111.0	 1111.0	 1111.0	 0.985386	 0.0	 1	 -12.716694	 12.716694;
	1709	 5206	 0.000184	 0.020004	 0.0	 1579.0	 1579.0	 1579.0	 0.999118	 0.0	 1	 -12.716694	 12.716694;
	9891	 7037	 0.000287	 0.030676	 0.0	 1030.0	 1030.0	 1030.0	 0.997019	 0.0	 1	 -12.716694	 12.716694;
	1567	 9431	 0.000183	 0.021447	 0.0	 1473.0	 1473.0	 1473.0	 0.987623	 0.0	 1	 -12.716694	 12.716694;
	1567	 9431	 0.000183	 0.019858	 0.0	 1591.0	 1591.0	 1591.0	 0.981425	 0.0	 1	 -12.716694	 12.716694;
	13545	 9509	 0.000196	 0.019264	 0.0	 1640.0	 1640.0	 1640.0	 0.988502	 0.0	 1	 -12.716694	 12.716694;
	13545	 9509	 0.000205	 0.018521	 0.0	 1706.0	 1706.0	 1706.0	 1.01561	 0.0	 1	 -12.716694	 12.716694;
	8272	 4929	 0.000205	 0.018131	 0.0	 1743.0	 1743.0	 1743.0	 0.961546	 0.0	 1	 -12.716694	 12.716694;
	1009	 10220	 0.000224	 0.01875	 0.0	 1685.0	 1685.0	 1685.0	 1.136953	 0.0	 1	 -12.716694	 12.716694;
	1009	 10220	 0.000685	 0.016451	 0.0	 1919.0	 1919.0	 1919.0	 0.960333	 0.0	 1	 -12.716694	 12.716694;
	6340	 5358	 0.00021	 0.024641	 0.0	 1282.0	 1282.0	 1282.0	 0.963809	 0.0	 1	 -12.716694	 12.716694;
	6340	 5358	 0.00021	 0.025112	 0.0	 1258.0	 1258.0	 1258.0	 0.965125	 0.0	 1	 -12.716694	 12.716694;
	11828	 5909	 0.0	 0.00554	 0.0	 5702.0	 5702.0	 5702.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2829	 1460	 0.0	 0.004842	 0.0	 6524.0	 6524.0	 6524.0	 0.997125	 -0.075844	 1	 -12.716694	 12.716694;
	701	 9886	 0.000205	 0.016639	 0.0	 1899.0	 1899.0	 1899.0	 1.003672	 0.0	 1	 -12.716694	 12.716694;
	701	 9886	 0.000214	 0.017035	 0.0	 1855.0	 1855.0	 1855.0	 1.002044	 0.0	 1	 -12.716694	 12.716694;
	701	 9886	 0.000214	 0.016674	 0.0	 1895.0	 1895.0	 1895.0	 0.983466	 0.0	 1	 -12.716694	 12.716694;
	5878	 4948	 0.000224	 0.018397	 0.0	 1717.0	 1717.0	 1717.0	 0.99081	 0.0	 1	 -12.716694	 12.716694;
	4412	 1018	 0.000522	 0.027299	 0.0	 1157.0	 1157.0	 1157.0	 0.983724	 0.0	 1	 -12.716694	 12.716694;
	4412	 1018	 0.000646	 0.037462	 0.0	 844.0	 844.0	 844.0	 0.994076	 0.0	 1	 -12.716694	 12.716694;
	8475	 10394	 0.000244	 0.033945	 0.0	 931.0	 931.0	 931.0	 1.063896	 0.0	 1	 -12.716694	 12.716694;
	8475	 10394	 0.000196	 0.023262	 0.0	 1358.0	 1358.0	 1358.0	 1.032098	 0.0	 1	 -12.716694	 12.716694;
	2059	 10394	 0.00091	 0.001563	 0.0	 17465.0	 17465.0	 17465.0	 0.999969	 -0.007859	 1	 -12.716694	 12.716694;
	2775	 6324	 0.000179	 0.016955	 0.0	 1863.0	 1863.0	 1863.0	 1.033369	 0.0	 1	 -12.716694	 12.716694;
	10704	 631	 0.000206	 0.01883	 0.0	 1678.0	 1678.0	 1678.0	 0.979095	 0.0	 1	 -12.716694	 12.716694;
	8800	 11725	 0.000233	 0.018474	 0.0	 1710.0	 1710.0	 1710.0	 0.91598	 0.0	 1	 -12.716694	 12.716694;
	8800	 11725	 0.000421	 0.031827	 0.0	 993.0	 993.0	 993.0	 1.185762	 0.0	 1	 -12.716694	 12.716694;
	1524	 13279	 0.000219	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.036934	 0.0	 1	 -12.716694	 12.716694;
	11828	 2503	 0.000213	 0.020004	 0.0	 1579.0	 1579.0	 1579.0	 0.972687	 0.0	 1	 -12.716694	 12.716694;
	1068	 1975	 0.000556	 0.033053	 0.0	 956.0	 956.0	 956.0	 0.991034	 0.0	 1	 -12.716694	 12.716694;
	6365	 12553	 0.000508	 0.028375	 0.0	 1114.0	 1114.0	 1114.0	 1.003719	 0.0	 1	 -12.716694	 12.716694;
	5002	 2036	 0.000179	 0.022003	 0.0	 1436.0	 1436.0	 1436.0	 0.983999	 0.0	 1	 -12.716694	 12.716694;
	3905	 13349	 0.000209	 0.02019	 0.0	 1565.0	 1565.0	 1565.0	 0.95643	 0.0	 1	 -12.716694	 12.716694;
	3905	 13349	 0.000214	 0.020311	 0.0	 1556.0	 1556.0	 1556.0	 0.957146	 0.0	 1	 -12.716694	 12.716694;
	10840	 7911	 0.000616	 0.030505	 0.0	 1036.0	 1036.0	 1036.0	 0.998594	 0.0	 1	 -12.716694	 12.716694;
	10840	 7911	 0.000626	 0.029369	 0.0	 1076.0	 1076.0	 1076.0	 0.998622	 0.0	 1	 -12.716694	 12.716694;
	3492	 5566	 0.000214	 0.019409	 0.0	 1628.0	 1628.0	 1628.0	 0.98363	 0.0	 1	 -12.716694	 12.716694;
	3492	 5566	 0.000192	 0.022	 0.0	 1436.0	 1436.0	 1436.0	 0.990701	 0.0	 1	 -12.716694	 12.716694;
	7640	 3189	 0.000531	 0.03466	 0.0	 912.0	 912.0	 912.0	 1.004979	 0.0	 1	 -12.716694	 12.716694;
	8556	 11983	 0.000531	 0.035228	 0.0	 897.0	 897.0	 897.0	 0.996232	 0.0	 1	 -12.716694	 12.716694;
	8556	 11983	 0.00049	 0.031535	 0.0	 1002.0	 1002.0	 1002.0	 0.996119	 0.0	 1	 -12.716694	 12.716694;
	8556	 11983	 0.000209	 0.020964	 0.0	 1507.0	 1507.0	 1507.0	 0.939959	 0.0	 1	 -12.716694	 12.716694;
	205	 1755	 0.000393	 0.02663	 0.0	 1187.0	 1187.0	 1187.0	 1.013061	 0.0	 1	 -12.716694	 12.716694;
	205	 1755	 0.000402	 0.026088	 0.0	 1211.0	 1211.0	 1211.0	 1.013764	 0.0	 1	 -12.716694	 12.716694;
	1512	 9362	 0.000201	 0.017787	 0.0	 1776.0	 1776.0	 1776.0	 0.981478	 0.0	 1	 -12.716694	 12.716694;
	5568	 1147	 0.000289	 0.018121	 0.0	 1743.0	 1743.0	 1743.0	 1.030461	 0.0	 1	 -12.716694	 12.716694;
	2052	 6733	 0.000643	 0.024464	 0.0	 1291.0	 1291.0	 1291.0	 1.002263	 0.0	 1	 -12.716694	 12.716694;
	2052	 6733	 0.000568	 0.027771	 0.0	 1138.0	 1138.0	 1138.0	 0.988227	 0.0	 1	 -12.716694	 12.716694;
	1203	 5642	 0.000506	 0.031833	 0.0	 993.0	 993.0	 993.0	 0.996877	 0.0	 1	 -12.716694	 12.716694;
	1203	 5642	 0.000196	 0.024118	 0.0	 1310.0	 1310.0	 1310.0	 0.98502	 0.0	 1	 -12.716694	 12.716694;
	8622	 13135	 0.000205	 0.022593	 0.0	 1399.0	 1399.0	 1399.0	 1.106495	 0.0	 1	 -12.716694	 12.716694;
	8622	 13135	 0.000186	 0.01968	 0.0	 1605.0	 1605.0	 1605.0	 0.945775	 0.0	 1	 -12.716694	 12.716694;
	8622	 13135	 0.000205	 0.01997	 0.0	 1582.0	 1582.0	 1582.0	 0.953095	 0.0	 1	 -12.716694	 12.716694;
	1673	 3846	 0.000215	 0.018787	 0.0	 1682.0	 1682.0	 1682.0	 1.003969	 0.0	 1	 -12.716694	 12.716694;
	1673	 3846	 0.000215	 0.018388	 0.0	 1718.0	 1718.0	 1718.0	 1.002646	 0.0	 1	 -12.716694	 12.716694;
	4779	 9114	 0.000224	 0.018834	 0.0	 1678.0	 1678.0	 1678.0	 0.997384	 0.0	 1	 -12.716694	 12.716694;
	5573	 1612	 0.000433	 0.043546	 0.0	 726.0	 726.0	 726.0	 1.057492	 0.0	 1	 -12.716694	 12.716694;
	11083	 4466	 0.000234	 0.018757	 0.0	 1684.0	 1684.0	 1684.0	 0.989873	 0.0	 1	 -12.716694	 12.716694;
	11083	 4466	 0.000197	 0.019207	 0.0	 1645.0	 1645.0	 1645.0	 0.991518	 0.0	 1	 -12.716694	 12.716694;
	11083	 4466	 0.000197	 0.019495	 0.0	 1621.0	 1621.0	 1621.0	 0.992052	 0.0	 1	 -12.716694	 12.716694;
	9773	 11466	 0.00018	 0.021226	 0.0	 1489.0	 1489.0	 1489.0	 1.04087	 0.0	 1	 -12.716694	 12.716694;
	9773	 11466	 0.000812	 0.03849	 0.0	 821.0	 821.0	 821.0	 1.050815	 0.0	 1	 -12.716694	 12.716694;
	3230	 6177	 0.000205	 0.02035	 0.0	 1553.0	 1553.0	 1553.0	 1.048518	 0.0	 1	 -12.716694	 12.716694;
	1060	 5766	 0.000593	 0.031521	 0.0	 1002.0	 1002.0	 1002.0	 0.998708	 0.0	 1	 -12.716694	 12.716694;
	1060	 5766	 0.000612	 0.031123	 0.0	 1015.0	 1015.0	 1015.0	 0.998743	 0.0	 1	 -12.716694	 12.716694;
	1060	 5766	 0.000427	 0.024994	 0.0	 1264.0	 1264.0	 1264.0	 0.988957	 0.0	 1	 -12.716694	 12.716694;
	3958	 608	 0.000667	 0.027207	 0.0	 1161.0	 1161.0	 1161.0	 0.981105	 0.0	 1	 -12.716694	 12.716694;
	3958	 608	 0.000621	 0.030836	 0.0	 1025.0	 1025.0	 1025.0	 1.02183	 0.0	 1	 -12.716694	 12.716694;
	449	 1334	 0.000192	 0.020791	 0.0	 1520.0	 1520.0	 1520.0	 1.000069	 0.0	 1	 -12.716694	 12.716694;
	449	 1334	 0.000192	 0.02119	 0.0	 1491.0	 1491.0	 1491.0	 0.991682	 0.0	 1	 -12.716694	 12.716694;
	9878	 40	 0.000686	 0.030987	 0.0	 1020.0	 1020.0	 1020.0	 1.00917	 0.0	 1	 -12.716694	 12.716694;
	4332	 8256	 0.000194	 0.020764	 0.0	 1522.0	 1522.0	 1522.0	 0.991744	 0.0	 1	 -12.716694	 12.716694;
	257	 2633	 0.000717	 0.038087	 0.0	 830.0	 830.0	 830.0	 1.014054	 0.0	 1	 -12.716694	 12.716694;
	12754	 4323	 0.000206	 0.01883	 0.0	 1678.0	 1678.0	 1678.0	 1.001238	 0.0	 1	 -12.716694	 12.716694;
	12754	 116	 0.000206	 0.018439	 0.0	 1713.0	 1713.0	 1713.0	 1.000839	 0.0	 1	 -12.716694	 12.716694;
	10272	 41	 0.000219	 0.017019	 0.0	 1856.0	 1856.0	 1856.0	 0.93708	 0.0	 1	 -12.716694	 12.716694;
	10272	 41	 0.000224	 0.016641	 0.0	 1898.0	 1898.0	 1898.0	 1.105076	 0.0	 1	 -12.716694	 12.716694;
	9663	 340	 0.000676	 0.047085	 0.0	 671.0	 671.0	 671.0	 1.015319	 0.0	 1	 -12.716694	 12.716694;
	9663	 340	 0.000667	 0.048014	 0.0	 658.0	 658.0	 658.0	 1.016183	 0.0	 1	 -12.716694	 12.716694;
	10769	 5778	 0.000196	 0.019215	 0.0	 1644.0	 1644.0	 1644.0	 1.001385	 0.0	 1	 -12.716694	 12.716694;
	5833	 8585	 0.000253	 0.025528	 0.0	 1238.0	 1238.0	 1238.0	 1.014185	 0.0	 1	 -12.716694	 12.716694;
	12079	 10130	 0.00021	 0.017884	 0.0	 1767.0	 1767.0	 1767.0	 0.980239	 0.0	 1	 -12.716694	 12.716694;
	12079	 10130	 0.00021	 0.017518	 0.0	 1804.0	 1804.0	 1804.0	 0.979239	 0.0	 1	 -12.716694	 12.716694;
	2449	 2731	 0.000219	 0.017358	 0.0	 1820.0	 1820.0	 1820.0	 0.886675	 0.0	 1	 -12.716694	 12.716694;
	2449	 2731	 0.000219	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.040658	 0.0	 1	 -12.716694	 12.716694;
	5198	 1227	 0.000295	 0.027995	 0.0	 1129.0	 1129.0	 1129.0	 0.997171	 0.0	 1	 -12.716694	 12.716694;
	5198	 1227	 0.000277	 0.027486	 0.0	 1150.0	 1150.0	 1150.0	 1.002862	 0.0	 1	 -12.716694	 12.716694;
	957	 4876	 0.000489	 0.032074	 0.0	 985.0	 985.0	 985.0	 1.001121	 0.0	 1	 -12.716694	 12.716694;
	8883	 4497	 0.00018	 0.02129	 0.0	 1484.0	 1484.0	 1484.0	 1.028583	 0.0	 1	 -12.716694	 12.716694;
	1543	 11738	 0.000366	 0.029147	 0.0	 1084.0	 1084.0	 1084.0	 0.99364	 0.0	 1	 -12.716694	 12.716694;
	1543	 11738	 0.000366	 0.028067	 0.0	 1126.0	 1126.0	 1126.0	 1.002233	 0.0	 1	 -12.716694	 12.716694;
	1543	 11738	 0.00042	 0.026331	 0.0	 1200.0	 1200.0	 1200.0	 0.990472	 0.0	 1	 -12.716694	 12.716694;
	7258	 11673	 0.000441	 0.01916	 0.0	 1649.0	 1649.0	 1649.0	 0.964133	 0.0	 1	 -12.716694	 12.716694;
	10884	 8972	 0.000391	 0.024766	 0.0	 1276.0	 1276.0	 1276.0	 0.979452	 0.0	 1	 -12.716694	 12.716694;
	10884	 8972	 0.000401	 0.024225	 0.0	 1304.0	 1304.0	 1304.0	 0.979476	 0.0	 1	 -12.716694	 12.716694;
	10884	 6828	 0.000408	 0.028237	 0.0	 1119.0	 1119.0	 1119.0	 0.981165	 0.0	 1	 -12.716694	 12.716694;
	10183	 6790	 0.000199	 0.018609	 0.0	 1698.0	 1698.0	 1698.0	 0.972278	 0.0	 1	 -12.716694	 12.716694;
	3862	 13240	 0.000196	 0.021597	 0.0	 1463.0	 1463.0	 1463.0	 1.019951	 0.0	 1	 -12.716694	 12.716694;
	3862	 13240	 0.000186	 0.022003	 0.0	 1436.0	 1436.0	 1436.0	 0.967128	 0.0	 1	 -12.716694	 12.716694;
	4089	 4803	 0.000186	 0.019718	 0.0	 1602.0	 1602.0	 1602.0	 0.992589	 0.0	 1	 -12.716694	 12.716694;
	6524	 2062	 0.000205	 0.022703	 0.0	 1392.0	 1392.0	 1392.0	 1.015338	 0.0	 1	 -12.716694	 12.716694;
	1163	 11469	 0.000228	 0.021908	 0.0	 1442.0	 1442.0	 1442.0	 0.964453	 0.0	 1	 -12.716694	 12.716694;
	10894	 11166	 0.000322	 0.028734	 0.0	 1100.0	 1100.0	 1100.0	 0.987134	 0.0	 1	 -12.716694	 12.716694;
	10894	 13462	 0.000319	 0.026574	 0.0	 1189.0	 1189.0	 1189.0	 1.020058	 0.0	 1	 -12.716694	 12.716694;
	5263	 1756	 0.000289	 0.018298	 0.0	 1727.0	 1727.0	 1727.0	 1.082094	 0.0	 1	 -12.716694	 12.716694;
	5263	 1756	 0.000199	 0.02111	 0.0	 1497.0	 1497.0	 1497.0	 1.070801	 0.0	 1	 -12.716694	 12.716694;
	11270	 12225	 0.000196	 0.02119	 0.0	 1491.0	 1491.0	 1491.0	 0.989832	 0.0	 1	 -12.716694	 12.716694;
	11270	 12225	 0.000196	 0.021597	 0.0	 1463.0	 1463.0	 1463.0	 0.990939	 0.0	 1	 -12.716694	 12.716694;
	6614	 2140	 0.001097	 0.082091	 0.0	 385.0	 385.0	 385.0	 1.004174	 0.0	 1	 -12.716694	 12.716694;
	6614	 2140	 0.000406	 0.048834	 0.0	 647.0	 647.0	 647.0	 1.056479	 0.0	 1	 -12.716694	 12.716694;
	6614	 2140	 7.2e-05	 0.017798	 0.0	 1775.0	 1775.0	 1775.0	 1.007737	 0.0	 1	 -12.716694	 12.716694;
	6614	 2140	 0.000424	 0.04684	 0.0	 675.0	 675.0	 675.0	 1.056821	 0.0	 1	 -12.716694	 12.716694;
	12155	 6004	 0.000224	 0.01875	 0.0	 1685.0	 1685.0	 1685.0	 0.992009	 0.0	 1	 -12.716694	 12.716694;
	12155	 6004	 0.000224	 0.018334	 0.0	 1723.0	 1723.0	 1723.0	 0.992184	 0.0	 1	 -12.716694	 12.716694;
	1810	 6271	 0.000379	 0.018493	 0.0	 1708.0	 1708.0	 1708.0	 1.043052	 0.0	 1	 -12.716694	 12.716694;
	1810	 6271	 0.000253	 0.019711	 0.0	 1603.0	 1603.0	 1603.0	 1.045217	 0.0	 1	 -12.716694	 12.716694;
	570	 11776	 0.000196	 0.016483	 0.0	 1917.0	 1917.0	 1917.0	 0.987356	 0.0	 1	 -12.716694	 12.716694;
	570	 11776	 0.000186	 0.022421	 0.0	 1409.0	 1409.0	 1409.0	 1.000553	 0.0	 1	 -12.716694	 12.716694;
	9883	 6027	 0.00046	 0.030794	 0.0	 1026.0	 1026.0	 1026.0	 1.023789	 0.0	 1	 -12.716694	 12.716694;
	13300	 3475	 0.000695	 0.049098	 0.0	 644.0	 644.0	 644.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	13300	 3475	 0.000355	 0.024893	 0.0	 1269.0	 1269.0	 1269.0	 0.945703	 0.0	 1	 -12.716694	 12.716694;
	924	 3475	 0.000365	 0.024372	 0.0	 1296.0	 1296.0	 1296.0	 0.951103	 0.0	 1	 -12.716694	 12.716694;
	4543	 11390	 0.000411	 0.023652	 0.0	 1336.0	 1336.0	 1336.0	 0.936202	 0.0	 1	 -12.716694	 12.716694;
	9749	 7207	 0.000386	 0.025673	 0.0	 1231.0	 1231.0	 1231.0	 0.941054	 0.0	 1	 -12.716694	 12.716694;
	9749	 7207	 0.000344	 0.029336	 0.0	 1077.0	 1077.0	 1077.0	 0.940894	 0.0	 1	 -12.716694	 12.716694;
	1190	 6613	 0.000653	 0.052104	 0.0	 607.0	 607.0	 607.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1190	 6613	 0.000767	 0.043531	 0.0	 726.0	 726.0	 726.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5026	 8307	 0.000323	 0.028314	 0.0	 1116.0	 1116.0	 1116.0	 0.942497	 0.0	 1	 -12.716694	 12.716694;
	5026	 8307	 0.000323	 0.025999	 0.0	 1215.0	 1215.0	 1215.0	 0.942876	 0.0	 1	 -12.716694	 12.716694;
	5026	 10642	 0.000365	 0.025478	 0.0	 1240.0	 1240.0	 1240.0	 0.942686	 0.0	 1	 -12.716694	 12.716694;
	1251	 9209	 0.00086	 0.039291	 0.0	 804.0	 804.0	 804.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1041	 1777	 0.000355	 0.026586	 0.0	 1189.0	 1189.0	 1189.0	 0.93516	 0.0	 1	 -12.716694	 12.716694;
	1041	 1777	 0.000375	 0.026313	 0.0	 1201.0	 1201.0	 1201.0	 0.935102	 0.0	 1	 -12.716694	 12.716694;
	9068	 3391	 0.000344	 0.023329	 0.0	 1354.0	 1354.0	 1354.0	 0.959849	 0.0	 1	 -12.716694	 12.716694;
	9068	 3391	 0.000302	 0.026375	 0.0	 1198.0	 1198.0	 1198.0	 0.958344	 0.0	 1	 -12.716694	 12.716694;
	13566	 4205	 0.000788	 0.04323	 0.0	 731.0	 731.0	 731.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	13566	 4205	 0.000767	 0.04407	 0.0	 717.0	 717.0	 717.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1920	 8521	 0.000767	 0.043562	 0.0	 725.0	 725.0	 725.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1920	 8521	 0.000788	 0.041281	 0.0	 766.0	 766.0	 766.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1920	 8521	 0.000892	 0.040524	 0.0	 780.0	 780.0	 780.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	4638	 12483	 0.000975	 0.043562	 0.0	 725.0	 725.0	 725.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	4638	 12483	 0.000757	 0.042649	 0.0	 741.0	 741.0	 741.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	6488	 3378	 0.000261	 0.030762	 0.0	 1027.0	 1027.0	 1027.0	 0.92865	 0.0	 1	 -12.716694	 12.716694;
	6488	 3378	 0.000261	 0.030088	 0.0	 1050.0	 1050.0	 1050.0	 0.928516	 0.0	 1	 -12.716694	 12.716694;
	7339	 8926	 0.000323	 0.026447	 0.0	 1195.0	 1195.0	 1195.0	 0.941588	 0.0	 1	 -12.716694	 12.716694;
	7339	 2058	 0.000323	 0.026885	 0.0	 1175.0	 1175.0	 1175.0	 0.93842	 0.0	 1	 -12.716694	 12.716694;
	10941	 806	 0.000323	 0.02748	 0.0	 1150.0	 1150.0	 1150.0	 0.939738	 0.0	 1	 -12.716694	 12.716694;
	10941	 806	 0.000292	 0.028158	 0.0	 1122.0	 1122.0	 1122.0	 0.939729	 0.0	 1	 -12.716694	 12.716694;
	806	 7319	 0.0	 0.014868	 0.0	 2125.0	 2125.0	 2125.0	 1.0	 0.19252	 1	 -12.716694	 12.716694;
	7987	 3056	 0.000736	 0.044526	 0.0	 710.0	 710.0	 710.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	4094	 13471	 0.00086	 0.039488	 0.0	 800.0	 800.0	 800.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5236	 9561	 0.000365	 0.024372	 0.0	 1296.0	 1296.0	 1296.0	 0.939493	 0.0	 1	 -12.716694	 12.716694;
	5236	 9561	 0.000375	 0.023986	 0.0	 1317.0	 1317.0	 1317.0	 0.939428	 0.0	 1	 -12.716694	 12.716694;
	6589	 2737	 0.000386	 0.025673	 0.0	 1231.0	 1231.0	 1231.0	 0.943953	 0.0	 1	 -12.716694	 12.716694;
	3805	 2538	 0.000809	 0.042318	 0.0	 747.0	 747.0	 747.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5160	 8217	 0.000705	 0.042038	 0.0	 752.0	 752.0	 752.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5197	 544	 0.000334	 0.028022	 0.0	 1128.0	 1128.0	 1128.0	 0.967208	 0.0	 1	 -12.716694	 12.716694;
	5197	 2615	 0.000353	 0.022403	 0.0	 1410.0	 1410.0	 1410.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3395	 544	 0.000313	 0.026354	 0.0	 1199.0	 1199.0	 1199.0	 0.965958	 0.0	 1	 -12.716694	 12.716694;
	3395	 544	 0.000323	 0.025478	 0.0	 1240.0	 1240.0	 1240.0	 0.966322	 0.0	 1	 -12.716694	 12.716694;
	2677	 11371	 0.000344	 0.024622	 0.0	 1283.0	 1283.0	 1283.0	 0.946628	 0.0	 1	 -12.716694	 12.716694;
	167	 11371	 0.000355	 0.024038	 0.0	 1314.0	 1314.0	 1314.0	 0.94666	 0.0	 1	 -12.716694	 12.716694;
	3609	 10683	 0.000881	 0.038244	 0.0	 826.0	 826.0	 826.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3609	 10683	 0.000757	 0.040959	 0.0	 772.0	 772.0	 772.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	9	 2951	 0.000354	 0.028765	 0.0	 1099.0	 1099.0	 1099.0	 0.936462	 0.0	 1	 -12.716694	 12.716694;
	9087	 2951	 0.000354	 0.027114	 0.0	 1165.0	 1165.0	 1165.0	 0.937994	 0.0	 1	 -12.716694	 12.716694;
	11842	 2951	 0.000695	 0.04748	 0.0	 666.0	 666.0	 666.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	6777	 2296	 0.000323	 0.028314	 0.0	 1116.0	 1116.0	 1116.0	 0.937091	 0.0	 1	 -12.716694	 12.716694;
	6777	 2296	 0.000323	 0.026354	 0.0	 1199.0	 1199.0	 1199.0	 0.937017	 0.0	 1	 -12.716694	 12.716694;
	6777	 2296	 0.000323	 0.025696	 0.0	 1230.0	 1230.0	 1230.0	 0.936983	 0.0	 1	 -12.716694	 12.716694;
	8137	 1420	 0.000355	 0.027305	 0.0	 1157.0	 1157.0	 1157.0	 0.933898	 0.0	 1	 -12.716694	 12.716694;
	8137	 1420	 0.000355	 0.026666	 0.0	 1185.0	 1185.0	 1185.0	 0.93371	 0.0	 1	 -12.716694	 12.716694;
	8137	 1420	 0.000923	 0.037456	 0.0	 844.0	 844.0	 844.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	8137	 1420	 0.000788	 0.035217	 0.0	 897.0	 897.0	 897.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1707	 10943	 0.000323	 0.026739	 0.0	 1182.0	 1182.0	 1182.0	 0.945782	 0.0	 1	 -12.716694	 12.716694;
	1707	 10943	 0.000323	 0.02749	 0.0	 1149.0	 1149.0	 1149.0	 0.945551	 0.0	 1	 -12.716694	 12.716694;
	3556	 7192	 0.000313	 0.027324	 0.0	 1156.0	 1156.0	 1156.0	 0.941516	 0.0	 1	 -12.716694	 12.716694;
	3556	 7192	 0.000313	 0.028074	 0.0	 1126.0	 1126.0	 1126.0	 0.94145	 0.0	 1	 -12.716694	 12.716694;
	1185	 8038	 0.000601	 0.024984	 0.0	 1264.0	 1264.0	 1264.0	 0.983506	 0.0	 1	 -12.716694	 12.716694;
	1185	 8038	 0.000715	 0.022797	 0.0	 1385.0	 1385.0	 1385.0	 0.986405	 0.0	 1	 -12.716694	 12.716694;
	1185	 8038	 0.000344	 0.024893	 0.0	 1269.0	 1269.0	 1269.0	 0.933442	 0.0	 1	 -12.716694	 12.716694;
	7274	 11696	 0.000365	 0.024163	 0.0	 1308.0	 1308.0	 1308.0	 0.944221	 0.0	 1	 -12.716694	 12.716694;
	7274	 11696	 0.000344	 0.02385	 0.0	 1325.0	 1325.0	 1325.0	 0.94451	 0.0	 1	 -12.716694	 12.716694;
	7324	 10802	 0.000757	 0.040182	 0.0	 786.0	 786.0	 786.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1100	 5520	 0.000323	 0.028937	 0.0	 1092.0	 1092.0	 1092.0	 0.940338	 0.0	 1	 -12.716694	 12.716694;
	5445	 1829	 0.000354	 0.026958	 0.0	 1172.0	 1172.0	 1172.0	 0.935886	 0.0	 1	 -12.716694	 12.716694;
	5445	 1829	 0.000778	 0.045656	 0.0	 692.0	 692.0	 692.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5445	 1829	 0.000695	 0.048932	 0.0	 646.0	 646.0	 646.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5445	 1829	 0.000302	 0.025926	 0.0	 1219.0	 1219.0	 1219.0	 0.936144	 0.0	 1	 -12.716694	 12.716694;
	9843	 13380	 0.000355	 0.027328	 0.0	 1156.0	 1156.0	 1156.0	 0.930802	 0.0	 1	 -12.716694	 12.716694;
	9843	 13380	 0.000365	 0.027156	 0.0	 1164.0	 1164.0	 1164.0	 0.930683	 0.0	 1	 -12.716694	 12.716694;
	13490	 8642	 0.000355	 0.024299	 0.0	 1300.0	 1300.0	 1300.0	 0.94568	 0.0	 1	 -12.716694	 12.716694;
	2580	 1153	 0.000375	 0.026313	 0.0	 1201.0	 1201.0	 1201.0	 0.937729	 0.0	 1	 -12.716694	 12.716694;
	2580	 1153	 0.000375	 0.025605	 0.0	 1234.0	 1234.0	 1234.0	 0.937682	 0.0	 1	 -12.716694	 12.716694;
	4714	 2203	 0.000334	 0.026291	 0.0	 1202.0	 1202.0	 1202.0	 0.945241	 0.0	 1	 -12.716694	 12.716694;
	4714	 2203	 0.000705	 0.046735	 0.0	 676.0	 676.0	 676.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	2919	 6011	 0.000313	 0.026875	 0.0	 1176.0	 1176.0	 1176.0	 0.952228	 0.0	 1	 -12.716694	 12.716694;
	2919	 6011	 0.000302	 0.027376	 0.0	 1154.0	 1154.0	 1154.0	 0.952006	 0.0	 1	 -12.716694	 12.716694;
	6741	 7462	 0.000664	 0.044868	 0.0	 704.0	 704.0	 704.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3010	 7462	 0.000809	 0.044526	 0.0	 710.0	 710.0	 710.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	8243	 12724	 0.00086	 0.034253	 0.0	 922.0	 922.0	 922.0	 0.98188	 0.0	 1	 -12.716694	 12.716694;
	8243	 12724	 0.000355	 0.024372	 0.0	 1296.0	 1296.0	 1296.0	 0.931285	 0.0	 1	 -12.716694	 12.716694;
	4088	 2184	 0.000365	 0.023788	 0.0	 1328.0	 1328.0	 1328.0	 0.936712	 0.0	 1	 -12.716694	 12.716694;
	6661	 10021	 0.000375	 0.023204	 0.0	 1362.0	 1362.0	 1362.0	 0.948852	 0.0	 1	 -12.716694	 12.716694;
	6661	 10021	 0.000302	 0.026593	 0.0	 1188.0	 1188.0	 1188.0	 0.947797	 0.0	 1	 -12.716694	 12.716694;
	2507	 5664	 0.000323	 0.029256	 0.0	 1080.0	 1080.0	 1080.0	 0.934986	 0.0	 1	 -12.716694	 12.716694;
	2507	 5664	 0.000334	 0.029986	 0.0	 1054.0	 1054.0	 1054.0	 0.93499	 0.0	 1	 -12.716694	 12.716694;
	2507	 5664	 0.000355	 0.030979	 0.0	 1020.0	 1020.0	 1020.0	 0.934976	 0.0	 1	 -12.716694	 12.716694;
	3616	 6666	 0.000302	 0.025707	 0.0	 1229.0	 1229.0	 1229.0	 0.942193	 0.0	 1	 -12.716694	 12.716694;
	3616	 6666	 0.000344	 0.025405	 0.0	 1244.0	 1244.0	 1244.0	 0.942155	 0.0	 1	 -12.716694	 12.716694;
	4435	 8929	 0.00012	 0.010039	 0.0	 3147.0	 3147.0	 3147.0	 1.0	 0.108521	 1	 -12.716694	 12.716694;
	7414	 11183	 0.000365	 0.023715	 0.0	 1332.0	 1332.0	 1332.0	 0.941104	 0.0	 1	 -12.716694	 12.716694;
	12476	 12299	 0.000365	 0.023517	 0.0	 1344.0	 1344.0	 1344.0	 0.946514	 0.0	 1	 -12.716694	 12.716694;
	12476	 8034	 0.000334	 0.026812	 0.0	 1179.0	 1179.0	 1179.0	 0.949752	 0.0	 1	 -12.716694	 12.716694;
	12511	 13001	 0.000695	 0.047253	 0.0	 669.0	 669.0	 669.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	11017	 13001	 0.000778	 0.043759	 0.0	 722.0	 722.0	 722.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	227	 11066	 0.000313	 0.030636	 0.0	 1031.0	 1031.0	 1031.0	 0.930512	 0.0	 1	 -12.716694	 12.716694;
	227	 11066	 0.000313	 0.028286	 0.0	 1117.0	 1117.0	 1117.0	 0.929988	 0.0	 1	 -12.716694	 12.716694;
	227	 11066	 0.000344	 0.028115	 0.0	 1124.0	 1124.0	 1124.0	 0.929896	 0.0	 1	 -12.716694	 12.716694;
	3627	 7129	 0.000902	 0.039425	 0.0	 801.0	 801.0	 801.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3383	 5616	 0.000355	 0.024237	 0.0	 1304.0	 1304.0	 1304.0	 0.942651	 0.0	 1	 -12.716694	 12.716694;
	12835	 4954	 0.000375	 0.023986	 0.0	 1317.0	 1317.0	 1317.0	 0.945624	 0.0	 1	 -12.716694	 12.716694;
	12835	 4954	 0.000375	 0.023861	 0.0	 1324.0	 1324.0	 1324.0	 0.945648	 0.0	 1	 -12.716694	 12.716694;
	2124	 158	 0.000819	 0.04153	 0.0	 761.0	 761.0	 761.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	2124	 158	 0.000809	 0.042701	 0.0	 740.0	 740.0	 740.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	13480	 3995	 0.000334	 0.028022	 0.0	 1128.0	 1128.0	 1128.0	 0.930785	 0.0	 1	 -12.716694	 12.716694;
	4416	 1314	 0.000632	 0.048237	 0.0	 655.0	 655.0	 655.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	4416	 1314	 0.000632	 0.045159	 0.0	 700.0	 700.0	 700.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	4416	 1314	 0.000715	 0.044039	 0.0	 718.0	 718.0	 718.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5763	 9938	 0.00074	 0.044479	 0.0	 711.0	 711.0	 711.0	 0.986547	 0.0	 1	 -12.716694	 12.716694;
	5763	 5914	 0.00074	 0.043811	 0.0	 721.0	 721.0	 721.0	 0.986547	 0.0	 1	 -12.716694	 12.716694;
	6512	 4974	 0.000375	 0.02385	 0.0	 1325.0	 1325.0	 1325.0	 0.951331	 0.0	 1	 -12.716694	 12.716694;
	6512	 4974	 0.000365	 0.023267	 0.0	 1358.0	 1358.0	 1358.0	 0.951635	 0.0	 1	 -12.716694	 12.716694;
	6512	 4974	 0.000323	 0.026739	 0.0	 1182.0	 1182.0	 1182.0	 0.95056	 0.0	 1	 -12.716694	 12.716694;
	1554	 10795	 0.000684	 0.047025	 0.0	 672.0	 672.0	 672.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	13455	 3083	 0.000313	 0.02748	 0.0	 1150.0	 1150.0	 1150.0	 0.944823	 0.0	 1	 -12.716694	 12.716694;
	9592	 12495	 0.000323	 0.028554	 0.0	 1107.0	 1107.0	 1107.0	 0.933305	 0.0	 1	 -12.716694	 12.716694;
	9592	 12495	 0.000302	 0.026437	 0.0	 1195.0	 1195.0	 1195.0	 0.933048	 0.0	 1	 -12.716694	 12.716694;
	10309	 11074	 0.000365	 0.025551	 0.0	 1237.0	 1237.0	 1237.0	 0.934453	 0.0	 1	 -12.716694	 12.716694;
	10309	 11074	 0.000344	 0.024893	 0.0	 1269.0	 1269.0	 1269.0	 0.934463	 0.0	 1	 -12.716694	 12.716694;
	10309	 13372	 0.000375	 0.024508	 0.0	 1289.0	 1289.0	 1289.0	 0.960551	 0.0	 1	 -12.716694	 12.716694;
	10059	 9913	 0.000778	 0.041157	 0.0	 768.0	 768.0	 768.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	10059	 9913	 0.000923	 0.03702	 0.0	 853.0	 853.0	 853.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	10059	 9913	 0.000302	 0.026593	 0.0	 1188.0	 1188.0	 1188.0	 0.953169	 0.0	 1	 -12.716694	 12.716694;
	1465	 10468	 0.000344	 0.029667	 0.0	 1065.0	 1065.0	 1065.0	 0.928657	 0.0	 1	 -12.716694	 12.716694;
	1465	 55	 0.000334	 0.02748	 0.0	 1150.0	 1150.0	 1150.0	 0.933328	 0.0	 1	 -12.716694	 12.716694;
	1229	 10468	 0.000323	 0.030636	 0.0	 1031.0	 1031.0	 1031.0	 0.932366	 0.0	 1	 -12.716694	 12.716694;
	1229	 55	 0.000323	 0.028526	 0.0	 1108.0	 1108.0	 1108.0	 0.937672	 0.0	 1	 -12.716694	 12.716694;
	13621	 9096	 0.000344	 0.025332	 0.0	 1247.0	 1247.0	 1247.0	 0.943426	 0.0	 1	 -12.716694	 12.716694;
	13621	 12207	 0.000334	 0.024674	 0.0	 1281.0	 1281.0	 1281.0	 0.941774	 0.0	 1	 -12.716694	 12.716694;
	13621	 9992	 0.000344	 0.02457	 0.0	 1286.0	 1286.0	 1286.0	 0.940947	 0.0	 1	 -12.716694	 12.716694;
	5299	 9740	 0.000365	 0.023788	 0.0	 1328.0	 1328.0	 1328.0	 0.935351	 0.0	 1	 -12.716694	 12.716694;
	11015	 9611	 0.000365	 0.023601	 0.0	 1339.0	 1339.0	 1339.0	 0.955118	 0.0	 1	 -12.716694	 12.716694;
	11015	 9611	 0.000344	 0.02652	 0.0	 1191.0	 1191.0	 1191.0	 0.953676	 0.0	 1	 -12.716694	 12.716694;
	10996	 9611	 0.000344	 0.027272	 0.0	 1159.0	 1159.0	 1159.0	 0.953967	 0.0	 1	 -12.716694	 12.716694;
	10996	 9611	 0.000334	 0.027563	 0.0	 1146.0	 1146.0	 1146.0	 0.953841	 0.0	 1	 -12.716694	 12.716694;
	2849	 9710	 0.000313	 0.030636	 0.0	 1031.0	 1031.0	 1031.0	 0.951606	 0.0	 1	 -12.716694	 12.716694;
	2849	 9710	 0.000313	 0.028286	 0.0	 1117.0	 1117.0	 1117.0	 0.952467	 0.0	 1	 -12.716694	 12.716694;
	7948	 1162	 0.000881	 0.036803	 0.0	 859.0	 859.0	 859.0	 0.992378	 0.0	 1	 -12.716694	 12.716694;
	7948	 1162	 0.000902	 0.036668	 0.0	 862.0	 862.0	 862.0	 0.992425	 0.0	 1	 -12.716694	 12.716694;
	7948	 1162	 0.000881	 0.034014	 0.0	 929.0	 929.0	 929.0	 0.993191	 0.0	 1	 -12.716694	 12.716694;
	7280	 5559	 0.000365	 0.026027	 0.0	 1214.0	 1214.0	 1214.0	 0.937778	 0.0	 1	 -12.716694	 12.716694;
	7280	 5559	 0.000386	 0.025673	 0.0	 1231.0	 1231.0	 1231.0	 0.937768	 0.0	 1	 -12.716694	 12.716694;
	10630	 6586	 0.00012	 0.009966	 0.0	 3170.0	 3170.0	 3170.0	 1.0	 -0.036236	 1	 -12.716694	 12.716694;
	13583	 82	 0.00017	 0.006789	 0.0	 4652.0	 4652.0	 4652.0	 1.0	 -0.086984	 1	 -12.716694	 12.716694;
	13583	 4479	 0.000664	 0.047107	 0.0	 671.0	 671.0	 671.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	2075	 1783	 0.000313	 0.028314	 0.0	 1116.0	 1116.0	 1116.0	 0.93521	 0.0	 1	 -12.716694	 12.716694;
	2075	 1783	 0.000334	 0.025707	 0.0	 1229.0	 1229.0	 1229.0	 0.934745	 0.0	 1	 -12.716694	 12.716694;
	2075	 2217	 0.000344	 0.025478	 0.0	 1240.0	 1240.0	 1240.0	 0.931132	 0.0	 1	 -12.716694	 12.716694;
	11026	 2217	 0.000344	 0.027236	 0.0	 1160.0	 1160.0	 1160.0	 0.931428	 0.0	 1	 -12.716694	 12.716694;
	11026	 2217	 0.000375	 0.026518	 0.0	 1192.0	 1192.0	 1192.0	 0.931193	 0.0	 1	 -12.716694	 12.716694;
	10081	 2224	 0.000386	 0.02646	 0.0	 1194.0	 1194.0	 1194.0	 0.925602	 0.0	 1	 -12.716694	 12.716694;
	4266	 6	 0.000788	 0.040317	 0.0	 784.0	 784.0	 784.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	11004	 820	 0.000323	 0.025863	 0.0	 1222.0	 1222.0	 1222.0	 0.949117	 0.0	 1	 -12.716694	 12.716694;
	1086	 3185	 1e-05	 0.023516	 0.0	 1344.0	 1344.0	 1344.0	 1.0	 -0.146705	 1	 -12.716694	 12.716694;
	6081	 5428	 0.000334	 0.030306	 0.0	 1043.0	 1043.0	 1043.0	 0.945073	 0.0	 1	 -12.716694	 12.716694;
	6081	 5428	 0.000302	 0.030636	 0.0	 1032.0	 1032.0	 1032.0	 0.945165	 0.0	 1	 -12.716694	 12.716694;
	10933	 5386	 0.00011	 0.011411	 0.0	 2769.0	 2769.0	 2769.0	 1.0	 0.085905	 1	 -12.716694	 12.716694;
	12094	 9593	 0.000344	 0.024841	 0.0	 1272.0	 1272.0	 1272.0	 0.945982	 0.0	 1	 -12.716694	 12.716694;
	12094	 9593	 0.000365	 0.025029	 0.0	 1262.0	 1262.0	 1262.0	 0.945927	 0.0	 1	 -12.716694	 12.716694;
	12094	 9593	 0.000355	 0.024101	 0.0	 1311.0	 1311.0	 1311.0	 0.946218	 0.0	 1	 -12.716694	 12.716694;
	6061	 235	 0.000344	 0.02385	 0.0	 1325.0	 1325.0	 1325.0	 0.943808	 0.0	 1	 -12.716694	 12.716694;
	6061	 235	 0.000411	 0.02313	 0.0	 1366.0	 1366.0	 1366.0	 0.943451	 0.0	 1	 -12.716694	 12.716694;
	6061	 235	 0.000829	 0.042764	 0.0	 739.0	 739.0	 739.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	8497	 13448	 0.000705	 0.04748	 0.0	 666.0	 666.0	 666.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	8497	 2050	 0.000323	 0.029986	 0.0	 1054.0	 1054.0	 1054.0	 0.93585	 0.0	 1	 -12.716694	 12.716694;
	8497	 2050	 0.000302	 0.029952	 0.0	 1055.0	 1055.0	 1055.0	 0.935892	 0.0	 1	 -12.716694	 12.716694;
	13408	 7811	 0.000746	 0.041064	 0.0	 770.0	 770.0	 770.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	13408	 7811	 0.000881	 0.042214	 0.0	 749.0	 749.0	 749.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3376	 11774	 0.00086	 0.041209	 0.0	 767.0	 767.0	 767.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3376	 11774	 0.000912	 0.038669	 0.0	 817.0	 817.0	 817.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	11927	 244	 0.000375	 0.026244	 0.0	 1204.0	 1204.0	 1204.0	 0.95253	 0.0	 1	 -12.716694	 12.716694;
	11927	 244	 0.000375	 0.025457	 0.0	 1241.0	 1241.0	 1241.0	 0.95286	 0.0	 1	 -12.716694	 12.716694;
	12417	 1657	 0.000302	 0.029096	 0.0	 1086.0	 1086.0	 1086.0	 0.934819	 0.0	 1	 -12.716694	 12.716694;
	6937	 3180	 0.000302	 0.029667	 0.0	 1065.0	 1065.0	 1065.0	 0.947685	 0.0	 1	 -12.716694	 12.716694;
	2433	 955	 0.000334	 0.027563	 0.0	 1146.0	 1146.0	 1146.0	 0.945284	 0.0	 1	 -12.716694	 12.716694;
	2433	 955	 0.000323	 0.028074	 0.0	 1126.0	 1126.0	 1126.0	 0.94517	 0.0	 1	 -12.716694	 12.716694;
	1269	 11276	 0.000736	 0.041064	 0.0	 770.0	 770.0	 770.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	12272	 11276	 0.001234	 0.040109	 0.0	 788.0	 788.0	 788.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	12272	 11276	 0.000757	 0.043209	 0.0	 731.0	 731.0	 731.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	1127	 9274	 0.000323	 0.026586	 0.0	 1189.0	 1189.0	 1189.0	 0.962929	 0.0	 1	 -12.716694	 12.716694;
	6157	 422	 0.000788	 0.040296	 0.0	 784.0	 784.0	 784.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	6157	 422	 0.000912	 0.040514	 0.0	 780.0	 780.0	 780.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	2936	 5132	 0.000798	 0.042183	 0.0	 749.0	 749.0	 749.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	2936	 5132	 0.000778	 0.043147	 0.0	 732.0	 732.0	 732.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	10294	 12739	 0.000323	 0.027793	 0.0	 1137.0	 1137.0	 1137.0	 0.924286	 0.0	 1	 -12.716694	 12.716694;
	10294	 12739	 0.000302	 0.027918	 0.0	 1132.0	 1132.0	 1132.0	 0.924396	 0.0	 1	 -12.716694	 12.716694;
	10294	 12739	 0.000302	 0.025926	 0.0	 1219.0	 1219.0	 1219.0	 0.923543	 0.0	 1	 -12.716694	 12.716694;
	6599	 4246	 0.000344	 0.024956	 0.0	 1266.0	 1266.0	 1266.0	 0.942973	 0.0	 1	 -12.716694	 12.716694;
	6599	 4246	 0.000355	 0.024435	 0.0	 1293.0	 1293.0	 1293.0	 0.942949	 0.0	 1	 -12.716694	 12.716694;
	5623	 459	 0.000386	 0.026392	 0.0	 1197.0	 1197.0	 1197.0	 0.931256	 0.0	 1	 -12.716694	 12.716694;
	8232	 459	 0.000365	 0.025525	 0.0	 1238.0	 1238.0	 1238.0	 0.928969	 0.0	 1	 -12.716694	 12.716694;
	2467	 169	 0.000344	 0.029986	 0.0	 1054.0	 1054.0	 1054.0	 0.938164	 0.0	 1	 -12.716694	 12.716694;
	2467	 169	 0.000323	 0.029838	 0.0	 1059.0	 1059.0	 1059.0	 0.938248	 0.0	 1	 -12.716694	 12.716694;
	3891	 8318	 0.000323	 0.02748	 0.0	 1150.0	 1150.0	 1150.0	 0.933289	 0.0	 1	 -12.716694	 12.716694;
	3891	 8318	 0.000313	 0.028001	 0.0	 1129.0	 1129.0	 1129.0	 0.933329	 0.0	 1	 -12.716694	 12.716694;
	634	 4730	 0.000179	 0.012988	 0.0	 2432.0	 2432.0	 2432.0	 0.997782	 0.0	 1	 -12.716694	 12.716694;
	634	 10310	 0.000198	 0.012724	 0.0	 2483.0	 2483.0	 2483.0	 0.994148	 0.0	 1	 -12.716694	 12.716694;
	634	 3428	 0.000207	 0.012469	 0.0	 2533.0	 2533.0	 2533.0	 0.994117	 0.0	 1	 -12.716694	 12.716694;
	634	 2710	 0.000207	 0.012206	 0.0	 2588.0	 2588.0	 2588.0	 0.99408	 0.0	 1	 -12.716694	 12.716694;
	634	 4980	 0.000217	 0.012912	 0.0	 2447.0	 2447.0	 2447.0	 0.99109	 0.0	 1	 -12.716694	 12.716694;
	634	 8350	 0.000217	 0.012627	 0.0	 2502.0	 2502.0	 2502.0	 0.99109	 0.0	 1	 -12.716694	 12.716694;
	634	 4502	 0.000198	 0.014317	 0.0	 2207.0	 2207.0	 2207.0	 0.991478	 0.0	 1	 -12.716694	 12.716694;
	634	 4502	 0.000189	 0.014592	 0.0	 2165.0	 2165.0	 2165.0	 0.991479	 0.0	 1	 -12.716694	 12.716694;
	634	 11544	 0.000354	 0.02725	 0.0	 1160.0	 1160.0	 1160.0	 0.96645	 0.0	 1	 -12.716694	 12.716694;
	1356	 12535	 0.000628	 0.042428	 0.0	 745.0	 745.0	 745.0	 1.009174	 0.0	 1	 -12.716694	 12.716694;
	1356	 12535	 0.000726	 0.044039	 0.0	 718.0	 718.0	 718.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	5249	 8605	 0.000365	 0.024893	 0.0	 1269.0	 1269.0	 1269.0	 0.95138	 0.0	 1	 -12.716694	 12.716694;
	5249	 8605	 0.000438	 0.02457	 0.0	 1286.0	 1286.0	 1286.0	 0.951402	 0.0	 1	 -12.716694	 12.716694;
	5249	 8605	 0.000365	 0.023986	 0.0	 1317.0	 1317.0	 1317.0	 0.9518	 0.0	 1	 -12.716694	 12.716694;
	13130	 8620	 0.000375	 0.023267	 0.0	 1358.0	 1358.0	 1358.0	 0.955216	 0.0	 1	 -12.716694	 12.716694;
	13130	 8620	 0.000323	 0.026375	 0.0	 1198.0	 1198.0	 1198.0	 0.954101	 0.0	 1	 -12.716694	 12.716694;
	2564	 3540	 0.000334	 0.029735	 0.0	 1063.0	 1063.0	 1063.0	 0.929892	 0.0	 1	 -12.716694	 12.716694;
	2564	 3540	 0.000313	 0.030237	 0.0	 1045.0	 1045.0	 1045.0	 0.930119	 0.0	 1	 -12.716694	 12.716694;
	4880	 3018	 0.000767	 0.044049	 0.0	 717.0	 717.0	 717.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	4880	 3018	 0.000302	 0.026072	 0.0	 1212.0	 1212.0	 1212.0	 0.940778	 0.0	 1	 -12.716694	 12.716694;
	4880	 3018	 0.00085	 0.039892	 0.0	 792.0	 792.0	 792.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	3448	 13294	 0.000344	 0.024956	 0.0	 1266.0	 1266.0	 1266.0	 0.969247	 0.0	 1	 -12.716694	 12.716694;
	13152	 13294	 0.000334	 0.026666	 0.0	 1185.0	 1185.0	 1185.0	 0.935423	 0.0	 1	 -12.716694	 12.716694;
	2961	 7229	 0.000365	 0.023788	 0.0	 1328.0	 1328.0	 1328.0	 0.957187	 0.0	 1	 -12.716694	 12.716694;
	2961	 7229	 0.000365	 0.023465	 0.0	 1346.0	 1346.0	 1346.0	 0.957349	 0.0	 1	 -12.716694	 12.716694;
	326	 2206	 0.000334	 0.026447	 0.0	 1195.0	 1195.0	 1195.0	 0.942707	 0.0	 1	 -12.716694	 12.716694;
	5846	 7838	 0.000323	 0.027042	 0.0	 1169.0	 1169.0	 1169.0	 0.941267	 0.0	 1	 -12.716694	 12.716694;
	5846	 7838	 0.000313	 0.02748	 0.0	 1150.0	 1150.0	 1150.0	 0.94124	 0.0	 1	 -12.716694	 12.716694;
	5846	 7838	 0.000302	 0.028314	 0.0	 1116.0	 1116.0	 1116.0	 0.94117	 0.0	 1	 -12.716694	 12.716694;
	5846	 10989	 0.000323	 0.025853	 0.0	 1222.0	 1222.0	 1222.0	 0.943398	 0.0	 1	 -12.716694	 12.716694;
	5846	 10989	 0.000365	 0.026197	 0.0	 1206.0	 1206.0	 1206.0	 0.943251	 0.0	 1	 -12.716694	 12.716694;
	5846	 10989	 0.000365	 0.025165	 0.0	 1256.0	 1256.0	 1256.0	 0.943464	 0.0	 1	 -12.716694	 12.716694;
	8070	 7112	 0.000355	 0.024237	 0.0	 1304.0	 1304.0	 1304.0	 0.955747	 0.0	 1	 -12.716694	 12.716694;
	8070	 2866	 0.000375	 0.024247	 0.0	 1303.0	 1303.0	 1303.0	 0.94273	 0.0	 1	 -12.716694	 12.716694;
	3090	 7112	 0.000365	 0.023267	 0.0	 1358.0	 1358.0	 1358.0	 0.956532	 0.0	 1	 -12.716694	 12.716694;
	3090	 2866	 0.000342	 0.023139	 0.0	 1365.0	 1365.0	 1365.0	 0.982143	 0.0	 1	 -12.716694	 12.716694;
	2348	 8175	 0.000344	 0.026666	 0.0	 1185.0	 1185.0	 1185.0	 0.956163	 0.0	 1	 -12.716694	 12.716694;
	2348	 1000	 0.000334	 0.027021	 0.0	 1169.0	 1169.0	 1169.0	 0.946614	 0.0	 1	 -12.716694	 12.716694;
	1158	 8175	 0.000302	 0.027615	 0.0	 1144.0	 1144.0	 1144.0	 0.955743	 0.0	 1	 -12.716694	 12.716694;
	1158	 1000	 0.000313	 0.026135	 0.0	 1209.0	 1209.0	 1209.0	 0.946825	 0.0	 1	 -12.716694	 12.716694;
	6736	 13022	 0.000365	 0.025905	 0.0	 1220.0	 1220.0	 1220.0	 0.942272	 0.0	 1	 -12.716694	 12.716694;
	6736	 13022	 0.000355	 0.025238	 0.0	 1252.0	 1252.0	 1252.0	 0.942404	 0.0	 1	 -12.716694	 12.716694;
	4194	 6189	 0.000334	 0.026814	 0.0	 1178.0	 1178.0	 1178.0	 0.93534	 0.0	 1	 -12.716694	 12.716694;
	1639	 9626	 0.001242	 0.083148	 0.0	 380.0	 380.0	 380.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	1639	 6077	 0.0017	 0.090508	 0.0	 349.0	 349.0	 349.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	2753	 3087	 0.001648	 0.071935	 0.0	 528.0	 528.0	 528.0	 1.018675	 0.0	 1	 -12.716694	 12.716694;
	2753	 9433	 0.001742	 0.073131	 0.0	 519.0	 519.0	 519.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	237	 11610	 0.000914	 0.088676	 0.0	 357.0	 357.0	 357.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	237	 7510	 0.000955	 0.085404	 0.0	 370.0	 370.0	 370.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	2551	 5694	 0.001479	 0.088626	 0.0	 429.0	 429.0	 429.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	2551	 6184	 0.00153	 0.084928	 0.0	 447.0	 447.0	 447.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	10587	 8940	 0.00151	 0.102577	 0.0	 370.0	 370.0	 370.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	12028	 3629	 0.000884	 0.108054	 0.0	 352.0	 352.0	 352.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	12488	 2856	 0.001413	 0.034472	 0.0	 1100.0	 1100.0	 1100.0	 1.053539	 0.0	 1	 -12.716694	 12.716694;
	12293	 8073	 0.001099	 0.069265	 0.0	 548.0	 548.0	 548.0	 1.018675	 0.0	 1	 -12.716694	 12.716694;
	105	 5239	 0.000904	 0.088121	 0.0	 431.0	 431.0	 431.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	6381	 4100	 0.001386	 0.094158	 0.0	 403.0	 403.0	 403.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	6381	 4100	 0.001355	 0.096007	 0.0	 396.0	 396.0	 396.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	7298	 1671	 0.001456	 0.098925	 0.0	 384.0	 384.0	 384.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	7298	 1671	 0.001424	 0.100867	 0.0	 377.0	 377.0	 377.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	2812	 2545	 0.001442	 0.086424	 0.0	 439.0	 439.0	 439.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	1624	 12444	 0.001317	 0.070127	 0.0	 541.0	 541.0	 541.0	 1.074114	 0.0	 1	 -12.716694	 12.716694;
	884	 3755	 0.000991	 0.083602	 0.0	 454.0	 454.0	 454.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	884	 3755	 0.001272	 0.097228	 0.0	 391.0	 391.0	 391.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	884	 10166	 0.000968	 0.088836	 0.0	 424.0	 424.0	 424.0	 0.974659	 0.0	 1	 -12.716694	 12.716694;
	884	 10166	 0.001537	 0.08896	 0.0	 423.0	 423.0	 423.0	 0.974659	 0.0	 1	 -12.716694	 12.716694;
	884	 10166	 0.0018	 0.078579	 0.0	 479.0	 479.0	 479.0	 0.974659	 0.0	 1	 -12.716694	 12.716694;
	642	 3703	 0.001071	 0.079233	 0.0	 479.0	 479.0	 479.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	8575	 5752	 0.001301	 0.088365	 0.0	 430.0	 430.0	 430.0	 1.018675	 0.0	 1	 -12.716694	 12.716694;
	8575	 7023	 0.001436	 0.082886	 0.0	 454.0	 454.0	 454.0	 1.018675	 0.0	 1	 -12.716694	 12.716694;
	8575	 5355	 0.001701	 0.102782	 0.0	 370.0	 370.0	 370.0	 0.923361	 0.0	 1	 -12.716694	 12.716694;
	10290	 12950	 0.001352	 0.091819	 0.0	 414.0	 414.0	 414.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	2194	 2805	 0.001737	 0.085791	 0.0	 369.0	 369.0	 369.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	2194	 4579	 0.001331	 0.087657	 0.0	 361.0	 361.0	 361.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	2194	 2805	 0.001877	 0.07879	 0.0	 401.0	 401.0	 401.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	2194	 3263	 0.001672	 0.089295	 0.0	 354.0	 354.0	 354.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	2194	 4579	 0.001421	 0.10862	 0.0	 291.0	 291.0	 291.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	2194	 3263	 0.001338	 0.09699	 0.0	 326.0	 326.0	 326.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	4404	 7520	 0.001224	 0.093571	 0.0	 406.0	 406.0	 406.0	 1.018675	 0.0	 1	 -12.716694	 12.716694;
	2850	 3660	 0.001667	 0.092522	 0.0	 342.0	 342.0	 342.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	2850	 1540	 0.0017	 0.090508	 0.0	 349.0	 349.0	 349.0	 0.945477	 0.0	 1	 -12.716694	 12.716694;
	4111	 5040	 0.001177	 0.089984	 0.0	 422.0	 422.0	 422.0	 1.038781	 0.0	 1	 -12.716694	 12.716694;
	8853	 9985	 0.000976	 0.083762	 0.0	 453.0	 453.0	 453.0	 0.986842	 0.0	 1	 -12.716694	 12.716694;
	8853	 3269	 0.001221	 0.074424	 0.0	 510.0	 510.0	 510.0	 0.974659	 0.0	 1	 -12.716694	 12.716694;
	7622	 12284	 0.001205	 0.088315	 0.0	 358.0	 358.0	 358.0	 1.038781	 0.0	 1	 -12.716694	 12.716694;
	4835	 6198	 0.000951	 0.081618	 0.0	 387.0	 387.0	 387.0	 0.999333	 0.0	 1	 -12.716694	 12.716694;
	4835	 8670	 0.0011	 0.085679	 0.0	 369.0	 369.0	 369.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	4835	 8670	 0.000895	 0.099866	 0.0	 317.0	 317.0	 317.0	 0.962772	 0.0	 1	 -12.716694	 12.716694;
	6583	 12130	 0.0	 0.064	 0.0	 494.0	 494.0	 494.0	 0.955796	 0.0	 1	 -12.716694	 12.716694;
	6583	 12130	 0.0	 0.06267	 0.0	 505.0	 505.0	 505.0	 0.95527	 0.0	 1	 -12.716694	 12.716694;
	6583	 12130	 0.0	 0.06134	 0.0	 515.0	 515.0	 515.0	 0.954721	 0.0	 1	 -12.716694	 12.716694;
	2245	 6732	 0.0	 0.06295	 0.0	 502.0	 502.0	 502.0	 0.983015	 0.0	 1	 -12.716694	 12.716694;
	2245	 6732	 0.0	 0.07135	 0.0	 443.0	 443.0	 443.0	 0.982368	 0.0	 1	 -12.716694	 12.716694;
	4642	 2855	 0.0	 0.04729	 0.0	 803.0	 803.0	 803.0	 1.012296	 0.0	 1	 -12.716694	 12.716694;
	4642	 2855	 0.0	 0.0482	 0.0	 788.0	 788.0	 788.0	 1.013058	 0.0	 1	 -12.716694	 12.716694;
	4642	 2855	 0.0	 0.04911	 0.0	 773.0	 773.0	 773.0	 1.013799	 0.0	 1	 -12.716694	 12.716694;
	4915	 13255	 0.0	 0.06744	 0.0	 469.0	 469.0	 469.0	 0.990953	 0.0	 1	 -12.716694	 12.716694;
	11209	 1067	 0.0	 0.145661	 0.0	 217.0	 217.0	 217.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	13272	 7347	 0.0	 0.03024	 0.0	 1045.0	 1045.0	 1045.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13272	 7347	 0.0	 0.029729	 0.0	 1063.0	 1063.0	 1063.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7347	 10395	 0.0	 0.07191	 0.0	 440.0	 440.0	 440.0	 0.965461	 0.0	 1	 -12.716694	 12.716694;
	7347	 10395	 0.0	 0.0815	 0.0	 388.0	 388.0	 388.0	 0.967264	 0.0	 1	 -12.716694	 12.716694;
	13415	 4035	 0.0	 0.07843	 0.0	 403.0	 403.0	 403.0	 0.952986	 0.0	 1	 -12.716694	 12.716694;
	3592	 8015	 0.0	 0.033891	 0.0	 933.0	 933.0	 933.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	3592	 8015	 0.0	 0.035419	 0.0	 892.0	 892.0	 892.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	8015	 11628	 0.0	 0.07323	 0.0	 432.0	 432.0	 432.0	 0.960506	 0.0	 1	 -12.716694	 12.716694;
	8015	 11628	 0.0	 0.07177	 0.0	 441.0	 441.0	 441.0	 0.961229	 0.0	 1	 -12.716694	 12.716694;
	8006	 187	 0.0	 0.06789	 0.0	 466.0	 466.0	 466.0	 0.936347	 0.0	 1	 -12.716694	 12.716694;
	8006	 187	 0.0	 0.06524	 0.0	 485.0	 485.0	 485.0	 0.936691	 0.0	 1	 -12.716694	 12.716694;
	8006	 187	 0.0	 0.06385	 0.0	 495.0	 495.0	 495.0	 0.936788	 0.0	 1	 -12.716694	 12.716694;
	3795	 8133	 0.0	 0.04033	 0.0	 941.0	 941.0	 941.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	8002	 5638	 0.0	 0.07024	 0.0	 450.0	 450.0	 450.0	 0.967111	 0.0	 1	 -12.716694	 12.716694;
	8002	 5638	 0.0	 0.07161	 0.0	 442.0	 442.0	 442.0	 0.966242	 0.0	 1	 -12.716694	 12.716694;
	9037	 1219	 0.0	 0.06784	 0.0	 466.0	 466.0	 466.0	 1.03429	 0.0	 1	 -12.716694	 12.716694;
	2132	 9949	 0.0	 0.071916	 0.0	 440.0	 440.0	 440.0	 0.945577	 0.0	 1	 -12.716694	 12.716694;
	10240	 6720	 0.0	 0.07323	 0.0	 432.0	 432.0	 432.0	 0.985392	 0.0	 1	 -12.716694	 12.716694;
	10240	 6720	 0.0	 0.07177	 0.0	 441.0	 441.0	 441.0	 0.985537	 0.0	 1	 -12.716694	 12.716694;
	10347	 2751	 0.0	 0.0447	 0.0	 707.0	 707.0	 707.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	10347	 2751	 0.0	 0.04377	 0.0	 722.0	 722.0	 722.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	10347	 2751	 0.0	 0.04123	 0.0	 767.0	 767.0	 767.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	3423	 11770	 0.0	 0.06295	 0.0	 502.0	 502.0	 502.0	 0.989703	 0.0	 1	 -12.716694	 12.716694;
	3423	 11770	 0.0	 0.07135	 0.0	 443.0	 443.0	 443.0	 0.986826	 0.0	 1	 -12.716694	 12.716694;
	8344	 7098	 0.0	 0.07014	 0.0	 451.0	 451.0	 451.0	 0.911963	 0.0	 1	 -12.716694	 12.716694;
	8344	 7098	 0.0	 0.07149	 0.0	 442.0	 442.0	 442.0	 0.912529	 0.0	 1	 -12.716694	 12.716694;
	2024	 6485	 0.0	 0.034531	 0.0	 915.0	 915.0	 915.0	 0.973598	 0.0	 1	 -12.716694	 12.716694;
	2024	 10014	 0.0	 0.04656	 0.0	 679.0	 679.0	 679.0	 0.980849	 0.0	 1	 -12.716694	 12.716694;
	2024	 10014	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 0.980159	 0.0	 1	 -12.716694	 12.716694;
	2582	 6459	 0.000229	 0.01234	 0.0	 3074.0	 3074.0	 3074.0	 0.872915	 0.0	 1	 -12.716694	 12.716694;
	2582	 6459	 0.000229	 0.0122	 0.0	 3110.0	 3110.0	 3110.0	 0.872741	 0.0	 1	 -12.716694	 12.716694;
	12573	 4076	 0.001485	 0.065805	 0.0	 577.0	 577.0	 577.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	12573	 4076	 0.001583	 0.06586	 0.0	 576.0	 576.0	 576.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	7706	 4076	 0.00175	 0.070701	 0.0	 537.0	 537.0	 537.0	 0.952381	 0.0	 1	 -12.716694	 12.716694;
	7706	 4076	 0.00169	 0.0715	 0.0	 531.0	 531.0	 531.0	 0.952381	 0.0	 1	 -12.716694	 12.716694;
	9848	 9665	 0.001228	 0.060916	 0.0	 623.0	 623.0	 623.0	 0.950231	 0.0	 1	 -12.716694	 12.716694;
	9848	 9665	 0.00116	 0.063798	 0.0	 595.0	 595.0	 595.0	 1.02073	 0.0	 1	 -12.716694	 12.716694;
	9848	 9665	 0.00113	 0.059295	 0.0	 640.0	 640.0	 640.0	 1.024588	 0.0	 1	 -12.716694	 12.716694;
	7957	 9665	 0.00177	 0.06853	 0.0	 461.0	 461.0	 461.0	 0.93473	 0.0	 1	 -12.716694	 12.716694;
	10922	 3077	 0.001363	 0.063835	 0.0	 495.0	 495.0	 495.0	 0.990157	 0.0	 1	 -12.716694	 12.716694;
	10922	 3077	 0.001457	 0.067155	 0.0	 471.0	 471.0	 471.0	 0.987625	 0.0	 1	 -12.716694	 12.716694;
	13262	 3077	 0.00193	 0.06377	 0.0	 496.0	 496.0	 496.0	 0.937593	 0.0	 1	 -12.716694	 12.716694;
	13262	 3077	 0.00194	 0.06188	 0.0	 511.0	 511.0	 511.0	 0.937259	 0.0	 1	 -12.716694	 12.716694;
	4348	 7201	 0.00045	 0.02807	 0.0	 1352.0	 1352.0	 1352.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	4348	 3036	 0.00042	 0.028021	 0.0	 1354.0	 1354.0	 1354.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	12666	 8194	 0.001208	 0.06631	 0.0	 567.0	 567.0	 567.0	 1.006816	 0.0	 1	 -12.716694	 12.716694;
	12666	 8194	 0.001228	 0.066264	 0.0	 568.0	 568.0	 568.0	 1.006868	 0.0	 1	 -12.716694	 12.716694;
	10686	 4099	 0.00047	 0.026469	 0.0	 1194.0	 1194.0	 1194.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	13229	 10478	 0.00186	 0.06826	 0.0	 556.0	 556.0	 556.0	 0.892378	 0.0	 1	 -12.716694	 12.716694;
	829	 208	 0.001431	 0.068667	 0.0	 548.0	 548.0	 548.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	829	 208	 0.001529	 0.068787	 0.0	 547.0	 547.0	 547.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	1313	 208	 0.00193	 0.06377	 0.0	 595.0	 595.0	 595.0	 0.952381	 0.0	 1	 -12.716694	 12.716694;
	1313	 208	 0.00194	 0.06188	 0.0	 613.0	 613.0	 613.0	 0.952381	 0.0	 1	 -12.716694	 12.716694;
	4899	 7506	 0.0	 0.00898	 0.0	 3518.0	 3518.0	 3518.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3705	 9266	 0.0	 0.00433	 0.0	 7295.0	 7295.0	 7295.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	9266	 7058	 0.007955	 0.151636	 0.0	 250.0	 250.0	 250.0	 0.929293	 0.0	 1	 -12.716694	 12.716694;
	10740	 6332	 0.000271	 0.030694	 0.0	 1030.0	 1030.0	 1030.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10740	 6332	 0.000271	 0.02842	 0.0	 1112.0	 1112.0	 1112.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7434	 6145	 0.00064	 0.0518	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	8840	 8919	 0.00072	 0.05075	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2519	 12023	 0.0	 0.23657	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12587	 10646	 0.0	 0.020113	 0.0	 1571.0	 1571.0	 1571.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	12587	 9197	 0.0	 0.019669	 0.0	 1606.0	 1606.0	 1606.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	5232	 9683	 0.000325	 0.028508	 0.0	 1108.0	 1108.0	 1108.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	5232	 9683	 0.000316	 0.031545	 0.0	 1002.0	 1002.0	 1002.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	13516	 9007	 0.000355	 0.023171	 0.0	 1364.0	 1364.0	 1364.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3949	 2083	 0.000296	 0.032897	 0.0	 961.0	 961.0	 961.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3949	 2083	 0.000296	 0.030461	 0.0	 1037.0	 1037.0	 1037.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	6957	 3	 5.9e-05	 0.022767	 0.0	 1388.0	 1388.0	 1388.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	1541	 9070	 0.000335	 0.029237	 0.0	 1081.0	 1081.0	 1081.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	8349	 13406	 0.000385	 0.027846	 0.0	 1135.0	 1135.0	 1135.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	10467	 10025	 0.000444	 0.020064	 0.0	 1574.0	 1574.0	 1574.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	12345	 60	 0.00033	 0.02558	 0.0	 1235.0	 1235.0	 1235.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11181	 9338	 0.0	 0.026909	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10714	 11027	 0.000385	 0.022737	 0.0	 1390.0	 1390.0	 1390.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	4421	 1028	 0.000375	 0.022441	 0.0	 1408.0	 1408.0	 1408.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	11639	 8959	 -0.002742	 0.00908	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11639	 13350	 -0.00268	 0.00837	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	11639	 10040	 -0.00304	 0.00824	 0.0	 3597.0	 3597.0	 3597.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10548	 7864	 -0.003927	 0.00795	 0.0	 3563.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10548	 21	 -0.00401	 0.00794	 0.0	 3552.0	 3552.0	 3552.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6756	 13304	 0.0	 0.00765	 0.0	 4130.0	 4130.0	 4130.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6756	 2211	 0.0	 0.00748	 0.0	 4223.0	 4223.0	 4223.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10793	 2588	 -0.000111	 0.00565	 0.0	 5590.0	 5590.0	 5590.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10793	 5916	 -0.000339	 0.00645	 0.0	 4891.0	 4891.0	 4891.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10793	 8502	 -0.000332	 0.00657	 0.0	 4802.0	 4802.0	 4802.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10793	 6461	 -0.000118	 0.00525	 0.0	 6016.0	 6016.0	 6016.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7092	 9760	 0.00593	 0.0602	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7092	 4687	 8e-05	 0.00811	 0.0	 3895.0	 3895.0	 3895.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7092	 7308	 -0.003927	 0.00835	 0.0	 3424.0	 3424.0	 3424.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3752	 11372	 0.0	 0.028951	 0.0	 1092.0	 1092.0	 1092.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3752	 2942	 0.0	 0.02833	 0.0	 1115.0	 1115.0	 1115.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	142	 4356	 0.000424	 0.020212	 0.0	 1563.0	 1563.0	 1563.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	6695	 2484	 0.00128	 0.05539	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6695	 8104	 0.00126	 0.056469	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	6695	 5995	 0.00123	 0.05756	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	2089	 434	 0.0	 0.046831	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4515	 1102	 0.0	 0.03197	 0.0	 989.0	 989.0	 989.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	7461	 10383	 0.0	 0.027151	 0.0	 1164.0	 1164.0	 1164.0	 1.044622	 0.0	 1	 -12.716694	 12.716694;
	5447	 1299	 0.0	 0.0197	 0.0	 1604.0	 1604.0	 1604.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10618	 6282	 0.000335	 0.028458	 0.0	 1110.0	 1110.0	 1110.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	10618	 6282	 0.000375	 0.027846	 0.0	 1135.0	 1135.0	 1135.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	12414	 1676	 0.00073	 0.01489	 0.0	 2119.0	 2119.0	 2119.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10553	 12002	 0.0	 0.00864	 0.0	 3656.0	 3656.0	 3656.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10553	 1931	 0.0	 0.00881	 0.0	 3586.0	 3586.0	 3586.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	10525	 2899	 0.000325	 0.028961	 0.0	 1091.0	 1091.0	 1091.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	4628	 11452	 0.000296	 0.025084	 0.0	 1260.0	 1260.0	 1260.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	10874	 10969	 0.000325	 0.025765	 0.0	 1226.0	 1226.0	 1226.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	10874	 10969	 0.000375	 0.020301	 0.0	 1556.0	 1556.0	 1556.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	10874	 10969	 0.000345	 0.021109	 0.0	 1497.0	 1497.0	 1497.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	4486	 183	 0.000385	 0.02101	 0.0	 1504.0	 1504.0	 1504.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	2297	 11100	 0.000424	 0.019472	 0.0	 1622.0	 1622.0	 1622.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	2297	 11100	 0.000434	 0.019048	 0.0	 1658.0	 1658.0	 1658.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	1309	 6384	 0.000325	 0.025637	 0.0	 1233.0	 1233.0	 1233.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	1309	 6384	 0.000355	 0.026564	 0.0	 1189.0	 1189.0	 1189.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	11460	 6574	 0.000355	 0.021553	 0.0	 1466.0	 1466.0	 1466.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	11460	 6574	 0.000128	 0.022007	 0.0	 1436.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	1186	 437	 6e-05	 0.00994	 0.0	 3178.0	 3178.0	 3178.0	 0.979973	 0.200467	 1	 -12.716694	 12.716694;
	12182	 437	 7e-05	 0.009939	 0.0	 3179.0	 3179.0	 3179.0	 0.977987	 0.210204	 1	 -12.716694	 12.716694;
	437	 1487	 0.000395	 0.021454	 0.0	 1473.0	 1473.0	 1473.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	9642	 4794	 -0.000388	 0.0074	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3331	 7406	 -0.000402	 0.00724	 0.0	 4357.0	 4357.0	 4357.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	7482	 2310	 -0.000589	 0.01411	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	4882	 11681	 -0.00036	 0.00803	 0.0	 3930.0	 3930.0	 3930.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	12148	 9303	 0.0	 0.040449	 0.0	 781.0	 781.0	 781.0	 0.956938	 0.0	 1	 -12.716694	 12.716694;
	5827	 7994	 0.000345	 0.026071	 0.0	 1212.0	 1212.0	 1212.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3777	 12047	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	3777	 10091	 0.0	 0.00043	 0.0	 73459.0	 73459.0	 73459.0	 0.0	 0.0	 1	 -12.716694	 12.716694;
	1233	 2661	 0.000375	 0.022007	 0.0	 1436.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	1332	 10853	 0.000385	 0.020196	 0.0	 1564.0	 1564.0	 1564.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	7797	 10325	 0.000375	 0.026624	 0.0	 1187.0	 1187.0	 1187.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	6482	 2017	 0.000425	 0.021208	 0.0	 1490.0	 1490.0	 1490.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	11938	 3830	 0.000466	 0.020185	 0.0	 1565.0	 1565.0	 1565.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	5689	 2300	 0.000324	 0.022139	 0.0	 1427.0	 1427.0	 1427.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	5689	 2300	 0.000324	 0.022706	 0.0	 1392.0	 1392.0	 1392.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	5689	 2300	 0.000314	 0.023142	 0.0	 1365.0	 1365.0	 1365.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	13320	 10730	 0.000344	 0.024832	 0.0	 1272.0	 1272.0	 1272.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	13320	 12508	 0.000334	 0.023071	 0.0	 1369.0	 1369.0	 1369.0	 0.993901	 0.0	 1	 -12.716694	 12.716694;
	3876	 546	 0.000335	 0.022767	 0.0	 1388.0	 1388.0	 1388.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3837	 502	 0.00071	 0.030845	 0.0	 1024.0	 1024.0	 1024.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	7796	 10175	 0.000385	 0.019472	 0.0	 1622.0	 1622.0	 1622.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	7796	 6062	 0.000395	 0.019057	 0.0	 1658.0	 1658.0	 1658.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	7796	 1847	 0.000404	 0.018643	 0.0	 1694.0	 1694.0	 1694.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	7796	 7467	 0.0	 0.027866	 0.0	 1134.0	 1134.0	 1134.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	2403	 11071	 0.000325	 0.032245	 0.0	 980.0	 980.0	 980.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3187	 12549	 0.000365	 0.022599	 0.0	 1398.0	 1398.0	 1398.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	3187	 12549	 0.000355	 0.023023	 0.0	 1372.0	 1372.0	 1372.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	2476	 5906	 0.0	 0.032004	 0.0	 987.0	 987.0	 987.0	 1.045454	 0.0	 1	 -12.716694	 12.716694;
	330	 5906	 0.00141	 0.091249	 0.0	 347.0	 347.0	 347.0	 0.916326	 -0.411983	 1	 -12.716694	 12.716694;
	3843	 13428	 0.000434	 0.019018	 0.0	 1661.0	 1661.0	 1661.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	2550	 12979	 0.000404	 0.020497	 0.0	 1541.0	 1541.0	 1541.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	8192	 11171	 0.00074	 0.029553	 0.0	 1069.0	 1069.0	 1069.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	9199	 2407	 0.000454	 0.019669	 0.0	 1606.0	 1606.0	 1606.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	11008	 3901	 0.00206	 0.09005	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4750	 372	 0.00039	 0.03411	 0.0	 1113.0	 1113.0	 1113.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4750	 372	 0.0004	 0.034469	 0.0	 1101.0	 1101.0	 1101.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	12534	 3174	 0.00183	 0.090471	 0.0	 350.0	 350.0	 350.0	 1.026087	 0.0	 1	 -12.716694	 12.716694;
	12534	 3174	 0.00187	 0.07429	 0.0	 426.0	 426.0	 426.0	 1.026087	 0.0	 1	 -12.716694	 12.716694;
	11249	 2674	 0.00077	 0.04355	 0.0	 872.0	 872.0	 872.0	 0.999313	 0.0	 1	 -12.716694	 12.716694;
	11249	 2674	 0.00077	 0.04266	 0.0	 890.0	 890.0	 890.0	 0.999313	 0.0	 1	 -12.716694	 12.716694;
	10744	 10278	 0.00116	 0.04106	 0.0	 916.0	 916.0	 916.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10744	 10278	 0.00118	 0.04119	 0.0	 913.0	 913.0	 913.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	5821	 4247	 0.0012	 0.03931	 0.0	 965.0	 965.0	 965.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	5821	 4247	 0.00107	 0.04567	 0.0	 831.0	 831.0	 831.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10542	 9615	 0.002282	 0.077224	 0.0	 409.0	 409.0	 409.0	 0.911217	 0.0	 1	 -12.716694	 12.716694;
	6182	 9615	 0.00102	 0.04862	 0.0	 781.0	 781.0	 781.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6182	 9615	 0.001	 0.04954	 0.0	 766.0	 766.0	 766.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4747	 1776	 0.00098	 0.04477	 0.0	 848.0	 848.0	 848.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4747	 1776	 0.00111	 0.04387	 0.0	 865.0	 865.0	 865.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	494	 8150	 0.00113	 0.04193	 0.0	 905.0	 905.0	 905.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13118	 5577	 0.002522	 0.074933	 0.0	 422.0	 422.0	 422.0	 1.014981	 0.0	 1	 -12.716694	 12.716694;
	1974	 7318	 0.001252	 0.073601	 0.0	 430.0	 430.0	 430.0	 0.969039	 0.0	 1	 -12.716694	 12.716694;
	5189	 7318	 0.001271	 0.072001	 0.0	 439.0	 439.0	 439.0	 0.967402	 0.0	 1	 -12.716694	 12.716694;
	10030	 8979	 0.000442	 0.040802	 0.0	 775.0	 775.0	 775.0	 0.88875	 0.0	 1	 -12.716694	 12.716694;
	1155	 12901	 0.00048	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.970291	 0.0	 1	 -12.716694	 12.716694;
	2493	 10226	 0.000543	 0.04261	 0.0	 742.0	 742.0	 742.0	 1.040113	 0.0	 1	 -12.716694	 12.716694;
	871	 10226	 0.000534	 0.04342	 0.0	 728.0	 728.0	 728.0	 1.039423	 0.0	 1	 -12.716694	 12.716694;
	12422	 10224	 0.003895	 0.040564	 0.0	 776.0	 776.0	 776.0	 0.993456	 0.0	 1	 -12.716694	 12.716694;
	12422	 10224	 0.004413	 0.039762	 0.0	 790.0	 790.0	 790.0	 0.962152	 0.0	 1	 -12.716694	 12.716694;
	12422	 10224	 0.004498	 0.038954	 0.0	 806.0	 806.0	 806.0	 0.912809	 0.0	 1	 -12.716694	 12.716694;
	2719	 8098	 0.000621	 0.0376	 0.0	 840.0	 840.0	 840.0	 0.989172	 0.0	 1	 -12.716694	 12.716694;
	5101	 8098	 0.00063	 0.0368	 0.0	 859.0	 859.0	 859.0	 0.961251	 0.0	 1	 -12.716694	 12.716694;
	5101	 11519	 0.00064	 0.036	 0.0	 878.0	 878.0	 878.0	 1.032687	 0.0	 1	 -12.716694	 12.716694;
	424	 5822	 0.000555	 0.040801	 0.0	 775.0	 775.0	 775.0	 0.994301	 0.0	 1	 -12.716694	 12.716694;
	11893	 2101	 0.000546	 0.0416	 0.0	 760.0	 760.0	 760.0	 0.995285	 0.0	 1	 -12.716694	 12.716694;
	11893	 11831	 0.000527	 0.0424	 0.0	 745.0	 745.0	 745.0	 0.995648	 0.0	 1	 -12.716694	 12.716694;
	7325	 1667	 0.000456	 0.043201	 0.0	 732.0	 732.0	 732.0	 0.989708	 0.0	 1	 -12.716694	 12.716694;
	7325	 1667	 0.000447	 0.040001	 0.0	 790.0	 790.0	 790.0	 0.989326	 0.0	 1	 -12.716694	 12.716694;
	1289	 1667	 0.000505	 0.039202	 0.0	 806.0	 806.0	 806.0	 0.992153	 0.0	 1	 -12.716694	 12.716694;
	1289	 1667	 0.000513	 0.038402	 0.0	 823.0	 823.0	 823.0	 0.992281	 0.0	 1	 -12.716694	 12.716694;
	7067	 6275	 0.000513	 0.037602	 0.0	 840.0	 840.0	 840.0	 0.995172	 0.0	 1	 -12.716694	 12.716694;
	4355	 6275	 0.00052	 0.036802	 0.0	 859.0	 859.0	 859.0	 0.99467	 0.0	 1	 -12.716694	 12.716694;
	1592	 6275	 0.000529	 0.036002	 0.0	 878.0	 878.0	 878.0	 0.994917	 0.0	 1	 -12.716694	 12.716694;
	11934	 9064	 0.000473	 0.040802	 0.0	 775.0	 775.0	 775.0	 0.971823	 0.0	 1	 -12.716694	 12.716694;
	12977	 9064	 0.000465	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.971689	 0.0	 1	 -12.716694	 12.716694;
	5967	 9165	 7e-05	 0.021201	 0.0	 1790.0	 1790.0	 1790.0	 0.962697	 0.0	 1	 -12.716694	 12.716694;
	2853	 6373	 7e-05	 0.021599	 0.0	 1757.0	 1757.0	 1757.0	 0.955482	 0.0	 1	 -12.716694	 12.716694;
	7545	 4906	 0.00054	 0.04	 0.0	 790.0	 790.0	 790.0	 0.98421	 0.0	 1	 -12.716694	 12.716694;
	7545	 4906	 0.000472	 0.039202	 0.0	 806.0	 806.0	 806.0	 1.053753	 0.0	 1	 -12.716694	 12.716694;
	3892	 4906	 0.00048	 0.038402	 0.0	 823.0	 823.0	 823.0	 1.042821	 0.0	 1	 -12.716694	 12.716694;
	3892	 4906	 0.00064	 0.0376	 0.0	 840.0	 840.0	 840.0	 0.98421	 0.0	 1	 -12.716694	 12.716694;
	2269	 11567	 0.000333	 0.029441	 0.0	 1073.0	 1073.0	 1073.0	 0.982097	 0.0	 1	 -12.716694	 12.716694;
	8081	 12550	 0.000353	 0.028801	 0.0	 1097.0	 1097.0	 1097.0	 0.925857	 0.0	 1	 -12.716694	 12.716694;
	8081	 12550	 0.000312	 0.032641	 0.0	 968.0	 968.0	 968.0	 0.991744	 0.0	 1	 -12.716694	 12.716694;
	2409	 13039	 0.000529	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.955654	 0.0	 1	 -12.716694	 12.716694;
	1593	 13039	 0.000511	 0.042401	 0.0	 745.0	 745.0	 745.0	 0.96444	 0.0	 1	 -12.716694	 12.716694;
	12369	 11060	 0.000633	 0.051521	 0.0	 614.0	 614.0	 614.0	 0.989866	 0.0	 1	 -12.716694	 12.716694;
	12369	 11060	 0.000616	 0.047701	 0.0	 663.0	 663.0	 663.0	 0.969648	 0.0	 1	 -12.716694	 12.716694;
	1112	 11060	 0.000701	 0.046752	 0.0	 676.0	 676.0	 676.0	 0.97025	 0.0	 1	 -12.716694	 12.716694;
	4743	 8827	 0.000811	 0.04579	 0.0	 690.0	 690.0	 690.0	 0.937412	 0.0	 1	 -12.716694	 12.716694;
	547	 8827	 0.000831	 0.04484	 0.0	 705.0	 705.0	 705.0	 0.936876	 0.0	 1	 -12.716694	 12.716694;
	547	 8827	 0.000841	 0.043881	 0.0	 720.0	 720.0	 720.0	 0.935984	 0.0	 1	 -12.716694	 12.716694;
	8845	 10912	 0.000621	 0.036001	 0.0	 878.0	 878.0	 878.0	 1.032266	 0.0	 1	 -12.716694	 12.716694;
	8845	 9802	 0.000555	 0.040801	 0.0	 775.0	 775.0	 775.0	 1.023829	 0.0	 1	 -12.716694	 12.716694;
	11660	 5649	 0.000563	 0.0416	 0.0	 760.0	 760.0	 760.0	 1.022087	 0.0	 1	 -12.716694	 12.716694;
	2553	 1456	 0.000543	 0.0424	 0.0	 745.0	 745.0	 745.0	 0.946093	 0.0	 1	 -12.716694	 12.716694;
	11313	 1848	 0.001026	 0.086398	 0.0	 366.0	 366.0	 366.0	 0.955665	 0.0	 1	 -12.716694	 12.716694;
	199	 1848	 0.001007	 0.080001	 0.0	 395.0	 395.0	 395.0	 0.951634	 0.0	 1	 -12.716694	 12.716694;
	4653	 2386	 0.000522	 0.039201	 0.0	 806.0	 806.0	 806.0	 1.00279	 0.0	 1	 -12.716694	 12.716694;
	8261	 2386	 0.00053	 0.038401	 0.0	 823.0	 823.0	 823.0	 1.006204	 0.0	 1	 -12.716694	 12.716694;
	6366	 2386	 0.000548	 0.037601	 0.0	 840.0	 840.0	 840.0	 0.85156	 0.0	 1	 -12.716694	 12.716694;
	7003	 2792	 3e-05	 0.00853	 0.0	 3704.0	 3704.0	 3704.0	 0.902577	 0.445071	 1	 -12.716694	 12.716694;
	6333	 6307	 0.000907	 0.042929	 0.0	 736.0	 736.0	 736.0	 0.978955	 0.0	 1	 -12.716694	 12.716694;
	10205	 6237	 7.7e-05	 0.0204	 0.0	 1860.0	 1860.0	 1860.0	 1.114721	 0.0	 1	 -12.716694	 12.716694;
	8646	 10205	 3e-05	 0.00975	 0.0	 3892.0	 3892.0	 3892.0	 0.902577	 0.445071	 1	 -12.716694	 12.716694;
	6237	 6307	 0.000773	 0.05056	 0.0	 625.0	 625.0	 625.0	 0.986156	 0.0	 1	 -12.716694	 12.716694;
	8593	 3890	 0.000728	 0.043197	 0.0	 732.0	 732.0	 732.0	 1.041291	 0.0	 1	 -12.716694	 12.716694;
	616	 367	 0.000447	 0.040001	 0.0	 790.0	 790.0	 790.0	 1.042918	 0.0	 1	 -12.716694	 12.716694;
	13170	 8819	 0.00061	 0.0392	 0.0	 806.0	 806.0	 806.0	 1.01718	 0.0	 1	 -12.716694	 12.716694;
	7752	 12831	 0.001203	 0.076801	 0.0	 412.0	 412.0	 412.0	 0.986892	 0.0	 1	 -12.716694	 12.716694;
	13242	 12831	 0.001223	 0.075201	 0.0	 420.0	 420.0	 420.0	 0.987006	 0.0	 1	 -12.716694	 12.716694;
	11462	 10336	 0.004533	 0.037356	 0.0	 840.0	 840.0	 840.0	 0.99379	 0.0	 1	 -12.716694	 12.716694;
	8768	 520	 0.004615	 0.036549	 0.0	 858.0	 858.0	 858.0	 0.99232	 0.0	 1	 -12.716694	 12.716694;
	9879	 2388	 0.004113	 0.041392	 0.0	 760.0	 760.0	 760.0	 0.993178	 0.0	 1	 -12.716694	 12.716694;
	5998	 10902	 0.000627	 0.041599	 0.0	 760.0	 760.0	 760.0	 1.044268	 0.0	 1	 -12.716694	 12.716694;
	1508	 12184	 0.001048	 0.084802	 0.0	 373.0	 373.0	 373.0	 1.000584	 0.0	 1	 -12.716694	 12.716694;
	5693	 12184	 0.001029	 0.086397	 0.0	 366.0	 366.0	 366.0	 1.000869	 0.0	 1	 -12.716694	 12.716694;
	113	 7789	 0.000808	 0.047709	 0.0	 662.0	 662.0	 662.0	 1.052369	 0.0	 1	 -12.716694	 12.716694;
	6578	 4321	 0.00061	 0.0392	 0.0	 806.0	 806.0	 806.0	 0.989376	 0.0	 1	 -12.716694	 12.716694;
	6578	 4321	 0.00062	 0.0384	 0.0	 823.0	 823.0	 823.0	 0.989186	 0.0	 1	 -12.716694	 12.716694;
	9167	 4321	 0.00064	 0.0376	 0.0	 840.0	 840.0	 840.0	 0.993068	 0.0	 1	 -12.716694	 12.716694;
	583	 8829	 0.00063	 0.0368	 0.0	 859.0	 859.0	 859.0	 0.968844	 0.0	 1	 -12.716694	 12.716694;
	8504	 7652	 0.00064	 0.036	 0.0	 878.0	 878.0	 878.0	 1.024568	 0.0	 1	 -12.716694	 12.716694;
	8504	 7652	 0.000573	 0.0408	 0.0	 775.0	 775.0	 775.0	 0.979515	 0.0	 1	 -12.716694	 12.716694;
	9483	 3555	 0.001067	 0.083199	 0.0	 380.0	 380.0	 380.0	 1.003168	 0.0	 1	 -12.716694	 12.716694;
	7724	 3555	 0.001048	 0.084802	 0.0	 373.0	 373.0	 373.0	 1.001883	 0.0	 1	 -12.716694	 12.716694;
	2040	 9145	 6e-05	 0.11487	 0.0	 275.0	 275.0	 275.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6805	 9145	 0.20187	 1.758347	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9356	 5651	 0.03911	 0.342562	 0.0	 92.0	 92.0	 92.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 6737	 0.01564	 0.58593	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 6716	 -0.000248	 0.227727	 0.0	 139.0	 139.0	 139.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13169	 1379	 0.01414	 0.513223	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5421	 1379	 -0.007335	 0.347624	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8011	 1379	 -0.006901	 0.404112	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 5015	 0.051021	 0.452583	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5572	 933	 0.586797	 1.843698	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	317	 933	 0.487562	 1.572644	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7104	 933	 0.12936	 0.588864	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9104	 6113	 0.000246	 0.025121	 0.0	 1258.0	 1258.0	 1258.0	 0.961864	 0.0	 1	 -12.716694	 12.716694;
	6805	 10689	 0.10005	 1.276798	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5421	 10689	 0.21936	 1.401591	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8011	 10689	 0.22688	 1.394834	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2040	 3601	 0.04986	 0.379174	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5572	 1363	 0.02303	 0.62419	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5572	 611	 0.03435	 0.639633	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	374	 12450	 0.01742	 0.603616	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12364	 12450	 0.14245	 1.97967	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 12450	 -0.000145	 0.32938	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6653	 4669	 -0.000298	 0.102701	 0.0	 308.0	 308.0	 308.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	530	 9705	 0.000708	 0.03271	 0.0	 966.0	 966.0	 966.0	 1.035157	 0.0	 1	 -12.716694	 12.716694;
	530	 11541	 0.06719	 0.834339	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8923	 6644	 0.050909	 0.307686	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1405	 6644	 0.212521	 0.943657	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6246	 12361	 -0.002652	 0.490201	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6246	 8216	 0.02628	 0.438469	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12187	 12361	 -0.008241	 0.388947	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11045	 12361	 0.000226	 0.024837	 0.0	 1272.0	 1272.0	 1272.0	 1.036011	 0.0	 1	 -12.716694	 12.716694;
	3952	 12361	 0.106109	 0.699359	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3952	 8216	 0.02855	 0.418988	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 488	 0.292479	 1.229545	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	317	 4669	 0.757066	 1.631798	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7104	 4669	 0.384752	 1.021653	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7601	 6887	 -0.014297	 0.212851	 0.0	 149.0	 149.0	 149.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7601	 6887	 0.000444	 0.031171	 0.0	 1014.0	 1014.0	 1014.0	 0.960552	 0.0	 1	 -12.716694	 12.716694;
	7601	 5153	 -0.014091	 0.217459	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 12209	 0.00894	 0.300393	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 13263	 0.049771	 0.546674	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3159	 12798	 0.000737	 0.026925	 0.0	 1173.0	 1173.0	 1173.0	 1.044741	 0.0	 1	 -12.716694	 12.716694;
	3159	 12798	 0.000845	 0.026029	 0.0	 1213.0	 1213.0	 1213.0	 1.013524	 0.0	 1	 -12.716694	 12.716694;
	13061	 4463	 0.05157	 0.475537	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 3967	 0.054781	 0.446446	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5039	 2867	 0.000452	 0.023578	 0.0	 1340.0	 1340.0	 1340.0	 0.970414	 0.0	 1	 -12.716694	 12.716694;
	4911	 4104	 -0.010579	 0.27814	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4911	 7423	 -0.007004	 0.324484	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12364	 8031	 -0.034029	 0.423698	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4071	 2121	 0.000384	 0.0242	 0.0	 1306.0	 1306.0	 1306.0	 1.003202	 0.0	 1	 -12.716694	 12.716694;
	2040	 2121	 0.299587	 1.849794	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2040	 7741	 0.301095	 1.740868	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1585	 7101	 0.000759	 0.019191	 0.0	 1645.0	 1645.0	 1645.0	 1.143233	 0.0	 1	 -12.716694	 12.716694;
	374	 10265	 0.170173	 0.568199	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 9811	 0.00708	 0.453843	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 9811	 0.057719	 0.644008	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10360	 10265	 0.077609	 0.938223	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 10265	 0.200409	 0.618946	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 4972	 0.152771	 0.863657	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 4972	 -0.001921	 0.311818	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 843	 0.305992	 1.948119	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 8020	 0.17005	 0.993099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10338	 2452	 0.000257	 0.029742	 0.0	 1063.0	 1063.0	 1063.0	 0.983674	 0.0	 1	 -12.716694	 12.716694;
	10338	 4736	 0.000268	 0.029134	 0.0	 1085.0	 1085.0	 1085.0	 0.977352	 0.0	 1	 -12.716694	 12.716694;
	5525	 7483	 -0.014277	 0.154039	 0.0	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5525	 7483	 0.000738	 0.031616	 0.0	 999.0	 999.0	 999.0	 0.971178	 0.0	 1	 -12.716694	 12.716694;
	733	 7483	 0.251178	 0.958099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5525	 561	 0.08599	 0.668788	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7328	 11541	 0.000241	 0.02217	 0.0	 1425.0	 1425.0	 1425.0	 1.003292	 0.0	 1	 -12.716694	 12.716694;
	733	 3208	 -0.003678	 0.380909	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 3208	 -0.011302	 0.627045	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	733	 2802	 0.00797	 0.426157	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 2802	 0.058159	 0.835806	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	733	 2754	 0.00907	 0.406178	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 2754	 0.059789	 0.790103	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	733	 561	 0.04738	 0.355028	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	733	 7843	 0.00166	 0.210118	 0.0	 151.0	 151.0	 151.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1405	 1114	 0.000234	 0.03334	 0.0	 948.0	 948.0	 948.0	 0.954161	 0.0	 1	 -12.716694	 12.716694;
	1405	 11590	 -0.007978	 0.33365	 0.0	 95.0	 95.0	 95.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1405	 13563	 -0.007673	 0.339439	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 12998	 0.000213	 0.026084	 0.0	 1211.0	 1211.0	 1211.0	 0.949952	 0.0	 1	 -12.716694	 12.716694;
	12852	 561	 0.079162	 0.676053	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 5555	 -0.012742	 0.556163	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12852	 7843	 0.05625	 0.586697	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9356	 7690	 0.11012	 1.389876	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12364	 4850	 0.12839	 0.634174	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12364	 4850	 0.000265	 0.029415	 0.0	 1074.0	 1074.0	 1074.0	 0.954132	 0.0	 1	 -12.716694	 12.716694;
	4243	 3694	 0.01031	 0.165651	 0.0	 191.0	 191.0	 191.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1141	 10131	 0.000906	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.074593	 0.0	 1	 -12.716694	 12.716694;
	4911	 10131	 0.258574	 1.91281	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 12597	 0.114169	 0.69781	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 10697	 0.215475	 0.921488	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 399	 0.000388	 0.026559	 0.0	 1190.0	 1190.0	 1190.0	 1.024188	 0.0	 1	 -12.716694	 12.716694;
	1597	 399	 -0.012727	 0.168081	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1597	 9019	 0.11171	 0.548317	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4243	 5555	 0.04893	 0.453587	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4318	 7534	 0.000427	 0.025869	 0.0	 1221.0	 1221.0	 1221.0	 1.014006	 0.0	 1	 -12.716694	 12.716694;
	4318	 1998	 0.000379	 0.029319	 0.0	 1078.0	 1078.0	 1078.0	 1.029958	 0.0	 1	 -12.716694	 12.716694;
	11162	 4325	 0.086233	 0.611399	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11162	 5867	 0.03295	 0.399238	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13061	 8240	 0.034401	 0.560661	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8472	 3667	 0.04848	 0.4525	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8472	 5950	 0.05627	 0.448553	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	34	 246	 0.000262	 0.020993	 0.0	 1505.0	 1505.0	 1505.0	 1.007843	 0.0	 1	 -12.716694	 12.716694;
	7104	 246	 0.093521	 0.726302	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7104	 9654	 0.170831	 0.824835	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9356	 5867	 0.05836	 0.35759	 0.0	 88.0	 88.0	 88.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9162	 4325	 0.000563	 0.031553	 0.0	 1001.0	 1001.0	 1001.0	 0.989721	 0.0	 1	 -12.716694	 12.716694;
	7104	 5298	 0.04447	 0.619827	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9519	 4873	 0.001519	 0.050701	 0.0	 623.0	 623.0	 623.0	 1.013513	 0.0	 1	 -12.716694	 12.716694;
	186	 7935	 0.000821	 0.051524	 0.0	 613.0	 613.0	 613.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	186	 7935	 0.000803	 0.047869	 0.0	 660.0	 660.0	 660.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	647	 6349	 0.000466	 0.029318	 0.0	 1078.0	 1078.0	 1078.0	 1.025291	 0.0	 1	 -12.716694	 12.716694;
	3465	 6920	 0.000463	 0.028006	 0.0	 1128.0	 1128.0	 1128.0	 1.038781	 0.0	 1	 -12.716694	 12.716694;
	3465	 6920	 0.000463	 0.026569	 0.0	 1189.0	 1189.0	 1189.0	 1.038781	 0.0	 1	 -12.716694	 12.716694;
	13247	 12999	 0.000556	 0.030088	 0.0	 1050.0	 1050.0	 1050.0	 1.08147	 0.0	 1	 -12.716694	 12.716694;
	13247	 12999	 0.000581	 0.029019	 0.0	 1089.0	 1089.0	 1089.0	 1.08147	 0.0	 1	 -12.716694	 12.716694;
	8480	 1022	 0.0017	 0.077979	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12100	 8027	 0.000569	 0.046371	 0.0	 682.0	 682.0	 682.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	12100	 8027	 0.00056	 0.047255	 0.0	 669.0	 669.0	 669.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	789	 6379	 0.0008	 0.050159	 0.0	 630.0	 630.0	 630.0	 1.066857	 0.0	 1	 -12.716694	 12.716694;
	8865	 7323	 0.000379	 0.039836	 0.0	 793.0	 793.0	 793.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	8865	 7323	 0.000433	 0.039042	 0.0	 810.0	 810.0	 810.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2715	 10792	 0.000448	 0.032183	 0.0	 982.0	 982.0	 982.0	 1.066857	 0.0	 1	 -12.716694	 12.716694;
	12487	 1767	 0.000498	 0.034255	 0.0	 923.0	 923.0	 923.0	 1.041667	 0.0	 1	 -12.716694	 12.716694;
	12487	 1767	 0.000507	 0.033509	 0.0	 943.0	 943.0	 943.0	 1.041667	 0.0	 1	 -12.716694	 12.716694;
	9043	 3445	 0.000415	 0.040631	 0.0	 778.0	 778.0	 778.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9043	 3445	 0.000406	 0.041434	 0.0	 763.0	 763.0	 763.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	8085	 1993	 0.000397	 0.037986	 0.0	 832.0	 832.0	 832.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	11490	 2814	 0.000322	 0.035886	 0.0	 881.0	 881.0	 881.0	 1.043149	 0.0	 1	 -12.716694	 12.716694;
	1463	 10949	 0.000408	 0.039074	 0.0	 809.0	 809.0	 809.0	 0.989653	 0.0	 1	 -12.716694	 12.716694;
	9196	 9925	 0.000417	 0.026115	 0.0	 1210.0	 1210.0	 1210.0	 1.062288	 0.0	 1	 -12.716694	 12.716694;
	9196	 9925	 0.000443	 0.02577	 0.0	 1226.0	 1226.0	 1226.0	 1.062288	 0.0	 1	 -12.716694	 12.716694;
	4330	 9126	 0.000396	 0.033918	 0.0	 932.0	 932.0	 932.0	 1.02924	 0.0	 1	 -12.716694	 12.716694;
	11719	 254	 0.000406	 0.023438	 0.0	 1348.0	 1348.0	 1348.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	11719	 254	 0.000352	 0.026759	 0.0	 1181.0	 1181.0	 1181.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9534	 10982	 0.000334	 0.036651	 0.0	 862.0	 862.0	 862.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9534	 10982	 0.000334	 0.037354	 0.0	 846.0	 846.0	 846.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6592	 6120	 0.000305	 0.035675	 0.0	 886.0	 886.0	 886.0	 1.087225	 0.0	 1	 -12.716694	 12.716694;
	6592	 6120	 0.000296	 0.033035	 0.0	 957.0	 957.0	 957.0	 1.087225	 0.0	 1	 -12.716694	 12.716694;
	6592	 6120	 0.000338	 0.032376	 0.0	 976.0	 976.0	 976.0	 1.087225	 0.0	 1	 -12.716694	 12.716694;
	9511	 12530	 0.000285	 0.02604	 0.0	 1213.0	 1213.0	 1213.0	 1.199891	 0.0	 1	 -12.716694	 12.716694;
	1463	 1754	 0.000419	 0.02814	 0.0	 1123.0	 1123.0	 1123.0	 0.989653	 0.0	 1	 -12.716694	 12.716694;
	4330	 13513	 0.000453	 0.025129	 0.0	 1257.0	 1257.0	 1257.0	 1.02924	 0.0	 1	 -12.716694	 12.716694;
	4330	 9305	 0.000453	 0.02528	 0.0	 1250.0	 1250.0	 1250.0	 1.02924	 0.0	 1	 -12.716694	 12.716694;
	7395	 677	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7395	 736	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	1925	 8341	 0.00172	 0.099322	 0.0	 382.0	 382.0	 382.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	1925	 8341	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13051	 10539	 0.00363	 0.146413	 0.0	 260.0	 260.0	 260.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	13051	 10539	 0.00182	 0.07175	 0.0	 529.0	 529.0	 529.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2469	 9101	 0.0019	 0.08995	 0.0	 422.0	 422.0	 422.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6954	 7927	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6954	 1205	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6146	 10976	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5486	 1103	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	8051	 8833	 0.00167	 0.0776	 0.0	 489.0	 489.0	 489.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	10871	 4510	 0.000646	 0.061526	 0.0	 611.0	 611.0	 611.0	 1.003288	 -0.001353	 1	 -12.716694	 12.716694;
	10871	 4510	 0.000636	 0.056994	 0.0	 660.0	 660.0	 660.0	 1.003288	 -0.001353	 1	 -12.716694	 12.716694;
	4510	 922	 0.00182	 0.07175	 0.0	 529.0	 529.0	 529.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	4510	 4852	 0.00185	 0.07028	 0.0	 540.0	 540.0	 540.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	3476	 9139	 0.00194	 0.088083	 0.0	 431.0	 431.0	 431.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	3476	 9888	 0.00198	 0.086207	 0.0	 440.0	 440.0	 440.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6415	 10002	 0.00196	 0.06589	 0.0	 576.0	 576.0	 576.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	11513	 9234	 0.000697	 0.032338	 0.0	 1163.0	 1163.0	 1163.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	9234	 13293	 0.00171	 0.07614	 0.0	 499.0	 499.0	 499.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	10593	 3637	 0.000667	 0.033601	 0.0	 1119.0	 1119.0	 1119.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	10593	 3637	 0.000647	 0.034238	 0.0	 1098.0	 1098.0	 1098.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	3637	 4361	 0.0016	 0.07553	 0.0	 503.0	 503.0	 503.0	 1.061984	 0.0	 1	 -12.716694	 12.716694;
	3637	 1683	 0.00182	 0.07402	 0.0	 513.0	 513.0	 513.0	 1.061984	 0.0	 1	 -12.716694	 12.716694;
	6935	 8512	 0.0019	 0.08995	 0.0	 422.0	 422.0	 422.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	8186	 5583	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	8186	 899	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	9116	 127	 0.00201	 0.084331	 0.0	 450.0	 450.0	 450.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9116	 127	 0.00179	 0.095578	 0.0	 397.0	 397.0	 397.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13638	 2924	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5480	 1293	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	1193	 2833	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9834	 12952	 0.00165	 0.093702	 0.0	 405.0	 405.0	 405.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9834	 2002	 0.00187	 0.091826	 0.0	 414.0	 414.0	 414.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9238	 13204	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	5579	 13378	 0.00189	 0.06882	 0.0	 552.0	 552.0	 552.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5579	 13378	 0.00192	 0.06735	 0.0	 564.0	 564.0	 564.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7281	 10770	 0.00196	 0.06589	 0.0	 576.0	 576.0	 576.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7281	 9459	 0.00174	 0.07467	 0.0	 508.0	 508.0	 508.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	11589	 4560	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5719	 7158	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2986	 11540	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	13627	 9770	 0.00045	 0.04299	 0.0	 735.0	 735.0	 735.0	 1.113821	 0.0	 1	 -12.716694	 12.716694;
	13315	 4641	 0.00051	 0.04213	 0.0	 750.0	 750.0	 750.0	 1.113821	 0.0	 1	 -12.716694	 12.716694;
	1705	 1706	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	1705	 1706	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	293	 6175	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	293	 8417	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7326	 5374	 0.00179	 0.095578	 0.0	 397.0	 397.0	 397.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7326	 5374	 0.00176	 0.097446	 0.0	 390.0	 390.0	 390.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2884	 1799	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2884	 1799	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	12012	 8051	 0.000637	 0.031701	 0.0	 1186.0	 1186.0	 1186.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	12012	 11679	 0.000716	 0.031064	 0.0	 1210.0	 1210.0	 1210.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	11679	 13236	 0.00185	 0.07028	 0.0	 540.0	 540.0	 540.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	11679	 1890	 0.00189	 0.06882	 0.0	 552.0	 552.0	 552.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	3411	 2744	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	3411	 2744	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	9488	 12371	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	11682	 7764	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	9128	 2511	 0.00084	 0.0322	 0.0	 1178.0	 1178.0	 1178.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2511	 4297	 0.00238	 0.123248	 0.0	 257.0	 257.0	 257.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7984	 10393	 0.00269	 0.109562	 0.0	 289.0	 289.0	 289.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	8931	 12463	 0.00275	 0.107281	 0.0	 295.0	 295.0	 295.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6941	 4396	 0.000766	 0.029164	 0.0	 1289.0	 1289.0	 1289.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6941	 4396	 0.000776	 0.028526	 0.0	 1318.0	 1318.0	 1318.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	4396	 12301	 0.00174	 0.07467	 0.0	 508.0	 508.0	 508.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	4396	 3435	 0.00171	 0.07614	 0.0	 499.0	 499.0	 499.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	12860	 2548	 0.00167	 0.0776	 0.0	 489.0	 489.0	 489.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5789	 2671	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	5789	 5487	 0.00165	 0.093702	 0.0	 405.0	 405.0	 405.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	1371	 10664	 0.000716	 0.031064	 0.0	 1210.0	 1210.0	 1210.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	1371	 5020	 0.000736	 0.030437	 0.0	 1235.0	 1235.0	 1235.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	5020	 703	 0.00189	 0.06882	 0.0	 552.0	 552.0	 552.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5020	 703	 0.00192	 0.06735	 0.0	 564.0	 564.0	 564.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	9741	 6410	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	11491	 6657	 0.00174	 0.07467	 0.0	 508.0	 508.0	 508.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2385	 9239	 0.00171	 0.07614	 0.0	 499.0	 499.0	 499.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2385	 9239	 0.00167	 0.0776	 0.0	 489.0	 489.0	 489.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6453	 7040	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6889	 5659	 0.00062	 0.03068	 0.0	 1226.0	 1226.0	 1226.0	 1.015698	 0.0	 1	 -12.716694	 12.716694;
	6889	 9703	 0.000458	 0.027443	 0.0	 1370.0	 1370.0	 1370.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6889	 9703	 0.000468	 0.026875	 0.0	 1399.0	 1399.0	 1399.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	12516	 13461	 0.001543	 0.057853	 0.0	 656.0	 656.0	 656.0	 0.892857	 0.0	 1	 -12.716694	 12.716694;
	6261	 1121	 0.00198	 0.086207	 0.0	 440.0	 440.0	 440.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10999	 4447	 0.00196	 0.06589	 0.0	 576.0	 576.0	 576.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	4908	 8684	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2416	 9838	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	4894	 13139	 0.000667	 0.033601	 0.0	 1129.0	 1129.0	 1129.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	4894	 11041	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13139	 11041	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	10698	 11075	 0.0019	 0.08995	 0.0	 422.0	 422.0	 422.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13221	 5372	 0.000746	 0.029801	 0.0	 1060.0	 1060.0	 1060.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6364	 5597	 0.00198	 0.086207	 0.0	 440.0	 440.0	 440.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7782	 4362	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	12756	 7306	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	883	 10413	 0.000677	 0.032965	 0.0	 1151.0	 1151.0	 1151.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	883	 12669	 0.000667	 0.033601	 0.0	 1129.0	 1129.0	 1129.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	883	 1870	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	883	 7301	 0.00165	 0.093702	 0.0	 405.0	 405.0	 405.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10256	 6914	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	10256	 6914	 0.000736	 0.030437	 0.0	 1038.0	 1038.0	 1038.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	10256	 6914	 0.000746	 0.029801	 0.0	 1060.0	 1060.0	 1060.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6914	 5738	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6914	 5738	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	2204	 2960	 0.00179	 0.095578	 0.0	 397.0	 397.0	 397.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2204	 5768	 0.00176	 0.097446	 0.0	 390.0	 390.0	 390.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	12015	 7629	 0.00167	 0.0776	 0.0	 489.0	 489.0	 489.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7303	 47	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	3047	 744	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	3047	 744	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	13036	 12177	 0.0019	 0.08995	 0.0	 422.0	 422.0	 422.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	13036	 12177	 0.00194	 0.088083	 0.0	 431.0	 431.0	 431.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	595	 12177	 0.00192	 0.06735	 0.0	 564.0	 564.0	 564.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	10654	 13239	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7575	 12496	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6343	 6387	 0.00387	 0.152273	 0.0	 208.0	 208.0	 208.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6989	 398	 0.000667	 0.033601	 0.0	 1119.0	 1119.0	 1119.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6989	 4571	 0.00168	 0.101198	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6989	 7138	 0.00165	 0.093702	 0.0	 405.0	 405.0	 405.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	6474	 11554	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6474	 11554	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	10584	 1325	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	10584	 1325	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	5758	 876	 0.00196	 0.07015	 0.0	 541.0	 541.0	 541.0	 1.07438	 0.0	 1	 -12.716694	 12.716694;
	1619	 876	 0.00174	 0.0795	 0.0	 478.0	 478.0	 478.0	 1.07438	 0.0	 1	 -12.716694	 12.716694;
	4169	 3871	 0.00136	 0.05901	 0.0	 643.0	 643.0	 643.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4169	 838	 0.00133	 0.06014	 0.0	 631.0	 631.0	 631.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	1383	 8207	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	1383	 3332	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	1720	 11215	 0.000716	 0.031064	 0.0	 1221.0	 1221.0	 1221.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	11215	 6434	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	7313	 3125	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -12.716694	 12.716694;
	6514	 219	 0.00158	 0.05564	 0.0	 568.0	 568.0	 568.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	6514	 8607	 0.00179	 0.0695	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4227	 504	 0.00084	 0.04445	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4227	 504	 0.0008	 0.04546	 0.0	 695.0	 695.0	 695.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4227	 504	 0.00219	 0.08229	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4227	 504	 0.00069	 0.04566	 0.0	 692.0	 692.0	 692.0	 1.047826	 0.0	 1	 -12.716694	 12.716694;
	13329	 5775	 0.00072	 0.04835	 0.0	 654.0	 654.0	 654.0	 0.999313	 0.0	 1	 -12.716694	 12.716694;
	13329	 5775	 0.00082	 0.04738	 0.0	 667.0	 667.0	 667.0	 0.999313	 0.0	 1	 -12.716694	 12.716694;
	7771	 3356	 0.00045	 0.03151	 0.0	 1003.0	 1003.0	 1003.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7771	 12489	 0.00048	 0.026419	 0.0	 1196.0	 1196.0	 1196.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4491	 12490	 0.0022	 0.07023	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	4095	 329	 0.00241	 0.0727	 0.0	 522.0	 522.0	 522.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	4095	 329	 0.00081	 0.04644	 0.0	 817.0	 817.0	 817.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	7786	 4358	 0.00158	 0.08045	 0.0	 393.0	 393.0	 393.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11494	 13273	 0.00069	 0.04707	 0.0	 671.0	 671.0	 671.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	2195	 12231	 0.00075	 0.04866	 0.0	 650.0	 650.0	 650.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	2195	 12231	 0.00076	 0.04586	 0.0	 689.0	 689.0	 689.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	12298	 12644	 0.00189	 0.07781	 0.0	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12298	 12644	 0.00205	 0.07804	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	967	 11127	 0.00207	 0.091083	 0.0	 347.0	 347.0	 347.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	967	 11127	 0.00211	 0.06802	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2818	 11663	 0.0008	 0.03997	 0.0	 949.0	 949.0	 949.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	10005	 11663	 0.00159	 0.086876	 0.0	 364.0	 364.0	 364.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10005	 11663	 0.0026	 0.07998	 0.0	 395.0	 395.0	 395.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7125	 11014	 0.00154	 0.086488	 0.0	 366.0	 366.0	 366.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12632	 7125	 0.00052	 0.033159	 0.0	 953.0	 953.0	 953.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	12632	 11014	 0.00072	 0.0451	 0.0	 701.0	 701.0	 701.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	12632	 11014	 0.00068	 0.04531	 0.0	 698.0	 698.0	 698.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	7029	 9828	 0.00042	 0.030281	 0.0	 1253.0	 1253.0	 1253.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7029	 12354	 0.00079	 0.04086	 0.0	 929.0	 929.0	 929.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	9828	 7611	 0.00168	 0.07343	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10798	 3902	 0.00038	 0.033591	 0.0	 1130.0	 1130.0	 1130.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	10798	 3902	 0.00037	 0.03405	 0.0	 1115.0	 1115.0	 1115.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2405	 12731	 0.00039	 0.034849	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	2405	 5508	 0.00063	 0.04764	 0.0	 663.0	 663.0	 663.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	2405	 5508	 0.00074	 0.044626	 0.0	 708.0	 708.0	 708.0	 1.006865	 0.0	 1	 -12.716694	 12.716694;
	10718	 11533	 0.00069	 0.04232	 0.0	 897.0	 897.0	 897.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	11733	 9765	 0.00228	 0.07286	 0.0	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11733	 9765	 0.00189	 0.07059	 0.0	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13546	 2444	 0.00195	 0.07374	 0.0	 429.0	 429.0	 429.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	13546	 2444	 0.00199	 0.07214	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5434	 8201	 0.00177	 0.07931	 0.0	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5434	 8201	 0.00174	 0.08086	 0.0	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11413	 7033	 0.0015	 0.08239	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11413	 7033	 0.00149	 0.091992	 0.0	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	12313	 5079	 0.00066	 0.04441	 0.0	 855.0	 855.0	 855.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	2505	 5079	 0.00171	 0.07418	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2505	 5079	 0.00175	 0.07267	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	3715	 7184	 0.00053	 0.03038	 0.0	 1249.0	 1249.0	 1249.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	7184	 868	 0.00165	 0.07003	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7184	 67	 0.00217	 0.07323	 0.0	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	387	 2022	 0.00072	 0.0453	 0.0	 698.0	 698.0	 698.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	11007	 1568	 0.0021	 0.08257	 0.0	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	11007	 1568	 0.00186	 0.087719	 0.0	 361.0	 361.0	 361.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1255	 13260	 0.00076	 0.04796	 0.0	 659.0	 659.0	 659.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	1255	 4701	 0.00075	 0.04466	 0.0	 708.0	 708.0	 708.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	5511	 11269	 0.00401	 0.10005	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5511	 11269	 0.00272	 0.07842	 0.0	 403.0	 403.0	 403.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5511	 11269	 0.00278	 0.07679	 0.0	 412.0	 412.0	 412.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	5511	 11269	 0.00283	 0.07515	 0.0	 421.0	 421.0	 421.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	9582	 12567	 0.00045	 0.029271	 0.0	 1296.0	 1296.0	 1296.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9582	 12567	 0.0004	 0.033169	 0.0	 1144.0	 1144.0	 1144.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	9582	 12567	 0.00039	 0.03382	 0.0	 1122.0	 1122.0	 1122.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	3923	 7581	 0.00064	 0.04577	 0.0	 829.0	 829.0	 829.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	1011	 2798	 0.00147	 0.08395	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	1011	 2532	 0.00184	 0.07633	 0.0	 414.0	 414.0	 414.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	8891	 13588	 0.00074	 0.04352	 0.0	 872.0	 872.0	 872.0	 1.052174	 0.0	 1	 -12.716694	 12.716694;
	2095	 7010	 0.00176	 0.08177	 0.0	 387.0	 387.0	 387.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	2095	 7010	 0.00242	 0.06613	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	7215	 3071	 0.00042	 0.030031	 0.0	 1052.0	 1052.0	 1052.0	 0.99815	 0.0	 1	 -12.716694	 12.716694;
	7215	 3071	 0.00043	 0.02938	 0.0	 1076.0	 1076.0	 1076.0	 0.998666	 0.0	 1	 -12.716694	 12.716694;
	10322	 13504	 0.00014	 0.019637	 0.0	 1609.0	 1609.0	 1609.0	 1.0	 0.199334	 1	 -12.716694	 12.716694;
	8477	 11977	 0.00037	 0.03395	 0.0	 931.0	 931.0	 931.0	 0.969972	 0.0	 1	 -12.716694	 12.716694;
	6044	 5814	 1.8e-05	 0.052587	 0.0	 601.0	 601.0	 601.0	 1.052632	 0.0	 1	 -12.716694	 12.716694;
	4082	 5814	 5.5e-05	 0.082396	 0.0	 384.0	 384.0	 384.0	 1.04762	 0.0	 1	 -12.716694	 12.716694;
	1144	 12959	 0.001416	 0.043162	 0.0	 732.0	 732.0	 732.0	 0.92437	 0.0	 1	 -12.716694	 12.716694;
	1144	 12959	 0.001603	 0.042296	 0.0	 747.0	 747.0	 747.0	 0.92437	 0.0	 1	 -12.716694	 12.716694;
	6149	 5799	 0.000806	 0.025741	 0.0	 1227.0	 1227.0	 1227.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6149	 5799	 0.000826	 0.025204	 0.0	 1253.0	 1253.0	 1253.0	 1.002506	 0.0	 1	 -12.716694	 12.716694;
	6149	 10826	 0.000107	 0.01357	 0.0	 2328.0	 2328.0	 2328.0	 1.059051	 0.0	 1	 -12.716694	 12.716694;
	5799	 1351	 0.00228	 0.07939	 0.0	 398.0	 398.0	 398.0	 1.0	 0.0	 1	 -12.716694	 12.716694;
	10826	 5799	 0.001087	 0.043438	 0.0	 727.0	 727.0	 727.0	 1.000679	 -0.007974	 1	 -12.716694	 12.716694;
	10826	 5799	 0.001067	 0.077593	 0.0	 408.0	 408.0	 408.0	 1.00317	 -0.04898	 1	 -12.716694	 12.716694;
	8882	 8560	 0.001301	 0.061931	 0.0	 510.0	 510.0	 510.0	 0.948276	 0.0	 1	 -12.716694	 12.716694;
	8882	 8560	 0.001268	 0.063098	 0.0	 501.0	 501.0	 501.0	 0.948276	 0.0	 1	 -12.716694	 12.716694;
	13474	 9599	 0.002358	 0.088053	 0.0	 359.0	 359.0	 359.0	 0.948276	 0.0	 1	 -12.716694	 12.716694;
	13474	 9599	 0.00268	 0.086295	 0.0	 366.0	 366.0	 366.0	 0.948276	 0.0	 1	 -12.716694	 12.716694;
	11561	 879	 0.000779	 0.042361	 0.0	 746.0	 746.0	 746.0	 1.061123	 0.005681	 1	 -12.716694	 12.716694;
	879	 6231	 0.001565	 0.062128	 0.0	 509.0	 509.0	 509.0	 0.932204	 0.0	 1	 -12.716694	 12.716694;
	879	 6231	 0.001588	 0.060806	 0.0	 520.0	 520.0	 520.0	 0.932204	 0.0	 1	 -12.716694	 12.716694;
	7850	 11835	 0.002713	 0.092944	 0.0	 340.0	 340.0	 340.0	 0.916667	 0.0	 1	 -12.716694	 12.716694;
	7850	 11835	 0.002464	 0.122138	 0.0	 259.0	 259.0	 259.0	 0.916667	 0.0	 1	 -12.716694	 12.716694;
	7397	 657	 0.002739	 0.116189	 0.0	 272.0	 272.0	 272.0	 0.932204	 0.0	 1	 -12.716694	 12.716694;
	7397	 657	 0.002681	 0.118434	 0.0	 267.0	 267.0	 267.0	 0.932204	 0.0	 1	 -12.716694	 12.716694;
	9363	 12633	 0.000212	 0.013811	 0.0	 2747.0	 2747.0	 2747.0	 1.067899	 0.133383	 1	 -12.716694	 12.716694;
	12894	 5804	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 7115	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 3481	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 4910	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 6291	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 7625	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 10785	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 7057	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 8370	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	12894	 8159	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.023076	 0.0	 1	 -12.716694	 12.716694;
	7344	 4480	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019827	 0.0	 1	 -12.716694	 12.716694;
	7344	 6135	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019827	 0.0	 1	 -12.716694	 12.716694;
	3901	 10983	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01416	 0.0	 1	 -12.716694	 12.716694;
	3901	 564	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01416	 0.0	 1	 -12.716694	 12.716694;
	3901	 3617	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01416	 0.0	 1	 -12.716694	 12.716694;
	12265	 6846	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02288	 0.0	 1	 -12.716694	 12.716694;
	12265	 9976	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02288	 0.0	 1	 -12.716694	 12.716694;
	12265	 1895	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02288	 0.0	 1	 -12.716694	 12.716694;
	372	 4692	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.024035	 0.0	 1	 -12.716694	 12.716694;
	372	 5627	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.024035	 0.0	 1	 -12.716694	 12.716694;
	10709	 6780	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 3577	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 531	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 7105	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 10352	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 2473	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 13122	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 6049	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 2786	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 8524	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 11699	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 1192	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 4298	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 7447	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 10605	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 12035	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 1516	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 4671	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	10709	 6225	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021194	 0.0	 1	 -12.716694	 12.716694;
	8477	 2462	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.015768	 0.0	 1	 -12.716694	 12.716694;
	8477	 6317	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.015768	 0.0	 1	 -12.716694	 12.716694;
	8477	 2084	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.015768	 0.0	 1	 -12.716694	 12.716694;
	11379	 1606	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.086887	 0.0	 1	 -12.716694	 12.716694;
	11379	 6885	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.086887	 0.0	 1	 -12.716694	 12.716694;
	11379	 9960	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.086887	 0.0	 1	 -12.716694	 12.716694;
	11379	 10847	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.086887	 0.0	 1	 -12.716694	 12.716694;
	11379	 7930	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.081998	 0.0	 1	 -12.716694	 12.716694;
	11379	 9687	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.081998	 0.0	 1	 -12.716694	 12.716694;
	11379	 12962	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.081998	 0.0	 1	 -12.716694	 12.716694;
	12770	 7173	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.083997	 0.0	 1	 -12.716694	 12.716694;
	12770	 3962	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.083997	 0.0	 1	 -12.716694	 12.716694;
	12770	 910	 0.002119	 0.084719	 0.0	 444.0	 444.0	 444.0	 1.083997	 0.0	 1	 -12.716694	 12.716694;
	3896	 1096	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007824	 0.0	 1	 -12.716694	 12.716694;
	3896	 10865	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007824	 0.0	 1	 -12.716694	 12.716694;
	3896	 7689	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007824	 0.0	 1	 -12.716694	 12.716694;
	3896	 5765	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007824	 0.0	 1	 -12.716694	 12.716694;
	5694	 7356	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017619	 0.0	 1	 -12.716694	 12.716694;
	5694	 11891	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017619	 0.0	 1	 -12.716694	 12.716694;
	5694	 8704	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017619	 0.0	 1	 -12.716694	 12.716694;
	5694	 5739	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017619	 0.0	 1	 -12.716694	 12.716694;
	6184	 8793	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014202	 0.0	 1	 -12.716694	 12.716694;
	6184	 11996	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014202	 0.0	 1	 -12.716694	 12.716694;
	6184	 9236	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014202	 0.0	 1	 -12.716694	 12.716694;
	6184	 6799	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014202	 0.0	 1	 -12.716694	 12.716694;
	12700	 9884	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012597	 0.0	 1	 -12.716694	 12.716694;
	12700	 13133	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012597	 0.0	 1	 -12.716694	 12.716694;
	12700	 2485	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012597	 0.0	 1	 -12.716694	 12.716694;
	12700	 5420	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012597	 0.0	 1	 -12.716694	 12.716694;
	12700	 8490	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012597	 0.0	 1	 -12.716694	 12.716694;
	12700	 7064	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012597	 0.0	 1	 -12.716694	 12.716694;
	3649	 3854	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012275	 0.0	 1	 -12.716694	 12.716694;
	3649	 798	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012275	 0.0	 1	 -12.716694	 12.716694;
	3649	 13409	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012275	 0.0	 1	 -12.716694	 12.716694;
	3649	 8096	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012275	 0.0	 1	 -12.716694	 12.716694;
	10587	 4448	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.080715	 0.0	 1	 -12.716694	 12.716694;
	10587	 1308	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.080715	 0.0	 1	 -12.716694	 12.716694;
	11210	 13327	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.051932	 0.0	 1	 -12.716694	 12.716694;
	12488	 5319	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.071813	 0.0	 1	 -12.716694	 12.716694;
	2551	 5581	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.034901	 0.0	 1	 -12.716694	 12.716694;
	2551	 11483	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.034901	 0.0	 1	 -12.716694	 12.716694;
	2551	 6436	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.034901	 0.0	 1	 -12.716694	 12.716694;
	8575	 1323	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.080717	 0.0	 1	 -12.716694	 12.716694;
	8575	 4443	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.080717	 0.0	 1	 -12.716694	 12.716694;
	8575	 8632	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.080717	 0.0	 1	 -12.716694	 12.716694;
	12933	 10535	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 0.974802	 0.0	 1	 -12.716694	 12.716694;
	12933	 2895	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 0.974802	 0.0	 1	 -12.716694	 12.716694;
	4568	 9370	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.02559	 0.0	 1	 -12.716694	 12.716694;
	4568	 9281	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.02559	 0.0	 1	 -12.716694	 12.716694;
	7622	 8763	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 2777	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 1455	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 6507	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 6034	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 1749	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 5924	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	7622	 458	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01765	 0.0	 1	 -12.716694	 12.716694;
	4568	 6754	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025589	 0.0	 1	 -12.716694	 12.716694;
	4568	 39	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025589	 0.0	 1	 -12.716694	 12.716694;
	12284	 1125	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013076	 0.0	 1	 -12.716694	 12.716694;
	12284	 7668	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013076	 0.0	 1	 -12.716694	 12.716694;
	12284	 666	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013076	 0.0	 1	 -12.716694	 12.716694;
	12284	 824	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013076	 0.0	 1	 -12.716694	 12.716694;
	3818	 6103	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.007697	 0.0	 1	 -12.716694	 12.716694;
	11951	 1072	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.026731	 0.0	 1	 -12.716694	 12.716694;
	11951	 5341	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.026731	 0.0	 1	 -12.716694	 12.716694;
	11951	 11299	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.026731	 0.0	 1	 -12.716694	 12.716694;
	2678	 2970	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024028	 0.0	 1	 -12.716694	 12.716694;
	2678	 5037	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024028	 0.0	 1	 -12.716694	 12.716694;
	2678	 12099	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024028	 0.0	 1	 -12.716694	 12.716694;
	2678	 5548	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024028	 0.0	 1	 -12.716694	 12.716694;
	2678	 12612	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024028	 0.0	 1	 -12.716694	 12.716694;
	2678	 8969	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024028	 0.0	 1	 -12.716694	 12.716694;
	6551	 10408	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.025318	 0.0	 1	 -12.716694	 12.716694;
	6551	 6539	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.025318	 0.0	 1	 -12.716694	 12.716694;
	6551	 13651	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.025318	 0.0	 1	 -12.716694	 12.716694;
	4813	 1278	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030195	 0.0	 1	 -12.716694	 12.716694;
	4813	 2662	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030195	 0.0	 1	 -12.716694	 12.716694;
	4813	 888	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030195	 0.0	 1	 -12.716694	 12.716694;
	4813	 7392	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030195	 0.0	 1	 -12.716694	 12.716694;
	4813	 1324	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030195	 0.0	 1	 -12.716694	 12.716694;
	4813	 7875	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030195	 0.0	 1	 -12.716694	 12.716694;
	12680	 12641	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.067331	 0.0	 1	 -12.716694	 12.716694;
	12680	 7111	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.067331	 0.0	 1	 -12.716694	 12.716694;
	679	 10640	 0.000708	 0.02832	 0.0	 1340.0	 1340.0	 1340.0	 1.072713	 0.0	 1	 -12.716694	 12.716694;
	679	 11154	 0.000708	 0.02832	 0.0	 1340.0	 1340.0	 1340.0	 1.072713	 0.0	 1	 -12.716694	 12.716694;
	2993	 4310	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.074993	 0.0	 1	 -12.716694	 12.716694;
	12838	 1071	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009536	 0.0	 1	 -12.716694	 12.716694;
	12838	 6948	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009536	 0.0	 1	 -12.716694	 12.716694;
	4783	 394	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.003735	 0.0	 1	 -12.716694	 12.716694;
	4783	 10418	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.003735	 0.0	 1	 -12.716694	 12.716694;
	4783	 869	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.003735	 0.0	 1	 -12.716694	 12.716694;
	5808	 7859	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017956	 0.0	 1	 -12.716694	 12.716694;
	5808	 1305	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017956	 0.0	 1	 -12.716694	 12.716694;
	5808	 9614	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017956	 0.0	 1	 -12.716694	 12.716694;
	5808	 1763	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017956	 0.0	 1	 -12.716694	 12.716694;
	5808	 4988	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017956	 0.0	 1	 -12.716694	 12.716694;
	1613	 4339	 0.00547	 0.21875	 0.0	 145.0	 145.0	 145.0	 1.01239	 0.0	 1	 -12.716694	 12.716694;
	1613	 4938	 0.00547	 0.21875	 0.0	 145.0	 145.0	 145.0	 1.01239	 0.0	 1	 -12.716694	 12.716694;
	1613	 7039	 0.00547	 0.21875	 0.0	 145.0	 145.0	 145.0	 1.006664	 0.0	 1	 -12.716694	 12.716694;
	1613	 8029	 0.00547	 0.21875	 0.0	 145.0	 145.0	 145.0	 1.006664	 0.0	 1	 -12.716694	 12.716694;
	1613	 1017	 0.00547	 0.21875	 0.0	 145.0	 145.0	 145.0	 1.006664	 0.0	 1	 -12.716694	 12.716694;
	11260	 6670	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 13292	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 7116	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 133	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 5723	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 9374	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 4440	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 11487	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 3915	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	11260	 11005	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009764	 0.0	 1	 -12.716694	 12.716694;
	13548	 5439	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 6068	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 4934	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 11988	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 2459	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 3248	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 1304	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 7858	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 859	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	13548	 7365	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.0091	 0.0	 1	 -12.716694	 12.716694;
	2873	 3292	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.0106	 0.0	 1	 -12.716694	 12.716694;
	2873	 11643	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.0106	 0.0	 1	 -12.716694	 12.716694;
	2873	 626	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.0106	 0.0	 1	 -12.716694	 12.716694;
	2873	 11131	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.0106	 0.0	 1	 -12.716694	 12.716694;
	2873	 4063	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.0106	 0.0	 1	 -12.716694	 12.716694;
	7748	 9766	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.016154	 0.0	 1	 -12.716694	 12.716694;
	7748	 11802	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 4377	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 5940	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 5755	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 10833	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 4238	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 181	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	7748	 4761	 0.004587	 0.183429	 0.0	 173.0	 173.0	 173.0	 1.010452	 0.0	 1	 -12.716694	 12.716694;
	3764	 144	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009661	 0.0	 1	 -12.716694	 12.716694;
	3764	 7139	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009661	 0.0	 1	 -12.716694	 12.716694;
	3764	 12551	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009661	 0.0	 1	 -12.716694	 12.716694;
	7231	 7252	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.02036	 0.0	 1	 -12.716694	 12.716694;
	7231	 241	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.02036	 0.0	 1	 -12.716694	 12.716694;
	4303	 5979	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 12282	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 6487	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 395	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 995	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 9317	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 3468	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	4303	 9354	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021922	 0.0	 1	 -12.716694	 12.716694;
	2116	 3404	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 8852	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 2242	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 8367	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 1794	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 7890	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 1330	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 11315	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 4763	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	2116	 10001	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.02243	 0.0	 1	 -12.716694	 12.716694;
	8695	 3361	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021706	 0.0	 1	 -12.716694	 12.716694;
	8695	 9520	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021706	 0.0	 1	 -12.716694	 12.716694;
	8695	 7812	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021706	 0.0	 1	 -12.716694	 12.716694;
	8695	 10935	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021706	 0.0	 1	 -12.716694	 12.716694;
	12322	 4354	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 10469	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 3845	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 8067	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 9149	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 13223	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 6123	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 54	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 6602	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 12216	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	12322	 5187	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016195	 0.0	 1	 -12.716694	 12.716694;
	1378	 12728	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 5672	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 11221	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 4133	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 3683	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 10788	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 4191	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 11264	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 2698	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 9808	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	1378	 3176	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019852	 0.0	 1	 -12.716694	 12.716694;
	2225	 5347	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 2080	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 8637	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 10633	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 4004	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 11128	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 4573	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 9662	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 3029	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 2681	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	2225	 3535	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.01408	 0.0	 1	 -12.716694	 12.716694;
	1736	 12448	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	1736	 1701	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	1736	 5188	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	1736	 12217	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	1736	 4675	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	1736	 11729	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	1736	 4135	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019924	 0.0	 1	 -12.716694	 12.716694;
	2917	 11230	 0.113636	 4.544034	 0.0	 7.0	 7.0	 7.0	 1.018546	 0.0	 1	 -12.716694	 12.716694;
	2917	 3650	 0.113636	 4.544034	 0.0	 7.0	 7.0	 7.0	 1.013574	 0.0	 1	 -12.716694	 12.716694;
	8505	 7142	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 5335	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 7289	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 3644	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 9179	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 3139	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 9775	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	8505	 3050	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020717	 0.0	 1	 -12.716694	 12.716694;
	322	 3724	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.032123	 0.0	 1	 -12.716694	 12.716694;
	322	 10330	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.032123	 0.0	 1	 -12.716694	 12.716694;
	10861	 8573	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 2429	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 9061	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 12528	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 5963	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 13041	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 11467	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	10861	 9873	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010402	 0.0	 1	 -12.716694	 12.716694;
	4525	 4264	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 354	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 7317	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 10527	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 3899	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 1972	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 11648	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 1514	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 8063	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	4525	 2877	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016218	 0.0	 1	 -12.716694	 12.716694;
	8693	 9521	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008217	 0.0	 1	 -12.716694	 12.716694;
	6185	 2410	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011955	 0.0	 1	 -12.716694	 12.716694;
	4831	 9041	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 121	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 12911	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 6210	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 13303	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 5741	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 12822	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 7168	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 623	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	4831	 10384	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011309	 0.0	 1	 -12.716694	 12.716694;
	210	 153	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021101	 0.0	 1	 -12.716694	 12.716694;
	210	 8092	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021101	 0.0	 1	 -12.716694	 12.716694;
	210	 1553	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021101	 0.0	 1	 -12.716694	 12.716694;
	210	 9297	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021101	 0.0	 1	 -12.716694	 12.716694;
	11596	 2210	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 9809	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 2700	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 8326	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 1288	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 8797	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 1757	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	11596	 11265	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021887	 0.0	 1	 -12.716694	 12.716694;
	3591	 4193	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012762	 0.0	 1	 -12.716694	 12.716694;
	3591	 259	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012762	 0.0	 1	 -12.716694	 12.716694;
	11417	 6820	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017812	 0.0	 1	 -12.716694	 12.716694;
	11417	 8851	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017812	 0.0	 1	 -12.716694	 12.716694;
	11417	 6341	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017812	 0.0	 1	 -12.716694	 12.716694;
	11417	 1202	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017812	 0.0	 1	 -12.716694	 12.716694;
	11417	 7740	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017812	 0.0	 1	 -12.716694	 12.716694;
	11417	 724	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017812	 0.0	 1	 -12.716694	 12.716694;
	7621	 7242	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 13412	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 8686	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 10696	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 4074	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 11155	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 4594	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	7621	 11654	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017708	 0.0	 1	 -12.716694	 12.716694;
	566	 5109	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021154	 0.0	 1	 -12.716694	 12.716694;
	566	 12195	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.021154	 0.0	 1	 -12.716694	 12.716694;
	5209	 5641	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 12717	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 6107	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 12227	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 13174	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 7028	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 18	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 4384	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	5209	 477	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.014692	 0.0	 1	 -12.716694	 12.716694;
	11908	 7939	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016774	 0.0	 1	 -12.716694	 12.716694;
	11908	 938	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016774	 0.0	 1	 -12.716694	 12.716694;
	11908	 4563	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016774	 0.0	 1	 -12.716694	 12.716694;
	11908	 11115	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016774	 0.0	 1	 -12.716694	 12.716694;
	11908	 3323	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016774	 0.0	 1	 -12.716694	 12.716694;
	4468	 12819	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015232	 0.0	 1	 -12.716694	 12.716694;
	4468	 2796	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015232	 0.0	 1	 -12.716694	 12.716694;
	4468	 9901	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015232	 0.0	 1	 -12.716694	 12.716694;
	4468	 2332	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015232	 0.0	 1	 -12.716694	 12.716694;
	4468	 9427	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015232	 0.0	 1	 -12.716694	 12.716694;
	4468	 1889	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015232	 0.0	 1	 -12.716694	 12.716694;
	8450	 29	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009474	 0.0	 1	 -12.716694	 12.716694;
	13051	 9123	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.034311	 0.0	 1	 -12.716694	 12.716694;
	13051	 2066	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.034311	 0.0	 1	 -12.716694	 12.716694;
	9101	 4052	 0.004836	 0.193363	 0.0	 164.0	 164.0	 164.0	 1.006755	 0.0	 1	 -12.716694	 12.716694;
	9101	 2583	 0.004836	 0.193363	 0.0	 164.0	 164.0	 164.0	 1.001944	 0.0	 1	 -12.716694	 12.716694;
	9101	 9192	 0.004836	 0.193363	 0.0	 164.0	 164.0	 164.0	 1.001944	 0.0	 1	 -12.716694	 12.716694;
	10976	 8687	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 0.993441	 0.0	 1	 -12.716694	 12.716694;
	10976	 721	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 0.993441	 0.0	 1	 -12.716694	 12.716694;
	7247	 1685	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024172	 0.0	 1	 -12.716694	 12.716694;
	7247	 8253	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024172	 0.0	 1	 -12.716694	 12.716694;
	7247	 1208	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.024172	 0.0	 1	 -12.716694	 12.716694;
	8366	 12390	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.036935	 0.0	 1	 -12.716694	 12.716694;
	8366	 5354	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.036935	 0.0	 1	 -12.716694	 12.716694;
	11513	 5155	 0.000708	 0.02832	 0.0	 1340.0	 1340.0	 1340.0	 1.04316	 0.0	 1	 -12.716694	 12.716694;
	6415	 11704	 0.000708	 0.02832	 0.0	 1340.0	 1340.0	 1340.0	 1.04464	 0.0	 1	 -12.716694	 12.716694;
	3637	 5356	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.03628	 0.0	 1	 -12.716694	 12.716694;
	3637	 3154	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.03628	 0.0	 1	 -12.716694	 12.716694;
	4361	 5653	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013203	 0.0	 1	 -12.716694	 12.716694;
	4361	 3508	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013203	 0.0	 1	 -12.716694	 12.716694;
	1683	 6296	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.015199	 0.0	 1	 -12.716694	 12.716694;
	1683	 12900	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.015199	 0.0	 1	 -12.716694	 12.716694;
	12349	 2789	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009563	 0.0	 1	 -12.716694	 12.716694;
	12349	 9422	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009563	 0.0	 1	 -12.716694	 12.716694;
	12349	 8976	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009563	 0.0	 1	 -12.716694	 12.716694;
	2563	 8961	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007875	 0.0	 1	 -12.716694	 12.716694;
	2563	 2803	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007875	 0.0	 1	 -12.716694	 12.716694;
	3144	 6440	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009522	 0.0	 1	 -12.716694	 12.716694;
	3144	 8726	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009522	 0.0	 1	 -12.716694	 12.716694;
	658	 7951	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01597	 0.0	 1	 -12.716694	 12.716694;
	1403	 1896	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.006727	 0.0	 1	 -12.716694	 12.716694;
	425	 12537	 0.000212	 0.008494	 0.0	 4466.0	 4466.0	 4466.0	 1.039709	 0.0	 1	 -12.716694	 12.716694;
	425	 9148	 0.000212	 0.008494	 0.0	 4466.0	 4466.0	 4466.0	 1.03971	 0.0	 1	 -12.716694	 12.716694;
	12672	 7031	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.005675	 0.0	 1	 -12.716694	 12.716694;
	12672	 9288	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.005675	 0.0	 1	 -12.716694	 12.716694;
	10498	 6346	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007155	 0.0	 1	 -12.716694	 12.716694;
	10498	 12400	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007155	 0.0	 1	 -12.716694	 12.716694;
	10498	 5842	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007155	 0.0	 1	 -12.716694	 12.716694;
	11164	 266	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009142	 0.0	 1	 -12.716694	 12.716694;
	11164	 7249	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009142	 0.0	 1	 -12.716694	 12.716694;
	11164	 13456	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009142	 0.0	 1	 -12.716694	 12.716694;
	1926	 5592	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.000368	 0.0	 1	 -12.716694	 12.716694;
	1926	 496	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.000368	 0.0	 1	 -12.716694	 12.716694;
	3612	 4324	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.006795	 0.0	 1	 -12.716694	 12.716694;
	9112	 11065	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016738	 0.0	 1	 -12.716694	 12.716694;
	9112	 3990	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016738	 0.0	 1	 -12.716694	 12.716694;
	9112	 10612	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016738	 0.0	 1	 -12.716694	 12.716694;
	6134	 3517	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015029	 0.0	 1	 -12.716694	 12.716694;
	6134	 12091	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015029	 0.0	 1	 -12.716694	 12.716694;
	6134	 5029	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015029	 0.0	 1	 -12.716694	 12.716694;
	10024	 11577	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009875	 0.0	 1	 -12.716694	 12.716694;
	10024	 4513	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009875	 0.0	 1	 -12.716694	 12.716694;
	1034	 13086	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012243	 0.0	 1	 -12.716694	 12.716694;
	1034	 6016	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012243	 0.0	 1	 -12.716694	 12.716694;
	1034	 7933	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.012243	 0.0	 1	 -12.716694	 12.716694;
	2874	 1382	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.00515	 0.0	 1	 -12.716694	 12.716694;
	2874	 8415	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.00515	 0.0	 1	 -12.716694	 12.716694;
	11508	 1834	 0.013661	 0.546277	 0.0	 58.0	 58.0	 58.0	 1.002341	 0.0	 1	 -12.716694	 12.716694;
	12413	 8900	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.03175	 0.0	 1	 -12.716694	 12.716694;
	12413	 9321	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.03175	 0.0	 1	 -12.716694	 12.716694;
	9876	 9389	 0.020833	 0.833073	 0.0	 38.0	 38.0	 38.0	 1.004194	 0.0	 1	 -12.716694	 12.716694;
	2010	 2756	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.004507	 0.0	 1	 -12.716694	 12.716694;
	2010	 9860	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.004507	 0.0	 1	 -12.716694	 12.716694;
	9161	 3234	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007962	 0.0	 1	 -12.716694	 12.716694;
	9161	 9169	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007962	 0.0	 1	 -12.716694	 12.716694;
	8337	 5593	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008019	 0.0	 1	 -12.716694	 12.716694;
	8337	 12681	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008019	 0.0	 1	 -12.716694	 12.716694;
	11433	 6076	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009669	 0.0	 1	 -12.716694	 12.716694;
	11433	 11145	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009669	 0.0	 1	 -12.716694	 12.716694;
	11433	 4590	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009669	 0.0	 1	 -12.716694	 12.716694;
	12371	 11652	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.00586	 0.0	 1	 -12.716694	 12.716694;
	12371	 5099	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.00586	 0.0	 1	 -12.716694	 12.716694;
	2511	 1031	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.023477	 0.0	 1	 -12.716694	 12.716694;
	2511	 7561	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.023477	 0.0	 1	 -12.716694	 12.716694;
	8917	 10218	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007312	 0.0	 1	 -12.716694	 12.716694;
	8917	 8205	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007312	 0.0	 1	 -12.716694	 12.716694;
	8917	 9081	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007312	 0.0	 1	 -12.716694	 12.716694;
	7984	 11285	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020825	 0.0	 1	 -12.716694	 12.716694;
	7984	 4752	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020825	 0.0	 1	 -12.716694	 12.716694;
	7984	 7754	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020825	 0.0	 1	 -12.716694	 12.716694;
	12860	 2627	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.054708	 0.0	 1	 -12.716694	 12.716694;
	12860	 9265	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.054708	 0.0	 1	 -12.716694	 12.716694;
	6424	 3543	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.025153	 0.0	 1	 -12.716694	 12.716694;
	6424	 10158	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.025153	 0.0	 1	 -12.716694	 12.716694;
	7584	 8109	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01477	 0.0	 1	 -12.716694	 12.716694;
	7584	 11880	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01477	 0.0	 1	 -12.716694	 12.716694;
	10664	 12563	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.037102	 0.0	 1	 -12.716694	 12.716694;
	5020	 2670	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.030227	 0.0	 1	 -12.716694	 12.716694;
	5020	 9301	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.030227	 0.0	 1	 -12.716694	 12.716694;
	9270	 12902	 0.006944	 0.277691	 0.0	 114.0	 114.0	 114.0	 1.012092	 0.0	 1	 -12.716694	 12.716694;
	9270	 5357	 0.006944	 0.277691	 0.0	 114.0	 114.0	 114.0	 1.004875	 0.0	 1	 -12.716694	 12.716694;
	12081	 12387	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015132	 0.0	 1	 -12.716694	 12.716694;
	12081	 2790	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.015132	 0.0	 1	 -12.716694	 12.716694;
	9239	 5166	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.019313	 0.0	 1	 -12.716694	 12.716694;
	9239	 7146	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.019313	 0.0	 1	 -12.716694	 12.716694;
	7040	 937	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009191	 0.0	 1	 -12.716694	 12.716694;
	7040	 8409	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009191	 0.0	 1	 -12.716694	 12.716694;
	420	 1376	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.00599	 0.0	 1	 -12.716694	 12.716694;
	420	 6990	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.00599	 0.0	 1	 -12.716694	 12.716694;
	4827	 13639	 0.006831	 0.273139	 0.0	 116.0	 116.0	 116.0	 1.01509	 0.0	 1	 -12.716694	 12.716694;
	4827	 7167	 0.006831	 0.273139	 0.0	 116.0	 116.0	 116.0	 1.009134	 0.0	 1	 -12.716694	 12.716694;
	5659	 4718	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.033693	 0.0	 1	 -12.716694	 12.716694;
	9703	 2624	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.03365	 0.0	 1	 -12.716694	 12.716694;
	8673	 12636	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011827	 0.0	 1	 -12.716694	 12.716694;
	8673	 7236	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011827	 0.0	 1	 -12.716694	 12.716694;
	11431	 715	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011851	 0.0	 1	 -12.716694	 12.716694;
	11431	 7700	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011851	 0.0	 1	 -12.716694	 12.716694;
	13461	 11030	 0.002119	 0.084719	 0.0	 448.0	 448.0	 448.0	 1.043444	 0.0	 1	 -12.716694	 12.716694;
	8684	 8206	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007837	 0.0	 1	 -12.716694	 12.716694;
	8684	 1641	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007837	 0.0	 1	 -12.716694	 12.716694;
	2862	 11638	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007064	 0.0	 1	 -12.716694	 12.716694;
	2862	 2102	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.007064	 0.0	 1	 -12.716694	 12.716694;
	3092	 5416	 0.005208	 0.208268	 0.0	 183.0	 183.0	 183.0	 1.030223	 0.0	 1	 -12.716694	 12.716694;
	3092	 12451	 0.005208	 0.208268	 0.0	 183.0	 183.0	 183.0	 1.030223	 0.0	 1	 -12.716694	 12.716694;
	3092	 10386	 0.005208	 0.208268	 0.0	 183.0	 183.0	 183.0	 1.030223	 0.0	 1	 -12.716694	 12.716694;
	8985	 3270	 0.020833	 0.833073	 0.0	 38.0	 38.0	 38.0	 1.003211	 0.0	 1	 -12.716694	 12.716694;
	6579	 9896	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013992	 0.0	 1	 -12.716694	 12.716694;
	9454	 2785	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 0.999066	 0.0	 1	 -12.716694	 12.716694;
	9454	 2767	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 0.999066	 0.0	 1	 -12.716694	 12.716694;
	9454	 4282	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 0.999066	 0.0	 1	 -12.716694	 12.716694;
	6904	 10881	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 0.999253	 0.0	 1	 -12.716694	 12.716694;
	6904	 3771	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 0.999253	 0.0	 1	 -12.716694	 12.716694;
	6904	 10417	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 0.999253	 0.0	 1	 -12.716694	 12.716694;
	7629	 754	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020652	 0.0	 1	 -12.716694	 12.716694;
	7629	 5456	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020652	 0.0	 1	 -12.716694	 12.716694;
	2954	 6992	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030856	 0.0	 1	 -12.716694	 12.716694;
	2954	 13147	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.030856	 0.0	 1	 -12.716694	 12.716694;
	2216	 4367	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.043072	 0.0	 1	 -12.716694	 12.716694;
	4769	 13322	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.037866	 0.0	 1	 -12.716694	 12.716694;
	4769	 4670	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.037866	 0.0	 1	 -12.716694	 12.716694;
	4769	 10715	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.037866	 0.0	 1	 -12.716694	 12.716694;
	2450	 11076	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010814	 0.0	 1	 -12.716694	 12.716694;
	6856	 12208	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.041055	 0.0	 1	 -12.716694	 12.716694;
	6856	 5674	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.041055	 0.0	 1	 -12.716694	 12.716694;
	1380	 13467	 0.013736	 0.549279	 0.0	 58.0	 58.0	 58.0	 1.016236	 0.0	 1	 -12.716694	 12.716694;
	6945	 1906	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009007	 0.0	 1	 -12.716694	 12.716694;
	6945	 4366	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009007	 0.0	 1	 -12.716694	 12.716694;
	5744	 2351	 0.020661	 0.826188	 0.0	 39.0	 39.0	 39.0	 1.001301	 0.0	 1	 -12.716694	 12.716694;
	9066	 8958	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.026768	 0.0	 1	 -12.716694	 12.716694;
	12432	 3607	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.023314	 0.0	 1	 -12.716694	 12.716694;
	12432	 9738	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.023314	 0.0	 1	 -12.716694	 12.716694;
	12584	 9084	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.012083	 0.0	 1	 -12.716694	 12.716694;
	12584	 5444	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.012083	 0.0	 1	 -12.716694	 12.716694;
	10323	 12494	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.010488	 0.0	 1	 -12.716694	 12.716694;
	10323	 9035	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.010488	 0.0	 1	 -12.716694	 12.716694;
	10323	 1969	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.010488	 0.0	 1	 -12.716694	 12.716694;
	1986	 2592	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.010656	 0.0	 1	 -12.716694	 12.716694;
	11735	 7388	 0.000212	 0.008494	 0.0	 4466.0	 4466.0	 4466.0	 1.029522	 0.0	 1	 -12.716694	 12.716694;
	11735	 5797	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.030088	 0.0	 1	 -12.716694	 12.716694;
	11735	 12874	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.030088	 0.0	 1	 -12.716694	 12.716694;
	11735	 6903	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.030104	 0.0	 1	 -12.716694	 12.716694;
	11735	 13530	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.030104	 0.0	 1	 -12.716694	 12.716694;
	11735	 3280	 0.000708	 0.02832	 0.0	 1340.0	 1340.0	 1340.0	 1.032185	 0.0	 1	 -12.716694	 12.716694;
	11735	 11619	 0.000708	 0.02832	 0.0	 1340.0	 1340.0	 1340.0	 1.032185	 0.0	 1	 -12.716694	 12.716694;
	4523	 66	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.016289	 0.0	 1	 -12.716694	 12.716694;
	4523	 7073	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.016289	 0.0	 1	 -12.716694	 12.716694;
	13107	 533	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.004105	 0.0	 1	 -12.716694	 12.716694;
	6922	 7511	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.004095	 0.0	 1	 -12.716694	 12.716694;
	10124	 7551	 0.002133	 0.085298	 0.0	 371.0	 371.0	 371.0	 1.012741	 0.0	 1	 -12.716694	 12.716694;
	10124	 567	 0.002133	 0.085298	 0.0	 371.0	 371.0	 371.0	 1.006257	 0.0	 1	 -12.716694	 12.716694;
	7441	 5587	 0.000424	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.019586	 0.0	 1	 -12.716694	 12.716694;
	7678	 12665	 0.000424	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.020616	 0.0	 1	 -12.716694	 12.716694;
	10320	 6058	 0.000424	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.02349	 0.0	 1	 -12.716694	 12.716694;
	388	 13158	 0.000424	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.023498	 0.0	 1	 -12.716694	 12.716694;
	2913	 2964	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.020977	 0.0	 1	 -12.716694	 12.716694;
	2913	 10100	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.020977	 0.0	 1	 -12.716694	 12.716694;
	2913	 3474	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.015977	 0.0	 1	 -12.716694	 12.716694;
	2913	 10581	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.015977	 0.0	 1	 -12.716694	 12.716694;
	2913	 2056	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.015977	 0.0	 1	 -12.716694	 12.716694;
	2913	 9109	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.015977	 0.0	 1	 -12.716694	 12.716694;
	2913	 2496	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.015977	 0.0	 1	 -12.716694	 12.716694;
	2913	 9604	 0.005747	 0.229813	 0.0	 138.0	 138.0	 138.0	 1.015977	 0.0	 1	 -12.716694	 12.716694;
	1898	 9597	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.016787	 0.0	 1	 -12.716694	 12.716694;
	11378	 8191	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 10249	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 6465	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 5764	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 12321	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 5292	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 11822	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 4777	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 11328	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 4252	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	11378	 10845	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017272	 0.0	 1	 -12.716694	 12.716694;
	12707	 5637	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.018396	 0.0	 1	 -12.716694	 12.716694;
	12707	 5718	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.018396	 0.0	 1	 -12.716694	 12.716694;
	1282	 3823	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009963	 0.0	 1	 -12.716694	 12.716694;
	1282	 10918	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009963	 0.0	 1	 -12.716694	 12.716694;
	1282	 2368	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009963	 0.0	 1	 -12.716694	 12.716694;
	1282	 470	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009963	 0.0	 1	 -12.716694	 12.716694;
	1282	 4203	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.009963	 0.0	 1	 -12.716694	 12.716694;
	2985	 6651	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.014438	 0.0	 1	 -12.716694	 12.716694;
	2985	 10738	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.014438	 0.0	 1	 -12.716694	 12.716694;
	2985	 4120	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.014438	 0.0	 1	 -12.716694	 12.716694;
	2985	 2172	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.014438	 0.0	 1	 -12.716694	 12.716694;
	2985	 8753	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.014438	 0.0	 1	 -12.716694	 12.716694;
	2985	 9627	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.014172	 0.0	 1	 -12.716694	 12.716694;
	1282	 8770	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.011503	 0.0	 1	 -12.716694	 12.716694;
	1282	 819	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.011503	 0.0	 1	 -12.716694	 12.716694;
	1282	 3553	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.011503	 0.0	 1	 -12.716694	 12.716694;
	1282	 1262	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.011503	 0.0	 1	 -12.716694	 12.716694;
	6724	 11677	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020245	 0.0	 1	 -12.716694	 12.716694;
	6724	 10390	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.020245	 0.0	 1	 -12.716694	 12.716694;
	5402	 4509	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.023751	 0.0	 1	 -12.716694	 12.716694;
	5402	 6085	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.023751	 0.0	 1	 -12.716694	 12.716694;
	10981	 3330	 0.01	 0.399875	 0.0	 79.0	 79.0	 79.0	 1.023355	 0.0	 1	 -12.716694	 12.716694;
	3238	 4309	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.02251	 0.0	 1	 -12.716694	 12.716694;
	3238	 585	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.02251	 0.0	 1	 -12.716694	 12.716694;
	3238	 3792	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.02251	 0.0	 1	 -12.716694	 12.716694;
	3238	 10901	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.02251	 0.0	 1	 -12.716694	 12.716694;
	3238	 3296	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.02251	 0.0	 1	 -12.716694	 12.716694;
	9831	 10406	 0.006068	 0.242643	 0.0	 131.0	 131.0	 131.0	 1.013469	 0.0	 1	 -12.716694	 12.716694;
	13656	 9206	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.027689	 0.0	 1	 -12.716694	 12.716694;
	13656	 2625	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.027689	 0.0	 1	 -12.716694	 12.716694;
	11702	 693	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.027677	 0.0	 1	 -12.716694	 12.716694;
	11702	 7233	 0.000708	 0.02832	 0.0	 1116.0	 1116.0	 1116.0	 1.027677	 0.0	 1	 -12.716694	 12.716694;
	9098	 11403	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.028413	 0.0	 1	 -12.716694	 12.716694;
	9098	 2053	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.028413	 0.0	 1	 -12.716694	 12.716694;
	9098	 7674	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.028413	 0.0	 1	 -12.716694	 12.716694;
	61	 13192	 0.000212	 0.008494	 0.0	 3718.0	 3718.0	 3718.0	 1.035966	 0.0	 1	 -12.716694	 12.716694;
	10744	 1559	 0.000531	 0.021225	 0.0	 1771.0	 1771.0	 1771.0	 1.080738	 0.0	 1	 -12.716694	 12.716694;
	10278	 2197	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.079849	 0.0	 1	 -12.716694	 12.716694;
	2474	 3922	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.017692	 0.0	 1	 -12.716694	 12.716694;
	2474	 11010	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.017692	 0.0	 1	 -12.716694	 12.716694;
	1286	 2955	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017539	 0.0	 1	 -12.716694	 12.716694;
	7368	 10092	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016598	 0.0	 1	 -12.716694	 12.716694;
	7368	 3471	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016598	 0.0	 1	 -12.716694	 12.716694;
	9490	 10575	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019432	 0.0	 1	 -12.716694	 12.716694;
	9490	 3947	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019432	 0.0	 1	 -12.716694	 12.716694;
	9490	 11039	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.019432	 0.0	 1	 -12.716694	 12.716694;
	5329	 4483	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016081	 0.0	 1	 -12.716694	 12.716694;
	5329	 11551	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.016081	 0.0	 1	 -12.716694	 12.716694;
	11941	 4985	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.022769	 0.0	 1	 -12.716694	 12.716694;
	11941	 12049	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.022769	 0.0	 1	 -12.716694	 12.716694;
	12482	 9408	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.030673	 0.0	 1	 -12.716694	 12.716694;
	12482	 7499	 0.002119	 0.084719	 0.0	 373.0	 373.0	 373.0	 1.030673	 0.0	 1	 -12.716694	 12.716694;
	5577	 5761	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.004987	 0.0	 1	 -12.716694	 12.716694;
	5577	 12310	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.004987	 0.0	 1	 -12.716694	 12.716694;
	5577	 7164	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.004987	 0.0	 1	 -12.716694	 12.716694;
	5577	 182	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.004987	 0.0	 1	 -12.716694	 12.716694;
	1506	 10165	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.028483	 0.0	 1	 -12.716694	 12.716694;
	5015	 5036	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017975	 0.0	 1	 -12.716694	 12.716694;
	5015	 13658	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.017975	 0.0	 1	 -12.716694	 12.716694;
	6113	 3165	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.019664	 0.0	 1	 -12.716694	 12.716694;
	9643	 5517	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.016681	 0.0	 1	 -12.716694	 12.716694;
	10689	 6847	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01291	 0.0	 1	 -12.716694	 12.716694;
	10689	 12973	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01291	 0.0	 1	 -12.716694	 12.716694;
	3601	 10987	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011987	 0.0	 1	 -12.716694	 12.716694;
	3601	 753	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.011987	 0.0	 1	 -12.716694	 12.716694;
	5572	 7734	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010487	 0.0	 1	 -12.716694	 12.716694;
	5572	 289	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.010493	 0.0	 1	 -12.716694	 12.716694;
	6653	 7071	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025474	 0.0	 1	 -12.716694	 12.716694;
	6653	 13235	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025474	 0.0	 1	 -12.716694	 12.716694;
	6653	 6620	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025474	 0.0	 1	 -12.716694	 12.716694;
	6653	 10505	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025474	 0.0	 1	 -12.716694	 12.716694;
	6653	 6729	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025474	 0.0	 1	 -12.716694	 12.716694;
	6653	 11786	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.025474	 0.0	 1	 -12.716694	 12.716694;
	537	 9852	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.019566	 0.0	 1	 -12.716694	 12.716694;
	530	 3224	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.026211	 0.0	 1	 -12.716694	 12.716694;
	13654	 4400	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.035648	 0.0	 1	 -12.716694	 12.716694;
	13654	 11982	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.035648	 0.0	 1	 -12.716694	 12.716694;
	13654	 4928	 0.000531	 0.021225	 0.0	 1787.0	 1787.0	 1787.0	 1.035648	 0.0	 1	 -12.716694	 12.716694;
	488	 476	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 0.990884	 0.0	 1	 -12.716694	 12.716694;
	4669	 4371	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.022655	 0.0	 1	 -12.716694	 12.716694;
	6887	 12381	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008553	 0.0	 1	 -12.716694	 12.716694;
	6887	 5350	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008553	 0.0	 1	 -12.716694	 12.716694;
	5153	 12914	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008542	 0.0	 1	 -12.716694	 12.716694;
	5153	 5825	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.008542	 0.0	 1	 -12.716694	 12.716694;
	12209	 1394	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.014772	 0.0	 1	 -12.716694	 12.716694;
	13263	 6667	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.014886	 0.0	 1	 -12.716694	 12.716694;
	10020	 229	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013241	 0.0	 1	 -12.716694	 12.716694;
	10020	 6769	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.013241	 0.0	 1	 -12.716694	 12.716694;
	7817	 10388	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01327	 0.0	 1	 -12.716694	 12.716694;
	7817	 6842	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.01327	 0.0	 1	 -12.716694	 12.716694;
	4463	 2301	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.016044	 0.0	 1	 -12.716694	 12.716694;
	4104	 2561	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009961	 0.0	 1	 -12.716694	 12.716694;
	4104	 8651	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.009961	 0.0	 1	 -12.716694	 12.716694;
	7423	 11504	 0.003521	 0.140801	 0.0	 225.0	 225.0	 225.0	 1.010373	 0.0	 1	 -12.716694	 12.716694;
	8031	 13012	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.0253	 0.0	 1	 -12.716694	 12.716694;
	8031	 1636	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.022618	 0.0	 1	 -12.716694	 12.716694;
	8031	 7712	 0.005208	 0.208268	 0.0	 152.0	 152.0	 152.0	 1.022618	 0.0	 1	 -12.716694	 12.716694;
	2109	 7005	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.016125	 0.0	 1	 -12.716694	 12.716694;
	2109	 492	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.014629	 0.0	 1	 -12.716694	 12.716694;
	2109	 7045	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.014629	 0.0	 1	 -12.716694	 12.716694;
	2121	 5534	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.019116	 0.0	 1	 -12.716694	 12.716694;
	2121	 12606	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.019116	 0.0	 1	 -12.716694	 12.716694;
	7741	 5034	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.019552	 0.0	 1	 -12.716694	 12.716694;
	4071	 13620	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.018741	 0.0	 1	 -12.716694	 12.716694;
	4071	 6500	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.018741	 0.0	 1	 -12.716694	 12.716694;
	4071	 13123	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.018741	 0.0	 1	 -12.716694	 12.716694;
	7101	 4013	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 0.98444	 0.0	 1	 -12.716694	 12.716694;
	7101	 11096	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 0.98444	 0.0	 1	 -12.716694	 12.716694;
	1585	 3551	 0.000531	 0.021225	 0.0	 1488.0	 1488.0	 1488.0	 1.026268	 0.0	 1	 -12.716694	 12.716694;
