%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2000_goc__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	896	 880	 0.00220113	 0.0122884	 0.00493934	 199.18	 199.18	 199.18	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	896	 898	 0.000285712	 0.00111172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	896	 1286	 0.00749865	 0.0375115	 0.0191417	 267.28	 267.28	 267.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	896	 1286	 0.00749865	 0.0375115	 0.0191417	 267.28	 267.28	 267.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	897	 877	 0.0310009	 0.0877229	 0.00315856	 63.01	 63.01	 63.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	900	 881	 0.00775112	 0.0313461	 0.007673	 253.17	 253.17	 253.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	900	 896	 0.00124437	 0.00879118	 0.0203382	 246.31	 246.31	 246.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	900	 902	 0.000213643	 0.00118333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	900	 1106	 0.00456359	 0.024189	 0.0119209	 246.86	 246.86	 246.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	900	 1286	 0.00618198	 0.0336243	 0.0169232	 276.6	 276.6	 276.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	900	 1286	 0.00618198	 0.0336243	 0.0169232	 276.6	 276.6	 276.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	903	 1355	 0.0215532	 0.0501785	 0.00383496	 96.28	 96.28	 96.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	904	 906	 0.000284052	 0.00104099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 903	 0.0202099	 0.0452365	 0.00127449	 68.8	 68.8	 68.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 903	 0.0202099	 0.0452365	 0.00127449	 68.8	 68.8	 68.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 908	 0.0175574	 0.0430054	 0.00142481	 96.67	 96.67	 96.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 1464	 0.0162675	 0.0476633	 0.00395311	 115.2	 115.2	 115.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	906	 956	 0.00544146	 0.0322106	 0.00627746	 197.56	 197.56	 197.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	906	 1428	 0.00398516	 0.0277768	 0.0368543	 273.54	 273.54	 273.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	906	 1428	 0.00398516	 0.0277768	 0.0368543	 273.54	 273.54	 273.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	906	 1467	 0.00307403	 0.0166808	 0.0114274	 313.26	 313.26	 313.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 909	 0.0129662	 0.0350265	 0.00154191	 60.53	 60.53	 60.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 910	 0.0461419	 0.095697	 0.00708217	 77.38	 77.38	 77.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 910	 0.0461419	 0.095697	 0.00708217	 77.38	 77.38	 77.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 910	 0.0461419	 0.095697	 0.00708217	 77.38	 77.38	 77.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 1355	 0.0155987	 0.0420016	 0.00101385	 56.26	 56.26	 56.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 1472	 0.0148331	 0.0300098	 0.00117289	 71.92	 71.92	 71.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	907	 1472	 0.0148331	 0.0300098	 0.00117289	 71.92	 71.92	 71.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	909	 1355	 0.00806644	 0.0206432	 0.000580483	 50.68	 50.68	 50.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	911	 910	 0.045129	 0.08748	 0.0029765	 74.7	 74.7	 74.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	911	 910	 0.045129	 0.08748	 0.0029765	 85.09	 85.09	 85.09	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	911	 1110	 0.125287	 0.219752	 0.0102101	 68.62	 68.62	 68.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	911	 1110	 0.125287	 0.219752	 0.0102101	 68.62	 68.62	 68.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	912	 1314	 0.00407732	 0.0251471	 0.00848059	 227.84	 227.84	 227.84	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	912	 1342	 0.00739072	 0.0399005	 0.0195604	 214.34	 214.34	 214.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	913	 915	 0.000293722	 0.00116715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	914	 789	 0.0422731	 0.122758	 0.00318974	 64.51	 64.51	 64.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	915	 912	 0.0072293	 0.049528	 0.0118029	 231.41	 231.41	 231.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	917	 908	 0.0422276	 0.0994981	 0.00276473	 86.75	 86.75	 86.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	918	 1376	 0.00784507	 0.0405413	 0.0248877	 252.37	 252.37	 252.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	919	 920	 0.066865	 0.113669	 0.00164769	 67.82	 67.82	 67.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	919	 920	 0.066865	 0.113669	 0.00164769	 67.82	 67.82	 67.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	920	 927	 0.0121093	 0.0315235	 0.00865251	 74.2	 74.2	 74.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	920	 927	 0.0121093	 0.0315235	 0.00865251	 92.46	 92.46	 92.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	922	 923	 0.034876	 0.0979201	 0.00384052	 51.45	 51.45	 51.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	922	 942	 0.0512683	 0.0842536	 0.0083853	 67.01	 67.01	 67.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	922	 942	 0.0512683	 0.0842536	 0.0083853	 67.01	 67.01	 67.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	922	 1427	 0.0119152	 0.0296773	 0.000920763	 60.9	 60.9	 60.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	923	 921	 0.0191943	 0.0508227	 0.00384041	 55.01	 55.01	 55.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	923	 1331	 0.0700765	 0.205178	 0.00547387	 70.71	 70.71	 70.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	923	 1331	 0.0700765	 0.205178	 0.00547387	 70.71	 70.71	 70.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	924	 953	 0.0443624	 0.116599	 0.00528133	 46.41	 46.41	 46.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	925	 928	 0.000206185	 0.00105186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	927	 940	 0.0255391	 0.0687652	 0.00989511	 67.84	 67.84	 67.84	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	928	 1401	 0.001059	 0.0133355	 0.397747	 1104.28	 1104.28	 1104.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	929	 924	 0.0288096	 0.0792624	 0.00149471	 60.99	 60.99	 60.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	930	 932	 0.000243422	 0.00100264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	930	 960	 0.0068593	 0.0459985	 0.0278908	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	930	 1142	 0.00697575	 0.0512134	 0.0187711	 224.24	 224.24	 224.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	931	 1140	 0.0275652	 0.0736848	 0.00422429	 68.93	 68.93	 68.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	931	 1140	 0.0275652	 0.0736848	 0.00422429	 68.93	 68.93	 68.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	933	 931	 0.0159626	 0.0402539	 0.00221776	 60.72	 60.72	 60.72	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	935	 937	 0.0705267	 0.173395	 0.0031257	 64.57	 64.57	 64.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	935	 1187	 0.0783732	 0.217089	 0.0136176	 68.01	 68.01	 68.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	935	 1387	 0.0719878	 0.19919	 0.00466302	 63.89	 63.89	 63.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	936	 938	 0.000207856	 0.00106055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	936	 945	 0.00763405	 0.0433074	 0.0214102	 219.88	 219.88	 219.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	939	 937	 0.00746472	 0.0225206	 0.00798065	 35.54	 35.54	 35.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	940	 1233	 0.0210176	 0.0582314	 0.00494707	 85.34	 85.34	 85.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	942	 917	 0.0449971	 0.115449	 0.00262017	 73.7	 73.7	 73.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	942	 917	 0.0449971	 0.115449	 0.00262017	 73.7	 73.7	 73.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	943	 915	 0.00941759	 0.0508943	 0.0293292	 178.81	 178.81	 178.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	944	 1357	 0.0406607	 0.0885434	 0.00677368	 52.97	 52.97	 52.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	945	 947	 0.000210737	 0.00117214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	945	 1483	 0.00484463	 0.0284133	 0.0307273	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	946	 944	 0.0134868	 0.0343276	 0.00666352	 46.47	 46.47	 46.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	948	 936	 0.0212055	 0.0991524	 0.0255366	 234.15	 234.15	 234.15	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	948	 949	 0.00739877	 0.0437266	 0.0196894	 256.61	 256.61	 256.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	948	 949	 0.00739877	 0.0437266	 0.0196894	 256.61	 256.61	 256.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	948	 1483	 0.00595641	 0.0338552	 0.0174753	 224.49	 224.49	 224.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	949	 951	 0.000274099	 0.00101236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	950	 1023	 0.0742636	 0.22645	 0.0119263	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	950	 1217	 0.0842428	 0.189037	 0.00420808	 66.86	 66.86	 66.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	952	 939	 0.0537747	 0.121439	 0.00541008	 58.25	 58.25	 58.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	953	 933	 0.023828	 0.0552619	 0.00290229	 46.75	 46.75	 46.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	954	 956	 0.000225968	 0.00104181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	955	 1464	 0.0124338	 0.0300711	 0.0121508	 65.02	 65.02	 65.02	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	957	 955	 0.0424093	 0.0938728	 0.00257287	 45.53	 45.53	 45.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	958	 960	 0.000215412	 0.00119673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 929	 0.0293233	 0.0561411	 0.00330354	 70.9	 70.9	 70.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 929	 0.0293233	 0.0561411	 0.00330354	 70.9	 70.9	 70.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 953	 0.0339305	 0.0836565	 0.00191068	 73.12	 73.12	 73.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 1349	 0.0151187	 0.0432886	 0.00457843	 115.36	 115.36	 115.36	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 1448	 0.0241244	 0.0468359	 0.00565896	 74.31	 74.31	 74.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 1448	 0.0241244	 0.0468359	 0.00565896	 74.31	 74.31	 74.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	960	 1444	 0.008204	 0.0498472	 0.0220349	 186.23	 186.23	 186.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	961	 934	 0.0305664	 0.0736339	 0.00292959	 65.96	 65.96	 65.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	961	 1209	 0.0298572	 0.0835608	 0.0107818	 63.95	 63.95	 63.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	962	 931	 0.029944	 0.0703077	 0.00360386	 70.45	 70.45	 70.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	962	 931	 0.029944	 0.0703077	 0.00360386	 70.45	 70.45	 70.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	963	 965	 0.000213236	 0.00112803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	963	 1428	 0.0064191	 0.0424086	 0.0211165	 258.09	 258.09	 258.09	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	963	 1428	 0.0064191	 0.0424086	 0.0211165	 258.09	 258.09	 258.09	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	964	 934	 0.0445385	 0.101866	 0.00149597	 71.19	 71.19	 71.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	964	 934	 0.0445385	 0.101866	 0.00149597	 71.19	 71.19	 71.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	964	 957	 0.0348891	 0.0977872	 0.00199036	 62.75	 62.75	 62.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	966	 1141	 0.214148	 0.353051	 0.00429869	 51.49	 51.49	 51.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	967	 1142	 0.0102518	 0.0558398	 0.0312431	 169.9	 169.9	 169.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	968	 919	 0.0420904	 0.112203	 0.00648621	 76.16	 76.16	 76.16	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	968	 966	 0.0188666	 0.0640804	 0.00320425	 61.71	 61.71	 61.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	969	 971	 0.0208948	 0.0653657	 0.00257339	 99.28	 99.28	 99.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	969	 996	 0.0408003	 0.108168	 0.00363294	 77.48	 77.48	 77.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	970	 986	 0.00623294	 0.0315385	 0.0191051	 202.98	 202.98	 202.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	971	 975	 0.027749	 0.079326	 0.0035213	 58.13	 58.13	 58.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	972	 974	 0.000201065	 0.0011743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	972	 1010	 0.000713133	 0.0090398	 0.10195	 1112.82	 1112.82	 1112.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	972	 1395	 0.000775385	 0.00935555	 0.188072	 1229.54	 1229.54	 1229.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	972	 1406	 0.000714401	 0.00881318	 0.184815	 1239.53	 1239.53	 1239.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 979	 0.0064534	 0.0289398	 0.00841589	 373.03	 373.03	 373.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 981	 0.00182705	 0.0131156	 0.0112044	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 981	 0.00182705	 0.0131156	 0.0112044	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 981	 0.00182705	 0.0131156	 0.0112044	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 986	 0.0073514	 0.0333571	 0.00623472	 198.68	 198.68	 198.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	975	 985	 0.0262347	 0.0652516	 0.00355458	 72.95	 72.95	 72.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	975	 1016	 0.0505178	 0.10311	 0.00208371	 34.55	 34.55	 34.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	976	 975	 0.0370758	 0.0916024	 0.00189265	 55.63	 55.63	 55.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	976	 978	 0.0292803	 0.080414	 0.00357112	 58.77	 58.77	 58.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	976	 982	 0.0103464	 0.0304904	 0.000962201	 84.87	 84.87	 84.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	976	 982	 0.0103464	 0.0304904	 0.000962201	 91.88	 91.88	 91.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	976	 988	 0.0367428	 0.102469	 0.00705061	 56.34	 56.34	 56.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	976	 1016	 0.0264548	 0.0658582	 0.00254071	 56.93	 56.93	 56.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	977	 979	 0.000218609	 0.00103332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 987	 0.0187595	 0.0446628	 0.00691324	 48.53	 48.53	 48.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 988	 0.0449064	 0.115233	 0.00494904	 57.76	 57.76	 57.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 1003	 0.0168581	 0.0416982	 0.00903127	 43.32	 43.32	 43.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 1344	 0.00659543	 0.016892	 0.000540483	 61.04	 61.04	 61.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	979	 989	 0.00486856	 0.0317356	 0.0172198	 220.49	 220.49	 220.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	980	 978	 0.034077	 0.0694006	 0.00315631	 64.1	 64.1	 64.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	980	 1015	 0.0623322	 0.137775	 0.00942632	 45.51	 45.51	 45.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	981	 979	 0.00497629	 0.030811	 0.0128889	 204.03	 204.03	 204.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	981	 983	 0.000230636	 0.00104656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 1008	 0.0211138	 0.050196	 0.00447641	 93.89	 93.89	 93.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 1016	 0.0272523	 0.0526361	 0.00273195	 75.74	 75.74	 75.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 1016	 0.0272523	 0.0526361	 0.00273195	 75.74	 75.74	 75.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	984	 986	 0.000256991	 0.00116117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	986	 1000	 0.00542912	 0.0321139	 0.0110935	 305.54	 305.54	 305.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	987	 985	 0.0201657	 0.0523468	 0.00258862	 57.79	 57.79	 57.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	989	 991	 0.000296	 0.00105065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	990	 988	 0.0312531	 0.077845	 0.00306213	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	992	 981	 0.00486478	 0.0311878	 0.0116324	 221.74	 221.74	 221.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	992	 1009	 0.00469754	 0.0304403	 0.0287072	 204.41	 204.41	 204.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	993	 994	 0.000225311	 0.00108674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	993	 1021	 0.122111	 0.346876	 0.00635424	 38.38	 38.38	 38.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	995	 997	 0.000224861	 0.00115707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	996	 993	 0.0343715	 0.0949745	 0.00455418	 59.58	 59.58	 59.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	997	 1020	 0.0116863	 0.05886	 0.0232405	 221.99	 221.99	 221.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	998	 978	 0.0270174	 0.051444	 0.00121209	 62.95	 62.95	 62.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	998	 980	 0.0426137	 0.0888564	 0.00126541	 52.66	 52.66	 52.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	998	 1344	 0.0225199	 0.0658634	 0.0019573	 62.97	 62.97	 62.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	999	 987	 0.0209964	 0.0601883	 0.0014991	 64.1	 64.1	 64.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	999	 1003	 0.0218914	 0.0608859	 0.00238584	 65.71	 65.71	 65.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1000	 1002	 0.000276912	 0.00113612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1001	 871	 0.0806068	 0.178478	 0.00470894	 54.82	 54.82	 54.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1001	 999	 0.0382799	 0.0822717	 0.00296755	 83.11	 83.11	 83.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1001	 999	 0.0382799	 0.0822717	 0.00296755	 83.11	 83.11	 83.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1004	 1006	 0.000206026	 0.00107192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1007	 1009	 0.000236862	 0.00112116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1008	 1005	 0.01	 0.026	 0.005	 107.5	 107.5	 107.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1008	 1016	 0.0156236	 0.0452217	 0.00188109	 56.29	 56.29	 56.29	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1009	 1017	 0.00547216	 0.0280527	 0.0181451	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1010	 1012	 0.00026945	 0.00111897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1011	 1004	 0.00265706	 0.0130797	 0.00784967	 232.29	 232.29	 232.29	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1011	 1009	 0.00566929	 0.0245107	 0.0102829	 224.13	 224.13	 224.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1013	 970	 0.00940443	 0.0467474	 0.0164635	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1013	 1020	 0.00773172	 0.0505351	 0.0153318	 204.39	 204.39	 204.39	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1013	 1027	 0.00737906	 0.0393677	 0.0177329	 196.11	 196.11	 196.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1014	 1015	 0.0288642	 0.0801733	 0.0013983	 51.22	 51.22	 51.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1016	 1015	 0.00951493	 0.0237437	 0.00924968	 86.4	 86.4	 86.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1017	 1019	 0.000242594	 0.00103374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1017	 1045	 0.00654229	 0.0322797	 0.0277235	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1018	 1028	 0.0270953	 0.0862081	 0.00196126	 38.38	 38.38	 38.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1018	 1029	 0.0416269	 0.0887182	 0.00741366	 68.47	 68.47	 68.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1022	 1023	 0.0331787	 0.0758216	 0.00692905	 70.69	 70.69	 70.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1022	 1036	 0.0948658	 0.260107	 0.00325972	 47.34	 47.34	 47.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1024	 1022	 0.0228441	 0.0589345	 0.00502709	 60.62	 60.62	 60.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1025	 1023	 0.0230371	 0.0652709	 0.00277184	 65.1	 65.1	 65.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1025	 1242	 0.0425587	 0.0967259	 0.00240023	 72.6	 72.6	 72.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1026	 1018	 0.045832	 0.105161	 0.00278057	 54.77	 54.77	 54.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1026	 1044	 0.0566785	 0.125939	 0.00262572	 63.07	 63.07	 63.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1030	 1044	 0.027611	 0.0640822	 0.00422583	 68.88	 68.88	 68.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1031	 1047	 0.0159276	 0.0330225	 0.00142913	 68.67	 68.67	 68.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1032	 1034	 0.000225065	 0.00112909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1033	 429	 0.0362837	 0.0904263	 0.00238877	 62.71	 62.71	 62.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1033	 438	 0.0249513	 0.0473152	 0.00192132	 52.18	 52.18	 52.18	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1034	 428	 0.0059242	 0.027248	 0.00870318	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1034	 1046	 0.003909	 0.02655	 0.009623	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1035	 1037	 0.000278118	 0.00102447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1038	 507	 0.0473699	 0.108574	 0.00380162	 55.47	 55.47	 55.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1039	 505	 0.00178921	 0.00915491	 0.0503661	 184.61	 184.61	 184.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1039	 1027	 0.00556536	 0.0267626	 0.0348181	 166.27	 166.27	 166.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1039	 1041	 0.000288891	 0.00103333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1042	 431	 0.000852568	 0.0111274	 0.272981	 1042.49	 1042.49	 1042.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1042	 972	 0.0011204	 0.0141073	 0.224594	 1135.4	 1135.4	 1135.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1043	 1045	 0.000239348	 0.00102426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1045	 1046	 0.00516779	 0.0330801	 0.0183432	 196.64	 196.64	 196.64	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1046	 1039	 0.00809109	 0.043671	 0.00803332	 197.39	 197.39	 197.39	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1048	 1050	 0.00915073	 0.0454795	 0.0244045	 206.14	 206.14	 206.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1049	 1068	 0.0448845	 0.134177	 0.00497314	 43.65	 43.65	 43.65	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1050	 1052	 0.000210853	 0.00102124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1050	 1066	 0.00635115	 0.0380204	 0.0412386	 332.07	 332.07	 332.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1051	 817	 1e-07	 0.015	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1051	 1058	 0.0342996	 0.0914182	 0.00259319	 79.41	 79.41	 79.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1053	 1049	 0.0378543	 0.11217	 0.00271202	 57.06	 57.06	 57.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1053	 1051	 0.0704215	 0.148837	 0.0068763	 75.62	 75.62	 75.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1054	 1056	 0.0102216	 0.0158521	 0.00614521	 127.46	 127.46	 127.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1054	 1063	 0.0421498	 0.100411	 0.00449733	 63.57	 63.57	 63.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1054	 1064	 0.0540528	 0.130602	 0.00535848	 47.53	 47.53	 47.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1054	 1091	 0.0905503	 0.266023	 0.00621363	 43.66	 43.66	 43.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1055	 1057	 0.000286759	 0.0010938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1056	 1065	 0.0488843	 0.121634	 0.00362914	 87.45	 87.45	 87.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1056	 1065	 0.0488843	 0.121634	 0.00362914	 87.45	 87.45	 87.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1058	 1061	 0.018373	 0.0443552	 0.00927176	 66.67	 66.67	 66.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1058	 1061	 0.018373	 0.0443552	 0.00927176	 66.67	 66.67	 66.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1059	 1254	 0.000761331	 0.00707976	 0.0994884	 986.97	 986.97	 986.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1059	 1457	 0.00083176	 0.0112863	 0.18962	 1101.75	 1101.75	 1101.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1060	 1062	 0.000221125	 0.00111712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1062	 1073	 0.00749862	 0.0345144	 0.0335206	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1063	 1061	 0.00916458	 0.0256303	 0.00160012	 67.86	 67.86	 67.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1063	 1061	 0.00916458	 0.0256303	 0.00160012	 67.86	 67.86	 67.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1064	 1061	 0.0485679	 0.108646	 0.00629951	 54.96	 54.96	 54.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1066	 1069	 0.000266901	 0.00113746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1067	 1816	 0.0145696	 0.0521735	 0.0081114	 278.91	 278.91	 278.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1067	 1817	 0.030858	 0.134419	 0.013522	 129.95	 129.95	 129.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1068	 1070	 0.024539	 0.0731183	 0.00286752	 122.67	 122.67	 122.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1070	 1065	 0.0363766	 0.0876826	 0.00388092	 149.98	 149.98	 149.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1071	 1072	 0.000290339	 0.00107502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1074	 808	 0.000760527	 0.0107653	 0.310428	 1246.73	 1246.73	 1246.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1074	 1077	 0.00027768	 0.00119731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1075	 783	 0.00548524	 0.0377883	 0.0111728	 204.05	 204.05	 204.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1075	 1073	 0.00803261	 0.0492543	 0.00959905	 222.85	 222.85	 222.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1076	 790	 0.0166253	 0.0448466	 0.00268588	 65.24	 65.24	 65.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1076	 1072	 0.0249728	 0.0689083	 0.00331326	 61.96	 61.96	 61.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1078	 1082	 0.0423447	 0.116644	 0.00377576	 91.94	 91.94	 91.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1078	 1097	 0.0341319	 0.0713982	 0.00430506	 76.89	 76.89	 76.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1078	 1097	 0.0341319	 0.0713982	 0.00430506	 76.89	 76.89	 76.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1080	 1055	 0.0113185	 0.0669195	 0.0117948	 205.95	 205.95	 205.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1080	 1249	 0.0041256	 0.0259375	 0.00805293	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1080	 1424	 0.0112602	 0.0649121	 0.0202986	 218.52	 218.52	 218.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1081	 847	 0.00417007	 0.0222499	 0.026196	 238.97	 238.97	 238.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1081	 1083	 0.000260688	 0.00113354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1081	 1086	 0.00586549	 0.0326104	 0.0242963	 227.57	 227.57	 227.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1081	 1424	 0.019955	 0.0746233	 0.0138645	 210.63	 210.63	 210.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1082	 1079	 0.0151314	 0.0398006	 0.0018003	 88.19	 88.19	 88.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1082	 1091	 0.0161433	 0.0438849	 0.00371602	 70.52	 70.52	 70.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1085	 1087	 0.0289545	 0.0873142	 0.00584346	 51.52	 51.52	 51.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1085	 1250	 0.0517453	 0.12662	 0.00311154	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1086	 1088	 0.000295484	 0.00100307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1089	 1425	 0.000346397	 0.00480523	 0.0780366	 1168.1	 1168.1	 1168.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1090	 1092	 0.000237415	 0.00102493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1078	 0.0116473	 0.035181	 0.00254508	 80.82	 80.82	 80.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1078	 0.0116473	 0.035181	 0.00254508	 85.92	 85.92	 85.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1087	 0.0296571	 0.0733595	 0.00194088	 73.48	 73.48	 73.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1092	 1081	 0.00323818	 0.0131499	 0.0137771	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1093	 844	 0.0286855	 0.084588	 0.00257065	 62.88	 62.88	 62.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1093	 888	 0.0181079	 0.048501	 0.00270286	 61.42	 61.42	 61.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1094	 1097	 0.0286079	 0.0730849	 0.0014278	 117.55	 117.55	 117.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1094	 1101	 0.0326031	 0.0858916	 0.00396932	 125.03	 125.03	 125.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1095	 845	 0.00405912	 0.0250049	 0.0109671	 193.76	 193.76	 193.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1096	 845	 0.00422124	 0.0206313	 0.0263285	 218.63	 218.63	 218.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1096	 1081	 0.00360005	 0.0181251	 0.00968752	 187.41	 187.41	 187.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1098	 1099	 0.000297011	 0.00108329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1100	 857	 0.0267051	 0.0573351	 0.00539015	 62.24	 62.24	 62.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1100	 1093	 0.0358644	 0.079428	 0.00104239	 51.85	 51.85	 51.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1101	 1098	 0.0224486	 0.0535138	 0.00255244	 142.16	 142.16	 142.16	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1102	 1104	 0.000219214	 0.00116358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1105	 1093	 0.0144544	 0.0393812	 0.00588137	 43.84	 43.84	 43.84	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1105	 1103	 0.021621	 0.0635122	 0.00133832	 54.79	 54.79	 54.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1106	 886	 0.00589581	 0.0224816	 0.00997078	 202.53	 202.53	 202.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1106	 1108	 0.000259213	 0.00115678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1106	 1347	 0.00414755	 0.0222513	 0.00685202	 220.27	 220.27	 220.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1109	 1110	 0.0498866	 0.0981325	 0.00422932	 93.92	 93.92	 93.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1109	 1119	 0.0820909	 0.158318	 0.00457502	 55.19	 55.19	 55.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1110	 1158	 0.0129997	 0.0364564	 0.0017828	 65.86	 65.86	 65.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1111	 1113	 0.000206322	 0.00119514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1111	 1114	 0.0140399	 0.0560249	 0.0148539	 236.73	 236.73	 236.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1111	 1120	 0.00643314	 0.0315385	 0.0280208	 214.67	 214.67	 214.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1112	 1109	 0.018382	 0.0503205	 0.000638131	 61.99	 61.99	 61.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1115	 1117	 0.000249692	 0.00105109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1116	 1118	 0.0402325	 0.0784115	 0.00440757	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1119	 779	 0.103584	 0.256695	 0.00589165	 100.88	 100.88	 100.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1120	 1048	 0.00978236	 0.066883	 0.0549006	 181.49	 181.49	 181.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1120	 1122	 0.000250486	 0.00100105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1121	 1119	 0.0133846	 0.0398521	 0.00530145	 105.58	 105.58	 105.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1121	 1813	 0.0710307	 0.149782	 0.00898974	 85.73	 85.73	 85.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1123	 1124	 0.0172735	 0.0436234	 0.00281037	 40.51	 40.51	 40.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1123	 1221	 0.0181516	 0.0453877	 0.00486894	 63.91	 63.91	 63.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1124	 1126	 0.0175868	 0.0406567	 0.0010601	 86.37	 86.37	 86.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1125	 1127	 0.00023124	 0.00114631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1125	 1132	 0.00421149	 0.0258747	 0.0191247	 140.41	 140.41	 140.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1126	 681	 0.0251425	 0.0597851	 0.00164687	 67.88	 67.88	 67.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1126	 681	 0.0251425	 0.0597851	 0.00164687	 67.88	 67.88	 67.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1128	 1305	 0.000750237	 0.0079125	 0.171683	 1052.19	 1052.19	 1052.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1128	 1321	 0.000907124	 0.00987158	 0.121325	 1118.75	 1118.75	 1118.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1129	 1131	 0.000275328	 0.00112981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1132	 1131	 0.00547913	 0.029702	 0.0119595	 191.24	 191.24	 191.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1133	 702	 0.031599	 0.083534	 0.003102	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1133	 1130	 0.0120902	 0.0298202	 0.00911791	 76.13	 76.13	 76.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1133	 1130	 0.0120902	 0.0298202	 0.00911791	 76.13	 76.13	 76.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1133	 1130	 0.0120902	 0.0298202	 0.00911791	 76.13	 76.13	 76.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1133	 1136	 0.0237616	 0.0457047	 0.00700447	 59.3	 59.3	 59.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1134	 1123	 0.0142731	 0.0424435	 0.00203552	 58.41	 58.41	 58.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1135	 1137	 0.000222515	 0.00117102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1135	 1211	 0.00795184	 0.0456821	 0.0105338	 234.75	 234.75	 234.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1136	 1134	 0.0104475	 0.026254	 0.0016754	 88.61	 88.61	 88.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1138	 1221	 0.0184812	 0.0442748	 0.00169291	 61.71	 61.71	 61.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1138	 1437	 0.0278113	 0.0658543	 0.00457232	 75.75	 75.75	 75.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1138	 1437	 0.0278113	 0.0658543	 0.00457232	 75.75	 75.75	 75.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1138	 1437	 0.0278113	 0.0658543	 0.00457232	 75.75	 75.75	 75.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1139	 1136	 0.0237072	 0.0688616	 0.00286668	 41.89	 41.89	 41.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1139	 1140	 0.0313226	 0.084203	 0.00341006	 62.48	 62.48	 62.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1140	 924	 0.00984033	 0.0309634	 0.0071681	 53.92	 53.92	 53.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1140	 1437	 0.0105536	 0.0239093	 0.00170812	 75.79	 75.79	 75.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1142	 1135	 0.0118172	 0.0514987	 0.0124574	 178.46	 178.46	 178.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1143	 1144	 0.0333413	 0.0771364	 0.00328102	 79.45	 79.45	 79.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1143	 1144	 0.0333413	 0.0771364	 0.00328102	 79.45	 79.45	 79.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1145	 1148	 0.0002839	 0.00109107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1145	 1222	 0.00117407	 0.0145981	 0.267478	 1368.43	 1368.43	 1368.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1147	 1144	 0.0150869	 0.0460163	 0.00181684	 80.15	 80.15	 80.15	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1149	 655	 0.00745047	 0.0337646	 0.00676622	 232.85	 232.85	 232.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1149	 1146	 0.005159	 0.0274333	 0.00574909	 189.26	 189.26	 189.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1150	 1317	 0.0820694	 0.15254	 0.00480711	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1151	 1141	 0.0450493	 0.116094	 0.00375462	 50.71	 50.71	 50.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1151	 1150	 0.0645089	 0.15183	 0.00244045	 50.67	 50.67	 50.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1152	 1133	 0.0179797	 0.0437131	 0.00320549	 67.17	 67.17	 67.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1152	 1133	 0.0179797	 0.0437131	 0.00320549	 67.17	 67.17	 67.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1152	 1151	 0.0278393	 0.0880607	 0.0020637	 72.06	 72.06	 72.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1154	 1156	 0.000277038	 0.00113713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1154	 1222	 0.00062759	 0.00827101	 0.160637	 1113.28	 1113.28	 1113.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1155	 1111	 0.00670658	 0.0429711	 0.0138404	 263.45	 263.45	 263.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1155	 1111	 0.00670658	 0.0429711	 0.0138404	 263.45	 263.45	 263.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1155	 1469	 0.00236134	 0.0142863	 0.00482526	 224.59	 224.59	 224.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1157	 1153	 0.0312593	 0.085045	 0.00238509	 46.7	 46.7	 46.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1157	 1158	 0.0208026	 0.0593244	 0.0072005	 64.94	 64.94	 64.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1160	 1161	 0.000203358	 0.00112304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1161	 1194	 0.0220178	 0.0723929	 0.0117052	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1161	 1194	 0.0220178	 0.0723929	 0.0117052	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1162	 1164	 0.000240712	 0.00106181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1163	 1239	 0.00551901	 0.0312454	 0.00980949	 237.43	 237.43	 237.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1164	 1167	 0.000771155	 0.0083278	 0.236204	 1089.13	 1089.13	 1089.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1165	 1161	 0.030883	 0.076616	 0.002115	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1165	 1413	 0.030743	 0.0806334	 0.00231894	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1166	 1159	 0.0505333	 0.132691	 0.00807791	 50.54	 50.54	 50.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1167	 553	 0.000390293	 0.00493056	 0.0886286	 1359.43	 1359.43	 1359.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1167	 553	 0.000390293	 0.00493056	 0.0886286	 1359.43	 1359.43	 1359.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1168	 1170	 0.000255201	 0.00117834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1177	 0.0182049	 0.041866	 0.00184297	 70.44	 70.44	 70.44	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1177	 0.0182049	 0.041866	 0.00184297	 77.56	 77.56	 77.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1184	 0.034495	 0.0893192	 0.00210084	 54.05	 54.05	 54.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1170	 770	 0.00768307	 0.0414936	 0.0166012	 225.81	 225.81	 225.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1171	 1173	 0.000258748	 0.00113762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1173	 1170	 0.00300361	 0.0151995	 0.00673153	 273.62	 273.62	 273.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1173	 1170	 0.00300361	 0.0151995	 0.00673153	 317.32	 317.32	 317.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1173	 1174	 0.00627011	 0.0335352	 0.0203131	 315.54	 315.54	 315.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1173	 1174	 0.00627011	 0.0335352	 0.0203131	 315.54	 315.54	 315.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1173	 1183	 0.00492186	 0.0247266	 0.00629295	 323.24	 323.24	 323.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1174	 1176	 0.000263846	 0.00111106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1174	 1239	 0.00265335	 0.0170558	 0.00902712	 239.05	 239.05	 239.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1174	 1239	 0.00265335	 0.0170558	 0.00902712	 239.05	 239.05	 239.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1175	 1193	 0.0147669	 0.0346597	 0.00125382	 70.67	 70.67	 70.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1177	 1178	 0.0183221	 0.03967	 0.00155918	 75.21	 75.21	 75.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1178	 1172	 0.0220624	 0.0501918	 0.00183498	 67.23	 67.23	 67.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1178	 1180	 0.0460089	 0.137426	 0.00549554	 65.35	 65.35	 65.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1178	 1182	 0.0220016	 0.0534287	 0.00195278	 90.87	 90.87	 90.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1178	 1197	 0.0149199	 0.0408657	 0.00210721	 98.55	 98.55	 98.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1180	 1193	 0.0630696	 0.163134	 0.00864979	 49.6	 49.6	 49.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1181	 1183	 0.00020639	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1183	 1195	 0.00596029	 0.0288694	 0.0176811	 272.6	 272.6	 272.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1184	 1194	 0.0289589	 0.075354	 0.00383609	 55.75	 55.75	 55.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1185	 1187	 0.100046	 0.23871	 0.0228687	 62.23	 62.23	 62.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1186	 1189	 0.0145081	 0.103875	 0.0470328	 187.55	 187.55	 187.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1186	 1239	 0.0281221	 0.1582	 0.0437334	 139.88	 139.88	 139.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1187	 1188	 0.0421159	 0.0881778	 0.00363949	 48.89	 48.89	 48.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1187	 1190	 0.0600747	 0.132326	 0.00587282	 58.3	 58.3	 58.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1188	 1190	 0.0370224	 0.0785921	 0.00296209	 60.22	 60.22	 60.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1189	 936	 0.01463	 0.070975	 0.09917	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1189	 1191	 0.000264322	 0.00115381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1190	 1324	 0.115469	 0.313871	 0.00874852	 47.69	 47.69	 47.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1192	 1190	 0.0399571	 0.105137	 0.00567576	 53.69	 53.69	 53.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1194	 1175	 0.0204541	 0.0493676	 0.00158452	 68.74	 68.74	 68.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1194	 1175	 0.0204541	 0.0493676	 0.00158452	 68.74	 68.74	 68.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1194	 1236	 0.0338036	 0.0801428	 0.00515019	 91.57	 91.57	 91.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1195	 1173	 0.00471927	 0.0280266	 0.0122935	 244.82	 244.82	 244.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1195	 1173	 0.00471927	 0.0280266	 0.0122935	 272.31	 272.31	 272.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1197	 1198	 0.0171439	 0.0370752	 0.0033302	 65.17	 65.17	 65.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1197	 1198	 0.0171439	 0.0370752	 0.0033302	 65.17	 65.17	 65.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1198	 1159	 0.082738	 0.207695	 0.00363921	 56.96	 56.96	 56.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1198	 1236	 0.0321843	 0.0781017	 0.00254111	 74.76	 74.76	 74.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1198	 1236	 0.0321843	 0.0781017	 0.00254111	 85.57	 85.57	 85.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1199	 1196	 0.02485	 0.0595034	 0.00204766	 68.53	 68.53	 68.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1199	 1206	 0.0224258	 0.057804	 0.00526447	 68.86	 68.86	 68.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1200	 1169	 0.0143594	 0.0489158	 0.00208851	 99.06	 99.06	 99.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1200	 1169	 0.0143594	 0.0489158	 0.00208851	 99.06	 99.06	 99.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1201	 1203	 0.0196417	 0.0394421	 0.00191577	 51.55	 51.55	 51.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1201	 1206	 0.0423138	 0.0855899	 0.00184059	 53.24	 53.24	 53.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1202	 1204	 0.000212703	 0.00114237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1202	 1205	 0.00487013	 0.0246653	 0.00852597	 212.54	 212.54	 212.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1205	 1195	 0.00741528	 0.0484208	 0.0109804	 244.65	 244.65	 244.65	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1205	 1195	 0.00741528	 0.0484208	 0.0109804	 272.53	 272.53	 272.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1205	 1207	 0.000257343	 0.00108888	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1208	 1209	 0.000269535	 0.00110064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1209	 1340	 0.00754125	 0.0160947	 0.000695357	 59.87	 59.87	 59.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1209	 1355	 0.00802462	 0.0207587	 0.00174811	 56.68	 56.68	 56.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1210	 1215	 0.000253544	 0.00110838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 696	 0.00505825	 0.0354224	 0.0139566	 368.23	 368.23	 368.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1125	 0.00262276	 0.0150469	 0.0228491	 295.83	 295.83	 295.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1125	 0.00262276	 0.0150469	 0.0228491	 295.83	 295.83	 295.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1125	 0.00262276	 0.0150469	 0.0228491	 295.83	 295.83	 295.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1444	 0.001945	 0.0136791	 0.023085	 292.05	 292.05	 292.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1444	 0.001945	 0.0136791	 0.023085	 292.05	 292.05	 292.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1444	 0.001945	 0.0136791	 0.023085	 292.05	 292.05	 292.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1215	 1128	 0.00053399	 0.00710367	 0.241755	 1112.3	 1112.3	 1112.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1216	 1218	 0.000236926	 0.00105356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1217	 1331	 0.00717668	 0.0248648	 0.00175059	 51.86	 51.86	 51.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1218	 1270	 0.00190537	 0.0117918	 0.0066086	 271.18	 271.18	 271.18	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1219	 1222	 0.000237492	 0.0010782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1221	 1247	 0.00933107	 0.0181781	 0.000947765	 71.57	 71.57	 71.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1221	 1247	 0.00933107	 0.0181781	 0.000947765	 71.57	 71.57	 71.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1222	 1215	 0.000123306	 0.00154277	 0.0651465	 1199.61	 1199.61	 1199.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1222	 1292	 0.00106435	 0.0134176	 0.224693	 1238.37	 1238.37	 1238.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1223	 1231	 0.000227339	 0.00104604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1224	 751	 0.00644538	 0.0295547	 0.00620118	 246.77	 246.77	 246.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 741	 0.0174818	 0.0549388	 0.00182458	 64.64	 64.64	 64.64	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 749	 0.02928	 0.0710792	 0.00260909	 68.89	 68.89	 68.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 749	 0.02928	 0.0710792	 0.00260909	 68.89	 68.89	 68.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 1351	 0.0427332	 0.0956365	 0.0051214	 50.5	 50.5	 50.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1231	 1456	 0.000448829	 0.00455836	 0.150996	 1063.53	 1063.53	 1063.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1232	 963	 0.00522552	 0.0338795	 0.0122537	 248.46	 248.46	 248.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1232	 1234	 0.00026321	 0.00100311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1233	 962	 0.0540906	 0.128551	 0.00399842	 80.97	 80.97	 80.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1233	 962	 0.0540906	 0.128551	 0.00399842	 80.97	 80.97	 80.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1235	 1239	 0.000208011	 0.00103227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1236	 1175	 0.0157401	 0.0382098	 0.00337373	 110.42	 110.42	 110.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1240	 1245	 0.000251611	 0.0011264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1241	 1035	 0.00935898	 0.0615674	 0.0208915	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1241	 1035	 0.00935898	 0.0615674	 0.0208915	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1241	 1333	 0.00692943	 0.0347489	 0.0162097	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1245	 437	 0.00133622	 0.0131631	 0.272038	 1165.7	 1165.7	 1165.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1246	 1247	 0.000243101	 0.00110953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1247	 670	 0.0145613	 0.0369488	 0.0053898	 91.4	 91.4	 91.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1247	 1124	 0.0124819	 0.0305532	 0.00619661	 79.38	 79.38	 79.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1248	 1254	 0.000215968	 0.00103938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1249	 1055	 0.00820488	 0.0461124	 0.018331	 236.33	 236.33	 236.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1250	 1079	 0.0747677	 0.153691	 0.00426066	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1254	 1089	 0.000696879	 0.00752614	 0.105753	 1114.66	 1114.66	 1114.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1254	 1821	 0.0023243	 0.0247069	 0.373987	 1359.97	 1359.97	 1359.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1254	 1821	 0.0023243	 0.0247069	 0.373987	 1359.97	 1359.97	 1359.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1263	 0.000277712	 0.00115361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1263	 1302	 0.000929674	 0.00437006	 0.00274227	 338.02	 338.02	 338.02	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1263	 1302	 0.000929674	 0.00437006	 0.00274227	 362.77	 362.77	 362.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1263	 1302	 0.000929674	 0.00437006	 0.00274227	 362.77	 362.77	 362.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1263	 1302	 0.000929674	 0.00437006	 0.00274227	 362.77	 362.77	 362.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1264	 1268	 0.000271015	 0.00111135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1268	 1304	 0.00297558	 0.0150919	 0.00671547	 245.26	 245.26	 245.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1269	 1275	 0.000265647	 0.00100138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1270	 949	 0.00654248	 0.0427545	 0.0175526	 267.88	 267.88	 267.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1270	 949	 0.00654248	 0.0427545	 0.0175526	 267.88	 267.88	 267.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1275	 1245	 0.0014687	 0.0168412	 0.250171	 1104.84	 1104.84	 1104.84	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1275	 1312	 0.000527051	 0.00574906	 0.169639	 1151.33	 1151.33	 1151.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1276	 1278	 0.000244691	 0.00104204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1277	 921	 0.020741	 0.0483032	 0.00189175	 56.43	 56.43	 56.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1278	 963	 0.00924893	 0.0503983	 0.014948	 209.06	 209.06	 209.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1279	 1286	 0.000200357	 0.00103121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 868	 0.0188316	 0.0442319	 0.00104658	 66.3	 66.3	 66.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1430	 0.0024125	 0.00641454	 0.00273471	 76.78	 76.78	 76.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1430	 0.0024125	 0.00641454	 0.00273471	 76.78	 76.78	 76.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1430	 0.0024125	 0.00641454	 0.00273471	 76.78	 76.78	 76.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1286	 1409	 0.00152438	 0.00917417	 0.00955083	 268.86	 268.86	 268.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1286	 1409	 0.00152438	 0.00917417	 0.00955083	 268.86	 268.86	 268.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1287	 1292	 0.000298851	 0.00118524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1288	 943	 0.00625888	 0.0405045	 0.0180222	 248.28	 248.28	 248.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1288	 960	 0.00571326	 0.0410148	 0.00745528	 238.83	 238.83	 238.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1292	 1435	 0.000837567	 0.00898808	 0.19308	 1198.22	 1198.22	 1198.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1293	 1299	 0.000266549	 0.00119466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1294	 641	 0.00527967	 0.0348418	 0.0162403	 248.57	 248.57	 248.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1299	 1305	 0.000763625	 0.00962974	 0.407818	 1255.96	 1255.96	 1255.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1300	 1302	 0.000225191	 0.00109439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1303	 1305	 0.000254372	 0.00111164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1304	 687	 0.00503036	 0.0248278	 0.00697327	 276.8	 276.8	 276.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1304	 687	 0.00503036	 0.0248278	 0.00697327	 296.35	 296.35	 296.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1305	 609	 0.000738931	 0.00898572	 0.16501	 1312.6	 1312.6	 1312.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1306	 1312	 0.000210254	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1307	 1338	 0.0031624	 0.0163127	 0.0155123	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1307	 1338	 0.0031624	 0.0163127	 0.0155123	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1307	 1397	 0.00340821	 0.0203199	 0.0123485	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1312	 808	 0.000880236	 0.0108152	 0.317659	 1370.89	 1370.89	 1370.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1312	 808	 0.000880236	 0.0108152	 0.317659	 1370.89	 1370.89	 1370.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1312	 1401	 0.000363332	 0.00433901	 0.0653368	 1143.03	 1143.03	 1143.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1313	 1314	 0.000286784	 0.00104932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1314	 1471	 0.0040831	 0.0261381	 0.0246748	 200.07	 200.07	 200.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1315	 1321	 0.000268478	 0.0011184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1316	 1131	 0.0094865	 0.0567671	 0.0227377	 226.14	 226.14	 226.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1321	 708	 0.00133802	 0.0159246	 0.316489	 1051.73	 1051.73	 1051.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1322	 1327	 0.000247785	 0.00118361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1323	 1480	 0.00515121	 0.0265027	 0.00939274	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1327	 1366	 0.000142044	 0.00140005	 0.0172363	 1894.65	 1894.65	 1894.65	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1328	 1329	 0.000283192	 0.00119248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1329	 1409	 0.00247391	 0.0144757	 0.0199245	 230.71	 230.71	 230.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1330	 1331	 0.000217443	 0.00100618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1331	 941	 0.0404221	 0.105602	 0.00572883	 79.06	 79.06	 79.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1331	 941	 0.0404221	 0.105602	 0.00572883	 79.06	 79.06	 79.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1331	 941	 0.0404221	 0.105602	 0.00572883	 79.06	 79.06	 79.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1332	 1333	 0.000256239	 0.00106145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1333	 1462	 0.0109745	 0.0727243	 0.0407861	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1334	 1338	 0.000256712	 0.00104121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1335	 922	 0.0305554	 0.0696873	 0.00151885	 63.68	 63.68	 63.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1338	 1376	 0.0010865	 0.00522343	 0.00145669	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1338	 1376	 0.0010865	 0.00522343	 0.00145669	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1338	 1428	 0.003431	 0.0215856	 0.00923494	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1338	 1428	 0.003431	 0.0215856	 0.00923494	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1339	 1342	 0.000277392	 0.00104264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1342	 1471	 0.0010027	 0.00722934	 0.0034076	 229.77	 229.77	 229.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1343	 1344	 0.000230162	 0.00112156	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1345	 1347	 0.000282986	 0.00111773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1346	 889	 0.00795427	 0.0216908	 0.000904376	 112.81	 112.81	 112.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1348	 1349	 0.00027458	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1349	 961	 0.0155233	 0.0442751	 0.00152485	 55.34	 55.34	 55.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1349	 1448	 0.00595155	 0.0160521	 0.000444864	 88.96	 88.96	 88.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1350	 1351	 0.000200991	 0.00106114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1351	 725	 0.0204217	 0.0426311	 0.00160606	 44.08	 44.08	 44.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1351	 747	 0.0239133	 0.0624368	 0.00150552	 61.03	 61.03	 61.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1352	 1353	 0.000282941	 0.00104829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1354	 1355	 0.000240114	 0.00110496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1355	 1415	 0.00613846	 0.0133247	 0.000328846	 56.76	 56.76	 56.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1355	 1472	 0.00447067	 0.00939789	 0.000310653	 66.76	 66.76	 66.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1356	 1357	 0.000243368	 0.00101908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1357	 952	 0.0375894	 0.0873917	 0.0135871	 60.31	 60.31	 60.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1357	 1482	 0.00739389	 0.0155033	 0.000695888	 100.08	 100.08	 100.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1366	 0.000221097	 0.00118127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1359	 1323	 0.00170572	 0.00593416	 0.00430915	 202.83	 202.83	 202.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1367	 808	 0.00085465	 0.00950387	 0.154923	 1170.14	 1170.14	 1170.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1368	 1374	 0.000287156	 0.00109132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1369	 800	 0.020526	 0.0534932	 0.00130594	 81.86	 81.86	 81.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1383	 0.000275565	 0.00110499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1376	 1428	 0.00324787	 0.0173615	 0.00958871	 260.81	 260.81	 260.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1376	 1428	 0.00324787	 0.0173615	 0.00958871	 260.81	 260.81	 260.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1383	 1312	 0.000371923	 0.00453986	 0.075615	 1045.72	 1045.72	 1045.72	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1383	 1395	 0.000881201	 0.0104709	 0.481982	 1009.05	 1009.05	 1009.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1383	 1475	 0.000987666	 0.011202	 0.278812	 1496.28	 1496.28	 1496.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1384	 1385	 0.000242298	 0.00117692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1385	 757	 0.00751514	 0.036859	 0.0149053	 211.34	 211.34	 211.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1385	 759	 0.0023244	 0.013944	 0.00575113	 218.45	 218.45	 218.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1386	 1387	 0.000280811	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1387	 946	 0.0370795	 0.104984	 0.00174133	 59.62	 59.62	 59.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1388	 1395	 0.000269246	 0.00106138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1389	 997	 0.00586714	 0.0296838	 0.0255737	 252.93	 252.93	 252.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1389	 1000	 0.00929538	 0.0457528	 0.0169985	 262.26	 262.26	 262.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1389	 1000	 0.00929538	 0.0457528	 0.0169985	 262.26	 262.26	 262.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1395	 1406	 0.00011726	 0.0013526	 0.0316443	 1041.1	 1041.1	 1041.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1396	 1401	 0.000286839	 0.00103882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1397	 1462	 0.0015546	 0.00776805	 0.00385405	 246.22	 246.22	 246.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1402	 1406	 0.000202984	 0.00103045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1406	 1367	 0.000496321	 0.00737696	 0.202547	 1203.63	 1203.63	 1203.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1407	 1409	 0.000284536	 0.00114868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 893	 0.00878855	 0.0232463	 0.00125245	 67.94	 67.94	 67.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 893	 0.00878855	 0.0232463	 0.00125245	 67.94	 67.94	 67.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 1430	 0.0226845	 0.0646687	 0.0013536	 79.85	 79.85	 79.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1409	 900	 0.00430102	 0.0241757	 0.00847342	 320.7	 320.7	 320.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1410	 1411	 0.000233555	 0.00110689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1411	 800	 0.0188213	 0.0533127	 0.000946535	 67.56	 67.56	 67.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1411	 800	 0.0188213	 0.0533127	 0.000946535	 67.56	 67.56	 67.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1411	 1369	 0.00714762	 0.0103152	 0.000638166	 67.3	 67.3	 67.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1412	 1413	 0.000214813	 0.0010431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1413	 762	 0.0115902	 0.02904	 0.00210842	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1414	 1415	 0.000216065	 0.0011029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1415	 907	 0.0100064	 0.0284224	 0.00110334	 71.96	 71.96	 71.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1415	 907	 0.0100064	 0.0284224	 0.00110334	 71.96	 71.96	 71.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1416	 1419	 0.000268662	 0.00100801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1419	 1307	 0.0011707	 0.00678111	 0.00337576	 351.45	 351.45	 351.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1419	 1462	 0.00773033	 0.0359478	 0.013384	 208.06	 208.06	 208.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1420	 1422	 0.0002929	 0.00118706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1423	 1425	 0.000250046	 0.00101167	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1426	 1428	 0.000249497	 0.00104938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1427	 923	 0.0278908	 0.0843775	 0.00277489	 39.3	 39.3	 39.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1428	 1278	 0.00379166	 0.020389	 0.00610021	 224.25	 224.25	 224.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1429	 1430	 0.000207494	 0.00118445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1430	 868	 0.016386	 0.0339473	 0.000871681	 63.68	 63.68	 63.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1430	 874	 0.0148065	 0.0317034	 0.00305876	 71.9	 71.9	 71.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1430	 874	 0.0148065	 0.0317034	 0.00305876	 71.9	 71.9	 71.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1431	 1434	 0.000212643	 0.00108278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1434	 671	 0.020617	 0.0518004	 0.0012629	 83.52	 83.52	 83.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1434	 671	 0.020617	 0.0518004	 0.0012629	 83.52	 83.52	 83.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1434	 682	 0.00815233	 0.0203384	 0.000900862	 72.78	 72.78	 72.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1434	 682	 0.00815233	 0.0203384	 0.000900862	 72.78	 72.78	 72.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1434	 683	 0.0294637	 0.053735	 0.0022642	 73.44	 73.44	 73.44	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1434	 683	 0.0294637	 0.053735	 0.0022642	 73.44	 73.44	 73.44	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1215	 0.000379323	 0.00449073	 0.0797044	 1242.76	 1242.76	 1242.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1436	 1444	 0.000291923	 0.00100505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1444	 930	 0.00705076	 0.0356077	 0.0192346	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1445	 1446	 0.000258699	 0.00117136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1446	 1294	 0.000635159	 0.0047891	 0.00376946	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1447	 1450	 0.000298805	 0.00111443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1448	 961	 0.0111602	 0.0286757	 0.00237493	 61.22	 61.22	 61.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1450	 1288	 0.00192923	 0.0155732	 0.00453624	 183.04	 183.04	 183.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1451	 1456	 0.00024434	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1452	 1446	 0.00171714	 0.00862256	 0.0022481	 274.88	 274.88	 274.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1456	 1299	 0.000124772	 0.00155324	 0.0394401	 1051.3	 1051.3	 1051.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1456	 1305	 0.00124096	 0.0140177	 0.220533	 1173.26	 1173.26	 1173.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1457	 1074	 0.000636486	 0.00824674	 0.122883	 1149.12	 1149.12	 1149.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1458	 1460	 0.000222849	 0.00119896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1459	 782	 0.0186349	 0.0489874	 0.00153472	 72.49	 72.49	 72.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1460	 783	 0.00483774	 0.0354536	 0.0217524	 200.57	 200.57	 200.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1460	 1050	 0.00786927	 0.0398885	 0.0241334	 261.77	 261.77	 261.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1460	 1050	 0.00786927	 0.0398885	 0.0241334	 261.77	 261.77	 261.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1461	 1462	 0.00026323	 0.00117422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1462	 1218	 0.00216567	 0.013441	 0.00437727	 197.89	 197.89	 197.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1463	 1467	 0.000255199	 0.00108236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1464	 909	 0.00513519	 0.0131824	 0.0020442	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1464	 909	 0.00513519	 0.0131824	 0.0020442	 80.03	 80.03	 80.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1467	 1288	 0.0046631	 0.0321374	 0.00712691	 323.77	 323.77	 323.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1467	 1471	 0.00296103	 0.0152833	 0.00326897	 233.67	 233.67	 233.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1468	 1469	 0.000203959	 0.00111043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1469	 943	 0.0157568	 0.0662015	 0.026778	 224.54	 224.54	 224.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1470	 1475	 0.000218523	 0.00100281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1472	 1415	 0.00406702	 0.0076667	 0.00052377	 49.31	 49.31	 49.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1475	 1292	 0.000442514	 0.00546007	 0.0867058	 1550.57	 1550.57	 1550.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1476	 1167	 0.000845708	 0.00936491	 0.220919	 1400.0	 1400.0	 1400.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1476	 1366	 0.000370336	 0.00501971	 0.091035	 1890.72	 1890.72	 1890.72	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1477	 1480	 0.000287792	 0.00107989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1478	 1180	 0.0221802	 0.0589922	 0.00272605	 63.72	 63.72	 63.72	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1480	 1179	 0.00288378	 0.0182892	 0.00665001	 194.82	 194.82	 194.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1481	 1483	 0.000283638	 0.00112772	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1482	 927	 0.0287538	 0.0762042	 0.0037067	 61.24	 61.24	 61.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1483	 926	 0.00339256	 0.0183167	 0.0108352	 278.2	 278.2	 278.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1484	 1764	 0.0319879	 0.108604	 0.00770673	 119.53	 119.53	 119.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1485	 1500	 0.0173305	 0.0626787	 0.0070064	 110.21	 110.21	 110.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1485	 1593	 0.0141575	 0.0674639	 0.0105681	 120.32	 120.32	 120.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1486	 1487	 0.000212281	 0.00117807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1486	 1506	 0.0196546	 0.102768	 0.00857295	 123.66	 123.66	 123.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1488	 1506	 0.0150567	 0.0703887	 0.00943182	 246.37	 246.37	 246.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1489	 1491	 0.000229058	 0.00115393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1489	 1974	 0.00130105	 0.0139331	 0.30435	 1281.09	 1281.09	 1281.09	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1489	 1985	 0.00262623	 0.0279154	 0.307046	 1183.37	 1183.37	 1183.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1490	 1488	 0.0111385	 0.048854	 0.00473942	 275.19	 275.19	 275.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1492	 1535	 0.0116306	 0.0568617	 0.00644676	 131.29	 131.29	 131.29	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1493	 1492	 0.0106792	 0.0411323	 0.00456388	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1494	 1495	 0.000204804	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1495	 1493	 0.00965023	 0.0401862	 0.00333381	 137.25	 137.25	 137.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1496	 1504	 0.0282544	 0.116912	 0.00888644	 110.16	 110.16	 110.16	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1498	 1497	 0.0113793	 0.0595503	 0.00657752	 136.78	 136.78	 136.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1498	 1499	 0.0170123	 0.0521162	 0.00472975	 184.55	 184.55	 184.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1499	 1514	 0.0209023	 0.0965686	 0.0108077	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1499	 1617	 0.013108	 0.0505946	 0.00349668	 130.08	 130.08	 130.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1501	 1502	 0.000241373	 0.00100654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1501	 1503	 0.0364041	 0.191331	 0.00979169	 109.33	 109.33	 109.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1501	 1509	 0.0212477	 0.0988911	 0.0102601	 110.68	 110.68	 110.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1503	 1940	 0.0361598	 0.165477	 0.011131	 113.57	 113.57	 113.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1504	 1752	 0.0210667	 0.0954823	 0.00991286	 126.25	 126.25	 126.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1505	 1501	 0.0272113	 0.105357	 0.0123165	 109.97	 109.97	 109.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1506	 1505	 0.014262	 0.0631984	 0.00720554	 117.04	 117.04	 117.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1507	 1512	 0.0558748	 0.133789	 0.0116348	 122.61	 122.61	 122.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1508	 1507	 0.0118464	 0.0568177	 0.00580547	 104.15	 104.15	 104.15	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1508	 1509	 0.0110374	 0.0439234	 0.00509819	 110.77	 110.77	 110.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1508	 1940	 0.0183587	 0.084431	 0.00800333	 113.66	 113.66	 113.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1510	 1496	 0.0229532	 0.0931159	 0.00771324	 113.79	 113.79	 113.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1510	 1526	 0.0317298	 0.149847	 0.0104852	 128.46	 128.46	 128.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1511	 1517	 0.0101584	 0.0463968	 0.00522456	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1511	 1608	 0.0130793	 0.0556886	 0.00621966	 221.91	 221.91	 221.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1512	 1515	 0.0286193	 0.127717	 0.0120872	 113.96	 113.96	 113.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1512	 1759	 0.0416805	 0.203755	 0.0229945	 131.98	 131.98	 131.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1513	 1514	 0.0111682	 0.0378505	 0.00557167	 149.97	 149.97	 149.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1515	 1486	 0.03112	 0.124194	 0.0104372	 120.88	 120.88	 120.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1515	 1772	 0.0603464	 0.212325	 0.0186925	 122.18	 122.18	 122.18	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1516	 1517	 0.00746855	 0.0317623	 0.00329084	 127.38	 127.38	 127.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1516	 1622	 0.0100255	 0.0400735	 0.00444625	 143.83	 143.83	 143.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1516	 1622	 0.0100255	 0.0400735	 0.00444625	 143.83	 143.83	 143.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1517	 1622	 0.0149881	 0.062401	 0.00421285	 169.76	 169.76	 169.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1518	 1588	 0.007	 0.04	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1518	 1588	 0.007	 0.04	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1518	 1622	 0.008269	 0.032252	 0.002377	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1519	 1522	 0.00950169	 0.0469516	 0.00495682	 158.85	 158.85	 158.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1519	 1525	 0.0152605	 0.0781859	 0.00812912	 223.46	 223.46	 223.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1520	 1601	 0.0484527	 0.156804	 0.0177264	 133.69	 133.69	 133.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1520	 1620	 0.0183851	 0.0806146	 0.00995915	 122.28	 122.28	 122.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1521	 1616	 0.0163331	 0.0647442	 0.00651924	 121.45	 121.45	 121.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1523	 1522	 0.00868788	 0.0402683	 0.00402184	 128.44	 128.44	 128.44	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1524	 1519	 0.010673	 0.0414962	 0.00526766	 121.37	 121.37	 121.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1524	 1523	 0.0184167	 0.0790485	 0.00820263	 178.02	 178.02	 178.02	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1525	 1524	 0.0112711	 0.0458461	 0.00528261	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1525	 1524	 0.0112711	 0.0458461	 0.00528261	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1525	 1565	 0.0325503	 0.112515	 0.0098213	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1525	 1566	 0.0209914	 0.100663	 0.00614559	 154.42	 154.42	 154.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1525	 1566	 0.0209914	 0.100663	 0.00614559	 154.42	 154.42	 154.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1526	 1533	 0.0393467	 0.143231	 0.0149763	 123.58	 123.58	 123.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1527	 1753	 0.0160565	 0.0756449	 0.00737504	 154.35	 154.35	 154.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1528	 1527	 0.0180609	 0.0762875	 0.0104042	 128.72	 128.72	 128.72	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1529	 1530	 0.00942652	 0.0351675	 0.00363705	 115.2	 115.2	 115.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1529	 1531	 0.0115392	 0.0497986	 0.00341891	 115.45	 115.45	 115.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1530	 1498	 0.0218504	 0.078975	 0.0081451	 131.57	 131.57	 131.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1531	 1523	 0.0147834	 0.0666995	 0.00524724	 245.63	 245.63	 245.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1531	 1532	 0.0121474	 0.0438864	 0.00321776	 151.74	 151.74	 151.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1533	 1501	 0.0367343	 0.146981	 0.0146255	 120.73	 120.73	 120.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1534	 1500	 0.0311502	 0.133802	 0.010886	 120.55	 120.55	 120.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1534	 1535	 0.0141591	 0.0836598	 0.00985583	 124.95	 124.95	 124.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1536	 1572	 0.0147469	 0.0571764	 0.00843953	 145.07	 145.07	 145.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1538	 1537	 0.018577	 0.0834125	 0.00920011	 118.61	 118.61	 118.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1539	 1543	 0.014195	 0.0630314	 0.00440385	 121.13	 121.13	 121.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1541	 1539	 0.00809255	 0.0287273	 0.00364231	 153.43	 153.43	 153.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1541	 1780	 0.00797675	 0.0342727	 0.00592205	 174.38	 174.38	 174.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1542	 1544	 0.000248364	 0.00114012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1542	 1562	 0.000993331	 0.0129632	 0.243057	 1153.31	 1153.31	 1153.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1543	 1540	 0.00801493	 0.0365576	 0.00410979	 240.37	 240.37	 240.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1543	 1546	 0.00902625	 0.0324259	 0.00291805	 198.48	 198.48	 198.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1543	 1546	 0.00902625	 0.0324259	 0.00291805	 198.48	 198.48	 198.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1545	 1540	 0.0194818	 0.0719401	 0.007165	 269.87	 269.87	 269.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1545	 1546	 0.0148425	 0.0762464	 0.00507938	 289.34	 289.34	 289.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1545	 1572	 0.0114916	 0.059502	 0.0109093	 201.97	 201.97	 201.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1546	 1540	 0.0105785	 0.0337133	 0.00565928	 119.99	 119.99	 119.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1547	 1549	 0.0123149	 0.0631455	 0.00905046	 134.5	 134.5	 134.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1547	 1567	 0.0147739	 0.0642092	 0.00478607	 121.02	 121.02	 121.02	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1548	 1570	 0.0206226	 0.0745889	 0.00842101	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1549	 1541	 0.00848498	 0.0405326	 0.00726941	 109.81	 109.81	 109.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1549	 1548	 0.00819898	 0.0332252	 0.00412498	 112.59	 112.59	 112.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1550	 1537	 0.0225506	 0.125453	 0.013151	 126.11	 126.11	 126.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1551	 1552	 0.0102534	 0.0484734	 0.00476485	 115.08	 115.08	 115.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1552	 1563	 0.0068613	 0.0334551	 0.00506201	 170.48	 170.48	 170.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1552	 1563	 0.0068613	 0.0334551	 0.00506201	 170.48	 170.48	 170.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1552	 1565	 0.0056343	 0.0266395	 0.00238749	 115.98	 115.98	 115.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1553	 1569	 0.0126316	 0.0518873	 0.00818973	 121.01	 121.01	 121.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1555	 1852	 0.007528	 0.0339499	 0.00781868	 118.08	 118.08	 118.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1556	 1934	 0.029212	 0.0900765	 0.00797595	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1556	 1934	 0.029212	 0.0900765	 0.00797595	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1557	 1559	 0.017835	 0.0721261	 0.00614993	 185.23	 185.23	 185.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1557	 1856	 0.0077125	 0.0444563	 0.0062506	 113.94	 113.94	 113.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1558	 1821	 0.00119977	 0.0142108	 0.326298	 1537.39	 1537.39	 1537.39	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1558	 1835	 0.000568048	 0.00649813	 0.116184	 1323.32	 1323.32	 1323.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1558	 1835	 0.000568048	 0.00649813	 0.116184	 1323.32	 1323.32	 1323.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1560	 1852	 0.0118019	 0.0587902	 0.00645235	 112.23	 112.23	 112.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1561	 1559	 0.0095966	 0.0314168	 0.00490819	 148.59	 148.59	 148.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1561	 1560	 0.00893876	 0.0441709	 0.00461785	 127.75	 127.75	 127.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1562	 1564	 0.000239505	 0.00103902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1562	 1894	 0.00164507	 0.0198392	 0.44281	 1332.17	 1332.17	 1332.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1563	 1551	 0.0160129	 0.0682274	 0.00647728	 125.91	 125.91	 125.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1563	 1566	 0.0164688	 0.0739315	 0.00817846	 132.52	 132.52	 132.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1565	 1536	 0.00840362	 0.0446153	 0.014459	 126.9	 126.9	 126.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1565	 1563	 0.00826694	 0.038037	 0.00334981	 159.21	 159.21	 159.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1565	 1563	 0.00826694	 0.038037	 0.00334981	 159.21	 159.21	 159.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1565	 1571	 0.0184008	 0.0997132	 0.0129294	 141.64	 141.64	 141.64	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1566	 1552	 0.00405608	 0.017468	 0.0032051	 143.57	 143.57	 143.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1566	 1552	 0.00405608	 0.017468	 0.0032051	 143.57	 143.57	 143.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1566	 1565	 0.00849066	 0.0362175	 0.00652285	 117.68	 117.68	 117.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1567	 1553	 0.0223928	 0.0922695	 0.0122175	 105.32	 105.32	 105.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1567	 1568	 0.000256236	 0.00105079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1569	 1547	 0.00782623	 0.0323939	 0.00425786	 180.3	 180.3	 180.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1570	 1893	 0.0219977	 0.0995938	 0.00843369	 134.35	 134.35	 134.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1571	 1545	 0.013532	 0.0509297	 0.00375968	 230.37	 230.37	 230.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1572	 1571	 0.0142213	 0.0595124	 0.00531198	 101.52	 101.52	 101.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1573	 1562	 0.00188991	 0.0217259	 0.394024	 1163.95	 1163.95	 1163.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1574	 1576	 0.0100693	 0.0496337	 0.00638076	 131.83	 131.83	 131.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1574	 1766	 0.00856084	 0.0473751	 0.00741483	 128.59	 128.59	 128.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1575	 1554	 0.0220495	 0.0845115	 0.00522104	 102.64	 102.64	 102.64	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1575	 1576	 0.0137111	 0.0456466	 0.00263664	 116.1	 116.1	 116.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1576	 1577	 0.0127314	 0.0505808	 0.0065825	 120.86	 120.86	 120.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1577	 1538	 0.0228583	 0.0967425	 0.00981121	 111.08	 111.08	 111.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1578	 1601	 0.014031	 0.0553819	 0.00523056	 133.76	 133.76	 133.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1578	 1611	 0.00744318	 0.0309451	 0.00286564	 117.39	 117.39	 117.39	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1579	 1860	 0.00499819	 0.0177834	 0.00205923	 152.42	 152.42	 152.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1580	 1590	 0.00742368	 0.0291337	 0.00419048	 132.04	 132.04	 132.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1580	 1591	 0.0155596	 0.0691747	 0.00724101	 131.74	 131.74	 131.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1581	 1582	 0.009036	 0.044679	 0.003893	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1581	 1585	 0.0101967	 0.0441583	 0.00425552	 153.86	 153.86	 153.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1581	 1585	 0.0101967	 0.0441583	 0.00425552	 153.86	 153.86	 153.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1582	 1583	 0.00854008	 0.0362846	 0.00337033	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1582	 1583	 0.00854008	 0.0362846	 0.00337033	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1582	 1584	 0.00958871	 0.0426328	 0.00751041	 164.47	 164.47	 164.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1582	 1589	 0.00625791	 0.0276387	 0.00680793	 170.89	 170.89	 170.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1582	 1891	 0.012092	 0.0429187	 0.00415395	 160.87	 160.87	 160.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1582	 1891	 0.012092	 0.0429187	 0.00415395	 160.87	 160.87	 160.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1583	 1584	 0.00931501	 0.0391331	 0.00285765	 110.66	 110.66	 110.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1583	 1606	 0.00705939	 0.0309296	 0.00530276	 116.77	 116.77	 116.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1584	 1596	 0.00904153	 0.0320439	 0.00327847	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1585	 1860	 0.00723893	 0.0299702	 0.0032947	 163.85	 163.85	 163.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1585	 1860	 0.00723893	 0.0299702	 0.0032947	 163.85	 163.85	 163.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1585	 1891	 0.00679276	 0.0272836	 0.00252659	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1585	 1920	 0.00765025	 0.0307678	 0.00345137	 164.01	 164.01	 164.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1585	 1920	 0.00765025	 0.0307678	 0.00345137	 164.01	 164.01	 164.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1587	 1578	 0.00659517	 0.0291518	 0.00683364	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1587	 1606	 0.00859397	 0.0454239	 0.00433505	 135.96	 135.96	 135.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1587	 1891	 0.0138055	 0.0531792	 0.00699655	 137.46	 137.46	 137.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1588	 1618	 0.005583	 0.025576	 0.003523	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1588	 1896	 0.007008	 0.04145	 0.005886	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1589	 1587	 0.00728561	 0.0289751	 0.00309687	 127.73	 127.73	 127.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1589	 1891	 0.00845505	 0.0356653	 0.00292041	 149.97	 149.97	 149.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1589	 1891	 0.00845505	 0.0356653	 0.00292041	 149.97	 149.97	 149.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1590	 1579	 0.00777896	 0.037797	 0.00375721	 115.96	 115.96	 115.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1590	 1591	 0.00683219	 0.0266355	 0.00319257	 147.57	 147.57	 147.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1590	 1876	 0.0134123	 0.0616665	 0.00619128	 153.58	 153.58	 153.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1591	 1592	 0.00556629	 0.0268729	 0.00206014	 184.58	 184.58	 184.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1592	 1594	 0.0190944	 0.0678028	 0.00664942	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1594	 1593	 0.00969676	 0.0451753	 0.00481316	 129.63	 129.63	 129.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1595	 1596	 0.0174791	 0.08157	 0.00908789	 157.19	 157.19	 157.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1595	 1607	 0.0110247	 0.0538828	 0.00405969	 173.22	 173.22	 173.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1595	 1918	 0.0142942	 0.0550337	 0.0128695	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1595	 1955	 0.0120768	 0.0451087	 0.005656	 126.8	 126.8	 126.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1596	 1608	 0.012978	 0.0490425	 0.00442119	 160.55	 160.55	 160.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1597	 1513	 0.0157628	 0.0722417	 0.00813196	 194.89	 194.89	 194.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1597	 1955	 0.00958909	 0.0477402	 0.00726813	 205.62	 205.62	 205.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1597	 1955	 0.00958909	 0.0477402	 0.00726813	 205.62	 205.62	 205.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1598	 1618	 0.00727883	 0.0329213	 0.00236448	 110.06	 110.06	 110.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1599	 1601	 0.00519029	 0.0251301	 0.00335316	 158.38	 158.38	 158.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1599	 1601	 0.00519029	 0.0251301	 0.00335316	 158.38	 158.38	 158.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1599	 1944	 0.00874196	 0.0465317	 0.00356825	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1599	 1944	 0.00874196	 0.0465317	 0.00356825	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1599	 1944	 0.00874196	 0.0465317	 0.00356825	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1600	 1601	 0.000283016	 0.0011091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1601	 1612	 0.0133985	 0.0552521	 0.0123142	 134.93	 134.93	 134.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1601	 1860	 0.0107084	 0.053569	 0.00865708	 202.12	 202.12	 202.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1601	 1860	 0.0107084	 0.053569	 0.00865708	 202.12	 202.12	 202.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1602	 1604	 0.000257079	 0.00107352	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1603	 1492	 0.0193925	 0.087366	 0.00688979	 141.07	 141.07	 141.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1603	 1944	 0.0171235	 0.0560951	 0.0075692	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1605	 1599	 0.0125638	 0.0531027	 0.00595173	 111.19	 111.19	 111.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1605	 1624	 0.0280928	 0.0959085	 0.0054934	 127.85	 127.85	 127.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1606	 1584	 0.00712606	 0.031816	 0.00268864	 109.71	 109.71	 109.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1607	 1594	 0.0115073	 0.0550379	 0.00767495	 124.85	 124.85	 124.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1608	 1597	 0.00831752	 0.042193	 0.00497562	 171.05	 171.05	 171.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1609	 1612	 0.0107085	 0.0500674	 0.00444502	 118.74	 118.74	 118.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1610	 1586	 0.00486364	 0.021017	 0.00328991	 98.07	 98.07	 98.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1610	 1896	 0.0114158	 0.0530692	 0.0045511	 181.67	 181.67	 181.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1611	 1601	 0.0124648	 0.0466359	 0.00301799	 145.11	 145.11	 145.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1611	 1601	 0.0124648	 0.0466359	 0.00301799	 145.11	 145.11	 145.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1611	 1609	 0.0105696	 0.0323431	 0.00438424	 133.04	 133.04	 133.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1612	 1613	 0.0104883	 0.0418596	 0.00417814	 122.72	 122.72	 122.72	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1614	 1521	 0.00573787	 0.0295188	 0.00250453	 131.5	 131.5	 131.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1614	 1896	 0.0113317	 0.0574118	 0.00779985	 166.34	 166.34	 166.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1615	 1613	 0.00716498	 0.0363638	 0.00595795	 118.68	 118.68	 118.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1615	 1896	 0.00682267	 0.031676	 0.00494087	 127.83	 127.83	 127.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1616	 1620	 0.0114528	 0.0474105	 0.00442852	 109.21	 109.21	 109.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1617	 1518	 0.018642	 0.0590493	 0.00510224	 115.71	 115.71	 115.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1617	 1622	 0.00854975	 0.0429969	 0.00395443	 136.23	 136.23	 136.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1618	 1586	 0.00827902	 0.0295499	 0.0036862	 178.71	 178.71	 178.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1618	 1619	 0.000286985	 0.00117964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1618	 1896	 0.00397397	 0.0161931	 0.00203779	 157.54	 157.54	 157.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1618	 1896	 0.00397397	 0.0161931	 0.00203779	 157.54	 157.54	 157.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1620	 1532	 0.0137971	 0.067212	 0.00943756	 135.1	 135.1	 135.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1621	 1573	 0.00125712	 0.0150498	 0.23231	 1128.83	 1128.83	 1128.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1621	 1623	 0.00022492	 0.00111768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1621	 1959	 0.00111826	 0.013569	 0.21682	 1125.51	 1125.51	 1125.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1622	 1499	 0.0164763	 0.0596698	 0.00582901	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1624	 1876	 0.00588282	 0.0314411	 0.00326611	 123.04	 123.04	 123.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1624	 1989	 0.00120172	 0.00519254	 0.000651029	 114.96	 114.96	 114.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1625	 1630	 0.0127066	 0.0574084	 0.0054635	 126.56	 126.56	 126.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1625	 1638	 0.0176214	 0.0592742	 0.00478436	 131.06	 131.06	 131.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1625	 1646	 0.0237225	 0.086151	 0.00644256	 132.05	 132.05	 132.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1626	 1627	 0.000284413	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1628	 1640	 0.0106861	 0.0429559	 0.00627079	 165.06	 165.06	 165.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1628	 1930	 0.018978	 0.0658427	 0.00970525	 139.19	 139.19	 139.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1628	 1949	 0.0124573	 0.0602235	 0.0127697	 147.79	 147.79	 147.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1629	 1949	 0.00656948	 0.0303888	 0.00309009	 119.82	 119.82	 119.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1630	 1864	 0.0245027	 0.100608	 0.0143545	 183.61	 183.61	 183.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1631	 1630	 0.00950395	 0.0451807	 0.00534067	 128.19	 128.19	 128.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1631	 1949	 0.00742465	 0.0340202	 0.00867736	 138.89	 138.89	 138.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1632	 1930	 0.00223874	 0.00984926	 0.00151724	 135.65	 135.65	 135.65	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1633	 1636	 0.0253427	 0.0775241	 0.0100286	 116.81	 116.81	 116.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1634	 1654	 0.0151485	 0.0505163	 0.0056943	 100.78	 100.78	 100.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1636	 1634	 0.00589589	 0.0285329	 0.00235294	 152.03	 152.03	 152.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1636	 1634	 0.00589589	 0.0285329	 0.00235294	 152.03	 152.03	 152.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1636	 1642	 0.0134564	 0.0669691	 0.00875464	 149.74	 149.74	 149.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1637	 1660	 0.0158886	 0.0879712	 0.00821281	 151.77	 151.77	 151.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1637	 1949	 0.0198665	 0.0828071	 0.00728067	 156.06	 156.06	 156.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1637	 1949	 0.0198665	 0.0828071	 0.00728067	 156.06	 156.06	 156.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1638	 1636	 0.0120387	 0.0573974	 0.0082648	 157.47	 157.47	 157.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1638	 1639	 0.000257937	 0.00113511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1640	 1626	 0.0138175	 0.0421054	 0.00493277	 129.07	 129.07	 129.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1641	 1634	 0.00893718	 0.0369292	 0.00950196	 147.08	 147.08	 147.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1641	 1640	 0.017503	 0.0599763	 0.00467696	 131.52	 131.52	 131.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1642	 1626	 0.00529542	 0.0257187	 0.00286519	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1643	 1649	 0.0196645	 0.0927846	 0.0123742	 109.91	 109.91	 109.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1643	 1683	 0.0623289	 0.238509	 0.0607817	 120.54	 120.54	 120.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1644	 1670	 0.0204137	 0.0755132	 0.0127314	 136.07	 136.07	 136.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1644	 1691	 0.0304247	 0.127294	 0.00854599	 118.58	 118.58	 118.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1646	 1647	 0.018181	 0.0604666	 0.00757662	 142.87	 142.87	 142.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1647	 1648	 0.0158762	 0.0637157	 0.00779886	 132.7	 132.7	 132.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1647	 1967	 0.011197	 0.0521734	 0.0047422	 154.76	 154.76	 154.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1647	 1967	 0.011197	 0.0521734	 0.0047422	 154.76	 154.76	 154.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1648	 1645	 0.0408768	 0.15949	 0.0105632	 114.35	 114.35	 114.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1650	 1651	 0.0798699	 0.318394	 0.0331989	 125.19	 125.19	 125.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1650	 1654	 0.0353395	 0.146871	 0.0104792	 123.94	 123.94	 123.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1651	 1628	 0.0129158	 0.0640143	 0.00640442	 119.27	 119.27	 119.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1651	 1658	 0.0191338	 0.0956454	 0.0100164	 120.96	 120.96	 120.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1652	 1633	 0.0550665	 0.245792	 0.0359216	 124.64	 124.64	 124.64	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1652	 1650	 0.0222326	 0.103243	 0.0171737	 136.73	 136.73	 136.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1652	 1653	 0.0178739	 0.0833107	 0.0130256	 143.22	 143.22	 143.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1652	 1653	 0.0178739	 0.0833107	 0.0130256	 143.22	 143.22	 143.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1653	 1940	 0.0208825	 0.10821	 0.0131364	 187.88	 187.88	 187.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1653	 1940	 0.0208825	 0.10821	 0.0131364	 178.16	 178.16	 178.16	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1655	 1653	 0.0367609	 0.151377	 0.0281583	 133.93	 133.93	 133.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1655	 1656	 0.0159522	 0.061439	 0.00930457	 129.73	 129.73	 129.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1657	 1646	 0.0729814	 0.296622	 0.0218876	 112.42	 112.42	 112.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1657	 1656	 0.0161243	 0.0649922	 0.00905557	 119.05	 119.05	 119.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1658	 1659	 0.0125261	 0.062944	 0.00826122	 109.1	 109.1	 109.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1660	 1644	 0.0255148	 0.141934	 0.021618	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1661	 1682	 0.0109378	 0.0576251	 0.00645777	 117.35	 117.35	 117.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1661	 1683	 0.0116291	 0.0545121	 0.0222922	 117.14	 117.14	 117.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1662	 1663	 0.00699911	 0.0252351	 0.00340686	 133.28	 133.28	 133.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1664	 1662	 0.00756887	 0.0317132	 0.00413886	 120.59	 120.59	 120.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1664	 1665	 0.0159972	 0.0611	 0.00726713	 134.96	 134.96	 134.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1665	 1666	 0.016241	 0.0703839	 0.00901994	 103.03	 103.03	 103.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1665	 1683	 0.00815569	 0.0283978	 0.00271963	 133.81	 133.81	 133.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1665	 1885	 0.00760998	 0.032528	 0.00396363	 154.98	 154.98	 154.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1665	 1885	 0.00760998	 0.032528	 0.00396363	 154.98	 154.98	 154.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1667	 1666	 0.00934588	 0.0485528	 0.00684737	 129.66	 129.66	 129.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1667	 1669	 0.0231056	 0.0927096	 0.00940679	 158.46	 158.46	 158.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1667	 1922	 0.00610858	 0.0335999	 0.00599503	 112.66	 112.66	 112.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1668	 1676	 0.0326114	 0.132127	 0.00972662	 159.51	 159.51	 159.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1669	 1682	 0.038292	 0.173393	 0.0126011	 121.57	 121.57	 121.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1669	 1961	 0.0229886	 0.107879	 0.00816337	 160.78	 160.78	 160.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1670	 1671	 0.0138445	 0.0663444	 0.00569716	 131.67	 131.67	 131.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1671	 1685	 0.0334187	 0.15768	 0.0142748	 124.19	 124.19	 124.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1672	 1674	 0.0192838	 0.0845623	 0.00867404	 101.66	 101.66	 101.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1673	 1672	 0.0186642	 0.0956396	 0.00883886	 120.9	 120.9	 120.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1673	 1690	 0.019642	 0.101643	 0.0116426	 122.97	 122.97	 122.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1675	 1676	 0.0187625	 0.0666922	 0.00616272	 120.66	 120.66	 120.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1676	 1674	 0.0185564	 0.0844787	 0.0082828	 126.98	 126.98	 126.98	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1678	 1677	 0.023593	 0.104039	 0.0185686	 121.19	 121.19	 121.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1678	 1687	 0.0251914	 0.108263	 0.01329	 150.04	 150.04	 150.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1679	 1673	 0.0298706	 0.114422	 0.0080246	 136.43	 136.43	 136.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1680	 1679	 0.0201721	 0.101011	 0.00695598	 141.41	 141.41	 141.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1681	 1684	 0.0230444	 0.104895	 0.0119813	 151.85	 151.85	 151.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1681	 1684	 0.0230444	 0.104895	 0.0119813	 151.85	 151.85	 151.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1682	 1885	 0.0122598	 0.0477646	 0.0059987	 145.62	 145.62	 145.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1683	 1662	 0.00991921	 0.0426522	 0.00435716	 135.93	 135.93	 135.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1683	 1664	 0.00800185	 0.0297803	 0.00441899	 139.17	 139.17	 139.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1683	 1922	 0.00857961	 0.0416987	 0.00615997	 144.4	 144.4	 144.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1683	 1961	 0.0116164	 0.062508	 0.0125268	 146.74	 146.74	 146.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1684	 1680	 0.0161054	 0.0679149	 0.00901283	 148.05	 148.05	 148.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1685	 1675	 0.030252	 0.0920784	 0.0130107	 100.92	 100.92	 100.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1686	 1664	 0.0402807	 0.164571	 0.0194673	 131.12	 131.12	 131.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1686	 1692	 0.0199335	 0.0945517	 0.00866741	 117.79	 117.79	 117.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1687	 1669	 0.0288722	 0.109665	 0.0158221	 164.42	 164.42	 164.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1687	 1669	 0.0288722	 0.109665	 0.0158221	 164.42	 164.42	 164.42	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1687	 1715	 0.0331336	 0.116828	 0.0147	 256.21	 256.21	 256.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1689	 1681	 0.0198135	 0.0814677	 0.0130237	 152.97	 152.97	 152.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1689	 1681	 0.0198135	 0.0814677	 0.0130237	 152.97	 152.97	 152.97	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1689	 1688	 0.0188614	 0.0683717	 0.00824425	 124.05	 124.05	 124.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1689	 1873	 0.0215254	 0.0821643	 0.00792436	 139.11	 139.11	 139.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1689	 1924	 0.0168382	 0.0672133	 0.011634	 134.89	 134.89	 134.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1690	 1677	 0.0250332	 0.0868039	 0.0102099	 120.06	 120.06	 120.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1692	 1691	 0.0183896	 0.0771028	 0.00924486	 104.52	 104.52	 104.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1693	 1663	 0.0115274	 0.0550608	 0.00693446	 118.76	 118.76	 118.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1693	 1668	 0.0202863	 0.0842877	 0.00779197	 105.53	 105.53	 105.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1695	 1694	 0.00840797	 0.0359718	 0.00736708	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1696	 1722	 0.00741411	 0.0371045	 0.00467098	 124.23	 124.23	 124.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1696	 1723	 0.0136463	 0.0551309	 0.010086	 156.28	 156.28	 156.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1696	 1723	 0.0136463	 0.0551309	 0.010086	 156.28	 156.28	 156.28	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1696	 1911	 0.0144504	 0.0562188	 0.00572223	 153.25	 153.25	 153.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1696	 1911	 0.0144504	 0.0562188	 0.00572223	 153.25	 153.25	 153.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1697	 1695	 0.00474632	 0.0221773	 0.00333101	 113.58	 113.58	 113.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1697	 1710	 0.0150141	 0.0583461	 0.010152	 138.21	 138.21	 138.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1698	 1699	 0.0110279	 0.043675	 0.00515546	 114.86	 114.86	 114.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1699	 1695	 0.00818711	 0.039658	 0.00510176	 161.77	 161.77	 161.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1699	 1705	 0.0117055	 0.0615527	 0.0112213	 149.27	 149.27	 149.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1700	 1698	 0.00902588	 0.0339398	 0.00372935	 127.69	 127.69	 127.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1701	 1710	 0.012466	 0.0522278	 0.00474821	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1701	 1902	 0.0108987	 0.0539307	 0.00935317	 282.53	 282.53	 282.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1702	 1696	 0.00939874	 0.0494985	 0.00589028	 118.07	 118.07	 118.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1702	 1722	 0.0116552	 0.0492251	 0.00480749	 114.34	 114.34	 114.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1702	 1730	 0.010027	 0.0433899	 0.00302462	 216.22	 216.22	 216.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1702	 1911	 0.00930379	 0.0400368	 0.00338794	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1703	 1902	 0.00808373	 0.0413966	 0.00295185	 135.04	 135.04	 135.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1703	 1909	 0.0072595	 0.0289305	 0.00220242	 132.18	 132.18	 132.18	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1704	 1706	 0.000293894	 0.00114546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1704	 1916	 0.000622443	 0.00746598	 0.181382	 1134.69	 1134.69	 1134.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1705	 1700	 0.019507	 0.0616772	 0.00444026	 134.91	 134.91	 134.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1705	 1710	 0.00819536	 0.0319146	 0.00512449	 169.15	 169.15	 169.15	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1707	 1712	 0.0277107	 0.129948	 0.0107614	 163.69	 163.69	 163.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1707	 1714	 1e-07	 0.13	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1708	 1709	 0.0105355	 0.0576975	 0.0039125	 136.29	 136.29	 136.29	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1708	 1732	 0.0274547	 0.0960464	 0.00949152	 162.35	 162.35	 162.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1711	 1728	 0.0215418	 0.100161	 0.0197932	 136.21	 136.21	 136.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1712	 1718	 0.036328	 0.108324	 0.00929866	 126.52	 126.52	 126.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1713	 1712	 0.0127422	 0.0495914	 0.00412852	 140.75	 140.75	 140.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1713	 1714	 0.0142023	 0.0698265	 0.00731181	 134.88	 134.88	 134.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1713	 1715	 0.031067	 0.152495	 0.0217503	 182.83	 182.83	 182.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1714	 1735	 0.0350451	 0.147443	 0.012838	 152.96	 152.96	 152.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1714	 1735	 0.0350451	 0.147443	 0.012838	 152.96	 152.96	 152.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1716	 1719	 0.0149225	 0.0632084	 0.00647241	 135.04	 135.04	 135.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1716	 1721	 0.0134162	 0.0574332	 0.00757866	 151.96	 151.96	 151.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1716	 1721	 0.0134162	 0.0574332	 0.00757866	 151.96	 151.96	 151.96	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1716	 1735	 0.02264	 0.0837818	 0.00772503	 160.61	 160.61	 160.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1716	 1735	 0.02264	 0.0837818	 0.00772503	 160.61	 160.61	 160.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1717	 1726	 0.0149452	 0.0599967	 0.00975819	 111.81	 111.81	 111.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1718	 1721	 0.0109624	 0.0514112	 0.0086946	 132.5	 132.5	 132.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1719	 1717	 0.0113486	 0.0577544	 0.00524735	 136.53	 136.53	 136.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1719	 1720	 0.0116199	 0.0453235	 0.00388383	 125.48	 125.48	 125.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1721	 1719	 0.00614761	 0.0278	 0.00647183	 101.4	 101.4	 101.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1721	 1726	 0.0157974	 0.0777954	 0.00710905	 131.88	 131.88	 131.88	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1723	 1694	 0.00573787	 0.0284291	 0.00423994	 269.86	 269.86	 269.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1723	 1724	 0.0137155	 0.0694872	 0.0114697	 247.51	 247.51	 247.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1725	 1724	 0.0104834	 0.0492436	 0.00835632	 212.55	 212.55	 212.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1727	 1725	 0.00962875	 0.0413075	 0.00376635	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1727	 1726	 0.0148742	 0.0486764	 0.00515685	 358.85	 358.85	 358.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1727	 1738	 0.0131485	 0.0616018	 0.00665839	 163.31	 163.31	 163.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1728	 1729	 0.0140129	 0.0700478	 0.00705584	 120.56	 120.56	 120.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1729	 1707	 0.0237615	 0.0772629	 0.0115473	 151.92	 151.92	 151.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1730	 1731	 0.0148881	 0.0439463	 0.005952	 151.8	 151.8	 151.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1730	 1737	 0.0189165	 0.0727288	 0.00955014	 228.45	 228.45	 228.45	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1730	 1902	 0.0114894	 0.0482375	 0.00446046	 155.94	 155.94	 155.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1730	 1902	 0.0114894	 0.0482375	 0.00446046	 155.94	 155.94	 155.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1731	 1708	 0.0133752	 0.0612852	 0.00854748	 124.74	 124.74	 124.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1732	 1711	 0.0240533	 0.104183	 0.00746802	 144.65	 144.65	 144.65	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1733	 1716	 0.0171281	 0.0726239	 0.00972757	 130.74	 130.74	 130.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1733	 1720	 0.0169465	 0.0860085	 0.00766473	 139.29	 139.29	 139.29	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1733	 1735	 0.0121482	 0.0433523	 0.00593432	 156.49	 156.49	 156.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1733	 1735	 0.0121482	 0.0433523	 0.00593432	 156.49	 156.49	 156.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1734	 1736	 0.00021321	 0.00119728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1737	 1738	 0.0182145	 0.0669575	 0.00527352	 204.27	 204.27	 204.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1739	 1740	 0.000272585	 0.0011547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1739	 1859	 0.00907844	 0.041245	 0.00309301	 122.79	 122.79	 122.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1742	 1756	 0.0143493	 0.067561	 0.0185087	 119.29	 119.29	 119.29	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1743	 1741	 0.00563925	 0.0271392	 0.00484725	 277.94	 277.94	 277.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1743	 2000	 0.00669005	 0.0258281	 0.0021307	 340.43	 340.43	 340.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1744	 1754	 0.00630129	 0.0294277	 0.010137	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1744	 1928	 0.00368741	 0.0140598	 0.00253314	 131.78	 131.78	 131.78	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1745	 1984	 0.0123412	 0.0615471	 0.00896961	 133.9	 133.9	 133.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1746	 1742	 0.0151384	 0.0497009	 0.00458749	 134.53	 134.53	 134.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1746	 1972	 0.0120438	 0.0462593	 0.00570623	 171.61	 171.61	 171.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1747	 1750	 0.00927689	 0.0421179	 0.00340077	 186.62	 186.62	 186.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1747	 1751	 0.00358706	 0.0183525	 0.00286048	 122.52	 122.52	 122.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1747	 1984	 0.0122752	 0.0558627	 0.00694039	 151.51	 151.51	 151.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1747	 1984	 0.0122752	 0.0558627	 0.00694039	 151.51	 151.51	 151.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1748	 1741	 0.00381857	 0.0155296	 0.00268766	 169.63	 169.63	 169.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1748	 1745	 0.0062131	 0.0246807	 0.00239381	 123.71	 123.71	 123.71	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1749	 1750	 0.0072661	 0.0320505	 0.00421784	 128.58	 128.58	 128.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1751	 1748	 0.00559162	 0.0259448	 0.00390003	 151.3	 151.3	 151.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1752	 2000	 0.0128818	 0.0621737	 0.00474304	 130.95	 130.95	 130.95	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1753	 1739	 0.0172777	 0.0678644	 0.00697831	 130.77	 130.77	 130.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1753	 1928	 0.0174344	 0.0751393	 0.00953893	 140.15	 140.15	 140.15	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1754	 1755	 0.000254938	 0.0011254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1754	 1764	 0.0186689	 0.0867216	 0.0105875	 133.66	 133.66	 133.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1754	 1928	 0.0119565	 0.0459689	 0.00547146	 129.99	 129.99	 129.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1758	 1757	 0.027873	 0.112945	 0.0101302	 108.23	 108.23	 108.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1759	 1769	 0.0269458	 0.0887136	 0.0126476	 134.03	 134.03	 134.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1760	 1554	 0.0254581	 0.103447	 0.00994858	 122.61	 122.61	 122.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1760	 1838	 0.0192022	 0.0677653	 0.019858	 178.27	 178.27	 178.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1761	 1859	 0.00968476	 0.047728	 0.00609222	 175.14	 175.14	 175.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1762	 1763	 0.000207934	 0.00112539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1763	 1749	 0.0178196	 0.0763042	 0.00910543	 125.26	 125.26	 125.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1763	 1761	 0.00940808	 0.0419172	 0.00436448	 145.25	 145.25	 145.25	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1765	 1497	 0.0188732	 0.0906702	 0.0118018	 113.05	 113.05	 113.05	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1765	 1528	 0.0241514	 0.092209	 0.00907673	 114.22	 114.22	 114.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1766	 1554	 0.0162178	 0.0731825	 0.0115176	 116.07	 116.07	 116.07	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1767	 1742	 0.0146779	 0.0584043	 0.00482464	 125.13	 125.13	 125.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1767	 1771	 0.0200984	 0.086215	 0.00876593	 106.31	 106.31	 106.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1768	 1770	 0.00020287	 0.00117933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1768	 1985	 0.0025768	 0.0279553	 0.548623	 1408.82	 1408.82	 1408.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1769	 1758	 0.018929	 0.103318	 0.0133779	 135.81	 135.81	 135.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1771	 1484	 0.0192555	 0.0787138	 0.00909398	 111.5	 111.5	 111.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1772	 1758	 0.0342634	 0.133679	 0.0110533	 129.38	 129.38	 129.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1773	 1749	 0.0127253	 0.061946	 0.00602401	 122.75	 122.75	 122.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1773	 1774	 0.0160892	 0.0678624	 0.0105902	 112.18	 112.18	 112.18	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1774	 1756	 0.0126792	 0.065082	 0.00492821	 107.81	 107.81	 107.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1775	 1776	 0.0142298	 0.0704285	 0.00671499	 138.59	 138.59	 138.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1775	 1777	 0.0156541	 0.0524342	 0.00392301	 139.6	 139.6	 139.6	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1775	 1790	 0.0112855	 0.0455985	 0.00374218	 160.66	 160.66	 160.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1775	 1806	 0.017547	 0.0645544	 0.0104929	 135.24	 135.24	 135.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1775	 1878	 0.0145258	 0.0637573	 0.00631038	 146.33	 146.33	 146.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1776	 1779	 0.00988356	 0.04393	 0.00396882	 207.52	 207.52	 207.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1777	 1776	 0.00560348	 0.0309123	 0.00587385	 126.56	 126.56	 126.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1778	 1777	 0.00973506	 0.0455859	 0.00499663	 122.03	 122.03	 122.03	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1778	 1811	 0.0181669	 0.0891987	 0.0076876	 111.14	 111.14	 111.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1780	 1779	 0.00995316	 0.0404237	 0.00394349	 173.55	 173.55	 173.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1780	 1787	 0.0128236	 0.0571838	 0.00935122	 154.59	 154.59	 154.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1781	 1782	 0.000246122	 0.00112713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1788	 0.00741469	 0.0377266	 0.00560927	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1788	 0.00741469	 0.0377266	 0.00560927	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1788	 0.00741469	 0.0377266	 0.00560927	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1953	 0.00779545	 0.0306832	 0.00255527	 168.36	 168.36	 168.36	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1953	 0.00779545	 0.0306832	 0.00255527	 168.36	 168.36	 168.36	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1991	 0.00800253	 0.0326855	 0.0048737	 178.33	 178.33	 178.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1782	 1991	 0.00800253	 0.0326855	 0.0048737	 178.33	 178.33	 178.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1783	 1789	 0.00439761	 0.0226763	 0.00244704	 212.24	 212.24	 212.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1784	 1801	 0.00696938	 0.0246221	 0.00384599	 133.9	 133.9	 133.9	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1784	 1806	 0.00704875	 0.030165	 0.0039488	 119.79	 119.79	 119.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1785	 1788	 0.00876892	 0.0305521	 0.00473785	 155.26	 155.26	 155.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1785	 1788	 0.00876892	 0.0305521	 0.00473785	 155.26	 155.26	 155.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1786	 1934	 0.0168859	 0.0635738	 0.00890305	 224.54	 224.54	 224.54	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1787	 1785	 0.00894304	 0.0336048	 0.00417979	 145.14	 145.14	 145.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1787	 1785	 0.00894304	 0.0336048	 0.00417979	 145.14	 145.14	 145.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1788	 1783	 0.00535501	 0.0216819	 0.00326013	 143.19	 143.19	 143.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1788	 1783	 0.00535501	 0.0216819	 0.00326013	 143.19	 143.19	 143.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1789	 1567	 0.0120173	 0.048009	 0.00372786	 168.41	 168.41	 168.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1789	 1785	 0.0092196	 0.0485515	 0.00308913	 114.99	 114.99	 114.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1790	 1953	 0.00636715	 0.0236518	 0.00232526	 131.57	 131.57	 131.57	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1790	 1982	 0.00757811	 0.0298631	 0.00424269	 139.8	 139.8	 139.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1791	 1793	 0.000220246	 0.00107565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1791	 1794	 0.00505392	 0.0233957	 0.00369403	 113.11	 113.11	 113.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1792	 638	 0.0137319	 0.0361308	 0.00239458	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1794	 1796	 0.000276166	 0.00112292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1794	 1982	 0.0123957	 0.0579287	 0.00512068	 191.64	 191.64	 191.64	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1795	 625	 0.00351834	 0.00991989	 0.000376203	 48.44	 48.44	 48.44	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1795	 1802	 0.0394551	 0.0841321	 0.00336814	 50.01	 50.01	 50.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1797	 1814	 0.016873	 0.0606666	 0.0116172	 129.79	 129.79	 129.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1798	 1786	 0.0182941	 0.0674432	 0.0073699	 125.85	 125.85	 125.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1798	 1799	 0.031518	 0.121582	 0.00852541	 184.99	 184.99	 184.99	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1799	 1800	 0.000225628	 0.00116495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1802	 621	 0.0142522	 0.0417307	 0.00151142	 83.65	 83.65	 83.65	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1803	 1805	 0.000224616	 0.00109381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1803	 1806	 0.0295109	 0.0931232	 0.00764118	 124.7	 124.7	 124.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1804	 628	 0.015526	 0.0430567	 0.00176621	 49.3	 49.3	 49.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1804	 629	 0.0114063	 0.0353268	 0.00214972	 53.94	 53.94	 53.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1806	 1991	 0.00133605	 0.00531149	 0.000872163	 149.43	 149.43	 149.43	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1806	 1991	 0.00133605	 0.00531149	 0.000872163	 171.08	 171.08	 171.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1807	 1809	 0.000207548	 0.00116122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1808	 646	 0.00922086	 0.0224742	 0.000776928	 99.52	 99.52	 99.52	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1810	 1811	 0.000270943	 0.00111049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1811	 1815	 0.0118666	 0.0560193	 0.00816134	 114.86	 114.86	 114.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1812	 1814	 0.000200106	 0.00119758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1814	 1117	 0.00337401	 0.0128146	 0.00138727	 138.47	 138.47	 138.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1814	 1854	 0.0192841	 0.0943143	 0.00636513	 147.37	 147.37	 147.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1814	 1854	 0.0192841	 0.0943143	 0.00636513	 147.37	 147.37	 147.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1816	 1829	 0.0231474	 0.0739516	 0.0059726	 176.82	 176.82	 176.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1818	 1820	 0.0205056	 0.0826715	 0.00844094	 147.63	 147.63	 147.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1819	 1824	 0.0110953	 0.0505524	 0.00666135	 143.35	 143.35	 143.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1819	 1824	 0.0110953	 0.0505524	 0.00666135	 143.35	 143.35	 143.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1819	 1840	 0.0168762	 0.069392	 0.0078149	 164.24	 164.24	 164.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1820	 1817	 0.0177778	 0.081578	 0.016306	 125.11	 125.11	 125.11	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1820	 1866	 0.0200739	 0.08561	 0.0115287	 157.67	 157.67	 157.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1821	 1823	 0.00023354	 0.00106287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1824	 1822	 0.00809205	 0.0369189	 0.00377881	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1824	 1822	 0.00809205	 0.0369189	 0.00377881	 169.09	 169.09	 169.09	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1824	 1825	 0.000205939	 0.00103488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1824	 1826	 0.0310501	 0.132319	 0.0198637	 94.4	 94.4	 94.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1826	 1816	 0.0185265	 0.0796652	 0.00661107	 121.14	 121.14	 121.14	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1828	 1827	 0.0163315	 0.0630087	 0.0118286	 131.66	 131.66	 131.66	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1829	 1822	 0.00669663	 0.034742	 0.00406749	 142.77	 142.77	 142.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1829	 1822	 0.00669663	 0.034742	 0.00406749	 142.77	 142.77	 142.77	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1829	 1828	 0.00944894	 0.0495152	 0.00362819	 173.83	 173.83	 173.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1830	 1833	 0.0180141	 0.0861355	 0.0080487	 112.82	 112.82	 112.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1831	 1832	 0.0170934	 0.0579549	 0.00641509	 137.24	 137.24	 137.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1831	 1846	 0.017362	 0.0732021	 0.00739522	 149.01	 149.01	 149.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1833	 1832	 0.00738422	 0.0354828	 0.00278369	 126.83	 126.83	 126.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1834	 1849	 0.00777806	 0.0355718	 0.00355714	 173.47	 173.47	 173.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1835	 1847	 0.000967632	 0.0112904	 0.215665	 1911.83	 1911.83	 1911.83	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1830	 0.00832254	 0.0440888	 0.00614822	 144.47	 144.47	 144.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1830	 0.00832254	 0.0440888	 0.00614822	 144.47	 144.47	 144.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1832	 0.00956898	 0.0354051	 0.00683712	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1832	 0.00956898	 0.0354051	 0.00683712	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1837	 1838	 0.0118821	 0.0589768	 0.00686743	 205.55	 205.55	 205.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1837	 1851	 0.0204575	 0.097042	 0.0142469	 142.51	 142.51	 142.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1837	 1851	 0.0204575	 0.097042	 0.0142469	 142.51	 142.51	 142.51	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1839	 1827	 0.012963	 0.0602917	 0.00998991	 122.17	 122.17	 122.17	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1840	 1839	 0.0153771	 0.0565846	 0.00453613	 134.06	 134.06	 134.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1841	 1842	 0.000262191	 0.00108853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1842	 1849	 0.0087642	 0.0371905	 0.00408222	 144.76	 144.76	 144.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1842	 1850	 0.00715303	 0.036067	 0.00578919	 104.61	 104.61	 104.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1843	 1834	 0.0131663	 0.0573271	 0.00928784	 138.74	 138.74	 138.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1843	 1840	 0.0154942	 0.0631155	 0.00868207	 160.08	 160.08	 160.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1844	 1818	 0.029562	 0.109834	 0.00594516	 123.93	 123.93	 123.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1845	 1847	 0.000282119	 0.00114429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1846	 1844	 0.0215713	 0.0821517	 0.0100225	 111.87	 111.87	 111.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1847	 1974	 0.00156587	 0.0217981	 0.336971	 1968.79	 1968.79	 1968.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1847	 1985	 0.00112235	 0.0133759	 0.301317	 1355.91	 1355.91	 1355.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1847	 1985	 0.00112235	 0.0133759	 0.301317	 1355.91	 1355.91	 1355.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1848	 1550	 0.0257158	 0.0752943	 0.00563757	 131.84	 131.84	 131.84	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1848	 1830	 0.0145413	 0.0678383	 0.00799494	 165.06	 165.06	 165.06	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1849	 1833	 0.00830608	 0.0297417	 0.00434276	 120.15	 120.15	 120.15	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1849	 1851	 0.00836311	 0.0359919	 0.0052185	 130.94	 130.94	 130.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1850	 1557	 0.0111831	 0.0526115	 0.00665523	 137.92	 137.92	 137.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1851	 1556	 0.0164307	 0.0739954	 0.0104461	 238.26	 238.26	 238.26	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1851	 1836	 0.00585672	 0.0279428	 0.00590299	 158.34	 158.34	 158.34	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1851	 1836	 0.00585672	 0.0279428	 0.00590299	 187.13	 187.13	 187.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1852	 1853	 0.00762494	 0.0290551	 0.00807113	 126.91	 126.91	 126.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1853	 1854	 0.00653226	 0.0331538	 0.00287093	 142.82	 142.82	 142.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1853	 1854	 0.00653226	 0.0331538	 0.00287093	 142.82	 142.82	 142.82	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1855	 1853	 0.0142048	 0.057154	 0.00779244	 123.21	 123.21	 123.21	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1855	 1856	 0.0145131	 0.0687437	 0.00503079	 115.04	 115.04	 115.04	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1857	 1555	 0.0137712	 0.055932	 0.0103068	 148.53	 148.53	 148.53	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1857	 1556	 0.0104234	 0.0340638	 0.00597038	 161.56	 161.56	 161.56	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1858	 1859	 0.000286506	 0.00109499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1859	 1741	 0.0113267	 0.0448581	 0.00515321	 136.86	 136.86	 136.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1859	 1984	 0.00198256	 0.00889273	 0.000788506	 147.46	 147.46	 147.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1859	 1984	 0.00198256	 0.00889273	 0.000788506	 147.46	 147.46	 147.46	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1860	 1862	 0.000235011	 0.0010766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1860	 1881	 0.0400995	 0.129189	 0.0140639	 125.24	 125.24	 125.24	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1860	 1920	 0.000635095	 0.00297441	 0.000376491	 260.63	 260.63	 260.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1860	 1944	 0.00480991	 0.0237952	 0.00294975	 179.32	 179.32	 179.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1860	 1944	 0.00480991	 0.0237952	 0.00294975	 179.32	 179.32	 179.32	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1863	 1864	 0.000237388	 0.00105774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1864	 1967	 0.00275793	 0.0113707	 0.00244351	 184.91	 184.91	 184.91	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1865	 1871	 0.00024416	 0.0011316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1871	 1821	 0.00085334	 0.00952334	 0.223495	 1503.02	 1503.02	 1503.02	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1871	 1847	 0.00173749	 0.0205038	 0.335264	 1333.37	 1333.37	 1333.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1871	 1847	 0.00173749	 0.0205038	 0.335264	 1333.37	 1333.37	 1333.37	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1872	 1874	 0.000230062	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1873	 1659	 0.0212087	 0.0895415	 0.00791984	 127.44	 127.44	 127.44	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1873	 1688	 0.0177883	 0.0793575	 0.00941717	 128.2	 128.2	 128.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1874	 1951	 0.0012457	 0.0128933	 0.435948	 1173.62	 1173.62	 1173.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1875	 1876	 0.000201478	 0.00116101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1877	 1879	 0.000219009	 0.00111253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1878	 1799	 0.00875562	 0.0328094	 0.00642261	 145.12	 145.12	 145.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1878	 1799	 0.00875562	 0.0328094	 0.00642261	 145.12	 145.12	 145.12	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1879	 1894	 0.00109627	 0.0137074	 0.204645	 1491.68	 1491.68	 1491.68	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1879	 1998	 0.00021095	 0.00253395	 0.0412245	 1139.13	 1139.13	 1139.13	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1880	 1881	 0.000280851	 0.001109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1881	 1495	 0.0053529	 0.0234792	 0.00351444	 141.62	 141.62	 141.62	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1882	 1885	 0.0002841	 0.00103901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1885	 1922	 0.00392204	 0.0198194	 0.00188976	 127.84	 127.84	 127.84	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1885	 1961	 0.00382053	 0.0185673	 0.00379065	 140.74	 140.74	 140.74	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1886	 1891	 0.000254391	 0.00108703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1892	 1894	 0.000234653	 0.00117025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1893	 1569	 0.00841815	 0.0303351	 0.00494226	 160.36	 160.36	 160.36	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1893	 1569	 0.00841815	 0.0303351	 0.00494226	 160.36	 160.36	 160.36	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1894	 1542	 0.000693177	 0.0086873	 0.17099	 1407.41	 1407.41	 1407.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1894	 1998	 0.00110399	 0.0129775	 0.199938	 1576.48	 1576.48	 1576.48	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1895	 1900	 0.000241197	 0.00116609	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1896	 1598	 0.00347735	 0.015432	 0.002467	 173.27	 173.27	 173.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1900	 1602	 0.00160243	 0.0161579	 0.215373	 996.55	 996.55	 996.55	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1900	 1621	 0.000581777	 0.00724384	 0.150291	 1078.38	 1078.38	 1078.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1901	 1907	 0.000297121	 0.0011741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1902	 1909	 0.00461658	 0.0177276	 0.00183154	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1908	 1909	 0.000219318	 0.00102665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1909	 1709	 0.0128374	 0.0533187	 0.0106109	 145.31	 145.31	 145.31	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1910	 1916	 0.000270699	 0.00116243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1911	 1722	 0.00676312	 0.0321722	 0.0018414	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1916	 1734	 0.00188226	 0.0238945	 0.481628	 1010.33	 1010.33	 1010.33	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1916	 1907	 0.000493968	 0.00576432	 0.14125	 1004.08	 1004.08	 1004.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1917	 1918	 0.000291839	 0.00105355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1918	 1510	 0.0146115	 0.0696109	 0.00475915	 199.63	 199.63	 199.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1918	 1947	 0.00955096	 0.0401172	 0.00345216	 123.27	 123.27	 123.27	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1918	 1955	 0.00239797	 0.0117494	 0.00139582	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1919	 1920	 0.000298319	 0.00102217	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1920	 1944	 0.00619453	 0.0260755	 0.00286469	 148.22	 148.22	 148.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1920	 1944	 0.00619453	 0.0260755	 0.00286469	 148.22	 148.22	 148.22	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1920	 1977	 0.00680933	 0.0347283	 0.00272935	 176.63	 176.63	 176.63	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1921	 1922	 0.000240225	 0.00111967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1922	 1668	 0.0186539	 0.0919404	 0.00776597	 150.38	 150.38	 150.38	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1922	 1961	 0.00449238	 0.0256612	 0.00357666	 144.73	 144.73	 144.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1923	 1924	 0.000246671	 0.00105436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1924	 1873	 0.00809366	 0.0380463	 0.00499127	 128.09	 128.09	 128.09	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1925	 1926	 0.000252197	 0.00109504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1926	 1937	 0.00314004	 0.014026	 0.000894594	 111.08	 111.08	 111.08	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1927	 1928	 0.000298852	 0.00111313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1929	 1930	 0.000246233	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1931	 1932	 0.000291639	 0.00106819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1932	 1629	 0.00952317	 0.0431336	 0.00477089	 128.3	 128.3	 128.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1932	 1930	 0.00177602	 0.00877754	 0.00151683	 131.81	 131.81	 131.81	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1932	 1949	 0.00557577	 0.0175348	 0.00181953	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1933	 1935	 0.000277244	 0.00115225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1934	 1815	 0.0121026	 0.0495993	 0.00625003	 115.61	 115.61	 115.61	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1935	 1145	 0.00119498	 0.0145699	 0.235421	 1200.23	 1200.23	 1200.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1935	 1558	 0.000706613	 0.00932278	 0.222839	 2074.69	 2074.69	 2074.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1935	 1998	 0.0012208	 0.0140643	 0.29338	 1161.8	 1161.8	 1161.8	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1936	 1938	 0.000215621	 0.00107214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1937	 1508	 0.0200544	 0.0678407	 0.00807347	 123.39	 123.39	 123.39	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1937	 1940	 0.00664623	 0.0310833	 0.00418796	 125.87	 125.87	 125.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1938	 1489	 0.00170372	 0.020873	 0.571204	 1317.76	 1317.76	 1317.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1938	 1489	 0.00170372	 0.020873	 0.571204	 1317.76	 1317.76	 1317.76	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1938	 1635	 0.00288542	 0.0348191	 0.531924	 1249.75	 1249.75	 1249.75	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1938	 1768	 0.00229222	 0.028473	 0.706576	 1164.67	 1164.67	 1164.67	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1939	 1940	 0.000273721	 0.00102508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1940	 1926	 0.00636535	 0.0244608	 0.00260146	 130.92	 130.92	 130.92	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1941	 1944	 0.000254164	 0.00110189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1944	 1876	 0.00293935	 0.0125401	 0.0010174	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1944	 1876	 0.00293935	 0.0125401	 0.0010174	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1945	 1947	 0.000261708	 0.0011819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1947	 1595	 0.00715603	 0.0308346	 0.00520092	 145.94	 145.94	 145.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1947	 1595	 0.00715603	 0.0308346	 0.00520092	 145.94	 145.94	 145.94	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1948	 1951	 0.000260028	 0.00118234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1949	 1632	 0.00179022	 0.00842256	 0.00101246	 123.47	 123.47	 123.47	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1951	 1635	 0.000838413	 0.0103187	 0.285909	 1139.23	 1139.23	 1139.23	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1951	 1965	 0.00479279	 0.0584752	 0.707287	 1140.01	 1140.01	 1140.01	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1951	 1970	 0.00116622	 0.0154405	 0.272459	 1196.85	 1196.85	 1196.85	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1952	 1953	 0.00022867	 0.00104454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1953	 1982	 0.00359527	 0.0172021	 0.00148533	 164.86	 164.86	 164.86	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1954	 1959	 0.000288305	 0.00118669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1955	 1947	 0.00691432	 0.0227577	 0.00379953	 114.87	 114.87	 114.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1960	 1965	 0.000207118	 0.00105236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1961	 1667	 0.00500641	 0.0204519	 0.00259308	 160.49	 160.49	 160.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1961	 1667	 0.00500641	 0.0204519	 0.00259308	 160.49	 160.49	 160.49	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1965	 1734	 0.00256941	 0.0278208	 0.496554	 1208.87	 1208.87	 1208.87	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1965	 1874	 0.00306201	 0.0371102	 0.574981	 1152.73	 1152.73	 1152.73	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1965	 1916	 0.00381271	 0.0476006	 0.839451	 1137.59	 1137.59	 1137.59	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1966	 1970	 0.000250308	 0.00115622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1970	 1938	 0.00288492	 0.0361348	 0.869462	 1198.58	 1198.58	 1198.58	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1971	 1974	 0.000271137	 0.00109771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1972	 2000	 0.0017005	 0.00674614	 0.000704653	 401.79	 401.79	 401.79	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1975	 1977	 0.000242399	 0.00105415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1977	 1580	 0.0122312	 0.0426116	 0.00284926	 145.35	 145.35	 145.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1977	 1580	 0.0122312	 0.0426116	 0.00284926	 145.35	 145.35	 145.35	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1977	 1624	 0.0053131	 0.0230936	 0.00289926	 118.69	 118.69	 118.69	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1977	 1989	 0.00604722	 0.026794	 0.00268773	 114.89	 114.89	 114.89	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1978	 1982	 0.000268375	 0.00113383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1982	 1784	 0.00864812	 0.0316744	 0.00356933	 187.19	 187.19	 187.19	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1983	 1985	 0.000222422	 0.00103327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1984	 1739	 0.00688222	 0.0309792	 0.00276842	 132.93	 132.93	 132.93	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1985	 1974	 0.000581262	 0.0076133	 0.105103	 1131.7	 1131.7	 1131.7	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1986	 1989	 0.000233086	 0.00113188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1998	 0.000278169	 0.00111135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1991	 1784	 0.00481778	 0.0221413	 0.0036899	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1999	 2000	 0.000251475	 0.00105905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	2000	 1744	 0.00504988	 0.0144182	 0.00285928	 129.41	 129.41	 129.41	 0.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	2	 1	 0.00379915	 0.12297	 0.0	 104.56	 104.56	 104.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	2	 1	 0.00379915	 0.12297	 0.0	 104.56	 104.56	 104.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	2	 1	 0.00379915	 0.12297	 0.0	 104.56	 104.56	 104.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	2	 1	 0.00379915	 0.12297	 0.0	 104.56	 104.56	 104.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	10	 9	 0.0051037	 0.163435	 0.0	 81.36	 81.36	 81.36	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	13	 12	 0.00649409	 0.199709	 0.0	 79.71	 79.71	 79.71	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	21	 20	 0.0041332	 0.131138	 0.0	 100.51	 100.51	 100.51	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	21	 20	 0.0041332	 0.131138	 0.0	 100.51	 100.51	 100.51	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	21	 20	 0.0041332	 0.131138	 0.0	 100.51	 100.51	 100.51	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	21	 20	 0.0041332	 0.131138	 0.0	 100.51	 100.51	 100.51	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	27	 26	 0.00584162	 0.170591	 0.0	 87.83	 87.83	 87.83	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	32	 31	 0.00336202	 0.097261	 0.0	 97.97	 97.97	 97.97	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	32	 31	 0.00336202	 0.097261	 0.0	 97.97	 97.97	 97.97	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	32	 31	 0.00336202	 0.097261	 0.0	 97.97	 97.97	 97.97	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	40	 39	 0.0032416	 0.107204	 0.0	 99.32	 99.32	 99.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	40	 39	 0.0032416	 0.107204	 0.0	 99.32	 99.32	 99.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	40	 39	 0.0032416	 0.107204	 0.0	 99.32	 99.32	 99.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	40	 39	 0.0032416	 0.107204	 0.0	 99.32	 99.32	 99.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	43	 42	 0.00383765	 0.116236	 0.0	 104.07	 104.07	 104.07	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	43	 42	 0.00383765	 0.116236	 0.0	 104.07	 104.07	 104.07	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	43	 42	 0.00383765	 0.116236	 0.0	 104.07	 104.07	 104.07	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	43	 42	 0.00383765	 0.116236	 0.0	 104.07	 104.07	 104.07	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	48	 47	 0.000741161	 0.0342695	 0.0	 366.59	 366.59	 366.59	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	49	 48	 0.00658169	 0.2034	 0.0	 75.08	 75.08	 75.08	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	53	 52	 0.000612391	 0.0349963	 0.0	 479.13	 479.13	 479.13	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	56	 55	 0.00716796	 0.21145	 0.0	 92.51	 92.51	 92.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	56	 55	 0.00716796	 0.21145	 0.0	 92.51	 92.51	 92.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	56	 55	 0.00716796	 0.21145	 0.0	 92.51	 92.51	 92.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	64	 63	 0.00344598	 0.0826713	 0.0	 67.49	 67.49	 67.49	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	68	 67	 0.00473999	 0.135563	 0.0	 79.87	 79.87	 79.87	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	72	 71	 0.00199206	 0.0627109	 0.0	 84.85	 84.85	 84.85	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	72	 71	 0.00199206	 0.0627109	 0.0	 84.85	 84.85	 84.85	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	72	 71	 0.00199206	 0.0627109	 0.0	 84.85	 84.85	 84.85	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	77	 76	 0.00371906	 0.106616	 0.0	 52.55	 52.55	 52.55	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	80	 79	 0.00426616	 0.129905	 0.0	 56.17	 56.17	 56.17	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	87	 86	 0.00401093	 0.122031	 0.0	 96.01	 96.01	 96.01	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	87	 86	 0.00401093	 0.122031	 0.0	 96.01	 96.01	 96.01	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	87	 86	 0.00401093	 0.122031	 0.0	 96.01	 96.01	 96.01	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	90	 89	 0.00364176	 0.117634	 0.0	 103.91	 103.91	 103.91	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	90	 89	 0.00364176	 0.117634	 0.0	 103.91	 103.91	 103.91	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	90	 89	 0.00364176	 0.117634	 0.0	 103.91	 103.91	 103.91	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	90	 89	 0.00364176	 0.117634	 0.0	 103.91	 103.91	 103.91	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	97	 96	 0.000367816	 0.0250303	 0.0	 563.84	 563.84	 563.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	97	 96	 0.000367816	 0.0250303	 0.0	 563.84	 563.84	 563.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	97	 96	 0.000367816	 0.0250303	 0.0	 563.84	 563.84	 563.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	98	 97	 0.0043109	 0.118588	 0.0	 106.49	 106.49	 106.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	98	 97	 0.0043109	 0.118588	 0.0	 106.49	 106.49	 106.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	98	 97	 0.0043109	 0.118588	 0.0	 106.49	 106.49	 106.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	98	 97	 0.0043109	 0.118588	 0.0	 106.49	 106.49	 106.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	98	 97	 0.0043109	 0.118588	 0.0	 106.49	 106.49	 106.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	101	 100	 0.00608926	 0.173075	 0.0	 74.48	 74.48	 74.48	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	106	 105	 0.00035521	 0.0221753	 0.0	 657.08	 657.08	 657.08	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	106	 105	 0.00035521	 0.0221753	 0.0	 657.08	 657.08	 657.08	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	106	 105	 0.00035521	 0.0221753	 0.0	 657.08	 657.08	 657.08	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	106	 105	 0.00035521	 0.0221753	 0.0	 657.08	 657.08	 657.08	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	107	 106	 0.00571663	 0.175469	 0.0	 93.09	 93.09	 93.09	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	107	 106	 0.00571663	 0.175469	 0.0	 93.09	 93.09	 93.09	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	107	 106	 0.00571663	 0.175469	 0.0	 93.09	 93.09	 93.09	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	111	 110	 0.00744712	 0.181268	 0.0	 59.69	 59.69	 59.69	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	122	 121	 0.00383106	 0.116111	 0.0	 64.03	 64.03	 64.03	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	125	 124	 0.00324687	 0.113445	 0.0	 84.03	 84.03	 84.03	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	133	 132	 0.00370939	 0.121073	 0.0	 91.49	 91.49	 91.49	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	133	 132	 0.00370939	 0.121073	 0.0	 91.49	 91.49	 91.49	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	133	 132	 0.00370939	 0.121073	 0.0	 91.49	 91.49	 91.49	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	136	 135	 0.00258486	 0.0763037	 0.0	 105.06	 105.06	 105.06	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	136	 135	 0.00258486	 0.0763037	 0.0	 105.06	 105.06	 105.06	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	136	 135	 0.00258486	 0.0763037	 0.0	 105.06	 105.06	 105.06	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	136	 135	 0.00258486	 0.0763037	 0.0	 105.06	 105.06	 105.06	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	140	 139	 0.00446464	 0.161135	 0.0	 113.96	 113.96	 113.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	143	 142	 0.0030816	 0.103129	 0.0	 75.63	 75.63	 75.63	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	148	 147	 0.00501266	 0.135225	 0.0	 74.45	 74.45	 74.45	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	152	 151	 0.00273447	 0.0840047	 0.0	 105.12	 105.12	 105.12	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	152	 151	 0.00273447	 0.0840047	 0.0	 105.12	 105.12	 105.12	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	152	 151	 0.00273447	 0.0840047	 0.0	 105.12	 105.12	 105.12	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	152	 151	 0.00273447	 0.0840047	 0.0	 105.12	 105.12	 105.12	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	160	 159	 0.000263425	 0.0163694	 0.0	 549.14	 549.14	 549.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	160	 159	 0.000263425	 0.0163694	 0.0	 549.14	 549.14	 549.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	160	 159	 0.000263425	 0.0163694	 0.0	 549.14	 549.14	 549.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	161	 160	 0.00448106	 0.13314	 0.0	 108.3	 108.3	 108.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	161	 160	 0.00448106	 0.13314	 0.0	 108.3	 108.3	 108.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	161	 160	 0.00448106	 0.13314	 0.0	 108.3	 108.3	 108.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	161	 160	 0.00448106	 0.13314	 0.0	 108.3	 108.3	 108.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	161	 160	 0.00448106	 0.13314	 0.0	 108.3	 108.3	 108.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	166	 165	 0.00609527	 0.174406	 0.0	 73.82	 73.82	 73.82	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	171	 170	 0.00611101	 0.178836	 0.0	 71.72	 71.72	 71.72	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	175	 174	 0.00487682	 0.129506	 0.0	 91.89	 91.89	 91.89	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	175	 174	 0.00487682	 0.129506	 0.0	 91.89	 91.89	 91.89	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	175	 174	 0.00487682	 0.129506	 0.0	 91.89	 91.89	 91.89	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	182	 181	 0.00632886	 0.157984	 0.0	 78.52	 78.52	 78.52	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	189	 188	 0.00352198	 0.0879053	 0.0	 96.74	 96.74	 96.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	189	 188	 0.00352198	 0.0879053	 0.0	 96.74	 96.74	 96.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	189	 188	 0.00352198	 0.0879053	 0.0	 96.74	 96.74	 96.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	192	 191	 0.003162	 0.0847761	 0.0	 112.18	 112.18	 112.18	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	192	 191	 0.003162	 0.0847761	 0.0	 112.18	 112.18	 112.18	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	192	 191	 0.003162	 0.0847761	 0.0	 112.18	 112.18	 112.18	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	192	 191	 0.003162	 0.0847761	 0.0	 112.18	 112.18	 112.18	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	192	 191	 0.003162	 0.0847761	 0.0	 112.18	 112.18	 112.18	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	195	 194	 0.00488653	 0.100254	 0.0	 98.77	 98.77	 98.77	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	195	 194	 0.00488653	 0.100254	 0.0	 98.77	 98.77	 98.77	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	195	 194	 0.00488653	 0.100254	 0.0	 98.77	 98.77	 98.77	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	195	 194	 0.00488653	 0.100254	 0.0	 98.77	 98.77	 98.77	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	203	 202	 0.000474719	 0.0287575	 0.0	 462.59	 462.59	 462.59	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	204	 203	 0.00620702	 0.173902	 0.0	 92.82	 92.82	 92.82	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	204	 203	 0.00620702	 0.173902	 0.0	 92.82	 92.82	 92.82	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	204	 203	 0.00620702	 0.173902	 0.0	 92.82	 92.82	 92.82	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	208	 207	 0.000485934	 0.0335187	 0.0	 547.19	 547.19	 547.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	208	 207	 0.000485934	 0.0335187	 0.0	 547.19	 547.19	 547.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	208	 207	 0.000485934	 0.0335187	 0.0	 547.19	 547.19	 547.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	209	 208	 0.00547522	 0.168939	 0.0	 103.76	 103.76	 103.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	209	 208	 0.00547522	 0.168939	 0.0	 103.76	 103.76	 103.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	209	 208	 0.00547522	 0.168939	 0.0	 103.76	 103.76	 103.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	209	 208	 0.00547522	 0.168939	 0.0	 103.76	 103.76	 103.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	212	 211	 0.00590415	 0.182112	 0.0	 76.05	 76.05	 76.05	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	216	 215	 0.00439306	 0.147597	 0.0	 80.28	 80.28	 80.28	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	223	 222	 0.00329633	 0.092158	 0.0	 108.93	 108.93	 108.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	223	 222	 0.00329633	 0.092158	 0.0	 108.93	 108.93	 108.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	223	 222	 0.00329633	 0.092158	 0.0	 108.93	 108.93	 108.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	223	 222	 0.00329633	 0.092158	 0.0	 108.93	 108.93	 108.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	223	 222	 0.00329633	 0.092158	 0.0	 108.93	 108.93	 108.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	229	 228	 0.007146	 0.192894	 0.0	 86.33	 86.33	 86.33	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	229	 228	 0.007146	 0.192894	 0.0	 86.33	 86.33	 86.33	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	229	 228	 0.007146	 0.192894	 0.0	 86.33	 86.33	 86.33	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	232	 231	 0.000431856	 0.0273372	 0.0	 532.26	 532.26	 532.26	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	232	 231	 0.000431856	 0.0273372	 0.0	 532.26	 532.26	 532.26	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	232	 231	 0.000431856	 0.0273372	 0.0	 532.26	 532.26	 532.26	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	233	 232	 0.00758432	 0.209341	 0.0	 86.5	 86.5	 86.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	233	 232	 0.00758432	 0.209341	 0.0	 86.5	 86.5	 86.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	233	 232	 0.00758432	 0.209341	 0.0	 86.5	 86.5	 86.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	236	 235	 0.00641065	 0.165008	 0.0	 82.37	 82.37	 82.37	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	236	 235	 0.00641065	 0.165008	 0.0	 82.37	 82.37	 82.37	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	241	 240	 0.00611709	 0.213585	 0.0	 68.58	 68.58	 68.58	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	244	 243	 0.00512975	 0.148551	 0.0	 87.16	 87.16	 87.16	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	244	 243	 0.00512975	 0.148551	 0.0	 87.16	 87.16	 87.16	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	244	 243	 0.00512975	 0.148551	 0.0	 87.16	 87.16	 87.16	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	249	 248	 0.00341943	 0.105492	 0.0	 104.41	 104.41	 104.41	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	249	 248	 0.00341943	 0.105492	 0.0	 104.41	 104.41	 104.41	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	249	 248	 0.00341943	 0.105492	 0.0	 104.41	 104.41	 104.41	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	249	 248	 0.00341943	 0.105492	 0.0	 104.41	 104.41	 104.41	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	252	 251	 0.00592868	 0.142904	 0.0	 75.18	 75.18	 75.18	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	255	 254	 0.00757038	 0.189759	 0.0	 71.45	 71.45	 71.45	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	258	 257	 0.00036117	 0.0243541	 0.0	 577.32	 577.32	 577.32	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	258	 257	 0.00036117	 0.0243541	 0.0	 577.32	 577.32	 577.32	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	258	 257	 0.00036117	 0.0243541	 0.0	 577.32	 577.32	 577.32	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	262	 261	 0.00623036	 0.21371	 0.0	 99.93	 99.93	 99.93	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	265	 264	 0.00304772	 0.083645	 0.0	 115.46	 115.46	 115.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	265	 264	 0.00304772	 0.083645	 0.0	 115.46	 115.46	 115.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	265	 264	 0.00304772	 0.083645	 0.0	 115.46	 115.46	 115.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	265	 264	 0.00304772	 0.083645	 0.0	 115.46	 115.46	 115.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	265	 264	 0.00304772	 0.083645	 0.0	 115.46	 115.46	 115.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	269	 268	 0.00510747	 0.163635	 0.0	 95.27	 95.27	 95.27	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	269	 268	 0.00510747	 0.163635	 0.0	 95.27	 95.27	 95.27	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	269	 268	 0.00510747	 0.163635	 0.0	 95.27	 95.27	 95.27	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	273	 272	 0.00472453	 0.168223	 0.0	 87.54	 87.54	 87.54	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	273	 272	 0.00472453	 0.168223	 0.0	 87.54	 87.54	 87.54	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	273	 272	 0.00472453	 0.168223	 0.0	 87.54	 87.54	 87.54	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	279	 278	 0.000279557	 0.0209921	 0.0	 541.62	 541.62	 541.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	279	 278	 0.000279557	 0.0209921	 0.0	 541.62	 541.62	 541.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	279	 278	 0.000279557	 0.0209921	 0.0	 541.62	 541.62	 541.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	280	 279	 0.0061476	 0.212034	 0.0	 88.56	 88.56	 88.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	280	 279	 0.0061476	 0.212034	 0.0	 88.56	 88.56	 88.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	280	 279	 0.0061476	 0.212034	 0.0	 88.56	 88.56	 88.56	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	290	 289	 0.00493721	 0.145289	 0.0	 86.21	 86.21	 86.21	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	290	 289	 0.00493721	 0.145289	 0.0	 86.21	 86.21	 86.21	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	290	 289	 0.00493721	 0.145289	 0.0	 86.21	 86.21	 86.21	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	293	 292	 0.00486311	 0.177245	 0.0	 73.46	 73.46	 73.46	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	297	 296	 0.00804152	 0.210577	 0.0	 87.22	 87.22	 87.22	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	297	 296	 0.00804152	 0.210577	 0.0	 87.22	 87.22	 87.22	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	297	 296	 0.00804152	 0.210577	 0.0	 87.22	 87.22	 87.22	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	305	 304	 0.00423138	 0.123212	 0.0	 96.15	 96.15	 96.15	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	305	 304	 0.00423138	 0.123212	 0.0	 96.15	 96.15	 96.15	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	305	 304	 0.00423138	 0.123212	 0.0	 96.15	 96.15	 96.15	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	310	 309	 0.00397496	 0.147482	 0.0	 92.78	 92.78	 92.78	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	310	 309	 0.00397496	 0.147482	 0.0	 92.78	 92.78	 92.78	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	310	 309	 0.00397496	 0.147482	 0.0	 92.78	 92.78	 92.78	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	313	 312	 0.000374628	 0.0206814	 0.0	 621.25	 621.25	 621.25	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	313	 312	 0.000374628	 0.0206814	 0.0	 621.25	 621.25	 621.25	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	313	 312	 0.000374628	 0.0206814	 0.0	 621.25	 621.25	 621.25	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	314	 313	 0.00477271	 0.172569	 0.0	 97.95	 97.95	 97.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	314	 313	 0.00477271	 0.172569	 0.0	 97.95	 97.95	 97.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	314	 313	 0.00477271	 0.172569	 0.0	 97.95	 97.95	 97.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	317	 316	 0.000566901	 0.0324313	 0.0	 664.12	 664.12	 664.12	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	318	 317	 0.0031191	 0.0904938	 0.0	 103.52	 103.52	 103.52	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	318	 317	 0.0031191	 0.0904938	 0.0	 103.52	 103.52	 103.52	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	318	 317	 0.0031191	 0.0904938	 0.0	 103.52	 103.52	 103.52	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	318	 317	 0.0031191	 0.0904938	 0.0	 103.52	 103.52	 103.52	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	323	 322	 0.00368513	 0.123531	 0.0	 100.62	 100.62	 100.62	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	323	 322	 0.00368513	 0.123531	 0.0	 100.62	 100.62	 100.62	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	323	 322	 0.00368513	 0.123531	 0.0	 100.62	 100.62	 100.62	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	323	 322	 0.00368513	 0.123531	 0.0	 100.62	 100.62	 100.62	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	326	 325	 0.00535935	 0.171121	 0.0	 86.58	 86.58	 86.58	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	332	 331	 0.00336876	 0.122159	 0.0	 100.78	 100.78	 100.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	332	 331	 0.00336876	 0.122159	 0.0	 100.78	 100.78	 100.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	332	 331	 0.00336876	 0.122159	 0.0	 100.78	 100.78	 100.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	332	 331	 0.00336876	 0.122159	 0.0	 100.78	 100.78	 100.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	335	 334	 0.00547414	 0.182328	 0.0	 77.97	 77.97	 77.97	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	338	 337	 0.000520683	 0.0308017	 0.0	 533.07	 533.07	 533.07	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	343	 342	 0.00409104	 0.134256	 0.0	 87.29	 87.29	 87.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	343	 342	 0.00409104	 0.134256	 0.0	 87.29	 87.29	 87.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	343	 342	 0.00409104	 0.134256	 0.0	 87.29	 87.29	 87.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	349	 348	 0.00532781	 0.175477	 0.0	 72.23	 72.23	 72.23	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	362	 361	 0.00658926	 0.216386	 0.0	 81.65	 81.65	 81.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	362	 361	 0.00658926	 0.216386	 0.0	 81.65	 81.65	 81.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	364	 363	 0.00579857	 0.166774	 0.0	 94.42	 94.42	 94.42	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	364	 363	 0.00579857	 0.166774	 0.0	 94.42	 94.42	 94.42	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	364	 363	 0.00579857	 0.166774	 0.0	 94.42	 94.42	 94.42	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	368	 367	 0.000589989	 0.0336359	 0.0	 381.59	 381.59	 381.59	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	371	 370	 0.00387152	 0.130503	 0.0	 87.48	 87.48	 87.48	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	383	 382	 0.00618558	 0.180353	 0.0	 72.94	 72.94	 72.94	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	387	 386	 0.00641241	 0.169875	 0.0	 69.9	 69.9	 69.9	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	396	 395	 0.000558024	 0.034469	 0.0	 327.99	 327.99	 327.99	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	400	 399	 0.000608468	 0.0296615	 0.0	 454.77	 454.77	 454.77	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	401	 400	 0.00484638	 0.144146	 0.0	 95.26	 95.26	 95.26	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	407	 406	 0.00753481	 0.211132	 0.0	 84.95	 84.95	 84.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	407	 406	 0.00753481	 0.211132	 0.0	 84.95	 84.95	 84.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	407	 406	 0.00753481	 0.211132	 0.0	 84.95	 84.95	 84.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	419	 418	 0.00391964	 0.121463	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	423	 422	 0.00415045	 0.136472	 0.0	 86.35	 86.35	 86.35	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	423	 422	 0.00415045	 0.136472	 0.0	 86.35	 86.35	 86.35	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	423	 422	 0.00415045	 0.136472	 0.0	 86.35	 86.35	 86.35	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	425	 424	 0.000422694	 0.0251061	 0.0	 385.66	 385.66	 385.66	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	426	 425	 0.00379778	 0.125358	 0.0	 82.98	 82.98	 82.98	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	426	 425	 0.00379778	 0.125358	 0.0	 82.98	 82.98	 82.98	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	426	 425	 0.00379778	 0.125358	 0.0	 82.98	 82.98	 82.98	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	429	 428	 0.00556216	 0.163857	 0.0	 68.51	 68.51	 68.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	432	 431	 0.000218409	 0.0116713	 0.0	 398.73	 398.73	 398.73	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	436	 435	 0.000372743	 0.0230773	 0.0	 550.0	 550.0	 550.0	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	440	 439	 0.00541207	 0.154658	 0.0	 67.3	 67.3	 67.3	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	442	 441	 0.005748	 0.179259	 0.0	 86.17	 86.17	 86.17	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	442	 441	 0.005748	 0.179259	 0.0	 86.17	 86.17	 86.17	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	442	 441	 0.005748	 0.179259	 0.0	 86.17	 86.17	 86.17	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	448	 447	 0.00630533	 0.164397	 0.0	 89.21	 89.21	 89.21	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	453	 452	 0.00763568	 0.232242	 0.0	 80.02	 80.02	 80.02	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	457	 456	 0.00258531	 0.0996783	 0.0	 83.63	 83.63	 83.63	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	457	 456	 0.00258531	 0.0996783	 0.0	 83.63	 83.63	 83.63	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	457	 456	 0.00258531	 0.0996783	 0.0	 83.63	 83.63	 83.63	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	461	 460	 0.000291759	 0.0211319	 0.0	 430.07	 430.07	 430.07	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	462	 461	 0.00467071	 0.160266	 0.0	 87.96	 87.96	 87.96	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	462	 461	 0.00467071	 0.160266	 0.0	 87.96	 87.96	 87.96	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	462	 461	 0.00467071	 0.160266	 0.0	 87.96	 87.96	 87.96	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	467	 466	 0.00329932	 0.108119	 0.0	 82.88	 82.88	 82.88	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	467	 466	 0.00329932	 0.108119	 0.0	 82.88	 82.88	 82.88	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	467	 466	 0.00329932	 0.108119	 0.0	 82.88	 82.88	 82.88	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	475	 474	 0.000368674	 0.0179581	 0.0	 374.93	 374.93	 374.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	479	 478	 0.00453972	 0.126716	 0.0	 89.62	 89.62	 89.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	479	 478	 0.00453972	 0.126716	 0.0	 89.62	 89.62	 89.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	479	 478	 0.00453972	 0.126716	 0.0	 89.62	 89.62	 89.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	482	 481	 0.000218582	 0.0139091	 0.0	 396.66	 396.66	 396.66	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	483	 482	 0.00501157	 0.162453	 0.0	 77.26	 77.26	 77.26	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	488	 487	 0.00492906	 0.147588	 0.0	 88.37	 88.37	 88.37	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	488	 487	 0.00492906	 0.147588	 0.0	 88.37	 88.37	 88.37	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	488	 487	 0.00492906	 0.147588	 0.0	 88.37	 88.37	 88.37	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	494	 493	 0.000408465	 0.0230082	 0.0	 441.77	 441.77	 441.77	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	497	 496	 0.006773	 0.247424	 0.0	 75.82	 75.82	 75.82	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	500	 499	 0.000439526	 0.0263675	 0.0	 505.14	 505.14	 505.14	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	500	 499	 0.000439526	 0.0263675	 0.0	 505.14	 505.14	 505.14	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	500	 499	 0.000439526	 0.0263675	 0.0	 505.14	 505.14	 505.14	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	508	 511	 0.000793027	 0.044555	 0.0	 434.69	 434.69	 434.69	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	508	 512	 0.000501236	 0.0234684	 0.0	 432.53	 432.53	 432.53	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	508	 513	 0.000391732	 0.0252422	 0.0	 430.46	 430.46	 430.46	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	508	 514	 0.000413143	 0.0260406	 0.0	 430.03	 430.03	 430.03	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	508	 515	 0.000363254	 0.0225924	 0.0	 428.72	 428.72	 428.72	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	508	 516	 0.00084623	 0.0425764	 0.0	 427.14	 427.14	 427.14	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	509	 508	 0.000713509	 0.036231	 0.0	 460.86	 460.86	 460.86	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	510	 509	 0.00403149	 0.144259	 0.0	 98.04	 98.04	 98.04	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	510	 509	 0.00403149	 0.144259	 0.0	 98.04	 98.04	 98.04	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	510	 509	 0.00403149	 0.144259	 0.0	 98.04	 98.04	 98.04	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	510	 509	 0.00403149	 0.144259	 0.0	 98.04	 98.04	 98.04	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	520	 522	 0.000242374	 0.0113283	 0.0	 1064.18	 1064.18	 1064.18	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	520	 523	 0.000204614	 0.0130045	 0.0	 1064.18	 1064.18	 1064.18	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	521	 520	 0.0004581	 0.0276269	 0.0	 389.02	 389.02	 389.02	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	527	 529	 0.000944315	 0.0278731	 0.0	 318.24	 318.24	 318.24	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	527	 530	 0.00206796	 0.0444986	 0.0	 318.24	 318.24	 318.24	 1.1	 0.0	 1	 -4.65026203349	 4.65026203349;
	527	 531	 0.000980349	 0.0315911	 0.0	 318.24	 318.24	 318.24	 1.09375	 0.0	 1	 -4.65026203349	 4.65026203349;
	527	 532	 0.00143178	 0.0425355	 0.0	 318.24	 318.24	 318.24	 1.1	 0.0	 1	 -4.65026203349	 4.65026203349;
	527	 533	 0.0016976	 0.0472972	 0.0	 318.24	 318.24	 318.24	 1.1	 0.0	 1	 -4.65026203349	 4.65026203349;
	528	 527	 0.00598016	 0.173981	 0.0	 87.01	 87.01	 87.01	 0.99375	 0.0	 1	 -4.65026203349	 4.65026203349;
	528	 527	 0.00598016	 0.173981	 0.0	 87.01	 87.01	 87.01	 0.99375	 0.0	 1	 -4.65026203349	 4.65026203349;
	528	 527	 0.00598016	 0.173981	 0.0	 87.01	 87.01	 87.01	 0.99375	 0.0	 1	 -4.65026203349	 4.65026203349;
	535	 536	 0.000549866	 0.0195539	 0.0	 522.6	 522.6	 522.6	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	535	 537	 0.000470304	 0.0154596	 0.0	 522.6	 522.6	 522.6	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	541	 542	 0.00222014	 0.0595547	 0.0	 225.85	 225.85	 225.85	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	541	 543	 0.00125116	 0.0404651	 0.0	 225.85	 225.85	 225.85	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	541	 544	 0.00128457	 0.0415513	 0.0	 225.85	 225.85	 225.85	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	541	 545	 0.00172051	 0.0540267	 0.0	 225.85	 225.85	 225.85	 1.05625	 0.0	 1	 -4.65026203349	 4.65026203349;
	541	 546	 0.00108781	 0.0304733	 0.0	 225.85	 225.85	 225.85	 1.04375	 0.0	 1	 -4.65026203349	 4.65026203349;
	541	 547	 0.000852348	 0.0251471	 0.0	 225.85	 225.85	 225.85	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	549	 551	 0.000123391	 0.00815117	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	549	 552	 0.000124335	 0.00654867	 0.0	 1404.0	 1404.0	 1404.0	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	550	 549	 0.000725325	 0.0416935	 0.0	 405.05	 405.05	 405.05	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	556	 558	 0.00235525	 0.0643899	 0.0	 177.84	 177.84	 177.84	 1.05625	 0.0	 1	 -4.65026203349	 4.65026203349;
	556	 559	 0.00134746	 0.0401504	 0.0	 177.84	 177.84	 177.84	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	556	 560	 0.00330587	 0.0740108	 0.0	 177.84	 177.84	 177.84	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	556	 561	 0.00211017	 0.0719344	 0.0	 177.84	 177.84	 177.84	 1.05625	 0.0	 1	 -4.65026203349	 4.65026203349;
	556	 562	 0.0015669	 0.0490229	 0.0	 177.84	 177.84	 177.84	 1.04375	 0.0	 1	 -4.65026203349	 4.65026203349;
	556	 563	 0.00328808	 0.0893608	 0.0	 177.84	 177.84	 177.84	 1.06875	 0.0	 1	 -4.65026203349	 4.65026203349;
	557	 556	 0.00532946	 0.137624	 0.0	 101.31	 101.31	 101.31	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	557	 556	 0.00532946	 0.137624	 0.0	 101.31	 101.31	 101.31	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	557	 556	 0.00532946	 0.137624	 0.0	 101.31	 101.31	 101.31	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	557	 556	 0.00532946	 0.137624	 0.0	 101.31	 101.31	 101.31	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	565	 567	 0.000199389	 0.0122183	 0.0	 923.65	 923.65	 923.65	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	565	 568	 0.00013803	 0.00788147	 0.0	 923.65	 923.65	 923.65	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	565	 569	 0.000192452	 0.0126146	 0.0	 923.65	 923.65	 923.65	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	565	 570	 0.000247872	 0.0118621	 0.0	 923.65	 923.65	 923.65	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	565	 571	 0.000136819	 0.00924451	 0.0	 923.65	 923.65	 923.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	565	 572	 0.000149708	 0.00975562	 0.0	 923.65	 923.65	 923.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	566	 565	 0.000514241	 0.0253657	 0.0	 617.63	 617.63	 617.63	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	573	 574	 0.00280594	 0.0910405	 0.0	 161.2	 161.2	 161.2	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	573	 575	 0.00304005	 0.0868273	 0.0	 161.2	 161.2	 161.2	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	573	 576	 0.00249947	 0.0773702	 0.0	 161.2	 161.2	 161.2	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	573	 577	 0.00202733	 0.051992	 0.0	 161.2	 161.2	 161.2	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	573	 578	 0.00162818	 0.052609	 0.0	 161.2	 161.2	 161.2	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	573	 579	 0.00158855	 0.0459158	 0.0	 161.2	 161.2	 161.2	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	582	 581	 0.00506681	 0.166525	 0.0	 80.69	 80.69	 80.69	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	584	 587	 0.00111049	 0.0555738	 0.0	 350.65	 350.65	 350.65	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	584	 588	 0.000563546	 0.0256456	 0.0	 342.22	 342.22	 342.22	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	585	 584	 0.00037495	 0.0235948	 0.0	 484.12	 484.12	 484.12	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	586	 585	 0.00323131	 0.100155	 0.0	 111.82	 111.82	 111.82	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	586	 585	 0.00323131	 0.100155	 0.0	 111.82	 111.82	 111.82	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	586	 585	 0.00323131	 0.100155	 0.0	 111.82	 111.82	 111.82	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	586	 585	 0.00323131	 0.100155	 0.0	 111.82	 111.82	 111.82	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	592	 594	 0.000219446	 0.0161744	 0.0	 445.78	 445.78	 445.78	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	592	 595	 0.000464557	 0.0295988	 0.0	 445.35	 445.35	 445.35	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	592	 596	 0.000375769	 0.0197958	 0.0	 444.45	 444.45	 444.45	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	592	 597	 0.000498472	 0.0244839	 0.0	 441.03	 441.03	 441.03	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	593	 592	 0.000470324	 0.0278701	 0.0	 511.7	 511.7	 511.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	593	 592	 0.000470324	 0.0278701	 0.0	 511.7	 511.7	 511.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	593	 592	 0.000470324	 0.0278701	 0.0	 511.7	 511.7	 511.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	605	 604	 0.0078066	 0.190564	 0.0	 92.34	 92.34	 92.34	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	606	 605	 0.0029805	 0.0720653	 0.0	 277.71	 277.71	 277.71	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	610	 609	 0.000182931	 0.011823	 0.0	 557.02	 557.02	 557.02	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	610	 609	 0.000182931	 0.011823	 0.0	 557.02	 557.02	 557.02	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	610	 609	 0.000182931	 0.011823	 0.0	 557.02	 557.02	 557.02	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	611	 610	 0.00366908	 0.128127	 0.0	 110.91	 110.91	 110.91	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	611	 610	 0.00366908	 0.128127	 0.0	 110.91	 110.91	 110.91	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	611	 610	 0.00366908	 0.128127	 0.0	 110.91	 110.91	 110.91	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	611	 610	 0.00366908	 0.128127	 0.0	 110.91	 110.91	 110.91	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	615	 614	 0.0060908	 0.163254	 0.0	 86.46	 86.46	 86.46	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	615	 614	 0.0060908	 0.163254	 0.0	 86.46	 86.46	 86.46	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	615	 614	 0.0060908	 0.163254	 0.0	 86.46	 86.46	 86.46	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	616	 615	 0.00232856	 0.0600332	 0.0	 164.12	 164.12	 164.12	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	620	 619	 0.00586055	 0.160518	 0.0	 80.06	 80.06	 80.06	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	621	 620	 0.00180346	 0.0526084	 0.0	 186.85	 186.85	 186.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	624	 623	 0.00465661	 0.132021	 0.0	 105.84	 105.84	 105.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	624	 623	 0.00465661	 0.132021	 0.0	 105.84	 105.84	 105.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	624	 623	 0.00465661	 0.132021	 0.0	 105.84	 105.84	 105.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	624	 623	 0.00465661	 0.132021	 0.0	 105.84	 105.84	 105.84	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	631	 630	 0.00395911	 0.133207	 0.0	 82.43	 82.43	 82.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	631	 630	 0.00395911	 0.133207	 0.0	 82.43	 82.43	 82.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	631	 630	 0.00395911	 0.133207	 0.0	 82.43	 82.43	 82.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	632	 631	 0.00198374	 0.0574628	 0.0	 280.52	 280.52	 280.52	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	642	 641	 0.00246607	 0.0779443	 0.0	 100.42	 100.42	 100.42	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	642	 641	 0.00246607	 0.0779443	 0.0	 100.42	 100.42	 100.42	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	642	 641	 0.00246607	 0.0779443	 0.0	 100.42	 100.42	 100.42	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	642	 641	 0.00246607	 0.0779443	 0.0	 100.42	 100.42	 100.42	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	651	 650	 0.00240903	 0.0809035	 0.0	 100.53	 100.53	 100.53	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	651	 650	 0.00240903	 0.0809035	 0.0	 100.53	 100.53	 100.53	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	651	 650	 0.00240903	 0.0809035	 0.0	 100.53	 100.53	 100.53	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	651	 650	 0.00240903	 0.0809035	 0.0	 100.53	 100.53	 100.53	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	656	 655	 0.00613796	 0.182688	 0.0	 69.7	 69.7	 69.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	659	 658	 0.00401388	 0.131486	 0.0	 84.26	 84.26	 84.26	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	659	 658	 0.00401388	 0.131486	 0.0	 84.26	 84.26	 84.26	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	659	 658	 0.00401388	 0.131486	 0.0	 84.26	 84.26	 84.26	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	662	 661	 0.00226705	 0.0723255	 0.0	 83.91	 83.91	 83.91	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	662	 661	 0.00226705	 0.0723255	 0.0	 83.91	 83.91	 83.91	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	662	 661	 0.00226705	 0.0723255	 0.0	 83.91	 83.91	 83.91	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	674	 673	 0.007297	 0.222089	 0.0	 56.41	 56.41	 56.41	 1.02	 0.0	 1	 -4.65026203349	 4.65026203349;
	679	 678	 0.00293628	 0.0895879	 0.0	 56.88	 56.88	 56.88	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	685	 684	 0.0069403	 0.231936	 0.0	 79.52	 79.52	 79.52	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	688	 687	 0.00418357	 0.140913	 0.0	 89.63	 89.63	 89.63	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	688	 687	 0.00418357	 0.140913	 0.0	 89.63	 89.63	 89.63	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	688	 687	 0.00418357	 0.140913	 0.0	 89.63	 89.63	 89.63	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	691	 690	 0.00389306	 0.126146	 0.0	 87.0	 87.0	 87.0	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	691	 690	 0.00389306	 0.126146	 0.0	 87.0	 87.0	 87.0	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	691	 690	 0.00389306	 0.126146	 0.0	 87.0	 87.0	 87.0	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	697	 696	 0.00462949	 0.144612	 0.0	 85.76	 85.76	 85.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	697	 696	 0.00462949	 0.144612	 0.0	 85.76	 85.76	 85.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	697	 696	 0.00462949	 0.144612	 0.0	 85.76	 85.76	 85.76	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	699	 698	 0.00240485	 0.0799237	 0.0	 122.5	 122.5	 122.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	699	 698	 0.00240485	 0.0799237	 0.0	 122.5	 122.5	 122.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	699	 698	 0.00240485	 0.0799237	 0.0	 122.5	 122.5	 122.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	699	 698	 0.00240485	 0.0799237	 0.0	 122.5	 122.5	 122.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	699	 698	 0.00240485	 0.0799237	 0.0	 122.5	 122.5	 122.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	704	 703	 0.00435811	 0.135458	 0.0	 78.34	 78.34	 78.34	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	704	 703	 0.00435811	 0.135458	 0.0	 78.34	 78.34	 78.34	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	706	 705	 0.000662637	 0.0383788	 0.0	 501.1	 501.1	 501.1	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	706	 705	 0.000662637	 0.0383788	 0.0	 501.1	 501.1	 501.1	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	706	 705	 0.000662637	 0.0383788	 0.0	 501.1	 501.1	 501.1	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	707	 706	 0.00586361	 0.151603	 0.0	 100.67	 100.67	 100.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	707	 706	 0.00586361	 0.151603	 0.0	 100.67	 100.67	 100.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	707	 706	 0.00586361	 0.151603	 0.0	 100.67	 100.67	 100.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	707	 706	 0.00586361	 0.151603	 0.0	 100.67	 100.67	 100.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	714	 713	 0.00440419	 0.155511	 0.0	 85.74	 85.74	 85.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	714	 713	 0.00440419	 0.155511	 0.0	 85.74	 85.74	 85.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	714	 713	 0.00440419	 0.155511	 0.0	 85.74	 85.74	 85.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	720	 719	 0.00484124	 0.176762	 0.0	 86.71	 86.71	 86.71	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	720	 719	 0.00484124	 0.176762	 0.0	 86.71	 86.71	 86.71	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	720	 719	 0.00484124	 0.176762	 0.0	 86.71	 86.71	 86.71	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	723	 722	 0.00470422	 0.134862	 0.0	 89.5	 89.5	 89.5	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	723	 722	 0.00470422	 0.134862	 0.0	 89.5	 89.5	 89.5	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	723	 722	 0.00470422	 0.134862	 0.0	 89.5	 89.5	 89.5	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	736	 735	 0.00391687	 0.126179	 0.0	 98.61	 98.61	 98.61	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	740	 739	 0.00726552	 0.191386	 0.0	 63.13	 63.13	 63.13	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	747	 746	 0.00177935	 0.0546496	 0.0	 99.5	 99.5	 99.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	747	 746	 0.00177935	 0.0546496	 0.0	 99.5	 99.5	 99.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	747	 746	 0.00177935	 0.0546496	 0.0	 99.5	 99.5	 99.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	747	 746	 0.00177935	 0.0546496	 0.0	 99.5	 99.5	 99.5	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	756	 755	 0.00832	 0.249904	 0.0	 86.67	 86.67	 86.67	 1.02	 0.0	 1	 -4.65026203349	 4.65026203349;
	756	 755	 0.00832	 0.249904	 0.0	 86.67	 86.67	 86.67	 1.02	 0.0	 1	 -4.65026203349	 4.65026203349;
	756	 755	 0.00832	 0.249904	 0.0	 86.67	 86.67	 86.67	 1.02	 0.0	 1	 -4.65026203349	 4.65026203349;
	759	 758	 0.00040287	 0.0248761	 0.0	 393.11	 393.11	 393.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	769	 768	 0.00570028	 0.138006	 0.0	 98.11	 98.11	 98.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	769	 768	 0.00570028	 0.138006	 0.0	 98.11	 98.11	 98.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	769	 768	 0.00570028	 0.138006	 0.0	 98.11	 98.11	 98.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	769	 768	 0.00570028	 0.138006	 0.0	 98.11	 98.11	 98.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	773	 772	 0.00508076	 0.163088	 0.0	 73.96	 73.96	 73.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	776	 775	 0.0038227	 0.118493	 0.0	 64.72	 64.72	 64.72	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	784	 783	 0.00489407	 0.1376	 0.0	 78.01	 78.01	 78.01	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	787	 786	 0.00424462	 0.156425	 0.0	 72.51	 72.51	 72.51	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	796	 795	 0.00248033	 0.0627566	 0.0	 94.32	 94.32	 94.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	796	 795	 0.00248033	 0.0627566	 0.0	 94.32	 94.32	 94.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	796	 795	 0.00248033	 0.0627566	 0.0	 94.32	 94.32	 94.32	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	802	 801	 0.00549287	 0.177787	 0.0	 97.18	 97.18	 97.18	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	802	 801	 0.00549287	 0.177787	 0.0	 97.18	 97.18	 97.18	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	802	 801	 0.00549287	 0.177787	 0.0	 97.18	 97.18	 97.18	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	802	 801	 0.00549287	 0.177787	 0.0	 97.18	 97.18	 97.18	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	807	 806	 0.00317281	 0.0989598	 0.0	 118.21	 118.21	 118.21	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	807	 806	 0.00317281	 0.0989598	 0.0	 118.21	 118.21	 118.21	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	807	 806	 0.00317281	 0.0989598	 0.0	 118.21	 118.21	 118.21	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	807	 806	 0.00317281	 0.0989598	 0.0	 118.21	 118.21	 118.21	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	809	 808	 0.000323561	 0.0202113	 0.0	 526.03	 526.03	 526.03	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	809	 808	 0.000323561	 0.0202113	 0.0	 526.03	 526.03	 526.03	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	809	 808	 0.000323561	 0.0202113	 0.0	 526.03	 526.03	 526.03	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	810	 809	 0.00313915	 0.0923103	 0.0	 92.89	 92.89	 92.89	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	810	 809	 0.00313915	 0.0923103	 0.0	 92.89	 92.89	 92.89	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	810	 809	 0.00313915	 0.0923103	 0.0	 92.89	 92.89	 92.89	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	813	 812	 0.00451803	 0.120813	 0.0	 85.49	 85.49	 85.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	813	 812	 0.00451803	 0.120813	 0.0	 85.49	 85.49	 85.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	813	 812	 0.00451803	 0.120813	 0.0	 85.49	 85.49	 85.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	819	 818	 0.00620342	 0.21355	 0.0	 57.84	 57.84	 57.84	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	824	 823	 0.00410731	 0.125752	 0.0	 86.62	 86.62	 86.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	824	 823	 0.00410731	 0.125752	 0.0	 86.62	 86.62	 86.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	824	 823	 0.00410731	 0.125752	 0.0	 86.62	 86.62	 86.62	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	826	 825	 0.00501609	 0.151018	 0.0	 88.22	 88.22	 88.22	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	826	 825	 0.00501609	 0.151018	 0.0	 88.22	 88.22	 88.22	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	826	 825	 0.00501609	 0.151018	 0.0	 88.22	 88.22	 88.22	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	837	 836	 0.00378831	 0.132034	 0.0	 86.92	 86.92	 86.92	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	837	 836	 0.00378831	 0.132034	 0.0	 86.92	 86.92	 86.92	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	837	 836	 0.00378831	 0.132034	 0.0	 86.92	 86.92	 86.92	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	840	 839	 0.0025344	 0.0635858	 0.0	 92.42	 92.42	 92.42	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	840	 839	 0.0025344	 0.0635858	 0.0	 92.42	 92.42	 92.42	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	840	 839	 0.0025344	 0.0635858	 0.0	 92.42	 92.42	 92.42	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	843	 842	 0.000679629	 0.0371829	 0.0	 428.14	 428.14	 428.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	844	 843	 0.00473007	 0.164319	 0.0	 89.75	 89.75	 89.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	844	 843	 0.00473007	 0.164319	 0.0	 89.75	 89.75	 89.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	844	 843	 0.00473007	 0.164319	 0.0	 89.75	 89.75	 89.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	848	 847	 0.00569445	 0.165357	 0.0	 90.42	 90.42	 90.42	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	848	 847	 0.00569445	 0.165357	 0.0	 90.42	 90.42	 90.42	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	848	 847	 0.00569445	 0.165357	 0.0	 90.42	 90.42	 90.42	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	850	 849	 0.00409836	 0.122152	 0.0	 91.43	 91.43	 91.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	850	 849	 0.00409836	 0.122152	 0.0	 91.43	 91.43	 91.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	850	 849	 0.00409836	 0.122152	 0.0	 91.43	 91.43	 91.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	864	 863	 0.000437275	 0.0267164	 0.0	 372.33	 372.33	 372.33	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	879	 878	 0.00616796	 0.146795	 0.0	 99.53	 99.53	 99.53	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	879	 878	 0.00616796	 0.146795	 0.0	 99.53	 99.53	 99.53	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	879	 878	 0.00616796	 0.146795	 0.0	 99.53	 99.53	 99.53	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	879	 878	 0.00616796	 0.146795	 0.0	 99.53	 99.53	 99.53	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	882	 881	 0.0030849	 0.104709	 0.0	 82.06	 82.06	 82.06	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	882	 881	 0.0030849	 0.104709	 0.0	 82.06	 82.06	 82.06	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	882	 881	 0.0030849	 0.104709	 0.0	 82.06	 82.06	 82.06	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	886	 885	 0.000516692	 0.0253919	 0.0	 449.29	 449.29	 449.29	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	897	 896	 0.00953202	 0.19545	 0.0	 86.79	 86.79	 86.79	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	901	 900	 0.00295193	 0.102274	 0.0	 96.27	 96.27	 96.27	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	901	 900	 0.00295193	 0.102274	 0.0	 96.27	 96.27	 96.27	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	901	 900	 0.00295193	 0.102274	 0.0	 96.27	 96.27	 96.27	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 904	 0.00589739	 0.178431	 0.0	 100.64	 100.64	 100.64	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 904	 0.00589739	 0.178431	 0.0	 100.64	 100.64	 100.64	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 904	 0.00589739	 0.178431	 0.0	 100.64	 100.64	 100.64	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	905	 904	 0.00589739	 0.178431	 0.0	 100.64	 100.64	 100.64	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	914	 913	 0.00410954	 0.116124	 0.0	 82.56	 82.56	 82.56	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	914	 913	 0.00410954	 0.116124	 0.0	 82.56	 82.56	 82.56	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	914	 913	 0.00410954	 0.116124	 0.0	 82.56	 82.56	 82.56	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	926	 925	 0.000739235	 0.0378638	 0.0	 463.42	 463.42	 463.42	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	927	 926	 0.00595119	 0.176692	 0.0	 94.11	 94.11	 94.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	927	 926	 0.00595119	 0.176692	 0.0	 94.11	 94.11	 94.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	927	 926	 0.00595119	 0.176692	 0.0	 94.11	 94.11	 94.11	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	931	 930	 0.00380202	 0.116111	 0.0	 60.66	 60.66	 60.66	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	937	 936	 0.00341301	 0.120509	 0.0	 69.14	 69.14	 69.14	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	946	 945	 0.00363774	 0.11867	 0.0	 70.51	 70.51	 70.51	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	950	 949	 0.0069781	 0.198744	 0.0	 48.82	 48.82	 48.82	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	955	 954	 0.0062258	 0.186897	 0.0	 77.81	 77.81	 77.81	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	959	 958	 0.00545638	 0.162649	 0.0	 59.01	 59.01	 59.01	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	964	 963	 0.00435212	 0.143631	 0.0	 85.29	 85.29	 85.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	964	 963	 0.00435212	 0.143631	 0.0	 85.29	 85.29	 85.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	964	 963	 0.00435212	 0.143631	 0.0	 85.29	 85.29	 85.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	968	 967	 0.00446412	 0.138615	 0.0	 90.81	 90.81	 90.81	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 972	 0.000475299	 0.027386	 0.0	 517.97	 517.97	 517.97	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 972	 0.000475299	 0.027386	 0.0	 517.97	 517.97	 517.97	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	973	 972	 0.000475299	 0.027386	 0.0	 517.97	 517.97	 517.97	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 977	 0.00547121	 0.1785	 0.0	 84.14	 84.14	 84.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 977	 0.00547121	 0.1785	 0.0	 84.14	 84.14	 84.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	978	 977	 0.00547121	 0.1785	 0.0	 84.14	 84.14	 84.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 981	 0.0048979	 0.118748	 0.0	 113.37	 113.37	 113.37	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 981	 0.0048979	 0.118748	 0.0	 113.37	 113.37	 113.37	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 981	 0.0048979	 0.118748	 0.0	 113.37	 113.37	 113.37	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	982	 981	 0.0048979	 0.118748	 0.0	 113.37	 113.37	 113.37	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	985	 984	 0.00647504	 0.183586	 0.0	 87.3	 87.3	 87.3	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	985	 984	 0.00647504	 0.183586	 0.0	 87.3	 87.3	 87.3	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	985	 984	 0.00647504	 0.183586	 0.0	 87.3	 87.3	 87.3	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	990	 989	 0.003891	 0.117341	 0.0	 61.58	 61.58	 61.58	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	996	 995	 0.00850359	 0.221875	 0.0	 82.79	 82.79	 82.79	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	996	 995	 0.00850359	 0.221875	 0.0	 82.79	 82.79	 82.79	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	996	 995	 0.00850359	 0.221875	 0.0	 82.79	 82.79	 82.79	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1001	 1000	 0.00416239	 0.131895	 0.0	 84.92	 84.92	 84.92	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1001	 1000	 0.00416239	 0.131895	 0.0	 84.92	 84.92	 84.92	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1001	 1000	 0.00416239	 0.131895	 0.0	 84.92	 84.92	 84.92	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1005	 1004	 0.007011	 0.2085	 0.0	 102.76	 102.76	 102.76	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	1008	 1007	 0.00629371	 0.209071	 0.0	 75.93	 75.93	 75.93	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1011	 1010	 0.000561215	 0.0314549	 0.0	 428.81	 428.81	 428.81	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1014	 1013	 0.008347	 0.217093	 0.0	 99.45	 99.45	 99.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1018	 1017	 0.00695237	 0.166905	 0.0	 77.98	 77.98	 77.98	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1018	 1017	 0.00695237	 0.166905	 0.0	 77.98	 77.98	 77.98	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1021	 1020	 0.00451792	 0.12139	 0.0	 57.76	 57.76	 57.76	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1028	 1027	 0.00514358	 0.17573	 0.0	 68.75	 68.75	 68.75	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1033	 1032	 0.00462074	 0.179475	 0.0	 69.87	 69.87	 69.87	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1036	 1035	 0.00368236	 0.0848926	 0.0	 91.5	 91.5	 91.5	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1036	 1035	 0.00368236	 0.0848926	 0.0	 91.5	 91.5	 91.5	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1036	 1035	 0.00368236	 0.0848926	 0.0	 91.5	 91.5	 91.5	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1040	 1039	 0.00602886	 0.172111	 0.0	 76.96	 76.96	 76.96	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1043	 1042	 0.000447232	 0.0301018	 0.0	 446.22	 446.22	 446.22	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1044	 1043	 0.00205414	 0.068774	 0.0	 80.77	 80.77	 80.77	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1044	 1043	 0.00205414	 0.068774	 0.0	 80.77	 80.77	 80.77	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1047	 1046	 0.00545914	 0.176504	 0.0	 84.46	 84.46	 84.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1047	 1046	 0.00545914	 0.176504	 0.0	 84.46	 84.46	 84.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1047	 1046	 0.00545914	 0.176504	 0.0	 84.46	 84.46	 84.46	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1051	 1050	 0.00377766	 0.102234	 0.0	 74.95	 74.95	 74.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1056	 1055	 0.00314499	 0.0991278	 0.0	 85.78	 85.78	 85.78	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1056	 1055	 0.00314499	 0.0991278	 0.0	 85.78	 85.78	 85.78	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1056	 1055	 0.00314499	 0.0991278	 0.0	 85.78	 85.78	 85.78	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1060	 1059	 0.000341631	 0.0246799	 0.0	 447.69	 447.69	 447.69	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1061	 1060	 0.00427047	 0.123048	 0.0	 92.67	 92.67	 92.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1061	 1060	 0.00427047	 0.123048	 0.0	 92.67	 92.67	 92.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1061	 1060	 0.00427047	 0.123048	 0.0	 92.67	 92.67	 92.67	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1067	 1066	 0.00719918	 0.172511	 0.0	 88.96	 88.96	 88.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1067	 1066	 0.00719918	 0.172511	 0.0	 88.96	 88.96	 88.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1067	 1066	 0.00719918	 0.172511	 0.0	 88.96	 88.96	 88.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1068	 1067	 0.001201	 0.032029	 0.0	 224.26	 224.26	 224.26	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1075	 1074	 0.000365765	 0.0300547	 0.0	 446.64	 446.64	 446.64	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1076	 1075	 0.00625072	 0.20522	 0.0	 83.2	 83.2	 83.2	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1076	 1075	 0.00625072	 0.20522	 0.0	 83.2	 83.2	 83.2	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1076	 1075	 0.00625072	 0.20522	 0.0	 83.2	 83.2	 83.2	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1082	 1081	 0.00642161	 0.176002	 0.0	 107.39	 107.39	 107.39	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1087	 1086	 0.004951	 0.164107	 0.0	 81.16	 81.16	 81.16	 0.95	 0.0	 1	 -4.65026203349	 4.65026203349;
	1090	 1089	 0.000375312	 0.024465	 0.0	 446.24	 446.24	 446.24	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1090	 0.00483218	 0.188826	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1090	 0.00483218	 0.188826	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1090	 0.00483218	 0.188826	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1091	 1090	 0.00483218	 0.188826	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1103	 1102	 0.00519484	 0.156492	 0.0	 50.3	 50.3	 50.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1107	 1106	 0.007417	 0.201927	 0.0	 72.11	 72.11	 72.11	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1112	 1111	 0.004757	 0.126197	 0.0	 71.65	 71.65	 71.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1115	 1114	 0.00614133	 0.188009	 0.0	 87.54	 87.54	 87.54	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1115	 1114	 0.00614133	 0.188009	 0.0	 87.54	 87.54	 87.54	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1115	 1114	 0.00614133	 0.188009	 0.0	 87.54	 87.54	 87.54	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1116	 1115	 0.001112	 0.028913	 0.0	 189.3	 189.3	 189.3	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1121	 1120	 0.00286439	 0.106293	 0.0	 96.39	 96.39	 96.39	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1126	 1125	 0.00444236	 0.135868	 0.0	 83.7	 83.7	 83.7	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1126	 1125	 0.00444236	 0.135868	 0.0	 83.7	 83.7	 83.7	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1126	 1125	 0.00444236	 0.135868	 0.0	 83.7	 83.7	 83.7	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1129	 1128	 0.000386919	 0.0280642	 0.0	 414.52	 414.52	 414.52	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1130	 1129	 0.00399342	 0.0857401	 0.0	 88.75	 88.75	 88.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1130	 1129	 0.00399342	 0.0857401	 0.0	 88.75	 88.75	 88.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1130	 1129	 0.00399342	 0.0857401	 0.0	 88.75	 88.75	 88.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1133	 1132	 0.00597871	 0.145134	 0.0	 86.15	 86.15	 86.15	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1136	 1135	 0.00419241	 0.145469	 0.0	 62.88	 62.88	 62.88	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1146	 1145	 0.00054869	 0.0309134	 0.0	 405.28	 405.28	 405.28	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1147	 1146	 0.00245169	 0.074866	 0.0	 88.97	 88.97	 88.97	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1147	 1146	 0.00245169	 0.074866	 0.0	 88.97	 88.97	 88.97	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1147	 1146	 0.00245169	 0.074866	 0.0	 88.97	 88.97	 88.97	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1155	 1154	 0.000445391	 0.0298262	 0.0	 431.87	 431.87	 431.87	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1163	 1162	 0.000525096	 0.0280552	 0.0	 347.38	 347.38	 347.38	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1168	 1167	 0.000407544	 0.0225891	 0.0	 550.06	 550.06	 550.06	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1168	 1167	 0.000407544	 0.0225891	 0.0	 550.06	 550.06	 550.06	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1168	 1167	 0.000407544	 0.0225891	 0.0	 550.06	 550.06	 550.06	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1168	 0.00339324	 0.11636	 0.0	 103.25	 103.25	 103.25	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1168	 0.00339324	 0.11636	 0.0	 103.25	 103.25	 103.25	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1168	 0.00339324	 0.11636	 0.0	 103.25	 103.25	 103.25	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1169	 1168	 0.00339324	 0.11636	 0.0	 103.25	 103.25	 103.25	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1172	 1171	 0.0037476	 0.118672	 0.0	 85.07	 85.07	 85.07	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1172	 1171	 0.0037476	 0.118672	 0.0	 85.07	 85.07	 85.07	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1172	 1171	 0.0037476	 0.118672	 0.0	 85.07	 85.07	 85.07	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1175	 1174	 0.00639746	 0.204904	 0.0	 84.52	 84.52	 84.52	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1175	 1174	 0.00639746	 0.204904	 0.0	 84.52	 84.52	 84.52	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1175	 1174	 0.00639746	 0.204904	 0.0	 84.52	 84.52	 84.52	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1180	 1179	 0.00358417	 0.124746	 0.0	 112.4	 112.4	 112.4	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1182	 1181	 0.00287677	 0.093776	 0.0	 82.78	 82.78	 82.78	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1182	 1181	 0.00287677	 0.093776	 0.0	 82.78	 82.78	 82.78	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1182	 1181	 0.00287677	 0.093776	 0.0	 82.78	 82.78	 82.78	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1190	 1189	 0.00743073	 0.214238	 0.0	 82.26	 82.26	 82.26	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1190	 1189	 0.00743073	 0.214238	 0.0	 82.26	 82.26	 82.26	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1196	 1195	 0.00619919	 0.159578	 0.0	 110.95	 110.95	 110.95	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1203	 1202	 0.004278	 0.129058	 0.0	 63.58	 63.58	 63.58	 1.01	 0.0	 1	 -4.65026203349	 4.65026203349;
	1206	 1205	 0.00427	 0.137158	 0.0	 64.83	 64.83	 64.83	 1.02	 0.0	 1	 -4.65026203349	 4.65026203349;
	1210	 1212	 0.000439586	 0.0295958	 0.0	 303.58	 303.58	 303.58	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1210	 1213	 0.000395241	 0.024685	 0.0	 293.92	 293.92	 293.92	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1210	 1214	 0.00070798	 0.052461	 0.0	 291.95	 291.95	 291.95	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1211	 1210	 0.000248124	 0.0164603	 0.0	 725.63	 725.63	 725.63	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1217	 1216	 0.00555935	 0.172824	 0.0	 70.1	 70.1	 70.1	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1220	 1219	 0.000458933	 0.0209421	 0.0	 527.78	 527.78	 527.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1220	 1219	 0.000458933	 0.0209421	 0.0	 527.78	 527.78	 527.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1220	 1219	 0.000458933	 0.0209421	 0.0	 527.78	 527.78	 527.78	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1221	 1220	 0.00457032	 0.139417	 0.0	 88.12	 88.12	 88.12	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1221	 1220	 0.00457032	 0.139417	 0.0	 88.12	 88.12	 88.12	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1221	 1220	 0.00457032	 0.139417	 0.0	 88.12	 88.12	 88.12	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1223	 1226	 0.000287434	 0.016361	 0.0	 382.04	 382.04	 382.04	 1.04375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1223	 1227	 0.000396411	 0.0242578	 0.0	 381.9	 381.9	 381.9	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1223	 1228	 0.000411918	 0.0247476	 0.0	 380.47	 380.47	 380.47	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1223	 1229	 0.00044113	 0.0265023	 0.0	 376.33	 376.33	 376.33	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1223	 1230	 0.000618367	 0.0362494	 0.0	 371.53	 371.53	 371.53	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1224	 1223	 0.000370719	 0.0268468	 0.0	 517.96	 517.96	 517.96	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1224	 1223	 0.000370719	 0.0268468	 0.0	 517.96	 517.96	 517.96	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1224	 1223	 0.000370719	 0.0268468	 0.0	 517.96	 517.96	 517.96	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 1224	 0.0039661	 0.115058	 0.0	 106.7	 106.7	 106.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 1224	 0.0039661	 0.115058	 0.0	 106.7	 106.7	 106.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 1224	 0.0039661	 0.115058	 0.0	 106.7	 106.7	 106.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1225	 1224	 0.0039661	 0.115058	 0.0	 106.7	 106.7	 106.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1233	 1232	 0.0013863	 0.0409264	 0.0	 90.29	 90.29	 90.29	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1233	 1232	 0.0013863	 0.0409264	 0.0	 90.29	 90.29	 90.29	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1233	 1232	 0.0013863	 0.0409264	 0.0	 90.29	 90.29	 90.29	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1235	 1237	 0.000609043	 0.0205229	 0.0	 267.41	 267.41	 267.41	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1235	 1238	 0.00154326	 0.0495428	 0.0	 267.41	 267.41	 267.41	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1236	 1235	 0.00417237	 0.13308	 0.0	 100.68	 100.68	 100.68	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1236	 1235	 0.00417237	 0.13308	 0.0	 100.68	 100.68	 100.68	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1236	 1235	 0.00417237	 0.13308	 0.0	 100.68	 100.68	 100.68	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1236	 1235	 0.00417237	 0.13308	 0.0	 100.68	 100.68	 100.68	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1240	 1243	 0.000523176	 0.0300936	 0.0	 389.05	 389.05	 389.05	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1240	 1244	 0.00051575	 0.0254358	 0.0	 388.14	 388.14	 388.14	 1.04375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1241	 1240	 0.000460464	 0.024759	 0.0	 418.57	 418.57	 418.57	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1242	 1241	 0.00285497	 0.0887566	 0.0	 79.55	 79.55	 79.55	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1242	 1241	 0.00285497	 0.0887566	 0.0	 79.55	 79.55	 79.55	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1248	 1251	 0.000209445	 0.015501	 0.0	 340.21	 340.21	 340.21	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1248	 1252	 0.000721695	 0.0393289	 0.0	 337.81	 337.81	 337.81	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1248	 1253	 0.000782162	 0.0379598	 0.0	 334.09	 334.09	 334.09	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1249	 1248	 0.000150855	 0.010652	 0.0	 460.18	 460.18	 460.18	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1250	 1249	 0.00560583	 0.181536	 0.0	 81.93	 81.93	 81.93	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1250	 1249	 0.00560583	 0.181536	 0.0	 81.93	 81.93	 81.93	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1256	 0.000369626	 0.0115713	 0.0	 436.45	 436.45	 436.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1257	 0.00133862	 0.0361546	 0.0	 436.45	 436.45	 436.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1258	 0.00124076	 0.038173	 0.0	 436.45	 436.45	 436.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1259	 0.0013095	 0.0381141	 0.0	 436.45	 436.45	 436.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1260	 0.000848761	 0.0214645	 0.0	 436.45	 436.45	 436.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1261	 0.000845928	 0.0244161	 0.0	 436.45	 436.45	 436.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1255	 1262	 0.138856	 4.34024	 0.0	 2.21	 2.21	 2.21	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1264	 1266	 0.000568803	 0.0182665	 0.0	 603.85	 603.85	 603.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1264	 1267	 0.000479159	 0.0147553	 0.0	 603.85	 603.85	 603.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1265	 1264	 0.00486445	 0.113558	 0.0	 120.0	 120.0	 120.0	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1269	 1271	 0.00070599	 0.0438287	 0.0	 359.22	 359.22	 359.22	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1269	 1272	 0.000298029	 0.0150527	 0.0	 353.55	 353.55	 353.55	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1269	 1273	 0.000754788	 0.0470324	 0.0	 351.1	 351.1	 351.1	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1269	 1274	 0.000634379	 0.0320145	 0.0	 350.81	 350.81	 350.81	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1270	 1269	 0.000320024	 0.0193841	 0.0	 347.48	 347.48	 347.48	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1277	 1276	 0.00325919	 0.0919167	 0.0	 54.74	 54.74	 54.74	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1279	 1281	 0.00138411	 0.0413246	 0.0	 325.78	 325.78	 325.78	 1.09375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1279	 1282	 0.000756592	 0.0205126	 0.0	 325.78	 325.78	 325.78	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	1279	 1283	 0.00115149	 0.0359172	 0.0	 325.78	 325.78	 325.78	 1.09375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1279	 1284	 0.000668062	 0.0217197	 0.0	 325.78	 325.78	 325.78	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	1279	 1285	 0.000623157	 0.020444	 0.0	 325.78	 325.78	 325.78	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1279	 0.0077371	 0.195852	 0.0	 116.85	 116.85	 116.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1279	 0.0077371	 0.195852	 0.0	 116.85	 116.85	 116.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1279	 0.0077371	 0.195852	 0.0	 116.85	 116.85	 116.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1280	 1279	 0.0077371	 0.195852	 0.0	 116.85	 116.85	 116.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1287	 1289	 0.000669471	 0.0374293	 0.0	 404.57	 404.57	 404.57	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1287	 1290	 0.000239238	 0.0131028	 0.0	 402.99	 402.99	 402.99	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1287	 1291	 0.000319983	 0.0221799	 0.0	 401.82	 401.82	 401.82	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1288	 1287	 0.000426836	 0.0288957	 0.0	 413.83	 413.83	 413.83	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1293	 1295	 0.000312767	 0.0171889	 0.0	 440.64	 440.64	 440.64	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1293	 1296	 0.000386601	 0.0237745	 0.0	 439.58	 439.58	 439.58	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1293	 1297	 0.000292704	 0.0181484	 0.0	 435.24	 435.24	 435.24	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1293	 1298	 0.000484994	 0.0270043	 0.0	 435.1	 435.1	 435.1	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1294	 1293	 0.000532725	 0.0306357	 0.0	 372.66	 372.66	 372.66	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1301	 1300	 0.00447345	 0.15633	 0.0	 95.65	 95.65	 95.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1301	 1300	 0.00447345	 0.15633	 0.0	 95.65	 95.65	 95.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1301	 1300	 0.00447345	 0.15633	 0.0	 95.65	 95.65	 95.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1304	 1303	 0.000210868	 0.0129751	 0.0	 574.01	 574.01	 574.01	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1304	 1303	 0.000210868	 0.0129751	 0.0	 574.01	 574.01	 574.01	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1304	 1303	 0.000210868	 0.0129751	 0.0	 574.01	 574.01	 574.01	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1306	 1308	 0.000610989	 0.0313209	 0.0	 324.47	 324.47	 324.47	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1306	 1309	 0.000448847	 0.0279348	 0.0	 321.21	 321.21	 321.21	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1306	 1310	 0.00058653	 0.0323339	 0.0	 314.53	 314.53	 314.53	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1306	 1311	 0.000653674	 0.0433285	 0.0	 310.04	 310.04	 310.04	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1307	 1306	 0.000302662	 0.0182811	 0.0	 306.92	 306.92	 306.92	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1315	 1318	 0.000649212	 0.0346808	 0.0	 390.89	 390.89	 390.89	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1315	 1319	 0.000534671	 0.0316431	 0.0	 390.48	 390.48	 390.48	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1315	 1320	 0.00055555	 0.0358952	 0.0	 389.94	 389.94	 389.94	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1316	 1315	 0.00046354	 0.0246602	 0.0	 387.12	 387.12	 387.12	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1317	 1316	 0.00325591	 0.116644	 0.0	 89.19	 89.19	 89.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1322	 1325	 0.000163161	 0.0112796	 0.0	 1214.85	 1214.85	 1214.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1322	 1326	 0.00013235	 0.00823266	 0.0	 1214.85	 1214.85	 1214.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1323	 1322	 0.000327338	 0.0202602	 0.0	 361.63	 361.63	 361.63	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1324	 1323	 0.005376	 0.169639	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1334	 1336	 0.00184783	 0.0566027	 0.0	 180.76	 180.76	 180.76	 0.98125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1334	 1337	 0.00176878	 0.0556248	 0.0	 180.76	 180.76	 180.76	 0.98125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1335	 1334	 0.00531102	 0.149587	 0.0	 75.19	 75.19	 75.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1339	 1341	 0.000720114	 0.0229206	 0.0	 472.94	 472.94	 472.94	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1340	 1339	 0.00557284	 0.17262	 0.0	 65.39	 65.39	 65.39	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1346	 1345	 0.00669846	 0.193678	 0.0	 81.96	 81.96	 81.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1346	 1345	 0.00669846	 0.193678	 0.0	 81.96	 81.96	 81.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1346	 1345	 0.00669846	 0.193678	 0.0	 81.96	 81.96	 81.96	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1360	 0.000416634	 0.0247141	 0.0	 530.51	 530.51	 530.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1361	 0.00018387	 0.0121597	 0.0	 530.51	 530.51	 530.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1362	 0.000356104	 0.0248384	 0.0	 530.51	 530.51	 530.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1363	 0.000475138	 0.0306649	 0.0	 530.51	 530.51	 530.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1364	 0.000242145	 0.0144764	 0.0	 530.51	 530.51	 530.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1358	 1365	 0.000430686	 0.0249461	 0.0	 530.51	 530.51	 530.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1359	 1358	 0.000389034	 0.0212448	 0.0	 308.27	 308.27	 308.27	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1367	 1370	 0.000441395	 0.0300725	 0.0	 592.31	 592.31	 592.31	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1367	 1371	 0.000227085	 0.0160471	 0.0	 592.31	 592.31	 592.31	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1367	 1372	 0.000602761	 0.0297386	 0.0	 592.31	 592.31	 592.31	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1367	 1373	 0.000376764	 0.023321	 0.0	 592.31	 592.31	 592.31	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1368	 1367	 0.000605819	 0.0341366	 0.0	 322.55	 322.55	 322.55	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1369	 1368	 0.00535161	 0.168312	 0.0	 75.92	 75.92	 75.92	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1377	 0.000214304	 0.0137379	 0.0	 490.21	 490.21	 490.21	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1378	 0.000410953	 0.0184473	 0.0	 490.21	 490.21	 490.21	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1379	 0.000286867	 0.0220216	 0.0	 490.21	 490.21	 490.21	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1380	 0.00035807	 0.0237028	 0.0	 490.21	 490.21	 490.21	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1381	 0.000572386	 0.0289535	 0.0	 490.21	 490.21	 490.21	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1375	 1382	 0.000379816	 0.023079	 0.0	 490.21	 490.21	 490.21	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1376	 1375	 0.000755561	 0.0363933	 0.0	 395.39	 395.39	 395.39	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1388	 1390	 0.00043046	 0.027225	 0.0	 414.15	 414.15	 414.15	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1388	 1391	 0.000559195	 0.0366751	 0.0	 408.44	 408.44	 408.44	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1388	 1392	 0.000715101	 0.0367522	 0.0	 407.59	 407.59	 407.59	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1388	 1393	 0.00044067	 0.0320512	 0.0	 407.01	 407.01	 407.01	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1388	 1394	 0.000409185	 0.0297471	 0.0	 404.63	 404.63	 404.63	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1389	 1388	 0.000252717	 0.0194659	 0.0	 503.47	 503.47	 503.47	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1389	 1388	 0.000252717	 0.0194659	 0.0	 503.47	 503.47	 503.47	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1389	 1388	 0.000252717	 0.0194659	 0.0	 503.47	 503.47	 503.47	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1396	 1398	 0.000765702	 0.0521757	 0.0	 371.08	 371.08	 371.08	 1.0875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1396	 1399	 0.000465676	 0.0332952	 0.0	 367.51	 367.51	 367.51	 1.06875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1396	 1400	 0.000301114	 0.0204812	 0.0	 364.36	 364.36	 364.36	 1.05625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1397	 1396	 0.000836405	 0.0358005	 0.0	 299.68	 299.68	 299.68	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1402	 1404	 0.000147207	 0.0122103	 0.0	 1122.29	 1122.29	 1122.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1402	 1405	 9.06137e-05	 0.00727964	 0.0	 1122.29	 1122.29	 1122.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1403	 1402	 0.000303757	 0.0219457	 0.0	 505.54	 505.54	 505.54	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1403	 1402	 0.000303757	 0.0219457	 0.0	 505.54	 505.54	 505.54	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1403	 1402	 0.000303757	 0.0219457	 0.0	 505.54	 505.54	 505.54	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 1407	 0.00493061	 0.127266	 0.0	 121.21	 121.21	 121.21	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 1407	 0.00493061	 0.127266	 0.0	 121.21	 121.21	 121.21	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 1407	 0.00493061	 0.127266	 0.0	 121.21	 121.21	 121.21	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1408	 1407	 0.00493061	 0.127266	 0.0	 121.21	 121.21	 121.21	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1416	 1417	 0.0037007	 0.0864387	 0.0	 212.09	 212.09	 212.09	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1416	 1418	 0.00126548	 0.0427069	 0.0	 212.09	 212.09	 212.09	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1420	 1421	 0.00165391	 0.0475702	 0.0	 159.12	 159.12	 159.12	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1424	 1423	 0.000477073	 0.0235593	 0.0	 393.03	 393.03	 393.03	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1427	 1426	 0.00521831	 0.141393	 0.0	 65.95	 65.95	 65.95	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1431	 1432	 0.00352358	 0.0533121	 0.0	 216.45	 216.45	 216.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1431	 1433	 0.00299241	 0.0597519	 0.0	 216.45	 216.45	 216.45	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1438	 0.000807178	 0.0489689	 0.0	 282.69	 282.69	 282.69	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1439	 0.000638045	 0.0536328	 0.0	 277.06	 277.06	 277.06	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1440	 0.000749822	 0.0456448	 0.0	 272.79	 272.79	 272.79	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1441	 0.00108577	 0.055487	 0.0	 264.65	 264.65	 264.65	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1442	 0.000751797	 0.0393714	 0.0	 261.17	 261.17	 261.17	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1435	 1443	 0.000574008	 0.041133	 0.0	 248.03	 248.03	 248.03	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1436	 1435	 0.000379695	 0.0189188	 0.0	 530.43	 530.43	 530.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1436	 1435	 0.000379695	 0.0189188	 0.0	 530.43	 530.43	 530.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1436	 1435	 0.000379695	 0.0189188	 0.0	 530.43	 530.43	 530.43	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1437	 1436	 0.0065692	 0.166151	 0.0	 94.26	 94.26	 94.26	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1437	 1436	 0.0065692	 0.166151	 0.0	 94.26	 94.26	 94.26	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1437	 1436	 0.0065692	 0.166151	 0.0	 94.26	 94.26	 94.26	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1447	 1449	 0.00160434	 0.047762	 0.0	 169.13	 169.13	 169.13	 1.075	 0.0	 1	 -4.65026203349	 4.65026203349;
	1448	 1447	 0.00598162	 0.180514	 0.0	 86.56	 86.56	 86.56	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1448	 1447	 0.00598162	 0.180514	 0.0	 86.56	 86.56	 86.56	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1448	 1447	 0.00598162	 0.180514	 0.0	 86.56	 86.56	 86.56	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1451	 1453	 0.000481956	 0.0283016	 0.0	 394.99	 394.99	 394.99	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1451	 1454	 0.000434497	 0.0312239	 0.0	 392.15	 392.15	 392.15	 1.06875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1451	 1455	 0.000530837	 0.0250677	 0.0	 391.48	 391.48	 391.48	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1452	 1451	 0.000276559	 0.0163949	 0.0	 350.46	 350.46	 350.46	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1458	 1457	 0.000614742	 0.0309945	 0.0	 488.74	 488.74	 488.74	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1459	 1458	 0.00602683	 0.200568	 0.0	 83.03	 83.03	 83.03	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1459	 1458	 0.00602683	 0.200568	 0.0	 83.03	 83.03	 83.03	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1459	 1458	 0.00602683	 0.200568	 0.0	 83.03	 83.03	 83.03	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1463	 1465	 0.00185842	 0.067418	 0.0	 149.18	 149.18	 149.18	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1463	 1466	 0.00262098	 0.0807659	 0.0	 149.18	 149.18	 149.18	 1.06875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1464	 1463	 0.00625678	 0.153762	 0.0	 89.62	 89.62	 89.62	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1464	 1463	 0.00625678	 0.153762	 0.0	 89.62	 89.62	 89.62	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1464	 1463	 0.00625678	 0.153762	 0.0	 89.62	 89.62	 89.62	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1470	 1473	 0.000378113	 0.0233873	 0.0	 361.02	 361.02	 361.02	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1470	 1474	 0.000631566	 0.030723	 0.0	 360.66	 360.66	 360.66	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1471	 1470	 0.000594159	 0.0381893	 0.0	 414.27	 414.27	 414.27	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1472	 1471	 0.00475262	 0.130005	 0.0	 87.61	 87.61	 87.61	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1472	 1471	 0.00475262	 0.130005	 0.0	 87.61	 87.61	 87.61	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1472	 1471	 0.00475262	 0.130005	 0.0	 87.61	 87.61	 87.61	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1476	 1479	 0.000434538	 0.0274846	 0.0	 514.02	 514.02	 514.02	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1477	 1476	 0.000380475	 0.023634	 0.0	 319.63	 319.63	 319.63	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1478	 1477	 0.0065488	 0.160315	 0.0	 73.49	 73.49	 73.49	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1482	 1481	 0.00455639	 0.169201	 0.0	 75.94	 75.94	 75.94	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1490	 1489	 0.000492756	 0.0266389	 0.0	 352.42	 352.42	 352.42	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1543	 1542	 0.000515433	 0.0289168	 0.0	 580.88	 580.88	 580.88	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1559	 1558	 0.000419743	 0.0248504	 0.0	 462.87	 462.87	 462.87	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1563	 1562	 0.000316366	 0.0222741	 0.0	 502.94	 502.94	 502.94	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1563	 1562	 0.000316366	 0.0222741	 0.0	 502.94	 502.94	 502.94	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1563	 1562	 0.000316366	 0.0222741	 0.0	 502.94	 502.94	 502.94	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1574	 1573	 0.000636752	 0.0318719	 0.0	 403.28	 403.28	 403.28	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1603	 1602	 0.000432509	 0.0276677	 0.0	 264.57	 264.57	 264.57	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1622	 1621	 0.000510608	 0.0309302	 0.0	 493.79	 493.79	 493.79	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1622	 1621	 0.000510608	 0.0309302	 0.0	 493.79	 493.79	 493.79	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1622	 1621	 0.000510608	 0.0309302	 0.0	 493.79	 493.79	 493.79	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1636	 1635	 0.000422552	 0.0283529	 0.0	 487.27	 487.27	 487.27	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1636	 1635	 0.000422552	 0.0283529	 0.0	 487.27	 487.27	 487.27	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1705	 1704	 0.000533	 0.027782	 0.0	 449.61	 449.61	 449.61	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1735	 1734	 0.000333807	 0.0235814	 0.0	 499.65	 499.65	 499.65	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1735	 1734	 0.000333807	 0.0235814	 0.0	 499.65	 499.65	 499.65	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1735	 1734	 0.000333807	 0.0235814	 0.0	 499.65	 499.65	 499.65	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1769	 1768	 0.000350496	 0.0176872	 0.0	 397.85	 397.85	 397.85	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1792	 1791	 0.00184471	 0.055259	 0.0	 155.64	 155.64	 155.64	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1795	 1794	 0.00136656	 0.0403767	 0.0	 199.62	 199.62	 199.62	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1802	 1801	 0.00147735	 0.0384973	 0.0	 408.41	 408.41	 408.41	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1804	 1803	 0.00110865	 0.0320628	 0.0	 182.01	 182.01	 182.01	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1808	 1807	 0.00119019	 0.0303378	 0.0	 280.92	 280.92	 280.92	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1813	 1812	 0.00143741	 0.0420235	 0.0	 265.15	 265.15	 265.15	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1822	 1821	 0.00047096	 0.0247774	 0.0	 472.03	 472.03	 472.03	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1822	 1821	 0.00047096	 0.0247774	 0.0	 472.03	 472.03	 472.03	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1835	 0.000364613	 0.0242122	 0.0	 504.77	 504.77	 504.77	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1835	 0.000364613	 0.0242122	 0.0	 504.77	 504.77	 504.77	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1836	 1835	 0.000364613	 0.0242122	 0.0	 504.77	 504.77	 504.77	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1846	 1845	 0.000691005	 0.0352925	 0.0	 310.66	 310.66	 310.66	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1860	 1861	 0.00162475	 0.0419406	 0.0	 379.08	 379.08	 379.08	 1.0625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1865	 1867	 0.000194433	 0.0129195	 0.0	 793.88	 793.88	 793.88	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1865	 1868	 0.000273253	 0.0142651	 0.0	 793.88	 793.88	 793.88	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1865	 1869	 0.00023872	 0.0156723	 0.0	 793.88	 793.88	 793.88	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1865	 1870	 0.000427735	 0.0233479	 0.0	 793.88	 793.88	 793.88	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1866	 1865	 0.000462011	 0.0313416	 0.0	 320.93	 320.93	 320.93	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1873	 1872	 0.000521452	 0.0349089	 0.0	 335.96	 335.96	 335.96	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1878	 1877	 0.000503095	 0.0278185	 0.0	 418.79	 418.79	 418.79	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1882	 1883	 0.00165753	 0.0465107	 0.0	 262.95	 262.95	 262.95	 0.9875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1882	 1884	 0.00190005	 0.0535015	 0.0	 259.88	 259.88	 259.88	 0.9875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1886	 1887	 0.00181665	 0.0477125	 0.0	 306.17	 306.17	 306.17	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1886	 1888	 0.00151806	 0.0402758	 0.0	 302.63	 302.63	 302.63	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1886	 1889	 0.0186145	 0.56624	 0.0	 25.54	 25.54	 25.54	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1886	 1890	 0.00476797	 0.130904	 0.0	 120.77	 120.77	 120.77	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1893	 1892	 0.000315627	 0.0198888	 0.0	 416.81	 416.81	 416.81	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1895	 1897	 0.000452538	 0.0314991	 0.0	 361.5	 361.5	 361.5	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1895	 1898	 0.000315758	 0.02228	 0.0	 361.49	 361.49	 361.49	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1895	 1899	 0.000934461	 0.0658973	 0.0	 185.18	 185.18	 185.18	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1896	 1895	 0.000633272	 0.0405052	 0.0	 511.57	 511.57	 511.57	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1896	 1895	 0.000633272	 0.0405052	 0.0	 511.57	 511.57	 511.57	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1896	 1895	 0.000633272	 0.0405052	 0.0	 511.57	 511.57	 511.57	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1901	 1903	 0.000554941	 0.0315294	 0.0	 424.14	 424.14	 424.14	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1901	 1904	 0.000564092	 0.0319121	 0.0	 421.24	 421.24	 421.24	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1901	 1905	 0.000526245	 0.0305397	 0.0	 417.69	 417.69	 417.69	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1901	 1906	 0.000595734	 0.0408934	 0.0	 417.66	 417.66	 417.66	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1902	 1901	 0.000523025	 0.0267109	 0.0	 490.23	 490.23	 490.23	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1902	 1901	 0.000523025	 0.0267109	 0.0	 490.23	 490.23	 490.23	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1910	 1912	 0.000806667	 0.0465237	 0.0	 287.75	 287.75	 287.75	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1910	 1913	 0.00081102	 0.0546728	 0.0	 286.7	 286.7	 286.7	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1911	 1910	 0.00033763	 0.022652	 0.0	 482.45	 482.45	 482.45	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1911	 1910	 0.00033763	 0.022652	 0.0	 482.45	 482.45	 482.45	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1911	 1914	 0.00107441	 0.032384	 0.0	 194.47	 194.47	 194.47	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1911	 1915	 0.00367955	 0.0987562	 0.0	 99.9	 99.9	 99.9	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1934	 1933	 0.000626566	 0.0352084	 0.0	 421.2	 421.2	 421.2	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1937	 1936	 0.000409907	 0.0253585	 0.0	 315.91	 315.91	 315.91	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1941	 1942	 0.000897292	 0.0264097	 0.0	 386.75	 386.75	 386.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1941	 1943	 0.00104162	 0.0278984	 0.0	 386.75	 386.75	 386.75	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1945	 1946	 0.00167539	 0.0501291	 0.0	 290.13	 290.13	 290.13	 1.06875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1948	 1950	 0.000567739	 0.0330324	 0.0	 383.33	 383.33	 383.33	 1.03125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1949	 1948	 0.000609914	 0.0350336	 0.0	 437.91	 437.91	 437.91	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1954	 1956	 0.000519862	 0.0358342	 0.0	 388.09	 388.09	 388.09	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1954	 1957	 0.000685279	 0.0408862	 0.0	 384.87	 384.87	 384.87	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1954	 1958	 0.000732376	 0.0408424	 0.0	 383.51	 383.51	 383.51	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1955	 1954	 0.000455686	 0.0282318	 0.0	 629.16	 629.16	 629.16	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1960	 1962	 0.000290708	 0.01882	 0.0	 399.18	 399.18	 399.18	 1.0375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1960	 1963	 0.000454166	 0.0312431	 0.0	 397.54	 397.54	 397.54	 1.04375	 0.0	 1	 -4.65026203349	 4.65026203349;
	1960	 1964	 0.00054706	 0.0316451	 0.0	 395.31	 395.31	 395.31	 1.05	 0.0	 1	 -4.65026203349	 4.65026203349;
	1961	 1960	 0.000331342	 0.0181445	 0.0	 499.79	 499.79	 499.79	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1961	 1960	 0.000331342	 0.0181445	 0.0	 499.79	 499.79	 499.79	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1961	 1960	 0.000331342	 0.0181445	 0.0	 499.79	 499.79	 499.79	 1.0125	 0.0	 1	 -4.65026203349	 4.65026203349;
	1966	 1968	 0.000556982	 0.0397223	 0.0	 233.27	 233.27	 233.27	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1966	 1969	 0.000406014	 0.028282	 0.0	 232.29	 232.29	 232.29	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1967	 1966	 0.000371826	 0.0267792	 0.0	 405.4	 405.4	 405.4	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1971	 1973	 0.000384662	 0.0216965	 0.0	 415.27	 415.27	 415.27	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1972	 1971	 0.000796482	 0.0318587	 0.0	 584.42	 584.42	 584.42	 1.01875	 0.0	 1	 -4.65026203349	 4.65026203349;
	1975	 1976	 0.000590612	 0.0162989	 0.0	 732.81	 732.81	 732.81	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1978	 1979	 0.00154278	 0.0433045	 0.0	 237.5	 237.5	 237.5	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1978	 1980	 0.00268462	 0.0698978	 0.0	 206.72	 206.72	 206.72	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1978	 1981	 0.00262636	 0.0648455	 0.0	 206.27	 206.27	 206.27	 1.00625	 0.0	 1	 -4.65026203349	 4.65026203349;
	1984	 1983	 0.000514187	 0.026485	 0.0	 498.38	 498.38	 498.38	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1984	 1983	 0.000514187	 0.026485	 0.0	 498.38	 498.38	 498.38	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1984	 1983	 0.000514187	 0.026485	 0.0	 498.38	 498.38	 498.38	 1.025	 0.0	 1	 -4.65026203349	 4.65026203349;
	1986	 1987	 0.000215645	 0.00651592	 0.0	 882.7	 882.7	 882.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1986	 1988	 0.000354642	 0.0103789	 0.0	 882.7	 882.7	 882.7	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1992	 0.000483841	 0.029371	 0.0	 515.19	 515.19	 515.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1993	 0.00054628	 0.0305143	 0.0	 515.19	 515.19	 515.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1994	 0.000486808	 0.0281122	 0.0	 515.19	 515.19	 515.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1995	 0.000437113	 0.0288209	 0.0	 515.19	 515.19	 515.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1996	 0.000204601	 0.0131521	 0.0	 515.19	 515.19	 515.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1990	 1997	 0.00043835	 0.0253691	 0.0	 515.19	 515.19	 515.19	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1991	 1990	 0.000717614	 0.020275	 0.0	 491.85	 491.85	 491.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
	1991	 1990	 0.000717614	 0.020275	 0.0	 491.85	 491.85	 491.85	 1.0	 0.0	 1	 -4.65026203349	 4.65026203349;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           4.65026203349 (deg.)
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
% WARNING : No comments found in comments.txt for case named pglib_opf_case2000_goc__sad
