%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         27 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2383wp_mp__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	1	 18;
];

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09168	    1.67521	 220.0	 1	    1.11000	    0.95000;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08028	    2.26833	 220.0	 1	    1.11000	    0.95000;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05587	  -15.68793	 220.0	 1	    1.11000	    0.95000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07400	   -3.20022	 220.0	 1	    1.11000	    0.95000;
	5	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06895	  -10.19209	 220.0	 1	    1.11000	    0.95000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03374	   -5.55917	 400.0	 1	    1.05000	    0.95000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06329	  -11.60410	 220.0	 1	    1.11000	    0.95000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03933	   -4.20284	 400.0	 1	    1.05000	    0.95000;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04261	   -8.23052	 400.0	 1	    1.05000	    0.95000;
	10	 2	 12.23	 9.0	 0.0	 0.0	 1	    1.08267	  -10.06066	 220.0	 1	    1.11000	    0.95000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07940	   -2.13401	 220.0	 1	    1.11000	    0.95000;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06749	  -12.91567	 220.0	 1	    1.11000	    0.95000;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06874	  -11.40292	 220.0	 1	    1.11000	    0.95000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06617	   -0.80905	 220.0	 1	    1.11000	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02290	   -8.16031	 400.0	 1	    1.05000	    0.95000;
	16	 2	 54.88	 100.0	 0.0	 0.0	 1	    1.09433	    2.14438	 220.0	 1	    1.11000	    0.95000;
	17	 2	 77.0	 150.0	 0.0	 0.0	 1	    1.08554	    3.04657	 220.0	 1	    1.11000	    0.95000;
	18	 3	 153.0	 350.0	 0.0	 0.0	 1	    1.03155	    0.00000	 400.0	 1	    1.05000	    0.95000;
	19	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06717	  -12.34102	 220.0	 1	    1.11000	    0.95000;
	20	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03522	   -0.19531	 400.0	 1	    1.05000	    0.95000;
	21	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06279	  -12.04162	 220.0	 1	    1.11000	    0.95000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08374	   -5.48793	 220.0	 1	    1.11000	    0.95000;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07376	   -5.03108	 220.0	 2	    1.11000	    0.95000;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05917	   -0.75630	 220.0	 2	    1.11000	    0.95000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06357	    1.14567	 220.0	 2	    1.11000	    0.95000;
	26	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06252	   -7.86450	 220.0	 2	    1.11000	    0.95000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06617	   -1.70595	 220.0	 2	    1.11000	    0.95000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06613	   -1.70069	 220.0	 2	    1.11000	    0.95000;
	29	 2	 25.98	 60.0	 0.0	 0.0	 1	    1.10998	   -3.20022	 220.0	 2	    1.11000	    0.95000;
	30	 2	 25.98	 60.0	 0.0	 0.0	 1	    1.11000	   -3.19285	 220.0	 2	    1.11000	    0.95000;
	31	 2	 20.98	 50.0	 0.0	 0.0	 1	    1.03268	   -0.85068	 400.0	 2	    1.05000	    0.95000;
	32	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03270	   -0.87705	 400.0	 2	    1.05000	    0.95000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06104	   -2.39734	 220.0	 2	    1.11000	    0.95000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04375	   -1.32805	 400.0	 2	    1.05000	    0.95000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04377	   -1.33496	 400.0	 2	    1.05000	    0.95000;
	36	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01602	   -3.73364	 400.0	 2	    1.05000	    0.95000;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07246	   -5.86890	 220.0	 2	    1.11000	    0.95000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07246	   -5.86803	 220.0	 2	    1.11000	    0.95000;
	39	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02199	    0.24893	 400.0	 2	    1.05000	    0.95000;
	40	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02194	    0.25825	 400.0	 2	    1.05000	    0.95000;
	41	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.06644	    3.40468	 220.0	 2	    1.11000	    0.95000;
	42	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.06643	    3.40602	 220.0	 2	    1.11000	    0.95000;
	43	 2	 23.98	 60.0	 0.0	 0.0	 1	    1.02531	    2.46678	 400.0	 2	    1.05000	    0.95000;
	44	 2	 23.98	 60.0	 0.0	 0.0	 1	    1.02535	    2.45137	 400.0	 2	    1.05000	    0.95000;
	45	 2	 159.84	 75.0	 0.0	 0.0	 1	    1.09174	   -4.45056	 220.0	 2	    1.11000	    0.95000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09175	   -4.44860	 220.0	 2	    1.11000	    0.95000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06086	   -1.72902	 220.0	 2	    1.11000	    0.95000;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08839	   -4.24441	 220.0	 2	    1.11000	    0.95000;
	49	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08841	   -4.24632	 220.0	 2	    1.11000	    0.95000;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03061	    0.30670	 400.0	 2	    1.05000	    0.95000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03070	    0.29139	 400.0	 2	    1.05000	    0.95000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06383	   -1.46506	 220.0	 2	    1.11000	    0.95000;
	53	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06519	   -1.32458	 220.0	 2	    1.11000	    0.95000;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06365	    1.21346	 220.0	 2	    1.11000	    0.95000;
	55	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07637	   -4.89281	 220.0	 2	    1.11000	    0.95000;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06802	   -0.07148	 220.0	 3	    1.11000	    0.95000;
	57	 1	 22.98	 10.96	 0.0	 0.0	 1	    1.07607	    2.20856	 220.0	 3	    1.11000	    0.95000;
	58	 1	 21.98	 5.79	 0.0	 0.0	 1	    1.07631	    2.21123	 220.0	 3	    1.11000	    0.95000;
	59	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08522	    6.92210	 220.0	 3	    1.11000	    0.95000;
	60	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07958	    2.15425	 220.0	 3	    1.11000	    0.95000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09730	    8.41908	 220.0	 3	    1.11000	    0.95000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09729	    8.42069	 220.0	 3	    1.11000	    0.95000;
	63	 2	 37.37	 52.69	 0.0	 0.0	 1	    1.08732	    7.35966	 220.0	 3	    1.11000	    0.95000;
	64	 2	 35.37	 55.32	 0.0	 0.0	 1	    1.08588	    7.19511	 220.0	 3	    1.11000	    0.95000;
	65	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.08018	    5.19544	 220.0	 3	    1.11000	    0.95000;
	66	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10021	    0.45018	 220.0	 3	    1.11000	    0.95000;
	67	 2	 60.4	 92.1	 0.0	 0.0	 1	    1.05000	    1.84737	 400.0	 3	    1.05000	    0.95000;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09336	    1.10498	 220.0	 3	    1.11000	    0.95000;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08319	    5.07927	 220.0	 3	    1.11000	    0.95000;
	70	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07120	    0.76524	 220.0	 3	    1.11000	    0.95000;
	71	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07260	    4.03357	 220.0	 3	    1.11000	    0.95000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07260	    4.03357	 220.0	 3	    1.11000	    0.95000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07462	    1.39034	 220.0	 3	    1.11000	    0.95000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07285	    0.59550	 220.0	 3	    1.11000	    0.95000;
	75	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02086	   -0.40515	 400.0	 3	    1.05000	    0.95000;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02080	   -0.40747	 400.0	 3	    1.05000	    0.95000;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07255	    3.38000	 220.0	 3	    1.11000	    0.95000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07622	    1.60673	 220.0	 3	    1.11000	    0.95000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07822	    5.06615	 220.0	 3	    1.11000	    0.95000;
	80	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07672	    2.26292	 220.0	 3	    1.11000	    0.95000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07673	    2.26060	 220.0	 3	    1.11000	    0.95000;
	82	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09075	    7.32331	 220.0	 3	    1.11000	    0.95000;
	83	 2	 15.99	 22.97	 0.0	 0.0	 1	    1.08393	    5.01162	 220.0	 3	    1.11000	    0.95000;
	84	 2	 15.79	 22.27	 0.0	 0.0	 1	    1.08404	    5.01033	 220.0	 3	    1.11000	    0.95000;
	85	 2	 9.99	 17.01	 0.0	 0.0	 1	    1.07640	    3.37599	 220.0	 3	    1.11000	    0.95000;
	86	 2	 9.99	 16.66	 0.0	 0.0	 1	    1.07632	    3.37728	 220.0	 3	    1.11000	    0.95000;
	87	 1	 11.09	 16.22	 0.0	 0.0	 1	    1.07176	    3.00329	 220.0	 3	    1.11000	    0.95000;
	88	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07177	    3.00652	 220.0	 3	    1.11000	    0.95000;
	89	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08204	    5.84368	 220.0	 3	    1.11000	    0.95000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07855	    4.16611	 220.0	 3	    1.11000	    0.95000;
	91	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08048	    5.65252	 220.0	 3	    1.11000	    0.95000;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99680	   -1.05091	 400.0	 3	    1.05000	    0.95000;
	93	 2	 9.99	 16.39	 0.0	 0.0	 1	    1.08175	    6.35601	 220.0	 3	    1.11000	    0.95000;
	94	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08177	    6.35352	 220.0	 3	    1.11000	    0.95000;
	95	 2	 6.89	 8.15	 0.0	 0.0	 1	    1.09060	    6.71764	 220.0	 3	    1.11000	    0.95000;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09061	    6.71476	 220.0	 3	    1.11000	    0.95000;
	97	 2	 8.69	 5.26	 0.0	 0.0	 1	    1.08029	    1.98306	 220.0	 3	    1.11000	    0.95000;
	98	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02068	    0.71623	 400.0	 3	    1.05000	    0.95000;
	99	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02075	    0.72172	 400.0	 3	    1.05000	    0.95000;
	100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01581	   -0.46171	 400.0	 3	    1.05000	    0.95000;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01594	   -0.45803	 400.0	 3	    1.05000	    0.95000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08479	    5.99470	 220.0	 3	    1.11000	    0.95000;
	103	 2	 18.09	 23.76	 0.0	 0.0	 1	    1.07773	    3.88148	 220.0	 3	    1.11000	    0.95000;
	104	 2	 33.68	 46.11	 0.0	 0.0	 1	    1.07791	    3.88922	 220.0	 3	    1.11000	    0.95000;
	105	 2	 33.78	 62.95	 0.0	 0.0	 1	    0.97847	   -0.85156	 400.0	 3	    1.05000	    0.95000;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97862	   -0.85587	 400.0	 3	    1.05000	    0.95000;
	107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06973	    0.49859	 220.0	 3	    1.11000	    0.95000;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07159	    0.71400	 220.0	 3	    1.11000	    0.95000;
	109	 2	 1.0	 22.36	 0.0	 0.0	 1	    1.10072	    9.14002	 220.0	 3	    1.11000	    0.95000;
	110	 2	 1.0	 22.18	 0.0	 0.0	 1	    1.10071	    9.14170	 220.0	 3	    1.11000	    0.95000;
	111	 2	 26.49	 18.0	 0.0	 0.0	 1	    1.11000	   -5.97501	 220.0	 4	    1.11000	    0.95000;
	112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10990	   -5.97414	 220.0	 4	    1.11000	    0.95000;
	113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05989	   -8.24657	 220.0	 4	    1.11000	    0.95000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07262	   -6.55734	 220.0	 4	    1.11000	    0.95000;
	115	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98538	   -5.79829	 400.0	 4	    1.05000	    0.95000;
	116	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98542	   -5.79705	 400.0	 4	    1.05000	    0.95000;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07929	  -12.33997	 220.0	 4	    1.11000	    0.95000;
	118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06333	   -6.26659	 220.0	 4	    1.11000	    0.95000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06333	   -6.26659	 220.0	 4	    1.11000	    0.95000;
	120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04587	   -9.77588	 220.0	 4	    1.11000	    0.95000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06486	  -10.12147	 220.0	 4	    1.11000	    0.95000;
	122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06486	  -10.12147	 220.0	 4	    1.11000	    0.95000;
	123	 2	 5.5	 7.0	 0.0	 0.0	 1	    1.10994	   -6.84545	 220.0	 4	    1.11000	    0.95000;
	124	 2	 8.79	 17.0	 0.0	 0.0	 1	    1.11000	   -6.84426	 220.0	 4	    1.11000	    0.95000;
	125	 2	 35.7	 18.3	 0.0	 0.0	 1	    1.10158	   -2.71346	 220.0	 4	    1.11000	    0.95000;
	126	 1	 25.28	 15.9	 0.0	 0.0	 1	    1.10145	   -2.72406	 220.0	 4	    1.11000	    0.95000;
	127	 2	 25.71	 15.3	 0.0	 0.0	 1	    1.03368	   -2.64037	 400.0	 4	    1.05000	    0.95000;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03361	   -2.65773	 400.0	 4	    1.05000	    0.95000;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04694	  -13.28931	 220.0	 4	    1.11000	    0.95000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03349	  -11.05331	 220.0	 4	    1.11000	    0.95000;
	131	 2	 68.67	 70.0	 0.0	 0.0	 1	    1.09737	   -2.62751	 220.0	 4	    1.11000	    0.95000;
	132	 2	 33.0	 45.0	 0.0	 0.0	 1	    1.09754	   -2.64943	 220.0	 4	    1.11000	    0.95000;
	133	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98537	   -3.63571	 400.0	 4	    1.05000	    0.95000;
	134	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98535	   -3.63184	 400.0	 4	    1.05000	    0.95000;
	135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06353	   -6.35305	 220.0	 4	    1.11000	    0.95000;
	136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06353	   -6.35305	 220.0	 4	    1.11000	    0.95000;
	137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00620	   -4.34405	 400.0	 4	    1.05000	    0.95000;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00620	   -4.34405	 400.0	 4	    1.05000	    0.95000;
	139	 2	 33.2	 22.6	 0.0	 0.0	 1	    1.11000	   -6.86102	 220.0	 4	    1.11000	    0.95000;
	140	 2	 29.23	 19.6	 0.0	 0.0	 1	    1.11000	   -6.87076	 220.0	 4	    1.11000	    0.95000;
	141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05095	  -16.65243	 220.0	 4	    1.11000	    0.95000;
	142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06037	   -6.50585	 220.0	 4	    1.11000	    0.95000;
	143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07581	  -12.75138	 220.0	 4	    1.11000	    0.95000;
	144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07574	  -12.75420	 220.0	 4	    1.11000	    0.95000;
	145	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97457	  -10.36060	 400.0	 4	    1.05000	    0.95000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97457	  -10.36060	 400.0	 4	    1.05000	    0.95000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04353	  -10.60659	 220.0	 4	    1.11000	    0.95000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04357	  -10.60285	 220.0	 4	    1.11000	    0.95000;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07171	  -13.45396	 220.0	 4	    1.11000	    0.95000;
	150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06302	   -7.83509	 220.0	 4	    1.11000	    0.95000;
	151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06303	   -7.84018	 220.0	 4	    1.11000	    0.95000;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06348	   -6.76525	 220.0	 4	    1.11000	    0.95000;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06348	   -6.76525	 220.0	 4	    1.11000	    0.95000;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02809	  -11.96442	 220.0	 4	    1.11000	    0.95000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06041	  -13.98295	 220.0	 5	    1.11000	    0.95000;
	156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11000	  -11.45113	 220.0	 5	    1.11000	    0.95000;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02391	   -8.93380	 400.0	 5	    1.05000	    0.95000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02391	   -8.94217	 400.0	 5	    1.05000	    0.95000;
	159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02957	  -11.44352	 400.0	 5	    1.05000	    0.95000;
	160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02960	  -11.44534	 400.0	 5	    1.05000	    0.95000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05709	  -15.82513	 220.0	 5	    1.11000	    0.95000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05710	  -15.82418	 220.0	 5	    1.11000	    0.95000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09519	  -13.62391	 220.0	 5	    1.11000	    0.95000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09517	  -13.62816	 220.0	 5	    1.11000	    0.95000;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00991	  -12.61969	 400.0	 5	    1.05000	    0.95000;
	166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07250	  -13.20547	 220.0	 5	    1.11000	    0.95000;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07254	  -13.20295	 220.0	 5	    1.11000	    0.95000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02958	  -13.55688	 400.0	 5	    1.05000	    0.95000;
	169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02956	  -13.56534	 400.0	 5	    1.05000	    0.95000;
	170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04899	  -15.90467	 220.0	 5	    1.11000	    0.95000;
	171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04901	  -15.90249	 220.0	 5	    1.11000	    0.95000;
	172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06728	  -15.05778	 220.0	 5	    1.11000	    0.95000;
	173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06724	  -15.05778	 220.0	 5	    1.11000	    0.95000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06173	  -13.60183	 220.0	 5	    1.11000	    0.95000;
	175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06172	  -13.60763	 220.0	 5	    1.11000	    0.95000;
	176	 2	 0.0	 40.0	 0.0	 0.0	 1	    1.03113	   -9.09252	 400.0	 5	    1.05000	    0.95000;
	177	 2	 0.0	 40.0	 0.0	 0.0	 1	    1.03129	   -9.09666	 400.0	 5	    1.05000	    0.95000;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07926	  -14.25321	 220.0	 5	    1.11000	    0.95000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07929	  -14.24910	 220.0	 5	    1.11000	    0.95000;
	180	 2	 339.85	 49.6	 0.0	 0.0	 2	    0.95107	   -3.80560	 400.0	 6	    1.05000	    0.95000;
	181	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.11000	    1.96250	 220.0	 6	    1.11000	    0.95000;
	182	 2	 0.0	 0.0	 0.0	 0.0	 5	    0.98496	   -3.32227	 400.0	 6	    1.05000	    0.95000;
	183	 1	 150.0	 0.0	 0.0	 0.0	 3	    1.05000	   -2.26313	 400.0	 6	    1.05000	    0.95000;
	184	 2	 317.34	 50.3	 0.0	 0.0	 2	    1.07901	    1.14514	 220.0	 6	    1.11000	    0.95000;
	185	 2	 362.43	 36.7	 0.0	 0.0	 2	    0.95116	   -4.67627	 400.0	 6	    1.05000	    0.95000;
	186	 2	 33.33	 1.0	 0.0	 0.0	 5	    1.10127	   -2.84406	 220.0	 6	    1.11000	    0.95000;
	187	 1	 7.12	 1.5	 0.0	 0.0	 1	    1.06703	  -16.41481	 110.0	 1	    1.12000	    0.95000;
	188	 1	 7.63	 1.0	 0.0	 0.0	 1	    1.02436	  -21.76227	 110.0	 1	    1.12000	    0.95000;
	189	 1	 9.77	 8.7	 0.0	 0.0	 1	    0.99906	  -20.19279	 110.0	 1	    1.12000	    0.95000;
	190	 1	 6.12	 1.5	 0.0	 0.0	 1	    1.10234	   -2.04324	 110.0	 1	    1.12000	    0.95000;
	191	 1	 6.12	 1.6	 0.0	 0.0	 1	    1.08016	   -3.12477	 110.0	 1	    1.12000	    0.95000;
	192	 2	 30.56	 12.0	 0.0	 0.0	 1	    1.11945	  -12.75005	 110.0	 1	    1.12000	    0.95000;
	193	 1	 15.28	 3.0	 0.0	 0.0	 1	    1.11856	  -12.67184	 110.0	 1	    1.12000	    0.95000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11769	  -12.89276	 110.0	 1	    1.12000	    0.95000;
	195	 1	 8.14	 2.0	 0.0	 0.0	 1	    1.08271	  -17.02091	 110.0	 1	    1.12000	    0.95000;
	196	 2	 6.92	 1.5	 0.0	 0.0	 1	    1.01510	  -18.91576	 110.0	 1	    1.12000	    0.95000;
	197	 1	 6.92	 1.5	 0.0	 0.0	 1	    1.06190	  -11.10777	 110.0	 1	    1.12000	    0.95000;
	198	 2	 12.32	 1.7	 0.0	 0.0	 1	    1.07663	  -17.03588	 110.0	 1	    1.12000	    0.95000;
	199	 1	 1.43	 0.5	 0.0	 0.0	 1	    1.10783	   -4.28437	 110.0	 1	    1.12000	    0.95000;
	200	 1	 1.08	 0.5	 0.0	 0.0	 1	    1.09909	  -16.47229	 110.0	 1	    1.12000	    0.95000;
	201	 1	 5.61	 0.5	 0.0	 0.0	 1	    1.07913	  -17.31543	 110.0	 1	    1.12000	    0.95000;
	202	 1	 18.34	 2.0	 0.0	 0.0	 1	    1.09464	  -14.41433	 110.0	 1	    1.12000	    0.95000;
	203	 1	 11.1	 1.6	 0.0	 0.0	 1	    1.07834	  -17.19778	 110.0	 1	    1.12000	    0.95000;
	204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11937	   -7.99217	 110.0	 1	    1.12000	    0.95000;
	205	 2	 6.92	 2.0	 0.0	 0.0	 1	    1.12000	   -5.71508	 110.0	 1	    1.12000	    0.95000;
	206	 1	 11.2	 1.0	 0.0	 0.0	 1	    1.06548	  -17.86717	 110.0	 1	    1.12000	    0.95000;
	207	 1	 7.32	 1.6	 0.0	 0.0	 1	    1.08181	   -2.91114	 110.0	 1	    1.12000	    0.95000;
	208	 1	 -7.32	 -4.5	 0.0	 0.0	 1	    1.08748	   -6.91427	 110.0	 1	    1.12000	    0.95000;
	209	 1	 9.36	 0.8	 0.0	 0.0	 1	    1.07624	  -18.29427	 110.0	 1	    1.12000	    0.95000;
	210	 1	 15.18	 4.4	 0.0	 0.0	 1	    1.11758	   -5.71955	 110.0	 1	    1.12000	    0.95000;
	211	 1	 8.75	 0.2	 0.0	 0.0	 1	    1.07523	  -18.30796	 110.0	 1	    1.12000	    0.95000;
	212	 1	 10.18	 1.5	 0.0	 0.0	 1	    1.08403	  -15.52593	 110.0	 1	    1.12000	    0.95000;
	213	 2	 -2.04	 -1.0	 0.0	 0.0	 1	    1.06545	  -17.67196	 110.0	 1	    1.12000	    0.95000;
	214	 1	 12.02	 0.5	 0.0	 0.0	 1	    1.07106	  -19.58312	 110.0	 1	    1.12000	    0.95000;
	215	 1	 6.92	 2.0	 0.0	 0.0	 1	    1.11627	   -5.66612	 110.0	 1	    1.12000	    0.95000;
	216	 1	 8.85	 0.5	 0.0	 0.0	 1	    1.10727	   -3.30654	 110.0	 1	    1.12000	    0.95000;
	217	 1	 1.94	 0.4	 0.0	 0.0	 1	    1.11958	  -10.92382	 110.0	 1	    1.12000	    0.95000;
	218	 1	 12.22	 1.5	 0.0	 0.0	 1	    1.06269	  -18.98915	 110.0	 1	    1.12000	    0.95000;
	219	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.07815	  -17.67284	 110.0	 1	    1.12000	    0.95000;
	220	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.04662	  -18.67463	 110.0	 1	    1.12000	    0.95000;
	221	 1	 4.08	 0.5	 0.0	 0.0	 1	    1.00613	  -24.49011	 110.0	 1	    1.12000	    0.95000;
	222	 1	 6.53	 0.4	 0.0	 0.0	 1	    1.09649	  -15.56481	 110.0	 1	    1.12000	    0.95000;
	223	 1	 18.65	 4.0	 0.0	 0.0	 1	    1.08431	  -12.04581	 110.0	 1	    1.12000	    0.95000;
	224	 1	 19.86	 2.5	 0.0	 0.0	 1	    1.06745	  -17.83577	 110.0	 1	    1.12000	    0.95000;
	225	 1	 17.3	 2.0	 0.0	 0.0	 1	    1.03322	  -21.35362	 110.0	 1	    1.12000	    0.95000;
	226	 1	 24.44	 1.5	 0.0	 0.0	 1	    1.07937	  -17.52981	 110.0	 1	    1.12000	    0.95000;
	227	 1	 5.61	 1.0	 0.0	 0.0	 1	    1.07883	  -17.60454	 110.0	 1	    1.12000	    0.95000;
	228	 1	 11.4	 1.1	 0.0	 0.0	 1	    1.07658	   -3.56996	 110.0	 1	    1.12000	    0.95000;
	229	 1	 11.0	 2.7	 0.0	 0.0	 1	    1.10711	   -9.15442	 110.0	 1	    1.12000	    0.95000;
	230	 1	 7.63	 1.0	 0.0	 0.0	 1	    1.00231	  -25.16962	 110.0	 1	    1.12000	    0.95000;
	231	 1	 7.94	 1.1	 0.0	 0.0	 1	    1.09805	  -14.37523	 110.0	 1	    1.12000	    0.95000;
	232	 1	 7.94	 1.1	 0.0	 0.0	 1	    1.06923	  -14.84459	 110.0	 1	    1.12000	    0.95000;
	233	 1	 1.84	 0.8	 0.0	 0.0	 1	    1.07204	  -18.97401	 110.0	 1	    1.12000	    0.95000;
	234	 1	 33.46	 28.0	 0.0	 0.0	 1	    1.08178	   -2.67641	 110.0	 1	    1.12000	    0.95000;
	235	 1	 33.76	 28.0	 0.0	 0.0	 1	    1.08940	   -1.34533	 110.0	 1	    1.12000	    0.95000;
	236	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.06531	  -17.62603	 110.0	 1	    1.12000	    0.95000;
	237	 1	 13.95	 1.7	 0.0	 0.0	 1	    1.08427	  -18.15237	 110.0	 1	    1.12000	    0.95000;
	238	 1	 9.98	 1.0	 0.0	 0.0	 1	    1.10137	  -14.95086	 110.0	 1	    1.12000	    0.95000;
	239	 1	 15.28	 1.5	 0.0	 0.0	 1	    1.09654	  -14.59607	 110.0	 1	    1.12000	    0.95000;
	240	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.00955	  -23.82469	 110.0	 1	    1.12000	    0.95000;
	241	 1	 10.18	 3.0	 0.0	 0.0	 1	    1.06172	  -17.09166	 110.0	 1	    1.12000	    0.95000;
	242	 1	 1.22	 0.1	 0.0	 0.0	 1	    1.07000	  -17.04071	 110.0	 1	    1.12000	    0.95000;
	243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11859	  -13.43758	 110.0	 1	    1.12000	    0.95000;
	244	 1	 1.02	 0.0	 0.0	 0.0	 1	    1.10834	  -14.38209	 110.0	 1	    1.12000	    0.95000;
	245	 1	 12.12	 5.4	 0.0	 0.0	 1	    1.11948	   -6.95993	 110.0	 1	    1.12000	    0.95000;
	246	 1	 -8.14	 -3.6	 0.0	 0.0	 1	    1.12000	   -5.35503	 110.0	 1	    1.12000	    0.95000;
	247	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.06569	  -10.80285	 110.0	 1	    1.12000	    0.95000;
	248	 1	 3.06	 0.5	 0.0	 0.0	 1	    1.11045	  -13.48947	 110.0	 1	    1.12000	    0.95000;
	249	 1	 9.16	 0.0	 0.0	 0.0	 1	    1.09787	  -14.22289	 110.0	 1	    1.12000	    0.95000;
	250	 1	 27.71	 3.0	 0.0	 0.0	 1	    1.10092	  -15.04337	 110.0	 1	    1.12000	    0.95000;
	251	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.08808	   -1.57543	 110.0	 1	    1.12000	    0.95000;
	252	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.07655	   -3.51576	 110.0	 1	    1.12000	    0.95000;
	253	 1	 14.87	 4.3	 0.0	 0.0	 1	    1.11775	   -6.89683	 110.0	 1	    1.12000	    0.95000;
	254	 1	 19.86	 3.5	 0.0	 0.0	 1	    1.10724	   -8.29050	 110.0	 1	    1.12000	    0.95000;
	255	 1	 10.18	 1.0	 0.0	 0.0	 1	    1.08107	  -16.73575	 110.0	 1	    1.12000	    0.95000;
	256	 1	 5.61	 0.0	 0.0	 0.0	 1	    1.10341	  -14.73618	 110.0	 1	    1.12000	    0.95000;
	257	 1	 7.12	 0.2	 0.0	 0.0	 1	    1.06152	  -17.32369	 110.0	 1	    1.12000	    0.95000;
	258	 1	 4.08	 0.3	 0.0	 0.0	 1	    1.07481	  -11.39412	 110.0	 1	    1.12000	    0.95000;
	259	 1	 20.87	 4.2	 0.0	 0.0	 1	    1.09816	  -15.32297	 110.0	 1	    1.12000	    0.95000;
	260	 1	 10.69	 1.5	 0.0	 0.0	 1	    1.10484	  -14.03337	 110.0	 1	    1.12000	    0.95000;
	261	 1	 7.94	 2.0	 0.0	 0.0	 1	    1.11757	   -5.71834	 110.0	 1	    1.12000	    0.95000;
	262	 1	 0.2	 0.0	 0.0	 0.0	 1	    1.09467	  -15.76852	 110.0	 1	    1.12000	    0.95000;
	263	 1	 5.3	 1.0	 0.0	 0.0	 1	    1.05737	  -16.60453	 110.0	 1	    1.12000	    0.95000;
	264	 2	 12.22	 1.0	 0.0	 0.0	 1	    1.07608	  -18.95554	 110.0	 1	    1.12000	    0.95000;
	265	 1	 12.22	 1.0	 0.0	 0.0	 1	    1.07649	  -11.50382	 110.0	 1	    1.12000	    0.95000;
	266	 1	 8.34	 1.6	 0.0	 0.0	 1	    1.08526	   -7.76883	 110.0	 1	    1.12000	    0.95000;
	267	 1	 10.38	 3.0	 0.0	 0.0	 1	    1.11795	   -7.94625	 110.0	 1	    1.12000	    0.95000;
	268	 1	 14.87	 3.7	 0.0	 0.0	 1	    1.11865	   -5.82458	 110.0	 1	    1.12000	    0.95000;
	269	 2	 15.28	 4.0	 0.0	 0.0	 1	    1.10326	  -13.51052	 110.0	 1	    1.12000	    0.95000;
	270	 1	 3.67	 0.5	 0.0	 0.0	 1	    1.11927	   -5.46974	 110.0	 1	    1.12000	    0.95000;
	271	 1	 3.67	 0.5	 0.0	 0.0	 1	    1.09788	   -5.34517	 110.0	 1	    1.12000	    0.95000;
	272	 1	 9.26	 3.0	 0.0	 0.0	 1	    1.11767	   -5.70521	 110.0	 1	    1.12000	    0.95000;
	273	 1	 12.93	 3.7	 0.0	 0.0	 1	    1.11612	   -5.67300	 110.0	 1	    1.12000	    0.95000;
	274	 1	 25.67	 7.4	 0.0	 0.0	 1	    1.11774	   -6.94476	 110.0	 1	    1.12000	    0.95000;
	275	 1	 23.22	 6.7	 0.0	 0.0	 1	    1.11826	   -8.00778	 110.0	 1	    1.12000	    0.95000;
	276	 1	 14.26	 5.1	 0.0	 0.0	 1	    1.11404	   -7.35620	 110.0	 1	    1.12000	    0.95000;
	277	 2	 52.14	 20.4	 0.0	 0.0	 1	    1.11840	   -7.38015	 110.0	 1	    1.12000	    0.95000;
	278	 2	 24.95	 9.7	 0.0	 0.0	 1	    1.12000	   -7.92414	 110.0	 1	    1.12000	    0.95000;
	279	 2	 24.95	 9.7	 0.0	 0.0	 1	    1.11864	   -5.52605	 110.0	 1	    1.12000	    0.95000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11806	   -7.96879	 110.0	 1	    1.12000	    0.95000;
	281	 2	 30.66	 11.9	 0.0	 0.0	 1	    1.12000	   -6.84356	 110.0	 1	    1.12000	    0.95000;
	282	 2	 13.14	 5.1	 0.0	 0.0	 1	    1.12000	   -5.55829	 110.0	 1	    1.12000	    0.95000;
	283	 1	 17.02	 0.2	 0.0	 0.0	 1	    1.08744	  -10.58129	 110.0	 1	    1.12000	    0.95000;
	284	 1	 2.55	 0.5	 0.0	 0.0	 1	    1.10440	  -14.23566	 110.0	 1	    1.12000	    0.95000;
	285	 1	 8.14	 1.5	 0.0	 0.0	 1	    1.06997	  -17.77393	 110.0	 1	    1.12000	    0.95000;
	286	 1	 29.75	 4.1	 0.0	 0.0	 1	    1.06620	  -17.95918	 110.0	 1	    1.12000	    0.95000;
	287	 1	 12.22	 4.0	 0.0	 0.0	 1	    1.06124	  -16.97607	 110.0	 1	    1.12000	    0.95000;
	288	 1	 13.14	 3.8	 0.0	 0.0	 1	    1.11761	   -6.89614	 110.0	 1	    1.12000	    0.95000;
	289	 2	 21.28	 6.1	 0.0	 0.0	 1	    1.11677	   -7.13403	 110.0	 1	    1.12000	    0.95000;
	290	 1	 17.32	 3.0	 0.0	 0.0	 1	    1.09502	  -14.42551	 110.0	 1	    1.12000	    0.95000;
	291	 1	 16.81	 5.4	 0.0	 0.0	 1	    1.11908	   -5.62470	 110.0	 1	    1.12000	    0.95000;
	292	 1	 17.32	 5.0	 0.0	 0.0	 1	    1.11691	   -7.49690	 110.0	 1	    1.12000	    0.95000;
	293	 1	 7.43	 2.1	 0.0	 0.0	 1	    1.11752	   -7.58159	 110.0	 1	    1.12000	    0.95000;
	294	 2	 15.28	 3.0	 0.0	 0.0	 1	    1.09725	  -14.21049	 110.0	 1	    1.12000	    0.95000;
	295	 1	 21.28	 3.4	 0.0	 0.0	 1	    1.06762	  -18.44541	 110.0	 1	    1.12000	    0.95000;
	296	 1	 17.63	 5.1	 0.0	 0.0	 1	    1.11750	   -7.58824	 110.0	 1	    1.12000	    0.95000;
	297	 1	 8.55	 2.0	 0.0	 0.0	 1	    1.09534	   -7.61014	 110.0	 1	    1.12000	    0.95000;
	298	 1	 7.02	 1.6	 0.0	 0.0	 1	    1.09327	   -7.79053	 110.0	 1	    1.12000	    0.95000;
	299	 1	 48.06	 13.8	 0.0	 0.0	 1	    1.11412	   -7.35099	 110.0	 1	    1.12000	    0.95000;
	300	 1	 21.38	 9.0	 0.0	 0.0	 1	    1.05835	  -14.16272	 110.0	 1	    1.12000	    0.95000;
	301	 1	 6.22	 1.3	 0.0	 0.0	 1	    1.10404	   -9.37882	 110.0	 1	    1.12000	    0.95000;
	302	 1	 6.12	 1.3	 0.0	 0.0	 1	    1.06673	  -18.51040	 110.0	 1	    1.12000	    0.95000;
	303	 1	 6.32	 0.5	 0.0	 0.0	 1	    1.06212	  -20.07950	 110.0	 1	    1.12000	    0.95000;
	304	 1	 17.83	 5.1	 0.0	 0.0	 1	    1.11636	   -5.64059	 110.0	 1	    1.12000	    0.95000;
	305	 1	 7.53	 1.1	 0.0	 0.0	 1	    1.08157	  -15.70138	 110.0	 1	    1.12000	    0.95000;
	306	 1	 21.38	 4.0	 0.0	 0.0	 1	    1.11843	  -13.47035	 110.0	 1	    1.12000	    0.95000;
	307	 1	 18.34	 4.0	 0.0	 0.0	 1	    1.06253	  -17.57705	 110.0	 1	    1.12000	    0.95000;
	308	 1	 5.1	 0.0	 0.0	 0.0	 1	    1.10894	  -13.86076	 110.0	 1	    1.12000	    0.95000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11914	  -13.26352	 110.0	 1	    1.12000	    0.95000;
	310	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07323	  -13.85977	 110.0	 1	    1.12000	    0.95000;
	311	 1	 32.4	 5.7	 0.0	 0.0	 1	    1.06267	  -14.74417	 110.0	 1	    1.12000	    0.95000;
	312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06268	  -14.74408	 110.0	 1	    1.12000	    0.95000;
	313	 1	 7.12	 0.5	 0.0	 0.0	 1	    1.03532	  -22.30717	 110.0	 1	    1.12000	    0.95000;
	314	 2	 7.73	 1.5	 0.0	 0.0	 1	    1.08470	  -14.11664	 110.0	 1	    1.12000	    0.95000;
	315	 1	 9.47	 0.0	 0.0	 0.0	 1	    1.06812	  -19.74532	 110.0	 1	    1.12000	    0.95000;
	316	 1	 16.2	 4.0	 0.0	 0.0	 1	    1.11888	   -6.64175	 110.0	 1	    1.12000	    0.95000;
	317	 1	 7.12	 2.0	 0.0	 0.0	 1	    1.08949	  -16.60073	 110.0	 1	    1.12000	    0.95000;
	318	 1	 6.12	 2.0	 0.0	 0.0	 1	    1.06236	  -16.79587	 110.0	 1	    1.12000	    0.95000;
	319	 1	 0.81	 0.3	 0.0	 0.0	 1	    1.07818	   -3.25839	 110.0	 1	    1.12000	    0.95000;
	320	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.09418	  -15.50584	 110.0	 1	    1.12000	    0.95000;
	321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09410	  -14.56417	 110.0	 1	    1.12000	    0.95000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07450	  -16.53373	 110.0	 1	    1.12000	    0.95000;
	323	 1	 9.98	 1.8	 0.0	 0.0	 1	    1.05838	  -15.88622	 110.0	 1	    1.12000	    0.95000;
	324	 1	 11.2	 1.6	 0.0	 0.0	 1	    1.06798	  -17.36068	 110.0	 1	    1.12000	    0.95000;
	325	 1	 13.65	 0.3	 0.0	 0.0	 1	    1.10013	  -16.43520	 110.0	 1	    1.12000	    0.95000;
	326	 1	 6.62	 1.2	 0.0	 0.0	 1	    1.08381	   -6.88249	 110.0	 1	    1.12000	    0.95000;
	327	 1	 4.08	 0.1	 0.0	 0.0	 1	    1.11896	  -11.09384	 110.0	 1	    1.12000	    0.95000;
	328	 2	 45.83	 23.0	 0.0	 0.0	 1	    1.09619	  -14.70075	 110.0	 1	    1.12000	    0.95000;
	329	 2	 45.83	 23.0	 0.0	 0.0	 1	    1.09931	  -16.39809	 110.0	 1	    1.12000	    0.95000;
	330	 2	 48.36	 22.0	 0.0	 0.0	 1	    1.11280	  -13.84662	 110.0	 1	    1.12000	    0.95000;
	331	 2	 48.36	 22.0	 0.0	 0.0	 1	    1.11915	  -14.70886	 110.0	 1	    1.12000	    0.95000;
	332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -11.93191	 110.0	 1	    1.12000	    0.95000;
	333	 1	 9.47	 0.4	 0.0	 0.0	 1	    1.06670	  -18.04821	 110.0	 1	    1.12000	    0.95000;
	334	 2	 16.81	 0.7	 0.0	 0.0	 1	    1.07855	  -18.13940	 110.0	 1	    1.12000	    0.95000;
	335	 1	 4.08	 1.0	 0.0	 0.0	 1	    1.06707	  -18.51375	 110.0	 1	    1.12000	    0.95000;
	336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09189	  -14.75783	 110.0	 1	    1.12000	    0.95000;
	337	 1	 17.83	 5.5	 0.0	 0.0	 1	    1.06524	  -18.09813	 110.0	 1	    1.12000	    0.95000;
	338	 1	 2.55	 1.2	 0.0	 0.0	 1	    1.10585	   -8.45213	 110.0	 1	    1.12000	    0.95000;
	339	 1	 3.98	 1.7	 0.0	 0.0	 1	    1.11528	   -5.98526	 110.0	 1	    1.12000	    0.95000;
	340	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.03589	  -21.30511	 110.0	 1	    1.12000	    0.95000;
	341	 1	 11.0	 0.1	 0.0	 0.0	 1	    1.06925	  -19.60842	 110.0	 1	    1.12000	    0.95000;
	342	 1	 16.3	 1.6	 0.0	 0.0	 1	    1.08715	   -6.95031	 110.0	 1	    1.12000	    0.95000;
	343	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.06484	  -17.90800	 110.0	 1	    1.12000	    0.95000;
	344	 1	 13.24	 5.0	 0.0	 0.0	 1	    1.11667	  -11.13991	 110.0	 1	    1.12000	    0.95000;
	345	 1	 17.73	 4.0	 0.0	 0.0	 1	    1.08639	  -15.35713	 110.0	 1	    1.12000	    0.95000;
	346	 2	 18.34	 13.0	 0.0	 0.0	 1	    1.12000	  -10.76063	 110.0	 1	    1.12000	    0.95000;
	347	 2	 8.14	 4.5	 0.0	 0.0	 1	    1.10616	  -13.52574	 110.0	 1	    1.12000	    0.95000;
	348	 1	 2.04	 0.5	 0.0	 0.0	 1	    1.08847	  -16.28003	 110.0	 1	    1.12000	    0.95000;
	349	 1	 20.37	 4.5	 0.0	 0.0	 1	    1.10460	  -14.63254	 110.0	 1	    1.12000	    0.95000;
	350	 1	 19.67	 4.8	 0.0	 0.0	 1	    1.09650	   -9.81239	 110.0	 1	    1.12000	    0.95000;
	351	 1	 18.04	 3.6	 0.0	 0.0	 1	    1.07347	  -16.75790	 110.0	 1	    1.12000	    0.95000;
	352	 1	 14.67	 5.2	 0.0	 0.0	 1	    1.12000	   -6.55031	 110.0	 1	    1.12000	    0.95000;
	353	 1	 10.18	 3.3	 0.0	 0.0	 1	    1.11878	   -5.61481	 110.0	 1	    1.12000	    0.95000;
	354	 1	 2.04	 0.6	 0.0	 0.0	 1	    1.08662	   -2.33421	 110.0	 1	    1.12000	    0.95000;
	355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09382	   -1.05185	 110.0	 1	    1.12000	    0.95000;
	356	 1	 2.96	 0.6	 0.0	 0.0	 1	    1.11412	  -15.09139	 110.0	 1	    1.12000	    0.95000;
	357	 1	 2.04	 0.1	 0.0	 0.0	 1	    1.10025	  -13.44757	 110.0	 1	    1.12000	    0.95000;
	358	 1	 6.92	 1.6	 0.0	 0.0	 1	    1.08021	   -9.69745	 110.0	 1	    1.12000	    0.95000;
	359	 2	 3.57	 1.2	 0.0	 0.0	 1	    1.10190	  -16.16774	 110.0	 1	    1.12000	    0.95000;
	360	 1	 3.57	 1.1	 0.0	 0.0	 1	    1.11983	  -14.63643	 110.0	 1	    1.12000	    0.95000;
	361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10264	  -14.80257	 110.0	 1	    1.12000	    0.95000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09544	  -16.90767	 110.0	 1	    1.12000	    0.95000;
	363	 1	 6.12	 1.0	 0.0	 0.0	 1	    1.06059	  -17.08293	 110.0	 1	    1.12000	    0.95000;
	364	 1	 -2.55	 -0.8	 0.0	 0.0	 1	    1.08201	   -6.55063	 110.0	 1	    1.12000	    0.95000;
	365	 2	 33.61	 6.7	 0.0	 0.0	 1	    1.10077	  -14.16652	 110.0	 1	    1.12000	    0.95000;
	366	 1	 34.62	 6.7	 0.0	 0.0	 1	    1.07211	  -14.61435	 110.0	 1	    1.12000	    0.95000;
	367	 1	 12.02	 1.6	 0.0	 0.0	 1	    1.11478	   -3.27876	 110.0	 1	    1.12000	    0.95000;
	368	 1	 10.18	 1.5	 0.0	 0.0	 1	    1.12000	   -3.00318	 110.0	 1	    1.12000	    0.95000;
	369	 1	 11.2	 1.5	 0.0	 0.0	 1	    1.07276	  -17.97198	 110.0	 1	    1.12000	    0.95000;
	370	 1	 14.57	 1.6	 0.0	 0.0	 1	    1.11124	   -3.27037	 110.0	 1	    1.12000	    0.95000;
	371	 1	 16.81	 0.1	 0.0	 0.0	 1	    1.10055	  -16.37581	 110.0	 1	    1.12000	    0.95000;
	372	 1	 12.83	 1.0	 0.0	 0.0	 1	    1.07795	  -12.74955	 110.0	 1	    1.12000	    0.95000;
	373	 1	 2.24	 0.2	 0.0	 0.0	 1	    1.09540	  -16.90697	 110.0	 1	    1.12000	    0.95000;
	374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -13.88393	 110.0	 1	    1.12000	    0.95000;
	375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10041	  -16.36414	 110.0	 1	    1.12000	    0.95000;
	376	 1	 25.16	 5.4	 0.0	 0.0	 1	    1.11401	   -2.94842	 110.0	 1	    1.12000	    0.95000;
	377	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.06435	  -18.05510	 110.0	 1	    1.12000	    0.95000;
	378	 1	 9.57	 0.1	 0.0	 0.0	 1	    1.10123	  -16.27334	 110.0	 1	    1.12000	    0.95000;
	379	 1	 24.95	 1.4	 0.0	 0.0	 1	    1.08089	  -17.65231	 110.0	 1	    1.12000	    0.95000;
	380	 1	 7.63	 1.7	 0.0	 0.0	 1	    1.08085	   -9.66019	 110.0	 1	    1.12000	    0.95000;
	381	 1	 10.38	 0.5	 0.0	 0.0	 1	    1.11292	  -11.50114	 110.0	 1	    1.12000	    0.95000;
	382	 2	 8.14	 3.0	 0.0	 0.0	 1	    1.06434	  -17.00023	 110.0	 1	    1.12000	    0.95000;
	383	 2	 22.4	 4.0	 0.0	 0.0	 1	    1.06251	  -16.82748	 110.0	 1	    1.12000	    0.95000;
	384	 1	 14.26	 3.5	 0.0	 0.0	 1	    1.06480	  -17.75269	 110.0	 1	    1.12000	    0.95000;
	385	 2	 21.89	 6.5	 0.0	 0.0	 1	    1.06587	  -17.49912	 110.0	 1	    1.12000	    0.95000;
	386	 1	 12.73	 2.5	 0.0	 0.0	 1	    1.08099	  -17.22086	 110.0	 1	    1.12000	    0.95000;
	387	 1	 14.87	 1.2	 0.0	 0.0	 1	    1.06878	  -15.82994	 110.0	 1	    1.12000	    0.95000;
	388	 1	 17.83	 1.3	 0.0	 0.0	 1	    1.04074	  -17.97921	 110.0	 1	    1.12000	    0.95000;
	389	 1	 11.2	 2.5	 0.0	 0.0	 1	    1.06780	  -17.22598	 110.0	 1	    1.12000	    0.95000;
	390	 2	 12.02	 3.5	 0.0	 0.0	 1	    1.07505	   -3.93740	 110.0	 1	    1.12000	    0.95000;
	391	 1	 5.2	 1.5	 0.0	 0.0	 1	    1.11847	   -6.67313	 110.0	 1	    1.12000	    0.95000;
	392	 1	 11.4	 2.6	 0.0	 0.0	 1	    1.06697	   -4.74464	 110.0	 1	    1.12000	    0.95000;
	393	 1	 8.75	 0.4	 0.0	 0.0	 1	    1.09819	  -16.58175	 110.0	 1	    1.12000	    0.95000;
	394	 1	 11.71	 3.3	 0.0	 0.0	 1	    1.09028	   -9.58735	 110.0	 1	    1.12000	    0.95000;
	395	 2	 23.42	 4.5	 0.0	 0.0	 1	    1.09287	  -16.51737	 110.0	 1	    1.12000	    0.95000;
	396	 1	 9.06	 2.6	 0.0	 0.0	 1	    1.11864	   -7.78687	 110.0	 1	    1.12000	    0.95000;
	397	 1	 4.18	 1.0	 0.0	 0.0	 1	    1.08278	  -15.39396	 110.0	 1	    1.12000	    0.95000;
	398	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.02362	  -19.33225	 110.0	 1	    1.12000	    0.95000;
	399	 1	 9.26	 1.1	 0.0	 0.0	 1	    1.06439	   -3.82663	 110.0	 1	    1.12000	    0.95000;
	400	 1	 9.16	 1.0	 0.0	 0.0	 1	    1.06637	   -4.82192	 110.0	 1	    1.12000	    0.95000;
	401	 1	 12.22	 -0.5	 0.0	 0.0	 1	    1.00944	  -23.84942	 110.0	 1	    1.12000	    0.95000;
	402	 1	 4.28	 0.9	 0.0	 0.0	 1	    1.09352	   -1.10023	 110.0	 1	    1.12000	    0.95000;
	403	 1	 4.08	 0.9	 0.0	 0.0	 1	    1.08111	   -2.78494	 110.0	 1	    1.12000	    0.95000;
	404	 2	 12.02	 3.1	 0.0	 0.0	 1	    1.06668	   -4.78701	 110.0	 1	    1.12000	    0.95000;
	405	 1	 5.41	 0.7	 0.0	 0.0	 1	    1.09980	   -5.10676	 110.0	 1	    1.12000	    0.95000;
	406	 1	 9.06	 2.4	 0.0	 0.0	 1	    1.11889	   -7.06545	 110.0	 1	    1.12000	    0.95000;
	407	 1	 20.11	 4.9	 0.0	 0.0	 1	    1.11467	   -8.41685	 110.0	 1	    1.12000	    0.95000;
	408	 1	 8.85	 1.1	 0.0	 0.0	 1	    1.09335	   -5.78040	 110.0	 1	    1.12000	    0.95000;
	409	 1	 7.12	 1.2	 0.0	 0.0	 1	    1.08892	  -10.01114	 110.0	 1	    1.12000	    0.95000;
	410	 1	 9.47	 2.0	 0.0	 0.0	 1	    1.08059	   -9.10221	 110.0	 1	    1.12000	    0.95000;
	411	 1	 18.85	 2.1	 0.0	 0.0	 1	    1.05758	  -16.89518	 110.0	 1	    1.12000	    0.95000;
	412	 1	 7.63	 1.3	 0.0	 0.0	 1	    1.05850	  -16.77498	 110.0	 1	    1.12000	    0.95000;
	413	 1	 20.77	 1.6	 0.0	 0.0	 1	    1.06009	  -16.57871	 110.0	 1	    1.12000	    0.95000;
	414	 1	 5.1	 0.5	 0.0	 0.0	 1	    1.00650	  -24.11901	 110.0	 1	    1.12000	    0.95000;
	415	 1	 5.92	 1.2	 0.0	 0.0	 1	    1.06568	  -17.10009	 110.0	 1	    1.12000	    0.95000;
	416	 1	 20.87	 5.0	 0.0	 0.0	 1	    1.09595	  -14.52009	 110.0	 1	    1.12000	    0.95000;
	417	 1	 2.65	 0.3	 0.0	 0.0	 1	    1.10472	   -3.98994	 110.0	 1	    1.12000	    0.95000;
	418	 1	 13.75	 1.3	 0.0	 0.0	 1	    1.06903	  -18.44244	 110.0	 1	    1.12000	    0.95000;
	419	 1	 14.77	 1.4	 0.0	 0.0	 1	    1.10907	   -6.88198	 110.0	 1	    1.12000	    0.95000;
	420	 1	 22.3	 4.5	 0.0	 0.0	 1	    1.07036	  -14.27328	 110.0	 1	    1.12000	    0.95000;
	421	 1	 14.26	 0.8	 0.0	 0.0	 1	    1.07647	  -19.09574	 110.0	 1	    1.12000	    0.95000;
	422	 1	 14.26	 0.8	 0.0	 0.0	 1	    1.07503	  -11.70922	 110.0	 1	    1.12000	    0.95000;
	423	 1	 18.34	 2.0	 0.0	 0.0	 1	    1.05908	  -17.10110	 110.0	 1	    1.12000	    0.95000;
	424	 1	 12.63	 4.0	 0.0	 0.0	 1	    1.10849	   -8.96200	 110.0	 1	    1.12000	    0.95000;
	425	 1	 33.92	 4.2	 0.0	 0.0	 1	    1.08159	  -16.77231	 110.0	 1	    1.12000	    0.95000;
	426	 2	 16.81	 4.0	 0.0	 0.0	 1	    1.05813	  -17.17786	 110.0	 1	    1.12000	    0.95000;
	427	 1	 18.04	 2.1	 0.0	 0.0	 1	    1.06875	  -10.47572	 110.0	 1	    1.12000	    0.95000;
	428	 1	 17.83	 0.0	 0.0	 0.0	 1	    1.10286	  -16.05223	 110.0	 1	    1.12000	    0.95000;
	429	 1	 12.32	 3.5	 0.0	 0.0	 1	    1.11806	   -5.69154	 110.0	 1	    1.12000	    0.95000;
	430	 1	 6.53	 2.0	 0.0	 0.0	 1	    1.07828	  -12.10164	 110.0	 1	    1.12000	    0.95000;
	431	 1	 6.22	 1.5	 0.0	 0.0	 1	    1.10962	   -8.90901	 110.0	 1	    1.12000	    0.95000;
	432	 1	 3.37	 0.2	 0.0	 0.0	 1	    1.10126	  -16.10196	 110.0	 1	    1.12000	    0.95000;
	433	 1	 5.2	 1.0	 0.0	 0.0	 1	    1.11326	   -3.70586	 110.0	 1	    1.12000	    0.95000;
	434	 1	 20.37	 2.5	 0.0	 0.0	 1	    1.01099	  -23.65160	 110.0	 1	    1.12000	    0.95000;
	435	 1	 0.61	 0.1	 0.0	 0.0	 1	    1.07325	  -13.88018	 110.0	 1	    1.12000	    0.95000;
	436	 1	 0.51	 0.1	 0.0	 0.0	 1	    1.09815	  -15.33074	 110.0	 1	    1.12000	    0.95000;
	437	 1	 10.18	 1.0	 0.0	 0.0	 1	    1.04222	  -19.26617	 110.0	 1	    1.12000	    0.95000;
	438	 1	 6.22	 0.2	 0.0	 0.0	 1	    1.09091	  -16.15822	 110.0	 1	    1.12000	    0.95000;
	439	 1	 2.65	 0.5	 0.0	 0.0	 1	    1.07927	   -6.38377	 110.0	 1	    1.12000	    0.95000;
	440	 1	 15.79	 3.5	 0.0	 0.0	 1	    1.08306	  -15.58145	 110.0	 1	    1.12000	    0.95000;
	441	 1	 16.61	 4.8	 0.0	 0.0	 1	    1.11862	   -5.67822	 110.0	 1	    1.12000	    0.95000;
	442	 1	 4.9	 0.0	 0.0	 0.0	 1	    1.06638	  -19.92201	 110.0	 1	    1.12000	    0.95000;
	443	 1	 13.75	 2.1	 0.0	 0.0	 1	    1.01003	  -19.93910	 110.0	 1	    1.12000	    0.95000;
	444	 2	 16.1	 4.1	 0.0	 0.0	 1	    1.10154	   -4.97020	 110.0	 1	    1.12000	    0.95000;
	445	 1	 14.77	 1.9	 0.0	 0.0	 1	    1.09735	   -5.42736	 110.0	 1	    1.12000	    0.95000;
	446	 1	 14.98	 1.7	 0.0	 0.0	 1	    1.09870	   -5.20768	 110.0	 1	    1.12000	    0.95000;
	447	 1	 4.08	 1.0	 0.0	 0.0	 1	    1.10904	   -3.21035	 110.0	 1	    1.12000	    0.95000;
	448	 1	 4.79	 2.4	 0.0	 0.0	 1	    1.11220	   -2.45148	 110.0	 1	    1.12000	    0.95000;
	449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09736	   -5.42761	 110.0	 1	    1.12000	    0.95000;
	450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09870	   -5.20777	 110.0	 1	    1.12000	    0.95000;
	451	 2	 9.16	 4.0	 0.0	 0.0	 1	    1.09420	  -14.56936	 110.0	 1	    1.12000	    0.95000;
	452	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.07333	  -16.44795	 110.0	 1	    1.12000	    0.95000;
	453	 1	 9.16	 0.5	 0.0	 0.0	 1	    1.11870	  -12.85551	 110.0	 1	    1.12000	    0.95000;
	454	 1	 21.38	 6.0	 0.0	 0.0	 1	    1.09162	  -14.73818	 110.0	 1	    1.12000	    0.95000;
	455	 1	 30.56	 7.0	 0.0	 0.0	 1	    1.06524	  -16.81472	 110.0	 1	    1.12000	    0.95000;
	456	 1	 27.5	 9.0	 0.0	 0.0	 1	    1.08049	  -16.55717	 110.0	 1	    1.12000	    0.95000;
	457	 1	 28.52	 9.0	 0.0	 0.0	 1	    1.08817	  -16.56711	 110.0	 1	    1.12000	    0.95000;
	458	 1	 7.12	 3.0	 0.0	 0.0	 1	    1.06423	  -17.63009	 110.0	 1	    1.12000	    0.95000;
	459	 1	 7.12	 1.0	 0.0	 0.0	 1	    1.06946	  -18.38595	 110.0	 1	    1.12000	    0.95000;
	460	 1	 10.79	 1.2	 0.0	 0.0	 1	    1.06680	  -16.88649	 110.0	 1	    1.12000	    0.95000;
	461	 1	 21.38	 11.0	 0.0	 0.0	 1	    1.06368	  -17.07163	 110.0	 1	    1.12000	    0.95000;
	462	 1	 39.72	 10.0	 0.0	 0.0	 1	    1.07099	  -17.24625	 110.0	 1	    1.12000	    0.95000;
	463	 1	 27.5	 10.0	 0.0	 0.0	 1	    1.08615	  -16.38075	 110.0	 1	    1.12000	    0.95000;
	464	 1	 21.38	 8.0	 0.0	 0.0	 1	    1.06414	  -16.99715	 110.0	 1	    1.12000	    0.95000;
	465	 1	 23.42	 6.0	 0.0	 0.0	 1	    1.07402	  -17.03586	 110.0	 1	    1.12000	    0.95000;
	466	 1	 7.12	 1.0	 0.0	 0.0	 1	    0.99848	  -25.79808	 110.0	 1	    1.12000	    0.95000;
	467	 1	 61.09	 20.0	 0.0	 0.0	 1	    1.06250	  -16.77785	 110.0	 1	    1.12000	    0.95000;
	468	 1	 30.56	 10.0	 0.0	 0.0	 1	    1.07651	  -17.24574	 110.0	 1	    1.12000	    0.95000;
	469	 1	 7.63	 1.4	 0.0	 0.0	 1	    1.11088	   -2.59381	 110.0	 1	    1.12000	    0.95000;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09205	   -4.11463	 110.0	 1	    1.12000	    0.95000;
	471	 1	 20.17	 6.5	 0.0	 0.0	 1	    1.11923	   -5.52197	 110.0	 1	    1.12000	    0.95000;
	472	 1	 3.57	 1.2	 0.0	 0.0	 1	    1.11830	   -6.99542	 110.0	 1	    1.12000	    0.95000;
	473	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.06547	  -17.76734	 110.0	 1	    1.12000	    0.95000;
	474	 1	 4.08	 0.5	 0.0	 0.0	 1	    1.10312	  -13.97975	 110.0	 1	    1.12000	    0.95000;
	475	 1	 22.4	 6.0	 0.0	 0.0	 1	    1.07192	  -16.75443	 110.0	 1	    1.12000	    0.95000;
	476	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.08970	  -16.22592	 110.0	 1	    1.12000	    0.95000;
	477	 1	 9.16	 2.0	 0.0	 0.0	 1	    1.05954	  -16.17810	 110.0	 1	    1.12000	    0.95000;
	478	 1	 24.44	 6.0	 0.0	 0.0	 1	    1.07469	  -17.29483	 110.0	 1	    1.12000	    0.95000;
	479	 1	 15.28	 4.0	 0.0	 0.0	 1	    1.07129	  -16.80954	 110.0	 1	    1.12000	    0.95000;
	480	 1	 10.18	 3.0	 0.0	 0.0	 1	    1.09222	  -14.70691	 110.0	 1	    1.12000	    0.95000;
	481	 1	 18.85	 3.4	 0.0	 0.0	 1	    1.02632	  -19.15817	 110.0	 1	    1.12000	    0.95000;
	482	 2	 31.07	 2.6	 0.0	 0.0	 1	    1.09036	   -3.90181	 110.0	 1	    1.12000	    0.95000;
	483	 1	 36.66	 9.0	 0.0	 0.0	 1	    1.06259	  -16.79029	 110.0	 1	    1.12000	    0.95000;
	484	 1	 14.26	 4.0	 0.0	 0.0	 1	    1.08004	  -15.26573	 110.0	 1	    1.12000	    0.95000;
	485	 1	 46.84	 11.0	 0.0	 0.0	 1	    1.10393	  -14.27970	 110.0	 1	    1.12000	    0.95000;
	486	 1	 11.2	 4.0	 0.0	 0.0	 1	    1.09491	  -15.63163	 110.0	 1	    1.12000	    0.95000;
	487	 1	 12.83	 1.1	 0.0	 0.0	 1	    1.02301	  -19.35582	 110.0	 1	    1.12000	    0.95000;
	488	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.06255	  -16.81011	 110.0	 1	    1.12000	    0.95000;
	489	 1	 22.4	 5.0	 0.0	 0.0	 1	    1.10896	  -14.04100	 110.0	 1	    1.12000	    0.95000;
	490	 1	 18.34	 4.0	 0.0	 0.0	 1	    1.07933	  -16.59181	 110.0	 1	    1.12000	    0.95000;
	491	 1	 36.66	 9.0	 0.0	 0.0	 1	    1.08031	  -16.56320	 110.0	 1	    1.12000	    0.95000;
	492	 2	 10.18	 0.9	 0.0	 0.0	 1	    1.08779	  -16.31637	 110.0	 1	    1.12000	    0.95000;
	493	 2	 44.81	 21.0	 0.0	 0.0	 1	    1.12000	  -13.41449	 110.0	 1	    1.12000	    0.95000;
	494	 2	 38.7	 22.0	 0.0	 0.0	 1	    1.09382	  -15.70596	 110.0	 1	    1.12000	    0.95000;
	495	 1	 11.2	 3.0	 0.0	 0.0	 1	    1.09308	  -15.75660	 110.0	 1	    1.12000	    0.95000;
	496	 1	 12.22	 3.0	 0.0	 0.0	 1	    1.11924	  -13.46773	 110.0	 1	    1.12000	    0.95000;
	497	 1	 24.44	 6.0	 0.0	 0.0	 1	    1.08595	  -16.23883	 110.0	 1	    1.12000	    0.95000;
	498	 1	 24.44	 4.0	 0.0	 0.0	 1	    1.08035	  -16.57626	 110.0	 1	    1.12000	    0.95000;
	499	 1	 21.42	 3.0	 0.0	 0.0	 1	    1.06267	  -16.77996	 110.0	 1	    1.12000	    0.95000;
	500	 1	 5.1	 1.0	 0.0	 0.0	 1	    1.11399	  -13.75656	 110.0	 1	    1.12000	    0.95000;
	501	 1	 52.95	 12.0	 0.0	 0.0	 1	    1.05936	  -16.86928	 110.0	 1	    1.12000	    0.95000;
	502	 1	 40.74	 10.0	 0.0	 0.0	 1	    1.06290	  -16.74034	 110.0	 1	    1.12000	    0.95000;
	503	 1	 18.34	 7.0	 0.0	 0.0	 1	    1.06261	  -17.08140	 110.0	 1	    1.12000	    0.95000;
	504	 1	 26.48	 8.0	 0.0	 0.0	 1	    1.07189	  -16.30239	 110.0	 1	    1.12000	    0.95000;
	505	 1	 27.5	 6.0	 0.0	 0.0	 1	    1.11359	  -13.82149	 110.0	 1	    1.12000	    0.95000;
	506	 1	 17.32	 5.0	 0.0	 0.0	 1	    1.09112	  -14.98579	 110.0	 1	    1.12000	    0.95000;
	507	 1	 27.5	 6.0	 0.0	 0.0	 1	    1.09158	  -15.98182	 110.0	 1	    1.12000	    0.95000;
	508	 1	 31.58	 7.0	 0.0	 0.0	 1	    1.06057	  -17.49630	 110.0	 1	    1.12000	    0.95000;
	509	 1	 16.4	 3.0	 0.0	 0.0	 1	    1.08809	  -14.92212	 110.0	 1	    1.12000	    0.95000;
	510	 1	 5.61	 1.5	 0.0	 0.0	 1	    1.03710	  -20.44895	 110.0	 1	    1.12000	    0.95000;
	511	 1	 16.3	 3.0	 0.0	 0.0	 1	    1.08961	  -14.99855	 110.0	 1	    1.12000	    0.95000;
	512	 1	 7.43	 0.3	 0.0	 0.0	 1	    1.08615	  -15.11951	 110.0	 1	    1.12000	    0.95000;
	513	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99929	  -20.20005	 110.0	 1	    1.12000	    0.95000;
	514	 2	 32.56	 15.0	 0.0	 0.0	 1	    1.09008	  -16.56903	 110.0	 1	    1.12000	    0.95000;
	515	 2	 36.69	 17.0	 0.0	 0.0	 1	    1.06463	  -16.99277	 110.0	 1	    1.12000	    0.95000;
	516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07810	  -18.85275	 110.0	 1	    1.12000	    0.95000;
	517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08116	   -2.77725	 110.0	 1	    1.12000	    0.95000;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04835	  -17.24436	 110.0	 1	    1.12000	    0.95000;
	519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11820	   -7.89693	 110.0	 1	    1.12000	    0.95000;
	520	 1	 11.3	 1.7	 0.0	 0.0	 1	    1.11381	  -13.80851	 110.0	 1	    1.12000	    0.95000;
	521	 1	 7.51	 1.0	 0.0	 0.0	 1	    1.08926	  -16.27725	 110.0	 1	    1.12000	    0.95000;
	522	 1	 16.71	 2.4	 0.0	 0.0	 1	    1.04770	  -17.32383	 110.0	 1	    1.12000	    0.95000;
	523	 1	 5.1	 0.2	 0.0	 0.0	 1	    1.10858	  -12.26515	 110.0	 1	    1.12000	    0.95000;
	524	 1	 20.37	 3.0	 0.0	 0.0	 1	    1.09009	  -14.99384	 110.0	 1	    1.12000	    0.95000;
	525	 2	 22.1	 4.1	 0.0	 0.0	 1	    1.08301	   -8.70122	 110.0	 1	    1.12000	    0.95000;
	526	 1	 13.04	 4.7	 0.0	 0.0	 1	    1.11937	   -7.99215	 110.0	 1	    1.12000	    0.95000;
	527	 1	 5.61	 2.0	 0.0	 0.0	 1	    1.11981	   -5.72940	 110.0	 1	    1.12000	    0.95000;
	528	 1	 7.94	 0.9	 0.0	 0.0	 1	    1.07626	   -9.53229	 110.0	 1	    1.12000	    0.95000;
	529	 1	 6.53	 1.6	 0.0	 0.0	 1	    1.07706	   -3.58239	 110.0	 1	    1.12000	    0.95000;
	530	 1	 5.1	 2.0	 0.0	 0.0	 1	    1.09261	  -14.67605	 110.0	 1	    1.12000	    0.95000;
	531	 1	 4.08	 2.0	 0.0	 0.0	 1	    1.07622	  -17.25461	 110.0	 1	    1.12000	    0.95000;
	532	 1	 7.83	 2.0	 0.0	 0.0	 1	    1.08875	   -9.86681	 110.0	 1	    1.12000	    0.95000;
	533	 1	 12.22	 0.0	 0.0	 0.0	 1	    1.08319	  -18.29809	 110.0	 1	    1.12000	    0.95000;
	534	 1	 8.34	 2.4	 0.0	 0.0	 1	    1.11964	   -7.94394	 110.0	 1	    1.12000	    0.95000;
	535	 1	 1.02	 0.5	 0.0	 0.0	 1	    1.06542	  -16.95731	 110.0	 1	    1.12000	    0.95000;
	536	 2	 21.02	 6.8	 0.0	 0.0	 1	    1.06742	  -17.56503	 110.0	 1	    1.12000	    0.95000;
	537	 2	 13.04	 1.9	 0.0	 0.0	 1	    1.07159	  -18.97305	 110.0	 1	    1.12000	    0.95000;
	538	 1	 16.4	 4.2	 0.0	 0.0	 1	    1.06568	  -17.59195	 110.0	 1	    1.12000	    0.95000;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08393	   -8.81920	 110.0	 2	    1.12000	    0.95000;
	540	 1	 6.8	 1.3	 0.0	 0.0	 1	    1.08395	   -8.81675	 110.0	 2	    1.12000	    0.95000;
	541	 1	 3.3	 0.1	 0.0	 0.0	 1	    1.07593	   -4.18859	 110.0	 2	    1.12000	    0.95000;
	542	 1	 11.39	 1.0	 0.0	 0.0	 1	    1.07350	   -9.92489	 110.0	 2	    1.12000	    0.95000;
	543	 1	 17.89	 0.7	 0.0	 0.0	 1	    1.07894	   -3.03802	 110.0	 2	    1.12000	    0.95000;
	544	 1	 7.49	 0.2	 0.0	 0.0	 1	    1.07719	   -9.08806	 110.0	 2	    1.12000	    0.95000;
	545	 1	 21.88	 0.9	 0.0	 0.0	 1	    1.07420	   -3.06895	 110.0	 2	    1.12000	    0.95000;
	546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07419	   -3.07008	 110.0	 2	    1.12000	    0.95000;
	547	 1	 19.69	 8.2	 0.0	 0.0	 1	    1.07255	  -10.01870	 110.0	 2	    1.12000	    0.95000;
	548	 1	 7.69	 2.2	 0.0	 0.0	 1	    1.09511	   -9.54934	 110.0	 2	    1.12000	    0.95000;
	549	 1	 15.39	 1.8	 0.0	 0.0	 1	    1.06543	   -6.27810	 110.0	 2	    1.12000	    0.95000;
	550	 1	 4.4	 0.1	 0.0	 0.0	 1	    1.06483	   -6.41634	 110.0	 2	    1.12000	    0.95000;
	551	 1	 9.89	 0.5	 0.0	 0.0	 1	    1.07529	   -7.28496	 110.0	 2	    1.12000	    0.95000;
	552	 1	 12.79	 1.1	 0.0	 0.0	 1	    1.03780	  -17.30056	 110.0	 2	    1.12000	    0.95000;
	553	 1	 15.99	 1.3	 0.0	 0.0	 1	    1.03703	  -17.24473	 110.0	 2	    1.12000	    0.95000;
	554	 1	 3.8	 0.0	 0.0	 0.0	 1	    1.05652	   -3.90230	 110.0	 2	    1.12000	    0.95000;
	555	 1	 3.8	 0.7	 0.0	 0.0	 1	    1.07515	   -9.38100	 110.0	 2	    1.12000	    0.95000;
	556	 2	 25.88	 7.2	 0.0	 0.0	 1	    1.07213	   -7.17704	 110.0	 2	    1.12000	    0.95000;
	557	 1	 16.99	 3.3	 0.0	 0.0	 1	    1.06343	   -1.50029	 110.0	 2	    1.12000	    0.95000;
	558	 1	 6.0	 0.0	 0.0	 0.0	 1	    1.06337	   -1.30567	 110.0	 2	    1.12000	    0.95000;
	559	 1	 10.89	 1.4	 0.0	 0.0	 1	    1.07678	   -8.29319	 110.0	 2	    1.12000	    0.95000;
	560	 1	 10.99	 2.4	 0.0	 0.0	 1	    1.08132	   -3.24867	 110.0	 2	    1.12000	    0.95000;
	561	 1	 13.69	 4.4	 0.0	 0.0	 1	    1.06498	  -10.66053	 110.0	 2	    1.12000	    0.95000;
	562	 1	 13.69	 4.4	 0.0	 0.0	 1	    1.06441	  -10.67302	 110.0	 2	    1.12000	    0.95000;
	563	 1	 12.19	 0.1	 0.0	 0.0	 1	    1.06683	  -10.66791	 110.0	 2	    1.12000	    0.95000;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08405	   -1.20432	 110.0	 2	    1.12000	    0.95000;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07401	   -1.36975	 110.0	 2	    1.12000	    0.95000;
	566	 1	 12.69	 0.0	 0.0	 0.0	 1	    1.06683	  -10.69508	 110.0	 2	    1.12000	    0.95000;
	567	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.09260	   -7.35869	 110.0	 2	    1.12000	    0.95000;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	  -10.47946	 110.0	 2	    1.12000	    0.95000;
	569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06811	  -10.48236	 110.0	 2	    1.12000	    0.95000;
	570	 1	 8.19	 0.5	 0.0	 0.0	 1	    1.06809	   -3.19863	 110.0	 2	    1.12000	    0.95000;
	571	 1	 9.69	 0.0	 0.0	 0.0	 1	    1.06645	  -10.73505	 110.0	 2	    1.12000	    0.95000;
	572	 1	 12.29	 1.2	 0.0	 0.0	 1	    1.08052	   -9.90380	 110.0	 2	    1.12000	    0.95000;
	573	 1	 3.3	 1.1	 0.0	 0.0	 1	    1.09997	   -9.09399	 110.0	 2	    1.12000	    0.95000;
	574	 1	 2.2	 1.1	 0.0	 0.0	 1	    1.08705	   -7.22326	 110.0	 2	    1.12000	    0.95000;
	575	 1	 8.79	 0.5	 0.0	 0.0	 1	    1.07202	   -3.00951	 110.0	 2	    1.12000	    0.95000;
	576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07333	   -3.65860	 110.0	 2	    1.12000	    0.95000;
	577	 1	 6.0	 0.3	 0.0	 0.0	 1	    1.07411	   -2.92116	 110.0	 2	    1.12000	    0.95000;
	578	 1	 21.88	 5.5	 0.0	 0.0	 1	    1.07977	  -13.18645	 110.0	 2	    1.12000	    0.95000;
	579	 1	 3.3	 0.5	 0.0	 0.0	 1	    1.06463	    0.26874	 110.0	 2	    1.12000	    0.95000;
	580	 2	 8.99	 1.8	 0.0	 0.0	 1	    1.08810	   -8.82388	 110.0	 2	    1.12000	    0.95000;
	581	 1	 11.49	 3.3	 0.0	 0.0	 1	    1.07442	   -2.51571	 110.0	 2	    1.12000	    0.95000;
	582	 1	 6.8	 8.1	 0.0	 0.0	 1	    1.06595	    0.70371	 110.0	 2	    1.12000	    0.95000;
	583	 1	 15.39	 0.0	 0.0	 0.0	 1	    1.05841	   -4.31327	 110.0	 2	    1.12000	    0.95000;
	584	 2	 11.69	 3.3	 0.0	 0.0	 1	    1.05978	   -8.95143	 110.0	 2	    1.12000	    0.95000;
	585	 2	 18.39	 4.1	 0.0	 0.0	 1	    1.06011	   -8.88163	 110.0	 2	    1.12000	    0.95000;
	586	 1	 8.39	 2.2	 0.0	 0.0	 1	    1.07262	   -2.44091	 110.0	 2	    1.12000	    0.95000;
	587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06760	   -4.19596	 110.0	 2	    1.12000	    0.95000;
	588	 1	 12.59	 1.1	 0.0	 0.0	 1	    1.03865	  -17.45868	 110.0	 2	    1.12000	    0.95000;
	589	 1	 9.89	 1.1	 0.0	 0.0	 1	    1.08291	   -7.35776	 110.0	 2	    1.12000	    0.95000;
	590	 1	 14.59	 3.0	 0.0	 0.0	 1	    1.08114	   -3.12589	 110.0	 2	    1.12000	    0.95000;
	591	 1	 13.29	 1.0	 0.0	 0.0	 1	    1.04392	   -7.31407	 110.0	 2	    1.12000	    0.95000;
	592	 1	 3.8	 0.0	 0.0	 0.0	 1	    1.06958	   -5.00897	 110.0	 2	    1.12000	    0.95000;
	593	 1	 13.69	 0.5	 0.0	 0.0	 1	    1.06964	   -5.04893	 110.0	 2	    1.12000	    0.95000;
	594	 1	 8.79	 2.7	 0.0	 0.0	 1	    1.08863	   -9.33025	 110.0	 2	    1.12000	    0.95000;
	595	 1	 3.4	 0.8	 0.0	 0.0	 1	    1.03898	  -17.23869	 110.0	 2	    1.12000	    0.95000;
	596	 1	 5.8	 0.0	 0.0	 0.0	 1	    1.04721	   -6.85197	 110.0	 2	    1.12000	    0.95000;
	597	 1	 4.5	 0.1	 0.0	 0.0	 1	    1.06965	   -7.70729	 110.0	 2	    1.12000	    0.95000;
	598	 1	 4.5	 0.0	 0.0	 0.0	 1	    1.08316	   -1.58681	 110.0	 2	    1.12000	    0.95000;
	599	 1	 3.6	 0.4	 0.0	 0.0	 1	    1.07375	   -9.74755	 110.0	 2	    1.12000	    0.95000;
	600	 1	 10.99	 1.2	 0.0	 0.0	 1	    1.08853	   -2.27957	 110.0	 2	    1.12000	    0.95000;
	601	 1	 7.69	 0.5	 0.0	 0.0	 1	    1.06659	  -12.38850	 110.0	 2	    1.12000	    0.95000;
	602	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.07602	   -5.83233	 110.0	 2	    1.12000	    0.95000;
	603	 1	 37.27	 4.4	 0.0	 0.0	 1	    1.07352	   -5.73974	 110.0	 2	    1.12000	    0.95000;
	604	 1	 27.38	 1.1	 0.0	 0.0	 1	    1.07412	   -5.88410	 110.0	 2	    1.12000	    0.95000;
	605	 1	 8.79	 0.5	 0.0	 0.0	 1	    1.07481	   -5.97892	 110.0	 2	    1.12000	    0.95000;
	606	 1	 0.9	 0.1	 0.0	 0.0	 1	    1.05180	   -3.87974	 110.0	 2	    1.12000	    0.95000;
	607	 2	 4.1	 0.7	 0.0	 0.0	 1	    1.05509	   -4.20786	 110.0	 2	    1.12000	    0.95000;
	608	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.06572	   -1.02826	 110.0	 2	    1.12000	    0.95000;
	609	 1	 5.2	 1.6	 0.0	 0.0	 1	    1.07445	   -2.48126	 110.0	 2	    1.12000	    0.95000;
	610	 1	 7.99	 1.3	 0.0	 0.0	 1	    1.07327	   -9.62477	 110.0	 2	    1.12000	    0.95000;
	611	 1	 5.5	 1.1	 0.0	 0.0	 1	    1.08070	   -5.98177	 110.0	 2	    1.12000	    0.95000;
	612	 2	 12.99	 30.0	 0.0	 0.0	 1	    1.12000	   -8.17483	 110.0	 2	    1.12000	    0.95000;
	613	 2	 12.99	 30.0	 0.0	 0.0	 1	    1.12000	   -8.17061	 110.0	 2	    1.12000	    0.95000;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07468	   -5.71286	 110.0	 2	    1.12000	    0.95000;
	615	 2	 35.07	 6.6	 0.0	 0.0	 1	    1.07753	   -5.77268	 110.0	 2	    1.12000	    0.95000;
	616	 1	 7.19	 1.8	 0.0	 0.0	 1	    1.07043	   -4.00290	 110.0	 2	    1.12000	    0.95000;
	617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08586	   -3.15071	 110.0	 2	    1.12000	    0.95000;
	618	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.07092	   -3.97830	 110.0	 2	    1.12000	    0.95000;
	619	 1	 18.09	 2.1	 0.0	 0.0	 1	    1.06968	   -4.02267	 110.0	 2	    1.12000	    0.95000;
	620	 1	 9.69	 1.0	 0.0	 0.0	 1	    1.08032	   -3.48959	 110.0	 2	    1.12000	    0.95000;
	621	 1	 7.09	 1.1	 0.0	 0.0	 1	    1.07483	   -7.55978	 110.0	 2	    1.12000	    0.95000;
	622	 1	 1.1	 0.5	 0.0	 0.0	 1	    1.07533	   -7.53890	 110.0	 2	    1.12000	    0.95000;
	623	 2	 26.18	 7.7	 0.0	 0.0	 1	    1.06466	   -9.76425	 110.0	 2	    1.12000	    0.95000;
	624	 1	 8.19	 2.2	 0.0	 0.0	 1	    1.07556	   -7.52826	 110.0	 2	    1.12000	    0.95000;
	625	 1	 10.39	 0.0	 0.0	 0.0	 1	    1.07091	    1.10153	 110.0	 2	    1.12000	    0.95000;
	626	 1	 42.16	 1.6	 0.0	 0.0	 1	    1.07364	   -6.03548	 110.0	 2	    1.12000	    0.95000;
	627	 1	 13.69	 1.1	 0.0	 0.0	 1	    1.11264	   -8.41417	 110.0	 2	    1.12000	    0.95000;
	628	 1	 21.88	 3.8	 0.0	 0.0	 1	    1.06537	   -4.54986	 110.0	 2	    1.12000	    0.95000;
	629	 1	 10.89	 0.9	 0.0	 0.0	 1	    1.04562	   -8.43075	 110.0	 2	    1.12000	    0.95000;
	630	 1	 25.78	 6.3	 0.0	 0.0	 1	    1.07497	  -10.57842	 110.0	 2	    1.12000	    0.95000;
	631	 1	 11.29	 1.1	 0.0	 0.0	 1	    1.07626	   -9.71971	 110.0	 2	    1.12000	    0.95000;
	632	 1	 16.89	 0.9	 0.0	 0.0	 1	    1.08173	   -9.33665	 110.0	 2	    1.12000	    0.95000;
	633	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.08367	   -8.89868	 110.0	 2	    1.12000	    0.95000;
	634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08367	   -8.89908	 110.0	 2	    1.12000	    0.95000;
	635	 1	 12.19	 1.1	 0.0	 0.0	 1	    1.06695	   -4.38096	 110.0	 2	    1.12000	    0.95000;
	636	 1	 7.69	 1.8	 0.0	 0.0	 1	    1.07381	   -1.31252	 110.0	 2	    1.12000	    0.95000;
	637	 1	 7.09	 1.1	 0.0	 0.0	 1	    1.06756	   -4.33981	 110.0	 2	    1.12000	    0.95000;
	638	 1	 4.4	 2.2	 0.0	 0.0	 1	    1.08611	   -8.79673	 110.0	 2	    1.12000	    0.95000;
	639	 2	 17.59	 7.8	 0.0	 0.0	 1	    1.08601	   -8.79998	 110.0	 2	    1.12000	    0.95000;
	640	 1	 6.7	 0.8	 0.0	 0.0	 1	    1.08681	   -8.76267	 110.0	 2	    1.12000	    0.95000;
	641	 1	 17.69	 1.3	 0.0	 0.0	 1	    1.08647	   -8.91944	 110.0	 2	    1.12000	    0.95000;
	642	 1	 10.99	 1.1	 0.0	 0.0	 1	    1.08467	   -6.71834	 110.0	 2	    1.12000	    0.95000;
	643	 1	 9.79	 1.4	 0.0	 0.0	 1	    1.04191	  -17.32071	 110.0	 2	    1.12000	    0.95000;
	644	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08974	   -8.59352	 110.0	 2	    1.12000	    0.95000;
	645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08973	   -8.59401	 110.0	 2	    1.12000	    0.95000;
	646	 1	 4.4	 0.9	 0.0	 0.0	 1	    1.05077	  -13.54671	 110.0	 2	    1.12000	    0.95000;
	647	 1	 17.19	 1.1	 0.0	 0.0	 1	    1.08461	   -9.14504	 110.0	 2	    1.12000	    0.95000;
	648	 1	 20.68	 1.6	 0.0	 0.0	 1	    1.07995	   -9.11693	 110.0	 2	    1.12000	    0.95000;
	649	 1	 17.19	 1.3	 0.0	 0.0	 1	    1.08192	   -9.39251	 110.0	 2	    1.12000	    0.95000;
	650	 1	 10.99	 6.6	 0.0	 0.0	 1	    1.08668	   -8.76960	 110.0	 2	    1.12000	    0.95000;
	651	 2	 25.78	 4.6	 0.0	 0.0	 1	    1.07956	   -9.15886	 110.0	 2	    1.12000	    0.95000;
	652	 1	 8.69	 0.7	 0.0	 0.0	 1	    1.08149	   -9.00129	 110.0	 2	    1.12000	    0.95000;
	653	 1	 14.99	 1.2	 0.0	 0.0	 1	    1.08591	   -8.80899	 110.0	 2	    1.12000	    0.95000;
	654	 2	 7.69	 3.3	 0.0	 0.0	 1	    1.07485	   -1.33164	 110.0	 2	    1.12000	    0.95000;
	655	 1	 4.4	 2.2	 0.0	 0.0	 1	    1.07672	   -1.27437	 110.0	 2	    1.12000	    0.95000;
	656	 1	 4.3	 0.1	 0.0	 0.0	 1	    1.05768	  -11.99943	 110.0	 2	    1.12000	    0.95000;
	657	 1	 21.38	 4.4	 0.0	 0.0	 1	    1.07921	    3.53536	 110.0	 2	    1.12000	    0.95000;
	658	 1	 12.69	 0.5	 0.0	 0.0	 1	    1.04388	  -16.05233	 110.0	 2	    1.12000	    0.95000;
	659	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.04302	   -6.75798	 110.0	 2	    1.12000	    0.95000;
	660	 1	 8.79	 1.6	 0.0	 0.0	 1	    1.09132	   -9.90145	 110.0	 2	    1.12000	    0.95000;
	661	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.09122	  -12.14181	 110.0	 2	    1.12000	    0.95000;
	662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07069	   -7.22341	 110.0	 2	    1.12000	    0.95000;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07070	   -7.22264	 110.0	 2	    1.12000	    0.95000;
	664	 2	 50.65	 19.2	 0.0	 0.0	 1	    1.06013	   -0.20129	 110.0	 2	    1.12000	    0.95000;
	665	 1	 30.68	 4.9	 0.0	 0.0	 1	    1.07406	   -5.80924	 110.0	 2	    1.12000	    0.95000;
	666	 1	 7.69	 1.1	 0.0	 0.0	 1	    1.07441	   -4.28040	 110.0	 2	    1.12000	    0.95000;
	667	 1	 16.99	 1.0	 0.0	 0.0	 1	    1.04298	   -7.41725	 110.0	 2	    1.12000	    0.95000;
	668	 1	 2.7	 0.5	 0.0	 0.0	 1	    1.07316	   -9.48499	 110.0	 2	    1.12000	    0.95000;
	669	 1	 6.0	 0.9	 0.0	 0.0	 1	    1.08468	   -1.68499	 110.0	 2	    1.12000	    0.95000;
	670	 2	 25.88	 1.4	 0.0	 0.0	 1	    1.05282	   -4.10305	 110.0	 2	    1.12000	    0.95000;
	671	 1	 9.49	 2.7	 0.0	 0.0	 1	    1.08532	   -3.12120	 110.0	 2	    1.12000	    0.95000;
	672	 1	 2.2	 0.2	 0.0	 0.0	 1	    1.07219	  -10.06821	 110.0	 2	    1.12000	    0.95000;
	673	 1	 9.89	 2.2	 0.0	 0.0	 1	    1.07359	   -7.32529	 110.0	 2	    1.12000	    0.95000;
	674	 2	 10.19	 1.1	 0.0	 0.0	 1	    1.07235	   -8.57966	 110.0	 2	    1.12000	    0.95000;
	675	 1	 2.0	 1.1	 0.0	 0.0	 1	    1.08416	   -2.06048	 110.0	 2	    1.12000	    0.95000;
	676	 1	 2.7	 0.0	 0.0	 0.0	 1	    1.07723	   -6.16408	 110.0	 2	    1.12000	    0.95000;
	677	 1	 9.49	 9.5	 0.0	 0.0	 1	    1.07780	   -3.78892	 110.0	 2	    1.12000	    0.95000;
	678	 1	 25.18	 8.2	 0.0	 0.0	 1	    1.08708	   -4.78951	 110.0	 2	    1.12000	    0.95000;
	679	 1	 25.18	 8.2	 0.0	 0.0	 1	    1.08708	   -4.78492	 110.0	 2	    1.12000	    0.95000;
	680	 1	 1.1	 0.3	 0.0	 0.0	 1	    1.07288	   -0.76438	 110.0	 2	    1.12000	    0.95000;
	681	 1	 79.92	 40.0	 0.0	 0.0	 1	    1.05705	   -2.42910	 110.0	 2	    1.12000	    0.95000;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05751	   -2.41188	 110.0	 2	    1.12000	    0.95000;
	683	 1	 16.49	 3.3	 0.0	 0.0	 1	    1.08273	   -5.60435	 110.0	 2	    1.12000	    0.95000;
	684	 1	 24.08	 4.4	 0.0	 0.0	 1	    1.08335	   -5.18715	 110.0	 2	    1.12000	    0.95000;
	685	 1	 10.39	 2.0	 0.0	 0.0	 1	    1.07632	   -4.10419	 110.0	 2	    1.12000	    0.95000;
	686	 1	 11.39	 0.4	 0.0	 0.0	 1	    1.06262	  -12.62397	 110.0	 2	    1.12000	    0.95000;
	687	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.07825	   -7.43113	 110.0	 2	    1.12000	    0.95000;
	688	 2	 11.99	 30.0	 0.0	 0.0	 1	    1.07270	    1.53101	 110.0	 2	    1.12000	    0.95000;
	689	 1	 11.99	 6.0	 0.0	 0.0	 1	    1.07269	    1.52858	 110.0	 2	    1.12000	    0.95000;
	690	 1	 9.29	 1.1	 0.0	 0.0	 1	    1.06590	   -0.97169	 110.0	 2	    1.12000	    0.95000;
	691	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.10524	   -8.36835	 110.0	 2	    1.12000	    0.95000;
	692	 2	 6.0	 1.6	 0.0	 0.0	 1	    1.09764	   -8.27000	 110.0	 2	    1.12000	    0.95000;
	693	 1	 7.99	 0.7	 0.0	 0.0	 1	    1.07457	   -9.55506	 110.0	 2	    1.12000	    0.95000;
	694	 1	 10.79	 0.4	 0.0	 0.0	 1	    1.07442	   -9.63706	 110.0	 2	    1.12000	    0.95000;
	695	 1	 1.6	 0.2	 0.0	 0.0	 1	    1.07363	   -8.92867	 110.0	 2	    1.12000	    0.95000;
	696	 1	 6.7	 1.2	 0.0	 0.0	 1	    1.07431	   -9.07968	 110.0	 2	    1.12000	    0.95000;
	697	 1	 4.3	 0.2	 0.0	 0.0	 1	    1.06172	   -8.74721	 110.0	 2	    1.12000	    0.95000;
	698	 1	 6.8	 2.2	 0.0	 0.0	 1	    1.04043	   -6.96155	 110.0	 2	    1.12000	    0.95000;
	699	 2	 26.78	 3.7	 0.0	 0.0	 1	    1.05348	   -5.78831	 110.0	 2	    1.12000	    0.95000;
	700	 1	 10.99	 1.1	 0.0	 0.0	 1	    1.08851	   -7.49249	 110.0	 2	    1.12000	    0.95000;
	701	 1	 2.9	 0.7	 0.0	 0.0	 1	    1.07551	   -1.13759	 110.0	 2	    1.12000	    0.95000;
	702	 1	 12.09	 0.7	 0.0	 0.0	 1	    1.04031	   -7.00725	 110.0	 2	    1.12000	    0.95000;
	703	 1	 22.48	 2.7	 0.0	 0.0	 1	    1.04315	   -6.74089	 110.0	 2	    1.12000	    0.95000;
	704	 1	 11.49	 1.0	 0.0	 0.0	 1	    1.04063	   -6.93691	 110.0	 2	    1.12000	    0.95000;
	705	 1	 26.88	 6.6	 0.0	 0.0	 1	    1.08487	   -8.02830	 110.0	 2	    1.12000	    0.95000;
	706	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.07852	   -4.48200	 110.0	 2	    1.12000	    0.95000;
	707	 1	 10.99	 3.3	 0.0	 0.0	 1	    1.07850	   -4.48082	 110.0	 2	    1.12000	    0.95000;
	708	 1	 15.99	 0.9	 0.0	 0.0	 1	    1.06203	  -13.52497	 110.0	 2	    1.12000	    0.95000;
	709	 1	 21.88	 4.9	 0.0	 0.0	 1	    1.08417	   -8.18706	 110.0	 2	    1.12000	    0.95000;
	710	 1	 2.2	 0.0	 0.0	 0.0	 1	    1.08723	   -7.21270	 110.0	 2	    1.12000	    0.95000;
	711	 1	 4.8	 0.0	 0.0	 0.0	 1	    1.08282	   -3.04659	 110.0	 2	    1.12000	    0.95000;
	712	 2	 23.98	 5.9	 0.0	 0.0	 1	    1.06660	  -10.32668	 110.0	 2	    1.12000	    0.95000;
	713	 1	 20.29	 5.5	 0.0	 0.0	 1	    1.07814	   -9.34437	 110.0	 2	    1.12000	    0.95000;
	714	 1	 14.39	 1.2	 0.0	 0.0	 1	    1.07539	   -3.43054	 110.0	 2	    1.12000	    0.95000;
	715	 1	 6.0	 0.9	 0.0	 0.0	 1	    1.05413	   -2.98418	 110.0	 2	    1.12000	    0.95000;
	716	 1	 2.4	 1.1	 0.0	 0.0	 1	    1.09471	   -7.22921	 110.0	 2	    1.12000	    0.95000;
	717	 1	 2.4	 1.1	 0.0	 0.0	 1	    1.09472	   -7.23018	 110.0	 2	    1.12000	    0.95000;
	718	 1	 18.09	 6.6	 0.0	 0.0	 1	    1.08870	   -7.94604	 110.0	 2	    1.12000	    0.95000;
	719	 1	 19.69	 3.3	 0.0	 0.0	 1	    1.08959	   -7.76718	 110.0	 2	    1.12000	    0.95000;
	720	 1	 20.29	 6.0	 0.0	 0.0	 1	    1.07804	   -9.24135	 110.0	 2	    1.12000	    0.95000;
	721	 1	 6.7	 1.1	 0.0	 0.0	 1	    1.08171	   -2.22993	 110.0	 2	    1.12000	    0.95000;
	722	 1	 12.19	 0.9	 0.0	 0.0	 1	    1.08976	   -9.72270	 110.0	 2	    1.12000	    0.95000;
	723	 1	 6.89	 1.8	 0.0	 0.0	 1	    1.07824	   -3.08651	 110.0	 2	    1.12000	    0.95000;
	724	 1	 13.69	 0.0	 0.0	 0.0	 1	    1.07455	   -3.42787	 110.0	 2	    1.12000	    0.95000;
	725	 1	 6.5	 0.2	 0.0	 0.0	 1	    1.07494	   -3.15285	 110.0	 2	    1.12000	    0.95000;
	726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09188	   -2.30453	 110.0	 2	    1.12000	    0.95000;
	727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09187	   -2.30478	 110.0	 2	    1.12000	    0.95000;
	728	 1	 3.3	 0.5	 0.0	 0.0	 1	    1.08647	   -7.89675	 110.0	 2	    1.12000	    0.95000;
	729	 1	 19.29	 3.2	 0.0	 0.0	 1	    1.08294	   -3.04924	 110.0	 2	    1.12000	    0.95000;
	730	 2	 19.69	 5.5	 0.0	 0.0	 1	    1.07352	   -3.25718	 110.0	 2	    1.12000	    0.95000;
	731	 1	 7.19	 0.2	 0.0	 0.0	 1	    1.08719	   -3.85971	 110.0	 2	    1.12000	    0.95000;
	732	 2	 4.1	 1.8	 0.0	 0.0	 1	    1.07327	   -3.66867	 110.0	 2	    1.12000	    0.95000;
	733	 1	 1.1	 0.0	 0.0	 0.0	 1	    1.06639	   -2.45739	 110.0	 2	    1.12000	    0.95000;
	734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08310	   -9.09335	 110.0	 2	    1.12000	    0.95000;
	735	 2	 9.89	 4.4	 0.0	 0.0	 1	    1.08193	   -9.16769	 110.0	 2	    1.12000	    0.95000;
	736	 1	 4.4	 1.1	 0.0	 0.0	 1	    1.08281	   -7.39195	 110.0	 2	    1.12000	    0.95000;
	737	 1	 15.19	 3.9	 0.0	 0.0	 1	    1.08081	   -9.23806	 110.0	 2	    1.12000	    0.95000;
	738	 1	 11.49	 1.1	 0.0	 0.0	 1	    1.07045	   -4.74543	 110.0	 2	    1.12000	    0.95000;
	739	 1	 13.59	 2.1	 0.0	 0.0	 1	    1.05743	   -3.12190	 110.0	 2	    1.12000	    0.95000;
	740	 2	 12.09	 3.2	 0.0	 0.0	 1	    1.07265	   -2.04460	 110.0	 2	    1.12000	    0.95000;
	741	 1	 10.99	 0.4	 0.0	 0.0	 1	    1.07166	   -2.37388	 110.0	 2	    1.12000	    0.95000;
	742	 1	 3.1	 0.4	 0.0	 0.0	 1	    1.05940	   -5.44567	 110.0	 2	    1.12000	    0.95000;
	743	 1	 6.99	 1.5	 0.0	 0.0	 1	    1.08098	   -3.25515	 110.0	 2	    1.12000	    0.95000;
	744	 2	 1.5	 16.0	 0.0	 0.0	 1	    1.07769	   -0.13899	 110.0	 2	    1.12000	    0.95000;
	745	 1	 6.6	 0.5	 0.0	 0.0	 1	    1.07682	   -7.41397	 110.0	 2	    1.12000	    0.95000;
	746	 1	 7.69	 2.7	 0.0	 0.0	 1	    1.07347	   -7.53768	 110.0	 2	    1.12000	    0.95000;
	747	 1	 5.5	 0.5	 0.0	 0.0	 1	    1.07926	   -7.43794	 110.0	 2	    1.12000	    0.95000;
	748	 1	 18.79	 4.9	 0.0	 0.0	 1	    1.07641	   -3.17725	 110.0	 2	    1.12000	    0.95000;
	749	 1	 4.5	 0.9	 0.0	 0.0	 1	    1.06742	    0.88260	 110.0	 2	    1.12000	    0.95000;
	750	 1	 21.88	 6.6	 0.0	 0.0	 1	    1.07706	   -6.99259	 110.0	 2	    1.12000	    0.95000;
	751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07274	  -10.00653	 110.0	 2	    1.12000	    0.95000;
	752	 1	 6.1	 1.6	 0.0	 0.0	 1	    1.07218	   -2.15472	 110.0	 2	    1.12000	    0.95000;
	753	 1	 13.69	 1.1	 0.0	 0.0	 1	    1.07722	   -7.07340	 110.0	 2	    1.12000	    0.95000;
	754	 2	 37.97	 27.0	 0.0	 0.0	 1	    1.08975	   -2.60863	 110.0	 2	    1.12000	    0.95000;
	755	 2	 27.98	 31.0	 0.0	 0.0	 1	    1.09001	   -0.95149	 110.0	 2	    1.12000	    0.95000;
	756	 1	 11.79	 1.8	 0.0	 0.0	 1	    1.07025	   -3.76945	 110.0	 2	    1.12000	    0.95000;
	757	 1	 1.6	 0.0	 0.0	 0.0	 1	    1.07540	   -7.07902	 110.0	 2	    1.12000	    0.95000;
	758	 1	 16.19	 2.5	 0.0	 0.0	 1	    1.08616	   -2.60311	 110.0	 2	    1.12000	    0.95000;
	759	 1	 6.89	 1.0	 0.0	 0.0	 1	    1.08876	   -2.61794	 110.0	 2	    1.12000	    0.95000;
	760	 2	 16.19	 3.1	 0.0	 0.0	 1	    1.06674	   -7.13774	 110.0	 2	    1.12000	    0.95000;
	761	 1	 5.5	 0.0	 0.0	 0.0	 1	    1.06407	   -6.58503	 110.0	 2	    1.12000	    0.95000;
	762	 1	 15.69	 1.2	 0.0	 0.0	 1	    1.07199	   -2.11360	 110.0	 2	    1.12000	    0.95000;
	763	 1	 12.19	 0.0	 0.0	 0.0	 1	    1.05210	   -8.70379	 110.0	 2	    1.12000	    0.95000;
	764	 1	 6.4	 0.2	 0.0	 0.0	 1	    1.05478	   -8.53067	 110.0	 2	    1.12000	    0.95000;
	765	 1	 5.0	 1.1	 0.0	 0.0	 1	    1.07323	   -2.49174	 110.0	 2	    1.12000	    0.95000;
	766	 2	 10.19	 2.1	 0.0	 0.0	 1	    1.06338	   -8.48342	 110.0	 2	    1.12000	    0.95000;
	767	 1	 2.6	 0.0	 0.0	 0.0	 1	    1.05184	   -8.83191	 110.0	 2	    1.12000	    0.95000;
	768	 1	 7.49	 3.0	 0.0	 0.0	 1	    1.07336	   -0.72999	 110.0	 2	    1.12000	    0.95000;
	769	 1	 12.59	 2.2	 0.0	 0.0	 1	    1.09778	  -11.08076	 110.0	 2	    1.12000	    0.95000;
	770	 1	 5.5	 0.8	 0.0	 0.0	 1	    1.05090	  -14.36791	 110.0	 2	    1.12000	    0.95000;
	771	 1	 13.19	 1.0	 0.0	 0.0	 1	    1.04049	  -16.70927	 110.0	 2	    1.12000	    0.95000;
	772	 1	 9.29	 1.1	 0.0	 0.0	 1	    1.07476	   -4.73876	 110.0	 2	    1.12000	    0.95000;
	773	 1	 7.09	 0.1	 0.0	 0.0	 1	    1.05156	  -12.95901	 110.0	 2	    1.12000	    0.95000;
	774	 1	 4.4	 0.0	 0.0	 0.0	 1	    1.07609	   -6.40241	 110.0	 2	    1.12000	    0.95000;
	775	 1	 14.29	 0.0	 0.0	 0.0	 1	    1.07524	   -4.55278	 110.0	 2	    1.12000	    0.95000;
	776	 1	 14.49	 1.1	 0.0	 0.0	 1	    1.08094	   -9.05482	 110.0	 2	    1.12000	    0.95000;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08058	   -7.39632	 110.0	 2	    1.12000	    0.95000;
	778	 1	 14.49	 0.0	 0.0	 0.0	 1	    1.07009	   -7.43057	 110.0	 2	    1.12000	    0.95000;
	779	 1	 1.5	 0.4	 0.0	 0.0	 1	    1.07335	   -1.85214	 110.0	 2	    1.12000	    0.95000;
	780	 1	 5.5	 0.0	 0.0	 0.0	 1	    1.07773	   -5.83028	 110.0	 2	    1.12000	    0.95000;
	781	 1	 4.1	 0.9	 0.0	 0.0	 1	    1.07799	   -4.49632	 110.0	 2	    1.12000	    0.95000;
	782	 1	 14.29	 0.9	 0.0	 0.0	 1	    1.06949	   -7.46221	 110.0	 2	    1.12000	    0.95000;
	783	 1	 8.39	 0.3	 0.0	 0.0	 1	    1.06972	   -7.46619	 110.0	 2	    1.12000	    0.95000;
	784	 2	 3.8	 1.6	 0.0	 0.0	 1	    1.07574	   -7.35811	 110.0	 2	    1.12000	    0.95000;
	785	 1	 10.39	 1.1	 0.0	 0.0	 1	    1.08125	   -7.98534	 110.0	 2	    1.12000	    0.95000;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05241	    2.31990	 110.0	 3	    1.12000	    0.95000;
	787	 1	 24.18	 0.0	 0.0	 0.0	 1	    1.08561	   -0.67310	 110.0	 3	    1.12000	    0.95000;
	788	 1	 4.6	 4.12	 0.0	 0.0	 1	    1.07397	   -1.08197	 110.0	 3	    1.12000	    0.95000;
	789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07581	   -1.01772	 110.0	 3	    1.12000	    0.95000;
	790	 2	 54.35	 28.93	 0.0	 0.0	 1	    1.07584	   -1.02299	 110.0	 3	    1.12000	    0.95000;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07581	   -1.01771	 110.0	 3	    1.12000	    0.95000;
	792	 1	 11.19	 3.16	 0.0	 0.0	 1	    1.08919	    3.72633	 110.0	 3	    1.12000	    0.95000;
	793	 1	 0.7	 0.26	 0.0	 0.0	 1	    1.10348	    6.83455	 110.0	 3	    1.12000	    0.95000;
	794	 1	 8.69	 2.54	 0.0	 0.0	 1	    1.07858	   -0.60796	 110.0	 3	    1.12000	    0.95000;
	795	 2	 26.98	 7.1	 0.0	 0.0	 1	    1.07686	    2.82860	 110.0	 3	    1.12000	    0.95000;
	796	 1	 21.28	 5.44	 0.0	 0.0	 1	    1.09435	   -3.76733	 110.0	 3	    1.12000	    0.95000;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09435	   -3.76881	 110.0	 3	    1.12000	    0.95000;
	798	 2	 7.09	 3.95	 0.0	 0.0	 1	    1.08773	    4.44849	 110.0	 3	    1.12000	    0.95000;
	799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08774	    4.44914	 110.0	 3	    1.12000	    0.95000;
	800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07543	    3.14867	 110.0	 3	    1.12000	    0.95000;
	801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07543	    3.14867	 110.0	 3	    1.12000	    0.95000;
	802	 1	 5.5	 1.93	 0.0	 0.0	 1	    1.07834	   -1.63001	 110.0	 3	    1.12000	    0.95000;
	803	 1	 4.6	 0.0	 0.0	 0.0	 1	    1.07561	   -1.05373	 110.0	 3	    1.12000	    0.95000;
	804	 1	 38.87	 4.3	 0.0	 0.0	 1	    1.09478	    5.39972	 110.0	 3	    1.12000	    0.95000;
	805	 1	 13.39	 0.0	 0.0	 0.0	 1	    1.07731	    3.54266	 110.0	 3	    1.12000	    0.95000;
	806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08123	    3.81371	 110.0	 3	    1.12000	    0.95000;
	807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08123	    3.81371	 110.0	 3	    1.12000	    0.95000;
	808	 1	 19.19	 6.31	 0.0	 0.0	 1	    1.05776	   -2.94409	 110.0	 3	    1.12000	    0.95000;
	809	 1	 19.99	 3.95	 0.0	 0.0	 1	    1.09323	    4.68521	 110.0	 3	    1.12000	    0.95000;
	810	 1	 5.7	 1.75	 0.0	 0.0	 1	    1.07646	   -1.60286	 110.0	 3	    1.12000	    0.95000;
	811	 1	 3.4	 1.05	 0.0	 0.0	 1	    1.06532	    0.39699	 110.0	 3	    1.12000	    0.95000;
	812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06535	    0.39868	 110.0	 3	    1.12000	    0.95000;
	813	 1	 13.09	 7.71	 0.0	 0.0	 1	    1.07865	    1.81453	 110.0	 3	    1.12000	    0.95000;
	814	 2	 16.09	 10.78	 0.0	 0.0	 1	    1.05404	    2.46466	 110.0	 3	    1.12000	    0.95000;
	815	 1	 16.09	 5.96	 0.0	 0.0	 1	    1.05220	    2.21843	 110.0	 3	    1.12000	    0.95000;
	816	 1	 9.09	 0.35	 0.0	 0.0	 1	    1.05271	   -0.00490	 110.0	 3	    1.12000	    0.95000;
	817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05278	    0.00271	 110.0	 3	    1.12000	    0.95000;
	818	 1	 3.8	 1.05	 0.0	 0.0	 1	    1.06633	   -1.90070	 110.0	 3	    1.12000	    0.95000;
	819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06714	   -1.85586	 110.0	 3	    1.12000	    0.95000;
	820	 1	 32.18	 8.94	 0.0	 0.0	 1	    1.03908	   -4.06968	 110.0	 3	    1.12000	    0.95000;
	821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09119	    4.33145	 110.0	 3	    1.12000	    0.95000;
	822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09117	    4.33089	 110.0	 3	    1.12000	    0.95000;
	823	 1	 3.8	 1.14	 0.0	 0.0	 1	    1.07422	   -1.20236	 110.0	 3	    1.12000	    0.95000;
	824	 1	 3.2	 0.79	 0.0	 0.0	 1	    1.07801	   -0.58731	 110.0	 3	    1.12000	    0.95000;
	825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07427	   -1.19971	 110.0	 3	    1.12000	    0.95000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07805	   -0.58503	 110.0	 3	    1.12000	    0.95000;
	827	 1	 1.4	 0.88	 0.0	 0.0	 1	    1.11242	    4.24262	 110.0	 3	    1.12000	    0.95000;
	828	 1	 5.7	 1.23	 0.0	 0.0	 1	    1.05367	   -1.07922	 110.0	 3	    1.12000	    0.95000;
	829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05451	   -0.99461	 110.0	 3	    1.12000	    0.95000;
	830	 1	 11.09	 1.23	 0.0	 0.0	 1	    1.07748	   -0.59293	 110.0	 3	    1.12000	    0.95000;
	831	 1	 11.79	 2.1	 0.0	 0.0	 1	    1.06233	   -3.19882	 110.0	 3	    1.12000	    0.95000;
	832	 1	 4.0	 0.7	 0.0	 0.0	 1	    1.04957	   -4.13313	 110.0	 3	    1.12000	    0.95000;
	833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06422	   -3.10385	 110.0	 3	    1.12000	    0.95000;
	834	 2	 30.38	 21.04	 0.0	 0.0	 1	    1.09710	    0.55237	 110.0	 3	    1.12000	    0.95000;
	835	 1	 18.19	 9.82	 0.0	 0.0	 1	    1.07591	   -2.94153	 110.0	 3	    1.12000	    0.95000;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07837	   -2.56599	 110.0	 3	    1.12000	    0.95000;
	837	 1	 8.29	 0.0	 0.0	 0.0	 1	    1.09366	   -3.88131	 110.0	 3	    1.12000	    0.95000;
	838	 1	 19.19	 5.08	 0.0	 0.0	 1	    1.03933	   -4.04756	 110.0	 3	    1.12000	    0.95000;
	839	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.04017	   -4.19386	 110.0	 3	    1.12000	    0.95000;
	840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04709	   -3.75371	 110.0	 3	    1.12000	    0.95000;
	841	 1	 9.59	 2.02	 0.0	 0.0	 1	    1.07930	    0.04737	 110.0	 3	    1.12000	    0.95000;
	842	 1	 7.09	 2.54	 0.0	 0.0	 1	    1.05514	    2.30135	 110.0	 3	    1.12000	    0.95000;
	843	 1	 4.6	 2.19	 0.0	 0.0	 1	    1.09017	    4.27207	 110.0	 3	    1.12000	    0.95000;
	844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09123	    4.32986	 110.0	 3	    1.12000	    0.95000;
	845	 1	 14.19	 5.0	 0.0	 0.0	 1	    1.05160	    1.31140	 110.0	 3	    1.12000	    0.95000;
	846	 1	 14.69	 5.0	 0.0	 0.0	 1	    1.05051	    1.78271	 110.0	 3	    1.12000	    0.95000;
	847	 1	 10.99	 5.79	 0.0	 0.0	 1	    1.05053	    1.78622	 110.0	 3	    1.12000	    0.95000;
	848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05179	    1.32138	 110.0	 3	    1.12000	    0.95000;
	849	 1	 18.79	 4.73	 0.0	 0.0	 1	    1.09549	    5.95438	 110.0	 3	    1.12000	    0.95000;
	850	 1	 12.59	 4.73	 0.0	 0.0	 1	    1.07741	   -1.67855	 110.0	 3	    1.12000	    0.95000;
	851	 1	 14.19	 1.05	 0.0	 0.0	 1	    1.07701	    3.44839	 110.0	 3	    1.12000	    0.95000;
	852	 1	 10.99	 5.79	 0.0	 0.0	 1	    1.07476	    3.34785	 110.0	 3	    1.12000	    0.95000;
	853	 1	 8.09	 2.54	 0.0	 0.0	 1	    1.05593	   -4.88327	 110.0	 3	    1.12000	    0.95000;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05643	   -4.85469	 110.0	 3	    1.12000	    0.95000;
	855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05604	   -4.87749	 110.0	 3	    1.12000	    0.95000;
	856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05642	   -4.85467	 110.0	 3	    1.12000	    0.95000;
	857	 1	 4.4	 0.44	 0.0	 0.0	 1	    1.08044	   -0.78026	 110.0	 3	    1.12000	    0.95000;
	858	 1	 17.49	 5.26	 0.0	 0.0	 1	    1.07559	   -0.07247	 110.0	 3	    1.12000	    0.95000;
	859	 1	 8.79	 4.12	 0.0	 0.0	 1	    1.07607	    0.12131	 110.0	 3	    1.12000	    0.95000;
	860	 1	 17.39	 2.45	 0.0	 0.0	 1	    1.06695	    1.06773	 110.0	 3	    1.12000	    0.95000;
	861	 1	 21.58	 7.98	 0.0	 0.0	 1	    1.07533	    2.79994	 110.0	 3	    1.12000	    0.95000;
	862	 1	 13.19	 2.89	 0.0	 0.0	 1	    1.08514	    3.70319	 110.0	 3	    1.12000	    0.95000;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05541	   -4.94007	 110.0	 3	    1.12000	    0.95000;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05540	   -4.93997	 110.0	 3	    1.12000	    0.95000;
	865	 1	 18.19	 5.17	 0.0	 0.0	 1	    1.07407	    1.33066	 110.0	 3	    1.12000	    0.95000;
	866	 1	 6.4	 2.02	 0.0	 0.0	 1	    1.08120	    0.26904	 110.0	 3	    1.12000	    0.95000;
	867	 1	 8.99	 1.75	 0.0	 0.0	 1	    1.08759	    4.39761	 110.0	 3	    1.12000	    0.95000;
	868	 1	 7.79	 1.84	 0.0	 0.0	 1	    1.09043	    4.84676	 110.0	 3	    1.12000	    0.95000;
	869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08821	    4.45480	 110.0	 3	    1.12000	    0.95000;
	870	 1	 6.7	 2.63	 0.0	 0.0	 1	    1.05179	    1.32138	 110.0	 3	    1.12000	    0.95000;
	871	 1	 3.6	 1.05	 0.0	 0.0	 1	    1.05071	    1.79315	 110.0	 3	    1.12000	    0.95000;
	872	 1	 8.69	 0.0	 0.0	 0.0	 1	    1.05812	   -4.77433	 110.0	 3	    1.12000	    0.95000;
	873	 1	 10.39	 2.37	 0.0	 0.0	 1	    1.08987	   -4.16163	 110.0	 3	    1.12000	    0.95000;
	874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09147	   -4.01079	 110.0	 3	    1.12000	    0.95000;
	875	 1	 8.49	 2.54	 0.0	 0.0	 1	    1.05815	   -3.58996	 110.0	 3	    1.12000	    0.95000;
	876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05843	   -3.57878	 110.0	 3	    1.12000	    0.95000;
	877	 1	 11.19	 4.12	 0.0	 0.0	 1	    1.07711	    1.55505	 110.0	 3	    1.12000	    0.95000;
	878	 2	 30.88	 6.84	 0.0	 0.0	 1	    1.09115	    5.15347	 110.0	 3	    1.12000	    0.95000;
	879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09116	    5.15666	 110.0	 3	    1.12000	    0.95000;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09437	   -3.76763	 110.0	 3	    1.12000	    0.95000;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09437	   -3.76912	 110.0	 3	    1.12000	    0.95000;
	882	 1	 4.9	 1.49	 0.0	 0.0	 1	    1.06322	   -2.92857	 110.0	 3	    1.12000	    0.95000;
	883	 1	 7.89	 2.28	 0.0	 0.0	 1	    1.07775	   -0.42969	 110.0	 3	    1.12000	    0.95000;
	884	 2	 9.89	 0.79	 0.0	 0.0	 1	    1.05983	   -3.82459	 110.0	 3	    1.12000	    0.95000;
	885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05998	   -3.80964	 110.0	 3	    1.12000	    0.95000;
	886	 1	 12.89	 0.61	 0.0	 0.0	 1	    1.09528	    0.45080	 110.0	 3	    1.12000	    0.95000;
	887	 1	 7.69	 2.02	 0.0	 0.0	 1	    1.07106	   -1.77736	 110.0	 3	    1.12000	    0.95000;
	888	 1	 0.8	 0.7	 0.0	 0.0	 1	    1.08823	    4.46390	 110.0	 3	    1.12000	    0.95000;
	889	 1	 10.89	 0.0	 0.0	 0.0	 1	    1.08939	    4.07576	 110.0	 3	    1.12000	    0.95000;
	890	 1	 15.29	 1.05	 0.0	 0.0	 1	    1.07437	   -2.96315	 110.0	 3	    1.12000	    0.95000;
	891	 1	 22.08	 8.33	 0.0	 0.0	 1	    1.04892	    1.96054	 110.0	 3	    1.12000	    0.95000;
	892	 2	 50.55	 26.91	 0.0	 0.0	 1	    1.06767	   -2.10989	 110.0	 3	    1.12000	    0.95000;
	893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06766	   -2.10928	 110.0	 3	    1.12000	    0.95000;
	894	 1	 11.19	 4.03	 0.0	 0.0	 1	    1.09891	    6.09771	 110.0	 3	    1.12000	    0.95000;
	895	 2	 15.59	 8.77	 0.0	 0.0	 1	    1.08742	    4.57693	 110.0	 3	    1.12000	    0.95000;
	896	 1	 7.89	 2.45	 0.0	 0.0	 1	    1.04983	    1.88929	 110.0	 3	    1.12000	    0.95000;
	897	 1	 1.2	 0.26	 0.0	 0.0	 1	    1.04965	   -3.34419	 110.0	 3	    1.12000	    0.95000;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04965	   -3.34367	 110.0	 3	    1.12000	    0.95000;
	899	 1	 6.99	 0.7	 0.0	 0.0	 1	    1.09260	   -4.02635	 110.0	 3	    1.12000	    0.95000;
	900	 1	 11.29	 3.77	 0.0	 0.0	 1	    1.06092	   -3.11906	 110.0	 3	    1.12000	    0.95000;
	901	 2	 22.38	 10.78	 0.0	 0.0	 1	    1.08133	    3.71237	 110.0	 3	    1.12000	    0.95000;
	902	 1	 9.59	 3.42	 0.0	 0.0	 1	    1.08412	   -0.13972	 110.0	 3	    1.12000	    0.95000;
	903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08439	   -0.12314	 110.0	 3	    1.12000	    0.95000;
	904	 1	 28.28	 6.49	 0.0	 0.0	 1	    1.09493	    4.87158	 110.0	 3	    1.12000	    0.95000;
	905	 1	 9.69	 2.98	 0.0	 0.0	 1	    1.07554	   -0.14832	 110.0	 3	    1.12000	    0.95000;
	906	 1	 9.89	 2.54	 0.0	 0.0	 1	    1.07556	   -0.14597	 110.0	 3	    1.12000	    0.95000;
	907	 1	 24.18	 5.52	 0.0	 0.0	 1	    1.09651	    4.98276	 110.0	 3	    1.12000	    0.95000;
	908	 1	 20.68	 3.77	 0.0	 0.0	 1	    1.09366	    4.73438	 110.0	 3	    1.12000	    0.95000;
	909	 1	 1.0	 0.44	 0.0	 0.0	 1	    1.07835	    3.57429	 110.0	 3	    1.12000	    0.95000;
	910	 2	 11.49	 5.44	 0.0	 0.0	 1	    1.05461	    2.43960	 110.0	 3	    1.12000	    0.95000;
	911	 2	 34.97	 47.78	 0.0	 0.0	 1	    1.11390	    4.66065	 110.0	 3	    1.12000	    0.95000;
	912	 2	 40.27	 46.38	 0.0	 0.0	 1	    1.11436	    3.23386	 110.0	 3	    1.12000	    0.95000;
	913	 1	 10.29	 0.44	 0.0	 0.0	 1	    1.08058	   -0.95271	 110.0	 3	    1.12000	    0.95000;
	914	 2	 31.88	 11.05	 0.0	 0.0	 1	    1.08628	    4.17462	 110.0	 3	    1.12000	    0.95000;
	915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08145	   -0.04059	 110.0	 3	    1.12000	    0.95000;
	916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08151	   -0.03898	 110.0	 3	    1.12000	    0.95000;
	917	 2	 9.29	 2.98	 0.0	 0.0	 1	    1.09094	    5.08145	 110.0	 3	    1.12000	    0.95000;
	918	 1	 5.9	 2.28	 0.0	 0.0	 1	    1.07184	   -0.69740	 110.0	 3	    1.12000	    0.95000;
	919	 2	 26.28	 11.75	 0.0	 0.0	 1	    1.09025	    4.22665	 110.0	 3	    1.12000	    0.95000;
	920	 2	 4.4	 1.75	 0.0	 0.0	 1	    1.08427	    3.31748	 110.0	 3	    1.12000	    0.95000;
	921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08907	    4.06726	 110.0	 3	    1.12000	    0.95000;
	922	 1	 3.7	 0.88	 0.0	 0.0	 1	    1.09198	   -4.11510	 110.0	 3	    1.12000	    0.95000;
	923	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09199	   -4.11362	 110.0	 3	    1.12000	    0.95000;
	924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09261	    4.87670	 110.0	 3	    1.12000	    0.95000;
	925	 1	 4.7	 1.75	 0.0	 0.0	 1	    1.04894	   -3.18953	 110.0	 3	    1.12000	    0.95000;
	926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04901	   -3.18624	 110.0	 3	    1.12000	    0.95000;
	927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05230	    2.21467	 110.0	 3	    1.12000	    0.95000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05230	    2.21467	 110.0	 3	    1.12000	    0.95000;
	929	 2	 26.98	 5.87	 0.0	 0.0	 1	    1.09237	    3.85437	 110.0	 3	    1.12000	    0.95000;
	930	 1	 8.09	 0.0	 0.0	 0.0	 1	    1.09099	    4.02318	 110.0	 3	    1.12000	    0.95000;
	931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05793	   -4.55773	 110.0	 3	    1.12000	    0.95000;
	932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05793	   -4.55772	 110.0	 3	    1.12000	    0.95000;
	933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08145	   -0.04059	 110.0	 3	    1.12000	    0.95000;
	934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08151	   -0.03899	 110.0	 3	    1.12000	    0.95000;
	935	 1	 1.4	 0.44	 0.0	 0.0	 1	    1.05403	   -4.88527	 110.0	 3	    1.12000	    0.95000;
	936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05405	   -4.88367	 110.0	 3	    1.12000	    0.95000;
	937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07968	    0.08388	 110.0	 3	    1.12000	    0.95000;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07968	    0.08388	 110.0	 3	    1.12000	    0.95000;
	939	 1	 1.4	 0.09	 0.0	 0.0	 1	    1.09952	    5.92617	 110.0	 3	    1.12000	    0.95000;
	940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09003	    4.78605	 110.0	 3	    1.12000	    0.95000;
	941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09003	    4.78605	 110.0	 3	    1.12000	    0.95000;
	942	 1	 4.1	 1.75	 0.0	 0.0	 1	    1.05447	    2.24669	 110.0	 3	    1.12000	    0.95000;
	943	 1	 8.09	 2.54	 0.0	 0.0	 1	    1.08556	    0.72999	 110.0	 3	    1.12000	    0.95000;
	944	 1	 0.4	 0.0	 0.0	 0.0	 1	    1.09003	    4.78605	 110.0	 3	    1.12000	    0.95000;
	945	 1	 18.39	 2.02	 0.0	 0.0	 1	    1.07482	   -0.16715	 110.0	 3	    1.12000	    0.95000;
	946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07608	    0.12120	 110.0	 3	    1.12000	    0.95000;
	947	 1	 12.29	 1.75	 0.0	 0.0	 1	    1.08619	    3.74261	 110.0	 3	    1.12000	    0.95000;
	948	 1	 22.18	 2.98	 0.0	 0.0	 1	    1.09354	    4.50998	 110.0	 3	    1.12000	    0.95000;
	949	 1	 3.4	 1.05	 0.0	 0.0	 1	    1.07671	   -1.61969	 110.0	 3	    1.12000	    0.95000;
	950	 1	 0.4	 0.61	 0.0	 0.0	 1	    1.10289	    1.78825	 110.0	 3	    1.12000	    0.95000;
	951	 1	 0.7	 0.79	 0.0	 0.0	 1	    1.10259	    1.57733	 110.0	 3	    1.12000	    0.95000;
	952	 1	 17.89	 6.58	 0.0	 0.0	 1	    1.08223	   -0.57338	 110.0	 3	    1.12000	    0.95000;
	953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08285	   -0.55236	 110.0	 3	    1.12000	    0.95000;
	954	 1	 9.69	 1.14	 0.0	 0.0	 1	    1.07362	   -1.02038	 110.0	 3	    1.12000	    0.95000;
	955	 1	 18.89	 9.21	 0.0	 0.0	 1	    1.05439	   -4.97396	 110.0	 3	    1.12000	    0.95000;
	956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05672	   -4.83676	 110.0	 3	    1.12000	    0.95000;
	957	 1	 11.89	 4.91	 0.0	 0.0	 1	    1.05212	    2.04164	 110.0	 3	    1.12000	    0.95000;
	958	 1	 3.3	 0.79	 0.0	 0.0	 1	    1.05617	   -3.63340	 110.0	 3	    1.12000	    0.95000;
	959	 2	 16.49	 4.03	 0.0	 0.0	 1	    1.03256	   -5.32181	 110.0	 3	    1.12000	    0.95000;
	960	 1	 1.0	 0.61	 0.0	 0.0	 1	    1.08280	    3.89264	 110.0	 3	    1.12000	    0.95000;
	961	 1	 3.5	 0.26	 0.0	 0.0	 1	    1.08284	    3.89501	 110.0	 3	    1.12000	    0.95000;
	962	 1	 10.09	 4.38	 0.0	 0.0	 1	    1.09759	    1.03510	 110.0	 3	    1.12000	    0.95000;
	963	 1	 13.39	 5.0	 0.0	 0.0	 1	    1.05275	    2.09427	 110.0	 3	    1.12000	    0.95000;
	964	 1	 21.78	 4.3	 0.0	 0.0	 1	    1.09258	    4.78620	 110.0	 3	    1.12000	    0.95000;
	965	 1	 8.69	 2.19	 0.0	 0.0	 1	    1.10759	    2.29055	 110.0	 3	    1.12000	    0.95000;
	966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04035	   -3.95523	 110.0	 3	    1.12000	    0.95000;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04036	   -3.95415	 110.0	 3	    1.12000	    0.95000;
	968	 2	 10.19	 4.03	 0.0	 0.0	 1	    1.08064	   -0.15207	 110.0	 3	    1.12000	    0.95000;
	969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06278	   -2.53445	 110.0	 3	    1.12000	    0.95000;
	970	 1	 1.9	 0.7	 0.0	 0.0	 1	    1.05995	   -4.44514	 110.0	 3	    1.12000	    0.95000;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06278	   -2.53445	 110.0	 3	    1.12000	    0.95000;
	972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05999	   -4.44222	 110.0	 3	    1.12000	    0.95000;
	973	 1	 8.59	 0.79	 0.0	 0.0	 1	    1.10424	    1.91591	 110.0	 3	    1.12000	    0.95000;
	974	 1	 0.2	 0.0	 0.0	 0.0	 1	    1.08474	    3.15467	 110.0	 3	    1.12000	    0.95000;
	975	 1	 3.1	 1.49	 0.0	 0.0	 1	    1.07488	   -0.98007	 110.0	 3	    1.12000	    0.95000;
	976	 1	 5.7	 1.84	 0.0	 0.0	 1	    1.06997	   -3.14498	 110.0	 3	    1.12000	    0.95000;
	977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06998	   -3.14261	 110.0	 3	    1.12000	    0.95000;
	978	 1	 2.7	 1.05	 0.0	 0.0	 1	    1.10261	    1.57755	 110.0	 3	    1.12000	    0.95000;
	979	 1	 9.89	 0.0	 0.0	 0.0	 1	    1.10291	    1.78826	 110.0	 3	    1.12000	    0.95000;
	980	 1	 6.89	 2.02	 0.0	 0.0	 1	    1.06963	   -0.37416	 110.0	 3	    1.12000	    0.95000;
	981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06991	   -0.36319	 110.0	 3	    1.12000	    0.95000;
	982	 1	 12.49	 3.42	 0.0	 0.0	 1	    1.04560	   -3.99736	 110.0	 3	    1.12000	    0.95000;
	983	 1	 12.29	 4.12	 0.0	 0.0	 1	    1.08189	    3.81704	 110.0	 3	    1.12000	    0.95000;
	984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08789	    4.63413	 110.0	 3	    1.12000	    0.95000;
	985	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08236	    3.84191	 110.0	 3	    1.12000	    0.95000;
	986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08789	    4.63415	 110.0	 3	    1.12000	    0.95000;
	987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08978	    4.65451	 110.0	 3	    1.12000	    0.95000;
	988	 1	 17.69	 4.56	 0.0	 0.0	 1	    1.05288	   -5.15738	 110.0	 3	    1.12000	    0.95000;
	989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08978	    4.65457	 110.0	 3	    1.12000	    0.95000;
	990	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05358	   -5.10277	 110.0	 3	    1.12000	    0.95000;
	991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10008	    1.18659	 110.0	 3	    1.12000	    0.95000;
	992	 1	 3.2	 0.26	 0.0	 0.0	 1	    1.05032	    2.12702	 110.0	 3	    1.12000	    0.95000;
	993	 2	 7.99	 1.05	 0.0	 0.0	 1	    1.06288	   -2.38174	 110.0	 3	    1.12000	    0.95000;
	994	 2	 6.89	 1.49	 0.0	 0.0	 1	    1.06287	   -2.38293	 110.0	 3	    1.12000	    0.95000;
	995	 2	 5.2	 8.15	 0.0	 0.0	 1	    1.09147	    1.19998	 110.0	 3	    1.12000	    0.95000;
	996	 2	 3.3	 3.42	 0.0	 0.0	 1	    1.09039	    4.71691	 110.0	 3	    1.12000	    0.95000;
	997	 2	 3.3	 2.89	 0.0	 0.0	 1	    1.05671	   -4.83665	 110.0	 3	    1.12000	    0.95000;
	998	 1	 7.69	 0.0	 0.0	 0.0	 1	    1.10947	    2.34878	 110.0	 3	    1.12000	    0.95000;
	999	 1	 13.49	 4.03	 0.0	 0.0	 1	    1.06881	    2.47857	 110.0	 3	    1.12000	    0.95000;
	1000	 1	 3.4	 0.0	 0.0	 0.0	 1	    1.07334	    2.02693	 110.0	 3	    1.12000	    0.95000;
	1001	 1	 0.7	 0.0	 0.0	 0.0	 1	    1.07337	    2.02915	 110.0	 3	    1.12000	    0.95000;
	1002	 1	 5.6	 1.49	 0.0	 0.0	 1	    1.07772	   -0.53146	 110.0	 3	    1.12000	    0.95000;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07787	   -0.51894	 110.0	 3	    1.12000	    0.95000;
	1004	 2	 12.19	 4.91	 0.0	 0.0	 1	    1.09425	   -3.79229	 110.0	 3	    1.12000	    0.95000;
	1005	 1	 4.5	 1.23	 0.0	 0.0	 1	    1.07140	   -2.77135	 110.0	 3	    1.12000	    0.95000;
	1006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09470	   -3.77079	 110.0	 3	    1.12000	    0.95000;
	1007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07147	   -2.76629	 110.0	 3	    1.12000	    0.95000;
	1008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09470	   -3.77079	 110.0	 3	    1.12000	    0.95000;
	1009	 1	 25.38	 5.87	 0.0	 0.0	 1	    1.09290	   -3.87774	 110.0	 3	    1.12000	    0.95000;
	1010	 1	 9.29	 3.68	 0.0	 0.0	 1	    1.07111	   -2.78092	 110.0	 3	    1.12000	    0.95000;
	1011	 1	 14.69	 8.15	 0.0	 0.0	 1	    1.09344	   -3.81667	 110.0	 3	    1.12000	    0.95000;
	1012	 1	 9.09	 2.02	 0.0	 0.0	 1	    1.05758	   -3.50418	 110.0	 3	    1.12000	    0.95000;
	1013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06767	   -2.10992	 110.0	 3	    1.12000	    0.95000;
	1014	 1	 17.89	 2.72	 0.0	 0.0	 1	    1.10002	    2.09709	 110.0	 3	    1.12000	    0.95000;
	1015	 1	 18.49	 7.45	 0.0	 0.0	 1	    1.10031	    2.16429	 110.0	 3	    1.12000	    0.95000;
	1016	 1	 63.33	 18.41	 0.0	 0.0	 1	    1.09169	    4.97079	 110.0	 3	    1.12000	    0.95000;
	1017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10019	    2.10999	 110.0	 3	    1.12000	    0.95000;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09245	    5.01366	 110.0	 3	    1.12000	    0.95000;
	1019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10067	    2.19032	 110.0	 3	    1.12000	    0.95000;
	1020	 1	 39.37	 2.54	 0.0	 0.0	 1	    1.05804	   -4.78478	 110.0	 3	    1.12000	    0.95000;
	1021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05369	   -4.98746	 110.0	 3	    1.12000	    0.95000;
	1022	 1	 2.0	 0.35	 0.0	 0.0	 1	    1.06101	   -3.11595	 110.0	 3	    1.12000	    0.95000;
	1023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06464	   -3.03589	 110.0	 3	    1.12000	    0.95000;
	1024	 2	 18.79	 3.24	 0.0	 0.0	 1	    1.09639	    0.92308	 110.0	 3	    1.12000	    0.95000;
	1025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09639	    0.92324	 110.0	 3	    1.12000	    0.95000;
	1026	 1	 4.1	 0.61	 0.0	 0.0	 1	    1.08297	    0.25887	 110.0	 3	    1.12000	    0.95000;
	1027	 2	 30.28	 10.7	 0.0	 0.0	 1	    1.09350	    4.62600	 110.0	 3	    1.12000	    0.95000;
	1028	 2	 3.3	 2.45	 0.0	 0.0	 1	    1.09355	    4.64484	 110.0	 3	    1.12000	    0.95000;
	1029	 2	 30.28	 11.31	 0.0	 0.0	 1	    1.09287	    4.20101	 110.0	 3	    1.12000	    0.95000;
	1030	 1	 24.08	 0.0	 0.0	 0.0	 1	    1.09333	    4.63857	 110.0	 3	    1.12000	    0.95000;
	1031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09333	    4.63872	 110.0	 3	    1.12000	    0.95000;
	1032	 1	 7.79	 2.02	 0.0	 0.0	 1	    1.09394	    4.75637	 110.0	 3	    1.12000	    0.95000;
	1033	 1	 9.99	 4.12	 0.0	 0.0	 1	    1.09491	    4.63866	 110.0	 3	    1.12000	    0.95000;
	1034	 1	 6.7	 1.05	 0.0	 0.0	 1	    1.09280	    4.21483	 110.0	 3	    1.12000	    0.95000;
	1035	 1	 5.6	 0.0	 0.0	 0.0	 1	    1.09348	    4.64008	 110.0	 3	    1.12000	    0.95000;
	1036	 1	 7.79	 2.02	 0.0	 0.0	 1	    1.09277	    4.21392	 110.0	 3	    1.12000	    0.95000;
	1037	 1	 11.09	 5.87	 0.0	 0.0	 1	    1.09506	    4.65226	 110.0	 3	    1.12000	    0.95000;
	1038	 1	 8.99	 3.16	 0.0	 0.0	 1	    1.09402	    4.76697	 110.0	 3	    1.12000	    0.95000;
	1039	 1	 28.48	 0.0	 0.0	 0.0	 1	    1.09369	    4.68988	 110.0	 3	    1.12000	    0.95000;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09369	    4.69157	 110.0	 3	    1.12000	    0.95000;
	1041	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.09380	    4.45065	 110.0	 3	    1.12000	    0.95000;
	1042	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.09388	    4.37914	 110.0	 3	    1.12000	    0.95000;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09380	    4.45113	 110.0	 3	    1.12000	    0.95000;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09388	    4.37962	 110.0	 3	    1.12000	    0.95000;
	1045	 1	 1.9	 0.88	 0.0	 0.0	 1	    1.08464	    4.00683	 110.0	 3	    1.12000	    0.95000;
	1046	 1	 3.2	 0.7	 0.0	 0.0	 1	    1.07436	    0.86539	 110.0	 3	    1.12000	    0.95000;
	1047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07456	    0.88497	 110.0	 3	    1.12000	    0.95000;
	1048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08549	    3.08949	 110.0	 3	    1.12000	    0.95000;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08549	    3.08950	 110.0	 3	    1.12000	    0.95000;
	1050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07456	    0.88513	 110.0	 3	    1.12000	    0.95000;
	1051	 1	 23.58	 6.93	 0.0	 0.0	 1	    1.09540	    5.71902	 110.0	 3	    1.12000	    0.95000;
	1052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08625	    3.15161	 110.0	 3	    1.12000	    0.95000;
	1053	 2	 9.49	 8.42	 0.0	 0.0	 1	    1.05458	    2.37494	 110.0	 3	    1.12000	    0.95000;
	1054	 2	 7.59	 8.59	 0.0	 0.0	 1	    1.08359	    2.42208	 110.0	 3	    1.12000	    0.95000;
	1055	 1	 6.5	 1.75	 0.0	 0.0	 1	    1.05062	   -0.63232	 110.0	 3	    1.12000	    0.95000;
	1056	 1	 6.99	 0.88	 0.0	 0.0	 1	    1.04948	    1.95915	 110.0	 3	    1.12000	    0.95000;
	1057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04949	    1.96217	 110.0	 3	    1.12000	    0.95000;
	1058	 1	 17.49	 3.16	 0.0	 0.0	 1	    1.07972	    3.66233	 110.0	 3	    1.12000	    0.95000;
	1059	 1	 59.34	 31.82	 0.0	 0.0	 1	    1.05445	    2.06471	 110.0	 3	    1.12000	    0.95000;
	1060	 1	 39.87	 16.04	 0.0	 0.0	 1	    1.01443	    2.68699	 110.0	 3	    1.12000	    0.95000;
	1061	 1	 8.09	 0.61	 0.0	 0.0	 1	    1.05168	    1.98537	 110.0	 3	    1.12000	    0.95000;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07941	    0.05418	 110.0	 3	    1.12000	    0.95000;
	1063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05168	    1.98885	 110.0	 3	    1.12000	    0.95000;
	1064	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.09057	    4.54639	 110.0	 3	    1.12000	    0.95000;
	1065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09079	    4.56213	 110.0	 3	    1.12000	    0.95000;
	1066	 1	 17.59	 4.91	 0.0	 0.0	 1	    1.07500	    3.29285	 110.0	 3	    1.12000	    0.95000;
	1067	 1	 5.7	 2.02	 0.0	 0.0	 1	    1.07558	    3.13389	 110.0	 3	    1.12000	    0.95000;
	1068	 1	 1.0	 0.09	 0.0	 0.0	 1	    1.07515	    3.08883	 110.0	 3	    1.12000	    0.95000;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07566	    3.13772	 110.0	 3	    1.12000	    0.95000;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07516	    3.09002	 110.0	 3	    1.12000	    0.95000;
	1071	 1	 1.2	 0.61	 0.0	 0.0	 1	    1.09355	    5.21649	 110.0	 3	    1.12000	    0.95000;
	1072	 1	 4.7	 1.05	 0.0	 0.0	 1	    1.08139	   -0.04588	 110.0	 3	    1.12000	    0.95000;
	1073	 1	 4.1	 1.93	 0.0	 0.0	 1	    1.08143	   -0.04319	 110.0	 3	    1.12000	    0.95000;
	1074	 1	 6.6	 1.75	 0.0	 0.0	 1	    1.08424	   -4.18594	 110.0	 3	    1.12000	    0.95000;
	1075	 1	 10.19	 2.54	 0.0	 0.0	 1	    1.07598	   -1.11956	 110.0	 3	    1.12000	    0.95000;
	1076	 1	 1.4	 0.09	 0.0	 0.0	 1	    1.09020	    4.18333	 110.0	 3	    1.12000	    0.95000;
	1077	 1	 12.29	 4.65	 0.0	 0.0	 1	    1.09354	    5.10305	 110.0	 3	    1.12000	    0.95000;
	1078	 1	 4.4	 1.49	 0.0	 0.0	 1	    1.09098	   -3.96161	 110.0	 3	    1.12000	    0.95000;
	1079	 1	 11.09	 4.38	 0.0	 0.0	 1	    1.04921	   -0.26642	 110.0	 3	    1.12000	    0.95000;
	1080	 1	 9.69	 3.42	 0.0	 0.0	 1	    1.08273	   -0.44536	 110.0	 3	    1.12000	    0.95000;
	1081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08276	   -0.44143	 110.0	 3	    1.12000	    0.95000;
	1082	 1	 7.69	 1.58	 0.0	 0.0	 1	    1.05364	    2.20145	 110.0	 3	    1.12000	    0.95000;
	1083	 1	 5.1	 1.14	 0.0	 0.0	 1	    1.05040	    1.99958	 110.0	 3	    1.12000	    0.95000;
	1084	 1	 5.1	 0.61	 0.0	 0.0	 1	    1.08780	    3.68039	 110.0	 3	    1.12000	    0.95000;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06422	   -2.64329	 110.0	 3	    1.12000	    0.95000;
	1086	 1	 1.2	 1.05	 0.0	 0.0	 1	    1.07678	    3.20299	 110.0	 3	    1.12000	    0.95000;
	1087	 1	 9.99	 4.12	 0.0	 0.0	 1	    1.07772	   -1.64917	 110.0	 3	    1.12000	    0.95000;
	1088	 1	 6.7	 2.89	 0.0	 0.0	 1	    1.07910	   -1.51613	 110.0	 3	    1.12000	    0.95000;
	1089	 1	 12.29	 2.02	 0.0	 0.0	 1	    1.07243	    1.15736	 110.0	 3	    1.12000	    0.95000;
	1090	 1	 7.09	 1.93	 0.0	 0.0	 1	    1.05000	   -0.97672	 110.0	 3	    1.12000	    0.95000;
	1091	 1	 7.49	 1.93	 0.0	 0.0	 1	    1.04912	   -0.97092	 110.0	 3	    1.12000	    0.95000;
	1092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05068	   -0.94745	 110.0	 3	    1.12000	    0.95000;
	1093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04993	   -0.93063	 110.0	 3	    1.12000	    0.95000;
	1094	 1	 7.09	 1.84	 0.0	 0.0	 1	    1.07999	   -0.09379	 110.0	 3	    1.12000	    0.95000;
	1095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07940	    0.05433	 110.0	 3	    1.12000	    0.95000;
	1096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05524	    2.30629	 110.0	 3	    1.12000	    0.95000;
	1097	 1	 26.58	 7.8	 0.0	 0.0	 1	    1.09143	   -4.01515	 110.0	 3	    1.12000	    0.95000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09143	   -4.01464	 110.0	 3	    1.12000	    0.95000;
	1099	 1	 6.2	 2.19	 0.0	 0.0	 1	    1.05373	    2.14596	 110.0	 3	    1.12000	    0.95000;
	1100	 1	 2.7	 0.7	 0.0	 0.0	 1	    1.07301	   -1.36465	 110.0	 3	    1.12000	    0.95000;
	1101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07302	   -1.36353	 110.0	 3	    1.12000	    0.95000;
	1102	 1	 10.49	 1.05	 0.0	 0.0	 1	    1.08208	    3.18071	 110.0	 3	    1.12000	    0.95000;
	1103	 1	 8.79	 0.61	 0.0	 0.0	 1	    1.09391	   -3.80931	 110.0	 3	    1.12000	    0.95000;
	1104	 1	 13.79	 3.16	 0.0	 0.0	 1	    1.04863	   -1.99098	 110.0	 3	    1.12000	    0.95000;
	1105	 2	 13.69	 9.21	 0.0	 0.0	 1	    1.07641	   -2.81262	 110.0	 3	    1.12000	    0.95000;
	1106	 2	 38.57	 13.94	 0.0	 0.0	 1	    1.08277	   -2.37028	 110.0	 3	    1.12000	    0.95000;
	1107	 2	 47.56	 14.2	 0.0	 0.0	 1	    1.07891	    3.00113	 110.0	 3	    1.12000	    0.95000;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07892	    3.00239	 110.0	 3	    1.12000	    0.95000;
	1109	 1	 2.3	 1.05	 0.0	 0.0	 1	    1.05632	   -4.85365	 110.0	 3	    1.12000	    0.95000;
	1110	 1	 9.59	 5.61	 0.0	 0.0	 1	    1.08955	    1.02803	 110.0	 3	    1.12000	    0.95000;
	1111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05636	   -4.85214	 110.0	 3	    1.12000	    0.95000;
	1112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08970	    1.03343	 110.0	 3	    1.12000	    0.95000;
	1113	 1	 5.7	 0.7	 0.0	 0.0	 1	    1.07835	    0.04280	 110.0	 3	    1.12000	    0.95000;
	1114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07435	   -0.49374	 110.0	 3	    1.12000	    0.95000;
	1115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07246	   -0.83031	 110.0	 3	    1.12000	    0.95000;
	1116	 1	 5.7	 2.02	 0.0	 0.0	 1	    1.04839	    1.26096	 110.0	 3	    1.12000	    0.95000;
	1117	 1	 7.39	 0.61	 0.0	 0.0	 1	    1.09000	    4.78964	 110.0	 3	    1.12000	    0.95000;
	1118	 1	 6.2	 1.75	 0.0	 0.0	 1	    1.05319	    2.18506	 110.0	 3	    1.12000	    0.95000;
	1119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05361	    2.20715	 110.0	 3	    1.12000	    0.95000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09326	   -3.76882	 110.0	 3	    1.12000	    0.95000;
	1121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06729	   -2.94417	 110.0	 3	    1.12000	    0.95000;
	1122	 1	 13.79	 3.51	 0.0	 0.0	 1	    1.06740	   -2.49223	 110.0	 3	    1.12000	    0.95000;
	1123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07603	   -1.79084	 110.0	 3	    1.12000	    0.95000;
	1124	 1	 5.6	 0.09	 0.0	 0.0	 1	    1.05785	   -4.62693	 110.0	 3	    1.12000	    0.95000;
	1125	 1	 5.9	 1.23	 0.0	 0.0	 1	    1.08977	    4.65221	 110.0	 3	    1.12000	    0.95000;
	1126	 1	 6.7	 2.1	 0.0	 0.0	 1	    1.05356	   -5.10564	 110.0	 3	    1.12000	    0.95000;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05816	   -4.60098	 110.0	 3	    1.12000	    0.95000;
	1128	 1	 9.89	 1.4	 0.0	 0.0	 1	    1.06631	   -3.54919	 110.0	 3	    1.12000	    0.95000;
	1129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06674	   -3.50201	 110.0	 3	    1.12000	    0.95000;
	1130	 1	 4.0	 0.7	 0.0	 0.0	 1	    1.07198	   -1.43038	 110.0	 3	    1.12000	    0.95000;
	1131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07199	   -1.42873	 110.0	 3	    1.12000	    0.95000;
	1132	 1	 11.09	 2.54	 0.0	 0.0	 1	    1.07288	   -0.41182	 110.0	 3	    1.12000	    0.95000;
	1133	 1	 10.49	 2.63	 0.0	 0.0	 1	    1.07872	   -4.34099	 110.0	 3	    1.12000	    0.95000;
	1134	 1	 3.0	 1.58	 0.0	 0.0	 1	    1.08772	    4.44728	 110.0	 3	    1.12000	    0.95000;
	1135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08774	    4.44914	 110.0	 3	    1.12000	    0.95000;
	1136	 1	 10.99	 2.54	 0.0	 0.0	 1	    1.05366	   -4.98678	 110.0	 3	    1.12000	    0.95000;
	1137	 1	 4.1	 2.1	 0.0	 0.0	 1	    1.09308	    4.80105	 110.0	 3	    1.12000	    0.95000;
	1138	 2	 12.49	 8.42	 0.0	 0.0	 1	    1.09117	    4.05541	 110.0	 3	    1.12000	    0.95000;
	1139	 1	 1.2	 2.63	 0.0	 0.0	 1	    1.09086	    4.00655	 110.0	 3	    1.12000	    0.95000;
	1140	 2	 16.59	 26.04	 0.0	 0.0	 1	    1.10894	    5.82629	 110.0	 3	    1.12000	    0.95000;
	1141	 2	 15.59	 20.43	 0.0	 0.0	 1	    1.10102	    2.21721	 110.0	 3	    1.12000	    0.95000;
	1142	 1	 19.29	 6.58	 0.0	 0.0	 1	    1.10244	    6.56912	 110.0	 3	    1.12000	    0.95000;
	1143	 1	 6.5	 1.4	 0.0	 0.0	 1	    1.05689	   -3.62790	 110.0	 3	    1.12000	    0.95000;
	1144	 1	 4.9	 0.0	 0.0	 0.0	 1	    1.07781	   -2.34250	 110.0	 3	    1.12000	    0.95000;
	1145	 1	 12.59	 9.03	 0.0	 0.0	 1	    1.08670	    0.87951	 110.0	 3	    1.12000	    0.95000;
	1146	 1	 16.99	 2.19	 0.0	 0.0	 1	    1.09314	    0.51642	 110.0	 3	    1.12000	    0.95000;
	1147	 1	 11.29	 3.16	 0.0	 0.0	 1	    1.07326	    0.50310	 110.0	 3	    1.12000	    0.95000;
	1148	 1	 5.1	 1.05	 0.0	 0.0	 1	    1.05683	   -3.26446	 110.0	 3	    1.12000	    0.95000;
	1149	 1	 8.09	 2.1	 0.0	 0.0	 1	    1.04125	   -4.33143	 110.0	 3	    1.12000	    0.95000;
	1150	 1	 11.99	 2.28	 0.0	 0.0	 1	    1.09980	    5.29674	 110.0	 3	    1.12000	    0.95000;
	1151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09992	    5.30522	 110.0	 3	    1.12000	    0.95000;
	1152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07808	   -0.33312	 110.0	 3	    1.12000	    0.95000;
	1153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07808	   -0.33304	 110.0	 3	    1.12000	    0.95000;
	1154	 1	 5.5	 1.05	 0.0	 0.0	 1	    1.05005	   -4.08061	 110.0	 3	    1.12000	    0.95000;
	1155	 1	 9.79	 4.3	 0.0	 0.0	 1	    1.09200	    4.26053	 110.0	 3	    1.12000	    0.95000;
	1156	 1	 1.4	 0.35	 0.0	 0.0	 1	    1.05318	    2.30743	 110.0	 3	    1.12000	    0.95000;
	1157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06502	   -3.88693	 110.0	 3	    1.12000	    0.95000;
	1158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06502	   -3.88693	 110.0	 3	    1.12000	    0.95000;
	1159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07845	    1.10108	 110.0	 3	    1.12000	    0.95000;
	1160	 1	 12.59	 6.75	 0.0	 0.0	 1	    1.07240	   -0.01555	 110.0	 3	    1.12000	    0.95000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07845	    1.10118	 110.0	 3	    1.12000	    0.95000;
	1162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07340	    0.02244	 110.0	 3	    1.12000	    0.95000;
	1163	 1	 9.19	 2.81	 0.0	 0.0	 1	    1.08688	    4.33002	 110.0	 3	    1.12000	    0.95000;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07503	   -3.04781	 110.0	 3	    1.12000	    0.95000;
	1165	 1	 1.8	 0.0	 0.0	 0.0	 1	    1.07261	   -3.19444	 110.0	 3	    1.12000	    0.95000;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07503	   -3.04780	 110.0	 3	    1.12000	    0.95000;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07262	   -3.19333	 110.0	 3	    1.12000	    0.95000;
	1168	 1	 7.89	 1.05	 0.0	 0.0	 1	    1.04114	   -4.80993	 110.0	 3	    1.12000	    0.95000;
	1169	 1	 11.19	 1.75	 0.0	 0.0	 1	    1.06955	   -2.15120	 110.0	 3	    1.12000	    0.95000;
	1170	 1	 10.89	 2.02	 0.0	 0.0	 1	    1.07724	   -2.58179	 110.0	 3	    1.12000	    0.95000;
	1171	 1	 15.69	 2.45	 0.0	 0.0	 1	    1.07210	    2.18375	 110.0	 3	    1.12000	    0.95000;
	1172	 1	 5.3	 0.0	 0.0	 0.0	 1	    1.08549	    0.69776	 110.0	 3	    1.12000	    0.95000;
	1173	 1	 5.1	 1.14	 0.0	 0.0	 1	    1.07548	   -0.07781	 110.0	 3	    1.12000	    0.95000;
	1174	 1	 5.3	 -0.53	 0.0	 0.0	 1	    1.07600	    0.11436	 110.0	 3	    1.12000	    0.95000;
	1175	 2	 62.23	 19.2	 0.0	 0.0	 1	    1.09258	    0.21710	 110.0	 3	    1.12000	    0.95000;
	1176	 1	 9.99	 2.02	 0.0	 0.0	 1	    1.08770	   -0.38438	 110.0	 3	    1.12000	    0.95000;
	1177	 1	 11.09	 0.0	 0.0	 0.0	 1	    1.09067	    0.09387	 110.0	 3	    1.12000	    0.95000;
	1178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08780	   -0.37919	 110.0	 3	    1.12000	    0.95000;
	1179	 1	 13.39	 1.58	 0.0	 0.0	 1	    1.05781	   -4.78208	 110.0	 3	    1.12000	    0.95000;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06939	   -3.17747	 110.0	 3	    1.12000	    0.95000;
	1181	 1	 6.2	 2.19	 0.0	 0.0	 1	    1.05995	   -1.67026	 110.0	 3	    1.12000	    0.95000;
	1182	 2	 7.99	 10.17	 0.0	 0.0	 1	    1.07435	   -0.95715	 110.0	 3	    1.12000	    0.95000;
	1183	 2	 14.59	 9.82	 0.0	 0.0	 1	    1.05228	    2.32181	 110.0	 3	    1.12000	    0.95000;
	1184	 2	 10.39	 9.91	 0.0	 0.0	 1	    1.08828	   -0.13823	 110.0	 3	    1.12000	    0.95000;
	1185	 1	 9.09	 1.84	 0.0	 0.0	 1	    1.05532	   -0.72147	 110.0	 3	    1.12000	    0.95000;
	1186	 1	 7.49	 2.19	 0.0	 0.0	 1	    1.10657	    5.65895	 110.0	 3	    1.12000	    0.95000;
	1187	 1	 17.69	 5.26	 0.0	 0.0	 1	    1.09735	    1.88723	 110.0	 3	    1.12000	    0.95000;
	1188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10691	    5.67590	 110.0	 3	    1.12000	    0.95000;
	1189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09816	    1.92770	 110.0	 3	    1.12000	    0.95000;
	1190	 1	 26.48	 5.17	 0.0	 0.0	 1	    1.04803	   -2.47259	 110.0	 3	    1.12000	    0.95000;
	1191	 2	 9.99	 10.78	 0.0	 0.0	 1	    1.10105	    2.21658	 110.0	 3	    1.12000	    0.95000;
	1192	 2	 16.19	 11.92	 0.0	 0.0	 1	    1.09347	    5.10032	 110.0	 3	    1.12000	    0.95000;
	1193	 1	 19.19	 1.05	 0.0	 0.0	 1	    1.05151	   -3.90836	 110.0	 3	    1.12000	    0.95000;
	1194	 1	 3.4	 0.44	 0.0	 0.0	 1	    1.05228	    2.09454	 110.0	 3	    1.12000	    0.95000;
	1195	 1	 23.38	 5.61	 0.0	 0.0	 1	    1.07226	   -0.45432	 110.0	 3	    1.12000	    0.95000;
	1196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08390	    0.54837	 110.0	 3	    1.12000	    0.95000;
	1197	 1	 4.7	 0.88	 0.0	 0.0	 1	    1.09170	    4.36645	 110.0	 3	    1.12000	    0.95000;
	1198	 1	 16.69	 3.51	 0.0	 0.0	 1	    1.08702	    4.02343	 110.0	 3	    1.12000	    0.95000;
	1199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09198	    4.38502	 110.0	 3	    1.12000	    0.95000;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08807	    4.08862	 110.0	 3	    1.12000	    0.95000;
	1201	 2	 14.59	 15.25	 0.0	 0.0	 1	    1.09780	    5.14762	 110.0	 3	    1.12000	    0.95000;
	1202	 2	 18.79	 17.97	 0.0	 0.0	 1	    1.09783	    5.14779	 110.0	 3	    1.12000	    0.95000;
	1203	 2	 23.58	 21.65	 0.0	 0.0	 1	    1.09499	    4.98980	 110.0	 3	    1.12000	    0.95000;
	1204	 1	 11.09	 1.93	 0.0	 0.0	 1	    1.08638	    4.19026	 110.0	 3	    1.12000	    0.95000;
	1205	 1	 13.79	 2.02	 0.0	 0.0	 1	    1.08085	    0.25894	 110.0	 3	    1.12000	    0.95000;
	1206	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.06564	   -2.37742	 110.0	 3	    1.12000	    0.95000;
	1207	 1	 2.4	 0.7	 0.0	 0.0	 1	    1.08917	    4.06223	 110.0	 3	    1.12000	    0.95000;
	1208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08448	    4.19280	 110.0	 3	    1.12000	    0.95000;
	1209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08448	    4.19280	 110.0	 3	    1.12000	    0.95000;
	1210	 1	 13.79	 2.98	 0.0	 0.0	 1	    1.09255	    4.87713	 110.0	 3	    1.12000	    0.95000;
	1211	 1	 22.08	 4.3	 0.0	 0.0	 1	    1.09549	    5.18842	 110.0	 3	    1.12000	    0.95000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07924	   -1.57193	 110.0	 3	    1.12000	    0.95000;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07923	   -1.56850	 110.0	 3	    1.12000	    0.95000;
	1214	 1	 8.09	 2.89	 0.0	 0.0	 1	    1.05318	    0.68623	 110.0	 3	    1.12000	    0.95000;
	1215	 1	 17.99	 2.45	 0.0	 0.0	 1	    1.04442	   -2.40211	 110.0	 3	    1.12000	    0.95000;
	1216	 1	 6.0	 1.05	 0.0	 0.0	 1	    1.09352	    4.64675	 110.0	 3	    1.12000	    0.95000;
	1217	 1	 14.69	 0.0	 0.0	 0.0	 1	    1.09287	    4.22239	 110.0	 3	    1.12000	    0.95000;
	1218	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.08093	   -1.52439	 110.0	 3	    1.12000	    0.95000;
	1219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08107	   -1.51619	 110.0	 3	    1.12000	    0.95000;
	1220	 1	 16.39	 6.05	 0.0	 0.0	 1	    1.05265	    2.20301	 110.0	 3	    1.12000	    0.95000;
	1221	 1	 1.5	 0.61	 0.0	 0.0	 1	    1.06160	   -4.23223	 110.0	 3	    1.12000	    0.95000;
	1222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06173	   -4.22694	 110.0	 3	    1.12000	    0.95000;
	1223	 1	 12.99	 9.73	 0.0	 0.0	 1	    1.05360	    2.37280	 110.0	 3	    1.12000	    0.95000;
	1224	 1	 6.7	 1.4	 0.0	 0.0	 1	    1.05767	   -2.97265	 110.0	 3	    1.12000	    0.95000;
	1225	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05669	   -3.05314	 110.0	 3	    1.12000	    0.95000;
	1226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05788	   -2.96023	 110.0	 3	    1.12000	    0.95000;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05669	   -3.05311	 110.0	 3	    1.12000	    0.95000;
	1228	 1	 5.1	 0.09	 0.0	 0.0	 1	    1.09132	    4.17831	 110.0	 3	    1.12000	    0.95000;
	1229	 1	 18.89	 5.0	 0.0	 0.0	 1	    1.08793	    3.82577	 110.0	 3	    1.12000	    0.95000;
	1230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06109	   -3.11226	 110.0	 3	    1.12000	    0.95000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06464	   -3.03582	 110.0	 3	    1.12000	    0.95000;
	1232	 2	 18.29	 11.75	 0.0	 0.0	 1	    1.07288	   -1.37220	 110.0	 3	    1.12000	    0.95000;
	1233	 2	 8.49	 7.01	 0.0	 0.0	 1	    1.06422	   -2.64324	 110.0	 3	    1.12000	    0.95000;
	1234	 1	 30.98	 9.47	 0.0	 0.0	 1	    1.06517	   -2.86101	 110.0	 3	    1.12000	    0.95000;
	1235	 1	 6.89	 1.75	 0.0	 0.0	 1	    1.05599	   -4.73615	 110.0	 3	    1.12000	    0.95000;
	1236	 1	 6.89	 1.23	 0.0	 0.0	 1	    1.08286	   -0.08561	 110.0	 3	    1.12000	    0.95000;
	1237	 1	 1.4	 0.61	 0.0	 0.0	 1	    1.05412	    2.08829	 110.0	 3	    1.12000	    0.95000;
	1238	 1	 2.7	 0.7	 0.0	 0.0	 1	    1.05381	   -4.93457	 110.0	 3	    1.12000	    0.95000;
	1239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05384	   -4.93257	 110.0	 3	    1.12000	    0.95000;
	1240	 1	 17.49	 4.73	 0.0	 0.0	 1	    1.09031	    3.74823	 110.0	 3	    1.12000	    0.95000;
	1241	 1	 9.89	 3.16	 0.0	 0.0	 1	    1.06766	    2.41560	 110.0	 3	    1.12000	    0.95000;
	1242	 1	 7.39	 1.93	 0.0	 0.0	 1	    1.05504	    2.46699	 110.0	 3	    1.12000	    0.95000;
	1243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05505	    2.47015	 110.0	 3	    1.12000	    0.95000;
	1244	 2	 31.78	 10.35	 0.0	 0.0	 1	    1.07741	    3.10980	 110.0	 3	    1.12000	    0.95000;
	1245	 1	 6.6	 -1.75	 0.0	 0.0	 1	    1.07527	    3.25965	 110.0	 3	    1.12000	    0.95000;
	1246	 1	 2.3	 -1.75	 0.0	 0.0	 1	    1.08194	    3.87419	 110.0	 3	    1.12000	    0.95000;
	1247	 2	 10.29	 12.8	 0.0	 0.0	 1	    1.08260	    3.99037	 110.0	 3	    1.12000	    0.95000;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08191	    3.87770	 110.0	 3	    1.12000	    0.95000;
	1249	 1	 31.58	 8.94	 0.0	 0.0	 1	    1.05817	   -0.40762	 110.0	 3	    1.12000	    0.95000;
	1250	 2	 29.08	 29.63	 0.0	 0.0	 1	    1.05548	    2.51639	 110.0	 3	    1.12000	    0.95000;
	1251	 1	 13.39	 5.52	 0.0	 0.0	 1	    1.05547	    2.51264	 110.0	 3	    1.12000	    0.95000;
	1252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10376	    6.85572	 110.0	 3	    1.12000	    0.95000;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10376	    6.87060	 110.0	 3	    1.12000	    0.95000;
	1254	 1	 7.39	 3.59	 0.0	 0.0	 1	    1.09730	    4.95321	 110.0	 3	    1.12000	    0.95000;
	1255	 1	 5.2	 2.19	 0.0	 0.0	 1	    1.09512	    4.76775	 110.0	 3	    1.12000	    0.95000;
	1256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09845	    4.98185	 110.0	 3	    1.12000	    0.95000;
	1257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09588	    4.78987	 110.0	 3	    1.12000	    0.95000;
	1258	 1	 10.79	 2.54	 0.0	 0.0	 1	    1.04008	   -4.44091	 110.0	 3	    1.12000	    0.95000;
	1259	 1	 1.3	 0.7	 0.0	 0.0	 1	    1.06987	   -2.60325	 110.0	 3	    1.12000	    0.95000;
	1260	 1	 22.38	 5.26	 0.0	 0.0	 1	    1.05543	   -3.16677	 110.0	 3	    1.12000	    0.95000;
	1261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05545	   -3.16372	 110.0	 3	    1.12000	    0.95000;
	1262	 1	 15.79	 2.1	 0.0	 0.0	 1	    1.08412	    0.67660	 110.0	 3	    1.12000	    0.95000;
	1263	 1	 14.59	 4.12	 0.0	 0.0	 1	    1.03748	   -4.20813	 110.0	 3	    1.12000	    0.95000;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06083	   -3.04896	 110.0	 3	    1.12000	    0.95000;
	1265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06082	   -3.04886	 110.0	 3	    1.12000	    0.95000;
	1266	 1	 20.09	 7.1	 0.0	 0.0	 1	    1.05392	    2.31938	 110.0	 3	    1.12000	    0.95000;
	1267	 1	 9.19	 2.89	 0.0	 0.0	 1	    1.07192	   -0.51139	 110.0	 3	    1.12000	    0.95000;
	1268	 2	 4.1	 0.7	 0.0	 0.0	 1	    1.05045	   -1.77315	 110.0	 3	    1.12000	    0.95000;
	1269	 1	 13.19	 3.24	 0.0	 0.0	 1	    1.07758	    3.36943	 110.0	 3	    1.12000	    0.95000;
	1270	 1	 4.1	 1.93	 0.0	 0.0	 1	    1.05452	    2.41242	 110.0	 3	    1.12000	    0.95000;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05458	    2.41508	 110.0	 3	    1.12000	    0.95000;
	1272	 1	 3.3	 0.79	 0.0	 0.0	 1	    1.08627	    0.82850	 110.0	 3	    1.12000	    0.95000;
	1273	 1	 3.4	 1.23	 0.0	 0.0	 1	    1.08358	    0.36195	 110.0	 3	    1.12000	    0.95000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08628	    0.82983	 110.0	 3	    1.12000	    0.95000;
	1275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08359	    0.36333	 110.0	 3	    1.12000	    0.95000;
	1276	 1	 25.28	 9.38	 0.0	 0.0	 1	    1.08487	    4.16359	 110.0	 3	    1.12000	    0.95000;
	1277	 1	 15.99	 3.95	 0.0	 0.0	 1	    1.07304	   -1.19284	 110.0	 3	    1.12000	    0.95000;
	1278	 1	 17.09	 7.54	 0.0	 0.0	 1	    1.07240	   -0.42033	 110.0	 3	    1.12000	    0.95000;
	1279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08633	    4.18285	 110.0	 3	    1.12000	    0.95000;
	1280	 1	 3.7	 1.4	 0.0	 0.0	 1	    1.07877	   -1.60389	 110.0	 3	    1.12000	    0.95000;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07925	   -1.56891	 110.0	 3	    1.12000	    0.95000;
	1282	 1	 13.49	 1.84	 0.0	 0.0	 1	    1.08333	    3.95912	 110.0	 3	    1.12000	    0.95000;
	1283	 1	 7.69	 0.26	 0.0	 0.0	 1	    1.07066	   -2.02420	 110.0	 3	    1.12000	    0.95000;
	1284	 1	 7.39	 2.45	 0.0	 0.0	 1	    1.09317	    4.80673	 110.0	 3	    1.12000	    0.95000;
	1285	 1	 4.4	 1.84	 0.0	 0.0	 1	    1.04930	    1.32905	 110.0	 3	    1.12000	    0.95000;
	1286	 1	 11.09	 3.68	 0.0	 0.0	 1	    1.09101	    4.89706	 110.0	 3	    1.12000	    0.95000;
	1287	 1	 6.7	 1.23	 0.0	 0.0	 1	    1.10006	    2.12560	 110.0	 3	    1.12000	    0.95000;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09104	    4.90149	 110.0	 3	    1.12000	    0.95000;
	1289	 1	 15.29	 2.02	 0.0	 0.0	 1	    1.05722	   -2.82115	 110.0	 3	    1.12000	    0.95000;
	1290	 1	 17.89	 5.44	 0.0	 0.0	 1	    1.05488	    2.42893	 110.0	 3	    1.12000	    0.95000;
	1291	 1	 23.28	 8.07	 0.0	 0.0	 1	    1.06936	    2.67259	 110.0	 3	    1.12000	    0.95000;
	1292	 1	 2.5	 0.7	 0.0	 0.0	 1	    1.07010	   -0.38577	 110.0	 3	    1.12000	    0.95000;
	1293	 1	 13.09	 3.24	 0.0	 0.0	 1	    1.09144	    0.46048	 110.0	 3	    1.12000	    0.95000;
	1294	 1	 8.89	 0.7	 0.0	 0.0	 1	    1.09653	    0.76557	 110.0	 3	    1.12000	    0.95000;
	1295	 1	 8.99	 0.61	 0.0	 0.0	 1	    1.07530	    3.20730	 110.0	 3	    1.12000	    0.95000;
	1296	 1	 7.49	 2.45	 0.0	 0.0	 1	    1.09216	    4.77109	 110.0	 3	    1.12000	    0.95000;
	1297	 1	 7.79	 1.84	 0.0	 0.0	 1	    1.05057	    1.45538	 110.0	 3	    1.12000	    0.95000;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05110	    1.50506	 110.0	 3	    1.12000	    0.95000;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08773	    4.44848	 110.0	 3	    1.12000	    0.95000;
	1300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08774	    4.44913	 110.0	 3	    1.12000	    0.95000;
	1301	 1	 8.29	 0.79	 0.0	 0.0	 1	    1.08782	   -3.60718	 110.0	 3	    1.12000	    0.95000;
	1302	 1	 3.0	 0.79	 0.0	 0.0	 1	    1.10049	    2.16529	 110.0	 3	    1.12000	    0.95000;
	1303	 1	 1.8	 0.61	 0.0	 0.0	 1	    1.09486	    4.69576	 110.0	 3	    1.12000	    0.95000;
	1304	 1	 17.09	 0.0	 0.0	 0.0	 1	    1.08389	    3.92311	 110.0	 3	    1.12000	    0.95000;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08868	    4.70373	 110.0	 3	    1.12000	    0.95000;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08389	    3.93003	 110.0	 3	    1.12000	    0.95000;
	1307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08868	    4.70373	 110.0	 3	    1.12000	    0.95000;
	1308	 1	 15.59	 2.63	 0.0	 0.0	 1	    1.09778	    1.11416	 110.0	 3	    1.12000	    0.95000;
	1309	 1	 8.99	 0.79	 0.0	 0.0	 1	    1.04321	   -4.15672	 110.0	 3	    1.12000	    0.95000;
	1310	 1	 7.09	 2.28	 0.0	 0.0	 1	    1.05378	    2.41995	 110.0	 3	    1.12000	    0.95000;
	1311	 1	 3.0	 1.23	 0.0	 0.0	 1	    1.07304	    2.78476	 110.0	 3	    1.12000	    0.95000;
	1312	 1	 12.89	 5.79	 0.0	 0.0	 1	    1.06559	   -2.33955	 110.0	 3	    1.12000	    0.95000;
	1313	 1	 6.5	 1.75	 0.0	 0.0	 1	    1.04837	   -3.93185	 110.0	 3	    1.12000	    0.95000;
	1314	 1	 2.9	 0.26	 0.0	 0.0	 1	    1.05211	    2.23372	 110.0	 3	    1.12000	    0.95000;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05218	    2.23964	 110.0	 3	    1.12000	    0.95000;
	1316	 2	 4.6	 0.35	 0.0	 0.0	 1	    1.09405	    0.61861	 110.0	 3	    1.12000	    0.95000;
	1317	 1	 3.4	 2.02	 0.0	 0.0	 1	    1.09667	    0.96859	 110.0	 3	    1.12000	    0.95000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09417	    0.62809	 110.0	 3	    1.12000	    0.95000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09688	    0.97484	 110.0	 3	    1.12000	    0.95000;
	1320	 1	 10.49	 1.49	 0.0	 0.0	 1	    1.09252	    5.42637	 110.0	 3	    1.12000	    0.95000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05400	   -4.01939	 110.0	 3	    1.12000	    0.95000;
	1322	 1	 7.39	 2.02	 0.0	 0.0	 1	    1.04899	   -4.35165	 110.0	 3	    1.12000	    0.95000;
	1323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05400	   -4.01939	 110.0	 3	    1.12000	    0.95000;
	1324	 1	 29.68	 9.82	 0.0	 0.0	 1	    1.03612	   -4.18104	 110.0	 3	    1.12000	    0.95000;
	1325	 2	 15.79	 3.42	 0.0	 0.0	 1	    1.09393	    4.98224	 110.0	 3	    1.12000	    0.95000;
	1326	 1	 20.88	 7.8	 0.0	 0.0	 1	    1.07470	    3.00246	 110.0	 3	    1.12000	    0.95000;
	1327	 1	 2.2	 0.88	 0.0	 0.0	 1	    1.07471	    3.22332	 110.0	 3	    1.12000	    0.95000;
	1328	 1	 7.69	 4.12	 0.0	 0.0	 1	    1.07649	    3.34568	 110.0	 3	    1.12000	    0.95000;
	1329	 1	 29.78	 4.91	 0.0	 0.0	 1	    1.07883	    3.21618	 110.0	 3	    1.12000	    0.95000;
	1330	 1	 16.79	 0.0	 0.0	 0.0	 1	    1.07926	    3.16982	 110.0	 3	    1.12000	    0.95000;
	1331	 1	 1.8	 0.7	 0.0	 0.0	 1	    1.05388	    2.07062	 110.0	 3	    1.12000	    0.95000;
	1332	 1	 9.79	 2.89	 0.0	 0.0	 1	    1.07722	   -0.64176	 110.0	 3	    1.12000	    0.95000;
	1333	 1	 14.19	 4.3	 0.0	 0.0	 1	    1.07388	   -1.29428	 110.0	 3	    1.12000	    0.95000;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07762	   -0.61331	 110.0	 3	    1.12000	    0.95000;
	1335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07450	   -1.24710	 110.0	 3	    1.12000	    0.95000;
	1336	 1	 8.29	 1.05	 0.0	 0.0	 1	    1.07081	   -2.52459	 110.0	 3	    1.12000	    0.95000;
	1337	 1	 4.4	 0.79	 0.0	 0.0	 1	    1.09880	    2.60399	 110.0	 3	    1.12000	    0.95000;
	1338	 1	 6.89	 1.93	 0.0	 0.0	 1	    1.09620	    5.02747	 110.0	 3	    1.12000	    0.95000;
	1339	 1	 2.3	 0.7	 0.0	 0.0	 1	    1.07489	   -1.28402	 110.0	 3	    1.12000	    0.95000;
	1340	 1	 20.48	 6.14	 0.0	 0.0	 1	    1.05412	   -3.24662	 110.0	 3	    1.12000	    0.95000;
	1341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05371	   -4.98770	 110.0	 3	    1.12000	    0.95000;
	1342	 1	 10.19	 2.02	 0.0	 0.0	 1	    1.07736	   -2.79373	 110.0	 3	    1.12000	    0.95000;
	1343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08613	    3.52751	 110.0	 3	    1.12000	    0.95000;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08612	    3.52861	 110.0	 3	    1.12000	    0.95000;
	1345	 1	 10.79	 3.24	 0.0	 0.0	 1	    1.09291	    4.91309	 110.0	 3	    1.12000	    0.95000;
	1346	 1	 13.39	 3.24	 0.0	 0.0	 1	    1.09605	    5.24604	 110.0	 3	    1.12000	    0.95000;
	1347	 1	 6.4	 0.61	 0.0	 0.0	 1	    1.06928	   -2.84318	 110.0	 3	    1.12000	    0.95000;
	1348	 1	 14.39	 3.42	 0.0	 0.0	 1	    1.08356	    2.58849	 110.0	 3	    1.12000	    0.95000;
	1349	 2	 17.09	 2.63	 0.0	 0.0	 1	    1.03611	   -4.65131	 110.0	 3	    1.12000	    0.95000;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03295	   -5.33474	 110.0	 3	    1.12000	    0.95000;
	1351	 1	 5.1	 1.23	 0.0	 0.0	 1	    1.06107	   -4.21956	 110.0	 3	    1.12000	    0.95000;
	1352	 1	 3.0	 0.7	 0.0	 0.0	 1	    1.08513	    0.67649	 110.0	 3	    1.12000	    0.95000;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08524	    0.68776	 110.0	 3	    1.12000	    0.95000;
	1354	 1	 3.1	 0.7	 0.0	 0.0	 1	    1.07447	   -0.68387	 110.0	 3	    1.12000	    0.95000;
	1355	 1	 16.69	 4.91	 0.0	 0.0	 1	    1.08936	    4.18296	 110.0	 3	    1.12000	    0.95000;
	1356	 2	 20.19	 7.28	 0.0	 0.0	 1	    1.07543	    3.14867	 110.0	 3	    1.12000	    0.95000;
	1357	 1	 16.89	 2.1	 0.0	 0.0	 1	    1.09497	    4.46123	 110.0	 3	    1.12000	    0.95000;
	1358	 1	 17.89	 5.26	 0.0	 0.0	 1	    1.07621	    0.53230	 110.0	 3	    1.12000	    0.95000;
	1359	 2	 3.3	 1.4	 0.0	 0.0	 1	    1.05554	   -0.81915	 110.0	 3	    1.12000	    0.95000;
	1360	 1	 11.99	 2.54	 0.0	 0.0	 1	    1.05353	   -4.04662	 110.0	 3	    1.12000	    0.95000;
	1361	 1	 2.3	 0.7	 0.0	 0.0	 1	    1.07576	    0.02703	 110.0	 3	    1.12000	    0.95000;
	1362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07582	    0.03119	 110.0	 3	    1.12000	    0.95000;
	1363	 1	 24.18	 0.0	 0.0	 0.0	 1	    1.06260	   -3.02404	 110.0	 3	    1.12000	    0.95000;
	1364	 1	 14.49	 4.91	 0.0	 0.0	 1	    1.06934	   -3.18319	 110.0	 3	    1.12000	    0.95000;
	1365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06938	   -3.17716	 110.0	 3	    1.12000	    0.95000;
	1366	 1	 17.69	 4.73	 0.0	 0.0	 1	    1.07591	   -1.29940	 110.0	 3	    1.12000	    0.95000;
	1367	 1	 17.89	 1.05	 0.0	 0.0	 1	    1.05630	   -0.64202	 110.0	 3	    1.12000	    0.95000;
	1368	 1	 16.39	 4.12	 0.0	 0.0	 1	    1.09052	    4.06016	 110.0	 3	    1.12000	    0.95000;
	1369	 1	 4.2	 1.05	 0.0	 0.0	 1	    1.07556	    2.64354	 110.0	 3	    1.12000	    0.95000;
	1370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09294	   -3.86763	 110.0	 3	    1.12000	    0.95000;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09294	   -3.86763	 110.0	 3	    1.12000	    0.95000;
	1372	 1	 10.29	 3.42	 0.0	 0.0	 1	    1.07532	   -0.14785	 110.0	 3	    1.12000	    0.95000;
	1373	 1	 0.3	 0.0	 0.0	 0.0	 1	    1.09705	    5.05991	 110.0	 3	    1.12000	    0.95000;
	1374	 1	 5.7	 0.79	 0.0	 0.0	 1	    1.07377	   -1.30972	 110.0	 3	    1.12000	    0.95000;
	1375	 1	 9.59	 3.24	 0.0	 0.0	 1	    1.08255	    3.97607	 110.0	 3	    1.12000	    0.95000;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08256	    3.97823	 110.0	 3	    1.12000	    0.95000;
	1377	 1	 1.5	 0.0	 0.0	 0.0	 1	    1.08992	    1.03375	 110.0	 3	    1.12000	    0.95000;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08995	    1.03803	 110.0	 3	    1.12000	    0.95000;
	1379	 1	 7.69	 1.49	 0.0	 0.0	 1	    1.09286	   -3.91842	 110.0	 3	    1.12000	    0.95000;
	1380	 1	 20.48	 5.96	 0.0	 0.0	 1	    1.08723	    0.85760	 110.0	 3	    1.12000	    0.95000;
	1381	 1	 16.69	 3.59	 0.0	 0.0	 1	    1.05716	   -4.63669	 110.0	 3	    1.12000	    0.95000;
	1382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06327	   -2.49508	 110.0	 3	    1.12000	    0.95000;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06327	   -2.49414	 110.0	 3	    1.12000	    0.95000;
	1384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06038	   -4.41818	 110.0	 3	    1.12000	    0.95000;
	1385	 1	 10.29	 2.02	 0.0	 0.0	 1	    1.08122	   -0.52545	 110.0	 3	    1.12000	    0.95000;
	1386	 1	 16.79	 1.93	 0.0	 0.0	 1	    1.10393	    6.97037	 110.0	 3	    1.12000	    0.95000;
	1387	 1	 15.79	 1.84	 0.0	 0.0	 1	    1.09300	    4.67982	 110.0	 3	    1.12000	    0.95000;
	1388	 1	 10.29	 3.24	 0.0	 0.0	 1	    1.09263	   -3.93975	 110.0	 3	    1.12000	    0.95000;
	1389	 1	 13.19	 5.08	 0.0	 0.0	 1	    1.07455	   -2.52002	 110.0	 3	    1.12000	    0.95000;
	1390	 1	 9.29	 2.02	 0.0	 0.0	 1	    1.07754	    3.36409	 110.0	 3	    1.12000	    0.95000;
	1391	 1	 8.89	 0.7	 0.0	 0.0	 1	    1.08259	    3.97655	 110.0	 3	    1.12000	    0.95000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08275	    3.99039	 110.0	 3	    1.12000	    0.95000;
	1393	 2	 8.09	 3.33	 0.0	 0.0	 1	    1.05608	   -2.84792	 110.0	 3	    1.12000	    0.95000;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05609	   -2.84667	 110.0	 3	    1.12000	    0.95000;
	1395	 1	 0.5	 0.0	 0.0	 0.0	 1	    1.10032	    2.13967	 110.0	 3	    1.12000	    0.95000;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10894	    5.82626	 110.0	 3	    1.12000	    0.95000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10032	    2.14006	 110.0	 3	    1.12000	    0.95000;
	1398	 1	 6.3	 2.63	 0.0	 0.0	 1	    1.10860	    7.49289	 110.0	 3	    1.12000	    0.95000;
	1399	 1	 12.29	 4.65	 0.0	 0.0	 1	    1.08178	    3.60450	 110.0	 3	    1.12000	    0.95000;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09183	    4.92048	 110.0	 3	    1.12000	    0.95000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09183	    4.92053	 110.0	 3	    1.12000	    0.95000;
	1402	 1	 5.2	 1.58	 0.0	 0.0	 1	    1.07010	    0.11232	 110.0	 3	    1.12000	    0.95000;
	1403	 2	 9.69	 3.95	 0.0	 0.0	 1	    1.05511	    2.37192	 110.0	 3	    1.12000	    0.95000;
	1404	 1	 11.79	 3.16	 0.0	 0.0	 1	    1.08508	    0.67166	 110.0	 3	    1.12000	    0.95000;
	1405	 1	 3.3	 1.05	 0.0	 0.0	 1	    1.08799	    0.78639	 110.0	 3	    1.12000	    0.95000;
	1406	 1	 4.1	 1.58	 0.0	 0.0	 1	    1.06835	   -1.86000	 110.0	 3	    1.12000	    0.95000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06847	   -1.85448	 110.0	 3	    1.12000	    0.95000;
	1408	 1	 16.69	 6.14	 0.0	 0.0	 1	    1.04899	    1.28908	 110.0	 3	    1.12000	    0.95000;
	1409	 1	 3.7	 1.05	 0.0	 0.0	 1	    1.07295	   -0.65511	 110.0	 3	    1.12000	    0.95000;
	1410	 1	 8.09	 2.02	 0.0	 0.0	 1	    1.08551	    3.44017	 110.0	 3	    1.12000	    0.95000;
	1411	 1	 10.29	 3.68	 0.0	 0.0	 1	    1.04952	    1.26791	 110.0	 3	    1.12000	    0.95000;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08064	    3.32964	 110.0	 3	    1.12000	    0.95000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08064	    3.32970	 110.0	 3	    1.12000	    0.95000;
	1414	 1	 1.5	 0.61	 0.0	 0.0	 1	    1.07551	   -4.36443	 110.0	 3	    1.12000	    0.95000;
	1415	 1	 16.69	 5.26	 0.0	 0.0	 1	    1.06998	   -3.14261	 110.0	 3	    1.12000	    0.95000;
	1416	 2	 20.98	 26.13	 0.0	 0.0	 1	    1.11060	    7.71499	 110.0	 3	    1.12000	    0.95000;
	1417	 2	 10.79	 16.57	 0.0	 0.0	 1	    1.10651	    6.03323	 110.0	 3	    1.12000	    0.95000;
	1418	 2	 13.69	 15.43	 0.0	 0.0	 1	    1.05650	    2.08531	 110.0	 3	    1.12000	    0.95000;
	1419	 1	 11.89	 0.0	 0.0	 0.0	 1	    1.09287	   -3.90963	 110.0	 3	    1.12000	    0.95000;
	1420	 1	 5.2	 0.35	 0.0	 0.0	 1	    1.10895	    2.52715	 110.0	 3	    1.12000	    0.95000;
	1421	 1	 5.2	 1.84	 0.0	 0.0	 1	    1.07500	   -1.50131	 110.0	 3	    1.12000	    0.95000;
	1422	 1	 2.3	 0.79	 0.0	 0.0	 1	    1.07501	   -1.50168	 110.0	 3	    1.12000	    0.95000;
	1423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07460	   -1.22855	 110.0	 3	    1.12000	    0.95000;
	1424	 1	 5.2	 2.02	 0.0	 0.0	 1	    1.08471	    4.27193	 110.0	 3	    1.12000	    0.95000;
	1425	 1	 1.4	 0.0	 0.0	 0.0	 1	    1.07510	    3.27857	 110.0	 3	    1.12000	    0.95000;
	1426	 2	 15.39	 10.61	 0.0	 0.0	 1	    1.10668	    7.21281	 110.0	 3	    1.12000	    0.95000;
	1427	 1	 2.2	 0.7	 0.0	 0.0	 1	    1.07499	    1.28113	 110.0	 3	    1.12000	    0.95000;
	1428	 1	 3.8	 1.05	 0.0	 0.0	 1	    1.05010	   -1.00202	 110.0	 3	    1.12000	    0.95000;
	1429	 2	 8.09	 2.45	 0.0	 0.0	 1	    1.04861	   -1.03863	 110.0	 3	    1.12000	    0.95000;
	1430	 1	 5.2	 0.44	 0.0	 0.0	 1	    1.07605	   -4.11881	 110.0	 3	    1.12000	    0.95000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07454	    1.28284	 110.0	 3	    1.12000	    0.95000;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07454	    1.28214	 110.0	 3	    1.12000	    0.95000;
	1433	 1	 11.39	 3.24	 0.0	 0.0	 1	    1.05375	   -3.60410	 110.0	 3	    1.12000	    0.95000;
	1434	 1	 10.99	 3.16	 0.0	 0.0	 1	    1.08745	   -0.07802	 110.0	 3	    1.12000	    0.95000;
	1435	 1	 23.08	 7.98	 0.0	 0.0	 1	    1.07006	    2.71125	 110.0	 3	    1.12000	    0.95000;
	1436	 1	 5.2	 2.02	 0.0	 0.0	 1	    1.08539	    2.98528	 110.0	 3	    1.12000	    0.95000;
	1437	 1	 1.8	 1.05	 0.0	 0.0	 1	    1.08759	    3.50713	 110.0	 3	    1.12000	    0.95000;
	1438	 1	 5.4	 2.02	 0.0	 0.0	 1	    1.09697	    5.99613	 110.0	 3	    1.12000	    0.95000;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08792	    3.51558	 110.0	 3	    1.12000	    0.95000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09788	    6.02492	 110.0	 3	    1.12000	    0.95000;
	1441	 1	 6.5	 1.49	 0.0	 0.0	 1	    1.09215	    1.14144	 110.0	 3	    1.12000	    0.95000;
	1442	 1	 3.7	 0.35	 0.0	 0.0	 1	    1.08546	    0.69754	 110.0	 3	    1.12000	    0.95000;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09240	    1.16294	 110.0	 3	    1.12000	    0.95000;
	1444	 1	 19.89	 3.95	 0.0	 0.0	 1	    1.08262	    3.66790	 110.0	 3	    1.12000	    0.95000;
	1445	 1	 3.4	 1.58	 0.0	 0.0	 1	    1.08368	    4.13301	 110.0	 3	    1.12000	    0.95000;
	1446	 1	 5.6	 0.61	 0.0	 0.0	 1	    1.06935	   -1.77486	 110.0	 3	    1.12000	    0.95000;
	1447	 1	 6.7	 1.58	 0.0	 0.0	 1	    1.06909	   -1.78076	 110.0	 3	    1.12000	    0.95000;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06965	   -1.75308	 110.0	 3	    1.12000	    0.95000;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06952	   -1.75683	 110.0	 3	    1.12000	    0.95000;
	1450	 1	 12.89	 5.08	 0.0	 0.0	 1	    1.08348	    2.61637	 110.0	 3	    1.12000	    0.95000;
	1451	 1	 2.3	 0.26	 0.0	 0.0	 1	    1.08123	    3.18151	 110.0	 3	    1.12000	    0.95000;
	1452	 1	 13.19	 1.58	 0.0	 0.0	 1	    1.05937	   -4.42103	 110.0	 3	    1.12000	    0.95000;
	1453	 1	 10.99	 1.58	 0.0	 0.0	 1	    1.06505	   -3.86611	 110.0	 3	    1.12000	    0.95000;
	1454	 1	 3.4	 0.79	 0.0	 0.0	 1	    1.07381	   -1.74537	 110.0	 3	    1.12000	    0.95000;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05604	    0.38340	 110.0	 3	    1.12000	    0.95000;
	1456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05604	    0.38340	 110.0	 3	    1.12000	    0.95000;
	1457	 1	 5.5	 2.02	 0.0	 0.0	 1	    1.05003	    2.10499	 110.0	 3	    1.12000	    0.95000;
	1458	 1	 6.3	 2.19	 0.0	 0.0	 1	    1.05207	    2.18936	 110.0	 3	    1.12000	    0.95000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05005	    2.10737	 110.0	 3	    1.12000	    0.95000;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05229	    2.20639	 110.0	 3	    1.12000	    0.95000;
	1461	 1	 17.59	 4.73	 0.0	 0.0	 1	    1.07250	    2.45258	 110.0	 3	    1.12000	    0.95000;
	1462	 1	 13.39	 4.91	 0.0	 0.0	 1	    1.05356	    2.41211	 110.0	 3	    1.12000	    0.95000;
	1463	 1	 1.2	 0.0	 0.0	 0.0	 1	    1.07440	   -1.07701	 110.0	 3	    1.12000	    0.95000;
	1464	 1	 1.8	 0.88	 0.0	 0.0	 1	    1.05151	    1.97826	 110.0	 3	    1.12000	    0.95000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08181	    3.60401	 110.0	 3	    1.12000	    0.95000;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06091	   -3.02548	 110.0	 3	    1.12000	    0.95000;
	1467	 1	 19.69	 9.56	 0.0	 0.0	 1	    1.08953	    0.26676	 110.0	 3	    1.12000	    0.95000;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05370	   -4.98746	 110.0	 3	    1.12000	    0.95000;
	1469	 2	 18.49	 3.95	 0.0	 0.0	 1	    1.05635	   -3.62234	 110.0	 3	    1.12000	    0.95000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05635	   -3.62195	 110.0	 3	    1.12000	    0.95000;
	1471	 1	 5.6	 0.61	 0.0	 0.0	 1	    1.09103	   -4.04461	 110.0	 3	    1.12000	    0.95000;
	1472	 1	 16.09	 6.05	 0.0	 0.0	 1	    1.08982	   -4.08527	 110.0	 3	    1.12000	    0.95000;
	1473	 1	 11.09	 5.17	 0.0	 0.0	 1	    1.04749	   -2.49947	 110.0	 3	    1.12000	    0.95000;
	1474	 1	 6.7	 2.02	 0.0	 0.0	 1	    1.04783	   -2.48822	 110.0	 3	    1.12000	    0.95000;
	1475	 2	 11.79	 5.08	 0.0	 0.0	 1	    1.07308	    2.93692	 110.0	 3	    1.12000	    0.95000;
	1476	 1	 20.68	 4.73	 0.0	 0.0	 1	    1.05037	   -4.25575	 110.0	 3	    1.12000	    0.95000;
	1477	 1	 12.89	 1.75	 0.0	 0.0	 1	    1.05675	    0.27704	 110.0	 3	    1.12000	    0.95000;
	1478	 1	 14.69	 1.14	 0.0	 0.0	 1	    1.10691	    2.81062	 110.0	 3	    1.12000	    0.95000;
	1479	 1	 8.09	 4.91	 0.0	 0.0	 1	    1.08400	    4.16137	 110.0	 3	    1.12000	    0.95000;
	1480	 1	 3.7	 0.7	 0.0	 0.0	 1	    1.10411	    1.90374	 110.0	 3	    1.12000	    0.95000;
	1481	 1	 16.09	 0.79	 0.0	 0.0	 1	    1.10383	    1.86051	 110.0	 3	    1.12000	    0.95000;
	1482	 1	 18.89	 0.0	 0.0	 0.0	 1	    1.06090	   -3.02531	 110.0	 3	    1.12000	    0.95000;
	1483	 1	 11.79	 3.59	 0.0	 0.0	 1	    1.07581	   -1.01770	 110.0	 3	    1.12000	    0.95000;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07412	   -1.08060	 110.0	 3	    1.12000	    0.95000;
	1485	 1	 5.4	 0.09	 0.0	 0.0	 1	    1.07319	    0.17841	 110.0	 3	    1.12000	    0.95000;
	1486	 1	 2.3	 1.05	 0.0	 0.0	 1	    1.08085	    3.76179	 110.0	 3	    1.12000	    0.95000;
	1487	 1	 12.29	 2.02	 0.0	 0.0	 1	    1.05502	    2.41140	 110.0	 3	    1.12000	    0.95000;
	1488	 1	 16.59	 1.58	 0.0	 0.0	 1	    1.05279	    2.33949	 110.0	 3	    1.12000	    0.95000;
	1489	 1	 21.98	 2.45	 0.0	 0.0	 1	    1.05639	   -0.67214	 110.0	 3	    1.12000	    0.95000;
	1490	 1	 52.45	 19.2	 0.0	 0.0	 1	    1.07803	   -0.35506	 110.0	 3	    1.12000	    0.95000;
	1491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07804	   -0.35387	 110.0	 3	    1.12000	    0.95000;
	1492	 1	 6.99	 1.58	 0.0	 0.0	 1	    1.05503	    2.33020	 110.0	 3	    1.12000	    0.95000;
	1493	 1	 8.09	 1.23	 0.0	 0.0	 1	    1.07612	   -2.45850	 110.0	 3	    1.12000	    0.95000;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07631	   -2.43631	 110.0	 3	    1.12000	    0.95000;
	1495	 1	 7.99	 2.19	 0.0	 0.0	 1	    1.05476	    2.34510	 110.0	 3	    1.12000	    0.95000;
	1496	 1	 14.79	 2.02	 0.0	 0.0	 1	    1.06065	   -3.06702	 110.0	 3	    1.12000	    0.95000;
	1497	 1	 8.79	 1.05	 0.0	 0.0	 1	    1.06270	   -3.10255	 110.0	 3	    1.12000	    0.95000;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06133	   -3.02759	 110.0	 3	    1.12000	    0.95000;
	1499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06310	   -3.07885	 110.0	 3	    1.12000	    0.95000;
	1500	 1	 3.2	 0.88	 0.0	 0.0	 1	    1.07220	   -1.03297	 110.0	 3	    1.12000	    0.95000;
	1501	 1	 3.4	 2.1	 0.0	 0.0	 1	    1.10126	    1.52145	 110.0	 3	    1.12000	    0.95000;
	1502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07845	   -1.42398	 110.0	 3	    1.12000	    0.95000;
	1503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07839	   -1.42372	 110.0	 3	    1.12000	    0.95000;
	1504	 2	 64.73	 20.95	 0.0	 0.0	 1	    1.05602	    0.38353	 110.0	 3	    1.12000	    0.95000;
	1505	 2	 60.04	 5.44	 0.0	 0.0	 1	    1.08481	   -1.46526	 110.0	 3	    1.12000	    0.95000;
	1506	 1	 13.19	 3.95	 0.0	 0.0	 1	    1.08767	    4.08365	 110.0	 3	    1.12000	    0.95000;
	1507	 1	 13.39	 4.03	 0.0	 0.0	 1	    1.09049	    4.32554	 110.0	 3	    1.12000	    0.95000;
	1508	 1	 28.08	 8.07	 0.0	 0.0	 1	    1.08928	    4.23046	 110.0	 3	    1.12000	    0.95000;
	1509	 1	 7.69	 2.19	 0.0	 0.0	 1	    1.07847	    0.03476	 110.0	 3	    1.12000	    0.95000;
	1510	 1	 8.19	 2.28	 0.0	 0.0	 1	    1.05500	    2.28728	 110.0	 3	    1.12000	    0.95000;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07856	    0.04011	 110.0	 3	    1.12000	    0.95000;
	1512	 1	 21.88	 6.75	 0.0	 0.0	 1	    1.05572	   -4.76535	 110.0	 3	    1.12000	    0.95000;
	1513	 1	 9.29	 2.02	 0.0	 0.0	 1	    1.09673	    5.38374	 110.0	 3	    1.12000	    0.95000;
	1514	 2	 10.29	 2.98	 0.0	 0.0	 1	    1.10375	    6.85576	 110.0	 3	    1.12000	    0.95000;
	1515	 1	 6.99	 0.09	 0.0	 0.0	 1	    1.07269	   -2.04995	 110.0	 3	    1.12000	    0.95000;
	1516	 1	 8.59	 1.14	 0.0	 0.0	 1	    1.07927	   -0.31740	 110.0	 3	    1.12000	    0.95000;
	1517	 1	 16.09	 4.73	 0.0	 0.0	 1	    1.08708	    4.03192	 110.0	 3	    1.12000	    0.95000;
	1518	 1	 14.79	 4.73	 0.0	 0.0	 1	    1.06721	    2.43293	 110.0	 3	    1.12000	    0.95000;
	1519	 1	 11.29	 0.0	 0.0	 0.0	 1	    1.07908	    2.86126	 110.0	 3	    1.12000	    0.95000;
	1520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07976	    2.90742	 110.0	 3	    1.12000	    0.95000;
	1521	 1	 0.3	 0.79	 0.0	 0.0	 1	    1.05787	   -4.78348	 110.0	 3	    1.12000	    0.95000;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05788	   -4.78336	 110.0	 3	    1.12000	    0.95000;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09527	    4.66308	 110.0	 3	    1.12000	    0.95000;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09416	    4.77640	 110.0	 3	    1.12000	    0.95000;
	1525	 1	 14.79	 3.42	 0.0	 0.0	 1	    1.08899	    3.76728	 110.0	 3	    1.12000	    0.95000;
	1526	 1	 7.29	 2.02	 0.0	 0.0	 1	    1.06368	   -2.71247	 110.0	 3	    1.12000	    0.95000;
	1527	 1	 13.29	 4.03	 0.0	 0.0	 1	    1.09649	    5.15363	 110.0	 3	    1.12000	    0.95000;
	1528	 1	 12.89	 3.16	 0.0	 0.0	 1	    1.07587	   -1.02966	 110.0	 3	    1.12000	    0.95000;
	1529	 1	 6.6	 1.93	 0.0	 0.0	 1	    1.07991	    0.12252	 110.0	 3	    1.12000	    0.95000;
	1530	 1	 6.8	 1.93	 0.0	 0.0	 1	    1.07741	   -0.08127	 110.0	 3	    1.12000	    0.95000;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07998	    0.12576	 110.0	 3	    1.12000	    0.95000;
	1532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07751	   -0.07373	 110.0	 3	    1.12000	    0.95000;
	1533	 1	 11.39	 2.98	 0.0	 0.0	 1	    1.07267	    2.40936	 110.0	 3	    1.12000	    0.95000;
	1534	 2	 12.19	 4.73	 0.0	 0.0	 1	    1.05298	    1.14497	 110.0	 3	    1.12000	    0.95000;
	1535	 1	 3.5	 2.1	 0.0	 0.0	 1	    1.05499	   -4.90067	 110.0	 3	    1.12000	    0.95000;
	1536	 2	 16.99	 21.22	 0.0	 0.0	 1	    1.08796	    4.37602	 110.0	 3	    1.12000	    0.95000;
	1537	 2	 16.69	 26.56	 0.0	 0.0	 1	    1.08635	   -1.34122	 110.0	 3	    1.12000	    0.95000;
	1538	 2	 17.79	 21.13	 0.0	 0.0	 1	    1.09082	    4.92946	 110.0	 3	    1.12000	    0.95000;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08557	    0.71057	 110.0	 3	    1.12000	    0.95000;
	1540	 1	 8.69	 2.63	 0.0	 0.0	 1	    1.08813	    0.79707	 110.0	 3	    1.12000	    0.95000;
	1541	 1	 8.69	 1.93	 0.0	 0.0	 1	    1.06534	    2.24197	 110.0	 3	    1.12000	    0.95000;
	1542	 2	 10.19	 3.33	 0.0	 0.0	 1	    1.08473	   -1.47217	 110.0	 3	    1.12000	    0.95000;
	1543	 2	 28.08	 5.79	 0.0	 0.0	 1	    1.08239	    4.21073	 110.0	 3	    1.12000	    0.95000;
	1544	 1	 15.89	 5.44	 0.0	 0.0	 1	    1.10582	    7.14970	 110.0	 3	    1.12000	    0.95000;
	1545	 1	 3.4	 0.61	 0.0	 0.0	 1	    1.08292	    0.26731	 110.0	 3	    1.12000	    0.95000;
	1546	 1	 23.08	 4.3	 0.0	 0.0	 1	    1.07499	    3.03905	 110.0	 3	    1.12000	    0.95000;
	1547	 1	 9.19	 2.89	 0.0	 0.0	 1	    1.10004	    5.52132	 110.0	 3	    1.12000	    0.95000;
	1548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10020	    5.53459	 110.0	 3	    1.12000	    0.95000;
	1549	 1	 25.88	 4.12	 0.0	 0.0	 1	    1.08093	    3.78320	 110.0	 3	    1.12000	    0.95000;
	1550	 2	 15.49	 6.05	 0.0	 0.0	 1	    1.05534	    2.00277	 110.0	 3	    1.12000	    0.95000;
	1551	 1	 5.6	 2.02	 0.0	 0.0	 1	    1.11016	    7.68428	 110.0	 3	    1.12000	    0.95000;
	1552	 1	 15.99	 -26.65	 0.0	 0.0	 1	    1.09505	   -3.75550	 110.0	 3	    1.12000	    0.95000;
	1553	 1	 4.6	 0.09	 0.0	 0.0	 1	    1.07230	   -2.73069	 110.0	 3	    1.12000	    0.95000;
	1554	 1	 3.1	 0.35	 0.0	 0.0	 1	    1.05610	   -3.63969	 110.0	 3	    1.12000	    0.95000;
	1555	 1	 1.9	 0.7	 0.0	 0.0	 1	    1.05614	   -3.63083	 110.0	 3	    1.12000	    0.95000;
	1556	 1	 13.09	 2.63	 0.0	 0.0	 1	    1.07337	    2.02973	 110.0	 3	    1.12000	    0.95000;
	1557	 1	 0.4	 0.09	 0.0	 0.0	 1	    1.08142	   -1.56086	 110.0	 3	    1.12000	    0.95000;
	1558	 1	 0.3	 0.09	 0.0	 0.0	 1	    1.09118	    4.32808	 110.0	 3	    1.12000	    0.95000;
	1559	 1	 0.3	 0.09	 0.0	 0.0	 1	    1.09116	    4.32751	 110.0	 3	    1.12000	    0.95000;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07732	    3.55756	 110.0	 3	    1.12000	    0.95000;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08209	    3.71122	 110.0	 3	    1.12000	    0.95000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04618	   -3.83519	 110.0	 3	    1.12000	    0.95000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06786	   -2.69348	 110.0	 3	    1.12000	    0.95000;
	1564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06757	   -2.71481	 110.0	 3	    1.12000	    0.95000;
	1565	 1	 58.04	 24.64	 0.0	 0.0	 1	    1.05341	   -4.93651	 110.0	 3	    1.12000	    0.95000;
	1566	 2	 5.9	 7.01	 0.0	 0.0	 1	    1.07860	   -0.73606	 110.0	 3	    1.12000	    0.95000;
	1567	 1	 9.99	 2.54	 0.0	 0.0	 1	    1.07449	   -0.24837	 110.0	 3	    1.12000	    0.95000;
	1568	 1	 3.3	 0.7	 0.0	 0.0	 1	    1.07553	   -0.09312	 110.0	 3	    1.12000	    0.95000;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07451	   -0.24426	 110.0	 3	    1.12000	    0.95000;
	1570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07553	   -0.09176	 110.0	 3	    1.12000	    0.95000;
	1571	 1	 8.69	 0.61	 0.0	 0.0	 1	    1.09314	   -3.80339	 110.0	 3	    1.12000	    0.95000;
	1572	 1	 26.78	 2.1	 0.0	 0.0	 1	    1.11108	    2.54588	 110.0	 3	    1.12000	    0.95000;
	1573	 1	 21.88	 8.59	 0.0	 0.0	 1	    1.05392	   -4.96829	 110.0	 3	    1.12000	    0.95000;
	1574	 1	 14.39	 1.4	 0.0	 0.0	 1	    1.07240	    1.30683	 110.0	 3	    1.12000	    0.95000;
	1575	 1	 10.79	 1.05	 0.0	 0.0	 1	    1.07891	    2.37884	 110.0	 3	    1.12000	    0.95000;
	1576	 1	 7.89	 0.79	 0.0	 0.0	 1	    1.05403	   -3.58739	 110.0	 3	    1.12000	    0.95000;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08763	   -0.06166	 110.0	 3	    1.12000	    0.95000;
	1578	 1	 12.89	 9.12	 0.0	 0.0	 1	    1.08055	    3.96607	 110.0	 3	    1.12000	    0.95000;
	1579	 1	 13.29	 3.51	 0.0	 0.0	 1	    1.09623	    5.23782	 110.0	 3	    1.12000	    0.95000;
	1580	 1	 7.69	 2.28	 0.0	 0.0	 1	    1.09231	    0.24947	 110.0	 3	    1.12000	    0.95000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09231	    0.24979	 110.0	 3	    1.12000	    0.95000;
	1582	 1	 8.69	 0.0	 0.0	 0.0	 1	    1.07896	   -1.59511	 110.0	 3	    1.12000	    0.95000;
	1583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08474	    0.46214	 110.0	 3	    1.12000	    0.95000;
	1584	 1	 11.79	 2.1	 0.0	 0.0	 1	    1.08375	    3.74631	 110.0	 3	    1.12000	    0.95000;
	1585	 1	 13.39	 2.02	 0.0	 0.0	 1	    1.07648	    2.89679	 110.0	 3	    1.12000	    0.95000;
	1586	 1	 2.3	 0.0	 0.0	 0.0	 1	    1.07853	   -1.62027	 110.0	 3	    1.12000	    0.95000;
	1587	 2	 34.87	 12.36	 0.0	 0.0	 1	    1.07990	    3.20722	 110.0	 3	    1.12000	    0.95000;
	1588	 1	 5.4	 2.98	 0.0	 0.0	 1	    1.07426	    3.28569	 110.0	 3	    1.12000	    0.95000;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07470	    3.30747	 110.0	 3	    1.12000	    0.95000;
	1590	 1	 9.59	 1.75	 0.0	 0.0	 1	    1.07673	    3.48497	 110.0	 3	    1.12000	    0.95000;
	1591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09004	    4.78588	 110.0	 3	    1.12000	    0.95000;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07731	    3.54815	 110.0	 3	    1.12000	    0.95000;
	1593	 1	 11.09	 2.02	 0.0	 0.0	 1	    1.07901	   -1.57487	 110.0	 3	    1.12000	    0.95000;
	1594	 1	 14.69	 5.44	 0.0	 0.0	 1	    1.07847	   -1.61678	 110.0	 3	    1.12000	    0.95000;
	1595	 1	 2.1	 0.26	 0.0	 0.0	 1	    1.07632	   -3.58219	 110.0	 3	    1.12000	    0.95000;
	1596	 1	 12.89	 2.1	 0.0	 0.0	 1	    1.09361	   -3.81343	 110.0	 3	    1.12000	    0.95000;
	1597	 1	 6.0	 0.7	 0.0	 0.0	 1	    1.09403	   -3.79099	 110.0	 3	    1.12000	    0.95000;
	1598	 1	 15.59	 4.65	 0.0	 0.0	 1	    1.09791	    4.94885	 110.0	 3	    1.12000	    0.95000;
	1599	 1	 3.7	 0.35	 0.0	 0.0	 1	    1.06546	   -2.41930	 110.0	 3	    1.12000	    0.95000;
	1600	 2	 41.46	 8.94	 0.0	 0.0	 1	    1.07459	    2.57476	 110.0	 3	    1.12000	    0.95000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08214	    3.24098	 110.0	 3	    1.12000	    0.95000;
	1602	 2	 8.46	 6.1	 0.0	 0.0	 1	    1.08938	   -9.74455	 110.0	 4	    1.12000	    0.95000;
	1603	 2	 8.57	 5.9	 0.0	 0.0	 1	    1.10827	   -6.98418	 110.0	 4	    1.12000	    0.95000;
	1604	 1	 5.5	 3.0	 0.0	 0.0	 1	    1.10384	   -7.14266	 110.0	 4	    1.12000	    0.95000;
	1605	 1	 13.19	 6.0	 0.0	 0.0	 1	    1.10411	   -7.13403	 110.0	 4	    1.12000	    0.95000;
	1606	 1	 8.57	 -1.7	 0.0	 0.0	 1	    1.09385	  -17.68468	 110.0	 4	    1.12000	    0.95000;
	1607	 1	 8.24	 2.1	 0.0	 0.0	 1	    1.07598	  -12.40189	 110.0	 4	    1.12000	    0.95000;
	1608	 1	 1.65	 0.0	 0.0	 0.0	 1	    1.07978	  -12.28202	 110.0	 4	    1.12000	    0.95000;
	1609	 2	 12.19	 3.2	 0.0	 0.0	 1	    1.07041	  -16.77990	 110.0	 4	    1.12000	    0.95000;
	1610	 1	 3.85	 0.6	 0.0	 0.0	 1	    1.11645	  -11.01935	 110.0	 4	    1.12000	    0.95000;
	1611	 1	 9.78	 1.4	 0.0	 0.0	 1	    1.11645	  -11.01980	 110.0	 4	    1.12000	    0.95000;
	1612	 1	 7.58	 2.1	 0.0	 0.0	 1	    1.07765	  -11.26315	 110.0	 4	    1.12000	    0.95000;
	1613	 1	 21.31	 4.3	 0.0	 0.0	 1	    1.09052	  -10.48655	 110.0	 4	    1.12000	    0.95000;
	1614	 1	 6.71	 1.3	 0.0	 0.0	 1	    1.09048	  -18.14351	 110.0	 4	    1.12000	    0.95000;
	1615	 1	 2.2	 0.5	 0.0	 0.0	 1	    1.03174	  -22.86066	 110.0	 4	    1.12000	    0.95000;
	1616	 1	 10.33	 6.4	 0.0	 0.0	 1	    1.08815	  -12.44171	 110.0	 4	    1.12000	    0.95000;
	1617	 2	 18.68	 1.5	 0.0	 0.0	 1	    1.10905	   -6.01327	 110.0	 4	    1.12000	    0.95000;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10906	   -6.01428	 110.0	 4	    1.12000	    0.95000;
	1619	 1	 10.99	 0.0	 0.0	 0.0	 1	    1.10843	   -6.30730	 110.0	 4	    1.12000	    0.95000;
	1620	 2	 19.35	 4.5	 0.0	 0.0	 1	    1.10829	  -11.41432	 110.0	 4	    1.12000	    0.95000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10829	  -11.41432	 110.0	 4	    1.12000	    0.95000;
	1622	 1	 22.19	 7.2	 0.0	 0.0	 1	    1.08884	  -17.15816	 110.0	 4	    1.12000	    0.95000;
	1623	 1	 7.14	 1.1	 0.0	 0.0	 1	    1.11714	  -10.90128	 110.0	 4	    1.12000	    0.95000;
	1624	 1	 5.5	 0.4	 0.0	 0.0	 1	    1.11780	  -10.66431	 110.0	 4	    1.12000	    0.95000;
	1625	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.06942	  -18.02290	 110.0	 4	    1.12000	    0.95000;
	1626	 1	 5.94	 1.2	 0.0	 0.0	 1	    1.08923	  -15.57921	 110.0	 4	    1.12000	    0.95000;
	1627	 2	 7.14	 2.1	 0.0	 0.0	 1	    1.04899	  -18.37711	 110.0	 4	    1.12000	    0.95000;
	1628	 1	 11.87	 1.8	 0.0	 0.0	 1	    1.09530	  -15.09306	 110.0	 4	    1.12000	    0.95000;
	1629	 1	 3.08	 0.7	 0.0	 0.0	 1	    1.10398	  -14.31138	 110.0	 4	    1.12000	    0.95000;
	1630	 2	 9.34	 2.0	 0.0	 0.0	 1	    1.11686	   -3.88099	 110.0	 4	    1.12000	    0.95000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	   -9.89420	 110.0	 4	    1.12000	    0.95000;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11951	   -5.00659	 110.0	 4	    1.12000	    0.95000;
	1633	 1	 7.36	 0.7	 0.0	 0.0	 1	    1.08023	  -17.39475	 110.0	 4	    1.12000	    0.95000;
	1634	 1	 6.27	 2.0	 0.0	 0.0	 1	    1.07523	  -16.37637	 110.0	 4	    1.12000	    0.95000;
	1635	 2	 9.45	 1.5	 0.0	 0.0	 1	    1.09362	  -12.31532	 110.0	 4	    1.12000	    0.95000;
	1636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09362	  -12.31532	 110.0	 4	    1.12000	    0.95000;
	1637	 1	 9.89	 4.2	 0.0	 0.0	 1	    1.07542	  -13.01240	 110.0	 4	    1.12000	    0.95000;
	1638	 2	 5.5	 4.0	 0.0	 0.0	 1	    1.09231	  -12.02569	 110.0	 4	    1.12000	    0.95000;
	1639	 1	 4.51	 1.9	 0.0	 0.0	 1	    1.08117	   -8.80994	 110.0	 4	    1.12000	    0.95000;
	1640	 1	 19.68	 4.3	 0.0	 0.0	 1	    1.05812	  -20.12857	 110.0	 4	    1.12000	    0.95000;
	1641	 1	 7.69	 2.6	 0.0	 0.0	 1	    1.09631	   -8.90464	 110.0	 4	    1.12000	    0.95000;
	1642	 1	 3.41	 0.2	 0.0	 0.0	 1	    1.11889	  -11.80467	 110.0	 4	    1.12000	    0.95000;
	1643	 1	 10.55	 3.2	 0.0	 0.0	 1	    1.09775	  -11.23703	 110.0	 4	    1.12000	    0.95000;
	1644	 1	 2.53	 0.7	 0.0	 0.0	 1	    1.08592	  -14.82891	 110.0	 4	    1.12000	    0.95000;
	1645	 1	 1.1	 1.0	 0.0	 0.0	 1	    1.10346	   -8.37002	 110.0	 4	    1.12000	    0.95000;
	1646	 1	 0.44	 0.2	 0.0	 0.0	 1	    1.10554	  -16.36891	 110.0	 4	    1.12000	    0.95000;
	1647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11952	   -9.88432	 110.0	 4	    1.12000	    0.95000;
	1648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11952	   -9.88432	 110.0	 4	    1.12000	    0.95000;
	1649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -11.66952	 110.0	 4	    1.12000	    0.95000;
	1650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09129	  -10.87568	 110.0	 4	    1.12000	    0.95000;
	1651	 1	 3.3	 0.0	 0.0	 0.0	 1	    1.11139	   -5.73683	 110.0	 4	    1.12000	    0.95000;
	1652	 1	 7.69	 1.7	 0.0	 0.0	 1	    1.06731	  -14.36821	 110.0	 4	    1.12000	    0.95000;
	1653	 1	 21.21	 2.7	 0.0	 0.0	 1	    1.09703	  -16.79573	 110.0	 4	    1.12000	    0.95000;
	1654	 1	 3.3	 1.1	 0.0	 0.0	 1	    1.08635	  -13.83407	 110.0	 4	    1.12000	    0.95000;
	1655	 1	 6.38	 2.9	 0.0	 0.0	 1	    1.10695	  -15.98482	 110.0	 4	    1.12000	    0.95000;
	1656	 1	 3.08	 1.0	 0.0	 0.0	 1	    1.09155	  -18.03776	 110.0	 4	    1.12000	    0.95000;
	1657	 1	 13.63	 8.4	 0.0	 0.0	 1	    1.04719	  -19.31262	 110.0	 4	    1.12000	    0.95000;
	1658	 1	 20.11	 5.1	 0.0	 0.0	 1	    1.09475	   -9.62126	 110.0	 4	    1.12000	    0.95000;
	1659	 1	 4.62	 0.1	 0.0	 0.0	 1	    1.10157	  -14.21408	 110.0	 4	    1.12000	    0.95000;
	1660	 1	 7.79	 3.0	 0.0	 0.0	 1	    1.04831	  -11.37862	 110.0	 4	    1.12000	    0.95000;
	1661	 1	 6.38	 3.0	 0.0	 0.0	 1	    1.05727	  -15.98836	 110.0	 4	    1.12000	    0.95000;
	1662	 1	 9.55	 3.8	 0.0	 0.0	 1	    1.07617	  -11.38968	 110.0	 4	    1.12000	    0.95000;
	1663	 1	 6.81	 1.1	 0.0	 0.0	 1	    1.07371	  -13.57338	 110.0	 4	    1.12000	    0.95000;
	1664	 2	 18.02	 6.6	 0.0	 0.0	 1	    1.11965	   -4.96688	 110.0	 4	    1.12000	    0.95000;
	1665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11965	   -4.96688	 110.0	 4	    1.12000	    0.95000;
	1666	 1	 6.92	 3.5	 0.0	 0.0	 1	    1.06163	  -15.67218	 110.0	 4	    1.12000	    0.95000;
	1667	 1	 11.31	 3.2	 0.0	 0.0	 1	    1.05851	  -16.56773	 110.0	 4	    1.12000	    0.95000;
	1668	 1	 5.72	 1.0	 0.0	 0.0	 1	    1.08442	  -13.01792	 110.0	 4	    1.12000	    0.95000;
	1669	 2	 0.22	 0.2	 0.0	 0.0	 1	    1.10444	  -13.76562	 110.0	 4	    1.12000	    0.95000;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10444	  -13.76562	 110.0	 4	    1.12000	    0.95000;
	1671	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.11301	  -11.44356	 110.0	 4	    1.12000	    0.95000;
	1672	 1	 15.39	 2.0	 0.0	 0.0	 1	    1.10798	  -11.43561	 110.0	 4	    1.12000	    0.95000;
	1673	 2	 12.09	 7.0	 0.0	 0.0	 1	    1.09550	  -17.81267	 110.0	 4	    1.12000	    0.95000;
	1674	 2	 18.68	 9.0	 0.0	 0.0	 1	    1.10537	  -16.42693	 110.0	 4	    1.12000	    0.95000;
	1675	 1	 10.33	 2.6	 0.0	 0.0	 1	    1.07270	  -18.91486	 110.0	 4	    1.12000	    0.95000;
	1676	 1	 3.3	 1.2	 0.0	 0.0	 1	    1.07231	  -13.40273	 110.0	 4	    1.12000	    0.95000;
	1677	 1	 3.52	 0.8	 0.0	 0.0	 1	    1.09397	  -16.24224	 110.0	 4	    1.12000	    0.95000;
	1678	 1	 10.0	 3.3	 0.0	 0.0	 1	    1.08179	  -17.16714	 110.0	 4	    1.12000	    0.95000;
	1679	 2	 15.71	 3.8	 0.0	 0.0	 1	    1.02162	  -16.65196	 110.0	 4	    1.12000	    0.95000;
	1680	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.09427	  -10.21922	 110.0	 4	    1.12000	    0.95000;
	1681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09426	  -10.22239	 110.0	 4	    1.12000	    0.95000;
	1682	 1	 14.95	 4.2	 0.0	 0.0	 1	    1.07092	  -18.37636	 110.0	 4	    1.12000	    0.95000;
	1683	 2	 15.94	 2.3	 0.0	 0.0	 1	    1.06787	  -18.96360	 110.0	 4	    1.12000	    0.95000;
	1684	 1	 9.12	 2.0	 0.0	 0.0	 1	    1.06788	  -18.96543	 110.0	 4	    1.12000	    0.95000;
	1685	 2	 12.64	 1.8	 0.0	 0.0	 1	    1.07252	  -17.20490	 110.0	 4	    1.12000	    0.95000;
	1686	 2	 20.88	 9.0	 0.0	 0.0	 1	    1.10440	  -12.55604	 110.0	 4	    1.12000	    0.95000;
	1687	 1	 11.43	 5.2	 0.0	 0.0	 1	    1.08334	  -12.39292	 110.0	 4	    1.12000	    0.95000;
	1688	 1	 18.25	 4.3	 0.0	 0.0	 1	    1.06702	  -11.96900	 110.0	 4	    1.12000	    0.95000;
	1689	 1	 12.64	 3.8	 0.0	 0.0	 1	    1.08096	  -12.50820	 110.0	 4	    1.12000	    0.95000;
	1690	 1	 8.24	 3.0	 0.0	 0.0	 1	    0.98714	  -20.34019	 110.0	 4	    1.12000	    0.95000;
	1691	 1	 15.39	 4.9	 0.0	 0.0	 1	    1.06889	  -18.23354	 110.0	 4	    1.12000	    0.95000;
	1692	 1	 1.43	 0.0	 0.0	 0.0	 1	    1.11883	  -11.83300	 110.0	 4	    1.12000	    0.95000;
	1693	 1	 14.18	 5.2	 0.0	 0.0	 1	    1.11249	   -6.05140	 110.0	 4	    1.12000	    0.95000;
	1694	 1	 7.69	 1.5	 0.0	 0.0	 1	    1.10523	  -11.75415	 110.0	 4	    1.12000	    0.95000;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10523	  -11.75415	 110.0	 4	    1.12000	    0.95000;
	1696	 1	 16.38	 2.7	 0.0	 0.0	 1	    1.09916	  -13.02565	 110.0	 4	    1.12000	    0.95000;
	1697	 1	 9.55	 3.6	 0.0	 0.0	 1	    1.09988	  -12.97946	 110.0	 4	    1.12000	    0.95000;
	1698	 2	 21.21	 5.1	 0.0	 0.0	 1	    1.06677	  -18.16636	 110.0	 4	    1.12000	    0.95000;
	1699	 1	 20.65	 3.4	 0.0	 0.0	 1	    0.97301	  -21.59516	 110.0	 4	    1.12000	    0.95000;
	1700	 2	 10.88	 3.6	 0.0	 0.0	 1	    1.08081	  -15.45801	 110.0	 4	    1.12000	    0.95000;
	1701	 1	 21.65	 7.6	 0.0	 0.0	 1	    1.08622	  -10.73035	 110.0	 4	    1.12000	    0.95000;
	1702	 1	 7.25	 3.6	 0.0	 0.0	 1	    1.08210	  -12.44911	 110.0	 4	    1.12000	    0.95000;
	1703	 1	 6.27	 2.7	 0.0	 0.0	 1	    1.06507	  -13.10965	 110.0	 4	    1.12000	    0.95000;
	1704	 1	 3.41	 0.6	 0.0	 0.0	 1	    1.10678	  -13.60985	 110.0	 4	    1.12000	    0.95000;
	1705	 1	 2.53	 0.8	 0.0	 0.0	 1	    1.04505	  -19.07553	 110.0	 4	    1.12000	    0.95000;
	1706	 2	 46.26	 8.2	 0.0	 0.0	 1	    1.09427	  -15.19950	 110.0	 4	    1.12000	    0.95000;
	1707	 1	 29.23	 16.1	 0.0	 0.0	 1	    1.08845	  -15.59474	 110.0	 4	    1.12000	    0.95000;
	1708	 1	 39.56	 13.9	 0.0	 0.0	 1	    1.08664	  -15.74773	 110.0	 4	    1.12000	    0.95000;
	1709	 1	 17.37	 5.3	 0.0	 0.0	 1	    1.09285	  -15.37425	 110.0	 4	    1.12000	    0.95000;
	1710	 2	 18.9	 6.6	 0.0	 0.0	 1	    1.09324	  -13.14126	 110.0	 4	    1.12000	    0.95000;
	1711	 1	 5.94	 0.8	 0.0	 0.0	 1	    1.09048	  -12.06943	 110.0	 4	    1.12000	    0.95000;
	1712	 2	 115.37	 52.0	 0.0	 0.0	 1	    1.09043	   -8.48937	 110.0	 4	    1.12000	    0.95000;
	1713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09043	   -8.48937	 110.0	 4	    1.12000	    0.95000;
	1714	 1	 5.72	 1.1	 0.0	 0.0	 1	    1.10101	  -11.60440	 110.0	 4	    1.12000	    0.95000;
	1715	 1	 3.52	 0.4	 0.0	 0.0	 1	    1.10070	  -11.87312	 110.0	 4	    1.12000	    0.95000;
	1716	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.08298	  -17.07448	 110.0	 4	    1.12000	    0.95000;
	1717	 2	 18.25	 2.5	 0.0	 0.0	 1	    1.11137	  -11.45319	 110.0	 4	    1.12000	    0.95000;
	1718	 1	 5.5	 1.5	 0.0	 0.0	 1	    1.11137	  -11.45344	 110.0	 4	    1.12000	    0.95000;
	1719	 2	 18.35	 5.6	 0.0	 0.0	 1	    1.05206	  -18.28439	 110.0	 4	    1.12000	    0.95000;
	1720	 1	 14.51	 4.3	 0.0	 0.0	 1	    1.10356	  -12.59020	 110.0	 4	    1.12000	    0.95000;
	1721	 1	 3.85	 0.4	 0.0	 0.0	 1	    1.06535	  -13.75881	 110.0	 4	    1.12000	    0.95000;
	1722	 1	 2.09	 0.3	 0.0	 0.0	 1	    1.08441	  -12.57016	 110.0	 4	    1.12000	    0.95000;
	1723	 1	 9.89	 2.0	 0.0	 0.0	 1	    1.11661	  -10.28874	 110.0	 4	    1.12000	    0.95000;
	1724	 1	 19.46	 3.7	 0.0	 0.0	 1	    1.08999	  -16.79595	 110.0	 4	    1.12000	    0.95000;
	1725	 1	 9.89	 2.0	 0.0	 0.0	 1	    1.11840	   -6.19494	 110.0	 4	    1.12000	    0.95000;
	1726	 2	 21.31	 5.2	 0.0	 0.0	 1	    0.99853	  -19.21234	 110.0	 4	    1.12000	    0.95000;
	1727	 1	 12.09	 4.9	 0.0	 0.0	 1	    1.00152	  -18.98825	 110.0	 4	    1.12000	    0.95000;
	1728	 2	 8.67	 0.3	 0.0	 0.0	 1	    1.04253	  -21.23844	 110.0	 4	    1.12000	    0.95000;
	1729	 1	 7.03	 3.2	 0.0	 0.0	 1	    1.08670	  -10.08452	 110.0	 4	    1.12000	    0.95000;
	1730	 2	 18.58	 3.1	 0.0	 0.0	 1	    1.09389	  -12.78921	 110.0	 4	    1.12000	    0.95000;
	1731	 1	 10.99	 4.0	 0.0	 0.0	 1	    1.11748	  -10.15414	 110.0	 4	    1.12000	    0.95000;
	1732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11922	   -9.92216	 110.0	 4	    1.12000	    0.95000;
	1733	 1	 14.62	 7.2	 0.0	 0.0	 1	    1.05400	  -10.79711	 110.0	 4	    1.12000	    0.95000;
	1734	 2	 7.47	 2.0	 0.0	 0.0	 1	    1.11488	  -10.73022	 110.0	 4	    1.12000	    0.95000;
	1735	 2	 15.39	 5.5	 0.0	 0.0	 1	    1.05722	  -10.53418	 110.0	 4	    1.12000	    0.95000;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01876	  -18.56464	 110.0	 4	    1.12000	    0.95000;
	1737	 1	 20.34	 4.2	 0.0	 0.0	 1	    1.04896	  -11.32544	 110.0	 4	    1.12000	    0.95000;
	1738	 1	 6.6	 2.0	 0.0	 0.0	 1	    1.11923	  -12.04902	 110.0	 4	    1.12000	    0.95000;
	1739	 2	 24.17	 5.5	 0.0	 0.0	 1	    1.07842	  -17.22375	 110.0	 4	    1.12000	    0.95000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10490	  -13.81615	 110.0	 4	    1.12000	    0.95000;
	1741	 1	 10.99	 3.0	 0.0	 0.0	 1	    1.11601	   -6.31277	 110.0	 4	    1.12000	    0.95000;
	1742	 2	 9.23	 1.2	 0.0	 0.0	 1	    1.08950	  -12.67886	 110.0	 4	    1.12000	    0.95000;
	1743	 1	 12.64	 2.2	 0.0	 0.0	 1	    1.08950	  -12.67946	 110.0	 4	    1.12000	    0.95000;
	1744	 1	 14.51	 3.3	 0.0	 0.0	 1	    1.08919	  -16.96416	 110.0	 4	    1.12000	    0.95000;
	1745	 1	 25.83	 8.9	 0.0	 0.0	 1	    1.04900	   -4.35617	 110.0	 4	    1.12000	    0.95000;
	1746	 1	 8.24	 2.4	 0.0	 0.0	 1	    1.05491	  -17.87608	 110.0	 4	    1.12000	    0.95000;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09902	  -11.53934	 110.0	 4	    1.12000	    0.95000;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09480	  -12.13481	 110.0	 4	    1.12000	    0.95000;
	1749	 2	 25.61	 4.3	 0.0	 0.0	 1	    1.04564	  -13.63938	 110.0	 4	    1.12000	    0.95000;
	1750	 1	 12.31	 6.3	 0.0	 0.0	 1	    1.10027	  -14.41336	 110.0	 4	    1.12000	    0.95000;
	1751	 1	 12.42	 7.6	 0.0	 0.0	 1	    1.06541	  -12.18970	 110.0	 4	    1.12000	    0.95000;
	1752	 1	 3.96	 1.5	 0.0	 0.0	 1	    1.11038	  -13.02365	 110.0	 4	    1.12000	    0.95000;
	1753	 1	 14.83	 2.8	 0.0	 0.0	 1	    1.07315	  -11.10943	 110.0	 4	    1.12000	    0.95000;
	1754	 1	 6.38	 2.3	 0.0	 0.0	 1	    1.05569	  -12.65264	 110.0	 4	    1.12000	    0.95000;
	1755	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.04701	  -13.51984	 110.0	 4	    1.12000	    0.95000;
	1756	 1	 7.58	 2.1	 0.0	 0.0	 1	    0.99459	  -19.33475	 110.0	 4	    1.12000	    0.95000;
	1757	 1	 9.89	 2.1	 0.0	 0.0	 1	    1.04513	  -15.20734	 110.0	 4	    1.12000	    0.95000;
	1758	 2	 17.04	 4.6	 0.0	 0.0	 1	    1.10418	  -13.86461	 110.0	 4	    1.12000	    0.95000;
	1759	 1	 24.4	 7.9	 0.0	 0.0	 1	    1.08333	   -9.29729	 110.0	 4	    1.12000	    0.95000;
	1760	 2	 4.4	 3.0	 0.0	 0.0	 1	    1.08935	   -8.56669	 110.0	 4	    1.12000	    0.95000;
	1761	 2	 15.39	 7.0	 0.0	 0.0	 1	    1.11290	  -12.31194	 110.0	 4	    1.12000	    0.95000;
	1762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09342	   -8.41454	 110.0	 4	    1.12000	    0.95000;
	1763	 2	 5.5	 3.8	 0.0	 0.0	 1	    1.05696	   -5.58112	 15.0	 4	    1.12000	    0.95000;
	1764	 2	 5.94	 3.6	 0.0	 0.0	 1	    1.04803	   -4.16666	 15.0	 4	    1.12000	    0.95000;
	1765	 1	 6.6	 3.0	 0.0	 0.0	 1	    1.11900	  -12.07208	 110.0	 4	    1.12000	    0.95000;
	1766	 1	 3.3	 1.0	 0.0	 0.0	 1	    0.99371	  -19.54314	 110.0	 4	    1.12000	    0.95000;
	1767	 1	 12.09	 2.5	 0.0	 0.0	 1	    1.11475	  -10.41388	 110.0	 4	    1.12000	    0.95000;
	1768	 2	 26.71	 4.2	 0.0	 0.0	 1	    1.10275	  -14.30526	 110.0	 4	    1.12000	    0.95000;
	1769	 1	 19.56	 8.5	 0.0	 0.0	 1	    1.10265	  -14.29340	 110.0	 4	    1.12000	    0.95000;
	1770	 1	 13.41	 4.3	 0.0	 0.0	 1	    1.05618	  -12.63073	 110.0	 4	    1.12000	    0.95000;
	1771	 1	 8.35	 4.9	 0.0	 0.0	 1	    1.05591	  -12.65844	 110.0	 4	    1.12000	    0.95000;
	1772	 1	 9.34	 2.1	 0.0	 0.0	 1	    1.07420	  -10.80502	 110.0	 4	    1.12000	    0.95000;
	1773	 1	 9.89	 5.0	 0.0	 0.0	 1	    1.05345	  -12.86734	 110.0	 4	    1.12000	    0.95000;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08961	  -15.60660	 110.0	 4	    1.12000	    0.95000;
	1775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	   -4.80728	 110.0	 4	    1.12000	    0.95000;
	1776	 1	 5.83	 1.3	 0.0	 0.0	 1	    1.10658	   -6.97119	 110.0	 4	    1.12000	    0.95000;
	1777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10658	   -6.96937	 110.0	 4	    1.12000	    0.95000;
	1778	 1	 13.19	 0.1	 0.0	 0.0	 1	    1.10402	  -14.15230	 110.0	 4	    1.12000	    0.95000;
	1779	 1	 59.33	 17.0	 0.0	 0.0	 1	    1.05422	  -12.78553	 110.0	 4	    1.12000	    0.95000;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10018	  -14.54918	 110.0	 4	    1.12000	    0.95000;
	1781	 1	 7.03	 2.9	 0.0	 0.0	 1	    1.06375	  -12.26356	 110.0	 4	    1.12000	    0.95000;
	1782	 1	 8.24	 3.5	 0.0	 0.0	 1	    1.10567	  -13.77721	 110.0	 4	    1.12000	    0.95000;
	1783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10567	  -13.77461	 110.0	 4	    1.12000	    0.95000;
	1784	 1	 9.89	 5.0	 0.0	 0.0	 1	    1.10224	  -14.38070	 110.0	 4	    1.12000	    0.95000;
	1785	 1	 8.79	 2.0	 0.0	 0.0	 1	    1.05628	  -12.64497	 110.0	 4	    1.12000	    0.95000;
	1786	 1	 1.21	 0.5	 0.0	 0.0	 1	    1.08991	  -15.55612	 110.0	 4	    1.12000	    0.95000;
	1787	 1	 10.22	 2.8	 0.0	 0.0	 1	    1.08531	  -10.47946	 110.0	 4	    1.12000	    0.95000;
	1788	 2	 20.55	 3.7	 0.0	 0.0	 1	    1.06685	  -12.53182	 110.0	 4	    1.12000	    0.95000;
	1789	 1	 5.5	 6.6	 0.0	 0.0	 1	    1.09729	  -14.74038	 110.0	 4	    1.12000	    0.95000;
	1790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09729	  -14.74225	 110.0	 4	    1.12000	    0.95000;
	1791	 1	 3.41	 0.5	 0.0	 0.0	 1	    1.08959	  -15.60620	 110.0	 4	    1.12000	    0.95000;
	1792	 1	 5.39	 0.8	 0.0	 0.0	 1	    1.10281	  -14.34064	 110.0	 4	    1.12000	    0.95000;
	1793	 2	 8.79	 4.8	 0.0	 0.0	 1	    0.98921	  -19.53034	 110.0	 4	    1.12000	    0.95000;
	1794	 1	 9.45	 2.6	 0.0	 0.0	 1	    0.99242	  -19.24353	 110.0	 4	    1.12000	    0.95000;
	1795	 1	 23.19	 5.2	 0.0	 0.0	 1	    1.08820	  -17.06980	 110.0	 4	    1.12000	    0.95000;
	1796	 1	 15.39	 6.0	 0.0	 0.0	 1	    0.99260	  -19.21435	 110.0	 4	    1.12000	    0.95000;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08257	  -13.12356	 110.0	 4	    1.12000	    0.95000;
	1798	 1	 5.5	 1.6	 0.0	 0.0	 1	    1.08257	  -13.12383	 110.0	 4	    1.12000	    0.95000;
	1799	 2	 8.46	 2.1	 0.0	 0.0	 1	    1.08249	  -12.56844	 110.0	 4	    1.12000	    0.95000;
	1800	 1	 5.39	 0.0	 0.0	 0.0	 1	    1.09773	  -11.66432	 110.0	 4	    1.12000	    0.95000;
	1801	 1	 6.6	 1.5	 0.0	 0.0	 1	    1.08089	   -9.65707	 110.0	 4	    1.12000	    0.95000;
	1802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04307	   -4.10519	 110.0	 4	    1.12000	    0.95000;
	1803	 1	 5.5	 1.6	 0.0	 0.0	 1	    1.04307	   -4.10548	 110.0	 4	    1.12000	    0.95000;
	1804	 1	 9.45	 2.5	 0.0	 0.0	 1	    1.06050	  -15.21023	 110.0	 4	    1.12000	    0.95000;
	1805	 1	 13.41	 3.4	 0.0	 0.0	 1	    1.04761	  -11.44332	 110.0	 4	    1.12000	    0.95000;
	1806	 1	 5.61	 2.7	 0.0	 0.0	 1	    1.01864	  -18.52857	 110.0	 4	    1.12000	    0.95000;
	1807	 2	 19.35	 2.0	 0.0	 0.0	 1	    1.10931	   -5.80382	 110.0	 4	    1.12000	    0.95000;
	1808	 1	 4.4	 0.5	 0.0	 0.0	 1	    1.11444	  -10.79076	 110.0	 4	    1.12000	    0.95000;
	1809	 1	 4.4	 1.0	 0.0	 0.0	 1	    1.07960	  -10.66724	 110.0	 4	    1.12000	    0.95000;
	1810	 1	 9.89	 3.0	 0.0	 0.0	 1	    1.09676	  -11.87624	 110.0	 4	    1.12000	    0.95000;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09676	  -11.87624	 110.0	 4	    1.12000	    0.95000;
	1812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09954	  -11.96792	 110.0	 4	    1.12000	    0.95000;
	1813	 1	 0.44	 0.1	 0.0	 0.0	 1	    1.09954	  -11.96794	 110.0	 4	    1.12000	    0.95000;
	1814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07872	  -17.07763	 110.0	 4	    1.12000	    0.95000;
	1815	 1	 25.83	 4.8	 0.0	 0.0	 1	    1.07872	  -17.07891	 110.0	 4	    1.12000	    0.95000;
	1816	 1	 5.28	 0.7	 0.0	 0.0	 1	    1.08842	  -11.87814	 110.0	 4	    1.12000	    0.95000;
	1817	 1	 7.69	 0.5	 0.0	 0.0	 1	    1.09214	  -13.19844	 110.0	 4	    1.12000	    0.95000;
	1818	 1	 10.66	 1.4	 0.0	 0.0	 1	    1.08861	  -11.95697	 110.0	 4	    1.12000	    0.95000;
	1819	 1	 15.06	 2.0	 0.0	 0.0	 1	    1.08842	  -12.04471	 110.0	 4	    1.12000	    0.95000;
	1820	 1	 16.49	 2.3	 0.0	 0.0	 1	    1.07662	  -17.30667	 110.0	 4	    1.12000	    0.95000;
	1821	 1	 5.5	 1.8	 0.0	 0.0	 1	    1.10443	   -9.77197	 110.0	 4	    1.12000	    0.95000;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11067	  -13.82602	 110.0	 4	    1.12000	    0.95000;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10756	  -14.33090	 110.0	 4	    1.12000	    0.95000;
	1824	 1	 9.12	 2.5	 0.0	 0.0	 1	    1.08738	  -16.77529	 110.0	 4	    1.12000	    0.95000;
	1825	 1	 2.86	 0.8	 0.0	 0.0	 1	    1.02037	  -17.84375	 110.0	 4	    1.12000	    0.95000;
	1826	 1	 7.14	 1.6	 0.0	 0.0	 1	    1.07838	  -12.20517	 110.0	 4	    1.12000	    0.95000;
	1827	 1	 3.63	 0.8	 0.0	 0.0	 1	    1.10191	  -13.00535	 110.0	 4	    1.12000	    0.95000;
	1828	 1	 11.98	 3.7	 0.0	 0.0	 1	    1.10286	  -14.67942	 110.0	 4	    1.12000	    0.95000;
	1829	 1	 7.69	 2.0	 0.0	 0.0	 1	    1.10639	   -6.59772	 110.0	 4	    1.12000	    0.95000;
	1830	 1	 12.09	 3.0	 0.0	 0.0	 1	    1.11458	  -10.76519	 110.0	 4	    1.12000	    0.95000;
	1831	 1	 4.4	 1.6	 0.0	 0.0	 1	    1.09199	  -12.00527	 110.0	 4	    1.12000	    0.95000;
	1832	 1	 9.34	 1.8	 0.0	 0.0	 1	    1.11133	  -11.29299	 110.0	 4	    1.12000	    0.95000;
	1833	 1	 7.36	 3.8	 0.0	 0.0	 1	    1.04523	  -18.88814	 110.0	 4	    1.12000	    0.95000;
	1834	 1	 8.79	 1.6	 0.0	 0.0	 1	    1.09344	  -10.29243	 110.0	 4	    1.12000	    0.95000;
	1835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05848	  -13.17115	 110.0	 4	    1.12000	    0.95000;
	1836	 1	 5.5	 1.4	 0.0	 0.0	 1	    1.06707	  -17.02155	 110.0	 4	    1.12000	    0.95000;
	1837	 1	 12.19	 3.1	 0.0	 0.0	 1	    1.08022	  -15.73194	 110.0	 4	    1.12000	    0.95000;
	1838	 1	 0.55	 0.0	 0.0	 0.0	 1	    1.11532	  -10.60580	 110.0	 4	    1.12000	    0.95000;
	1839	 1	 6.6	 3.0	 0.0	 0.0	 1	    1.11962	   -4.43707	 110.0	 4	    1.12000	    0.95000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	   -3.62302	 110.0	 4	    1.12000	    0.95000;
	1841	 1	 7.14	 1.4	 0.0	 0.0	 1	    1.04032	  -21.01376	 110.0	 4	    1.12000	    0.95000;
	1842	 1	 2.86	 0.5	 0.0	 0.0	 1	    1.07601	  -18.90979	 110.0	 4	    1.12000	    0.95000;
	1843	 1	 13.63	 2.0	 0.0	 0.0	 1	    1.02982	  -16.27339	 110.0	 4	    1.12000	    0.95000;
	1844	 2	 11.76	 1.1	 0.0	 0.0	 1	    1.08458	  -12.55819	 110.0	 4	    1.12000	    0.95000;
	1845	 2	 21.43	 5.5	 0.0	 0.0	 1	    1.10646	   -9.59648	 110.0	 4	    1.12000	    0.95000;
	1846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10733	  -10.43161	 110.0	 4	    1.12000	    0.95000;
	1847	 1	 17.59	 4.2	 0.0	 0.0	 1	    1.08736	  -16.87633	 110.0	 4	    1.12000	    0.95000;
	1848	 1	 2.86	 0.8	 0.0	 0.0	 1	    1.08891	  -12.27123	 110.0	 4	    1.12000	    0.95000;
	1849	 1	 7.47	 2.1	 0.0	 0.0	 1	    1.08819	  -12.80465	 110.0	 4	    1.12000	    0.95000;
	1850	 1	 7.91	 1.9	 0.0	 0.0	 1	    1.05325	  -14.65619	 110.0	 4	    1.12000	    0.95000;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09551	  -17.81275	 110.0	 4	    1.12000	    0.95000;
	1852	 1	 7.91	 0.2	 0.0	 0.0	 1	    1.09842	  -16.75732	 110.0	 4	    1.12000	    0.95000;
	1853	 1	 4.4	 4.4	 0.0	 0.0	 1	    1.08277	  -17.60701	 110.0	 4	    1.12000	    0.95000;
	1854	 1	 14.51	 3.3	 0.0	 0.0	 1	    1.10338	  -16.49955	 110.0	 4	    1.12000	    0.95000;
	1855	 1	 9.34	 0.0	 0.0	 0.0	 1	    1.09920	  -13.23243	 110.0	 4	    1.12000	    0.95000;
	1856	 1	 8.67	 2.5	 0.0	 0.0	 1	    1.06714	  -18.08062	 110.0	 4	    1.12000	    0.95000;
	1857	 1	 4.4	 1.3	 0.0	 0.0	 1	    1.10906	  -13.99103	 110.0	 4	    1.12000	    0.95000;
	1858	 1	 4.18	 1.5	 0.0	 0.0	 1	    1.01656	  -17.17023	 110.0	 4	    1.12000	    0.95000;
	1859	 1	 10.11	 3.9	 0.0	 0.0	 1	    1.09142	  -10.42279	 110.0	 4	    1.12000	    0.95000;
	1860	 1	 8.02	 1.9	 0.0	 0.0	 1	    1.06145	  -17.22362	 110.0	 4	    1.12000	    0.95000;
	1861	 1	 14.4	 4.3	 0.0	 0.0	 1	    1.06695	  -18.24423	 110.0	 4	    1.12000	    0.95000;
	1862	 1	 17.04	 5.0	 0.0	 0.0	 1	    1.05789	  -17.48368	 110.0	 4	    1.12000	    0.95000;
	1863	 1	 16.59	 4.3	 0.0	 0.0	 1	    1.08635	   -8.99301	 110.0	 4	    1.12000	    0.95000;
	1864	 1	 9.12	 2.9	 0.0	 0.0	 1	    1.08364	  -12.56967	 110.0	 4	    1.12000	    0.95000;
	1865	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09954	  -11.96751	 110.0	 4	    1.12000	    0.95000;
	1866	 1	 11.54	 2.0	 0.0	 0.0	 1	    1.09954	  -11.96805	 110.0	 4	    1.12000	    0.95000;
	1867	 1	 13.85	 1.1	 0.0	 0.0	 1	    1.03264	  -22.78379	 110.0	 4	    1.12000	    0.95000;
	1868	 1	 9.67	 1.5	 0.0	 0.0	 1	    1.07395	  -12.36280	 110.0	 4	    1.12000	    0.95000;
	1869	 1	 9.89	 3.1	 0.0	 0.0	 1	    1.03077	  -17.27848	 110.0	 4	    1.12000	    0.95000;
	1870	 2	 5.28	 0.9	 0.0	 0.0	 1	    1.04153	  -21.35729	 110.0	 4	    1.12000	    0.95000;
	1871	 2	 22.09	 3.1	 0.0	 0.0	 1	    1.06596	  -13.66983	 110.0	 4	    1.12000	    0.95000;
	1872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09667	    0.91545	 110.0	 4	    1.12000	    0.95000;
	1873	 1	 24.17	 3.3	 0.0	 0.0	 1	    1.07457	  -13.15572	 110.0	 4	    1.12000	    0.95000;
	1874	 2	 13.95	 3.2	 0.0	 0.0	 1	    1.07246	  -17.97602	 110.0	 4	    1.12000	    0.95000;
	1875	 2	 22.64	 5.7	 0.0	 0.0	 1	    1.01832	  -18.33098	 110.0	 4	    1.12000	    0.95000;
	1876	 1	 25.28	 4.9	 0.0	 0.0	 1	    1.00360	  -19.06619	 110.0	 4	    1.12000	    0.95000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02297	  -18.09664	 110.0	 4	    1.12000	    0.95000;
	1878	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99879	  -19.31758	 110.0	 4	    1.12000	    0.95000;
	1879	 1	 12.64	 4.0	 0.0	 0.0	 1	    0.98268	  -20.73933	 110.0	 4	    1.12000	    0.95000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08330	  -11.47781	 110.0	 4	    1.12000	    0.95000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09688	  -11.21856	 110.0	 4	    1.12000	    0.95000;
	1882	 2	 12.86	 8.5	 0.0	 0.0	 1	    1.12000	   -6.09887	 110.0	 4	    1.12000	    0.95000;
	1883	 2	 12.86	 8.5	 0.0	 0.0	 1	    1.12000	  -12.01099	 110.0	 4	    1.12000	    0.95000;
	1884	 1	 8.24	 0.0	 0.0	 0.0	 1	    1.09433	  -13.09705	 110.0	 4	    1.12000	    0.95000;
	1885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09077	  -12.04927	 110.0	 4	    1.12000	    0.95000;
	1886	 1	 8.79	 1.5	 0.0	 0.0	 1	    1.11802	   -9.99287	 110.0	 4	    1.12000	    0.95000;
	1887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11955	   -9.88516	 110.0	 4	    1.12000	    0.95000;
	1888	 1	 13.07	 2.8	 0.0	 0.0	 1	    1.07975	   -9.28045	 110.0	 4	    1.12000	    0.95000;
	1889	 1	 17.04	 2.9	 0.0	 0.0	 1	    1.11562	  -11.00845	 110.0	 4	    1.12000	    0.95000;
	1890	 1	 0.55	 0.1	 0.0	 0.0	 1	    1.11562	  -11.00847	 110.0	 4	    1.12000	    0.95000;
	1891	 1	 2.97	 0.0	 0.0	 0.0	 1	    1.10109	  -11.56773	 110.0	 4	    1.12000	    0.95000;
	1892	 1	 5.39	 1.0	 0.0	 0.0	 1	    1.10108	  -11.56818	 110.0	 4	    1.12000	    0.95000;
	1893	 1	 8.9	 5.4	 0.0	 0.0	 1	    1.10252	  -16.56750	 110.0	 4	    1.12000	    0.95000;
	1894	 2	 17.26	 4.6	 0.0	 0.0	 1	    1.08804	  -17.11886	 110.0	 4	    1.12000	    0.95000;
	1895	 2	 15.94	 4.8	 0.0	 0.0	 1	    1.05917	  -19.70998	 110.0	 4	    1.12000	    0.95000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11346	  -11.40759	 110.0	 4	    1.12000	    0.95000;
	1897	 1	 10.43	 2.0	 0.0	 0.0	 1	    1.10967	  -11.35399	 110.0	 4	    1.12000	    0.95000;
	1898	 1	 15.06	 1.5	 0.0	 0.0	 1	    1.11655	  -10.94652	 110.0	 4	    1.12000	    0.95000;
	1899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11655	  -10.94652	 110.0	 4	    1.12000	    0.95000;
	1900	 1	 8.02	 8.5	 0.0	 0.0	 1	    1.06076	  -19.59006	 110.0	 4	    1.12000	    0.95000;
	1901	 1	 15.61	 2.4	 0.0	 0.0	 1	    1.10131	  -16.48408	 110.0	 4	    1.12000	    0.95000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06789	  -18.76271	 110.0	 4	    1.12000	    0.95000;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06534	  -19.34932	 110.0	 4	    1.12000	    0.95000;
	1904	 2	 73.62	 29.0	 0.0	 0.0	 1	    1.09724	  -10.13546	 110.0	 4	    1.12000	    0.95000;
	1905	 1	 12.09	 2.0	 0.0	 0.0	 1	    0.98413	   -7.15757	 110.0	 4	    1.12000	    0.95000;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09426	  -16.22599	 110.0	 4	    1.12000	    0.95000;
	1907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09429	  -16.22324	 110.0	 4	    1.12000	    0.95000;
	1908	 1	 3.08	 2.6	 0.0	 0.0	 1	    1.05667	  -12.60593	 110.0	 4	    1.12000	    0.95000;
	1909	 1	 2.86	 2.0	 0.0	 0.0	 1	    1.10344	  -14.26262	 110.0	 4	    1.12000	    0.95000;
	1910	 1	 11.21	 2.6	 0.0	 0.0	 1	    1.10320	  -14.78090	 110.0	 4	    1.12000	    0.95000;
	1911	 1	 3.3	 2.1	 0.0	 0.0	 1	    1.07712	  -16.42268	 110.0	 4	    1.12000	    0.95000;
	1912	 1	 23.07	 4.3	 0.0	 0.0	 1	    1.08221	  -10.95721	 110.0	 4	    1.12000	    0.95000;
	1913	 1	 13.19	 2.3	 0.0	 0.0	 1	    1.08839	  -10.13185	 110.0	 4	    1.12000	    0.95000;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06507	  -17.56516	 110.0	 4	    1.12000	    0.95000;
	1915	 1	 13.52	 4.2	 0.0	 0.0	 1	    1.06506	  -17.56584	 110.0	 4	    1.12000	    0.95000;
	1916	 1	 9.89	 1.5	 0.0	 0.0	 1	    1.11216	   -5.53698	 110.0	 4	    1.12000	    0.95000;
	1917	 1	 5.72	 0.9	 0.0	 0.0	 1	    1.07889	  -18.67362	 110.0	 4	    1.12000	    0.95000;
	1918	 2	 28.02	 10.8	 0.0	 0.0	 1	    1.09856	  -16.74038	 110.0	 4	    1.12000	    0.95000;
	1919	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10345	  -14.26230	 110.0	 4	    1.12000	    0.95000;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05668	  -12.60546	 110.0	 4	    1.12000	    0.95000;
	1921	 2	 19.46	 5.8	 0.0	 0.0	 1	    1.09090	  -10.43707	 110.0	 4	    1.12000	    0.95000;
	1922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09089	  -10.43942	 110.0	 4	    1.12000	    0.95000;
	1923	 1	 13.95	 3.2	 0.0	 0.0	 1	    1.09422	  -16.98429	 110.0	 4	    1.12000	    0.95000;
	1924	 1	 16.27	 3.6	 0.0	 0.0	 1	    1.10174	  -16.51761	 110.0	 4	    1.12000	    0.95000;
	1925	 1	 9.67	 -0.2	 0.0	 0.0	 1	    1.09845	  -16.32054	 110.0	 4	    1.12000	    0.95000;
	1926	 1	 7.25	 0.6	 0.0	 0.0	 1	    1.08469	  -17.02422	 110.0	 4	    1.12000	    0.95000;
	1927	 1	 19.78	 0.9	 0.0	 0.0	 1	    1.05978	  -19.70706	 110.0	 4	    1.12000	    0.95000;
	1928	 1	 13.63	 2.8	 0.0	 0.0	 1	    1.09246	  -16.37543	 110.0	 4	    1.12000	    0.95000;
	1929	 1	 14.29	 3.3	 0.0	 0.0	 1	    1.09442	  -16.65343	 110.0	 4	    1.12000	    0.95000;
	1930	 1	 14.51	 0.9	 0.0	 0.0	 1	    1.08474	  -11.31867	 110.0	 4	    1.12000	    0.95000;
	1931	 1	 7.69	 0.0	 0.0	 0.0	 1	    1.09073	  -11.66599	 110.0	 4	    1.12000	    0.95000;
	1932	 2	 29.13	 1.5	 0.0	 0.0	 1	    1.07929	  -12.19311	 110.0	 4	    1.12000	    0.95000;
	1933	 1	 20.65	 8.0	 0.0	 0.0	 1	    1.09289	  -16.99624	 110.0	 4	    1.12000	    0.95000;
	1934	 1	 5.28	 0.3	 0.0	 0.0	 1	    1.10159	  -11.60543	 110.0	 4	    1.12000	    0.95000;
	1935	 1	 17.59	 5.3	 0.0	 0.0	 1	    0.99013	  -19.78510	 110.0	 4	    1.12000	    0.95000;
	1936	 1	 7.69	 1.3	 0.0	 0.0	 1	    1.09216	  -12.04387	 110.0	 4	    1.12000	    0.95000;
	1937	 1	 6.6	 1.0	 0.0	 0.0	 1	    1.07305	  -13.17834	 110.0	 4	    1.12000	    0.95000;
	1938	 1	 5.5	 1.2	 0.0	 0.0	 1	    1.11131	  -11.02755	 110.0	 4	    1.12000	    0.95000;
	1939	 1	 10.88	 2.9	 0.0	 0.0	 1	    1.09217	  -11.42526	 110.0	 4	    1.12000	    0.95000;
	1940	 2	 13.52	 3.0	 0.0	 0.0	 1	    1.06285	  -18.29471	 110.0	 4	    1.12000	    0.95000;
	1941	 1	 16.92	 2.5	 0.0	 0.0	 1	    1.05599	  -13.60715	 110.0	 4	    1.12000	    0.95000;
	1942	 1	 3.19	 0.1	 0.0	 0.0	 1	    1.10644	   -6.87361	 110.0	 4	    1.12000	    0.95000;
	1943	 1	 6.49	 1.8	 0.0	 0.0	 1	    1.06920	  -10.00927	 110.0	 4	    1.12000	    0.95000;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05315	  -13.84794	 110.0	 4	    1.12000	    0.95000;
	1945	 1	 9.45	 1.8	 0.0	 0.0	 1	    1.06072	  -14.26835	 110.0	 4	    1.12000	    0.95000;
	1946	 1	 14.73	 1.9	 0.0	 0.0	 1	    1.03565	  -22.31529	 110.0	 4	    1.12000	    0.95000;
	1947	 2	 61.52	 28.0	 0.0	 0.0	 1	    1.06662	  -13.15772	 110.0	 4	    1.12000	    0.95000;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06664	  -13.15673	 110.0	 4	    1.12000	    0.95000;
	1949	 1	 5.5	 1.0	 0.0	 0.0	 1	    1.09866	  -11.51660	 110.0	 4	    1.12000	    0.95000;
	1950	 1	 4.95	 3.4	 0.0	 0.0	 1	    1.07547	  -13.80919	 110.0	 4	    1.12000	    0.95000;
	1951	 1	 10.99	 2.9	 0.0	 0.0	 1	    1.06616	  -13.59096	 110.0	 4	    1.12000	    0.95000;
	1952	 1	 10.88	 3.7	 0.0	 0.0	 1	    1.08352	  -16.39020	 110.0	 4	    1.12000	    0.95000;
	1953	 1	 8.02	 1.9	 0.0	 0.0	 1	    1.08072	  -16.68683	 110.0	 4	    1.12000	    0.95000;
	1954	 1	 8.57	 1.0	 0.0	 0.0	 1	    1.10975	  -11.67199	 110.0	 4	    1.12000	    0.95000;
	1955	 1	 4.29	 0.0	 0.0	 0.0	 1	    1.11520	  -12.21233	 110.0	 4	    1.12000	    0.95000;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11521	  -12.21210	 110.0	 4	    1.12000	    0.95000;
	1957	 1	 12.09	 2.5	 0.0	 0.0	 1	    1.11445	  -11.31415	 110.0	 4	    1.12000	    0.95000;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11445	  -11.31415	 110.0	 4	    1.12000	    0.95000;
	1959	 1	 7.47	 2.3	 0.0	 0.0	 1	    1.08733	  -16.65120	 110.0	 4	    1.12000	    0.95000;
	1960	 2	 10.55	 1.1	 0.0	 0.0	 1	    1.09356	  -10.27224	 110.0	 4	    1.12000	    0.95000;
	1961	 2	 2.86	 0.0	 0.0	 0.0	 1	    1.11791	  -10.01558	 110.0	 4	    1.12000	    0.95000;
	1962	 2	 5.83	 0.3	 0.0	 0.0	 1	    1.09025	  -14.40649	 110.0	 4	    1.12000	    0.95000;
	1963	 1	 6.05	 1.6	 0.0	 0.0	 1	    1.09564	  -12.37361	 110.0	 4	    1.12000	    0.95000;
	1964	 2	 7.79	 4.6	 0.0	 0.0	 1	    1.08244	   -9.70444	 110.0	 4	    1.12000	    0.95000;
	1965	 1	 20.77	 6.7	 0.0	 0.0	 1	    1.08979	  -15.80669	 110.0	 4	    1.12000	    0.95000;
	1966	 2	 24.28	 6.2	 0.0	 0.0	 1	    1.09720	  -12.19292	 110.0	 4	    1.12000	    0.95000;
	1967	 1	 10.77	 3.8	 0.0	 0.0	 1	    1.11330	  -11.34069	 110.0	 4	    1.12000	    0.95000;
	1968	 1	 4.84	 1.5	 0.0	 0.0	 1	    1.08370	  -16.07329	 110.0	 4	    1.12000	    0.95000;
	1969	 1	 9.34	 3.1	 0.0	 0.0	 1	    1.07701	  -17.24946	 110.0	 4	    1.12000	    0.95000;
	1970	 2	 22.53	 4.0	 0.0	 0.0	 1	    1.06587	  -18.21088	 110.0	 4	    1.12000	    0.95000;
	1971	 1	 16.49	 2.6	 0.0	 0.0	 1	    1.07389	  -16.08896	 110.0	 4	    1.12000	    0.95000;
	1972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11308	  -10.95114	 110.0	 4	    1.12000	    0.95000;
	1973	 1	 10.43	 3.0	 0.0	 0.0	 1	    1.09432	  -12.47879	 110.0	 4	    1.12000	    0.95000;
	1974	 2	 29.78	 5.9	 0.0	 0.0	 1	    1.04289	  -19.23823	 110.0	 4	    1.12000	    0.95000;
	1975	 1	 12.64	 2.2	 0.0	 0.0	 1	    1.06358	  -17.47733	 110.0	 4	    1.12000	    0.95000;
	1976	 2	 31.11	 5.5	 0.0	 0.0	 1	    1.03689	  -19.52117	 110.0	 4	    1.12000	    0.95000;
	1977	 2	 21.65	 2.1	 0.0	 0.0	 1	    1.09133	  -12.22957	 110.0	 4	    1.12000	    0.95000;
	1978	 1	 1.76	 0.8	 0.0	 0.0	 1	    1.03975	  -16.40821	 110.0	 4	    1.12000	    0.95000;
	1979	 1	 10.99	 0.8	 0.0	 0.0	 1	    1.06884	  -12.10498	 110.0	 4	    1.12000	    0.95000;
	1980	 1	 0.0	 0.6	 0.0	 0.0	 1	    1.08118	  -11.36840	 110.0	 4	    1.12000	    0.95000;
	1981	 1	 21.98	 7.0	 0.0	 0.0	 1	    1.10330	  -11.84351	 110.0	 4	    1.12000	    0.95000;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10330	  -11.84351	 110.0	 4	    1.12000	    0.95000;
	1983	 1	 9.01	 1.9	 0.0	 0.0	 1	    1.07019	  -14.26016	 110.0	 4	    1.12000	    0.95000;
	1984	 1	 0.55	 0.0	 0.0	 0.0	 1	    1.10922	   -6.03376	 110.0	 4	    1.12000	    0.95000;
	1985	 1	 8.24	 2.1	 0.0	 0.0	 1	    1.09854	  -13.88016	 110.0	 4	    1.12000	    0.95000;
	1986	 1	 24.17	 5.9	 0.0	 0.0	 1	    1.08319	  -17.99206	 110.0	 4	    1.12000	    0.95000;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11733	  -11.02039	 110.0	 4	    1.12000	    0.95000;
	1988	 1	 14.29	 2.6	 0.0	 0.0	 1	    1.11656	  -10.83299	 110.0	 4	    1.12000	    0.95000;
	1989	 1	 17.37	 2.6	 0.0	 0.0	 1	    1.04961	  -14.77208	 110.0	 4	    1.12000	    0.95000;
	1990	 1	 6.16	 0.6	 0.0	 0.0	 1	    1.09303	  -11.83205	 110.0	 4	    1.12000	    0.95000;
	1991	 1	 2.64	 1.0	 0.0	 0.0	 1	    1.05088	  -14.73909	 110.0	 4	    1.12000	    0.95000;
	1992	 1	 16.82	 2.8	 0.0	 0.0	 1	    1.09061	  -11.79938	 110.0	 4	    1.12000	    0.95000;
	1993	 2	 13.63	 4.5	 0.0	 0.0	 1	    1.05571	  -10.89621	 110.0	 4	    1.12000	    0.95000;
	1994	 1	 11.21	 4.3	 0.0	 0.0	 1	    1.06756	  -13.68800	 110.0	 4	    1.12000	    0.95000;
	1995	 2	 26.49	 8.5	 0.0	 0.0	 1	    1.09150	  -10.21676	 110.0	 4	    1.12000	    0.95000;
	1996	 2	 12.53	 3.0	 0.0	 0.0	 1	    1.06646	  -17.25415	 110.0	 4	    1.12000	    0.95000;
	1997	 1	 5.61	 2.0	 0.0	 0.0	 1	    1.09336	  -10.27718	 110.0	 4	    1.12000	    0.95000;
	1998	 2	 8.57	 1.7	 0.0	 0.0	 1	    1.01811	  -17.03015	 110.0	 4	    1.12000	    0.95000;
	1999	 1	 20.44	 4.5	 0.0	 0.0	 1	    1.07626	  -17.75270	 110.0	 4	    1.12000	    0.95000;
	2000	 1	 9.89	 1.6	 0.0	 0.0	 1	    1.08076	  -12.85894	 110.0	 4	    1.12000	    0.95000;
	2001	 1	 18.68	 1.5	 0.0	 0.0	 1	    1.08808	   -9.80548	 110.0	 4	    1.12000	    0.95000;
	2002	 1	 13.41	 3.2	 0.0	 0.0	 1	    1.05325	  -19.30262	 110.0	 4	    1.12000	    0.95000;
	2003	 1	 7.69	 3.0	 0.0	 0.0	 1	    1.11801	   -3.35830	 110.0	 4	    1.12000	    0.95000;
	2004	 1	 8.79	 3.0	 0.0	 0.0	 1	    1.11398	   -3.57401	 110.0	 4	    1.12000	    0.95000;
	2005	 1	 1.65	 1.0	 0.0	 0.0	 1	    1.11784	   -3.37896	 110.0	 4	    1.12000	    0.95000;
	2006	 1	 26.38	 10.0	 0.0	 0.0	 1	    1.11451	   -3.53826	 110.0	 4	    1.12000	    0.95000;
	2007	 1	 7.69	 2.0	 0.0	 0.0	 1	    1.11799	   -3.37198	 110.0	 4	    1.12000	    0.95000;
	2008	 1	 19.78	 10.0	 0.0	 0.0	 1	    1.11011	   -3.78464	 110.0	 4	    1.12000	    0.95000;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11809	   -3.37345	 110.0	 4	    1.12000	    0.95000;
	2010	 2	 18.68	 13.0	 0.0	 0.0	 1	    1.11856	   -3.33035	 110.0	 4	    1.12000	    0.95000;
	2011	 1	 24.95	 20.7	 0.0	 0.0	 1	    1.11854	   -3.33184	 110.0	 4	    1.12000	    0.95000;
	2012	 1	 28.57	 10.0	 0.0	 0.0	 1	    1.09003	  -10.51243	 110.0	 4	    1.12000	    0.95000;
	2013	 1	 9.23	 1.5	 0.0	 0.0	 1	    1.05353	  -15.12488	 110.0	 4	    1.12000	    0.95000;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11698	  -10.98529	 110.0	 4	    1.12000	    0.95000;
	2015	 1	 21.65	 6.2	 0.0	 0.0	 1	    1.04896	  -21.18016	 110.0	 4	    1.12000	    0.95000;
	2016	 1	 3.3	 2.0	 0.0	 0.0	 1	    1.11941	   -6.13955	 110.0	 4	    1.12000	    0.95000;
	2017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09043	   -8.48939	 110.0	 4	    1.12000	    0.95000;
	2018	 1	 24.4	 3.9	 0.0	 0.0	 1	    1.09583	  -16.79942	 110.0	 4	    1.12000	    0.95000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09583	  -16.79942	 110.0	 4	    1.12000	    0.95000;
	2020	 1	 3.3	 1.0	 0.0	 0.0	 1	    1.11006	   -6.44906	 110.0	 4	    1.12000	    0.95000;
	2021	 2	 12.86	 2.7	 0.0	 0.0	 1	    1.10379	  -11.51107	 110.0	 4	    1.12000	    0.95000;
	2022	 2	 11.87	 3.0	 0.0	 0.0	 1	    1.10531	  -11.63164	 110.0	 4	    1.12000	    0.95000;
	2023	 1	 2.2	 1.5	 0.0	 0.0	 1	    1.08683	   -9.52103	 110.0	 4	    1.12000	    0.95000;
	2024	 1	 3.19	 1.2	 0.0	 0.0	 1	    1.09632	  -11.37754	 110.0	 4	    1.12000	    0.95000;
	2025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09900	  -11.32801	 110.0	 4	    1.12000	    0.95000;
	2026	 2	 9.89	 8.0	 0.0	 0.0	 1	    1.09900	  -11.32729	 110.0	 4	    1.12000	    0.95000;
	2027	 2	 28.57	 2.0	 0.0	 0.0	 1	    1.11920	   -9.92185	 110.0	 4	    1.12000	    0.95000;
	2028	 1	 16.71	 4.5	 0.0	 0.0	 1	    1.11909	   -9.91887	 110.0	 4	    1.12000	    0.95000;
	2029	 1	 4.95	 0.8	 0.0	 0.0	 1	    1.08159	  -16.82252	 110.0	 4	    1.12000	    0.95000;
	2030	 1	 3.85	 0.5	 0.0	 0.0	 1	    1.10822	   -6.33390	 110.0	 4	    1.12000	    0.95000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10910	   -6.01403	 110.0	 4	    1.12000	    0.95000;
	2032	 1	 16.92	 3.5	 0.0	 0.0	 1	    1.04587	  -20.59810	 110.0	 4	    1.12000	    0.95000;
	2033	 2	 18.25	 1.6	 0.0	 0.0	 1	    1.10601	  -12.09380	 110.0	 4	    1.12000	    0.95000;
	2034	 2	 11.65	 2.7	 0.0	 0.0	 1	    1.08711	  -11.73622	 110.0	 4	    1.12000	    0.95000;
	2035	 1	 7.69	 1.0	 0.0	 0.0	 1	    1.10083	  -11.48065	 110.0	 4	    1.12000	    0.95000;
	2036	 2	 8.13	 0.5	 0.0	 0.0	 1	    1.09737	  -12.17435	 110.0	 4	    1.12000	    0.95000;
	2037	 1	 6.16	 0.0	 0.0	 0.0	 1	    1.09737	  -12.17346	 110.0	 4	    1.12000	    0.95000;
	2038	 1	 14.4	 3.5	 0.0	 0.0	 1	    1.05962	  -18.04653	 110.0	 4	    1.12000	    0.95000;
	2039	 1	 10.88	 1.0	 0.0	 0.0	 1	    1.09648	  -12.29554	 110.0	 4	    1.12000	    0.95000;
	2040	 1	 14.4	 2.3	 0.0	 0.0	 1	    1.10242	  -11.66401	 110.0	 4	    1.12000	    0.95000;
	2041	 1	 8.67	 1.5	 0.0	 0.0	 1	    1.09929	  -11.56370	 110.0	 4	    1.12000	    0.95000;
	2042	 1	 7.25	 1.5	 0.0	 0.0	 1	    1.09386	  -12.18765	 110.0	 4	    1.12000	    0.95000;
	2043	 1	 23.19	 10.4	 0.0	 0.0	 1	    1.05551	   -4.51531	 110.0	 4	    1.12000	    0.95000;
	2044	 1	 12.19	 1.7	 0.0	 0.0	 1	    1.09245	  -12.01216	 110.0	 4	    1.12000	    0.95000;
	2045	 1	 8.46	 1.3	 0.0	 0.0	 1	    1.07329	  -13.14998	 110.0	 4	    1.12000	    0.95000;
	2046	 2	 12.53	 4.1	 0.0	 0.0	 1	    1.07803	  -16.85799	 110.0	 4	    1.12000	    0.95000;
	2047	 1	 21.53	 2.5	 0.0	 0.0	 1	    1.05995	  -17.97266	 110.0	 4	    1.12000	    0.95000;
	2048	 1	 16.92	 6.7	 0.0	 0.0	 1	    1.07914	  -16.37143	 110.0	 4	    1.12000	    0.95000;
	2049	 1	 6.81	 1.4	 0.0	 0.0	 1	    1.05000	  -14.64872	 110.0	 4	    1.12000	    0.95000;
	2050	 1	 14.73	 2.2	 0.0	 0.0	 1	    1.08638	  -11.72124	 110.0	 4	    1.12000	    0.95000;
	2051	 1	 19.68	 2.5	 0.0	 0.0	 1	    1.09232	  -11.86957	 110.0	 4	    1.12000	    0.95000;
	2052	 1	 12.97	 2.8	 0.0	 0.0	 1	    1.06682	  -13.65743	 110.0	 4	    1.12000	    0.95000;
	2053	 1	 14.73	 3.9	 0.0	 0.0	 1	    1.09175	  -12.32744	 110.0	 4	    1.12000	    0.95000;
	2054	 1	 11.65	 3.2	 0.0	 0.0	 1	    1.07662	  -18.81443	 110.0	 4	    1.12000	    0.95000;
	2055	 1	 16.49	 2.0	 0.0	 0.0	 1	    1.09443	  -12.23910	 110.0	 4	    1.12000	    0.95000;
	2056	 1	 9.89	 1.4	 0.0	 0.0	 1	    1.10107	  -11.59812	 110.0	 4	    1.12000	    0.95000;
	2057	 1	 17.47	 4.2	 0.0	 0.0	 1	    1.06669	  -13.67270	 110.0	 4	    1.12000	    0.95000;
	2058	 1	 15.71	 3.2	 0.0	 0.0	 1	    1.09370	  -11.67753	 110.0	 4	    1.12000	    0.95000;
	2059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10832	  -11.40404	 110.0	 4	    1.12000	    0.95000;
	2060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11346	  -11.40759	 110.0	 4	    1.12000	    0.95000;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09333	  -13.02919	 110.0	 4	    1.12000	    0.95000;
	2062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08097	  -12.50844	 110.0	 4	    1.12000	    0.95000;
	2063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10930	   -6.03621	 110.0	 4	    1.12000	    0.95000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10484	  -13.81413	 110.0	 4	    1.12000	    0.95000;
	2065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01908	  -18.50409	 110.0	 4	    1.12000	    0.95000;
	2066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05615	  -12.64611	 110.0	 4	    1.12000	    0.95000;
	2067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10018	  -14.54917	 110.0	 4	    1.12000	    0.95000;
	2068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08883	  -11.82669	 110.0	 4	    1.12000	    0.95000;
	2069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07786	  -16.88480	 110.0	 4	    1.12000	    0.95000;
	2070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08616	  -12.43384	 110.0	 4	    1.12000	    0.95000;
	2071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09075	  -12.56395	 110.0	 4	    1.12000	    0.95000;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06555	  -12.18554	 110.0	 4	    1.12000	    0.95000;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06086	  -19.57966	 110.0	 4	    1.12000	    0.95000;
	2074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06943	  -12.05744	 110.0	 4	    1.12000	    0.95000;
	2075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06307	  -19.17303	 110.0	 4	    1.12000	    0.95000;
	2076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09230	  -17.05183	 110.0	 4	    1.12000	    0.95000;
	2077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08123	  -11.36988	 110.0	 4	    1.12000	    0.95000;
	2078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09344	   -9.80226	 110.0	 4	    1.12000	    0.95000;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09359	  -11.71643	 110.0	 4	    1.12000	    0.95000;
	2080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09347	  -10.50353	 110.0	 4	    1.12000	    0.95000;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09230	  -17.05183	 110.0	 4	    1.12000	    0.95000;
	2082	 1	 7.79	 1.4	 0.0	 0.0	 1	    1.09705	  -11.67717	 110.0	 4	    1.12000	    0.95000;
	2083	 1	 4.29	 -1.0	 0.0	 0.0	 1	    1.09558	    0.61672	 110.0	 4	    1.12000	    0.95000;
	2084	 1	 1.98	 0.5	 0.0	 0.0	 1	    1.09946	  -15.00633	 110.0	 4	    1.12000	    0.95000;
	2085	 2	 16.82	 4.1	 0.0	 0.0	 1	    1.05462	  -18.11435	 110.0	 4	    1.12000	    0.95000;
	2086	 1	 9.23	 3.4	 0.0	 0.0	 1	    1.08161	  -10.68919	 110.0	 4	    1.12000	    0.95000;
	2087	 1	 39.78	 13.4	 0.0	 0.0	 1	    1.05317	  -18.15804	 110.0	 4	    1.12000	    0.95000;
	2088	 2	 12.09	 2.5	 0.0	 0.0	 1	    1.04535	   -3.60736	 110.0	 4	    1.12000	    0.95000;
	2089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04536	   -3.60634	 110.0	 4	    1.12000	    0.95000;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11262	  -10.94239	 110.0	 4	    1.12000	    0.95000;
	2091	 1	 14.29	 2.5	 0.0	 0.0	 1	    1.11262	  -10.94410	 110.0	 4	    1.12000	    0.95000;
	2092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04416	   -3.90804	 110.0	 4	    1.12000	    0.95000;
	2093	 1	 11.87	 3.0	 0.0	 0.0	 1	    1.07109	  -17.74234	 110.0	 4	    1.12000	    0.95000;
	2094	 1	 9.67	 3.4	 0.0	 0.0	 1	    1.09290	   -9.82710	 110.0	 4	    1.12000	    0.95000;
	2095	 1	 23.07	 5.3	 0.0	 0.0	 1	    1.09197	  -17.43736	 110.0	 4	    1.12000	    0.95000;
	2096	 1	 43.29	 15.8	 0.0	 0.0	 1	    1.08221	  -10.87583	 110.0	 4	    1.12000	    0.95000;
	2097	 1	 9.01	 1.8	 0.0	 0.0	 1	    1.10262	  -14.89375	 110.0	 4	    1.12000	    0.95000;
	2098	 1	 17.92	 5.7	 0.0	 0.0	 1	    1.10143	  -14.89908	 110.0	 4	    1.12000	    0.95000;
	2099	 2	 24.17	 6.3	 0.0	 0.0	 1	    1.10290	  -14.95679	 110.0	 4	    1.12000	    0.95000;
	2100	 1	 16.49	 2.5	 0.0	 0.0	 1	    1.11442	   -5.15731	 110.0	 4	    1.12000	    0.95000;
	2101	 1	 5.5	 1.9	 0.0	 0.0	 1	    1.05848	  -15.57066	 110.0	 4	    1.12000	    0.95000;
	2102	 1	 5.5	 1.7	 0.0	 0.0	 1	    1.07212	  -16.46400	 110.0	 4	    1.12000	    0.95000;
	2103	 1	 7.69	 1.0	 0.0	 0.0	 1	    1.10690	   -7.08423	 110.0	 4	    1.12000	    0.95000;
	2104	 1	 18.35	 4.4	 0.0	 0.0	 1	    1.04411	  -20.95962	 110.0	 4	    1.12000	    0.95000;
	2105	 1	 5.39	 1.5	 0.0	 0.0	 1	    1.06352	  -13.08249	 110.0	 4	    1.12000	    0.95000;
	2106	 2	 12.64	 3.6	 0.0	 0.0	 1	    1.04763	  -19.20319	 110.0	 4	    1.12000	    0.95000;
	2107	 2	 12.64	 1.4	 0.0	 0.0	 1	    1.09594	  -14.99194	 110.0	 4	    1.12000	    0.95000;
	2108	 2	 9.34	 2.6	 0.0	 0.0	 1	    1.11307	  -11.09908	 110.0	 4	    1.12000	    0.95000;
	2109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11307	  -11.09908	 110.0	 4	    1.12000	    0.95000;
	2110	 1	 12.64	 2.5	 0.0	 0.0	 1	    1.09061	  -13.42448	 110.0	 4	    1.12000	    0.95000;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09097	  -12.05398	 110.0	 4	    1.12000	    0.95000;
	2112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09560	  -15.08460	 110.0	 4	    1.12000	    0.95000;
	2113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09034	  -15.49617	 110.0	 4	    1.12000	    0.95000;
	2114	 1	 14.29	 2.5	 0.0	 0.0	 1	    1.09351	  -12.36533	 110.0	 4	    1.12000	    0.95000;
	2115	 2	 9.45	 3.7	 0.0	 0.0	 1	    1.09345	  -10.50410	 110.0	 4	    1.12000	    0.95000;
	2116	 1	 13.59	 3.8	 0.0	 0.0	 1	    1.07645	  -16.95697	 110.0	 5	    1.12000	    0.95000;
	2117	 1	 11.49	 2.0	 0.0	 0.0	 1	    1.04329	  -21.32947	 110.0	 5	    1.12000	    0.95000;
	2118	 1	 19.99	 5.0	 0.0	 0.0	 1	    1.08711	  -16.90619	 110.0	 5	    1.12000	    0.95000;
	2119	 2	 19.99	 19.0	 0.0	 0.0	 1	    1.08658	  -16.27659	 110.0	 5	    1.12000	    0.95000;
	2120	 1	 10.49	 1.5	 0.0	 0.0	 1	    1.05453	  -20.40562	 110.0	 5	    1.12000	    0.95000;
	2121	 2	 10.69	 1.2	 0.0	 0.0	 1	    1.09569	  -16.04784	 110.0	 5	    1.12000	    0.95000;
	2122	 1	 8.99	 1.2	 0.0	 0.0	 1	    1.09568	  -16.04890	 110.0	 5	    1.12000	    0.95000;
	2123	 1	 8.29	 3.0	 0.0	 0.0	 1	    1.08532	  -16.47521	 110.0	 5	    1.12000	    0.95000;
	2124	 1	 14.79	 3.2	 0.0	 0.0	 1	    1.05811	  -19.85078	 110.0	 5	    1.12000	    0.95000;
	2125	 1	 9.79	 2.4	 0.0	 0.0	 1	    1.10959	  -14.51033	 110.0	 5	    1.12000	    0.95000;
	2126	 1	 22.98	 6.5	 0.0	 0.0	 1	    1.08637	  -16.58808	 110.0	 5	    1.12000	    0.95000;
	2127	 2	 9.99	 3.0	 0.0	 0.0	 1	    1.06298	  -20.64506	 110.0	 5	    1.12000	    0.95000;
	2128	 1	 5.5	 1.5	 0.0	 0.0	 1	    1.06679	  -19.18756	 110.0	 5	    1.12000	    0.95000;
	2129	 1	 8.99	 2.9	 0.0	 0.0	 1	    1.06112	  -19.66633	 110.0	 5	    1.12000	    0.95000;
	2130	 1	 5.0	 1.7	 0.0	 0.0	 1	    1.01026	  -21.21964	 110.0	 5	    1.12000	    0.95000;
	2131	 1	 21.98	 8.0	 0.0	 0.0	 1	    1.08391	  -16.84916	 110.0	 5	    1.12000	    0.95000;
	2132	 1	 13.99	 5.5	 0.0	 0.0	 1	    1.08660	  -16.43305	 110.0	 5	    1.12000	    0.95000;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09832	  -16.63126	 110.0	 5	    1.12000	    0.95000;
	2134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09833	  -16.62915	 110.0	 5	    1.12000	    0.95000;
	2135	 1	 14.99	 0.6	 0.0	 0.0	 1	    1.08187	  -17.18656	 110.0	 5	    1.12000	    0.95000;
	2136	 1	 5.3	 1.2	 0.0	 0.0	 1	    1.06709	  -18.56101	 110.0	 5	    1.12000	    0.95000;
	2137	 1	 10.99	 4.1	 0.0	 0.0	 1	    1.01338	  -20.90400	 110.0	 5	    1.12000	    0.95000;
	2138	 2	 14.79	 4.5	 0.0	 0.0	 1	    1.08667	  -16.21275	 110.0	 5	    1.12000	    0.95000;
	2139	 2	 11.69	 2.4	 0.0	 0.0	 1	    1.08667	  -16.21197	 110.0	 5	    1.12000	    0.95000;
	2140	 2	 14.49	 3.4	 0.0	 0.0	 1	    1.07087	  -18.10800	 110.0	 5	    1.12000	    0.95000;
	2141	 1	 24.98	 14.0	 0.0	 0.0	 1	    1.06830	  -17.66307	 110.0	 5	    1.12000	    0.95000;
	2142	 1	 10.49	 3.0	 0.0	 0.0	 1	    1.01440	  -20.85826	 110.0	 5	    1.12000	    0.95000;
	2143	 1	 15.19	 3.9	 0.0	 0.0	 1	    1.08355	  -17.01918	 110.0	 5	    1.12000	    0.95000;
	2144	 1	 8.49	 2.2	 0.0	 0.0	 1	    1.02770	  -21.89401	 110.0	 5	    1.12000	    0.95000;
	2145	 1	 6.5	 1.1	 0.0	 0.0	 1	    1.02946	  -21.72964	 110.0	 5	    1.12000	    0.95000;
	2146	 1	 14.99	 2.8	 0.0	 0.0	 1	    1.00607	  -21.42768	 110.0	 5	    1.12000	    0.95000;
	2147	 1	 16.49	 4.2	 0.0	 0.0	 1	    1.07689	  -16.97899	 110.0	 5	    1.12000	    0.95000;
	2148	 1	 4.5	 0.6	 0.0	 0.0	 1	    1.01844	  -21.13807	 110.0	 5	    1.12000	    0.95000;
	2149	 1	 3.5	 0.3	 0.0	 0.0	 1	    1.03946	  -19.36827	 110.0	 5	    1.12000	    0.95000;
	2150	 1	 5.0	 1.0	 0.0	 0.0	 1	    1.09296	  -16.35187	 110.0	 5	    1.12000	    0.95000;
	2151	 1	 1.0	 0.2	 0.0	 0.0	 1	    1.08322	  -17.17505	 110.0	 5	    1.12000	    0.95000;
	2152	 1	 7.99	 1.5	 0.0	 0.0	 1	    1.06911	  -19.43607	 110.0	 5	    1.12000	    0.95000;
	2153	 2	 0.0	 0.6	 0.0	 0.0	 1	    1.01861	  -21.09845	 110.0	 5	    1.12000	    0.95000;
	2154	 1	 0.9	 0.2	 0.0	 0.0	 1	    1.07194	  -17.76984	 110.0	 5	    1.12000	    0.95000;
	2155	 1	 5.1	 1.0	 0.0	 0.0	 1	    1.08270	  -15.89414	 110.0	 5	    1.12000	    0.95000;
	2156	 1	 11.59	 0.0	 0.0	 0.0	 1	    1.08866	  -16.95092	 110.0	 5	    1.12000	    0.95000;
	2157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10617	  -14.90204	 110.0	 5	    1.12000	    0.95000;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.10616	  -14.90546	 110.0	 5	    1.12000	    0.95000;
	2159	 2	 29.98	 8.0	 0.0	 0.0	 1	    1.06405	  -20.85624	 110.0	 5	    1.12000	    0.95000;
	2160	 1	 17.99	 6.0	 0.0	 0.0	 1	    1.05999	  -21.05753	 110.0	 5	    1.12000	    0.95000;
	2161	 1	 12.99	 2.0	 0.0	 0.0	 1	    1.06416	  -21.04955	 110.0	 5	    1.12000	    0.95000;
	2162	 1	 14.99	 5.5	 0.0	 0.0	 1	    1.08647	  -16.32680	 110.0	 5	    1.12000	    0.95000;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08821	  -16.20447	 110.0	 5	    1.12000	    0.95000;
	2164	 2	 -2.0	 0.2	 0.0	 0.0	 1	    1.08371	  -17.08539	 110.0	 5	    1.12000	    0.95000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07708	  -16.78621	 110.0	 5	    1.12000	    0.95000;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07769	  -16.78865	 110.0	 5	    1.12000	    0.95000;
	2167	 2	 19.09	 4.5	 0.0	 0.0	 1	    1.07658	  -17.00670	 110.0	 5	    1.12000	    0.95000;
	2168	 2	 18.99	 4.0	 0.0	 0.0	 1	    1.07451	  -17.11077	 110.0	 5	    1.12000	    0.95000;
	2169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07927	  -16.99755	 110.0	 5	    1.12000	    0.95000;
	2170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07027	  -17.73926	 110.0	 5	    1.12000	    0.95000;
	2171	 2	 18.49	 3.6	 0.0	 0.0	 1	    1.07496	  -17.06227	 110.0	 5	    1.12000	    0.95000;
	2172	 1	 10.49	 3.0	 0.0	 0.0	 1	    1.07667	  -16.93691	 110.0	 5	    1.12000	    0.95000;
	2173	 1	 7.99	 2.0	 0.0	 0.0	 1	    1.07668	  -16.93486	 110.0	 5	    1.12000	    0.95000;
	2174	 1	 6.5	 1.5	 0.0	 0.0	 1	    1.07131	  -19.13302	 110.0	 5	    1.12000	    0.95000;
	2175	 1	 15.39	 3.2	 0.0	 0.0	 1	    1.08676	  -16.98125	 110.0	 5	    1.12000	    0.95000;
	2176	 1	 9.99	 3.5	 0.0	 0.0	 1	    1.05165	  -13.71096	 110.0	 5	    1.12000	    0.95000;
	2177	 1	 8.79	 2.7	 0.0	 0.0	 1	    1.06855	  -17.79019	 110.0	 5	    1.12000	    0.95000;
	2178	 1	 6.1	 0.0	 0.0	 0.0	 1	    1.09141	  -16.80191	 110.0	 5	    1.12000	    0.95000;
	2179	 1	 17.09	 3.7	 0.0	 0.0	 1	    1.07477	  -17.12876	 110.0	 5	    1.12000	    0.95000;
	2180	 1	 16.29	 3.6	 0.0	 0.0	 1	    1.07643	  -16.96002	 110.0	 5	    1.12000	    0.95000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07586	  -17.71495	 110.0	 5	    1.12000	    0.95000;
	2182	 1	 2.0	 2.0	 0.0	 0.0	 1	    1.07565	  -17.71508	 110.0	 5	    1.12000	    0.95000;
	2183	 1	 3.5	 1.0	 0.0	 0.0	 1	    1.05369	  -20.66294	 110.0	 5	    1.12000	    0.95000;
	2184	 1	 3.9	 0.3	 0.0	 0.0	 1	    1.07669	  -16.89153	 110.0	 5	    1.12000	    0.95000;
	2185	 1	 15.49	 3.5	 0.0	 0.0	 1	    1.08639	  -17.01609	 110.0	 5	    1.12000	    0.95000;
	2186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08947	  -16.72731	 110.0	 5	    1.12000	    0.95000;
	2187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09316	  -16.18586	 110.0	 5	    1.12000	    0.95000;
	2188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08951	  -16.72722	 110.0	 5	    1.12000	    0.95000;
	2189	 1	 2.0	 0.5	 0.0	 0.0	 1	    1.00566	  -21.47883	 110.0	 5	    1.12000	    0.95000;
	2190	 1	 8.19	 1.8	 0.0	 0.0	 1	    1.08907	  -16.19330	 110.0	 5	    1.12000	    0.95000;
	2191	 1	 22.98	 4.0	 0.0	 0.0	 1	    1.06433	  -20.21376	 110.0	 5	    1.12000	    0.95000;
	2192	 1	 19.99	 7.0	 0.0	 0.0	 1	    1.05889	  -12.97533	 110.0	 5	    1.12000	    0.95000;
	2193	 1	 9.69	 4.2	 0.0	 0.0	 1	    1.07037	  -18.58871	 110.0	 5	    1.12000	    0.95000;
	2194	 2	 23.98	 10.0	 0.0	 0.0	 1	    1.08746	  -16.64664	 110.0	 5	    1.12000	    0.95000;
	2195	 1	 7.49	 2.5	 0.0	 0.0	 1	    1.08819	  -16.20396	 110.0	 5	    1.12000	    0.95000;
	2196	 1	 5.0	 1.6	 0.0	 0.0	 1	    1.08819	  -16.20417	 110.0	 5	    1.12000	    0.95000;
	2197	 2	 24.58	 19.0	 0.0	 0.0	 1	    1.06727	  -11.94267	 110.0	 5	    1.12000	    0.95000;
	2198	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.07193	  -18.57312	 110.0	 5	    1.12000	    0.95000;
	2199	 1	 7.99	 2.4	 0.0	 0.0	 1	    1.09224	  -16.45400	 110.0	 5	    1.12000	    0.95000;
	2200	 1	 10.49	 4.3	 0.0	 0.0	 1	    1.07216	  -17.49993	 110.0	 5	    1.12000	    0.95000;
	2201	 1	 1.5	 0.5	 0.0	 0.0	 1	    1.04117	  -13.95775	 110.0	 5	    1.12000	    0.95000;
	2202	 1	 2.9	 0.8	 0.0	 0.0	 1	    1.04117	  -13.95767	 110.0	 5	    1.12000	    0.95000;
	2203	 1	 26.08	 4.6	 0.0	 0.0	 1	    1.03011	  -20.96606	 110.0	 5	    1.12000	    0.95000;
	2204	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.07679	  -17.08515	 110.0	 5	    1.12000	    0.95000;
	2205	 1	 17.49	 4.4	 0.0	 0.0	 1	    1.04758	  -19.40630	 110.0	 5	    1.12000	    0.95000;
	2206	 1	 12.99	 3.0	 0.0	 0.0	 1	    1.07002	  -17.70138	 110.0	 5	    1.12000	    0.95000;
	2207	 1	 13.89	 0.0	 0.0	 0.0	 1	    1.09156	  -16.99441	 110.0	 5	    1.12000	    0.95000;
	2208	 1	 16.99	 3.7	 0.0	 0.0	 1	    1.07806	  -16.85521	 110.0	 5	    1.12000	    0.95000;
	2209	 1	 11.29	 0.0	 0.0	 0.0	 1	    1.09221	  -16.89988	 110.0	 5	    1.12000	    0.95000;
	2210	 1	 10.69	 3.5	 0.0	 0.0	 1	    1.07372	  -17.36355	 110.0	 5	    1.12000	    0.95000;
	2211	 1	 16.49	 2.4	 0.0	 0.0	 1	    1.09996	  -15.60964	 110.0	 5	    1.12000	    0.95000;
	2212	 1	 7.99	 2.6	 0.0	 0.0	 1	    1.07494	  -17.20822	 110.0	 5	    1.12000	    0.95000;
	2213	 2	 15.69	 1.2	 0.0	 0.0	 1	    1.10253	  -15.34821	 110.0	 5	    1.12000	    0.95000;
	2214	 1	 13.19	 2.5	 0.0	 0.0	 1	    1.10051	  -15.54418	 110.0	 5	    1.12000	    0.95000;
	2215	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.06452	  -13.21244	 110.0	 5	    1.12000	    0.95000;
	2216	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03581	  -22.04207	 110.0	 5	    1.12000	    0.95000;
	2217	 2	 16.99	 3.7	 0.0	 0.0	 1	    1.06170	  -13.21005	 110.0	 5	    1.12000	    0.95000;
	2218	 2	 17.99	 2.0	 0.0	 0.0	 1	    1.03341	  -22.21737	 110.0	 5	    1.12000	    0.95000;
	2219	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.05951	  -20.08268	 110.0	 5	    1.12000	    0.95000;
	2220	 1	 14.99	 3.5	 0.0	 0.0	 1	    1.08688	  -16.27541	 110.0	 5	    1.12000	    0.95000;
	2221	 2	 94.9	 25.0	 0.0	 0.0	 1	    1.10446	  -20.09567	 110.0	 5	    1.12000	    0.95000;
	2222	 1	 7.69	 2.9	 0.0	 0.0	 1	    1.07286	  -17.80702	 110.0	 5	    1.12000	    0.95000;
	2223	 1	 11.99	 3.5	 0.0	 0.0	 1	    1.10084	  -20.23249	 110.0	 5	    1.12000	    0.95000;
	2224	 1	 15.39	 3.6	 0.0	 0.0	 1	    1.09849	  -15.80357	 110.0	 5	    1.12000	    0.95000;
	2225	 2	 8.69	 3.9	 0.0	 0.0	 1	    1.08102	  -17.62401	 110.0	 5	    1.12000	    0.95000;
	2226	 1	 12.59	 4.2	 0.0	 0.0	 1	    1.07558	  -14.42576	 110.0	 5	    1.12000	    0.95000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07499	  -17.74583	 110.0	 5	    1.12000	    0.95000;
	2228	 1	 9.99	 3.0	 0.0	 0.0	 1	    1.06320	  -20.21623	 110.0	 5	    1.12000	    0.95000;
	2229	 1	 13.99	 1.5	 0.0	 0.0	 1	    1.10262	  -15.50619	 110.0	 5	    1.12000	    0.95000;
	2230	 1	 10.99	 1.0	 0.0	 0.0	 1	    1.10292	  -15.45642	 110.0	 5	    1.12000	    0.95000;
	2231	 1	 3.0	 0.5	 0.0	 0.0	 1	    1.06032	  -18.78945	 110.0	 5	    1.12000	    0.95000;
	2232	 1	 17.39	 6.2	 0.0	 0.0	 1	    1.06790	  -17.58188	 110.0	 5	    1.12000	    0.95000;
	2233	 1	 13.99	 3.8	 0.0	 0.0	 1	    1.07677	  -16.85721	 110.0	 5	    1.12000	    0.95000;
	2234	 2	 16.99	 9.5	 0.0	 0.0	 1	    1.08805	  -14.79378	 110.0	 5	    1.12000	    0.95000;
	2235	 1	 10.99	 2.0	 0.0	 0.0	 1	    1.05517	  -20.56364	 110.0	 5	    1.12000	    0.95000;
	2236	 1	 16.39	 4.3	 0.0	 0.0	 1	    1.06120	  -18.73889	 110.0	 5	    1.12000	    0.95000;
	2237	 2	 19.49	 18.0	 0.0	 0.0	 1	    1.05917	  -13.10089	 110.0	 5	    1.12000	    0.95000;
	2238	 1	 13.99	 3.0	 0.0	 0.0	 1	    1.07498	  -21.39091	 110.0	 5	    1.12000	    0.95000;
	2239	 1	 11.99	 1.0	 0.0	 0.0	 1	    1.08818	  -16.20943	 110.0	 5	    1.12000	    0.95000;
	2240	 1	 12.99	 4.0	 0.0	 0.0	 1	    1.08672	  -20.56818	 110.0	 5	    1.12000	    0.95000;
	2241	 1	 15.99	 3.2	 0.0	 0.0	 1	    1.06222	  -18.57300	 110.0	 5	    1.12000	    0.95000;
	2242	 1	 5.0	 2.0	 0.0	 0.0	 1	    1.05936	  -20.52860	 110.0	 5	    1.12000	    0.95000;
	2243	 1	 1.9	 0.1	 0.0	 0.0	 1	    1.08303	  -17.13783	 110.0	 5	    1.12000	    0.95000;
	2244	 1	 11.49	 3.5	 0.0	 0.0	 1	    1.07531	  -13.32101	 110.0	 5	    1.12000	    0.95000;
	2245	 1	 14.49	 4.0	 0.0	 0.0	 1	    1.03689	  -22.05176	 110.0	 5	    1.12000	    0.95000;
	2246	 1	 13.99	 2.5	 0.0	 0.0	 1	    1.06308	  -19.91026	 110.0	 5	    1.12000	    0.95000;
	2247	 1	 17.99	 4.8	 0.0	 0.0	 1	    1.05509	  -13.44633	 110.0	 5	    1.12000	    0.95000;
	2248	 2	 13.49	 4.0	 0.0	 0.0	 1	    1.08298	  -18.14247	 110.0	 5	    1.12000	    0.95000;
	2249	 1	 11.49	 1.0	 0.0	 0.0	 1	    1.06898	  -19.68156	 110.0	 5	    1.12000	    0.95000;
	2250	 1	 15.69	 5.4	 0.0	 0.0	 1	    1.05671	  -20.38824	 110.0	 5	    1.12000	    0.95000;
	2251	 1	 11.99	 3.0	 0.0	 0.0	 1	    1.06213	  -19.90312	 110.0	 5	    1.12000	    0.95000;
	2252	 1	 3.5	 1.0	 0.0	 0.0	 1	    1.08304	  -16.63584	 110.0	 5	    1.12000	    0.95000;
	2253	 1	 7.99	 1.5	 0.0	 0.0	 1	    1.05990	  -12.81942	 110.0	 5	    1.12000	    0.95000;
	2254	 1	 4.0	 0.5	 0.0	 0.0	 1	    1.08823	  -16.48788	 110.0	 5	    1.12000	    0.95000;
	2255	 1	 10.99	 2.4	 0.0	 0.0	 1	    1.08018	  -16.70401	 110.0	 5	    1.12000	    0.95000;
	2256	 1	 23.98	 4.4	 0.0	 0.0	 1	    1.06902	  -17.77680	 110.0	 5	    1.12000	    0.95000;
	2257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07559	  -18.17751	 110.0	 5	    1.12000	    0.95000;
	2258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07559	  -18.17230	 110.0	 5	    1.12000	    0.95000;
	2259	 1	 9.99	 2.4	 0.0	 0.0	 1	    1.07667	  -16.86669	 110.0	 5	    1.12000	    0.95000;
	2260	 1	 16.99	 3.0	 0.0	 0.0	 1	    1.07501	  -18.40148	 110.0	 5	    1.12000	    0.95000;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07499	  -18.40159	 110.0	 5	    1.12000	    0.95000;
	2262	 1	 8.99	 2.0	 0.0	 0.0	 1	    1.07009	  -19.23943	 110.0	 5	    1.12000	    0.95000;
	2263	 1	 19.49	 4.0	 0.0	 0.0	 1	    1.07455	  -17.09111	 110.0	 5	    1.12000	    0.95000;
	2264	 1	 22.98	 5.5	 0.0	 0.0	 1	    1.06862	  -18.86264	 110.0	 5	    1.12000	    0.95000;
	2265	 1	 8.69	 1.4	 0.0	 0.0	 1	    1.11940	  -13.28762	 110.0	 5	    1.12000	    0.95000;
	2266	 1	 8.99	 2.0	 0.0	 0.0	 1	    1.07419	  -18.45648	 110.0	 5	    1.12000	    0.95000;
	2267	 1	 24.48	 3.0	 0.0	 0.0	 1	    1.06421	  -19.82163	 110.0	 5	    1.12000	    0.95000;
	2268	 2	 2.5	 0.4	 0.0	 0.0	 1	    1.08332	  -16.83402	 110.0	 5	    1.12000	    0.95000;
	2269	 1	 17.99	 5.0	 0.0	 0.0	 1	    1.09238	  -17.18603	 110.0	 5	    1.12000	    0.95000;
	2270	 1	 6.99	 1.5	 0.0	 0.0	 1	    1.06962	  -18.77424	 110.0	 5	    1.12000	    0.95000;
	2271	 2	 15.99	 4.0	 0.0	 0.0	 1	    1.06976	  -18.79077	 110.0	 5	    1.12000	    0.95000;
	2272	 2	 22.98	 8.0	 0.0	 0.0	 1	    1.07123	  -18.64256	 110.0	 5	    1.12000	    0.95000;
	2273	 2	 13.29	 4.0	 0.0	 0.0	 1	    1.06223	  -12.60195	 110.0	 5	    1.12000	    0.95000;
	2274	 1	 6.0	 2.5	 0.0	 0.0	 1	    1.06222	  -12.60093	 110.0	 5	    1.12000	    0.95000;
	2275	 1	 20.98	 4.3	 0.0	 0.0	 1	    1.07184	  -17.40563	 110.0	 5	    1.12000	    0.95000;
	2276	 1	 0.1	 0.1	 0.0	 0.0	 1	    1.06811	  -19.59882	 110.0	 5	    1.12000	    0.95000;
	2277	 1	 4.0	 0.3	 0.0	 0.0	 1	    1.08344	  -17.42810	 110.0	 5	    1.12000	    0.95000;
	2278	 2	 12.79	 4.1	 0.0	 0.0	 1	    1.08518	  -12.93339	 110.0	 5	    1.12000	    0.95000;
	2279	 1	 11.99	 4.0	 0.0	 0.0	 1	    1.05750	  -20.98788	 110.0	 5	    1.12000	    0.95000;
	2280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05750	  -20.98723	 110.0	 5	    1.12000	    0.95000;
	2281	 1	 2.1	 0.2	 0.0	 0.0	 1	    1.06108	  -18.68126	 110.0	 5	    1.12000	    0.95000;
	2282	 1	 5.0	 0.9	 0.0	 0.0	 1	    1.07362	  -17.40025	 110.0	 5	    1.12000	    0.95000;
	2283	 1	 12.99	 3.3	 0.0	 0.0	 1	    1.06786	  -17.89484	 110.0	 5	    1.12000	    0.95000;
	2284	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.06318	  -20.77181	 110.0	 5	    1.12000	    0.95000;
	2285	 1	 7.09	 2.4	 0.0	 0.0	 1	    1.08604	  -16.58391	 110.0	 5	    1.12000	    0.95000;
	2286	 1	 7.09	 1.6	 0.0	 0.0	 1	    1.07627	  -16.99960	 110.0	 5	    1.12000	    0.95000;
	2287	 1	 14.29	 3.3	 0.0	 0.0	 1	    1.07159	  -17.50689	 110.0	 5	    1.12000	    0.95000;
	2288	 1	 11.59	 4.1	 0.0	 0.0	 1	    1.06428	  -18.52287	 110.0	 5	    1.12000	    0.95000;
	2289	 1	 5.5	 2.0	 0.0	 0.0	 1	    1.05950	  -13.31072	 110.0	 5	    1.12000	    0.95000;
	2290	 2	 6.0	 2.0	 0.0	 0.0	 1	    1.06592	  -20.15211	 110.0	 5	    1.12000	    0.95000;
	2291	 1	 2.7	 1.0	 0.0	 0.0	 1	    1.03618	  -19.94621	 110.0	 5	    1.12000	    0.95000;
	2292	 1	 6.5	 2.0	 0.0	 0.0	 1	    1.05614	  -19.09806	 110.0	 5	    1.12000	    0.95000;
	2293	 2	 16.69	 3.4	 0.0	 0.0	 1	    1.07046	  -17.64435	 110.0	 5	    1.12000	    0.95000;
	2294	 2	 7.99	 2.8	 0.0	 0.0	 1	    1.08166	  -17.14543	 110.0	 5	    1.12000	    0.95000;
	2295	 1	 12.09	 3.8	 0.0	 0.0	 1	    1.07069	  -17.63684	 110.0	 5	    1.12000	    0.95000;
	2296	 2	 5.0	 2.2	 0.0	 0.0	 1	    1.07715	  -16.79337	 110.0	 5	    1.12000	    0.95000;
	2297	 1	 5.0	 1.1	 0.0	 0.0	 1	    1.07759	  -16.79818	 110.0	 5	    1.12000	    0.95000;
	2298	 2	 16.99	 4.0	 0.0	 0.0	 1	    1.07227	  -21.45040	 110.0	 5	    1.12000	    0.95000;
	2299	 1	 20.98	 4.1	 0.0	 0.0	 1	    1.07426	  -17.19859	 110.0	 5	    1.12000	    0.95000;
	2300	 1	 23.98	 4.7	 0.0	 0.0	 1	    1.09297	  -15.58695	 110.0	 5	    1.12000	    0.95000;
	2301	 1	 6.0	 1.5	 0.0	 0.0	 1	    1.03189	  -22.37052	 110.0	 5	    1.12000	    0.95000;
	2302	 1	 1.0	 0.5	 0.0	 0.0	 1	    1.08817	  -16.20544	 110.0	 5	    1.12000	    0.95000;
	2303	 1	 23.58	 6.8	 0.0	 0.0	 1	    1.07183	  -17.92502	 110.0	 5	    1.12000	    0.95000;
	2304	 1	 11.59	 3.2	 0.0	 0.0	 1	    1.08837	  -16.03368	 110.0	 5	    1.12000	    0.95000;
	2305	 1	 3.5	 1.3	 0.0	 0.0	 1	    1.03684	  -19.78406	 110.0	 5	    1.12000	    0.95000;
	2306	 1	 23.98	 7.0	 0.0	 0.0	 1	    1.08382	  -16.77209	 110.0	 5	    1.12000	    0.95000;
	2307	 2	 11.79	 3.4	 0.0	 0.0	 1	    1.07901	  -17.01863	 110.0	 5	    1.12000	    0.95000;
	2308	 1	 18.89	 4.1	 0.0	 0.0	 1	    1.05367	  -19.68620	 110.0	 5	    1.12000	    0.95000;
	2309	 1	 8.29	 3.2	 0.0	 0.0	 1	    1.08549	  -17.00998	 110.0	 5	    1.12000	    0.95000;
	2310	 1	 21.98	 9.0	 0.0	 0.0	 1	    1.06177	  -13.07243	 110.0	 5	    1.12000	    0.95000;
	2311	 1	 8.49	 2.0	 0.0	 0.0	 1	    1.08443	  -16.50895	 110.0	 5	    1.12000	    0.95000;
	2312	 1	 26.98	 3.6	 0.0	 0.0	 1	    1.03872	  -19.43295	 110.0	 5	    1.12000	    0.95000;
	2313	 1	 15.89	 3.6	 0.0	 0.0	 1	    1.04006	  -19.25859	 110.0	 5	    1.12000	    0.95000;
	2314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08647	  -16.58912	 110.0	 5	    1.12000	    0.95000;
	2315	 1	 13.19	 2.4	 0.0	 0.0	 1	    1.08955	  -16.59672	 110.0	 5	    1.12000	    0.95000;
	2316	 1	 9.49	 3.0	 0.0	 0.0	 1	    1.03745	  -19.60369	 110.0	 5	    1.12000	    0.95000;
	2317	 1	 21.98	 2.0	 0.0	 0.0	 1	    1.07850	  -17.63137	 110.0	 5	    1.12000	    0.95000;
	2318	 1	 5.7	 1.2	 0.0	 0.0	 1	    1.09135	  -16.46227	 110.0	 5	    1.12000	    0.95000;
	2319	 1	 3.5	 0.0	 0.0	 0.0	 1	    1.03111	  -20.10676	 110.0	 5	    1.12000	    0.95000;
	2320	 1	 8.99	 2.3	 0.0	 0.0	 1	    1.02315	  -21.41262	 110.0	 5	    1.12000	    0.95000;
	2321	 1	 8.99	 0.4	 0.0	 0.0	 1	    1.08636	  -16.95646	 110.0	 5	    1.12000	    0.95000;
	2322	 1	 8.99	 0.5	 0.0	 0.0	 1	    1.08438	  -17.04235	 110.0	 5	    1.12000	    0.95000;
	2323	 2	 24.98	 3.0	 0.0	 0.0	 1	    1.08270	  -17.22062	 110.0	 5	    1.12000	    0.95000;
	2324	 1	 8.49	 4.3	 0.0	 0.0	 1	    1.08170	  -17.21475	 110.0	 5	    1.12000	    0.95000;
	2325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08640	  -17.01616	 110.0	 5	    1.12000	    0.95000;
	2326	 1	 24.68	 5.0	 0.0	 0.0	 1	    1.06693	  -18.00109	 110.0	 5	    1.12000	    0.95000;
	2327	 1	 0.5	 0.2	 0.0	 0.0	 1	    1.07041	  -17.68300	 110.0	 5	    1.12000	    0.95000;
	2328	 2	 29.98	 4.8	 0.0	 0.0	 1	    1.03809	  -20.77589	 110.0	 5	    1.12000	    0.95000;
	2329	 1	 11.99	 2.0	 0.0	 0.0	 1	    1.08109	  -17.36084	 110.0	 5	    1.12000	    0.95000;
	2330	 2	 0.4	 0.1	 0.0	 0.0	 1	    1.07195	  -17.44715	 110.0	 5	    1.12000	    0.95000;
	2331	 1	 20.98	 3.0	 0.0	 0.0	 1	    1.05720	  -19.19102	 110.0	 5	    1.12000	    0.95000;
	2332	 1	 4.8	 1.0	 0.0	 0.0	 1	    1.07651	  -16.95205	 110.0	 5	    1.12000	    0.95000;
	2333	 1	 5.3	 1.0	 0.0	 0.0	 1	    1.09234	   -9.07832	 110.0	 5	    1.12000	    0.95000;
	2334	 1	 7.99	 2.4	 0.0	 0.0	 1	    1.06014	  -18.77180	 110.0	 5	    1.12000	    0.95000;
	2335	 1	 6.5	 3.0	 0.0	 0.0	 1	    1.07313	  -20.50541	 110.0	 5	    1.12000	    0.95000;
	2336	 2	 68.93	 43.0	 0.0	 0.0	 1	    1.08167	  -17.13758	 110.0	 5	    1.12000	    0.95000;
	2337	 1	 6.5	 2.5	 0.0	 0.0	 1	    1.09579	  -16.82156	 110.0	 5	    1.12000	    0.95000;
	2338	 1	 22.98	 4.6	 0.0	 0.0	 1	    1.06218	  -18.56776	 110.0	 5	    1.12000	    0.95000;
	2339	 2	 34.97	 6.5	 0.0	 0.0	 1	    1.07586	  -17.71485	 110.0	 5	    1.12000	    0.95000;
	2340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07588	  -17.71252	 110.0	 5	    1.12000	    0.95000;
	2341	 1	 5.1	 1.2	 0.0	 0.0	 1	    1.07708	  -16.91497	 110.0	 5	    1.12000	    0.95000;
	2342	 1	 15.49	 5.2	 0.0	 0.0	 1	    1.07220	  -17.98220	 110.0	 5	    1.12000	    0.95000;
	2343	 1	 23.58	 7.1	 0.0	 0.0	 1	    1.07285	  -17.90204	 110.0	 5	    1.12000	    0.95000;
	2344	 1	 12.09	 0.0	 0.0	 0.0	 1	    1.06536	  -18.49853	 110.0	 5	    1.12000	    0.95000;
	2345	 1	 17.49	 4.9	 0.0	 0.0	 1	    1.06324	  -18.39502	 110.0	 5	    1.12000	    0.95000;
	2346	 1	 9.99	 2.7	 0.0	 0.0	 1	    1.07124	  -13.55131	 110.0	 5	    1.12000	    0.95000;
	2347	 1	 18.19	 5.3	 0.0	 0.0	 1	    1.07129	  -18.02977	 110.0	 5	    1.12000	    0.95000;
	2348	 1	 12.49	 3.8	 0.0	 0.0	 1	    1.02903	  -20.01976	 110.0	 5	    1.12000	    0.95000;
	2349	 1	 8.29	 3.9	 0.0	 0.0	 1	    1.06943	  -18.20433	 110.0	 5	    1.12000	    0.95000;
	2350	 1	 11.99	 1.0	 0.0	 0.0	 1	    1.07978	  -17.69493	 110.0	 5	    1.12000	    0.95000;
	2351	 1	 8.79	 0.0	 0.0	 0.0	 1	    1.09719	  -16.23418	 110.0	 5	    1.12000	    0.95000;
	2352	 1	 18.49	 6.2	 0.0	 0.0	 1	    1.07319	  -17.64250	 110.0	 5	    1.12000	    0.95000;
	2353	 1	 21.98	 4.6	 0.0	 0.0	 1	    1.10482	  -14.76689	 110.0	 5	    1.12000	    0.95000;
	2354	 1	 19.59	 4.4	 0.0	 0.0	 1	    1.10136	  -14.83828	 110.0	 5	    1.12000	    0.95000;
	2355	 1	 8.99	 0.3	 0.0	 0.0	 1	    1.10913	  -14.93200	 110.0	 5	    1.12000	    0.95000;
	2356	 1	 19.19	 4.3	 0.0	 0.0	 1	    1.07151	  -17.49377	 110.0	 5	    1.12000	    0.95000;
	2357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.09296	  -15.82547	 110.0	 5	    1.12000	    0.95000;
	2358	 1	 4.1	 2.0	 0.0	 0.0	 1	    1.09295	  -15.82576	 110.0	 5	    1.12000	    0.95000;
	2359	 1	 12.49	 4.5	 0.0	 0.0	 1	    1.07166	  -17.93816	 110.0	 5	    1.12000	    0.95000;
	2360	 1	 22.78	 7.9	 0.0	 0.0	 1	    1.08129	  -16.10554	 110.0	 5	    1.12000	    0.95000;
	2361	 2	 18.59	 5.7	 0.0	 0.0	 1	    1.08389	  -15.74260	 110.0	 5	    1.12000	    0.95000;
	2362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08388	  -15.74532	 110.0	 5	    1.12000	    0.95000;
	2363	 1	 23.38	 5.9	 0.0	 0.0	 1	    1.08308	  -16.16167	 110.0	 5	    1.12000	    0.95000;
	2364	 1	 6.5	 0.5	 0.0	 0.0	 1	    1.06752	  -17.97481	 110.0	 5	    1.12000	    0.95000;
	2365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06706	  -19.16422	 110.0	 5	    1.12000	    0.95000;
	2366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08345	  -17.42685	 110.0	 5	    1.12000	    0.95000;
	2367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06754	  -17.97272	 110.0	 5	    1.12000	    0.95000;
	2368	 1	 32.98	 6.0	 0.0	 0.0	 1	    1.08640	  -16.30371	 110.0	 5	    1.12000	    0.95000;
	2369	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.08648	  -16.28257	 110.0	 5	    1.12000	    0.95000;
	2370	 1	 11.49	 2.7	 0.0	 0.0	 1	    1.07365	  -17.18968	 110.0	 5	    1.12000	    0.95000;
	2371	 1	 12.99	 3.3	 0.0	 0.0	 1	    1.07557	  -17.09498	 110.0	 5	    1.12000	    0.95000;
	2372	 2	 49.95	 13.0	 0.0	 0.0	 1	    1.09152	  -15.91178	 110.0	 5	    1.12000	    0.95000;
	2373	 1	 39.97	 13.0	 0.0	 0.0	 1	    1.09151	  -15.91370	 110.0	 5	    1.12000	    0.95000;
	2374	 1	 9.59	 1.2	 0.0	 0.0	 1	    1.01854	  -21.12902	 110.0	 5	    1.12000	    0.95000;
	2375	 1	 10.99	 5.0	 0.0	 0.0	 1	    1.06381	  -20.93755	 110.0	 5	    1.12000	    0.95000;
	2376	 2	 21.98	 4.8	 0.0	 0.0	 1	    1.04381	  -13.79692	 110.0	 5	    1.12000	    0.95000;
	2377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.11999	  -13.20722	 110.0	 5	    1.12000	    0.95000;
	2378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.12000	  -13.20533	 110.0	 5	    1.12000	    0.95000;
	2379	 2	 12.99	 6.5	 0.0	 0.0	 1	    1.06299	  -18.35312	 110.0	 5	    1.12000	    0.95000;
	2380	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09708	  -15.27566	 110.0	 5	    1.12000	    0.95000;
	2381	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.09707	  -15.27585	 110.0	 5	    1.12000	    0.95000;
	2382	 1	 3.0	 0.4	 0.0	 0.0	 1	    1.09461	  -15.60334	 110.0	 5	    1.12000	    0.95000;
	2383	 1	 50.0	 20.0	 0.0	 0.0	 2	    1.09540	  -11.71327	 110.0	 6	    1.12000	    0.95000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	10	 400.0	 0.0	 120.0	 0.0	 1.08267	 168.0	 1	 400.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	16	 720.0	 164.776	 440.0	 -40.0	 1.09433	 823.0	 1	 720.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	17	 1064.363	 185.162	 660.0	 -60.0	 1.08554	 1234.0	 1	 1080.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	18	 486.536	 267.505	 1540.0	 -140.0	 1.03155	 2879.0	 1	 2520.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	29	 400.0	 240.0	 240.0	 0.0	 1.10998	 511.0	 1	 400.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	30	 312.047	 164.282	 240.0	 0.0	 1.11	 511.0	 1	 800.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	31	 1000.0	 0.0	 350.0	 0.0	 1.03268	 420.0	 1	 1000.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	41	 200.0	 0.0	 120.0	 0.0	 1.06644	 241.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	42	 410.0	 0.0	 120.0	 0.0	 1.06643	 241.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	43	 410.0	 0.0	 240.0	 0.0	 1.02531	 482.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	44	 410.0	 0.0	 240.0	 0.0	 1.02535	 482.0	 1	 410.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	45	 42.2	 21.0	 21.0	 0.0	 1.09174	 49.0	 1	 42.2	 39.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	63	 650.0	 90.065	 302.0	 0.0	 1.08732	 473.0	 1	 650.0	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	64	 450.0	 22.204	 311.0	 2.0	 1.08588	 475.0	 1	 450.0	 145.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	67	 750.0	 342.417	 449.0	 0.0	 1.05	 864.0	 1	 750.0	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	83	 225.0	 -88.898	 190.0	 -89.0	 1.08393	 239.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	84	 225.0	 139.617	 190.0	 -89.0	 1.08404	 251.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	85	 120.0	 124.995	 125.0	 -50.0	 1.0764	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	86	 120.0	 -32.594	 125.0	 -50.0	 1.07632	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	93	 120.0	 5.0	 90.0	 5.0	 1.08175	 123.0	 1	 120.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	95	 110.0	 27.0	 68.0	 27.0	 1.0906	 105.0	 1	 110.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	97	 87.6	 32.905	 68.0	 27.0	 1.08029	 105.0	 1	 87.6	 83.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	103	 160.0	 -81.987	 177.0	 -82.0	 1.07773	 239.0	 1	 400.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	104	 225.0	 204.791	 379.0	 -177.0	 1.07791	 490.0	 1	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	105	 430.0	 -165.0	 353.0	 -165.0	 0.97847	 502.0	 1	 430.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	109	 250.0	 50.761	 65.0	 0.0	 1.10072	 277.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	110	 250.0	 50.466	 65.0	 0.0	 1.10071	 280.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	111	 40.0	 189.291	 270.0	 0.0	 1.11	 401.0	 1	 360.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	123	 110.0	 31.86	 40.0	 0.0	 1.10994	 98.0	 1	 110.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	124	 125.0	 89.999	 90.0	 0.0	 1.11	 132.0	 1	 125.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	125	 768.195	 310.606	 360.0	 0.0	 1.10158	 654.0	 1	 860.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	127	 690.0	 0.001	 360.0	 0.0	 1.03368	 540.0	 1	 690.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	131	 1046.544	 0.001	 360.0	 0.0	 1.09737	 696.0	 1	 1060.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	132	 70.0	 352.541	 480.0	 0.0	 1.09754	 732.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	139	 600.0	 94.406	 360.0	 0.0	 1.11	 714.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	140	 200.0	 76.131	 120.0	 0.0	 1.11	 240.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	176	 600.0	 -119.999	 220.0	 -120.0	 1.03113	 430.0	 1	 600.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	177	 200.0	 180.725	 220.0	 -120.0	 1.03129	 430.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	180	 0.0	 -103.905	 99999.0	 -99999.0	 0.95107	 7485.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	181	 175.0	 17.109	 99999.0	 -99999.0	 1.11	 210.0	 1	 175.0	 174.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	182	 307.59	 -60.211	 99999.0	 -99999.0	 0.98496	 13465.0	 1	 307.59	 306.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	184	 0.0	 72.392	 99999.0	 -99999.0	 1.07901	 8353.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	185	 0.0	 -82.284	 99999.0	 -99999.0	 0.95116	 14254.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	186	 0.0	 -4.524	 99999.0	 -99999.0	 1.10127	 7401.0	 1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	192	 95.0	 31.038	 50.0	 0.0	 1.11945	 114.0	 1	 95.0	 90.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	196	 0.9	 1.0	 1.0	 0.0	 1.0151	 1.0	 1	 0.9	 0.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	198	 0.8	 1.0	 1.0	 0.0	 1.07663	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	205	 15.0	 4.549	 10.0	 0.0	 1.12	 18.0	 1	 15.0	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	213	 11.0	 0.0	 8.0	 0.0	 1.06545	 13.0	 1	 11.0	 10.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	264	 2.5	 2.0	 2.0	 0.0	 1.07608	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	269	 6.0	 0.0	 5.0	 0.0	 1.10326	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	277	 70.0	 36.633	 42.0	 0.0	 1.1184	 84.0	 1	 70.0	 66.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	278	 60.0	 23.508	 40.0	 0.0	 1.12	 72.0	 1	 60.0	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	279	 60.0	 7.346	 40.0	 0.0	 1.11864	 72.0	 1	 60.0	 57.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	281	 120.0	 29.26	 90.0	 0.0	 1.12	 144.0	 1	 120.0	 114.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	282	 40.0	 22.803	 40.0	 0.0	 1.12	 48.0	 1	 40.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	289	 2.5	 3.0	 3.0	 0.0	 1.11677	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	294	 2.0	 0.0	 1.0	 0.0	 1.09725	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	314	 1.5	 0.0	 1.0	 0.0	 1.0847	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	328	 44.0	 0.0	 21.0	 0.0	 1.09619	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	329	 44.0	 21.0	 21.0	 0.0	 1.09931	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	330	 44.0	 0.0	 21.0	 0.0	 1.1128	 53.0	 1	 44.0	 41.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	331	 43.0	 21.0	 21.0	 0.0	 1.11915	 52.0	 1	 43.0	 40.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	334	 1.5	 1.0	 1.0	 0.0	 1.07855	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	346	 200.0	 74.975	 120.0	 0.0	 1.12	 180.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	347	 10.0	 15.0	 15.0	 0.0	 1.10616	 12.0	 1	 10.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	359	 1.5	 1.0	 1.0	 0.0	 1.1019	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	365	 5.1	 3.0	 3.0	 0.0	 1.10077	 6.0	 1	 5.1	 4.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	382	 8.0	 5.0	 5.0	 0.0	 1.06434	 10.0	 1	 8.0	 7.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	383	 8.0	 5.0	 5.0	 0.0	 1.06251	 10.0	 1	 8.0	 7.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	385	 6.0	 4.0	 4.0	 0.0	 1.06587	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	390	 4.5	 3.0	 3.0	 0.0	 1.07505	 5.0	 1	 4.5	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	395	 10.0	 0.0	 8.0	 0.0	 1.09287	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	404	 3.0	 3.0	 3.0	 0.0	 1.06668	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	426	 3.2	 0.0	 2.0	 0.0	 1.05813	 4.0	 1	 3.2	 3.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	444	 1.0	 0.0	 1.0	 0.0	 1.10154	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	451	 4.5	 3.0	 3.0	 0.0	 1.0942	 5.0	 1	 4.5	 4.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	482	 1.0	 1.0	 1.0	 0.0	 1.09036	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	492	 2.0	 1.0	 1.0	 0.0	 1.08779	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	493	 234.0	 99.213	 130.0	 0.0	 1.12	 281.0	 1	 234.0	 222.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	494	 234.0	 127.233	 130.0	 0.0	 1.09382	 281.0	 1	 234.0	 222.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	514	 115.0	 90.0	 90.0	 0.0	 1.09008	 138.0	 1	 115.0	 109.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	515	 115.0	 75.002	 90.0	 0.0	 1.06463	 138.0	 1	 115.0	 109.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	525	 6.0	 4.0	 4.0	 0.0	 1.08301	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	536	 6.0	 6.0	 6.0	 0.0	 1.06742	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	537	 3.5	 3.0	 3.0	 0.0	 1.07159	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	556	 2.7	 1.0	 1.0	 0.0	 1.07213	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	580	 1.6	 1.0	 1.0	 0.0	 1.0881	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	584	 2.7	 2.0	 2.0	 0.0	 1.05978	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	585	 4.0	 2.0	 2.0	 0.0	 1.06011	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	607	 0.8	 0.0	 0.0	 0.0	 1.05509	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	612	 70.0	 62.684	 120.0	 0.0	 1.12	 256.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	613	 113.424	 104.263	 120.0	 0.0	 1.12	 256.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	615	 1.4	 0.0	 1.0	 0.0	 1.07753	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	623	 7.6	 5.0	 5.0	 0.0	 1.06466	 9.0	 1	 7.6	 7.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	639	 9.6	 4.0	 4.0	 0.0	 1.08601	 12.0	 1	 9.6	 9.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	651	 4.7	 2.0	 2.0	 0.0	 1.07956	 6.0	 1	 4.7	 4.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	654	 1.4	 0.0	 1.0	 0.0	 1.07485	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	664	 6.2	 0.0	 6.0	 0.0	 1.06013	 7.0	 1	 6.2	 5.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	670	 2.7	 0.0	 2.0	 0.0	 1.05282	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	674	 1.0	 0.0	 0.0	 0.0	 1.07235	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	688	 202.0	 0.0	 120.0	 0.0	 1.0727	 242.0	 1	 202.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	692	 1.4	 0.0	 1.0	 0.0	 1.09764	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	699	 3.8	 0.0	 2.0	 0.0	 1.05348	 5.0	 1	 3.8	 3.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	712	 1.2	 1.0	 1.0	 0.0	 1.0666	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	730	 6.9	 0.0	 3.0	 0.0	 1.07352	 8.0	 1	 6.9	 6.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	732	 1.1	 0.0	 1.0	 0.0	 1.07327	 1.0	 1	 1.1	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	735	 4.1	 2.0	 2.0	 0.0	 1.08193	 5.0	 1	 4.1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	740	 4.0	 0.0	 1.0	 0.0	 1.07265	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	744	 134.0	 0.0	 60.0	 0.0	 1.07769	 161.0	 1	 134.0	 127.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	754	 80.0	 14.945	 30.0	 0.0	 1.08975	 54.0	 1	 80.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	755	 250.0	 16.947	 80.0	 0.0	 1.09001	 110.0	 1	 250.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	760	 3.1	 2.0	 2.0	 0.0	 1.06674	 4.0	 1	 3.1	 2.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	766	 2.1	 1.0	 1.0	 0.0	 1.06338	 3.0	 1	 2.1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	784	 0.7	 0.0	 0.0	 0.0	 1.07574	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	790	 49.8	 35.0	 35.0	 35.0	 1.07584	 60.0	 1	 49.8	 47.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	795	 1.89	 1.0	 1.0	 1.0	 1.07686	 2.0	 1	 1.89	 1.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	798	 2.99	 3.0	 3.0	 3.0	 1.08773	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	814	 44.92	 16.183	 42.0	 0.0	 1.05404	 54.0	 1	 44.92	 42.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	834	 55.0	 83.0	 83.0	 0.0	 1.0971	 110.0	 1	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	878	 2.99	 0.0	 0.0	 0.0	 1.09115	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	884	 2.49	 0.0	 0.0	 0.0	 1.05983	 3.0	 1	 2.49	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	892	 31.87	 34.92	 42.0	 6.0	 1.06767	 38.0	 1	 31.87	 30.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	895	 8.96	 7.0	 7.0	 7.0	 1.08742	 11.0	 1	 8.96	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	901	 3.68	 2.0	 2.0	 2.0	 1.08133	 4.0	 1	 3.68	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	910	 4.58	 3.0	 3.0	 3.0	 1.05461	 6.0	 1	 4.58	 4.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	911	 370.0	 48.037	 224.0	 0.0	 1.1139	 415.0	 1	 370.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	912	 370.0	 65.795	 224.0	 0.0	 1.11436	 415.0	 1	 370.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	914	 15.93	 10.0	 10.0	 10.0	 1.08628	 19.0	 1	 15.93	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	917	 2.09	 0.0	 0.0	 0.0	 1.09094	 3.0	 1	 2.09	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	919	 21.91	 12.0	 12.0	 12.0	 1.09025	 26.0	 1	 21.91	 20.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	920	 1.99	 0.0	 0.0	 0.0	 1.08427	 2.0	 1	 1.99	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	929	 63.73	 29.639	 50.0	 29.0	 1.09237	 77.0	 1	 63.73	 60.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	959	 2.49	 1.0	 1.0	 1.0	 1.03256	 3.0	 1	 2.49	 2.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	968	 0.7	 0.0	 0.0	 0.0	 1.08064	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	993	 3.98	 1.0	 1.0	 1.0	 1.06288	 5.0	 1	 3.98	 3.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	994	 1.99	 1.0	 1.0	 1.0	 1.06287	 2.0	 1	 1.99	 1.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	995	 20.0	 38.0	 38.0	 0.0	 1.09147	 60.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	996	 20.0	 15.433	 38.0	 0.0	 1.09039	 60.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	997	 20.0	 38.0	 38.0	 0.0	 1.05671	 60.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1004	 4.28	 3.0	 3.0	 3.0	 1.09425	 5.0	 1	 4.28	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1024	 0.1	 0.0	 0.0	 0.0	 1.09639	 0.0	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1027	 24.9	 13.0	 13.0	 13.0	 1.0935	 30.0	 1	 24.9	 23.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1028	 2.99	 3.0	 3.0	 3.0	 1.09355	 4.0	 1	 2.99	 2.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1029	 24.9	 14.0	 14.0	 14.0	 1.09287	 30.0	 1	 24.9	 23.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1053	 59.76	 25.381	 53.0	 0.0	 1.05458	 72.0	 1	 59.76	 56.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1054	 29.88	 31.0	 31.0	 0.0	 1.08359	 36.0	 1	 29.88	 28.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1105	 7.97	 10.0	 10.0	 10.0	 1.07641	 10.0	 1	 7.97	 7.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1106	 22.91	 13.0	 13.0	 13.0	 1.08277	 28.0	 1	 22.91	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1107	 10.56	 3.0	 3.0	 3.0	 1.07891	 13.0	 1	 10.56	 10.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1138	 44.82	 41.0	 41.0	 0.0	 1.09117	 54.0	 1	 44.82	 42.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1140	 230.0	 77.764	 199.0	 -87.0	 1.10894	 252.0	 1	 230.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1141	 70.0	 84.803	 190.0	 -89.0	 1.10102	 251.0	 1	 225.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1175	 37.84	 20.0	 20.0	 20.0	 1.09258	 45.0	 1	 37.84	 35.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1182	 40.0	 -4.802	 125.0	 -50.0	 1.07435	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1183	 120.0	 -14.149	 125.0	 -50.0	 1.05228	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1184	 49.903	 108.907	 125.0	 -50.0	 1.08828	 133.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1191	 106.56	 34.337	 129.0	 -47.0	 1.10105	 128.0	 1	 106.56	 101.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1192	 250.0	 75.939	 125.0	 -50.0	 1.09347	 123.0	 1	 250.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1201	 99.59	 0.051	 90.0	 0.0	 1.0978	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1202	 99.59	 73.889	 90.0	 0.0	 1.09783	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1203	 99.59	 47.353	 90.0	 0.0	 1.09499	 120.0	 1	 99.59	 94.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1232	 51.79	 13.66	 41.0	 0.0	 1.07288	 62.0	 1	 51.79	 49.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1233	 14.94	 13.378	 41.0	 0.0	 1.06422	 18.0	 1	 14.94	 14.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1244	 18.92	 20.0	 20.0	 20.0	 1.07741	 23.0	 1	 18.92	 17.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1247	 15.93	 12.0	 12.0	 12.0	 1.0826	 19.0	 1	 15.93	 15.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1250	 197.19	 47.54	 151.0	 0.0	 1.05548	 237.0	 1	 197.19	 187.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1268	 0.5	 0.0	 0.0	 0.0	 1.05045	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1316	 1.0	 0.0	 0.0	 0.0	 1.09405	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1325	 1.39	 0.0	 0.0	 0.0	 1.09393	 2.0	 1	 1.39	 1.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1349	 1.49	 0.0	 0.0	 0.0	 1.03611	 2.0	 1	 1.49	 1.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1356	 1.0	 2.0	 2.0	 2.0	 1.07543	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1359	 0.8	 1.0	 1.0	 1.0	 1.05554	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1393	 12.75	 0.0	 11.0	 0.0	 1.05608	 15.0	 1	 12.75	 12.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1403	 4.28	 1.0	 1.0	 1.0	 1.05511	 5.0	 1	 4.28	 4.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1416	 362.901	 47.618	 180.0	 10.0	 1.1106	 246.0	 1	 371.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1417	 120.0	 36.363	 120.0	 5.0	 1.10651	 123.0	 1	 120.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1418	 20.0	 5.0	 90.0	 5.0	 1.0565	 123.0	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1426	 495.0	 46.962	 68.0	 27.0	 1.10668	 106.0	 1	 495.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1429	 0.2	 0.0	 0.0	 0.0	 1.04861	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1469	 0.6	 0.0	 0.0	 0.0	 1.05635	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1475	 2.09	 2.0	 2.0	 2.0	 1.07308	 3.0	 1	 2.09	 1.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1504	 31.17	 2.0	 2.0	 2.0	 1.05602	 37.0	 1	 31.17	 29.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1505	 48.8	 4.0	 4.0	 4.0	 1.08481	 59.0	 1	 48.8	 46.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1514	 2.29	 1.0	 1.0	 1.0	 1.10375	 3.0	 1	 2.29	 2.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1534	 0.3	 0.0	 0.0	 0.0	 1.05298	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1536	 160.0	 58.435	 190.0	 -89.0	 1.08796	 251.0	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1537	 225.0	 61.595	 203.0	 -95.0	 1.08635	 255.0	 1	 225.0	 160.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1538	 215.0	 53.241	 190.0	 -89.0	 1.09082	 255.0	 1	 215.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1542	 8.96	 3.0	 3.0	 3.0	 1.08473	 11.0	 1	 8.96	 8.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1543	 1.2	 0.0	 0.0	 0.0	 1.08239	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1550	 1.79	 1.0	 1.0	 1.0	 1.05534	 2.0	 1	 1.79	 1.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1566	 54.77	 26.176	 47.0	 20.0	 1.0786	 66.0	 1	 54.77	 52.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1587	 63.74	 27.0	 27.0	 27.0	 1.0799	 77.0	 1	 63.74	 60.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1600	 17.43	 3.0	 3.0	 3.0	 1.07459	 21.0	 1	 17.43	 16.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1602	 40.0	 19.576	 90.0	 0.0	 1.08938	 144.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1603	 120.0	 34.384	 90.0	 0.0	 1.10827	 144.0	 1	 120.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1609	 0.3	 0.0	 0.0	 0.0	 1.07041	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1617	 2.0	 0.0	 0.0	 0.0	 1.10905	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1620	 1.6	 0.0	 0.0	 0.0	 1.10829	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1627	 1.6	 0.0	 0.0	 0.0	 1.04899	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1630	 0.5	 0.0	 0.0	 0.0	 1.11686	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1635	 0.1	 0.0	 0.0	 0.0	 1.09362	 0.0	 1	 0.1	 0.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1638	 30.0	 10.0	 10.0	 0.0	 1.09231	 36.0	 1	 30.0	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1664	 150.0	 16.205	 120.0	 0.0	 1.11965	 180.0	 1	 150.0	 142.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1669	 51.0	 16.0	 16.0	 0.0	 1.10444	 61.0	 1	 51.0	 48.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1673	 50.0	 64.354	 85.0	 0.0	 1.0955	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1674	 90.0	 90.0	 90.0	 0.0	 1.10537	 108.0	 1	 90.0	 85.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1679	 3.0	 0.0	 0.0	 0.0	 1.02162	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1683	 2.3	 0.0	 0.0	 0.0	 1.06787	 3.0	 1	 2.3	 2.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1685	 3.0	 0.0	 0.0	 0.0	 1.07252	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1686	 50.0	 20.0	 20.0	 0.0	 1.1044	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1698	 2.8	 0.0	 0.0	 0.0	 1.06677	 3.0	 1	 2.8	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1700	 0.5	 0.0	 0.0	 0.0	 1.08081	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1706	 15.0	 0.0	 0.0	 0.0	 1.09427	 18.0	 1	 15.0	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1710	 3.0	 0.0	 0.0	 0.0	 1.09324	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1712	 110.0	 0.0	 90.0	 0.0	 1.09043	 132.0	 1	 110.0	 104.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1717	 2.1	 0.0	 0.0	 0.0	 1.11137	 3.0	 1	 2.1	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1719	 1.8	 0.0	 0.0	 0.0	 1.05206	 2.0	 1	 1.8	 1.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1726	 3.5	 0.0	 0.0	 0.0	 0.99853	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1728	 2.7	 0.0	 0.0	 0.0	 1.04253	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1730	 1.4	 0.0	 0.0	 0.0	 1.09389	 2.0	 1	 1.4	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1734	 0.8	 0.0	 0.0	 0.0	 1.11488	 1.0	 1	 0.8	 0.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1735	 5.0	 2.0	 2.0	 0.0	 1.05722	 6.0	 1	 5.0	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1739	 3.0	 0.0	 0.0	 0.0	 1.07842	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1742	 0.4	 0.0	 0.0	 0.0	 1.0895	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1749	 6.0	 0.0	 0.0	 0.0	 1.04564	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1758	 1.7	 0.0	 0.0	 0.0	 1.10418	 2.0	 1	 1.7	 1.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1760	 55.0	 0.0	 12.0	 0.0	 1.08935	 30.0	 1	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1761	 78.0	 22.0	 22.0	 0.0	 1.1129	 72.0	 1	 78.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1763	 50.0	 12.0	 12.0	 0.0	 1.05696	 48.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1764	 50.0	 0.0	 12.0	 0.0	 1.04803	 48.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1768	 4.0	 0.0	 0.0	 0.0	 1.10275	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1788	 3.3	 0.0	 0.0	 0.0	 1.06685	 4.0	 1	 3.3	 3.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1793	 3.0	 0.0	 0.0	 0.0	 0.98921	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1799	 1.5	 0.0	 0.0	 0.0	 1.08249	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1807	 2.6	 0.0	 0.0	 0.0	 1.10931	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1844	 1.2	 0.0	 0.0	 0.0	 1.08458	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1845	 1.2	 0.0	 0.0	 0.0	 1.10646	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1870	 1.2	 0.0	 0.0	 0.0	 1.04153	 1.0	 1	 1.2	 1.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1871	 0.6	 0.0	 0.0	 0.0	 1.06596	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1874	 4.0	 0.0	 0.0	 0.0	 1.07246	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1875	 0.5	 0.0	 0.0	 0.0	 1.01832	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1882	 200.0	 37.153	 120.0	 0.0	 1.12	 240.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1883	 200.0	 98.26	 120.0	 0.0	 1.12	 218.0	 1	 200.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1894	 1.5	 0.0	 0.0	 0.0	 1.08804	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1895	 0.3	 0.0	 0.0	 0.0	 1.05917	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1904	 17.0	 0.0	 0.0	 0.0	 1.09724	 20.0	 1	 17.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1918	 6.0	 2.0	 2.0	 0.0	 1.09856	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1921	 50.7	 15.0	 15.0	 0.0	 1.0909	 61.0	 1	 50.7	 48.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1932	 2.5	 0.0	 0.0	 0.0	 1.07929	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1940	 2.0	 0.0	 0.0	 0.0	 1.06285	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1947	 6.0	 0.0	 0.0	 0.0	 1.06662	 7.0	 1	 6.0	 5.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1960	 1.5	 0.0	 0.0	 0.0	 1.09356	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1961	 0.6	 0.0	 0.0	 0.0	 1.11791	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1962	 0.6	 0.0	 0.0	 0.0	 1.09025	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1964	 0.5	 0.0	 0.0	 0.0	 1.08244	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1966	 2.9	 0.0	 0.0	 0.0	 1.0972	 4.0	 1	 2.9	 2.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1970	 2.0	 0.0	 0.0	 0.0	 1.06587	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1974	 3.5	 0.0	 0.0	 0.0	 1.04289	 4.0	 1	 3.5	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1976	 2.8	 0.0	 0.0	 0.0	 1.03689	 3.0	 1	 2.8	 2.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1977	 3.0	 0.0	 0.0	 0.0	 1.09133	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1993	 2.6	 0.0	 0.0	 0.0	 1.05571	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1995	 21.0	 8.0	 8.0	 0.0	 1.0915	 25.0	 1	 21.0	 19.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1996	 0.2	 0.0	 0.0	 0.0	 1.06646	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	1998	 0.4	 0.0	 0.0	 0.0	 1.01811	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2010	 200.0	 41.0	 120.0	 0.0	 1.11856	 240.0	 1	 200.0	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2021	 83.4	 53.534	 80.0	 0.0	 1.10379	 100.0	 1	 83.4	 79.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2022	 81.0	 47.554	 80.0	 0.0	 1.10531	 97.0	 1	 81.0	 76.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2026	 25.0	 3.025	 10.0	 0.0	 1.099	 30.0	 1	 25.0	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2027	 12.0	 0.0	 0.0	 0.0	 1.1192	 14.0	 1	 12.0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2033	 5.6	 0.0	 0.0	 0.0	 1.10601	 7.0	 1	 5.6	 5.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2034	 0.5	 0.0	 0.0	 0.0	 1.08711	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2036	 0.4	 0.0	 0.0	 0.0	 1.09737	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2046	 1.0	 0.0	 0.0	 0.0	 1.07803	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2085	 0.3	 0.0	 0.0	 0.0	 1.05462	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2088	 0.5	 0.0	 0.0	 0.0	 1.04535	 1.0	 1	 0.5	 0.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2099	 18.0	 20.0	 20.0	 0.0	 1.1029	 22.0	 1	 18.0	 17.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2106	 1.0	 0.0	 0.0	 0.0	 1.04763	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2107	 3.0	 0.0	 0.0	 0.0	 1.09594	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2108	 0.6	 0.0	 0.0	 0.0	 1.11307	 1.0	 1	 0.6	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2115	 2.4	 0.0	 0.0	 0.0	 1.09345	 3.0	 1	 2.4	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2119	 110.0	 20.0	 20.0	 0.0	 1.08658	 132.0	 1	 110.0	 104.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2121	 1.0	 0.0	 0.0	 0.0	 1.09569	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2127	 2.2	 1.0	 1.0	 0.0	 1.06298	 3.0	 1	 2.2	 2.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2138	 50.0	 10.0	 10.0	 0.0	 1.08667	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2139	 40.0	 8.0	 8.0	 0.0	 1.08667	 48.0	 1	 40.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2140	 7.7	 1.0	 1.0	 0.0	 1.07087	 9.0	 1	 7.7	 7.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2153	 0.7	 0.0	 0.0	 0.0	 1.01861	 1.0	 1	 0.7	 0.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2159	 12.0	 51.444	 999.0	 -999.0	 1.06405	 14.0	 1	 12.0	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2164	 4.1	 0.0	 1.0	 0.0	 1.08371	 5.0	 1	 4.1	 3.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2167	 90.0	 20.0	 20.0	 0.0	 1.07658	 108.0	 1	 90.0	 85.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2168	 50.0	 8.0	 8.0	 0.0	 1.07451	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2171	 6.5	 1.0	 1.0	 0.0	 1.07496	 8.0	 1	 6.5	 6.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2194	 10.0	 4.0	 4.0	 0.0	 1.08746	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2197	 27.0	 18.0	 18.0	 0.0	 1.06727	 32.0	 1	 27.0	 25.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2204	 26.0	 10.0	 10.0	 0.0	 1.07679	 31.0	 1	 26.0	 24.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2213	 2.6	 0.0	 1.0	 0.0	 1.10253	 3.0	 1	 2.6	 2.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2217	 4.0	 1.0	 1.0	 0.0	 1.0617	 5.0	 1	 4.0	 3.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2218	 1.5	 0.0	 0.0	 0.0	 1.03341	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2221	 49.0	 118.199	 999.0	 -999.0	 1.10446	 59.0	 1	 49.0	 46.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2225	 1.6	 0.0	 0.0	 0.0	 1.08102	 2.0	 1	 1.6	 1.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2234	 2.7	 1.0	 1.0	 0.0	 1.08805	 3.0	 1	 2.7	 2.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2237	 16.5	 18.0	 18.0	 0.0	 1.05917	 20.0	 1	 16.5	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2248	 2.0	 1.0	 1.0	 0.0	 1.08298	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2268	 1.8	 0.0	 0.0	 0.0	 1.08332	 2.0	 1	 1.8	 1.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2271	 2.4	 0.0	 0.0	 0.0	 1.06976	 3.0	 1	 2.4	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2272	 10.0	 4.0	 4.0	 0.0	 1.07123	 12.0	 1	 10.0	 9.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2273	 6.3	 2.0	 2.0	 0.0	 1.06223	 8.0	 1	 6.3	 5.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2278	 1.5	 0.0	 0.0	 0.0	 1.08518	 2.0	 1	 1.5	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2290	 0.2	 0.0	 0.0	 0.0	 1.06592	 0.0	 1	 0.2	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2293	 2.5	 1.0	 1.0	 0.0	 1.07046	 3.0	 1	 2.5	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2294	 1.0	 1.0	 1.0	 0.0	 1.08166	 1.0	 1	 1.0	 0.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2296	 13.5	 4.0	 4.0	 0.0	 1.07715	 16.0	 1	 13.5	 12.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2298	 0.4	 0.0	 0.0	 0.0	 1.07227	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2307	 0.4	 0.0	 0.0	 0.0	 1.07901	 1.0	 1	 0.4	 0.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2323	 1.1	 0.0	 0.0	 0.0	 1.0827	 1.0	 1	 1.1	 1.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2328	 3.0	 1.0	 1.0	 0.0	 1.03809	 4.0	 1	 3.0	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2330	 0.3	 0.0	 0.0	 0.0	 1.07195	 0.0	 1	 0.3	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2336	 55.0	 41.0	 41.0	 0.0	 1.08167	 66.0	 1	 55.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2339	 17.0	 6.0	 6.0	 0.0	 1.07586	 20.0	 1	 17.0	 16.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2361	 51.0	 10.0	 10.0	 0.0	 1.08389	 61.0	 1	 51.0	 48.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2372	 37.0	 19.0	 19.0	 0.0	 1.09152	 44.0	 1	 37.0	 35.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2376	 2.0	 1.0	 1.0	 0.0	 1.04381	 2.0	 1	 2.0	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2379	 7.0	 2.0	 2.0	 0.0	 1.06299	 8.0	 1	 7.0	 6.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2380	 50.0	 -17.973	 22.0	 -18.0	 1.09708	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
	2381	 50.0	 -16.465	 22.0	 -18.0	 1.09707	 60.0	 1	 50.0	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 117.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.470000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 165.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  86.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  81.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.570000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.380000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.530000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 157.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  83.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 170.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  80.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 158.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 146.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  96.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 142.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  87.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 145.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 147.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  82.920000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 152.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 134.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.640000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  88.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  76.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 153.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	16	 1	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	355	 1	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0099	 0.0	 1	 -8.403879	 8.403879;
	17	 2	 0.00155	 0.01169	 0.0182	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	354	 2	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.022	 0.0	 1	 -8.403879	 8.403879;
	10	 3	 0.01068	 0.07895	 0.1226	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	219	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.027	 0.0	 1	 -8.403879	 8.403879;
	220	 3	 0.00165	 0.06736	 0.0	 160.0	 160.0	 160.0	 0.9955	 0.0	 1	 -8.403879	 8.403879;
	7	 4	 0.01674	 0.09711	 0.14423	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	11	 4	 0.00293	 0.01599	 0.02478	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	14	 4	 0.00442	 0.03223	 0.04985	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	16	 4	 0.00888	 0.06665	 0.08896	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	22	 4	 0.00783	 0.043	 0.04962	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	245	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0594	 0.0	 1	 -8.403879	 8.403879;
	246	 4	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0448	 0.0	 1	 -8.403879	 8.403879;
	5	 6	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0435	 -0.6	 1	 -8.403879	 8.403879;
	7	 5	 0.00525	 0.03988	 0.06195	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	10	 5	 0.01459	 0.11219	 0.16553	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -8.403879	 8.403879;
	309	 5	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0523	 0.0	 1	 -8.403879	 8.403879;
	6	 8	 0.00112	 0.01329	 0.34125	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	6	 9	 0.00299	 0.03675	 0.9184	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	15	 6	 0.00298	 0.03417	 0.93504	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	31	 6	 0.0015	 0.01506	 0.4032	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	310	 6	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.0613	 0.0	 1	 -8.403879	 8.403879;
	12	 7	 0.01211	 0.08742	 0.14017	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	13	 7	 0.00205	 0.01326	 0.02243	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	19	 7	 0.0057	 0.0407	 0.06021	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	21	 7	 0.00093	 0.00651	 0.01113	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	29	 7	 0.01269	 0.07498	 0.1302	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	321	 7	 0.00041	 0.03368	 0.0	 250.0	 250.0	 250.0	 1.0323	 0.0	 1	 -8.403879	 8.403879;
	322	 7	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0569	 0.0	 1	 -8.403879	 8.403879;
	8	 18	 0.00336	 0.03977	 1.02163	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	332	 9	 0.00087	 0.05244	 -0.02144	 330.0	 330.0	 330.0	 1.0781	 0.0	 1	 -8.403879	 8.403879;
	171	 10	 0.01409	 0.10413	 0.15972	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	346	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -8.403879	 8.403879;
	347	 10	 0.00124	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -8.403879	 8.403879;
	16	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	17	 11	 0.0057	 0.03952	 0.07553	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	111	 11	 0.01068	 0.06196	 0.09496	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	352	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0412	 0.0	 1	 -8.403879	 8.403879;
	353	 11	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0559	 0.0	 1	 -8.403879	 8.403879;
	140	 12	 0.01465	 0.10589	 0.17085	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	359	 12	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.0395	 0.0	 1	 -8.403879	 8.403879;
	360	 12	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.059	 0.0	 1	 -8.403879	 8.403879;
	29	 13	 0.01345	 0.08114	 0.14113	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	365	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0312	 0.0	 1	 -8.403879	 8.403879;
	366	 13	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 0.9872	 0.0	 1	 -8.403879	 8.403879;
	17	 14	 0.00384	 0.02853	 0.04588	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	367	 14	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0664	 0.0	 1	 -8.403879	 8.403879;
	368	 14	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0777	 0.0	 1	 -8.403879	 8.403879;
	18	 15	 0.00358	 0.04262	 1.0944	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	15	 165	 0.00207	 0.02474	 0.664	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	374	 15	 0.0015	 0.06188	 0.0	 250.0	 250.0	 250.0	 1.1502	 0.0	 1	 -8.403879	 8.403879;
	16	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0605	 0.0	 1	 -8.403879	 8.403879;
	16	 73	 0.00909	 0.0624	 0.11142	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	17	 18	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.0607	 0.0	 1	 -8.403879	 8.403879;
	17	 74	 0.00868	 0.06405	 0.09699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	20	 18	 0.00063	 0.00749	 0.39226	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	75	 18	 0.00219	 0.02369	 0.59584	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	18	 76	 0.00137	 0.01625	 0.41184	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	18	 101	 0.00231	 0.02769	 0.70144	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	124	 19	 0.01696	 0.12366	 0.19699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	425	 19	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0241	 0.0	 1	 -8.403879	 8.403879;
	67	 20	 0.00331	 0.03425	 0.85888	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	447	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0796	 0.0	 1	 -8.403879	 8.403879;
	448	 20	 0.00137	 0.06119	 -0.01504	 250.0	 250.0	 250.0	 1.0923	 0.0	 1	 -8.403879	 8.403879;
	502	 21	 0.00165	 0.07107	 0.0	 160.0	 160.0	 160.0	 0.9922	 0.0	 1	 -8.403879	 8.403879;
	112	 22	 0.00465	 0.02618	 0.02962	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	526	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0685	 0.0	 1	 -8.403879	 8.403879;
	527	 22	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.0424	 0.0	 1	 -8.403879	 8.403879;
	37	 23	 0.01163	 0.07031	 0.1058	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	46	 23	 0.00837	 0.04868	 0.07348	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	53	 23	 0.01122	 0.06558	 0.09835	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	540	 23	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.0182	 0.0	 1	 -8.403879	 8.403879;
	54	 24	 0.00769	 0.05727	 0.08789	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	545	 24	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.0161	 0.0	 1	 -8.403879	 8.403879;
	41	 25	 0.00556	 0.04145	 0.0636	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	53	 25	 0.00452	 0.03368	 0.05169	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	54	 25	 0.00019	 0.0014	 0.00213	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	564	 25	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.0276	 0.0	 1	 -8.403879	 8.403879;
	38	 26	 0.00698	 0.05196	 0.07967	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	568	 26	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.013	 0.0	 1	 -8.403879	 8.403879;
	28	 27	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	33	 27	 0.0024	 0.01494	 0.02253	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	48	 27	 0.01213	 0.06215	 0.09371	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	27	 74	 0.01116	 0.07231	 0.10367	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	47	 28	 0.00248	 0.01798	 0.02759	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	28	 88	 0.01488	 0.08161	 0.1148	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	30	 29	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	29	 32	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0619	 0.0	 1	 -8.403879	 8.403879;
	45	 29	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	48	 29	 0.00574	 0.04283	 0.06573	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	613	 29	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0016	 0.0	 1	 -8.403879	 8.403879;
	46	 30	 0.00545	 0.04021	 0.06699	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	49	 30	 0.00707	 0.04541	 0.06931	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	32	 31	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	39	 31	 0.00176	 0.02144	 0.57344	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	36	 32	 0.00167	 0.0189	 0.54176	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	615	 33	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -8.403879	 8.403879;
	35	 34	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	34	 51	 0.00113	 0.01406	 0.37488	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	183	 34	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	183	 35	 0.00188	 0.02287	 0.6432	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	617	 35	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.0654	 0.0	 1	 -8.403879	 8.403879;
	644	 36	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.1003	 0.0	 1	 -8.403879	 8.403879;
	645	 36	 0.00153	 0.06156	 0.0	 250.0	 250.0	 250.0	 1.0971	 0.0	 1	 -8.403879	 8.403879;
	38	 37	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	663	 37	 0.00157	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0009	 0.0	 1	 -8.403879	 8.403879;
	55	 38	 0.00316	 0.02076	 0.03146	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	40	 39	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	682	 39	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.0603	 0.0	 1	 -8.403879	 8.403879;
	44	 40	 0.00109	 0.01277	 0.34176	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	679	 40	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0996	 0.0	 1	 -8.403879	 8.403879;
	42	 41	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	41	 43	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.0377	 0.0	 1	 -8.403879	 8.403879;
	80	 41	 0.00372	 0.0438	 0.10096	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	47	 42	 0.00882	 0.06564	 0.10066	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	54	 42	 0.00355	 0.02643	 0.04056	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	689	 42	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.0037	 0.0	 1	 -8.403879	 8.403879;
	44	 43	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	99	 43	 0.00169	 0.01994	 0.50624	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	50	 44	 0.00094	 0.01097	 0.29376	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	46	 45	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	49	 45	 0.01048	 0.06097	 0.09205	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	706	 47	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0249	 0.0	 1	 -8.403879	 8.403879;
	707	 47	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -8.403879	 8.403879;
	49	 48	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	717	 48	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.023	 0.0	 1	 -8.403879	 8.403879;
	716	 49	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.0238	 0.0	 1	 -8.403879	 8.403879;
	51	 50	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	98	 50	 0.0015	 0.01788	 0.4512	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	100	 50	 0.00469	 0.05544	 1.4048	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	726	 50	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.0815	 0.0	 1	 -8.403879	 8.403879;
	727	 51	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.0819	 0.0	 1	 -8.403879	 8.403879;
	53	 52	 0.00151	 0.00878	 0.01316	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	754	 52	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -8.403879	 8.403879;
	181	 55	 0.01434	 0.08353	 0.12603	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	778	 55	 0.00161	 0.06762	 0.0	 160.0	 160.0	 160.0	 0.9979	 0.0	 1	 -8.403879	 8.403879;
	74	 56	 0.00207	 0.01281	 0.02052	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	796	 56	 0.00207	 0.06777	 -0.003	 160.0	 160.0	 160.0	 1.0389	 0.0	 1	 -8.403879	 8.403879;
	81	 57	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	80	 58	 0.00083	 0.00496	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	63	 59	 0.00207	 0.01405	 0.02265	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	82	 59	 0.01116	 0.07045	 0.11606	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	821	 59	 0.00165	 0.06798	 -0.00319	 160.0	 160.0	 160.0	 1.0178	 0.0	 1	 -8.403879	 8.403879;
	60	 85	 0.01095	 0.0593	 0.08441	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	104	 60	 0.00599	 0.04091	 0.07212	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	834	 60	 0.00145	 0.06921	 -0.00532	 160.0	 160.0	 160.0	 0.9936	 0.0	 1	 -8.403879	 8.403879;
	836	 60	 0.00372	 0.12583	 -0.00242	 100.0	 100.0	 100.0	 1.0154	 0.0	 1	 -8.403879	 8.403879;
	62	 61	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	64	 61	 0.00517	 0.03843	 0.05876	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	109	 61	 0.00083	 0.0062	 0.00958	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	184	 61	 0.01219	 0.07066	 0.11742	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	82	 62	 0.00165	 0.01095	 0.01955	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	110	 62	 0.00083	 0.0062	 0.00949	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	71	 63	 0.00475	 0.03079	 0.04879	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	91	 63	 0.00455	 0.02769	 0.04608	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	94	 63	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	96	 63	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	64	 69	 0.00434	 0.02975	 0.05266	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	79	 64	 0.00351	 0.02438	 0.03998	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	93	 64	 0.00186	 0.0126	 0.02236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	95	 64	 0.00826	 0.04236	 0.06118	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	90	 65	 0.00785	 0.04132	 0.06389	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	65	 91	 0.00227	 0.01446	 0.02585	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	66	 67	 0.00031	 0.02094	 0.0	 500.0	 500.0	 500.0	 1.0616	 0.0	 1	 -8.403879	 8.403879;
	66	 68	 0.00248	 0.02355	 0.04763	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	152	 66	 0.01033	 0.08285	 0.13959	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	138	 67	 0.00194	 0.02056	 0.51584	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	911	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0656	 0.0	 1	 -8.403879	 8.403879;
	912	 67	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.066	 0.0	 1	 -8.403879	 8.403879;
	68	 78	 0.00579	 0.04153	 0.06621	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	978	 68	 0.00165	 0.06694	 -0.0031	 160.0	 160.0	 160.0	 1.0083	 0.0	 1	 -8.403879	 8.403879;
	979	 68	 0.00145	 0.06653	 -0.00319	 160.0	 160.0	 160.0	 1.006	 0.0	 1	 -8.403879	 8.403879;
	83	 69	 0.00145	 0.00992	 0.01762	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	995	 69	 0.00145	 0.0655	 -0.00252	 160.0	 160.0	 160.0	 1.0107	 0.0	 1	 -8.403879	 8.403879;
	996	 69	 0.00145	 0.07045	 -0.00252	 160.0	 160.0	 160.0	 1.0025	 0.0	 1	 -8.403879	 8.403879;
	70	 73	 0.00145	 0.00971	 0.01626	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	107	 70	 0.00062	 0.00413	 0.00697	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	72	 71	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	86	 71	 0.00165	 0.00971	 0.01423	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1059	 71	 0.00145	 0.06983	 -0.00232	 160.0	 160.0	 160.0	 1.0193	 0.0	 1	 -8.403879	 8.403879;
	1060	 71	 0.00165	 0.06777	 -0.00281	 160.0	 160.0	 160.0	 0.9558	 0.0	 1	 -8.403879	 8.403879;
	73	 75	 0.00075	 0.02444	 -0.00832	 330.0	 330.0	 330.0	 1.0544	 1.7	 1	 -8.403879	 8.403879;
	87	 73	 0.00393	 0.02851	 0.04501	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	74	 76	 0.00075	 0.02469	 -0.008	 330.0	 330.0	 330.0	 1.0606	 1.7	 1	 -8.403879	 8.403879;
	74	 108	 0.00083	 0.00517	 0.00871	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	76	 75	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	76	 105	 0.00244	 0.02756	 0.768	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	84	 77	 0.00393	 0.02665	 0.04617	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	85	 77	 0.00186	 0.01384	 0.02284	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1095	 77	 0.00165	 0.06694	 -0.0029	 160.0	 160.0	 160.0	 1.0162	 0.0	 1	 -8.403879	 8.403879;
	1096	 77	 0.00145	 0.06736	 -0.00658	 160.0	 160.0	 160.0	 1.0085	 0.0	 1	 -8.403879	 8.403879;
	78	 103	 0.00496	 0.03368	 0.05963	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1106	 78	 0.00145	 0.06839	 -0.00319	 160.0	 160.0	 160.0	 1.0272	 0.0	 1	 -8.403879	 8.403879;
	88	 79	 0.0031	 0.02335	 0.0362	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	81	 80	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	80	 96	 0.01591	 0.0876	 0.11684	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1114	 80	 0.00165	 0.06694	 -0.00232	 160.0	 160.0	 160.0	 0.9876	 0.0	 1	 -8.403879	 8.403879;
	93	 81	 0.01777	 0.11674	 0.16359	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1115	 81	 0.00165	 0.06694	 -0.00319	 160.0	 160.0	 160.0	 0.9847	 0.0	 1	 -8.403879	 8.403879;
	1138	 82	 0.00165	 0.06756	 -0.00319	 160.0	 160.0	 160.0	 1.0035	 0.0	 1	 -8.403879	 8.403879;
	1139	 82	 0.00145	 0.06756	 -0.00223	 160.0	 160.0	 160.0	 1.0148	 0.0	 1	 -8.403879	 8.403879;
	84	 83	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	103	 83	 0.0031	 0.02169	 0.03843	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1141	 83	 0.00145	 0.06653	 -0.0029	 160.0	 160.0	 160.0	 1.0054	 0.0	 1	 -8.403879	 8.403879;
	184	 84	 0.01178	 0.07087	 0.11684	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1192	 84	 0.00165	 0.0686	 -0.0029	 160.0	 160.0	 160.0	 1.001	 0.0	 1	 -8.403879	 8.403879;
	86	 85	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1182	 85	 0.00207	 0.0936	 -0.00339	 160.0	 160.0	 160.0	 1.0033	 0.0	 1	 -8.403879	 8.403879;
	86	 108	 0.00537	 0.0405	 0.06002	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1184	 86	 0.00186	 0.09277	 -0.003	 160.0	 160.0	 160.0	 0.9967	 0.0	 1	 -8.403879	 8.403879;
	88	 87	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	94	 87	 0.00599	 0.03512	 0.05237	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1213	 87	 0.00145	 0.06715	 -0.00223	 160.0	 160.0	 160.0	 1.0209	 0.0	 1	 -8.403879	 8.403879;
	89	 94	 0.00599	 0.04153	 0.07366	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	102	 89	 0.00207	 0.01343	 0.02207	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1217	 89	 0.00145	 0.0657	 -0.00523	 160.0	 160.0	 160.0	 1.0212	 0.0	 1	 -8.403879	 8.403879;
	104	 90	 0.00455	 0.0314	 0.05489	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1244	 90	 0.00145	 0.06756	 -0.00348	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1343	 91	 0.00145	 0.06756	 -0.0029	 160.0	 160.0	 160.0	 1.0144	 0.0	 1	 -8.403879	 8.403879;
	100	 92	 0.00094	 0.01038	 0.28992	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	92	 106	 0.00094	 0.0105	 0.2928	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1382	 92	 0.00156	 0.06269	 -0.00864	 250.0	 250.0	 250.0	 1.0686	 0.0	 1	 -8.403879	 8.403879;
	1384	 92	 0.00156	 0.06294	 -0.00864	 250.0	 250.0	 250.0	 1.0794	 0.0	 1	 -8.403879	 8.403879;
	94	 93	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1418	 93	 0.00145	 0.06736	 -0.00223	 160.0	 160.0	 160.0	 1.0031	 0.0	 1	 -8.403879	 8.403879;
	96	 95	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	102	 95	 0.00455	 0.02459	 0.0362	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 96	 0.00145	 0.06674	 -0.00658	 160.0	 160.0	 160.0	 1.0075	 0.0	 1	 -8.403879	 8.403879;
	1427	 97	 0.00041	 0.01818	 0.0	 125.0	 125.0	 125.0	 0.9996	 0.0	 1	 -8.403879	 8.403879;
	99	 98	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1502	 98	 0.00137	 0.05988	 -0.01504	 250.0	 250.0	 250.0	 1.1628	 0.0	 1	 -8.403879	 8.403879;
	101	 99	 0.00313	 0.03562	 0.99104	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	101	 100	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1504	 100	 0.00137	 0.06119	 -0.00992	 250.0	 250.0	 250.0	 1.0798	 0.0	 1	 -8.403879	 8.403879;
	1505	 101	 0.00156	 0.06269	 -0.00992	 250.0	 250.0	 250.0	 1.0818	 0.0	 1	 -8.403879	 8.403879;
	1524	 102	 0.00165	 0.06694	 -0.003	 160.0	 160.0	 160.0	 1.0081	 0.0	 1	 -8.403879	 8.403879;
	104	 103	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	103	 106	 0.0005	 0.02875	 -0.016	 400.0	 400.0	 400.0	 1.0641	 0.0	 1	 -8.403879	 8.403879;
	1536	 103	 0.00145	 0.0686	 -0.00232	 160.0	 160.0	 160.0	 1.0043	 0.0	 1	 -8.403879	 8.403879;
	1538	 104	 0.00165	 0.06818	 -0.0029	 160.0	 160.0	 160.0	 1.004	 0.0	 1	 -8.403879	 8.403879;
	106	 105	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	105	 185	 0.00187	 0.01763	 0.4832	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	106	 180	 0.0015	 0.01469	 0.40384	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	108	 107	 0.00062	 0.00496	 0.00755	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 107	 0.00145	 0.06756	 -0.00378	 160.0	 160.0	 160.0	 1.0333	 0.0	 1	 -8.403879	 8.403879;
	1553	 107	 0.00145	 0.0655	 -0.0029	 160.0	 160.0	 160.0	 1.0192	 0.0	 1	 -8.403879	 8.403879;
	112	 111	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	123	 111	 0.00438	 0.03188	 0.05072	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	124	 111	 0.00614	 0.03252	 0.05246	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1603	 111	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.0034	 0.0	 1	 -8.403879	 8.403879;
	113	 114	 0.00506	 0.03654	 0.0636	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	151	 113	 0.00221	 0.01655	 0.02478	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1623	 113	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0733	 0.0	 1	 -8.403879	 8.403879;
	1624	 113	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0618	 0.0	 1	 -8.403879	 8.403879;
	114	 131	 0.00583	 0.04231	 0.07066	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1647	 114	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0504	 0.0	 1	 -8.403879	 8.403879;
	116	 115	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	133	 115	 0.00274	 0.02696	 0.70592	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1649	 115	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1835	 0.0	 1	 -8.403879	 8.403879;
	138	 116	 0.0017	 0.01733	 0.45632	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1650	 116	 0.00152	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1614	 0.0	 1	 -8.403879	 8.403879;
	140	 117	 0.01103	 0.08057	 0.12413	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	143	 117	 0.00355	 0.02593	 0.04124	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1655	 117	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0335	 0.0	 1	 -8.403879	 8.403879;
	119	 118	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	126	 118	 0.00647	 0.0413	 0.06921	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	142	 118	 0.00105	 0.00721	 0.01028	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1680	 118	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.0498	 0.0	 1	 -8.403879	 8.403879;
	125	 120	 0.01043	 0.07789	 0.12206	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	130	 120	 0.01054	 0.07686	 0.12236	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1686	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0639	 0.0	 1	 -8.403879	 8.403879;
	1687	 120	 0.00161	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0532	 0.0	 1	 -8.403879	 8.403879;
	122	 121	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	151	 121	 0.00603	 0.04401	 0.06979	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1747	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0226	 0.0	 1	 -8.403879	 8.403879;
	1748	 121	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.028	 0.0	 1	 -8.403879	 8.403879;
	124	 123	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	140	 123	 0.00048	 0.00331	 0.00571	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	144	 123	 0.0186	 0.09638	 0.14094	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1760	 123	 0.00341	 0.22521	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -8.403879	 8.403879;
	1762	 123	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.0321	 0.0	 1	 -8.403879	 8.403879;
	1764	 123	 0.00562	 0.23161	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -8.403879	 8.403879;
	139	 124	 0.00048	 0.00331	 0.00571	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1761	 124	 0.00341	 0.2314	 0.0	 80.0	 80.0	 80.0	 0.9794	 0.0	 1	 -8.403879	 8.403879;
	1763	 124	 0.00562	 0.22624	 0.0	 80.0	 80.0	 80.0	 0.9407	 0.0	 1	 -8.403879	 8.403879;
	126	 125	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	135	 125	 0.00469	 0.03465	 0.05382	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	186	 125	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1775	 125	 0.00163	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0176	 0.0	 1	 -8.403879	 8.403879;
	126	 127	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.0488	 0.0	 1	 -8.403879	 8.403879;
	186	 126	 0.00165	 0.01591	 0.04695	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	128	 127	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	157	 127	 0.00294	 0.03463	 0.9216	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	145	 128	 0.00371	 0.04326	 1.18688	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	143	 129	 0.00934	 0.05225	 0.0877	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	129	 148	 0.01058	 0.053	 0.08848	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1814	 129	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0499	 0.0	 1	 -8.403879	 8.403879;
	130	 132	 0.01252	 0.09136	 0.14539	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	130	 154	 0.00771	 0.05696	 0.08838	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1822	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.088	 0.0	 1	 -8.403879	 8.403879;
	1823	 130	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.094	 0.0	 1	 -8.403879	 8.403879;
	132	 131	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	131	 133	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -8.403879	 8.403879;
	147	 131	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	151	 131	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1839	 131	 0.00165	 0.09277	 0.0	 160.0	 160.0	 160.0	 1.0343	 0.0	 1	 -8.403879	 8.403879;
	132	 134	 0.00084	 0.02756	 0.0	 330.0	 330.0	 330.0	 1.1147	 2.4	 1	 -8.403879	 8.403879;
	148	 132	 0.01545	 0.07335	 0.12661	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	150	 132	 0.01457	 0.07955	 0.14007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1840	 132	 0.00165	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0225	 0.0	 1	 -8.403879	 8.403879;
	134	 133	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	182	 133	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	182	 134	 0.00031	 0.00338	 0.0992	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	136	 135	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	142	 135	 0.0061	 0.04483	 0.07095	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1845	 135	 0.00029	 0.06136	 0.00416	 160.0	 160.0	 160.0	 1.0654	 0.0	 1	 -8.403879	 8.403879;
	1846	 135	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.0626	 0.0	 1	 -8.403879	 8.403879;
	138	 137	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1880	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -8.403879	 8.403879;
	1881	 138	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.1019	 0.0	 1	 -8.403879	 8.403879;
	140	 139	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	166	 139	 0.01386	 0.08702	 0.13504	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	174	 139	 0.01176	 0.06829	 0.1028	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	167	 140	 0.01717	 0.0894	 0.12903	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1882	 140	 0.00163	 0.07033	 0.0	 160.0	 160.0	 160.0	 1.003	 0.0	 1	 -8.403879	 8.403879;
	144	 141	 0.01312	 0.07622	 0.11664	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	178	 141	 0.01676	 0.09717	 0.14868	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1902	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0291	 0.0	 1	 -8.403879	 8.403879;
	1903	 141	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0279	 0.0	 1	 -8.403879	 8.403879;
	1904	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 1.0771	 0.0	 1	 -8.403879	 8.403879;
	1905	 142	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.9302	 0.0	 1	 -8.403879	 8.403879;
	144	 143	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	143	 145	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.1409	 0.0	 1	 -8.403879	 8.403879;
	149	 143	 0.00244	 0.01318	 0.0213	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	144	 147	 0.01849	 0.0956	 0.15914	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1907	 144	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.0366	 0.0	 1	 -8.403879	 8.403879;
	146	 145	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1906	 145	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.1273	 0.0	 1	 -8.403879	 8.403879;
	148	 147	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	154	 147	 0.0024	 0.01779	 0.02759	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1919	 147	 0.00165	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.0906	 0.0	 1	 -8.403879	 8.403879;
	1920	 148	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0137	 0.0	 1	 -8.403879	 8.403879;
	1925	 149	 0.00165	 0.05229	 0.0	 160.0	 160.0	 160.0	 1.0317	 0.0	 1	 -8.403879	 8.403879;
	151	 150	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	152	 150	 0.00517	 0.03698	 0.05895	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1987	 150	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0702	 0.0	 1	 -8.403879	 8.403879;
	1988	 151	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.0633	 0.0	 1	 -8.403879	 8.403879;
	153	 152	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2090	 152	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0646	 0.0	 1	 -8.403879	 8.403879;
	2112	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0891	 0.0	 1	 -8.403879	 8.403879;
	2113	 154	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.0903	 0.0	 1	 -8.403879	 8.403879;
	166	 155	 0.0018	 0.02114	 0.0515	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2134	 155	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.0712	 0.0	 1	 -8.403879	 8.403879;
	156	 158	 0.00059	 0.03093	 0.0	 400.0	 400.0	 400.0	 1.1047	 0.0	 1	 -8.403879	 8.403879;
	179	 156	 0.0057	 0.04236	 0.12971	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	158	 157	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2157	 157	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.0995	 0.0	 1	 -8.403879	 8.403879;
	176	 158	 0.00281	 0.03312	 0.88096	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	160	 159	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	159	 165	 0.00224	 0.02583	 0.72352	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	159	 176	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2165	 159	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0465	 0.0	 1	 -8.403879	 8.403879;
	168	 160	 0.0021	 0.02475	 0.65792	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	160	 177	 0.00133	 0.01569	 0.41821	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2166	 160	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.0537	 0.0	 1	 -8.403879	 8.403879;
	162	 161	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	161	 166	 0.02738	 0.14254	 0.20047	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2170	 161	 0.00159	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.0229	 0.0	 1	 -8.403879	 8.403879;
	162	 179	 0.01905	 0.11132	 0.16785	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2169	 162	 0.0037	 0.18657	 0.0	 120.0	 120.0	 120.0	 1.0617	 0.0	 1	 -8.403879	 8.403879;
	164	 163	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	163	 165	 0.0004	 0.03	 0.0	 500.0	 500.0	 500.0	 1.1321	 3.6	 1	 -8.403879	 8.403879;
	163	 172	 0.00564	 0.04196	 0.06437	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2188	 163	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0201	 0.0	 1	 -8.403879	 8.403879;
	164	 167	 0.00795	 0.05919	 0.0908	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2186	 164	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 0.9844	 0.0	 1	 -8.403879	 8.403879;
	2187	 165	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.0822	 0.0	 1	 -8.403879	 8.403879;
	167	 166	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2195	 166	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0261	 0.0	 1	 -8.403879	 8.403879;
	2196	 167	 0.00159	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.0259	 0.0	 1	 -8.403879	 8.403879;
	169	 168	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2258	 169	 0.00089	 0.05411	 0.0	 330.0	 330.0	 330.0	 1.0528	 0.0	 1	 -8.403879	 8.403879;
	171	 170	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	170	 174	 0.02756	 0.16014	 0.24287	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2260	 170	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.0503	 0.0	 1	 -8.403879	 8.403879;
	2261	 171	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.024	 0.0	 1	 -8.403879	 8.403879;
	173	 172	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2339	 172	 0.00157	 0.0675	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -8.403879	 8.403879;
	173	 175	 0.00731	 0.05579	 0.08364	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2340	 173	 0.00277	 0.1062	 0.0	 100.0	 100.0	 100.0	 1.0355	 0.0	 1	 -8.403879	 8.403879;
	175	 174	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2357	 174	 0.00161	 0.06736	 0.0	 160.0	 160.0	 160.0	 1.05	 0.0	 1	 -8.403879	 8.403879;
	2357	 175	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.0491	 0.0	 1	 -8.403879	 8.403879;
	177	 176	 0.0	 0.0001	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2377	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.1045	 0.0	 1	 -8.403879	 8.403879;
	2378	 176	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.105	 0.0	 1	 -8.403879	 8.403879;
	179	 178	 0.0	 0.0001	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2380	 178	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.0297	 0.0	 1	 -8.403879	 8.403879;
	2381	 179	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.0286	 0.0	 1	 -8.403879	 8.403879;
	202	 187	 0.10041	 0.17736	 0.01665	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	423	 187	 0.0386	 0.08364	 0.00735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	434	 188	 0.04017	 0.11711	 0.01446	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	437	 188	 0.0414	 0.1257	 0.01489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	443	 189	 0.04719	 0.08273	 0.00785	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	513	 189	 0.03909	 0.06843	 0.00649	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	355	 190	 0.01967	 0.0638	 0.0066	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	376	 190	 0.02231	 0.07248	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	207	 191	 0.00686	 0.02215	 0.00229	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	529	 191	 0.02058	 0.06694	 0.00691	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	193	 192	 0.00694	 0.02256	 0.00231	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	194	 192	 0.00264	 0.00851	 0.00088	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	308	 192	 0.03942	 0.12033	 0.01413	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	453	 192	 0.00818	 0.02545	 0.00289	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	193	 332	 0.0205	 0.07347	 0.00782	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	248	 194	 0.02893	 0.08719	 0.0105	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	256	 194	 0.02802	 0.08446	 0.01016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	332	 194	 0.02545	 0.08099	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	285	 195	 0.01959	 0.06355	 0.00659	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	514	 195	 0.00992	 0.02975	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1736	 196	 0.06182	 0.10504	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	197	 247	 0.0443	 0.09347	 0.00876	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	351	 198	 0.03529	 0.10818	 0.011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	425	 198	 0.02744	 0.08264	 0.00995	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	433	 199	 0.00983	 0.03198	 0.0033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	444	 199	 0.01198	 0.03893	 0.00402	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	200	 428	 0.0076	 0.02298	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	533	 200	 0.03339	 0.10124	 0.01199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	219	 201	 0.02793	 0.08496	 0.01006	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	201	 255	 0.02702	 0.08215	 0.00973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	239	 202	 0.05198	 0.09	 0.00889	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	202	 332	 0.05992	 0.11628	 0.01298	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	425	 203	 0.00843	 0.02769	 0.00279	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	203	 459	 0.0357	 0.11719	 0.01184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	204	 526	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	205	 527	 0.00132	 0.0043	 0.00045	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	224	 206	 0.00917	 0.02983	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	384	 206	 0.00785	 0.02545	 0.00262	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	354	 207	 0.01372	 0.04446	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	208	 326	 0.02909	 0.09438	 0.00976	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	208	 342	 0.00355	 0.01157	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	209	 211	 0.00678	 0.02215	 0.00224	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	334	 209	 0.00917	 0.03	 0.00303	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	282	 210	 0.01661	 0.04702	 0.00505	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	353	 210	 0.01388	 0.03628	 0.00396	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	233	 211	 0.01909	 0.06273	 0.00634	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	333	 211	 0.09165	 0.15901	 0.01657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	386	 211	 0.02455	 0.07967	 0.00818	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	305	 212	 0.02975	 0.07686	 0.00795	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	511	 212	 0.02917	 0.07438	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	333	 213	 0.02736	 0.05992	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	343	 213	 0.01504	 0.03075	 0.00298	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	415	 213	 0.01165	 0.04298	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	458	 213	 0.00355	 0.0114	 0.00118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	473	 213	 0.00289	 0.00926	 0.00096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	442	 214	 0.0214	 0.07157	 0.00699	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	533	 214	 0.03124	 0.10421	 0.01018	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2249	 214	 0.03702	 0.06719	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	273	 215	 0.00107	 0.00281	 0.00033	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	279	 215	 0.00992	 0.02636	 0.00299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	447	 216	 0.00314	 0.00942	 0.00096	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1120	 216	 0.03306	 0.08099	 0.01008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	327	 217	 0.02686	 0.0881	 0.0089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	217	 346	 0.01678	 0.05661	 0.00575	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	219	 218	 0.02207	 0.04273	 0.00416	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	340	 218	 0.04992	 0.08967	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	227	 219	 0.03736	 0.06314	 0.00687	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	437	 220	 0.00785	 0.02388	 0.00284	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	510	 220	 0.03165	 0.09537	 0.01148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	230	 221	 0.02678	 0.0805	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	240	 221	 0.01909	 0.06198	 0.00644	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	262	 222	 0.00868	 0.02826	 0.00293	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	361	 222	 0.02314	 0.07413	 0.00785	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	372	 223	 0.01777	 0.03124	 0.00297	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	613	 223	 0.05661	 0.1305	 0.01307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	425	 224	 0.03083	 0.10008	 0.01034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	225	 510	 0.01868	 0.05678	 0.00673	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2218	 225	 0.03884	 0.12645	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	227	 226	 0.00661	 0.01992	 0.0024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	226	 348	 0.02678	 0.08058	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	354	 228	 0.0195	 0.06314	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	392	 228	 0.02521	 0.08223	 0.00841	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	301	 229	 0.04314	 0.08281	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	431	 229	 0.01066	 0.03231	 0.00383	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	466	 230	 0.05099	 0.15479	 0.01833	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	231	 365	 0.03182	 0.05851	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	232	 366	 0.03256	 0.06124	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	341	 233	 0.01975	 0.06496	 0.00656	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	354	 234	 0.00182	 0.01273	 0.00142	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	517	 234	 0.00116	 0.00802	 0.0009	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	251	 235	 0.00256	 0.02273	 0.00199	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	355	 235	 0.00174	 0.01207	 0.00134	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	236	 384	 0.00347	 0.01132	 0.00117	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	236	 385	 0.00331	 0.01091	 0.0011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	373	 237	 0.01992	 0.06438	 0.00667	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	516	 237	 0.01587	 0.05388	 0.00533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	238	 361	 0.00306	 0.01	 0.00103	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	492	 238	 0.04405	 0.13372	 0.01585	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	284	 239	 0.04339	 0.07157	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	340	 240	 0.06769	 0.11901	 0.01104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	240	 401	 0.0043	 0.01388	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	414	 240	 0.06107	 0.10165	 0.01102	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	241	 287	 0.01116	 0.03041	 0.00329	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	503	 241	 0.00421	 0.01165	 0.00126	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	324	 242	 0.00851	 0.02793	 0.00285	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	440	 242	 0.05554	 0.12165	 0.01065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	306	 243	 0.00207	 0.00529	 0.00054	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	309	 243	 0.00868	 0.02826	 0.00287	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	486	 244	 0.01314	 0.03471	 0.00364	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	520	 244	 0.00488	 0.01579	 0.00166	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	253	 245	 0.01876	 0.05198	 0.00571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	254	 245	 0.01967	 0.06455	 0.00652	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	281	 245	 0.00306	 0.00959	 0.001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	299	 245	 0.00711	 0.02273	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	396	 245	 0.01802	 0.04636	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	270	 246	 0.02091	 0.06876	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	304	 246	 0.01058	 0.02802	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	339	 246	 0.02281	 0.07446	 0.00759	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	471	 246	 0.00463	 0.01488	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	247	 427	 0.01413	 0.03727	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	474	 248	 0.03033	 0.09124	 0.01099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	249	 294	 0.00397	 0.01215	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	474	 249	 0.02364	 0.07149	 0.00851	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	259	 250	 0.00901	 0.02917	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	250	 349	 0.0057	 0.01851	 0.00193	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	252	 319	 0.00364	 0.02504	 0.0028	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	352	 253	 0.01711	 0.04669	 0.00509	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	338	 254	 0.00413	 0.01347	 0.00139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	336	 255	 0.0243	 0.07975	 0.00805	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	369	 255	 0.03124	 0.09496	 0.01125	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	320	 256	 0.02165	 0.04008	 0.00386	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	257	 363	 0.00711	 0.02281	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	458	 257	 0.01372	 0.04471	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	265	 258	 0.01661	 0.04298	 0.00429	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1753	 258	 0.02372	 0.06124	 0.00624	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	436	 259	 0.00942	 0.03041	 0.00315	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	260	 365	 0.0062	 0.01777	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	493	 260	 0.02091	 0.05273	 0.0058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	261	 272	 0.00562	 0.0181	 0.00191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	261	 353	 0.01198	 0.0386	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	438	 262	 0.01702	 0.05512	 0.00581	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	323	 263	 0.02124	 0.06975	 0.00704	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	411	 263	 0.01174	 0.03793	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	516	 264	 0.01066	 0.01868	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	537	 264	 0.03678	 0.0638	 0.00623	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	283	 265	 0.02702	 0.08744	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	422	 265	 0.00975	 0.0295	 0.00355	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	408	 266	 0.03124	 0.07942	 0.00808	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	525	 266	 0.01711	 0.04364	 0.00444	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	280	 267	 0.00223	 0.00678	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	267	 519	 0.00215	 0.00645	 0.00078	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	268	 527	 0.00504	 0.01521	 0.00181	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	332	 269	 0.02868	 0.08818	 0.00783	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	511	 269	 0.03537	 0.10331	 0.00917	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	271	 446	 0.0243	 0.07893	 0.00815	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	272	 353	 0.00612	 0.01975	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	304	 273	 0.00339	 0.01124	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	281	 274	 0.0057	 0.01372	 0.00155	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	288	 274	 0.00579	 0.01661	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	275	 280	 0.00372	 0.0119	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	275	 534	 0.00306	 0.00992	 0.00104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	276	 299	 0.00033	 0.00091	 0.00011	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	292	 277	 0.00504	 0.01612	 0.0017	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	293	 277	 0.00264	 0.0086	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	406	 277	 0.00488	 0.0124	 0.00121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	526	 278	 0.00529	 0.01645	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	534	 278	 0.00058	 0.00198	 0.00021	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	441	 279	 0.00463	 0.01388	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	472	 281	 0.00256	 0.00826	 0.00084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	291	 282	 0.00223	 0.00727	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	471	 282	 0.00388	 0.01256	 0.00132	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	350	 283	 0.01372	 0.04455	 0.00461	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1787	 283	 0.02471	 0.06281	 0.00641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	284	 308	 0.01826	 0.05537	 0.00656	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	286	 285	 0.00694	 0.02281	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	286	 337	 0.02017	 0.06405	 0.00675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	473	 286	 0.00694	 0.02256	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	287	 318	 0.00669	 0.01934	 0.00207	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	352	 288	 0.01281	 0.04116	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	299	 289	 0.00769	 0.02471	 0.00261	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	472	 289	 0.00256	 0.00818	 0.0008	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	294	 290	 0.00612	 0.0124	 0.00117	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	336	 290	 0.02	 0.0338	 0.00368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	429	 291	 0.00909	 0.03058	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	296	 293	 8e-05	 0.00033	 4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	346	 294	 0.03149	 0.10347	 0.01045	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	524	 294	 0.02694	 0.0819	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	302	 295	 0.01099	 0.02322	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	425	 295	 0.05455	 0.09471	 0.00914	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	537	 295	 0.05926	 0.10455	 0.00969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	519	 296	 0.00736	 0.02388	 0.00248	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	298	 297	 0.00248	 0.00802	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	297	 353	 0.02364	 0.07736	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	525	 298	 0.01413	 0.04653	 0.0047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	430	 300	 0.03322	 0.10785	 0.01114	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	658	 300	 0.05992	 0.10149	 0.01089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	708	 300	 0.04231	 0.07529	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	442	 303	 0.02165	 0.0724	 0.00706	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2124	 303	 0.07686	 0.09504	 0.01016	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	345	 305	 0.02314	 0.05587	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	460	 305	 0.03942	 0.12769	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	512	 305	 0.05322	 0.13512	 0.01374	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	493	 306	 0.0081	 0.01959	 0.00219	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	462	 307	 0.01967	 0.05355	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	508	 307	 0.01248	 0.03215	 0.00319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	349	 309	 0.01545	 0.04488	 0.00434	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	309	 520	 0.00413	 0.01331	 0.0014	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	312	 310	 0.02339	 0.0619	 0.00629	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	420	 310	 0.00248	 0.00777	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	435	 310	 0.01967	 0.05959	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	477	 310	 0.01405	 0.04446	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	312	 311	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	372	 311	 0.0686	 0.12	 0.01149	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	323	 312	 0.02314	 0.07521	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2245	 313	 0.0214	 0.0676	 0.00692	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	381	 314	 0.06091	 0.10124	 0.01098	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	387	 314	 0.04306	 0.07157	 0.00754	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	315	 341	 0.01826	 0.03157	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2249	 315	 0.05446	 0.10132	 0.00968	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	352	 316	 0.00339	 0.01017	 0.00123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	391	 316	 0.00479	 0.01446	 0.00175	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	317	 468	 0.01273	 0.03562	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	514	 317	 0.0005	 0.00149	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	318	 467	 0.0005	 0.00149	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	319	 517	 0.00661	 0.04521	 0.00505	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	348	 320	 0.0157	 0.04736	 0.0057	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	451	 321	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	454	 321	 0.00744	 0.01901	 0.00208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	321	 467	 0.02364	 0.05843	 0.0063	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	485	 321	 0.01083	 0.02719	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	506	 321	 0.00438	 0.01083	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	321	 530	 0.00529	 0.01694	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	351	 322	 0.00645	 0.02025	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	389	 322	 0.01223	 0.02868	 0.00295	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	452	 322	 0.00207	 0.00669	 0.00071	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	455	 322	 0.00314	 0.01975	 0.00178	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	322	 475	 0.00397	 0.01281	 0.00135	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	322	 478	 0.03752	 0.09504	 0.01036	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	490	 322	 0.01364	 0.03397	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	538	 324	 0.02264	 0.03769	 0.00397	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	371	 325	 0.0043	 0.01298	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	375	 325	 0.01132	 0.03777	 0.00369	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	364	 326	 0.02868	 0.09314	 0.00962	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	361	 328	 0.01182	 0.03	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	375	 329	 0.0162	 0.05405	 0.00527	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	374	 330	 0.01066	 0.03463	 0.00358	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	360	 331	 0.00959	 0.03099	 0.0032	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	395	 334	 0.03884	 0.1276	 0.01288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	369	 335	 0.04066	 0.07066	 0.00682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2331	 335	 0.09669	 0.11901	 0.01258	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	347	 336	 0.04736	 0.08314	 0.00789	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	377	 337	 0.00545	 0.01752	 0.00183	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	379	 337	 0.03702	 0.12132	 0.0121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	394	 338	 0.06058	 0.10603	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	419	 339	 0.04041	 0.13264	 0.01339	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	342	 445	 0.02595	 0.08512	 0.0086	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	624	 342	 0.04727	 0.08388	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	710	 342	 0.01397	 0.04504	 0.00462	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	377	 343	 0.01182	 0.01967	 0.00207	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	346	 344	 0.00397	 0.01298	 0.00132	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	344	 346	 0.00678	 0.01446	 0.00132	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	381	 344	 0.00653	 0.01207	 0.00129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	523	 344	 0.01702	 0.05512	 0.00542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	347	 345	 0.03967	 0.1286	 0.01323	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	386	 347	 0.05926	 0.19198	 0.01974	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	526	 350	 0.0238	 0.07215	 0.00855	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	406	 352	 0.00595	 0.01793	 0.00216	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	429	 353	 0.00785	 0.02537	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	370	 354	 0.03529	 0.13702	 0.01374	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	402	 355	 0.00355	 0.02421	 0.00271	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	360	 356	 0.0076	 0.02545	 0.00249	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	432	 356	 0.01835	 0.06025	 0.00608	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	509	 357	 0.03116	 0.08463	 0.00843	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	523	 357	 0.01975	 0.06479	 0.00655	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	358	 380	 0.00719	 0.01256	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	375	 359	 0.02455	 0.0743	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	378	 359	 0.00198	 0.0062	 0.00069	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	393	 359	 0.00562	 0.01711	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	374	 361	 0.01289	 0.04116	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	362	 373	 0.00835	 0.0262	 0.00292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	477	 363	 0.02066	 0.06645	 0.00698	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	439	 364	 0.01983	 0.06438	 0.00665	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	416	 365	 0.01074	 0.03421	 0.00352	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	440	 365	 0.04058	 0.07612	 0.00678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	484	 366	 0.0162	 0.04017	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	504	 366	 0.01893	 0.06355	 0.00649	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	578	 366	 0.07463	 0.13025	 0.01244	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	370	 367	 0.00488	 0.01587	 0.00164	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	445	 367	 0.03	 0.08868	 0.00884	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	376	 368	 0.00843	 0.0214	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	433	 368	 0.01074	 0.03479	 0.00359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	378	 371	 0.00273	 0.00818	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	393	 373	 0.00479	 0.01603	 0.00156	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	395	 374	 0.04397	 0.14529	 0.01447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	428	 374	 0.02504	 0.08223	 0.00831	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	432	 379	 0.03033	 0.09967	 0.01006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	410	 380	 0.03033	 0.07331	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1602	 380	 0.04207	 0.1086	 0.01107	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	464	 382	 0.0014	 0.00587	 0.03104	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	383	 488	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	389	 385	 0.00496	 0.01421	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	415	 387	 0.0238	 0.0781	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	481	 388	 0.01372	 0.03719	 0.00363	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	388	 518	 0.00554	 0.01802	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	529	 390	 0.02934	 0.09512	 0.00992	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	404	 392	 0.00149	 0.00471	 0.00049	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	532	 394	 0.01471	 0.04769	 0.00493	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	526	 396	 0.00496	 0.01496	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	512	 397	 0.07868	 0.13934	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	481	 398	 0.0224	 0.03926	 0.00372	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1129	 399	 0.02149	 0.07107	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	404	 400	 0.00273	 0.00785	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	434	 401	 0.01975	 0.03736	 0.00401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	403	 517	 0.00058	 0.00397	 0.00044	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	405	 444	 0.00711	 0.01248	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	446	 405	 0.00579	 0.01174	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	407	 431	 0.01579	 0.04785	 0.00568	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	526	 407	 0.00752	 0.02264	 0.0027	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	417	 408	 0.02802	 0.06182	 0.00747	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	532	 409	 0.0195	 0.06331	 0.00654	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	660	 409	 0.02826	 0.09669	 0.00936	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	525	 410	 0.01785	 0.03273	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	412	 411	 0.00636	 0.02091	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	423	 411	 0.11182	 0.19074	 0.01909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	426	 411	 0.0324	 0.09587	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	413	 412	 0.00636	 0.02074	 0.00214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	612	 413	 0.04678	 0.32397	 0.03151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	643	 413	 0.07438	 0.13025	 0.01236	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	451	 416	 0.01372	 0.04438	 0.0046	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	447	 417	 0.01	 0.02628	 0.00267	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	459	 418	 0.00256	 0.00843	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	477	 420	 0.01397	 0.04397	 0.00485	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	516	 421	 0.01074	 0.03496	 0.00361	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	612	 424	 0.01636	 0.05314	 0.00619	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	722	 424	 0.05223	 0.09008	 0.00866	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	425	 438	 0.04893	 0.15504	 0.01573	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	492	 425	 0.02256	 0.07322	 0.0075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	536	 425	 0.05446	 0.09421	 0.00934	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	535	 426	 0.04174	 0.07628	 0.00695	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	528	 427	 0.01653	 0.05388	 0.0055	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	613	 430	 0.05653	 0.18587	 0.01908	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	676	 439	 0.01719	 0.0557	 0.00569	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	527	 441	 0.00405	 0.01298	 0.00134	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	487	 443	 0.03289	 0.05744	 0.00521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	449	 445	 0.00645	 0.01612	 0.00139	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	450	 446	 0.00405	 0.00835	 0.00078	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	469	 448	 0.01298	 0.04215	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	482	 448	 0.01893	 0.06248	 0.01932	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	504	 452	 0.00314	 0.00992	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	464	 455	 0.00562	 0.01777	 0.00195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	502	 455	 0.00099	 0.00711	 0.00068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	490	 456	 0.00479	 0.01231	 0.00125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	494	 456	 0.01339	 0.03322	 0.00356	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	498	 456	 0.00041	 0.00165	 0.00866	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	476	 457	 0.00868	 0.02785	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	514	 457	 0.00653	 0.01736	 0.00199	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	535	 460	 0.00537	 0.01752	 0.00177	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	508	 461	 0.01017	 0.02463	 0.00274	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	515	 461	 0.00124	 0.00306	 0.00035	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	465	 462	 0.00264	 0.00851	 0.00089	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	497	 463	 0.00207	 0.00694	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	514	 463	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	515	 464	 0.00727	 0.02066	 0.00202	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	494	 465	 0.01339	 0.03876	 0.0041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	468	 531	 0.00058	 0.00174	 0.00018	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	470	 923	 0.00992	 0.02975	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	479	 475	 0.0024	 0.00785	 0.00082	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	507	 476	 0.00463	 0.01231	 0.00126	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	521	 476	 0.00455	 0.01471	 0.00154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	501	 477	 0.00851	 0.02207	 0.00241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	518	 477	 0.00686	 0.02207	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	478	 531	 0.00355	 0.0114	 0.00119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	480	 530	 0.00215	 0.00694	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	487	 481	 0.00595	 0.01157	 0.0011	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	482	 1078	 0.05702	 0.11322	 0.01232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2043	 482	 0.05926	 0.10397	 0.01048	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	488	 483	 0.00057	 0.00231	 0.0121	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	483	 502	 0.00041	 0.0019	 0.00993	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	494	 484	 0.01793	 0.04802	 0.00522	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	489	 485	 0.00322	 0.00793	 0.00088	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	507	 486	 0.00413	 0.01099	 0.00117	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	500	 489	 0.00388	 0.00942	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	505	 489	 0.00661	 0.02231	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	491	 490	 0.00231	 0.00686	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	494	 491	 0.01273	 0.04132	 0.00422	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	496	 493	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	500	 493	 0.00438	 0.01066	 0.00119	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	505	 493	 0.00579	 0.01893	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	495	 494	 0.00438	 0.01058	 0.0012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	497	 506	 0.01405	 0.03967	 0.00432	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	502	 499	 0.00083	 0.00372	 0.01949	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	515	 501	 0.00727	 0.0176	 0.00196	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	515	 503	 0.00355	 0.00992	 0.00106	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	512	 509	 0.01107	 0.01934	 0.00184	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	524	 511	 0.0395	 0.06909	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	518	 522	 0.00273	 0.0095	 0.001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	526	 519	 0.00562	 0.01818	 0.0019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	525	 528	 0.01215	 0.03934	 0.00405	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	538	 536	 0.01488	 0.02612	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	540	 539	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	559	 539	 0.02562	 0.08281	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	633	 539	 0.00397	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	737	 539	 0.01207	 0.03893	 0.00402	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	776	 539	 0.01174	 0.02025	 0.00195	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	544	 540	 0.02975	 0.07983	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	634	 540	 0.00397	 0.01281	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	650	 540	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	652	 540	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	653	 540	 0.01372	 0.04438	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	541	 685	 0.0157	 0.05074	 0.00519	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	712	 542	 0.02678	 0.08653	 0.00885	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	737	 542	 0.01884	 0.06099	 0.00624	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	751	 542	 0.02512	 0.08107	 0.0083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	560	 543	 0.01793	 0.05802	 0.00593	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	617	 543	 0.02207	 0.05917	 0.00611	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	740	 543	 0.02537	 0.06736	 0.00695	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	544	 696	 0.01421	 0.04603	 0.00471	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	546	 545	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	587	 545	 0.03124	 0.10107	 0.01034	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	727	 545	 0.03306	 0.10686	 0.01094	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	756	 545	 0.02355	 0.07562	 0.00782	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	575	 546	 0.03198	 0.10347	 0.01058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	725	 546	 0.00612	 0.01992	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	730	 546	 0.00463	 0.01479	 0.0016	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	739	 546	 0.03182	 0.07959	 0.00806	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	755	 546	 0.1362	 0.23512	 0.02235	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	631	 547	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	672	 547	 0.00355	 0.01157	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	751	 547	 0.00413	 0.01322	 0.00136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	573	 548	 0.01628	 0.05273	 0.00541	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	660	 548	 0.02074	 0.06727	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	550	 549	 0.00835	 0.02702	 0.00277	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	671	 549	 0.08678	 0.14975	 0.01423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	760	 549	 0.05818	 0.10041	 0.00954	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	761	 550	 0.01843	 0.0595	 0.00608	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	746	 551	 0.03826	 0.06562	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	551	 750	 0.04	 0.06182	 0.00676	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	757	 551	 0.01025	 0.0181	 0.0017	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	784	 551	 0.00587	 0.01033	 0.00097	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	553	 552	 0.0057	 0.0186	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	588	 552	 0.03107	 0.10041	 0.01029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	643	 552	 0.03322	 0.10736	 0.01099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	771	 552	 0.03231	 0.10438	 0.01068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	658	 553	 0.05835	 0.09876	 0.0106	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	703	 554	 0.03843	 0.10074	 0.01041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	744	 554	 0.04893	 0.12777	 0.01321	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	555	 693	 0.00496	 0.01339	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	555	 785	 0.03628	 0.09421	 0.00974	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	559	 556	 0.02934	 0.09479	 0.0097	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	674	 556	 0.03033	 0.0981	 0.01004	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	781	 556	 0.02256	 0.07289	 0.00746	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	558	 557	 0.0057	 0.01851	 0.00189	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	690	 557	 0.02174	 0.03835	 0.00359	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	733	 557	 0.02463	 0.05959	 0.00496	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	579	 558	 0.03562	 0.11521	 0.01178	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	617	 560	 0.0124	 0.05413	 0.00675	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	568	 561	 0.01479	 0.03083	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	569	 562	 0.01843	 0.03331	 0.00326	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	569	 563	 0.00793	 0.01893	 0.00187	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	571	 563	 0.00785	 0.01835	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	598	 564	 0.01595	 0.03174	 0.00302	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	655	 564	 0.01124	 0.01975	 0.00173	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	669	 564	 0.02628	 0.04694	 0.0044	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	654	 565	 0.00529	 0.01686	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	655	 565	 0.01083	 0.01909	 0.00166	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	664	 565	 0.07694	 0.13256	 0.01263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	762	 565	 0.01579	 0.05107	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	568	 566	 0.00851	 0.02785	 0.00285	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	571	 566	 0.00942	 0.0305	 0.00312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	700	 567	 0.02397	 0.08322	 0.00799	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	716	 567	 0.00901	 0.03107	 0.00298	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	569	 568	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	672	 568	 0.04116	 0.13289	 0.01359	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	712	 568	 0.03116	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	656	 569	 0.0557	 0.0995	 0.00934	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	712	 569	 0.03215	 0.05504	 0.00515	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	666	 570	 0.04777	 0.09058	 0.00862	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	733	 570	 0.02273	 0.04661	 0.0045	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	694	 572	 0.04843	 0.08438	 0.00809	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	722	 572	 0.0376	 0.06554	 0.00624	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	594	 573	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	613	 573	 0.02058	 0.06612	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	710	 574	 0.00355	 0.01157	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	741	 575	 0.03851	 0.12463	 0.01275	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	576	 721	 0.02207	 0.07124	 0.00729	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	732	 576	 0.00016	 0.0005	 5e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	581	 577	 0.01306	 0.02455	 0.00198	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	685	 577	 0.04455	 0.08926	 0.00679	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	661	 578	 0.0295	 0.05182	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	582	 579	 0.01124	 0.02777	 0.00276	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	580	 644	 0.02033	 0.06562	 0.00671	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	755	 581	 0.04521	 0.07926	 0.0064	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	765	 581	 0.00826	 0.01463	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	688	 582	 0.03521	 0.07645	 0.00743	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	749	 582	 0.00818	 0.02645	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	607	 583	 0.00967	 0.0262	 0.00263	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	619	 583	 0.02074	 0.06702	 0.00686	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	584	 585	 0.0105	 0.03306	 0.00338	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	697	 584	 0.02661	 0.08603	 0.0088	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	585	 778	 0.04876	 0.15769	 0.01613	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	762	 586	 0.01479	 0.04769	 0.00488	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	765	 586	 0.00744	 0.01314	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	628	 587	 0.00983	 0.03182	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	595	 588	 0.01917	 0.06231	 0.00637	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	643	 588	 0.02636	 0.08521	 0.00871	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	717	 589	 0.04066	 0.11116	 0.01147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	753	 589	 0.02777	 0.07769	 0.00801	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	755	 590	 0.03298	 0.10669	 0.01091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	780	 590	 0.0614	 0.1986	 0.02032	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	591	 596	 0.00942	 0.03041	 0.00311	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	667	 591	 0.00512	 0.0124	 0.00123	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	592	 593	 0.00959	 0.02017	 0.00196	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	592	 738	 0.03488	 0.06488	 0.00614	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	772	 593	 0.03917	 0.06603	 0.00396	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	713	 594	 0.02099	 0.06785	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	771	 595	 0.03066	 0.09909	 0.01014	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	596	 742	 0.0314	 0.07818	 0.00775	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	597	 778	 0.03554	 0.11504	 0.01903	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	675	 598	 0.0162	 0.05223	 0.00535	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	694	 599	 0.01917	 0.06198	 0.00634	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	669	 600	 0.04545	 0.08091	 0.00757	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	727	 600	 0.00967	 0.03149	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	630	 601	 0.02826	 0.0914	 0.00934	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	708	 601	 0.02182	 0.07066	 0.00723	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	604	 602	 0.00455	 0.01471	 0.0015	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	602	 615	 0.00306	 0.00983	 0.00101	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	604	 603	 0.00446	 0.01455	 0.00148	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	706	 603	 0.01405	 0.04537	 0.00465	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	605	 615	 0.0076	 0.02455	 0.00252	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	626	 605	 0.00446	 0.01388	 0.00143	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	606	 670	 0.0062	 0.02	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	606	 926	 0.01901	 0.05868	 0.00682	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	670	 607	 0.0062	 0.02	 0.00204	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	690	 608	 0.01521	 0.04901	 0.00502	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	677	 609	 0.0181	 0.05851	 0.00599	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	609	 680	 0.02132	 0.06893	 0.00705	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	668	 610	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	694	 610	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	683	 611	 0.01281	 0.02182	 0.00175	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	750	 611	 0.03992	 0.06793	 0.00543	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	613	 612	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	769	 612	 0.03471	 0.11256	 0.01158	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	627	 613	 0.01372	 0.04446	 0.00454	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	614	 626	 0.00603	 0.01942	 0.00199	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	707	 614	 0.02289	 0.07413	 0.00758	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	665	 615	 0.05736	 0.10083	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	774	 615	 0.02446	 0.04322	 0.00405	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	618	 616	 0.00058	 0.0019	 0.00019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	616	 619	 0.00149	 0.00264	 0.00025	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	617	 620	 0.0057	 0.01603	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	620	 618	 0.01149	 0.02967	 0.00301	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	756	 619	 0.02223	 0.0714	 0.00738	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	622	 621	 0.00413	 0.00711	 0.00137	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	746	 621	 0.02893	 0.04975	 0.00953	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	624	 622	 0.00157	 0.00306	 0.00029	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	663	 623	 0.04579	 0.12752	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	712	 623	 0.01901	 0.05116	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	690	 625	 0.0343	 0.11099	 0.01136	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	625	 1348	 0.03719	 0.06033	 0.00656	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	691	 627	 0.01851	 0.06	 0.00614	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	699	 628	 0.02017	 0.06529	 0.0067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	727	 628	 0.03893	 0.12595	 0.01288	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	667	 629	 0.04455	 0.14413	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	763	 629	 0.08306	 0.14868	 0.01396	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	645	 630	 0.01967	 0.06364	 0.00651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	645	 631	 0.02314	 0.06628	 0.00678	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	634	 632	 0.01306	 0.04207	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	649	 632	 0.00777	 0.02512	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	634	 633	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	645	 633	 0.03322	 0.10752	 0.011	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	637	 635	 0.00207	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	732	 635	 0.01992	 0.03711	 0.00351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	742	 635	 0.01694	 0.05488	 0.00561	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	636	 740	 0.01405	 0.03645	 0.00377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	744	 636	 0.01917	 0.04983	 0.00516	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	743	 637	 0.03488	 0.11281	 0.01154	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	639	 638	 0.00124	 0.00397	 0.00044	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	650	 638	 0.00314	 0.01025	 0.00105	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	650	 639	 0.00545	 0.00959	 0.0009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	639	 653	 0.00107	 0.00802	 0.00018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	640	 644	 0.01083	 0.01917	 0.0018	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	653	 640	 0.00455	 0.00802	 0.00075	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	644	 641	 0.01339	 0.02686	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	645	 641	 0.00959	 0.03116	 0.00318	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	647	 641	 0.00463	 0.01579	 0.00161	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	678	 642	 0.03132	 0.1014	 0.01038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	785	 642	 0.04719	 0.08521	 0.00803	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	645	 644	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	650	 644	 0.0038	 0.0286	 0.00273	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	686	 644	 0.06372	 0.20612	 0.02108	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	734	 644	 0.01132	 0.04926	 0.00489	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	650	 645	 0.00231	 0.02413	 0.00373	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	646	 770	 0.03917	 0.12669	 0.01296	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	773	 646	 0.02066	 0.06686	 0.00684	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	649	 647	 0.01273	 0.04099	 0.0042	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	651	 648	 0.00256	 0.00826	 0.00085	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	652	 648	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	776	 651	 0.01306	 0.02165	 0.00208	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	655	 654	 0.00876	 0.01455	 0.00152	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	701	 655	 0.01091	 0.01926	 0.0018	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	773	 656	 0.04099	 0.07364	 0.00692	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1444	 657	 0.01901	 0.03388	 0.00697	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1486	 657	 0.02149	 0.0405	 0.00799	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	659	 703	 0.01678	 0.02959	 0.00277	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	659	 703	 0.01455	 0.0257	 0.00241	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	769	 661	 0.01512	 0.05132	 0.00251	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	663	 662	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	760	 662	 0.02463	 0.04488	 0.00423	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	782	 662	 0.01017	 0.03298	 0.00336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	778	 663	 0.01496	 0.04661	 0.00475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	780	 663	 0.06909	 0.12273	 0.01151	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	689	 664	 0.02132	 0.06595	 0.00671	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	676	 665	 0.01364	 0.07041	 0.00728	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	706	 665	 0.02198	 0.06843	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	707	 666	 0.00967	 0.03157	 0.00322	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	703	 667	 0.04463	 0.07884	 0.00738	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	696	 668	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	670	 1469	 0.04959	 0.07521	 0.01215	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	754	 671	 0.01207	 0.02074	 0.00198	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	750	 673	 0.02488	 0.07223	 0.00824	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	674	 695	 0.01107	 0.03579	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	675	 758	 0.02066	 0.06678	 0.00683	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	679	 677	 0.01636	 0.05306	 0.00542	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	679	 678	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	684	 678	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	731	 678	 0.07207	 0.1381	 0.01321	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	750	 678	 0.06909	 0.1238	 0.01008	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	683	 679	 0.01322	 0.0343	 0.00329	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	684	 679	 0.02306	 0.07157	 0.00818	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	685	 679	 0.05	 0.10909	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	680	 688	 0.02967	 0.06636	 0.00649	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	680	 701	 0.02157	 0.04744	 0.00462	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	682	 681	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	770	 686	 0.03793	 0.12298	 0.01258	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	745	 687	 0.00405	 0.01298	 0.00133	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	687	 747	 0.00281	 0.00901	 0.00092	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	689	 688	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1359	 688	 0.04793	 0.06281	 0.01111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	749	 689	 0.0224	 0.0724	 0.00741	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	689	 1402	 0.04132	 0.13967	 0.01241	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	691	 692	 0.01934	 0.06264	 0.00641	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	718	 692	 0.02702	 0.0876	 0.009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	694	 693	 0.00372	 0.00884	 0.00067	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	695	 696	 0.00521	 0.01694	 0.00173	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	766	 697	 0.01752	 0.05678	 0.00581	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	698	 702	 0.01802	 0.03182	 0.00298	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	704	 698	 0.00165	 0.00537	 0.00055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	699	 703	 0.03769	 0.1219	 0.01247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	710	 700	 0.02322	 0.07521	 0.0077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	702	 703	 0.0238	 0.0538	 0.0055	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	703	 704	 0.01083	 0.01917	 0.0018	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	709	 705	 0.00777	 0.01686	 0.00165	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	728	 705	 0.00355	 0.00628	 0.00542	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	707	 706	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	772	 707	 0.0162	 0.02843	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	716	 709	 0.02289	 0.0519	 0.00506	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	720	 709	 0.02521	 0.05744	 0.00561	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	714	 711	 0.01777	 0.05736	 0.00587	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	727	 711	 0.02438	 0.07802	 0.00807	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	729	 711	 0.00174	 0.00562	 0.00058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	720	 713	 0.00579	 0.00992	 0.00105	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	724	 714	 0.00322	 0.0105	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	739	 715	 0.00917	 0.02289	 0.00232	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	715	 1190	 0.02397	 0.05372	 0.00881	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	717	 716	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	750	 716	 0.05331	 0.13339	 0.01064	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	785	 716	 0.0519	 0.1314	 0.01312	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	719	 717	 0.01521	 0.02562	 0.00245	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	728	 717	 0.01686	 0.02983	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	736	 717	 0.03826	 0.06752	 0.00633	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	719	 718	 0.00851	 0.01438	 0.00155	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	755	 721	 0.01719	 0.0557	 0.0057	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	726	 723	 0.02264	 0.07314	 0.00748	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	748	 723	 0.00372	 0.0119	 0.00121	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	730	 724	 0.00744	 0.02405	 0.00247	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	748	 725	 0.00818	 0.02653	 0.00271	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	727	 726	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	729	 726	 0.02711	 0.08777	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	743	 726	 0.02306	 0.07463	 0.00764	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	754	 731	 0.05876	 0.12025	 0.01158	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	735	 734	 0.0024	 0.0076	 0.00078	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	737	 735	 0.00298	 0.00959	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	777	 736	 0.00884	 0.01488	 0.0015	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1430	 738	 0.03884	 0.06446	 0.00695	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	752	 740	 0.00256	 0.00818	 0.00083	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	779	 740	 0.00868	 0.01537	 0.00143	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	752	 741	 0.00636	 0.02058	 0.0021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	768	 744	 0.02058	 0.03628	 0.00339	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	784	 745	 0.0038	 0.0124	 0.00127	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	777	 747	 0.00041	 0.0119	 0.00122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	753	 750	 0.00289	 0.00777	 0.0008	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	759	 754	 0.00397	 0.00694	 0.00066	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	781	 755	 0.02868	 0.09281	 0.00949	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	774	 757	 0.03124	 0.05512	 0.00516	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	758	 759	 0.00851	 0.02744	 0.00281	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	764	 763	 0.01413	 0.02694	 0.00257	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	767	 763	 0.02777	 0.08975	 0.00918	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	778	 764	 0.06347	 0.1138	 0.0107	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	778	 766	 0.03752	 0.1214	 0.01242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	779	 768	 0.02802	 0.0905	 0.00924	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	771	 770	 0.04041	 0.13058	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	775	 1133	 0.04545	 0.07934	 0.00854	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	775	 1414	 0.01405	 0.04298	 0.00513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	783	 778	 0.00347	 0.00901	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	783	 782	 0.00678	 0.0219	 0.00222	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1183	 786	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1184	 787	 0.0124	 0.04545	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1484	 788	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1483	 789	 0.00165	 0.00207	 0.00036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1483	 790	 0.00083	 0.00124	 0.00012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1483	 791	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1240	 792	 0.00496	 0.01405	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1525	 792	 0.00413	 0.0124	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	793	 1514	 0.04793	 0.06033	 0.00525	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1334	 794	 0.00331	 0.01157	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1385	 794	 0.00661	 0.01983	 0.00215	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1108	 795	 0.01405	 0.02479	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	795	 1520	 0.01818	 0.02397	 0.00428	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	797	 796	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	880	 796	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1011	 796	 0.01074	 0.03306	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1103	 796	 0.00331	 0.00992	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1419	 796	 0.00413	 0.01074	 0.00174	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1596	 796	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	881	 797	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	899	 797	 0.01736	 0.05041	 0.00627	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1004	 797	 0.0124	 0.02397	 0.00324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1379	 797	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1597	 797	 0.00496	 0.00826	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	799	 798	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1134	 798	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1163	 798	 0.0124	 0.03967	 0.00428	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	798	 1299	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	799	 996	 0.01405	 0.0438	 0.00489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1135	 799	 0.0	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	799	 1300	 0.00083	 0.00248	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	800	 1356	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	801	 1356	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1087	 802	 0.00496	 0.01322	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	802	 1586	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1483	 803	 0.00496	 0.0157	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1345	 804	 0.0124	 0.0438	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 804	 0.01818	 0.06281	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	805	 1592	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	806	 807	 0.0	 0.00083	 0.0001	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	807	 1328	 0.01074	 0.0281	 0.00397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	807	 1479	 0.00579	 0.02066	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	808	 971	 0.00826	 0.02562	 0.00269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	808	 1227	 0.00413	 0.01488	 0.00152	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	904	 809	 0.00661	 0.01901	 0.00198	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1216	 809	 0.01818	 0.04463	 0.00482	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1502	 810	 0.02149	 0.0686	 0.00726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	811	 812	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	812	 860	 0.02066	 0.02645	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	918	 812	 0.01818	 0.05868	 0.00632	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	813	 877	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	813	 1054	 0.00579	 0.02066	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1462	 814	 0.00331	 0.01157	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1488	 814	 0.00413	 0.01322	 0.00145	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	928	 815	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1156	 815	 0.00496	 0.01488	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1315	 815	 0.00248	 0.00744	 0.0009	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	816	 817	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	817	 1079	 0.02314	 0.0314	 0.00569	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1477	 817	 0.01653	 0.02066	 0.00392	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	819	 818	 0.01653	 0.02727	 0.00295	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	819	 954	 0.01818	 0.05455	 0.00649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	993	 819	 0.01405	 0.03884	 0.00431	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	820	 838	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1393	 820	 0.03719	 0.09174	 0.00975	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	822	 821	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	843	 821	 0.01074	 0.0314	 0.00373	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	920	 821	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1076	 821	 0.00661	 0.02149	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1199	 821	 0.00331	 0.01074	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1558	 821	 0.00661	 0.02231	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	844	 822	 0.00992	 0.03058	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	919	 822	 0.01157	 0.03636	 0.00411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	924	 822	 0.00909	 0.03058	 0.00322	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1355	 822	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1559	 822	 0.00661	 0.02231	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	825	 823	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	826	 824	 0.00083	 0.00165	 0.00019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	825	 1232	 0.00165	 0.00579	 0.0007	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1566	 825	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	826	 1003	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1566	 826	 0.00496	 0.01488	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	827	 911	 0.00413	 0.01488	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1337	 827	 0.03306	 0.05702	 0.00615	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	828	 829	 0.00992	 0.03058	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	829	 1268	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1489	 829	 0.00661	 0.01983	 0.00235	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	830	 883	 0.00579	 0.01736	 0.00194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	830	 1334	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	833	 831	 0.01405	 0.01818	 0.00324	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1154	 832	 0.00909	 0.02645	 0.00317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	833	 1230	 0.01818	 0.04463	 0.00489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1553	 833	 0.02645	 0.06364	 0.00704	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	886	 834	 0.0281	 0.07025	 0.00789	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	991	 834	 0.03223	 0.10248	 0.01125	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1175	 834	 0.01488	 0.04463	 0.00523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1178	 834	 0.01488	 0.0405	 0.00465	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1467	 834	 0.02479	 0.06116	 0.00682	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1020	 835	 0.03884	 0.1	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1106	 835	 0.00744	 0.02231	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	890	 836	 0.00909	 0.02231	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1105	 836	 0.00744	 0.02231	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	836	 1365	 0.03884	 0.09587	 0.01055	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	837	 1097	 0.00909	 0.02479	 0.00276	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 837	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	966	 838	 0.00248	 0.00826	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	840	 839	 0.02645	 0.03636	 0.00317	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1349	 839	 0.01818	 0.05785	 0.00593	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	840	 887	 0.07107	 0.12727	 0.01229	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1562	 840	 0.0124	 0.02397	 0.00206	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	841	 1095	 0.00083	 0.00165	 0.00012	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	842	 1096	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	845	 870	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	846	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	847	 871	 0.00083	 0.00165	 0.00015	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	848	 870	 0.00083	 0.00124	 0.00012	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	849	 1320	 0.00909	 0.02397	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 849	 0.01818	 0.04215	 0.00607	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1087	 850	 0.00496	 0.01405	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1594	 850	 0.00579	 0.01818	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1066	 851	 0.00579	 0.01736	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	851	 1328	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1538	 851	 0.02397	 0.07603	 0.00825	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1560	 852	 0.00992	 0.02479	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	852	 1589	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	853	 855	 0.00083	 0.00165	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	854	 856	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	855	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1573	 855	 0.00413	 0.01157	 0.00138	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	864	 856	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	856	 997	 0.00083	 0.00165	 0.00015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	857	 1169	 0.02479	 0.06529	 0.00661	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1293	 857	 0.02231	 0.05455	 0.00622	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	858	 945	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1162	 858	 0.00661	 0.01983	 0.00225	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1173	 858	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	858	 1205	 0.00496	 0.01736	 0.00191	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1372	 858	 0.00661	 0.01653	 0.00177	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	859	 946	 0.00331	 0.01074	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1113	 859	 0.00826	 0.02231	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1174	 859	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1358	 859	 0.00661	 0.01983	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	859	 1362	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	860	 1556	 0.02314	 0.02893	 0.00549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1107	 861	 0.01901	 0.06033	 0.00656	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1585	 861	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	947	 862	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1561	 862	 0.01488	 0.03388	 0.00421	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	864	 863	 0.00331	 0.01157	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	990	 864	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1432	 865	 0.00413	 0.00909	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1575	 865	 0.03306	 0.07934	 0.00941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	866	 1196	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1531	 866	 0.00413	 0.01405	 0.00148	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	867	 869	 0.00496	 0.01405	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1288	 868	 0.00496	 0.0157	 0.00157	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	888	 869	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	869	 914	 0.01322	 0.04298	 0.00465	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1214	 870	 0.0157	 0.03636	 0.00554	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1411	 870	 0.00661	 0.01983	 0.00235	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1418	 870	 0.00826	 0.02645	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	896	 871	 0.01488	 0.04132	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1418	 871	 0.00826	 0.02645	 0.003	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1020	 872	 0.00413	 0.01322	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	872	 1384	 0.02562	 0.06694	 0.00755	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	873	 874	 0.00992	 0.03223	 0.00307	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	874	 1098	 0.0	 0.00083	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 874	 0.00992	 0.02975	 0.00332	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	875	 876	 0.00248	 0.00331	 0.00031	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1323	 876	 0.00661	 0.01901	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	876	 1389	 0.02231	 0.04132	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1050	 877	 0.01074	 0.03471	 0.00373	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	879	 878	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1320	 878	 0.00661	 0.0157	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1543	 878	 0.01405	 0.02645	 0.00353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	879	 1325	 0.0124	 0.03388	 0.00375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 879	 0.02397	 0.05868	 0.00646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1470	 882	 0.01901	 0.0595	 0.00644	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	882	 1503	 0.03471	 0.10909	 0.01171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1490	 883	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	885	 884	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	885	 890	 0.05702	 0.0843	 0.00837	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1476	 885	 0.05455	 0.07107	 0.0067	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1294	 886	 0.02645	 0.06612	 0.00733	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	887	 1178	 0.03719	 0.07521	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	996	 888	 0.00744	 0.02314	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1076	 889	 0.00579	 0.01736	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1207	 889	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	891	 1057	 0.00331	 0.00909	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1459	 891	 0.00413	 0.01488	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	893	 892	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1013	 892	 0.00165	 0.00496	 0.00063	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1206	 892	 0.00496	 0.01405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1448	 892	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1312	 893	 0.00496	 0.01488	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1449	 893	 0.00496	 0.0157	 0.00177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	894	 1077	 0.00744	 0.02397	 0.00278	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1514	 894	 0.00496	 0.01653	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	986	 895	 0.00083	 0.00331	 0.00034	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1424	 895	 0.00661	 0.02149	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1083	 896	 0.00744	 0.01818	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	897	 898	 0.0	 0.00083	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	898	 1289	 0.03636	 0.05041	 0.0083	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2089	 898	 0.02149	 0.02727	 0.00511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	923	 899	 0.01653	 0.04959	 0.00583	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1230	 900	 0.00083	 0.00248	 0.00029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1482	 900	 0.01322	 0.03884	 0.00457	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	961	 901	 0.01074	 0.02397	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	901	 1561	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	903	 902	 0.00165	 0.00413	 0.00056	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	903	 916	 0.00413	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1184	 903	 0.00413	 0.01653	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1201	 904	 0.00413	 0.0124	 0.00131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	906	 905	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	905	 1372	 0.00165	 0.00413	 0.00044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	905	 1569	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1095	 906	 0.00331	 0.01157	 0.00119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1570	 906	 0.00165	 0.00661	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	907	 1201	 0.00248	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	908	 1203	 0.00248	 0.01488	 0.00169	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1387	 908	 0.00413	 0.00744	 0.01602	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1058	 909	 0.00579	 0.00992	 0.00211	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1245	 909	 0.01157	 0.03554	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	910	 1156	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	910	 1251	 0.00248	 0.00744	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	911	 979	 0.00992	 0.0686	 0.00765	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	911	 1478	 0.00579	 0.0405	 0.00453	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	912	 965	 0.00909	 0.04132	 0.00457	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1025	 912	 0.05124	 0.16198	 0.01788	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1293	 912	 0.03471	 0.11074	 0.01162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1294	 912	 0.03471	 0.11074	 0.01164	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1420	 912	 0.01488	 0.04628	 0.00508	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	912	 1572	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1454	 913	 0.02645	 0.06364	 0.00726	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1577	 913	 0.01983	 0.05124	 0.00588	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1279	 914	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	933	 915	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1072	 915	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1095	 915	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1236	 915	 0.00248	 0.00826	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	934	 916	 0.00083	 0.00248	 0.00022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1073	 916	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1095	 916	 0.00331	 0.01322	 0.00138	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	917	 1413	 0.02149	 0.06529	 0.00777	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 917	 0.02397	 0.07273	 0.00862	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1503	 918	 0.01488	 0.04545	 0.00506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	974	 919	 0.02066	 0.05455	 0.00605	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	919	 1049	 0.01983	 0.06364	 0.00675	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1077	 919	 0.00744	 0.02397	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1102	 920	 0.00496	 0.00826	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	920	 1343	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1575	 920	 0.02066	 0.05124	 0.0061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	921	 1207	 0.00909	 0.0281	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	921	 1344	 0.00744	 0.02479	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1513	 921	 0.01983	 0.06033	 0.00711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	922	 923	 0.0	 0.00083	 2e-05	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	924	 1071	 0.00579	 0.01901	 0.00206	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	925	 926	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	926	 1190	 0.01653	 0.05041	 0.0059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	927	 928	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1220	 928	 0.00248	 0.00826	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
