%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         27 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2383wp_mp__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	929	 1139	 0.00826	 0.02645	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	929	 1240	 0.00413	 0.01157	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1410	 929	 0.02562	 0.04215	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1138	 930	 0.00248	 0.00826	 0.00094	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	932	 931	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	932	 1381	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1452	 932	 0.00165	 0.00579	 0.00068	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	935	 936	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1235	 936	 0.00496	 0.01322	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	936	 1565	 0.00165	 0.00496	 0.00051	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	937	 938	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1095	 938	 0.00165	 0.00413	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	938	 1531	 0.00165	 0.00579	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	939	 1416	 0.00909	 0.02727	 0.00319	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1513	 939	 0.00248	 0.00826	 0.00097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	940	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	941	 944	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	957	 942	 0.00579	 0.01983	 0.00191	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	942	 1096	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1274	 943	 0.00579	 0.01653	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1539	 943	 0.00331	 0.00744	 0.00087	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	944	 1117	 0.00496	 0.01488	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	944	 1591	 0.00413	 0.0124	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	947	 1229	 0.00331	 0.00744	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	948	 1199	 0.00496	 0.01736	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1256	 948	 0.00826	 0.02727	 0.0029	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1087	 949	 0.00413	 0.01405	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	949	 1422	 0.00992	 0.0314	 0.00368	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	950	 979	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	951	 978	 0.00165	 0.00248	 0.00024	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	953	 952	 0.00248	 0.00331	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	953	 1075	 0.01157	 0.03471	 0.00387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1184	 953	 0.00579	 0.01736	 0.00208	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	954	 968	 0.01488	 0.0438	 0.00523	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	997	 955	 0.00496	 0.01653	 0.0016	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	997	 956	 0.00331	 0.00992	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1063	 957	 0.00331	 0.01074	 0.00126	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1469	 958	 0.00413	 0.00744	 0.00102	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1168	 959	 0.05372	 0.07521	 0.00663	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1350	 959	 0.05041	 0.08264	 0.00895	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	960	 961	 0.00165	 0.00579	 0.00065	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1282	 961	 0.00248	 0.00661	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	978	 962	 0.01157	 0.03636	 0.00382	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1581	 962	 0.02314	 0.07273	 0.00774	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	963	 1331	 0.00413	 0.00909	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1460	 963	 0.00496	 0.01405	 0.00169	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1338	 964	 0.01322	 0.03636	 0.00387	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	964	 1345	 0.01488	 0.0405	 0.00436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	965	 973	 0.00661	 0.01983	 0.0022	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	967	 966	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	966	 1149	 0.03306	 0.09917	 0.01169	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	966	 1215	 0.03884	 0.11983	 0.01365	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1263	 966	 0.01074	 0.03554	 0.0037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	967	 982	 0.04132	 0.07686	 0.00799	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1268	 967	 0.0562	 0.1876	 0.01868	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	967	 1324	 0.00909	 0.01736	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	967	 1502	 0.04959	 0.21074	 0.02333	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	979	 968	 0.06364	 0.12975	 0.01268	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1025	 968	 0.04711	 0.08926	 0.00871	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1516	 968	 0.01322	 0.0405	 0.00482	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	969	 971	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	972	 970	 0.00083	 0.00331	 0.00034	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	971	 1382	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	972	 1235	 0.00826	 0.02066	 0.00232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1384	 972	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	979	 973	 0.00661	 0.02149	 0.00225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1480	 973	 0.00248	 0.00744	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1481	 973	 0.00248	 0.00744	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	974	 1431	 0.03802	 0.09504	 0.0105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1354	 975	 0.00579	 0.01818	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1366	 975	 0.00661	 0.02149	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	976	 1415	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	977	 1415	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	998	 978	 0.01653	 0.05207	 0.00559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	978	 1024	 0.09669	 0.19504	 0.01788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1293	 978	 0.03884	 0.07603	 0.00661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1318	 978	 0.03471	 0.07355	 0.0068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1478	 978	 0.00496	 0.0314	 0.00358	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1319	 979	 0.03471	 0.07355	 0.0068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	979	 1501	 0.01157	 0.03471	 0.0039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	981	 980	 0.00331	 0.00413	 0.00075	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	981	 1292	 0.00165	 0.00496	 0.00048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1402	 981	 0.02149	 0.06116	 0.00501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	982	 1470	 0.03554	 0.07025	 0.00719	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	985	 983	 0.00248	 0.00496	 0.0007	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	986	 984	 0.00165	 0.00413	 0.00046	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1058	 985	 0.00579	 0.01074	 0.00223	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	985	 1306	 0.00248	 0.00413	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1307	 986	 0.00165	 0.00413	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	987	 989	 0.00248	 0.00744	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	988	 990	 0.00248	 0.00661	 0.00077	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	989	 996	 0.00744	 0.02314	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1125	 989	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1126	 990	 0.0	 0.00083	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1501	 991	 0.01736	 0.05289	 0.00593	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1183	 992	 0.00496	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	992	 1459	 0.00083	 0.00165	 0.00024	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	994	 993	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	994	 1289	 0.01488	 0.02479	 0.00356	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1407	 994	 0.03058	 0.06033	 0.00525	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1017	 995	 0.0124	 0.03802	 0.0044	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1112	 995	 0.00165	 0.00496	 0.00056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1145	 995	 0.00909	 0.02645	 0.00312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1378	 995	 0.00413	 0.00909	 0.00099	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1539	 995	 0.00826	 0.02314	 0.00264	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1401	 996	 0.00909	 0.02727	 0.00312	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1111	 997	 0.00083	 0.00331	 0.00039	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1127	 997	 0.00909	 0.02562	 0.00259	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1222	 997	 0.00909	 0.02562	 0.00259	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1572	 998	 0.00331	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1241	 999	 0.00579	 0.0157	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	999	 1311	 0.00909	 0.02975	 0.00286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1000	 1556	 0.00083	 0.00165	 0.00019	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1001	 1556	 0.00083	 0.00165	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1002	 1003	 0.00165	 0.00496	 0.00058	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1003	 1491	 0.00413	 0.01157	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1008	 1004	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1005	 1007	 0.00083	 0.00248	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1006	 1008	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1007	 1010	 0.00248	 0.00413	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1553	 1007	 0.00413	 0.00661	 0.0007	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 1008	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1371	 1009	 0.0	 0.00083	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 1011	 0.00744	 0.0157	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1193	 1012	 0.02645	 0.04132	 0.00639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1553	 1012	 0.04545	 0.05702	 0.01079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1014	 1017	 0.00083	 0.00165	 0.00012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1015	 1019	 0.00083	 0.00331	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1016	 1018	 0.00083	 0.00165	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1191	 1017	 0.00083	 0.00331	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1192	 1018	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1018	 1401	 0.00413	 0.0124	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1019	 1191	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1287	 1019	 0.00661	 0.02149	 0.0023	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1020	 1522	 0.00248	 0.00909	 0.0009	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1021	 1136	 0.00496	 0.0157	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1468	 1021	 0.0	 0.00083	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1230	 1022	 0.00331	 0.00413	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1231	 1023	 0.00331	 0.00413	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1025	 1024	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1308	 1024	 0.01157	 0.03223	 0.00361	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2083	 1024	 0.07025	 0.12066	 0.0129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1872	 1025	 0.03554	 0.06612	 0.00765	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1153	 1026	 0.00744	 0.02314	 0.00259	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1583	 1026	 0.00248	 0.00744	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1216	 1027	 0.00331	 0.00661	 0.00061	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1216	 1028	 0.00331	 0.00661	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1217	 1029	 0.00331	 0.00661	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1031	 1030	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1524	 1030	 0.00579	 0.01322	 0.00254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1216	 1031	 0.00248	 0.00661	 0.00111	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1524	 1032	 0.00165	 0.00579	 0.00065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1523	 1033	 0.00165	 0.00579	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1217	 1034	 0.00083	 0.00248	 0.00041	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1216	 1035	 0.00083	 0.00248	 0.00044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1217	 1036	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1523	 1037	 0.00083	 0.00248	 0.00031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1524	 1038	 0.00083	 0.00248	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1040	 1039	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1216	 1039	 0.00496	 0.0124	 0.00244	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1524	 1040	 0.00165	 0.00496	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1041	 1043	 0.0	 0.00083	 0.0001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1044	 1042	 0.0	 0.00083	 0.00012	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1142	 1043	 0.03636	 0.09008	 0.00992	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1043	 1217	 0.00413	 0.00992	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1044	 1217	 0.00413	 0.00992	 0.00111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1523	 1044	 0.00579	 0.01736	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1306	 1045	 0.00083	 0.00248	 0.00027	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1536	 1045	 0.00331	 0.01157	 0.00126	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1046	 1050	 0.00413	 0.01322	 0.00155	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1047	 1050	 0.00413	 0.01157	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1048	 1049	 0.00083	 0.00331	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1049	 1450	 0.00826	 0.02645	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1147	 1050	 0.00661	 0.02149	 0.00237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1071	 1051	 0.00909	 0.02727	 0.00307	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1440	 1051	 0.00413	 0.01074	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1436	 1052	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1439	 1052	 0.00331	 0.00909	 0.00097	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1083	 1053	 0.00992	 0.03058	 0.00327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1223	 1053	 0.00496	 0.01653	 0.00172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1243	 1053	 0.00909	 0.03223	 0.00324	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1266	 1053	 0.00165	 0.00413	 0.00048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1161	 1054	 0.01488	 0.04628	 0.00508	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1436	 1054	 0.00496	 0.01488	 0.00172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1450	 1054	 0.00496	 0.0157	 0.00179	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1055	 1079	 0.04298	 0.10331	 0.0112	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1489	 1055	 0.05785	 0.1314	 0.01292	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1056	 1057	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1057	 1083	 0.00331	 0.00992	 0.00116	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1237	 1059	 0.00165	 0.00496	 0.00058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1059	 1331	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1061	 1063	 0.0	 0.00083	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1062	 1095	 0.00413	 0.01157	 0.00128	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1464	 1063	 0.00413	 0.01322	 0.00121	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1064	 1065	 0.00331	 0.01074	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1065	 1284	 0.00496	 0.0124	 0.00169	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1549	 1065	 0.02397	 0.04298	 0.00898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1425	 1066	 0.00165	 0.00496	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1589	 1066	 0.00248	 0.00826	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1067	 1069	 0.00083	 0.00165	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1070	 1068	 0.00083	 0.00248	 0.00024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1069	 1390	 0.00826	 0.02066	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1546	 1069	 0.00496	 0.01157	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1070	 1326	 0.00909	 0.02231	 0.00254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1356	 1070	 0.00496	 0.01322	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1133	 1074	 0.02066	 0.03967	 0.00757	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 1074	 0.0314	 0.06198	 0.01181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1335	 1075	 0.00331	 0.01074	 0.00106	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1120	 1078	 0.03636	 0.1157	 0.01222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1080	 1081	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1184	 1081	 0.00744	 0.02314	 0.00271	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1081	 1385	 0.00248	 0.00909	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1099	 1082	 0.00248	 0.00661	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1119	 1082	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1082	 1266	 0.00826	 0.02645	 0.00281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1138	 1084	 0.0157	 0.05207	 0.00501	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1084	 1343	 0.01074	 0.03223	 0.00361	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1233	 1085	 0.00248	 0.00661	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1244	 1086	 0.01901	 0.06116	 0.00646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1086	 1328	 0.02149	 0.0686	 0.00714	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1087	 1557	 0.01074	 0.03306	 0.00283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1088	 1182	 0.03388	 0.09504	 0.00932	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1088	 1219	 0.00992	 0.01983	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1088	 1593	 0.00661	 0.01653	 0.00261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1431	 1089	 0.01322	 0.04132	 0.00486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1574	 1089	 0.01736	 0.05207	 0.00612	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1090	 1092	 0.00744	 0.00992	 0.00092	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1091	 1093	 0.00826	 0.0124	 0.00116	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1428	 1092	 0.00909	 0.02975	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1092	 1489	 0.04298	 0.05785	 0.00515	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1429	 1093	 0.00909	 0.02893	 0.00307	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1093	 1489	 0.03471	 0.0405	 0.00721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1094	 1491	 0.00331	 0.01074	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1545	 1094	 0.00413	 0.01322	 0.00145	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1511	 1095	 0.00165	 0.00496	 0.00048	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1095	 1532	 0.00331	 0.00909	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1220	 1096	 0.00579	 0.01736	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1096	 1403	 0.00248	 0.00826	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1096	 1492	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1495	 1096	 0.00413	 0.01322	 0.00174	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1096	 1510	 0.00165	 0.00496	 0.0009	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1098	 1097	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1120	 1097	 0.02479	 0.06116	 0.00649	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1097	 1471	 0.00661	 0.01157	 0.00119	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1098	 1419	 0.00579	 0.01405	 0.00247	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1098	 1472	 0.00661	 0.01157	 0.00119	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1237	 1099	 0.00496	 0.00909	 0.00179	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1100	 1101	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1101	 1232	 0.00165	 0.00579	 0.00065	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1374	 1101	 0.00661	 0.01983	 0.0022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1102	 1585	 0.01736	 0.02479	 0.00438	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1571	 1103	 0.02314	 0.04215	 0.00852	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1104	 1190	 0.00992	 0.01653	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1359	 1104	 0.02314	 0.03223	 0.00506	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1167	 1105	 0.0157	 0.04711	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1166	 1106	 0.0157	 0.04711	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1170	 1106	 0.02893	 0.05124	 0.00499	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1108	 1107	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1107	 1343	 0.01901	 0.06198	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1108	 1451	 0.00413	 0.00992	 0.00099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1111	 1109	 0.00083	 0.00165	 0.00029	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1112	 1110	 0.00083	 0.00165	 0.00029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1535	 1111	 0.00413	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1275	 1112	 0.00744	 0.02231	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1113	 1511	 0.00083	 0.00165	 0.00015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1114	 1267	 0.00826	 0.02397	 0.00288	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1114	 1354	 0.00331	 0.01074	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1114	 1409	 0.02727	 0.09174	 0.00883	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1483	 1114	 0.00661	 0.02149	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1115	 1181	 0.02231	 0.04298	 0.00825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1484	 1115	 0.00661	 0.01901	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1500	 1115	 0.00661	 0.00992	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1285	 1116	 0.00826	 0.02562	 0.00305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1117	 1538	 0.01157	 0.03719	 0.00404	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1118	 1119	 0.00496	 0.00826	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1271	 1119	 0.00744	 0.01983	 0.00208	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1301	 1120	 0.01322	 0.04298	 0.00455	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1571	 1120	 0.00331	 0.00826	 0.00145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1121	 1231	 0.01736	 0.04793	 0.00515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1121	 1553	 0.0405	 0.10496	 0.01145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1143	 1122	 0.0405	 0.06694	 0.00721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1169	 1122	 0.00744	 0.02149	 0.00237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1283	 1122	 0.02149	 0.06612	 0.00779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1342	 1123	 0.03636	 0.07025	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1528	 1123	 0.03058	 0.05041	 0.00547	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1127	 1124	 0.00579	 0.00909	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1452	 1127	 0.00579	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1128	 1129	 0.00331	 0.00992	 0.00102	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1553	 1129	 0.02562	 0.08182	 0.00893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1130	 1131	 0.0	 0.00083	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1232	 1131	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1131	 1383	 0.00744	 0.02314	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1132	 1195	 0.00165	 0.00661	 0.00068	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1532	 1132	 0.00909	 0.02975	 0.00315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1430	 1133	 0.0281	 0.06612	 0.00985	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1512	 1136	 0.0124	 0.04132	 0.00397	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1284	 1137	 0.00083	 0.00331	 0.00034	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1368	 1138	 0.00661	 0.02066	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1435	 1138	 0.02231	 0.07107	 0.00748	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1525	 1138	 0.0124	 0.02893	 0.00414	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1600	 1138	 0.02479	 0.07603	 0.00905	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1229	 1139	 0.00331	 0.00909	 0.00099	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1451	 1139	 0.0157	 0.04298	 0.00438	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1140	 1188	 0.00248	 0.00661	 0.00073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1257	 1140	 0.01322	 0.04132	 0.00474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1357	 1140	 0.02314	 0.06364	 0.00905	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1396	 1140	 0.00165	 0.00579	 0.00063	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1598	 1140	 0.0124	 0.03884	 0.00407	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1189	 1141	 0.00083	 0.00661	 0.00068	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1191	 1141	 0.00083	 0.00165	 0.00017	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1191	 1141	 0.00083	 0.00165	 0.00017	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1302	 1141	 0.0124	 0.03884	 0.00407	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1397	 1141	 0.00083	 0.00413	 0.00039	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1142	 1426	 0.00744	 0.02066	 0.00225	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1143	 1745	 0.0405	 0.05041	 0.00719	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1212	 1144	 0.01074	 0.03223	 0.00378	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1595	 1144	 0.01901	 0.05785	 0.00687	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1145	 1274	 0.00248	 0.00661	 0.00075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1146	 1318	 0.00496	 0.00992	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1581	 1146	 0.03802	 0.07521	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1485	 1147	 0.00826	 0.02562	 0.00286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1382	 1148	 0.0405	 0.10579	 0.01188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1576	 1148	 0.02562	 0.0686	 0.00779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1258	 1149	 0.00661	 0.02066	 0.00223	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1313	 1149	 0.02231	 0.07107	 0.00745	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1151	 1150	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1151	 1216	 0.0438	 0.11488	 0.01195	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1417	 1151	 0.02231	 0.06529	 0.00634	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1153	 1152	 0.00413	 0.00744	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1490	 1153	 0.0	 0.00083	 7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1193	 1154	 0.01157	 0.03636	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1228	 1155	 0.00331	 0.00826	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1357	 1155	 0.00826	 0.01488	 0.00305	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1157	 1158	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1158	 1222	 0.00579	 0.01405	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1453	 1158	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1161	 1159	 0.00413	 0.00826	 0.00087	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1162	 1160	 0.00413	 0.00826	 0.00087	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1358	 1161	 0.00661	 0.01983	 0.00218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1485	 1162	 0.00496	 0.0157	 0.00179	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1536	 1163	 0.01322	 0.04132	 0.00448	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1164	 1166	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1165	 1167	 0.00083	 0.00124	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1452	 1166	 0.0314	 0.09421	 0.00837	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1453	 1167	 0.0314	 0.09421	 0.00837	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1476	 1168	 0.03802	 0.05207	 0.00474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1389	 1170	 0.0405	 0.07025	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1269	 1171	 0.04132	 0.06116	 0.01036	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1556	 1171	 0.00496	 0.0157	 0.00184	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1172	 1539	 0.00165	 0.00496	 0.00046	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1175	 1580	 0.00248	 0.00744	 0.0008	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1176	 1178	 0.00083	 0.00124	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1177	 1580	 0.01653	 0.02893	 0.00273	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1384	 1179	 0.01983	 0.05289	 0.00578	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1522	 1179	 0.00165	 0.00579	 0.0007	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1365	 1180	 0.00579	 0.01736	 0.00184	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1181	 1190	 0.02562	 0.04711	 0.00944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1182	 1448	 0.00992	 0.0314	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1182	 1449	 0.00992	 0.0314	 0.00363	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1463	 1182	 0.00579	 0.01488	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1194	 1183	 0.00248	 0.00744	 0.00085	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1183	 1315	 0.00579	 0.01901	 0.00215	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1183	 1460	 0.00331	 0.01074	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1183	 1488	 0.00496	 0.0157	 0.00177	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1236	 1184	 0.00744	 0.02727	 0.00317	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1367	 1185	 0.02645	 0.03471	 0.00639	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1489	 1185	 0.0157	 0.02479	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1188	 1186	 0.00331	 0.00579	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1187	 1189	 0.00331	 0.00579	 0.00056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1188	 1256	 0.01157	 0.03471	 0.00399	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1380	 1189	 0.00413	 0.02975	 0.00322	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1473	 1190	 0.00248	 0.00579	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1474	 1190	 0.00165	 0.00496	 0.00065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1209	 1192	 0.0124	 0.04545	 0.00438	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1192	 1282	 0.0281	 0.0719	 0.0076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1192	 1288	 0.00744	 0.02397	 0.00252	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1192	 1578	 0.01322	 0.04628	 0.00448	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1576	 1193	 0.0405	 0.07025	 0.00707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1534	 1194	 0.01074	 0.03306	 0.00385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1195	 1278	 0.00248	 0.00744	 0.00087	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1353	 1196	 0.00331	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1199	 1197	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1200	 1198	 0.00496	 0.00909	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1200	 1355	 0.00331	 0.00909	 0.00102	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1517	 1200	 0.00579	 0.01901	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1202	 1201	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1373	 1201	 0.00496	 0.0157	 0.0016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1527	 1201	 0.00413	 0.0124	 0.00126	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1202	 1338	 0.00413	 0.0124	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1523	 1202	 0.00248	 0.01901	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1325	 1203	 0.00248	 0.00661	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1203	 1345	 0.00826	 0.02645	 0.00281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1524	 1203	 0.00248	 0.01901	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1204	 1279	 0.00248	 0.00661	 0.0008	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1536	 1204	 0.00909	 0.02975	 0.00322	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1205	 1380	 0.00331	 0.02231	 0.00249	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1599	 1206	 0.00083	 0.00331	 0.00036	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1208	 1209	 0.0	 0.00083	 5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1479	 1209	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1210	 1345	 0.00165	 0.00579	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1211	 1346	 0.00165	 0.00579	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1213	 1212	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1280	 1212	 0.00661	 0.01983	 0.00215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1212	 1582	 0.00083	 0.00248	 0.00027	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1281	 1213	 0.00661	 0.01983	 0.00213	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1336	 1213	 0.0157	 0.05372	 0.00513	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1213	 1593	 0.00165	 0.00413	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1594	 1213	 0.00165	 0.00496	 0.0007	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1214	 1504	 0.00744	 0.02397	 0.00271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1249	 1215	 0.03967	 0.09008	 0.01897	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1348	 1217	 0.01818	 0.05455	 0.00649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1444	 1217	 0.02479	 0.0438	 0.00912	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1219	 1218	 0.00248	 0.00579	 0.00056	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1219	 1505	 0.01488	 0.0314	 0.00537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1222	 1221	 0.00579	 0.00909	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1250	 1223	 0.00826	 0.0281	 0.00281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1224	 1226	 0.00248	 0.00413	 0.00041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1225	 1227	 0.00248	 0.00413	 0.00041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1261	 1226	 0.00496	 0.0157	 0.00165	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1226	 1383	 0.00909	 0.02893	 0.00302	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1227	 1260	 0.00496	 0.0157	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1228	 1368	 0.00496	 0.0157	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1498	 1230	 0.00992	 0.02479	 0.00271	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1499	 1231	 0.00992	 0.02479	 0.00271	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1233	 1312	 0.00992	 0.03058	 0.00351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1363	 1233	 0.00992	 0.02562	 0.00288	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1233	 1382	 0.00826	 0.02562	 0.00264	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1526	 1233	 0.00165	 0.00496	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1599	 1233	 0.00661	 0.02066	 0.00237	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1347	 1234	 0.03719	 0.06694	 0.0067	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1564	 1234	 0.00744	 0.01157	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1239	 1238	 0.00083	 0.00165	 0.00024	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1239	 1535	 0.00496	 0.01653	 0.00186	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1565	 1239	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1518	 1241	 0.0157	 0.03636	 0.00387	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1243	 1242	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1251	 1243	 0.00248	 0.00661	 0.00077	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1244	 1311	 0.01983	 0.06281	 0.00658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1244	 1326	 0.00826	 0.02149	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1244	 1330	 0.00661	 0.01736	 0.0024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1546	 1244	 0.01405	 0.03388	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1291	 1245	 0.03471	 0.09339	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1327	 1245	 0.01653	 0.03802	 0.00438	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1245	 1425	 0.00331	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1246	 1248	 0.00083	 0.00248	 0.00029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1247	 1375	 0.00165	 0.00496	 0.00056	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1248	 1375	 0.00083	 0.00331	 0.00034	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1390	 1248	 0.00579	 0.01818	 0.00196	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1427	 1249	 0.01983	 0.04711	 0.00956	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1251	 1250	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1250	 1271	 0.00413	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1290	 1250	 0.00165	 0.00579	 0.00073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1310	 1250	 0.00661	 0.01983	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1250	 1403	 0.00413	 0.01405	 0.0015	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1251	 1487	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1514	 1252	 0.00165	 0.00496	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1514	 1253	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1253	 1544	 0.00579	 0.0157	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1256	 1254	 0.01074	 0.01322	 0.00172	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1257	 1255	 0.01074	 0.01322	 0.00174	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1508	 1257	 0.00744	 0.02397	 0.00261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1259	 1336	 0.00248	 0.00579	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1259	 1563	 0.00661	 0.00744	 0.00148	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1260	 1261	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1340	 1261	 0.00413	 0.00909	 0.00077	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1337	 1262	 0.04215	 0.07025	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1528	 1262	 0.05041	 0.08264	 0.00891	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1264	 1265	 0.00331	 0.01074	 0.00114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1313	 1265	 0.02893	 0.1	 0.00966	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1265	 1503	 0.03884	 0.17934	 0.02001	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1292	 1267	 0.0124	 0.03719	 0.00336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1543	 1269	 0.01818	 0.03471	 0.00486	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1270	 1271	 0.00083	 0.00165	 0.00015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1272	 1274	 0.0	 0.00083	 5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1273	 1275	 0.0	 0.00083	 5e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1545	 1275	 0.00083	 0.00331	 0.00036	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1392	 1276	 0.00744	 0.02231	 0.00252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1536	 1276	 0.00413	 0.01157	 0.00138	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1277	 1339	 0.00331	 0.01074	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1500	 1277	 0.00331	 0.00992	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1569	 1278	 0.00496	 0.01488	 0.00177	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1454	 1283	 0.01488	 0.02562	 0.00283	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1296	 1284	 0.01074	 0.01322	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1417	 1284	 0.0157	 0.04463	 0.0045	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1298	 1285	 0.00496	 0.0124	 0.00138	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1285	 1408	 0.00165	 0.00413	 0.00051	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1286	 1288	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1290	 1495	 0.00413	 0.0124	 0.00143	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1291	 1435	 0.00248	 0.00909	 0.00097	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1467	 1293	 0.02562	 0.06281	 0.00692	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1577	 1293	 0.02479	 0.06116	 0.0068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1577	 1294	 0.02479	 0.06116	 0.0068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1295	 1328	 0.00331	 0.00909	 0.00111	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1475	 1295	 0.00826	 0.02479	 0.00302	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1297	 1298	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1418	 1298	 0.01074	 0.03223	 0.00312	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1342	 1301	 0.03223	 0.10248	 0.01084	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1507	 1303	 0.00744	 0.02397	 0.00252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1303	 1598	 0.00496	 0.0157	 0.00165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1306	 1304	 0.0	 0.00083	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1305	 1307	 0.0	 0.00083	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1538	 1307	 0.00413	 0.01322	 0.00148	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1308	 1420	 0.03471	 0.10909	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1309	 1562	 0.02975	 0.09587	 0.01036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1309	 1802	 0.0124	 0.03719	 0.00436	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1462	 1310	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1311	 1329	 0.02066	 0.06694	 0.00707	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1315	 1314	 0.00248	 0.00413	 0.00077	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1318	 1316	 0.00331	 0.00579	 0.00058	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1319	 1317	 0.00331	 0.00579	 0.00058	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1580	 1319	 0.03802	 0.07355	 0.00658	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1321	 1323	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1322	 1476	 0.0124	 0.0281	 0.00266	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1360	 1323	 0.00083	 0.00124	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1538	 1329	 0.02645	 0.0843	 0.00888	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1587	 1329	 0.00661	 0.01405	 0.00257	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1330	 1587	 0.00165	 0.00331	 0.00051	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1334	 1332	 0.00248	 0.00661	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1333	 1335	 0.00248	 0.00744	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1374	 1335	 0.00413	 0.01157	 0.00131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1503	 1339	 0.00579	 0.01901	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1341	 1468	 0.00579	 0.0157	 0.00145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1344	 1343	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1574	 1343	 0.02397	 0.07686	 0.00832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1520	 1344	 0.01901	 0.06198	 0.00651	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 1346	 0.02479	 0.08926	 0.00888	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1527	 1346	 0.00496	 0.01488	 0.00157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1579	 1346	 0.01488	 0.04132	 0.00411	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1553	 1347	 0.01736	 0.03223	 0.00312	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1452	 1351	 0.00248	 0.00744	 0.00077	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1494	 1351	 0.01901	 0.06116	 0.00656	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1352	 1353	 0.00248	 0.00826	 0.00077	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1539	 1353	 0.00083	 0.00165	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1356	 1390	 0.00579	 0.01653	 0.00184	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1476	 1360	 0.00744	 0.0124	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1362	 1361	 0.00165	 0.00413	 0.00044	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1362	 1570	 0.00413	 0.0124	 0.00128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1363	 1499	 0.00826	 0.02149	 0.0024	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1364	 1365	 0.0	 0.00083	 2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1502	 1366	 0.00579	 0.01818	 0.00191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1432	 1367	 0.0876	 0.17025	 0.01607	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1533	 1369	 0.0157	 0.05041	 0.00528	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1369	 1601	 0.02893	 0.09008	 0.01002	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1371	 1370	 0.0	 0.00083	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 1371	 0.00661	 0.01074	 0.00114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1524	 1373	 0.01901	 0.05289	 0.00552	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1376	 1375	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1445	 1375	 0.00496	 0.01488	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1376	 1392	 0.00083	 0.00331	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1376	 1538	 0.01818	 0.05702	 0.00646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1377	 1378	 0.00248	 0.00579	 0.00128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1540	 1378	 0.00496	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1388	 1379	 0.00331	 0.00992	 0.00114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1381	 1512	 0.00248	 0.00826	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1383	 1382	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1383	 1482	 0.01488	 0.0438	 0.0052	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1576	 1383	 0.04793	 0.11983	 0.01324	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1384	 1565	 0.0124	 0.03223	 0.00353	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1426	 1386	 0.01488	 0.03223	 0.00499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1552	 1388	 0.02397	 0.07769	 0.00799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1537	 1389	 0.01157	 0.03636	 0.00426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1391	 1392	 0.00165	 0.00331	 0.00044	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1394	 1393	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1502	 1394	 0.03967	 0.13388	 0.0129	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1395	 1397	 0.00083	 0.00165	 0.00022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1443	 1397	 0.00826	 0.05207	 0.00537	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1416	 1398	 0.00248	 0.00826	 0.00092	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1398	 1544	 0.00413	 0.01405	 0.00152	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1465	 1399	 0.00744	 0.02397	 0.0023	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1584	 1399	 0.00826	 0.02645	 0.00264	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1400	 1401	 0.00248	 0.00661	 0.00075	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1539	 1404	 0.00248	 0.00744	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1540	 1405	 0.00248	 0.00744	 0.00077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1406	 1407	 0.00165	 0.00331	 0.00036	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1581	 1407	 0.10165	 0.20083	 0.01742	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1411	 1408	 0.00331	 0.01074	 0.00123	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1410	 1601	 0.01983	 0.0314	 0.00511	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1412	 1413	 0.00248	 0.00744	 0.00087	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1413	 1556	 0.0157	 0.04793	 0.00571	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1430	 1414	 0.0157	 0.04793	 0.00566	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1415	 1453	 0.00992	 0.03223	 0.00346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1537	 1415	 0.01736	 0.0562	 0.00598	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1416	 1440	 0.01736	 0.05537	 0.00518	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1514	 1416	 0.00909	 0.02727	 0.00317	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1551	 1416	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1417	 1548	 0.01736	 0.05207	 0.00503	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1550	 1418	 0.00413	 0.01322	 0.00155	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1422	 1421	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1421	 1423	 0.0124	 0.03802	 0.00448	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1423	 1463	 0.00744	 0.02066	 0.00213	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1445	 1424	 0.00331	 0.01157	 0.00109	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1489	 1426	 0.04545	 0.23719	 0.02485	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1431	 1427	 0.00083	 0.00661	 0.00075	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1432	 1427	 0.00083	 0.00413	 0.00058	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1595	 1430	 0.00826	 0.02645	 0.0031	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1432	 1431	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1489	 1431	 0.04545	 0.23388	 0.02439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1576	 1433	 0.00165	 0.00331	 0.00036	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1577	 1434	 0.00083	 0.00331	 0.00039	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1475	 1435	 0.02645	 0.03388	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1435	 1518	 0.00826	 0.02479	 0.00295	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1439	 1437	 0.0124	 0.0157	 0.00302	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1440	 1438	 0.01322	 0.0157	 0.00305	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1513	 1439	 0.0157	 0.04628	 0.00445	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1441	 1443	 0.00248	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1539	 1442	 0.00248	 0.00744	 0.00085	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1540	 1443	 0.00744	 0.02397	 0.00271	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1448	 1446	 0.00496	 0.00826	 0.00092	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1449	 1447	 0.00496	 0.00826	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1455	 1504	 0.00248	 0.01488	 0.00174	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1456	 1504	 0.00248	 0.01488	 0.00174	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1457	 1459	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1460	 1458	 0.00165	 0.00579	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1533	 1461	 0.02066	 0.06529	 0.0069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1600	 1461	 0.00909	 0.01488	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1466	 1482	 0.00413	 0.01322	 0.0015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1470	 1469	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1469	 1515	 0.03719	 0.11983	 0.01268	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1469	 1554	 0.00744	 0.01157	 0.00126	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1470	 1555	 0.00744	 0.01157	 0.00123	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1477	 1574	 0.04132	 0.05372	 0.00987	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1503	 1483	 0.01074	 0.02893	 0.00334	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1502	 1484	 0.00992	 0.03058	 0.00356	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1549	 1486	 0.00083	 0.00331	 0.00044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1492	 1487	 0.00331	 0.01074	 0.00114	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1491	 1490	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1493	 1494	 0.00165	 0.00579	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1537	 1494	 0.01074	 0.03388	 0.00353	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1496	 1498	 0.00413	 0.00579	 0.00077	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1497	 1499	 0.00413	 0.00579	 0.0007	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1526	 1498	 0.01157	 0.02975	 0.00327	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1503	 1502	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1515	 1502	 0.01157	 0.03802	 0.00409	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1534	 1504	 0.01157	 0.03223	 0.00327	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1542	 1505	 0.00413	 0.0124	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1505	 1557	 0.00909	 0.0314	 0.00278	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1508	 1506	 0.00413	 0.01322	 0.0014	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1517	 1506	 0.00413	 0.00992	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1517	 1507	 0.00992	 0.03058	 0.00324	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1509	 1511	 0.00083	 0.00165	 0.00019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1517	 1584	 0.00826	 0.02645	 0.00273	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1541	 1518	 0.01405	 0.04628	 0.00486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1519	 1520	 0.00661	 0.00826	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1521	 1522	 0.0	 0.00083	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1529	 1531	 0.00083	 0.00124	 0.00017	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1530	 1532	 0.00083	 0.00248	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1583	 1540	 0.00496	 0.0124	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1548	 1547	 0.00083	 0.00331	 0.00029	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1548	 1579	 0.01901	 0.05289	 0.00511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1578	 1560	 0.00579	 0.02066	 0.00208	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1592	 1560	 0.0	 0.00083	 5e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1563	 1564	 0.00083	 0.00165	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1565	 1573	 0.00579	 0.01736	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1567	 1569	 0.0	 0.00083	 2e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1568	 1570	 0.0	 0.00083	 2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1581	 1580	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1586	 1582	 0.00165	 0.00496	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1588	 1589	 0.00331	 0.00992	 0.00094	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1590	 1592	 0.00413	 0.01405	 0.00162	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1729	 1602	 0.01471	 0.03736	 0.00382	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2001	 1602	 0.00504	 0.01413	 0.00145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1605	 1603	 0.01351	 0.02349	 0.00224	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1759	 1603	 0.03198	 0.08107	 0.00828	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2103	 1603	 0.00129	 0.00374	 0.00038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1604	 1605	 0.00276	 0.00483	 0.00046	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1606	 1673	 0.00499	 0.01691	 0.00147	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2095	 1606	 0.0061	 0.02065	 0.00204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1809	 1607	 0.02676	 0.07689	 0.00772	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2226	 1607	 0.03926	 0.10744	 0.01108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1687	 1608	 0.02157	 0.04835	 0.00487	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1826	 1608	 0.01165	 0.02074	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1700	 1609	 0.03507	 0.11878	 0.01176	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1823	 1609	 0.04107	 0.13909	 0.01377	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2087	 1609	 0.01769	 0.05744	 0.00596	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1611	 1610	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1623	 1610	 0.00661	 0.01983	 0.0023	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1987	 1610	 0.01762	 0.04135	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1641	 1612	 0.03793	 0.0724	 0.00708	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1662	 1612	 0.00347	 0.00405	 0.00162	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1613	 1859	 0.00577	 0.01954	 0.00193	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1921	 1613	 0.00228	 0.00772	 0.00076	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1656	 1614	 0.01165	 0.03463	 0.00356	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1867	 1615	 0.0376	 0.0676	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1848	 1616	 0.0138	 0.02421	 0.0023	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1616	 2071	 0.01877	 0.03282	 0.00313	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1618	 1617	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1840	 1617	 0.04902	 0.12753	 0.01292	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2031	 1617	 0.00945	 0.02846	 0.0028	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1619	 1618	 0.0065	 0.02202	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1651	 1618	 0.04283	 0.09787	 0.00953	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1984	 1618	 0.02486	 0.04348	 0.00415	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1777	 1619	 0.01074	 0.03471	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1839	 1619	 0.05489	 0.14743	 0.01489	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2030	 1619	 0.00451	 0.01529	 0.00151	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1621	 1620	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1897	 1620	 0.00661	 0.00992	 0.00106	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1620	 2059	 0.00405	 0.01306	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1622	 1894	 0.00372	 0.01248	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1622	 2076	 0.00617	 0.01736	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1830	 1623	 0.03223	 0.05537	 0.00307	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1832	 1623	 0.01157	 0.0281	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2383	 1623	 0.05787	 0.10132	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1734	 1624	 0.01753	 0.05936	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1889	 1624	 0.02479	 0.04298	 0.00423	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1624	 1898	 0.01135	 0.03509	 0.00346	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2383	 1624	 0.05787	 0.10132	 0.00967	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1820	 1625	 0.02213	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1940	 1625	 0.04678	 0.05793	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1626	 2113	 0.01499	 0.03154	 0.0031	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1627	 2087	 0.05234	 0.09155	 0.00873	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2107	 1628	 0.00744	 0.02397	 0.00244	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2112	 1628	 0.00661	 0.00909	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1659	 1629	 0.01711	 0.05562	 0.0048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1823	 1629	 0.02099	 0.06934	 0.00699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1840	 1630	 0.02727	 0.0686	 0.00666	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1631	 1647	 0.03669	 0.09165	 0.0094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1632	 1664	 9e-05	 0.00069	 7e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1693	 1632	 0.00555	 0.01818	 0.00186	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1633	 1874	 0.01452	 0.04917	 0.00487	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1633	 1906	 0.02276	 0.0771	 0.00763	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1860	 1634	 0.0295	 0.05017	 0.00484	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1634	 2113	 0.02711	 0.04612	 0.00445	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1636	 1635	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1743	 1635	 0.03793	 0.06612	 0.00641	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1810	 1635	 0.01405	 0.04463	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1748	 1637	 0.02893	 0.04711	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1871	 1637	 0.0338	 0.05537	 0.00595	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1932	 1637	 0.0157	 0.04793	 0.00515	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2045	 1637	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1990	 1638	 0.01198	 0.04056	 0.00401	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2044	 1638	 0.00413	 0.00661	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2070	 1638	 0.01438	 0.02405	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1735	 1639	 0.02967	 0.07661	 0.00777	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1639	 2103	 0.02833	 0.07349	 0.00745	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1903	 1640	 0.01165	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2015	 1640	 0.02992	 0.10136	 0.01003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2020	 1641	 0.02182	 0.07107	 0.00737	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1649	 1642	 0.03322	 0.05661	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1692	 1642	 0.01214	 0.04112	 0.00407	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1846	 1643	 0.05033	 0.13388	 0.01203	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2024	 1643	 0.02851	 0.09843	 0.00896	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1761	 1644	 0.04537	 0.07694	 0.00779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1971	 1644	 0.02248	 0.0386	 0.00382	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1645	 1650	 0.06463	 0.10992	 0.01059	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1776	 1645	 0.02439	 0.06359	 0.01204	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1655	 1646	 0.00537	 0.01512	 0.00153	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1674	 1646	 0.00074	 0.00231	 0.00024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1648	 1647	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1731	 1647	 0.00592	 0.01857	 0.00199	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1767	 1647	 0.02719	 0.04917	 0.00478	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1886	 1647	 0.0129	 0.02274	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1887	 1647	 0.01204	 0.02472	 0.00244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2027	 1647	 0.00157	 0.00512	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2028	 1647	 0.00153	 0.00493	 0.0005	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1752	 1649	 0.0157	 0.04959	 0.00511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1884	 1649	 0.03719	 0.11901	 0.0122	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1948	 1649	 0.06583	 0.22298	 0.02208	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1956	 1649	 0.00413	 0.0314	 0.003	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1930	 1650	 0.00447	 0.01463	 0.00151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1931	 1650	 0.02066	 0.06612	 0.00678	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2068	 1650	 0.0207	 0.07012	 0.00694	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1650	 2077	 0.00687	 0.02326	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1916	 1651	 0.01319	 0.04467	 0.00442	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1663	 1652	 0.02174	 0.05	 0.00501	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1804	 1652	 0.03471	 0.06744	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1918	 1653	 0.00165	 0.00537	 0.00055	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2018	 1653	 0.00182	 0.00595	 0.00063	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1669	 1654	 0.04421	 0.11367	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1950	 1654	 0.02228	 0.07545	 0.00747	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1901	 1655	 0.00686	 0.02198	 0.00228	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1673	 1656	 0.00603	 0.01785	 0.00183	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1917	 1656	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1657	 2002	 0.0157	 0.05157	 0.00528	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2106	 1657	 0.01031	 0.01797	 0.00171	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1693	 1658	 0.02058	 0.0676	 0.00569	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1845	 1658	 0.01983	 0.05504	 0.00595	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1913	 1658	 0.00926	 0.0186	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1658	 2078	 0.00375	 0.01025	 0.00103	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1985	 1659	 0.02521	 0.08264	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1737	 1660	 0.00161	 0.00529	 0.00054	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1805	 1660	 0.00302	 0.01	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1667	 1661	 0.05636	 0.10521	 0.01021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1804	 1661	 0.04669	 0.09545	 0.00939	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1788	 1662	 0.03397	 0.05942	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1826	 1662	 0.0676	 0.11446	 0.01106	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1992	 1663	 0.04463	 0.09421	 0.00963	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1665	 1664	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1664	 1775	 0.00064	 0.00483	 0.00047	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2020	 1664	 0.01289	 0.04198	 0.00436	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1667	 1666	 0.01835	 0.06256	 0.00605	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1983	 1666	 0.02521	 0.08182	 0.00917	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2038	 1667	 0.04116	 0.10446	 0.01043	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1668	 1743	 0.03853	 0.06806	 0.0065	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1797	 1668	 0.02515	 0.0455	 0.00437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1670	 1669	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1700	 1669	 0.05702	 0.11331	 0.01091	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1758	 1669	 0.01033	 0.01802	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1671	 2060	 0.00744	 0.01917	 0.00197	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2059	 1672	 0.00182	 0.00463	 0.00047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1851	 1673	 0.00292	 0.00988	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1986	 1673	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1854	 1674	 0.00281	 0.00909	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1893	 1674	 0.00259	 0.00876	 0.00087	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1918	 1674	 0.00519	 0.01413	 0.00143	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1684	 1675	 0.01393	 0.04721	 0.00467	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1675	 1917	 0.01214	 0.04112	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1864	 1676	 0.04152	 0.07429	 0.0071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1945	 1676	 0.05017	 0.08774	 0.00837	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1907	 1677	 0.00731	 0.01279	 0.00122	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1926	 1678	 0.02035	 0.03558	 0.0034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1757	 1679	 0.06926	 0.12157	 0.01174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1998	 1679	 0.01818	 0.05884	 0.00612	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1681	 1680	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1921	 1680	 0.02689	 0.05343	 0.00384	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1960	 1680	 0.00628	 0.01058	 0.00108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1997	 1680	 0.0096	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2012	 1680	 0.01093	 0.037	 0.00366	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1834	 1681	 0.00843	 0.02298	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1859	 1681	 0.0078	 0.02641	 0.00262	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1904	 1681	 0.01144	 0.03023	 0.00306	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2096	 1681	 0.01777	 0.03157	 0.00301	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1683	 1682	 0.00688	 0.02328	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2029	 1682	 0.01445	 0.04894	 0.00484	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1684	 1683	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2015	 1684	 0.04207	 0.14132	 0.01394	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2069	 1685	 0.04843	 0.07405	 0.00689	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1697	 1686	 0.0104	 0.03704	 0.00282	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1720	 1686	 0.0014	 0.00463	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1827	 1686	 0.02612	 0.04421	 0.00441	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1962	 1686	 0.02736	 0.09182	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1702	 1687	 0.00415	 0.00726	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1983	 1687	 0.02719	 0.08793	 0.0091	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1835	 1688	 0.06537	 0.11488	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2086	 1688	 0.03983	 0.06967	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1689	 1702	 0.00652	 0.0114	 0.00109	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1689	 2062	 0.00711	 0.01244	 0.00119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1690	 1878	 0.02737	 0.09213	 0.00912	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1879	 1690	 0.01729	 0.05855	 0.0058	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1861	 1691	 0.0414	 0.08355	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1874	 1691	 0.01	 0.03479	 0.00317	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1695	 1694	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1832	 1694	 0.01405	 0.04463	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1963	 1694	 0.0281	 0.08926	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1696	 1697	 0.00375	 0.00656	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1698	 1814	 0.03771	 0.12774	 0.01265	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1793	 1699	 0.05149	 0.17438	 0.01725	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1912	 1701	 0.01289	 0.03372	 0.00333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1922	 1701	 0.00661	 0.01826	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1788	 1703	 0.02967	 0.04926	 0.00486	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1951	 1703	 0.03149	 0.05215	 0.00515	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1956	 1704	 0.02893	 0.08843	 0.00973	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2112	 1704	 0.04298	 0.10248	 0.0105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1705	 1814	 0.06808	 0.1244	 0.01294	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1974	 1705	 0.0043	 0.01028	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1706	 2112	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1707	 2113	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2113	 1708	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2046	 1709	 0.05893	 0.12397	 0.01197	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2112	 1709	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1710	 1884	 0.00435	 0.0076	 0.00072	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1711	 1885	 0.00435	 0.0076	 0.00072	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1713	 1712	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1760	 1712	 0.0005	 0.00397	 0.00056	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1762	 1712	 0.0005	 0.00397	 0.00056	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2017	 1712	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2056	 1714	 0.00083	 0.00248	 0.00027	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1748	 1715	 0.01157	 0.01983	 0.00194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1715	 2022	 0.00794	 0.01591	 0.00153	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1739	 1716	 0.02901	 0.05165	 0.00489	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1847	 1716	 0.01661	 0.0295	 0.00288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1718	 1717	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1717	 1954	 0.0166	 0.05623	 0.00557	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1717	 1967	 0.00826	 0.01653	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1717	 2108	 0.01676	 0.05678	 0.00562	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2085	 1719	 0.01132	 0.03744	 0.0037	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2087	 1719	 0.01157	 0.03942	 0.0039	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2071	 1720	 0.05945	 0.10398	 0.00992	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1871	 1721	 0.0157	 0.04628	 0.00501	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1722	 1844	 0.00752	 0.01256	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1731	 1723	 0.00579	 0.01322	 0.00138	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1838	 1723	 0.02893	 0.05124	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1795	 1724	 0.00405	 0.01331	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1906	 1724	 0.00574	 0.01944	 0.00192	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1725	 1882	 0.01364	 0.0238	 0.00227	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1727	 1726	 0.0038	 0.01215	 0.00123	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1756	 1726	 0.01529	 0.04967	 0.00518	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1766	 1726	 0.02843	 0.05207	 0.00498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1825	 1727	 0.02017	 0.04959	 0.00508	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1870	 1728	 0.01711	 0.05769	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2104	 1728	 0.01455	 0.05314	 0.00523	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1787	 1729	 0.02504	 0.06364	 0.00724	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1884	 1730	 0.04628	 0.07686	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1981	 1730	 0.05124	 0.08182	 0.00949	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2027	 1732	 0.00661	 0.0157	 0.00165	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1735	 1733	 0.00504	 0.01421	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1737	 1733	 0.01645	 0.04298	 0.00443	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1767	 1734	 0.01893	 0.0595	 0.00656	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1808	 1734	 0.009	 0.03048	 0.00302	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1830	 1734	 0.01405	 0.02314	 0.00232	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2065	 1736	 0.00702	 0.01752	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1993	 1737	 0.0176	 0.05694	 0.00575	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1738	 1883	 0.00868	 0.01512	 0.00145	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1959	 1739	 0.04645	 0.08174	 0.00801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1969	 1739	 0.01848	 0.03232	 0.00308	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1740	 2064	 0.02042	 0.03616	 0.00345	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1741	 1882	 0.02826	 0.04942	 0.00471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1743	 1742	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1963	 1742	 0.02479	 0.03471	 0.00419	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1901	 1744	 0.01413	 0.04628	 0.00475	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1906	 1744	 0.01612	 0.05405	 0.00532	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1999	 1744	 0.01372	 0.04446	 0.0046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2043	 1745	 0.02983	 0.05463	 0.00552	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1862	 1746	 0.02269	 0.06221	 0.00629	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1746	 2085	 0.03124	 0.10231	 0.01048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1800	 1747	 0.02893	 0.04711	 0.0053	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2041	 1747	 0.00331	 0.00579	 0.00055	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2044	 1747	 0.02562	 0.0438	 0.00455	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2056	 1747	 0.01157	 0.01893	 0.00191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2082	 1747	 0.02149	 0.0405	 0.00358	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2042	 1748	 0.00331	 0.00579	 0.00061	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2055	 1748	 0.01157	 0.01893	 0.00201	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2061	 1748	 0.1	 0.16529	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2114	 1748	 0.04711	 0.08182	 0.00806	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1749	 1755	 0.00455	 0.01263	 0.00127	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1750	 1919	 0.01248	 0.03219	 0.00326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1751	 2072	 0.0006	 0.00103	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1783	 1752	 0.00909	 0.02893	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1772	 1753	 0.00909	 0.02645	 0.00269	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1754	 1920	 0.01028	 0.01795	 0.00171	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1755	 1773	 0.01642	 0.05563	 0.00551	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1794	 1756	 0.01752	 0.05438	 0.00564	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1945	 1757	 0.03397	 0.0581	 0.00559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1822	 1758	 0.0362	 0.06339	 0.00612	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1801	 1759	 0.00692	 0.01922	 0.00194	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1764	 1760	 0.01124	 0.46322	 0.0	 80.0	 80.0	 80.0	 0.9851	 0.0	 1	 -8.403879	 8.403879;
	1863	 1760	 0.01322	 0.03289	 0.00347	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1888	 1760	 0.01033	 0.03405	 0.00348	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1964	 1760	 0.01622	 0.04179	 0.00424	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1763	 1761	 0.01124	 0.45248	 0.0	 80.0	 80.0	 80.0	 0.9479	 0.0	 1	 -8.403879	 8.403879;
	1855	 1761	 0.00975	 0.03207	 0.00329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1883	 1761	 0.00537	 0.01545	 0.00181	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2234	 1761	 0.04132	 0.0876	 0.0122	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1765	 1883	 0.00687	 0.02322	 0.0023	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1935	 1766	 0.02843	 0.05207	 0.00498	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1768	 1919	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1769	 1919	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1770	 1920	 0.00257	 0.00449	 0.00043	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1771	 2066	 0.00102	 0.00347	 0.00034	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1772	 1801	 0.02617	 0.07269	 0.00732	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1773	 2066	 0.00431	 0.01388	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1791	 1774	 0.00645	 0.02187	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1777	 1776	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1942	 1776	 0.00579	 0.01893	 0.00191	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1782	 1778	 0.00496	 0.01653	 0.00177	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1919	 1778	 0.00248	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1920	 1779	 0.00248	 0.00661	 0.00068	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2067	 1780	 0.00031	 0.00103	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1920	 1781	 0.00579	 0.01818	 0.00186	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2077	 1781	 0.01209	 0.04096	 0.00406	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1783	 1782	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1784	 1919	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2067	 1784	 0.01126	 0.01969	 0.00188	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1920	 1785	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1791	 1786	 0.00992	 0.03058	 0.00329	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2113	 1786	 0.00909	 0.02727	 0.0029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1790	 1789	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1919	 1789	 0.00826	 0.02479	 0.00278	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2113	 1790	 0.01322	 0.04207	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1792	 1919	 0.00942	 0.03193	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1796	 1793	 0.00653	 0.02207	 0.00216	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1796	 1794	 0.0024	 0.00413	 0.00039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1894	 1795	 0.00174	 0.00479	 0.00048	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1796	 1843	 0.05967	 0.10455	 0.00995	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1878	 1796	 0.03793	 0.09752	 0.00999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1798	 1797	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1885	 1799	 0.10413	 0.16851	 0.01897	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1803	 1802	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1802	 2092	 0.01475	 0.04826	 0.00495	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2065	 1806	 0.00355	 0.00959	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1829	 1807	 0.02562	 0.07851	 0.00842	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1839	 1807	 0.03223	 0.07769	 0.0044	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1964	 1809	 0.01348	 0.03929	 0.00394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1811	 1810	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2090	 1810	 0.04876	 0.06942	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1813	 1812	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1865	 1812	 0.00122	 0.00413	 0.00041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1865	 1812	 0.00122	 0.00413	 0.00041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1815	 1814	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1820	 1814	 0.00389	 0.01322	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1969	 1814	 0.03196	 0.05589	 0.00533	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2069	 1814	 0.03843	 0.07041	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1816	 2068	 0.00615	 0.02083	 0.00206	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1817	 2061	 0.0157	 0.04628	 0.00501	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1819	 1818	 0.00826	 0.0124	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1818	 2068	 0.00349	 0.0118	 0.00117	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1885	 1819	 0.0157	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1845	 1821	 0.02264	 0.07355	 0.00762	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1828	 1822	 0.02818	 0.05818	 0.0059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1857	 1822	 0.02595	 0.08512	 0.00874	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1952	 1822	 0.03934	 0.12917	 0.0132	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1910	 1823	 0.02	 0.03744	 0.00365	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2084	 1823	 0.01421	 0.04661	 0.00477	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1824	 1906	 0.01344	 0.02383	 0.00227	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1926	 1824	 0.00698	 0.01279	 0.00098	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1825	 2101	 0.03744	 0.09653	 0.00989	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1985	 1827	 0.05901	 0.1038	 0.00996	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2098	 1828	 0.01256	 0.0219	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1942	 1829	 0.0124	 0.04132	 0.00419	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1838	 1830	 0.0157	 0.02727	 0.00252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1846	 1831	 0.02706	 0.09164	 0.00907	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1864	 1831	 0.02078	 0.03802	 0.00364	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1976	 1833	 0.0343	 0.06	 0.00574	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2047	 1833	 0.03967	 0.06934	 0.00663	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1960	 1834	 0.00802	 0.02174	 0.0022	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1944	 1835	 0.03769	 0.06554	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1975	 1836	 0.03347	 0.05893	 0.00578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2102	 1836	 0.02959	 0.05471	 0.00503	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1962	 1837	 0.02198	 0.0738	 0.00736	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2102	 1837	 0.03306	 0.0586	 0.00557	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2010	 1839	 0.00514	 0.03512	 0.0079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2100	 1839	 0.01317	 0.0446	 0.00442	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2010	 1840	 0.00514	 0.03512	 0.0079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2032	 1841	 0.06744	 0.11802	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1842	 2054	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2000	 1843	 0.06215	 0.10504	 0.01058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2070	 1844	 0.01165	 0.02124	 0.00221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1939	 1845	 0.06942	 0.1405	 0.01368	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1945	 1845	 0.0343	 0.24545	 0.02408	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1992	 1846	 0.0286	 0.05322	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2080	 1846	 0.04008	 0.10222	 0.01016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1925	 1847	 0.02272	 0.03973	 0.00379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1939	 1848	 0.04802	 0.10264	 0.01344	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1849	 2071	 0.02111	 0.0715	 0.00708	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1945	 1850	 0.02306	 0.05736	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1991	 1850	 0.01107	 0.02744	 0.00281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1918	 1852	 0.00182	 0.00455	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1926	 1853	 0.01475	 0.04998	 0.00495	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1986	 1853	 0.01124	 0.03818	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1924	 1854	 0.00339	 0.01099	 0.00114	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2101	 1855	 0.03488	 0.09488	 0.00972	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1986	 1856	 0.04033	 0.06893	 0.00692	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2047	 1856	 0.02504	 0.04289	 0.00428	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1858	 1998	 0.01947	 0.06595	 0.00653	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1862	 1860	 0.00943	 0.01889	 0.00185	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2093	 1861	 0.02413	 0.07851	 0.0082	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2023	 1863	 0.03669	 0.0943	 0.00985	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1866	 1865	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1949	 1865	 0.0338	 0.08099	 0.00927	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1963	 1865	 0.01818	 0.04132	 0.00465	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2090	 1865	 0.03025	 0.10165	 0.01002	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1946	 1867	 0.01702	 0.05512	 0.00571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1880	 1868	 0.02314	 0.05868	 0.00574	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2105	 1868	 0.03967	 0.06942	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1877	 1869	 0.01793	 0.05818	 0.00603	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1978	 1869	 0.01438	 0.04653	 0.00481	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1881	 1873	 0.02231	 0.07182	 0.00702	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1994	 1873	 0.0314	 0.10545	 0.01041	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2013	 1873	 0.02546	 0.08496	 0.00635	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1873	 2070	 0.03876	 0.06463	 0.00668	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1876	 1875	 0.01661	 0.02917	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1877	 1875	 0.00388	 0.00669	 0.00063	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1878	 1876	 0.0076	 0.01802	 0.00179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1877	 1880	 0.01975	 0.20967	 0.0325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2065	 1877	 0.02388	 0.06711	 0.00621	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1935	 1878	 0.06438	 0.1138	 0.01096	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1932	 1880	 0.00744	 0.02397	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1947	 1880	 0.02975	 0.1	 0.01009	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2050	 1880	 0.00744	 0.02562	 0.00278	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2000	 1881	 0.01372	 0.04446	 0.00439	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2033	 1881	 0.03793	 0.11653	 0.01251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2035	 1881	 0.00909	 0.02975	 0.00319	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2079	 1881	 0.00877	 0.02969	 0.00294	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2016	 1882	 0.00397	 0.02917	 0.00283	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2273	 1882	 0.08207	 0.20008	 0.02217	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2333	 1882	 0.03719	 0.09669	 0.01016	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2064	 1883	 0.01654	 0.05601	 0.00554	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2244	 1883	 0.05628	 0.18322	 0.01876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2278	 1883	 0.04463	 0.11521	 0.01205	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1884	 2061	 0.03306	 0.04959	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2110	 1884	 0.02209	 0.05774	 0.00565	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1934	 1885	 0.04207	 0.07025	 0.00733	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2111	 1885	 0.01902	 0.04153	 0.00864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1961	 1886	 0.00636	 0.02155	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1943	 1888	 0.01463	 0.04793	 0.00491	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1890	 1889	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1987	 1889	 0.01405	 0.02727	 0.00278	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1892	 1891	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2021	 1891	 0.00992	 0.01736	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2041	 1892	 0.00909	 0.01736	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1923	 1893	 0.00968	 0.03279	 0.00325	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1900	 1895	 0.00864	 0.0173	 0.00166	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1927	 1895	 0.00793	 0.02678	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1896	 2060	 0.00013	 0.00034	 3e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1897	 1988	 0.01801	 0.04644	 0.00935	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1899	 1898	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2014	 1898	 0.01201	 0.02671	 0.00259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1903	 1900	 0.00983	 0.03322	 0.00328	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2073	 1900	 0.00116	 0.0038	 0.00038	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1901	 1924	 0.0019	 0.00603	 0.00061	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1902	 2002	 0.02479	 0.08132	 0.00834	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2073	 1902	 0.01917	 0.06388	 0.00598	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2075	 1902	 0.01669	 0.03529	 0.00341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2104	 1903	 0.0605	 0.11818	 0.01159	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1907	 1906	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1906	 1928	 0.00959	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1959	 1906	 0.02397	 0.04223	 0.00414	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1914	 1907	 0.08066	 0.14207	 0.01348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1907	 1929	 0.00959	 0.02474	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1908	 1920	 0.00012	 0.0004	 4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1909	 1919	 0.0001	 0.00031	 3e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2097	 1910	 0.00793	 0.01537	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1996	 1911	 0.01612	 0.05281	 0.00541	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2112	 1911	 0.02479	 0.08008	 0.0083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2096	 1912	 0.00818	 0.02149	 0.00212	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2086	 1913	 0.01314	 0.02554	 0.00246	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1915	 1914	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1975	 1914	 0.02347	 0.05785	 0.00593	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2038	 1914	 0.03364	 0.08545	 0.00874	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2100	 1916	 0.0126	 0.04265	 0.00422	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2066	 1920	 0.00061	 0.00208	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2072	 1920	 0.01249	 0.03219	 0.00326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1922	 1921	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1995	 1921	 0.00595	 0.02016	 0.002	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2012	 1922	 0.00486	 0.01645	 0.00163	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2080	 1922	 0.01179	 0.03074	 0.00305	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2076	 1923	 0.00303	 0.01029	 0.00102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1933	 1925	 0.01028	 0.02164	 0.0021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2073	 1927	 0.0038	 0.01264	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2018	 1929	 0.00413	 0.01405	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1930	 2074	 0.01431	 0.03325	 0.00323	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1977	 1931	 0.02149	 0.06942	 0.00711	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2095	 1933	 0.00711	 0.01942	 0.00201	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1988	 1934	 0.04959	 0.08678	 0.009	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1936	 2044	 0.00266	 0.00902	 0.00089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1937	 2045	 0.00266	 0.00902	 0.00089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1938	 2091	 0.01979	 0.03629	 0.00348	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1941	 2105	 0.03843	 0.06562	 0.00661	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1993	 1943	 0.02207	 0.07149	 0.00747	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2049	 1944	 0.02479	 0.08041	 0.00832	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2015	 1946	 0.0395	 0.07231	 0.00728	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1948	 1947	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2025	 1949	 0.00992	 0.02314	 0.00261	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1951	 1950	 0.02661	 0.08661	 0.00899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1953	 1952	 0.00595	 0.01917	 0.00198	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1953	 2093	 0.02743	 0.08885	 0.00915	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1956	 1955	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2033	 1955	 0.02479	 0.07686	 0.00835	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1958	 1957	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1957	 1987	 0.01467	 0.0404	 0.00628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2060	 1957	 0.02208	 0.04735	 0.00778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1973	 1963	 0.00744	 0.02314	 0.0024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2048	 1965	 0.0762	 0.13	 0.01309	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2084	 1965	 0.01777	 0.05818	 0.00595	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1966	 2090	 0.02835	 0.09504	 0.00937	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2114	 1966	 0.0281	 0.04876	 0.00477	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1987	 1967	 0.0081	 0.02742	 0.00272	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2048	 1968	 0.03174	 0.1075	 0.01064	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1968	 2113	 0.03366	 0.11402	 0.01129	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1999	 1970	 0.01661	 0.0538	 0.00557	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2038	 1970	 0.03529	 0.06033	 0.00605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2047	 1971	 0.04281	 0.07322	 0.00733	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2091	 1972	 0.02727	 0.09165	 0.00901	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1976	 1974	 0.05388	 0.0943	 0.00898	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2037	 1977	 0.02562	 0.08264	 0.00854	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1978	 2013	 0.02066	 0.06686	 0.00692	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1979	 2074	 0.00513	 0.00898	 0.00086	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1980	 2077	 0.00553	 0.00967	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1982	 1981	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1987	 1981	 0.02975	 0.04207	 0.00404	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2063	 1984	 0.02263	 0.03957	 0.00378	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1987	 2014	 0.01127	 0.02548	 0.00247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1988	 2108	 0.0157	 0.02727	 0.00286	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1991	 1989	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2049	 1989	 0.00752	 0.01835	 0.00196	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	1990	 2079	 0.00445	 0.01505	 0.00149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2078	 1995	 0.01093	 0.03048	 0.00307	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2085	 1996	 0.02496	 0.08446	 0.00847	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2023	 2001	 0.02289	 0.06215	 0.00636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2011	 2003	 0.00413	 0.00909	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2006	 2004	 0.00331	 0.00992	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2007	 2005	 0.00413	 0.01157	 0.00104	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2008	 2006	 0.00909	 0.0314	 0.00327	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2010	 2006	 0.00413	 0.00992	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2009	 2007	 0.0124	 0.0405	 0.00416	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2010	 2007	 0.00413	 0.01074	 0.00099	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2011	 2010	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2019	 2018	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2040	 2021	 0.00697	 0.0236	 0.00234	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2056	 2021	 0.00496	 0.0157	 0.0008	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2058	 2021	 0.0157	 0.02727	 0.00264	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2035	 2022	 0.00909	 0.0281	 0.00307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2037	 2022	 0.01157	 0.03636	 0.00399	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2026	 2025	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2029	 2064	 0.02679	 0.09072	 0.00898	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2075	 2032	 0.0576	 0.12215	 0.01179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2050	 2034	 0.00165	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2058	 2034	 0.00909	 0.0281	 0.00307	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2037	 2036	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2036	 2039	 0.00707	 0.02395	 0.00237	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2055	 2037	 0.01983	 0.0338	 0.00329	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2106	 2038	 0.05808	 0.10375	 0.00991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2053	 2042	 0.00992	 0.02231	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2052	 2045	 0.01818	 0.03554	 0.0039	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2069	 2046	 0.00207	 0.00364	 0.00034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2051	 2079	 0.00497	 0.01683	 0.00167	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2057	 2052	 0.00055	 0.00182	 0.02683	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2248	 2054	 0.03074	 0.09917	 0.01021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2059	 2091	 0.02364	 0.05992	 0.00618	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2067	 2107	 0.02174	 0.0516	 0.00502	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2074	 2072	 0.00474	 0.00829	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2081	 2076	 4e-05	 0.00014	 1e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2094	 2078	 0.00383	 0.00669	 0.00064	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2115	 2080	 0.00014	 0.00024	 2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2089	 2088	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2092	 2088	 0.02231	 0.07182	 0.00745	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2091	 2090	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2099	 2097	 0.01008	 0.01736	 0.00172	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2099	 2098	 0.01083	 0.01893	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2109	 2108	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2166	 2116	 0.00612	 0.0157	 0.00157	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2116	 2167	 0.00331	 0.01091	 0.00111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2216	 2117	 0.03769	 0.12149	 0.01249	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2117	 2235	 0.0414	 0.06942	 0.00711	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2118	 2131	 0.00653	 0.02116	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2118	 2134	 0.01397	 0.04463	 0.00462	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2123	 2119	 0.00231	 0.00752	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2119	 2220	 0.00264	 0.00752	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2119	 2311	 0.01314	 0.04182	 0.00448	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2368	 2119	 0.00157	 0.00496	 0.00051	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2368	 2119	 0.00157	 0.00496	 0.00051	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2369	 2119	 0.00215	 0.00719	 0.00072	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2245	 2120	 0.03905	 0.12628	 0.01297	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2120	 2365	 0.0214	 0.06917	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2122	 2121	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2121	 2158	 0.02355	 0.06215	 0.00639	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2199	 2121	 0.0276	 0.0495	 0.00448	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2121	 2380	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2122	 2315	 0.0376	 0.09174	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2306	 2123	 0.00397	 0.01298	 0.00131	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2124	 2129	 0.01322	 0.01777	 0.00191	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2250	 2124	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2124	 2308	 0.02331	 0.07893	 0.00745	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2229	 2125	 0.021	 0.0679	 0.00696	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2125	 2377	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2126	 2132	 0.00306	 0.00992	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2194	 2126	 0.00331	 0.01083	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2127	 2284	 0.01653	 0.0314	 0.0029	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2290	 2127	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2128	 2365	 0.00281	 0.00917	 0.00094	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2129	 2193	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2130	 2137	 0.0374	 0.12066	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2131	 2306	 0.00198	 0.00628	 0.00065	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2132	 2196	 0.00421	 0.01058	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2134	 2133	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2269	 2133	 0.00868	 0.0281	 0.00295	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2194	 2134	 0.0186	 0.0562	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2337	 2134	 0.0205	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2164	 2135	 0.03669	 0.06471	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2135	 2268	 0.01975	 0.06215	 0.00675	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2251	 2136	 0.03124	 0.05603	 0.00563	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2136	 2282	 0.0262	 0.04397	 0.00434	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2137	 2142	 0.00545	 0.0076	 0.00077	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2146	 2137	 0.03413	 0.05992	 0.00566	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2137	 2348	 0.06843	 0.09157	 0.0084	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2139	 2138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2138	 2169	 0.03025	 0.09752	 0.01002	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2173	 2138	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2138	 2377	 0.03669	 0.11818	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2255	 2139	 0.00711	 0.02314	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2139	 2304	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2140	 2339	 0.01719	 0.05777	 0.00578	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2349	 2140	 0.01636	 0.05289	 0.00558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2349	 2140	 0.01636	 0.05289	 0.00558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2345	 2141	 0.02132	 0.06942	 0.00707	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2141	 2357	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2142	 2316	 0.06661	 0.11306	 0.01118	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2143	 2187	 0.02868	 0.09256	 0.00951	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2294	 2143	 0.01851	 0.0595	 0.00627	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2145	 2144	 0.01223	 0.0386	 0.0042	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2145	 2328	 0.0395	 0.12455	 0.01176	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2189	 2146	 0.01455	 0.04702	 0.00483	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2169	 2147	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2147	 2233	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2148	 2374	 0.00182	 0.00388	 0.00027	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2313	 2149	 0.01824	 0.05899	 0.00605	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2229	 2150	 0.0405	 0.07107	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2150	 2322	 0.04628	 0.07107	 0.0076	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2164	 2151	 0.03587	 0.07132	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2151	 2323	 0.03587	 0.07132	 0.00624	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2152	 2260	 0.02234	 0.07496	 0.00748	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2290	 2152	 0.02041	 0.07165	 0.0075	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2374	 2153	 0.03653	 0.06413	 0.00605	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2154	 2200	 0.01364	 0.03554	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2154	 2303	 0.00851	 0.02174	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2360	 2155	 0.00967	 0.01702	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2155	 2362	 0.0057	 0.01017	 0.00094	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2156	 2157	 0.05504	 0.1643	 0.01682	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2366	 2156	 0.0214	 0.06887	 0.00708	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2158	 2157	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2214	 2157	 0.00926	 0.03008	 0.00307	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2351	 2157	 0.02661	 0.08942	 0.00895	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2213	 2158	 0.00909	 0.02975	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2160	 2159	 0.00909	 0.0281	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2159	 2165	 0.1	 0.1595	 0.01597	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2159	 2251	 0.03587	 0.05868	 0.00646	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2284	 2159	 0.01653	 0.0314	 0.00315	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2375	 2159	 0.00165	 0.00529	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2279	 2160	 0.02041	 0.06612	 0.00678	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2298	 2161	 0.02975	 0.09587	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2161	 2375	 0.00331	 0.01058	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2162	 2195	 0.00562	 0.01893	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2163	 2196	 0.00562	 0.01893	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2233	 2165	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2165	 2263	 0.00793	 0.02231	 0.00215	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2296	 2165	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2328	 2165	 0.05455	 0.18017	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2166	 2168	 0.02074	 0.06727	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2171	 2166	 0.0076	 0.01983	 0.00206	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2282	 2166	 0.01281	 0.02149	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2297	 2166	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2338	 2166	 0.03248	 0.1081	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2167	 2169	 0.01917	 0.02595	 0.00467	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2286	 2167	 0.00504	 0.01686	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2167	 2287	 0.00463	 0.01488	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2167	 2371	 0.00463	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2263	 2168	 0.00132	 0.00421	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2168	 2275	 0.00661	 0.0157	 0.00169	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2168	 2370	 0.00463	 0.01488	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2299	 2169	 0.03587	 0.09008	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2307	 2169	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2205	 2170	 0.0395	 0.06959	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2206	 2170	 0.01149	 0.03471	 0.00293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2241	 2170	 0.03479	 0.1119	 0.01176	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2275	 2170	 0.01405	 0.03636	 0.00399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2170	 2327	 0.01496	 0.0438	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2367	 2170	 0.015	 0.04714	 0.00466	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2330	 2171	 0.01545	 0.04603	 0.00472	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2173	 2172	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2180	 2172	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2172	 2341	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2172	 2356	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2173	 2179	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2173	 2332	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2174	 2257	 0.01039	 0.05083	 0.00494	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2267	 2174	 0.02446	 0.04347	 0.00404	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2185	 2175	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2175	 2186	 0.0057	 0.01818	 0.00189	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2176	 2247	 0.0181	 0.05702	 0.0062	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2177	 2232	 0.0676	 0.11901	 0.0112	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2352	 2177	 0.03868	 0.0681	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2178	 2199	 0.03967	 0.07157	 0.00641	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2209	 2178	 0.02983	 0.05793	 0.00547	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2179	 2299	 0.00372	 0.00934	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2332	 2180	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2181	 2339	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2182	 2340	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2183	 2235	 0.03314	 0.06116	 0.00639	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2184	 2286	 0.00909	 0.02893	 0.0029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2296	 2184	 0.00545	 0.01736	 0.00177	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2325	 2185	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2188	 2186	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2193	 2186	 0.0314	 0.09884	 0.01074	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2309	 2186	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2221	 2187	 0.04025	 0.13025	 0.01336	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2225	 2187	 0.02124	 0.0686	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2352	 2187	 0.04248	 0.11207	 0.01135	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2221	 2188	 0.04	 0.12959	 0.01329	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2324	 2188	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2285	 2190	 0.03669	 0.11669	 0.01251	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2190	 2382	 0.03306	 0.08264	 0.00968	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2228	 2191	 0.00983	 0.01727	 0.00163	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2250	 2191	 0.04669	 0.08182	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2191	 2276	 0.00992	 0.03322	 0.00419	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2191	 2335	 0.02455	 0.07992	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2192	 2237	 0.00926	 0.0238	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2274	 2192	 0.01033	 0.02653	 0.00269	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2196	 2195	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2212	 2195	 0.03025	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2336	 2195	 0.0376	 0.12165	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2368	 2195	 0.00736	 0.0238	 0.00244	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2204	 2196	 0.04124	 0.07231	 0.00687	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2220	 2196	 0.00405	 0.01058	 0.00109	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2302	 2196	 0.00091	 0.00306	 0.00031	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2274	 2197	 0.00851	 0.02074	 0.00232	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2197	 2333	 0.0405	 0.09669	 0.01016	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2198	 2258	 0.03025	 0.09752	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2198	 2272	 0.01446	 0.05554	 0.00448	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2200	 2361	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2202	 2201	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2202	 2376	 0.04702	 0.07851	 0.00808	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2203	 2205	 0.05306	 0.09355	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2320	 2203	 0.05807	 0.10306	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2328	 2203	 0.05397	 0.17008	 0.01848	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2210	 2204	 0.00361	 0.01166	 0.0012	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2356	 2206	 0.00826	 0.02893	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2207	 2209	 0.00521	 0.01413	 0.0014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2208	 2255	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2341	 2208	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2209	 2351	 0.01843	 0.0619	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2316	 2210	 0.06898	 0.12121	 0.01145	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2211	 2214	 0.00132	 0.00421	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2224	 2211	 0.00744	 0.02397	 0.00246	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2295	 2212	 0.01322	 0.03306	 0.00327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2224	 2213	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2215	 2217	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2278	 2215	 0.03545	 0.08736	 0.00882	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2218	 2216	 0.01942	 0.06281	 0.00649	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2237	 2217	 0.00785	 0.01983	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2245	 2218	 0.02339	 0.07587	 0.00784	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2301	 2218	 0.01568	 0.0507	 0.0052	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2219	 2251	 0.03347	 0.06529	 0.00593	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2223	 2221	 0.00405	 0.01331	 0.00138	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2221	 2238	 0.04033	 0.13041	 0.01336	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2222	 2227	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2222	 2352	 0.02041	 0.06843	 0.00685	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2240	 2223	 0.02074	 0.06628	 0.00699	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2224	 2318	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2276	 2225	 0.03364	 0.10744	 0.01016	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2362	 2226	 0.03479	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2227	 2339	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2267	 2228	 0.05322	 0.09347	 0.00882	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2230	 2229	 0.00413	 0.01372	 0.00138	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2355	 2230	 0.03438	 0.06099	 0.00569	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2231	 2236	 0.01992	 0.05245	 0.00519	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2334	 2231	 0.01187	 0.03176	 0.00315	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2292	 2232	 0.05042	 0.10487	 0.0102	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2232	 2362	 0.03198	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2233	 2259	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2233	 2259	 0.00124	 0.00413	 0.00039	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2234	 2361	 0.01579	 0.04017	 0.00408	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2235	 2257	 0.03603	 0.12893	 0.01251	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2236	 2359	 0.03678	 0.09397	 0.00951	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2247	 2237	 0.00826	 0.02628	 0.00286	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2273	 2237	 0.0162	 0.0338	 0.00351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2238	 2298	 0.00512	 0.01653	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2268	 2239	 0.05661	 0.09983	 0.00943	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2239	 2380	 0.04438	 0.07826	 0.00739	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2335	 2240	 0.02835	 0.09223	 0.00951	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2338	 2241	 0.00702	 0.0224	 0.00237	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2246	 2242	 0.0205	 0.06876	 0.00688	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2242	 2280	 0.0205	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2309	 2243	 0.00826	 0.01653	 0.00194	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2324	 2243	 0.00421	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2310	 2244	 0.02901	 0.09438	 0.00966	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2346	 2244	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2246	 2258	 0.0331	 0.11107	 0.01106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2248	 2269	 0.02479	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2249	 2262	 0.02818	 0.09116	 0.00934	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2252	 2311	 0.03099	 0.07901	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2253	 2274	 0.02231	 0.05702	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2323	 2254	 0.03091	 0.08107	 0.00774	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2254	 2380	 0.04207	 0.11074	 0.01053	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2256	 2283	 0.00248	 0.00744	 0.00073	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2287	 2256	 0.00306	 0.00992	 0.00102	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2258	 2257	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2257	 2260	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2262	 2257	 0.03587	 0.1157	 0.0122	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2258	 2261	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2261	 2260	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2271	 2260	 0.01157	 0.03769	 0.00387	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2331	 2260	 0.15802	 0.18273	 0.01643	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2266	 2261	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2272	 2261	 0.00983	 0.01752	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2365	 2261	 0.01165	 0.03769	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2270	 2264	 0.00661	 0.01372	 0.00133	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2264	 2271	 0.00537	 0.01736	 0.00179	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2355	 2265	 0.0395	 0.1281	 0.01314	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2265	 2378	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2272	 2270	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2274	 2273	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2310	 2273	 0.00942	 0.03066	 0.00315	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2376	 2273	 0.06223	 0.10413	 0.01072	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2277	 2366	 0.00026	 0.00066	 7e-05	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2280	 2279	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2281	 2334	 0.00843	 0.02149	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2338	 2281	 0.00843	 0.02149	 0.00216	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2283	 2326	 0.00364	 0.01074	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2285	 2314	 0.01967	 0.08612	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2288	 2344	 0.00529	 0.01074	 0.00111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2288	 2345	 0.01554	 0.05455	 0.00557	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2310	 2289	 0.02781	 0.08994	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2291	 2305	 0.034	 0.10995	 0.02256	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2308	 2292	 0.01976	 0.0514	 0.00515	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2327	 2293	 0.00777	 0.02479	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2293	 2330	 0.00736	 0.02372	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2336	 2294	 0.00207	 0.00727	 0.0007	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2379	 2295	 0.05686	 0.09339	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2304	 2300	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2300	 2353	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2354	 2300	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2303	 2343	 0.00281	 0.00702	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2305	 2316	 0.01607	 0.05279	 0.01083	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2312	 2313	 0.00347	 0.01264	 0.00119	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2319	 2313	 0.05314	 0.09339	 0.0089	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2313	 2381	 0.07661	 0.13182	 0.013	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2329	 2317	 0.01405	 0.02314	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2317	 2350	 0.0281	 0.04711	 0.00465	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2318	 2321	 0.03347	 0.06529	 0.00593	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2374	 2319	 0.08314	 0.14628	 0.01392	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2321	 2323	 0.05107	 0.08512	 0.00898	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2322	 2323	 0.01653	 0.03306	 0.00242	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2323	 2329	 0.00496	 0.00826	 0.00085	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2323	 2380	 0.07306	 0.1919	 0.01832	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2359	 2324	 0.02017	 0.05223	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2324	 2379	 0.03562	 0.10942	 0.01146	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2326	 2367	 0.00525	 0.0165	 0.00163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2340	 2339	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2342	 2339	 0.00421	 0.01355	 0.0014	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2343	 2339	 0.00306	 0.00992	 0.00102	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2342	 2343	 0.00554	 0.01793	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2344	 2342	 0.01777	 0.05736	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2347	 2342	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2347	 2342	 0.00992	 0.03488	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2348	 2379	 0.08653	 0.11405	 0.01019	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2350	 2366	 0.01686	 0.05427	 0.00558	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2353	 2378	 0.02306	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2354	 2377	 0.01736	 0.05686	 0.00578	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2358	 2357	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2357	 2363	 0.01504	 0.04132	 0.00426	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2357	 2372	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2357	 2372	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2358	 2361	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2363	 2360	 0.00934	 0.01653	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2362	 2361	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2364	 2367	 0.00026	 0.00066	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2373	 2372	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2378	 2377	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2381	 2380	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
	2382	 2381	 0.01264	 0.03802	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -8.403879	 8.403879;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           8.403879 (deg.)
% INFO    : AC OPF Solution File:        ./pglib_opf_case2383wp_mp__sad.m.opf.sol
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.07185, theta=0.20018 -> V=1.09168, theta=1.67521
% INFO    : Bus 2	: V=1.0729, theta=0.62725 -> V=1.08028, theta=2.26833
% INFO    : Bus 3	: V=1.06513, theta=-23.08891 -> V=1.05587, theta=-15.68793
% INFO    : Bus 4	: V=1.0647, theta=-5.79541 -> V=1.074, theta=-3.20022
% INFO    : Bus 5	: V=1.05547, theta=-17.01754 -> V=1.06895, theta=-10.19209
% INFO    : Bus 6	: V=1.01201, theta=-11.81803 -> V=1.03374, theta=-5.55917
% INFO    : Bus 7	: V=1.04837, theta=-18.69504 -> V=1.06329, theta=-11.6041
% INFO    : Bus 8	: V=1.01194, theta=-8.92469 -> V=1.03933, theta=-4.20284
% INFO    : Bus 9	: V=1.02752, theta=-14.7447 -> V=1.04261, theta=-8.23052
% INFO    : Bus 10	: V=1.09588, theta=-17.50195 -> V=1.08267, theta=-10.06066
% INFO    : Bus 11	: V=1.07057, theta=-4.39613 -> V=1.0794, theta=-2.13401
% INFO    : Bus 12	: V=1.05834, theta=-19.52857 -> V=1.06749, theta=-12.91567
% INFO    : Bus 13	: V=1.05339, theta=-18.83038 -> V=1.06874, theta=-11.40292
% INFO    : Bus 14	: V=1.05646, theta=-3.00822 -> V=1.06617, theta=-0.80905
% INFO    : Bus 15	: V=1.00004, theta=-13.56533 -> V=1.0229, theta=-8.16031
% INFO    : Bus 16	: V=1.07425, theta=0.7104 -> V=1.09433, theta=2.14438
% INFO    : Bus 17	: V=1.07853, theta=1.48578 -> V=1.08554, theta=3.04657
% INFO    : Bus 18	: V=1.00031, theta=-0.0 -> V=1.03155, theta=0.0
% INFO    : Bus 19	: V=1.05619, theta=-19.10572 -> V=1.06717, theta=-12.34102
% INFO    : Bus 20	: V=1.00748, theta=-1.33197 -> V=1.03522, theta=-0.19531
% INFO    : Bus 21	: V=1.04771, theta=-19.13121 -> V=1.06279, theta=-12.04162
% INFO    : Bus 22	: V=1.08157, theta=-8.26345 -> V=1.08374, theta=-5.48793
% INFO    : Bus 23	: V=1.05613, theta=-14.84398 -> V=1.07376, theta=-5.03108
% INFO    : Bus 24	: V=1.05303, theta=-10.80853 -> V=1.05917, theta=-0.7563
% INFO    : Bus 25	: V=1.05504, theta=-9.27314 -> V=1.06357, theta=1.14567
% INFO    : Bus 26	: V=1.04891, theta=-17.72555 -> V=1.06252, theta=-7.8645
% INFO    : Bus 27	: V=1.05066, theta=-8.51324 -> V=1.06617, theta=-1.70595
% INFO    : Bus 28	: V=1.05065, theta=-8.50896 -> V=1.06613, theta=-1.70069
% INFO    : Bus 29	: V=1.07948, theta=-13.07321 -> V=1.10998, theta=-3.20022
% INFO    : Bus 30	: V=1.07939, theta=-13.07445 -> V=1.11, theta=-3.19285
% INFO    : Bus 31	: V=1.00963, theta=-8.69477 -> V=1.03268, theta=-0.85068
% INFO    : Bus 32	: V=1.00961, theta=-8.73309 -> V=1.0327, theta=-0.87705
% INFO    : Bus 33	: V=1.04557, theta=-9.29104 -> V=1.06104, theta=-2.39734
% INFO    : Bus 34	: V=1.03341, theta=-9.17009 -> V=1.04375, theta=-1.32805
% INFO    : Bus 35	: V=1.03345, theta=-9.17817 -> V=1.04377, theta=-1.33496
% INFO    : Bus 36	: V=0.99336, theta=-12.03635 -> V=1.01602, theta=-3.73364
% INFO    : Bus 37	: V=1.06031, theta=-15.88796 -> V=1.07246, theta=-5.8689
% INFO    : Bus 38	: V=1.06031, theta=-15.88691 -> V=1.07246, theta=-5.86803
% INFO    : Bus 39	: V=1.00528, theta=-7.84336 -> V=1.02199, theta=0.24893
% INFO    : Bus 40	: V=1.00527, theta=-7.83495 -> V=1.02194, theta=0.25825
% INFO    : Bus 41	: V=1.05694, theta=-7.16884 -> V=1.06644, theta=3.40468
% INFO    : Bus 42	: V=1.05695, theta=-7.18122 -> V=1.06643, theta=3.40602
% INFO    : Bus 43	: V=1.01219, theta=-5.56742 -> V=1.02531, theta=2.46678
% INFO    : Bus 44	: V=1.01221, theta=-5.57933 -> V=1.02535, theta=2.45137
% INFO    : Bus 45	: V=1.06502, theta=-14.16702 -> V=1.09174, theta=-4.45056
% INFO    : Bus 46	: V=1.06504, theta=-14.16558 -> V=1.09175, theta=-4.4486
% INFO    : Bus 47	: V=1.0475, theta=-9.26312 -> V=1.06086, theta=-1.72902
% INFO    : Bus 48	: V=1.06362, theta=-13.18292 -> V=1.08839, theta=-4.24441
% INFO    : Bus 49	: V=1.06365, theta=-13.18711 -> V=1.08841, theta=-4.24632
% INFO    : Bus 50	: V=1.01899, theta=-7.34424 -> V=1.03061, theta=0.3067
% INFO    : Bus 51	: V=1.01909, theta=-7.36295 -> V=1.0307, theta=0.29139
% INFO    : Bus 52	: V=1.05469, theta=-11.68512 -> V=1.06383, theta=-1.46506
% INFO    : Bus 53	: V=1.0554, theta=-11.54029 -> V=1.06519, theta=-1.32458
% INFO    : Bus 54	: V=1.05514, theta=-9.20554 -> V=1.06365, theta=1.21346
% INFO    : Bus 55	: V=1.06637, theta=-14.95162 -> V=1.07637, theta=-4.89281
% INFO    : Bus 56	: V=1.05461, theta=-3.16206 -> V=1.06802, theta=-0.07148
% INFO    : Bus 57	: V=1.07239, theta=-6.04553 -> V=1.07607, theta=2.20856
% INFO    : Bus 58	: V=1.07263, theta=-6.04544 -> V=1.07631, theta=2.21123
% INFO    : Bus 59	: V=1.08898, theta=1.74459 -> V=1.08522, theta=6.9221
% INFO    : Bus 60	: V=1.07601, theta=-2.45403 -> V=1.07958, theta=2.15425
% INFO    : Bus 61	: V=1.09833, theta=3.34816 -> V=1.0973, theta=8.41908
% INFO    : Bus 62	: V=1.0983, theta=3.34979 -> V=1.09729, theta=8.42069
% INFO    : Bus 63	: V=1.09439, theta=2.12705 -> V=1.08732, theta=7.35966
% INFO    : Bus 64	: V=1.09525, theta=1.97479 -> V=1.08588, theta=7.19511
% INFO    : Bus 65	: V=1.08064, theta=0.22089 -> V=1.08018, theta=5.19544
% INFO    : Bus 66	: V=1.08495, theta=-5.50509 -> V=1.10021, theta=0.45018
% INFO    : Bus 67	: V=1.03105, theta=-3.64418 -> V=1.05, theta=1.84737
% INFO    : Bus 68	: V=1.08257, theta=-4.35633 -> V=1.09336, theta=1.10498
% INFO    : Bus 69	: V=1.08391, theta=0.29322 -> V=1.08319, theta=5.07927
% INFO    : Bus 70	: V=1.05904, theta=-2.34375 -> V=1.0712, theta=0.76524
% INFO    : Bus 71	: V=1.07304, theta=-0.58991 -> V=1.0726, theta=4.03357
% INFO    : Bus 72	: V=1.07304, theta=-0.58991 -> V=1.0726, theta=4.03357
% INFO    : Bus 73	: V=1.06214, theta=-1.56037 -> V=1.07462, theta=1.39034
% INFO    : Bus 74	: V=1.05946, theta=-2.4836 -> V=1.07285, theta=0.5955
% INFO    : Bus 75	: V=0.9995, theta=-2.10614 -> V=1.02086, theta=-0.40515
% INFO    : Bus 76	: V=0.99945, theta=-2.11026 -> V=1.0208, theta=-0.40747
% INFO    : Bus 77	: V=1.07122, theta=-1.16656 -> V=1.07255, theta=3.38
% INFO    : Bus 78	: V=1.0704, theta=-3.27307 -> V=1.07622, theta=1.60673
% INFO    : Bus 79	: V=1.08219, theta=0.19142 -> V=1.07822, theta=5.06615
% INFO    : Bus 80	: V=1.07305, theta=-5.99339 -> V=1.07672, theta=2.26292
% INFO    : Bus 81	: V=1.07306, theta=-5.99313 -> V=1.07673, theta=2.2606
% INFO    : Bus 82	: V=1.08961, theta=2.27071 -> V=1.09075, theta=7.32331
% INFO    : Bus 83	: V=1.0841, theta=0.32095 -> V=1.08393, theta=5.01162
% INFO    : Bus 84	: V=1.08422, theta=0.31986 -> V=1.08404, theta=5.01033
% INFO    : Bus 85	: V=1.07391, theta=-1.05345 -> V=1.0764, theta=3.37599
% INFO    : Bus 86	: V=1.07382, theta=-1.05119 -> V=1.07632, theta=3.37728
% INFO    : Bus 87	: V=1.07008, theta=-1.55355 -> V=1.07176, theta=3.00329
% INFO    : Bus 88	: V=1.07011, theta=-1.55417 -> V=1.07177, theta=3.00652
% INFO    : Bus 89	: V=1.09161, theta=0.0122 -> V=1.08204, theta=5.84368
% INFO    : Bus 90	: V=1.07591, theta=-0.54642 -> V=1.07855, theta=4.16611
% INFO    : Bus 91	: V=1.08203, theta=0.58758 -> V=1.08048, theta=5.65252
% INFO    : Bus 92	: V=0.98751, theta=-4.94628 -> V=0.9968, theta=-1.05091
% INFO    : Bus 93	: V=1.09155, theta=1.03616 -> V=1.08175, theta=6.35601
% INFO    : Bus 94	: V=1.09152, theta=1.03484 -> V=1.08177, theta=6.35352
% INFO    : Bus 95	: V=1.09792, theta=0.80344 -> V=1.0906, theta=6.71764
% INFO    : Bus 96	: V=1.09792, theta=0.79889 -> V=1.09061, theta=6.71476
% INFO    : Bus 97	: V=1.07148, theta=-3.70964 -> V=1.08029, theta=1.98306
% INFO    : Bus 98	: V=1.00914, theta=-6.43568 -> V=1.02068, theta=0.71623
% INFO    : Bus 99	: V=1.00919, theta=-6.42614 -> V=1.02075, theta=0.72172
% INFO    : Bus 100	: V=1.00237, theta=-4.5262 -> V=1.01581, theta=-0.46171
% INFO    : Bus 101	: V=1.00242, theta=-4.51727 -> V=1.01594, theta=-0.45803
% INFO    : Bus 102	: V=1.09407, theta=0.09172 -> V=1.08479, theta=5.9947
% INFO    : Bus 103	: V=1.0757, theta=-0.64658 -> V=1.07773, theta=3.88148
% INFO    : Bus 104	: V=1.0759, theta=-0.63978 -> V=1.07791, theta=3.88922
% INFO    : Bus 105	: V=0.97185, theta=-4.43051 -> V=0.97847, theta=-0.85156
% INFO    : Bus 106	: V=0.97203, theta=-4.44148 -> V=0.97862, theta=-0.85587
% INFO    : Bus 107	: V=1.05773, theta=-2.6779 -> V=1.06973, theta=0.49859
% INFO    : Bus 108	: V=1.05953, theta=-2.49187 -> V=1.07159, theta=0.714
% INFO    : Bus 109	: V=1.10171, theta=4.0681 -> V=1.10072, theta=9.14002
% INFO    : Bus 110	: V=1.10164, theta=4.07008 -> V=1.10071, theta=9.1417
% INFO    : Bus 111	: V=1.11, theta=-8.96947 -> V=1.11, theta=-5.97501
% INFO    : Bus 112	: V=1.10989, theta=-8.96789 -> V=1.1099, theta=-5.97414
% INFO    : Bus 113	: V=1.0607, theta=-19.19229 -> V=1.05989, theta=-8.24657
% INFO    : Bus 114	: V=1.07398, theta=-18.02049 -> V=1.07262, theta=-6.55734
% INFO    : Bus 115	: V=0.98587, theta=-15.51911 -> V=0.98538, theta=-5.79829
% INFO    : Bus 116	: V=0.98584, theta=-15.51072 -> V=0.98542, theta=-5.79705
% INFO    : Bus 117	: V=1.07339, theta=-22.75106 -> V=1.07929, theta=-12.33997
% INFO    : Bus 118	: V=1.05168, theta=-30.00726 -> V=1.06333, theta=-6.26659
% INFO    : Bus 119	: V=1.05168, theta=-30.00726 -> V=1.06333, theta=-6.26659
% INFO    : Bus 120	: V=1.0422, theta=-28.72383 -> V=1.04587, theta=-9.77588
% INFO    : Bus 121	: V=1.06878, theta=-20.33589 -> V=1.06486, theta=-10.12147
% INFO    : Bus 122	: V=1.06878, theta=-20.33589 -> V=1.06486, theta=-10.12147
% INFO    : Bus 123	: V=1.10991, theta=-12.54427 -> V=1.10994, theta=-6.84545
% INFO    : Bus 124	: V=1.10993, theta=-12.54221 -> V=1.11, theta=-6.84426
% INFO    : Bus 125	: V=1.08889, theta=-26.74812 -> V=1.10158, theta=-2.71346
% INFO    : Bus 126	: V=1.08878, theta=-26.73912 -> V=1.10145, theta=-2.72406
% INFO    : Bus 127	: V=1.03812, theta=-20.24806 -> V=1.03368, theta=-2.64037
% INFO    : Bus 128	: V=1.03805, theta=-20.25633 -> V=1.03361, theta=-2.65773
% INFO    : Bus 129	: V=1.04448, theta=-25.0064 -> V=1.04694, theta=-13.28931
% INFO    : Bus 130	: V=1.03022, theta=-25.60302 -> V=1.03349, theta=-11.05331
% INFO    : Bus 131	: V=1.09855, theta=-14.84033 -> V=1.09737, theta=-2.62751
% INFO    : Bus 132	: V=1.09868, theta=-14.8601 -> V=1.09754, theta=-2.64943
% INFO    : Bus 133	: V=1.0043, theta=-15.0985 -> V=0.98537, theta=-3.63571
% INFO    : Bus 134	: V=1.00432, theta=-15.0976 -> V=0.98535, theta=-3.63184
% INFO    : Bus 135	: V=1.05221, theta=-29.94291 -> V=1.06353, theta=-6.35305
% INFO    : Bus 136	: V=1.05221, theta=-29.94291 -> V=1.06353, theta=-6.35305
% INFO    : Bus 137	: V=0.99668, theta=-12.482 -> V=1.0062, theta=-4.34405
% INFO    : Bus 138	: V=0.99668, theta=-12.482 -> V=1.0062, theta=-4.34405
% INFO    : Bus 139	: V=1.11, theta=-12.73191 -> V=1.11, theta=-6.86102
% INFO    : Bus 140	: V=1.10999, theta=-12.74426 -> V=1.11, theta=-6.87076
% INFO    : Bus 141	: V=1.0481, theta=-28.41615 -> V=1.05095, theta=-16.65243
% INFO    : Bus 142	: V=1.04877, theta=-30.21891 -> V=1.06037, theta=-6.50585
% INFO    : Bus 143	: V=1.07194, theta=-24.17285 -> V=1.07581, theta=-12.75138
% INFO    : Bus 144	: V=1.07185, theta=-24.17231 -> V=1.07574, theta=-12.7542
% INFO    : Bus 145	: V=0.9783, theta=-23.77581 -> V=0.97457, theta=-10.3606
% INFO    : Bus 146	: V=0.9783, theta=-23.77581 -> V=0.97457, theta=-10.3606
% INFO    : Bus 147	: V=1.04208, theta=-22.67542 -> V=1.04353, theta=-10.60659
% INFO    : Bus 148	: V=1.04213, theta=-22.66993 -> V=1.04357, theta=-10.60285
% INFO    : Bus 149	: V=1.06863, theta=-24.88013 -> V=1.07171, theta=-13.45396
% INFO    : Bus 150	: V=1.06351, theta=-18.58999 -> V=1.06302, theta=-7.83509
% INFO    : Bus 151	: V=1.06353, theta=-18.59644 -> V=1.06303, theta=-7.84018
% INFO    : Bus 152	: V=1.05731, theta=-16.2509 -> V=1.06348, theta=-6.76525
% INFO    : Bus 153	: V=1.05731, theta=-16.2509 -> V=1.06348, theta=-6.76525
% INFO    : Bus 154	: V=1.0259, theta=-24.50444 -> V=1.02809, theta=-11.96442
% INFO    : Bus 155	: V=1.05293, theta=-20.98726 -> V=1.06041, theta=-13.98295
% INFO    : Bus 156	: V=1.11, theta=-24.0966 -> V=1.11, theta=-11.45113
% INFO    : Bus 157	: V=1.02592, theta=-22.23124 -> V=1.02391, theta=-8.9338
% INFO    : Bus 158	: V=1.02589, theta=-22.2282 -> V=1.02391, theta=-8.94217
% INFO    : Bus 159	: V=1.02517, theta=-20.85183 -> V=1.02957, theta=-11.44352
% INFO    : Bus 160	: V=1.02522, theta=-20.85657 -> V=1.0296, theta=-11.44534
% INFO    : Bus 161	: V=1.05167, theta=-25.42844 -> V=1.05709, theta=-15.82513
% INFO    : Bus 162	: V=1.05168, theta=-25.42944 -> V=1.0571, theta=-15.82418
% INFO    : Bus 163	: V=1.08437, theta=-20.87988 -> V=1.09519, theta=-13.62391
% INFO    : Bus 164	: V=1.08435, theta=-20.88393 -> V=1.09517, theta=-13.62816
% INFO    : Bus 165	: V=0.9966, theta=-19.99983 -> V=1.00991, theta=-12.61969
% INFO    : Bus 166	: V=1.06513, theta=-20.18695 -> V=1.0725, theta=-13.20547
% INFO    : Bus 167	: V=1.06516, theta=-20.18377 -> V=1.07254, theta=-13.20295
% INFO    : Bus 168	: V=1.02661, theta=-22.60548 -> V=1.02958, theta=-13.55688
% INFO    : Bus 169	: V=1.02659, theta=-22.61245 -> V=1.02956, theta=-13.56534
% INFO    : Bus 170	: V=1.04969, theta=-23.63871 -> V=1.04899, theta=-15.90467
% INFO    : Bus 171	: V=1.04972, theta=-23.6366 -> V=1.04901, theta=-15.90249
% INFO    : Bus 172	: V=1.05927, theta=-22.12633 -> V=1.06728, theta=-15.05778
% INFO    : Bus 173	: V=1.05923, theta=-22.12579 -> V=1.06724, theta=-15.05778
% INFO    : Bus 174	: V=1.05705, theta=-20.37907 -> V=1.06173, theta=-13.60183
% INFO    : Bus 175	: V=1.05703, theta=-20.38558 -> V=1.06172, theta=-13.60763
% INFO    : Bus 176	: V=1.02859, theta=-19.23085 -> V=1.03113, theta=-9.09252
% INFO    : Bus 177	: V=1.02875, theta=-19.23039 -> V=1.03129, theta=-9.09666
% INFO    : Bus 178	: V=1.07728, theta=-26.13319 -> V=1.07926, theta=-14.25321
% INFO    : Bus 179	: V=1.07732, theta=-26.12906 -> V=1.07929, theta=-14.2491
% INFO    : Bus 180	: V=0.95, theta=-7.44822 -> V=0.95107, theta=-3.8056
% INFO    : Bus 181	: V=1.11, theta=-8.12341 -> V=1.11, theta=1.9625
% INFO    : Bus 182	: V=1.00737, theta=-14.81727 -> V=0.98496, theta=-3.32227
% INFO    : Bus 183	: V=1.03958, theta=-10.12379 -> V=1.05, theta=-2.26313
% INFO    : Bus 184	: V=1.07984, theta=-3.72905 -> V=1.07901, theta=1.14514
% INFO    : Bus 185	: V=0.95, theta=-8.32083 -> V=0.95116, theta=-4.67627
% INFO    : Bus 186	: V=1.08855, theta=-26.87166 -> V=1.10127, theta=-2.84406
% INFO    : Bus 187	: V=1.06144, theta=-23.2702 -> V=1.06703, theta=-16.41481
% INFO    : Bus 188	: V=1.03267, theta=-29.14787 -> V=1.02436, theta=-21.76227
% INFO    : Bus 189	: V=0.97903, theta=-27.15464 -> V=0.99906, theta=-20.19279
% INFO    : Bus 190	: V=1.08618, theta=-3.91777 -> V=1.10234, theta=-2.04324
% INFO    : Bus 191	: V=1.07212, theta=-5.25327 -> V=1.08016, theta=-3.12477
% INFO    : Bus 192	: V=1.12, theta=-19.68322 -> V=1.11945, theta=-12.75005
% INFO    : Bus 193	: V=1.11786, theta=-19.56627 -> V=1.11856, theta=-12.67184
% INFO    : Bus 194	: V=1.11796, theta=-19.82817 -> V=1.11769, theta=-12.89276
% INFO    : Bus 195	: V=1.07071, theta=-24.09767 -> V=1.08271, theta=-17.02091
% INFO    : Bus 196	: V=1.01602, theta=-27.9206 -> V=1.0151, theta=-18.91576
% INFO    : Bus 197	: V=1.06431, theta=-12.69496 -> V=1.0619, theta=-11.10777
% INFO    : Bus 198	: V=1.06478, theta=-23.98301 -> V=1.07663, theta=-17.03588
% INFO    : Bus 199	: V=1.09503, theta=-6.4428 -> V=1.10783, theta=-4.28437
% INFO    : Bus 200	: V=1.09755, theta=-23.07718 -> V=1.09909, theta=-16.47229
% INFO    : Bus 201	: V=1.08528, theta=-24.683 -> V=1.07913, theta=-17.31543
% INFO    : Bus 202	: V=1.09047, theta=-21.24818 -> V=1.09464, theta=-14.41433
% INFO    : Bus 203	: V=1.06902, theta=-24.05194 -> V=1.07834, theta=-17.19778
% INFO    : Bus 204	: V=1.11976, theta=-10.48468 -> V=1.11937, theta=-7.99217
% INFO    : Bus 205	: V=1.12, theta=-8.3833 -> V=1.12, theta=-5.71508
% INFO    : Bus 206	: V=1.05231, theta=-24.88695 -> V=1.06548, theta=-17.86717
% INFO    : Bus 207	: V=1.0738, theta=-5.03654 -> V=1.08181, theta=-2.91114
% INFO    : Bus 208	: V=1.07114, theta=-13.11902 -> V=1.08748, theta=-6.91427
% INFO    : Bus 209	: V=1.07721, theta=-25.35494 -> V=1.07624, theta=-18.29427
% INFO    : Bus 210	: V=1.11636, theta=-8.0155 -> V=1.11758, theta=-5.71955
% INFO    : Bus 211	: V=1.07556, theta=-25.4167 -> V=1.07523, theta=-18.30796
% INFO    : Bus 212	: V=1.08535, theta=-22.65311 -> V=1.08403, theta=-15.52593
% INFO    : Bus 213	: V=1.05533, theta=-24.67137 -> V=1.06545, theta=-17.67196
% INFO    : Bus 214	: V=1.06781, theta=-26.84469 -> V=1.07106, theta=-19.58312
% INFO    : Bus 215	: V=1.11641, theta=-8.24501 -> V=1.11627, theta=-5.66612
% INFO    : Bus 216	: V=1.08982, theta=-5.17984 -> V=1.10727, theta=-3.30654
% INFO    : Bus 217	: V=1.11958, theta=-18.23045 -> V=1.11958, theta=-10.92382
% INFO    : Bus 218	: V=1.0701, theta=-26.32955 -> V=1.06269, theta=-18.98915
% INFO    : Bus 219	: V=1.08536, theta=-25.0214 -> V=1.07815, theta=-17.67284
% INFO    : Bus 220	: V=1.05481, theta=-26.13543 -> V=1.04662, theta=-18.67463
% INFO    : Bus 221	: V=1.01443, theta=-31.79917 -> V=1.00613, theta=-24.49011
% INFO    : Bus 222	: V=1.09699, theta=-22.15001 -> V=1.09649, theta=-15.56481
% INFO    : Bus 223	: V=1.07765, theta=-18.134 -> V=1.08431, theta=-12.04581
% INFO    : Bus 224	: V=1.05513, theta=-24.81967 -> V=1.06745, theta=-17.83577
% INFO    : Bus 225	: V=1.03804, theta=-29.02464 -> V=1.03322, theta=-21.35362
% INFO    : Bus 226	: V=1.08493, theta=-24.75528 -> V=1.07937, theta=-17.52981
% INFO    : Bus 227	: V=1.08484, theta=-24.85352 -> V=1.07883, theta=-17.60454
% INFO    : Bus 228	: V=1.06852, theta=-5.7053 -> V=1.07658, theta=-3.56996
% INFO    : Bus 229	: V=1.10751, theta=-11.64612 -> V=1.10711, theta=-9.15442
% INFO    : Bus 230	: V=1.01067, theta=-32.46813 -> V=1.00231, theta=-25.16962
% INFO    : Bus 231	: V=1.08587, theta=-21.61226 -> V=1.09805, theta=-14.37523
% INFO    : Bus 232	: V=1.05374, theta=-21.97327 -> V=1.06923, theta=-14.84459
% INFO    : Bus 233	: V=1.07171, theta=-26.16513 -> V=1.07204, theta=-18.97401
% INFO    : Bus 234	: V=1.07378, theta=-4.79854 -> V=1.08178, theta=-2.67641
% INFO    : Bus 235	: V=1.07133, theta=-3.0491 -> V=1.0894, theta=-1.34533
% INFO    : Bus 236	: V=1.05111, theta=-24.68295 -> V=1.06531, theta=-17.62603
% INFO    : Bus 237	: V=1.07469, theta=-24.90423 -> V=1.08427, theta=-18.15237
% INFO    : Bus 238	: V=1.10438, theta=-21.47664 -> V=1.10137, theta=-14.95086
% INFO    : Bus 239	: V=1.09362, theta=-21.46653 -> V=1.09654, theta=-14.59607
% INFO    : Bus 240	: V=1.01779, theta=-31.14398 -> V=1.00955, theta=-23.82469
% INFO    : Bus 241	: V=1.04267, theta=-24.08665 -> V=1.06172, theta=-17.09166
% INFO    : Bus 242	: V=1.05906, theta=-24.10877 -> V=1.07, theta=-17.04071
% INFO    : Bus 243	: V=1.10978, theta=-20.5368 -> V=1.11859, theta=-13.43758
% INFO    : Bus 244	: V=1.0968, theta=-21.40492 -> V=1.10834, theta=-14.38209
% INFO    : Bus 245	: V=1.11849, theta=-9.61485 -> V=1.11948, theta=-6.95993
% INFO    : Bus 246	: V=1.11817, theta=-7.82648 -> V=1.12, theta=-5.35503
% INFO    : Bus 247	: V=1.06809, theta=-12.39137 -> V=1.06569, theta=-10.80285
% INFO    : Bus 248	: V=1.11152, theta=-20.52337 -> V=1.11045, theta=-13.48947
% INFO    : Bus 249	: V=1.10054, theta=-21.44244 -> V=1.09787, theta=-14.22289
% INFO    : Bus 250	: V=1.08953, theta=-22.07335 -> V=1.10092, theta=-15.04337
% INFO    : Bus 251	: V=1.06999, theta=-3.28703 -> V=1.08808, theta=-1.57543
% INFO    : Bus 252	: V=1.06851, theta=-5.65046 -> V=1.07655, theta=-3.51576
% INFO    : Bus 253	: V=1.11632, theta=-9.46849 -> V=1.11775, theta=-6.89683
% INFO    : Bus 254	: V=1.10547, theta=-11.34576 -> V=1.10724, theta=-8.2905
% INFO    : Bus 255	: V=1.08616, theta=-24.12326 -> V=1.08107, theta=-16.73575
% INFO    : Bus 256	: V=1.10538, theta=-21.76664 -> V=1.10341, theta=-14.73618
% INFO    : Bus 257	: V=1.04808, theta=-24.26076 -> V=1.06152, theta=-17.32369
% INFO    : Bus 258	: V=1.08768, theta=-13.53234 -> V=1.07481, theta=-11.39412
% INFO    : Bus 259	: V=1.08674, theta=-22.35879 -> V=1.09816, theta=-15.32297
% INFO    : Bus 260	: V=1.094, theta=-21.25627 -> V=1.10484, theta=-14.03337
% INFO    : Bus 261	: V=1.11544, theta=-7.93591 -> V=1.11757, theta=-5.71834
% INFO    : Bus 262	: V=1.094, theta=-22.38343 -> V=1.09467, theta=-15.76852
% INFO    : Bus 263	: V=1.0484, theta=-23.41749 -> V=1.05737, theta=-16.60453
% INFO    : Bus 264	: V=1.06652, theta=-25.74469 -> V=1.07608, theta=-18.95554
% INFO    : Bus 265	: V=1.08934, theta=-13.50469 -> V=1.07649, theta=-11.50382
% INFO    : Bus 266	: V=1.08351, theta=-9.42151 -> V=1.08526, theta=-7.76883
% INFO    : Bus 267	: V=1.11809, theta=-10.44136 -> V=1.11795, theta=-7.94625
% INFO    : Bus 268	: V=1.11869, theta=-8.49346 -> V=1.11865, theta=-5.82458
% INFO    : Bus 269	: V=1.10337, theta=-20.46721 -> V=1.10326, theta=-13.51052
% INFO    : Bus 270	: V=1.11744, theta=-7.94156 -> V=1.11927, theta=-5.46974
% INFO    : Bus 271	: V=1.08528, theta=-7.53358 -> V=1.09788, theta=-5.34517
% INFO    : Bus 272	: V=1.11554, theta=-7.92273 -> V=1.11767, theta=-5.70521
% INFO    : Bus 273	: V=1.11613, theta=-8.24455 -> V=1.11612, theta=-5.673
% INFO    : Bus 274	: V=1.11743, theta=-9.56866 -> V=1.11774, theta=-6.94476
% INFO    : Bus 275	: V=1.11831, theta=-10.49879 -> V=1.11826, theta=-8.00778
% INFO    : Bus 276	: V=1.1134, theta=-10.01213 -> V=1.11404, theta=-7.3562
% INFO    : Bus 277	: V=1.11832, theta=-9.89109 -> V=1.1184, theta=-7.38015
% INFO    : Bus 278	: V=1.12, theta=-10.41259 -> V=1.12, theta=-7.92414
% INFO    : Bus 279	: V=1.12, theta=-8.17334 -> V=1.11864, theta=-5.52605
% INFO    : Bus 280	: V=1.11817, theta=-10.46239 -> V=1.11806, theta=-7.96879
% INFO    : Bus 281	: V=1.12, theta=-9.49996 -> V=1.12, theta=-6.84356
% INFO    : Bus 282	: V=1.12, theta=-7.95291 -> V=1.12, theta=-5.55829
% INFO    : Bus 283	: V=1.09989, theta=-12.33886 -> V=1.08744, theta=-10.58129
% INFO    : Bus 284	: V=1.10251, theta=-21.13397 -> V=1.1044, theta=-14.23566
% INFO    : Bus 285	: V=1.05902, theta=-24.80898 -> V=1.06997, theta=-17.77393
% INFO    : Bus 286	: V=1.05562, theta=-24.97687 -> V=1.0662, theta=-17.95918
% INFO    : Bus 287	: V=1.04378, theta=-24.02406 -> V=1.06124, theta=-16.97607
% INFO    : Bus 288	: V=1.11688, theta=-9.48255 -> V=1.11761, theta=-6.89614
% INFO    : Bus 289	: V=1.11651, theta=-9.7902 -> V=1.11677, theta=-7.13403
% INFO    : Bus 290	: V=1.09827, theta=-21.67768 -> V=1.09502, theta=-14.42551
% INFO    : Bus 291	: V=1.11884, theta=-7.99895 -> V=1.11908, theta=-5.6247
% INFO    : Bus 292	: V=1.11683, theta=-10.00785 -> V=1.11691, theta=-7.4969
% INFO    : Bus 293	: V=1.1175, theta=-10.08878 -> V=1.11752, theta=-7.58159
% INFO    : Bus 294	: V=1.10004, theta=-21.44422 -> V=1.09725, theta=-14.21049
% INFO    : Bus 295	: V=1.05813, theta=-25.28669 -> V=1.06762, theta=-18.44541
% INFO    : Bus 296	: V=1.11749, theta=-10.09528 -> V=1.1175, theta=-7.58824
% INFO    : Bus 297	: V=1.09598, theta=-9.47104 -> V=1.09534, theta=-7.61014
% INFO    : Bus 298	: V=1.09418, theta=-9.61323 -> V=1.09327, theta=-7.79053
% INFO    : Bus 299	: V=1.11348, theta=-10.00691 -> V=1.11412, theta=-7.35099
% INFO    : Bus 300	: V=1.04676, theta=-21.66969 -> V=1.05835, theta=-14.16272
% INFO    : Bus 301	: V=1.10444, theta=-11.87037 -> V=1.10404, theta=-9.37882
% INFO    : Bus 302	: V=1.05723, theta=-25.35284 -> V=1.06673, theta=-18.5104
% INFO    : Bus 303	: V=1.05649, theta=-27.44959 -> V=1.06212, theta=-20.0795
% INFO    : Bus 304	: V=1.11582, theta=-8.18541 -> V=1.11636, theta=-5.64059
% INFO    : Bus 305	: V=1.08294, theta=-22.86662 -> V=1.08157, theta=-15.70138
% INFO    : Bus 306	: V=1.11004, theta=-20.59148 -> V=1.11843, theta=-13.47035
% INFO    : Bus 307	: V=1.04392, theta=-24.61552 -> V=1.06253, theta=-17.57705
% INFO    : Bus 308	: V=1.10781, theta=-20.7697 -> V=1.10894, theta=-13.86076
% INFO    : Bus 309	: V=1.10796, theta=-20.25695 -> V=1.11914, theta=-13.26352
% INFO    : Bus 310	: V=1.0546, theta=-20.49988 -> V=1.07323, theta=-13.85977
% INFO    : Bus 311	: V=1.04827, theta=-21.31686 -> V=1.06267, theta=-14.74417
% INFO    : Bus 312	: V=1.04828, theta=-21.3171 -> V=1.06268, theta=-14.74408
% INFO    : Bus 313	: V=1.0369, theta=-30.22851 -> V=1.03532, theta=-22.30717
% INFO    : Bus 314	: V=1.08103, theta=-21.27497 -> V=1.0847, theta=-14.11664
% INFO    : Bus 315	: V=1.06664, theta=-27.06451 -> V=1.06812, theta=-19.74532
% INFO    : Bus 316	: V=1.11709, theta=-9.1378 -> V=1.11888, theta=-6.64175
% INFO    : Bus 317	: V=1.07697, theta=-23.69416 -> V=1.08949, theta=-16.60073
% INFO    : Bus 318	: V=1.04593, theta=-23.87293 -> V=1.06236, theta=-16.79587
% INFO    : Bus 319	: V=1.07015, theta=-5.38921 -> V=1.07818, theta=-3.25839
% INFO    : Bus 320	: V=1.0969, theta=-22.59186 -> V=1.09418, theta=-15.50584
% INFO    : Bus 321	: V=1.08123, theta=-21.69448 -> V=1.0941, theta=-14.56417
% INFO    : Bus 322	: V=1.05881, theta=-23.61862 -> V=1.0745, theta=-16.53373
% INFO    : Bus 323	: V=1.04673, theta=-22.59027 -> V=1.05838, theta=-15.88622
% INFO    : Bus 324	: V=1.05711, theta=-24.40344 -> V=1.06798, theta=-17.36068
% INFO    : Bus 325	: V=1.09058, theta=-23.12775 -> V=1.10013, theta=-16.4352
% INFO    : Bus 326	: V=1.0679, theta=-13.34649 -> V=1.08381, theta=-6.88249
% INFO    : Bus 327	: V=1.11896, theta=-18.40046 -> V=1.11896, theta=-11.09384
% INFO    : Bus 328	: V=1.10556, theta=-21.3299 -> V=1.09619, theta=-14.70075
% INFO    : Bus 329	: V=1.08975, theta=-23.08988 -> V=1.09931, theta=-16.39809
% INFO    : Bus 330	: V=1.11934, theta=-20.23707 -> V=1.1128, theta=-13.84662
% INFO    : Bus 331	: V=1.10942, theta=-21.40281 -> V=1.11915, theta=-14.70886
% INFO    : Bus 332	: V=1.11524, theta=-18.70252 -> V=1.12, theta=-11.93191
% INFO    : Bus 333	: V=1.05935, theta=-25.07048 -> V=1.0667, theta=-18.04821
% INFO    : Bus 334	: V=1.08039, theta=-25.13561 -> V=1.07855, theta=-18.1394
% INFO    : Bus 335	: V=1.07109, theta=-26.12051 -> V=1.06707, theta=-18.51375
% INFO    : Bus 336	: V=1.09634, theta=-22.06848 -> V=1.09189, theta=-14.75783
% INFO    : Bus 337	: V=1.05488, theta=-25.08477 -> V=1.06524, theta=-18.09813
% INFO    : Bus 338	: V=1.10397, theta=-11.59187 -> V=1.10585, theta=-8.45213
% INFO    : Bus 339	: V=1.11343, theta=-8.45871 -> V=1.11528, theta=-5.98526
% INFO    : Bus 340	: V=1.04369, theta=-28.63378 -> V=1.03589, theta=-21.30511
% INFO    : Bus 341	: V=1.06828, theta=-26.88621 -> V=1.06925, theta=-19.60842
% INFO    : Bus 342	: V=1.07075, theta=-13.12441 -> V=1.08715, theta=-6.95031
% INFO    : Bus 343	: V=1.05461, theta=-24.90231 -> V=1.06484, theta=-17.908
% INFO    : Bus 344	: V=1.11649, theta=-18.43796 -> V=1.11667, theta=-11.13991
% INFO    : Bus 345	: V=1.08954, theta=-22.58484 -> V=1.08639, theta=-15.35713
% INFO    : Bus 346	: V=1.12, theta=-18.06725 -> V=1.12, theta=-10.76063
% INFO    : Bus 347	: V=1.11337, theta=-20.88299 -> V=1.10616, theta=-13.52574
% INFO    : Bus 348	: V=1.09222, theta=-23.41834 -> V=1.08847, theta=-16.28003
% INFO    : Bus 349	: V=1.09325, theta=-21.65396 -> V=1.1046, theta=-14.63254
% INFO    : Bus 350	: V=1.10458, theta=-11.85875 -> V=1.0965, theta=-9.81239
% INFO    : Bus 351	: V=1.05836, theta=-23.82517 -> V=1.07347, theta=-16.7579
% INFO    : Bus 352	: V=1.11821, theta=-9.04607 -> V=1.12, theta=-6.55031
% INFO    : Bus 353	: V=1.11665, theta=-7.83199 -> V=1.11878, theta=-5.61481
% INFO    : Bus 354	: V=1.07866, theta=-4.45126 -> V=1.08662, theta=-2.33421
% INFO    : Bus 355	: V=1.07582, theta=-2.74568 -> V=1.09382, theta=-1.05185
% INFO    : Bus 356	: V=1.1043, theta=-21.8101 -> V=1.11412, theta=-15.09139
% INFO    : Bus 357	: V=1.10059, theta=-20.70243 -> V=1.10025, theta=-13.44757
% INFO    : Bus 358	: V=1.09717, theta=-10.66755 -> V=1.08021, theta=-9.69745
% INFO    : Bus 359	: V=1.09238, theta=-22.85568 -> V=1.1019, theta=-16.16774
% INFO    : Bus 360	: V=1.11011, theta=-21.32911 -> V=1.11983, theta=-14.63643
% INFO    : Bus 361	: V=1.10624, theta=-21.31423 -> V=1.10264, theta=-14.80257
% INFO    : Bus 362	: V=1.08589, theta=-23.61824 -> V=1.09544, theta=-16.90767
% INFO    : Bus 363	: V=1.04582, theta=-23.99093 -> V=1.06059, theta=-17.08293
% INFO    : Bus 364	: V=1.06657, theta=-13.26316 -> V=1.08201, theta=-6.55063
% INFO    : Bus 365	: V=1.08862, theta=-21.39896 -> V=1.10077, theta=-14.16652
% INFO    : Bus 366	: V=1.05667, theta=-21.73639 -> V=1.07211, theta=-14.61435
% INFO    : Bus 367	: V=1.10454, theta=-6.32897 -> V=1.11478, theta=-3.27876
% INFO    : Bus 368	: V=1.10678, theta=-5.12189 -> V=1.12, theta=-3.00318
% INFO    : Bus 369	: V=1.07746, theta=-25.48004 -> V=1.07276, theta=-17.97198
% INFO    : Bus 370	: V=1.10127, theta=-6.22664 -> V=1.11124, theta=-3.27037
% INFO    : Bus 371	: V=1.09101, theta=-23.06735 -> V=1.10055, theta=-16.37581
% INFO    : Bus 372	: V=1.06961, theta=-18.93472 -> V=1.07795, theta=-12.74955
% INFO    : Bus 373	: V=1.08584, theta=-23.61755 -> V=1.0954, theta=-16.90697
% INFO    : Bus 374	: V=1.12, theta=-20.17184 -> V=1.12, theta=-13.88393
% INFO    : Bus 375	: V=1.09086, theta=-23.05538 -> V=1.10041, theta=-16.36414
% INFO    : Bus 376	: V=1.10012, theta=-5.01388 -> V=1.11401, theta=-2.94842
% INFO    : Bus 377	: V=1.05405, theta=-25.04549 -> V=1.06435, theta=-18.0551
% INFO    : Bus 378	: V=1.0917, theta=-22.96311 -> V=1.10123, theta=-16.27334
% INFO    : Bus 379	: V=1.07062, theta=-24.53627 -> V=1.08089, theta=-17.65231
% INFO    : Bus 380	: V=1.0978, theta=-10.63143 -> V=1.08085, theta=-9.66019
% INFO    : Bus 381	: V=1.11238, theta=-18.785 -> V=1.11292, theta=-11.50114
% INFO    : Bus 382	: V=1.04583, theta=-24.02756 -> V=1.06434, theta=-17.00023
% INFO    : Bus 383	: V=1.04558, theta=-23.92638 -> V=1.06251, theta=-16.82748
% INFO    : Bus 384	: V=1.0509, theta=-24.79958 -> V=1.0648, theta=-17.75269
% INFO    : Bus 385	: V=1.05137, theta=-24.56554 -> V=1.06587, theta=-17.49912
% INFO    : Bus 386	: V=1.08342, theta=-24.39648 -> V=1.08099, theta=-17.22086
% INFO    : Bus 387	: V=1.06279, theta=-22.90361 -> V=1.06878, theta=-15.82994
% INFO    : Bus 388	: V=1.02168, theta=-24.85802 -> V=1.04074, theta=-17.97921
% INFO    : Bus 389	: V=1.05292, theta=-24.30091 -> V=1.0678, theta=-17.22598
% INFO    : Bus 390	: V=1.06696, theta=-6.07783 -> V=1.07505, theta=-3.9374
% INFO    : Bus 391	: V=1.11669, theta=-9.16928 -> V=1.11847, theta=-6.67313
% INFO    : Bus 392	: V=1.05883, theta=-6.89782 -> V=1.06697, theta=-4.74464
% INFO    : Bus 393	: V=1.08865, theta=-23.28194 -> V=1.09819, theta=-16.58175
% INFO    : Bus 394	: V=1.08475, theta=-13.44792 -> V=1.09028, theta=-9.58735
% INFO    : Bus 395	: V=1.09855, theta=-23.25392 -> V=1.09287, theta=-16.51737
% INFO    : Bus 396	: V=1.11873, theta=-10.31928 -> V=1.11864, theta=-7.78687
% INFO    : Bus 397	: V=1.08361, theta=-22.60943 -> V=1.08278, theta=-15.39396
% INFO    : Bus 398	: V=1.00417, theta=-26.26221 -> V=1.02362, theta=-19.33225
% INFO    : Bus 399	: V=1.05886, theta=-7.59677 -> V=1.06439, theta=-3.82663
% INFO    : Bus 400	: V=1.05822, theta=-6.97629 -> V=1.06637, theta=-4.82192
% INFO    : Bus 401	: V=1.0177, theta=-31.17096 -> V=1.00944, theta=-23.84942
% INFO    : Bus 402	: V=1.07552, theta=-2.79568 -> V=1.09352, theta=-1.10023
% INFO    : Bus 403	: V=1.0731, theta=-4.90868 -> V=1.08111, theta=-2.78494
% INFO    : Bus 404	: V=1.05853, theta=-6.94085 -> V=1.06668, theta=-4.78701
% INFO    : Bus 405	: V=1.08724, theta=-7.28982 -> V=1.0998, theta=-5.10676
% INFO    : Bus 406	: V=1.1181, theta=-9.5693 -> V=1.11889, theta=-7.06545
% INFO    : Bus 407	: V=1.11506, theta=-10.90906 -> V=1.11467, theta=-8.41685
% INFO    : Bus 408	: V=1.08407, theta=-7.51195 -> V=1.09335, theta=-5.7804
% INFO    : Bus 409	: V=1.08349, theta=-14.58627 -> V=1.08892, theta=-10.01114
% INFO    : Bus 410	: V=1.08791, theta=-10.51779 -> V=1.08059, theta=-9.10221
% INFO    : Bus 411	: V=1.05008, theta=-23.76456 -> V=1.05758, theta=-16.89518
% INFO    : Bus 412	: V=1.05112, theta=-23.65559 -> V=1.0585, theta=-16.77498
% INFO    : Bus 413	: V=1.05284, theta=-23.46942 -> V=1.06009, theta=-16.57871
% INFO    : Bus 414	: V=1.01477, theta=-31.43385 -> V=1.0065, theta=-24.11901
% INFO    : Bus 415	: V=1.05703, theta=-24.12386 -> V=1.06568, theta=-17.10009
% INFO    : Bus 416	: V=1.08348, theta=-21.71521 -> V=1.09595, theta=-14.52009
% INFO    : Bus 417	: V=1.08937, theta=-5.74294 -> V=1.10472, theta=-3.98994
% INFO    : Bus 418	: V=1.05961, theta=-25.31837 -> V=1.06903, theta=-18.44244
% INFO    : Bus 419	: V=1.10721, theta=-9.35838 -> V=1.10907, theta=-6.88198
% INFO    : Bus 420	: V=1.05171, theta=-20.94147 -> V=1.07036, theta=-14.27328
% INFO    : Bus 421	: V=1.06691, theta=-25.88075 -> V=1.07647, theta=-19.09574
% INFO    : Bus 422	: V=1.0879, theta=-13.70529 -> V=1.07503, theta=-11.70922
% INFO    : Bus 423	: V=1.05289, theta=-23.96857 -> V=1.05908, theta=-17.1011
% INFO    : Bus 424	: V=1.10687, theta=-15.11839 -> V=1.10849, theta=-8.962
% INFO    : Bus 425	: V=1.0723, theta=-23.61916 -> V=1.08159, theta=-16.77231
% INFO    : Bus 426	: V=1.05331, theta=-24.13573 -> V=1.05813, theta=-17.17786
% INFO    : Bus 427	: V=1.07114, theta=-12.06565 -> V=1.06875, theta=-10.47572
% INFO    : Bus 428	: V=1.10163, theta=-22.58642 -> V=1.10286, theta=-16.05223
% INFO    : Bus 429	: V=1.11678, theta=-7.98058 -> V=1.11806, theta=-5.69154
% INFO    : Bus 430	: V=1.06997, theta=-18.9047 -> V=1.07828, theta=-12.10164
% INFO    : Bus 431	: V=1.11001, theta=-11.40089 -> V=1.10962, theta=-8.90901
% INFO    : Bus 432	: V=1.09123, theta=-22.88239 -> V=1.10126, theta=-16.10196
% INFO    : Bus 433	: V=1.10024, theta=-5.84614 -> V=1.11326, theta=-3.70586
% INFO    : Bus 434	: V=1.01927, theta=-30.98457 -> V=1.01099, theta=-23.6516
% INFO    : Bus 435	: V=1.05462, theta=-20.5209 -> V=1.07325, theta=-13.88018
% INFO    : Bus 436	: V=1.08672, theta=-22.36671 -> V=1.09815, theta=-15.33074
% INFO    : Bus 437	: V=1.05045, theta=-26.71368 -> V=1.04222, theta=-19.26617
% INFO    : Bus 438	: V=1.08797, theta=-22.83263 -> V=1.09091, theta=-16.15822
% INFO    : Bus 439	: V=1.06414, theta=-13.27096 -> V=1.07927, theta=-6.38377
% INFO    : Bus 440	: V=1.07142, theta=-22.75878 -> V=1.08306, theta=-15.58145
% INFO    : Bus 441	: V=1.1193, theta=-8.33626 -> V=1.11862, theta=-5.67822
% INFO    : Bus 442	: V=1.06194, theta=-27.2377 -> V=1.06638, theta=-19.92201
% INFO    : Bus 443	: V=0.99026, theta=-26.89175 -> V=1.01003, theta=-19.9391
% INFO    : Bus 444	: V=1.08901, theta=-7.1502 -> V=1.10154, theta=-4.9702
% INFO    : Bus 445	: V=1.08212, theta=-10.05508 -> V=1.09735, theta=-5.42736
% INFO    : Bus 446	: V=1.08612, theta=-7.39302 -> V=1.0987, theta=-5.20768
% INFO    : Bus 447	: V=1.09118, theta=-4.9735 -> V=1.10904, theta=-3.21035
% INFO    : Bus 448	: V=1.08817, theta=-4.1753 -> V=1.1122, theta=-2.45148
% INFO    : Bus 449	: V=1.08213, theta=-10.05534 -> V=1.09736, theta=-5.42761
% INFO    : Bus 450	: V=1.08613, theta=-7.39311 -> V=1.0987, theta=-5.20777
% INFO    : Bus 451	: V=1.08137, theta=-21.70659 -> V=1.0942, theta=-14.56936
% INFO    : Bus 452	: V=1.05764, theta=-23.53812 -> V=1.07333, theta=-16.44795
% INFO    : Bus 453	: V=1.11926, theta=-19.78858 -> V=1.1187, theta=-12.85551
% INFO    : Bus 454	: V=1.07871, theta=-21.87265 -> V=1.09162, theta=-14.73818
% INFO    : Bus 455	: V=1.04818, theta=-23.898 -> V=1.06524, theta=-16.81472
% INFO    : Bus 456	: V=1.06489, theta=-23.65618 -> V=1.08049, theta=-16.55717
% INFO    : Bus 457	: V=1.07579, theta=-23.65611 -> V=1.08817, theta=-16.56711
% INFO    : Bus 458	: V=1.05344, theta=-24.61754 -> V=1.06423, theta=-17.63009
% INFO    : Bus 459	: V=1.06004, theta=-25.26088 -> V=1.06946, theta=-18.38595
% INFO    : Bus 460	: V=1.06456, theta=-23.94982 -> V=1.0668, theta=-16.88649
% INFO    : Bus 461	: V=1.04362, theta=-24.02926 -> V=1.06368, theta=-17.07163
% INFO    : Bus 462	: V=1.05396, theta=-24.32829 -> V=1.07099, theta=-17.24625
% INFO    : Bus 463	: V=1.07351, theta=-23.49158 -> V=1.08615, theta=-16.38075
% INFO    : Bus 464	: V=1.04562, theta=-24.02441 -> V=1.06414, theta=-16.99715
% INFO    : Bus 465	: V=1.05726, theta=-24.11897 -> V=1.07402, theta=-17.03586
% INFO    : Bus 466	: V=1.0069, theta=-33.08662 -> V=0.99848, theta=-25.79808
% INFO    : Bus 467	: V=1.04615, theta=-23.85698 -> V=1.0625, theta=-16.77785
% INFO    : Bus 468	: V=1.06308, theta=-24.35447 -> V=1.07651, theta=-17.24574
% INFO    : Bus 469	: V=1.08681, theta=-4.32393 -> V=1.11088, theta=-2.59381
% INFO    : Bus 470	: V=1.07807, theta=-7.27844 -> V=1.09205, theta=-4.11463
% INFO    : Bus 471	: V=1.11839, theta=-7.95193 -> V=1.11923, theta=-5.52197
% INFO    : Bus 472	: V=1.11817, theta=-9.6517 -> V=1.1183, theta=-6.99542
% INFO    : Bus 473	: V=1.05522, theta=-24.77226 -> V=1.06547, theta=-17.76734
% INFO    : Bus 474	: V=1.10508, theta=-21.11734 -> V=1.10312, theta=-13.97975
% INFO    : Bus 475	: V=1.05619, theta=-23.84592 -> V=1.07192, theta=-16.75443
% INFO    : Bus 476	: V=1.07752, theta=-23.30082 -> V=1.0897, theta=-16.22592
% INFO    : Bus 477	: V=1.04094, theta=-22.9911 -> V=1.05954, theta=-16.1781
% INFO    : Bus 478	: V=1.06097, theta=-24.40525 -> V=1.07469, theta=-17.29483
% INFO    : Bus 479	: V=1.05555, theta=-23.90269 -> V=1.07129, theta=-16.80954
% INFO    : Bus 480	: V=1.07933, theta=-21.84063 -> V=1.09222, theta=-14.70691
% INFO    : Bus 481	: V=1.00692, theta=-26.08143 -> V=1.02632, theta=-19.15817
% INFO    : Bus 482	: V=1.07013, theta=-6.19708 -> V=1.09036, theta=-3.90181
% INFO    : Bus 483	: V=1.04567, theta=-23.88801 -> V=1.06259, theta=-16.79029
% INFO    : Bus 484	: V=1.0646, theta=-22.37246 -> V=1.08004, theta=-15.26573
% INFO    : Bus 485	: V=1.09441, theta=-21.45578 -> V=1.10393, theta=-14.2797
% INFO    : Bus 486	: V=1.08295, theta=-22.68843 -> V=1.09491, theta=-15.63163
% INFO    : Bus 487	: V=1.00354, theta=-26.28655 -> V=1.02301, theta=-19.35582
% INFO    : Bus 488	: V=1.04562, theta=-23.90845 -> V=1.06255, theta=-16.81011
% INFO    : Bus 489	: V=1.10044, theta=-21.22831 -> V=1.10896, theta=-14.041
% INFO    : Bus 490	: V=1.06371, theta=-23.6898 -> V=1.07933, theta=-16.59181
% INFO    : Bus 491	: V=1.0647, theta=-23.66146 -> V=1.08031, theta=-16.5632
% INFO    : Bus 492	: V=1.08276, theta=-23.04205 -> V=1.08779, theta=-16.31637
% INFO    : Bus 493	: V=1.11318, theta=-20.61602 -> V=1.12, theta=-13.41449
% INFO    : Bus 494	: V=1.07842, theta=-22.78589 -> V=1.09382, theta=-15.70596
% INFO    : Bus 495	: V=1.07768, theta=-22.83799 -> V=1.09308, theta=-15.7566
% INFO    : Bus 496	: V=1.11242, theta=-20.66991 -> V=1.11924, theta=-13.46773
% INFO    : Bus 497	: V=1.07328, theta=-23.35388 -> V=1.08595, theta=-16.23883
% INFO    : Bus 498	: V=1.06474, theta=-23.67583 -> V=1.08035, theta=-16.57626
% INFO    : Bus 499	: V=1.04574, theta=-23.87734 -> V=1.06267, theta=-16.77996
% INFO    : Bus 500	: V=1.10627, theta=-20.95051 -> V=1.11399, theta=-13.75656
% INFO    : Bus 501	: V=1.03987, theta=-23.76822 -> V=1.05936, theta=-16.86928
% INFO    : Bus 502	: V=1.04598, theta=-23.83645 -> V=1.0629, theta=-16.74034
% INFO    : Bus 503	: V=1.04297, theta=-24.05433 -> V=1.06261, theta=-17.0814
% INFO    : Bus 504	: V=1.05622, theta=-23.39992 -> V=1.07189, theta=-16.30239
% INFO    : Bus 505	: V=1.10598, theta=-21.01775 -> V=1.11359, theta=-13.82149
% INFO    : Bus 506	: V=1.07828, theta=-22.11438 -> V=1.09112, theta=-14.98579
% INFO    : Bus 507	: V=1.07951, theta=-23.04868 -> V=1.09158, theta=-15.98182
% INFO    : Bus 508	: V=1.04108, theta=-24.49744 -> V=1.06057, theta=-17.4963
% INFO    : Bus 509	: V=1.0888, theta=-22.14502 -> V=1.08809, theta=-14.92212
% INFO    : Bus 510	: V=1.04315, theta=-28.03759 -> V=1.0371, theta=-20.44895
% INFO    : Bus 511	: V=1.0909, theta=-22.0899 -> V=1.08961, theta=-14.99855
% INFO    : Bus 512	: V=1.08697, theta=-22.33535 -> V=1.08615, theta=-15.11951
% INFO    : Bus 513	: V=0.97925, theta=-27.16191 -> V=0.99929, theta=-20.20005
% INFO    : Bus 514	: V=1.07759, theta=-23.6617 -> V=1.09008, theta=-16.56903
% INFO    : Bus 515	: V=1.0445, theta=-23.944 -> V=1.06463, theta=-16.99277
% INFO    : Bus 516	: V=1.06855, theta=-25.63341 -> V=1.0781, theta=-18.85275
% INFO    : Bus 517	: V=1.07316, theta=-4.90088 -> V=1.08116, theta=-2.77725
% INFO    : Bus 518	: V=1.02947, theta=-24.09598 -> V=1.04835, theta=-17.24436
% INFO    : Bus 519	: V=1.11837, theta=-10.39349 -> V=1.1182, theta=-7.89693
% INFO    : Bus 520	: V=1.10247, theta=-20.81594 -> V=1.11381, theta=-13.80851
% INFO    : Bus 521	: V=1.07708, theta=-23.35332 -> V=1.08926, theta=-16.27725
% INFO    : Bus 522	: V=1.02881, theta=-24.17838 -> V=1.0477, theta=-17.32383
% INFO    : Bus 523	: V=1.10865, theta=-19.54377 -> V=1.10858, theta=-12.26515
% INFO    : Bus 524	: V=1.09198, theta=-22.15626 -> V=1.09009, theta=-14.99384
% INFO    : Bus 525	: V=1.08535, theta=-10.29881 -> V=1.08301, theta=-8.70122
% INFO    : Bus 526	: V=1.11976, theta=-10.48466 -> V=1.11937, theta=-7.99215
% INFO    : Bus 527	: V=1.11985, theta=-8.39828 -> V=1.11981, theta=-5.7294
% INFO    : Bus 528	: V=1.07862, theta=-11.12633 -> V=1.07626, theta=-9.53229
% INFO    : Bus 529	: V=1.06899, theta=-5.71755 -> V=1.07706, theta=-3.58239
% INFO    : Bus 530	: V=1.07972, theta=-21.80902 -> V=1.09261, theta=-14.67605
% INFO    : Bus 531	: V=1.06275, theta=-24.3636 -> V=1.07622, theta=-17.25461
% INFO    : Bus 532	: V=1.08321, theta=-14.03518 -> V=1.08875, theta=-9.86681
% INFO    : Bus 533	: V=1.08053, theta=-25.22307 -> V=1.08319, theta=-18.29809
% INFO    : Bus 534	: V=1.11965, theta=-10.43281 -> V=1.11964, theta=-7.94394
% INFO    : Bus 535	: V=1.06268, theta=-24.00666 -> V=1.06542, theta=-16.95731
% INFO    : Bus 536	: V=1.05712, theta=-24.53612 -> V=1.06742, theta=-17.56503
% INFO    : Bus 537	: V=1.06204, theta=-25.78552 -> V=1.07159, theta=-18.97305
% INFO    : Bus 538	: V=1.05514, theta=-24.59451 -> V=1.06568, theta=-17.59195
% INFO    : Bus 539	: V=1.06304, theta=-18.20117 -> V=1.08393, theta=-8.8192
% INFO    : Bus 540	: V=1.06305, theta=-18.19819 -> V=1.08395, theta=-8.81675
% INFO    : Bus 541	: V=1.0622, theta=-14.80156 -> V=1.07593, theta=-4.18859
% INFO    : Bus 542	: V=1.05443, theta=-19.37399 -> V=1.0735, theta=-9.92489
% INFO    : Bus 543	: V=1.07978, theta=-11.80861 -> V=1.07894, theta=-3.03802
% INFO    : Bus 544	: V=1.05649, theta=-18.60596 -> V=1.07719, theta=-9.08806
% INFO    : Bus 545	: V=1.06927, theta=-12.67343 -> V=1.0742, theta=-3.06895
% INFO    : Bus 546	: V=1.06927, theta=-12.67506 -> V=1.07419, theta=-3.07008
% INFO    : Bus 547	: V=1.05302, theta=-19.38345 -> V=1.07255, theta=-10.0187
% INFO    : Bus 548	: V=1.09035, theta=-15.16166 -> V=1.09511, theta=-9.54934
% INFO    : Bus 549	: V=1.05719, theta=-16.53444 -> V=1.06543, theta=-6.2781
% INFO    : Bus 550	: V=1.05659, theta=-16.67479 -> V=1.06483, theta=-6.41634
% INFO    : Bus 551	: V=1.05818, theta=-15.07989 -> V=1.07529, theta=-7.28496
% INFO    : Bus 552	: V=1.02532, theta=-25.02112 -> V=1.0378, theta=-17.30056
% INFO    : Bus 553	: V=1.02454, theta=-24.95264 -> V=1.03703, theta=-17.24473
% INFO    : Bus 554	: V=1.06096, theta=-13.71103 -> V=1.05652, theta=-3.9023
% INFO    : Bus 555	: V=1.0584, theta=-17.84818 -> V=1.07515, theta=-9.381
% INFO    : Bus 556	: V=1.0507, theta=-18.221 -> V=1.07213, theta=-7.17704
% INFO    : Bus 557	: V=1.06217, theta=-10.21255 -> V=1.06343, theta=-1.50029
% INFO    : Bus 558	: V=1.06299, theta=-10.29584 -> V=1.06337, theta=-1.30567
% INFO    : Bus 559	: V=1.0557, theta=-18.45473 -> V=1.07678, theta=-8.29319
% INFO    : Bus 560	: V=1.08053, theta=-11.8783 -> V=1.08132, theta=-3.24867
% INFO    : Bus 561	: V=1.04854, theta=-20.34863 -> V=1.06498, theta=-10.66053
% INFO    : Bus 562	: V=1.04796, theta=-20.36125 -> V=1.06441, theta=-10.67302
% INFO    : Bus 563	: V=1.05042, theta=-20.35602 -> V=1.06683, theta=-10.66791
% INFO    : Bus 564	: V=1.07898, theta=-11.76603 -> V=1.08405, theta=-1.20432
% INFO    : Bus 565	: V=1.0688, theta=-12.39437 -> V=1.07401, theta=-1.36975
% INFO    : Bus 566	: V=1.05042, theta=-20.38416 -> V=1.06683, theta=-10.69508
% INFO    : Bus 567	: V=1.07226, theta=-15.2441 -> V=1.0926, theta=-7.35869
% INFO    : Bus 568	: V=1.05172, theta=-20.16189 -> V=1.06811, theta=-10.47946
% INFO    : Bus 569	: V=1.05171, theta=-20.16463 -> V=1.06811, theta=-10.48236
% INFO    : Bus 570	: V=1.06109, theta=-11.26857 -> V=1.06809, theta=-3.19863
% INFO    : Bus 571	: V=1.05003, theta=-20.4253 -> V=1.06645, theta=-10.73505
% INFO    : Bus 572	: V=1.06876, theta=-17.53583 -> V=1.08052, theta=-9.9038
% INFO    : Bus 573	: V=1.09535, theta=-15.03442 -> V=1.09997, theta=-9.09399
% INFO    : Bus 574	: V=1.06953, theta=-13.78236 -> V=1.08705, theta=-7.22326
% INFO    : Bus 575	: V=1.07154, theta=-12.46925 -> V=1.07202, theta=-3.00951
% INFO    : Bus 576	: V=1.05499, theta=-15.61819 -> V=1.07333, theta=-3.6586
% INFO    : Bus 577	: V=1.05889, theta=-14.78717 -> V=1.07411, theta=-2.92116
% INFO    : Bus 578	: V=1.07058, theta=-19.75387 -> V=1.07977, theta=-13.18645
% INFO    : Bus 579	: V=1.06926, theta=-10.44897 -> V=1.06463, theta=0.26874
% INFO    : Bus 580	: V=1.06613, theta=-17.85554 -> V=1.0881, theta=-8.82388
% INFO    : Bus 581	: V=1.05855, theta=-14.72932 -> V=1.07442, theta=-2.51571
% INFO    : Bus 582	: V=1.07101, theta=-10.44593 -> V=1.06595, theta=0.70371
% INFO    : Bus 583	: V=1.05601, theta=-13.04012 -> V=1.05841, theta=-4.31327
% INFO    : Bus 584	: V=1.04899, theta=-19.2232 -> V=1.05978, theta=-8.95143
% INFO    : Bus 585	: V=1.04933, theta=-19.15203 -> V=1.06011, theta=-8.88163
% INFO    : Bus 586	: V=1.05995, theta=-14.39882 -> V=1.07262, theta=-2.44091
% INFO    : Bus 587	: V=1.06319, theta=-13.70592 -> V=1.0676, theta=-4.19596
% INFO    : Bus 588	: V=1.02629, theta=-25.15641 -> V=1.03865, theta=-17.45868
% INFO    : Bus 589	: V=1.06432, theta=-15.63867 -> V=1.08291, theta=-7.35776
% INFO    : Bus 590	: V=1.0568, theta=-16.28718 -> V=1.08114, theta=-3.12589
% INFO    : Bus 591	: V=1.03668, theta=-17.79948 -> V=1.04392, theta=-7.31407
% INFO    : Bus 592	: V=1.05705, theta=-11.06842 -> V=1.06958, theta=-5.00897
% INFO    : Bus 593	: V=1.05714, theta=-11.32813 -> V=1.06964, theta=-5.04893
% INFO    : Bus 594	: V=1.08034, theta=-15.85121 -> V=1.08863, theta=-9.33025
% INFO    : Bus 595	: V=1.02636, theta=-25.06226 -> V=1.03898, theta=-17.23869
% INFO    : Bus 596	: V=1.03905, theta=-17.49624 -> V=1.04721, theta=-6.85197
% INFO    : Bus 597	: V=1.059, theta=-17.95414 -> V=1.06965, theta=-7.70729
% INFO    : Bus 598	: V=1.07842, theta=-12.08715 -> V=1.08316, theta=-1.58681
% INFO    : Bus 599	: V=1.05707, theta=-18.20539 -> V=1.07375, theta=-9.74755
% INFO    : Bus 600	: V=1.0835, theta=-11.53025 -> V=1.08853, theta=-2.27957
% INFO    : Bus 601	: V=1.04972, theta=-20.68722 -> V=1.06659, theta=-12.3885
% INFO    : Bus 602	: V=1.06169, theta=-13.1332 -> V=1.07602, theta=-5.83233
% INFO    : Bus 603	: V=1.05932, theta=-13.06302 -> V=1.07352, theta=-5.73974
% INFO    : Bus 604	: V=1.05985, theta=-13.19889 -> V=1.07412, theta=-5.8841
% INFO    : Bus 605	: V=1.06049, theta=-13.2887 -> V=1.07481, theta=-5.97892
% INFO    : Bus 606	: V=1.05053, theta=-12.69011 -> V=1.0518, theta=-3.87974
% INFO    : Bus 607	: V=1.05297, theta=-12.91758 -> V=1.05509, theta=-4.20786
% INFO    : Bus 608	: V=1.06674, theta=-9.35751 -> V=1.06572, theta=-1.02826
% INFO    : Bus 609	: V=1.06967, theta=-12.72533 -> V=1.07445, theta=-2.48126
% INFO    : Bus 610	: V=1.05601, theta=-18.32231 -> V=1.07327, theta=-9.62477
% INFO    : Bus 611	: V=1.06576, theta=-14.77471 -> V=1.0807, theta=-5.98177
% INFO    : Bus 612	: V=1.12, theta=-13.87031 -> V=1.12, theta=-8.17483
% INFO    : Bus 613	: V=1.11997, theta=-13.87045 -> V=1.12, theta=-8.17061
% INFO    : Bus 614	: V=1.06047, theta=-13.03361 -> V=1.07468, theta=-5.71286
% INFO    : Bus 615	: V=1.06317, theta=-13.06359 -> V=1.07753, theta=-5.77268
% INFO    : Bus 616	: V=1.06747, theta=-12.75715 -> V=1.07043, theta=-4.0029
% INFO    : Bus 617	: V=1.08341, theta=-11.65784 -> V=1.08586, theta=-3.15071
% INFO    : Bus 618	: V=1.06797, theta=-12.72276 -> V=1.07092, theta=-3.9783
% INFO    : Bus 619	: V=1.06665, theta=-12.79137 -> V=1.06968, theta=-4.02267
% INFO    : Bus 620	: V=1.0777, theta=-12.07895 -> V=1.08032, theta=-3.48959
% INFO    : Bus 621	: V=1.05792, theta=-14.46728 -> V=1.07483, theta=-7.55978
% INFO    : Bus 622	: V=1.05845, theta=-14.39071 -> V=1.07533, theta=-7.5389
% INFO    : Bus 623	: V=1.04971, theta=-19.63993 -> V=1.06466, theta=-9.76425
% INFO    : Bus 624	: V=1.05867, theta=-14.35673 -> V=1.07556, theta=-7.52826
% INFO    : Bus 625	: V=1.07488, theta=-6.19155 -> V=1.07091, theta=1.10153
% INFO    : Bus 626	: V=1.05936, theta=-13.35439 -> V=1.07364, theta=-6.03548
% INFO    : Bus 627	: V=1.10962, theta=-14.47298 -> V=1.11264, theta=-8.41417
% INFO    : Bus 628	: V=1.06112, theta=-14.02963 -> V=1.06537, theta=-4.54986
% INFO    : Bus 629	: V=1.03744, theta=-18.81951 -> V=1.04562, theta=-8.43075
% INFO    : Bus 630	: V=1.05558, theta=-19.33262 -> V=1.07497, theta=-10.57842
% INFO    : Bus 631	: V=1.05616, theta=-18.99774 -> V=1.07626, theta=-9.71971
% INFO    : Bus 632	: V=1.06056, theta=-18.61302 -> V=1.08173, theta=-9.33665
% INFO    : Bus 633	: V=1.0627, theta=-18.25077 -> V=1.08367, theta=-8.89868
% INFO    : Bus 634	: V=1.06271, theta=-18.25121 -> V=1.08367, theta=-8.89908
% INFO    : Bus 635	: V=1.05358, theta=-15.68805 -> V=1.06695, theta=-4.38096
% INFO    : Bus 636	: V=1.08272, theta=-10.70918 -> V=1.07381, theta=-1.31252
% INFO    : Bus 637	: V=1.05436, theta=-15.56509 -> V=1.06756, theta=-4.33981
% INFO    : Bus 638	: V=1.06452, theta=-17.94669 -> V=1.08611, theta=-8.79673
% INFO    : Bus 639	: V=1.06437, theta=-17.95059 -> V=1.08601, theta=-8.79998
% INFO    : Bus 640	: V=1.0653, theta=-17.88483 -> V=1.08681, theta=-8.76267
% INFO    : Bus 641	: V=1.06507, theta=-17.99794 -> V=1.08647, theta=-8.91944
% INFO    : Bus 642	: V=1.06902, theta=-15.52787 -> V=1.08467, theta=-6.71834
% INFO    : Bus 643	: V=1.03008, theta=-24.81423 -> V=1.04191, theta=-17.32071
% INFO    : Bus 644	: V=1.06842, theta=-17.62612 -> V=1.08974, theta=-8.59352
% INFO    : Bus 645	: V=1.06841, theta=-17.6264 -> V=1.08973, theta=-8.59401
% INFO    : Bus 646	: V=1.03635, theta=-22.536 -> V=1.05077, theta=-13.54671
% INFO    : Bus 647	: V=1.06324, theta=-18.26723 -> V=1.08461, theta=-9.14504
% INFO    : Bus 648	: V=1.05897, theta=-18.5104 -> V=1.07995, theta=-9.11693
% INFO    : Bus 649	: V=1.06065, theta=-18.61539 -> V=1.08192, theta=-9.39251
% INFO    : Bus 650	: V=1.06524, theta=-17.91709 -> V=1.08668, theta=-8.7696
% INFO    : Bus 651	: V=1.05857, theta=-18.55404 -> V=1.07956, theta=-9.15886
% INFO    : Bus 652	: V=1.06054, theta=-18.3901 -> V=1.08149, theta=-9.00129
% INFO    : Bus 653	: V=1.06434, theta=-17.96781 -> V=1.08591, theta=-8.80899
% INFO    : Bus 654	: V=1.06977, theta=-12.27506 -> V=1.07485, theta=-1.33164
% INFO    : Bus 655	: V=1.07199, theta=-12.13926 -> V=1.07672, theta=-1.27437
% INFO    : Bus 656	: V=1.04257, theta=-21.39917 -> V=1.05768, theta=-11.99943
% INFO    : Bus 657	: V=1.09228, theta=-2.70755 -> V=1.07921, theta=3.53536
% INFO    : Bus 658	: V=1.03173, theta=-23.66688 -> V=1.04388, theta=-16.05233
% INFO    : Bus 659	: V=1.04151, theta=-16.77928 -> V=1.04302, theta=-6.75798
% INFO    : Bus 660	: V=1.08635, theta=-15.08995 -> V=1.09132, theta=-9.90145
% INFO    : Bus 661	: V=1.08479, theta=-18.49223 -> V=1.09122, theta=-12.14181
% INFO    : Bus 662	: V=1.0594, theta=-17.50446 -> V=1.07069, theta=-7.22341
% INFO    : Bus 663	: V=1.0594, theta=-17.50381 -> V=1.0707, theta=-7.22264
% INFO    : Bus 664	: V=1.06446, theta=-11.841 -> V=1.06013, theta=-0.20129
% INFO    : Bus 665	: V=1.05988, theta=-13.02631 -> V=1.07406, theta=-5.80924
% INFO    : Bus 666	: V=1.06269, theta=-11.77526 -> V=1.07441, theta=-4.2804
% INFO    : Bus 667	: V=1.03623, theta=-17.83629 -> V=1.04298, theta=-7.41725
% INFO    : Bus 668	: V=1.05523, theta=-18.46353 -> V=1.07316, theta=-9.48499
% INFO    : Bus 669	: V=1.07965, theta=-11.76507 -> V=1.08468, theta=-1.68499
% INFO    : Bus 670	: V=1.05088, theta=-12.79921 -> V=1.05282, theta=-4.10305
% INFO    : Bus 671	: V=1.08056, theta=-13.33408 -> V=1.08532, theta=-3.1212
% INFO    : Bus 672	: V=1.05291, theta=-19.45884 -> V=1.07219, theta=-10.06821
% INFO    : Bus 673	: V=1.05672, theta=-15.71198 -> V=1.07359, theta=-7.32529
% INFO    : Bus 674	: V=1.05165, theta=-18.68286 -> V=1.07235, theta=-8.57966
% INFO    : Bus 675	: V=1.07958, theta=-12.46233 -> V=1.08416, theta=-2.06048
% INFO    : Bus 676	: V=1.06236, theta=-13.20113 -> V=1.07723, theta=-6.16408
% INFO    : Bus 677	: V=1.06886, theta=-13.42894 -> V=1.0778, theta=-3.78892
% INFO    : Bus 678	: V=1.07409, theta=-13.88945 -> V=1.08708, theta=-4.78951
% INFO    : Bus 679	: V=1.07409, theta=-13.88516 -> V=1.08708, theta=-4.78492
% INFO    : Bus 680	: V=1.07246, theta=-11.72925 -> V=1.07288, theta=-0.76438
% INFO    : Bus 681	: V=1.03877, theta=-10.61378 -> V=1.05705, theta=-2.4291
% INFO    : Bus 682	: V=1.03924, theta=-10.59596 -> V=1.05751, theta=-2.41188
% INFO    : Bus 683	: V=1.06836, theta=-14.52941 -> V=1.08273, theta=-5.60435
% INFO    : Bus 684	: V=1.07031, theta=-14.29688 -> V=1.08335, theta=-5.18715
% INFO    : Bus 685	: V=1.0626, theta=-14.71503 -> V=1.07632, theta=-4.10419
% INFO    : Bus 686	: V=1.04556, theta=-21.42174 -> V=1.06262, theta=-12.62397
% INFO    : Bus 687	: V=1.06029, theta=-15.32136 -> V=1.07825, theta=-7.43113
% INFO    : Bus 688	: V=1.07842, theta=-10.28707 -> V=1.0727, theta=1.53101
% INFO    : Bus 689	: V=1.07837, theta=-10.28583 -> V=1.07269, theta=1.52858
% INFO    : Bus 690	: V=1.06692, theta=-9.30104 -> V=1.0659, theta=-0.97169
% INFO    : Bus 691	: V=1.09831, theta=-14.91984 -> V=1.10524, theta=-8.36835
% INFO    : Bus 692	: V=1.08669, theta=-15.34561 -> V=1.09764, theta=-8.27
% INFO    : Bus 693	: V=1.05786, theta=-18.01523 -> V=1.07457, theta=-9.55506
% INFO    : Bus 694	: V=1.05775, theta=-18.0915 -> V=1.07442, theta=-9.63706
% INFO    : Bus 695	: V=1.05309, theta=-18.68278 -> V=1.07363, theta=-8.92867
% INFO    : Bus 696	: V=1.05383, theta=-18.66843 -> V=1.07431, theta=-9.07968
% INFO    : Bus 697	: V=1.05095, theta=-19.01479 -> V=1.06172, theta=-8.74721
% INFO    : Bus 698	: V=1.03891, theta=-16.98344 -> V=1.04043, theta=-6.96155
% INFO    : Bus 699	: V=1.05088, theta=-15.4722 -> V=1.05348, theta=-5.78831
% INFO    : Bus 700	: V=1.06941, theta=-14.69022 -> V=1.08851, theta=-7.49249
% INFO    : Bus 701	: V=1.07203, theta=-12.03621 -> V=1.07551, theta=-1.13759
% INFO    : Bus 702	: V=1.03879, theta=-17.02927 -> V=1.04031, theta=-7.00725
% INFO    : Bus 703	: V=1.04164, theta=-16.76214 -> V=1.04315, theta=-6.74089
% INFO    : Bus 704	: V=1.03912, theta=-16.95872 -> V=1.04063, theta=-6.93691
% INFO    : Bus 705	: V=1.06582, theta=-16.00923 -> V=1.08487, theta=-8.0283
% INFO    : Bus 706	: V=1.06462, theta=-11.81041 -> V=1.07852, theta=-4.482
% INFO    : Bus 707	: V=1.0646, theta=-11.80906 -> V=1.0785, theta=-4.48082
% INFO    : Bus 708	: V=1.04684, theta=-21.45507 -> V=1.06203, theta=-13.52497
% INFO    : Bus 709	: V=1.06582, theta=-16.086 -> V=1.08417, theta=-8.18706
% INFO    : Bus 710	: V=1.06972, theta=-13.77145 -> V=1.08723, theta=-7.2127
% INFO    : Bus 711	: V=1.07688, theta=-12.19608 -> V=1.08282, theta=-3.04659
% INFO    : Bus 712	: V=1.05014, theta=-20.02814 -> V=1.0666, theta=-10.32668
% INFO    : Bus 713	: V=1.06573, theta=-16.56808 -> V=1.07814, theta=-9.34437
% INFO    : Bus 714	: V=1.06997, theta=-12.82767 -> V=1.07539, theta=-3.43054
% INFO    : Bus 715	: V=1.05365, theta=-12.48151 -> V=1.05413, theta=-2.98418
% INFO    : Bus 716	: V=1.07394, theta=-15.3673 -> V=1.09471, theta=-7.22921
% INFO    : Bus 717	: V=1.07394, theta=-15.36805 -> V=1.09472, theta=-7.23018
% INFO    : Bus 718	: V=1.07222, theta=-15.76671 -> V=1.0887, theta=-7.94604
% INFO    : Bus 719	: V=1.07156, theta=-15.70533 -> V=1.08959, theta=-7.76718
% INFO    : Bus 720	: V=1.06452, theta=-16.56718 -> V=1.07804, theta=-9.24135
% INFO    : Bus 721	: V=1.05809, theta=-15.37282 -> V=1.08171, theta=-2.22993
% INFO    : Bus 722	: V=1.08202, theta=-16.72187 -> V=1.08976, theta=-9.7227
% INFO    : Bus 723	: V=1.07266, theta=-12.40801 -> V=1.07824, theta=-3.08651
% INFO    : Bus 724	: V=1.06923, theta=-12.86983 -> V=1.07455, theta=-3.42787
% INFO    : Bus 725	: V=1.06978, theta=-12.6617 -> V=1.07494, theta=-3.15285
% INFO    : Bus 726	: V=1.08566, theta=-11.26769 -> V=1.09188, theta=-2.30453
% INFO    : Bus 727	: V=1.08566, theta=-11.26802 -> V=1.09187, theta=-2.30478
% INFO    : Bus 728	: V=1.06713, theta=-15.90559 -> V=1.08647, theta=-7.89675
% INFO    : Bus 729	: V=1.07697, theta=-12.18797 -> V=1.08294, theta=-3.04924
% INFO    : Bus 730	: V=1.06846, theta=-12.80047 -> V=1.07352, theta=-3.25718
% INFO    : Bus 731	: V=1.07888, theta=-13.56064 -> V=1.08719, theta=-3.85971
% INFO    : Bus 732	: V=1.05497, theta=-15.61988 -> V=1.07327, theta=-3.66867
% INFO    : Bus 733	: V=1.06184, theta=-10.81637 -> V=1.06639, theta=-2.45739
% INFO    : Bus 734	: V=1.06246, theta=-18.3329 -> V=1.0831, theta=-9.09335
% INFO    : Bus 735	: V=1.06135, theta=-18.44034 -> V=1.08193, theta=-9.16769
% INFO    : Bus 736	: V=1.06411, theta=-15.37159 -> V=1.08281, theta=-7.39195
% INFO    : Bus 737	: V=1.06034, theta=-18.55156 -> V=1.08081, theta=-9.23806
% INFO    : Bus 738	: V=1.0587, theta=-10.07907 -> V=1.07045, theta=-4.74543
% INFO    : Bus 739	: V=1.05596, theta=-12.64379 -> V=1.05743, theta=-3.1219
% INFO    : Bus 740	: V=1.07883, theta=-11.29724 -> V=1.07265, theta=-2.0446
% INFO    : Bus 741	: V=1.07658, theta=-11.66284 -> V=1.07166, theta=-2.37388
% INFO    : Bus 742	: V=1.04799, theta=-16.48478 -> V=1.0594, theta=-5.44567
% INFO    : Bus 743	: V=1.07141, theta=-13.10228 -> V=1.08098, theta=-3.25515
% INFO    : Bus 744	: V=1.09022, theta=-9.73951 -> V=1.07769, theta=-0.13899
% INFO    : Bus 745	: V=1.05912, theta=-15.27045 -> V=1.07682, theta=-7.41397
% INFO    : Bus 746	: V=1.05643, theta=-14.83057 -> V=1.07347, theta=-7.53768
% INFO    : Bus 747	: V=1.06112, theta=-15.35139 -> V=1.07926, theta=-7.43794
% INFO    : Bus 748	: V=1.07095, theta=-12.55744 -> V=1.07641, theta=-3.17725
% INFO    : Bus 749	: V=1.07267, theta=-10.44532 -> V=1.06742, theta=0.8826
% INFO    : Bus 750	: V=1.06025, theta=-15.3688 -> V=1.07706, theta=-6.99259
% INFO    : Bus 751	: V=1.05328, theta=-19.38312 -> V=1.07274, theta=-10.00653
% INFO    : Bus 752	: V=1.078, theta=-11.41738 -> V=1.07218, theta=-2.15472
% INFO    : Bus 753	: V=1.06024, theta=-15.44222 -> V=1.07722, theta=-7.0734
% INFO    : Bus 754	: V=1.08548, theta=-12.81667 -> V=1.08975, theta=-2.60863
% INFO    : Bus 755	: V=1.06183, theta=-14.99508 -> V=1.09001, theta=-0.95149
% INFO    : Bus 756	: V=1.06633, theta=-12.94649 -> V=1.07025, theta=-3.76945
% INFO    : Bus 757	: V=1.05867, theta=-14.79566 -> V=1.0754, theta=-7.07902
% INFO    : Bus 758	: V=1.08175, theta=-12.87883 -> V=1.08616, theta=-2.60311
% INFO    : Bus 759	: V=1.08441, theta=-12.84033 -> V=1.08876, theta=-2.61794
% INFO    : Bus 760	: V=1.05635, theta=-17.4137 -> V=1.06674, theta=-7.13774
% INFO    : Bus 761	: V=1.05582, theta=-16.84608 -> V=1.06407, theta=-6.58503
% INFO    : Bus 762	: V=1.06279, theta=-13.62031 -> V=1.07199, theta=-2.1136
% INFO    : Bus 763	: V=1.04256, theta=-19.02999 -> V=1.0521, theta=-8.70379
% INFO    : Bus 764	: V=1.04502, theta=-18.84236 -> V=1.05478, theta=-8.53067
% INFO    : Bus 765	: V=1.05903, theta=-14.5709 -> V=1.07323, theta=-2.49174
% INFO    : Bus 766	: V=1.05264, theta=-18.74574 -> V=1.06338, theta=-8.48342
% INFO    : Bus 767	: V=1.0423, theta=-19.16033 -> V=1.05184, theta=-8.83191
% INFO    : Bus 768	: V=1.08446, theta=-10.22174 -> V=1.07336, theta=-0.72999
% INFO    : Bus 769	: V=1.09311, theta=-17.21798 -> V=1.09778, theta=-11.08076
% INFO    : Bus 770	: V=1.03617, theta=-22.98562 -> V=1.0509, theta=-14.36791
% INFO    : Bus 771	: V=1.02743, theta=-24.72842 -> V=1.04049, theta=-16.70927
% INFO    : Bus 772	: V=1.06119, theta=-11.75715 -> V=1.07476, theta=-4.73876
% INFO    : Bus 773	: V=1.03726, theta=-22.14037 -> V=1.05156, theta=-12.95901
% INFO    : Bus 774	: V=1.06063, theta=-13.88078 -> V=1.07609, theta=-6.40241
% INFO    : Bus 775	: V=1.06411, theta=-8.94564 -> V=1.07524, theta=-4.55278
% INFO    : Bus 776	: V=1.05998, theta=-18.44598 -> V=1.08094, theta=-9.05482
% INFO    : Bus 777	: V=1.06238, theta=-15.33972 -> V=1.08058, theta=-7.39632
% INFO    : Bus 778	: V=1.05947, theta=-17.67222 -> V=1.07009, theta=-7.43057
% INFO    : Bus 779	: V=1.08018, theta=-11.14857 -> V=1.07335, theta=-1.85214
% INFO    : Bus 780	: V=1.05892, theta=-17.25477 -> V=1.07773, theta=-5.83028
% INFO    : Bus 781	: V=1.05472, theta=-16.88002 -> V=1.07799, theta=-4.49632
% INFO    : Bus 782	: V=1.05853, theta=-17.72557 -> V=1.06949, theta=-7.46221
% INFO    : Bus 783	: V=1.05899, theta=-17.71453 -> V=1.06972, theta=-7.46619
% INFO    : Bus 784	: V=1.05828, theta=-15.18097 -> V=1.07574, theta=-7.35811
% INFO    : Bus 785	: V=1.06414, theta=-16.49605 -> V=1.08125, theta=-7.98534
% INFO    : Bus 786	: V=1.05937, theta=-2.32758 -> V=1.05241, theta=2.3199
% INFO    : Bus 787	: V=1.07848, theta=-5.3247 -> V=1.08561, theta=-0.6731
% INFO    : Bus 788	: V=1.07291, theta=-9.21785 -> V=1.07397, theta=-1.08197
% INFO    : Bus 789	: V=1.07437, theta=-9.17982 -> V=1.07581, theta=-1.01772
% INFO    : Bus 790	: V=1.0744, theta=-9.1851 -> V=1.07584, theta=-1.02299
% INFO    : Bus 791	: V=1.07437, theta=-9.17981 -> V=1.07581, theta=-1.01771
% INFO    : Bus 792	: V=1.07834, theta=-1.30782 -> V=1.08919, theta=3.72633
% INFO    : Bus 793	: V=1.09486, theta=1.86277 -> V=1.10348, theta=6.83455
% INFO    : Bus 794	: V=1.07312, theta=-5.23153 -> V=1.07858, theta=-0.60796
% INFO    : Bus 795	: V=1.0696, theta=-2.33735 -> V=1.07686, theta=2.8286
% INFO    : Bus 796	: V=1.08042, theta=-6.92241 -> V=1.09435, theta=-3.76733
% INFO    : Bus 797	: V=1.08043, theta=-6.92414 -> V=1.09435, theta=-3.76881
% INFO    : Bus 798	: V=1.07557, theta=-0.24512 -> V=1.08773, theta=4.44849
% INFO    : Bus 799	: V=1.07557, theta=-0.24451 -> V=1.08774, theta=4.44914
% INFO    : Bus 800	: V=1.06492, theta=-1.56441 -> V=1.07543, theta=3.14867
% INFO    : Bus 801	: V=1.06492, theta=-1.56441 -> V=1.07543, theta=3.14867
% INFO    : Bus 802	: V=1.07282, theta=-5.97197 -> V=1.07834, theta=-1.63001
% INFO    : Bus 803	: V=1.07417, theta=-9.21592 -> V=1.07561, theta=-1.05373
% INFO    : Bus 804	: V=1.10889, theta=-0.8591 -> V=1.09478, theta=5.39972
% INFO    : Bus 805	: V=1.06448, theta=-1.18882 -> V=1.07731, theta=3.54266
% INFO    : Bus 806	: V=1.0688, theta=-0.92372 -> V=1.08123, theta=3.81371
% INFO    : Bus 807	: V=1.0688, theta=-0.92372 -> V=1.08123, theta=3.81371
% INFO    : Bus 808	: V=1.05474, theta=-7.16355 -> V=1.05776, theta=-2.94409
% INFO    : Bus 809	: V=1.10753, theta=-1.53637 -> V=1.09323, theta=4.68521
% INFO    : Bus 810	: V=1.07517, theta=-9.565 -> V=1.07646, theta=-1.60286
% INFO    : Bus 811	: V=1.06737, theta=-6.80825 -> V=1.06532, theta=0.39699
% INFO    : Bus 812	: V=1.06741, theta=-6.80657 -> V=1.06535, theta=0.39868
% INFO    : Bus 813	: V=1.06971, theta=-3.03986 -> V=1.07865, theta=1.81453
% INFO    : Bus 814	: V=1.06049, theta=-2.17712 -> V=1.05404, theta=2.46466
% INFO    : Bus 815	: V=1.05829, theta=-2.41187 -> V=1.0522, theta=2.21843
% INFO    : Bus 816	: V=1.0462, theta=-5.67923 -> V=1.05271, theta=-0.0049
% INFO    : Bus 817	: V=1.04627, theta=-5.67153 -> V=1.05278, theta=0.00271
% INFO    : Bus 818	: V=1.05836, theta=-7.11217 -> V=1.06633, theta=-1.9007
% INFO    : Bus 819	: V=1.05918, theta=-7.06668 -> V=1.06714, theta=-1.85586
% INFO    : Bus 820	: V=1.03906, theta=-11.56602 -> V=1.03908, theta=-4.06968
% INFO    : Bus 821	: V=1.0833, theta=-0.80074 -> V=1.09119, theta=4.33145
% INFO    : Bus 822	: V=1.08327, theta=-0.80117 -> V=1.09117, theta=4.33089
% INFO    : Bus 823	: V=1.07185, theta=-5.63691 -> V=1.07422, theta=-1.20236
% INFO    : Bus 824	: V=1.07446, theta=-5.12564 -> V=1.07801, theta=-0.58731
% INFO    : Bus 825	: V=1.0719, theta=-5.63425 -> V=1.07427, theta=-1.19971
% INFO    : Bus 826	: V=1.0745, theta=-5.12334 -> V=1.07805, theta=-0.58503
% INFO    : Bus 827	: V=1.10725, theta=-0.8983 -> V=1.11242, theta=4.24262
% INFO    : Bus 828	: V=1.05108, theta=-7.34682 -> V=1.05367, theta=-1.07922
% INFO    : Bus 829	: V=1.05192, theta=-7.26179 -> V=1.05451, theta=-0.99461
% INFO    : Bus 830	: V=1.07254, theta=-5.20745 -> V=1.07748, theta=-0.59293
% INFO    : Bus 831	: V=1.05824, theta=-7.16794 -> V=1.06233, theta=-3.19882
% INFO    : Bus 832	: V=1.04468, theta=-8.11007 -> V=1.04957, theta=-4.13313
% INFO    : Bus 833	: V=1.06013, theta=-7.07224 -> V=1.06422, theta=-3.10385
% INFO    : Bus 834	: V=1.09101, theta=-4.43854 -> V=1.0971, theta=0.55237
% INFO    : Bus 835	: V=1.07046, theta=-7.53668 -> V=1.07591, theta=-2.94153
% INFO    : Bus 836	: V=1.07481, theta=-7.13572 -> V=1.07837, theta=-2.56599
% INFO    : Bus 837	: V=1.08, theta=-7.09413 -> V=1.09366, theta=-3.88131
% INFO    : Bus 838	: V=1.03875, theta=-11.50804 -> V=1.03933, theta=-4.04756
% INFO    : Bus 839	: V=1.03283, theta=-9.30995 -> V=1.04017, theta=-4.19386
% INFO    : Bus 840	: V=1.03981, theta=-8.86374 -> V=1.04709, theta=-3.75371
% INFO    : Bus 841	: V=1.07343, theta=-4.64157 -> V=1.0793, theta=0.04737
% INFO    : Bus 842	: V=1.06045, theta=-2.31274 -> V=1.05514, theta=2.30135
% INFO    : Bus 843	: V=1.08227, theta=-0.86098 -> V=1.09017, theta=4.27207
% INFO    : Bus 844	: V=1.08333, theta=-0.8022 -> V=1.09123, theta=4.32986
% INFO    : Bus 845	: V=1.05518, theta=-3.44277 -> V=1.0516, theta=1.3114
% INFO    : Bus 846	: V=1.05574, theta=-3.02541 -> V=1.05051, theta=1.78271
% INFO    : Bus 847	: V=1.05576, theta=-3.02194 -> V=1.05053, theta=1.78622
% INFO    : Bus 848	: V=1.05537, theta=-3.43286 -> V=1.05179, theta=1.32138
% INFO    : Bus 849	: V=1.10893, theta=-0.35789 -> V=1.09549, theta=5.95438
% INFO    : Bus 850	: V=1.0719, theta=-6.01639 -> V=1.07741, theta=-1.67855
% INFO    : Bus 851	: V=1.06469, theta=-1.27846 -> V=1.07701, theta=3.44839
% INFO    : Bus 852	: V=1.06211, theta=-1.38594 -> V=1.07476, theta=3.34785
% INFO    : Bus 853	: V=1.05129, theta=-9.30328 -> V=1.05593, theta=-4.88327
% INFO    : Bus 854	: V=1.05186, theta=-9.28055 -> V=1.05643, theta=-4.85469
% INFO    : Bus 855	: V=1.0514, theta=-9.29744 -> V=1.05604, theta=-4.87749
% INFO    : Bus 856	: V=1.05186, theta=-9.28053 -> V=1.05642, theta=-4.85467
% INFO    : Bus 857	: V=1.07061, theta=-5.57673 -> V=1.08044, theta=-0.78026
% INFO    : Bus 858	: V=1.06926, theta=-4.79709 -> V=1.07559, theta=-0.07247
% INFO    : Bus 859	: V=1.0696, theta=-4.60417 -> V=1.07607, theta=0.12131
% INFO    : Bus 860	: V=1.07169, theta=-5.9448 -> V=1.06695, theta=1.06773
% INFO    : Bus 861	: V=1.068, theta=-2.38847 -> V=1.07533, theta=2.79994
% INFO    : Bus 862	: V=1.07658, theta=-1.32906 -> V=1.08514, theta=3.70319
% INFO    : Bus 863	: V=1.05084, theta=-9.36667 -> V=1.05541, theta=-4.94007
% INFO    : Bus 864	: V=1.05084, theta=-9.36657 -> V=1.0554, theta=-4.93997
% INFO    : Bus 865	: V=1.0663, theta=-4.33002 -> V=1.07407, theta=1.33066
% INFO    : Bus 866	: V=1.07589, theta=-4.41792 -> V=1.0812, theta=0.26904
% INFO    : Bus 867	: V=1.07546, theta=-0.30833 -> V=1.08759, theta=4.39761
% INFO    : Bus 868	: V=1.07721, theta=0.13774 -> V=1.09043, theta=4.84676
% INFO    : Bus 869	: V=1.07609, theta=-0.24985 -> V=1.08821, theta=4.4548
% INFO    : Bus 870	: V=1.05537, theta=-3.43285 -> V=1.05179, theta=1.32138
% INFO    : Bus 871	: V=1.05594, theta=-3.01508 -> V=1.05071, theta=1.79315
% INFO    : Bus 872	: V=1.0524, theta=-9.14086 -> V=1.05812, theta=-4.77433
% INFO    : Bus 873	: V=1.07596, theta=-7.32983 -> V=1.08987, theta=-4.16163
% INFO    : Bus 874	: V=1.07758, theta=-7.17509 -> V=1.09147, theta=-4.01079
% INFO    : Bus 875	: V=1.05535, theta=-8.18144 -> V=1.05815, theta=-3.58996
% INFO    : Bus 876	: V=1.05562, theta=-8.17021 -> V=1.05843, theta=-3.57878
% INFO    : Bus 877	: V=1.06838, theta=-3.29037 -> V=1.07711, theta=1.55505
% INFO    : Bus 878	: V=1.10466, theta=-1.17134 -> V=1.09115, theta=5.15347
% INFO    : Bus 879	: V=1.10467, theta=-1.1679 -> V=1.09116, theta=5.15666
% INFO    : Bus 880	: V=1.08044, theta=-6.92272 -> V=1.09437, theta=-3.76763
% INFO    : Bus 881	: V=1.08044, theta=-6.92444 -> V=1.09437, theta=-3.76912
% INFO    : Bus 882	: V=1.06213, theta=-11.00323 -> V=1.06322, theta=-2.92857
% INFO    : Bus 883	: V=1.07339, theta=-5.03426 -> V=1.07775, theta=-0.42969
% INFO    : Bus 884	: V=1.05662, theta=-8.40915 -> V=1.05983, theta=-3.82459
% INFO    : Bus 885	: V=1.05677, theta=-8.39411 -> V=1.05998, theta=-3.80964
% INFO    : Bus 886	: V=1.0882, theta=-4.56605 -> V=1.09528, theta=0.4508
% INFO    : Bus 887	: V=1.06438, theta=-6.82625 -> V=1.07106, theta=-1.77736
% INFO    : Bus 888	: V=1.07611, theta=-0.24107 -> V=1.08823, theta=4.4639
% INFO    : Bus 889	: V=1.08169, theta=-1.05436 -> V=1.08939, theta=4.07576
% INFO    : Bus 890	: V=1.07087, theta=-7.53604 -> V=1.07437, theta=-2.96315
% INFO    : Bus 891	: V=1.05538, theta=-2.70825 -> V=1.04892, theta=1.96054
% INFO    : Bus 892	: V=1.06648, theta=-6.39149 -> V=1.06767, theta=-2.10989
% INFO    : Bus 893	: V=1.06648, theta=-6.39088 -> V=1.06766, theta=-2.10928
% INFO    : Bus 894	: V=1.09034, theta=1.0895 -> V=1.09891, theta=6.09771
% INFO    : Bus 895	: V=1.07547, theta=-0.0578 -> V=1.08742, theta=4.57693
% INFO    : Bus 896	: V=1.05566, theta=-2.83286 -> V=1.04983, theta=1.88929
% INFO    : Bus 897	: V=1.04188, theta=-8.53725 -> V=1.04965, theta=-3.34419
% INFO    : Bus 898	: V=1.04188, theta=-8.53672 -> V=1.04965, theta=-3.34367
% INFO    : Bus 899	: V=1.07863, theta=-7.18804 -> V=1.0926, theta=-4.02635
% INFO    : Bus 900	: V=1.05786, theta=-7.23561 -> V=1.06092, theta=-3.11906
% INFO    : Bus 901	: V=1.07134, theta=-1.23057 -> V=1.08133, theta=3.71237
% INFO    : Bus 902	: V=1.07745, theta=-4.801 -> V=1.08412, theta=-0.13972
% INFO    : Bus 903	: V=1.07773, theta=-4.78421 -> V=1.08439, theta=-0.12314
% INFO    : Bus 904	: V=1.10931, theta=-1.36937 -> V=1.09493, theta=4.87158
% INFO    : Bus 905	: V=1.06943, theta=-4.85603 -> V=1.07554, theta=-0.14832
% INFO    : Bus 906	: V=1.06945, theta=-4.85358 -> V=1.07556, theta=-0.14597
% INFO    : Bus 907	: V=1.11094, theta=-1.27043 -> V=1.09651, theta=4.98276
% INFO    : Bus 908	: V=1.1085, theta=-1.49868 -> V=1.09366, theta=4.73438
% INFO    : Bus 909	: V=1.06585, theta=-1.12133 -> V=1.07835, theta=3.57429
% INFO    : Bus 910	: V=1.06049, theta=-2.1926 -> V=1.05461, theta=2.4396
% INFO    : Bus 911	: V=1.10905, theta=-0.54108 -> V=1.1139, theta=4.66065
% INFO    : Bus 912	: V=1.10634, theta=-1.96833 -> V=1.11436, theta=3.23386
% INFO    : Bus 913	: V=1.07095, theta=-5.79314 -> V=1.08058, theta=-0.95271
% INFO    : Bus 914	: V=1.07401, theta=-0.5046 -> V=1.08628, theta=4.17462
% INFO    : Bus 915	: V=1.07524, theta=-4.71825 -> V=1.08145, theta=-0.04059
% INFO    : Bus 916	: V=1.07527, theta=-4.71537 -> V=1.08151, theta=-0.03898
% INFO    : Bus 917	: V=1.10192, theta=-1.41075 -> V=1.09094, theta=5.08145
% INFO    : Bus 918	: V=1.07194, theta=-8.32918 -> V=1.07184, theta=-0.6974
% INFO    : Bus 919	: V=1.08194, theta=-0.88376 -> V=1.09025, theta=4.22665
% INFO    : Bus 920	: V=1.07694, theta=-1.88979 -> V=1.08427, theta=3.31748
% INFO    : Bus 921	: V=1.08159, theta=-1.05672 -> V=1.08907, theta=4.06726
% INFO    : Bus 922	: V=1.078, theta=-7.27894 -> V=1.09198, theta=-4.1151
% INFO    : Bus 923	: V=1.07801, theta=-7.27743 -> V=1.09199, theta=-4.11362
% INFO    : Bus 924	: V=1.08449, theta=-0.2161 -> V=1.09261, theta=4.8767
% INFO    : Bus 925	: V=1.04947, theta=-12.33961 -> V=1.04894, theta=-3.18953
% INFO    : Bus 926	: V=1.04953, theta=-12.33632 -> V=1.04901, theta=-3.18624
% INFO    : Bus 927	: V=1.05833, theta=-2.41405 -> V=1.0523, theta=2.21467
% INFO    : Bus 928	: V=1.05833, theta=-2.41404 -> V=1.0523, theta=2.21467
% INFO    : Bus 929	: V=1.08286, theta=-1.19832 -> V=1.09237, theta=3.85437
% INFO    : Bus 930	: V=1.07802, theta=-0.96552 -> V=1.09099, theta=4.02318
% INFO    : Bus 931	: V=1.05387, theta=-9.0605 -> V=1.05793, theta=-4.55773
% INFO    : Bus 932	: V=1.05387, theta=-9.06049 -> V=1.05793, theta=-4.55772
% INFO    : Bus 933	: V=1.07524, theta=-4.71826 -> V=1.08145, theta=-0.04059
% INFO    : Bus 934	: V=1.07527, theta=-4.71538 -> V=1.08151, theta=-0.03899
% INFO    : Bus 935	: V=1.04872, theta=-9.23939 -> V=1.05403, theta=-4.88527
% INFO    : Bus 936	: V=1.04874, theta=-9.23776 -> V=1.05405, theta=-4.88367
% INFO    : Bus 937	: V=1.07391, theta=-4.60512 -> V=1.07968, theta=0.08388
% INFO    : Bus 938	: V=1.07391, theta=-4.60512 -> V=1.07968, theta=0.08388
% INFO    : Bus 939	: V=1.091, theta=0.96089 -> V=1.09952, theta=5.92617
% INFO    : Bus 940	: V=1.07793, theta=0.16296 -> V=1.09003, theta=4.78605
% INFO    : Bus 941	: V=1.07793, theta=0.16296 -> V=1.09003, theta=4.78605
% INFO    : Bus 942	: V=1.05978, theta=-2.36686 -> V=1.05447, theta=2.24669
% INFO    : Bus 943	: V=1.08109, theta=-3.95386 -> V=1.08556, theta=0.72999
% INFO    : Bus 944	: V=1.07793, theta=0.16296 -> V=1.09003, theta=4.78605
% INFO    : Bus 945	: V=1.06849, theta=-4.8929 -> V=1.07482, theta=-0.16715
% INFO    : Bus 946	: V=1.06961, theta=-4.60428 -> V=1.07608, theta=0.1212
% INFO    : Bus 947	: V=1.07786, theta=-1.30209 -> V=1.08619, theta=3.74261
% INFO    : Bus 948	: V=1.0835, theta=-0.57825 -> V=1.09354, theta=4.50998
% INFO    : Bus 949	: V=1.07179, theta=-5.94924 -> V=1.07671, theta=-1.61969
% INFO    : Bus 950	: V=1.09484, theta=-3.45176 -> V=1.10289, theta=1.78825
% INFO    : Bus 951	: V=1.09425, theta=-3.62922 -> V=1.10259, theta=1.57733
% INFO    : Bus 952	: V=1.07599, theta=-5.18169 -> V=1.08223, theta=-0.57338
% INFO    : Bus 953	: V=1.0766, theta=-5.16044 -> V=1.08285, theta=-0.55236
% INFO    : Bus 954	: V=1.06559, theta=-6.24254 -> V=1.07362, theta=-1.02038
% INFO    : Bus 955	: V=1.04982, theta=-9.40085 -> V=1.05439, theta=-4.97396
% INFO    : Bus 956	: V=1.05216, theta=-9.26247 -> V=1.05672, theta=-4.83676
% INFO    : Bus 957	: V=1.05745, theta=-2.56986 -> V=1.05212, theta=2.04164
% INFO    : Bus 958	: V=1.05523, theta=-11.77069 -> V=1.05617, theta=-3.6334
% INFO    : Bus 959	: V=1.02955, theta=-9.9213 -> V=1.03256, theta=-5.32181
% INFO    : Bus 960	: V=1.07206, theta=-0.99504 -> V=1.0828, theta=3.89264
% INFO    : Bus 961	: V=1.0721, theta=-0.99263 -> V=1.08284, theta=3.89501
% INFO    : Bus 962	: V=1.08962, theta=-4.14703 -> V=1.09759, theta=1.0351
% INFO    : Bus 963	: V=1.0586, theta=-2.53476 -> V=1.05275, theta=2.09427
% INFO    : Bus 964	: V=1.10712, theta=-1.45714 -> V=1.09258, theta=4.7862
% INFO    : Bus 965	: V=1.09955, theta=-2.9335 -> V=1.10759, theta=2.29055
% INFO    : Bus 966	: V=1.03937, theta=-11.39254 -> V=1.04035, theta=-3.95523
% INFO    : Bus 967	: V=1.03938, theta=-11.39166 -> V=1.04036, theta=-3.95415
% INFO    : Bus 968	: V=1.07257, theta=-5.38019 -> V=1.08064, theta=-0.15207
% INFO    : Bus 969	: V=1.05977, theta=-6.75146 -> V=1.06278, theta=-2.53445
% INFO    : Bus 970	: V=1.05418, theta=-8.73871 -> V=1.05995, theta=-4.44514
% INFO    : Bus 971	: V=1.05977, theta=-6.75146 -> V=1.06278, theta=-2.53445
% INFO    : Bus 972	: V=1.05421, theta=-8.73576 -> V=1.05999, theta=-4.44222
% INFO    : Bus 973	: V=1.09619, theta=-3.31777 -> V=1.10424, theta=1.91591
% INFO    : Bus 974	: V=1.07652, theta=-2.16499 -> V=1.08474, theta=3.15467
% INFO    : Bus 975	: V=1.07354, theta=-9.14193 -> V=1.07488, theta=-0.98007
% INFO    : Bus 976	: V=1.06703, theta=-7.65918 -> V=1.06997, theta=-3.14498
% INFO    : Bus 977	: V=1.06705, theta=-7.6568 -> V=1.06998, theta=-3.14261
% INFO    : Bus 978	: V=1.09428, theta=-3.629 -> V=1.10261, theta=1.57755
% INFO    : Bus 979	: V=1.09486, theta=-3.45176 -> V=1.10291, theta=1.78826
% INFO    : Bus 980	: V=1.06974, theta=-9.55749 -> V=1.06963, theta=-0.37416
% INFO    : Bus 981	: V=1.07003, theta=-9.54652 -> V=1.06991, theta=-0.36319
% INFO    : Bus 982	: V=1.04455, theta=-11.80559 -> V=1.0456, theta=-3.99736
% INFO    : Bus 983	: V=1.06947, theta=-0.85362 -> V=1.08189, theta=3.81704
% INFO    : Bus 984	: V=1.07592, theta=0.00167 -> V=1.08789, theta=4.63413
% INFO    : Bus 985	: V=1.06995, theta=-0.82817 -> V=1.08236, theta=3.84191
% INFO    : Bus 986	: V=1.07592, theta=0.00169 -> V=1.08789, theta=4.63415
% INFO    : Bus 987	: V=1.07774, theta=-0.06335 -> V=1.08978, theta=4.65451
% INFO    : Bus 988	: V=1.0483, theta=-9.58587 -> V=1.05288, theta=-5.15738
% INFO    : Bus 989	: V=1.07774, theta=-0.06329 -> V=1.08978, theta=4.65457
% INFO    : Bus 990	: V=1.049, theta=-9.53078 -> V=1.05358, theta=-5.10277
% INFO    : Bus 991	: V=1.09297, theta=-3.93976 -> V=1.10008, theta=1.18659
% INFO    : Bus 992	: V=1.05704, theta=-2.5296 -> V=1.05032, theta=2.12702
% INFO    : Bus 993	: V=1.05497, theta=-7.58331 -> V=1.06288, theta=-2.38174
% INFO    : Bus 994	: V=1.05497, theta=-7.58447 -> V=1.06287, theta=-2.38293
% INFO    : Bus 995	: V=1.08736, theta=-3.48094 -> V=1.09147, theta=1.19998
% INFO    : Bus 996	: V=1.07836, theta=0.00043 -> V=1.09039, theta=4.71691
% INFO    : Bus 997	: V=1.05215, theta=-9.26235 -> V=1.05671, theta=-4.83665
% INFO    : Bus 998	: V=1.10132, theta=-2.85901 -> V=1.10947, theta=2.34878
% INFO    : Bus 999	: V=1.05783, theta=-2.31621 -> V=1.06881, theta=2.47857
% INFO    : Bus 1000	: V=1.08121, theta=-4.78394 -> V=1.07334, theta=2.02693
% INFO    : Bus 1001	: V=1.08123, theta=-4.78176 -> V=1.07337, theta=2.02915
% INFO    : Bus 1002	: V=1.07398, theta=-5.09087 -> V=1.07772, theta=-0.53146
% INFO    : Bus 1003	: V=1.07414, theta=-5.07826 -> V=1.07787, theta=-0.51894
% INFO    : Bus 1004	: V=1.08059, theta=-6.9973 -> V=1.09425, theta=-3.79229
% INFO    : Bus 1005	: V=1.06593, theta=-6.53077 -> V=1.0714, theta=-2.77135
% INFO    : Bus 1006	: V=1.08114, theta=-6.99421 -> V=1.0947, theta=-3.77079
% INFO    : Bus 1007	: V=1.06599, theta=-6.52565 -> V=1.07147, theta=-2.76629
% INFO    : Bus 1008	: V=1.08114, theta=-6.99421 -> V=1.0947, theta=-3.77079
% INFO    : Bus 1009	: V=1.07937, theta=-7.11829 -> V=1.0929, theta=-3.87774
% INFO    : Bus 1010	: V=1.06563, theta=-6.54043 -> V=1.07111, theta=-2.78092
% INFO    : Bus 1011	: V=1.07982, theta=-7.02756 -> V=1.09344, theta=-3.81667
% INFO    : Bus 1012	: V=1.05233, theta=-7.39306 -> V=1.05758, theta=-3.50418
% INFO    : Bus 1013	: V=1.06648, theta=-6.39152 -> V=1.06767, theta=-2.10992
% INFO    : Bus 1014	: V=1.09472, theta=-2.57316 -> V=1.10002, theta=2.09709
% INFO    : Bus 1015	: V=1.09491, theta=-2.50544 -> V=1.10031, theta=2.16429
% INFO    : Bus 1016	: V=1.07856, theta=0.26454 -> V=1.09169, theta=4.97079
% INFO    : Bus 1017	: V=1.0949, theta=-2.56012 -> V=1.10019, theta=2.10999
% INFO    : Bus 1018	: V=1.07933, theta=0.30845 -> V=1.09245, theta=5.01366
% INFO    : Bus 1019	: V=1.09528, theta=-2.47914 -> V=1.10067, theta=2.19032
% INFO    : Bus 1020	: V=1.05236, theta=-9.16534 -> V=1.05804, theta=-4.78478
% INFO    : Bus 1021	: V=1.04961, theta=-9.49351 -> V=1.05369, theta=-4.98746
% INFO    : Bus 1022	: V=1.05796, theta=-7.22935 -> V=1.06101, theta=-3.11595
% INFO    : Bus 1023	: V=1.06179, theta=-7.11257 -> V=1.06464, theta=-3.03589
% INFO    : Bus 1024	: V=1.08822, theta=-4.29941 -> V=1.09639, theta=0.92308
% INFO    : Bus 1025	: V=1.08822, theta=-4.29924 -> V=1.09639, theta=0.92324
% INFO    : Bus 1026	: V=1.07873, theta=-4.37198 -> V=1.08297, theta=0.25887
% INFO    : Bus 1027	: V=1.10755, theta=-1.55832 -> V=1.0935, theta=4.626
% INFO    : Bus 1028	: V=1.1076, theta=-1.53996 -> V=1.09355, theta=4.64484
% INFO    : Bus 1029	: V=1.10529, theta=-2.07349 -> V=1.09287, theta=4.20101
% INFO    : Bus 1030	: V=1.10737, theta=-1.54276 -> V=1.09333, theta=4.63857
% INFO    : Bus 1031	: V=1.10737, theta=-1.54264 -> V=1.09333, theta=4.63872
% INFO    : Bus 1032	: V=1.10795, theta=-1.42114 -> V=1.09394, theta=4.75637
% INFO    : Bus 1033	: V=1.10858, theta=-1.62753 -> V=1.09491, theta=4.63866
% INFO    : Bus 1034	: V=1.10521, theta=-2.05998 -> V=1.0928, theta=4.21483
% INFO    : Bus 1035	: V=1.10753, theta=-1.5446 -> V=1.09348, theta=4.64008
% INFO    : Bus 1036	: V=1.10518, theta=-2.06087 -> V=1.09277, theta=4.21392
% INFO    : Bus 1037	: V=1.10873, theta=-1.61426 -> V=1.09506, theta=4.65226
% INFO    : Bus 1038	: V=1.10803, theta=-1.4108 -> V=1.09402, theta=4.76697
% INFO    : Bus 1039	: V=1.10772, theta=-1.48881 -> V=1.09369, theta=4.68988
% INFO    : Bus 1040	: V=1.10772, theta=-1.48712 -> V=1.09369, theta=4.69157
% INFO    : Bus 1041	: V=1.1063, theta=-1.82656 -> V=1.0938, theta=4.45065
% INFO    : Bus 1042	: V=1.10676, theta=-1.89367 -> V=1.09388, theta=4.37914
% INFO    : Bus 1043	: V=1.1063, theta=-1.8261 -> V=1.0938, theta=4.45113
% INFO    : Bus 1044	: V=1.10676, theta=-1.8932 -> V=1.09388, theta=4.37962
% INFO    : Bus 1045	: V=1.07227, theta=-0.65343 -> V=1.08464, theta=4.00683
% INFO    : Bus 1046	: V=1.06633, theta=-3.94793 -> V=1.07436, theta=0.86539
% INFO    : Bus 1047	: V=1.06654, theta=-3.92805 -> V=1.07456, theta=0.88497
% INFO    : Bus 1048	: V=1.07659, theta=-1.87712 -> V=1.08549, theta=3.08949
% INFO    : Bus 1049	: V=1.07659, theta=-1.87711 -> V=1.08549, theta=3.0895
% INFO    : Bus 1050	: V=1.06653, theta=-3.92789 -> V=1.07456, theta=0.88513
% INFO    : Bus 1051	: V=1.087, theta=0.68673 -> V=1.0954, theta=5.71902
% INFO    : Bus 1052	: V=1.07716, theta=-1.74534 -> V=1.08625, theta=3.15161
% INFO    : Bus 1053	: V=1.06059, theta=-2.27606 -> V=1.05458, theta=2.37494
% INFO    : Bus 1054	: V=1.07426, theta=-2.4477 -> V=1.08359, theta=2.42208
% INFO    : Bus 1055	: V=1.04598, theta=-6.56777 -> V=1.05062, theta=-0.63232
% INFO    : Bus 1056	: V=1.05579, theta=-2.71714 -> V=1.04948, theta=1.95915
% INFO    : Bus 1057	: V=1.05579, theta=-2.71415 -> V=1.04949, theta=1.96217
% INFO    : Bus 1058	: V=1.06726, theta=-1.02187 -> V=1.07972, theta=3.66233
% INFO    : Bus 1059	: V=1.0597, theta=-2.55242 -> V=1.05445, theta=2.06471
% INFO    : Bus 1060	: V=1.01485, theta=-1.9354 -> V=1.01443, theta=2.68699
% INFO    : Bus 1061	: V=1.05701, theta=-2.62557 -> V=1.05168, theta=1.98537
% INFO    : Bus 1062	: V=1.07354, theta=-4.63468 -> V=1.07941, theta=0.05418
% INFO    : Bus 1063	: V=1.05701, theta=-2.62213 -> V=1.05168, theta=1.98885
% INFO    : Bus 1064	: V=1.104, theta=-1.7012 -> V=1.09057, theta=4.54639
% INFO    : Bus 1065	: V=1.10422, theta=-1.68584 -> V=1.09079, theta=4.56213
% INFO    : Bus 1066	: V=1.06252, theta=-1.43995 -> V=1.075, theta=3.29285
% INFO    : Bus 1067	: V=1.06519, theta=-1.58361 -> V=1.07558, theta=3.13389
% INFO    : Bus 1068	: V=1.06488, theta=-1.63325 -> V=1.07515, theta=3.08883
% INFO    : Bus 1069	: V=1.06527, theta=-1.5797 -> V=1.07566, theta=3.13772
% INFO    : Bus 1070	: V=1.06489, theta=-1.63203 -> V=1.07516, theta=3.09002
% INFO    : Bus 1071	: V=1.08531, theta=0.14824 -> V=1.09355, theta=5.21649
% INFO    : Bus 1072	: V=1.07518, theta=-4.7236 -> V=1.08139, theta=-0.04588
% INFO    : Bus 1073	: V=1.0752, theta=-4.71963 -> V=1.08143, theta=-0.04319
% INFO    : Bus 1074	: V=1.0719, theta=-7.99409 -> V=1.08424, theta=-4.18594
% INFO    : Bus 1075	: V=1.07147, theta=-5.64938 -> V=1.07598, theta=-1.11956
% INFO    : Bus 1076	: V=1.08241, theta=-0.94777 -> V=1.0902, theta=4.18333
% INFO    : Bus 1077	: V=1.08508, theta=0.04289 -> V=1.09354, theta=5.10305
% INFO    : Bus 1078	: V=1.0731, theta=-6.55829 -> V=1.09098, theta=-3.96161
% INFO    : Bus 1079	: V=1.04293, theta=-6.01355 -> V=1.04921, theta=-0.26642
% INFO    : Bus 1080	: V=1.07635, theta=-5.08209 -> V=1.08273, theta=-0.44536
% INFO    : Bus 1081	: V=1.07638, theta=-5.07812 -> V=1.08276, theta=-0.44143
% INFO    : Bus 1082	: V=1.05929, theta=-2.42989 -> V=1.05364, theta=2.20145
% INFO    : Bus 1083	: V=1.05653, theta=-2.68554 -> V=1.0504, theta=1.99958
% INFO    : Bus 1084	: V=1.0786, theta=-1.42534 -> V=1.0878, theta=3.68039
% INFO    : Bus 1085	: V=1.06262, theta=-6.8693 -> V=1.06422, theta=-2.64329
% INFO    : Bus 1086	: V=1.06609, theta=-1.54771 -> V=1.07678, theta=3.20299
% INFO    : Bus 1087	: V=1.07224, theta=-5.97786 -> V=1.07772, theta=-1.64917
% INFO    : Bus 1088	: V=1.07363, theta=-5.83703 -> V=1.0791, theta=-1.51613
% INFO    : Bus 1089	: V=1.06505, theta=-4.44807 -> V=1.07243, theta=1.15736
% INFO    : Bus 1090	: V=1.04743, theta=-7.15077 -> V=1.05, theta=-0.97672
% INFO    : Bus 1091	: V=1.04654, theta=-7.14496 -> V=1.04912, theta=-0.97092
% INFO    : Bus 1092	: V=1.04811, theta=-7.12137 -> V=1.05068, theta=-0.94745
% INFO    : Bus 1093	: V=1.04735, theta=-7.10447 -> V=1.04993, theta=-0.93063
% INFO    : Bus 1094	: V=1.07583, theta=-4.71055 -> V=1.07999, theta=-0.09379
% INFO    : Bus 1095	: V=1.07353, theta=-4.63453 -> V=1.0794, theta=0.05433
% INFO    : Bus 1096	: V=1.06055, theta=-2.30785 -> V=1.05524, theta=2.30629
% INFO    : Bus 1097	: V=1.07752, theta=-7.1775 -> V=1.09143, theta=-4.01515
% INFO    : Bus 1098	: V=1.07752, theta=-7.17719 -> V=1.09143, theta=-4.01464
% INFO    : Bus 1099	: V=1.05925, theta=-2.48116 -> V=1.05373, theta=2.14596
% INFO    : Bus 1100	: V=1.07059, theta=-5.79367 -> V=1.07301, theta=-1.36465
% INFO    : Bus 1101	: V=1.0706, theta=-5.79255 -> V=1.07302, theta=-1.36353
% INFO    : Bus 1102	: V=1.07474, theta=-2.02399 -> V=1.08208, theta=3.18071
% INFO    : Bus 1103	: V=1.07974, theta=-6.91985 -> V=1.09391, theta=-3.80931
% INFO    : Bus 1104	: V=1.0519, theta=-11.76793 -> V=1.04863, theta=-1.99098
% INFO    : Bus 1105	: V=1.07283, theta=-7.37153 -> V=1.07641, theta=-2.81262
% INFO    : Bus 1106	: V=1.07739, theta=-7.00971 -> V=1.08277, theta=-2.37028
% INFO    : Bus 1107	: V=1.07158, theta=-2.15492 -> V=1.07891, theta=3.00113
% INFO    : Bus 1108	: V=1.07159, theta=-2.15356 -> V=1.07892, theta=3.00239
% INFO    : Bus 1109	: V=1.05171, theta=-9.27459 -> V=1.05632, theta=-4.85365
% INFO    : Bus 1110	: V=1.08543, theta=-3.64586 -> V=1.08955, theta=1.02803
% INFO    : Bus 1111	: V=1.05174, theta=-9.27307 -> V=1.05636, theta=-4.85214
% INFO    : Bus 1112	: V=1.08559, theta=-3.64042 -> V=1.0897, theta=1.03343
% INFO    : Bus 1113	: V=1.07234, theta=-4.6547 -> V=1.07835, theta=0.0428
% INFO    : Bus 1114	: V=1.07293, theta=-8.80161 -> V=1.07435, theta=-0.49374
% INFO    : Bus 1115	: V=1.07149, theta=-9.07595 -> V=1.07246, theta=-0.83031
% INFO    : Bus 1116	: V=1.05257, theta=-3.53881 -> V=1.04839, theta=1.26096
% INFO    : Bus 1117	: V=1.07791, theta=0.16661 -> V=1.09, theta=4.78964
% INFO    : Bus 1118	: V=1.05884, theta=-2.44596 -> V=1.05319, theta=2.18506
% INFO    : Bus 1119	: V=1.05926, theta=-2.4241 -> V=1.05361, theta=2.20715
% INFO    : Bus 1120	: V=1.07854, theta=-6.6215 -> V=1.09326, theta=-3.76882
% INFO    : Bus 1121	: V=1.06358, theta=-6.92226 -> V=1.06729, theta=-2.94417
% INFO    : Bus 1122	: V=1.05497, theta=-6.96283 -> V=1.0674, theta=-2.49223
% INFO    : Bus 1123	: V=1.06845, theta=-5.6203 -> V=1.07603, theta=-1.79084
% INFO    : Bus 1124	: V=1.05362, theta=-9.10076 -> V=1.05785, theta=-4.62693
% INFO    : Bus 1125	: V=1.07773, theta=-0.06571 -> V=1.08977, theta=4.65221
% INFO    : Bus 1126	: V=1.04899, theta=-9.53368 -> V=1.05356, theta=-5.10564
% INFO    : Bus 1127	: V=1.05393, theta=-9.0746 -> V=1.05816, theta=-4.60098
% INFO    : Bus 1128	: V=1.06079, theta=-7.31648 -> V=1.06631, theta=-3.54919
% INFO    : Bus 1129	: V=1.06122, theta=-7.26881 -> V=1.06674, theta=-3.50201
% INFO    : Bus 1130	: V=1.06985, theta=-5.83326 -> V=1.07198, theta=-1.43038
% INFO    : Bus 1131	: V=1.06985, theta=-5.8316 -> V=1.07199, theta=-1.42873
% INFO    : Bus 1132	: V=1.06686, theta=-5.11462 -> V=1.07288, theta=-0.41182
% INFO    : Bus 1133	: V=1.06721, theta=-8.5189 -> V=1.07872, theta=-4.34099
% INFO    : Bus 1134	: V=1.07555, theta=-0.24635 -> V=1.08772, theta=4.44728
% INFO    : Bus 1135	: V=1.07557, theta=-0.24451 -> V=1.08774, theta=4.44914
% INFO    : Bus 1136	: V=1.04957, theta=-9.49284 -> V=1.05366, theta=-4.98678
% INFO    : Bus 1137	: V=1.10654, theta=-1.44963 -> V=1.09308, theta=4.80105
% INFO    : Bus 1138	: V=1.0782, theta=-0.93251 -> V=1.09117, theta=4.05541
% INFO    : Bus 1139	: V=1.08312, theta=-1.06767 -> V=1.09086, theta=4.00655
% INFO    : Bus 1140	: V=1.09383, theta=0.87665 -> V=1.10894, theta=5.82629
% INFO    : Bus 1141	: V=1.09562, theta=-2.45232 -> V=1.10102, theta=2.21721
% INFO    : Bus 1142	: V=1.11564, theta=0.26968 -> V=1.10244, theta=6.56912
% INFO    : Bus 1143	: V=1.04239, theta=-7.59679 -> V=1.05689, theta=-3.6279
% INFO    : Bus 1144	: V=1.07102, theta=-6.75949 -> V=1.07781, theta=-2.3425
% INFO    : Bus 1145	: V=1.08239, theta=-3.80354 -> V=1.0867, theta=0.87951
% INFO    : Bus 1146	: V=1.08534, theta=-4.65413 -> V=1.09314, theta=0.51642
% INFO    : Bus 1147	: V=1.06566, theta=-4.28888 -> V=1.07326, theta=0.5031
% INFO    : Bus 1148	: V=1.05319, theta=-7.41485 -> V=1.05683, theta=-3.26446
% INFO    : Bus 1149	: V=1.04013, theta=-11.89149 -> V=1.04125, theta=-4.33143
% INFO    : Bus 1150	: V=1.11352, theta=-0.93657 -> V=1.0998, theta=5.29674
% INFO    : Bus 1151	: V=1.11365, theta=-0.9283 -> V=1.09992, theta=5.30522
% INFO    : Bus 1152	: V=1.07391, theta=-4.93484 -> V=1.07808, theta=-0.33312
% INFO    : Bus 1153	: V=1.0739, theta=-4.93476 -> V=1.07808, theta=-0.33304
% INFO    : Bus 1154	: V=1.04517, theta=-8.05706 -> V=1.05005, theta=-4.08061
% INFO    : Bus 1155	: V=1.07819, theta=-0.72699 -> V=1.092, theta=4.26053
% INFO    : Bus 1156	: V=1.05918, theta=-2.32364 -> V=1.05318, theta=2.30743
% INFO    : Bus 1157	: V=1.06134, theta=-8.37245 -> V=1.06502, theta=-3.88693
% INFO    : Bus 1158	: V=1.06134, theta=-8.37245 -> V=1.06502, theta=-3.88693
% INFO    : Bus 1159	: V=1.07068, theta=-3.69359 -> V=1.07845, theta=1.10108
% INFO    : Bus 1160	: V=1.06564, theta=-4.76364 -> V=1.0724, theta=-0.01555
% INFO    : Bus 1161	: V=1.07067, theta=-3.69348 -> V=1.07845, theta=1.10118
% INFO    : Bus 1162	: V=1.06665, theta=-4.72517 -> V=1.0734, theta=0.02244
% INFO    : Bus 1163	: V=1.0746, theta=-0.34022 -> V=1.08688, theta=4.33002
% INFO    : Bus 1164	: V=1.07012, theta=-7.64248 -> V=1.07503, theta=-3.04781
% INFO    : Bus 1165	: V=1.06901, theta=-7.72949 -> V=1.07261, theta=-3.19444
% INFO    : Bus 1166	: V=1.07012, theta=-7.64248 -> V=1.07503, theta=-3.0478
% INFO    : Bus 1167	: V=1.06903, theta=-7.72836 -> V=1.07262, theta=-3.19333
% INFO    : Bus 1168	: V=1.03816, theta=-9.40666 -> V=1.04114, theta=-4.80993
% INFO    : Bus 1169	: V=1.05782, theta=-6.70296 -> V=1.06955, theta=-2.1512
% INFO    : Bus 1170	: V=1.07303, theta=-7.20071 -> V=1.07724, theta=-2.58179
% INFO    : Bus 1171	: V=1.08029, theta=-4.56686 -> V=1.0721, theta=2.18375
% INFO    : Bus 1172	: V=1.08097, theta=-3.98602 -> V=1.08549, theta=0.69776
% INFO    : Bus 1173	: V=1.06915, theta=-4.8025 -> V=1.07548, theta=-0.07781
% INFO    : Bus 1174	: V=1.06953, theta=-4.6112 -> V=1.076, theta=0.11436
% INFO    : Bus 1175	: V=1.08551, theta=-4.89168 -> V=1.09258, theta=0.2171
% INFO    : Bus 1176	: V=1.08141, theta=-5.39665 -> V=1.0877, theta=-0.38438
% INFO    : Bus 1177	: V=1.08342, theta=-5.03563 -> V=1.09067, theta=0.09387
% INFO    : Bus 1178	: V=1.08151, theta=-5.3914 -> V=1.0878, theta=-0.37919
% INFO    : Bus 1179	: V=1.05208, theta=-9.14421 -> V=1.05781, theta=-4.78208
% INFO    : Bus 1180	: V=1.06579, theta=-7.75119 -> V=1.06939, theta=-3.17747
% INFO    : Bus 1181	: V=1.06026, theta=-10.4792 -> V=1.05995, theta=-1.67026
% INFO    : Bus 1182	: V=1.07369, theta=-5.30171 -> V=1.07435, theta=-0.95715
% INFO    : Bus 1183	: V=1.05924, theta=-2.32567 -> V=1.05228, theta=2.32181
% INFO    : Bus 1184	: V=1.08117, theta=-4.78278 -> V=1.08828, theta=-0.13823
% INFO    : Bus 1185	: V=1.05219, theta=-6.84119 -> V=1.05532, theta=-0.72147
% INFO    : Bus 1186	: V=1.09194, theta=0.69313 -> V=1.10657, theta=5.65895
% INFO    : Bus 1187	: V=1.09187, theta=-2.78832 -> V=1.09735, theta=1.88723
% INFO    : Bus 1188	: V=1.09228, theta=0.71054 -> V=1.10691, theta=5.6759
% INFO    : Bus 1189	: V=1.09268, theta=-2.74744 -> V=1.09816, theta=1.9277
% INFO    : Bus 1190	: V=1.04998, theta=-11.9174 -> V=1.04803, theta=-2.47259
% INFO    : Bus 1191	: V=1.09566, theta=-2.45263 -> V=1.10105, theta=2.21658
% INFO    : Bus 1192	: V=1.08029, theta=0.39751 -> V=1.09347, theta=5.10032
% INFO    : Bus 1193	: V=1.04663, theta=-7.88324 -> V=1.05151, theta=-3.90836
% INFO    : Bus 1194	: V=1.05851, theta=-2.52742 -> V=1.05228, theta=2.09454
% INFO    : Bus 1195	: V=1.06622, theta=-5.15914 -> V=1.07226, theta=-0.45432
% INFO    : Bus 1196	: V=1.07909, theta=-4.1362 -> V=1.0839, theta=0.54837
% INFO    : Bus 1197	: V=1.08299, theta=-0.74893 -> V=1.0917, theta=4.36645
% INFO    : Bus 1198	: V=1.07756, theta=-1.08348 -> V=1.08702, theta=4.02343
% INFO    : Bus 1199	: V=1.08327, theta=-0.73007 -> V=1.09198, theta=4.38502
% INFO    : Bus 1200	: V=1.07862, theta=-1.01715 -> V=1.08807, theta=4.08862
% INFO    : Bus 1201	: V=1.11221, theta=-1.10982 -> V=1.0978, theta=5.14762
% INFO    : Bus 1202	: V=1.11225, theta=-1.10978 -> V=1.09783, theta=5.14779
% INFO    : Bus 1203	: V=1.10981, theta=-1.24998 -> V=1.09499, theta=4.9898
% INFO    : Bus 1204	: V=1.07409, theta=-0.47799 -> V=1.08638, theta=4.19026
% INFO    : Bus 1205	: V=1.07475, theta=-4.45561 -> V=1.08085, theta=0.25894
% INFO    : Bus 1206	: V=1.06431, theta=-6.63828 -> V=1.06564, theta=-2.37742
% INFO    : Bus 1207	: V=1.08155, theta=-1.06594 -> V=1.08917, theta=4.06223
% INFO    : Bus 1208	: V=1.07179, theta=-0.53419 -> V=1.08448, theta=4.1928
% INFO    : Bus 1209	: V=1.07179, theta=-0.53419 -> V=1.08448, theta=4.1928
% INFO    : Bus 1210	: V=1.10712, theta=-1.36442 -> V=1.09255, theta=4.87713
% INFO    : Bus 1211	: V=1.10964, theta=-1.06864 -> V=1.09549, theta=5.18842
% INFO    : Bus 1212	: V=1.0737, theta=-5.92331 -> V=1.07924, theta=-1.57193
% INFO    : Bus 1213	: V=1.0737, theta=-5.91972 -> V=1.07923, theta=-1.5685
% INFO    : Bus 1214	: V=1.05457, theta=-3.84989 -> V=1.05318, theta=0.68623
% INFO    : Bus 1215	: V=1.03872, theta=-9.06628 -> V=1.04442, theta=-2.40211
% INFO    : Bus 1216	: V=1.10758, theta=-1.5381 -> V=1.09352, theta=4.64675
% INFO    : Bus 1217	: V=1.10529, theta=-2.05259 -> V=1.09287, theta=4.22239
% INFO    : Bus 1218	: V=1.07455, theta=-5.8035 -> V=1.08093, theta=-1.52439
% INFO    : Bus 1219	: V=1.0747, theta=-5.79521 -> V=1.08107, theta=-1.51619
% INFO    : Bus 1220	: V=1.05844, theta=-2.42084 -> V=1.05265, theta=2.20301
% INFO    : Bus 1221	: V=1.05763, theta=-8.69575 -> V=1.0616, theta=-4.23223
% INFO    : Bus 1222	: V=1.05776, theta=-8.69042 -> V=1.06173, theta=-4.22694
% INFO    : Bus 1223	: V=1.05955, theta=-2.27088 -> V=1.0536, theta=2.3728
% INFO    : Bus 1224	: V=1.05465, theta=-7.1925 -> V=1.05767, theta=-2.97265
% INFO    : Bus 1225	: V=1.05367, theta=-7.27329 -> V=1.05669, theta=-3.05314
% INFO    : Bus 1226	: V=1.05487, theta=-7.18001 -> V=1.05788, theta=-2.96023
% INFO    : Bus 1227	: V=1.05367, theta=-7.27326 -> V=1.05669, theta=-3.05311
% INFO    : Bus 1228	: V=1.07767, theta=-0.81092 -> V=1.09132, theta=4.17831
% INFO    : Bus 1229	: V=1.07986, theta=-1.23349 -> V=1.08793, theta=3.82577
% INFO    : Bus 1230	: V=1.05803, theta=-7.22565 -> V=1.06109, theta=-3.11226
% INFO    : Bus 1231	: V=1.06179, theta=-7.1125 -> V=1.06464, theta=-3.03582
% INFO    : Bus 1232	: V=1.07074, theta=-5.78669 -> V=1.07288, theta=-1.3722
% INFO    : Bus 1233	: V=1.06262, theta=-6.86925 -> V=1.06422, theta=-2.64324
% INFO    : Bus 1234	: V=1.05932, theta=-6.96472 -> V=1.06517, theta=-2.86101
% INFO    : Bus 1235	: V=1.05049, theta=-9.0671 -> V=1.05599, theta=-4.73615
% INFO    : Bus 1236	: V=1.07644, theta=-4.75552 -> V=1.08286, theta=-0.08561
% INFO    : Bus 1237	: V=1.05946, theta=-2.53157 -> V=1.05412, theta=2.08829
% INFO    : Bus 1238	: V=1.04869, theta=-9.30893 -> V=1.05381, theta=-4.93457
% INFO    : Bus 1239	: V=1.04872, theta=-9.3069 -> V=1.05384, theta=-4.93257
% INFO    : Bus 1240	: V=1.08018, theta=-1.2969 -> V=1.09031, theta=3.74823
% INFO    : Bus 1241	: V=1.05639, theta=-2.39091 -> V=1.06766, theta=2.4156
% INFO    : Bus 1242	: V=1.06091, theta=-2.16891 -> V=1.05504, theta=2.46699
% INFO    : Bus 1243	: V=1.06092, theta=-2.16578 -> V=1.05505, theta=2.47015
% INFO    : Bus 1244	: V=1.06799, theta=-1.63894 -> V=1.07741, theta=3.1098
% INFO    : Bus 1245	: V=1.06279, theta=-1.47413 -> V=1.07527, theta=3.25965
% INFO    : Bus 1246	: V=1.07045, theta=-0.79497 -> V=1.08194, theta=3.87419
% INFO    : Bus 1247	: V=1.07099, theta=-0.67323 -> V=1.0826, theta=3.99037
% INFO    : Bus 1248	: V=1.07043, theta=-0.79139 -> V=1.08191, theta=3.8777
% INFO    : Bus 1249	: V=1.05079, theta=-6.44173 -> V=1.05817, theta=-0.40762
% INFO    : Bus 1250	: V=1.06132, theta=-2.11652 -> V=1.05548, theta=2.51639
% INFO    : Bus 1251	: V=1.06131, theta=-2.12024 -> V=1.05547, theta=2.51264
% INFO    : Bus 1252	: V=1.09514, theta=1.88417 -> V=1.10376, theta=6.85572
% INFO    : Bus 1253	: V=1.09514, theta=1.89972 -> V=1.10376, theta=6.8706
% INFO    : Bus 1254	: V=1.08521, theta=-0.0854 -> V=1.0973, theta=4.95321
% INFO    : Bus 1255	: V=1.08181, theta=-0.24663 -> V=1.09512, theta=4.76775
% INFO    : Bus 1256	: V=1.08636, theta=-0.05613 -> V=1.09845, theta=4.98185
% INFO    : Bus 1257	: V=1.08258, theta=-0.22397 -> V=1.09588, theta=4.78987
% INFO    : Bus 1258	: V=1.03896, theta=-12.0012 -> V=1.04008, theta=-4.44091
% INFO    : Bus 1259	: V=1.0638, theta=-6.78051 -> V=1.06987, theta=-2.60325
% INFO    : Bus 1260	: V=1.05241, theta=-7.38765 -> V=1.05543, theta=-3.16677
% INFO    : Bus 1261	: V=1.05242, theta=-7.38458 -> V=1.05545, theta=-3.16372
% INFO    : Bus 1262	: V=1.07822, theta=-3.84204 -> V=1.08412, theta=0.6766
% INFO    : Bus 1263	: V=1.03651, theta=-11.64592 -> V=1.03748, theta=-4.20813
% INFO    : Bus 1264	: V=1.05957, theta=-10.81113 -> V=1.06083, theta=-3.04896
% INFO    : Bus 1265	: V=1.05956, theta=-10.81103 -> V=1.06082, theta=-3.04886
% INFO    : Bus 1266	: V=1.05989, theta=-2.32836 -> V=1.05392, theta=2.31938
% INFO    : Bus 1267	: V=1.07099, theta=-9.13702 -> V=1.07192, theta=-0.51139
% INFO    : Bus 1268	: V=1.0479, theta=-8.31655 -> V=1.05045, theta=-1.77315
% INFO    : Bus 1269	: V=1.08871, theta=-3.15635 -> V=1.07758, theta=3.36943
% INFO    : Bus 1270	: V=1.0603, theta=-2.21963 -> V=1.05452, theta=2.41242
% INFO    : Bus 1271	: V=1.06036, theta=-2.21699 -> V=1.05458, theta=2.41508
% INFO    : Bus 1272	: V=1.08192, theta=-3.8548 -> V=1.08627, theta=0.8285
% INFO    : Bus 1273	: V=1.07946, theta=-4.27926 -> V=1.08358, theta=0.36195
% INFO    : Bus 1274	: V=1.08192, theta=-3.85346 -> V=1.08628, theta=0.82983
% INFO    : Bus 1275	: V=1.07947, theta=-4.27787 -> V=1.08359, theta=0.36333
% INFO    : Bus 1276	: V=1.07273, theta=-0.48758 -> V=1.08487, theta=4.16359
% INFO    : Bus 1277	: V=1.07216, theta=-9.31971 -> V=1.07304, theta=-1.19284
% INFO    : Bus 1278	: V=1.06634, theta=-5.12645 -> V=1.0724, theta=-0.42033
% INFO    : Bus 1279	: V=1.07405, theta=-0.49061 -> V=1.08633, theta=4.18285
% INFO    : Bus 1280	: V=1.07323, theta=-5.9556 -> V=1.07877, theta=-1.60389
% INFO    : Bus 1281	: V=1.07372, theta=-5.92013 -> V=1.07925, theta=-1.56891
% INFO    : Bus 1282	: V=1.07237, theta=-0.91403 -> V=1.08333, theta=3.95912
% INFO    : Bus 1283	: V=1.05962, theta=-6.64738 -> V=1.07066, theta=-2.0242
% INFO    : Bus 1284	: V=1.10663, theta=-1.44409 -> V=1.09317, theta=4.80673
% INFO    : Bus 1285	: V=1.05347, theta=-3.47125 -> V=1.0493, theta=1.32905
% INFO    : Bus 1286	: V=1.0778, theta=0.18928 -> V=1.09101, theta=4.89706
% INFO    : Bus 1287	: V=1.09466, theta=-2.5445 -> V=1.10006, theta=2.1256
% INFO    : Bus 1288	: V=1.07783, theta=0.19382 -> V=1.09104, theta=4.90149
% INFO    : Bus 1289	: V=1.04934, theta=-8.02179 -> V=1.05722, theta=-2.82115
% INFO    : Bus 1290	: V=1.06063, theta=-2.20016 -> V=1.05488, theta=2.42893
% INFO    : Bus 1291	: V=1.05698, theta=-2.15989 -> V=1.06936, theta=2.67259
% INFO    : Bus 1292	: V=1.07009, theta=-9.50342 -> V=1.0701, theta=-0.38577
% INFO    : Bus 1293	: V=1.08297, theta=-4.54153 -> V=1.09144, theta=0.46048
% INFO    : Bus 1294	: V=1.08854, theta=-4.27036 -> V=1.09653, theta=0.76557
% INFO    : Bus 1295	: V=1.06319, theta=-1.55677 -> V=1.0753, theta=3.2073
% INFO    : Bus 1296	: V=1.10563, theta=-1.47888 -> V=1.09216, theta=4.77109
% INFO    : Bus 1297	: V=1.05493, theta=-3.36334 -> V=1.05057, theta=1.45538
% INFO    : Bus 1298	: V=1.05546, theta=-3.31407 -> V=1.0511, theta=1.50506
% INFO    : Bus 1299	: V=1.07557, theta=-0.24512 -> V=1.08773, theta=4.44848
% INFO    : Bus 1300	: V=1.07557, theta=-0.24452 -> V=1.08774, theta=4.44913
% INFO    : Bus 1301	: V=1.07477, theta=-6.64594 -> V=1.08782, theta=-3.60718
% INFO    : Bus 1302	: V=1.09509, theta=-2.50473 -> V=1.10049, theta=2.16529
% INFO    : Bus 1303	: V=1.08168, theta=-0.32404 -> V=1.09486, theta=4.69576
% INFO    : Bus 1304	: V=1.07151, theta=-0.74121 -> V=1.08389, theta=3.92311
% INFO    : Bus 1305	: V=1.07669, theta=0.07437 -> V=1.08868, theta=4.70373
% INFO    : Bus 1306	: V=1.07151, theta=-0.73413 -> V=1.08389, theta=3.93003
% INFO    : Bus 1307	: V=1.07669, theta=0.07437 -> V=1.08868, theta=4.70373
% INFO    : Bus 1308	: V=1.08962, theta=-4.10782 -> V=1.09778, theta=1.11416
% INFO    : Bus 1309	: V=1.03569, theta=-9.30719 -> V=1.04321, theta=-4.15672
% INFO    : Bus 1310	: V=1.05996, theta=-2.21728 -> V=1.05378, theta=2.41995
% INFO    : Bus 1311	: V=1.0626, theta=-1.98308 -> V=1.07304, theta=2.78476
% INFO    : Bus 1312	: V=1.06427, theta=-6.60302 -> V=1.06559, theta=-2.33955
% INFO    : Bus 1313	: V=1.04719, theta=-11.57741 -> V=1.04837, theta=-3.93185
% INFO    : Bus 1314	: V=1.05844, theta=-2.40152 -> V=1.05211, theta=2.23372
% INFO    : Bus 1315	: V=1.05852, theta=-2.39567 -> V=1.05218, theta=2.23964
% INFO    : Bus 1316	: V=1.08619, theta=-4.55662 -> V=1.09405, theta=0.61861
% INFO    : Bus 1317	: V=1.08901, theta=-4.21648 -> V=1.09667, theta=0.96859
% INFO    : Bus 1318	: V=1.08631, theta=-4.54701 -> V=1.09417, theta=0.62809
% INFO    : Bus 1319	: V=1.08922, theta=-4.21015 -> V=1.09688, theta=0.97484
% INFO    : Bus 1320	: V=1.10601, theta=-0.89229 -> V=1.09252, theta=5.42637
% INFO    : Bus 1321	: V=1.05111, theta=-8.61283 -> V=1.054, theta=-4.01939
% INFO    : Bus 1322	: V=1.04604, theta=-8.94598 -> V=1.04899, theta=-4.35165
% INFO    : Bus 1323	: V=1.05111, theta=-8.61283 -> V=1.054, theta=-4.01939
% INFO    : Bus 1324	: V=1.03514, theta=-11.61898 -> V=1.03612, theta=-4.18104
% INFO    : Bus 1325	: V=1.10854, theta=-1.2704 -> V=1.09393, theta=4.98224
% INFO    : Bus 1326	: V=1.06485, theta=-1.73528 -> V=1.0747, theta=3.00246
% INFO    : Bus 1327	: V=1.06222, theta=-1.51127 -> V=1.07471, theta=3.22332
% INFO    : Bus 1328	: V=1.06439, theta=-1.40615 -> V=1.07649, theta=3.34568
% INFO    : Bus 1329	: V=1.06855, theta=-1.51158 -> V=1.07883, theta=3.21618
% INFO    : Bus 1330	: V=1.06942, theta=-1.56941 -> V=1.07926, theta=3.16982
% INFO    : Bus 1331	: V=1.05932, theta=-2.54982 -> V=1.05388, theta=2.07062
% INFO    : Bus 1332	: V=1.07212, theta=-5.25919 -> V=1.07722, theta=-0.64176
% INFO    : Bus 1333	: V=1.06988, theta=-5.79889 -> V=1.07388, theta=-1.29428
% INFO    : Bus 1334	: V=1.07252, theta=-5.23046 -> V=1.07762, theta=-0.61331
% INFO    : Bus 1335	: V=1.07051, theta=-5.75136 -> V=1.0745, theta=-1.2471
% INFO    : Bus 1336	: V=1.06476, theta=-6.72005 -> V=1.07081, theta=-2.52459
% INFO    : Bus 1337	: V=1.09342, theta=-2.26363 -> V=1.0988, theta=2.60399
% INFO    : Bus 1338	: V=1.11066, theta=-1.22577 -> V=1.0962, theta=5.02747
% INFO    : Bus 1339	: V=1.07387, theta=-9.35117 -> V=1.07489, theta=-1.28402
% INFO    : Bus 1340	: V=1.05109, theta=-7.46797 -> V=1.05412, theta=-3.24662
% INFO    : Bus 1341	: V=1.04963, theta=-9.49375 -> V=1.05371, theta=-4.9877
% INFO    : Bus 1342	: V=1.06816, theta=-6.27625 -> V=1.07736, theta=-2.79373
% INFO    : Bus 1343	: V=1.07925, theta=-1.65284 -> V=1.08613, theta=3.52751
% INFO    : Bus 1344	: V=1.07924, theta=-1.65157 -> V=1.08612, theta=3.52861
% INFO    : Bus 1345	: V=1.10748, theta=-1.32941 -> V=1.09291, theta=4.91309
% INFO    : Bus 1346	: V=1.1102, theta=-1.01248 -> V=1.09605, theta=5.24604
% INFO    : Bus 1347	: V=1.06369, theta=-6.71389 -> V=1.06928, theta=-2.84318
% INFO    : Bus 1348	: V=1.09305, theta=-4.15091 -> V=1.08356, theta=2.58849
% INFO    : Bus 1349	: V=1.02874, theta=-9.7739 -> V=1.03611, theta=-4.65131
% INFO    : Bus 1350	: V=1.02993, theta=-9.93423 -> V=1.03295, theta=-5.33474
% INFO    : Bus 1351	: V=1.05719, theta=-8.72564 -> V=1.06107, theta=-4.21956
% INFO    : Bus 1352	: V=1.08056, theta=-4.00709 -> V=1.08513, theta=0.67649
% INFO    : Bus 1353	: V=1.08068, theta=-3.99573 -> V=1.08524, theta=0.68776
% INFO    : Bus 1354	: V=1.07307, theta=-8.93762 -> V=1.07447, theta=-0.68387
% INFO    : Bus 1355	: V=1.08072, theta=-0.93835 -> V=1.08936, theta=4.18296
% INFO    : Bus 1356	: V=1.06491, theta=-1.5644 -> V=1.07543, theta=3.14867
% INFO    : Bus 1357	: V=1.08089, theta=-0.51982 -> V=1.09497, theta=4.46123
% INFO    : Bus 1358	: V=1.06908, theta=-4.22914 -> V=1.07621, theta=0.5323
% INFO    : Bus 1359	: V=1.06024, theta=-11.28663 -> V=1.05554, theta=-0.81915
% INFO    : Bus 1360	: V=1.05063, theta=-8.6401 -> V=1.05353, theta=-4.04662
% INFO    : Bus 1361	: V=1.0694, theta=-4.6932 -> V=1.07576, theta=0.02703
% INFO    : Bus 1362	: V=1.06946, theta=-4.689 -> V=1.07582, theta=0.03119
% INFO    : Bus 1363	: V=1.06055, theta=-7.19785 -> V=1.0626, theta=-3.02404
% INFO    : Bus 1364	: V=1.06574, theta=-7.75695 -> V=1.06934, theta=-3.18319
% INFO    : Bus 1365	: V=1.06578, theta=-7.75088 -> V=1.06938, theta=-3.17716
% INFO    : Bus 1366	: V=1.07458, theta=-9.35302 -> V=1.07591, theta=-1.2994
% INFO    : Bus 1367	: V=1.05245, theta=-6.67834 -> V=1.0563, theta=-0.64202
% INFO    : Bus 1368	: V=1.07715, theta=-0.9301 -> V=1.09052, theta=4.06016
% INFO    : Bus 1369	: V=1.06429, theta=-2.40278 -> V=1.07556, theta=2.64354
% INFO    : Bus 1370	: V=1.07942, theta=-7.10793 -> V=1.09294, theta=-3.86763
% INFO    : Bus 1371	: V=1.07942, theta=-7.10793 -> V=1.09294, theta=-3.86763
% INFO    : Bus 1372	: V=1.06917, theta=-4.85911 -> V=1.07532, theta=-0.14785
% INFO    : Bus 1373	: V=1.11137, theta=-1.17964 -> V=1.09705, theta=5.05991
% INFO    : Bus 1374	: V=1.07036, theta=-5.78671 -> V=1.07377, theta=-1.30972
% INFO    : Bus 1375	: V=1.07094, theta=-0.68784 -> V=1.08255, theta=3.97607
% INFO    : Bus 1376	: V=1.07095, theta=-0.68561 -> V=1.08256, theta=3.97823
% INFO    : Bus 1377	: V=1.08573, theta=-3.63679 -> V=1.08992, theta=1.03375
% INFO    : Bus 1378	: V=1.08576, theta=-3.63247 -> V=1.08995, theta=1.03803
% INFO    : Bus 1379	: V=1.07901, theta=-7.09669 -> V=1.09286, theta=-3.91842
% INFO    : Bus 1380	: V=1.08138, theta=-3.84102 -> V=1.08723, theta=0.8576
% INFO    : Bus 1381	: V=1.0531, theta=-9.14007 -> V=1.05716, theta=-4.63669
% INFO    : Bus 1382	: V=1.06027, theta=-6.71185 -> V=1.06327, theta=-2.49508
% INFO    : Bus 1383	: V=1.06028, theta=-6.71142 -> V=1.06327, theta=-2.49414
% INFO    : Bus 1384	: V=1.05459, theta=-8.70852 -> V=1.06038, theta=-4.41818
% INFO    : Bus 1385	: V=1.07512, theta=-5.15787 -> V=1.08122, theta=-0.52545
% INFO    : Bus 1386	: V=1.11729, theta=0.66777 -> V=1.10393, theta=6.97037
% INFO    : Bus 1387	: V=1.10786, theta=-1.55183 -> V=1.093, theta=4.67982
% INFO    : Bus 1388	: V=1.07881, theta=-7.12582 -> V=1.09263, theta=-3.93975
% INFO    : Bus 1389	: V=1.07196, theta=-7.10843 -> V=1.07455, theta=-2.52002
% INFO    : Bus 1390	: V=1.06674, theta=-1.33534 -> V=1.07754, theta=3.36409
% INFO    : Bus 1391	: V=1.07091, theta=-0.68649 -> V=1.08259, theta=3.97655
% INFO    : Bus 1392	: V=1.07106, theta=-0.67235 -> V=1.08275, theta=3.99039
% INFO    : Bus 1393	: V=1.05994, theta=-10.62915 -> V=1.05608, theta=-2.84792
% INFO    : Bus 1394	: V=1.05995, theta=-10.6281 -> V=1.05609, theta=-2.84667
% INFO    : Bus 1395	: V=1.09497, theta=-2.52924 -> V=1.10032, theta=2.13967
% INFO    : Bus 1396	: V=1.09383, theta=0.87662 -> V=1.10894, theta=5.82626
% INFO    : Bus 1397	: V=1.09498, theta=-2.52884 -> V=1.10032, theta=2.14006
% INFO    : Bus 1398	: V=1.09997, theta=2.55028 -> V=1.1086, theta=7.49289
% INFO    : Bus 1399	: V=1.07058, theta=-1.48058 -> V=1.08178, theta=3.6045
% INFO    : Bus 1400	: V=1.07905, theta=0.21169 -> V=1.09183, theta=4.92048
% INFO    : Bus 1401	: V=1.07905, theta=0.21174 -> V=1.09183, theta=4.92053
% INFO    : Bus 1402	: V=1.07151, theta=-9.88635 -> V=1.0701, theta=0.11232
% INFO    : Bus 1403	: V=1.06062, theta=-2.24907 -> V=1.05511, theta=2.37192
% INFO    : Bus 1404	: V=1.08056, theta=-4.01234 -> V=1.08508, theta=0.67166
% INFO    : Bus 1405	: V=1.08366, theta=-3.86921 -> V=1.08799, theta=0.78639
% INFO    : Bus 1406	: V=1.06058, theta=-7.04491 -> V=1.06835, theta=-1.86
% INFO    : Bus 1407	: V=1.06069, theta=-7.03931 -> V=1.06847, theta=-1.85448
% INFO    : Bus 1408	: V=1.0531, theta=-3.50509 -> V=1.04899, theta=1.28908
% INFO    : Bus 1409	: V=1.07152, theta=-8.9634 -> V=1.07295, theta=-0.65511
% INFO    : Bus 1410	: V=1.07551, theta=-1.60902 -> V=1.08551, theta=3.44017
% INFO    : Bus 1411	: V=1.05344, theta=-3.51219 -> V=1.04952, theta=1.26791
% INFO    : Bus 1412	: V=1.08974, theta=-3.34284 -> V=1.08064, theta=3.32964
% INFO    : Bus 1413	: V=1.08973, theta=-3.34278 -> V=1.08064, theta=3.3297
% INFO    : Bus 1414	: V=1.06499, theta=-8.8533 -> V=1.07551, theta=-4.36443
% INFO    : Bus 1415	: V=1.06705, theta=-7.6568 -> V=1.06998, theta=-3.14261
% INFO    : Bus 1416	: V=1.10198, theta=2.78089 -> V=1.1106, theta=7.71499
% INFO    : Bus 1417	: V=1.12, theta=-0.2358 -> V=1.10651, theta=6.03323
% INFO    : Bus 1418	: V=1.06136, theta=-2.78116 -> V=1.0565, theta=2.08531
% INFO    : Bus 1419	: V=1.07895, theta=-7.06884 -> V=1.09287, theta=-3.90963
% INFO    : Bus 1420	: V=1.10088, theta=-2.68189 -> V=1.10895, theta=2.52715
% INFO    : Bus 1421	: V=1.07135, theta=-5.83387 -> V=1.075, theta=-1.50131
% INFO    : Bus 1422	: V=1.07135, theta=-5.83429 -> V=1.07501, theta=-1.50168
% INFO    : Bus 1423	: V=1.07248, theta=-5.56527 -> V=1.0746, theta=-1.22855
% INFO    : Bus 1424	: V=1.0729, theta=-0.37665 -> V=1.08471, theta=4.27193
% INFO    : Bus 1425	: V=1.06261, theta=-1.45464 -> V=1.0751, theta=3.27857
% INFO    : Bus 1426	: V=1.12, theta=0.90451 -> V=1.10668, theta=7.21281
% INFO    : Bus 1427	: V=1.06714, theta=-4.42376 -> V=1.07499, theta=1.28113
% INFO    : Bus 1428	: V=1.04753, theta=-7.1762 -> V=1.0501, theta=-1.00202
% INFO    : Bus 1429	: V=1.04604, theta=-7.21299 -> V=1.04861, theta=-1.03863
% INFO    : Bus 1430	: V=1.0662, theta=-8.71424 -> V=1.07605, theta=-4.11881
% INFO    : Bus 1431	: V=1.06675, theta=-4.40871 -> V=1.07454, theta=1.28284
% INFO    : Bus 1432	: V=1.06675, theta=-4.40956 -> V=1.07454, theta=1.28214
% INFO    : Bus 1433	: V=1.04967, theta=-7.71079 -> V=1.05375, theta=-3.6041
% INFO    : Bus 1434	: V=1.07872, theta=-5.03151 -> V=1.08745, theta=-0.07802
% INFO    : Bus 1435	: V=1.05773, theta=-2.12828 -> V=1.07006, theta=2.71125
% INFO    : Bus 1436	: V=1.07625, theta=-1.90564 -> V=1.08539, theta=2.98528
% INFO    : Bus 1437	: V=1.0786, theta=-1.40289 -> V=1.08759, theta=3.50713
% INFO    : Bus 1438	: V=1.08853, theta=0.97956 -> V=1.09697, theta=5.99613
% INFO    : Bus 1439	: V=1.07894, theta=-1.39431 -> V=1.08792, theta=3.51558
% INFO    : Bus 1440	: V=1.08945, theta=1.00877 -> V=1.09788, theta=6.02492
% INFO    : Bus 1441	: V=1.08748, theta=-3.51769 -> V=1.09215, theta=1.14144
% INFO    : Bus 1442	: V=1.08094, theta=-3.98624 -> V=1.08546, theta=0.69754
% INFO    : Bus 1443	: V=1.08773, theta=-3.496 -> V=1.0924, theta=1.16294
% INFO    : Bus 1444	: V=1.09544, theta=-2.58542 -> V=1.08262, theta=3.6679
% INFO    : Bus 1445	: V=1.07196, theta=-0.52233 -> V=1.08368, theta=4.13301
% INFO    : Bus 1446	: V=1.06835, theta=-6.0775 -> V=1.06935, theta=-1.77486
% INFO    : Bus 1447	: V=1.06809, theta=-6.08342 -> V=1.06909, theta=-1.78076
% INFO    : Bus 1448	: V=1.06865, theta=-6.05568 -> V=1.06965, theta=-1.75308
% INFO    : Bus 1449	: V=1.06852, theta=-6.05945 -> V=1.06952, theta=-1.75683
% INFO    : Bus 1450	: V=1.07431, theta=-2.29044 -> V=1.08348, theta=2.61637
% INFO    : Bus 1451	: V=1.07383, theta=-1.95881 -> V=1.08123, theta=3.18151
% INFO    : Bus 1452	: V=1.05531, theta=-8.92275 -> V=1.05937, theta=-4.42103
% INFO    : Bus 1453	: V=1.0614, theta=-8.3524 -> V=1.06505, theta=-3.86611
% INFO    : Bus 1454	: V=1.06309, theta=-6.43674 -> V=1.07381, theta=-1.74537
% INFO    : Bus 1455	: V=1.05575, theta=-4.02502 -> V=1.05604, theta=0.3834
% INFO    : Bus 1456	: V=1.05575, theta=-4.02502 -> V=1.05604, theta=0.3834
% INFO    : Bus 1457	: V=1.05673, theta=-2.55258 -> V=1.05003, theta=2.10499
% INFO    : Bus 1458	: V=1.05855, theta=-2.4503 -> V=1.05207, theta=2.18936
% INFO    : Bus 1459	: V=1.05674, theta=-2.55024 -> V=1.05005, theta=2.10737
% INFO    : Bus 1460	: V=1.05877, theta=-2.43348 -> V=1.05229, theta=2.20639
% INFO    : Bus 1461	: V=1.06012, theta=-2.58541 -> V=1.0725, theta=2.45258
% INFO    : Bus 1462	: V=1.05983, theta=-2.22638 -> V=1.05356, theta=2.41211
% INFO    : Bus 1463	: V=1.07313, theta=-5.41771 -> V=1.0744, theta=-1.07701
% INFO    : Bus 1464	: V=1.05684, theta=-2.63261 -> V=1.05151, theta=1.97826
% INFO    : Bus 1465	: V=1.07061, theta=-1.48107 -> V=1.08181, theta=3.60401
% INFO    : Bus 1466	: V=1.05788, theta=-7.19056 -> V=1.06091, theta=-3.02548
% INFO    : Bus 1467	: V=1.08223, theta=-4.7328 -> V=1.08953, theta=0.26676
% INFO    : Bus 1468	: V=1.04962, theta=-9.49351 -> V=1.0537, theta=-4.98746
% INFO    : Bus 1469	: V=1.05541, theta=-11.75962 -> V=1.05635, theta=-3.62234
% INFO    : Bus 1470	: V=1.0554, theta=-11.75877 -> V=1.05635, theta=-3.62195
% INFO    : Bus 1471	: V=1.07711, theta=-7.20772 -> V=1.09103, theta=-4.04461
% INFO    : Bus 1472	: V=1.07589, theta=-7.24966 -> V=1.08982, theta=-4.08527
% INFO    : Bus 1473	: V=1.04943, theta=-11.94417 -> V=1.04749, theta=-2.49947
% INFO    : Bus 1474	: V=1.04978, theta=-11.93297 -> V=1.04783, theta=-2.48822
% INFO    : Bus 1475	: V=1.06097, theta=-1.85795 -> V=1.07308, theta=2.93692
% INFO    : Bus 1476	: V=1.04742, theta=-8.84954 -> V=1.05037, theta=-4.25575
% INFO    : Bus 1477	: V=1.05014, theta=-5.34661 -> V=1.05675, theta=0.27704
% INFO    : Bus 1478	: V=1.10009, theta=-2.39352 -> V=1.10691, theta=2.81062
% INFO    : Bus 1479	: V=1.07133, theta=-0.5667 -> V=1.084, theta=4.16137
% INFO    : Bus 1480	: V=1.09606, theta=-3.33012 -> V=1.10411, theta=1.90374
% INFO    : Bus 1481	: V=1.09577, theta=-3.37399 -> V=1.10383, theta=1.86051
% INFO    : Bus 1482	: V=1.05787, theta=-7.19038 -> V=1.0609, theta=-3.02531
% INFO    : Bus 1483	: V=1.07437, theta=-9.1798 -> V=1.07581, theta=-1.0177
% INFO    : Bus 1484	: V=1.07306, theta=-9.21648 -> V=1.07412, theta=-1.0806
% INFO    : Bus 1485	: V=1.06611, theta=-4.58653 -> V=1.07319, theta=0.17841
% INFO    : Bus 1486	: V=1.09414, theta=-2.47742 -> V=1.08085, theta=3.76179
% INFO    : Bus 1487	: V=1.0607, theta=-2.21503 -> V=1.05502, theta=2.4114
% INFO    : Bus 1488	: V=1.05947, theta=-2.30414 -> V=1.05279, theta=2.33949
% INFO    : Bus 1489	: V=1.05384, theta=-6.84479 -> V=1.05639, theta=-0.67214
% INFO    : Bus 1490	: V=1.07386, theta=-4.95579 -> V=1.07803, theta=-0.35506
% INFO    : Bus 1491	: V=1.07387, theta=-4.95436 -> V=1.07804, theta=-0.35387
% INFO    : Bus 1492	: V=1.06047, theta=-2.288 -> V=1.05503, theta=2.3302
% INFO    : Bus 1493	: V=1.07365, theta=-6.99971 -> V=1.07612, theta=-2.4585
% INFO    : Bus 1494	: V=1.07384, theta=-6.97742 -> V=1.07631, theta=-2.43631
% INFO    : Bus 1495	: V=1.0603, theta=-2.27635 -> V=1.05476, theta=2.3451
% INFO    : Bus 1496	: V=1.05819, theta=-7.22848 -> V=1.06065, theta=-3.06702
% INFO    : Bus 1497	: V=1.06027, theta=-7.23183 -> V=1.0627, theta=-3.10255
% INFO    : Bus 1498	: V=1.05888, theta=-7.18886 -> V=1.06133, theta=-3.02759
% INFO    : Bus 1499	: V=1.06067, theta=-7.20803 -> V=1.0631, theta=-3.07885
% INFO    : Bus 1500	: V=1.07144, theta=-9.2156 -> V=1.0722, theta=-1.03297
% INFO    : Bus 1501	: V=1.09359, theta=-3.67408 -> V=1.10126, theta=1.52145
% INFO    : Bus 1502	: V=1.07716, theta=-9.38569 -> V=1.07845, theta=-1.42398
% INFO    : Bus 1503	: V=1.0771, theta=-9.38581 -> V=1.07839, theta=-1.42372
% INFO    : Bus 1504	: V=1.05573, theta=-4.0249 -> V=1.05602, theta=0.38353
% INFO    : Bus 1505	: V=1.07699, theta=-5.67988 -> V=1.08481, theta=-1.46526
% INFO    : Bus 1506	: V=1.07606, theta=-0.97988 -> V=1.08767, theta=4.08365
% INFO    : Bus 1507	: V=1.0782, theta=-0.7207 -> V=1.09049, theta=4.32554
% INFO    : Bus 1508	: V=1.07705, theta=-0.81794 -> V=1.08928, theta=4.23046
% INFO    : Bus 1509	: V=1.0725, theta=-4.66082 -> V=1.07847, theta=0.03476
% INFO    : Bus 1510	: V=1.06032, theta=-2.32667 -> V=1.055, theta=2.28728
% INFO    : Bus 1511	: V=1.0726, theta=-4.6554 -> V=1.07856, theta=0.04011
% INFO    : Bus 1512	: V=1.05165, theta=-9.26971 -> V=1.05572, theta=-4.76535
% INFO    : Bus 1513	: V=1.08826, theta=0.40911 -> V=1.09673, theta=5.38374
% INFO    : Bus 1514	: V=1.09514, theta=1.8842 -> V=1.10375, theta=6.85576
% INFO    : Bus 1515	: V=1.07146, theta=-10.05357 -> V=1.07269, theta=-2.04995
% INFO    : Bus 1516	: V=1.07118, theta=-5.54799 -> V=1.07927, theta=-0.3174
% INFO    : Bus 1517	: V=1.07594, theta=-1.04433 -> V=1.08708, theta=4.03192
% INFO    : Bus 1518	: V=1.05526, theta=-2.39595 -> V=1.06721, theta=2.43293
% INFO    : Bus 1519	: V=1.0719, theta=-2.31286 -> V=1.07908, theta=2.86126
% INFO    : Bus 1520	: V=1.07258, theta=-2.26609 -> V=1.07976, theta=2.90742
% INFO    : Bus 1521	: V=1.05215, theta=-9.15281 -> V=1.05787, theta=-4.78348
% INFO    : Bus 1522	: V=1.05216, theta=-9.15268 -> V=1.05788, theta=-4.78336
% INFO    : Bus 1523	: V=1.10895, theta=-1.6037 -> V=1.09527, theta=4.66308
% INFO    : Bus 1524	: V=1.10817, theta=-1.40161 -> V=1.09416, theta=4.7764
% INFO    : Bus 1525	: V=1.07749, theta=-1.25659 -> V=1.08899, theta=3.76728
% INFO    : Bus 1526	: V=1.06195, theta=-6.92969 -> V=1.06368, theta=-2.71247
% INFO    : Bus 1527	: V=1.11079, theta=-1.10332 -> V=1.09649, theta=5.15363
% INFO    : Bus 1528	: V=1.06902, theta=-5.12261 -> V=1.07587, theta=-1.02966
% INFO    : Bus 1529	: V=1.07427, theta=-4.56599 -> V=1.07991, theta=0.12252
% INFO    : Bus 1530	: V=1.0715, theta=-4.77362 -> V=1.07741, theta=-0.08127
% INFO    : Bus 1531	: V=1.07434, theta=-4.56272 -> V=1.07998, theta=0.12576
% INFO    : Bus 1532	: V=1.0716, theta=-4.766 -> V=1.07751, theta=-0.07373
% INFO    : Bus 1533	: V=1.0609, theta=-2.63665 -> V=1.07267, theta=2.40936
% INFO    : Bus 1534	: V=1.05593, theta=-3.36914 -> V=1.05298, theta=1.14497
% INFO    : Bus 1535	: V=1.05014, theta=-9.30038 -> V=1.05499, theta=-4.90067
% INFO    : Bus 1536	: V=1.07561, theta=-0.266 -> V=1.08796, theta=4.37602
% INFO    : Bus 1537	: V=1.08464, theta=-5.90302 -> V=1.08635, theta=-1.34122
% INFO    : Bus 1538	: V=1.07874, theta=0.3095 -> V=1.09082, theta=4.92946
% INFO    : Bus 1539	: V=1.08105, theta=-3.97311 -> V=1.08557, theta=0.71057
% INFO    : Bus 1540	: V=1.0838, theta=-3.85844 -> V=1.08813, theta=0.79707
% INFO    : Bus 1541	: V=1.05336, theta=-2.59122 -> V=1.06534, theta=2.24197
% INFO    : Bus 1542	: V=1.07692, theta=-5.68688 -> V=1.08473, theta=-1.47217
% INFO    : Bus 1543	: V=1.09486, theta=-2.19542 -> V=1.08239, theta=4.21073
% INFO    : Bus 1544	: V=1.0972, theta=2.19313 -> V=1.10582, theta=7.1497
% INFO    : Bus 1545	: V=1.07878, theta=-4.36912 -> V=1.08292, theta=0.26731
% INFO    : Bus 1546	: V=1.06484, theta=-1.68825 -> V=1.07499, theta=3.03905
% INFO    : Bus 1547	: V=1.1138, theta=-0.73834 -> V=1.10004, theta=5.52132
% INFO    : Bus 1548	: V=1.11396, theta=-0.7254 -> V=1.1002, theta=5.53459
% INFO    : Bus 1549	: V=1.09423, theta=-2.45565 -> V=1.08093, theta=3.7832
% INFO    : Bus 1550	: V=1.06021, theta=-2.86294 -> V=1.05534, theta=2.00277
% INFO    : Bus 1551	: V=1.10154, theta=2.7497 -> V=1.11016, theta=7.68428
% INFO    : Bus 1552	: V=1.08155, theta=-6.99299 -> V=1.09505, theta=-3.7555
% INFO    : Bus 1553	: V=1.06682, theta=-6.4897 -> V=1.0723, theta=-2.73069
% INFO    : Bus 1554	: V=1.05516, theta=-11.777 -> V=1.0561, theta=-3.63969
% INFO    : Bus 1555	: V=1.0552, theta=-11.76767 -> V=1.05614, theta=-3.63083
% INFO    : Bus 1556	: V=1.08123, theta=-4.78119 -> V=1.07337, theta=2.02973
% INFO    : Bus 1557	: V=1.07475, theta=-5.82978 -> V=1.08142, theta=-1.56086
% INFO    : Bus 1558	: V=1.08329, theta=-0.80415 -> V=1.09118, theta=4.32808
% INFO    : Bus 1559	: V=1.08326, theta=-0.80459 -> V=1.09116, theta=4.32751
% INFO    : Bus 1560	: V=1.06449, theta=-1.17355 -> V=1.07732, theta=3.55756
% INFO    : Bus 1561	: V=1.07239, theta=-1.2487 -> V=1.08209, theta=3.71122
% INFO    : Bus 1562	: V=1.03883, theta=-8.95325 -> V=1.04618, theta=-3.83519
% INFO    : Bus 1563	: V=1.06193, theta=-6.84264 -> V=1.06786, theta=-2.69348
% INFO    : Bus 1564	: V=1.06165, theta=-6.85859 -> V=1.06757, theta=-2.71481
% INFO    : Bus 1565	: V=1.04817, theta=-9.29901 -> V=1.05341, theta=-4.93651
% INFO    : Bus 1566	: V=1.07558, theta=-5.22067 -> V=1.0786, theta=-0.73606
% INFO    : Bus 1567	: V=1.06839, theta=-4.95589 -> V=1.07449, theta=-0.24837
% INFO    : Bus 1568	: V=1.06933, theta=-4.80537 -> V=1.07553, theta=-0.09312
% INFO    : Bus 1569	: V=1.06841, theta=-4.95173 -> V=1.07451, theta=-0.24426
% INFO    : Bus 1570	: V=1.06934, theta=-4.80399 -> V=1.07553, theta=-0.09176
% INFO    : Bus 1571	: V=1.07858, theta=-6.69651 -> V=1.09314, theta=-3.80339
% INFO    : Bus 1572	: V=1.10296, theta=-2.66163 -> V=1.11108, theta=2.54588
% INFO    : Bus 1573	: V=1.04904, theta=-9.36566 -> V=1.05392, theta=-4.96829
% INFO    : Bus 1574	: V=1.06558, theta=-4.18568 -> V=1.0724, theta=1.30683
% INFO    : Bus 1575	: V=1.07134, theta=-3.00685 -> V=1.07891, theta=2.37884
% INFO    : Bus 1576	: V=1.04995, theta=-7.69395 -> V=1.05403, theta=-3.58739
% INFO    : Bus 1577	: V=1.0789, theta=-5.01488 -> V=1.08763, theta=-0.06166
% INFO    : Bus 1578	: V=1.06759, theta=-0.75805 -> V=1.08055, theta=3.96607
% INFO    : Bus 1579	: V=1.11023, theta=-1.01804 -> V=1.09623, theta=5.23782
% INFO    : Bus 1580	: V=1.08508, theta=-4.87797 -> V=1.09231, theta=0.24947
% INFO    : Bus 1581	: V=1.08508, theta=-4.87782 -> V=1.09231, theta=0.24979
% INFO    : Bus 1582	: V=1.07342, theta=-5.94422 -> V=1.07896, theta=-1.59511
% INFO    : Bus 1583	: V=1.08047, theta=-4.17792 -> V=1.08474, theta=0.46214
% INFO    : Bus 1584	: V=1.07258, theta=-1.33583 -> V=1.08375, theta=3.74631
% INFO    : Bus 1585	: V=1.06918, theta=-2.29803 -> V=1.07648, theta=2.89679
% INFO    : Bus 1586	: V=1.07301, theta=-5.96463 -> V=1.07853, theta=-1.62027
% INFO    : Bus 1587	: V=1.06998, theta=-1.5292 -> V=1.0799, theta=3.20722
% INFO    : Bus 1588	: V=1.06169, theta=-1.44838 -> V=1.07426, theta=3.28569
% INFO    : Bus 1589	: V=1.06214, theta=-1.42608 -> V=1.0747, theta=3.30747
% INFO    : Bus 1590	: V=1.06389, theta=-1.2479 -> V=1.07673, theta=3.48497
% INFO    : Bus 1591	: V=1.07794, theta=0.16278 -> V=1.09004, theta=4.78588
% INFO    : Bus 1592	: V=1.06448, theta=-1.1832 -> V=1.07731, theta=3.54815
% INFO    : Bus 1593	: V=1.07349, theta=-5.9202 -> V=1.07901, theta=-1.57487
% INFO    : Bus 1594	: V=1.07294, theta=-5.96539 -> V=1.07847, theta=-1.61678
% INFO    : Bus 1595	: V=1.0674, theta=-8.12034 -> V=1.07632, theta=-3.58219
% INFO    : Bus 1596	: V=1.07967, theta=-6.96971 -> V=1.09361, theta=-3.81343
% INFO    : Bus 1597	: V=1.0801, theta=-6.94688 -> V=1.09403, theta=-3.79099
% INFO    : Bus 1598	: V=1.08416, theta=-0.05295 -> V=1.09791, theta=4.94885
% INFO    : Bus 1599	: V=1.06408, theta=-6.67555 -> V=1.06546, theta=-2.4193
% INFO    : Bus 1600	: V=1.0621, theta=-2.45668 -> V=1.07459, theta=2.57476
% INFO    : Bus 1601	: V=1.07179, theta=-1.80346 -> V=1.08214, theta=3.24098
% INFO    : Bus 1602	: V=1.11999, theta=-10.0792 -> V=1.08938, theta=-9.74455
% INFO    : Bus 1603	: V=1.12, theta=-10.02467 -> V=1.10827, theta=-6.98418
% INFO    : Bus 1604	: V=1.11562, theta=-10.17987 -> V=1.10384, theta=-7.14266
% INFO    : Bus 1605	: V=1.11588, theta=-10.17142 -> V=1.10411, theta=-7.13403
% INFO    : Bus 1606	: V=1.09768, theta=-28.96008 -> V=1.09385, theta=-17.68468
% INFO    : Bus 1607	: V=1.08378, theta=-18.0637 -> V=1.07598, theta=-12.40189
% INFO    : Bus 1608	: V=1.07889, theta=-31.3396 -> V=1.07978, theta=-12.28202
% INFO    : Bus 1609	: V=1.0683, theta=-31.02053 -> V=1.07041, theta=-16.7799
% INFO    : Bus 1610	: V=1.11699, theta=-21.82901 -> V=1.11645, theta=-11.01935
% INFO    : Bus 1611	: V=1.11698, theta=-21.82946 -> V=1.11645, theta=-11.0198
% INFO    : Bus 1612	: V=1.07731, theta=-31.36081 -> V=1.07765, theta=-11.26315
% INFO    : Bus 1613	: V=1.07832, theta=-33.94694 -> V=1.09052, theta=-10.48655
% INFO    : Bus 1614	: V=1.09457, theta=-29.27543 -> V=1.09048, theta=-18.14351
% INFO    : Bus 1615	: V=1.02836, theta=-33.82173 -> V=1.03174, theta=-22.86066
% INFO    : Bus 1616	: V=1.07861, theta=-32.46278 -> V=1.08815, theta=-12.44171
% INFO    : Bus 1617	: V=1.10926, theta=-17.8483 -> V=1.10905, theta=-6.01327
% INFO    : Bus 1618	: V=1.10927, theta=-17.84916 -> V=1.10906, theta=-6.01428
% INFO    : Bus 1619	: V=1.1086, theta=-18.09238 -> V=1.10843, theta=-6.3073
% INFO    : Bus 1620	: V=1.10822, theta=-21.72162 -> V=1.10829, theta=-11.41432
% INFO    : Bus 1621	: V=1.10822, theta=-21.72162 -> V=1.10829, theta=-11.41432
% INFO    : Bus 1622	: V=1.08794, theta=-29.2204 -> V=1.08884, theta=-17.15816
% INFO    : Bus 1623	: V=1.11773, theta=-21.72839 -> V=1.11714, theta=-10.90128
% INFO    : Bus 1624	: V=1.11812, theta=-21.53896 -> V=1.1178, theta=-10.66431
% INFO    : Bus 1625	: V=1.06673, theta=-29.70424 -> V=1.06942, theta=-18.0229
% INFO    : Bus 1626	: V=1.0862, theta=-28.02856 -> V=1.08923, theta=-15.57921
% INFO    : Bus 1627	: V=1.0462, theta=-32.18247 -> V=1.04899, theta=-18.37711
% INFO    : Bus 1628	: V=1.09129, theta=-27.14984 -> V=1.0953, theta=-15.09306
% INFO    : Bus 1629	: V=1.10216, theta=-29.67632 -> V=1.10398, theta=-14.31138
% INFO    : Bus 1630	: V=1.11686, theta=-15.92664 -> V=1.11686, theta=-3.88099
% INFO    : Bus 1631	: V=1.12, theta=-21.09187 -> V=1.12, theta=-9.8942
% INFO    : Bus 1632	: V=1.11979, theta=-28.21638 -> V=1.11951, theta=-5.00659
% INFO    : Bus 1633	: V=1.0794, theta=-29.95077 -> V=1.08023, theta=-17.39475
% INFO    : Bus 1634	: V=1.07159, theta=-28.95319 -> V=1.07523, theta=-16.37637
% INFO    : Bus 1635	: V=1.09387, theta=-22.45404 -> V=1.09362, theta=-12.31532
% INFO    : Bus 1636	: V=1.09387, theta=-22.45404 -> V=1.09362, theta=-12.31532
% INFO    : Bus 1637	: V=1.07991, theta=-22.5428 -> V=1.07542, theta=-13.0124
% INFO    : Bus 1638	: V=1.09623, theta=-21.49015 -> V=1.09231, theta=-12.02569
% INFO    : Bus 1639	: V=1.094, theta=-12.12912 -> V=1.08117, theta=-8.80994
% INFO    : Bus 1640	: V=1.05523, theta=-31.60739 -> V=1.05812, theta=-20.12857
% INFO    : Bus 1641	: V=1.09475, theta=-30.30342 -> V=1.09631, theta=-8.90464
% INFO    : Bus 1642	: V=1.11889, theta=-22.30063 -> V=1.11889, theta=-11.80467
% INFO    : Bus 1643	: V=1.08405, theta=-34.27558 -> V=1.09775, theta=-11.23703
% INFO    : Bus 1644	: V=1.08038, theta=-23.55671 -> V=1.08592, theta=-14.82891
% INFO    : Bus 1645	: V=1.10357, theta=-19.69607 -> V=1.10346, theta=-8.37002
% INFO    : Bus 1646	: V=1.10444, theta=-28.18126 -> V=1.10554, theta=-16.36891
% INFO    : Bus 1647	: V=1.11952, theta=-21.08199 -> V=1.11952, theta=-9.88432
% INFO    : Bus 1648	: V=1.11952, theta=-21.08199 -> V=1.11952, theta=-9.88432
% INFO    : Bus 1649	: V=1.12, theta=-22.16548 -> V=1.12, theta=-11.66952
% INFO    : Bus 1650	: V=1.0927, theta=-21.57307 -> V=1.09129, theta=-10.87568
% INFO    : Bus 1651	: V=1.11137, theta=-17.63642 -> V=1.11139, theta=-5.73683
% INFO    : Bus 1652	: V=1.05882, theta=-34.80011 -> V=1.06731, theta=-14.36821
% INFO    : Bus 1653	: V=1.09604, theta=-28.74927 -> V=1.09703, theta=-16.79573
% INFO    : Bus 1654	: V=1.08529, theta=-30.23814 -> V=1.08635, theta=-13.83407
% INFO    : Bus 1655	: V=1.10587, theta=-27.64497 -> V=1.10695, theta=-15.98482
% INFO    : Bus 1656	: V=1.09563, theta=-29.17046 -> V=1.09155, theta=-18.03776
% INFO    : Bus 1657	: V=1.04679, theta=-32.46351 -> V=1.04719, theta=-19.31262
% INFO    : Bus 1658	: V=1.0854, theta=-32.87635 -> V=1.09475, theta=-9.62126
% INFO    : Bus 1659	: V=1.10024, theta=-30.12951 -> V=1.10157, theta=-14.21408
% INFO    : Bus 1660	: V=1.06374, theta=-15.21504 -> V=1.04831, theta=-11.37862
% INFO    : Bus 1661	: V=1.05171, theta=-34.14678 -> V=1.05727, theta=-15.98836
% INFO    : Bus 1662	: V=1.07622, theta=-31.40335 -> V=1.07617, theta=-11.38968
% INFO    : Bus 1663	: V=1.06479, theta=-34.67181 -> V=1.07371, theta=-13.57338
% INFO    : Bus 1664	: V=1.12, theta=-28.17599 -> V=1.11965, theta=-4.96688
% INFO    : Bus 1665	: V=1.12, theta=-28.17599 -> V=1.11965, theta=-4.96688
% INFO    : Bus 1666	: V=1.05951, theta=-32.9006 -> V=1.06163, theta=-15.67218
% INFO    : Bus 1667	: V=1.05564, theta=-33.22906 -> V=1.05851, theta=-16.56773
% INFO    : Bus 1668	: V=1.08507, theta=-23.25664 -> V=1.08442, theta=-13.01792
% INFO    : Bus 1669	: V=1.10226, theta=-28.97788 -> V=1.10444, theta=-13.76562
% INFO    : Bus 1670	: V=1.10226, theta=-28.97788 -> V=1.10444, theta=-13.76562
% INFO    : Bus 1671	: V=1.11349, theta=-22.21519 -> V=1.11301, theta=-11.44356
% INFO    : Bus 1672	: V=1.10777, theta=-21.68411 -> V=1.10798, theta=-11.43561
% INFO    : Bus 1673	: V=1.10029, theta=-29.04856 -> V=1.0955, theta=-17.81267
% INFO    : Bus 1674	: V=1.10429, theta=-28.2623 -> V=1.10537, theta=-16.42693
% INFO    : Bus 1675	: V=1.07158, theta=-29.38751 -> V=1.0727, theta=-18.91486
% INFO    : Bus 1676	: V=1.05906, theta=-36.55297 -> V=1.07231, theta=-13.40273
% INFO    : Bus 1677	: V=1.09322, theta=-28.46697 -> V=1.09397, theta=-16.24224
% INFO    : Bus 1678	: V=1.08278, theta=-29.09754 -> V=1.08179, theta=-17.16714
% INFO    : Bus 1679	: V=1.00793, theta=-39.9124 -> V=1.02162, theta=-16.65196
% INFO    : Bus 1680	: V=1.0817, theta=-33.75326 -> V=1.09427, theta=-10.21922
% INFO    : Bus 1681	: V=1.08168, theta=-33.75642 -> V=1.09426, theta=-10.22239
% INFO    : Bus 1682	: V=1.06675, theta=-28.31267 -> V=1.07092, theta=-18.37636
% INFO    : Bus 1683	: V=1.06459, theta=-29.15983 -> V=1.06787, theta=-18.9636
% INFO    : Bus 1684	: V=1.0646, theta=-29.16262 -> V=1.06788, theta=-18.96543
% INFO    : Bus 1685	: V=1.06923, theta=-29.02113 -> V=1.07252, theta=-17.2049
% INFO    : Bus 1686	: V=1.09833, theta=-30.88772 -> V=1.1044, theta=-12.55604
% INFO    : Bus 1687	: V=1.08143, theta=-31.13345 -> V=1.08334, theta=-12.39292
% INFO    : Bus 1688	: V=1.05661, theta=-35.23093 -> V=1.06702, theta=-11.969
% INFO    : Bus 1689	: V=1.07905, theta=-31.24914 -> V=1.08096, theta=-12.5082
% INFO    : Bus 1690	: V=0.98785, theta=-29.2437 -> V=0.98714, theta=-20.34019
% INFO    : Bus 1691	: V=1.06827, theta=-31.15734 -> V=1.06889, theta=-18.23354
% INFO    : Bus 1692	: V=1.11883, theta=-22.32896 -> V=1.11883, theta=-11.833
% INFO    : Bus 1693	: V=1.11072, theta=-29.26404 -> V=1.11249, theta=-6.0514
% INFO    : Bus 1694	: V=1.10603, theta=-22.34395 -> V=1.10523, theta=-11.75415
% INFO    : Bus 1695	: V=1.10603, theta=-22.34395 -> V=1.10523, theta=-11.75415
% INFO    : Bus 1696	: V=1.09305, theta=-31.36254 -> V=1.09916, theta=-13.02565
% INFO    : Bus 1697	: V=1.09378, theta=-31.31583 -> V=1.09988, theta=-12.97946
% INFO    : Bus 1698	: V=1.06408, theta=-29.84843 -> V=1.06677, theta=-18.16636
% INFO    : Bus 1699	: V=0.9738, theta=-30.4371 -> V=0.97301, theta=-21.59516
% INFO    : Bus 1700	: V=1.0797, theta=-30.18678 -> V=1.08081, theta=-15.45801
% INFO    : Bus 1701	: V=1.07397, theta=-34.19883 -> V=1.08622, theta=-10.73035
% INFO    : Bus 1702	: V=1.08019, theta=-31.18984 -> V=1.0821, theta=-12.44911
% INFO    : Bus 1703	: V=1.06762, theta=-31.83357 -> V=1.06507, theta=-13.10965
% INFO    : Bus 1704	: V=1.10484, theta=-24.84115 -> V=1.10678, theta=-13.60985
% INFO    : Bus 1705	: V=1.04216, theta=-30.27173 -> V=1.04505, theta=-19.07553
% INFO    : Bus 1706	: V=1.09007, theta=-27.27432 -> V=1.09427, theta=-15.1995
% INFO    : Bus 1707	: V=1.08542, theta=-28.04418 -> V=1.08845, theta=-15.59474
% INFO    : Bus 1708	: V=1.0836, theta=-28.19804 -> V=1.08664, theta=-15.74773
% INFO    : Bus 1709	: V=1.08869, theta=-27.42311 -> V=1.09285, theta=-15.37425
% INFO    : Bus 1710	: V=1.09462, theta=-23.5441 -> V=1.09324, theta=-13.14126
% INFO    : Bus 1711	: V=1.0912, theta=-22.71508 -> V=1.09048, theta=-12.06943
% INFO    : Bus 1712	: V=1.11009, theta=-13.33523 -> V=1.09043, theta=-8.48937
% INFO    : Bus 1713	: V=1.11009, theta=-13.33523 -> V=1.09043, theta=-8.48937
% INFO    : Bus 1714	: V=1.10701, theta=-21.28207 -> V=1.10101, theta=-11.6044
% INFO    : Bus 1715	: V=1.10862, theta=-21.72355 -> V=1.1007, theta=-11.87312
% INFO    : Bus 1716	: V=1.08218, theta=-28.68239 -> V=1.08298, theta=-17.07448
% INFO    : Bus 1717	: V=1.11164, theta=-22.15652 -> V=1.11137, theta=-11.45319
% INFO    : Bus 1718	: V=1.11164, theta=-22.15677 -> V=1.11137, theta=-11.45344
% INFO    : Bus 1719	: V=1.04868, theta=-31.78162 -> V=1.05206, theta=-18.28439
% INFO    : Bus 1720	: V=1.09757, theta=-30.97181 -> V=1.10356, theta=-12.5902
% INFO    : Bus 1721	: V=1.06989, theta=-23.28309 -> V=1.06535, theta=-13.75881
% INFO    : Bus 1722	: V=1.0881, theta=-21.98748 -> V=1.08441, theta=-12.57016
% INFO    : Bus 1723	: V=1.11656, theta=-21.42305 -> V=1.11661, theta=-10.28874
% INFO    : Bus 1724	: V=1.08919, theta=-28.95869 -> V=1.08999, theta=-16.79595
% INFO    : Bus 1725	: V=1.1059, theta=-12.39507 -> V=1.1184, theta=-6.19494
% INFO    : Bus 1726	: V=0.9978, theta=-27.83369 -> V=0.99853, theta=-19.21234
% INFO    : Bus 1727	: V=1.00051, theta=-27.57129 -> V=1.00152, theta=-18.98825
% INFO    : Bus 1728	: V=1.03964, theta=-32.9283 -> V=1.04253, theta=-21.23844
% INFO    : Bus 1729	: V=1.11308, theta=-10.72999 -> V=1.0867, theta=-10.08452
% INFO    : Bus 1730	: V=1.09505, theta=-23.33256 -> V=1.09389, theta=-12.78921
% INFO    : Bus 1731	: V=1.11743, theta=-21.31549 -> V=1.11748, theta=-10.15414
% INFO    : Bus 1732	: V=1.11922, theta=-21.11983 -> V=1.11922, theta=-9.92216
% INFO    : Bus 1733	: V=1.06855, theta=-14.4591 -> V=1.054, theta=-10.79711
% INFO    : Bus 1734	: V=1.11521, theta=-21.70412 -> V=1.11488, theta=-10.73022
% INFO    : Bus 1735	: V=1.07146, theta=-14.14146 -> V=1.05722, theta=-10.53418
% INFO    : Bus 1736	: V=1.01968, theta=-27.57008 -> V=1.01876, theta=-18.56464
% INFO    : Bus 1737	: V=1.06437, theta=-15.16338 -> V=1.04896, theta=-11.32544
% INFO    : Bus 1738	: V=1.11346, theta=-19.85585 -> V=1.11923, theta=-12.04902
% INFO    : Bus 1739	: V=1.0771, theta=-28.98197 -> V=1.07842, theta=-17.22375
% INFO    : Bus 1740	: V=1.09852, theta=-22.21362 -> V=1.1049, theta=-13.81615
% INFO    : Bus 1741	: V=1.10349, theta=-12.51552 -> V=1.11601, theta=-6.31277
% INFO    : Bus 1742	: V=1.09016, theta=-22.91806 -> V=1.0895, theta=-12.67886
% INFO    : Bus 1743	: V=1.09015, theta=-22.91855 -> V=1.0895, theta=-12.67946
% INFO    : Bus 1744	: V=1.0881, theta=-29.27545 -> V=1.08919, theta=-16.96416
% INFO    : Bus 1745	: V=1.0337, theta=-7.89002 -> V=1.049, theta=-4.35617
% INFO    : Bus 1746	: V=1.05061, theta=-30.81496 -> V=1.05491, theta=-17.87608
% INFO    : Bus 1747	: V=1.1039, theta=-21.23858 -> V=1.09902, theta=-11.53934
% INFO    : Bus 1748	: V=1.1005, theta=-22.00406 -> V=1.0948, theta=-12.13481
% INFO    : Bus 1749	: V=1.04392, theta=-24.86017 -> V=1.04564, theta=-13.63938
% INFO    : Bus 1750	: V=1.09743, theta=-26.27501 -> V=1.10027, theta=-14.41336
% INFO    : Bus 1751	: V=1.0647, theta=-23.21289 -> V=1.06541, theta=-12.1897
% INFO    : Bus 1752	: V=1.10862, theta=-24.17716 -> V=1.11038, theta=-13.02365
% INFO    : Bus 1753	: V=1.08601, theta=-13.44685 -> V=1.07315, theta=-11.10943
% INFO    : Bus 1754	: V=1.05399, theta=-23.87022 -> V=1.05569, theta=-12.65264
% INFO    : Bus 1755	: V=1.04529, theta=-24.74023 -> V=1.04701, theta=-13.51984
% INFO    : Bus 1756	: V=0.99457, theta=-28.05767 -> V=0.99459, theta=-19.33475
% INFO    : Bus 1757	: V=1.03183, theta=-38.43128 -> V=1.04513, theta=-15.20734
% INFO    : Bus 1758	: V=1.10212, theta=-28.95613 -> V=1.10418, theta=-13.86461
% INFO    : Bus 1759	: V=1.09596, theta=-12.04245 -> V=1.08333, theta=-9.29729
% INFO    : Bus 1760	: V=1.10859, theta=-13.36095 -> V=1.08935, theta=-8.56669
% INFO    : Bus 1761	: V=1.10822, theta=-20.05102 -> V=1.1129, theta=-12.31194
% INFO    : Bus 1762	: V=1.112, theta=-13.30214 -> V=1.09342, theta=-8.41454
% INFO    : Bus 1763	: V=1.03916, theta=-11.86797 -> V=1.05696, theta=-5.58112
% INFO    : Bus 1764	: V=1.06998, theta=-9.68496 -> V=1.04803, theta=-4.16666
% INFO    : Bus 1765	: V=1.11323, theta=-19.87914 -> V=1.119, theta=-12.07208
% INFO    : Bus 1766	: V=0.99332, theta=-28.23179 -> V=0.99371, theta=-19.54314
% INFO    : Bus 1767	: V=1.11513, theta=-21.50666 -> V=1.11475, theta=-10.41388
% INFO    : Bus 1768	: V=1.09992, theta=-26.16635 -> V=1.10275, theta=-14.30526
% INFO    : Bus 1769	: V=1.09982, theta=-26.15443 -> V=1.10265, theta=-14.2934
% INFO    : Bus 1770	: V=1.05448, theta=-23.84824 -> V=1.05618, theta=-12.63073
% INFO    : Bus 1771	: V=1.05421, theta=-23.87604 -> V=1.05591, theta=-12.65844
% INFO    : Bus 1772	: V=1.08708, theta=-13.23156 -> V=1.0742, theta=-10.80502
% INFO    : Bus 1773	: V=1.05175, theta=-24.08562 -> V=1.05345, theta=-12.86734
% INFO    : Bus 1774	: V=1.08658, theta=-28.05608 -> V=1.08961, theta=-15.6066
% INFO    : Bus 1775	: V=1.11933, theta=-28.07151 -> V=1.12, theta=-4.80728
% INFO    : Bus 1776	: V=1.10667, theta=-18.63056 -> V=1.10658, theta=-6.97119
% INFO    : Bus 1777	: V=1.10667, theta=-18.62906 -> V=1.10658, theta=-6.96937
% INFO    : Bus 1778	: V=1.10138, theta=-25.92189 -> V=1.10402, theta=-14.1523
% INFO    : Bus 1779	: V=1.05252, theta=-24.00354 -> V=1.05422, theta=-12.78553
% INFO    : Bus 1780	: V=1.09694, theta=-26.46453 -> V=1.10018, theta=-14.54918
% INFO    : Bus 1781	: V=1.06272, theta=-23.36232 -> V=1.06375, theta=-12.26356
% INFO    : Bus 1782	: V=1.10324, theta=-25.32272 -> V=1.10567, theta=-13.77721
% INFO    : Bus 1783	: V=1.10324, theta=-25.31885 -> V=1.10567, theta=-13.77461
% INFO    : Bus 1784	: V=1.09934, theta=-26.259 -> V=1.10224, theta=-14.3807
% INFO    : Bus 1785	: V=1.05458, theta=-23.86253 -> V=1.05628, theta=-12.64497
% INFO    : Bus 1786	: V=1.08688, theta=-28.00533 -> V=1.08991, theta=-15.55612
% INFO    : Bus 1787	: V=1.10462, theta=-11.6749 -> V=1.08531, theta=-10.47946
% INFO    : Bus 1788	: V=1.06824, theta=-31.84689 -> V=1.06685, theta=-12.53182
% INFO    : Bus 1789	: V=1.09427, theta=-26.81806 -> V=1.09729, theta=-14.74038
% INFO    : Bus 1790	: V=1.09427, theta=-26.82074 -> V=1.09729, theta=-14.74225
% INFO    : Bus 1791	: V=1.08656, theta=-28.05568 -> V=1.08959, theta=-15.6062
% INFO    : Bus 1792	: V=1.09998, theta=-26.20191 -> V=1.10281, theta=-14.34064
% INFO    : Bus 1793	: V=0.98998, theta=-28.37552 -> V=0.98921, theta=-19.53034
% INFO    : Bus 1794	: V=0.99316, theta=-28.07916 -> V=0.99242, theta=-19.24353
% INFO    : Bus 1795	: V=1.08735, theta=-29.1891 -> V=1.0882, theta=-17.0698
% INFO    : Bus 1796	: V=0.99337, theta=-28.06001 -> V=0.9926, theta=-19.21435
% INFO    : Bus 1797	: V=1.08323, theta=-23.36215 -> V=1.08257, theta=-13.12356
% INFO    : Bus 1798	: V=1.08323, theta=-23.36242 -> V=1.08257, theta=-13.12383
% INFO    : Bus 1799	: V=1.08322, theta=-23.2135 -> V=1.08249, theta=-12.56844
% INFO    : Bus 1800	: V=1.10262, theta=-21.3625 -> V=1.09773, theta=-11.66432
% INFO    : Bus 1801	: V=1.0936, theta=-12.33507 -> V=1.08089, theta=-9.65707
% INFO    : Bus 1802	: V=1.0355, theta=-9.26581 -> V=1.04307, theta=-4.10519
% INFO    : Bus 1803	: V=1.0355, theta=-9.2661 -> V=1.04307, theta=-4.10548
% INFO    : Bus 1804	: V=1.0535, theta=-34.703 -> V=1.0605, theta=-15.21023
% INFO    : Bus 1805	: V=1.06304, theta=-15.27787 -> V=1.04761, theta=-11.44332
% INFO    : Bus 1806	: V=1.01956, theta=-27.53407 -> V=1.01864, theta=-18.52857
% INFO    : Bus 1807	: V=1.10944, theta=-17.66988 -> V=1.10931, theta=-5.80382
% INFO    : Bus 1808	: V=1.11477, theta=-21.76463 -> V=1.11444, theta=-10.79076
% INFO    : Bus 1809	: V=1.0926, theta=-15.88781 -> V=1.0796, theta=-10.66724
% INFO    : Bus 1810	: V=1.09654, theta=-21.95758 -> V=1.09676, theta=-11.87624
% INFO    : Bus 1811	: V=1.09654, theta=-21.95758 -> V=1.09676, theta=-11.87624
% INFO    : Bus 1812	: V=1.10091, theta=-22.18164 -> V=1.09954, theta=-11.96792
% INFO    : Bus 1813	: V=1.10091, theta=-22.18166 -> V=1.09954, theta=-11.96794
% INFO    : Bus 1814	: V=1.07606, theta=-28.75431 -> V=1.07872, theta=-17.07763
% INFO    : Bus 1815	: V=1.07605, theta=-28.75558 -> V=1.07872, theta=-17.07891
% INFO    : Bus 1816	: V=1.0894, theta=-22.54764 -> V=1.08842, theta=-11.87814
% INFO    : Bus 1817	: V=1.09459, theta=-23.47491 -> V=1.09214, theta=-13.19844
% INFO    : Bus 1818	: V=1.08951, theta=-22.62199 -> V=1.08861, theta=-11.95697
% INFO    : Bus 1819	: V=1.08927, theta=-22.70314 -> V=1.08842, theta=-12.04471
% INFO    : Bus 1820	: V=1.07395, theta=-28.98446 -> V=1.07662, theta=-17.30667
% INFO    : Bus 1821	: V=1.09207, theta=-32.87833 -> V=1.10443, theta=-9.77197
% INFO    : Bus 1822	: V=1.10908, theta=-28.49436 -> V=1.11067, theta=-13.82602
% INFO    : Bus 1823	: V=1.1052, theta=-29.01347 -> V=1.10756, theta=-14.3309
% INFO    : Bus 1824	: V=1.0878, theta=-28.80941 -> V=1.08738, theta=-16.77529
% INFO    : Bus 1825	: V=1.01848, theta=-26.26214 -> V=1.02037, theta=-17.84375
% INFO    : Bus 1826	: V=1.07769, theta=-31.40737 -> V=1.07838, theta=-12.20517
% INFO    : Bus 1827	: V=1.09768, theta=-30.85995 -> V=1.10191, theta=-13.00535
% INFO    : Bus 1828	: V=1.10099, theta=-29.3553 -> V=1.10286, theta=-14.67942
% INFO    : Bus 1829	: V=1.10653, theta=-18.34655 -> V=1.10639, theta=-6.59772
% INFO    : Bus 1830	: V=1.11492, theta=-21.73092 -> V=1.11458, theta=-10.76519
% INFO    : Bus 1831	: V=1.0786, theta=-35.08517 -> V=1.09199, theta=-12.00527
% INFO    : Bus 1832	: V=1.11212, theta=-22.02749 -> V=1.11133, theta=-11.29299
% INFO    : Bus 1833	: V=1.04191, theta=-29.40196 -> V=1.04523, theta=-18.88814
% INFO    : Bus 1834	: V=1.08085, theta=-33.82811 -> V=1.09344, theta=-10.29243
% INFO    : Bus 1835	: V=1.0472, theta=-36.4195 -> V=1.05848, theta=-13.17115
% INFO    : Bus 1836	: V=1.06153, theta=-32.44187 -> V=1.06707, theta=-17.02155
% INFO    : Bus 1837	: V=1.07216, theta=-32.42982 -> V=1.08022, theta=-15.73194
% INFO    : Bus 1838	: V=1.11552, theta=-21.63032 -> V=1.11532, theta=-10.6058
% INFO    : Bus 1839	: V=1.11948, theta=-16.42044 -> V=1.11962, theta=-4.43707
% INFO    : Bus 1840	: V=1.12, theta=-15.66867 -> V=1.12, theta=-3.62302
% INFO    : Bus 1841	: V=1.03841, theta=-33.06029 -> V=1.04032, theta=-21.01376
% INFO    : Bus 1842	: V=1.06755, theta=-26.02617 -> V=1.07601, theta=-18.90979
% INFO    : Bus 1843	: V=1.03135, theta=-25.30303 -> V=1.02982, theta=-16.27339
% INFO    : Bus 1844	: V=1.08827, theta=-21.97559 -> V=1.08458, theta=-12.55819
% INFO    : Bus 1845	: V=1.09412, theta=-32.69896 -> V=1.10646, theta=-9.59648
% INFO    : Bus 1846	: V=1.09381, theta=-33.45099 -> V=1.10733, theta=-10.43161
% INFO    : Bus 1847	: V=1.08688, theta=-28.39907 -> V=1.08736, theta=-16.87633
% INFO    : Bus 1848	: V=1.07883, theta=-32.58445 -> V=1.08891, theta=-12.27123
% INFO    : Bus 1849	: V=1.07939, theta=-32.43233 -> V=1.08819, theta=-12.80465
% INFO    : Bus 1850	: V=1.04049, theta=-37.8817 -> V=1.05325, theta=-14.65619
% INFO    : Bus 1851	: V=1.10029, theta=-29.04865 -> V=1.09551, theta=-17.81275
% INFO    : Bus 1852	: V=1.09737, theta=-28.67877 -> V=1.09842, theta=-16.75732
% INFO    : Bus 1853	: V=1.08418, theta=-29.15232 -> V=1.08277, theta=-17.60701
% INFO    : Bus 1854	: V=1.10228, theta=-28.34228 -> V=1.10338, theta=-16.49955
% INFO    : Bus 1855	: V=1.09485, theta=-21.06193 -> V=1.0992, theta=-13.23243
% INFO    : Bus 1856	: V=1.06577, theta=-28.70641 -> V=1.06714, theta=-18.08062
% INFO    : Bus 1857	: V=1.10746, theta=-28.65982 -> V=1.10906, theta=-13.99103
% INFO    : Bus 1858	: V=1.00277, theta=-40.44455 -> V=1.01656, theta=-17.17023
% INFO    : Bus 1859	: V=1.07906, theta=-33.91568 -> V=1.09142, theta=-10.42279
% INFO    : Bus 1860	: V=1.05723, theta=-29.9438 -> V=1.06145, theta=-17.22362
% INFO    : Bus 1861	: V=1.06543, theta=-31.56085 -> V=1.06695, theta=-18.24423
% INFO    : Bus 1862	: V=1.05356, theta=-30.25709 -> V=1.05789, theta=-17.48368
% INFO    : Bus 1863	: V=1.10756, theta=-13.05072 -> V=1.08635, theta=-8.99301
% INFO    : Bus 1864	: V=1.07027, theta=-35.67531 -> V=1.08364, theta=-12.56967
% INFO    : Bus 1865	: V=1.10091, theta=-22.18122 -> V=1.09954, theta=-11.96751
% INFO    : Bus 1866	: V=1.10091, theta=-22.18177 -> V=1.09954, theta=-11.96805
% INFO    : Bus 1867	: V=1.02927, theta=-33.74439 -> V=1.03264, theta=-22.78379
% INFO    : Bus 1868	: V=1.07473, theta=-21.47538 -> V=1.07395, theta=-12.3628
% INFO    : Bus 1869	: V=1.03224, theta=-26.35 -> V=1.03077, theta=-17.27848
% INFO    : Bus 1870	: V=1.03864, theta=-33.04779 -> V=1.04153, theta=-21.35729
% INFO    : Bus 1871	: V=1.0705, theta=-23.19485 -> V=1.06596, theta=-13.66983
% INFO    : Bus 1872	: V=1.0885, theta=-4.30703 -> V=1.09667, theta=0.91545
% INFO    : Bus 1873	: V=1.07757, theta=-22.45058 -> V=1.07457, theta=-13.15572
% INFO    : Bus 1874	: V=1.07171, theta=-30.74688 -> V=1.07246, theta=-17.97602
% INFO    : Bus 1875	: V=1.01922, theta=-27.32439 -> V=1.01832, theta=-18.33098
% INFO    : Bus 1876	: V=1.00442, theta=-28.00346 -> V=1.0036, theta=-19.06619
% INFO    : Bus 1877	: V=1.02388, theta=-27.10288 -> V=1.02297, theta=-18.09664
% INFO    : Bus 1878	: V=0.99949, theta=-28.2225 -> V=0.99879, theta=-19.31758
% INFO    : Bus 1879	: V=0.98339, theta=-29.64227 -> V=0.98268, theta=-20.73933
% INFO    : Bus 1880	: V=1.08407, theta=-20.59163 -> V=1.0833, theta=-11.47781
% INFO    : Bus 1881	: V=1.09908, theta=-20.48708 -> V=1.09688, theta=-11.21856
% INFO    : Bus 1882	: V=1.10753, theta=-12.29684 -> V=1.12, theta=-6.09887
% INFO    : Bus 1883	: V=1.11423, theta=-19.81742 -> V=1.12, theta=-12.01099
% INFO    : Bus 1884	: V=1.09571, theta=-23.49999 -> V=1.09433, theta=-13.09705
% INFO    : Bus 1885	: V=1.09149, theta=-22.69495 -> V=1.09077, theta=-12.04927
% INFO    : Bus 1886	: V=1.11802, theta=-21.19054 -> V=1.11802, theta=-9.99287
% INFO    : Bus 1887	: V=1.11955, theta=-21.08283 -> V=1.11955, theta=-9.88516
% INFO    : Bus 1888	: V=1.09853, theta=-13.91563 -> V=1.07975, theta=-9.28045
% INFO    : Bus 1889	: V=1.11606, theta=-21.81965 -> V=1.11562, theta=-11.00845
% INFO    : Bus 1890	: V=1.11606, theta=-21.81968 -> V=1.11562, theta=-11.00847
% INFO    : Bus 1891	: V=1.10702, theta=-21.23966 -> V=1.10109, theta=-11.56773
% INFO    : Bus 1892	: V=1.10701, theta=-21.24029 -> V=1.10108, theta=-11.56818
% INFO    : Bus 1893	: V=1.10146, theta=-28.43117 -> V=1.10252, theta=-16.5675
% INFO    : Bus 1894	: V=1.08719, theta=-29.22212 -> V=1.08804, theta=-17.11886
% INFO    : Bus 1895	: V=1.05667, theta=-31.51509 -> V=1.05917, theta=-19.70998
% INFO    : Bus 1896	: V=1.11393, theta=-22.17924 -> V=1.11346, theta=-11.40759
% INFO    : Bus 1897	: V=1.10943, theta=-21.71208 -> V=1.10967, theta=-11.35399
% INFO    : Bus 1898	: V=1.11688, theta=-21.78065 -> V=1.11655, theta=-10.94652
% INFO    : Bus 1899	: V=1.11688, theta=-21.78065 -> V=1.11655, theta=-10.94652
% INFO    : Bus 1900	: V=1.05827, theta=-31.39043 -> V=1.06076, theta=-19.59006
% INFO    : Bus 1901	: V=1.10018, theta=-28.34034 -> V=1.10131, theta=-16.48408
% INFO    : Bus 1902	: V=1.06605, theta=-30.80157 -> V=1.06789, theta=-18.76271
% INFO    : Bus 1903	: V=1.06253, theta=-31.02925 -> V=1.06534, theta=-19.34932
% INFO    : Bus 1904	: V=1.08435, theta=-33.72207 -> V=1.09724, theta=-10.13546
% INFO    : Bus 1905	: V=0.97331, theta=-30.88517 -> V=0.98413, theta=-7.15757
% INFO    : Bus 1906	: V=1.09352, theta=-28.45142 -> V=1.09426, theta=-16.22599
% INFO    : Bus 1907	: V=1.09354, theta=-28.44794 -> V=1.09429, theta=-16.22324
% INFO    : Bus 1908	: V=1.05497, theta=-23.82336 -> V=1.05667, theta=-12.60593
% INFO    : Bus 1909	: V=1.10062, theta=-26.1235 -> V=1.10344, theta=-14.26262
% INFO    : Bus 1910	: V=1.101, theta=-29.46244 -> V=1.1032, theta=-14.7809
% INFO    : Bus 1911	: V=1.07266, theta=-28.90488 -> V=1.07712, theta=-16.42268
% INFO    : Bus 1912	: V=1.06979, theta=-34.46081 -> V=1.08221, theta=-10.95721
% INFO    : Bus 1913	: V=1.07885, theta=-33.39039 -> V=1.08839, theta=-10.13185
% INFO    : Bus 1914	: V=1.0606, theta=-31.67292 -> V=1.06507, theta=-17.56516
% INFO    : Bus 1915	: V=1.0606, theta=-31.67361 -> V=1.06506, theta=-17.56584
% INFO    : Bus 1916	: V=1.1121, theta=-17.46511 -> V=1.11216, theta=-5.53698
% INFO    : Bus 1917	: V=1.07965, theta=-29.38297 -> V=1.07889, theta=-18.67362
% INFO    : Bus 1918	: V=1.09751, theta=-28.6618 -> V=1.09856, theta=-16.74038
% INFO    : Bus 1919	: V=1.10062, theta=-26.12317 -> V=1.10345, theta=-14.2623
% INFO    : Bus 1920	: V=1.05499, theta=-23.82289 -> V=1.05668, theta=-12.60546
% INFO    : Bus 1921	: V=1.07878, theta=-33.88291 -> V=1.0909, theta=-10.43707
% INFO    : Bus 1922	: V=1.07877, theta=-33.88531 -> V=1.09089, theta=-10.43942
% INFO    : Bus 1923	: V=1.09326, theta=-28.95467 -> V=1.09422, theta=-16.98429
% INFO    : Bus 1924	: V=1.10062, theta=-28.36912 -> V=1.10174, theta=-16.51761
% INFO    : Bus 1925	: V=1.09844, theta=-27.73004 -> V=1.09845, theta=-16.32054
% INFO    : Bus 1926	: V=1.08568, theta=-28.95488 -> V=1.08469, theta=-17.02422
% INFO    : Bus 1927	: V=1.05731, theta=-31.51809 -> V=1.05978, theta=-19.70706
% INFO    : Bus 1928	: V=1.09172, theta=-28.60106 -> V=1.09246, theta=-16.37543
% INFO    : Bus 1929	: V=1.09365, theta=-28.72605 -> V=1.09442, theta=-16.65343
% INFO    : Bus 1930	: V=1.08575, theta=-22.09815 -> V=1.08474, theta=-11.31867
% INFO    : Bus 1931	: V=1.09405, theta=-22.12708 -> V=1.09073, theta=-11.66599
% INFO    : Bus 1932	: V=1.08127, theta=-21.44473 -> V=1.07929, theta=-12.19311
% INFO    : Bus 1933	: V=1.09436, theta=-28.36367 -> V=1.09289, theta=-16.99624
% INFO    : Bus 1934	: V=1.10195, theta=-22.21729 -> V=1.10159, theta=-11.60543
% INFO    : Bus 1935	: V=0.9901, theta=-28.54131 -> V=0.99013, theta=-19.7851
% INFO    : Bus 1936	: V=1.09619, theta=-21.53931 -> V=1.09216, theta=-12.04387
% INFO    : Bus 1937	: V=1.07756, theta=-22.70742 -> V=1.07305, theta=-13.17834
% INFO    : Bus 1938	: V=1.11094, theta=-20.99819 -> V=1.11131, theta=-11.02755
% INFO    : Bus 1939	: V=1.08167, theta=-32.92551 -> V=1.09217, theta=-11.42526
% INFO    : Bus 1940	: V=1.06014, theta=-29.97741 -> V=1.06285, theta=-18.29471
% INFO    : Bus 1941	: V=1.05678, theta=-22.71794 -> V=1.05599, theta=-13.60715
% INFO    : Bus 1942	: V=1.10655, theta=-18.56111 -> V=1.10644, theta=-6.87361
% INFO    : Bus 1943	: V=1.08719, theta=-14.42649 -> V=1.0692, theta=-10.00927
% INFO    : Bus 1944	: V=1.04138, theta=-37.08927 -> V=1.05315, theta=-13.84794
% INFO    : Bus 1945	: V=1.04769, theta=-37.46976 -> V=1.06072, theta=-14.26835
% INFO    : Bus 1946	: V=1.03229, theta=-33.27289 -> V=1.03565, theta=-22.31529
% INFO    : Bus 1947	: V=1.06706, theta=-22.70787 -> V=1.06662, theta=-13.15772
% INFO    : Bus 1948	: V=1.06708, theta=-22.70729 -> V=1.06664, theta=-13.15673
% INFO    : Bus 1949	: V=1.10226, theta=-21.78042 -> V=1.09866, theta=-11.5166
% INFO    : Bus 1950	: V=1.07663, theta=-30.99341 -> V=1.07547, theta=-13.80919
% INFO    : Bus 1951	: V=1.06986, theta=-31.68906 -> V=1.06616, theta=-13.59096
% INFO    : Bus 1952	: V=1.08236, theta=-30.52165 -> V=1.08352, theta=-16.3902
% INFO    : Bus 1953	: V=1.07956, theta=-30.73602 -> V=1.08072, theta=-16.68683
% INFO    : Bus 1954	: V=1.11002, theta=-22.37521 -> V=1.10975, theta=-11.67199
% INFO    : Bus 1955	: V=1.11493, theta=-22.74913 -> V=1.1152, theta=-12.21233
% INFO    : Bus 1956	: V=1.11495, theta=-22.74949 -> V=1.11521, theta=-12.2121
% INFO    : Bus 1957	: V=1.11492, theta=-22.08587 -> V=1.11445, theta=-11.31415
% INFO    : Bus 1958	: V=1.11492, theta=-22.08587 -> V=1.11445, theta=-11.31415
% INFO    : Bus 1959	: V=1.08642, theta=-28.71911 -> V=1.08733, theta=-16.6512
% INFO    : Bus 1960	: V=1.08098, theta=-33.80748 -> V=1.09356, theta=-10.27224
% INFO    : Bus 1961	: V=1.11791, theta=-21.21325 -> V=1.11791, theta=-10.01558
% INFO    : Bus 1962	: V=1.08338, theta=-31.84181 -> V=1.09025, theta=-14.40649
% INFO    : Bus 1963	: V=1.0964, theta=-22.67029 -> V=1.09564, theta=-12.37361
% INFO    : Bus 1964	: V=1.09829, theta=-14.7108 -> V=1.08244, theta=-9.70444
% INFO    : Bus 1965	: V=1.0867, theta=-30.0049 -> V=1.08979, theta=-15.80669
% INFO    : Bus 1966	: V=1.09916, theta=-22.10458 -> V=1.0972, theta=-12.19292
% INFO    : Bus 1967	: V=1.1136, theta=-22.0714 -> V=1.1133, theta=-11.34069
% INFO    : Bus 1968	: V=1.08144, theta=-29.06777 -> V=1.0837, theta=-16.07329
% INFO    : Bus 1969	: V=1.0752, theta=-28.97812 -> V=1.07701, theta=-17.24946
% INFO    : Bus 1970	: V=1.06519, theta=-31.68206 -> V=1.06587, theta=-18.21088
% INFO    : Bus 1971	: V=1.06873, theta=-25.32932 -> V=1.07389, theta=-16.08896
% INFO    : Bus 1972	: V=1.1127, theta=-20.92173 -> V=1.11308, theta=-10.95114
% INFO    : Bus 1973	: V=1.09508, theta=-22.77532 -> V=1.09432, theta=-12.47879
% INFO    : Bus 1974	: V=1.03988, theta=-30.39587 -> V=1.04289, theta=-19.23823
% INFO    : Bus 1975	: V=1.05937, theta=-32.218 -> V=1.06358, theta=-17.47733
% INFO    : Bus 1976	: V=1.03363, theta=-30.28814 -> V=1.03689, theta=-19.52117
% INFO    : Bus 1977	: V=1.09655, theta=-22.44252 -> V=1.09133, theta=-12.22957
% INFO    : Bus 1978	: V=1.04162, theta=-25.53238 -> V=1.03975, theta=-16.40821
% INFO    : Bus 1979	: V=1.06856, theta=-23.07815 -> V=1.06884, theta=-12.10498
% INFO    : Bus 1980	: V=1.08166, theta=-22.20787 -> V=1.08118, theta=-11.3684
% INFO    : Bus 1981	: V=1.10409, theta=-22.53744 -> V=1.1033, theta=-11.84351
% INFO    : Bus 1982	: V=1.10409, theta=-22.53744 -> V=1.1033, theta=-11.84351
% INFO    : Bus 1983	: V=1.06849, theta=-32.2254 -> V=1.07019, theta=-14.26016
% INFO    : Bus 1984	: V=1.10943, theta=-17.86864 -> V=1.10922, theta=-6.03376
% INFO    : Bus 1985	: V=1.09804, theta=-30.61575 -> V=1.09854, theta=-13.88016
% INFO    : Bus 1986	: V=1.08487, theta=-29.24271 -> V=1.08319, theta=-17.99206
% INFO    : Bus 1987	: V=1.1178, theta=-21.79236 -> V=1.11733, theta=-11.02039
% INFO    : Bus 1988	: V=1.11649, theta=-21.40461 -> V=1.11656, theta=-10.83299
% INFO    : Bus 1989	: V=1.03711, theta=-38.01231 -> V=1.04961, theta=-14.77208
% INFO    : Bus 1990	: V=1.09612, theta=-21.20255 -> V=1.09303, theta=-11.83205
% INFO    : Bus 1991	: V=1.03828, theta=-37.9737 -> V=1.05088, theta=-14.73909
% INFO    : Bus 1992	: V=1.07949, theta=-34.13707 -> V=1.09061, theta=-11.79938
% INFO    : Bus 1993	: V=1.07235, theta=-14.98854 -> V=1.05571, theta=-10.89621
% INFO    : Bus 1994	: V=1.07059, theta=-22.97992 -> V=1.06756, theta=-13.688
% INFO    : Bus 1995	: V=1.08022, theta=-33.59866 -> V=1.0915, theta=-10.21676
% INFO    : Bus 1996	: V=1.06208, theta=-30.01231 -> V=1.06646, theta=-17.25415
% INFO    : Bus 1997	: V=1.08077, theta=-33.81256 -> V=1.09336, theta=-10.27718
% INFO    : Bus 1998	: V=1.00435, theta=-40.3007 -> V=1.01811, theta=-17.03015
% INFO    : Bus 1999	: V=1.07518, theta=-30.58325 -> V=1.07626, theta=-17.7527
% INFO    : Bus 2000	: V=1.08265, theta=-22.0651 -> V=1.08076, theta=-12.85894
% INFO    : Bus 2001	: V=1.11796, theta=-10.43798 -> V=1.08808, theta=-9.80548
% INFO    : Bus 2002	: V=1.05219, theta=-32.01778 -> V=1.05325, theta=-19.30262
% INFO    : Bus 2003	: V=1.11774, theta=-15.37108 -> V=1.11801, theta=-3.3583
% INFO    : Bus 2004	: V=1.11371, theta=-15.5869 -> V=1.11398, theta=-3.57401
% INFO    : Bus 2005	: V=1.11757, theta=-15.39174 -> V=1.11784, theta=-3.37896
% INFO    : Bus 2006	: V=1.11424, theta=-15.55113 -> V=1.11451, theta=-3.53826
% INFO    : Bus 2007	: V=1.11772, theta=-15.38476 -> V=1.11799, theta=-3.37198
% INFO    : Bus 2008	: V=1.10983, theta=-15.79763 -> V=1.11011, theta=-3.78464
% INFO    : Bus 2009	: V=1.11782, theta=-15.38624 -> V=1.11809, theta=-3.37345
% INFO    : Bus 2010	: V=1.11829, theta=-15.34311 -> V=1.11856, theta=-3.33035
% INFO    : Bus 2011	: V=1.11827, theta=-15.34461 -> V=1.11854, theta=-3.33184
% INFO    : Bus 2012	: V=1.07775, theta=-33.98873 -> V=1.09003, theta=-10.51243
% INFO    : Bus 2013	: V=1.05595, theta=-24.3243 -> V=1.05353, theta=-15.12488
% INFO    : Bus 2014	: V=1.11739, theta=-21.78757 -> V=1.11698, theta=-10.98529
% INFO    : Bus 2015	: V=1.04566, theta=-32.13072 -> V=1.04896, theta=-21.18016
% INFO    : Bus 2016	: V=1.10693, theta=-12.33844 -> V=1.11941, theta=-6.13955
% INFO    : Bus 2017	: V=1.1101, theta=-13.33525 -> V=1.09043, theta=-8.48939
% INFO    : Bus 2018	: V=1.0949, theta=-28.78852 -> V=1.09583, theta=-16.79942
% INFO    : Bus 2019	: V=1.0949, theta=-28.78852 -> V=1.09583, theta=-16.79942
% INFO    : Bus 2020	: V=1.11014, theta=-28.9941 -> V=1.11006, theta=-6.44906
% INFO    : Bus 2021	: V=1.11052, theta=-21.16444 -> V=1.10379, theta=-11.51107
% INFO    : Bus 2022	: V=1.11493, theta=-21.46316 -> V=1.10531, theta=-11.63164
% INFO    : Bus 2023	: V=1.11334, theta=-11.50293 -> V=1.08683, theta=-9.52103
% INFO    : Bus 2024	: V=1.08259, theta=-34.41948 -> V=1.09632, theta=-11.37754
% INFO    : Bus 2025	: V=1.10323, theta=-21.60721 -> V=1.099, theta=-11.32801
% INFO    : Bus 2026	: V=1.10323, theta=-21.6065 -> V=1.099, theta=-11.32729
% INFO    : Bus 2027	: V=1.1192, theta=-21.11952 -> V=1.1192, theta=-9.92185
% INFO    : Bus 2028	: V=1.11909, theta=-21.11654 -> V=1.11909, theta=-9.91887
% INFO    : Bus 2029	: V=1.07602, theta=-26.21248 -> V=1.08159, theta=-16.82252
% INFO    : Bus 2030	: V=1.10838, theta=-18.11897 -> V=1.10822, theta=-6.3339
% INFO    : Bus 2031	: V=1.10931, theta=-17.84906 -> V=1.1091, theta=-6.01403
% INFO    : Bus 2032	: V=1.04398, theta=-32.64319 -> V=1.04587, theta=-20.5981
% INFO    : Bus 2033	: V=1.10654, theta=-22.13032 -> V=1.10601, theta=-12.0938
% INFO    : Bus 2034	: V=1.09019, theta=-21.02524 -> V=1.08711, theta=-11.73622
% INFO    : Bus 2035	: V=1.10685, theta=-21.03858 -> V=1.10083, theta=-11.48065
% INFO    : Bus 2036	: V=1.1048, theta=-22.10048 -> V=1.09737, theta=-12.17435
% INFO    : Bus 2037	: V=1.1048, theta=-22.09961 -> V=1.09737, theta=-12.17346
% INFO    : Bus 2038	: V=1.05629, theta=-32.31306 -> V=1.05962, theta=-18.04653
% INFO    : Bus 2039	: V=1.10391, theta=-22.22006 -> V=1.09648, theta=-12.29554
% INFO    : Bus 2040	: V=1.10915, theta=-21.31553 -> V=1.10242, theta=-11.66401
% INFO    : Bus 2041	: V=1.10445, theta=-21.25627 -> V=1.09929, theta=-11.5637
% INFO    : Bus 2042	: V=1.09956, theta=-22.05636 -> V=1.09386, theta=-12.18765
% INFO    : Bus 2043	: V=1.03819, theta=-7.62774 -> V=1.05551, theta=-4.51531
% INFO    : Bus 2044	: V=1.09648, theta=-21.50782 -> V=1.09245, theta=-12.01216
% INFO    : Bus 2045	: V=1.0778, theta=-22.6793 -> V=1.07329, theta=-13.14998
% INFO    : Bus 2046	: V=1.07472, theta=-28.67937 -> V=1.07803, theta=-16.85799
% INFO    : Bus 2047	: V=1.05675, theta=-28.19919 -> V=1.05995, theta=-17.97266
% INFO    : Bus 2048	: V=1.07785, theta=-29.88317 -> V=1.07914, theta=-16.37143
% INFO    : Bus 2049	: V=1.03763, theta=-37.8908 -> V=1.05, theta=-14.64872
% INFO    : Bus 2050	: V=1.08916, theta=-20.98391 -> V=1.08638, theta=-11.72124
% INFO    : Bus 2051	: V=1.09511, theta=-21.20457 -> V=1.09232, theta=-11.86957
% INFO    : Bus 2052	: V=1.07136, theta=-23.18273 -> V=1.06682, theta=-13.65743
% INFO    : Bus 2053	: V=1.09747, theta=-22.19471 -> V=1.09175, theta=-12.32744
% INFO    : Bus 2054	: V=1.06817, theta=-25.92937 -> V=1.07662, theta=-18.81443
% INFO    : Bus 2055	: V=1.10076, theta=-22.12834 -> V=1.09443, theta=-12.2391
% INFO    : Bus 2056	: V=1.10708, theta=-21.27586 -> V=1.10107, theta=-11.59812
% INFO    : Bus 2057	: V=1.07123, theta=-23.19788 -> V=1.06669, theta=-13.6727
% INFO    : Bus 2058	: V=1.09892, theta=-21.13369 -> V=1.0937, theta=-11.67753
% INFO    : Bus 2059	: V=1.10811, theta=-21.65253 -> V=1.10832, theta=-11.40404
% INFO    : Bus 2060	: V=1.11393, theta=-22.17924 -> V=1.11346, theta=-11.40759
% INFO    : Bus 2061	: V=1.09578, theta=-23.3064 -> V=1.09333, theta=-13.02919
% INFO    : Bus 2062	: V=1.07905, theta=-31.24938 -> V=1.08097, theta=-12.50844
% INFO    : Bus 2063	: V=1.10951, theta=-17.87109 -> V=1.1093, theta=-6.03621
% INFO    : Bus 2064	: V=1.09845, theta=-22.2116 -> V=1.10484, theta=-13.81413
% INFO    : Bus 2065	: V=1.02, theta=-27.50963 -> V=1.01908, theta=-18.50409
% INFO    : Bus 2066	: V=1.05445, theta=-23.86367 -> V=1.05615, theta=-12.64611
% INFO    : Bus 2067	: V=1.09694, theta=-26.46453 -> V=1.10018, theta=-14.54917
% INFO    : Bus 2068	: V=1.08981, theta=-22.49628 -> V=1.08883, theta=-11.82669
% INFO    : Bus 2069	: V=1.07459, theta=-28.69912 -> V=1.07786, theta=-16.8848
% INFO    : Bus 2070	: V=1.08985, theta=-21.85207 -> V=1.08616, theta=-12.43384
% INFO    : Bus 2071	: V=1.08198, theta=-32.18777 -> V=1.09075, theta=-12.56395
% INFO    : Bus 2072	: V=1.06484, theta=-23.20872 -> V=1.06555, theta=-12.18554
% INFO    : Bus 2073	: V=1.05841, theta=-31.39289 -> V=1.06086, theta=-19.57966
% INFO    : Bus 2074	: V=1.06915, theta=-23.03058 -> V=1.06943, theta=-12.05744
% INFO    : Bus 2075	: V=1.06122, theta=-31.21324 -> V=1.06307, theta=-19.17303
% INFO    : Bus 2076	: V=1.09138, theta=-29.05588 -> V=1.0923, theta=-17.05183
% INFO    : Bus 2077	: V=1.0817, theta=-22.20934 -> V=1.08123, theta=-11.36988
% INFO    : Bus 2078	: V=1.0836, theta=-33.08944 -> V=1.09344, theta=-9.80226
% INFO    : Bus 2079	: V=1.09637, theta=-21.05221 -> V=1.09359, theta=-11.71643
% INFO    : Bus 2080	: V=1.08099, theta=-33.85155 -> V=1.09347, theta=-10.50353
% INFO    : Bus 2081	: V=1.09138, theta=-29.05588 -> V=1.0923, theta=-17.05183
% INFO    : Bus 2082	: V=1.10194, theta=-21.37522 -> V=1.09705, theta=-11.67717
% INFO    : Bus 2083	: V=1.08739, theta=-4.61 -> V=1.09558, theta=0.61672
% INFO    : Bus 2084	: V=1.09683, theta=-29.47535 -> V=1.09946, theta=-15.00633
% INFO    : Bus 2085	: V=1.05075, theta=-31.31725 -> V=1.05462, theta=-18.11435
% INFO    : Bus 2086	: V=1.07183, theta=-33.94999 -> V=1.08161, theta=-10.68919
% INFO    : Bus 2087	: V=1.0504, theta=-31.9623 -> V=1.05317, theta=-18.15804
% INFO    : Bus 2088	: V=1.03765, theta=-8.79594 -> V=1.04535, theta=-3.60736
% INFO    : Bus 2089	: V=1.03765, theta=-8.79494 -> V=1.04536, theta=-3.60634
% INFO    : Bus 2090	: V=1.11224, theta=-20.91258 -> V=1.11262, theta=-10.94239
% INFO    : Bus 2091	: V=1.11224, theta=-20.91468 -> V=1.11262, theta=-10.9441
% INFO    : Bus 2092	: V=1.03653, theta=-9.07992 -> V=1.04416, theta=-3.90804
% INFO    : Bus 2093	: V=1.06981, theta=-31.40535 -> V=1.07109, theta=-17.74234
% INFO    : Bus 2094	: V=1.08305, theta=-33.11473 -> V=1.0929, theta=-9.8271
% INFO    : Bus 2095	: V=1.09463, theta=-28.76147 -> V=1.09197, theta=-17.43736
% INFO    : Bus 2096	: V=1.0697, theta=-34.39665 -> V=1.08221, theta=-10.87583
% INFO    : Bus 2097	: V=1.10048, theta=-29.5745 -> V=1.10262, theta=-14.89375
% INFO    : Bus 2098	: V=1.09945, theta=-29.57728 -> V=1.10143, theta=-14.89908
% INFO    : Bus 2099	: V=1.10084, theta=-29.63655 -> V=1.1029, theta=-14.95679
% INFO    : Bus 2100	: V=1.11432, theta=-17.11259 -> V=1.11442, theta=-5.15731
% INFO    : Bus 2101	: V=1.05514, theta=-23.68307 -> V=1.05848, theta=-15.57066
% INFO    : Bus 2102	: V=1.06554, theta=-32.50332 -> V=1.07212, theta=-16.464
% INFO    : Bus 2103	: V=1.11869, theta=-10.13749 -> V=1.1069, theta=-7.08423
% INFO    : Bus 2104	: V=1.04122, theta=-32.64797 -> V=1.04411, theta=-20.95962
% INFO    : Bus 2105	: V=1.06431, theta=-22.19405 -> V=1.06352, theta=-13.08249
% INFO    : Bus 2106	: V=1.04679, theta=-32.52126 -> V=1.04763, theta=-19.20319
% INFO    : Bus 2107	: V=1.0921, theta=-27.00442 -> V=1.09594, theta=-14.99194
% INFO    : Bus 2108	: V=1.11297, theta=-21.71701 -> V=1.11307, theta=-11.09908
% INFO    : Bus 2109	: V=1.11297, theta=-21.71701 -> V=1.11307, theta=-11.09908
% INFO    : Bus 2110	: V=1.09199, theta=-23.8266 -> V=1.09061, theta=-13.42448
% INFO    : Bus 2111	: V=1.09169, theta=-22.69966 -> V=1.09097, theta=-12.05398
% INFO    : Bus 2112	: V=1.09139, theta=-27.15853 -> V=1.0956, theta=-15.0846
% INFO    : Bus 2113	: V=1.08732, theta=-27.94507 -> V=1.09034, theta=-15.49617
% INFO    : Bus 2114	: V=1.09688, theta=-22.25996 -> V=1.09351, theta=-12.36533
% INFO    : Bus 2115	: V=1.08097, theta=-33.85212 -> V=1.09345, theta=-10.5041
% INFO    : Bus 2116	: V=1.07127, theta=-26.35527 -> V=1.07645, theta=-16.95697
% INFO    : Bus 2117	: V=1.04351, theta=-29.38552 -> V=1.04329, theta=-21.32947
% INFO    : Bus 2118	: V=1.07881, theta=-24.00435 -> V=1.08711, theta=-16.90619
% INFO    : Bus 2119	: V=1.07828, theta=-23.37797 -> V=1.08658, theta=-16.27659
% INFO    : Bus 2120	: V=1.05487, theta=-28.41074 -> V=1.05453, theta=-20.40562
% INFO    : Bus 2121	: V=1.0941, theta=-28.62878 -> V=1.09569, theta=-16.04784
% INFO    : Bus 2122	: V=1.0941, theta=-28.62985 -> V=1.09568, theta=-16.0489
% INFO    : Bus 2123	: V=1.077, theta=-23.57763 -> V=1.08532, theta=-16.47521
% INFO    : Bus 2124	: V=1.05012, theta=-27.25937 -> V=1.05811, theta=-19.85078
% INFO    : Bus 2125	: V=1.10676, theta=-24.90695 -> V=1.10959, theta=-14.51033
% INFO    : Bus 2126	: V=1.07806, theta=-23.69061 -> V=1.08637, theta=-16.58808
% INFO    : Bus 2127	: V=1.06129, theta=-29.22225 -> V=1.06298, theta=-20.64506
% INFO    : Bus 2128	: V=1.06641, theta=-27.2353 -> V=1.06679, theta=-19.18756
% INFO    : Bus 2129	: V=1.0528, theta=-27.07696 -> V=1.06112, theta=-19.66633
% INFO    : Bus 2130	: V=1.00003, theta=-28.54562 -> V=1.01026, theta=-21.21964
% INFO    : Bus 2131	: V=1.07558, theta=-23.95216 -> V=1.08391, theta=-16.84916
% INFO    : Bus 2132	: V=1.0783, theta=-23.53634 -> V=1.0866, theta=-16.43305
% INFO    : Bus 2133	: V=1.09011, theta=-23.71334 -> V=1.09832, theta=-16.63126
% INFO    : Bus 2134	: V=1.09012, theta=-23.7112 -> V=1.09833, theta=-16.62915
% INFO    : Bus 2135	: V=1.07936, theta=-29.12479 -> V=1.08187, theta=-17.18656
% INFO    : Bus 2136	: V=1.06314, theta=-27.69567 -> V=1.06709, theta=-18.56101
% INFO    : Bus 2137	: V=1.0032, theta=-28.22379 -> V=1.01338, theta=-20.904
% INFO    : Bus 2138	: V=1.08233, theta=-25.99902 -> V=1.08667, theta=-16.21275
% INFO    : Bus 2139	: V=1.08233, theta=-25.99846 -> V=1.08667, theta=-16.21197
% INFO    : Bus 2140	: V=1.06296, theta=-25.20561 -> V=1.07087, theta=-18.108
% INFO    : Bus 2141	: V=1.06263, theta=-24.6232 -> V=1.0683, theta=-17.66307
% INFO    : Bus 2142	: V=1.00426, theta=-28.1735 -> V=1.0144, theta=-20.85826
% INFO    : Bus 2143	: V=1.07207, theta=-24.34129 -> V=1.08355, theta=-17.01918
% INFO    : Bus 2144	: V=1.02217, theta=-31.3695 -> V=1.0277, theta=-21.89401
% INFO    : Bus 2145	: V=1.02394, theta=-31.20336 -> V=1.02946, theta=-21.72964
% INFO    : Bus 2146	: V=0.99581, theta=-28.75793 -> V=1.00607, theta=-21.42768
% INFO    : Bus 2147	: V=1.07172, theta=-26.44333 -> V=1.07689, theta=-16.97899
% INFO    : Bus 2148	: V=1.01598, theta=-33.12975 -> V=1.01844, theta=-21.13807
% INFO    : Bus 2149	: V=1.03707, theta=-31.35222 -> V=1.03946, theta=-19.36827
% INFO    : Bus 2150	: V=1.09042, theta=-27.50534 -> V=1.09296, theta=-16.35187
% INFO    : Bus 2151	: V=1.08056, theta=-29.09189 -> V=1.08322, theta=-17.17505
% INFO    : Bus 2152	: V=1.06809, theta=-27.68136 -> V=1.06911, theta=-19.43607
% INFO    : Bus 2153	: V=1.01615, theta=-33.08991 -> V=1.01861, theta=-21.09845
% INFO    : Bus 2154	: V=1.06469, theta=-24.8424 -> V=1.07194, theta=-17.76984
% INFO    : Bus 2155	: V=1.07863, theta=-22.84917 -> V=1.0827, theta=-15.89414
% INFO    : Bus 2156	: V=1.08652, theta=-29.34383 -> V=1.08866, theta=-16.95092
% INFO    : Bus 2157	: V=1.10478, theta=-27.66015 -> V=1.10617, theta=-14.90204
% INFO    : Bus 2158	: V=1.10477, theta=-27.66322 -> V=1.10616, theta=-14.90546
% INFO    : Bus 2159	: V=1.0618, theta=-29.59124 -> V=1.06405, theta=-20.85624
% INFO    : Bus 2160	: V=1.0577, theta=-29.753 -> V=1.05999, theta=-21.05753
% INFO    : Bus 2161	: V=1.06107, theta=-29.71883 -> V=1.06416, theta=-21.04955
% INFO    : Bus 2162	: V=1.07816, theta=-23.432 -> V=1.08647, theta=-16.3268
% INFO    : Bus 2163	: V=1.07992, theta=-23.30767 -> V=1.08821, theta=-16.20447
% INFO    : Bus 2164	: V=1.08113, theta=-29.01272 -> V=1.08371, theta=-17.08539
% INFO    : Bus 2165	: V=1.07207, theta=-26.19154 -> V=1.07708, theta=-16.78621
% INFO    : Bus 2166	: V=1.07247, theta=-26.14162 -> V=1.07769, theta=-16.78865
% INFO    : Bus 2167	: V=1.07147, theta=-26.43487 -> V=1.07658, theta=-17.0067
% INFO    : Bus 2168	: V=1.06933, theta=-26.52295 -> V=1.07451, theta=-17.11077
% INFO    : Bus 2169	: V=1.07392, theta=-26.50844 -> V=1.07927, theta=-16.99755
% INFO    : Bus 2170	: V=1.06475, theta=-27.20967 -> V=1.07027, theta=-17.73926
% INFO    : Bus 2171	: V=1.06968, theta=-26.43142 -> V=1.07496, theta=-17.06227
% INFO    : Bus 2172	: V=1.07221, theta=-26.66774 -> V=1.07667, theta=-16.93691
% INFO    : Bus 2173	: V=1.07221, theta=-26.66577 -> V=1.07668, theta=-16.93486
% INFO    : Bus 2174	: V=1.06669, theta=-27.26799 -> V=1.07131, theta=-19.13302
% INFO    : Bus 2175	: V=1.07609, theta=-24.43302 -> V=1.08676, theta=-16.98125
% INFO    : Bus 2176	: V=1.04018, theta=-20.78087 -> V=1.05165, theta=-13.71096
% INFO    : Bus 2177	: V=1.06007, theta=-24.99152 -> V=1.06855, theta=-17.79019
% INFO    : Bus 2178	: V=1.08975, theta=-29.45484 -> V=1.09141, theta=-16.80191
% INFO    : Bus 2179	: V=1.07019, theta=-26.83636 -> V=1.07477, theta=-17.12876
% INFO    : Bus 2180	: V=1.07196, theta=-26.69107 -> V=1.07643, theta=-16.96002
% INFO    : Bus 2181	: V=1.068, theta=-24.80693 -> V=1.07586, theta=-17.71495
% INFO    : Bus 2182	: V=1.06779, theta=-24.80707 -> V=1.07565, theta=-17.71508
% INFO    : Bus 2183	: V=1.0527, theta=-28.77991 -> V=1.05369, theta=-20.66294
% INFO    : Bus 2184	: V=1.07165, theta=-26.30448 -> V=1.07669, theta=-16.89153
% INFO    : Bus 2185	: V=1.07572, theta=-24.46856 -> V=1.08639, theta=-17.01609
% INFO    : Bus 2186	: V=1.07883, theta=-24.17406 -> V=1.08947, theta=-16.72731
% INFO    : Bus 2187	: V=1.08026, theta=-23.58974 -> V=1.09316, theta=-16.18586
% INFO    : Bus 2188	: V=1.07887, theta=-24.17413 -> V=1.08951, theta=-16.72722
% INFO    : Bus 2189	: V=0.99539, theta=-28.8101 -> V=1.00566, theta=-21.47883
% INFO    : Bus 2190	: V=1.08683, theta=-28.1638 -> V=1.08907, theta=-16.1933
% INFO    : Bus 2191	: V=1.0548, theta=-27.89426 -> V=1.06433, theta=-20.21376
% INFO    : Bus 2192	: V=1.04732, theta=-19.99566 -> V=1.05889, theta=-12.97533
% INFO    : Bus 2193	: V=1.06105, theta=-26.01949 -> V=1.07037, theta=-18.58871
% INFO    : Bus 2194	: V=1.07916, theta=-23.74664 -> V=1.08746, theta=-16.64664
% INFO    : Bus 2195	: V=1.07989, theta=-23.30727 -> V=1.08819, theta=-16.20396
% INFO    : Bus 2196	: V=1.0799, theta=-23.30736 -> V=1.08819, theta=-16.20417
% INFO    : Bus 2197	: V=1.05534, theta=-18.83866 -> V=1.06727, theta=-11.94267
% INFO    : Bus 2198	: V=1.07042, theta=-26.71222 -> V=1.07193, theta=-18.57312
% INFO    : Bus 2199	: V=1.09062, theta=-29.06459 -> V=1.09224, theta=-16.454
% INFO    : Bus 2200	: V=1.06552, theta=-24.55136 -> V=1.07216, theta=-17.49993
% INFO    : Bus 2201	: V=1.02916, theta=-20.96237 -> V=1.04117, theta=-13.95775
% INFO    : Bus 2202	: V=1.02917, theta=-20.96228 -> V=1.04117, theta=-13.95767
% INFO    : Bus 2203	: V=1.0245, theta=-30.45131 -> V=1.03011, theta=-20.96606
% INFO    : Bus 2204	: V=1.06803, theta=-24.22883 -> V=1.07679, theta=-17.08515
% INFO    : Bus 2205	: V=1.04199, theta=-28.88601 -> V=1.04758, theta=-19.4063
% INFO    : Bus 2206	: V=1.06484, theta=-27.26708 -> V=1.07002, theta=-17.70138
% INFO    : Bus 2207	: V=1.0899, theta=-29.68084 -> V=1.09156, theta=-16.99441
% INFO    : Bus 2208	: V=1.07363, theta=-26.60038 -> V=1.07806, theta=-16.85521
% INFO    : Bus 2209	: V=1.09056, theta=-29.58602 -> V=1.09221, theta=-16.89988
% INFO    : Bus 2210	: V=1.0649, theta=-24.51632 -> V=1.07372, theta=-17.36355
% INFO    : Bus 2211	: V=1.0983, theta=-28.30888 -> V=1.09996, theta=-15.60964
% INFO    : Bus 2212	: V=1.06598, theta=-24.40188 -> V=1.07494, theta=-17.20822
% INFO    : Bus 2213	: V=1.10096, theta=-28.06943 -> V=1.10253, theta=-15.34821
% INFO    : Bus 2214	: V=1.09888, theta=-28.25075 -> V=1.10051, theta=-15.54418
% INFO    : Bus 2215	: V=1.05387, theta=-20.38781 -> V=1.06452, theta=-13.21244
% INFO    : Bus 2216	: V=1.03739, theta=-29.97744 -> V=1.03581, theta=-22.04207
% INFO    : Bus 2217	: V=1.05077, theta=-20.33642 -> V=1.0617, theta=-13.21005
% INFO    : Bus 2218	: V=1.03567, theta=-30.08983 -> V=1.03341, theta=-22.21737
% INFO    : Bus 2219	: V=1.05636, theta=-29.02694 -> V=1.05951, theta=-20.08268
% INFO    : Bus 2220	: V=1.07858, theta=-23.37798 -> V=1.08688, theta=-16.27541
% INFO    : Bus 2221	: V=1.08895, theta=-27.73928 -> V=1.10446, theta=-20.09567
% INFO    : Bus 2222	: V=1.06394, theta=-24.98409 -> V=1.07286, theta=-17.80702
% INFO    : Bus 2223	: V=1.08561, theta=-27.88144 -> V=1.10084, theta=-20.23249
% INFO    : Bus 2224	: V=1.09662, theta=-28.46057 -> V=1.09849, theta=-15.80357
% INFO    : Bus 2225	: V=1.06911, theta=-25.12257 -> V=1.08102, theta=-17.62401
% INFO    : Bus 2226	: V=1.07674, theta=-20.74103 -> V=1.07558, theta=-14.42576
% INFO    : Bus 2227	: V=1.06679, theta=-24.86497 -> V=1.07499, theta=-17.74583
% INFO    : Bus 2228	: V=1.0542, theta=-27.94941 -> V=1.0632, theta=-20.21623
% INFO    : Bus 2229	: V=1.10038, theta=-26.16205 -> V=1.10262, theta=-15.50619
% INFO    : Bus 2230	: V=1.10054, theta=-26.07916 -> V=1.10292, theta=-15.45642
% INFO    : Bus 2231	: V=1.05229, theta=-27.46293 -> V=1.06032, theta=-18.78945
% INFO    : Bus 2232	: V=1.0617, theta=-24.70298 -> V=1.0679, theta=-17.58188
% INFO    : Bus 2233	: V=1.07179, theta=-26.27395 -> V=1.07677, theta=-16.85721
% INFO    : Bus 2234	: V=1.0842, theta=-22.00263 -> V=1.08805, theta=-14.79378
% INFO    : Bus 2235	: V=1.05418, theta=-28.68044 -> V=1.05517, theta=-20.56364
% INFO    : Bus 2236	: V=1.0523, theta=-27.11263 -> V=1.0612, theta=-18.73889
% INFO    : Bus 2237	: V=1.04779, theta=-20.15752 -> V=1.05917, theta=-13.10089
% INFO    : Bus 2238	: V=1.06594, theta=-29.59381 -> V=1.07498, theta=-21.39091
% INFO    : Bus 2239	: V=1.08587, theta=-28.16786 -> V=1.08818, theta=-16.20943
% INFO    : Bus 2240	: V=1.07301, theta=-28.23439 -> V=1.08672, theta=-20.56818
% INFO    : Bus 2241	: V=1.05567, theta=-27.73415 -> V=1.06222, theta=-18.573
% INFO    : Bus 2242	: V=1.05684, theta=-29.02775 -> V=1.05936, theta=-20.5286
% INFO    : Bus 2243	: V=1.0725, theta=-24.64377 -> V=1.08303, theta=-17.13783
% INFO    : Bus 2244	: V=1.0659, theta=-20.66171 -> V=1.07531, theta=-13.32101
% INFO    : Bus 2245	: V=1.03846, theta=-29.97386 -> V=1.03689, theta=-22.05176
% INFO    : Bus 2246	: V=1.0605, theta=-28.30836 -> V=1.06308, theta=-19.91026
% INFO    : Bus 2247	: V=1.04366, theta=-20.51046 -> V=1.05509, theta=-13.44633
% INFO    : Bus 2248	: V=1.0746, theta=-25.24713 -> V=1.08298, theta=-18.14247
% INFO    : Bus 2249	: V=1.06595, theta=-27.13307 -> V=1.06898, theta=-19.68156
% INFO    : Bus 2250	: V=1.04804, theta=-27.96286 -> V=1.05671, theta=-20.38824
% INFO    : Bus 2251	: V=1.05899, theta=-28.84634 -> V=1.06213, theta=-19.90312
% INFO    : Bus 2252	: V=1.07469, theta=-23.74256 -> V=1.08304, theta=-16.63584
% INFO    : Bus 2253	: V=1.04815, theta=-19.79896 -> V=1.0599, theta=-12.81942
% INFO    : Bus 2254	: V=1.08573, theta=-28.42022 -> V=1.08823, theta=-16.48788
% INFO    : Bus 2255	: V=1.07577, theta=-26.46133 -> V=1.08018, theta=-16.70401
% INFO    : Bus 2256	: V=1.06378, theta=-27.2206 -> V=1.06902, theta=-17.7768
% INFO    : Bus 2257	: V=1.07306, theta=-26.41028 -> V=1.07559, theta=-18.17751
% INFO    : Bus 2258	: V=1.07307, theta=-26.40607 -> V=1.07559, theta=-18.1723
% INFO    : Bus 2259	: V=1.07169, theta=-26.28351 -> V=1.07667, theta=-16.86669
% INFO    : Bus 2260	: V=1.07423, theta=-26.47125 -> V=1.07501, theta=-18.40148
% INFO    : Bus 2261	: V=1.07421, theta=-26.47131 -> V=1.07499, theta=-18.40159
% INFO    : Bus 2262	: V=1.06735, theta=-27.03737 -> V=1.07009, theta=-19.23943
% INFO    : Bus 2263	: V=1.06939, theta=-26.50246 -> V=1.07455, theta=-17.09111
% INFO    : Bus 2264	: V=1.06771, theta=-26.94243 -> V=1.06862, theta=-18.86264
% INFO    : Bus 2265	: V=1.11621, theta=-23.43268 -> V=1.1194, theta=-13.28762
% INFO    : Bus 2266	: V=1.07341, theta=-26.52628 -> V=1.07419, theta=-18.45648
% INFO    : Bus 2267	: V=1.0582, theta=-27.83348 -> V=1.06421, theta=-19.82163
% INFO    : Bus 2268	: V=1.0809, theta=-28.77899 -> V=1.08332, theta=-16.83402
% INFO    : Bus 2269	: V=1.0841, theta=-24.27635 -> V=1.09238, theta=-17.18603
% INFO    : Bus 2270	: V=1.06867, theta=-26.85605 -> V=1.06962, theta=-18.77424
% INFO    : Bus 2271	: V=1.06888, theta=-26.8675 -> V=1.06976, theta=-18.79077
% INFO    : Bus 2272	: V=1.07023, theta=-26.7263 -> V=1.07123, theta=-18.64256
% INFO    : Bus 2273	: V=1.05051, theta=-19.57681 -> V=1.06223, theta=-12.60195
% INFO    : Bus 2274	: V=1.05051, theta=-19.57563 -> V=1.06222, theta=-12.60093
% INFO    : Bus 2275	: V=1.06654, theta=-26.83634 -> V=1.07184, theta=-17.40563
% INFO    : Bus 2276	: V=1.05798, theta=-27.23735 -> V=1.06811, theta=-19.59882
% INFO    : Bus 2277	: V=1.08081, theta=-29.66555 -> V=1.08344, theta=-17.4281
% INFO    : Bus 2278	: V=1.07661, theta=-20.3939 -> V=1.08518, theta=-12.93339
% INFO    : Bus 2279	: V=1.05509, theta=-29.58792 -> V=1.0575, theta=-20.98788
% INFO    : Bus 2280	: V=1.05509, theta=-29.58714 -> V=1.0575, theta=-20.98723
% INFO    : Bus 2281	: V=1.05397, theta=-27.65672 -> V=1.06108, theta=-18.68126
% INFO    : Bus 2282	: V=1.06885, theta=-26.6827 -> V=1.07362, theta=-17.40025
% INFO    : Bus 2283	: V=1.06259, theta=-27.34225 -> V=1.06786, theta=-17.89484
% INFO    : Bus 2284	: V=1.06121, theta=-29.42797 -> V=1.06318, theta=-20.77181
% INFO    : Bus 2285	: V=1.08378, theta=-28.5559 -> V=1.08604, theta=-16.58391
% INFO    : Bus 2286	: V=1.07118, theta=-26.4225 -> V=1.07627, theta=-16.9996
% INFO    : Bus 2287	: V=1.0664, theta=-26.94476 -> V=1.07159, theta=-17.50689
% INFO    : Bus 2288	: V=1.05725, theta=-25.57477 -> V=1.06428, theta=-18.52287
% INFO    : Bus 2289	: V=1.04823, theta=-20.38743 -> V=1.0595, theta=-13.31072
% INFO    : Bus 2290	: V=1.06483, theta=-28.56589 -> V=1.06592, theta=-20.15211
% INFO    : Bus 2291	: V=1.02647, theta=-27.19197 -> V=1.03618, theta=-19.94621
% INFO    : Bus 2292	: V=1.04884, theta=-26.35255 -> V=1.05614, theta=-19.09806
% INFO    : Bus 2293	: V=1.06504, theta=-27.06679 -> V=1.07046, theta=-17.64435
% INFO    : Bus 2294	: V=1.07113, theta=-24.40506 -> V=1.08166, theta=-17.14543
% INFO    : Bus 2295	: V=1.06147, theta=-24.87729 -> V=1.07069, theta=-17.63684
% INFO    : Bus 2296	: V=1.07214, theta=-26.20005 -> V=1.07715, theta=-16.79337
% INFO    : Bus 2297	: V=1.07237, theta=-26.15124 -> V=1.07759, theta=-16.79818
% INFO    : Bus 2298	: V=1.0641, theta=-29.72301 -> V=1.07227, theta=-21.4504
% INFO    : Bus 2299	: V=1.0696, theta=-26.88837 -> V=1.07426, theta=-17.19859
% INFO    : Bus 2300	: V=1.08915, theta=-25.49896 -> V=1.09297, theta=-15.58695
% INFO    : Bus 2301	: V=1.03416, theta=-30.24232 -> V=1.03189, theta=-22.37052
% INFO    : Bus 2302	: V=1.07987, theta=-23.30865 -> V=1.08817, theta=-16.20544
% INFO    : Bus 2303	: V=1.06421, theta=-25.01046 -> V=1.07183, theta=-17.92502
% INFO    : Bus 2304	: V=1.08421, theta=-25.86343 -> V=1.08837, theta=-16.03368
% INFO    : Bus 2305	: V=1.02717, theta=-27.02717 -> V=1.03684, theta=-19.78406
% INFO    : Bus 2306	: V=1.07549, theta=-23.8756 -> V=1.08382, theta=-16.77209
% INFO    : Bus 2307	: V=1.07366, theta=-26.52974 -> V=1.07901, theta=-17.01863
% INFO    : Bus 2308	: V=1.04601, theta=-27.00575 -> V=1.05367, theta=-19.6862
% INFO    : Bus 2309	: V=1.07495, theta=-24.4912 -> V=1.08549, theta=-17.00998
% INFO    : Bus 2310	: V=1.05055, theta=-20.14432 -> V=1.06177, theta=-13.07243
% INFO    : Bus 2311	: V=1.07609, theta=-23.61381 -> V=1.08443, theta=-16.50895
% INFO    : Bus 2312	: V=1.03634, theta=-31.41721 -> V=1.03872, theta=-19.43295
% INFO    : Bus 2313	: V=1.03768, theta=-31.24205 -> V=1.04006, theta=-19.25859
% INFO    : Bus 2314	: V=1.08421, theta=-28.56111 -> V=1.08647, theta=-16.58912
% INFO    : Bus 2315	: V=1.08795, theta=-29.17924 -> V=1.08955, theta=-16.59672
% INFO    : Bus 2316	: V=1.02781, theta=-26.84387 -> V=1.03745, theta=-19.60369
% INFO    : Bus 2317	: V=1.07562, theta=-29.6217 -> V=1.0785, theta=-17.63137
% INFO    : Bus 2318	: V=1.08916, theta=-28.89896 -> V=1.09135, theta=-16.46227
% INFO    : Bus 2319	: V=1.02869, theta=-32.09381 -> V=1.03111, theta=-20.10676
% INFO    : Bus 2320	: V=1.0175, theta=-30.90263 -> V=1.02315, theta=-21.41262
% INFO    : Bus 2321	: V=1.0838, theta=-29.16996 -> V=1.08636, theta=-16.95646
% INFO    : Bus 2322	: V=1.08129, theta=-28.71935 -> V=1.08438, theta=-17.04235
% INFO    : Bus 2323	: V=1.07997, theta=-29.12682 -> V=1.0827, theta=-17.22062
% INFO    : Bus 2324	: V=1.0712, theta=-24.73594 -> V=1.0817, theta=-17.21475
% INFO    : Bus 2325	: V=1.07572, theta=-24.46863 -> V=1.0864, theta=-17.01616
% INFO    : Bus 2326	: V=1.06162, theta=-27.45311 -> V=1.06693, theta=-18.00109
% INFO    : Bus 2327	: V=1.06495, theta=-27.12275 -> V=1.07041, theta=-17.683
% INFO    : Bus 2328	: V=1.03264, theta=-30.23965 -> V=1.03809, theta=-20.77589
% INFO    : Bus 2329	: V=1.07832, theta=-29.28922 -> V=1.08109, theta=-17.36084
% INFO    : Bus 2330	: V=1.06657, theta=-26.85145 -> V=1.07195, theta=-17.44715
% INFO    : Bus 2331	: V=1.05945, theta=-26.97705 -> V=1.0572, theta=-19.19102
% INFO    : Bus 2332	: V=1.07204, theta=-26.68306 -> V=1.07651, theta=-16.95205
% INFO    : Bus 2333	: V=1.07986, theta=-15.61739 -> V=1.09234, theta=-9.07832
% INFO    : Bus 2334	: V=1.05267, theta=-27.6255 -> V=1.06014, theta=-18.7718
% INFO    : Bus 2335	: V=1.06163, theta=-28.18147 -> V=1.07313, theta=-20.50541
% INFO    : Bus 2336	: V=1.07126, theta=-24.38902 -> V=1.08167, theta=-17.13758
% INFO    : Bus 2337	: V=1.08756, theta=-23.90646 -> V=1.09579, theta=-16.82156
% INFO    : Bus 2338	: V=1.05543, theta=-27.66444 -> V=1.06218, theta=-18.56776
% INFO    : Bus 2339	: V=1.068, theta=-24.80682 -> V=1.07586, theta=-17.71485
% INFO    : Bus 2340	: V=1.06802, theta=-24.80448 -> V=1.07588, theta=-17.71252
% INFO    : Bus 2341	: V=1.07262, theta=-26.65061 -> V=1.07708, theta=-16.91497
% INFO    : Bus 2342	: V=1.06446, theta=-25.07041 -> V=1.0722, theta=-17.9822
% INFO    : Bus 2343	: V=1.06512, theta=-24.99056 -> V=1.07285, theta=-17.90204
% INFO    : Bus 2344	: V=1.05819, theta=-25.55649 -> V=1.06536, theta=-18.49853
% INFO    : Bus 2345	: V=1.05677, theta=-25.40895 -> V=1.06324, theta=-18.39502
% INFO    : Bus 2346	: V=1.06179, theta=-20.89603 -> V=1.07124, theta=-13.55131
% INFO    : Bus 2347	: V=1.06354, theta=-25.11867 -> V=1.07129, theta=-18.02977
% INFO    : Bus 2348	: V=1.01877, theta=-27.36709 -> V=1.02903, theta=-20.01976
% INFO    : Bus 2349	: V=1.06151, theta=-25.30335 -> V=1.06943, theta=-18.20433
% INFO    : Bus 2350	: V=1.07674, theta=-29.80853 -> V=1.07978, theta=-17.69493
% INFO    : Bus 2351	: V=1.09565, theta=-28.9503 -> V=1.09719, theta=-16.23418
% INFO    : Bus 2352	: V=1.06346, theta=-24.88577 -> V=1.07319, theta=-17.6425
% INFO    : Bus 2353	: V=1.1011, theta=-24.79906 -> V=1.10482, theta=-14.76689
% INFO    : Bus 2354	: V=1.0978, theta=-24.8387 -> V=1.10136, theta=-14.83828
% INFO    : Bus 2355	: V=1.10683, theta=-25.38894 -> V=1.10913, theta=-14.932
% INFO    : Bus 2356	: V=1.06667, theta=-27.13542 -> V=1.07151, theta=-17.49377
% INFO    : Bus 2357	: V=1.08849, theta=-22.71156 -> V=1.09296, theta=-15.82547
% INFO    : Bus 2358	: V=1.08847, theta=-22.71197 -> V=1.09295, theta=-15.82576
% INFO    : Bus 2359	: V=1.0616, theta=-25.76386 -> V=1.07166, theta=-17.93816
% INFO    : Bus 2360	: V=1.07714, theta=-23.04538 -> V=1.08129, theta=-16.10554
% INFO    : Bus 2361	: V=1.07988, theta=-22.70696 -> V=1.08389, theta=-15.7426
% INFO    : Bus 2362	: V=1.07987, theta=-22.70921 -> V=1.08388, theta=-15.74532
% INFO    : Bus 2363	: V=1.07886, theta=-23.08566 -> V=1.08308, theta=-16.16167
% INFO    : Bus 2364	: V=1.06215, theta=-27.43203 -> V=1.06752, theta=-17.97481
% INFO    : Bus 2365	: V=1.06668, theta=-27.21194 -> V=1.06706, theta=-19.16422
% INFO    : Bus 2366	: V=1.08082, theta=-29.66429 -> V=1.08345, theta=-17.42685
% INFO    : Bus 2367	: V=1.06217, theta=-27.42992 -> V=1.06754, theta=-17.97272
% INFO    : Bus 2368	: V=1.07809, theta=-23.4058 -> V=1.0864, theta=-16.30371
% INFO    : Bus 2369	: V=1.07817, theta=-23.38404 -> V=1.08648, theta=-16.28257
% INFO    : Bus 2370	: V=1.06846, theta=-26.60262 -> V=1.07365, theta=-17.18968
% INFO    : Bus 2371	: V=1.07046, theta=-26.524 -> V=1.07557, theta=-17.09498
% INFO    : Bus 2372	: V=1.08704, theta=-22.79859 -> V=1.09152, theta=-15.91178
% INFO    : Bus 2373	: V=1.08703, theta=-22.80052 -> V=1.09151, theta=-15.9137
% INFO    : Bus 2374	: V=1.01608, theta=-33.12065 -> V=1.01854, theta=-21.12902
% INFO    : Bus 2375	: V=1.06128, theta=-29.65071 -> V=1.06381, theta=-20.93755
% INFO    : Bus 2376	: V=1.03185, theta=-20.79803 -> V=1.04381, theta=-13.79692
% INFO    : Bus 2377	: V=1.11678, theta=-23.33994 -> V=1.11999, theta=-13.20722
% INFO    : Bus 2378	: V=1.11679, theta=-23.33816 -> V=1.12, theta=-13.20533
% INFO    : Bus 2379	: V=1.05275, theta=-25.7224 -> V=1.06299, theta=-18.35312
% INFO    : Bus 2380	: V=1.09487, theta=-27.24283 -> V=1.09708, theta=-15.27566
% INFO    : Bus 2381	: V=1.09486, theta=-27.24291 -> V=1.09707, theta=-15.27585
% INFO    : Bus 2382	: V=1.09239, theta=-27.57163 -> V=1.09461, theta=-15.60334
% INFO    : Bus 2383	: V=1.09587, theta=-22.56341 -> V=1.0954, theta=-11.71327
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 10	: Pg=400.0, Qg=75.701 -> Pg=400.0, Qg=0.0
% INFO    : Gen at bus 10	: Vg=1.09588 -> Vg=1.08267
% INFO    : Gen at bus 16	: Pg=720.0, Qg=140.602 -> Pg=720.0, Qg=164.776
% INFO    : Gen at bus 16	: Vg=1.07425 -> Vg=1.09433
% INFO    : Gen at bus 17	: Pg=1080.0, Qg=301.559 -> Pg=1064.363, Qg=185.162
% INFO    : Gen at bus 17	: Vg=1.07853 -> Vg=1.08554
% INFO    : Gen at bus 18	: Pg=1907.729, Qg=-140.0 -> Pg=486.536, Qg=267.505
% INFO    : Gen at bus 18	: Vg=1.00031 -> Vg=1.03155
% INFO    : Gen at bus 29	: Pg=70.0, Qg=239.993 -> Pg=400.0, Qg=240.0
% INFO    : Gen at bus 29	: Vg=1.07948 -> Vg=1.10998
% INFO    : Gen at bus 30	: Pg=70.0, Qg=21.3 -> Pg=312.047, Qg=164.282
% INFO    : Gen at bus 30	: Vg=1.07939 -> Vg=1.11
% INFO    : Gen at bus 31	: Pg=1000.0, Qg=0.0 -> Pg=1000.0, Qg=0.0
% INFO    : Gen at bus 31	: Vg=1.00963 -> Vg=1.03268
% INFO    : Gen at bus 41	: Pg=200.0, Qg=0.0 -> Pg=200.0, Qg=0.0
% INFO    : Gen at bus 41	: Vg=1.05694 -> Vg=1.06644
% INFO    : Gen at bus 42	: Pg=70.0, Qg=0.0 -> Pg=410.0, Qg=0.0
% INFO    : Gen at bus 42	: Vg=1.05695 -> Vg=1.06643
% INFO    : Gen at bus 43	: Pg=410.0, Qg=0.0 -> Pg=410.0, Qg=0.0
% INFO    : Gen at bus 43	: Vg=1.01219 -> Vg=1.02531
% INFO    : Gen at bus 44	: Pg=410.0, Qg=0.0 -> Pg=410.0, Qg=0.0
% INFO    : Gen at bus 44	: Vg=1.01221 -> Vg=1.02535
% INFO    : Gen at bus 45	: Pg=42.2, Qg=21.0 -> Pg=42.2, Qg=21.0
% INFO    : Gen at bus 45	: Vg=1.06502 -> Vg=1.09174
% INFO    : Gen at bus 63	: Pg=650.0, Qg=135.413 -> Pg=650.0, Qg=90.065
% INFO    : Gen at bus 63	: Vg=1.09439 -> Vg=1.08732
% INFO    : Gen at bus 64	: Pg=450.0, Qg=100.941 -> Pg=450.0, Qg=22.204
% INFO    : Gen at bus 64	: Vg=1.09525 -> Vg=1.08588
% INFO    : Gen at bus 67	: Pg=750.0, Qg=286.867 -> Pg=750.0, Qg=342.417
% INFO    : Gen at bus 67	: Vg=1.03105 -> Vg=1.05
% INFO    : Gen at bus 83	: Pg=225.0, Qg=-88.94 -> Pg=225.0, Qg=-88.898
% INFO    : Gen at bus 83	: Vg=1.0841 -> Vg=1.08393
% INFO    : Gen at bus 84	: Pg=225.0, Qg=179.627 -> Pg=225.0, Qg=139.617
% INFO    : Gen at bus 84	: Vg=1.08422 -> Vg=1.08404
% INFO    : Gen at bus 85	: Pg=120.0, Qg=124.992 -> Pg=120.0, Qg=124.995
% INFO    : Gen at bus 85	: Vg=1.07391 -> Vg=1.0764
% INFO    : Gen at bus 86	: Pg=120.0, Qg=-47.2 -> Pg=120.0, Qg=-32.594
% INFO    : Gen at bus 86	: Vg=1.07382 -> Vg=1.07632
% INFO    : Gen at bus 93	: Pg=120.0, Qg=90.0 -> Pg=120.0, Qg=5.0
% INFO    : Gen at bus 93	: Vg=1.09155 -> Vg=1.08175
% INFO    : Gen at bus 95	: Pg=110.0, Qg=27.0 -> Pg=110.0, Qg=27.0
% INFO    : Gen at bus 95	: Vg=1.09792 -> Vg=1.0906
% INFO    : Gen at bus 97	: Pg=87.6, Qg=27.0 -> Pg=87.6, Qg=32.905
% INFO    : Gen at bus 97	: Vg=1.07148 -> Vg=1.08029
% INFO    : Gen at bus 103	: Pg=160.0, Qg=-81.985 -> Pg=160.0, Qg=-81.987
% INFO    : Gen at bus 103	: Vg=1.0757 -> Vg=1.07773
% INFO    : Gen at bus 104	: Pg=225.0, Qg=250.303 -> Pg=225.0, Qg=204.791
% INFO    : Gen at bus 104	: Vg=1.0759 -> Vg=1.07791
% INFO    : Gen at bus 105	: Pg=430.0, Qg=-165.0 -> Pg=430.0, Qg=-165.0
% INFO    : Gen at bus 105	: Vg=0.97185 -> Vg=0.97847
% INFO    : Gen at bus 109	: Pg=250.0, Qg=49.962 -> Pg=250.0, Qg=50.761
% INFO    : Gen at bus 109	: Vg=1.10171 -> Vg=1.10072
% INFO    : Gen at bus 110	: Pg=250.0, Qg=49.049 -> Pg=250.0, Qg=50.466
% INFO    : Gen at bus 110	: Vg=1.10164 -> Vg=1.10071
% INFO    : Gen at bus 111	: Pg=360.0, Qg=158.407 -> Pg=40.0, Qg=189.291
% INFO    : Gen at bus 111	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 123	: Pg=110.0, Qg=40.0 -> Pg=110.0, Qg=31.86
% INFO    : Gen at bus 123	: Vg=1.10991 -> Vg=1.10994
% INFO    : Gen at bus 124	: Pg=125.0, Qg=90.0 -> Pg=125.0, Qg=89.999
% INFO    : Gen at bus 124	: Vg=1.10993 -> Vg=1.11
% INFO    : Gen at bus 125	: Pg=164.992, Qg=252.766 -> Pg=768.195, Qg=310.606
% INFO    : Gen at bus 125	: Vg=1.08889 -> Vg=1.10158
% INFO    : Gen at bus 127	: Pg=690.0, Qg=79.622 -> Pg=690.0, Qg=0.001
% INFO    : Gen at bus 127	: Vg=1.03812 -> Vg=1.03368
% INFO    : Gen at bus 131	: Pg=871.762, Qg=0.001 -> Pg=1046.544, Qg=0.001
% INFO    : Gen at bus 131	: Vg=1.09855 -> Vg=1.09737
% INFO    : Gen at bus 132	: Pg=70.0, Qg=260.331 -> Pg=70.0, Qg=352.541
% INFO    : Gen at bus 132	: Vg=1.09868 -> Vg=1.09754
% INFO    : Gen at bus 139	: Pg=600.0, Qg=143.964 -> Pg=600.0, Qg=94.406
% INFO    : Gen at bus 139	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 140	: Pg=200.0, Qg=120.0 -> Pg=200.0, Qg=76.131
% INFO    : Gen at bus 140	: Vg=1.10999 -> Vg=1.11
% INFO    : Gen at bus 176	: Pg=600.0, Qg=-119.994 -> Pg=600.0, Qg=-119.999
% INFO    : Gen at bus 176	: Vg=1.02859 -> Vg=1.03113
% INFO    : Gen at bus 177	: Pg=200.0, Qg=190.555 -> Pg=200.0, Qg=180.725
% INFO    : Gen at bus 177	: Vg=1.02875 -> Vg=1.03129
% INFO    : Gen at bus 180	: Pg=0.0, Qg=-67.752 -> Pg=0.0, Qg=-103.905
% INFO    : Gen at bus 180	: Vg=0.95 -> Vg=0.95107
% INFO    : Gen at bus 181	: Pg=175.0, Qg=30.229 -> Pg=175.0, Qg=17.109
% INFO    : Gen at bus 181	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 182	: Pg=307.59, Qg=144.95 -> Pg=307.59, Qg=-60.211
% INFO    : Gen at bus 182	: Vg=1.00737 -> Vg=0.98496
% INFO    : Gen at bus 184	: Pg=0.0, Qg=72.64 -> Pg=0.0, Qg=72.392
% INFO    : Gen at bus 184	: Vg=1.07984 -> Vg=1.07901
% INFO    : Gen at bus 185	: Pg=0.0, Qg=-52.313 -> Pg=0.0, Qg=-82.284
% INFO    : Gen at bus 185	: Vg=0.95 -> Vg=0.95116
% INFO    : Gen at bus 186	: Pg=0.0, Qg=-4.883 -> Pg=0.0, Qg=-4.524
% INFO    : Gen at bus 186	: Vg=1.08855 -> Vg=1.10127
% INFO    : Gen at bus 192	: Pg=95.0, Qg=42.593 -> Pg=95.0, Qg=31.038
% INFO    : Gen at bus 192	: Vg=1.12 -> Vg=1.11945
% INFO    : Gen at bus 196	: Pg=0.9, Qg=1.0 -> Pg=0.9, Qg=1.0
% INFO    : Gen at bus 196	: Vg=1.01602 -> Vg=1.0151
% INFO    : Gen at bus 198	: Pg=0.8, Qg=1.0 -> Pg=0.8, Qg=1.0
% INFO    : Gen at bus 198	: Vg=1.06478 -> Vg=1.07663
% INFO    : Gen at bus 205	: Pg=15.0, Qg=3.44 -> Pg=15.0, Qg=4.549
% INFO    : Gen at bus 205	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 213	: Pg=11.0, Qg=0.0 -> Pg=11.0, Qg=0.0
% INFO    : Gen at bus 213	: Vg=1.05533 -> Vg=1.06545
% INFO    : Gen at bus 264	: Pg=2.5, Qg=2.0 -> Pg=2.5, Qg=2.0
% INFO    : Gen at bus 264	: Vg=1.06652 -> Vg=1.07608
% INFO    : Gen at bus 269	: Pg=6.0, Qg=5.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 269	: Vg=1.10337 -> Vg=1.10326
% INFO    : Gen at bus 277	: Pg=70.0, Qg=42.0 -> Pg=70.0, Qg=36.633
% INFO    : Gen at bus 277	: Vg=1.11832 -> Vg=1.1184
% INFO    : Gen at bus 278	: Pg=60.0, Qg=20.325 -> Pg=60.0, Qg=23.508
% INFO    : Gen at bus 278	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 279	: Pg=60.0, Qg=18.238 -> Pg=60.0, Qg=7.346
% INFO    : Gen at bus 279	: Vg=1.12 -> Vg=1.11864
% INFO    : Gen at bus 281	: Pg=120.0, Qg=45.556 -> Pg=120.0, Qg=29.26
% INFO    : Gen at bus 281	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 282	: Pg=40.0, Qg=37.035 -> Pg=40.0, Qg=22.803
% INFO    : Gen at bus 282	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 289	: Pg=2.5, Qg=3.0 -> Pg=2.5, Qg=3.0
% INFO    : Gen at bus 289	: Vg=1.11651 -> Vg=1.11677
% INFO    : Gen at bus 294	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 294	: Vg=1.10004 -> Vg=1.09725
% INFO    : Gen at bus 314	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 314	: Vg=1.08103 -> Vg=1.0847
% INFO    : Gen at bus 328	: Pg=44.0, Qg=21.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 328	: Vg=1.10556 -> Vg=1.09619
% INFO    : Gen at bus 329	: Pg=44.0, Qg=21.0 -> Pg=44.0, Qg=21.0
% INFO    : Gen at bus 329	: Vg=1.08975 -> Vg=1.09931
% INFO    : Gen at bus 330	: Pg=44.0, Qg=21.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 330	: Vg=1.11934 -> Vg=1.1128
% INFO    : Gen at bus 331	: Pg=43.0, Qg=21.0 -> Pg=43.0, Qg=21.0
% INFO    : Gen at bus 331	: Vg=1.10942 -> Vg=1.11915
% INFO    : Gen at bus 334	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 334	: Vg=1.08039 -> Vg=1.07855
% INFO    : Gen at bus 346	: Pg=200.0, Qg=54.267 -> Pg=200.0, Qg=74.975
% INFO    : Gen at bus 346	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 347	: Pg=10.0, Qg=15.0 -> Pg=10.0, Qg=15.0
% INFO    : Gen at bus 347	: Vg=1.11337 -> Vg=1.10616
% INFO    : Gen at bus 359	: Pg=1.5, Qg=1.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 359	: Vg=1.09238 -> Vg=1.1019
% INFO    : Gen at bus 365	: Pg=5.1, Qg=3.0 -> Pg=5.1, Qg=3.0
% INFO    : Gen at bus 365	: Vg=1.08862 -> Vg=1.10077
% INFO    : Gen at bus 382	: Pg=8.0, Qg=5.0 -> Pg=8.0, Qg=5.0
% INFO    : Gen at bus 382	: Vg=1.04583 -> Vg=1.06434
% INFO    : Gen at bus 383	: Pg=8.0, Qg=5.0 -> Pg=8.0, Qg=5.0
% INFO    : Gen at bus 383	: Vg=1.04558 -> Vg=1.06251
% INFO    : Gen at bus 385	: Pg=6.0, Qg=4.0 -> Pg=6.0, Qg=4.0
% INFO    : Gen at bus 385	: Vg=1.05137 -> Vg=1.06587
% INFO    : Gen at bus 390	: Pg=4.5, Qg=3.0 -> Pg=4.5, Qg=3.0
% INFO    : Gen at bus 390	: Vg=1.06696 -> Vg=1.07505
% INFO    : Gen at bus 395	: Pg=10.0, Qg=8.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 395	: Vg=1.09855 -> Vg=1.09287
% INFO    : Gen at bus 404	: Pg=3.0, Qg=3.0 -> Pg=3.0, Qg=3.0
% INFO    : Gen at bus 404	: Vg=1.05853 -> Vg=1.06668
% INFO    : Gen at bus 426	: Pg=3.2, Qg=0.0 -> Pg=3.2, Qg=0.0
% INFO    : Gen at bus 426	: Vg=1.05331 -> Vg=1.05813
% INFO    : Gen at bus 444	: Pg=1.0, Qg=1.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 444	: Vg=1.08901 -> Vg=1.10154
% INFO    : Gen at bus 451	: Pg=4.5, Qg=3.0 -> Pg=4.5, Qg=3.0
% INFO    : Gen at bus 451	: Vg=1.08137 -> Vg=1.0942
% INFO    : Gen at bus 482	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 482	: Vg=1.07013 -> Vg=1.09036
% INFO    : Gen at bus 492	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 492	: Vg=1.08276 -> Vg=1.08779
% INFO    : Gen at bus 493	: Pg=234.0, Qg=130.0 -> Pg=234.0, Qg=99.213
% INFO    : Gen at bus 493	: Vg=1.11318 -> Vg=1.12
% INFO    : Gen at bus 494	: Pg=234.0, Qg=130.0 -> Pg=234.0, Qg=127.233
% INFO    : Gen at bus 494	: Vg=1.07842 -> Vg=1.09382
% INFO    : Gen at bus 514	: Pg=115.0, Qg=90.0 -> Pg=115.0, Qg=90.0
% INFO    : Gen at bus 514	: Vg=1.07759 -> Vg=1.09008
% INFO    : Gen at bus 515	: Pg=115.0, Qg=54.705 -> Pg=115.0, Qg=75.002
% INFO    : Gen at bus 515	: Vg=1.0445 -> Vg=1.06463
% INFO    : Gen at bus 525	: Pg=6.0, Qg=4.0 -> Pg=6.0, Qg=4.0
% INFO    : Gen at bus 525	: Vg=1.08535 -> Vg=1.08301
% INFO    : Gen at bus 536	: Pg=6.0, Qg=6.0 -> Pg=6.0, Qg=6.0
% INFO    : Gen at bus 536	: Vg=1.05712 -> Vg=1.06742
% INFO    : Gen at bus 537	: Pg=3.5, Qg=3.0 -> Pg=3.5, Qg=3.0
% INFO    : Gen at bus 537	: Vg=1.06204 -> Vg=1.07159
% INFO    : Gen at bus 556	: Pg=2.7, Qg=1.0 -> Pg=2.7, Qg=1.0
% INFO    : Gen at bus 556	: Vg=1.0507 -> Vg=1.07213
% INFO    : Gen at bus 580	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=1.0
% INFO    : Gen at bus 580	: Vg=1.06613 -> Vg=1.0881
% INFO    : Gen at bus 584	: Pg=2.7, Qg=2.0 -> Pg=2.7, Qg=2.0
% INFO    : Gen at bus 584	: Vg=1.04899 -> Vg=1.05978
% INFO    : Gen at bus 585	: Pg=4.0, Qg=2.0 -> Pg=4.0, Qg=2.0
% INFO    : Gen at bus 585	: Vg=1.04933 -> Vg=1.06011
% INFO    : Gen at bus 607	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 607	: Vg=1.05297 -> Vg=1.05509
% INFO    : Gen at bus 612	: Pg=200.0, Qg=102.673 -> Pg=70.0, Qg=62.684
% INFO    : Gen at bus 612	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 613	: Pg=200.0, Qg=120.0 -> Pg=113.424, Qg=104.263
% INFO    : Gen at bus 613	: Vg=1.11997 -> Vg=1.12
% INFO    : Gen at bus 615	: Pg=1.4, Qg=1.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 615	: Vg=1.06317 -> Vg=1.07753
% INFO    : Gen at bus 623	: Pg=7.6, Qg=5.0 -> Pg=7.6, Qg=5.0
% INFO    : Gen at bus 623	: Vg=1.04971 -> Vg=1.06466
% INFO    : Gen at bus 639	: Pg=9.6, Qg=0.346 -> Pg=9.6, Qg=4.0
% INFO    : Gen at bus 639	: Vg=1.06437 -> Vg=1.08601
% INFO    : Gen at bus 651	: Pg=4.7, Qg=2.0 -> Pg=4.7, Qg=2.0
% INFO    : Gen at bus 651	: Vg=1.05857 -> Vg=1.07956
% INFO    : Gen at bus 654	: Pg=1.4, Qg=1.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 654	: Vg=1.06977 -> Vg=1.07485
% INFO    : Gen at bus 664	: Pg=6.2, Qg=6.0 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 664	: Vg=1.06446 -> Vg=1.06013
% INFO    : Gen at bus 670	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.05088 -> Vg=1.05282
% INFO    : Gen at bus 674	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 674	: Vg=1.05165 -> Vg=1.07235
% INFO    : Gen at bus 688	: Pg=70.0, Qg=88.871 -> Pg=202.0, Qg=0.0
% INFO    : Gen at bus 688	: Vg=1.07842 -> Vg=1.0727
% INFO    : Gen at bus 692	: Pg=1.4, Qg=0.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 692	: Vg=1.08669 -> Vg=1.09764
% INFO    : Gen at bus 699	: Pg=3.8, Qg=2.0 -> Pg=3.8, Qg=0.0
% INFO    : Gen at bus 699	: Vg=1.05088 -> Vg=1.05348
% INFO    : Gen at bus 712	: Pg=1.2, Qg=1.0 -> Pg=1.2, Qg=1.0
% INFO    : Gen at bus 712	: Vg=1.05014 -> Vg=1.0666
% INFO    : Gen at bus 730	: Pg=6.9, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 730	: Vg=1.06846 -> Vg=1.07352
% INFO    : Gen at bus 732	: Pg=1.1, Qg=0.503 -> Pg=1.1, Qg=0.0
% INFO    : Gen at bus 732	: Vg=1.05497 -> Vg=1.07327
% INFO    : Gen at bus 735	: Pg=4.1, Qg=2.0 -> Pg=4.1, Qg=2.0
% INFO    : Gen at bus 735	: Vg=1.06135 -> Vg=1.08193
% INFO    : Gen at bus 740	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 740	: Vg=1.07883 -> Vg=1.07265
% INFO    : Gen at bus 744	: Pg=134.0, Qg=19.987 -> Pg=134.0, Qg=0.0
% INFO    : Gen at bus 744	: Vg=1.09022 -> Vg=1.07769
% INFO    : Gen at bus 754	: Pg=80.0, Qg=30.0 -> Pg=80.0, Qg=14.945
% INFO    : Gen at bus 754	: Vg=1.08548 -> Vg=1.08975
% INFO    : Gen at bus 755	: Pg=85.0, Qg=38.069 -> Pg=250.0, Qg=16.947
% INFO    : Gen at bus 755	: Vg=1.06183 -> Vg=1.09001
% INFO    : Gen at bus 760	: Pg=3.1, Qg=2.0 -> Pg=3.1, Qg=2.0
% INFO    : Gen at bus 760	: Vg=1.05635 -> Vg=1.06674
% INFO    : Gen at bus 766	: Pg=2.1, Qg=1.0 -> Pg=2.1, Qg=1.0
% INFO    : Gen at bus 766	: Vg=1.05264 -> Vg=1.06338
% INFO    : Gen at bus 784	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 784	: Vg=1.05828 -> Vg=1.07574
% INFO    : Gen at bus 790	: Pg=49.8, Qg=35.0 -> Pg=49.8, Qg=35.0
% INFO    : Gen at bus 790	: Vg=1.0744 -> Vg=1.07584
% INFO    : Gen at bus 795	: Pg=1.89, Qg=1.0 -> Pg=1.89, Qg=1.0
% INFO    : Gen at bus 795	: Vg=1.0696 -> Vg=1.07686
% INFO    : Gen at bus 798	: Pg=2.99, Qg=3.0 -> Pg=2.99, Qg=3.0
% INFO    : Gen at bus 798	: Vg=1.07557 -> Vg=1.08773
% INFO    : Gen at bus 814	: Pg=44.92, Qg=16.162 -> Pg=44.92, Qg=16.183
% INFO    : Gen at bus 814	: Vg=1.06049 -> Vg=1.05404
% INFO    : Gen at bus 834	: Pg=55.0, Qg=83.0 -> Pg=55.0, Qg=83.0
% INFO    : Gen at bus 834	: Vg=1.09101 -> Vg=1.0971
% INFO    : Gen at bus 878	: Pg=2.99, Qg=0.0 -> Pg=2.99, Qg=0.0
% INFO    : Gen at bus 878	: Vg=1.10466 -> Vg=1.09115
% INFO    : Gen at bus 884	: Pg=2.49, Qg=0.0 -> Pg=2.49, Qg=0.0
% INFO    : Gen at bus 884	: Vg=1.05662 -> Vg=1.05983
% INFO    : Gen at bus 892	: Pg=31.87, Qg=34.581 -> Pg=31.87, Qg=34.92
% INFO    : Gen at bus 892	: Vg=1.06648 -> Vg=1.06767
% INFO    : Gen at bus 895	: Pg=8.96, Qg=7.0 -> Pg=8.96, Qg=7.0
% INFO    : Gen at bus 895	: Vg=1.07547 -> Vg=1.08742
% INFO    : Gen at bus 901	: Pg=3.68, Qg=2.0 -> Pg=3.68, Qg=2.0
% INFO    : Gen at bus 901	: Vg=1.07134 -> Vg=1.08133
% INFO    : Gen at bus 910	: Pg=4.58, Qg=3.0 -> Pg=4.58, Qg=3.0
% INFO    : Gen at bus 910	: Vg=1.06049 -> Vg=1.05461
% INFO    : Gen at bus 911	: Pg=370.0, Qg=87.029 -> Pg=370.0, Qg=48.037
% INFO    : Gen at bus 911	: Vg=1.10905 -> Vg=1.1139
% INFO    : Gen at bus 912	: Pg=370.0, Qg=87.413 -> Pg=370.0, Qg=65.795
% INFO    : Gen at bus 912	: Vg=1.10634 -> Vg=1.11436
% INFO    : Gen at bus 914	: Pg=15.93, Qg=10.0 -> Pg=15.93, Qg=10.0
% INFO    : Gen at bus 914	: Vg=1.07401 -> Vg=1.08628
% INFO    : Gen at bus 917	: Pg=2.09, Qg=0.0 -> Pg=2.09, Qg=0.0
% INFO    : Gen at bus 917	: Vg=1.10192 -> Vg=1.09094
% INFO    : Gen at bus 919	: Pg=21.91, Qg=12.0 -> Pg=21.91, Qg=12.0
% INFO    : Gen at bus 919	: Vg=1.08194 -> Vg=1.09025
% INFO    : Gen at bus 920	: Pg=1.99, Qg=0.0 -> Pg=1.99, Qg=0.0
% INFO    : Gen at bus 920	: Vg=1.07694 -> Vg=1.08427
% INFO    : Gen at bus 929	: Pg=63.73, Qg=29.0 -> Pg=63.73, Qg=29.639
% INFO    : Gen at bus 929	: Vg=1.08286 -> Vg=1.09237
% INFO    : Gen at bus 959	: Pg=2.49, Qg=1.0 -> Pg=2.49, Qg=1.0
% INFO    : Gen at bus 959	: Vg=1.02955 -> Vg=1.03256
% INFO    : Gen at bus 968	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 968	: Vg=1.07257 -> Vg=1.08064
% INFO    : Gen at bus 993	: Pg=3.98, Qg=1.0 -> Pg=3.98, Qg=1.0
% INFO    : Gen at bus 993	: Vg=1.05497 -> Vg=1.06288
% INFO    : Gen at bus 994	: Pg=1.99, Qg=1.0 -> Pg=1.99, Qg=1.0
% INFO    : Gen at bus 994	: Vg=1.05497 -> Vg=1.06287
% INFO    : Gen at bus 995	: Pg=20.0, Qg=38.0 -> Pg=20.0, Qg=38.0
% INFO    : Gen at bus 995	: Vg=1.08736 -> Vg=1.09147
% INFO    : Gen at bus 996	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=15.433
% INFO    : Gen at bus 996	: Vg=1.07836 -> Vg=1.09039
% INFO    : Gen at bus 997	: Pg=20.0, Qg=38.0 -> Pg=20.0, Qg=38.0
% INFO    : Gen at bus 997	: Vg=1.05215 -> Vg=1.05671
% INFO    : Gen at bus 1004	: Pg=4.28, Qg=3.0 -> Pg=4.28, Qg=3.0
% INFO    : Gen at bus 1004	: Vg=1.08059 -> Vg=1.09425
% INFO    : Gen at bus 1024	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1024	: Vg=1.08822 -> Vg=1.09639
% INFO    : Gen at bus 1027	: Pg=24.9, Qg=13.0 -> Pg=24.9, Qg=13.0
% INFO    : Gen at bus 1027	: Vg=1.10755 -> Vg=1.0935
% INFO    : Gen at bus 1028	: Pg=2.99, Qg=3.0 -> Pg=2.99, Qg=3.0
% INFO    : Gen at bus 1028	: Vg=1.1076 -> Vg=1.09355
% INFO    : Gen at bus 1029	: Pg=24.9, Qg=14.0 -> Pg=24.9, Qg=14.0
% INFO    : Gen at bus 1029	: Vg=1.10529 -> Vg=1.09287
% INFO    : Gen at bus 1053	: Pg=59.76, Qg=27.143 -> Pg=59.76, Qg=25.381
% INFO    : Gen at bus 1053	: Vg=1.06059 -> Vg=1.05458
% INFO    : Gen at bus 1054	: Pg=29.88, Qg=22.521 -> Pg=29.88, Qg=31.0
% INFO    : Gen at bus 1054	: Vg=1.07426 -> Vg=1.08359
% INFO    : Gen at bus 1105	: Pg=7.97, Qg=10.0 -> Pg=7.97, Qg=10.0
% INFO    : Gen at bus 1105	: Vg=1.07283 -> Vg=1.07641
% INFO    : Gen at bus 1106	: Pg=22.91, Qg=13.0 -> Pg=22.91, Qg=13.0
% INFO    : Gen at bus 1106	: Vg=1.07739 -> Vg=1.08277
% INFO    : Gen at bus 1107	: Pg=10.56, Qg=3.0 -> Pg=10.56, Qg=3.0
% INFO    : Gen at bus 1107	: Vg=1.07158 -> Vg=1.07891
% INFO    : Gen at bus 1138	: Pg=44.82, Qg=9.355 -> Pg=44.82, Qg=41.0
% INFO    : Gen at bus 1138	: Vg=1.0782 -> Vg=1.09117
% INFO    : Gen at bus 1140	: Pg=230.0, Qg=58.03 -> Pg=230.0, Qg=77.764
% INFO    : Gen at bus 1140	: Vg=1.09383 -> Vg=1.10894
% INFO    : Gen at bus 1141	: Pg=70.0, Qg=75.128 -> Pg=70.0, Qg=84.803
% INFO    : Gen at bus 1141	: Vg=1.09562 -> Vg=1.10102
% INFO    : Gen at bus 1175	: Pg=37.84, Qg=20.0 -> Pg=37.84, Qg=20.0
% INFO    : Gen at bus 1175	: Vg=1.08551 -> Vg=1.09258
% INFO    : Gen at bus 1182	: Pg=40.0, Qg=9.777 -> Pg=40.0, Qg=-4.802
% INFO    : Gen at bus 1182	: Vg=1.07369 -> Vg=1.07435
% INFO    : Gen at bus 1183	: Pg=120.0, Qg=7.899 -> Pg=120.0, Qg=-14.149
% INFO    : Gen at bus 1183	: Vg=1.05924 -> Vg=1.05228
% INFO    : Gen at bus 1184	: Pg=40.0, Qg=90.631 -> Pg=49.903, Qg=108.907
% INFO    : Gen at bus 1184	: Vg=1.08117 -> Vg=1.08828
% INFO    : Gen at bus 1191	: Pg=106.56, Qg=31.268 -> Pg=106.56, Qg=34.337
% INFO    : Gen at bus 1191	: Vg=1.09566 -> Vg=1.10105
% INFO    : Gen at bus 1192	: Pg=250.0, Qg=45.656 -> Pg=250.0, Qg=75.939
% INFO    : Gen at bus 1192	: Vg=1.08029 -> Vg=1.09347
% INFO    : Gen at bus 1201	: Pg=99.59, Qg=0.034 -> Pg=99.59, Qg=0.051
% INFO    : Gen at bus 1201	: Vg=1.11221 -> Vg=1.0978
% INFO    : Gen at bus 1202	: Pg=99.59, Qg=81.543 -> Pg=99.59, Qg=73.889
% INFO    : Gen at bus 1202	: Vg=1.11225 -> Vg=1.09783
% INFO    : Gen at bus 1203	: Pg=99.59, Qg=55.62 -> Pg=99.59, Qg=47.353
% INFO    : Gen at bus 1203	: Vg=1.10981 -> Vg=1.09499
% INFO    : Gen at bus 1232	: Pg=51.79, Qg=27.053 -> Pg=51.79, Qg=13.66
% INFO    : Gen at bus 1232	: Vg=1.07074 -> Vg=1.07288
% INFO    : Gen at bus 1233	: Pg=14.94, Qg=21.735 -> Pg=14.94, Qg=13.378
% INFO    : Gen at bus 1233	: Vg=1.06262 -> Vg=1.06422
% INFO    : Gen at bus 1244	: Pg=18.92, Qg=20.0 -> Pg=18.92, Qg=20.0
% INFO    : Gen at bus 1244	: Vg=1.06799 -> Vg=1.07741
% INFO    : Gen at bus 1247	: Pg=15.93, Qg=12.0 -> Pg=15.93, Qg=12.0
% INFO    : Gen at bus 1247	: Vg=1.07099 -> Vg=1.0826
% INFO    : Gen at bus 1250	: Pg=197.19, Qg=51.73 -> Pg=197.19, Qg=47.54
% INFO    : Gen at bus 1250	: Vg=1.06132 -> Vg=1.05548
% INFO    : Gen at bus 1268	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1268	: Vg=1.0479 -> Vg=1.05045
% INFO    : Gen at bus 1316	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1316	: Vg=1.08619 -> Vg=1.09405
% INFO    : Gen at bus 1325	: Pg=1.39, Qg=0.0 -> Pg=1.39, Qg=0.0
% INFO    : Gen at bus 1325	: Vg=1.10854 -> Vg=1.09393
% INFO    : Gen at bus 1349	: Pg=1.49, Qg=0.0 -> Pg=1.49, Qg=0.0
% INFO    : Gen at bus 1349	: Vg=1.02874 -> Vg=1.03611
% INFO    : Gen at bus 1356	: Pg=1.0, Qg=2.0 -> Pg=1.0, Qg=2.0
% INFO    : Gen at bus 1356	: Vg=1.06491 -> Vg=1.07543
% INFO    : Gen at bus 1359	: Pg=0.8, Qg=1.0 -> Pg=0.8, Qg=1.0
% INFO    : Gen at bus 1359	: Vg=1.06024 -> Vg=1.05554
% INFO    : Gen at bus 1393	: Pg=12.75, Qg=8.78 -> Pg=12.75, Qg=0.0
% INFO    : Gen at bus 1393	: Vg=1.05994 -> Vg=1.05608
% INFO    : Gen at bus 1403	: Pg=4.28, Qg=1.0 -> Pg=4.28, Qg=1.0
% INFO    : Gen at bus 1403	: Vg=1.06062 -> Vg=1.05511
% INFO    : Gen at bus 1416	: Pg=367.425, Qg=44.666 -> Pg=362.901, Qg=47.618
% INFO    : Gen at bus 1416	: Vg=1.10198 -> Vg=1.1106
% INFO    : Gen at bus 1417	: Pg=120.0, Qg=36.092 -> Pg=120.0, Qg=36.363
% INFO    : Gen at bus 1417	: Vg=1.12 -> Vg=1.10651
% INFO    : Gen at bus 1418	: Pg=20.0, Qg=5.0 -> Pg=20.0, Qg=5.0
% INFO    : Gen at bus 1418	: Vg=1.06136 -> Vg=1.0565
% INFO    : Gen at bus 1426	: Pg=495.0, Qg=63.586 -> Pg=495.0, Qg=46.962
% INFO    : Gen at bus 1426	: Vg=1.12 -> Vg=1.10668
% INFO    : Gen at bus 1429	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1429	: Vg=1.04604 -> Vg=1.04861
% INFO    : Gen at bus 1469	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1469	: Vg=1.05541 -> Vg=1.05635
% INFO    : Gen at bus 1475	: Pg=2.09, Qg=2.0 -> Pg=2.09, Qg=2.0
% INFO    : Gen at bus 1475	: Vg=1.06097 -> Vg=1.07308
% INFO    : Gen at bus 1504	: Pg=31.17, Qg=2.0 -> Pg=31.17, Qg=2.0
% INFO    : Gen at bus 1504	: Vg=1.05573 -> Vg=1.05602
% INFO    : Gen at bus 1505	: Pg=48.8, Qg=4.0 -> Pg=48.8, Qg=4.0
% INFO    : Gen at bus 1505	: Vg=1.07699 -> Vg=1.08481
% INFO    : Gen at bus 1514	: Pg=2.29, Qg=1.0 -> Pg=2.29, Qg=1.0
% INFO    : Gen at bus 1514	: Vg=1.09514 -> Vg=1.10375
% INFO    : Gen at bus 1534	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1534	: Vg=1.05593 -> Vg=1.05298
% INFO    : Gen at bus 1536	: Pg=160.0, Qg=38.264 -> Pg=160.0, Qg=58.435
% INFO    : Gen at bus 1536	: Vg=1.07561 -> Vg=1.08796
% INFO    : Gen at bus 1537	: Pg=225.0, Qg=68.806 -> Pg=225.0, Qg=61.595
% INFO    : Gen at bus 1537	: Vg=1.08464 -> Vg=1.08635
% INFO    : Gen at bus 1538	: Pg=215.0, Qg=32.195 -> Pg=215.0, Qg=53.241
% INFO    : Gen at bus 1538	: Vg=1.07874 -> Vg=1.09082
% INFO    : Gen at bus 1542	: Pg=8.96, Qg=3.0 -> Pg=8.96, Qg=3.0
% INFO    : Gen at bus 1542	: Vg=1.07692 -> Vg=1.08473
% INFO    : Gen at bus 1543	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1543	: Vg=1.09486 -> Vg=1.08239
% INFO    : Gen at bus 1550	: Pg=1.79, Qg=1.0 -> Pg=1.79, Qg=1.0
% INFO    : Gen at bus 1550	: Vg=1.06021 -> Vg=1.05534
% INFO    : Gen at bus 1566	: Pg=54.77, Qg=25.22 -> Pg=54.77, Qg=26.176
% INFO    : Gen at bus 1566	: Vg=1.07558 -> Vg=1.0786
% INFO    : Gen at bus 1587	: Pg=63.74, Qg=27.0 -> Pg=63.74, Qg=27.0
% INFO    : Gen at bus 1587	: Vg=1.06998 -> Vg=1.0799
% INFO    : Gen at bus 1600	: Pg=17.43, Qg=3.0 -> Pg=17.43, Qg=3.0
% INFO    : Gen at bus 1600	: Vg=1.0621 -> Vg=1.07459
% INFO    : Gen at bus 1602	: Pg=120.0, Qg=23.432 -> Pg=40.0, Qg=19.576
% INFO    : Gen at bus 1602	: Vg=1.11999 -> Vg=1.08938
% INFO    : Gen at bus 1603	: Pg=120.0, Qg=52.669 -> Pg=120.0, Qg=34.384
% INFO    : Gen at bus 1603	: Vg=1.12 -> Vg=1.10827
% INFO    : Gen at bus 1609	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1609	: Vg=1.0683 -> Vg=1.07041
% INFO    : Gen at bus 1617	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1617	: Vg=1.10926 -> Vg=1.10905
% INFO    : Gen at bus 1620	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 1620	: Vg=1.10822 -> Vg=1.10829
% INFO    : Gen at bus 1627	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 1627	: Vg=1.0462 -> Vg=1.04899
% INFO    : Gen at bus 1630	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.11686 -> Vg=1.11686
% INFO    : Gen at bus 1635	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1635	: Vg=1.09387 -> Vg=1.09362
% INFO    : Gen at bus 1638	: Pg=30.0, Qg=10.0 -> Pg=30.0, Qg=10.0
% INFO    : Gen at bus 1638	: Vg=1.09623 -> Vg=1.09231
% INFO    : Gen at bus 1664	: Pg=150.0, Qg=57.35 -> Pg=150.0, Qg=16.205
% INFO    : Gen at bus 1664	: Vg=1.12 -> Vg=1.11965
% INFO    : Gen at bus 1669	: Pg=51.0, Qg=16.0 -> Pg=51.0, Qg=16.0
% INFO    : Gen at bus 1669	: Vg=1.10226 -> Vg=1.10444
% INFO    : Gen at bus 1673	: Pg=50.0, Qg=84.549 -> Pg=50.0, Qg=64.354
% INFO    : Gen at bus 1673	: Vg=1.10029 -> Vg=1.0955
% INFO    : Gen at bus 1674	: Pg=90.0, Qg=90.0 -> Pg=90.0, Qg=90.0
% INFO    : Gen at bus 1674	: Vg=1.10429 -> Vg=1.10537
% INFO    : Gen at bus 1679	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1679	: Vg=1.00793 -> Vg=1.02162
% INFO    : Gen at bus 1683	: Pg=2.3, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 1683	: Vg=1.06459 -> Vg=1.06787
% INFO    : Gen at bus 1685	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1685	: Vg=1.06923 -> Vg=1.07252
% INFO    : Gen at bus 1686	: Pg=50.0, Qg=20.0 -> Pg=50.0, Qg=20.0
% INFO    : Gen at bus 1686	: Vg=1.09833 -> Vg=1.1044
% INFO    : Gen at bus 1698	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 1698	: Vg=1.06408 -> Vg=1.06677
% INFO    : Gen at bus 1700	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1700	: Vg=1.0797 -> Vg=1.08081
% INFO    : Gen at bus 1706	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.09007 -> Vg=1.09427
% INFO    : Gen at bus 1710	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1710	: Vg=1.09462 -> Vg=1.09324
% INFO    : Gen at bus 1712	: Pg=110.0, Qg=41.262 -> Pg=110.0, Qg=0.0
% INFO    : Gen at bus 1712	: Vg=1.11009 -> Vg=1.09043
% INFO    : Gen at bus 1717	: Pg=2.1, Qg=0.0 -> Pg=2.1, Qg=0.0
% INFO    : Gen at bus 1717	: Vg=1.11164 -> Vg=1.11137
% INFO    : Gen at bus 1719	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 1719	: Vg=1.04868 -> Vg=1.05206
% INFO    : Gen at bus 1726	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1726	: Vg=0.9978 -> Vg=0.99853
% INFO    : Gen at bus 1728	: Pg=2.7, Qg=0.0 -> Pg=2.7, Qg=0.0
% INFO    : Gen at bus 1728	: Vg=1.03964 -> Vg=1.04253
% INFO    : Gen at bus 1730	: Pg=1.4, Qg=0.0 -> Pg=1.4, Qg=0.0
% INFO    : Gen at bus 1730	: Vg=1.09505 -> Vg=1.09389
% INFO    : Gen at bus 1734	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 1734	: Vg=1.11521 -> Vg=1.11488
% INFO    : Gen at bus 1735	: Pg=5.0, Qg=2.0 -> Pg=5.0, Qg=2.0
% INFO    : Gen at bus 1735	: Vg=1.07146 -> Vg=1.05722
% INFO    : Gen at bus 1739	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1739	: Vg=1.0771 -> Vg=1.07842
% INFO    : Gen at bus 1742	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1742	: Vg=1.09016 -> Vg=1.0895
% INFO    : Gen at bus 1749	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1749	: Vg=1.04392 -> Vg=1.04564
% INFO    : Gen at bus 1758	: Pg=1.7, Qg=0.0 -> Pg=1.7, Qg=0.0
% INFO    : Gen at bus 1758	: Vg=1.10212 -> Vg=1.10418
% INFO    : Gen at bus 1760	: Pg=55.0, Qg=12.0 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 1760	: Vg=1.10859 -> Vg=1.08935
% INFO    : Gen at bus 1761	: Pg=78.0, Qg=22.0 -> Pg=78.0, Qg=22.0
% INFO    : Gen at bus 1761	: Vg=1.10822 -> Vg=1.1129
% INFO    : Gen at bus 1763	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=12.0
% INFO    : Gen at bus 1763	: Vg=1.03916 -> Vg=1.05696
% INFO    : Gen at bus 1764	: Pg=50.0, Qg=12.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1764	: Vg=1.06998 -> Vg=1.04803
% INFO    : Gen at bus 1768	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1768	: Vg=1.09992 -> Vg=1.10275
% INFO    : Gen at bus 1788	: Pg=3.3, Qg=0.0 -> Pg=3.3, Qg=0.0
% INFO    : Gen at bus 1788	: Vg=1.06824 -> Vg=1.06685
% INFO    : Gen at bus 1793	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1793	: Vg=0.98998 -> Vg=0.98921
% INFO    : Gen at bus 1799	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1799	: Vg=1.08322 -> Vg=1.08249
% INFO    : Gen at bus 1807	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 1807	: Vg=1.10944 -> Vg=1.10931
% INFO    : Gen at bus 1844	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1844	: Vg=1.08827 -> Vg=1.08458
% INFO    : Gen at bus 1845	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1845	: Vg=1.09412 -> Vg=1.10646
% INFO    : Gen at bus 1870	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1870	: Vg=1.03864 -> Vg=1.04153
% INFO    : Gen at bus 1871	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1871	: Vg=1.0705 -> Vg=1.06596
% INFO    : Gen at bus 1874	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 1874	: Vg=1.07171 -> Vg=1.07246
% INFO    : Gen at bus 1875	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1875	: Vg=1.01922 -> Vg=1.01832
% INFO    : Gen at bus 1882	: Pg=200.0, Qg=13.635 -> Pg=200.0, Qg=37.153
% INFO    : Gen at bus 1882	: Vg=1.10753 -> Vg=1.12
% INFO    : Gen at bus 1883	: Pg=200.0, Qg=97.567 -> Pg=200.0, Qg=98.26
% INFO    : Gen at bus 1883	: Vg=1.11423 -> Vg=1.12
% INFO    : Gen at bus 1894	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1894	: Vg=1.08719 -> Vg=1.08804
% INFO    : Gen at bus 1895	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 1895	: Vg=1.05667 -> Vg=1.05917
% INFO    : Gen at bus 1904	: Pg=17.0, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 1904	: Vg=1.08435 -> Vg=1.09724
% INFO    : Gen at bus 1918	: Pg=6.0, Qg=2.0 -> Pg=6.0, Qg=2.0
% INFO    : Gen at bus 1918	: Vg=1.09751 -> Vg=1.09856
% INFO    : Gen at bus 1921	: Pg=50.7, Qg=15.0 -> Pg=50.7, Qg=15.0
% INFO    : Gen at bus 1921	: Vg=1.07878 -> Vg=1.0909
% INFO    : Gen at bus 1932	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1932	: Vg=1.08127 -> Vg=1.07929
% INFO    : Gen at bus 1940	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1940	: Vg=1.06014 -> Vg=1.06285
% INFO    : Gen at bus 1947	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1947	: Vg=1.06706 -> Vg=1.06662
% INFO    : Gen at bus 1960	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1960	: Vg=1.08098 -> Vg=1.09356
% INFO    : Gen at bus 1961	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1961	: Vg=1.11791 -> Vg=1.11791
% INFO    : Gen at bus 1962	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.08338 -> Vg=1.09025
% INFO    : Gen at bus 1964	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1964	: Vg=1.09829 -> Vg=1.08244
% INFO    : Gen at bus 1966	: Pg=2.9, Qg=0.0 -> Pg=2.9, Qg=0.0
% INFO    : Gen at bus 1966	: Vg=1.09916 -> Vg=1.0972
% INFO    : Gen at bus 1970	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1970	: Vg=1.06519 -> Vg=1.06587
% INFO    : Gen at bus 1974	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 1974	: Vg=1.03988 -> Vg=1.04289
% INFO    : Gen at bus 1976	: Pg=2.8, Qg=0.0 -> Pg=2.8, Qg=0.0
% INFO    : Gen at bus 1976	: Vg=1.03363 -> Vg=1.03689
% INFO    : Gen at bus 1977	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 1977	: Vg=1.09655 -> Vg=1.09133
% INFO    : Gen at bus 1993	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 1993	: Vg=1.07235 -> Vg=1.05571
% INFO    : Gen at bus 1995	: Pg=21.0, Qg=8.0 -> Pg=21.0, Qg=8.0
% INFO    : Gen at bus 1995	: Vg=1.08022 -> Vg=1.0915
% INFO    : Gen at bus 1996	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1996	: Vg=1.06208 -> Vg=1.06646
% INFO    : Gen at bus 1998	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 1998	: Vg=1.00435 -> Vg=1.01811
% INFO    : Gen at bus 2010	: Pg=200.0, Qg=39.71 -> Pg=200.0, Qg=41.0
% INFO    : Gen at bus 2010	: Vg=1.11829 -> Vg=1.11856
% INFO    : Gen at bus 2021	: Pg=83.4, Qg=71.625 -> Pg=83.4, Qg=53.534
% INFO    : Gen at bus 2021	: Vg=1.11052 -> Vg=1.10379
% INFO    : Gen at bus 2022	: Pg=81.0, Qg=80.0 -> Pg=81.0, Qg=47.554
% INFO    : Gen at bus 2022	: Vg=1.11493 -> Vg=1.10531
% INFO    : Gen at bus 2026	: Pg=25.0, Qg=6.031 -> Pg=25.0, Qg=3.025
% INFO    : Gen at bus 2026	: Vg=1.10323 -> Vg=1.099
% INFO    : Gen at bus 2027	: Pg=12.0, Qg=0.0 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2027	: Vg=1.1192 -> Vg=1.1192
% INFO    : Gen at bus 2033	: Pg=5.6, Qg=0.0 -> Pg=5.6, Qg=0.0
% INFO    : Gen at bus 2033	: Vg=1.10654 -> Vg=1.10601
% INFO    : Gen at bus 2034	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2034	: Vg=1.09019 -> Vg=1.08711
% INFO    : Gen at bus 2036	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2036	: Vg=1.1048 -> Vg=1.09737
% INFO    : Gen at bus 2046	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2046	: Vg=1.07472 -> Vg=1.07803
% INFO    : Gen at bus 2085	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2085	: Vg=1.05075 -> Vg=1.05462
% INFO    : Gen at bus 2088	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2088	: Vg=1.03765 -> Vg=1.04535
% INFO    : Gen at bus 2099	: Pg=18.0, Qg=20.0 -> Pg=18.0, Qg=20.0
% INFO    : Gen at bus 2099	: Vg=1.10084 -> Vg=1.1029
% INFO    : Gen at bus 2106	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2106	: Vg=1.04679 -> Vg=1.04763
% INFO    : Gen at bus 2107	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2107	: Vg=1.0921 -> Vg=1.09594
% INFO    : Gen at bus 2108	: Pg=0.6, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 2108	: Vg=1.11297 -> Vg=1.11307
% INFO    : Gen at bus 2115	: Pg=2.4, Qg=0.0 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 2115	: Vg=1.08097 -> Vg=1.09345
% INFO    : Gen at bus 2119	: Pg=110.0, Qg=20.0 -> Pg=110.0, Qg=20.0
% INFO    : Gen at bus 2119	: Vg=1.07828 -> Vg=1.08658
% INFO    : Gen at bus 2121	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2121	: Vg=1.0941 -> Vg=1.09569
% INFO    : Gen at bus 2127	: Pg=2.2, Qg=1.0 -> Pg=2.2, Qg=1.0
% INFO    : Gen at bus 2127	: Vg=1.06129 -> Vg=1.06298
% INFO    : Gen at bus 2138	: Pg=50.0, Qg=10.0 -> Pg=50.0, Qg=10.0
% INFO    : Gen at bus 2138	: Vg=1.08233 -> Vg=1.08667
% INFO    : Gen at bus 2139	: Pg=40.0, Qg=8.0 -> Pg=40.0, Qg=8.0
% INFO    : Gen at bus 2139	: Vg=1.08233 -> Vg=1.08667
% INFO    : Gen at bus 2140	: Pg=7.7, Qg=1.0 -> Pg=7.7, Qg=1.0
% INFO    : Gen at bus 2140	: Vg=1.06296 -> Vg=1.07087
% INFO    : Gen at bus 2153	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 2153	: Vg=1.01615 -> Vg=1.01861
% INFO    : Gen at bus 2159	: Pg=12.0, Qg=56.099 -> Pg=12.0, Qg=51.444
% INFO    : Gen at bus 2159	: Vg=1.0618 -> Vg=1.06405
% INFO    : Gen at bus 2164	: Pg=4.1, Qg=0.0 -> Pg=4.1, Qg=0.0
% INFO    : Gen at bus 2164	: Vg=1.08113 -> Vg=1.08371
% INFO    : Gen at bus 2167	: Pg=90.0, Qg=20.0 -> Pg=90.0, Qg=20.0
% INFO    : Gen at bus 2167	: Vg=1.07147 -> Vg=1.07658
% INFO    : Gen at bus 2168	: Pg=50.0, Qg=8.0 -> Pg=50.0, Qg=8.0
% INFO    : Gen at bus 2168	: Vg=1.06933 -> Vg=1.07451
% INFO    : Gen at bus 2171	: Pg=6.5, Qg=1.0 -> Pg=6.5, Qg=1.0
% INFO    : Gen at bus 2171	: Vg=1.06968 -> Vg=1.07496
% INFO    : Gen at bus 2194	: Pg=10.0, Qg=4.0 -> Pg=10.0, Qg=4.0
% INFO    : Gen at bus 2194	: Vg=1.07916 -> Vg=1.08746
% INFO    : Gen at bus 2197	: Pg=27.0, Qg=18.0 -> Pg=27.0, Qg=18.0
% INFO    : Gen at bus 2197	: Vg=1.05534 -> Vg=1.06727
% INFO    : Gen at bus 2204	: Pg=26.0, Qg=10.0 -> Pg=26.0, Qg=10.0
% INFO    : Gen at bus 2204	: Vg=1.06803 -> Vg=1.07679
% INFO    : Gen at bus 2213	: Pg=2.6, Qg=0.0 -> Pg=2.6, Qg=0.0
% INFO    : Gen at bus 2213	: Vg=1.10096 -> Vg=1.10253
% INFO    : Gen at bus 2217	: Pg=4.0, Qg=1.0 -> Pg=4.0, Qg=1.0
% INFO    : Gen at bus 2217	: Vg=1.05077 -> Vg=1.0617
% INFO    : Gen at bus 2218	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2218	: Vg=1.03567 -> Vg=1.03341
% INFO    : Gen at bus 2221	: Pg=49.0, Qg=103.706 -> Pg=49.0, Qg=118.199
% INFO    : Gen at bus 2221	: Vg=1.08895 -> Vg=1.10446
% INFO    : Gen at bus 2225	: Pg=1.6, Qg=0.0 -> Pg=1.6, Qg=0.0
% INFO    : Gen at bus 2225	: Vg=1.06911 -> Vg=1.08102
% INFO    : Gen at bus 2234	: Pg=2.7, Qg=1.0 -> Pg=2.7, Qg=1.0
% INFO    : Gen at bus 2234	: Vg=1.0842 -> Vg=1.08805
% INFO    : Gen at bus 2237	: Pg=16.5, Qg=18.0 -> Pg=16.5, Qg=18.0
% INFO    : Gen at bus 2237	: Vg=1.04779 -> Vg=1.05917
% INFO    : Gen at bus 2248	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2248	: Vg=1.0746 -> Vg=1.08298
% INFO    : Gen at bus 2268	: Pg=1.8, Qg=0.0 -> Pg=1.8, Qg=0.0
% INFO    : Gen at bus 2268	: Vg=1.0809 -> Vg=1.08332
% INFO    : Gen at bus 2271	: Pg=2.4, Qg=0.0 -> Pg=2.4, Qg=0.0
% INFO    : Gen at bus 2271	: Vg=1.06888 -> Vg=1.06976
% INFO    : Gen at bus 2272	: Pg=10.0, Qg=4.0 -> Pg=10.0, Qg=4.0
% INFO    : Gen at bus 2272	: Vg=1.07023 -> Vg=1.07123
% INFO    : Gen at bus 2273	: Pg=6.3, Qg=2.0 -> Pg=6.3, Qg=2.0
% INFO    : Gen at bus 2273	: Vg=1.05051 -> Vg=1.06223
% INFO    : Gen at bus 2278	: Pg=1.5, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 2278	: Vg=1.07661 -> Vg=1.08518
% INFO    : Gen at bus 2290	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2290	: Vg=1.06483 -> Vg=1.06592
% INFO    : Gen at bus 2293	: Pg=2.5, Qg=1.0 -> Pg=2.5, Qg=1.0
% INFO    : Gen at bus 2293	: Vg=1.06504 -> Vg=1.07046
% INFO    : Gen at bus 2294	: Pg=1.0, Qg=1.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 2294	: Vg=1.07113 -> Vg=1.08166
% INFO    : Gen at bus 2296	: Pg=13.5, Qg=4.0 -> Pg=13.5, Qg=4.0
% INFO    : Gen at bus 2296	: Vg=1.07214 -> Vg=1.07715
% INFO    : Gen at bus 2298	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2298	: Vg=1.0641 -> Vg=1.07227
% INFO    : Gen at bus 2307	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2307	: Vg=1.07366 -> Vg=1.07901
% INFO    : Gen at bus 2323	: Pg=1.1, Qg=0.0 -> Pg=1.1, Qg=0.0
% INFO    : Gen at bus 2323	: Vg=1.07997 -> Vg=1.0827
% INFO    : Gen at bus 2328	: Pg=3.0, Qg=1.0 -> Pg=3.0, Qg=1.0
% INFO    : Gen at bus 2328	: Vg=1.03264 -> Vg=1.03809
% INFO    : Gen at bus 2330	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2330	: Vg=1.06657 -> Vg=1.07195
% INFO    : Gen at bus 2336	: Pg=55.0, Qg=41.0 -> Pg=55.0, Qg=41.0
% INFO    : Gen at bus 2336	: Vg=1.07126 -> Vg=1.08167
% INFO    : Gen at bus 2339	: Pg=17.0, Qg=6.0 -> Pg=17.0, Qg=6.0
% INFO    : Gen at bus 2339	: Vg=1.068 -> Vg=1.07586
% INFO    : Gen at bus 2361	: Pg=51.0, Qg=10.0 -> Pg=51.0, Qg=10.0
% INFO    : Gen at bus 2361	: Vg=1.07988 -> Vg=1.08389
% INFO    : Gen at bus 2372	: Pg=37.0, Qg=19.0 -> Pg=37.0, Qg=19.0
% INFO    : Gen at bus 2372	: Vg=1.08704 -> Vg=1.09152
% INFO    : Gen at bus 2376	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2376	: Vg=1.03185 -> Vg=1.04381
% INFO    : Gen at bus 2379	: Pg=7.0, Qg=2.0 -> Pg=7.0, Qg=2.0
% INFO    : Gen at bus 2379	: Vg=1.05275 -> Vg=1.06299
% INFO    : Gen at bus 2380	: Pg=50.0, Qg=-18.0 -> Pg=50.0, Qg=-17.973
% INFO    : Gen at bus 2380	: Vg=1.09487 -> Vg=1.09708
% INFO    : Gen at bus 2381	: Pg=50.0, Qg=-18.0 -> Pg=50.0, Qg=-16.465
% INFO    : Gen at bus 2381	: Vg=1.09486 -> Vg=1.09707
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
