%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v17.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         27 - June - 2017                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2736sp_mp__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% area data
%	area	refbus
mpc.areas = [
	369	 217	 0.025446	 0.080992	 0.00735	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	215	 369	 0.018182	 0.06595	 0.007066	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	249	 225	 0.027934	 0.084959	 0.01006	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	514	 280	 0.023636	 0.071488	 0.008511	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	215	 216	 0.002231	 0.007521	 0.000755	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	564	 245	 0.000983	 0.004231	 0.235708	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	564	 285	 0.016388	 0.034405	 0.218478	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	564	 266	 0.000174	 0.000744	 0.23566	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	286	 561	 0.015454	 0.030083	 0.002568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	357	 355	 8e-06	 8.3e-05	 2.4e-05	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	604	 839	 0.036281	 0.094207	 0.00974	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	794	 626	 0.030413	 0.098934	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	764	 590	 0.026777	 0.086529	 0.00885	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	835	 605	 0.022562	 0.072893	 0.007461	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	723	 598	 0.086777	 0.149752	 0.01423	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	783	 730	 0.072066	 0.138099	 0.013211	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	737	 731	 0.05	 0.109091	 0.010699	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	632	 629	 0.01124	 0.027769	 0.002759	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	731	 729	 0.016364	 0.053058	 0.005421	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	724	 617	 0.041157	 0.132893	 0.013591	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	736	 730	 0.023058	 0.07157	 0.00818	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	736	 731	 0.023058	 0.07157	 0.00818	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	751	 680	 0.020174	 0.065289	 0.006701	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	796	 603	 0.048934	 0.127769	 0.013211	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	624	 594	 0.031983	 0.103471	 0.01058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	698	 823	 0.039174	 0.126686	 0.012959	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	793	 624	 0.038512	 0.124628	 0.012751	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	834	 641	 0.061397	 0.198603	 0.020321	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	746	 745	 0.003719	 0.008843	 0.00067	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	746	 621	 0.04843	 0.08438	 0.00809	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	789	 587	 0.012066	 0.038934	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	774	 621	 0.037603	 0.065537	 0.006241	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	746	 662	 0.010752	 0.028198	 0.002909	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	720	 662	 0.012703	 0.032967	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	748	 720	 0.034851	 0.07019	 0.006829	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	592	 748	 0.014207	 0.046033	 0.004709	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	704	 588	 0.00562	 0.009917	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	704	 700	 0.004463	 0.007934	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	703	 700	 0.002562	 0.008256	 0.000849	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	829	 703	 0.013058	 0.021653	 0.002081	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	829	 587	 0.011744	 0.020248	 0.001951	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	608	 587	 0.02562	 0.08281	 0.00847	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	608	 605	 0.029339	 0.094793	 0.009699	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	786	 696	 0.011322	 0.049256	 0.004891	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	787	 786	 0.002397	 0.007603	 0.000779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	789	 787	 0.002983	 0.009587	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	789	 590	 0.018843	 0.060992	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	803	 590	 0.025124	 0.081066	 0.008301	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	803	 595	 0.004132	 0.013223	 0.00136	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	697	 683	 0.023141	 0.066281	 0.006781	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	683	 595	 0.007769	 0.025124	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	724	 595	 0.003554	 0.01157	 0.0012	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	692	 696	 0.010826	 0.019174	 0.001801	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	705	 692	 0.004554	 0.008017	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	691	 690	 0.00124	 0.003967	 0.00044	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	702	 690	 0.003141	 0.010248	 0.00105	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	697	 686	 0.033223	 0.107521	 0.010999	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	701	 684	 0.013636	 0.044132	 0.004521	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	696	 693	 0.013388	 0.02686	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	699	 693	 0.004628	 0.015793	 0.001609	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	701	 699	 0.012636	 0.040909	 0.004179	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	697	 682	 0.019669	 0.063636	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	682	 653	 0.028256	 0.091397	 0.009341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	760	 653	 0.021818	 0.070661	 0.007231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	710	 602	 0.058347	 0.09876	 0.0106	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	602	 601	 0.005702	 0.018603	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	695	 601	 0.033223	 0.107364	 0.010989	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	738	 696	 0.063719	 0.206124	 0.021081	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	705	 588	 0.013719	 0.04438	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	702	 696	 0.003802	 0.028603	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	702	 697	 0.002314	 0.024132	 0.003729	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	702	 588	 0.004132	 0.030661	 0.002931	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	685	 587	 0.003967	 0.012984	 0.001331	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	824	 601	 0.032314	 0.10438	 0.01068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	824	 823	 0.040413	 0.130579	 0.013361	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	685	 588	 0.003967	 0.01281	 0.001309	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	686	 684	 0.013058	 0.042066	 0.00431	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	726	 605	 0.030331	 0.098099	 0.010041	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	823	 738	 0.037934	 0.122983	 0.012579	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	697	 693	 0.009587	 0.031157	 0.00318	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	702	 691	 0.005446	 0.009587	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	695	 638	 0.026364	 0.085207	 0.00871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	646	 638	 0.019174	 0.062314	 0.006369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	824	 646	 0.030661	 0.099091	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	638	 601	 0.031066	 0.100413	 0.01029	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	746	 650	 0.019174	 0.061983	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	592	 588	 0.029174	 0.080744	 0.00832	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	747	 748	 0.005207	 0.016942	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	726	 747	 0.011066	 0.035793	 0.003659	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	630	 696	 0.020331	 0.06562	 0.006711	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	604	 745	 0.004959	 0.013388	 0.001379	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	691	 705	 0.001066	 0.008017	 0.000179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	764	 617	 0.031157	 0.055041	 0.00515	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	719	 642	 0.005124	 0.012397	 0.001229	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	764	 618	 0.032149	 0.055041	 0.00515	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	764	 675	 0.019008	 0.051157	 0.00528	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	715	 675	 0.045793	 0.127521	 0.013141	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	813	 714	 0.024628	 0.044876	 0.00423	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	813	 598	 0.058182	 0.100413	 0.00954	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	836	 714	 0.010174	 0.032983	 0.003359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	837	 832	 0.003471	 0.009008	 0.000939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	837	 836	 0.006777	 0.021901	 0.002219	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	832	 715	 0.014959	 0.046612	 0.004751	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	832	 817	 0.063471	 0.113802	 0.010699	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	719	 681	 0.044554	 0.144132	 0.01475	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	834	 715	 0.069091	 0.122727	 0.01151	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	617	 610	 0.014793	 0.030826	 0.002979	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	618	 611	 0.01843	 0.033314	 0.00326	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	755	 719	 0.044628	 0.078843	 0.007381	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	755	 603	 0.03843	 0.100744	 0.010411	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	751	 755	 0.037686	 0.121901	 0.01247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	708	 618	 0.055703	 0.099504	 0.009341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	826	 708	 0.040992	 0.073636	 0.006921	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	618	 612	 0.007934	 0.018934	 0.001871	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	617	 615	 0.008512	 0.027851	 0.002851	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	620	 615	 0.009421	 0.030504	 0.003119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	620	 612	 0.007851	 0.018347	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	820	 816	 0.027769	 0.089752	 0.009179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	642	 647	 0.010826	 0.037893	 0.003845	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	647	 794	 0.023777	 0.076884	 0.007865	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	599	 598	 0.008347	 0.027016	 0.002771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	814	 599	 0.01843	 0.059504	 0.006079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	826	 698	 0.020661	 0.06686	 0.006839	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	635	 832	 0.04876	 0.157686	 0.016129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	634	 635	 0.010496	 0.033058	 0.003381	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	749	 634	 0.026612	 0.086033	 0.008799	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	819	 749	 0.017521	 0.056777	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	832	 819	 0.037521	 0.121397	 0.012419	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	648	 832	 0.035537	 0.115041	 0.019031	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	754	 755	 0.023802	 0.053802	 0.005501	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	750	 754	 0.018017	 0.031818	 0.002979	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	756	 750	 0.001653	 0.005372	 0.000549	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	755	 756	 0.010826	 0.019174	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	711	 755	 0.016777	 0.029587	 0.002771	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	711	 755	 0.014554	 0.025703	 0.00241	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	816	 681	 0.083058	 0.148678	 0.013961	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	817	 816	 0.014132	 0.026942	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	794	 814	 0.02638	 0.085314	 0.008729	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	637	 593	 0.03124	 0.101066	 0.010341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	795	 689	 0.034876	 0.11281	 0.011541	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	689	 687	 0.002066	 0.006612	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	784	 687	 0.019917	 0.037107	 0.003509	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	808	 773	 0.01719	 0.055703	 0.005699	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	807	 723	 0.012066	 0.020744	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	807	 783	 0.05876	 0.120248	 0.01158	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	808	 631	 0.045207	 0.079256	 0.006401	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	631	 627	 0.013058	 0.024554	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	737	 627	 0.044554	 0.089256	 0.00679	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	626	 773	 0.022066	 0.07124	 0.007289	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	707	 706	 0.00876	 0.014554	 0.00152	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	812	 807	 0.003967	 0.006942	 0.000661	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	727	 649	 0.016198	 0.052231	 0.005351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	649	 613	 0.01595	 0.031744	 0.00302	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	707	 613	 0.01124	 0.019752	 0.00173	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	707	 614	 0.010826	 0.019091	 0.00166	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	800	 775	 0.003719	 0.011901	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	778	 775	 0.022636	 0.07314	 0.00748	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	808	 594	 0.136198	 0.235124	 0.022351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	777	 594	 0.006124	 0.019917	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	782	 594	 0.004628	 0.014793	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	782	 776	 0.007438	 0.02405	 0.002471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	776	 766	 0.003223	 0.010496	 0.001089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	781	 778	 0.027107	 0.087769	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	779	 652	 0.009669	 0.031488	 0.003221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	721	 652	 0.045446	 0.080909	 0.00757	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	721	 614	 0.026281	 0.046942	 0.0044	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	753	 707	 0.010909	 0.019256	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	740	 632	 0.035207	 0.076446	 0.007429	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	801	 741	 0.022397	 0.072397	 0.00741	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	741	 716	 0.021322	 0.06595	 0.006711	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	716	 614	 0.076942	 0.132562	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	791	 594	 0.031818	 0.079587	 0.008061	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	791	 767	 0.009174	 0.022893	 0.002321	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	809	 593	 0.023554	 0.07562	 0.007819	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	809	 671	 0.022231	 0.071397	 0.007381	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	669	 591	 0.022066	 0.059173	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	792	 591	 0.025372	 0.067364	 0.00695	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	688	 792	 0.01405	 0.036446	 0.00377	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	671	 633	 0.020744	 0.067017	 0.006861	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	659	 633	 0.009669	 0.026198	 0.002631	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	722	 659	 0.006198	 0.02	 0.00204	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	815	 613	 0.015793	 0.051066	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	781	 763	 0.001744	 0.00562	 0.000581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	821	 796	 0.020579	 0.036281	 0.00339	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	833	 821	 0.028017	 0.090496	 0.00924	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	833	 792	 0.008678	 0.015372	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	779	 593	 0.033058	 0.10686	 0.010941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	808	 641	 0.032983	 0.106686	 0.010909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	727	 811	 0.020661	 0.066777	 0.006829	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	815	 636	 0.014793	 0.047686	 0.004881	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	818	 636	 0.007438	 0.01314	 0.001229	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	818	 631	 0.008256	 0.014628	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	804	 792	 0.002562	 0.008182	 0.00083	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	706	 614	 0.005289	 0.016859	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	779	 680	 0.038934	 0.12595	 0.012879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	732	 753	 0.02157	 0.047438	 0.00462	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	732	 740	 0.029669	 0.066364	 0.00649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	680	 637	 0.009826	 0.031818	 0.00325	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	779	 763	 0.02438	 0.078017	 0.008071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	766	 763	 0.017769	 0.057364	 0.005871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	801	 632	 0.008182	 0.026446	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	669	 609	 0.012397	 0.054132	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	811	 812	 0.008512	 0.027438	 0.00281	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	804	 793	 0.006364	 0.020579	 0.002101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	609	 591	 0.017934	 0.058016	 0.005929	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	668	 671	 0.001488	 0.002636	 0.000249	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	670	 668	 0.000579	 0.001901	 0.000191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	835	 808	 0.028678	 0.09281	 0.009489	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	589	 737	 0.015703	 0.050744	 0.005191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	661	 732	 0.021322	 0.068934	 0.00705	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	800	 777	 0.008182	 0.026529	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	672	 670	 0.011488	 0.029669	 0.003011	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	658	 722	 0.006198	 0.02	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	729	 661	 0.018099	 0.058512	 0.00599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	669	 672	 0.005702	 0.016033	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	796	 688	 0.019174	 0.049826	 0.005159	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	795	 778	 0.023058	 0.074628	 0.00764	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	784	 626	 0.000157	 0.000504	 5.1e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	597	 722	 0.030248	 0.059314	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	669	 639	 0.013587	 0.043942	 0.004496	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	839	 768	 0.051901	 0.131397	 0.013119	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	771	 769	 0.015207	 0.02562	 0.002449	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	771	 770	 0.008512	 0.01438	 0.001549	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	770	 744	 0.027016	 0.087603	 0.009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	743	 679	 0.018512	 0.06	 0.00614	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	679	 665	 0.013719	 0.044463	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	768	 761	 0.022893	 0.051901	 0.00506	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	772	 761	 0.025207	 0.057438	 0.00561	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	772	 765	 0.005793	 0.009917	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	645	 622	 0.017769	 0.057364	 0.005871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	665	 622	 0.020579	 0.066124	 0.006861	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	768	 616	 0.009008	 0.031066	 0.002979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	752	 616	 0.023967	 0.083223	 0.007991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	762	 752	 0.023223	 0.075207	 0.0077	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	830	 788	 0.008843	 0.014876	 0.0015	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	830	 600	 0.014628	 0.025793	 0.00242	 58.0	 58.0	 58.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	802	 768	 0.053314	 0.133388	 0.010641	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	769	 640	 0.040661	 0.111157	 0.011471	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	806	 640	 0.027769	 0.077686	 0.00801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	806	 802	 0.002893	 0.007769	 0.000801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	600	 802	 0.04	 0.061818	 0.006759	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	798	 600	 0.038256	 0.06562	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	798	 673	 0.028934	 0.049752	 0.00953	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	674	 673	 0.004132	 0.007107	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	802	 730	 0.069091	 0.123802	 0.010079	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	802	 663	 0.039917	 0.067934	 0.005431	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	735	 663	 0.01281	 0.021818	 0.00175	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	735	 731	 0.013223	 0.034298	 0.003291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	730	 694	 0.031322	 0.101397	 0.010379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	733	 730	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	733	 730	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	734	 733	 0.000331	 0.000579	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	622	 596	 0.016281	 0.052727	 0.005411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	822	 664	 0.034711	 0.112562	 0.01158	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	822	 713	 0.015124	 0.051322	 0.00251	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	713	 628	 0.029496	 0.051818	 0.004881	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	810	 600	 0.010248	 0.018099	 0.001699	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	827	 810	 0.03124	 0.055124	 0.005159	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	827	 667	 0.024463	 0.043223	 0.004051	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	717	 667	 0.057364	 0.100826	 0.009489	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	728	 717	 0.013636	 0.070413	 0.007279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	654	 667	 0.003058	 0.009826	 0.001009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	656	 655	 0.004463	 0.014554	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	758	 655	 0.01405	 0.045372	 0.004649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	657	 667	 0.007603	 0.024554	 0.002519	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	678	 657	 0.004463	 0.013876	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	666	 678	 0.005702	 0.018512	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	758	 717	 0.021984	 0.06843	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	825	 759	 0.016198	 0.02843	 0.002691	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	825	 644	 0.039174	 0.066033	 0.003959	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	643	 644	 0.009587	 0.020174	 0.00196	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	759	 718	 0.009669	 0.03157	 0.003221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	718	 619	 0.047769	 0.090579	 0.00862	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	785	 619	 0.022727	 0.046612	 0.004501	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	785	 606	 0.024628	 0.059587	 0.004961	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	607	 606	 0.005702	 0.018512	 0.00189	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	839	 694	 0.04719	 0.085207	 0.00803	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	761	 757	 0.007769	 0.016859	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	780	 769	 0.016859	 0.029826	 0.00281	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	780	 757	 0.003554	 0.006281	 0.005421	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	838	 600	 0.005868	 0.010331	 0.00097	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	838	 797	 0.003802	 0.012397	 0.00127	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	797	 739	 0.00405	 0.012984	 0.001331	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	762	 623	 0.003554	 0.01157	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	805	 607	 0.017769	 0.057603	 0.00589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	629	 805	 0.017769	 0.057603	 0.00589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	742	 606	 0.021744	 0.038347	 0.003589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	742	 831	 0.01719	 0.05562	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	831	 677	 0.01719	 0.05562	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	712	 596	 0.020744	 0.067273	 0.00688	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	676	 674	 0.00157	 0.003058	 0.00029	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	788	 769	 0.038256	 0.067521	 0.006331	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	802	 725	 0.024876	 0.072231	 0.00824	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	742	 660	 0.015207	 0.049008	 0.005019	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	830	 799	 0.000413	 0.011901	 0.00122	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	739	 799	 0.00281	 0.009008	 0.00092	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	759	 651	 0.022893	 0.074132	 0.007579	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	743	 744	 0.019339	 0.062636	 0.006411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	656	 654	 0.004554	 0.014711	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	643	 790	 0.034876	 0.064876	 0.00614	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	765	 645	 0.020992	 0.067851	 0.006941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	651	 666	 0.010826	 0.035124	 0.003589	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	625	 831	 0.019174	 0.059587	 0.006103	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 1273	 0.026281	 0.082975	 0.009048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1272	 1273	 0.002975	 0.009669	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	984	 1492	 0.036116	 0.050413	 0.008291	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	983	 984	 0.0	 8.3e-05	 1e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1017	 986	 0.016198	 0.049174	 0.00584	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1016	 1017	 0.000165	 0.000248	 4.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1021	 1360	 0.016529	 0.050413	 0.005893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1020	 1021	 0.000496	 0.001488	 0.000172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1144	 900	 0.038678	 0.099587	 0.011081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1600	 1348	 0.005372	 0.01719	 0.001832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	901	 1600	 0.039091	 0.09562	 0.010571	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1599	 1600	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1327	 1247	 0.01595	 0.046694	 0.004131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1717	 1327	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1325	 1327	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1328	 1246	 0.01595	 0.046694	 0.004136	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1718	 1328	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1326	 1328	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1888	 1630	 0.048182	 0.119835	 0.013225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1629	 1301	 0.040165	 0.105785	 0.01189	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1014	 884	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1013	 885	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1217	 1632	 0.002727	 0.008926	 0.000886	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1351	 1217	 0.007603	 0.023471	 0.002664	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1216	 1217	 0.000331	 0.000413	 8.2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	898	 1412	 0.018182	 0.044628	 0.004898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1859	 898	 0.026033	 0.063636	 0.007047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	898	 896	 0.013884	 0.018017	 0.003231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1264	 1413	 0.017355	 0.048265	 0.005145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1560	 1206	 0.00686	 0.022231	 0.002331	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1056	 1560	 0.004298	 0.013388	 0.001488	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1351	 1056	 0.005785	 0.017686	 0.002079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1559	 1560	 0.006033	 0.01843	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1056	 1055	 0.002314	 0.002893	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1711	 975	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1353	 1711	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1711	 1709	 0.005124	 0.008595	 0.000908	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1712	 976	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1353	 1712	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1712	 1710	 0.005124	 0.008512	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1888	 1364	 0.040165	 0.070165	 0.007071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1674	 1307	 0.022479	 0.06562	 0.006333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1673	 1851	 0.01876	 0.055372	 0.005322	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1321	 1180	 0.014628	 0.045868	 0.005084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1590	 1321	 0.006281	 0.019752	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1321	 1319	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1322	 928	 0.006281	 0.019504	 0.002217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1766	 1322	 0.005041	 0.015454	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1322	 1320	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1353	 840	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1352	 841	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1421	 1007	 0.002231	 0.008347	 0.000983	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	992	 1008	 0.004132	 0.01562	 0.001878	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1353	 992	 0.004876	 0.016446	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	992	 991	 0.00124	 0.004463	 0.000554	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1397	 1233	 0.005537	 0.017355	 0.001919	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1463	 1337	 0.04157	 0.060826	 0.010346	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1494	 1781	 0.003967	 0.011983	 0.001421	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1667	 1863	 0.015868	 0.048016	 0.005704	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1010	 1667	 0.02157	 0.065454	 0.007771	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1666	 1667	 0.002397	 0.007273	 0.000864	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1440	 1771	 0.002397	 0.007355	 0.000852	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1387	 1293	 0.010496	 0.031901	 0.003782	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1222	 1449	 0.024793	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1068	 990	 0.010826	 0.023967	 0.003364	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1746	 1502	 0.008347	 0.024959	 0.003015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1119	 1432	 0.024793	 0.083471	 0.010285	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1497	 1432	 0.034876	 0.093058	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1588	 1313	 0.008182	 0.014628	 0.00304	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1750	 962	 0.056033	 0.074711	 0.007168	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1750	 1332	 0.038265	 0.051984	 0.004753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1336	 1247	 0.029256	 0.050826	 0.004973	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1889	 1004	 0.019752	 0.05124	 0.005878	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1483	 1267	 0.021818	 0.065702	 0.007795	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1568	 1267	 0.036281	 0.070579	 0.007366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1803	 1015	 0.019917	 0.060579	 0.007124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1211	 1013	 0.007769	 0.023719	 0.002798	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	848	 1804	 0.047603	 0.060165	 0.005242	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1013	 1690	 0.052479	 0.129917	 0.014394	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1886	 939	 0.032645	 0.079091	 0.009402	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	879	 1215	 0.023719	 0.033388	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1175	 1714	 0.008264	 0.026364	 0.002848	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1013	 1175	 0.019917	 0.063884	 0.00674	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1174	 1175	 0.000992	 0.003141	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1690	 1224	 0.013554	 0.040992	 0.004864	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1208	 970	 0.005372	 0.017025	 0.001861	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1487	 1645	 0.020248	 0.067934	 0.006556	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1738	 1805	 0.037273	 0.119504	 0.012681	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1739	 960	 0.01876	 0.059339	 0.006437	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1554	 1388	 0.015868	 0.053554	 0.005135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1209	 884	 0.006777	 0.021488	 0.002343	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1201	 885	 0.015372	 0.048926	 0.005234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1866	 884	 0.00686	 0.021901	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1867	 885	 0.00686	 0.021901	 0.002335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1749	 1791	 0.053058	 0.227273	 0.025112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1078	 1790	 0.049174	 0.21124	 0.023334	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1544	 1429	 0.034298	 0.10595	 0.011374	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1125	 1102	 0.000496	 0.000909	 7.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1129	 1125	 0.004132	 0.007107	 0.000692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 1129	 0.004132	 0.006942	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1123	 1125	 0.001157	 0.002149	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1127	 1129	 8.3e-05	 0.000248	 2.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	985	 855	 0.017355	 0.050165	 0.006278	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1262	 1234	 0.024546	 0.061488	 0.006486	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1365	 1135	 0.026612	 0.041322	 0.006396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 1204	 0.031653	 0.061735	 0.011805	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1859	 1134	 0.045455	 0.05686	 0.010803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1242	 854	 0.002975	 0.009504	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1510	 1262	 0.013471	 0.043306	 0.004559	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	903	 1234	 0.008926	 0.024793	 0.002756	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1279	 1205	 0.020413	 0.039752	 0.007577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1610	 1130	 8.3e-05	 0.000826	 7e-06	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1859	 1610	 0.006529	 0.010992	 0.001128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1610	 1609	 0.000165	 0.000248	 2.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1128	 1131	 0.002562	 0.00438	 0.000443	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 1128	 0.00405	 0.006777	 0.000707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1126	 1128	 0.000744	 0.002314	 0.000276	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1124	 855	 0.010826	 0.021818	 0.002998	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1101	 1124	 0.000413	 0.000744	 6.8e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1122	 1124	 0.00124	 0.002149	 0.000208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1919	 854	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1920	 855	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1676	 854	 0.004132	 0.010992	 0.001735	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1234	 1740	 0.006777	 0.01124	 0.001191	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1235	 1741	 0.006777	 0.01124	 0.001191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1573	 1416	 0.037025	 0.06719	 0.006691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1553	 1416	 0.014876	 0.028099	 0.002979	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1870	 1417	 0.007603	 0.011735	 0.001496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1869	 1870	 0.000992	 0.001736	 0.000165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1450	 1869	 0.006198	 0.007769	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1553	 1870	 0.007273	 0.014545	 0.001549	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1222	 1869	 0.019008	 0.033058	 0.003151	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1918	 1294	 0.019091	 0.057769	 0.006863	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 1133	 0.007025	 0.015703	 0.001757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1132	 854	 0.010826	 0.032727	 0.003884	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1623	 855	 0.008595	 0.026033	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1689	 1278	 0.028347	 0.06595	 0.009854	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1917	 1689	 0.008595	 0.026033	 0.003095	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1688	 1669	 0.015703	 0.047686	 0.005665	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1720	 1484	 0.014711	 0.02595	 0.002841	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1879	 1263	 0.003058	 0.00843	 0.001447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1364	 1311	 0.011901	 0.036116	 0.004264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1312	 897	 0.008843	 0.026777	 0.003178	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1719	 1003	 0.026777	 0.063223	 0.007267	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1567	 1509	 0.031983	 0.102397	 0.010846	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1263	 1212	 0.036116	 0.11595	 0.012221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 1636	 0.023636	 0.076942	 0.007921	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1878	 1243	 0.02281	 0.041818	 0.008523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	950	 1235	 0.0	 0.000826	 7e-06	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 950	 0.009504	 0.03	 0.003308	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	949	 950	 0.009504	 0.032231	 0.003073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1858	 902	 0.004298	 0.013471	 0.001493	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1265	 1859	 0.040579	 0.104959	 0.011437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1859	 1574	 0.017521	 0.031983	 0.00311	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1639	 1624	 0.003141	 0.009504	 0.001125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1637	 1639	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1638	 1639	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1235	 1675	 0.005537	 0.013967	 0.002464	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1449	 1553	 0.002149	 0.006033	 0.000632	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	957	 854	 0.005455	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	958	 855	 0.004959	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1248	 933	 0.019008	 0.060413	 0.006548	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1902	 932	 0.005041	 0.015289	 0.001815	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1249	 851	 0.014215	 0.025041	 0.002563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	934	 1695	 0.02157	 0.068265	 0.007163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1285	 1221	 0.015454	 0.052066	 0.004997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1819	 1285	 0.012645	 0.030248	 0.004257	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1047	 935	 0.002727	 0.007438	 0.000806	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1662	 1024	 0.025372	 0.042231	 0.00635	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1871	 1428	 0.001488	 0.004793	 0.000494	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1812	 1871	 0.013223	 0.031322	 0.003403	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1695	 1811	 0.008182	 0.025041	 0.002943	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1926	 1725	 0.009008	 0.015041	 0.001619	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1408	 1314	 0.003306	 0.007934	 0.000903	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1426	 846	 0.004711	 0.014215	 0.001689	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1048	 1410	 0.002975	 0.007025	 0.000992	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1715	 1286	 0.015868	 0.042645	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1747	 1694	 0.026116	 0.033802	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1820	 847	 0.004132	 0.012479	 0.001484	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1025	 1286	 0.008595	 0.026529	 0.003035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1496	 1695	 0.00281	 0.009008	 0.000975	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1220	 1569	 0.010331	 0.032314	 0.003596	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1887	 1014	 0.020579	 0.051488	 0.006086	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1240	 1014	 0.004628	 0.008347	 0.001747	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1814	 1570	 0.019174	 0.06157	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	853	 1814	 0.018017	 0.023884	 0.004291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1813	 1814	 0.006694	 0.008347	 0.001585	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1884	 1225	 0.017025	 0.051984	 0.00611	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1753	 1884	 0.040909	 0.053884	 0.009864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1606	 1285	 0.006612	 0.020661	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1926	 1285	 0.025124	 0.076198	 0.009039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1841	 1812	 0.01438	 0.046198	 0.004867	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1607	 1927	 0.02876	 0.090165	 0.010016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1285	 1027	 0.002645	 0.008017	 0.000949	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1663	 1927	 0.019587	 0.03124	 0.005114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1249	 1716	 0.003719	 0.009835	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1885	 1569	 0.024215	 0.076859	 0.008327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1015	 1569	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1014	 1570	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1248	 1569	 0.019256	 0.061983	 0.006515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1428	 1118	 0.002975	 0.013058	 0.002154	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1026	 1427	 0.00405	 0.011653	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1831	 1726	 0.020331	 0.065372	 0.006902	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1409	 1605	 0.005124	 0.015868	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1830	 1608	 0.01562	 0.050248	 0.005283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1241	 1903	 0.017355	 0.024711	 0.004378	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1411	 1286	 0.002893	 0.009256	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1694	 1285	 0.021984	 0.070909	 0.007446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1752	 879	 0.016364	 0.02157	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1015	 1383	 0.008843	 0.028017	 0.00303	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1384	 969	 0.004793	 0.014959	 0.001658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1286	 989	 0.017934	 0.044876	 0.005385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	944	 1006	 0.013471	 0.042645	 0.004646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	967	 944	 8.3e-05	 0.000248	 2.4e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	942	 944	 0.004628	 0.014132	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1640	 1335	 0.040248	 0.070579	 0.006735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	952	 1640	 0.019669	 0.040579	 0.003599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1539	 952	 0.006942	 0.018678	 0.001767	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1594	 1539	 0.000661	 0.001157	 0.000169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	951	 952	 0.002727	 0.003636	 0.000322	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1537	 1539	 0.000165	 0.000496	 4.4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1482	 1067	 0.002149	 0.006612	 0.000779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1756	 1363	 0.012562	 0.045041	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1868	 921	 0.01	 0.025124	 0.002819	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1891	 1868	 0.005868	 0.020909	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1912	 1868	 8.3e-05	 0.000331	 3.6e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	865	 1912	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1910	 1912	 0.004463	 0.013636	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	856	 1115	 0.013967	 0.043388	 0.004898	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1587	 1287	 0.02281	 0.063967	 0.009043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1433	 1545	 0.006694	 0.017273	 0.002389	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1433	 1194	 0.004545	 0.013967	 0.001283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1195	 921	 0.005702	 0.01719	 0.002118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1850	 1432	 0.013636	 0.033967	 0.003707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1200	 1432	 0.017851	 0.04405	 0.004825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1585	 1200	 0.004876	 0.013471	 0.001566	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1200	 1198	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1433	 1186	 0.016694	 0.045207	 0.005467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1515	 1170	 0.000826	 0.002479	 0.000269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1099	 1515	 0.002149	 0.003884	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1185	 1099	 0.00595	 0.010661	 0.002222	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1515	 1513	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1099	 1097	 0.002397	 0.004876	 0.000704	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1406	 1630	 0.008926	 0.02876	 0.003025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1451	 1406	 0.004959	 0.015868	 0.001675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1404	 1406	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1083	 1629	 0.000826	 0.002562	 0.000266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	868	 1083	 0.007934	 0.025537	 0.002684	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1081	 1083	 0.000248	 0.000661	 7.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1415	 1630	 0.008017	 0.02438	 0.002553	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1414	 1629	 0.008099	 0.025372	 0.002633	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1631	 1761	 0.014463	 0.043967	 0.005193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1670	 1718	 0.010083	 0.031901	 0.003453	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1190	 1232	 0.003719	 0.011901	 0.001251	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1378	 1477	 0.002231	 0.006612	 0.000789	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1809	 1794	 0.009587	 0.030744	 0.003233	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1436	 1619	 0.000992	 0.003058	 0.000346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1641	 1436	 0.005785	 0.01843	 0.001951	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1434	 1436	 0.000826	 0.002397	 0.000281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1836	 1640	 0.011901	 0.036446	 0.004262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1143	 947	 0.004215	 0.013306	 0.001433	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1736	 1283	 0.005207	 0.01595	 0.001873	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1876	 1475	 0.004793	 0.014628	 0.001774	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	995	 1876	 0.001901	 0.006116	 0.000646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1874	 1876	 8.3e-05	 0.000165	 1.7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	995	 1612	 0.001405	 0.004132	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1435	 1619	 0.001488	 0.004628	 0.000549	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	940	 1369	 0.006777	 0.021984	 0.002297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1084	 1418	 0.008099	 0.020661	 0.002323	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1630	 1084	 0.000496	 0.001488	 0.000162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1084	 1082	 0.000909	 0.002893	 0.000339	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1136	 975	 0.001736	 0.005289	 0.000617	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1837	 1323	 0.012975	 0.041074	 0.004484	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1565	 1737	 0.003802	 0.012149	 0.001275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1407	 1565	 0.006694	 0.021653	 0.002268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	869	 1407	 0.004463	 0.014463	 0.001517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1565	 1563	 0.001157	 0.002562	 0.000254	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1405	 1407	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1736	 1145	 0.004463	 0.014297	 0.001515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1232	 1827	 0.003306	 0.010744	 0.001101	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1232	 1034	 0.001405	 0.004463	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1478	 1005	 0.002397	 0.007273	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1837	 1471	 0.003802	 0.01157	 0.00137	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1620	 1838	 0.018347	 0.056777	 0.006459	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1100	 980	 0.000992	 0.002893	 0.000349	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1516	 1100	 0.001488	 0.004463	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1838	 1516	 0.004298	 0.013388	 0.001474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1100	 1098	 0.001322	 0.003884	 0.000462	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1514	 1516	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1196	 920	 0.002727	 0.008347	 0.000973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1909	 1196	 0.002231	 0.007603	 0.000728	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1906	 1909	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1194	 1196	 0.003141	 0.009669	 0.001125	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1908	 1909	 0.0	 0.000826	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1252	 1114	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1834	 1252	 0.004545	 0.013884	 0.001614	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1252	 1250	 0.001157	 0.001488	 0.000281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	924	 1114	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1883	 924	 0.003884	 0.011901	 0.001375	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	922	 924	 0.000661	 0.001901	 0.000225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1271	 1114	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1717	 1271	 0.005702	 0.014545	 0.001534	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1271	 1268	 0.005537	 0.009339	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1318	 1114	 0.015041	 0.039669	 0.004104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1718	 1318	 8.3e-05	 0.000248	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1317	 1318	 0.000165	 0.000413	 5.3e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1362	 1288	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1362	 1288	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1140	 1113	 0.012479	 0.038265	 0.004414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1362	 1140	 0.000909	 0.003388	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1138	 1140	 0.000413	 0.001322	 0.000128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1652	 1115	 0.00876	 0.026942	 0.003112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1141	 1652	 0.003802	 0.012066	 0.001396	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1363	 1141	 0.000826	 0.002562	 0.000293	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1651	 1652	 0.002066	 0.006364	 0.000753	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1137	 1141	 0.000413	 0.001322	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1033	 1873	 0.001488	 0.004876	 0.000511	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1419	 1033	 0.004959	 0.013223	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1032	 1033	 0.000661	 0.002149	 0.000252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1151	 1525	 0.011983	 0.037107	 0.004211	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1381	 975	 0.004545	 0.013967	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1809	 1795	 0.004215	 0.009752	 0.002043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1611	 928	 0.005702	 0.015041	 0.001646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1340	 928	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1341	 929	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1839	 1655	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1840	 1656	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1622	 1113	 0.003719	 0.009008	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1840	 1622	 0.004628	 0.01438	 0.001626	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1621	 1622	 0.002645	 0.006116	 0.00129	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1839	 1113	 0.008347	 0.023471	 0.002628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1253	 1113	 0.00157	 0.004793	 0.000566	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1470	 1253	 0.007438	 0.022562	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1848	 1470	 0.000992	 0.003306	 0.000351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1253	 1251	 0.000744	 0.001405	 0.000293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1468	 1470	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1296	 1113	 0.00876	 0.026529	 0.003124	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1784	 1412	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1822	 1784	 0.011901	 0.029669	 0.003277	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1782	 1784	 0.00438	 0.006116	 0.000777	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1785	 1413	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1598	 1785	 0.008099	 0.021074	 0.002386	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1783	 1785	 0.004132	 0.005372	 0.000692	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1839	 1703	 0.002397	 0.007355	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1232	 1007	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1412	 1146	 0.003058	 0.003802	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1413	 1147	 0.003141	 0.003884	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1029	 1628	 0.001074	 0.003223	 0.000378	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1717	 1029	 0.001818	 0.00562	 0.000665	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1029	 1028	 0.000579	 0.001653	 0.000194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1379	 1625	 0.003141	 0.021405	 0.002413	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	976	 1277	 0.004736	 0.015008	 0.001718	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1839	 1369	 0.00405	 0.012397	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	888	 1414	 0.001983	 0.006033	 0.000697	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1873	 888	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	888	 886	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1239	 1415	 0.002314	 0.007438	 0.000811	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1618	 1239	 0.005702	 0.018017	 0.001994	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1238	 1239	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1233	 1799	 0.001901	 0.004628	 0.000895	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1800	 1232	 0.001405	 0.004628	 0.000489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	929	 1800	 0.008099	 0.022645	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1798	 1800	 0.000496	 0.00124	 0.000191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1105	 1115	 0.007521	 0.023058	 0.002413	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1269	 1105	 0.000331	 0.001157	 0.000116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1103	 1105	 0.002397	 0.007521	 0.000847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1810	 1900	 0.008099	 0.026116	 0.002725	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1551	 849	 0.003636	 0.011405	 0.001242	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	894	 1551	 0.00157	 0.004876	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1551	 1549	 0.002314	 0.006942	 0.000728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1776	 1019	 0.001983	 0.005702	 0.000617	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	889	 1777	 0.00562	 0.017107	 0.001919	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1873	 889	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	889	 887	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1233	 1770	 0.005207	 0.016281	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1446	 1287	 0.013388	 0.041488	 0.004726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1796	 1446	 0.007603	 0.02405	 0.002618	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1446	 1444	 0.001074	 0.010992	 0.001752	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1445	 1050	 0.00876	 0.027851	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1358	 1445	 0.011157	 0.034463	 0.003913	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1287	 1358	 0.002314	 0.007025	 0.000816	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1445	 1443	 0.001058	 0.010826	 0.001726	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1358	 1356	 0.003223	 0.006033	 0.000578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1776	 1414	 0.005455	 0.016777	 0.001914	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1899	 1840	 0.004215	 0.009835	 0.001217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1150	 1899	 0.002066	 0.00562	 0.000593	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1898	 1899	 0.000661	 0.002314	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1373	 1583	 0.002893	 0.008926	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1810	 1373	 0.00595	 0.019174	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1373	 1371	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1040	 1233	 0.001405	 0.004463	 0.000467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1061	 1040	 0.005124	 0.016033	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1039	 1040	 0.000331	 0.001074	 0.000107	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1732	 1649	 0.006529	 0.023884	 0.002338	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1901	 1650	 0.008017	 0.026446	 0.002645	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1751	 1593	 0.007273	 0.012314	 0.001788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1838	 920	 0.02405	 0.076281	 0.008259	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1839	 1041	 0.003141	 0.007769	 0.000879	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1469	 1042	 0.005785	 0.016116	 0.001876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1295	 1469	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1467	 1469	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1794	 1512	 0.007438	 0.023967	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1511	 1288	 0.012066	 0.038678	 0.004075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1648	 1288	 0.000496	 0.003719	 0.000387	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1704	 1648	 0.008099	 0.051653	 0.005365	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1840	 1704	 0.007686	 0.023967	 0.002698	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1646	 1648	 0.000579	 0.001818	 0.000218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1702	 1704	 0.002231	 0.007438	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1584	 885	 0.002727	 0.008512	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1372	 884	 0.003223	 0.010496	 0.001104	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1049	 1372	 0.005289	 0.016942	 0.001796	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1372	 1370	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1779	 1579	 0.019256	 0.061488	 0.006558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1836	 1779	 0.010413	 0.033471	 0.003533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1778	 1779	 0.001653	 0.005537	 0.000525	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1707	 1619	 0.004711	 0.014628	 0.001667	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1491	 943	 0.004793	 0.015785	 0.001561	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1363	 1491	 0.007438	 0.02405	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1489	 1491	 8.3e-05	 0.000826	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1142	 1362	 0.000744	 0.002314	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1490	 1142	 0.006777	 0.021736	 0.002294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1139	 1142	 0.000909	 0.003141	 0.000298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1538	 1751	 0.012397	 0.028265	 0.002664	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1793	 1864	 0.009421	 0.031157	 0.002778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	982	 946	 0.015124	 0.04157	 0.004136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1390	 945	 0.015289	 0.036612	 0.005537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1431	 1179	 0.009339	 0.031901	 0.003243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1440	 1431	 0.002149	 0.006777	 0.000772	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1431	 1430	 0.0	 8.3e-05	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1402	 1179	 0.005041	 0.016364	 0.001711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1730	 1351	 0.005785	 0.014463	 0.001636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1223	 1351	 0.034132	 0.094876	 0.009319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1222	 1865	 0.011074	 0.03281	 0.002829	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1223	 1914	 0.006198	 0.016694	 0.002616	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1388	 1913	 0.00124	 0.003802	 0.000423	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1681	 1729	 0.007686	 0.020909	 0.002139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1679	 1681	 0.012479	 0.037851	 0.004477	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1222	 1681	 0.021901	 0.060992	 0.005953	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1222	 860	 0.004876	 0.01314	 0.001779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	999	 1316	 0.006198	 0.019504	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1222	 1051	 0.00405	 0.013802	 0.001314	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1052	 1680	 0.010248	 0.031157	 0.003683	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1219	 1179	 0.009587	 0.030826	 0.003265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1457	 1179	 0.001405	 0.004298	 0.000472	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	978	 1210	 0.007769	 0.023554	 0.002773	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1767	 1299	 0.008182	 0.025537	 0.002863	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1904	 1896	 0.001488	 0.004628	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1479	 1387	 0.006281	 0.019752	 0.002161	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1480	 1388	 0.006198	 0.019587	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1387	 1897	 0.000826	 0.002479	 0.000271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	861	 1905	 0.000744	 0.002397	 0.000281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1915	 1388	 0.001983	 0.005289	 0.000702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1664	 1659	 0.003471	 0.010413	 0.001239	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1665	 945	 0.006446	 0.019669	 0.002335	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1697	 1180	 0.004793	 0.014711	 0.001706	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1202	 1177	 0.008843	 0.027603	 0.003083	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1713	 1180	 0.005041	 0.015537	 0.001801	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1700	 1178	 0.003554	 0.00876	 0.000963	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1803	 1700	 0.016033	 0.046364	 0.004455	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1700	 1698	 0.012645	 0.015868	 0.003013	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1701	 1177	 0.004298	 0.010496	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1672	 1701	 0.017273	 0.055289	 0.005189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1701	 1699	 0.01281	 0.016033	 0.00304	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1804	 1672	 0.008926	 0.027355	 0.003165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1035	 1672	 0.009008	 0.027603	 0.003202	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1673	 945	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1674	 946	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1855	 1674	 0.004298	 0.01314	 0.001559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1856	 1672	 0.004298	 0.01314	 0.001556	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1506	 1486	 0.004959	 0.012397	 0.001375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1674	 1506	 0.010992	 0.032231	 0.003112	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1505	 1506	 0.004298	 0.013058	 0.001544	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1673	 1485	 0.016033	 0.044711	 0.004499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1672	 1845	 0.006198	 0.02	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1222	 918	 0.004545	 0.013802	 0.001638	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1773	 877	 0.004132	 0.01281	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1727	 877	 0.003471	 0.011157	 0.001198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1352	 1109	 0.004628	 0.014297	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1724	 1072	 0.004711	 0.014297	 0.001699	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1352	 1724	 0.003554	 0.010992	 0.001261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1724	 1722	 0.00157	 0.005372	 0.00052	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1530	 878	 0.002479	 0.007686	 0.000883	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1352	 1530	 0.006116	 0.018926	 0.002142	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1530	 1529	 0.002066	 0.003802	 0.000784	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1366	 1352	 0.002397	 0.007355	 0.000828	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1000	 1440	 0.002397	 0.007769	 0.000823	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1071	 1548	 0.003719	 0.009008	 0.001363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1521	 1439	 0.006281	 0.020083	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1261	 1218	 8.3e-05	 0.000248	 2.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1466	 1261	 0.007603	 0.019587	 0.002091	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1439	 1466	 0.003141	 0.00843	 0.000857	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1260	 1261	 0.004545	 0.008512	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1465	 1466	 0.000496	 0.001322	 0.000133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1237	 1218	 0.002562	 0.006777	 0.000944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1422	 1188	 0.001653	 0.004959	 0.00059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1184	 1219	 0.003223	 0.009752	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	973	 1184	 0.003058	 0.009421	 0.001058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1183	 1184	 0.0	 8.3e-05	 1.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1188	 1547	 0.001405	 0.004298	 0.000503	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1832	 1367	 0.010744	 0.032727	 0.003836	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1218	 1458	 0.008264	 0.026612	 0.002807	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1396	 1793	 0.014711	 0.031488	 0.005377	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1223	 1396	 0.009917	 0.019669	 0.003705	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1396	 1395	 0.002231	 0.006033	 0.000564	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	875	 1180	 0.006033	 0.020496	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	876	 954	 0.003058	 0.010661	 0.001171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1176	 953	 0.006529	 0.020909	 0.002243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1300	 1176	 0.002397	 0.007355	 0.000876	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1172	 1176	 0.008678	 0.02719	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1173	 1176	 0.008347	 0.026116	 0.002904	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1193	 1485	 0.004711	 0.012149	 0.001696	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1854	 1193	 0.02405	 0.043223	 0.008981	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1192	 1193	 0.003471	 0.010826	 0.001195	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1486	 1660	 0.001488	 0.004463	 0.000513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1485	 1284	 0.000909	 0.002975	 0.000329	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1504	 1485	 0.010331	 0.013223	 0.00241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1486	 1257	 0.00843	 0.025785	 0.00304	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1728	 1522	 0.001488	 0.004628	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1495	 1439	 0.001983	 0.006116	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1723	 974	 0.00438	 0.014545	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1110	 1723	 0.000661	 0.001983	 0.000232	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1721	 1723	 0.000165	 0.000413	 5.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1315	 878	 0.004628	 0.014545	 0.001592	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1023	 878	 0.000826	 0.002727	 0.000257	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1398	 1023	 0.002562	 0.008595	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1022	 1023	 0.000992	 0.003058	 0.000358	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1804	 977	 0.005289	 0.016198	 0.001907	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	912	 945	 0.000826	 0.001405	 0.000152	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	913	 946	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	914	 946	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	915	 945	 0.000744	 0.001157	 0.000128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1352	 1772	 0.004959	 0.015289	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1219	 981	 0.00719	 0.017851	 0.002134	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1439	 1403	 0.008017	 0.027769	 0.002802	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1916	 919	 0.006033	 0.018347	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1420	 1353	 0.007686	 0.027273	 0.003178	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1696	 1178	 0.001405	 0.00438	 0.000506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1423	 1236	 0.004876	 0.009256	 0.001801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1842	 1793	 0.003719	 0.012645	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1803	 1036	 0.002727	 0.008347	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1853	 1769	 0.001157	 0.002893	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1389	 1792	 0.007686	 0.02405	 0.002703	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1833	 1792	 0.01124	 0.032562	 0.003272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1442	 1846	 0.005868	 0.01595	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1804	 1442	 0.000165	 0.000331	 3.2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1442	 1441	 0.001983	 0.005207	 0.000748	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1092	 1079	 0.063554	 0.129835	 0.012678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1658	 1111	 0.030413	 0.056942	 0.00521	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1895	 1658	 0.099008	 0.200248	 0.017475	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1657	 1658	 0.001983	 0.003306	 0.000353	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1345	 1894	 0.016116	 0.028512	 0.002735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1745	 899	 0.022893	 0.056694	 0.006297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1735	 899	 0.024793	 0.061322	 0.006817	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1895	 1069	 0.022727	 0.072645	 0.007749	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1343	 899	 0.014711	 0.045207	 0.005198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1091	 1148	 0.096446	 0.194711	 0.017877	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1346	 900	 0.015124	 0.040496	 0.004627	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	966	 1346	 0.037273	 0.075454	 0.006638	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1344	 1346	 0.000579	 0.000992	 8.9e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	881	 1058	 0.018017	 0.054711	 0.006486	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1111	 881	 0.012397	 0.037603	 0.004441	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	881	 880	 0.016529	 0.027273	 0.002948	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1111	 1493	 0.014545	 0.025124	 0.003572	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1247	 900	 0.00719	 0.022149	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1246	 901	 0.00719	 0.022231	 0.002534	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1092	 1086	 0.006612	 0.021074	 0.002248	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1117	 1091	 0.016364	 0.052149	 0.005588	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1500	 1091	 0.019504	 0.035537	 0.009019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1053	 1092	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1054	 1091	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1534	 1092	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1894	 1534	 0.037769	 0.073802	 0.00657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1534	 1532	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1895	 1297	 0.038182	 0.074876	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1533	 1091	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1298	 1533	 0.005207	 0.009835	 0.000956	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1533	 1531	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1292	 1267	 0.040496	 0.066694	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1888	 1302	 0.025785	 0.06843	 0.007802	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1889	 1500	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1889	 1501	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	927	 1334	 0.024793	 0.065454	 0.006614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1888	 1692	 0.001653	 0.003471	 0.00038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1889	 1693	 0.001074	 0.003471	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1825	 1266	 0.030744	 0.050661	 0.005474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1342	 1894	 0.002314	 0.007438	 0.000799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1091	 1070	 0.01124	 0.036116	 0.003816	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1333	 1266	 0.007769	 0.021736	 0.002362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1826	 1454	 0.05	 0.082397	 0.008901	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1501	 964	 0.026033	 0.065702	 0.007335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1556	 1453	 0.042397	 0.069917	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	891	 1001	 0.00438	 0.014876	 0.001423	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1108	 899	 0.032479	 0.102314	 0.011265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1577	 1064	 0.050248	 0.08281	 0.008956	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1734	 1500	 0.025372	 0.062562	 0.006924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1807	 1080	 0.013306	 0.040413	 0.004804	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1001	 1092	 0.01	 0.068512	 0.007647	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1002	 1754	 0.005868	 0.040083	 0.004518	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1075	 1085	 0.006281	 0.019835	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1002	 1076	 0.009421	 0.041736	 0.004576	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	963	 1744	 0.005207	 0.014215	 0.001614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1759	 1085	 0.002149	 0.007273	 0.000758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1758	 1086	 0.002149	 0.00719	 0.000753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1555	 890	 0.033058	 0.05686	 0.006142	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1578	 906	 0.017769	 0.058016	 0.005917	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1500	 926	 0.022479	 0.054545	 0.00621	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1057	 1079	 0.014545	 0.04405	 0.00522	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1520	 1111	 0.029917	 0.096116	 0.010188	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1092	 1789	 0.011157	 0.034545	 0.003903	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1518	 1678	 0.034628	 0.108843	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1616	 1001	 0.021074	 0.067686	 0.007149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1149	 1616	 0.030413	 0.09438	 0.010721	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1615	 1616	 0.007603	 0.036364	 0.006795	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1677	 1002	 0.014711	 0.046529	 0.005092	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1517	 1148	 0.010248	 0.03124	 0.003698	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1755	 1091	 0.004628	 0.031736	 0.003586	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1881	 1116	 0.003388	 0.010331	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1001	 1880	 0.003306	 0.022479	 0.002502	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1500	 1001	 0.03438	 0.110579	 0.011626	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1501	 1002	 0.03438	 0.110579	 0.011628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1331	 1065	 0.053471	 0.074876	 0.006638	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	971	 901	 0.008678	 0.022066	 0.002524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1788	 1107	 0.017025	 0.053058	 0.005936	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1112	 965	 0.082314	 0.150413	 0.014297	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1149	 1079	 0.04719	 0.089008	 0.008707	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	961	 972	 0.058099	 0.089008	 0.008833	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	906	 1112	 0.013636	 0.043967	 0.004617	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1399	 1500	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1400	 1501	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1401	 1500	 0.001157	 0.002066	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1685	 956	 0.023719	 0.058264	 0.006457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1168	 1394	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1290	 1168	 0.03595	 0.089835	 0.009932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1166	 1168	 0.000248	 0.000496	 0.000102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1684	 916	 0.017851	 0.041984	 0.006072	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1684	 863	 0.018182	 0.06281	 0.0065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1685	 1572	 0.025124	 0.089339	 0.008877	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1684	 1275	 0.01157	 0.025785	 0.003778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1705	 1394	 0.02438	 0.043802	 0.009111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1169	 1394	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1817	 1169	 0.005702	 0.017438	 0.001672	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1169	 1167	 0.000331	 0.000579	 0.000121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1614	 0.019174	 0.052562	 0.005515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1817	 1162	 0.000826	 0.002397	 0.000315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1163	 0.000909	 0.002645	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1157	 0.001818	 0.005537	 0.000653	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1817	 1158	 0.001901	 0.005702	 0.000673	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1824	 1572	 0.004628	 0.014876	 0.001563	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1376	 1571	 0.008264	 0.026612	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1155	 0.005372	 0.01281	 0.002529	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1393	 1152	 0.003471	 0.006529	 0.000605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1393	 1153	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1394	 1154	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1394	 1159	 0.001074	 0.002231	 0.000414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1393	 1160	 0.001157	 0.002066	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1165	 0.001818	 0.005124	 0.000716	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1393	 1156	 0.002479	 0.006364	 0.001108	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1393	 870	 0.017934	 0.04438	 0.004813	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	994	 871	 0.006281	 0.019091	 0.001994	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1558	 1073	 0.013223	 0.036364	 0.003872	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1823	 1374	 0.003719	 0.012066	 0.001268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1541	 1376	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	956	 1542	 0.011983	 0.034132	 0.003741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1684	 1762	 0.012314	 0.037521	 0.004424	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1691	 938	 0.003884	 0.009174	 0.001317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1691	 1684	 0.000661	 0.00438	 0.000586	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1690	 1685	 0.000909	 0.006281	 0.000755	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1228	 1774	 0.043223	 0.057851	 0.005162	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1686	 1228	 0.009256	 0.029752	 0.003134	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1226	 1228	 0.007686	 0.010165	 0.000908	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1229	 1775	 0.034793	 0.040248	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1687	 1229	 0.009091	 0.029174	 0.003078	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1227	 1229	 0.004132	 0.007438	 0.001149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1691	 1603	 0.087769	 0.169835	 0.016066	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1685	 1437	 0.02	 0.046694	 0.009535	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1438	 1391	 0.039339	 0.090413	 0.018963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1182	 1214	 0.043223	 0.103058	 0.011205	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1774	 1354	 0.015703	 0.024793	 0.004015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1644	 882	 0.036777	 0.09157	 0.00974	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1078	 1540	 0.009339	 0.017355	 0.001779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1077	 1306	 0.032645	 0.099504	 0.011696	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1604	 1355	 0.026529	 0.034463	 0.006389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1374	 993	 0.003884	 0.012479	 0.001309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1096	 1739	 0.035785	 0.070331	 0.00718	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1738	 1063	 0.003967	 0.00719	 0.001026	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1738	 1860	 0.007107	 0.011818	 0.001256	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1739	 1861	 0.007025	 0.011653	 0.001244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	893	 1461	 0.019091	 0.057934	 0.006878	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1775	 893	 0.006529	 0.019835	 0.002357	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	892	 893	 0.01	 0.030331	 0.003603	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1077	 1392	 0.038678	 0.119669	 0.013649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1077	 905	 0.002645	 0.008182	 0.000961	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1843	 955	 0.01405	 0.026033	 0.003528	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1571	 864	 0.012727	 0.043388	 0.004581	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	997	 1374	 0.002149	 0.014711	 0.00167	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1289	 1684	 0.007686	 0.020496	 0.002246	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1817	 1375	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1376	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1893	 1572	 0.015124	 0.041157	 0.004104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	917	 1535	 0.008926	 0.023719	 0.003146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1078	 1095	 0.04124	 0.076446	 0.007979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1393	 1164	 0.005207	 0.012231	 0.002452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1074	 1571	 0.015207	 0.040083	 0.004366	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1613	 1374	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1455	 1077	 0.010909	 0.035289	 0.003691	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1527	 1456	 0.031901	 0.106364	 0.011251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1330	 1376	 0.001653	 0.011157	 0.001239	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1448	 1305	 0.006529	 0.020909	 0.002214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1528	 1306	 0.021984	 0.070744	 0.007439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1775	 1690	 0.045124	 0.233802	 0.024389	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1775	 1684	 0.045703	 0.237025	 0.024841	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1394	 1161	 0.000826	 0.002645	 0.000312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1635	 998	 0.004298	 0.00719	 0.01602	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1774	 1181	 0.058099	 0.13124	 0.012928	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1375	 1557	 0.003884	 0.012562	 0.001326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1385	 1571	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1386	 1572	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	883	 904	 0.003967	 0.012149	 0.001391	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1576	 1394	 0.018017	 0.054793	 0.006483	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1844	 1464	 0.017851	 0.03438	 0.004874	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1536	 955	 0.006777	 0.01595	 0.002253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1303	 1462	 0.006612	 0.021074	 0.002294	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1852	 1892	 0.02	 0.056529	 0.005397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	998	 1329	 0.000579	 0.003884	 0.000452	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1308	 1393	 0.043719	 0.115041	 0.011948	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1447	 1748	 0.032562	 0.104628	 0.011026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1078	 1304	 0.049422	 0.164628	 0.016129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1009	 1763	 0.011735	 0.03562	 0.004228	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1274	 1634	 0.002645	 0.008264	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1790	 1764	 0.010578	 0.029091	 0.003349	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1764	 862	 0.005207	 0.015785	 0.001868	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1765	 842	 0.00157	 0.001983	 0.00037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1764	 843	 0.001488	 0.001818	 0.000353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1765	 844	 0.000496	 0.000579	 0.000111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1765	 845	 0.001074	 0.001322	 0.000252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1791	 1765	 0.009917	 0.030331	 0.003557	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	930	 1862	 0.023141	 0.028926	 0.005498	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1255	 1349	 0.022149	 0.04281	 0.008245	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	874	 931	 0.020827	 0.026446	 0.004884	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1011	 874	 0.018512	 0.058347	 0.006326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	872	 874	 0.000496	 0.000826	 8.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1764	 1255	 0.006942	 0.019091	 0.001938	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1786	 1255	 0.00686	 0.010165	 0.001747	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1120	 1862	 0.000496	 0.00157	 0.000186	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1790	 1601	 0.005702	 0.018512	 0.001909	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1790	 873	 0.021322	 0.06843	 0.007265	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1742	 1360	 0.002562	 0.005868	 0.000794	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1743	 1361	 0.001983	 0.005041	 0.000649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1121	 1863	 0.000579	 0.001818	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1863	 1338	 0.005124	 0.01562	 0.001849	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1474	 1561	 0.003636	 0.011074	 0.001314	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1791	 1562	 0.00595	 0.019917	 0.001953	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1245	 1360	 0.01	 0.016529	 0.001783	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1591	 1244	 0.023388	 0.032562	 0.005065	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1602	 1088	 0.006612	 0.021488	 0.002222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1254	 1581	 0.003636	 0.011074	 0.001317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1254	 1460	 0.008017	 0.024215	 0.00287	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1498	 1459	 0.012645	 0.037025	 0.003359	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1582	 1087	 0.005868	 0.017851	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1255	 1661	 0.027355	 0.092066	 0.008835	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1094	 1499	 0.001736	 0.005124	 0.000472	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1653	 1094	 0.02157	 0.061322	 0.005	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1094	 1093	 0.003141	 0.003884	 0.000745	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1806	 1790	 0.011901	 0.037686	 0.00409	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1765	 1254	 0.006777	 0.020579	 0.001953	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1350	 1360	 0.025289	 0.04719	 0.009431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1787	 1473	 0.003141	 0.009504	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	959	 1791	 0.034298	 0.109421	 0.011715	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1791	 1012	 0.014545	 0.045785	 0.005055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1790	 1488	 0.019587	 0.062975	 0.006621	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1838	 1171	 0.003554	 0.011157	 0.001258	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1276	 1368	 0.001983	 0.006364	 0.000668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1359	 1288	 0.000909	 0.006446	 0.000665	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1626	 1359	 0.004298	 0.030083	 0.003228	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1357	 1359	 0.003141	 0.005868	 0.000559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1597	 1414	 0.009587	 0.02595	 0.002885	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	910	 884	 0.010413	 0.03157	 0.003734	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1627	 1801	 0.002645	 0.007934	 0.000941	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	911	 885	 0.010083	 0.030579	 0.00362	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1631	 1872	 0.012314	 0.03157	 0.003463	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1566	 1452	 0.001901	 0.006033	 0.000632	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1737	 1566	 0.003554	 0.011488	 0.001205	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1566	 1564	 0.001322	 0.003223	 0.000322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	928	 1045	 0.003471	 0.011074	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	929	 1046	 0.003388	 0.011074	 0.001154	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1838	 1377	 0.009421	 0.029917	 0.003214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1643	 1472	 0.007107	 0.022066	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1620	 1643	 0.000992	 0.003058	 0.000351	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1642	 1643	 0.00124	 0.003636	 0.000436	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1412	 988	 0.000826	 0.002479	 0.000295	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1066	 1068	 0.001818	 0.005455	 0.000651	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1552	 1207	 0.003223	 0.010413	 0.001079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1617	 1552	 0.003719	 0.011735	 0.001309	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1550	 1552	 0.002397	 0.00719	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1760	 987	 0.01281	 0.039008	 0.004576	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1922	 1287	 0.011983	 0.038595	 0.004056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1114	 1059	 0.004959	 0.016694	 0.001597	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1114	 1060	 0.001074	 0.003397	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1708	 1683	 0.003388	 0.011488	 0.001096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1310	 1777	 0.000165	 0.000496	 6.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1415	 1310	 0.005289	 0.016198	 0.001854	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1309	 1310	 0.004215	 0.007603	 0.000673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	867	 1543	 0.010992	 0.027851	 0.003979	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	867	 1757	 0.005785	 0.020496	 0.002033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	866	 867	 0.000248	 0.000826	 9.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	925	 1114	 0.000413	 0.00124	 0.000133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	937	 925	 0.002727	 0.007686	 0.000794	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1106	 937	 0.00438	 0.014132	 0.001486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1270	 1106	 0.000331	 0.001074	 0.000123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	923	 925	 0.00124	 0.003884	 0.000452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	937	 936	 0.003388	 0.011405	 0.001089	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1104	 1106	 0.002231	 0.006942	 0.000784	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1425	 1835	 0.005289	 0.016116	 0.001871	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1872	 1425	 0.002397	 0.007273	 0.000835	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1425	 1424	 0.000992	 0.00124	 0.000242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1043	 1258	 0.004959	 0.015124	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1717	 1580	 0.002314	 0.007355	 0.000784	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1199	 1641	 0.008182	 0.020331	 0.002188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1849	 1199	 0.004711	 0.011735	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1197	 1199	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1633	 850	 0.006529	 0.020661	 0.002234	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1802	 1282	 0.012314	 0.041653	 0.003976	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	948	 1631	 0.025868	 0.067107	 0.007543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1526	 976	 0.004959	 0.015124	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1546	 1907	 0.001405	 0.003471	 0.000506	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1847	 1231	 0.004132	 0.012975	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1836	 1671	 0.017603	 0.056281	 0.005973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1589	 929	 0.006364	 0.020165	 0.002188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	920	 1543	 0.008595	 0.027603	 0.002909	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1837	 1544	 0.026198	 0.08405	 0.008869	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1682	 979	 0.006364	 0.02124	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1631	 1347	 0.019752	 0.052975	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1816	 1347	 0.001901	 0.005868	 0.00069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1145	 1816	 0.002645	 0.008678	 0.000895	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1815	 1816	 8.3e-05	 0.000165	 1.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1259	 1838	 0.011735	 0.037107	 0.004029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	895	 1018	 0.00562	 0.017355	 0.001943	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1877	 996	 0.001901	 0.006198	 0.000651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1596	 1877	 0.003802	 0.011983	 0.001283	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	929	 1596	 0.002645	 0.008182	 0.000946	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1875	 1877	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1596	 1595	 0.00124	 0.003802	 0.000445	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1368	 1476	 0.002397	 0.007438	 0.000859	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1829	 941	 0.004132	 0.013306	 0.001411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	975	 1829	 0.007107	 0.023058	 0.002403	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1828	 1829	 0.000744	 0.002397	 0.000264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1857	 1008	 0.000909	 0.00281	 0.000319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1232	 1008	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	908	 1232	 0.000413	 0.00124	 0.000131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	909	 1233	 0.000413	 0.001322	 0.000135	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1203	 1007	 0.000661	 0.002562	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1363	 1890	 0.012893	 0.046446	 0.004487	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1432	 1524	 0.019422	 0.062397	 0.006585	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1523	 1543	 0.020827	 0.067025	 0.007069	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1821	 1415	 0.001736	 0.004959	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1115	 968	 0.007603	 0.023141	 0.002713	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1647	 1287	 0.001736	 0.005372	 0.000634	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1044	 1911	 0.004132	 0.012645	 0.001498	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1324	 857	 0.012479	 0.039669	 0.004279	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1191	 1062	 0.003471	 0.010661	 0.001246	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1731	 1191	 0.003636	 0.013388	 0.001203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1189	 1191	 0.0	 0.000826	 7e-06	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1512	 1921	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1780	 1233	 0.004463	 0.012893	 0.001735	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1363	 1481	 0.027686	 0.071488	 0.007393	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	856	 1507	 0.000826	 0.002645	 0.000305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	857	 1508	 0.000826	 0.002645	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1872	 1882	 0.005537	 0.016942	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1586	 1641	 0.006116	 0.016612	 0.001842	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1503	 1543	 0.003141	 0.009421	 0.001118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	858	 1585	 0.000744	 0.002314	 0.000254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	859	 1586	 0.000661	 0.002149	 0.000237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1089	 1670	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1090	 1671	 0.000331	 0.000992	 0.000119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1280	 856	 0.000331	 0.000992	 0.000114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1281	 857	 0.000413	 0.001322	 0.000157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1733	 1760	 0.004298	 0.013306	 0.001496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1037	 1043	 0.000165	 0.000579	 6.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1038	 1044	 0.000165	 0.000579	 6.8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1030	 1007	 0.000661	 0.002149	 0.000215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1031	 1008	 0.000661	 0.002066	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1232	 996	 0.003554	 0.011405	 0.001183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1797	 1795	 0.004132	 0.013306	 0.001396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1339	 1839	 0.001488	 0.004959	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1925	 1382	 0.000744	 0.002479	 0.000286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1230	 1925	 0.00438	 0.013554	 0.001541	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1923	 1925	 0.000331	 0.000909	 0.000109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	928	 1380	 0.004876	 0.01719	 0.001917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1991	 2103	 0.000636	 0.004826	 0.000469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2307	 2167	 0.033471	 0.058934	 0.005779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2434	 2167	 0.029587	 0.054711	 0.005031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2434	 2168	 0.033058	 0.058603	 0.005571	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2272	 2180	 0.048016	 0.102636	 0.013441	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2180	 1943	 0.013802	 0.024207	 0.002299	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1995	 1988	 0.056364	 0.105207	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2380	 2038	 0.058934	 0.123967	 0.011969	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1990	 1979	 0.021744	 0.05	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2136	 1979	 0.034711	 0.067438	 0.006631	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1989	 1938	 0.019711	 0.06676	 0.006609	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2274	 2437	 0.03843	 0.06562	 0.006609	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2316	 1945	 0.02486	 0.043479	 0.00415	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2395	 2316	 0.022628	 0.03957	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2282	 1981	 0.022281	 0.075446	 0.00747	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2317	 1986	 0.025207	 0.082636	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2310	 2346	 0.020661	 0.06686	 0.006921	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2126	 2174	 0.059669	 0.104554	 0.009951	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1961	 2445	 0.027107	 0.046124	 0.00445	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2302	 2445	 0.033661	 0.114017	 0.011289	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2425	 2193	 0.024132	 0.078512	 0.008199	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1995	 1993	 0.018347	 0.062562	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2123	 2223	 0.024967	 0.08457	 0.008371	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2381	 2305	 0.022355	 0.075727	 0.007497	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2396	 2215	 0.016537	 0.056008	 0.005539	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2362	 2396	 0.026793	 0.090719	 0.008981	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2362	 2010	 0.014446	 0.048942	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2068	 2396	 0.020421	 0.036157	 0.003451	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2327	 2204	 0.032041	 0.108521	 0.01074	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2329	 2243	 0.016124	 0.05281	 0.005411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2046	 2286	 0.016603	 0.056231	 0.005571	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2217	 2131	 0.104132	 0.168512	 0.01897	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2216	 2394	 0.033058	 0.049587	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2394	 2077	 0.1	 0.165289	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2148	 2394	 0.015703	 0.046281	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2203	 1964	 0.033802	 0.055372	 0.005951	 67.0	 67.0	 67.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2203	 2050	 0.015703	 0.046281	 0.005009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2132	 2076	 0.028934	 0.047107	 0.0053	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2391	 2386	 0.000554	 0.001818	 0.026831	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2323	 1965	 0.011983	 0.040562	 0.00401	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2269	 2378	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2270	 2379	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2376	 2077	 0.003314	 0.005793	 0.00061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2387	 2376	 0.009917	 0.022314	 0.00242	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2378	 2076	 0.02562	 0.043802	 0.00455	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2378	 1965	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2386	 2379	 0.018182	 0.035537	 0.003901	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2379	 1964	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2414	 2213	 0.008769	 0.029686	 0.00294	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2323	 2414	 0.004446	 0.01505	 0.001491	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2385	 2414	 0.004967	 0.016827	 0.00167	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2265	 1964	 0.015703	 0.047934	 0.00515	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2265	 2212	 0.007438	 0.023967	 0.00257	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2392	 2354	 0.015703	 0.027273	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2384	 2212	 0.007438	 0.02562	 0.002781	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2384	 2368	 0.001653	 0.004132	 0.000409	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2392	 2368	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2369	 2213	 0.009091	 0.029752	 0.00319	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2369	 2355	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2212	 2200	 0.023141	 0.058678	 0.00574	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2333	 2213	 0.013719	 0.044463	 0.00439	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2213	 2204	 0.022314	 0.071818	 0.00702	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2415	 2213	 0.024893	 0.084322	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2366	 2415	 0.01362	 0.046124	 0.004569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2280	 2212	 0.029496	 0.099901	 0.009891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2050	 2176	 0.007521	 0.012562	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2333	 2174	 0.062149	 0.105041	 0.01058	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2437	 2200	 0.039669	 0.069421	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2390	 2354	 0.004959	 0.015703	 0.000801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2405	 1965	 0.01438	 0.02405	 0.00249	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2204	 2405	 0.03876	 0.064628	 0.006679	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2405	 2175	 0.011653	 0.02124	 0.00221	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2077	 2044	 0.01157	 0.019826	 0.001941	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2044	 2355	 0.007942	 0.015909	 0.001529	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2375	 2076	 0.003314	 0.005793	 0.000549	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2375	 2225	 0.009091	 0.017364	 0.00165	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2389	 2077	 0.01157	 0.018934	 0.002011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2390	 2076	 0.01157	 0.018934	 0.001909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2390	 2043	 0.000826	 0.002479	 0.000271	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2374	 2354	 0.015231	 0.048397	 0.00476	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2371	 2355	 0.01157	 0.036364	 0.003991	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2370	 2373	 0.007066	 0.02395	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2371	 2309	 0.02562	 0.082636	 0.00854	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2309	 2264	 0.021488	 0.069421	 0.00711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2354	 2224	 0.009917	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2389	 2370	 0.019826	 0.033802	 0.003291	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2077	 1964	 0.025612	 0.044149	 0.004293	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1939	 2077	 0.005	 0.008793	 0.00084	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2446	 2300	 0.028099	 0.04876	 0.00477	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1939	 2446	 0.023	 0.040273	 0.003841	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2346	 2204	 0.025463	 0.084959	 0.00635	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2027	 2145	 0.037711	 0.127744	 0.012649	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2223	 2027	 0.028959	 0.100876	 0.00999	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2246	 2238	 0.080661	 0.142066	 0.013479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2372	 1995	 0.041157	 0.104463	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2438	 2372	 0.058083	 0.103752	 0.00991	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2381	 2188	 0.025041	 0.042893	 0.004281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2332	 2304	 0.016612	 0.053802	 0.005571	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1984	 2335	 0.015703	 0.05157	 0.00528	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2233	 2335	 0.024793	 0.081322	 0.008339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2404	 2145	 0.038909	 0.068058	 0.006493	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2404	 2380	 0.001025	 0.003471	 0.000344	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2404	 2013	 0.032372	 0.058876	 0.005827	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2183	 2002	 0.002917	 0.009876	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2001	 1983	 0.006033	 0.017851	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2349	 2012	 0.042066	 0.141322	 0.013939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2349	 1967	 0.029917	 0.101364	 0.010031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2234	 1967	 0.011653	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1949	 2227	 0.003719	 0.012479	 0.001159	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1982	 1973	 0.005372	 0.015124	 0.001529	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2352	 2261	 0.004132	 0.01405	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2002	 1973	 0.000744	 0.002314	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2427	 2266	 0.007107	 0.019422	 0.002011	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1932	 2001	 0.004992	 0.016909	 0.001469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2408	 2233	 0.019174	 0.063876	 0.00598	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2408	 2259	 0.003802	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2408	 2231	 0.001157	 0.003802	 0.00038	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2436	 2056	 0.014554	 0.053141	 0.00523	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2173	 2388	 0.020083	 0.068182	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2202	 2056	 0.017107	 0.057686	 0.00567	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2303	 2145	 0.031959	 0.055893	 0.005329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2303	 2067	 0.018479	 0.032322	 0.003081	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2067	 2045	 0.029008	 0.051653	 0.004891	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2179	 2045	 0.016612	 0.029496	 0.00288	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2259	 2228	 0.007934	 0.026777	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2231	 2228	 0.008636	 0.017298	 0.00166	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2199	 1942	 0.037603	 0.067603	 0.00651	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2232	 2072	 0.014132	 0.046281	 0.004751	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2205	 2020	 0.01	 0.034793	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2427	 1932	 0.006099	 0.020653	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2151	 1952	 0.022132	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2273	 1952	 0.046777	 0.057934	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2308	 2306	 0.053876	 0.094298	 0.008981	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2193	 2020	 0.041397	 0.083554	 0.00786	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2255	 2226	 0.009678	 0.032793	 0.00325	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1983	 1941	 0.011653	 0.034628	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2249	 1983	 0.022041	 0.074669	 0.007391	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2003	 2249	 0.012141	 0.041124	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2318	 2188	 0.040331	 0.068934	 0.006921	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2372	 2246	 0.033636	 0.085446	 0.008741	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2410	 2233	 0.016686	 0.035289	 0.00341	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2410	 2365	 0.057603	 0.122149	 0.01179	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2410	 2231	 8e-06	 8.3e-05	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2372	 2304	 0.035289	 0.060331	 0.00605	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2034	 2145	 0.068083	 0.124397	 0.01294	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2306	 2034	 0.004298	 0.010281	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2237	 2072	 0.016124	 0.05405	 0.005319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2381	 2164	 0.039669	 0.069339	 0.006631	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2292	 2237	 0.023967	 0.042231	 0.004141	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2292	 2067	 0.046446	 0.081744	 0.00801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1960	 2238	 0.02276	 0.077099	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2318	 2185	 0.01124	 0.038182	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2307	 2246	 0.023471	 0.057851	 0.005929	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2234	 2231	 0.009826	 0.033223	 0.003279	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2012	 2003	 0.013934	 0.047207	 0.004671	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2011	 2010	 0.006876	 0.023281	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2308	 2164	 0.034298	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2151	 2145	 0.003893	 0.013223	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2436	 2234	 0.060496	 0.118182	 0.011589	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2291	 2072	 0.006149	 0.020827	 0.002062	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2332	 2291	 0.007587	 0.025686	 0.002543	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2250	 2001	 0.00519	 0.014132	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2365	 2172	 0.067438	 0.118017	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1960	 2205	 0.014521	 0.049174	 0.004869	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2250	 2184	 0.001818	 0.004554	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2226	 2002	 0.002587	 0.00876	 0.000871	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2232	 2256	 0.001901	 0.006033	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2227	 2125	 0.001744	 0.004793	 0.000479	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2232	 1982	 0.00686	 0.021984	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2279	 2199	 0.017017	 0.055124	 0.005711	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2266	 2257	 0.010281	 0.021636	 0.002101	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2318	 2001	 0.011256	 0.038141	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2411	 2255	 0.003033	 0.010289	 0.001019	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1949	 2411	 0.006174	 0.017364	 0.00174	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2427	 2411	 4.1e-05	 0.000141	 1e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2238	 2005	 0.007314	 0.012793	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2237	 2260	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2238	 2261	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2155	 2237	 0.013438	 0.023826	 0.00227	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2258	 2155	 0.006983	 0.012793	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2238	 2052	 0.005744	 0.019438	 0.001919	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2256	 2186	 0.003388	 0.010992	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2186	 2002	 0.00281	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2258	 2185	 0.014752	 0.049984	 0.004949	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2352	 2256	 0.00405	 0.013388	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2438	 1984	 0.010314	 0.017967	 0.001711	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2349	 2279	 0.039504	 0.072314	 0.007279	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2250	 1980	 0.001653	 0.005372	 0.000549	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2352	 1980	 0.001818	 0.00595	 0.000629	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2125	 2052	 0.00405	 0.013314	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2258	 2006	 0.020347	 0.035578	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2257	 2179	 0.022719	 0.039727	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2435	 1929	 0.001289	 0.003744	 0.00038	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1966	 2435	 0.028331	 0.073488	 0.007451	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2063	 1966	 0.029669	 0.076612	 0.007771	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2327	 2073	 0.028256	 0.095702	 0.00947	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2211	 2019	 0.017289	 0.058554	 0.005801	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2398	 2064	 0.007017	 0.017521	 0.000779	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2398	 2209	 0.023876	 0.067107	 0.00621	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2398	 2138	 0.003554	 0.009587	 0.000801	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2019	 2210	 0.027372	 0.092132	 0.009121	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2211	 2073	 0.017917	 0.061438	 0.006009	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2210	 2126	 0.037934	 0.097521	 0.00999	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2195	 2090	 0.013223	 0.032893	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2334	 1928	 0.005041	 0.014132	 0.00145	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2156	 2433	 0.037438	 0.096529	 0.009891	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2156	 2055	 0.020174	 0.049587	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2085	 2054	 0.015289	 0.049669	 0.005179	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2091	 1971	 0.033314	 0.079818	 0.007831	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2397	 2214	 0.038141	 0.066711	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2069	 2397	 0.000686	 0.002347	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2088	 2397	 8.3e-05	 0.000141	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2053	 2215	 0.013636	 0.023802	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2066	 2215	 0.008678	 0.015124	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2215	 2091	 0.005372	 0.015446	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2094	 2054	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2268	 2094	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2210	 2206	 0.003876	 0.006686	 0.000629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2209	 2208	 0.007603	 0.018017	 0.001791	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2305	 1971	 0.011686	 0.03957	 0.003918	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2351	 2214	 0.003967	 0.029174	 0.002829	 196.0	 196.0	 196.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2350	 2041	 0.000992	 0.007934	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2142	 1933	 0.02676	 0.076893	 0.00772	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2090	 2041	 0.000504	 0.003967	 0.000559	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2092	 2041	 0.000504	 0.003967	 0.000559	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1930	 1931	 0.00276	 0.004826	 0.00046	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1931	 1929	 0.013512	 0.023488	 0.002241	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2100	 2082	 0.009091	 0.026446	 0.002691	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2089	 1929	 0.031983	 0.081066	 0.008279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2133	 2089	 0.006917	 0.019223	 0.001941	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2063	 2061	 0.005041	 0.014207	 0.0015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1935	 2133	 0.01395	 0.039983	 0.00401	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2100	 1935	 0.01657	 0.048901	 0.004901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2055	 2054	 0.003802	 0.012149	 0.001229	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1930	 1928	 0.00157	 0.002727	 0.000259	 39.0	 39.0	 39.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2210	 2201	 0.017934	 0.058182	 0.006031	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2268	 2209	 0.06438	 0.113802	 0.01096	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2126	 2124	 0.002397	 0.004132	 0.00039	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2057	 1928	 0.014711	 0.037364	 0.003821	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2117	 2057	 0.025041	 0.063636	 0.007241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2208	 2207	 0.016612	 0.029174	 0.002781	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2310	 2201	 0.01438	 0.046529	 0.004811	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2356	 2195	 0.036686	 0.094298	 0.009849	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2377	 2074	 0.029826	 0.054628	 0.00552	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2137	 1987	 0.003017	 0.01	 0.001019	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2065	 1987	 0.001612	 0.005289	 0.00054	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2065	 2061	 0.016446	 0.042984	 0.004431	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2220	 2090	 0.010331	 0.03405	 0.00348	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2356	 2334	 0.022893	 0.062149	 0.00636	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2124	 2085	 0.017521	 0.05438	 0.005641	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2276	 2220	 0.014628	 0.047934	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2326	 2276	 0.022066	 0.071488	 0.00747	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2326	 2065	 0.017603	 0.056942	 0.00575	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2298	 2090	 0.016223	 0.041793	 0.00424	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2187	 2091	 0.009752	 0.032066	 0.003291	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2433	 2187	 0.034876	 0.094876	 0.009721	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2126	 2123	 0.006529	 0.022066	 0.002161	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2298	 2142	 0.013479	 0.039289	 0.00394	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2298	 2089	 0.026198	 0.08595	 0.008809	 82.0	 82.0	 82.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2136	 1988	 0.046686	 0.095446	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2118	 1989	 0.033967	 0.059422	 0.00567	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2296	 2014	 0.027364	 0.091818	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2315	 2015	 0.02719	 0.087934	 0.009099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2118	 2031	 0.029669	 0.049256	 0.004859	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2315	 1993	 0.025207	 0.081818	 0.009169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2406	 2049	 0.059446	 0.103983	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1943	 2406	 0.018769	 0.032818	 0.003129	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2181	 2406	 0.021107	 0.071504	 0.007081	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2403	 2014	 0.024727	 0.054	 0.00523	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2317	 2403	 0.053826	 0.110008	 0.010609	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2158	 2403	 0.00257	 0.004488	 0.000431	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2049	 2014	 0.001397	 0.004628	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2283	 2282	 0.026612	 0.086612	 0.00899	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2296	 2168	 0.021984	 0.073802	 0.007359	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2402	 2015	 0.03224	 0.069984	 0.006778	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2157	 2402	 0.001975	 0.003455	 0.000329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1989	 2402	 0.069529	 0.121603	 0.011602	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2283	 2031	 0.031488	 0.052149	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2026	 2014	 0.010397	 0.037041	 0.002819	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2025	 2026	 0.003752	 0.006562	 0.000629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2018	 2025	 0.007107	 0.012438	 0.001191	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2030	 2015	 0.004149	 0.007256	 0.00069	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2017	 2030	 0.006521	 0.011397	 0.001089	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2177	 1985	 0.019826	 0.055041	 0.005951	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2413	 2328	 0.010934	 0.030479	 0.003071	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1985	 2413	 0.003752	 0.010248	 0.001031	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2426	 2413	 0.003826	 0.006686	 0.000639	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2447	 2254	 0.011727	 0.030521	 0.00303	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2447	 2178	 0.040231	 0.102769	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2325	 2178	 0.028603	 0.053223	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1959	 1991	 9.1e-05	 0.000686	 7e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2022	 1959	 0.005554	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2253	 2008	 0.025603	 0.078397	 0.008061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2254	 2029	 0.006612	 0.018256	 0.001941	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2330	 2008	 0.009603	 0.024744	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2236	 2330	 0.001711	 0.005157	 0.00052	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2294	 2008	 0.006281	 0.010578	 0.001079	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2428	 2009	 0.017769	 0.03157	 0.003011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2178	 2162	 0.027058	 0.091636	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2196	 2162	 0.020777	 0.038017	 0.00364	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2196	 2004	 0.041521	 0.074289	 0.0071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2278	 2004	 0.050174	 0.087744	 0.008371	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2325	 1990	 0.044628	 0.094207	 0.009629	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2383	 2277	 0.024793	 0.080413	 0.00832	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2277	 2166	 0.037686	 0.065537	 0.006241	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2166	 2016	 0.065372	 0.114876	 0.01096	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2235	 2009	 0.011438	 0.030231	 0.003059	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2022	 1985	 0.020579	 0.067603	 0.005689	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2419	 2245	 0.01314	 0.025537	 0.002461	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2190	 2331	 0.019471	 0.06595	 0.006529	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2353	 1968	 0.021818	 0.071066	 0.007369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2345	 2254	 0.00486	 0.016446	 0.001631	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1940	 2253	 0.002281	 0.007719	 0.00076	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2278	 2182	 0.023058	 0.057364	 0.005871	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2139	 2009	 0.003893	 0.01319	 0.001307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1940	 2139	 0.010107	 0.034248	 0.00339	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2191	 2008	 0.007802	 0.026413	 0.002621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2345	 2191	 0.003174	 0.010727	 0.00106	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2328	 2253	 0.00595	 0.020157	 0.001999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2244	 2029	 0.012893	 0.033719	 0.00333	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2278	 2086	 0.033967	 0.058099	 0.00559	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2086	 2007	 0.069256	 0.12157	 0.011739	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2419	 2016	 0.039826	 0.069669	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2383	 2321	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2324	 2322	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2331	 2007	 0.018182	 0.058843	 0.00612	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2245	 1985	 0.009256	 0.018603	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2272	 2177	 0.069421	 0.140496	 0.01368	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2324	 2182	 0.011066	 0.027438	 0.00281	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2353	 1991	 0.012893	 0.041984	 0.004361	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2293	 2165	 0.008017	 0.021744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2165	 2009	 0.00843	 0.022984	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2177	 2152	 0.022636	 0.073554	 0.007621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1968	 1938	 0.031802	 0.079793	 0.00779	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2178	 1970	 0.050331	 0.133876	 0.01203	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2357	 1970	 0.028512	 0.09843	 0.008959	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2278	 2177	 0.034298	 0.245446	 0.024079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2428	 2244	 0.008182	 0.021488	 0.00212	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2423	 2143	 0.04876	 0.069421	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2271	 2424	 0.019793	 0.036289	 0.00348	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2393	 2424	 0.023636	 0.059917	 0.006181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2393	 2000	 0.001818	 0.004628	 0.000469	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1947	 2393	 0.00405	 0.013058	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2424	 2421	 0.022314	 0.07557	 0.00748	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2300	 2423	 0.028347	 0.095041	 0.00937	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2423	 2197	 0.030248	 0.101653	 0.010019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2320	 2440	 0.015703	 0.027273	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2347	 2229	 0.012008	 0.026711	 0.002589	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2319	 2347	 0.011273	 0.025479	 0.002471	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2319	 2301	 0.008099	 0.027422	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2319	 2313	 0.029752	 0.042066	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2320	 2267	 0.049587	 0.086777	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2267	 2217	 0.042066	 0.070248	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1947	 2320	 0.038983	 0.103132	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2289	 2319	 0.014669	 0.040397	 0.00628	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2313	 2058	 0.05124	 0.081818	 0.009489	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1950	 1936	 0.006612	 0.019826	 0.002299	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2319	 2221	 0.01405	 0.027273	 0.002781	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2221	 1951	 0.024793	 0.042984	 0.00423	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2161	 1950	 0.032231	 0.055372	 0.003071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2320	 1936	 0.01762	 0.041347	 0.00402	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1951	 2229	 0.011347	 0.035091	 0.003461	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2358	 1951	 0.009917	 0.020661	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2062	 1951	 0.017529	 0.059364	 0.005881	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2358	 2281	 0.009917	 0.023141	 0.002611	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2281	 2197	 0.033802	 0.080992	 0.009271	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2297	 2023	 0.028099	 0.089256	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2163	 2023	 0.01405	 0.044628	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2297	 2197	 0.018182	 0.041322	 0.004649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2163	 1950	 0.01157	 0.028099	 0.00286	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2297	 2070	 0.024793	 0.034711	 0.004189	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2071	 1962	 0.037934	 0.066124	 0.006411	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1996	 2071	 0.038529	 0.068058	 0.0065	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2127	 1996	 0.025149	 0.045496	 0.004371	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2143	 1962	 0.01405	 0.044628	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2046	 2301	 0.008256	 0.016529	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1999	 2289	 0.037636	 0.097041	 0.00984	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2046	 2440	 0.01676	 0.056777	 0.005619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2134	 2424	 0.013347	 0.045198	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2432	 2170	 0.013173	 0.044603	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1978	 1945	 0.042827	 0.097868	 0.00953	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2170	 1946	 0.054893	 0.14743	 0.01489	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2171	 1944	 0.049016	 0.127529	 0.01292	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2343	 2170	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2343	 2171	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2170	 2140	 0.032231	 0.077686	 0.0044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2171	 1957	 0.027273	 0.068603	 0.00666	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2339	 2337	 0.003314	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2344	 2336	 0.004132	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2343	 2339	 0.004132	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2343	 2340	 0.004132	 0.010744	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2340	 2338	 0.004132	 0.01157	 0.001041	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2106	 1946	 0.010744	 0.034711	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2364	 1944	 0.009446	 0.028463	 0.0028	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2363	 1946	 0.004512	 0.015289	 0.00151	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1946	 1945	 0.006504	 0.022017	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2248	 1978	 0.01319	 0.044669	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2432	 2248	 0.012603	 0.042653	 0.004221	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2160	 2140	 0.02562	 0.078512	 0.008419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2275	 2160	 0.012397	 0.041322	 0.004189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1958	 1974	 0.036686	 0.091653	 0.009399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2360	 2060	 0.006612	 0.015703	 0.00165	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2059	 1974	 0.005917	 0.01857	 0.001989	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2360	 1974	 0.00157	 0.005124	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2361	 1974	 0.001529	 0.004934	 0.000501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2059	 2051	 0.005793	 0.013223	 0.001379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2095	 1974	 0.02719	 0.049174	 0.004779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2218	 1974	 0.012901	 0.022744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2219	 1974	 0.012041	 0.024719	 0.002439	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2169	 2051	 0.028934	 0.05124	 0.00469	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2169	 2161	 0.015703	 0.027273	 0.002519	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2095	 2062	 0.018934	 0.059504	 0.006561	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2161	 2062	 0.01405	 0.023141	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2141	 2062	 0.009	 0.030479	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2341	 2339	 0.009091	 0.031397	 0.003269	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2342	 2340	 0.012397	 0.040496	 0.00416	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2295	 2218	 0.006364	 0.021554	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2083	 2252	 0.010281	 0.01795	 0.001711	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2079	 2251	 0.013339	 0.033901	 0.003429	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2407	 2252	 0.012488	 0.03219	 0.00326	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2080	 2407	 0.000603	 0.001033	 9.9e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2400	 2407	 0.004347	 0.007603	 0.000731	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2130	 2400	 0.000397	 0.000686	 7e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2409	 2400	 0.002207	 0.007463	 0.00074	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2311	 2409	 0.008504	 0.014851	 0.001421	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2263	 2409	 0.008198	 0.027769	 0.002749	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2096	 2251	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2078	 2084	 0.004554	 0.012628	 0.00127	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2097	 2251	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2109	 2114	 0.01176	 0.021074	 0.002016	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2098	 2252	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2439	 2113	 0.018033	 0.061091	 0.006048	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2242	 2251	 0.001537	 0.005207	 0.00052	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2252	 2108	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2251	 2107	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2242	 2119	 0.006967	 0.023603	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2252	 2115	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2114	 2251	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2239	 2252	 0.000124	 0.000397	 4.1e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2240	 2251	 9.9e-05	 0.000314	 2.9e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2252	 2110	 0.005793	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2401	 1977	 0.020702	 0.070124	 0.006941	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2149	 2401	 0.003488	 0.011802	 0.001169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2147	 2401	 0.006149	 0.020827	 0.002059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2366	 2287	 0.024793	 0.076859	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2288	 2032	 0.028934	 0.08843	 0.009731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2104	 2081	 0.00676	 0.022909	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2112	 2104	 0.003686	 0.012496	 0.001237	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2112	 2107	 0.005223	 0.017702	 0.001752	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2399	 2252	 0.000612	 0.002083	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2099	 2399	 0.001017	 0.003471	 0.000339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2102	 2399	 0.004314	 0.013876	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2122	 2251	 0.009421	 0.031934	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2121	 2101	 0.006446	 0.021868	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2105	 1972	 0.024388	 0.063587	 0.01204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2443	 2217	 0.019016	 0.041529	 0.008639	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2275	 2105	 0.005793	 0.018934	 0.001909	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2217	 2150	 0.015703	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2150	 2149	 0.008256	 0.012397	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2442	 2216	 0.022091	 0.057744	 0.005651	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2039	 2216	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2040	 2217	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2216	 2058	 0.046281	 0.076859	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2036	 2445	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2035	 2444	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2444	 1955	 0.006612	 0.009091	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2439	 1955	 0.007438	 0.023967	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2444	 2038	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2445	 2037	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2445	 2120	 0.013223	 0.042066	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2445	 2116	 0.009091	 0.027273	 0.002899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2121	 2116	 0.009917	 0.030579	 0.003291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2444	 2243	 0.024793	 0.080083	 0.008301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1953	 2445	 0.014992	 0.031537	 0.0031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2444	 2033	 0.042984	 0.102479	 0.0105	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2109	 2113	 0.002868	 0.009719	 0.000963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2216	 1976	 0.03719	 0.119008	 0.012199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1972	 1977	 0.064628	 0.109917	 0.01059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1976	 1969	 0.033223	 0.056612	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1977	 2129	 0.017826	 0.060207	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2262	 1977	 0.007587	 0.025686	 0.002541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2412	 2111	 0.012091	 0.040959	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1977	 2412	 0.006868	 0.023256	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2312	 2412	 0.005529	 0.009669	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2081	 1976	 0.015703	 0.049587	 0.005111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2288	 1976	 0.004132	 0.031397	 0.003001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2280	 1976	 0.065826	 0.222983	 0.02208	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2264	 1977	 0.020661	 0.066124	 0.006781	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2084	 2102	 0.016421	 0.055628	 0.00551	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2021	 1969	 0.012141	 0.041124	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2075	 2418	 0.03124	 0.102314	 0.010481	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1997	 1981	 0.044207	 0.113669	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2087	 1997	 0.010331	 0.018017	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2430	 2159	 0.012562	 0.021901	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2431	 2429	 0.010083	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2241	 2154	 0.02	 0.037438	 0.003649	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2429	 2241	 0.007934	 0.015372	 0.0015	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2431	 2430	 0.010826	 0.018934	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2159	 2153	 0.028182	 0.058182	 0.0059	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2028	 1997	 0.057016	 0.113314	 0.010909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2284	 2153	 0.039339	 0.129174	 0.013201	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2285	 2284	 0.00595	 0.019174	 0.00198	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2153	 2087	 0.036198	 0.063388	 0.00612	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2285	 2425	 0.02743	 0.088851	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2382	 2299	 0.040331	 0.136612	 0.01353	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2420	 2048	 0.01157	 0.039421	 0.003901	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2028	 1934	 0.035066	 0.118777	 0.011761	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2154	 1934	 0.041066	 0.139091	 0.01377	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2192	 1961	 0.029496	 0.050174	 0.00484	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2418	 2048	 0.011322	 0.037438	 0.0037	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2417	 2154	 0.014207	 0.046612	 0.00477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2417	 2299	 0.017769	 0.058182	 0.005951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2194	 2075	 0.022686	 0.062207	 0.00629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2154	 1956	 0.020992	 0.069339	 0.006989	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1986	 1956	 0.017107	 0.05562	 0.004799	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2418	 2329	 0.024959	 0.084463	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2382	 2302	 0.031744	 0.107504	 0.010641	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2189	 2153	 0.02595	 0.085124	 0.008741	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2194	 2192	 0.00943	 0.018893	 0.001849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2420	 1934	 0.017686	 0.057438	 0.00596	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1954	 2420	 0.052339	 0.091554	 0.008729	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2664	 2719	 0.03562	 0.109421	 0.011461	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2570	 2699	 0.036777	 0.093967	 0.009511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2675	 2629	 0.002066	 0.007273	 0.000699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2629	 2475	 0.018512	 0.059504	 0.00627	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2563	 2457	 0.021	 0.067901	 0.00696	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2654	 2658	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2453	 2720	 0.066446	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2649	 2720	 0.039835	 0.129091	 0.013145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2473	 2509	 0.033802	 0.107438	 0.011541	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2576	 2615	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2554	 2519	 0.04	 0.129587	 0.013291	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2524	 2611	 0.009917	 0.033223	 0.004189	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2554	 2520	 0.040248	 0.130248	 0.013361	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2613	 2548	 0.035446	 0.087364	 0.008821	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2722	 2721	 0.012636	 0.038017	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2523	 2722	 0.033058	 0.082636	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2585	 2524	 0.046686	 0.081818	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2478	 2469	 0.034132	 0.059917	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2491	 2586	 0.035868	 0.058678	 0.006459	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2491	 2498	 0.1	 0.159496	 0.01597	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2695	 2599	 0.039504	 0.128099	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2586	 2468	 0.03124	 0.056033	 0.005629	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2706	 2488	 0.021397	 0.068868	 0.007081	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2690	 2706	 0.016859	 0.054273	 0.005581	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2612	 2706	 0.000256	 0.000661	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2477	 2476	 0.012231	 0.038603	 0.004201	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2602	 2484	 0.028827	 0.093223	 0.009564	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2649	 2481	 0.01824	 0.058992	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2524	 2674	 0.024554	 0.079917	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2469	 2688	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2688	 2719	 0.086529	 0.11405	 0.010191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2571	 2550	 0.007851	 0.019826	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2609	 2631	 0.010331	 0.026529	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2588	 2609	 0.022314	 0.057016	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2587	 2647	 0.030992	 0.079008	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2451	 2553	 0.002636	 0.007521	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2545	 2527	 0.030248	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2526	 2458	 0.003314	 0.010826	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2536	 2528	 0.04124	 0.072314	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2526	 2466	 0.018603	 0.056198	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2583	 2604	 0.024793	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2451	 2647	 0.01314	 0.041818	 0.004479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2646	 2608	 0.009421	 0.030661	 0.003151	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2646	 2578	 0.029008	 0.09438	 0.009661	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2464	 2528	 0.004207	 0.010578	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2708	 2527	 0.007364	 0.023802	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2708	 2451	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2708	 2451	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2458	 2464	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2582	 2571	 0.008256	 0.026281	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2509	 2582	 0.018099	 0.057016	 0.0062	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2553	 2528	 0.00405	 0.010578	 0.001089	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2455	 2451	 0.002314	 0.007521	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2642	 2455	 0.003967	 0.012984	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2543	 2536	 0.008099	 0.014207	 0.00136	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2652	 2543	 0.064711	 0.113388	 0.010769	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2474	 2652	 0.066612	 0.113058	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2630	 2545	 0.013223	 0.033058	 0.003269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2719	 2630	 0.05686	 0.093388	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2675	 2527	 0.037603	 0.121653	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2686	 2578	 0.030579	 0.053719	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2609	 2529	 0.008512	 0.020744	 0.002321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2529	 2672	 0.040496	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2463	 2642	 0.001983	 0.006281	 0.000651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2450	 2463	 0.006529	 0.021157	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2631	 2571	 0.009256	 0.023802	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2716	 2608	 0.062231	 0.104132	 0.010721	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2534	 2716	 0.047017	 0.078512	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2469	 2474	 0.005446	 0.007603	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2608	 2571	 0.016198	 0.033802	 0.003509	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2624	 2465	 0.007917	 0.025612	 0.005261	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2646	 2624	 0.02781	 0.089942	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2450	 2466	 0.013967	 0.044628	 0.00462	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2604	 2465	 0.008678	 0.028099	 0.00295	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2641	 2652	 0.016066	 0.052793	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2626	 2641	 0.034	 0.10995	 0.022559	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2495	 2527	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2496	 2528	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2709	 2451	 0.002149	 0.00719	 0.000721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2638	 2528	 0.000909	 0.003058	 0.00031	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2548	 2550	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2677	 2466	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2462	 2469	 0.037397	 0.120661	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2677	 2626	 0.019281	 0.062364	 0.006398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2487	 2702	 0.004959	 0.016364	 0.00166	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2700	 2487	 0.001653	 0.005372	 0.000542	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2532	 2701	 0.057686	 0.145446	 0.014999	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2566	 2702	 0.031983	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2698	 2701	 0.01843	 0.06	 0.006149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2682	 2683	 0.005537	 0.017934	 0.001839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2585	 2456	 0.036364	 0.120661	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2683	 2679	 0.003058	 0.009917	 0.001019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2510	 2566	 0.067603	 0.119008	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2692	 2510	 0.038678	 0.068099	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2627	 2566	 0.050422	 0.104868	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2644	 2627	 0.01976	 0.051397	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2569	 2521	 0.02781	 0.079678	 0.008071	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2692	 2569	 0.014669	 0.032388	 0.003279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2461	 2525	 0.022314	 0.072314	 0.014929	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2456	 2461	 0.013223	 0.017769	 0.001909	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2676	 2521	 0.008835	 0.027917	 0.003049	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2508	 2676	 0.006876	 0.021579	 0.002398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2623	 2685	 0.015537	 0.054554	 0.005571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2486	 2639	 0.008512	 0.021744	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2639	 2683	 0.00281	 0.007017	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2473	 2697	 0.027686	 0.089504	 0.009169	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2685	 2473	 0.021322	 0.069421	 0.007069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2697	 2703	 0.015041	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2684	 2682	 0.017769	 0.057364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2645	 2519	 0.007364	 0.023802	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2664	 2577	 0.004207	 0.010744	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2456	 2644	 0.023314	 0.078934	 0.007451	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2664	 2518	 0.002727	 0.008256	 0.000849	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2518	 2508	 0.001488	 0.004959	 0.000479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2475	 2521	 0.028678	 0.092562	 0.009511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2486	 2532	 0.013636	 0.035537	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2682	 2679	 0.004207	 0.013554	 0.001401	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2623	 2684	 0.005289	 0.010744	 0.001111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2703	 2700	 0.009339	 0.016529	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2702	 2559	 0.034793	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2558	 2520	 0.02124	 0.068603	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2525	 2519	 0.031397	 0.098843	 0.01074	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2560	 2679	 0.008512	 0.02686	 0.002899	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2555	 2560	 0.018099	 0.057016	 0.0062	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2472	 2679	 0.01719	 0.057769	 0.005779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2561	 2701	 0.015793	 0.040174	 0.00408	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2611	 2558	 0.033636	 0.107438	 0.010159	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2645	 2577	 0.008256	 0.016529	 0.001941	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2697	 2712	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2697	 2713	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2514	 2679	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2515	 2680	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2687	 2682	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2689	 2623	 0.025405	 0.082157	 0.008429	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2689	 2472	 0.016364	 0.052893	 0.005581	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2555	 2692	 0.020413	 0.06843	 0.006851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2687	 2682	 0.009917	 0.034876	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2699	 2664	 0.020174	 0.052231	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2664	 2520	 0.009504	 0.024554	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2668	 2653	 0.01405	 0.023141	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2661	 2663	 0.03286	 0.076678	 0.00771	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2658	 2660	 0.042231	 0.098959	 0.00974	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2662	 2720	 0.073058	 0.191901	 0.018319	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2663	 2589	 0.030909	 0.081066	 0.007739	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2589	 2721	 0.042066	 0.110744	 0.010529	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2659	 2662	 0.016529	 0.033058	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2563	 2482	 0.040496	 0.071066	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2482	 2659	 0.046281	 0.071066	 0.007599	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2662	 2668	 0.004959	 0.008256	 0.000849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2564	 2563	 0.004132	 0.013719	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2660	 2690	 0.013364	 0.029686	 0.00296	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2653	 2661	 0.008678	 0.027769	 0.004777	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2573	 2721	 0.04438	 0.078256	 0.007391	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2603	 2573	 0.056612	 0.099826	 0.009431	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2467	 2603	 0.019752	 0.062149	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2497	 2467	 0.036686	 0.064711	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2483	 2663	 0.035868	 0.071322	 0.006241	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2695	 2564	 0.03438	 0.060992	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2497	 2483	 0.035868	 0.071322	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2481	 2522	 0.020397	 0.06595	 0.006771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2478	 2522	 0.014554	 0.047471	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2501	 2610	 0.006612	 0.015703	 0.001689	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2506	 2470	 0.009826	 0.017364	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2470	 2502	 0.030248	 0.097521	 0.010019	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2538	 2503	 0.011488	 0.034711	 0.002931	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2696	 2538	 0.008256	 0.028934	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2567	 2498	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2567	 2579	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2567	 2579	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2505	 2696	 0.010826	 0.034711	 0.003579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2513	 2505	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2671	 2513	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2506	 2671	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2470	 2717	 0.036686	 0.118182	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2694	 2717	 0.017364	 0.05686	 0.005779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2678	 2499	 0.032479	 0.108099	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2667	 2498	 0.054554	 0.180174	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2500	 2502	 0.019174	 0.02595	 0.004671	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2610	 2503	 0.01405	 0.036364	 0.003991	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2635	 2502	 0.035868	 0.090083	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2707	 2503	 0.015	 0.047141	 0.004661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2665	 2707	 0.005248	 0.016504	 0.001631	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2704	 2707	 0.000256	 0.000661	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2636	 2693	 0.041744	 0.073223	 0.006921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2693	 2718	 0.023058	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2505	 2681	 0.000992	 0.003471	 0.000361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2618	 2665	 0.003636	 0.010744	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2500	 2622	 0.004628	 0.014876	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2512	 2635	 0.003719	 0.009339	 0.000939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2506	 2512	 0.004959	 0.012727	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2479	 2567	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2502	 2479	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2503	 2666	 0.014959	 0.043802	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2504	 2499	 0.007603	 0.019826	 0.002059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2575	 2503	 0.034793	 0.111901	 0.011761	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2678	 2575	 0.007017	 0.022397	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2616	 2673	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2678	 2616	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2565	 2570	 0.019917	 0.052446	 0.005191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2673	 2565	 0.011868	 0.03176	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2621	 2500	 0.005041	 0.016859	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2448	 2500	 0.003314	 0.010909	 0.001111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2666	 2628	 0.007769	 0.024793	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2590	 2471	 0.007107	 0.023141	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2622	 2591	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2640	 2636	 0.006446	 0.020661	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2632	 2498	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2633	 2499	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2499	 2501	 0.020744	 0.067273	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2632	 2517	 0.005446	 0.017364	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2499	 2448	 0.006124	 0.015703	 0.001571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2597	 2501	 0.001322	 0.004207	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2498	 2597	 0.007934	 0.022314	 0.002149	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2517	 2621	 0.009091	 0.028934	 0.002899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2628	 2669	 0.007364	 0.023719	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2471	 2640	 0.003314	 0.010744	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2681	 2540	 0.002066	 0.006942	 0.000699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2694	 2636	 0.011322	 0.036364	 0.003751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2540	 2590	 0.002893	 0.009256	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2591	 2618	 0.002479	 0.007438	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2541	 2504	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2669	 2541	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2599	 2718	 0.001653	 0.004959	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2477	 2667	 0.039504	 0.124554	 0.011761	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2537	 2503	 0.039504	 0.069587	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2535	 2537	 0.053058	 0.093554	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2657	 2535	 0.032934	 0.106504	 0.010926	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2656	 2535	 0.058066	 0.103058	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2667	 2657	 0.024438	 0.079025	 0.008107	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2457	 2717	 0.021388	 0.069537	 0.007289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2643	 2503	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2500	 2711	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2501	 2710	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2617	 2499	 0.01281	 0.021488	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2468	 2617	 0.026198	 0.043967	 0.004339	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2580	 2452	 0.038843	 0.12562	 0.012901	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2705	 2595	 0.011653	 0.037686	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2452	 2705	 0.021397	 0.069174	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2460	 2705	 0.00281	 0.009174	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2670	 2594	 0.158017	 0.182727	 0.016429	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2607	 2595	 0.009826	 0.017521	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2507	 2592	 0.010388	 0.050826	 0.004939	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2568	 2592	 0.036033	 0.128934	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2484	 2594	 0.022339	 0.074959	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2449	 2568	 0.041397	 0.069421	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2516	 2568	 0.033141	 0.061157	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2549	 2449	 0.037686	 0.121488	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2551	 2549	 0.019422	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2596	 2592	 0.035868	 0.115702	 0.012199	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2530	 2593	 0.030248	 0.097521	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2562	 2524	 0.009826	 0.017273	 0.001631	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2601	 2562	 0.053223	 0.093471	 0.008821	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2605	 2598	 0.006612	 0.013719	 0.001331	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2598	 2606	 0.005372	 0.017364	 0.001791	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2580	 2551	 0.023388	 0.075868	 0.007841	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2606	 2594	 0.01157	 0.037686	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2581	 2593	 0.033099	 0.111066	 0.011059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2584	 2596	 0.028182	 0.091157	 0.009341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2601	 2507	 0.024463	 0.043471	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2600	 2595	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2607	 2605	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2581	 2576	 0.020496	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2637	 2551	 0.058182	 0.094207	 0.00944	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2592	 2594	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2593	 2595	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2530	 2607	 0.014463	 0.055537	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2453	 2490	 0.023554	 0.062149	 0.006389	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2531	 2453	 0.027603	 0.049504	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2511	 2531	 0.039669	 0.07157	 0.006411	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2542	 2511	 0.029826	 0.057934	 0.005469	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2547	 2489	 0.009256	 0.030083	 0.003071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2655	 2649	 0.053141	 0.093388	 0.008901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2544	 2547	 0.001322	 0.004207	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2546	 2490	 0.009091	 0.029752	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2488	 2489	 0.055041	 0.164298	 0.016819	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2714	 2485	 0.036529	 0.064132	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2557	 2546	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2557	 2544	 0.007438	 0.023967	 0.002461	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2620	 2523	 0.036686	 0.116686	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2714	 2655	 0.083141	 0.146281	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2691	 2489	 0.026612	 0.089422	 0.008949	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2557	 2654	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2539	 2542	 0.005207	 0.014132	 0.001401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2542	 2691	 0.01843	 0.061901	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2480	 2714	 0.001818	 0.003876	 0.000271	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2648	 2649	 0.003471	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2454	 2651	 0.037603	 0.091744	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2620	 2650	 0.019669	 0.086124	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2494	 2715	 0.003314	 0.010578	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2634	 2494	 0.029752	 0.095868	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2572	 2634	 0.005124	 0.016529	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2552	 2586	 0.033471	 0.065289	 0.005929	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2459	 2619	 0.016529	 0.031397	 0.002899	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2625	 2459	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2619	 2492	 0.016529	 0.031397	 0.003151	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2602	 2625	 0.022884	 0.074	 0.007592	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2715	 2491	 0.001653	 0.005289	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2493	 2492	 0.009091	 0.028099	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2556	 2554	 0.00405	 0.013314	 0.001379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2574	 2556	 0.020744	 0.066281	 0.006989	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2674	 2574	 0.028347	 0.092231	 0.009511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2554	 2572	 0.040331	 0.130413	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2614	 2493	 0.020413	 0.066124	 0.006781	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2730	 824	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2730	 824	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2735	 1429	 0.010413	 0.033554	 0.003543	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2736	 1871	 0.009752	 0.030496	 0.003151	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2732	 1523	 0.002562	 0.008264	 0.000874	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2734	 2732	 0.003058	 0.01	 0.001048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2731	 2732	 0.000248	 0.000909	 8.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2733	 1524	 0.005702	 0.018264	 0.001922	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	5	 4	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	7	 6	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	9	 8	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	11	 10	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	12	 11	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	16	 15	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	18	 17	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	20	 19	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	22	 21	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	29	 28	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	37	 36	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	40	 39	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	43	 42	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	45	 44	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	48	 47	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	51	 50	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	53	 52	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	55	 54	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	57	 56	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	59	 58	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	62	 61	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	64	 63	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	72	 71	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	74	 73	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	76	 75	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	78	 77	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	80	 79	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	84	 83	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	86	 85	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	88	 87	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	90	 89	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	92	 91	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	94	 93	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	96	 95	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	98	 97	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	100	 99	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	102	 101	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	104	 103	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	106	 105	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	108	 107	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	111	 110	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	113	 112	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	116	 115	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	118	 117	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	120	 119	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	122	 121	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	125	 124	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	127	 126	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	129	 128	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	134	 133	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	138	 137	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	141	 140	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	144	 143	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	146	 145	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	148	 147	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	150	 149	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	153	 152	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	155	 154	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	157	 156	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	159	 158	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	162	 161	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	164	 163	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	165	 164	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	169	 168	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	171	 170	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	173	 172	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	176	 175	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	178	 177	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	184	 183	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	186	 185	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	188	 187	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	190	 189	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	193	 192	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	195	 194	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	197	 196	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	199	 198	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	201	 200	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	203	 202	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	205	 204	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	207	 206	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	213	 212	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	221	 220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	228	 227	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	243	 242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	249	 248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	258	 257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	265	 264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	282	 281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	284	 283	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	286	 285	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	298	 297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	311	 310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	319	 318	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	326	 325	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	335	 334	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	343	 342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	345	 344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	355	 354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	356	 355	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	362	 361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	376	 375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	380	 379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	386	 385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	394	 393	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	405	 404	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	407	 406	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	422	 421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	430	 429	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	437	 436	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	439	 438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	442	 441	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	458	 457	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	465	 464	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	476	 475	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	486	 485	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	488	 487	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	490	 489	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	495	 494	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	508	 507	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	510	 509	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	516	 515	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	518	 517	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	521	 520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	525	 524	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	531	 530	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	533	 532	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	537	 536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	539	 538	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	542	 541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	548	 547	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	552	 551	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	557	 556	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	575	 574	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	578	 577	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	588	 587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	594	 593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	614	 613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	618	 617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	665	 664	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	686	 685	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	697	 696	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	715	 714	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	731	 730	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	741	 740	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	759	 758	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	769	 768	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	779	 778	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	808	 807	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	847	 846	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	850	 849	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	852	 851	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	853	 852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	855	 854	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	857	 856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	861	 860	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	864	 863	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	866	 865	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	869	 868	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	871	 870	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	873	 872	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	876	 875	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	878	 877	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	883	 882	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	885	 884	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	891	 890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	895	 894	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	897	 896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	900	 899	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	901	 900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	899	 901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	903	 902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	905	 904	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	907	 906	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	911	 910	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	917	 916	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	919	 918	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	921	 920	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	923	 922	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	927	 926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	929	 928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	931	 930	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	933	 932	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	935	 934	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	939	 938	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	941	 940	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	943	 942	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	946	 945	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	948	 947	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	954	 953	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	956	 955	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	960	 959	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	962	 961	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	964	 963	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	966	 965	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	968	 967	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	970	 969	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	972	 971	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	974	 973	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	976	 975	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	978	 977	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	980	 979	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	982	 981	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	986	 985	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	988	 987	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	990	 989	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	994	 993	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	996	 995	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	998	 997	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1000	 999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1001	 1002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1004	 1003	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1006	 1005	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1008	 1007	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1010	 1009	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1012	 1011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1014	 1013	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1015	 1014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1013	 1015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1019	 1018	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1025	 1024	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1026	 1025	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1036	 1035	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1042	 1041	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1044	 1043	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1046	 1045	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1048	 1047	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1050	 1049	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1052	 1051	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1058	 1057	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1060	 1059	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1062	 1061	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1065	 1064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1068	 1067	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1070	 1069	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1072	 1071	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1074	 1073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1076	 1075	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1078	 1077	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1080	 1079	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1082	 1081	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1086	 1085	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1088	 1087	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1092	 1091	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1096	 1095	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1102	 1101	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1104	 1103	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1108	 1107	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1110	 1109	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1112	 1111	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1114	 1113	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1115	 1114	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1113	 1115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1117	 1116	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1119	 1118	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1123	 1122	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1133	 1132	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1135	 1134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1138	 1137	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1139	 1138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1144	 1143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1145	 1144	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1149	 1148	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1151	 1150	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1156	 1155	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1165	 1164	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1167	 1166	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1171	 1170	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1173	 1172	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1178	 1177	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1180	 1179	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1182	 1181	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1186	 1185	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1188	 1187	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1195	 1194	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1202	 1201	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1205	 1204	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1207	 1206	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1209	 1208	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1211	 1210	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1213	 1212	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1215	 1214	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1219	 1218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1221	 1220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1223	 1222	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1225	 1224	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1231	 1230	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1233	 1232	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1235	 1234	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1237	 1236	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1241	 1240	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1243	 1242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1245	 1244	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1247	 1246	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1249	 1248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1255	 1254	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1257	 1256	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1259	 1258	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1263	 1262	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1265	 1264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1267	 1266	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1269	 1268	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1270	 1269	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1277	 1276	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1279	 1278	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1283	 1282	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1286	 1285	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1288	 1287	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1290	 1289	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1292	 1291	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1294	 1293	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1296	 1295	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1298	 1297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1300	 1299	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1302	 1301	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1304	 1303	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1306	 1305	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1308	 1307	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1312	 1311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1314	 1313	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1316	 1315	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1320	 1319	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1324	 1323	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1330	 1329	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1332	 1331	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1334	 1333	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1336	 1335	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1338	 1337	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1343	 1342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1345	 1344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1348	 1347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1350	 1349	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1352	 1351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1353	 1352	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1351	 1353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1355	 1354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1357	 1356	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1361	 1360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1363	 1362	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1365	 1364	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1367	 1366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1369	 1368	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1375	 1374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1376	 1375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1374	 1376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1378	 1377	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1380	 1379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1382	 1381	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1384	 1383	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1386	 1385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1388	 1387	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1390	 1389	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1392	 1391	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1394	 1393	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1398	 1397	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1403	 1402	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1409	 1408	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1411	 1410	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1413	 1412	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1415	 1414	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1417	 1416	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1419	 1418	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1421	 1420	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1423	 1422	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1427	 1426	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1429	 1428	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1433	 1432	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1438	 1437	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1440	 1439	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1444	 1443	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1448	 1447	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1450	 1449	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1452	 1451	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1454	 1453	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1456	 1455	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1458	 1457	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1460	 1459	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1462	 1461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1464	 1463	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1468	 1467	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1472	 1471	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1474	 1473	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1476	 1475	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1478	 1477	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1480	 1479	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1482	 1481	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1484	 1483	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1486	 1485	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1488	 1487	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1490	 1489	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1493	 1492	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1495	 1494	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1497	 1496	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1499	 1498	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1501	 1500	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1503	 1502	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1505	 1504	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1510	 1509	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1512	 1511	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1518	 1517	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1520	 1519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1522	 1521	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1524	 1523	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1526	 1525	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1528	 1527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1536	 1535	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1538	 1537	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1542	 1541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1544	 1543	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1546	 1545	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1548	 1547	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1554	 1553	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1556	 1555	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1558	 1557	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1562	 1561	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1564	 1563	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1568	 1567	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1570	 1569	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1572	 1571	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1574	 1573	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1576	 1575	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1578	 1577	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1580	 1579	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1582	 1581	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1584	 1583	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1586	 1585	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1588	 1587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1590	 1589	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1592	 1591	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1594	 1593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1598	 1597	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1602	 1601	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1604	 1603	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1606	 1605	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1608	 1607	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1612	 1611	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1614	 1613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1618	 1617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1620	 1619	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1624	 1623	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1626	 1625	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1628	 1627	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1630	 1629	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1631	 1630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1629	 1631	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1633	 1632	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1635	 1634	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1637	 1636	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1641	 1640	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1645	 1644	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1647	 1646	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1650	 1649	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1654	 1653	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1660	 1659	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1663	 1662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1665	 1664	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1669	 1668	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1671	 1670	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1673	 1672	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1674	 1673	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1672	 1674	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1676	 1675	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1678	 1677	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1680	 1679	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1683	 1682	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1685	 1684	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1687	 1686	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1689	 1688	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1691	 1690	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1695	 1694	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1697	 1696	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1699	 1698	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1703	 1702	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1706	 1705	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1708	 1707	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1710	 1709	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1714	 1713	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1716	 1715	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1718	 1717	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1720	 1719	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1726	 1725	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1728	 1727	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1730	 1729	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1732	 1731	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1735	 1734	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1737	 1736	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1739	 1738	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1745	 1744	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1747	 1746	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1749	 1748	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1751	 1750	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1753	 1752	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1755	 1754	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1757	 1756	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1761	 1760	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1763	 1762	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1765	 1764	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1767	 1766	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1769	 1768	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1771	 1770	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1773	 1772	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1775	 1774	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1777	 1776	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1781	 1780	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1787	 1786	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1789	 1788	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1791	 1790	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1792	 1793	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1795	 1794	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1797	 1796	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1802	 1801	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1804	 1803	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1806	 1805	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1808	 1807	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1810	 1809	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1812	 1811	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1818	 1817	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1820	 1819	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1822	 1821	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1824	 1823	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1826	 1825	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1828	 1827	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1831	 1830	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1833	 1832	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1835	 1834	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1837	 1836	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1838	 1837	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1836	 1838	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1840	 1839	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1844	 1843	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1846	 1845	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1848	 1847	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1850	 1849	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1852	 1851	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1854	 1853	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1859	 1858	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1861	 1860	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1863	 1862	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1865	 1864	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1867	 1866	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1873	 1872	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1879	 1878	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1881	 1880	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1883	 1882	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1885	 1884	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1887	 1886	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1889	 1888	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1891	 1890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1893	 1892	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1895	 1894	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1897	 1896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1901	 1900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1903	 1902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1905	 1904	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1907	 1906	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1911	 1910	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1914	 1913	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1916	 1915	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1918	 1917	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1922	 1921	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1924	 1923	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1927	 1926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1929	 1928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1937	 1936	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1942	 1941	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1945	 1944	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1948	 1947	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1951	 1950	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1958	 1957	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1963	 1962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1965	 1964	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1975	 1974	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1977	 1976	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	1983	 1982	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1992	 1991	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1994	 1993	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	1998	 1997	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2000	 1999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2002	 2001	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2006	 2005	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2009	 2008	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2012	 2011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2015	 2014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2018	 2017	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2024	 2023	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2033	 2032	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2038	 2037	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2042	 2041	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2044	 2043	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2047	 2046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2060	 2059	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2064	 2063	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2069	 2068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2071	 2070	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2074	 2073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2077	 2076	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2091	 2090	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2102	 2101	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2106	 2105	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2108	 2107	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2111	 2110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2113	 2112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2120	 2119	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2122	 2121	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2128	 2127	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2130	 2129	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2132	 2131	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2135	 2134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2138	 2137	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2144	 2143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2146	 2145	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2148	 2147	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2154	 2153	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2158	 2157	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2171	 2170	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2176	 2175	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2178	 2177	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2184	 2183	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2198	 2197	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2207	 2206	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2210	 2209	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2213	 2212	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2215	 2214	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2217	 2216	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2219	 2218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2222	 2221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2225	 2224	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2230	 2229	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2234	 2233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2236	 2235	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2238	 2237	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2247	 2246	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2252	 2251	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2254	 2253	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2258	 2257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2261	 2260	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2263	 2262	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2274	 2273	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2278	 2277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2288	 2287	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2290	 2289	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2294	 2293	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2312	 2311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2314	 2313	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2320	 2319	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2342	 2341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2344	 2343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2348	 2347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2351	 2350	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2355	 2354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2359	 2358	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2361	 2360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2364	 2363	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2367	 2366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2369	 2368	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2371	 2370	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2374	 2373	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2376	 2375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2379	 2378	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2385	 2384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2387	 2386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2390	 2389	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2422	 2421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2424	 2423	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2441	 2440	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2443	 2442	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2445	 2444	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2454	 2453	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2466	 2465	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2471	 2470	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2490	 2489	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2492	 2491	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2499	 2498	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2501	 2500	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2503	 2502	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2506	 2505	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2520	 2519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2521	 2520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2528	 2527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2534	 2533	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2588	 2587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2593	 2592	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2595	 2594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2609	 2608	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2615	 2614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2630	 2629	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2651	 2650	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -7.642431	 7.642431;
	2661	 2660	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2663	 2662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2680	 2679	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2698	 2697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2702	 2701	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2718	 2717	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2721	 2720	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
	2734	 2733	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -7.642431	 7.642431;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           7.642431 (deg.)
% INFO    : AC OPF Solution File:        ./pglib_opf_case2736sp_mp__sad.m.opf.sol
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.10102, theta=0.82005 -> V=1.10175, theta=0.38643
% INFO    : Bus 2	: V=1.10601, theta=2.54034 -> V=1.10732, theta=2.40374
% INFO    : Bus 3	: V=1.08435, theta=-22.58518 -> V=1.08338, theta=-16.37179
% INFO    : Bus 4	: V=1.09235, theta=-3.36383 -> V=1.09573, theta=-2.19509
% INFO    : Bus 5	: V=1.09238, theta=-3.36465 -> V=1.09575, theta=-2.19575
% INFO    : Bus 6	: V=1.06492, theta=-14.38776 -> V=1.06968, theta=-9.77393
% INFO    : Bus 7	: V=1.06503, theta=-14.3783 -> V=1.0698, theta=-9.76422
% INFO    : Bus 8	: V=1.0255, theta=-10.64624 -> V=1.0311, theta=-6.49905
% INFO    : Bus 9	: V=1.0255, theta=-10.64142 -> V=1.0311, theta=-6.49191
% INFO    : Bus 10	: V=1.05819, theta=-14.40659 -> V=1.06294, theta=-9.82513
% INFO    : Bus 11	: V=1.05811, theta=-14.41239 -> V=1.06287, theta=-9.83523
% INFO    : Bus 12	: V=1.05806, theta=-14.40751 -> V=1.06285, theta=-9.83752
% INFO    : Bus 13	: V=1.05803, theta=-14.41721 -> V=1.06281, theta=-9.84701
% INFO    : Bus 14	: V=1.01814, theta=-9.27293 -> V=1.02554, theta=-5.99148
% INFO    : Bus 15	: V=1.03142, theta=-13.3693 -> V=1.03553, theta=-8.76688
% INFO    : Bus 16	: V=1.03142, theta=-13.3693 -> V=1.03553, theta=-8.76688
% INFO    : Bus 17	: V=1.09271, theta=-19.71331 -> V=1.09322, theta=-13.41509
% INFO    : Bus 18	: V=1.09276, theta=-19.71319 -> V=1.09326, theta=-13.41197
% INFO    : Bus 19	: V=1.09695, theta=-2.34951 -> V=1.09937, theta=-1.42376
% INFO    : Bus 20	: V=1.09699, theta=-2.34659 -> V=1.0994, theta=-1.41727
% INFO    : Bus 21	: V=1.07736, theta=-15.23107 -> V=1.07979, theta=-10.60893
% INFO    : Bus 22	: V=1.07736, theta=-15.23107 -> V=1.07979, theta=-10.60893
% INFO    : Bus 23	: V=1.05586, theta=-14.41562 -> V=1.06058, theta=-9.63177
% INFO    : Bus 24	: V=1.09817, theta=-0.6508 -> V=1.10111, theta=-0.16782
% INFO    : Bus 25	: V=1.03137, theta=-11.43269 -> V=1.03343, theta=-7.64243
% INFO    : Bus 26	: V=1.11, theta=1.15152 -> V=1.11, theta=0.66917
% INFO    : Bus 27	: V=1.11, theta=2.83396 -> V=1.11, theta=2.71466
% INFO    : Bus 28	: V=1.04603, theta=-0.0 -> V=1.04997, theta=-0.0
% INFO    : Bus 29	: V=1.04605, theta=0.00602 -> V=1.05, theta=0.00581
% INFO    : Bus 30	: V=1.06559, theta=-14.67069 -> V=1.06832, theta=-10.12133
% INFO    : Bus 31	: V=1.04383, theta=-1.4067 -> V=1.04983, theta=-1.53587
% INFO    : Bus 32	: V=1.05532, theta=-14.72431 -> V=1.06007, theta=-10.15435
% INFO    : Bus 33	: V=1.09933, theta=-5.60939 -> V=1.10068, theta=-3.28153
% INFO    : Bus 34	: V=1.07662, theta=-8.81535 -> V=1.08141, theta=-4.78389
% INFO    : Bus 35	: V=1.07987, theta=-8.38096 -> V=1.07879, theta=-6.94562
% INFO    : Bus 36	: V=1.08765, theta=-7.40717 -> V=1.087, theta=-5.90424
% INFO    : Bus 37	: V=1.08764, theta=-7.4091 -> V=1.08699, theta=-5.9081
% INFO    : Bus 38	: V=1.06677, theta=-10.05347 -> V=1.07174, theta=-6.20908
% INFO    : Bus 39	: V=1.11, theta=-7.06046 -> V=1.11, theta=-6.02282
% INFO    : Bus 40	: V=1.10989, theta=-7.05998 -> V=1.10988, theta=-6.03224
% INFO    : Bus 41	: V=1.0238, theta=-6.86024 -> V=1.02369, theta=-5.32865
% INFO    : Bus 42	: V=1.09099, theta=-8.28402 -> V=1.09972, theta=-2.1827
% INFO    : Bus 43	: V=1.0909, theta=-8.26538 -> V=1.09966, theta=-2.15503
% INFO    : Bus 44	: V=1.02731, theta=-7.8653 -> V=1.03348, theta=-3.13067
% INFO    : Bus 45	: V=1.02726, theta=-7.86795 -> V=1.03344, theta=-3.12968
% INFO    : Bus 46	: V=1.10652, theta=-7.55486 -> V=1.10661, theta=-6.46966
% INFO    : Bus 47	: V=1.0379, theta=-10.19873 -> V=1.03745, theta=-8.83649
% INFO    : Bus 48	: V=1.03787, theta=-10.20452 -> V=1.03742, theta=-8.84247
% INFO    : Bus 49	: V=1.03402, theta=-8.37254 -> V=1.03987, theta=-3.7343
% INFO    : Bus 50	: V=1.07439, theta=-8.99539 -> V=1.07932, theta=-5.27571
% INFO    : Bus 51	: V=1.07437, theta=-8.99258 -> V=1.0793, theta=-5.27305
% INFO    : Bus 52	: V=1.03806, theta=-7.6206 -> V=1.04088, theta=-4.54063
% INFO    : Bus 53	: V=1.03808, theta=-7.61842 -> V=1.04089, theta=-4.54328
% INFO    : Bus 54	: V=1.09248, theta=-6.39011 -> V=1.09076, theta=-5.33695
% INFO    : Bus 55	: V=1.09245, theta=-6.39321 -> V=1.09073, theta=-5.33779
% INFO    : Bus 56	: V=1.04483, theta=-6.68468 -> V=1.04549, theta=-4.56214
% INFO    : Bus 57	: V=1.0448, theta=-6.68829 -> V=1.04547, theta=-4.56033
% INFO    : Bus 58	: V=1.08485, theta=-8.69975 -> V=1.09246, theta=-3.3404
% INFO    : Bus 59	: V=1.08487, theta=-8.69816 -> V=1.09247, theta=-3.34049
% INFO    : Bus 60	: V=1.10182, theta=-7.62235 -> V=1.10146, theta=-6.63574
% INFO    : Bus 61	: V=1.09244, theta=-8.71467 -> V=1.09938, theta=-4.01681
% INFO    : Bus 62	: V=1.09241, theta=-8.71755 -> V=1.09934, theta=-4.0127
% INFO    : Bus 63	: V=1.04851, theta=-7.76722 -> V=1.04836, theta=-6.3625
% INFO    : Bus 64	: V=1.04846, theta=-7.77879 -> V=1.04831, theta=-6.37419
% INFO    : Bus 65	: V=1.08105, theta=-8.48607 -> V=1.08194, theta=-6.11505
% INFO    : Bus 66	: V=1.08251, theta=-8.32079 -> V=1.08338, theta=-5.95418
% INFO    : Bus 67	: V=1.07498, theta=-8.27627 -> V=1.07994, theta=-4.6219
% INFO    : Bus 68	: V=1.10113, theta=-3.40948 -> V=1.09856, theta=-4.71162
% INFO    : Bus 69	: V=1.09618, theta=-6.69798 -> V=1.08875, theta=-8.03758
% INFO    : Bus 70	: V=1.09602, theta=-6.6911 -> V=1.0886, theta=-8.02578
% INFO    : Bus 71	: V=1.0992, theta=-3.66846 -> V=1.07711, theta=-8.99961
% INFO    : Bus 72	: V=1.09923, theta=-3.65647 -> V=1.07714, theta=-8.98598
% INFO    : Bus 73	: V=1.09608, theta=-3.91729 -> V=1.09446, theta=-7.77607
% INFO    : Bus 74	: V=1.09606, theta=-3.9221 -> V=1.09441, theta=-7.78228
% INFO    : Bus 75	: V=1.09855, theta=-5.22615 -> V=1.08146, theta=-10.27472
% INFO    : Bus 76	: V=1.09843, theta=-5.23317 -> V=1.08135, theta=-10.28319
% INFO    : Bus 77	: V=1.1021, theta=-2.84624 -> V=1.07984, theta=-8.06384
% INFO    : Bus 78	: V=1.10066, theta=-2.8043 -> V=1.08158, theta=-7.73487
% INFO    : Bus 79	: V=1.09211, theta=-4.12802 -> V=1.07775, theta=-8.92484
% INFO    : Bus 80	: V=1.09213, theta=-4.12696 -> V=1.07773, theta=-8.92709
% INFO    : Bus 81	: V=1.03261, theta=-3.72869 -> V=1.05, theta=-4.15075
% INFO    : Bus 82	: V=1.0886, theta=-4.72075 -> V=1.08935, theta=-5.81486
% INFO    : Bus 83	: V=1.09823, theta=-4.41406 -> V=1.08958, theta=-8.90171
% INFO    : Bus 84	: V=1.09824, theta=-4.40905 -> V=1.08952, theta=-8.90056
% INFO    : Bus 85	: V=1.10205, theta=-3.42279 -> V=1.09897, theta=-4.91223
% INFO    : Bus 86	: V=1.10203, theta=-3.42801 -> V=1.09894, theta=-4.92032
% INFO    : Bus 87	: V=1.09242, theta=-4.11351 -> V=1.08218, theta=-8.55209
% INFO    : Bus 88	: V=1.09241, theta=-4.10791 -> V=1.0821, theta=-8.55341
% INFO    : Bus 89	: V=1.10331, theta=-2.96883 -> V=1.10051, theta=-4.32189
% INFO    : Bus 90	: V=1.10331, theta=-2.97327 -> V=1.10053, theta=-4.32073
% INFO    : Bus 91	: V=1.04752, theta=-1.8042 -> V=1.04828, theta=-2.56876
% INFO    : Bus 92	: V=1.04752, theta=-1.80591 -> V=1.04828, theta=-2.57105
% INFO    : Bus 93	: V=1.09373, theta=-4.51856 -> V=1.08697, theta=-8.87515
% INFO    : Bus 94	: V=1.09376, theta=-4.52314 -> V=1.087, theta=-8.88144
% INFO    : Bus 95	: V=1.09303, theta=-4.27204 -> V=1.09379, theta=-6.92045
% INFO    : Bus 96	: V=1.09302, theta=-4.27432 -> V=1.09377, theta=-6.91509
% INFO    : Bus 97	: V=1.09922, theta=-3.556 -> V=1.08465, theta=-7.38105
% INFO    : Bus 98	: V=1.09922, theta=-3.56263 -> V=1.08468, theta=-7.37829
% INFO    : Bus 99	: V=1.09623, theta=-6.67365 -> V=1.0888, theta=-8.0081
% INFO    : Bus 100	: V=1.09623, theta=-6.6738 -> V=1.0888, theta=-8.01308
% INFO    : Bus 101	: V=1.09187, theta=-5.59929 -> V=1.07445, theta=-10.72755
% INFO    : Bus 102	: V=1.09183, theta=-5.59899 -> V=1.07441, theta=-10.72858
% INFO    : Bus 103	: V=1.09978, theta=-4.43423 -> V=1.09404, theta=-8.85478
% INFO    : Bus 104	: V=1.09973, theta=-4.46134 -> V=1.09396, theta=-8.88281
% INFO    : Bus 105	: V=1.09545, theta=-4.03747 -> V=1.08887, theta=-8.16547
% INFO    : Bus 106	: V=1.09539, theta=-4.04011 -> V=1.08875, theta=-8.16332
% INFO    : Bus 107	: V=1.09957, theta=-4.11754 -> V=1.08924, theta=-6.87158
% INFO    : Bus 108	: V=1.09958, theta=-4.12713 -> V=1.08924, theta=-6.88102
% INFO    : Bus 109	: V=1.09387, theta=-4.8629 -> V=1.07228, theta=-9.69761
% INFO    : Bus 110	: V=1.08727, theta=-4.21674 -> V=1.08296, theta=-8.38372
% INFO    : Bus 111	: V=1.0873, theta=-4.21623 -> V=1.08294, theta=-8.38652
% INFO    : Bus 112	: V=1.09329, theta=-4.05353 -> V=1.07557, theta=-9.08065
% INFO    : Bus 113	: V=1.09334, theta=-4.04443 -> V=1.0756, theta=-9.0731
% INFO    : Bus 114	: V=1.04152, theta=-4.68639 -> V=1.04239, theta=-6.15959
% INFO    : Bus 115	: V=1.10001, theta=-3.16905 -> V=1.08062, theta=-7.94221
% INFO    : Bus 116	: V=1.10002, theta=-3.16667 -> V=1.08061, theta=-7.94016
% INFO    : Bus 117	: V=1.0984, theta=-4.0516 -> V=1.07747, theta=-8.77762
% INFO    : Bus 118	: V=1.09842, theta=-4.06054 -> V=1.07749, theta=-8.78202
% INFO    : Bus 119	: V=1.04963, theta=-6.9431 -> V=1.04878, theta=-5.96451
% INFO    : Bus 120	: V=1.04967, theta=-6.93829 -> V=1.04882, theta=-5.95935
% INFO    : Bus 121	: V=1.04998, theta=-4.53534 -> V=1.04998, theta=-5.39762
% INFO    : Bus 122	: V=1.05, theta=-4.53022 -> V=1.05, theta=-5.38828
% INFO    : Bus 123	: V=1.09317, theta=-4.92917 -> V=1.07138, theta=-9.76679
% INFO    : Bus 124	: V=1.09954, theta=-2.97792 -> V=1.10325, theta=-6.5696
% INFO    : Bus 125	: V=1.09944, theta=-2.96051 -> V=1.10325, theta=-6.55995
% INFO    : Bus 126	: V=1.03646, theta=-4.27287 -> V=1.04013, theta=-5.96895
% INFO    : Bus 127	: V=1.03644, theta=-4.27242 -> V=1.0401, theta=-5.97118
% INFO    : Bus 128	: V=1.10146, theta=-3.53094 -> V=1.09826, theta=-5.08057
% INFO    : Bus 129	: V=1.10143, theta=-3.52876 -> V=1.09823, theta=-5.08257
% INFO    : Bus 130	: V=1.10194, theta=-3.30527 -> V=1.09856, theta=-4.91563
% INFO    : Bus 131	: V=1.10126, theta=-4.87384 -> V=1.08422, theta=-9.91121
% INFO    : Bus 132	: V=1.09847, theta=-5.2334 -> V=1.08138, theta=-10.28342
% INFO    : Bus 133	: V=1.11, theta=-6.67436 -> V=1.11, theta=-3.40409
% INFO    : Bus 134	: V=1.11, theta=-6.67736 -> V=1.10999, theta=-3.40658
% INFO    : Bus 135	: V=1.08108, theta=-10.7553 -> V=1.0805, theta=-7.38663
% INFO    : Bus 136	: V=1.08286, theta=-9.89517 -> V=1.08164, theta=-6.06883
% INFO    : Bus 137	: V=1.00653, theta=-10.15572 -> V=1.01206, theta=-7.1753
% INFO    : Bus 138	: V=1.00655, theta=-10.15586 -> V=1.0121, theta=-7.17874
% INFO    : Bus 139	: V=1.09396, theta=-17.45355 -> V=1.09606, theta=-10.26757
% INFO    : Bus 140	: V=1.10006, theta=-21.81989 -> V=1.09159, theta=-6.81953
% INFO    : Bus 141	: V=1.10006, theta=-21.81989 -> V=1.09159, theta=-6.81953
% INFO    : Bus 142	: V=1.09953, theta=-19.82392 -> V=1.09344, theta=-8.62944
% INFO    : Bus 143	: V=1.0775, theta=-12.07139 -> V=1.08032, theta=-9.08469
% INFO    : Bus 144	: V=1.0775, theta=-12.07139 -> V=1.08032, theta=-9.08469
% INFO    : Bus 145	: V=1.10874, theta=-10.02842 -> V=1.10901, theta=-5.55391
% INFO    : Bus 146	: V=1.10871, theta=-10.02902 -> V=1.10901, theta=-5.55275
% INFO    : Bus 147	: V=1.11, theta=-19.50814 -> V=1.10217, theta=-4.50916
% INFO    : Bus 148	: V=1.10994, theta=-19.50372 -> V=1.1022, theta=-4.51461
% INFO    : Bus 149	: V=1.03989, theta=-18.29012 -> V=1.05, theta=-4.90402
% INFO    : Bus 150	: V=1.03988, theta=-18.28886 -> V=1.04998, theta=-4.90428
% INFO    : Bus 151	: V=1.06855, theta=-17.80786 -> V=1.07125, theta=-11.11581
% INFO    : Bus 152	: V=1.09687, theta=-15.52595 -> V=1.094, theta=-8.01671
% INFO    : Bus 153	: V=1.09682, theta=-15.5304 -> V=1.09397, theta=-8.0173
% INFO    : Bus 154	: V=1.08653, theta=-7.70834 -> V=1.08487, theta=-3.19834
% INFO    : Bus 155	: V=1.08657, theta=-7.71679 -> V=1.08491, theta=-3.20198
% INFO    : Bus 156	: V=1.00449, theta=-8.17374 -> V=1.00126, theta=-4.11176
% INFO    : Bus 157	: V=1.00448, theta=-8.16794 -> V=1.00123, theta=-4.10457
% INFO    : Bus 158	: V=1.09906, theta=-21.78345 -> V=1.09059, theta=-6.85387
% INFO    : Bus 159	: V=1.09906, theta=-21.78345 -> V=1.09059, theta=-6.85387
% INFO    : Bus 160	: V=1.01233, theta=-10.22273 -> V=1.02368, theta=-8.2459
% INFO    : Bus 161	: V=1.01528, theta=-9.09191 -> V=1.02676, theta=-7.31223
% INFO    : Bus 162	: V=1.01526, theta=-9.09581 -> V=1.02672, theta=-7.31184
% INFO    : Bus 163	: V=1.11, theta=-10.17743 -> V=1.11, theta=-5.60406
% INFO    : Bus 164	: V=1.11, theta=-10.18533 -> V=1.11, theta=-5.60829
% INFO    : Bus 165	: V=1.11, theta=-10.18533 -> V=1.11, theta=-5.60829
% INFO    : Bus 166	: V=1.0889, theta=-21.73521 -> V=1.08871, theta=-13.51614
% INFO    : Bus 167	: V=1.0992, theta=-21.94967 -> V=1.09073, theta=-6.96118
% INFO    : Bus 168	: V=1.09204, theta=-18.67741 -> V=1.09495, theta=-10.84624
% INFO    : Bus 169	: V=1.09202, theta=-18.68542 -> V=1.09492, theta=-10.85606
% INFO    : Bus 170	: V=1.02697, theta=-19.22438 -> V=1.02823, theta=-9.9146
% INFO    : Bus 171	: V=1.02697, theta=-19.22438 -> V=1.02823, theta=-9.9146
% INFO    : Bus 172	: V=1.06735, theta=-15.135 -> V=1.06948, theta=-9.34992
% INFO    : Bus 173	: V=1.06734, theta=-15.12868 -> V=1.06947, theta=-9.34623
% INFO    : Bus 174	: V=1.09003, theta=-15.18702 -> V=1.08876, theta=-9.34484
% INFO    : Bus 175	: V=1.08026, theta=-10.50721 -> V=1.07995, theta=-7.29968
% INFO    : Bus 176	: V=1.08026, theta=-10.49832 -> V=1.07996, theta=-7.29528
% INFO    : Bus 177	: V=1.08187, theta=-9.25461 -> V=1.0825, theta=-7.45777
% INFO    : Bus 178	: V=1.08187, theta=-9.25461 -> V=1.0825, theta=-7.45777
% INFO    : Bus 179	: V=1.11, theta=-14.28715 -> V=1.10512, theta=-6.7545
% INFO    : Bus 180	: V=1.06693, theta=-16.08967 -> V=1.06823, theta=-10.03999
% INFO    : Bus 181	: V=1.07352, theta=-17.18491 -> V=1.06934, theta=-11.88313
% INFO    : Bus 182	: V=1.09084, theta=-20.07293 -> V=1.08685, theta=-10.5777
% INFO    : Bus 183	: V=1.03787, theta=-19.00688 -> V=1.03316, theta=-8.92173
% INFO    : Bus 184	: V=1.03789, theta=-19.00842 -> V=1.03321, theta=-8.91781
% INFO    : Bus 185	: V=1.03225, theta=-17.41797 -> V=1.01255, theta=-10.23788
% INFO    : Bus 186	: V=1.03227, theta=-17.42071 -> V=1.01256, theta=-10.23893
% INFO    : Bus 187	: V=1.07921, theta=-20.90333 -> V=1.06837, theta=-13.76628
% INFO    : Bus 188	: V=1.07924, theta=-20.90531 -> V=1.0684, theta=-13.76525
% INFO    : Bus 189	: V=1.07576, theta=-16.81449 -> V=1.06921, theta=-11.3969
% INFO    : Bus 190	: V=1.07572, theta=-16.82224 -> V=1.06918, theta=-11.40469
% INFO    : Bus 191	: V=1.01716, theta=-16.71755 -> V=1.00987, theta=-11.258
% INFO    : Bus 192	: V=1.07739, theta=-16.50787 -> V=1.07343, theta=-11.20525
% INFO    : Bus 193	: V=1.07737, theta=-16.50185 -> V=1.07341, theta=-11.20037
% INFO    : Bus 194	: V=1.03288, theta=-18.99105 -> V=1.0156, theta=-12.09693
% INFO    : Bus 195	: V=1.03286, theta=-18.99494 -> V=1.01559, theta=-12.10154
% INFO    : Bus 196	: V=1.07395, theta=-21.35121 -> V=1.0684, theta=-15.22909
% INFO    : Bus 197	: V=1.07397, theta=-21.35225 -> V=1.06842, theta=-15.22935
% INFO    : Bus 198	: V=1.02955, theta=-18.07033 -> V=1.01737, theta=-9.04586
% INFO    : Bus 199	: V=1.0296, theta=-18.07425 -> V=1.01745, theta=-9.04545
% INFO    : Bus 200	: V=1.06879, theta=-17.92454 -> V=1.0646, theta=-12.62729
% INFO    : Bus 201	: V=1.06878, theta=-17.92457 -> V=1.0646, theta=-12.62784
% INFO    : Bus 202	: V=1.07153, theta=-17.00704 -> V=1.07003, theta=-11.84688
% INFO    : Bus 203	: V=1.07147, theta=-17.01661 -> V=1.06997, theta=-11.85596
% INFO    : Bus 204	: V=1.03466, theta=-16.07709 -> V=1.0103, theta=-8.22725
% INFO    : Bus 205	: V=1.03469, theta=-16.07662 -> V=1.01029, theta=-8.22889
% INFO    : Bus 206	: V=1.08628, theta=-21.39302 -> V=1.08265, theta=-12.64207
% INFO    : Bus 207	: V=1.08629, theta=-21.38908 -> V=1.08265, theta=-12.63726
% INFO    : Bus 208	: V=1.0888, theta=-18.16766 -> V=1.09075, theta=-12.74204
% INFO    : Bus 209	: V=1.07577, theta=-26.07067 -> V=1.074, theta=-19.89193
% INFO    : Bus 210	: V=1.09399, theta=-17.30245 -> V=1.09856, theta=-12.87042
% INFO    : Bus 211	: V=1.06527, theta=-18.88015 -> V=1.0694, theta=-14.195
% INFO    : Bus 212	: V=1.09037, theta=-0.07198 -> V=1.09792, theta=-0.04964
% INFO    : Bus 213	: V=1.09693, theta=-1.6504 -> V=1.10111, theta=-1.76513
% INFO    : Bus 214	: V=1.11197, theta=-18.48353 -> V=1.11032, theta=-13.00699
% INFO    : Bus 215	: V=1.11309, theta=-18.23264 -> V=1.11195, theta=-12.83679
% INFO    : Bus 216	: V=1.11262, theta=-18.31195 -> V=1.11135, theta=-12.89606
% INFO    : Bus 217	: V=1.11151, theta=-18.60453 -> V=1.11009, theta=-13.10911
% INFO    : Bus 218	: V=1.08092, theta=-18.50235 -> V=1.08273, theta=-13.93079
% INFO    : Bus 219	: V=1.08053, theta=-18.92288 -> V=1.08425, theta=-14.23742
% INFO    : Bus 220	: V=1.09899, theta=-15.0552 -> V=1.10965, theta=-12.32837
% INFO    : Bus 221	: V=1.09435, theta=-6.9946 -> V=1.09662, theta=-6.57847
% INFO    : Bus 222	: V=1.09094, theta=-17.93592 -> V=1.09313, theta=-13.40038
% INFO    : Bus 223	: V=1.07555, theta=-1.6151 -> V=1.08099, theta=-1.28841
% INFO    : Bus 224	: V=1.10514, theta=-18.59268 -> V=1.09745, theta=-13.90383
% INFO    : Bus 225	: V=1.09229, theta=-22.93158 -> V=1.09093, theta=-16.70303
% INFO    : Bus 226	: V=1.10355, theta=-18.3445 -> V=1.10391, theta=-13.01035
% INFO    : Bus 227	: V=1.09239, theta=-18.10629 -> V=1.09306, theta=-13.57423
% INFO    : Bus 228	: V=1.09243, theta=-18.09891 -> V=1.0931, theta=-13.56686
% INFO    : Bus 229	: V=1.11233, theta=-6.48963 -> V=1.11541, theta=-4.81219
% INFO    : Bus 230	: V=1.0943, theta=-8.16741 -> V=1.09581, theta=-6.11868
% INFO    : Bus 231	: V=1.08346, theta=-18.19977 -> V=1.08651, theta=-13.66869
% INFO    : Bus 232	: V=1.09713, theta=-1.602 -> V=1.10131, theta=-1.71707
% INFO    : Bus 233	: V=1.07344, theta=-9.39312 -> V=1.07844, theta=-7.21854
% INFO    : Bus 234	: V=1.07971, theta=-0.92277 -> V=1.08816, theta=-1.1045
% INFO    : Bus 235	: V=1.08638, theta=-21.16265 -> V=1.08292, theta=-15.85797
% INFO    : Bus 236	: V=1.10869, theta=-6.09134 -> V=1.11062, theta=-4.653
% INFO    : Bus 237	: V=1.08577, theta=-21.26193 -> V=1.08257, theta=-15.88416
% INFO    : Bus 238	: V=1.0931, theta=-20.15607 -> V=1.0936, theta=-14.0097
% INFO    : Bus 239	: V=1.08361, theta=-19.63279 -> V=1.08504, theta=-14.51951
% INFO    : Bus 240	: V=1.08561, theta=-21.89679 -> V=1.07778, theta=-16.54755
% INFO    : Bus 241	: V=1.09999, theta=-7.39455 -> V=1.10186, theta=-5.56788
% INFO    : Bus 242	: V=1.11391, theta=-4.41499 -> V=1.11694, theta=-4.69433
% INFO    : Bus 243	: V=1.114, theta=-4.40138 -> V=1.11704, theta=-4.67529
% INFO    : Bus 244	: V=1.10543, theta=-18.66644 -> V=1.10754, theta=-11.27604
% INFO    : Bus 245	: V=1.09832, theta=0.96575 -> V=1.10993, theta=0.70156
% INFO    : Bus 246	: V=1.07903, theta=4.22978 -> V=1.09969, theta=3.69399
% INFO    : Bus 247	: V=1.0881, theta=-24.15528 -> V=1.08708, theta=-18.00433
% INFO    : Bus 248	: V=1.08824, theta=-24.29771 -> V=1.08622, theta=-18.1037
% INFO    : Bus 249	: V=1.09503, theta=-23.33666 -> V=1.09411, theta=-17.18796
% INFO    : Bus 250	: V=1.06503, theta=-27.51114 -> V=1.06357, theta=-21.34824
% INFO    : Bus 251	: V=1.10798, theta=-17.36278 -> V=1.10112, theta=-12.88866
% INFO    : Bus 252	: V=1.0887, theta=-13.29952 -> V=1.09636, theta=-7.46143
% INFO    : Bus 253	: V=1.0847, theta=-18.22401 -> V=1.08722, theta=-13.69235
% INFO    : Bus 254	: V=1.07721, theta=-25.49975 -> V=1.07239, theta=-19.30001
% INFO    : Bus 255	: V=1.09485, theta=-22.76766 -> V=1.09364, theta=-16.79078
% INFO    : Bus 256	: V=1.0951, theta=-22.92927 -> V=1.09383, theta=-16.91404
% INFO    : Bus 257	: V=1.09008, theta=-0.23369 -> V=1.09911, theta=-0.39648
% INFO    : Bus 258	: V=1.09003, theta=-0.24561 -> V=1.09906, theta=-0.40821
% INFO    : Bus 259	: V=1.10423, theta=-7.21178 -> V=1.10734, theta=-5.53046
% INFO    : Bus 260	: V=1.06422, theta=-27.85831 -> V=1.06275, theta=-21.69627
% INFO    : Bus 261	: V=1.0888, theta=-17.80686 -> V=1.09367, theta=-13.11702
% INFO    : Bus 262	: V=1.08748, theta=-16.84051 -> V=1.09211, theta=-12.05797
% INFO    : Bus 263	: V=1.08403, theta=-21.72447 -> V=1.07984, theta=-16.31089
% INFO    : Bus 264	: V=1.09675, theta=0.73075 -> V=1.10657, theta=0.52616
% INFO    : Bus 265	: V=1.08904, theta=-1.59149 -> V=1.09402, theta=-1.71727
% INFO    : Bus 266	: V=1.10072, theta=0.86477 -> V=1.11237, theta=0.60198
% INFO    : Bus 267	: V=1.08297, theta=-18.04968 -> V=1.08668, theta=-13.5201
% INFO    : Bus 268	: V=1.08507, theta=-18.76881 -> V=1.08713, theta=-14.16926
% INFO    : Bus 269	: V=1.11136, theta=-17.07382 -> V=1.10246, theta=-12.61192
% INFO    : Bus 270	: V=1.10227, theta=-18.76645 -> V=1.10215, theta=-13.38959
% INFO    : Bus 271	: V=1.06582, theta=-27.15807 -> V=1.06436, theta=-20.9943
% INFO    : Bus 272	: V=1.08301, theta=-18.0057 -> V=1.08748, theta=-13.50444
% INFO    : Bus 273	: V=1.07885, theta=-18.53552 -> V=1.08165, theta=-13.92493
% INFO    : Bus 274	: V=1.08926, theta=-17.9767 -> V=1.09403, theta=-13.36854
% INFO    : Bus 275	: V=1.08812, theta=-18.17934 -> V=1.09282, theta=-13.57608
% INFO    : Bus 276	: V=1.1151, theta=-5.71043 -> V=1.1171, theta=-4.3823
% INFO    : Bus 277	: V=1.10836, theta=-6.40863 -> V=1.11039, theta=-4.75736
% INFO    : Bus 278	: V=1.0969, theta=-6.7812 -> V=1.09916, theta=-6.3659
% INFO    : Bus 279	: V=1.10681, theta=-19.29754 -> V=1.10603, theta=-13.47151
% INFO    : Bus 280	: V=1.0988, theta=-20.31193 -> V=1.09893, theta=-13.86052
% INFO    : Bus 281	: V=1.09169, theta=-17.91191 -> V=1.09651, theta=-13.30169
% INFO    : Bus 282	: V=1.09257, theta=-16.73777 -> V=1.09664, theta=-12.06844
% INFO    : Bus 283	: V=1.07885, theta=-1.60964 -> V=1.08535, theta=-1.75347
% INFO    : Bus 284	: V=1.07859, theta=-1.60497 -> V=1.08513, theta=-1.74948
% INFO    : Bus 285	: V=1.1045, theta=0.75332 -> V=1.11618, theta=0.49072
% INFO    : Bus 286	: V=1.09861, theta=0.74013 -> V=1.10755, theta=0.56176
% INFO    : Bus 287	: V=1.1156, theta=-5.52397 -> V=1.11744, theta=-4.27784
% INFO    : Bus 288	: V=1.1098, theta=-6.27331 -> V=1.11181, theta=-4.94323
% INFO    : Bus 289	: V=1.08999, theta=-22.40283 -> V=1.08823, theta=-16.09599
% INFO    : Bus 290	: V=1.10497, theta=-20.22284 -> V=1.10367, theta=-14.57029
% INFO    : Bus 291	: V=1.08412, theta=-18.86243 -> V=1.08662, theta=-13.91728
% INFO    : Bus 292	: V=1.09776, theta=-8.61466 -> V=1.09788, theta=-5.93101
% INFO    : Bus 293	: V=1.09323, theta=-16.66675 -> V=1.0973, theta=-11.99794
% INFO    : Bus 294	: V=1.08954, theta=-17.80036 -> V=1.09438, theta=-13.13177
% INFO    : Bus 295	: V=1.11743, theta=-5.26444 -> V=1.1191, theta=-4.09208
% INFO    : Bus 296	: V=1.08958, theta=-15.67889 -> V=1.09394, theta=-10.21642
% INFO    : Bus 297	: V=1.08209, theta=-19.14932 -> V=1.08391, theta=-14.56394
% INFO    : Bus 298	: V=1.09638, theta=-8.68897 -> V=1.09654, theta=-6.05756
% INFO    : Bus 299	: V=1.1058, theta=-6.22668 -> V=1.10805, theta=-5.41348
% INFO    : Bus 300	: V=1.11078, theta=-6.5203 -> V=1.11369, theta=-4.89022
% INFO    : Bus 301	: V=1.09365, theta=-8.21686 -> V=1.09516, theta=-6.16799
% INFO    : Bus 302	: V=1.10891, theta=-18.65649 -> V=1.1091, theta=-13.06251
% INFO    : Bus 303	: V=1.10863, theta=-6.41278 -> V=1.11066, theta=-4.76152
% INFO    : Bus 304	: V=1.06987, theta=-2.17015 -> V=1.07535, theta=-1.83807
% INFO    : Bus 305	: V=1.11744, theta=-5.26087 -> V=1.11911, theta=-4.08852
% INFO    : Bus 306	: V=1.10036, theta=-7.34269 -> V=1.10224, theta=-5.52786
% INFO    : Bus 307	: V=1.1149, theta=-5.70225 -> V=1.11666, theta=-4.41531
% INFO    : Bus 308	: V=1.11108, theta=-6.57253 -> V=1.11406, theta=-4.92326
% INFO    : Bus 309	: V=1.10945, theta=-6.25208 -> V=1.11187, theta=-4.76094
% INFO    : Bus 310	: V=1.11209, theta=-6.54127 -> V=1.11511, theta=-4.88016
% INFO    : Bus 311	: V=1.09717, theta=-7.83904 -> V=1.09893, theta=-5.90133
% INFO    : Bus 312	: V=1.11089, theta=-6.53945 -> V=1.11383, theta=-4.9024
% INFO    : Bus 313	: V=1.11555, theta=-5.71427 -> V=1.11737, theta=-4.39968
% INFO    : Bus 314	: V=1.10646, theta=-6.35348 -> V=1.10845, theta=-4.82411
% INFO    : Bus 315	: V=1.09726, theta=-8.35652 -> V=1.09762, theta=-5.82854
% INFO    : Bus 316	: V=1.10501, theta=-18.80967 -> V=1.10451, theta=-13.39812
% INFO    : Bus 317	: V=1.0807, theta=-19.48329 -> V=1.08316, theta=-14.56427
% INFO    : Bus 318	: V=1.08137, theta=-19.63625 -> V=1.08332, theta=-14.63137
% INFO    : Bus 319	: V=1.08132, theta=-19.63377 -> V=1.0833, theta=-14.63155
% INFO    : Bus 320	: V=1.08891, theta=-17.69027 -> V=1.09346, theta=-13.27335
% INFO    : Bus 321	: V=1.11543, theta=-5.59589 -> V=1.11715, theta=-4.34215
% INFO    : Bus 322	: V=1.11402, theta=-5.8449 -> V=1.11589, theta=-4.52639
% INFO    : Bus 323	: V=1.09702, theta=-20.56019 -> V=1.09692, theta=-14.08613
% INFO    : Bus 324	: V=1.10654, theta=-6.33062 -> V=1.10852, theta=-4.81981
% INFO    : Bus 325	: V=1.10893, theta=-6.29281 -> V=1.11135, theta=-4.8015
% INFO    : Bus 326	: V=1.10932, theta=-6.35335 -> V=1.11187, theta=-4.82734
% INFO    : Bus 327	: V=1.09846, theta=-20.34683 -> V=1.09865, theta=-13.84843
% INFO    : Bus 328	: V=1.08203, theta=-18.88785 -> V=1.08313, theta=-14.33616
% INFO    : Bus 329	: V=1.10933, theta=-6.35635 -> V=1.11188, theta=-4.82901
% INFO    : Bus 330	: V=1.10644, theta=-6.36328 -> V=1.10818, theta=-5.16389
% INFO    : Bus 331	: V=1.10605, theta=-6.40776 -> V=1.10778, theta=-5.22597
% INFO    : Bus 332	: V=1.11284, theta=-5.90805 -> V=1.11478, theta=-4.58406
% INFO    : Bus 333	: V=1.09133, theta=-11.39794 -> V=1.09786, theta=-6.06992
% INFO    : Bus 334	: V=1.10293, theta=-7.30859 -> V=1.10604, theta=-5.62678
% INFO    : Bus 335	: V=1.08129, theta=-18.95087 -> V=1.08239, theta=-14.39905
% INFO    : Bus 336	: V=1.08097, theta=-22.13324 -> V=1.07285, theta=-16.72132
% INFO    : Bus 337	: V=1.10201, theta=-7.09816 -> V=1.10399, theta=-5.32938
% INFO    : Bus 338	: V=1.08893, theta=-20.12424 -> V=1.08973, theta=-13.86658
% INFO    : Bus 339	: V=1.088, theta=-18.04223 -> V=1.09276, theta=-13.43397
% INFO    : Bus 340	: V=1.07547, theta=-18.5894 -> V=1.07999, theta=-14.00917
% INFO    : Bus 341	: V=1.10717, theta=-18.75825 -> V=1.1063, theta=-13.32625
% INFO    : Bus 342	: V=1.09534, theta=-17.60971 -> V=1.10015, theta=-13.0021
% INFO    : Bus 343	: V=1.10168, theta=-15.98286 -> V=1.10571, theta=-11.31897
% INFO    : Bus 344	: V=1.08904, theta=-15.77694 -> V=1.09337, theta=-10.66809
% INFO    : Bus 345	: V=1.08917, theta=-15.78226 -> V=1.09351, theta=-10.67693
% INFO    : Bus 346	: V=1.09556, theta=-17.61396 -> V=1.10036, theta=-13.00634
% INFO    : Bus 347	: V=1.07192, theta=-25.66182 -> V=1.06426, theta=-19.46011
% INFO    : Bus 348	: V=1.09212, theta=-19.41752 -> V=1.09203, theta=-12.95804
% INFO    : Bus 349	: V=1.08203, theta=-22.28628 -> V=1.07636, theta=-16.80941
% INFO    : Bus 350	: V=1.11713, theta=-5.29035 -> V=1.1188, theta=-4.11792
% INFO    : Bus 351	: V=1.08202, theta=-18.52043 -> V=1.08627, theta=-13.95236
% INFO    : Bus 352	: V=1.09339, theta=-17.43185 -> V=1.098, theta=-13.06814
% INFO    : Bus 353	: V=1.09981, theta=-20.91961 -> V=1.09878, theta=-15.1867
% INFO    : Bus 354	: V=1.0884, theta=-17.61549 -> V=1.0929, theta=-13.07619
% INFO    : Bus 355	: V=1.08693, theta=-17.50647 -> V=1.0916, theta=-12.98226
% INFO    : Bus 356	: V=1.08713, theta=-17.47815 -> V=1.0918, theta=-12.9572
% INFO    : Bus 357	: V=1.08692, theta=-17.50855 -> V=1.09159, theta=-12.98421
% INFO    : Bus 358	: V=1.08839, theta=-15.83492 -> V=1.09275, theta=-10.54338
% INFO    : Bus 359	: V=1.07821, theta=-18.60752 -> V=1.08077, theta=-14.01002
% INFO    : Bus 360	: V=1.09188, theta=-17.84992 -> V=1.09424, theta=-13.23286
% INFO    : Bus 361	: V=1.10026, theta=-16.94584 -> V=1.1049, theta=-12.62292
% INFO    : Bus 362	: V=1.09982, theta=-16.99031 -> V=1.10444, theta=-12.6607
% INFO    : Bus 363	: V=1.07167, theta=-9.93587 -> V=1.0753, theta=-8.01247
% INFO    : Bus 364	: V=1.10421, theta=-18.83506 -> V=1.10632, theta=-11.44405
% INFO    : Bus 365	: V=1.1119, theta=-17.1574 -> V=1.09927, theta=-12.6344
% INFO    : Bus 366	: V=1.09197, theta=-18.17938 -> V=1.09433, theta=-13.56093
% INFO    : Bus 367	: V=1.11973, theta=-16.42837 -> V=1.10782, theta=-12.00038
% INFO    : Bus 368	: V=1.11073, theta=-16.82238 -> V=1.1129, theta=-12.12939
% INFO    : Bus 369	: V=1.12, theta=-17.18289 -> V=1.12, theta=-11.95973
% INFO    : Bus 370	: V=1.08319, theta=-20.24772 -> V=1.08333, theta=-15.06785
% INFO    : Bus 371	: V=1.08783, theta=-20.94538 -> V=1.08401, theta=-15.73894
% INFO    : Bus 372	: V=1.07653, theta=-23.51047 -> V=1.07229, theta=-17.2473
% INFO    : Bus 373	: V=1.09482, theta=-20.95582 -> V=1.09383, theta=-14.54826
% INFO    : Bus 374	: V=1.08175, theta=-19.74967 -> V=1.08342, theta=-14.73038
% INFO    : Bus 375	: V=1.10916, theta=-6.3475 -> V=1.11117, theta=-5.01716
% INFO    : Bus 376	: V=1.10262, theta=-7.43878 -> V=1.1058, theta=-5.23142
% INFO    : Bus 377	: V=1.07644, theta=-25.58579 -> V=1.07524, theta=-19.42946
% INFO    : Bus 378	: V=1.08267, theta=-22.16661 -> V=1.07745, theta=-16.71641
% INFO    : Bus 379	: V=1.07394, theta=-9.27425 -> V=1.07911, theta=-7.06957
% INFO    : Bus 380	: V=1.07398, theta=-9.29112 -> V=1.07912, theta=-7.07752
% INFO    : Bus 381	: V=1.08231, theta=-19.72922 -> V=1.08384, theta=-14.65862
% INFO    : Bus 382	: V=1.10412, theta=-18.69446 -> V=1.10612, theta=-11.40419
% INFO    : Bus 383	: V=1.10515, theta=-18.66497 -> V=1.10721, theta=-11.31266
% INFO    : Bus 384	: V=1.09029, theta=-20.42426 -> V=1.09035, theta=-14.13716
% INFO    : Bus 385	: V=1.10663, theta=-18.50336 -> V=1.10873, theta=-11.11355
% INFO    : Bus 386	: V=1.10174, theta=-20.35906 -> V=1.10005, theta=-14.01576
% INFO    : Bus 387	: V=1.09777, theta=-21.63397 -> V=1.09671, theta=-15.81101
% INFO    : Bus 388	: V=1.09212, theta=-17.86694 -> V=1.09693, theta=-13.25711
% INFO    : Bus 389	: V=1.09446, theta=-8.42873 -> V=1.0953, theta=-6.08227
% INFO    : Bus 390	: V=1.08829, theta=-17.71541 -> V=1.09243, theta=-13.17637
% INFO    : Bus 391	: V=1.11833, theta=-5.19154 -> V=1.12, theta=-4.01939
% INFO    : Bus 392	: V=1.11242, theta=-5.76052 -> V=1.11425, theta=-4.39303
% INFO    : Bus 393	: V=1.09832, theta=-1.41867 -> V=1.10249, theta=-1.53506
% INFO    : Bus 394	: V=1.09858, theta=0.74258 -> V=1.10751, theta=0.56419
% INFO    : Bus 395	: V=1.10774, theta=-17.05594 -> V=1.1099, theta=-12.33665
% INFO    : Bus 396	: V=1.09581, theta=-19.6679 -> V=1.09765, theta=-12.66768
% INFO    : Bus 397	: V=1.10937, theta=-6.80904 -> V=1.11058, theta=-4.75693
% INFO    : Bus 398	: V=1.09321, theta=-17.60725 -> V=1.09556, theta=-12.99121
% INFO    : Bus 399	: V=1.11098, theta=-16.66831 -> V=1.11315, theta=-11.97592
% INFO    : Bus 400	: V=1.11238, theta=-17.00607 -> V=1.10303, theta=-12.54707
% INFO    : Bus 401	: V=1.08945, theta=-18.09523 -> V=1.09171, theta=-13.48432
% INFO    : Bus 402	: V=1.08515, theta=-18.51092 -> V=1.08806, theta=-13.63467
% INFO    : Bus 403	: V=1.07127, theta=-10.19562 -> V=1.07363, theta=-8.52396
% INFO    : Bus 404	: V=1.0918, theta=-17.5964 -> V=1.09666, theta=-12.90838
% INFO    : Bus 405	: V=1.0873, theta=-16.83539 -> V=1.09193, theta=-12.05284
% INFO    : Bus 406	: V=1.10186, theta=-2.98535 -> V=1.10551, theta=-2.28831
% INFO    : Bus 407	: V=1.07984, theta=-1.03909 -> V=1.08525, theta=-0.71795
% INFO    : Bus 408	: V=1.0823, theta=-23.19617 -> V=1.07921, theta=-16.92018
% INFO    : Bus 409	: V=1.10129, theta=-2.85828 -> V=1.10497, theta=-2.24624
% INFO    : Bus 410	: V=1.0922, theta=-17.77729 -> V=1.09456, theta=-13.16054
% INFO    : Bus 411	: V=1.08776, theta=-13.8917 -> V=1.09463, theta=-8.20157
% INFO    : Bus 412	: V=1.08979, theta=-18.07214 -> V=1.09205, theta=-13.46131
% INFO    : Bus 413	: V=1.12, theta=-16.25892 -> V=1.11184, theta=-11.88737
% INFO    : Bus 414	: V=1.09233, theta=-17.90105 -> V=1.09469, theta=-13.28378
% INFO    : Bus 415	: V=1.08173, theta=-0.90794 -> V=1.08757, theta=-0.65714
% INFO    : Bus 416	: V=1.0817, theta=-19.77332 -> V=1.08325, theta=-14.73163
% INFO    : Bus 417	: V=1.09269, theta=-17.69183 -> V=1.09504, theta=-13.07543
% INFO    : Bus 418	: V=1.08907, theta=-19.142 -> V=1.09102, theta=-14.25168
% INFO    : Bus 419	: V=1.10978, theta=-6.78789 -> V=1.11098, theta=-4.73583
% INFO    : Bus 420	: V=1.10264, theta=-18.79794 -> V=1.10446, theta=-11.59334
% INFO    : Bus 421	: V=1.07752, theta=-18.37763 -> V=1.08204, theta=-13.82618
% INFO    : Bus 422	: V=1.07747, theta=-18.38593 -> V=1.08199, theta=-13.83441
% INFO    : Bus 423	: V=1.08295, theta=-18.11536 -> V=1.08646, theta=-13.58519
% INFO    : Bus 424	: V=1.08301, theta=-17.98054 -> V=1.08692, theta=-13.45157
% INFO    : Bus 425	: V=1.08911, theta=-21.21396 -> V=1.08625, theta=-15.55067
% INFO    : Bus 426	: V=1.08677, theta=-19.67566 -> V=1.0856, theta=-13.75302
% INFO    : Bus 427	: V=1.08272, theta=-18.02389 -> V=1.08676, theta=-13.34452
% INFO    : Bus 428	: V=1.08387, theta=-17.83515 -> V=1.08803, theta=-13.30797
% INFO    : Bus 429	: V=1.11636, theta=-5.36146 -> V=1.11804, theta=-4.18882
% INFO    : Bus 430	: V=1.11637, theta=-5.36206 -> V=1.11804, theta=-4.18942
% INFO    : Bus 431	: V=1.08121, theta=-1.28564 -> V=1.09032, theta=-1.43119
% INFO    : Bus 432	: V=1.09125, theta=-17.86518 -> V=1.09355, theta=-13.25173
% INFO    : Bus 433	: V=1.08866, theta=-8.79657 -> V=1.0968, theta=-5.73913
% INFO    : Bus 434	: V=1.10083, theta=-18.99322 -> V=1.09526, theta=-14.18947
% INFO    : Bus 435	: V=1.11256, theta=-6.32404 -> V=1.11546, theta=-4.73121
% INFO    : Bus 436	: V=1.07516, theta=-18.55741 -> V=1.07923, theta=-13.87422
% INFO    : Bus 437	: V=1.08336, theta=-20.55908 -> V=1.08469, theta=-13.88089
% INFO    : Bus 438	: V=1.08021, theta=-1.38811 -> V=1.08933, theta=-1.53196
% INFO    : Bus 439	: V=1.09378, theta=-6.17967 -> V=1.09087, theta=-7.30598
% INFO    : Bus 440	: V=1.06583, theta=-27.18612 -> V=1.06434, theta=-21.02157
% INFO    : Bus 441	: V=1.09782, theta=0.84825 -> V=1.10844, theta=0.6167
% INFO    : Bus 442	: V=1.09775, theta=0.83905 -> V=1.10832, theta=0.60925
% INFO    : Bus 443	: V=1.08084, theta=-1.32843 -> V=1.08996, theta=-1.47328
% INFO    : Bus 444	: V=1.07225, theta=-1.97298 -> V=1.07772, theta=-1.64281
% INFO    : Bus 445	: V=1.11068, theta=-6.05906 -> V=1.11283, theta=-4.61875
% INFO    : Bus 446	: V=1.10925, theta=-6.75057 -> V=1.11235, theta=-5.07172
% INFO    : Bus 447	: V=1.1095, theta=-5.38889 -> V=1.11258, theta=-5.05928
% INFO    : Bus 448	: V=1.08681, theta=-9.72377 -> V=1.0957, theta=-5.81803
% INFO    : Bus 449	: V=1.10522, theta=-6.72956 -> V=1.10718, theta=-5.33788
% INFO    : Bus 450	: V=1.09069, theta=-15.56733 -> V=1.09507, theta=-10.01216
% INFO    : Bus 451	: V=1.0916, theta=-14.95287 -> V=1.09633, theta=-9.38201
% INFO    : Bus 452	: V=1.09287, theta=-14.29881 -> V=1.09796, theta=-8.71325
% INFO    : Bus 453	: V=1.06409, theta=-27.32608 -> V=1.06263, theta=-21.16271
% INFO    : Bus 454	: V=1.08422, theta=-19.70126 -> V=1.08459, theta=-14.30317
% INFO    : Bus 455	: V=1.08615, theta=-17.29332 -> V=1.09071, theta=-12.60914
% INFO    : Bus 456	: V=1.11425, theta=-4.59315 -> V=1.11746, theta=-4.6472
% INFO    : Bus 457	: V=1.10369, theta=-6.91287 -> V=1.10572, theta=-5.58053
% INFO    : Bus 458	: V=1.08411, theta=-18.90016 -> V=1.08479, theta=-14.36714
% INFO    : Bus 459	: V=1.09953, theta=-16.21744 -> V=1.10355, theta=-11.55174
% INFO    : Bus 460	: V=1.08201, theta=-19.23117 -> V=1.08392, theta=-14.64183
% INFO    : Bus 461	: V=1.09578, theta=-8.74528 -> V=1.09595, theta=-6.11385
% INFO    : Bus 462	: V=1.08515, theta=-17.71885 -> V=1.08774, theta=-12.24995
% INFO    : Bus 463	: V=1.09468, theta=-10.88949 -> V=1.10509, theta=-4.76897
% INFO    : Bus 464	: V=1.09516, theta=-17.80618 -> V=1.09582, theta=-13.27448
% INFO    : Bus 465	: V=1.09519, theta=-17.78654 -> V=1.09588, theta=-13.25456
% INFO    : Bus 466	: V=1.08387, theta=-17.43071 -> V=1.08729, theta=-11.6625
% INFO    : Bus 467	: V=1.09786, theta=-6.89091 -> V=1.10011, theta=-6.28119
% INFO    : Bus 468	: V=1.10813, theta=-18.13171 -> V=1.10034, theta=-13.51408
% INFO    : Bus 469	: V=1.10927, theta=-6.05477 -> V=1.11119, theta=-4.62227
% INFO    : Bus 470	: V=1.09469, theta=-11.1213 -> V=1.10246, theta=-5.38929
% INFO    : Bus 471	: V=1.10588, theta=-7.06082 -> V=1.10899, theta=-5.38032
% INFO    : Bus 472	: V=1.10062, theta=-17.87421 -> V=1.10273, theta=-13.09097
% INFO    : Bus 473	: V=1.07742, theta=-1.36466 -> V=1.08285, theta=-1.04039
% INFO    : Bus 474	: V=1.06723, theta=-27.10805 -> V=1.06568, theta=-20.94003
% INFO    : Bus 475	: V=1.08873, theta=-15.81303 -> V=1.09307, theta=-10.70393
% INFO    : Bus 476	: V=1.09595, theta=-16.44394 -> V=1.10001, theta=-11.77675
% INFO    : Bus 477	: V=1.08561, theta=-24.65443 -> V=1.08363, theta=-18.46314
% INFO    : Bus 478	: V=1.10423, theta=-17.56991 -> V=1.09964, theta=-13.07899
% INFO    : Bus 479	: V=1.07122, theta=-10.2662 -> V=1.07273, theta=-8.76966
% INFO    : Bus 480	: V=1.08203, theta=-18.18614 -> V=1.08607, theta=-13.52461
% INFO    : Bus 481	: V=1.09505, theta=-8.05441 -> V=1.09669, theta=-6.05903
% INFO    : Bus 482	: V=1.08916, theta=-18.11342 -> V=1.09027, theta=-13.56667
% INFO    : Bus 483	: V=1.0832, theta=-22.05324 -> V=1.07522, theta=-16.67341
% INFO    : Bus 484	: V=1.07143, theta=-18.71014 -> V=1.07553, theta=-14.02607
% INFO    : Bus 485	: V=1.07327, theta=-1.90479 -> V=1.07873, theta=-1.57527
% INFO    : Bus 486	: V=1.08344, theta=-6.36813 -> V=1.08879, theta=-4.90828
% INFO    : Bus 487	: V=1.07155, theta=-2.02297 -> V=1.07702, theta=-1.69232
% INFO    : Bus 488	: V=1.08263, theta=-6.42962 -> V=1.08798, theta=-4.96918
% INFO    : Bus 489	: V=1.11592, theta=-4.23956 -> V=1.11932, theta=-4.45144
% INFO    : Bus 490	: V=1.10891, theta=-4.03932 -> V=1.1129, theta=-4.42476
% INFO    : Bus 491	: V=1.0881, theta=-17.58895 -> V=1.0926, theta=-13.03464
% INFO    : Bus 492	: V=1.08783, theta=-17.66286 -> V=1.09233, theta=-13.12318
% INFO    : Bus 493	: V=1.11174, theta=-18.52819 -> V=1.11009, theta=-13.05178
% INFO    : Bus 494	: V=1.08031, theta=-18.0485 -> V=1.08491, theta=-13.509
% INFO    : Bus 495	: V=1.08041, theta=-18.0308 -> V=1.08502, theta=-13.4918
% INFO    : Bus 496	: V=1.08157, theta=-18.31274 -> V=1.08626, theta=-13.74019
% INFO    : Bus 497	: V=1.07852, theta=-18.80395 -> V=1.08286, theta=-14.22274
% INFO    : Bus 498	: V=1.0836, theta=-19.48463 -> V=1.08525, theta=-14.40547
% INFO    : Bus 499	: V=1.08442, theta=-18.87157 -> V=1.08509, theta=-14.33859
% INFO    : Bus 500	: V=1.08218, theta=-18.81596 -> V=1.08493, theta=-12.82426
% INFO    : Bus 501	: V=1.08012, theta=-18.1316 -> V=1.08452, theta=-13.57021
% INFO    : Bus 502	: V=1.07416, theta=-18.79029 -> V=1.07876, theta=-14.19404
% INFO    : Bus 503	: V=1.08108, theta=-18.48846 -> V=1.0854, theta=-13.92234
% INFO    : Bus 504	: V=1.07834, theta=-18.27887 -> V=1.08286, theta=-13.72823
% INFO    : Bus 505	: V=1.07511, theta=-18.7264 -> V=1.07972, theta=-14.12843
% INFO    : Bus 506	: V=1.06272, theta=-28.10992 -> V=1.06125, theta=-21.94851
% INFO    : Bus 507	: V=1.08932, theta=-17.89834 -> V=1.09378, theta=-13.46511
% INFO    : Bus 508	: V=1.09374, theta=-17.41195 -> V=1.09835, theta=-13.05231
% INFO    : Bus 509	: V=1.10488, theta=-4.56495 -> V=1.10731, theta=-5.10996
% INFO    : Bus 510	: V=1.10484, theta=-4.57464 -> V=1.10726, theta=-5.12292
% INFO    : Bus 511	: V=1.10654, theta=-6.43561 -> V=1.10855, theta=-4.85019
% INFO    : Bus 512	: V=1.11479, theta=-5.77992 -> V=1.11663, theta=-4.46336
% INFO    : Bus 513	: V=1.08287, theta=-19.63971 -> V=1.08445, theta=-14.55797
% INFO    : Bus 514	: V=1.10195, theta=-19.92606 -> V=1.10172, theta=-13.75053
% INFO    : Bus 515	: V=1.08561, theta=-17.61947 -> V=1.09029, theta=-13.09731
% INFO    : Bus 516	: V=1.08565, theta=-17.61245 -> V=1.09033, theta=-13.09034
% INFO    : Bus 517	: V=1.07715, theta=-18.92963 -> V=1.08162, theta=-14.33835
% INFO    : Bus 518	: V=1.0895, theta=-17.35925 -> V=1.09351, theta=-12.68462
% INFO    : Bus 519	: V=1.09376, theta=-17.5139 -> V=1.0983, theta=-13.13041
% INFO    : Bus 520	: V=1.0852, theta=-17.65654 -> V=1.08989, theta=-13.13406
% INFO    : Bus 521	: V=1.08658, theta=-17.77588 -> V=1.09109, theta=-13.23528
% INFO    : Bus 522	: V=1.07703, theta=-18.46337 -> V=1.0811, theta=-13.78086
% INFO    : Bus 523	: V=1.09948, theta=-5.3789 -> V=1.10251, theta=-5.74131
% INFO    : Bus 524	: V=1.08233, theta=-18.23514 -> V=1.08705, theta=-13.66893
% INFO    : Bus 525	: V=1.08239, theta=-18.22415 -> V=1.08711, theta=-13.65804
% INFO    : Bus 526	: V=1.08319, theta=-17.5962 -> V=1.08778, theta=-12.89419
% INFO    : Bus 527	: V=1.08126, theta=-18.2932 -> V=1.08592, theta=-13.71265
% INFO    : Bus 528	: V=1.07888, theta=-18.82173 -> V=1.08345, theta=-14.22393
% INFO    : Bus 529	: V=1.07598, theta=-18.52046 -> V=1.08005, theta=-13.83758
% INFO    : Bus 530	: V=1.08228, theta=-18.24158 -> V=1.087, theta=-13.67532
% INFO    : Bus 531	: V=1.07743, theta=-18.39243 -> V=1.08195, theta=-13.84086
% INFO    : Bus 532	: V=1.08109, theta=-18.35961 -> V=1.08579, theta=-13.76802
% INFO    : Bus 533	: V=1.07908, theta=-18.22 -> V=1.0838, theta=-13.65875
% INFO    : Bus 534	: V=1.07849, theta=-18.30378 -> V=1.0832, theta=-13.73565
% INFO    : Bus 535	: V=1.1008, theta=-17.62607 -> V=1.09811, theta=-13.12292
% INFO    : Bus 536	: V=1.08437, theta=-18.20176 -> V=1.0891, theta=-13.59382
% INFO    : Bus 537	: V=1.08257, theta=-18.19378 -> V=1.0872, theta=-13.59002
% INFO    : Bus 538	: V=1.08185, theta=-18.24264 -> V=1.08648, theta=-13.63847
% INFO    : Bus 539	: V=1.08365, theta=-18.25046 -> V=1.08839, theta=-13.64209
% INFO    : Bus 540	: V=1.08128, theta=-18.43317 -> V=1.08563, theta=-13.86978
% INFO    : Bus 541	: V=1.08171, theta=-18.30006 -> V=1.08641, theta=-13.72916
% INFO    : Bus 542	: V=1.08182, theta=-18.28478 -> V=1.08652, theta=-13.71473
% INFO    : Bus 543	: V=1.082, theta=-18.33269 -> V=1.08672, theta=-13.733
% INFO    : Bus 544	: V=1.08323, theta=-17.86435 -> V=1.08745, theta=-13.25204
% INFO    : Bus 545	: V=1.08275, theta=-18.18005 -> V=1.08746, theta=-13.61432
% INFO    : Bus 546	: V=1.08126, theta=-18.0861 -> V=1.08569, theta=-13.55271
% INFO    : Bus 547	: V=1.08731, theta=-17.70491 -> V=1.09181, theta=-13.16489
% INFO    : Bus 548	: V=1.08877, theta=-17.86904 -> V=1.09364, theta=-13.17864
% INFO    : Bus 549	: V=1.08141, theta=-18.40817 -> V=1.08614, theta=-13.80657
% INFO    : Bus 550	: V=1.08614, theta=-17.83129 -> V=1.09062, theta=-13.28639
% INFO    : Bus 551	: V=1.07685, theta=-18.96232 -> V=1.08138, theta=-14.36685
% INFO    : Bus 552	: V=1.07809, theta=-18.3303 -> V=1.08254, theta=-13.76077
% INFO    : Bus 553	: V=1.08827, theta=-20.2585 -> V=1.08984, theta=-13.51552
% INFO    : Bus 554	: V=1.08097, theta=-25.12582 -> V=1.0772, theta=-18.9279
% INFO    : Bus 555	: V=1.09827, theta=-19.99239 -> V=1.09847, theta=-13.95309
% INFO    : Bus 556	: V=1.08768, theta=-20.30572 -> V=1.08899, theta=-13.62573
% INFO    : Bus 557	: V=1.08768, theta=-20.30635 -> V=1.089, theta=-13.62871
% INFO    : Bus 558	: V=1.06551, theta=-18.88742 -> V=1.06964, theta=-14.20227
% INFO    : Bus 559	: V=1.08178, theta=-18.54151 -> V=1.08602, theta=-13.96785
% INFO    : Bus 560	: V=1.08066, theta=-18.08702 -> V=1.08505, theta=-13.52679
% INFO    : Bus 561	: V=1.09857, theta=0.74126 -> V=1.10751, theta=0.5629
% INFO    : Bus 562	: V=1.08282, theta=-19.10465 -> V=1.08472, theta=-14.51574
% INFO    : Bus 563	: V=1.08181, theta=-18.28698 -> V=1.08648, theta=-13.70763
% INFO    : Bus 564	: V=1.10068, theta=0.87563 -> V=1.11232, theta=0.61263
% INFO    : Bus 565	: V=1.08567, theta=-17.73406 -> V=1.08969, theta=-13.05677
% INFO    : Bus 566	: V=1.11091, theta=-6.48556 -> V=1.1138, theta=-4.8622
% INFO    : Bus 567	: V=1.09189, theta=-17.88291 -> V=1.09664, theta=-13.27716
% INFO    : Bus 568	: V=1.07687, theta=-18.94195 -> V=1.08134, theta=-14.35056
% INFO    : Bus 569	: V=1.08558, theta=-17.74332 -> V=1.0896, theta=-13.06595
% INFO    : Bus 570	: V=1.10073, theta=-19.17189 -> V=1.10265, theta=-11.98055
% INFO    : Bus 571	: V=1.09634, theta=-20.37846 -> V=1.09699, theta=-14.11861
% INFO    : Bus 572	: V=1.09749, theta=-6.22651 -> V=1.10018, theta=-6.18318
% INFO    : Bus 573	: V=1.1045, theta=-6.60119 -> V=1.10621, theta=-5.52178
% INFO    : Bus 574	: V=1.1124, theta=-6.48534 -> V=1.11548, theta=-4.80791
% INFO    : Bus 575	: V=1.09436, theta=-8.16297 -> V=1.09588, theta=-6.11425
% INFO    : Bus 576	: V=1.10132, theta=-6.77334 -> V=1.10323, theta=-5.89146
% INFO    : Bus 577	: V=1.11616, theta=-5.43026 -> V=1.11783, theta=-4.25744
% INFO    : Bus 578	: V=1.09676, theta=-1.69231 -> V=1.10094, theta=-1.80675
% INFO    : Bus 579	: V=1.08694, theta=-17.74323 -> V=1.09145, theta=-13.20289
% INFO    : Bus 580	: V=1.08993, theta=-17.84753 -> V=1.09439, theta=-13.42097
% INFO    : Bus 581	: V=1.08709, theta=-9.25936 -> V=1.09559, theta=-5.83687
% INFO    : Bus 582	: V=1.09333, theta=-20.45059 -> V=1.0858, theta=-15.44084
% INFO    : Bus 583	: V=1.1119, theta=-6.5488 -> V=1.11491, theta=-4.88965
% INFO    : Bus 584	: V=1.0815, theta=-18.58872 -> V=1.0845, theta=-12.63424
% INFO    : Bus 585	: V=1.08114, theta=-19.15926 -> V=1.0827, theta=-14.58637
% INFO    : Bus 586	: V=1.07898, theta=-18.59523 -> V=1.08109, theta=-14.01275
% INFO    : Bus 587	: V=1.0983, theta=-9.41875 -> V=1.10358, theta=-5.22463
% INFO    : Bus 588	: V=1.09839, theta=-9.42108 -> V=1.10366, theta=-5.2253
% INFO    : Bus 589	: V=1.0786, theta=-9.94766 -> V=1.08152, theta=-7.29463
% INFO    : Bus 590	: V=1.08924, theta=-10.83969 -> V=1.09439, theta=-6.70786
% INFO    : Bus 591	: V=1.0538, theta=-10.72955 -> V=1.05206, theta=-9.46881
% INFO    : Bus 592	: V=1.08974, theta=-10.33905 -> V=1.09481, theta=-6.19417
% INFO    : Bus 593	: V=1.07125, theta=-9.5703 -> V=1.06989, theta=-8.21572
% INFO    : Bus 594	: V=1.07118, theta=-9.57145 -> V=1.06982, theta=-8.21756
% INFO    : Bus 595	: V=1.08503, theta=-11.03719 -> V=1.0902, theta=-6.86156
% INFO    : Bus 596	: V=1.08831, theta=-10.57857 -> V=1.09773, theta=-5.43031
% INFO    : Bus 597	: V=1.05355, theta=-10.70123 -> V=1.04755, theta=-11.16517
% INFO    : Bus 598	: V=1.08255, theta=-10.17095 -> V=1.08488, theta=-7.37534
% INFO    : Bus 599	: V=1.08181, theta=-10.11391 -> V=1.08405, theta=-7.38232
% INFO    : Bus 600	: V=1.07058, theta=-10.68667 -> V=1.07581, theta=-7.81275
% INFO    : Bus 601	: V=1.10269, theta=-10.31514 -> V=1.10573, theta=-5.09246
% INFO    : Bus 602	: V=1.10135, theta=-10.51955 -> V=1.10463, theta=-5.28545
% INFO    : Bus 603	: V=1.06197, theta=-10.48919 -> V=1.06029, theta=-8.73637
% INFO    : Bus 604	: V=1.07744, theta=-11.56379 -> V=1.08331, theta=-7.18374
% INFO    : Bus 605	: V=1.08403, theta=-10.29805 -> V=1.08865, theta=-6.68004
% INFO    : Bus 606	: V=1.07327, theta=-9.39837 -> V=1.06519, theta=-10.23923
% INFO    : Bus 607	: V=1.07369, theta=-9.33167 -> V=1.06594, theta=-10.02686
% INFO    : Bus 608	: V=1.09029, theta=-9.93659 -> V=1.09521, theta=-6.00808
% INFO    : Bus 609	: V=1.05249, theta=-10.9182 -> V=1.05099, theta=-9.70042
% INFO    : Bus 610	: V=1.08935, theta=-11.66051 -> V=1.09408, theta=-7.65536
% INFO    : Bus 611	: V=1.08882, theta=-11.68403 -> V=1.09354, theta=-7.67763
% INFO    : Bus 612	: V=1.09086, theta=-11.55873 -> V=1.09557, theta=-7.55361
% INFO    : Bus 613	: V=1.08401, theta=-8.73924 -> V=1.08406, theta=-7.02553
% INFO    : Bus 614	: V=1.08097, theta=-8.77672 -> V=1.08058, theta=-7.24286
% INFO    : Bus 615	: V=1.09084, theta=-11.57326 -> V=1.09556, theta=-7.56856
% INFO    : Bus 616	: V=1.07692, theta=-10.29454 -> V=1.08475, theta=-6.35741
% INFO    : Bus 617	: V=1.0916, theta=-11.45803 -> V=1.09632, theta=-7.45461
% INFO    : Bus 618	: V=1.09156, theta=-11.46626 -> V=1.09627, theta=-7.46171
% INFO    : Bus 619	: V=1.07594, theta=-9.57736 -> V=1.07132, theta=-9.61872
% INFO    : Bus 620	: V=1.09064, theta=-11.59382 -> V=1.09536, theta=-7.58863
% INFO    : Bus 621	: V=1.07917, theta=-11.68603 -> V=1.08641, theta=-6.6252
% INFO    : Bus 622	: V=1.09001, theta=-10.67062 -> V=1.09964, theta=-5.12616
% INFO    : Bus 623	: V=1.07397, theta=-9.65659 -> V=1.07981, theta=-7.05825
% INFO    : Bus 624	: V=1.06491, theta=-9.97872 -> V=1.06308, theta=-8.6049
% INFO    : Bus 625	: V=1.07272, theta=-9.07041 -> V=1.05922, theta=-11.37052
% INFO    : Bus 626	: V=1.09418, theta=-6.90621 -> V=1.09592, theta=-4.65794
% INFO    : Bus 627	: V=1.07803, theta=-9.40159 -> V=1.08002, theta=-6.99696
% INFO    : Bus 628	: V=1.08241, theta=-15.09903 -> V=1.08971, theta=-9.64859
% INFO    : Bus 629	: V=1.07832, theta=-8.48588 -> V=1.07305, theta=-8.27675
% INFO    : Bus 630	: V=1.0912, theta=-9.95353 -> V=1.09676, theta=-5.6346
% INFO    : Bus 631	: V=1.07889, theta=-9.21108 -> V=1.08059, theta=-6.87535
% INFO    : Bus 632	: V=1.08042, theta=-8.19855 -> V=1.07625, theta=-7.77104
% INFO    : Bus 633	: V=1.04893, theta=-11.2867 -> V=1.0459, theta=-10.8661
% INFO    : Bus 634	: V=1.0936, theta=-10.75753 -> V=1.09928, theta=-7.26771
% INFO    : Bus 635	: V=1.09369, theta=-10.7343 -> V=1.09937, theta=-7.24468
% INFO    : Bus 636	: V=1.07851, theta=-9.24822 -> V=1.07937, theta=-7.05466
% INFO    : Bus 637	: V=1.06677, theta=-10.13051 -> V=1.06575, theta=-8.63437
% INFO    : Bus 638	: V=1.10417, theta=-10.31788 -> V=1.10701, theta=-5.09082
% INFO    : Bus 639	: V=1.05233, theta=-11.03253 -> V=1.05111, theta=-9.85277
% INFO    : Bus 640	: V=1.07424, theta=-10.68042 -> V=1.08136, theta=-6.98989
% INFO    : Bus 641	: V=1.08896, theta=-8.96333 -> V=1.09244, theta=-6.2101
% INFO    : Bus 642	: V=1.06525, theta=-11.27159 -> V=1.06635, theta=-9.00143
% INFO    : Bus 643	: V=1.07897, theta=-8.80819 -> V=1.07663, theta=-8.93634
% INFO    : Bus 644	: V=1.0788, theta=-8.9801 -> V=1.07664, theta=-8.93763
% INFO    : Bus 645	: V=1.08286, theta=-10.92667 -> V=1.09249, theta=-5.71797
% INFO    : Bus 646	: V=1.10624, theta=-9.37716 -> V=1.10859, theta=-4.21341
% INFO    : Bus 647	: V=1.06992, theta=-10.66211 -> V=1.07119, theta=-8.35304
% INFO    : Bus 648	: V=1.09674, theta=-10.32155 -> V=1.10238, theta=-6.83593
% INFO    : Bus 649	: V=1.08302, theta=-8.97343 -> V=1.08355, theta=-7.13696
% INFO    : Bus 650	: V=1.07701, theta=-11.71981 -> V=1.08277, theta=-7.24969
% INFO    : Bus 651	: V=1.07767, theta=-9.99143 -> V=1.07756, theta=-8.92687
% INFO    : Bus 652	: V=1.07982, theta=-8.76732 -> V=1.0791, theta=-7.29273
% INFO    : Bus 653	: V=1.08844, theta=-11.20285 -> V=1.09405, theta=-6.36939
% INFO    : Bus 654	: V=1.07782, theta=-9.97607 -> V=1.07754, theta=-8.71968
% INFO    : Bus 655	: V=1.07698, theta=-9.98116 -> V=1.07682, theta=-8.87283
% INFO    : Bus 656	: V=1.0771, theta=-10.01981 -> V=1.07688, theta=-8.83787
% INFO    : Bus 657	: V=1.07677, theta=-10.16044 -> V=1.07651, theta=-8.91877
% INFO    : Bus 658	: V=1.04973, theta=-10.9043 -> V=1.04579, theta=-10.82248
% INFO    : Bus 659	: V=1.04907, theta=-11.16464 -> V=1.04549, theta=-10.94752
% INFO    : Bus 660	: V=1.07334, theta=-9.28765 -> V=1.06144, theta=-10.73965
% INFO    : Bus 661	: V=1.0824, theta=-9.25406 -> V=1.08406, theta=-7.22856
% INFO    : Bus 662	: V=1.07835, theta=-11.56439 -> V=1.08403, theta=-7.16922
% INFO    : Bus 663	: V=1.07825, theta=-10.51985 -> V=1.08307, theta=-7.41546
% INFO    : Bus 664	: V=1.10118, theta=-10.35731 -> V=1.11135, theta=-3.91707
% INFO    : Bus 665	: V=1.10071, theta=-10.36251 -> V=1.11091, theta=-3.94817
% INFO    : Bus 666	: V=1.07636, theta=-10.19343 -> V=1.07617, theta=-9.03692
% INFO    : Bus 667	: V=1.07841, theta=-9.94199 -> V=1.0781, theta=-8.63589
% INFO    : Bus 668	: V=1.05046, theta=-11.26252 -> V=1.04843, theta=-10.31378
% INFO    : Bus 669	: V=1.05293, theta=-10.90642 -> V=1.05171, theta=-9.72637
% INFO    : Bus 670	: V=1.05042, theta=-11.26277 -> V=1.0484, theta=-10.30492
% INFO    : Bus 671	: V=1.05066, theta=-11.25489 -> V=1.04854, theta=-10.31931
% INFO    : Bus 672	: V=1.05175, theta=-11.08253 -> V=1.05026, theta=-9.98011
% INFO    : Bus 673	: V=1.06823, theta=-10.36055 -> V=1.07346, theta=-7.84824
% INFO    : Bus 674	: V=1.06839, theta=-10.30633 -> V=1.07361, theta=-7.81662
% INFO    : Bus 675	: V=1.08962, theta=-11.24482 -> V=1.09476, theta=-7.40899
% INFO    : Bus 676	: V=1.06847, theta=-10.28057 -> V=1.0737, theta=-7.80034
% INFO    : Bus 677	: V=1.07276, theta=-8.57307 -> V=1.05773, theta=-11.71638
% INFO    : Bus 678	: V=1.07602, theta=-10.24717 -> V=1.07578, theta=-9.0421
% INFO    : Bus 679	: V=1.09468, theta=-10.65775 -> V=1.10469, theta=-4.561
% INFO    : Bus 680	: V=1.06518, theta=-10.30254 -> V=1.06427, theta=-8.76153
% INFO    : Bus 681	: V=1.06688, theta=-11.57685 -> V=1.0682, theta=-8.91618
% INFO    : Bus 682	: V=1.08911, theta=-10.66363 -> V=1.09473, theta=-6.13272
% INFO    : Bus 683	: V=1.08641, theta=-10.78139 -> V=1.09165, theta=-6.5662
% INFO    : Bus 684	: V=1.09675, theta=-9.50419 -> V=1.10212, theta=-5.26832
% INFO    : Bus 685	: V=1.10073, theta=-8.96747 -> V=1.10602, theta=-4.76623
% INFO    : Bus 686	: V=1.10067, theta=-8.98478 -> V=1.10596, theta=-4.78207
% INFO    : Bus 687	: V=1.08736, theta=-7.46693 -> V=1.08819, theta=-5.34699
% INFO    : Bus 688	: V=1.06359, theta=-9.58558 -> V=1.06089, theta=-8.12782
% INFO    : Bus 689	: V=1.087, theta=-7.53024 -> V=1.08776, theta=-5.43249
% INFO    : Bus 690	: V=1.09399, theta=-9.80806 -> V=1.09942, theta=-5.5309
% INFO    : Bus 691	: V=1.09385, theta=-9.81484 -> V=1.09927, theta=-5.5385
% INFO    : Bus 692	: V=1.09348, theta=-9.84457 -> V=1.09892, theta=-5.55714
% INFO    : Bus 693	: V=1.0925, theta=-9.97383 -> V=1.09802, theta=-5.66523
% INFO    : Bus 694	: V=1.0804, theta=-10.7441 -> V=1.08453, theta=-7.23742
% INFO    : Bus 695	: V=1.103, theta=-11.41128 -> V=1.10629, theta=-6.09366
% INFO    : Bus 696	: V=1.09334, theta=-9.85854 -> V=1.09889, theta=-5.54053
% INFO    : Bus 697	: V=1.09336, theta=-9.87243 -> V=1.0989, theta=-5.55537
% INFO    : Bus 698	: V=1.0982, theta=-10.48092 -> V=1.10215, theta=-6.01116
% INFO    : Bus 699	: V=1.09243, theta=-10.00103 -> V=1.09793, theta=-5.70284
% INFO    : Bus 700	: V=1.09613, theta=-9.57962 -> V=1.10142, theta=-5.38277
% INFO    : Bus 701	: V=1.09362, theta=-9.89331 -> V=1.09907, theta=-5.62389
% INFO    : Bus 702	: V=1.09452, theta=-9.76916 -> V=1.09998, theta=-5.49007
% INFO    : Bus 703	: V=1.09591, theta=-9.60589 -> V=1.1012, theta=-5.40896
% INFO    : Bus 704	: V=1.097, theta=-9.52065 -> V=1.10228, theta=-5.32416
% INFO    : Bus 705	: V=1.09388, theta=-9.81569 -> V=1.09927, theta=-5.54128
% INFO    : Bus 706	: V=1.08123, theta=-8.78496 -> V=1.08087, theta=-7.22408
% INFO    : Bus 707	: V=1.08184, theta=-8.75713 -> V=1.08162, theta=-7.17133
% INFO    : Bus 708	: V=1.09418, theta=-11.22505 -> V=1.09874, theta=-7.01958
% INFO    : Bus 709	: V=1.07945, theta=-6.82086 -> V=1.05455, theta=-12.43598
% INFO    : Bus 710	: V=1.09419, theta=-11.15365 -> V=1.09909, theta=-5.87239
% INFO    : Bus 711	: V=1.05741, theta=-11.61168 -> V=1.05658, theta=-9.67837
% INFO    : Bus 712	: V=1.08724, theta=-10.30821 -> V=1.09639, theta=-5.66928
% INFO    : Bus 713	: V=1.08889, theta=-14.06785 -> V=1.09746, theta=-8.36063
% INFO    : Bus 714	: V=1.09505, theta=-10.04348 -> V=1.10066, theta=-6.56564
% INFO    : Bus 715	: V=1.09508, theta=-10.03785 -> V=1.10068, theta=-6.55671
% INFO    : Bus 716	: V=1.07456, theta=-8.61366 -> V=1.07215, theta=-7.61045
% INFO    : Bus 717	: V=1.07182, theta=-10.17538 -> V=1.07208, theta=-9.02195
% INFO    : Bus 718	: V=1.07982, theta=-9.48069 -> V=1.07927, theta=-8.8374
% INFO    : Bus 719	: V=1.0636, theta=-11.41873 -> V=1.06463, theta=-9.16164
% INFO    : Bus 720	: V=1.0801, theta=-11.33902 -> V=1.0857, theta=-7.03182
% INFO    : Bus 721	: V=1.07993, theta=-8.83203 -> V=1.07941, theta=-7.31996
% INFO    : Bus 722	: V=1.04922, theta=-11.04377 -> V=1.04538, theta=-10.97999
% INFO    : Bus 723	: V=1.08282, theta=-9.90807 -> V=1.08388, theta=-7.45524
% INFO    : Bus 724	: V=1.08548, theta=-11.08177 -> V=1.09062, theta=-6.9199
% INFO    : Bus 725	: V=1.07262, theta=-10.81186 -> V=1.07907, theta=-7.51743
% INFO    : Bus 726	: V=1.08494, theta=-10.7029 -> V=1.08982, theta=-6.76073
% INFO    : Bus 727	: V=1.08256, theta=-9.31973 -> V=1.0832, theta=-7.29027
% INFO    : Bus 728	: V=1.07145, theta=-10.26031 -> V=1.07222, theta=-8.91571
% INFO    : Bus 729	: V=1.08295, theta=-9.75609 -> V=1.08576, theta=-7.24523
% INFO    : Bus 730	: V=1.08374, theta=-10.1061 -> V=1.08752, theta=-7.1517
% INFO    : Bus 731	: V=1.08391, theta=-10.08163 -> V=1.0877, theta=-7.13208
% INFO    : Bus 732	: V=1.0825, theta=-8.53556 -> V=1.08268, theta=-7.08225
% INFO    : Bus 733	: V=1.01489, theta=-8.98368 -> V=1.01769, theta=-5.89629
% INFO    : Bus 734	: V=1.01508, theta=-8.97163 -> V=1.01787, theta=-5.88431
% INFO    : Bus 735	: V=1.08019, theta=-10.41411 -> V=1.08448, theta=-7.37035
% INFO    : Bus 736	: V=1.0838, theta=-10.1548 -> V=1.08759, theta=-7.20243
% INFO    : Bus 737	: V=1.07925, theta=-9.89746 -> V=1.08217, theta=-7.24468
% INFO    : Bus 738	: V=1.09832, theta=-9.85842 -> V=1.1023, theta=-5.30471
% INFO    : Bus 739	: V=1.06931, theta=-10.75122 -> V=1.07481, theta=-7.54008
% INFO    : Bus 740	: V=1.08572, theta=-7.54911 -> V=1.08333, theta=-6.78407
% INFO    : Bus 741	: V=1.08576, theta=-7.55938 -> V=1.08337, theta=-6.79575
% INFO    : Bus 742	: V=1.07328, theta=-9.27254 -> V=1.06139, theta=-10.72425
% INFO    : Bus 743	: V=1.08838, theta=-10.83886 -> V=1.09824, theta=-5.17957
% INFO    : Bus 744	: V=1.08239, theta=-10.85045 -> V=1.09218, theta=-5.65619
% INFO    : Bus 745	: V=1.07747, theta=-11.62389 -> V=1.08325, theta=-7.19036
% INFO    : Bus 746	: V=1.0776, theta=-11.64416 -> V=1.08335, theta=-7.17481
% INFO    : Bus 747	: V=1.0856, theta=-10.74634 -> V=1.09056, theta=-6.68696
% INFO    : Bus 748	: V=1.08599, theta=-10.76033 -> V=1.09098, theta=-6.64559
% INFO    : Bus 749	: V=1.09427, theta=-10.68908 -> V=1.09994, theta=-7.19995
% INFO    : Bus 750	: V=1.05507, theta=-11.81334 -> V=1.05424, theta=-9.88033
% INFO    : Bus 751	: V=1.0604, theta=-11.02682 -> V=1.05954, theta=-9.35008
% INFO    : Bus 752	: V=1.07485, theta=-10.10573 -> V=1.08176, theta=-6.86746
% INFO    : Bus 753	: V=1.08188, theta=-8.70165 -> V=1.08173, theta=-7.15571
% INFO    : Bus 754	: V=1.05464, theta=-11.88387 -> V=1.05381, theta=-9.95097
% INFO    : Bus 755	: V=1.05741, theta=-11.60948 -> V=1.05658, theta=-9.67617
% INFO    : Bus 756	: V=1.0553, theta=-11.78388 -> V=1.05447, theta=-9.85083
% INFO    : Bus 757	: V=1.07313, theta=-10.64818 -> V=1.08176, theta=-6.32915
% INFO    : Bus 758	: V=1.08147, theta=-9.36897 -> V=1.08146, theta=-8.48931
% INFO    : Bus 759	: V=1.08151, theta=-9.35719 -> V=1.08153, theta=-8.48588
% INFO    : Bus 760	: V=1.08835, theta=-11.474 -> V=1.09389, theta=-6.40788
% INFO    : Bus 761	: V=1.07395, theta=-10.69153 -> V=1.08267, theta=-6.32026
% INFO    : Bus 762	: V=1.07404, theta=-9.64429 -> V=1.07988, theta=-7.04607
% INFO    : Bus 763	: V=1.08251, theta=-8.06321 -> V=1.08158, theta=-6.63069
% INFO    : Bus 764	: V=1.08929, theta=-11.46169 -> V=1.0942, theta=-7.48473
% INFO    : Bus 765	: V=1.07561, theta=-11.05934 -> V=1.08533, theta=-6.25585
% INFO    : Bus 766	: V=1.07452, theta=-9.16204 -> V=1.07335, theta=-7.77205
% INFO    : Bus 767	: V=1.05722, theta=-10.07376 -> V=1.05392, theta=-9.47791
% INFO    : Bus 768	: V=1.07792, theta=-10.31556 -> V=1.08612, theta=-6.11909
% INFO    : Bus 769	: V=1.07789, theta=-10.32038 -> V=1.08609, theta=-6.11982
% INFO    : Bus 770	: V=1.07516, theta=-10.68537 -> V=1.08492, theta=-6.15247
% INFO    : Bus 771	: V=1.07492, theta=-10.59671 -> V=1.08413, theta=-6.18274
% INFO    : Bus 772	: V=1.07513, theta=-11.02663 -> V=1.08458, theta=-6.28849
% INFO    : Bus 773	: V=1.09098, theta=-7.74034 -> V=1.09347, theta=-5.34346
% INFO    : Bus 774	: V=1.08346, theta=-11.50801 -> V=1.09191, theta=-5.99415
% INFO    : Bus 775	: V=1.07377, theta=-9.35768 -> V=1.07267, theta=-7.95587
% INFO    : Bus 776	: V=1.07339, theta=-9.30889 -> V=1.07218, theta=-7.92668
% INFO    : Bus 777	: V=1.07175, theta=-9.53976 -> V=1.07048, theta=-8.16958
% INFO    : Bus 778	: V=1.08113, theta=-8.59304 -> V=1.08038, theta=-7.13108
% INFO    : Bus 779	: V=1.0811, theta=-8.60133 -> V=1.08035, theta=-7.14038
% INFO    : Bus 780	: V=1.07384, theta=-10.59839 -> V=1.0824, theta=-6.29995
% INFO    : Bus 781	: V=1.08208, theta=-8.14057 -> V=1.08116, theta=-6.70635
% INFO    : Bus 782	: V=1.07136, theta=-9.54009 -> V=1.07006, theta=-8.17556
% INFO    : Bus 783	: V=1.08307, theta=-10.10581 -> V=1.08523, theta=-7.44504
% INFO    : Bus 784	: V=1.09412, theta=-6.91405 -> V=1.09586, theta=-4.66744
% INFO    : Bus 785	: V=1.07458, theta=-9.52332 -> V=1.06817, theta=-9.91749
% INFO    : Bus 786	: V=1.09286, theta=-10.05875 -> V=1.09828, theta=-5.81978
% INFO    : Bus 787	: V=1.09271, theta=-10.08955 -> V=1.0981, theta=-5.86295
% INFO    : Bus 788	: V=1.07107, theta=-10.65427 -> V=1.0766, theta=-7.11179
% INFO    : Bus 789	: V=1.09286, theta=-10.09096 -> V=1.09821, theta=-5.88031
% INFO    : Bus 790	: V=1.08088, theta=-8.13509 -> V=1.07738, theta=-8.82203
% INFO    : Bus 791	: V=1.05947, theta=-10.03765 -> V=1.05656, theta=-9.27071
% INFO    : Bus 792	: V=1.06006, theta=-9.97138 -> V=1.05755, theta=-8.56586
% INFO    : Bus 793	: V=1.0606, theta=-10.05065 -> V=1.05823, theta=-8.65144
% INFO    : Bus 794	: V=1.08046, theta=-9.34146 -> V=1.08215, theta=-6.95541
% INFO    : Bus 795	: V=1.08292, theta=-8.34025 -> V=1.08271, theta=-6.62383
% INFO    : Bus 796	: V=1.06986, theta=-8.95644 -> V=1.06692, theta=-7.42717
% INFO    : Bus 797	: V=1.06957, theta=-10.74577 -> V=1.07512, theta=-7.65449
% INFO    : Bus 798	: V=1.06884, theta=-10.57941 -> V=1.07408, theta=-7.91037
% INFO    : Bus 799	: V=1.06958, theta=-10.73785 -> V=1.07505, theta=-7.44372
% INFO    : Bus 800	: V=1.07277, theta=-9.45431 -> V=1.07161, theta=-8.06236
% INFO    : Bus 801	: V=1.08166, theta=-8.06699 -> V=1.07795, theta=-7.54917
% INFO    : Bus 802	: V=1.07313, theta=-10.73596 -> V=1.07958, theta=-7.44237
% INFO    : Bus 803	: V=1.08568, theta=-11.01043 -> V=1.09085, theta=-6.84097
% INFO    : Bus 804	: V=1.06021, theta=-9.99478 -> V=1.05774, theta=-8.59107
% INFO    : Bus 805	: V=1.07567, theta=-8.96913 -> V=1.06907, theta=-9.21088
% INFO    : Bus 806	: V=1.07275, theta=-10.76804 -> V=1.07927, theta=-7.43775
% INFO    : Bus 807	: V=1.08342, theta=-9.82137 -> V=1.0843, theta=-7.4161
% INFO    : Bus 808	: V=1.08981, theta=-8.14816 -> V=1.09285, theta=-5.63519
% INFO    : Bus 809	: V=1.0592, theta=-10.5717 -> V=1.05738, theta=-9.43069
% INFO    : Bus 810	: V=1.0716, theta=-10.59929 -> V=1.07596, theta=-7.96971
% INFO    : Bus 811	: V=1.08162, theta=-9.74884 -> V=1.08235, theta=-7.47233
% INFO    : Bus 812	: V=1.08287, theta=-9.81355 -> V=1.08363, theta=-7.43568
% INFO    : Bus 813	: V=1.09033, theta=-10.17511 -> V=1.09498, theta=-6.90405
% INFO    : Bus 814	: V=1.08102, theta=-9.87314 -> V=1.08305, theta=-7.28321
% INFO    : Bus 815	: V=1.08043, theta=-9.09536 -> V=1.08091, theta=-7.13407
% INFO    : Bus 816	: V=1.07743, theta=-11.30453 -> V=1.08089, theta=-8.21008
% INFO    : Bus 817	: V=1.0805, theta=-11.11878 -> V=1.08431, theta=-7.9484
% INFO    : Bus 818	: V=1.07854, theta=-9.23804 -> V=1.07979, theta=-6.97713
% INFO    : Bus 819	: V=1.09499, theta=-10.57918 -> V=1.10066, theta=-7.09109
% INFO    : Bus 820	: V=1.0774, theta=-11.36075 -> V=1.08087, theta=-8.26598
% INFO    : Bus 821	: V=1.06571, theta=-9.27871 -> V=1.0628, theta=-7.78377
% INFO    : Bus 822	: V=1.0909, theta=-13.05695 -> V=1.09973, theta=-7.11524
% INFO    : Bus 823	: V=1.10221, theta=-9.47382 -> V=1.10527, theta=-4.78253
% INFO    : Bus 824	: V=1.11064, theta=-7.77223 -> V=1.11213, theta=-2.70722
% INFO    : Bus 825	: V=1.08011, theta=-9.28317 -> V=1.07953, theta=-8.65936
% INFO    : Bus 826	: V=1.09651, theta=-10.93134 -> V=1.10099, theta=-6.57878
% INFO    : Bus 827	: V=1.07484, theta=-10.29712 -> V=1.07658, theta=-8.41058
% INFO    : Bus 828	: V=1.08458, theta=-7.39535 -> V=1.0795, theta=-8.62498
% INFO    : Bus 829	: V=1.09646, theta=-9.56428 -> V=1.10175, theta=-5.36829
% INFO    : Bus 830	: V=1.07, theta=-10.69452 -> V=1.07491, theta=-7.30019
% INFO    : Bus 831	: V=1.07309, theta=-8.97271 -> V=1.05961, theta=-11.27041
% INFO    : Bus 832	: V=1.09713, theta=-10.11147 -> V=1.10276, theta=-6.6278
% INFO    : Bus 833	: V=1.06116, theta=-9.88493 -> V=1.05864, theta=-8.46495
% INFO    : Bus 834	: V=1.09373, theta=-9.73381 -> V=1.09781, theta=-6.53869
% INFO    : Bus 835	: V=1.08589, theta=-9.39202 -> V=1.08996, theta=-6.2617
% INFO    : Bus 836	: V=1.09569, theta=-10.13899 -> V=1.10132, theta=-6.65753
% INFO    : Bus 837	: V=1.09656, theta=-10.13424 -> V=1.10219, theta=-6.65106
% INFO    : Bus 838	: V=1.06999, theta=-10.71816 -> V=1.0756, theta=-7.74128
% INFO    : Bus 839	: V=1.07793, theta=-11.01933 -> V=1.08425, theta=-7.01899
% INFO    : Bus 840	: V=1.09605, theta=-6.16836 -> V=1.08862, theta=-10.84229
% INFO    : Bus 841	: V=1.0911, theta=-4.77118 -> V=1.08506, theta=-9.85284
% INFO    : Bus 842	: V=1.07078, theta=-8.60539 -> V=1.06362, theta=-9.52311
% INFO    : Bus 843	: V=1.07136, theta=-8.88107 -> V=1.06405, theta=-9.74672
% INFO    : Bus 844	: V=1.0705, theta=-8.61218 -> V=1.06334, theta=-9.52999
% INFO    : Bus 845	: V=1.07108, theta=-8.58562 -> V=1.06392, theta=-9.50307
% INFO    : Bus 846	: V=1.07712, theta=-8.30864 -> V=1.06089, theta=-13.59769
% INFO    : Bus 847	: V=1.07715, theta=-8.29652 -> V=1.06092, theta=-13.58679
% INFO    : Bus 848	: V=1.10596, theta=-5.08055 -> V=1.07615, theta=-12.28104
% INFO    : Bus 849	: V=1.0829, theta=-5.93952 -> V=1.07701, theta=-8.89308
% INFO    : Bus 850	: V=1.0829, theta=-5.92517 -> V=1.07699, theta=-8.88371
% INFO    : Bus 851	: V=1.0797, theta=-7.74742 -> V=1.06009, theta=-13.29115
% INFO    : Bus 852	: V=1.07973, theta=-7.73909 -> V=1.06012, theta=-13.2838
% INFO    : Bus 853	: V=1.07976, theta=-7.73075 -> V=1.06015, theta=-13.27645
% INFO    : Bus 854	: V=1.09593, theta=-5.76419 -> V=1.0936, theta=-6.8217
% INFO    : Bus 855	: V=1.0959, theta=-5.77564 -> V=1.09358, theta=-6.83178
% INFO    : Bus 856	: V=1.09582, theta=-6.66798 -> V=1.09342, theta=-10.9242
% INFO    : Bus 857	: V=1.09581, theta=-6.66522 -> V=1.09343, theta=-10.91979
% INFO    : Bus 858	: V=1.09023, theta=-7.05235 -> V=1.0869, theta=-11.35434
% INFO    : Bus 859	: V=1.09033, theta=-7.04297 -> V=1.08701, theta=-11.34351
% INFO    : Bus 860	: V=1.09191, theta=-5.5583 -> V=1.08566, theta=-7.84831
% INFO    : Bus 861	: V=1.09192, theta=-5.56095 -> V=1.08564, theta=-7.85035
% INFO    : Bus 862	: V=1.07032, theta=-8.97316 -> V=1.06301, theta=-9.84007
% INFO    : Bus 863	: V=1.07915, theta=-7.98936 -> V=1.05368, theta=-13.16754
% INFO    : Bus 864	: V=1.07908, theta=-8.0052 -> V=1.05362, theta=-13.18421
% INFO    : Bus 865	: V=1.08764, theta=-7.35544 -> V=1.08325, theta=-11.75715
% INFO    : Bus 866	: V=1.08466, theta=-7.65849 -> V=1.07926, theta=-12.14156
% INFO    : Bus 867	: V=1.08466, theta=-7.65849 -> V=1.07926, theta=-12.14156
% INFO    : Bus 868	: V=1.08192, theta=-6.77118 -> V=1.07879, theta=-9.48587
% INFO    : Bus 869	: V=1.08189, theta=-6.77595 -> V=1.07875, theta=-9.49423
% INFO    : Bus 870	: V=1.0802, theta=-7.76156 -> V=1.05575, theta=-12.99789
% INFO    : Bus 871	: V=1.08023, theta=-7.75953 -> V=1.05577, theta=-12.99605
% INFO    : Bus 872	: V=1.0645, theta=-9.54336 -> V=1.05327, theta=-12.23027
% INFO    : Bus 873	: V=1.07414, theta=-8.99098 -> V=1.06733, theta=-9.88982
% INFO    : Bus 874	: V=1.06452, theta=-9.54258 -> V=1.05329, theta=-12.22947
% INFO    : Bus 875	: V=1.08522, theta=-6.98972 -> V=1.06867, theta=-12.62717
% INFO    : Bus 876	: V=1.08514, theta=-7.00187 -> V=1.06863, theta=-12.63372
% INFO    : Bus 877	: V=1.09011, theta=-4.94891 -> V=1.08428, theta=-9.98895
% INFO    : Bus 878	: V=1.08647, theta=-5.27882 -> V=1.08051, theta=-10.27399
% INFO    : Bus 879	: V=1.06627, theta=-8.44005 -> V=1.04154, theta=-13.72548
% INFO    : Bus 880	: V=1.07692, theta=-4.45439 -> V=1.07454, theta=-5.96181
% INFO    : Bus 881	: V=1.07787, theta=-4.40661 -> V=1.07549, theta=-5.91382
% INFO    : Bus 882	: V=1.06843, theta=-9.61002 -> V=1.05432, theta=-11.6362
% INFO    : Bus 883	: V=1.06842, theta=-9.61827 -> V=1.0543, theta=-11.6488
% INFO    : Bus 884	: V=1.09943, theta=-5.76468 -> V=1.07595, theta=-11.84467
% INFO    : Bus 885	: V=1.09945, theta=-5.76225 -> V=1.07595, theta=-11.857
% INFO    : Bus 886	: V=1.08259, theta=-6.57548 -> V=1.07922, theta=-9.22186
% INFO    : Bus 887	: V=1.08207, theta=-6.55678 -> V=1.07846, theta=-9.23568
% INFO    : Bus 888	: V=1.08263, theta=-6.5737 -> V=1.07926, theta=-9.22007
% INFO    : Bus 889	: V=1.08209, theta=-6.55592 -> V=1.07848, theta=-9.23482
% INFO    : Bus 890	: V=1.10219, theta=-0.57992 -> V=1.09826, theta=-2.2889
% INFO    : Bus 891	: V=1.10218, theta=-0.56545 -> V=1.09825, theta=-2.27576
% INFO    : Bus 892	: V=1.07703, theta=-8.23345 -> V=1.04959, theta=-12.63089
% INFO    : Bus 893	: V=1.07748, theta=-8.18977 -> V=1.05005, theta=-12.58495
% INFO    : Bus 894	: V=1.08172, theta=-6.22575 -> V=1.07664, theta=-9.08344
% INFO    : Bus 895	: V=1.08174, theta=-6.23656 -> V=1.07669, theta=-9.08922
% INFO    : Bus 896	: V=1.08627, theta=-6.3961 -> V=1.08354, theta=-8.80088
% INFO    : Bus 897	: V=1.07897, theta=-6.9602 -> V=1.07613, theta=-9.29532
% INFO    : Bus 898	: V=1.08717, theta=-6.35109 -> V=1.08445, theta=-8.75565
% INFO    : Bus 899	: V=1.08636, theta=-3.12694 -> V=1.08385, theta=-4.58402
% INFO    : Bus 900	: V=1.08309, theta=-6.17068 -> V=1.07816, theta=-9.42109
% INFO    : Bus 901	: V=1.08975, theta=-5.4169 -> V=1.08503, theta=-9.43262
% INFO    : Bus 902	: V=1.0951, theta=-5.95595 -> V=1.09235, theta=-7.05852
% INFO    : Bus 903	: V=1.09506, theta=-5.95917 -> V=1.09232, theta=-7.06036
% INFO    : Bus 904	: V=1.06815, theta=-9.71075 -> V=1.0537, theta=-11.8049
% INFO    : Bus 905	: V=1.06817, theta=-9.71389 -> V=1.05372, theta=-11.81224
% INFO    : Bus 906	: V=1.04883, theta=-8.71459 -> V=1.0408, theta=-12.50165
% INFO    : Bus 907	: V=1.04883, theta=-8.71459 -> V=1.0408, theta=-12.50165
% INFO    : Bus 908	: V=1.09409, theta=-6.21841 -> V=1.08568, theta=-10.98864
% INFO    : Bus 909	: V=1.08622, theta=-5.42758 -> V=1.0804, theta=-10.33378
% INFO    : Bus 910	: V=1.0993, theta=-5.78909 -> V=1.07582, theta=-11.87011
% INFO    : Bus 911	: V=1.09951, theta=-5.7633 -> V=1.07601, theta=-11.85805
% INFO    : Bus 912	: V=1.09655, theta=-4.53258 -> V=1.07692, theta=-10.41281
% INFO    : Bus 913	: V=1.09201, theta=-4.4813 -> V=1.07647, theta=-10.12084
% INFO    : Bus 914	: V=1.09192, theta=-4.48413 -> V=1.07638, theta=-10.12376
% INFO    : Bus 915	: V=1.09641, theta=-4.53946 -> V=1.07678, theta=-10.41994
% INFO    : Bus 916	: V=1.08073, theta=-7.77177 -> V=1.0549, theta=-12.88115
% INFO    : Bus 917	: V=1.08069, theta=-7.78552 -> V=1.05486, theta=-12.89468
% INFO    : Bus 918	: V=1.09189, theta=-5.5471 -> V=1.08572, theta=-7.84458
% INFO    : Bus 919	: V=1.09188, theta=-5.54971 -> V=1.0857, theta=-7.84694
% INFO    : Bus 920	: V=1.08335, theta=-7.48702 -> V=1.07943, theta=-11.87153
% INFO    : Bus 921	: V=1.08561, theta=-7.3986 -> V=1.0817, theta=-11.77543
% INFO    : Bus 922	: V=1.08594, theta=-5.98751 -> V=1.07804, theta=-9.69426
% INFO    : Bus 923	: V=1.08636, theta=-5.9399 -> V=1.07828, theta=-9.68099
% INFO    : Bus 924	: V=1.08597, theta=-5.98427 -> V=1.07808, theta=-9.69097
% INFO    : Bus 925	: V=1.08636, theta=-5.93988 -> V=1.07828, theta=-9.68098
% INFO    : Bus 926	: V=1.08715, theta=-3.44268 -> V=1.08546, theta=-4.81581
% INFO    : Bus 927	: V=1.08715, theta=-3.45291 -> V=1.08547, theta=-4.82468
% INFO    : Bus 928	: V=1.08317, theta=-7.51737 -> V=1.07365, theta=-12.45948
% INFO    : Bus 929	: V=1.09184, theta=-6.39784 -> V=1.08186, theta=-11.32172
% INFO    : Bus 930	: V=1.06127, theta=-9.62594 -> V=1.04555, theta=-12.82279
% INFO    : Bus 931	: V=1.06132, theta=-9.62513 -> V=1.04557, theta=-12.80841
% INFO    : Bus 932	: V=1.08182, theta=-7.50969 -> V=1.06134, theta=-13.16173
% INFO    : Bus 933	: V=1.0818, theta=-7.51541 -> V=1.06134, theta=-13.16557
% INFO    : Bus 934	: V=1.07476, theta=-8.56545 -> V=1.06066, theta=-13.6401
% INFO    : Bus 935	: V=1.07482, theta=-8.56134 -> V=1.06069, theta=-13.63957
% INFO    : Bus 936	: V=1.08591, theta=-5.97689 -> V=1.07783, theta=-9.71853
% INFO    : Bus 937	: V=1.08591, theta=-5.97678 -> V=1.07782, theta=-9.71842
% INFO    : Bus 938	: V=1.08885, theta=-6.89246 -> V=1.0632, theta=-12.05338
% INFO    : Bus 939	: V=1.08884, theta=-6.89414 -> V=1.06323, theta=-12.0581
% INFO    : Bus 940	: V=1.08889, theta=-6.92122 -> V=1.0813, theta=-11.65348
% INFO    : Bus 941	: V=1.08886, theta=-6.92213 -> V=1.08127, theta=-11.65386
% INFO    : Bus 942	: V=1.09842, theta=-6.43592 -> V=1.09557, theta=-10.73987
% INFO    : Bus 943	: V=1.09766, theta=-6.83312 -> V=1.0922, theta=-11.30226
% INFO    : Bus 944	: V=1.0988, theta=-6.39966 -> V=1.09594, theta=-10.70342
% INFO    : Bus 945	: V=1.09655, theta=-4.53257 -> V=1.07692, theta=-10.41281
% INFO    : Bus 946	: V=1.0921, theta=-4.47569 -> V=1.07656, theta=-10.11507
% INFO    : Bus 947	: V=1.08135, theta=-6.81789 -> V=1.07797, theta=-9.73699
% INFO    : Bus 948	: V=1.08138, theta=-6.81256 -> V=1.07801, theta=-9.73039
% INFO    : Bus 949	: V=1.09345, theta=-6.04066 -> V=1.091, theta=-7.10388
% INFO    : Bus 950	: V=1.09423, theta=-5.97954 -> V=1.09179, theta=-7.04248
% INFO    : Bus 951	: V=1.07671, theta=-5.98451 -> V=1.06475, theta=-10.27699
% INFO    : Bus 952	: V=1.07686, theta=-5.97745 -> V=1.0649, theta=-10.26977
% INFO    : Bus 953	: V=1.08369, theta=-7.15441 -> V=1.06788, theta=-12.71074
% INFO    : Bus 954	: V=1.08374, theta=-7.14619 -> V=1.0679, theta=-12.70824
% INFO    : Bus 955	: V=1.07713, theta=-8.24574 -> V=1.05153, theta=-13.33278
% INFO    : Bus 956	: V=1.0772, theta=-8.23278 -> V=1.05163, theta=-13.32543
% INFO    : Bus 957	: V=1.09578, theta=-5.79325 -> V=1.09345, theta=-6.85088
% INFO    : Bus 958	: V=1.09592, theta=-5.7759 -> V=1.0936, theta=-6.83204
% INFO    : Bus 959	: V=1.06373, theta=-9.89784 -> V=1.05633, theta=-10.80406
% INFO    : Bus 960	: V=1.06368, theta=-9.90435 -> V=1.05628, theta=-10.81056
% INFO    : Bus 961	: V=1.07771, theta=-6.27162 -> V=1.06947, theta=-10.40872
% INFO    : Bus 962	: V=1.07769, theta=-6.27667 -> V=1.06943, theta=-10.415
% INFO    : Bus 963	: V=1.08646, theta=-2.84679 -> V=1.08424, theta=-4.31219
% INFO    : Bus 964	: V=1.08645, theta=-2.84322 -> V=1.08423, theta=-4.30866
% INFO    : Bus 965	: V=1.06851, theta=-7.38539 -> V=1.06237, theta=-10.83328
% INFO    : Bus 966	: V=1.06855, theta=-7.37698 -> V=1.06242, theta=-10.8235
% INFO    : Bus 967	: V=1.09878, theta=-6.40174 -> V=1.09591, theta=-10.70583
% INFO    : Bus 968	: V=1.09877, theta=-6.40726 -> V=1.0959, theta=-10.71259
% INFO    : Bus 969	: V=1.09609, theta=-6.12423 -> V=1.0732, theta=-12.14584
% INFO    : Bus 970	: V=1.09613, theta=-6.11658 -> V=1.07324, theta=-12.13943
% INFO    : Bus 971	: V=1.08739, theta=-5.66095 -> V=1.08209, theta=-9.70413
% INFO    : Bus 972	: V=1.08736, theta=-5.6689 -> V=1.08205, theta=-9.71329
% INFO    : Bus 973	: V=1.08934, theta=-4.93921 -> V=1.08184, theta=-10.09943
% INFO    : Bus 974	: V=1.08935, theta=-4.93713 -> V=1.08187, theta=-10.09511
% INFO    : Bus 975	: V=1.08844, theta=-6.85672 -> V=1.08088, theta=-11.56268
% INFO    : Bus 976	: V=1.09807, theta=-6.19051 -> V=1.09124, theta=-10.91835
% INFO    : Bus 977	: V=1.10382, theta=-5.32098 -> V=1.07532, theta=-12.28705
% INFO    : Bus 978	: V=1.10375, theta=-5.33516 -> V=1.07526, theta=-12.28943
% INFO    : Bus 979	: V=1.10547, theta=-5.6862 -> V=1.10454, theta=-9.87808
% INFO    : Bus 980	: V=1.1056, theta=-5.67004 -> V=1.10468, theta=-9.8616
% INFO    : Bus 981	: V=1.08969, theta=-4.85254 -> V=1.0791, theta=-10.1856
% INFO    : Bus 982	: V=1.0897, theta=-4.84523 -> V=1.07905, theta=-10.18495
% INFO    : Bus 983	: V=1.07579, theta=-4.73656 -> V=1.07333, theta=-6.23917
% INFO    : Bus 984	: V=1.07579, theta=-4.73651 -> V=1.07333, theta=-6.23911
% INFO    : Bus 985	: V=1.09873, theta=-5.38339 -> V=1.09822, theta=-6.24105
% INFO    : Bus 986	: V=1.09875, theta=-5.37514 -> V=1.09826, theta=-6.22945
% INFO    : Bus 987	: V=1.08381, theta=-6.59473 -> V=1.08077, theta=-9.20265
% INFO    : Bus 988	: V=1.0838, theta=-6.59207 -> V=1.08075, theta=-9.19809
% INFO    : Bus 989	: V=1.08218, theta=-8.0279 -> V=1.06957, theta=-12.98815
% INFO    : Bus 990	: V=1.08222, theta=-8.02185 -> V=1.06964, theta=-12.97782
% INFO    : Bus 991	: V=1.09484, theta=-6.22329 -> V=1.08702, theta=-10.93295
% INFO    : Bus 992	: V=1.09497, theta=-6.21177 -> V=1.08715, theta=-10.92126
% INFO    : Bus 993	: V=1.08123, theta=-7.66356 -> V=1.05644, theta=-12.89895
% INFO    : Bus 994	: V=1.08119, theta=-7.67291 -> V=1.05641, theta=-12.90845
% INFO    : Bus 995	: V=1.08502, theta=-7.33103 -> V=1.0763, theta=-12.19531
% INFO    : Bus 996	: V=1.09313, theta=-6.29136 -> V=1.08424, theta=-11.10815
% INFO    : Bus 997	: V=1.08225, theta=-7.56286 -> V=1.05727, theta=-12.79569
% INFO    : Bus 998	: V=1.07646, theta=-8.57988 -> V=1.05184, theta=-13.78312
% INFO    : Bus 999	: V=1.08502, theta=-5.43533 -> V=1.07894, theta=-10.41851
% INFO    : Bus 1000	: V=1.08505, theta=-5.43416 -> V=1.07896, theta=-10.41705
% INFO    : Bus 1001	: V=1.10297, theta=-0.28743 -> V=1.099, theta=-2.02254
% INFO    : Bus 1002	: V=1.10123, theta=0.02121 -> V=1.09969, theta=-1.51916
% INFO    : Bus 1003	: V=1.0849, theta=-3.54454 -> V=1.08316, theta=-4.92821
% INFO    : Bus 1004	: V=1.08489, theta=-3.5378 -> V=1.08315, theta=-4.9223
% INFO    : Bus 1005	: V=1.10308, theta=-5.92461 -> V=1.1013, theta=-10.17029
% INFO    : Bus 1006	: V=1.10306, theta=-5.93014 -> V=1.10126, theta=-10.17703
% INFO    : Bus 1007	: V=1.09452, theta=-6.21511 -> V=1.08637, theta=-10.95828
% INFO    : Bus 1008	: V=1.09452, theta=-6.21486 -> V=1.08637, theta=-10.95791
% INFO    : Bus 1009	: V=1.0744, theta=-8.15088 -> V=1.05064, theta=-12.75035
% INFO    : Bus 1010	: V=1.07432, theta=-8.16506 -> V=1.05055, theta=-12.75886
% INFO    : Bus 1011	: V=1.06931, theta=-9.22804 -> V=1.06033, theta=-10.92269
% INFO    : Bus 1012	: V=1.06937, theta=-9.22204 -> V=1.06038, theta=-10.90321
% INFO    : Bus 1013	: V=1.09842, theta=-5.91937 -> V=1.0737, theta=-12.16429
% INFO    : Bus 1014	: V=1.08967, theta=-6.8281 -> V=1.06767, theta=-12.57081
% INFO    : Bus 1015	: V=1.09397, theta=-6.34985 -> V=1.07176, theta=-12.3002
% INFO    : Bus 1016	: V=1.10238, theta=-4.89008 -> V=1.10368, theta=-5.55256
% INFO    : Bus 1017	: V=1.10239, theta=-4.88993 -> V=1.10368, theta=-5.55242
% INFO    : Bus 1018	: V=1.08138, theta=-6.47527 -> V=1.07718, theta=-9.22473
% INFO    : Bus 1019	: V=1.08141, theta=-6.48425 -> V=1.07724, theta=-9.22867
% INFO    : Bus 1020	: V=1.05133, theta=-10.45942 -> V=1.04709, theta=-10.32396
% INFO    : Bus 1021	: V=1.05136, theta=-10.4568 -> V=1.04712, theta=-10.32131
% INFO    : Bus 1022	: V=1.08628, theta=-5.3065 -> V=1.08033, theta=-10.29361
% INFO    : Bus 1023	: V=1.08628, theta=-5.30656 -> V=1.08033, theta=-10.29367
% INFO    : Bus 1024	: V=1.07684, theta=-8.5592 -> V=1.06089, theta=-13.80274
% INFO    : Bus 1025	: V=1.07687, theta=-8.5426 -> V=1.06093, theta=-13.78533
% INFO    : Bus 1026	: V=1.07684, theta=-8.53867 -> V=1.06089, theta=-13.78288
% INFO    : Bus 1027	: V=1.0856, theta=-7.42733 -> V=1.06892, theta=-12.7748
% INFO    : Bus 1028	: V=1.08418, theta=-6.08654 -> V=1.07675, theta=-9.71648
% INFO    : Bus 1029	: V=1.08418, theta=-6.08653 -> V=1.07675, theta=-9.71647
% INFO    : Bus 1030	: V=1.09452, theta=-6.21512 -> V=1.08637, theta=-10.95828
% INFO    : Bus 1031	: V=1.09452, theta=-6.21486 -> V=1.08637, theta=-10.95792
% INFO    : Bus 1032	: V=1.08273, theta=-6.56804 -> V=1.07942, theta=-9.21402
% INFO    : Bus 1033	: V=1.08273, theta=-6.56803 -> V=1.07942, theta=-9.21402
% INFO    : Bus 1034	: V=1.09414, theta=-6.21363 -> V=1.08573, theta=-10.98378
% INFO    : Bus 1035	: V=1.10221, theta=-5.45898 -> V=1.07548, theta=-12.27947
% INFO    : Bus 1036	: V=1.10209, theta=-5.48234 -> V=1.0754, theta=-12.28463
% INFO    : Bus 1037	: V=1.10997, theta=-5.42839 -> V=1.10933, theta=-9.615
% INFO    : Bus 1038	: V=1.10996, theta=-5.42941 -> V=1.10933, theta=-9.61602
% INFO    : Bus 1039	: V=1.0858, theta=-5.4528 -> V=1.07998, theta=-10.35926
% INFO    : Bus 1040	: V=1.08582, theta=-5.45164 -> V=1.08, theta=-10.35808
% INFO    : Bus 1041	: V=1.09218, theta=-6.72507 -> V=1.08467, theta=-11.4354
% INFO    : Bus 1042	: V=1.09218, theta=-6.72511 -> V=1.08467, theta=-11.43512
% INFO    : Bus 1043	: V=1.10997, theta=-5.42839 -> V=1.10933, theta=-9.615
% INFO    : Bus 1044	: V=1.10996, theta=-5.42935 -> V=1.10933, theta=-9.61596
% INFO    : Bus 1045	: V=1.0825, theta=-7.59645 -> V=1.07297, theta=-12.53997
% INFO    : Bus 1046	: V=1.09184, theta=-6.39795 -> V=1.08186, theta=-11.32183
% INFO    : Bus 1047	: V=1.07595, theta=-8.50422 -> V=1.06139, theta=-13.61114
% INFO    : Bus 1048	: V=1.07605, theta=-8.4935 -> V=1.06146, theta=-13.60381
% INFO    : Bus 1049	: V=1.10275, theta=-5.44915 -> V=1.07886, theta=-11.62444
% INFO    : Bus 1050	: V=1.10282, theta=-5.43525 -> V=1.07893, theta=-11.61315
% INFO    : Bus 1051	: V=1.09159, theta=-5.44729 -> V=1.0854, theta=-7.86111
% INFO    : Bus 1052	: V=1.09154, theta=-5.44445 -> V=1.08536, theta=-7.86462
% INFO    : Bus 1053	: V=1.09243, theta=-2.49862 -> V=1.09098, theta=-3.96652
% INFO    : Bus 1054	: V=1.09296, theta=-2.61306 -> V=1.09142, theta=-4.07749
% INFO    : Bus 1055	: V=1.08728, theta=-5.11606 -> V=1.0795, theta=-8.28953
% INFO    : Bus 1056	: V=1.08735, theta=-5.11334 -> V=1.07957, theta=-8.28676
% INFO    : Bus 1057	: V=1.07989, theta=-3.98748 -> V=1.07764, theta=-5.50175
% INFO    : Bus 1058	: V=1.07988, theta=-3.99363 -> V=1.07764, theta=-5.50783
% INFO    : Bus 1059	: V=1.08597, theta=-5.97221 -> V=1.07789, theta=-9.71378
% INFO    : Bus 1060	: V=1.08638, theta=-5.94004 -> V=1.0783, theta=-9.68114
% INFO    : Bus 1061	: V=1.08452, theta=-5.53031 -> V=1.07869, theta=-10.4376
% INFO    : Bus 1062	: V=1.0845, theta=-5.53357 -> V=1.07867, theta=-10.4409
% INFO    : Bus 1063	: V=1.05846, theta=-10.35593 -> V=1.05075, theta=-11.25128
% INFO    : Bus 1064	: V=1.05033, theta=-8.11579 -> V=1.04122, theta=-12.13279
% INFO    : Bus 1065	: V=1.05035, theta=-8.10738 -> V=1.04124, theta=-12.12553
% INFO    : Bus 1066	: V=1.08522, theta=-7.816 -> V=1.07436, theta=-12.65978
% INFO    : Bus 1067	: V=1.0853, theta=-7.80392 -> V=1.07448, theta=-12.64332
% INFO    : Bus 1068	: V=1.08525, theta=-7.81251 -> V=1.0744, theta=-12.65621
% INFO    : Bus 1069	: V=1.08967, theta=-2.98404 -> V=1.08768, theta=-4.44371
% INFO    : Bus 1070	: V=1.08969, theta=-2.97992 -> V=1.08772, theta=-4.43959
% INFO    : Bus 1071	: V=1.0873, theta=-5.11266 -> V=1.08087, theta=-10.07956
% INFO    : Bus 1072	: V=1.08735, theta=-5.10317 -> V=1.08095, theta=-10.07337
% INFO    : Bus 1073	: V=1.07844, theta=-8.06929 -> V=1.05343, theta=-13.28771
% INFO    : Bus 1074	: V=1.07843, theta=-8.07503 -> V=1.05342, theta=-13.2932
% INFO    : Bus 1075	: V=1.09618, theta=-1.40013 -> V=1.09467, theta=-2.90486
% INFO    : Bus 1076	: V=1.09619, theta=-1.37462 -> V=1.09468, theta=-2.88003
% INFO    : Bus 1077	: V=1.06862, theta=-9.71823 -> V=1.05396, theta=-11.85787
% INFO    : Bus 1078	: V=1.06863, theta=-9.71319 -> V=1.05396, theta=-11.84895
% INFO    : Bus 1079	: V=1.08242, theta=-3.50306 -> V=1.08027, theta=-5.02242
% INFO    : Bus 1080	: V=1.08242, theta=-3.50484 -> V=1.08027, theta=-5.02421
% INFO    : Bus 1081	: V=1.08445, theta=-6.5697 -> V=1.08172, theta=-9.17109
% INFO    : Bus 1082	: V=1.08452, theta=-6.55052 -> V=1.08178, theta=-9.15084
% INFO    : Bus 1083	: V=1.08446, theta=-6.56786 -> V=1.08174, theta=-9.16924
% INFO    : Bus 1084	: V=1.08452, theta=-6.55051 -> V=1.08178, theta=-9.15083
% INFO    : Bus 1085	: V=1.0937, theta=-1.99739 -> V=1.09222, theta=-3.48484
% INFO    : Bus 1086	: V=1.09371, theta=-2.01752 -> V=1.09223, theta=-3.50426
% INFO    : Bus 1087	: V=1.07214, theta=-8.67483 -> V=1.06501, theta=-9.58711
% INFO    : Bus 1088	: V=1.07217, theta=-8.68171 -> V=1.06505, theta=-9.59369
% INFO    : Bus 1089	: V=1.09463, theta=-4.79329 -> V=1.08265, theta=-9.10632
% INFO    : Bus 1090	: V=1.09471, theta=-4.77258 -> V=1.0827, theta=-9.09224
% INFO    : Bus 1091	: V=1.09296, theta=-2.61313 -> V=1.09142, theta=-4.07755
% INFO    : Bus 1092	: V=1.09248, theta=-2.49507 -> V=1.09103, theta=-3.96296
% INFO    : Bus 1093	: V=1.07327, theta=-8.42095 -> V=1.06709, theta=-8.91262
% INFO    : Bus 1094	: V=1.07349, theta=-8.41368 -> V=1.0673, theta=-8.90527
% INFO    : Bus 1095	: V=1.06144, theta=-10.17944 -> V=1.05054, theta=-11.67886
% INFO    : Bus 1096	: V=1.06142, theta=-10.18272 -> V=1.05051, theta=-11.67571
% INFO    : Bus 1097	: V=1.10223, theta=-6.00468 -> V=1.10093, theta=-10.22879
% INFO    : Bus 1098	: V=1.10635, theta=-5.61802 -> V=1.10547, theta=-9.80888
% INFO    : Bus 1099	: V=1.10235, theta=-5.99685 -> V=1.10105, theta=-10.22094
% INFO    : Bus 1100	: V=1.10635, theta=-5.618 -> V=1.10547, theta=-9.80887
% INFO    : Bus 1101	: V=1.0956, theta=-5.88195 -> V=1.09296, theta=-6.97865
% INFO    : Bus 1102	: V=1.09561, theta=-5.8854 -> V=1.09297, theta=-6.98354
% INFO    : Bus 1103	: V=1.09808, theta=-6.56536 -> V=1.09463, theta=-10.90134
% INFO    : Bus 1104	: V=1.08486, theta=-6.06769 -> V=1.07676, theta=-9.81069
% INFO    : Bus 1105	: V=1.09807, theta=-6.56531 -> V=1.09463, theta=-10.90128
% INFO    : Bus 1106	: V=1.0851, theta=-6.04493 -> V=1.07701, theta=-9.78759
% INFO    : Bus 1107	: V=1.08965, theta=-2.86083 -> V=1.08771, theta=-4.32378
% INFO    : Bus 1108	: V=1.08964, theta=-2.86378 -> V=1.08769, theta=-4.32673
% INFO    : Bus 1109	: V=1.09006, theta=-4.85759 -> V=1.08336, theta=-9.97344
% INFO    : Bus 1110	: V=1.09004, theta=-4.86217 -> V=1.08331, theta=-9.98027
% INFO    : Bus 1111	: V=1.07712, theta=-4.61439 -> V=1.07466, theta=-6.11651
% INFO    : Bus 1112	: V=1.05221, theta=-8.48139 -> V=1.04434, theta=-12.19336
% INFO    : Bus 1113	: V=1.09507, theta=-6.48231 -> V=1.08756, theta=-11.16793
% INFO    : Bus 1114	: V=1.08643, theta=-5.93388 -> V=1.07835, theta=-9.67488
% INFO    : Bus 1115	: V=1.09802, theta=-6.56437 -> V=1.09457, theta=-10.90035
% INFO    : Bus 1116	: V=1.09856, theta=-1.37308 -> V=1.09543, theta=-3.00448
% INFO    : Bus 1117	: V=1.09854, theta=-1.39366 -> V=1.09542, theta=-3.0224
% INFO    : Bus 1118	: V=1.06003, theta=-9.22662 -> V=1.05316, theta=-13.76678
% INFO    : Bus 1119	: V=1.06021, theta=-9.20925 -> V=1.05335, theta=-13.74778
% INFO    : Bus 1120	: V=1.06107, theta=-9.50417 -> V=1.04045, theta=-13.24554
% INFO    : Bus 1121	: V=1.06123, theta=-9.49072 -> V=1.04064, theta=-13.24519
% INFO    : Bus 1122	: V=1.09562, theta=-5.87843 -> V=1.09299, theta=-6.97379
% INFO    : Bus 1123	: V=1.0956, theta=-5.8896 -> V=1.09294, theta=-6.98939
% INFO    : Bus 1124	: V=1.09562, theta=-5.87842 -> V=1.09299, theta=-6.97378
% INFO    : Bus 1125	: V=1.09563, theta=-5.88761 -> V=1.09297, theta=-6.98738
% INFO    : Bus 1126	: V=1.09531, theta=-5.94659 -> V=1.09241, theta=-7.07179
% INFO    : Bus 1127	: V=1.0958, theta=-5.89859 -> V=1.09302, theta=-7.01112
% INFO    : Bus 1128	: V=1.09534, theta=-5.94393 -> V=1.09244, theta=-7.06912
% INFO    : Bus 1129	: V=1.0958, theta=-5.89859 -> V=1.09302, theta=-7.01112
% INFO    : Bus 1130	: V=1.09185, theta=-5.92449 -> V=1.08972, theta=-8.05326
% INFO    : Bus 1131	: V=1.09504, theta=-5.96169 -> V=1.09214, theta=-7.08697
% INFO    : Bus 1132	: V=1.09511, theta=-5.90161 -> V=1.09243, theta=-7.00424
% INFO    : Bus 1133	: V=1.09512, theta=-5.90294 -> V=1.09244, theta=-7.00673
% INFO    : Bus 1134	: V=1.08343, theta=-6.45525 -> V=1.08076, theta=-8.70358
% INFO    : Bus 1135	: V=1.08341, theta=-6.46317 -> V=1.08075, theta=-8.71284
% INFO    : Bus 1136	: V=1.08836, theta=-6.86294 -> V=1.08081, theta=-11.56898
% INFO    : Bus 1137	: V=1.09792, theta=-6.76034 -> V=1.09259, theta=-11.22068
% INFO    : Bus 1138	: V=1.09245, theta=-6.80756 -> V=1.08499, theta=-11.49698
% INFO    : Bus 1139	: V=1.09083, theta=-6.95294 -> V=1.08336, theta=-11.64429
% INFO    : Bus 1140	: V=1.09245, theta=-6.80756 -> V=1.08499, theta=-11.49698
% INFO    : Bus 1141	: V=1.09842, theta=-6.72458 -> V=1.09309, theta=-11.18457
% INFO    : Bus 1142	: V=1.09163, theta=-6.88559 -> V=1.08416, theta=-11.57601
% INFO    : Bus 1143	: V=1.08045, theta=-6.89934 -> V=1.07689, theta=-9.83839
% INFO    : Bus 1144	: V=1.08043, theta=-6.90195 -> V=1.07687, theta=-9.84226
% INFO    : Bus 1145	: V=1.08046, theta=-6.89547 -> V=1.07689, theta=-9.83446
% INFO    : Bus 1146	: V=1.08386, theta=-6.58022 -> V=1.08079, theta=-9.17985
% INFO    : Bus 1147	: V=1.08468, theta=-6.53616 -> V=1.08167, theta=-9.01461
% INFO    : Bus 1148	: V=1.08772, theta=-2.85397 -> V=1.08528, theta=-4.42004
% INFO    : Bus 1149	: V=1.0877, theta=-2.86056 -> V=1.08525, theta=-4.42718
% INFO    : Bus 1150	: V=1.09315, theta=-6.63683 -> V=1.08579, theta=-11.35395
% INFO    : Bus 1151	: V=1.09318, theta=-6.63176 -> V=1.08583, theta=-11.34896
% INFO    : Bus 1152	: V=1.07791, theta=-7.7174 -> V=1.05423, theta=-12.94732
% INFO    : Bus 1153	: V=1.07801, theta=-7.71048 -> V=1.05433, theta=-12.94009
% INFO    : Bus 1154	: V=1.08091, theta=-7.25106 -> V=1.05731, theta=-12.19083
% INFO    : Bus 1155	: V=1.07781, theta=-7.73211 -> V=1.05408, theta=-12.94814
% INFO    : Bus 1156	: V=1.07781, theta=-7.72936 -> V=1.0541, theta=-12.94674
% INFO    : Bus 1157	: V=1.0771, theta=-7.7988 -> V=1.05331, theta=-12.99118
% INFO    : Bus 1158	: V=1.08105, theta=-7.46605 -> V=1.0564, theta=-12.57948
% INFO    : Bus 1159	: V=1.08089, theta=-7.24439 -> V=1.05741, theta=-12.18771
% INFO    : Bus 1160	: V=1.07804, theta=-7.70066 -> V=1.05436, theta=-12.92983
% INFO    : Bus 1161	: V=1.08085, theta=-7.25231 -> V=1.05737, theta=-12.19599
% INFO    : Bus 1162	: V=1.08103, theta=-7.47244 -> V=1.05637, theta=-12.58618
% INFO    : Bus 1163	: V=1.07785, theta=-7.75147 -> V=1.05407, theta=-12.94169
% INFO    : Bus 1164	: V=1.07753, theta=-7.76622 -> V=1.05378, theta=-12.97018
% INFO    : Bus 1165	: V=1.07754, theta=-7.76631 -> V=1.05379, theta=-12.96865
% INFO    : Bus 1166	: V=1.08184, theta=-7.21341 -> V=1.05815, theta=-12.17083
% INFO    : Bus 1167	: V=1.08091, theta=-7.32844 -> V=1.05694, theta=-12.33429
% INFO    : Bus 1168	: V=1.08184, theta=-7.21356 -> V=1.05815, theta=-12.17099
% INFO    : Bus 1169	: V=1.08092, theta=-7.32768 -> V=1.05695, theta=-12.3335
% INFO    : Bus 1170	: V=1.1055, theta=-5.78293 -> V=1.10445, theta=-9.99455
% INFO    : Bus 1171	: V=1.10572, theta=-5.74788 -> V=1.1047, theta=-9.95757
% INFO    : Bus 1172	: V=1.08233, theta=-7.29477 -> V=1.06795, theta=-12.71019
% INFO    : Bus 1173	: V=1.08233, theta=-7.29477 -> V=1.06795, theta=-12.71019
% INFO    : Bus 1174	: V=1.0919, theta=-6.44483 -> V=1.07127, theta=-12.40887
% INFO    : Bus 1175	: V=1.09192, theta=-6.44222 -> V=1.0713, theta=-12.40616
% INFO    : Bus 1176	: V=1.08228, theta=-7.29402 -> V=1.0679, theta=-12.70944
% INFO    : Bus 1177	: V=1.10327, theta=-5.37126 -> V=1.07575, theta=-12.19383
% INFO    : Bus 1178	: V=1.09083, theta=-6.47611 -> V=1.07109, theta=-12.47561
% INFO    : Bus 1179	: V=1.08956, theta=-5.08605 -> V=1.08313, theta=-10.13311
% INFO    : Bus 1180	: V=1.08861, theta=-6.68521 -> V=1.07072, theta=-12.45484
% INFO    : Bus 1181	: V=1.06838, theta=-8.59431 -> V=1.04234, theta=-13.54102
% INFO    : Bus 1182	: V=1.06835, theta=-8.59463 -> V=1.04234, theta=-13.54297
% INFO    : Bus 1183	: V=1.08939, theta=-4.94221 -> V=1.08145, theta=-10.12441
% INFO    : Bus 1184	: V=1.08939, theta=-4.94221 -> V=1.08145, theta=-10.12441
% INFO    : Bus 1185	: V=1.09696, theta=-6.30684 -> V=1.09519, theta=-10.55116
% INFO    : Bus 1186	: V=1.09683, theta=-6.32907 -> V=1.09504, theta=-10.57534
% INFO    : Bus 1187	: V=1.02528, theta=-6.68999 -> V=1.01543, theta=-11.1782
% INFO    : Bus 1188	: V=1.08583, theta=-5.24593 -> V=1.07925, theta=-10.14849
% INFO    : Bus 1189	: V=1.08442, theta=-5.54074 -> V=1.07859, theta=-10.44814
% INFO    : Bus 1190	: V=1.09374, theta=-6.25386 -> V=1.08533, theta=-11.02463
% INFO    : Bus 1191	: V=1.08442, theta=-5.54074 -> V=1.07859, theta=-10.44814
% INFO    : Bus 1192	: V=1.0911, theta=-5.35258 -> V=1.06497, theta=-11.66509
% INFO    : Bus 1193	: V=1.09115, theta=-5.34812 -> V=1.06502, theta=-11.66041
% INFO    : Bus 1194	: V=1.08471, theta=-7.39852 -> V=1.0811, theta=-11.75651
% INFO    : Bus 1195	: V=1.08475, theta=-7.39808 -> V=1.08113, theta=-11.75703
% INFO    : Bus 1196	: V=1.08284, theta=-7.51211 -> V=1.07903, theta=-11.88796
% INFO    : Bus 1197	: V=1.0898, theta=-7.11559 -> V=1.08629, theta=-11.4252
% INFO    : Bus 1198	: V=1.08974, theta=-7.11977 -> V=1.08603, theta=-11.44195
% INFO    : Bus 1199	: V=1.08983, theta=-7.11354 -> V=1.08632, theta=-11.42314
% INFO    : Bus 1200	: V=1.08975, theta=-7.11913 -> V=1.08603, theta=-11.44131
% INFO    : Bus 1201	: V=1.10187, theta=-5.52422 -> V=1.07583, theta=-12.08002
% INFO    : Bus 1202	: V=1.10189, theta=-5.51994 -> V=1.07584, theta=-12.08347
% INFO    : Bus 1203	: V=1.09452, theta=-6.21512 -> V=1.08637, theta=-10.95828
% INFO    : Bus 1204	: V=1.09009, theta=-6.66461 -> V=1.08611, theta=-7.84169
% INFO    : Bus 1205	: V=1.09009, theta=-6.67307 -> V=1.0861, theta=-7.85099
% INFO    : Bus 1206	: V=1.08398, theta=-5.82081 -> V=1.07793, theta=-8.79957
% INFO    : Bus 1207	: V=1.08398, theta=-5.83506 -> V=1.07795, theta=-8.80913
% INFO    : Bus 1208	: V=1.09759, theta=-5.9645 -> V=1.07444, theta=-12.01214
% INFO    : Bus 1209	: V=1.09763, theta=-5.95686 -> V=1.07447, theta=-12.00573
% INFO    : Bus 1210	: V=1.10067, theta=-5.65599 -> V=1.07407, theta=-12.26531
% INFO    : Bus 1211	: V=1.10063, theta=-5.6659 -> V=1.07404, theta=-12.26315
% INFO    : Bus 1212	: V=1.09802, theta=-5.53732 -> V=1.09879, theta=-6.13109
% INFO    : Bus 1213	: V=1.09802, theta=-5.53685 -> V=1.0988, theta=-6.12894
% INFO    : Bus 1214	: V=1.06477, theta=-8.57756 -> V=1.0399, theta=-13.77319
% INFO    : Bus 1215	: V=1.06476, theta=-8.5754 -> V=1.03991, theta=-13.77253
% INFO    : Bus 1216	: V=1.08645, theta=-5.25819 -> V=1.07902, theta=-8.39287
% INFO    : Bus 1217	: V=1.08646, theta=-5.258 -> V=1.07903, theta=-8.39268
% INFO    : Bus 1218	: V=1.08639, theta=-5.29023 -> V=1.07996, theta=-10.25984
% INFO    : Bus 1219	: V=1.08943, theta=-4.94513 -> V=1.08104, theta=-10.15001
% INFO    : Bus 1220	: V=1.08855, theta=-7.00523 -> V=1.06945, theta=-12.53277
% INFO    : Bus 1221	: V=1.08853, theta=-7.01208 -> V=1.06945, theta=-12.53662
% INFO    : Bus 1222	: V=1.09229, theta=-5.5009 -> V=1.08632, theta=-7.80525
% INFO    : Bus 1223	: V=1.09247, theta=-5.43553 -> V=1.08648, theta=-7.75392
% INFO    : Bus 1224	: V=1.08396, theta=-7.45659 -> V=1.05826, theta=-12.89015
% INFO    : Bus 1225	: V=1.08391, theta=-7.46221 -> V=1.05823, theta=-12.89615
% INFO    : Bus 1226	: V=1.07253, theta=-8.59301 -> V=1.04524, theta=-13.22226
% INFO    : Bus 1227	: V=1.07298, theta=-8.55556 -> V=1.04568, theta=-13.18194
% INFO    : Bus 1228	: V=1.07298, theta=-8.57096 -> V=1.0457, theta=-13.19905
% INFO    : Bus 1229	: V=1.0732, theta=-8.53935 -> V=1.04591, theta=-13.16489
% INFO    : Bus 1230	: V=1.08942, theta=-6.83587 -> V=1.08187, theta=-11.53538
% INFO    : Bus 1231	: V=1.08947, theta=-6.83155 -> V=1.08192, theta=-11.53084
% INFO    : Bus 1232	: V=1.09414, theta=-6.21362 -> V=1.08573, theta=-10.98376
% INFO    : Bus 1233	: V=1.08625, theta=-5.42481 -> V=1.08043, theta=-10.33097
% INFO    : Bus 1234	: V=1.09422, theta=-5.97847 -> V=1.09178, theta=-7.03803
% INFO    : Bus 1235	: V=1.09421, theta=-5.98029 -> V=1.09177, theta=-7.04148
% INFO    : Bus 1236	: V=1.08607, theta=-5.28551 -> V=1.07956, theta=-10.23336
% INFO    : Bus 1237	: V=1.08609, theta=-5.28645 -> V=1.07961, theta=-10.23639
% INFO    : Bus 1238	: V=1.08289, theta=-6.38229 -> V=1.07877, theta=-9.1268
% INFO    : Bus 1239	: V=1.08289, theta=-6.38229 -> V=1.07877, theta=-9.1268
% INFO    : Bus 1240	: V=1.088, theta=-6.96737 -> V=1.06625, theta=-12.69621
% INFO    : Bus 1241	: V=1.08796, theta=-6.98063 -> V=1.06622, theta=-12.70792
% INFO    : Bus 1242	: V=1.09593, theta=-5.75046 -> V=1.09376, theta=-6.7732
% INFO    : Bus 1243	: V=1.09592, theta=-5.74934 -> V=1.09375, theta=-6.7691
% INFO    : Bus 1244	: V=1.05569, theta=-9.70007 -> V=1.05129, theta=-9.43085
% INFO    : Bus 1245	: V=1.05567, theta=-9.71613 -> V=1.0513, theta=-9.45029
% INFO    : Bus 1246	: V=1.08906, theta=-5.40063 -> V=1.08364, theta=-9.42232
% INFO    : Bus 1247	: V=1.07955, theta=-6.19251 -> V=1.07574, theta=-9.49976
% INFO    : Bus 1248	: V=1.08053, theta=-7.7586 -> V=1.06139, theta=-13.26937
% INFO    : Bus 1249	: V=1.08054, theta=-7.76472 -> V=1.06142, theta=-13.27133
% INFO    : Bus 1250	: V=1.08623, theta=-5.96214 -> V=1.07829, theta=-9.67562
% INFO    : Bus 1251	: V=1.09423, theta=-6.53762 -> V=1.08671, theta=-11.22496
% INFO    : Bus 1252	: V=1.08626, theta=-5.96076 -> V=1.07833, theta=-9.67423
% INFO    : Bus 1253	: V=1.09428, theta=-6.53536 -> V=1.08676, theta=-11.22267
% INFO    : Bus 1254	: V=1.07263, theta=-8.35978 -> V=1.06528, theta=-9.28013
% INFO    : Bus 1255	: V=1.07093, theta=-8.72516 -> V=1.06331, theta=-9.56767
% INFO    : Bus 1256	: V=1.09308, theta=-4.61075 -> V=1.0739, theta=-10.47579
% INFO    : Bus 1257	: V=1.09309, theta=-4.60959 -> V=1.07391, theta=-10.47458
% INFO    : Bus 1258	: V=1.11011, theta=-5.41115 -> V=1.10947, theta=-9.59774
% INFO    : Bus 1259	: V=1.11012, theta=-5.40865 -> V=1.10948, theta=-9.59523
% INFO    : Bus 1260	: V=1.08634, theta=-5.29409 -> V=1.07991, theta=-10.26382
% INFO    : Bus 1261	: V=1.08639, theta=-5.29123 -> V=1.07996, theta=-10.26093
% INFO    : Bus 1262	: V=1.09771, theta=-5.5282 -> V=1.09708, theta=-6.36321
% INFO    : Bus 1263	: V=1.0978, theta=-5.5222 -> V=1.09716, theta=-6.35287
% INFO    : Bus 1264	: V=1.08737, theta=-6.33872 -> V=1.08459, theta=-8.70722
% INFO    : Bus 1265	: V=1.0874, theta=-6.33467 -> V=1.08461, theta=-8.7014
% INFO    : Bus 1266	: V=1.08378, theta=-4.38884 -> V=1.08252, theta=-5.60612
% INFO    : Bus 1267	: V=1.08387, theta=-4.39979 -> V=1.0826, theta=-5.61431
% INFO    : Bus 1268	: V=1.08407, theta=-6.06921 -> V=1.07618, theta=-9.77526
% INFO    : Bus 1269	: V=1.09807, theta=-6.56531 -> V=1.09463, theta=-10.90128
% INFO    : Bus 1270	: V=1.08508, theta=-6.04657 -> V=1.07699, theta=-9.78925
% INFO    : Bus 1271	: V=1.08492, theta=-6.017 -> V=1.07705, theta=-9.72229
% INFO    : Bus 1272	: V=1.09309, theta=-6.20423 -> V=1.09018, theta=-7.3307
% INFO    : Bus 1273	: V=1.0935, theta=-6.17521 -> V=1.09059, theta=-7.30153
% INFO    : Bus 1274	: V=1.07577, theta=-8.6999 -> V=1.05112, theta=-13.90872
% INFO    : Bus 1275	: V=1.08923, theta=-6.82712 -> V=1.06325, theta=-11.93596
% INFO    : Bus 1276	: V=1.09239, theta=-6.68266 -> V=1.08502, theta=-11.42565
% INFO    : Bus 1277	: V=1.09258, theta=-6.65545 -> V=1.08523, theta=-11.39738
% INFO    : Bus 1278	: V=1.08691, theta=-7.09519 -> V=1.08223, theta=-8.30789
% INFO    : Bus 1279	: V=1.08691, theta=-7.091 -> V=1.08224, theta=-8.3031
% INFO    : Bus 1280	: V=1.09578, theta=-6.67116 -> V=1.09338, theta=-10.92739
% INFO    : Bus 1281	: V=1.09581, theta=-6.66603 -> V=1.09342, theta=-10.92061
% INFO    : Bus 1282	: V=1.08038, theta=-6.7694 -> V=1.07566, theta=-9.87311
% INFO    : Bus 1283	: V=1.08039, theta=-6.77586 -> V=1.07568, theta=-9.87157
% INFO    : Bus 1284	: V=1.09267, theta=-5.11279 -> V=1.06656, theta=-11.51331
% INFO    : Bus 1285	: V=1.0856, theta=-7.42725 -> V=1.06892, theta=-12.77472
% INFO    : Bus 1286	: V=1.08101, theta=-8.15568 -> V=1.06549, theta=-13.32607
% INFO    : Bus 1287	: V=1.11787, theta=-3.92504 -> V=1.0929, theta=-10.30685
% INFO    : Bus 1288	: V=1.09239, theta=-6.827 -> V=1.08494, theta=-11.5166
% INFO    : Bus 1289	: V=1.0878, theta=-7.05042 -> V=1.06223, theta=-12.13875
% INFO    : Bus 1290	: V=1.08778, theta=-7.05622 -> V=1.06222, theta=-12.14344
% INFO    : Bus 1291	: V=1.08369, theta=-5.01744 -> V=1.08348, theta=-6.0228
% INFO    : Bus 1292	: V=1.08363, theta=-5.01351 -> V=1.08342, theta=-6.02111
% INFO    : Bus 1293	: V=1.09004, theta=-6.07616 -> V=1.08392, theta=-8.07755
% INFO    : Bus 1294	: V=1.09005, theta=-6.08801 -> V=1.08391, theta=-8.08259
% INFO    : Bus 1295	: V=1.09245, theta=-6.70312 -> V=1.08493, theta=-11.40326
% INFO    : Bus 1296	: V=1.09247, theta=-6.69866 -> V=1.08495, theta=-11.39842
% INFO    : Bus 1297	: V=1.08786, theta=-3.13642 -> V=1.08562, theta=-4.59489
% INFO    : Bus 1298	: V=1.08787, theta=-3.1339 -> V=1.08564, theta=-4.59234
% INFO    : Bus 1299	: V=1.08175, theta=-7.34596 -> V=1.06792, theta=-12.70599
% INFO    : Bus 1300	: V=1.08174, theta=-7.34245 -> V=1.06788, theta=-12.70835
% INFO    : Bus 1301	: V=1.08278, theta=-6.77232 -> V=1.07994, theta=-9.28976
% INFO    : Bus 1302	: V=1.08278, theta=-6.77255 -> V=1.07994, theta=-9.28949
% INFO    : Bus 1303	: V=1.08025, theta=-7.89422 -> V=1.05404, theta=-11.45934
% INFO    : Bus 1304	: V=1.08023, theta=-7.90334 -> V=1.05406, theta=-11.46122
% INFO    : Bus 1305	: V=1.06588, theta=-10.14402 -> V=1.05252, theta=-12.09531
% INFO    : Bus 1306	: V=1.06589, theta=-10.14158 -> V=1.05252, theta=-12.09523
% INFO    : Bus 1307	: V=1.08784, theta=-5.48916 -> V=1.06753, theta=-11.10579
% INFO    : Bus 1308	: V=1.08782, theta=-5.50727 -> V=1.06748, theta=-11.1218
% INFO    : Bus 1309	: V=1.08167, theta=-6.53185 -> V=1.07781, theta=-9.24022
% INFO    : Bus 1310	: V=1.08167, theta=-6.53176 -> V=1.07781, theta=-9.24014
% INFO    : Bus 1311	: V=1.07928, theta=-6.90968 -> V=1.07645, theta=-9.24454
% INFO    : Bus 1312	: V=1.07928, theta=-6.91195 -> V=1.07644, theta=-9.24682
% INFO    : Bus 1313	: V=1.09231, theta=-6.43018 -> V=1.07305, theta=-12.18511
% INFO    : Bus 1314	: V=1.09223, theta=-6.45329 -> V=1.07299, theta=-12.20129
% INFO    : Bus 1315	: V=1.08587, theta=-5.34465 -> V=1.07986, theta=-10.3348
% INFO    : Bus 1316	: V=1.08585, theta=-5.34851 -> V=1.07983, theta=-10.33842
% INFO    : Bus 1317	: V=1.0902, theta=-5.40149 -> V=1.08037, theta=-9.45737
% INFO    : Bus 1318	: V=1.09021, theta=-5.40069 -> V=1.08038, theta=-9.45656
% INFO    : Bus 1319	: V=1.0898, theta=-6.5814 -> V=1.07607, theta=-11.90188
% INFO    : Bus 1320	: V=1.08261, theta=-7.48499 -> V=1.07171, theta=-12.56006
% INFO    : Bus 1321	: V=1.0898, theta=-6.58129 -> V=1.07607, theta=-11.90177
% INFO    : Bus 1322	: V=1.08261, theta=-7.48488 -> V=1.07171, theta=-12.55995
% INFO    : Bus 1323	: V=1.09719, theta=-6.42896 -> V=1.09578, theta=-10.60756
% INFO    : Bus 1324	: V=1.09717, theta=-6.43633 -> V=1.09574, theta=-10.61659
% INFO    : Bus 1325	: V=1.08122, theta=-6.15997 -> V=1.0761, theta=-9.59243
% INFO    : Bus 1326	: V=1.08967, theta=-5.40333 -> V=1.08278, theta=-9.43675
% INFO    : Bus 1327	: V=1.08123, theta=-6.15876 -> V=1.07612, theta=-9.5912
% INFO    : Bus 1328	: V=1.08967, theta=-5.40333 -> V=1.08278, theta=-9.43675
% INFO    : Bus 1329	: V=1.07654, theta=-8.50642 -> V=1.05192, theta=-13.70619
% INFO    : Bus 1330	: V=1.07654, theta=-8.4897 -> V=1.05192, theta=-13.68869
% INFO    : Bus 1331	: V=1.06027, theta=-7.34549 -> V=1.05014, theta=-11.48083
% INFO    : Bus 1332	: V=1.06029, theta=-7.33493 -> V=1.05016, theta=-11.47137
% INFO    : Bus 1333	: V=1.08422, theta=-4.19715 -> V=1.08287, theta=-5.45271
% INFO    : Bus 1334	: V=1.08421, theta=-4.18907 -> V=1.08286, theta=-5.44601
% INFO    : Bus 1335	: V=1.0827, theta=-5.75346 -> V=1.07493, theta=-9.51745
% INFO    : Bus 1336	: V=1.0827, theta=-5.76181 -> V=1.07493, theta=-9.51881
% INFO    : Bus 1337	: V=1.06129, theta=-9.48022 -> V=1.04071, theta=-13.38798
% INFO    : Bus 1338	: V=1.06129, theta=-9.48072 -> V=1.04068, theta=-13.38126
% INFO    : Bus 1339	: V=1.09226, theta=-6.71402 -> V=1.08475, theta=-11.42757
% INFO    : Bus 1340	: V=1.08306, theta=-7.52447 -> V=1.07354, theta=-12.46671
% INFO    : Bus 1341	: V=1.09184, theta=-6.39784 -> V=1.08186, theta=-11.32172
% INFO    : Bus 1342	: V=1.08649, theta=-3.199 -> V=1.08339, theta=-4.64402
% INFO    : Bus 1343	: V=1.08647, theta=-3.19657 -> V=1.08338, theta=-4.64165
% INFO    : Bus 1344	: V=1.07798, theta=-6.66145 -> V=1.0727, theta=-9.97959
% INFO    : Bus 1345	: V=1.0861, theta=-3.29054 -> V=1.08322, theta=-4.73946
% INFO    : Bus 1346	: V=1.07802, theta=-6.65921 -> V=1.07274, theta=-9.97732
% INFO    : Bus 1347	: V=1.08181, theta=-6.77378 -> V=1.07847, theta=-9.68648
% INFO    : Bus 1348	: V=1.08214, theta=-6.10235 -> V=1.07738, theta=-10.12394
% INFO    : Bus 1349	: V=1.06248, theta=-9.33846 -> V=1.05636, theta=-9.70324
% INFO    : Bus 1350	: V=1.06243, theta=-9.35028 -> V=1.05627, theta=-9.70687
% INFO    : Bus 1351	: V=1.08972, theta=-4.71568 -> V=1.08103, theta=-7.98373
% INFO    : Bus 1352	: V=1.09098, theta=-4.76676 -> V=1.08494, theta=-9.84839
% INFO    : Bus 1353	: V=1.09592, theta=-6.16644 -> V=1.08849, theta=-10.84037
% INFO    : Bus 1354	: V=1.07502, theta=-8.35453 -> V=1.04787, theta=-13.03743
% INFO    : Bus 1355	: V=1.07501, theta=-8.3536 -> V=1.04787, theta=-13.03804
% INFO    : Bus 1356	: V=1.11582, theta=-4.11398 -> V=1.09096, theta=-10.47717
% INFO    : Bus 1357	: V=1.09054, theta=-6.98238 -> V=1.08291, theta=-11.69442
% INFO    : Bus 1358	: V=1.11606, theta=-4.09989 -> V=1.0912, theta=-10.46244
% INFO    : Bus 1359	: V=1.09111, theta=-6.94929 -> V=1.08348, theta=-11.66087
% INFO    : Bus 1360	: V=1.0535, theta=-9.97876 -> V=1.04903, theta=-9.79628
% INFO    : Bus 1361	: V=1.0535, theta=-9.98625 -> V=1.04901, theta=-9.79806
% INFO    : Bus 1362	: V=1.09225, theta=-6.83644 -> V=1.08478, theta=-11.52618
% INFO    : Bus 1363	: V=1.09942, theta=-6.66531 -> V=1.09397, theta=-11.13279
% INFO    : Bus 1364	: V=1.08022, theta=-6.79043 -> V=1.07739, theta=-9.12468
% INFO    : Bus 1365	: V=1.08021, theta=-6.78656 -> V=1.07737, theta=-9.11949
% INFO    : Bus 1366	: V=1.09171, theta=-4.80211 -> V=1.08592, theta=-9.77298
% INFO    : Bus 1367	: V=1.0918, theta=-4.80449 -> V=1.08599, theta=-9.76345
% INFO    : Bus 1368	: V=1.09033, theta=-6.86432 -> V=1.08274, theta=-11.61329
% INFO    : Bus 1369	: V=1.09033, theta=-6.86573 -> V=1.08273, theta=-11.61221
% INFO    : Bus 1370	: V=1.10071, theta=-5.64409 -> V=1.07708, theta=-11.7606
% INFO    : Bus 1371	: V=1.09981, theta=-5.69131 -> V=1.07593, theta=-11.8629
% INFO    : Bus 1372	: V=1.1007, theta=-5.64395 -> V=1.07707, theta=-11.76046
% INFO    : Bus 1373	: V=1.10041, theta=-5.66131 -> V=1.07654, theta=-11.83156
% INFO    : Bus 1374	: V=1.08295, theta=-7.47125 -> V=1.05798, theta=-12.6997
% INFO    : Bus 1375	: V=1.08284, theta=-7.4834 -> V=1.05788, theta=-12.70709
% INFO    : Bus 1376	: V=1.07689, theta=-8.2526 -> V=1.05229, theta=-13.44044
% INFO    : Bus 1377	: V=1.10538, theta=-5.73717 -> V=1.10398, theta=-9.96237
% INFO    : Bus 1378	: V=1.1053, theta=-5.74865 -> V=1.10388, theta=-9.97507
% INFO    : Bus 1379	: V=1.08451, theta=-7.46937 -> V=1.07557, theta=-12.35484
% INFO    : Bus 1380	: V=1.08446, theta=-7.472 -> V=1.0755, theta=-12.36018
% INFO    : Bus 1381	: V=1.08857, theta=-6.87319 -> V=1.08101, theta=-11.57658
% INFO    : Bus 1382	: V=1.0886, theta=-6.87135 -> V=1.08104, theta=-11.57456
% INFO    : Bus 1383	: V=1.09522, theta=-6.21609 -> V=1.07258, theta=-12.21249
% INFO    : Bus 1384	: V=1.09525, theta=-6.21161 -> V=1.07259, theta=-12.2094
% INFO    : Bus 1385	: V=1.07786, theta=-8.24401 -> V=1.05292, theta=-13.44331
% INFO    : Bus 1386	: V=1.08391, theta=-7.34847 -> V=1.05858, theta=-12.80367
% INFO    : Bus 1387	: V=1.09196, theta=-5.57998 -> V=1.08544, theta=-7.85814
% INFO    : Bus 1388	: V=1.09198, theta=-5.5657 -> V=1.08545, theta=-7.84999
% INFO    : Bus 1389	: V=1.0989, theta=-4.78633 -> V=1.08995, theta=-9.4995
% INFO    : Bus 1390	: V=1.09883, theta=-4.78256 -> V=1.08979, theta=-9.52178
% INFO    : Bus 1391	: V=1.07311, theta=-9.34748 -> V=1.05423, theta=-13.02523
% INFO    : Bus 1392	: V=1.07309, theta=-9.35374 -> V=1.0542, theta=-13.02147
% INFO    : Bus 1393	: V=1.07806, theta=-7.6998 -> V=1.05438, theta=-12.92893
% INFO    : Bus 1394	: V=1.08106, theta=-7.23318 -> V=1.05758, theta=-12.176
% INFO    : Bus 1395	: V=1.09495, theta=-5.37363 -> V=1.09046, theta=-7.5266
% INFO    : Bus 1396	: V=1.09503, theta=-5.36743 -> V=1.09055, theta=-7.52036
% INFO    : Bus 1397	: V=1.0857, theta=-5.3994 -> V=1.07978, theta=-10.35874
% INFO    : Bus 1398	: V=1.0857, theta=-5.39414 -> V=1.07979, theta=-10.35585
% INFO    : Bus 1399	: V=1.09065, theta=-2.74055 -> V=1.08859, theta=-4.20876
% INFO    : Bus 1400	: V=1.08684, theta=-2.48202 -> V=1.08489, theta=-3.95489
% INFO    : Bus 1401	: V=1.09068, theta=-2.73917 -> V=1.08861, theta=-4.20738
% INFO    : Bus 1402	: V=1.08674, theta=-5.25902 -> V=1.08043, theta=-10.28244
% INFO    : Bus 1403	: V=1.08666, theta=-5.26738 -> V=1.08036, theta=-10.28961
% INFO    : Bus 1404	: V=1.08179, theta=-6.78409 -> V=1.07853, theta=-9.53488
% INFO    : Bus 1405	: V=1.0811, theta=-6.83724 -> V=1.07775, theta=-9.61966
% INFO    : Bus 1406	: V=1.08189, theta=-6.77794 -> V=1.07863, theta=-9.5287
% INFO    : Bus 1407	: V=1.08114, theta=-6.83498 -> V=1.07779, theta=-9.61739
% INFO    : Bus 1408	: V=1.09035, theta=-6.65622 -> V=1.07167, theta=-12.3372
% INFO    : Bus 1409	: V=1.0903, theta=-6.67577 -> V=1.07164, theta=-12.34966
% INFO    : Bus 1410	: V=1.07779, theta=-8.39321 -> V=1.06278, theta=-13.5286
% INFO    : Bus 1411	: V=1.07795, theta=-8.3754 -> V=1.06291, theta=-13.51396
% INFO    : Bus 1412	: V=1.08388, theta=-6.57942 -> V=1.08081, theta=-9.17905
% INFO    : Bus 1413	: V=1.08473, theta=-6.53373 -> V=1.08173, theta=-9.01217
% INFO    : Bus 1414	: V=1.08274, theta=-6.56963 -> V=1.07937, theta=-9.21353
% INFO    : Bus 1415	: V=1.0828, theta=-6.47183 -> V=1.07903, theta=-9.17445
% INFO    : Bus 1416	: V=1.09197, theta=-5.811 -> V=1.08729, theta=-8.02076
% INFO    : Bus 1417	: V=1.09196, theta=-5.80977 -> V=1.08727, theta=-8.02045
% INFO    : Bus 1418	: V=1.0831, theta=-6.5717 -> V=1.08002, theta=-9.19914
% INFO    : Bus 1419	: V=1.08308, theta=-6.57185 -> V=1.07999, theta=-9.20046
% INFO    : Bus 1420	: V=1.09475, theta=-6.21773 -> V=1.08677, theta=-10.94356
% INFO    : Bus 1421	: V=1.09472, theta=-6.21872 -> V=1.08673, theta=-10.94618
% INFO    : Bus 1422	: V=1.08591, theta=-5.25965 -> V=1.07938, theta=-10.17645
% INFO    : Bus 1423	: V=1.08594, theta=-5.26149 -> V=1.07942, theta=-10.1804
% INFO    : Bus 1424	: V=1.08519, theta=-6.14936 -> V=1.07859, theta=-9.6112
% INFO    : Bus 1425	: V=1.08519, theta=-6.14935 -> V=1.07859, theta=-9.61119
% INFO    : Bus 1426	: V=1.07651, theta=-8.46683 -> V=1.06042, theta=-13.7331
% INFO    : Bus 1427	: V=1.07652, theta=-8.47459 -> V=1.06044, theta=-13.7395
% INFO    : Bus 1428	: V=1.05697, theta=-9.4392 -> V=1.04986, theta=-14.00369
% INFO    : Bus 1429	: V=1.05696, theta=-9.43768 -> V=1.04987, theta=-14.00002
% INFO    : Bus 1430	: V=1.08625, theta=-5.35031 -> V=1.08009, theta=-10.34172
% INFO    : Bus 1431	: V=1.08625, theta=-5.35021 -> V=1.08009, theta=-10.34163
% INFO    : Bus 1432	: V=1.08767, theta=-7.33555 -> V=1.08264, theta=-11.72273
% INFO    : Bus 1433	: V=1.08574, theta=-7.28064 -> V=1.08238, theta=-11.62332
% INFO    : Bus 1434	: V=1.09755, theta=-6.38589 -> V=1.09579, theta=-10.60072
% INFO    : Bus 1435	: V=1.09917, theta=-6.25158 -> V=1.09759, theta=-10.45643
% INFO    : Bus 1436	: V=1.09779, theta=-6.36856 -> V=1.09604, theta=-10.58333
% INFO    : Bus 1437	: V=1.07969, theta=-8.14232 -> V=1.05538, theta=-12.9645
% INFO    : Bus 1438	: V=1.07967, theta=-8.15733 -> V=1.05535, theta=-12.96991
% INFO    : Bus 1439	: V=1.08564, theta=-5.39365 -> V=1.07953, theta=-10.37367
% INFO    : Bus 1440	: V=1.08561, theta=-5.39913 -> V=1.07951, theta=-10.37857
% INFO    : Bus 1441	: V=1.10686, theta=-5.02836 -> V=1.07707, theta=-12.22848
% INFO    : Bus 1442	: V=1.10686, theta=-5.02832 -> V=1.07707, theta=-12.22844
% INFO    : Bus 1443	: V=1.10809, theta=-4.91112 -> V=1.08378, theta=-11.17565
% INFO    : Bus 1444	: V=1.11003, theta=-4.68902 -> V=1.08536, theta=-11.0171
% INFO    : Bus 1445	: V=1.10825, theta=-4.8791 -> V=1.08394, theta=-11.14218
% INFO    : Bus 1446	: V=1.1103, theta=-4.66608 -> V=1.08564, theta=-10.99311
% INFO    : Bus 1447	: V=1.06608, theta=-10.14026 -> V=1.05312, theta=-12.02841
% INFO    : Bus 1448	: V=1.06607, theta=-10.14125 -> V=1.05311, theta=-12.03184
% INFO    : Bus 1449	: V=1.09217, theta=-5.77052 -> V=1.08685, theta=-7.997
% INFO    : Bus 1450	: V=1.09218, theta=-5.77207 -> V=1.08687, theta=-7.99763
% INFO    : Bus 1451	: V=1.0806, theta=-6.87698 -> V=1.07706, theta=-9.71216
% INFO    : Bus 1452	: V=1.08057, theta=-6.88111 -> V=1.07702, theta=-9.72057
% INFO    : Bus 1453	: V=1.08545, theta=-2.90023 -> V=1.08293, theta=-4.37655
% INFO    : Bus 1454	: V=1.08549, theta=-2.9104 -> V=1.08296, theta=-4.38534
% INFO    : Bus 1455	: V=1.06821, theta=-9.8983 -> V=1.05377, theta=-12.01028
% INFO    : Bus 1456	: V=1.06822, theta=-9.90236 -> V=1.05377, theta=-12.01368
% INFO    : Bus 1457	: V=1.08884, theta=-5.13521 -> V=1.08242, theta=-10.172
% INFO    : Bus 1458	: V=1.08877, theta=-5.14292 -> V=1.08234, theta=-10.17785
% INFO    : Bus 1459	: V=1.07233, theta=-8.42873 -> V=1.06538, theta=-9.19191
% INFO    : Bus 1460	: V=1.07233, theta=-8.42651 -> V=1.06539, theta=-9.19467
% INFO    : Bus 1461	: V=1.08169, theta=-7.65269 -> V=1.05386, theta=-11.40386
% INFO    : Bus 1462	: V=1.08168, theta=-7.66231 -> V=1.05388, theta=-11.40629
% INFO    : Bus 1463	: V=1.06642, theta=-9.18416 -> V=1.04255, theta=-13.70753
% INFO    : Bus 1464	: V=1.06646, theta=-9.17727 -> V=1.04261, theta=-13.70754
% INFO    : Bus 1465	: V=1.08586, theta=-5.36295 -> V=1.07966, theta=-10.33992
% INFO    : Bus 1466	: V=1.08586, theta=-5.36296 -> V=1.07966, theta=-10.33994
% INFO    : Bus 1467	: V=1.09226, theta=-6.72378 -> V=1.08475, theta=-11.42692
% INFO    : Bus 1468	: V=1.09099, theta=-6.74747 -> V=1.08345, theta=-11.4422
% INFO    : Bus 1469	: V=1.09228, theta=-6.72242 -> V=1.08476, theta=-11.42553
% INFO    : Bus 1470	: V=1.09101, theta=-6.74603 -> V=1.08347, theta=-11.44074
% INFO    : Bus 1471	: V=1.10053, theta=-6.03363 -> V=1.09978, theta=-10.16649
% INFO    : Bus 1472	: V=1.10051, theta=-6.04037 -> V=1.09975, theta=-10.17555
% INFO    : Bus 1473	: V=1.0709, theta=-8.89276 -> V=1.06354, theta=-9.7665
% INFO    : Bus 1474	: V=1.07095, theta=-8.89728 -> V=1.0636, theta=-9.7719
% INFO    : Bus 1475	: V=1.08845, theta=-7.02827 -> V=1.08054, theta=-11.8104
% INFO    : Bus 1476	: V=1.08854, theta=-7.01423 -> V=1.08065, theta=-11.79295
% INFO    : Bus 1477	: V=1.10427, theta=-5.8273 -> V=1.10269, theta=-10.06225
% INFO    : Bus 1478	: V=1.10419, theta=-5.83783 -> V=1.10259, theta=-10.07401
% INFO    : Bus 1479	: V=1.09191, theta=-5.58624 -> V=1.08538, theta=-7.86447
% INFO    : Bus 1480	: V=1.09189, theta=-5.57265 -> V=1.08536, theta=-7.85701
% INFO    : Bus 1481	: V=1.0862, theta=-7.71848 -> V=1.07581, theta=-12.52133
% INFO    : Bus 1482	: V=1.08613, theta=-7.72941 -> V=1.07571, theta=-12.53658
% INFO    : Bus 1483	: V=1.08316, theta=-4.17421 -> V=1.08179, theta=-5.45898
% INFO    : Bus 1484	: V=1.08315, theta=-4.17005 -> V=1.08178, theta=-5.45564
% INFO    : Bus 1485	: V=1.09273, theta=-5.10754 -> V=1.06663, theta=-11.50779
% INFO    : Bus 1486	: V=1.09374, theta=-4.53589 -> V=1.07457, theta=-10.39826
% INFO    : Bus 1487	: V=1.07456, theta=-8.81486 -> V=1.06585, theta=-10.02534
% INFO    : Bus 1488	: V=1.07457, theta=-8.81605 -> V=1.06586, theta=-10.02247
% INFO    : Bus 1489	: V=1.09793, theta=-6.80323 -> V=1.09247, theta=-11.27207
% INFO    : Bus 1490	: V=1.09164, theta=-6.88584 -> V=1.08418, theta=-11.57626
% INFO    : Bus 1491	: V=1.09796, theta=-6.80015 -> V=1.0925, theta=-11.26897
% INFO    : Bus 1492	: V=1.07624, theta=-4.70153 -> V=1.07377, theta=-6.20401
% INFO    : Bus 1493	: V=1.07624, theta=-4.69969 -> V=1.07378, theta=-6.20217
% INFO    : Bus 1494	: V=1.0852, theta=-5.4473 -> V=1.07914, theta=-10.41218
% INFO    : Bus 1495	: V=1.08519, theta=-5.44511 -> V=1.07914, theta=-10.4118
% INFO    : Bus 1496	: V=1.07089, theta=-8.56813 -> V=1.06093, theta=-13.32489
% INFO    : Bus 1497	: V=1.07096, theta=-8.55826 -> V=1.06102, theta=-13.31143
% INFO    : Bus 1498	: V=1.07331, theta=-8.41988 -> V=1.06704, theta=-8.94887
% INFO    : Bus 1499	: V=1.07333, theta=-8.41944 -> V=1.06705, theta=-8.94341
% INFO    : Bus 1500	: V=1.09068, theta=-2.73917 -> V=1.08861, theta=-4.20738
% INFO    : Bus 1501	: V=1.08709, theta=-2.47162 -> V=1.08514, theta=-3.94445
% INFO    : Bus 1502	: V=1.07679, theta=-8.14526 -> V=1.07088, theta=-12.68215
% INFO    : Bus 1503	: V=1.07685, theta=-8.13302 -> V=1.07096, theta=-12.66584
% INFO    : Bus 1504	: V=1.09238, theta=-5.12231 -> V=1.06626, theta=-11.52326
% INFO    : Bus 1505	: V=1.0941, theta=-4.42038 -> V=1.07513, theta=-10.27301
% INFO    : Bus 1506	: V=1.09457, theta=-4.3823 -> V=1.0756, theta=-10.23359
% INFO    : Bus 1507	: V=1.09575, theta=-6.67479 -> V=1.09335, theta=-10.93104
% INFO    : Bus 1508	: V=1.09577, theta=-6.66968 -> V=1.09338, theta=-10.92427
% INFO    : Bus 1509	: V=1.09349, theta=-5.47839 -> V=1.09282, theta=-6.38826
% INFO    : Bus 1510	: V=1.09356, theta=-5.47977 -> V=1.09289, theta=-6.38832
% INFO    : Bus 1511	: V=1.09172, theta=-6.88153 -> V=1.08425, theta=-11.57186
% INFO    : Bus 1512	: V=1.10909, theta=-4.84239 -> V=1.08454, theta=-11.14817
% INFO    : Bus 1513	: V=1.10439, theta=-5.88352 -> V=1.10326, theta=-10.10035
% INFO    : Bus 1514	: V=1.10748, theta=-5.53751 -> V=1.10666, theta=-9.72728
% INFO    : Bus 1515	: V=1.1044, theta=-5.87817 -> V=1.10328, theta=-10.09498
% INFO    : Bus 1516	: V=1.10748, theta=-5.53751 -> V=1.10666, theta=-9.72728
% INFO    : Bus 1517	: V=1.08932, theta=-2.52195 -> V=1.08702, theta=-4.08403
% INFO    : Bus 1518	: V=1.08932, theta=-2.51093 -> V=1.08702, theta=-4.07287
% INFO    : Bus 1519	: V=1.0759, theta=-4.94806 -> V=1.07343, theta=-6.45167
% INFO    : Bus 1520	: V=1.0759, theta=-4.94806 -> V=1.07343, theta=-6.45167
% INFO    : Bus 1521	: V=1.08727, theta=-5.22253 -> V=1.08131, theta=-10.23559
% INFO    : Bus 1522	: V=1.08732, theta=-5.213 -> V=1.08137, theta=-10.22724
% INFO    : Bus 1523	: V=1.0697, theta=-8.59881 -> V=1.06442, theta=-13.04445
% INFO    : Bus 1524	: V=1.06976, theta=-8.59204 -> V=1.06448, theta=-13.03702
% INFO    : Bus 1525	: V=1.09603, theta=-6.36688 -> V=1.08904, theta=-11.09209
% INFO    : Bus 1526	: V=1.09606, theta=-6.3607 -> V=1.08908, theta=-11.08599
% INFO    : Bus 1527	: V=1.06633, theta=-10.1182 -> V=1.05251, theta=-12.1371
% INFO    : Bus 1528	: V=1.06633, theta=-10.1188 -> V=1.05251, theta=-12.13694
% INFO    : Bus 1529	: V=1.08767, theta=-5.13495 -> V=1.08168, theta=-10.15521
% INFO    : Bus 1530	: V=1.08772, theta=-5.13338 -> V=1.08173, theta=-10.15362
% INFO    : Bus 1531	: V=1.08866, theta=-3.07457 -> V=1.08651, theta=-4.53419
% INFO    : Bus 1532	: V=1.08928, theta=-2.97773 -> V=1.08712, theta=-4.43842
% INFO    : Bus 1533	: V=1.08866, theta=-3.07452 -> V=1.08651, theta=-4.53414
% INFO    : Bus 1534	: V=1.08945, theta=-2.96299 -> V=1.0873, theta=-4.42362
% INFO    : Bus 1535	: V=1.07841, theta=-8.10104 -> V=1.0527, theta=-13.19954
% INFO    : Bus 1536	: V=1.07838, theta=-8.10994 -> V=1.05267, theta=-13.20796
% INFO    : Bus 1537	: V=1.07182, theta=-6.45655 -> V=1.06038, theta=-10.70689
% INFO    : Bus 1538	: V=1.0687, theta=-6.7064 -> V=1.0578, theta=-10.92288
% INFO    : Bus 1539	: V=1.07187, theta=-6.45329 -> V=1.06042, theta=-10.70357
% INFO    : Bus 1540	: V=1.06809, theta=-9.74657 -> V=1.05341, theta=-11.88325
% INFO    : Bus 1541	: V=1.0765, theta=-8.28635 -> V=1.05173, theta=-13.46137
% INFO    : Bus 1542	: V=1.07649, theta=-8.28837 -> V=1.05169, theta=-13.46198
% INFO    : Bus 1543	: V=1.07815, theta=-7.9986 -> V=1.07277, theta=-12.48791
% INFO    : Bus 1544	: V=1.07736, theta=-7.67948 -> V=1.07388, theta=-11.97639
% INFO    : Bus 1545	: V=1.08281, theta=-7.50091 -> V=1.07917, theta=-11.8629
% INFO    : Bus 1546	: V=1.08276, theta=-7.50819 -> V=1.07911, theta=-11.87117
% INFO    : Bus 1547	: V=1.08621, theta=-5.20779 -> V=1.07969, theta=-10.12961
% INFO    : Bus 1548	: V=1.08625, theta=-5.19937 -> V=1.07976, theta=-10.12449
% INFO    : Bus 1549	: V=1.08201, theta=-6.1446 -> V=1.07668, theta=-9.03109
% INFO    : Bus 1550	: V=1.08307, theta=-6.02102 -> V=1.07753, theta=-8.93739
% INFO    : Bus 1551	: V=1.08205, theta=-6.14154 -> V=1.07673, theta=-9.028
% INFO    : Bus 1552	: V=1.08336, theta=-6.00095 -> V=1.07782, theta=-8.91713
% INFO    : Bus 1553	: V=1.09218, theta=-5.7583 -> V=1.08673, theta=-7.99041
% INFO    : Bus 1554	: V=1.09217, theta=-5.75557 -> V=1.08671, theta=-7.98858
% INFO    : Bus 1555	: V=1.09408, theta=-1.64918 -> V=1.0908, theta=-3.25647
% INFO    : Bus 1556	: V=1.09409, theta=-1.66322 -> V=1.09081, theta=-3.26917
% INFO    : Bus 1557	: V=1.08155, theta=-7.67908 -> V=1.05657, theta=-12.90379
% INFO    : Bus 1558	: V=1.08151, theta=-7.68978 -> V=1.05653, theta=-12.91448
% INFO    : Bus 1559	: V=1.0852, theta=-5.44553 -> V=1.07808, theta=-8.54707
% INFO    : Bus 1560	: V=1.08579, theta=-5.4 -> V=1.07868, theta=-8.50095
% INFO    : Bus 1561	: V=1.07198, theta=-8.91195 -> V=1.06481, theta=-9.80035
% INFO    : Bus 1562	: V=1.07206, theta=-8.91175 -> V=1.0649, theta=-9.80096
% INFO    : Bus 1563	: V=1.07999, theta=-6.91786 -> V=1.07632, theta=-9.79651
% INFO    : Bus 1564	: V=1.08009, theta=-6.91605 -> V=1.07644, theta=-9.78768
% INFO    : Bus 1565	: V=1.08012, theta=-6.90893 -> V=1.07645, theta=-9.78752
% INFO    : Bus 1566	: V=1.08024, theta=-6.90435 -> V=1.07659, theta=-9.7759
% INFO    : Bus 1567	: V=1.08513, theta=-5.07997 -> V=1.08438, theta=-6.16546
% INFO    : Bus 1568	: V=1.08507, theta=-5.07433 -> V=1.08432, theta=-6.16117
% INFO    : Bus 1569	: V=1.09048, theta=-6.73074 -> V=1.06981, theta=-12.36557
% INFO    : Bus 1570	: V=1.09042, theta=-6.74413 -> V=1.06973, theta=-12.38182
% INFO    : Bus 1571	: V=1.07787, theta=-8.22646 -> V=1.05293, theta=-13.42492
% INFO    : Bus 1572	: V=1.08395, theta=-7.31045 -> V=1.05862, theta=-12.76381
% INFO    : Bus 1573	: V=1.09135, theta=-5.91931 -> V=1.08839, theta=-8.07506
% INFO    : Bus 1574	: V=1.09139, theta=-5.91698 -> V=1.08844, theta=-8.07179
% INFO    : Bus 1575	: V=1.0773, theta=-7.96416 -> V=1.05567, theta=-12.0745
% INFO    : Bus 1576	: V=1.07729, theta=-7.9565 -> V=1.05568, theta=-12.07883
% INFO    : Bus 1577	: V=1.0467, theta=-8.64946 -> V=1.0385, theta=-12.5317
% INFO    : Bus 1578	: V=1.04673, theta=-8.65194 -> V=1.03853, theta=-12.53292
% INFO    : Bus 1579	: V=1.08633, theta=-5.78394 -> V=1.07802, theta=-9.55471
% INFO    : Bus 1580	: V=1.08626, theta=-5.80448 -> V=1.07797, theta=-9.56638
% INFO    : Bus 1581	: V=1.07224, theta=-8.49306 -> V=1.06497, theta=-9.41066
% INFO    : Bus 1582	: V=1.07227, theta=-8.50104 -> V=1.065, theta=-9.41836
% INFO    : Bus 1583	: V=1.09965, theta=-5.73286 -> V=1.07596, theta=-11.86719
% INFO    : Bus 1584	: V=1.09962, theta=-5.73824 -> V=1.07593, theta=-11.86924
% INFO    : Bus 1585	: V=1.09033, theta=-7.04769 -> V=1.087, theta=-11.34964
% INFO    : Bus 1586	: V=1.09038, theta=-7.03988 -> V=1.08706, theta=-11.34039
% INFO    : Bus 1587	: V=1.09781, theta=-5.9893 -> V=1.07713, theta=-11.87137
% INFO    : Bus 1588	: V=1.09771, theta=-6.0149 -> V=1.07705, theta=-11.89021
% INFO    : Bus 1589	: V=1.09025, theta=-6.53002 -> V=1.07838, theta=-11.65029
% INFO    : Bus 1590	: V=1.09022, theta=-6.53498 -> V=1.0783, theta=-11.66362
% INFO    : Bus 1591	: V=1.06501, theta=-8.99621 -> V=1.06115, theta=-8.5565
% INFO    : Bus 1592	: V=1.06504, theta=-8.97846 -> V=1.06116, theta=-8.53538
% INFO    : Bus 1593	: V=1.07153, theta=-6.49 -> V=1.06014, theta=-10.73547
% INFO    : Bus 1594	: V=1.07159, theta=-6.47498 -> V=1.06018, theta=-10.72257
% INFO    : Bus 1595	: V=1.09214, theta=-6.37414 -> V=1.0825, theta=-11.26492
% INFO    : Bus 1596	: V=1.09217, theta=-6.37116 -> V=1.08253, theta=-11.26188
% INFO    : Bus 1597	: V=1.08275, theta=-6.63199 -> V=1.07949, theta=-9.21716
% INFO    : Bus 1598	: V=1.08277, theta=-6.63104 -> V=1.07951, theta=-9.21444
% INFO    : Bus 1599	: V=1.08274, theta=-6.04108 -> V=1.07799, theta=-10.06213
% INFO    : Bus 1600	: V=1.08275, theta=-6.04035 -> V=1.07799, theta=-10.0614
% INFO    : Bus 1601	: V=1.07265, theta=-8.86105 -> V=1.0657, theta=-9.76601
% INFO    : Bus 1602	: V=1.07258, theta=-8.85842 -> V=1.06562, theta=-9.76374
% INFO    : Bus 1603	: V=1.0755, theta=-8.23608 -> V=1.04831, theta=-13.01131
% INFO    : Bus 1604	: V=1.07549, theta=-8.2406 -> V=1.04829, theta=-13.01447
% INFO    : Bus 1605	: V=1.08774, theta=-7.04891 -> V=1.06994, theta=-12.5865
% INFO    : Bus 1606	: V=1.08771, theta=-7.06463 -> V=1.06993, theta=-12.59498
% INFO    : Bus 1607	: V=1.06694, theta=-9.01365 -> V=1.05033, theta=-14.33185
% INFO    : Bus 1608	: V=1.06694, theta=-9.01244 -> V=1.05032, theta=-14.33091
% INFO    : Bus 1609	: V=1.09188, theta=-5.91976 -> V=1.08976, theta=-8.04851
% INFO    : Bus 1610	: V=1.09189, theta=-5.91945 -> V=1.08976, theta=-8.0482
% INFO    : Bus 1611	: V=1.0845, theta=-7.38515 -> V=1.07561, theta=-12.269
% INFO    : Bus 1612	: V=1.08455, theta=-7.3758 -> V=1.07568, theta=-12.25627
% INFO    : Bus 1613	: V=1.08166, theta=-7.55663 -> V=1.05694, theta=-12.77728
% INFO    : Bus 1614	: V=1.08161, theta=-7.56167 -> V=1.0569, theta=-12.7818
% INFO    : Bus 1615	: V=1.0976, theta=-1.43718 -> V=1.09429, theta=-3.10366
% INFO    : Bus 1616	: V=1.09727, theta=-1.40247 -> V=1.09396, theta=-3.06874
% INFO    : Bus 1617	: V=1.08308, theta=-6.15492 -> V=1.0781, theta=-9.00541
% INFO    : Bus 1618	: V=1.08311, theta=-6.16475 -> V=1.07814, theta=-9.01048
% INFO    : Bus 1619	: V=1.09898, theta=-6.26387 -> V=1.09741, theta=-10.46875
% INFO    : Bus 1620	: V=1.09911, theta=-6.24267 -> V=1.09756, theta=-10.44485
% INFO    : Bus 1621	: V=1.09392, theta=-6.56852 -> V=1.08641, theta=-11.2647
% INFO    : Bus 1622	: V=1.09392, theta=-6.56842 -> V=1.0864, theta=-11.2646
% INFO    : Bus 1623	: V=1.09386, theta=-6.01742 -> V=1.0914, theta=-7.09003
% INFO    : Bus 1624	: V=1.09384, theta=-6.02403 -> V=1.09137, theta=-7.09718
% INFO    : Bus 1625	: V=1.08635, theta=-7.34405 -> V=1.07793, theta=-12.15934
% INFO    : Bus 1626	: V=1.08647, theta=-7.33326 -> V=1.07807, theta=-12.14572
% INFO    : Bus 1627	: V=1.08366, theta=-6.16247 -> V=1.07643, theta=-9.75379
% INFO    : Bus 1628	: V=1.0837, theta=-6.14824 -> V=1.07646, theta=-9.74744
% INFO    : Bus 1629	: V=1.08477, theta=-6.54037 -> V=1.08209, theta=-9.13037
% INFO    : Bus 1630	: V=1.08461, theta=-6.5487 -> V=1.0819, theta=-9.14704
% INFO    : Bus 1631	: V=1.08762, theta=-6.29915 -> V=1.08527, theta=-9.11803
% INFO    : Bus 1632	: V=1.08534, theta=-5.4601 -> V=1.07837, theta=-8.54342
% INFO    : Bus 1633	: V=1.08532, theta=-5.47786 -> V=1.07836, theta=-8.55627
% INFO    : Bus 1634	: V=1.07585, theta=-8.68677 -> V=1.0512, theta=-13.89496
% INFO    : Bus 1635	: V=1.07584, theta=-8.68097 -> V=1.05119, theta=-13.8889
% INFO    : Bus 1636	: V=1.09347, theta=-6.09021 -> V=1.09095, theta=-7.17033
% INFO    : Bus 1637	: V=1.09346, theta=-6.08851 -> V=1.09094, theta=-7.16811
% INFO    : Bus 1638	: V=1.09346, theta=-6.08335 -> V=1.09095, theta=-7.16242
% INFO    : Bus 1639	: V=1.09346, theta=-6.08335 -> V=1.09095, theta=-7.16242
% INFO    : Bus 1640	: V=1.09135, theta=-4.89594 -> V=1.07801, theta=-9.27261
% INFO    : Bus 1641	: V=1.09258, theta=-6.86908 -> V=1.08975, theta=-11.14445
% INFO    : Bus 1642	: V=1.09926, theta=-6.22031 -> V=1.09781, theta=-10.41432
% INFO    : Bus 1643	: V=1.09927, theta=-6.21904 -> V=1.09782, theta=-10.41304
% INFO    : Bus 1644	: V=1.07633, theta=-8.51241 -> V=1.06564, theta=-10.05656
% INFO    : Bus 1645	: V=1.07633, theta=-8.51606 -> V=1.06565, theta=-10.0562
% INFO    : Bus 1646	: V=1.09236, theta=-6.8265 -> V=1.0849, theta=-11.51724
% INFO    : Bus 1647	: V=1.11787, theta=-3.92563 -> V=1.0929, theta=-10.30747
% INFO    : Bus 1648	: V=1.09236, theta=-6.8265 -> V=1.0849, theta=-11.51724
% INFO    : Bus 1649	: V=1.09741, theta=-5.92966 -> V=1.07306, theta=-12.19586
% INFO    : Bus 1650	: V=1.09745, theta=-5.92461 -> V=1.0731, theta=-12.19057
% INFO    : Bus 1651	: V=1.09824, theta=-6.68142 -> V=1.09348, theta=-11.1029
% INFO    : Bus 1652	: V=1.09827, theta=-6.67889 -> V=1.09351, theta=-11.10035
% INFO    : Bus 1653	: V=1.07721, theta=-8.20361 -> V=1.07232, theta=-8.30737
% INFO    : Bus 1654	: V=1.07725, theta=-8.2004 -> V=1.07235, theta=-8.29916
% INFO    : Bus 1655	: V=1.09216, theta=-6.72042 -> V=1.08465, theta=-11.43406
% INFO    : Bus 1656	: V=1.09203, theta=-6.72534 -> V=1.08453, theta=-11.43818
% INFO    : Bus 1657	: V=1.07822, theta=-4.39391 -> V=1.07567, theta=-5.8843
% INFO    : Bus 1658	: V=1.07835, theta=-4.38881 -> V=1.0758, theta=-5.87918
% INFO    : Bus 1659	: V=1.09372, theta=-4.57489 -> V=1.07447, theta=-10.44136
% INFO    : Bus 1660	: V=1.09368, theta=-4.57212 -> V=1.07445, theta=-10.43798
% INFO    : Bus 1661	: V=1.06914, theta=-8.86982 -> V=1.0615, theta=-9.71431
% INFO    : Bus 1662	: V=1.07113, theta=-8.88077 -> V=1.0549, theta=-14.14928
% INFO    : Bus 1663	: V=1.07109, theta=-8.88626 -> V=1.05486, theta=-14.15524
% INFO    : Bus 1664	: V=1.09434, theta=-4.58977 -> V=1.07496, theta=-10.46189
% INFO    : Bus 1665	: V=1.0944, theta=-4.58851 -> V=1.07501, theta=-10.46109
% INFO    : Bus 1666	: V=1.06693, theta=-8.92952 -> V=1.04505, theta=-13.04201
% INFO    : Bus 1667	: V=1.06693, theta=-8.92946 -> V=1.04505, theta=-13.04195
% INFO    : Bus 1668	: V=1.08535, theta=-7.35695 -> V=1.08012, theta=-8.59553
% INFO    : Bus 1669	: V=1.08536, theta=-7.35551 -> V=1.08013, theta=-8.59427
% INFO    : Bus 1670	: V=1.09465, theta=-4.79068 -> V=1.08267, theta=-9.10366
% INFO    : Bus 1671	: V=1.09471, theta=-4.77258 -> V=1.0827, theta=-9.09224
% INFO    : Bus 1672	: V=1.10992, theta=-4.71425 -> V=1.07888, theta=-12.13466
% INFO    : Bus 1673	: V=1.10049, theta=-4.04524 -> V=1.07457, theta=-10.75448
% INFO    : Bus 1674	: V=1.09742, theta=-3.89137 -> V=1.07898, theta=-9.71006
% INFO    : Bus 1675	: V=1.09484, theta=-5.89331 -> V=1.09247, theta=-6.95267
% INFO    : Bus 1676	: V=1.09487, theta=-5.88569 -> V=1.09249, theta=-6.9449
% INFO    : Bus 1677	: V=1.09725, theta=-0.79016 -> V=1.09548, theta=-2.33671
% INFO    : Bus 1678	: V=1.09724, theta=-0.80441 -> V=1.09547, theta=-2.35111
% INFO    : Bus 1679	: V=1.08999, theta=-5.30769 -> V=1.08315, theta=-7.98338
% INFO    : Bus 1680	: V=1.09003, theta=-5.31188 -> V=1.08319, theta=-7.98123
% INFO    : Bus 1681	: V=1.08974, theta=-5.01277 -> V=1.08209, theta=-7.99017
% INFO    : Bus 1682	: V=1.10225, theta=-5.97137 -> V=1.10104, theta=-10.16885
% INFO    : Bus 1683	: V=1.10217, theta=-5.98307 -> V=1.10095, theta=-10.18085
% INFO    : Bus 1684	: V=1.08919, theta=-6.82619 -> V=1.06322, theta=-11.93506
% INFO    : Bus 1685	: V=1.08878, theta=-7.09365 -> V=1.06162, theta=-12.47159
% INFO    : Bus 1686	: V=1.07284, theta=-8.61083 -> V=1.04554, theta=-13.24054
% INFO    : Bus 1687	: V=1.07284, theta=-8.61099 -> V=1.04554, theta=-13.24071
% INFO    : Bus 1688	: V=1.0864, theta=-7.27195 -> V=1.081, theta=-8.52024
% INFO    : Bus 1689	: V=1.08639, theta=-7.2595 -> V=1.08101, theta=-8.51402
% INFO    : Bus 1690	: V=1.08834, theta=-7.12279 -> V=1.06159, theta=-12.52028
% INFO    : Bus 1691	: V=1.08907, theta=-6.87174 -> V=1.0632, theta=-11.99056
% INFO    : Bus 1692	: V=1.08256, theta=-6.77213 -> V=1.07962, theta=-9.24139
% INFO    : Bus 1693	: V=1.0866, theta=-3.02222 -> V=1.0847, theta=-4.46082
% INFO    : Bus 1694	: V=1.07054, theta=-8.59658 -> V=1.06016, theta=-13.3922
% INFO    : Bus 1695	: V=1.07041, theta=-8.61472 -> V=1.06005, theta=-13.40748
% INFO    : Bus 1696	: V=1.0903, theta=-6.5255 -> V=1.07097, theta=-12.47467
% INFO    : Bus 1697	: V=1.09024, theta=-6.53438 -> V=1.07095, theta=-12.47383
% INFO    : Bus 1698	: V=1.09212, theta=-6.36946 -> V=1.07139, theta=-12.46818
% INFO    : Bus 1699	: V=1.10384, theta=-5.30207 -> V=1.0756, theta=-12.2225
% INFO    : Bus 1700	: V=1.09234, theta=-6.35993 -> V=1.07161, theta=-12.45832
% INFO    : Bus 1701	: V=1.10436, theta=-5.28123 -> V=1.07614, theta=-12.2006
% INFO    : Bus 1702	: V=1.09133, theta=-6.84855 -> V=1.08385, theta=-11.55554
% INFO    : Bus 1703	: V=1.09213, theta=-6.72519 -> V=1.08462, theta=-11.43889
% INFO    : Bus 1704	: V=1.09165, theta=-6.81741 -> V=1.08417, theta=-11.52397
% INFO    : Bus 1705	: V=1.07913, theta=-7.09441 -> V=1.05481, theta=-12.41639
% INFO    : Bus 1706	: V=1.07909, theta=-7.09067 -> V=1.05481, theta=-12.41864
% INFO    : Bus 1707	: V=1.10066, theta=-6.12532 -> V=1.09928, theta=-10.32651
% INFO    : Bus 1708	: V=1.10073, theta=-6.11534 -> V=1.09936, theta=-10.31622
% INFO    : Bus 1709	: V=1.09019, theta=-6.67154 -> V=1.08267, theta=-11.36749
% INFO    : Bus 1710	: V=1.09673, theta=-6.21958 -> V=1.0897, theta=-10.93019
% INFO    : Bus 1711	: V=1.09059, theta=-6.65349 -> V=1.08307, theta=-11.34919
% INFO    : Bus 1712	: V=1.09709, theta=-6.20415 -> V=1.09006, theta=-10.91456
% INFO    : Bus 1713	: V=1.08929, theta=-6.64151 -> V=1.07038, theta=-12.48323
% INFO    : Bus 1714	: V=1.08934, theta=-6.63539 -> V=1.07039, theta=-12.48115
% INFO    : Bus 1715	: V=1.08059, theta=-7.84949 -> V=1.06217, theta=-13.28894
% INFO    : Bus 1716	: V=1.08055, theta=-7.84418 -> V=1.06211, theta=-13.2891
% INFO    : Bus 1717	: V=1.08498, theta=-5.97891 -> V=1.07724, theta=-9.66236
% INFO    : Bus 1718	: V=1.09023, theta=-5.39687 -> V=1.0804, theta=-9.45468
% INFO    : Bus 1719	: V=1.08403, theta=-3.98203 -> V=1.08251, theta=-5.29745
% INFO    : Bus 1720	: V=1.08405, theta=-3.98723 -> V=1.08253, theta=-5.30182
% INFO    : Bus 1721	: V=1.08993, theta=-4.87308 -> V=1.0831, theta=-9.99589
% INFO    : Bus 1722	: V=1.08911, theta=-4.9376 -> V=1.08291, theta=-9.97123
% INFO    : Bus 1723	: V=1.08993, theta=-4.87272 -> V=1.08311, theta=-9.99553
% INFO    : Bus 1724	: V=1.08925, theta=-4.92614 -> V=1.08305, theta=-9.95963
% INFO    : Bus 1725	: V=1.07191, theta=-8.43436 -> V=1.05518, theta=-13.77894
% INFO    : Bus 1726	: V=1.07185, theta=-8.44372 -> V=1.05512, theta=-13.78828
% INFO    : Bus 1727	: V=1.08799, theta=-5.14412 -> V=1.08208, theta=-10.16697
% INFO    : Bus 1728	: V=1.08792, theta=-5.15623 -> V=1.082, theta=-10.17792
% INFO    : Bus 1729	: V=1.08965, theta=-4.84628 -> V=1.08142, theta=-7.99144
% INFO    : Bus 1730	: V=1.08962, theta=-4.84031 -> V=1.0814, theta=-7.99182
% INFO    : Bus 1731	: V=1.08431, theta=-5.54962 -> V=1.07848, theta=-10.45711
% INFO    : Bus 1732	: V=1.09611, theta=-6.03328 -> V=1.07173, theta=-12.30422
% INFO    : Bus 1733	: V=1.08451, theta=-6.59927 -> V=1.08178, theta=-9.30635
% INFO    : Bus 1734	: V=1.08721, theta=-3.0969 -> V=1.08491, theta=-4.56014
% INFO    : Bus 1735	: V=1.08719, theta=-3.10175 -> V=1.08489, theta=-4.56497
% INFO    : Bus 1736	: V=1.08002, theta=-6.90532 -> V=1.07618, theta=-9.84551
% INFO    : Bus 1737	: V=1.08004, theta=-6.9059 -> V=1.07619, theta=-9.83827
% INFO    : Bus 1738	: V=1.05857, theta=-10.34925 -> V=1.05086, theta=-11.24451
% INFO    : Bus 1739	: V=1.05859, theta=-10.346 -> V=1.05089, theta=-11.24765
% INFO    : Bus 1740	: V=1.09384, theta=-6.00031 -> V=1.0914, theta=-7.05997
% INFO    : Bus 1741	: V=1.09351, theta=-6.02145 -> V=1.09107, theta=-7.08282
% INFO    : Bus 1742	: V=1.05313, theta=-10.00716 -> V=1.04865, theta=-9.82492
% INFO    : Bus 1743	: V=1.05328, theta=-10.00568 -> V=1.04879, theta=-9.81765
% INFO    : Bus 1744	: V=1.08643, theta=-2.91334 -> V=1.08415, theta=-4.37721
% INFO    : Bus 1745	: V=1.08644, theta=-2.91644 -> V=1.08416, theta=-4.38027
% INFO    : Bus 1746	: V=1.07463, theta=-8.38245 -> V=1.06739, theta=-13.03435
% INFO    : Bus 1747	: V=1.0746, theta=-8.3895 -> V=1.06734, theta=-13.04544
% INFO    : Bus 1748	: V=1.06716, theta=-10.01615 -> V=1.05628, theta=-11.59943
% INFO    : Bus 1749	: V=1.06718, theta=-10.01277 -> V=1.05631, theta=-11.59358
% INFO    : Bus 1750	: V=1.06942, theta=-6.67527 -> V=1.05853, theta=-10.88868
% INFO    : Bus 1751	: V=1.06942, theta=-6.66707 -> V=1.05852, theta=-10.88275
% INFO    : Bus 1752	: V=1.06907, theta=-8.28381 -> V=1.04444, theta=-13.62446
% INFO    : Bus 1753	: V=1.06909, theta=-8.27732 -> V=1.04448, theta=-13.61927
% INFO    : Bus 1754	: V=1.09603, theta=-1.49871 -> V=1.09451, theta=-2.9975
% INFO    : Bus 1755	: V=1.09597, theta=-1.52788 -> V=1.09444, theta=-3.02581
% INFO    : Bus 1756	: V=1.08889, theta=-7.38296 -> V=1.08347, theta=-11.86143
% INFO    : Bus 1757	: V=1.08877, theta=-7.39452 -> V=1.08335, theta=-11.87317
% INFO    : Bus 1758	: V=1.09362, theta=-2.02766 -> V=1.09214, theta=-3.51443
% INFO    : Bus 1759	: V=1.09349, theta=-2.02518 -> V=1.09202, theta=-3.5127
% INFO    : Bus 1760	: V=1.08459, theta=-6.59243 -> V=1.08186, theta=-9.29947
% INFO    : Bus 1761	: V=1.08462, theta=-6.58678 -> V=1.08191, theta=-9.29568
% INFO    : Bus 1762	: V=1.08123, theta=-7.51931 -> V=1.05641, theta=-12.37298
% INFO    : Bus 1763	: V=1.08114, theta=-7.53428 -> V=1.05632, theta=-12.38238
% INFO    : Bus 1764	: V=1.07136, theta=-8.88106 -> V=1.06405, theta=-9.74671
% INFO    : Bus 1765	: V=1.07078, theta=-8.60543 -> V=1.06362, theta=-9.52315
% INFO    : Bus 1766	: V=1.08212, theta=-7.45817 -> V=1.07012, theta=-12.63877
% INFO    : Bus 1767	: V=1.08209, theta=-7.45628 -> V=1.07005, theta=-12.64278
% INFO    : Bus 1768	: V=1.08276, theta=-6.26235 -> V=1.0573, theta=-12.20489
% INFO    : Bus 1769	: V=1.08275, theta=-6.25044 -> V=1.05733, theta=-12.19858
% INFO    : Bus 1770	: V=1.08559, theta=-5.42678 -> V=1.07958, theta=-10.38194
% INFO    : Bus 1771	: V=1.08558, theta=-5.42413 -> V=1.07957, theta=-10.38169
% INFO    : Bus 1772	: V=1.09023, theta=-4.89244 -> V=1.0843, theta=-9.95241
% INFO    : Bus 1773	: V=1.09023, theta=-4.89765 -> V=1.0843, theta=-9.95645
% INFO    : Bus 1774	: V=1.07613, theta=-8.35326 -> V=1.04896, theta=-12.97203
% INFO    : Bus 1775	: V=1.07622, theta=-8.34359 -> V=1.04902, theta=-12.95868
% INFO    : Bus 1776	: V=1.08156, theta=-6.53628 -> V=1.07769, theta=-9.24663
% INFO    : Bus 1777	: V=1.08163, theta=-6.53358 -> V=1.07777, theta=-9.24213
% INFO    : Bus 1778	: V=1.0983, theta=-4.283 -> V=1.08515, theta=-8.69664
% INFO    : Bus 1779	: V=1.09848, theta=-4.26448 -> V=1.08534, theta=-8.67766
% INFO    : Bus 1780	: V=1.08553, theta=-5.44933 -> V=1.07959, theta=-10.38512
% INFO    : Bus 1781	: V=1.08551, theta=-5.44944 -> V=1.07957, theta=-10.38706
% INFO    : Bus 1782	: V=1.08281, theta=-6.58336 -> V=1.07944, theta=-9.22541
% INFO    : Bus 1783	: V=1.08311, theta=-6.62389 -> V=1.07995, theta=-9.15912
% INFO    : Bus 1784	: V=1.08305, theta=-6.57165 -> V=1.07968, theta=-9.21362
% INFO    : Bus 1785	: V=1.08337, theta=-6.61258 -> V=1.08021, theta=-9.14774
% INFO    : Bus 1786	: V=1.0705, theta=-8.82817 -> V=1.06298, theta=-9.68849
% INFO    : Bus 1787	: V=1.07055, theta=-8.8327 -> V=1.06304, theta=-9.69389
% INFO    : Bus 1788	: V=1.09137, theta=-2.65058 -> V=1.08972, theta=-4.1165
% INFO    : Bus 1789	: V=1.09138, theta=-2.64692 -> V=1.08974, theta=-4.11283
% INFO    : Bus 1790	: V=1.07433, theta=-8.90857 -> V=1.06752, theta=-9.80641
% INFO    : Bus 1791	: V=1.07403, theta=-8.91983 -> V=1.0672, theta=-9.83287
% INFO    : Bus 1792	: V=1.10119, theta=-4.88224 -> V=1.09792, theta=-8.85241
% INFO    : Bus 1793	: V=1.09938, theta=-5.21918 -> V=1.09717, theta=-7.11014
% INFO    : Bus 1794	: V=1.10618, theta=-5.17741 -> V=1.08183, theta=-11.44626
% INFO    : Bus 1795	: V=1.10605, theta=-5.19177 -> V=1.08169, theta=-11.46038
% INFO    : Bus 1796	: V=1.10676, theta=-5.0538 -> V=1.08228, theta=-11.34668
% INFO    : Bus 1797	: V=1.10672, theta=-5.0646 -> V=1.08224, theta=-11.3562
% INFO    : Bus 1798	: V=1.09368, theta=-6.25222 -> V=1.08503, theta=-11.04866
% INFO    : Bus 1799	: V=1.08611, theta=-5.43304 -> V=1.08029, theta=-10.33929
% INFO    : Bus 1800	: V=1.09371, theta=-6.25058 -> V=1.08505, theta=-11.047
% INFO    : Bus 1801	: V=1.08289, theta=-6.27686 -> V=1.07611, theta=-9.79186
% INFO    : Bus 1802	: V=1.08287, theta=-6.2871 -> V=1.07611, theta=-9.79417
% INFO    : Bus 1803	: V=1.0998, theta=-5.70678 -> V=1.07439, theta=-12.3256
% INFO    : Bus 1804	: V=1.10681, theta=-5.03123 -> V=1.07704, theta=-12.22935
% INFO    : Bus 1805	: V=1.06936, theta=-9.3279 -> V=1.06232, theta=-10.22577
% INFO    : Bus 1806	: V=1.0694, theta=-9.32052 -> V=1.06237, theta=-10.21836
% INFO    : Bus 1807	: V=1.08221, theta=-3.55657 -> V=1.08006, theta=-5.07613
% INFO    : Bus 1808	: V=1.08221, theta=-3.55657 -> V=1.08006, theta=-5.07613
% INFO    : Bus 1809	: V=1.10299, theta=-5.4128 -> V=1.07877, theta=-11.65919
% INFO    : Bus 1810	: V=1.10283, theta=-5.43663 -> V=1.07862, theta=-11.68053
% INFO    : Bus 1811	: V=1.06253, theta=-9.16057 -> V=1.05339, theta=-13.86446
% INFO    : Bus 1812	: V=1.06238, theta=-9.17768 -> V=1.05327, theta=-13.87834
% INFO    : Bus 1813	: V=1.08316, theta=-7.52231 -> V=1.06304, theta=-13.09566
% INFO    : Bus 1814	: V=1.08368, theta=-7.50562 -> V=1.06356, theta=-13.07835
% INFO    : Bus 1815	: V=1.08125, theta=-6.82274 -> V=1.07782, theta=-9.74601
% INFO    : Bus 1816	: V=1.08125, theta=-6.82274 -> V=1.07782, theta=-9.74601
% INFO    : Bus 1817	: V=1.08117, theta=-7.46125 -> V=1.05651, theta=-12.57446
% INFO    : Bus 1818	: V=1.07796, theta=-7.74275 -> V=1.05418, theta=-12.93258
% INFO    : Bus 1819	: V=1.07833, theta=-8.09869 -> V=1.06198, theta=-13.40867
% INFO    : Bus 1820	: V=1.07829, theta=-8.1134 -> V=1.06194, theta=-13.42224
% INFO    : Bus 1821	: V=1.08268, theta=-6.49759 -> V=1.07896, theta=-9.19182
% INFO    : Bus 1822	: V=1.0827, theta=-6.49927 -> V=1.07898, theta=-9.1921
% INFO    : Bus 1823	: V=1.08259, theta=-7.47181 -> V=1.05744, theta=-12.8015
% INFO    : Bus 1824	: V=1.08259, theta=-7.46805 -> V=1.05745, theta=-12.80422
% INFO    : Bus 1825	: V=1.08258, theta=-3.93212 -> V=1.08086, theta=-5.24771
% INFO    : Bus 1826	: V=1.08253, theta=-3.92512 -> V=1.08081, theta=-5.2421
% INFO    : Bus 1827	: V=1.09391, theta=-6.23055 -> V=1.0855, theta=-11.00096
% INFO    : Bus 1828	: V=1.08816, theta=-6.94068 -> V=1.08058, theta=-11.66357
% INFO    : Bus 1829	: V=1.08828, theta=-6.93134 -> V=1.0807, theta=-11.6541
% INFO    : Bus 1830	: V=1.06686, theta=-8.93247 -> V=1.05015, theta=-14.26745
% INFO    : Bus 1831	: V=1.06685, theta=-8.93124 -> V=1.05015, theta=-14.26649
% INFO    : Bus 1832	: V=1.0954, theta=-4.92785 -> V=1.09076, theta=-9.3959
% INFO    : Bus 1833	: V=1.09551, theta=-4.92791 -> V=1.09085, theta=-9.38411
% INFO    : Bus 1834	: V=1.08568, theta=-6.05631 -> V=1.07836, theta=-9.65661
% INFO    : Bus 1835	: V=1.08567, theta=-6.06199 -> V=1.07836, theta=-9.6556
% INFO    : Bus 1836	: V=1.10635, theta=-3.33814 -> V=1.09038, theta=-8.08848
% INFO    : Bus 1837	: V=1.10119, theta=-5.93997 -> V=1.1008, theta=-10.04222
% INFO    : Bus 1838	: V=1.11081, theta=-5.29571 -> V=1.11017, theta=-9.48217
% INFO    : Bus 1839	: V=1.09226, theta=-6.71409 -> V=1.08476, theta=-11.42763
% INFO    : Bus 1840	: V=1.09231, theta=-6.70864 -> V=1.0848, theta=-11.42125
% INFO    : Bus 1841	: V=1.06057, theta=-9.32519 -> V=1.05143, theta=-14.02838
% INFO    : Bus 1842	: V=1.09881, theta=-5.25309 -> V=1.0966, theta=-7.14419
% INFO    : Bus 1843	: V=1.07074, theta=-8.7287 -> V=1.04594, theta=-13.58354
% INFO    : Bus 1844	: V=1.07072, theta=-8.73922 -> V=1.04589, theta=-13.58737
% INFO    : Bus 1845	: V=1.10861, theta=-4.87571 -> V=1.07821, theta=-12.17603
% INFO    : Bus 1846	: V=1.10856, theta=-4.88362 -> V=1.07817, theta=-12.17908
% INFO    : Bus 1847	: V=1.09059, theta=-6.77162 -> V=1.08305, theta=-11.4675
% INFO    : Bus 1848	: V=1.09065, theta=-6.76731 -> V=1.0831, theta=-11.46296
% INFO    : Bus 1849	: V=1.08838, theta=-7.24292 -> V=1.08449, theta=-11.57245
% INFO    : Bus 1850	: V=1.08836, theta=-7.24887 -> V=1.08444, theta=-11.58001
% INFO    : Bus 1851	: V=1.09342, theta=-5.30414 -> V=1.06785, theta=-11.57451
% INFO    : Bus 1852	: V=1.09341, theta=-5.32137 -> V=1.06781, theta=-11.58555
% INFO    : Bus 1853	: V=1.08296, theta=-6.2071 -> V=1.05754, theta=-12.1773
% INFO    : Bus 1854	: V=1.08297, theta=-6.19236 -> V=1.05759, theta=-12.16801
% INFO    : Bus 1855	: V=1.09743, theta=-3.89157 -> V=1.07899, theta=-9.71025
% INFO    : Bus 1856	: V=1.10928, theta=-4.754 -> V=1.07822, theta=-12.17672
% INFO    : Bus 1857	: V=1.09452, theta=-6.21487 -> V=1.08637, theta=-10.95792
% INFO    : Bus 1858	: V=1.09596, theta=-5.9093 -> V=1.09306, theta=-7.0343
% INFO    : Bus 1859	: V=1.09334, theta=-5.84904 -> V=1.09122, theta=-7.97752
% INFO    : Bus 1860	: V=1.05822, theta=-10.36386 -> V=1.05051, theta=-11.26249
% INFO    : Bus 1861	: V=1.05821, theta=-10.36428 -> V=1.05051, theta=-11.26308
% INFO    : Bus 1862	: V=1.06119, theta=-9.49852 -> V=1.04057, theta=-13.23966
% INFO    : Bus 1863	: V=1.06123, theta=-9.49008 -> V=1.04065, theta=-13.24453
% INFO    : Bus 1864	: V=1.09606, theta=-5.35772 -> V=1.09208, theta=-7.44665
% INFO    : Bus 1865	: V=1.09599, theta=-5.362 -> V=1.09199, theta=-7.45636
% INFO    : Bus 1866	: V=1.09938, theta=-5.7718 -> V=1.07591, theta=-11.85208
% INFO    : Bus 1867	: V=1.09934, theta=-5.77341 -> V=1.07583, theta=-11.86864
% INFO    : Bus 1868	: V=1.08771, theta=-7.34905 -> V=1.08333, theta=-11.75071
% INFO    : Bus 1869	: V=1.09209, theta=-5.78656 -> V=1.08702, theta=-8.00723
% INFO    : Bus 1870	: V=1.09208, theta=-5.78954 -> V=1.08705, theta=-8.00885
% INFO    : Bus 1871	: V=1.05571, theta=-9.52348 -> V=1.04836, theta=-14.10841
% INFO    : Bus 1872	: V=1.08496, theta=-6.18859 -> V=1.07869, theta=-9.59094
% INFO    : Bus 1873	: V=1.08259, theta=-6.56698 -> V=1.07921, theta=-9.21948
% INFO    : Bus 1874	: V=1.08591, theta=-7.24653 -> V=1.07742, theta=-12.0865
% INFO    : Bus 1875	: V=1.09273, theta=-6.32248 -> V=1.08359, theta=-11.16453
% INFO    : Bus 1876	: V=1.08591, theta=-7.24636 -> V=1.07742, theta=-12.08633
% INFO    : Bus 1877	: V=1.09273, theta=-6.32235 -> V=1.08359, theta=-11.1644
% INFO    : Bus 1878	: V=1.09733, theta=-5.59029 -> V=1.09652, theta=-6.45478
% INFO    : Bus 1879	: V=1.09733, theta=-5.58643 -> V=1.09653, theta=-6.44795
% INFO    : Bus 1880	: V=1.10027, theta=-1.07309 -> V=1.0968, theta=-2.73878
% INFO    : Bus 1881	: V=1.10023, theta=-1.09804 -> V=1.09676, theta=-2.76111
% INFO    : Bus 1882	: V=1.08454, theta=-6.14777 -> V=1.07731, theta=-9.72501
% INFO    : Bus 1883	: V=1.08455, theta=-6.14069 -> V=1.07731, theta=-9.72632
% INFO    : Bus 1884	: V=1.08069, theta=-7.71124 -> V=1.0564, theta=-13.18176
% INFO    : Bus 1885	: V=1.08072, theta=-7.70389 -> V=1.05648, theta=-13.17577
% INFO    : Bus 1886	: V=1.08833, theta=-6.95087 -> V=1.06481, theta=-12.46933
% INFO    : Bus 1887	: V=1.08834, theta=-6.94886 -> V=1.06486, theta=-12.47017
% INFO    : Bus 1888	: V=1.08258, theta=-6.76883 -> V=1.07964, theta=-9.23807
% INFO    : Bus 1889	: V=1.08665, theta=-3.0185 -> V=1.08475, theta=-4.45709
% INFO    : Bus 1890	: V=1.09059, theta=-7.1751 -> V=1.08587, theta=-11.59844
% INFO    : Bus 1891	: V=1.09048, theta=-7.18473 -> V=1.08576, theta=-11.6072
% INFO    : Bus 1892	: V=1.08795, theta=-6.45916 -> V=1.06258, theta=-12.26025
% INFO    : Bus 1893	: V=1.08795, theta=-6.47543 -> V=1.06255, theta=-12.27028
% INFO    : Bus 1894	: V=1.08678, theta=-3.21864 -> V=1.08391, theta=-4.66718
% INFO    : Bus 1895	: V=1.08682, theta=-3.22007 -> V=1.08397, theta=-4.66873
% INFO    : Bus 1896	: V=1.09187, theta=-5.58391 -> V=1.08542, theta=-7.86545
% INFO    : Bus 1897	: V=1.09188, theta=-5.58388 -> V=1.08541, theta=-7.86478
% INFO    : Bus 1898	: V=1.09279, theta=-6.66622 -> V=1.08538, theta=-11.38185
% INFO    : Bus 1899	: V=1.09282, theta=-6.66497 -> V=1.08541, theta=-11.38059
% INFO    : Bus 1900	: V=1.09968, theta=-5.72486 -> V=1.07538, theta=-11.98175
% INFO    : Bus 1901	: V=1.09963, theta=-5.73215 -> V=1.07533, theta=-11.98938
% INFO    : Bus 1902	: V=1.08277, theta=-7.35135 -> V=1.06196, theta=-13.03469
% INFO    : Bus 1903	: V=1.08281, theta=-7.33907 -> V=1.06199, theta=-13.02403
% INFO    : Bus 1904	: V=1.09189, theta=-5.57148 -> V=1.08554, theta=-7.85783
% INFO    : Bus 1905	: V=1.09189, theta=-5.56883 -> V=1.08556, theta=-7.85579
% INFO    : Bus 1906	: V=1.08237, theta=-7.53584 -> V=1.07866, theta=-11.90353
% INFO    : Bus 1907	: V=1.08234, theta=-7.53597 -> V=1.07864, theta=-11.90273
% INFO    : Bus 1908	: V=1.08238, theta=-7.53541 -> V=1.07867, theta=-11.90326
% INFO    : Bus 1909	: V=1.08238, theta=-7.53541 -> V=1.07867, theta=-11.90326
% INFO    : Bus 1910	: V=1.08756, theta=-7.36208 -> V=1.08318, theta=-11.76384
% INFO    : Bus 1911	: V=1.10983, theta=-5.44201 -> V=1.10919, theta=-9.62863
% INFO    : Bus 1912	: V=1.08769, theta=-7.35088 -> V=1.08331, theta=-11.75256
% INFO    : Bus 1913	: V=1.09194, theta=-5.55438 -> V=1.08551, theta=-7.84471
% INFO    : Bus 1914	: V=1.09193, theta=-5.55122 -> V=1.08553, theta=-7.84254
% INFO    : Bus 1915	: V=1.09169, theta=-5.58183 -> V=1.08523, theta=-7.86934
% INFO    : Bus 1916	: V=1.09167, theta=-5.58313 -> V=1.08523, theta=-7.87094
% INFO    : Bus 1917	: V=1.08744, theta=-6.91428 -> V=1.08187, theta=-8.39731
% INFO    : Bus 1918	: V=1.08744, theta=-6.90302 -> V=1.08188, theta=-8.39287
% INFO    : Bus 1919	: V=1.09578, theta=-5.77173 -> V=1.09345, theta=-6.82927
% INFO    : Bus 1920	: V=1.09546, theta=-5.80753 -> V=1.09314, theta=-6.8638
% INFO    : Bus 1921	: V=1.11108, theta=-4.61886 -> V=1.0864, theta=-10.94759
% INFO    : Bus 1922	: V=1.11114, theta=-4.60501 -> V=1.08647, theta=-10.93489
% INFO    : Bus 1923	: V=1.08872, theta=-6.86715 -> V=1.08116, theta=-11.5698
% INFO    : Bus 1924	: V=1.08872, theta=-6.86715 -> V=1.08116, theta=-11.5698
% INFO    : Bus 1925	: V=1.08872, theta=-6.86674 -> V=1.08117, theta=-11.56939
% INFO    : Bus 1926	: V=1.07566, theta=-8.2332 -> V=1.05894, theta=-13.57724
% INFO    : Bus 1927	: V=1.0681, theta=-9.03722 -> V=1.05168, theta=-14.32237
% INFO    : Bus 1928	: V=1.12, theta=-6.50399 -> V=1.12, theta=-3.49549
% INFO    : Bus 1929	: V=1.12, theta=-6.51136 -> V=1.12, theta=-3.49844
% INFO    : Bus 1930	: V=1.11307, theta=-6.80723 -> V=1.11307, theta=-3.79431
% INFO    : Bus 1931	: V=1.11372, theta=-6.78086 -> V=1.11372, theta=-3.76794
% INFO    : Bus 1932	: V=1.10196, theta=-19.88409 -> V=1.09486, theta=-12.43422
% INFO    : Bus 1933	: V=1.08798, theta=-14.9338 -> V=1.0852, theta=-10.35605
% INFO    : Bus 1934	: V=1.08696, theta=-20.70931 -> V=1.08448, theta=-13.36273
% INFO    : Bus 1935	: V=1.10436, theta=-7.9533 -> V=1.10434, theta=-5.1062
% INFO    : Bus 1936	: V=1.11929, theta=-12.11356 -> V=1.11915, theta=-8.8616
% INFO    : Bus 1937	: V=1.11929, theta=-12.11356 -> V=1.11915, theta=-8.8616
% INFO    : Bus 1938	: V=1.09432, theta=-22.73421 -> V=1.08211, theta=-8.89613
% INFO    : Bus 1939	: V=1.09625, theta=-13.94016 -> V=1.10049, theta=-11.04886
% INFO    : Bus 1940	: V=1.10194, theta=-24.46647 -> V=1.09179, theta=-9.31358
% INFO    : Bus 1941	: V=1.09337, theta=-20.80703 -> V=1.08947, theta=-13.15803
% INFO    : Bus 1942	: V=1.09334, theta=-20.81535 -> V=1.08946, theta=-13.16639
% INFO    : Bus 1943	: V=1.09497, theta=-23.13114 -> V=1.08827, theta=-10.71222
% INFO    : Bus 1944	: V=1.10724, theta=-8.77508 -> V=1.1058, theta=-3.89743
% INFO    : Bus 1945	: V=1.10727, theta=-8.78317 -> V=1.10583, theta=-3.90618
% INFO    : Bus 1946	: V=1.10708, theta=-9.01931 -> V=1.10588, theta=-4.17466
% INFO    : Bus 1947	: V=1.11631, theta=-12.5038 -> V=1.11571, theta=-9.69009
% INFO    : Bus 1948	: V=1.1163, theta=-12.50518 -> V=1.1157, theta=-9.69147
% INFO    : Bus 1949	: V=1.09105, theta=-21.08633 -> V=1.08867, theta=-13.06577
% INFO    : Bus 1950	: V=1.11942, theta=-11.99962 -> V=1.11919, theta=-8.72694
% INFO    : Bus 1951	: V=1.11973, theta=-12.0911 -> V=1.11968, theta=-8.80952
% INFO    : Bus 1952	: V=1.06561, theta=-20.96111 -> V=1.06867, theta=-14.57596
% INFO    : Bus 1953	: V=1.07356, theta=-18.50726 -> V=1.07688, theta=-12.78654
% INFO    : Bus 1954	: V=1.07496, theta=-21.88072 -> V=1.07401, theta=-14.90167
% INFO    : Bus 1955	: V=1.08144, theta=-18.16471 -> V=1.085, theta=-12.56293
% INFO    : Bus 1956	: V=1.10591, theta=-19.25516 -> V=1.10106, theta=-10.97697
% INFO    : Bus 1957	: V=1.10999, theta=-7.19566 -> V=1.10776, theta=-2.19298
% INFO    : Bus 1958	: V=1.11691, theta=-11.9587 -> V=1.1171, theta=-8.36572
% INFO    : Bus 1959	: V=1.11951, theta=-20.83069 -> V=1.10357, theta=-3.72734
% INFO    : Bus 1960	: V=1.09537, theta=-21.45768 -> V=1.09385, theta=-13.31362
% INFO    : Bus 1961	: V=1.07228, theta=-19.26233 -> V=1.07567, theta=-13.40352
% INFO    : Bus 1962	: V=1.11386, theta=-12.83107 -> V=1.11307, theta=-10.09823
% INFO    : Bus 1963	: V=1.11386, theta=-12.83107 -> V=1.11307, theta=-10.09823
% INFO    : Bus 1964	: V=1.09368, theta=-13.82571 -> V=1.09898, theta=-11.09457
% INFO    : Bus 1965	: V=1.09381, theta=-13.49887 -> V=1.10097, theta=-10.76563
% INFO    : Bus 1966	: V=1.10598, theta=-8.48001 -> V=1.10532, theta=-5.25508
% INFO    : Bus 1967	: V=1.0711, theta=-22.90641 -> V=1.0713, theta=-14.95164
% INFO    : Bus 1968	: V=1.10518, theta=-22.072 -> V=1.09166, theta=-6.84052
% INFO    : Bus 1969	: V=1.09732, theta=-14.8653 -> V=1.10171, theta=-11.02069
% INFO    : Bus 1970	: V=1.10705, theta=-24.76291 -> V=1.09915, theta=-10.12535
% INFO    : Bus 1971	: V=1.07136, theta=-16.36562 -> V=1.08206, theta=-10.66496
% INFO    : Bus 1972	: V=1.10119, theta=-11.40872 -> V=1.10216, theta=-6.89976
% INFO    : Bus 1973	: V=1.09339, theta=-20.6689 -> V=1.08919, theta=-12.91322
% INFO    : Bus 1974	: V=1.11799, theta=-11.76499 -> V=1.11817, theta=-8.17207
% INFO    : Bus 1975	: V=1.11799, theta=-11.76499 -> V=1.11817, theta=-8.17207
% INFO    : Bus 1976	: V=1.10132, theta=-14.66775 -> V=1.10569, theta=-10.82461
% INFO    : Bus 1977	: V=1.08716, theta=-14.20818 -> V=1.09027, theta=-10.17613
% INFO    : Bus 1978	: V=1.11002, theta=-8.42891 -> V=1.10846, theta=-3.49278
% INFO    : Bus 1979	: V=1.08973, theta=-25.13276 -> V=1.08255, theta=-12.22878
% INFO    : Bus 1980	: V=1.09677, theta=-20.54269 -> V=1.09131, theta=-12.73978
% INFO    : Bus 1981	: V=1.09512, theta=-20.86089 -> V=1.0904, theta=-11.47298
% INFO    : Bus 1982	: V=1.09641, theta=-20.35501 -> V=1.09183, theta=-12.68956
% INFO    : Bus 1983	: V=1.09652, theta=-20.35464 -> V=1.09187, theta=-12.69352
% INFO    : Bus 1984	: V=1.06964, theta=-24.15828 -> V=1.06688, theta=-15.38673
% INFO    : Bus 1985	: V=1.102, theta=-23.9529 -> V=1.0902, theta=-8.38663
% INFO    : Bus 1986	: V=1.1046, theta=-19.89281 -> V=1.09887, theta=-11.12857
% INFO    : Bus 1987	: V=1.08759, theta=-11.38294 -> V=1.08518, theta=-7.78433
% INFO    : Bus 1988	: V=1.08646, theta=-24.70228 -> V=1.08049, theta=-13.2536
% INFO    : Bus 1989	: V=1.08696, theta=-23.15577 -> V=1.07868, theta=-10.44258
% INFO    : Bus 1990	: V=1.09203, theta=-25.05916 -> V=1.08415, theta=-11.72022
% INFO    : Bus 1991	: V=1.1196, theta=-20.80325 -> V=1.10361, theta=-3.68833
% INFO    : Bus 1992	: V=1.1196, theta=-20.80325 -> V=1.10361, theta=-3.68833
% INFO    : Bus 1993	: V=1.08875, theta=-23.67803 -> V=1.08253, theta=-12.98412
% INFO    : Bus 1994	: V=1.08874, theta=-23.67888 -> V=1.08252, theta=-12.98498
% INFO    : Bus 1995	: V=1.08588, theta=-24.11925 -> V=1.08025, theta=-13.62446
% INFO    : Bus 1996	: V=1.11142, theta=-13.20577 -> V=1.11076, theta=-10.35514
% INFO    : Bus 1997	: V=1.10631, theta=-19.30474 -> V=1.1029, theta=-11.01397
% INFO    : Bus 1998	: V=1.10631, theta=-19.30474 -> V=1.1029, theta=-11.01397
% INFO    : Bus 1999	: V=1.1156, theta=-12.86996 -> V=1.1156, theta=-9.59224
% INFO    : Bus 2000	: V=1.11652, theta=-12.47255 -> V=1.11591, theta=-9.70783
% INFO    : Bus 2001	: V=1.10289, theta=-20.06932 -> V=1.09492, theta=-12.40037
% INFO    : Bus 2002	: V=1.09292, theta=-20.7152 -> V=1.08877, theta=-12.9457
% INFO    : Bus 2003	: V=1.08326, theta=-20.61841 -> V=1.08462, theta=-13.43774
% INFO    : Bus 2004	: V=1.09549, theta=-26.46493 -> V=1.08687, theta=-11.72801
% INFO    : Bus 2005	: V=1.09684, theta=-20.59647 -> V=1.09577, theta=-12.3924
% INFO    : Bus 2006	: V=1.08327, theta=-20.85335 -> V=1.08269, theta=-12.7948
% INFO    : Bus 2007	: V=1.04965, theta=-29.73337 -> V=1.04033, theta=-14.99041
% INFO    : Bus 2008	: V=1.10235, theta=-24.39455 -> V=1.09236, theta=-9.28178
% INFO    : Bus 2009	: V=1.10231, theta=-24.41311 -> V=1.09232, theta=-9.29976
% INFO    : Bus 2010	: V=1.07984, theta=-19.92851 -> V=1.08544, theta=-13.14641
% INFO    : Bus 2011	: V=1.07909, theta=-20.48507 -> V=1.08301, theta=-13.50784
% INFO    : Bus 2012	: V=1.07916, theta=-20.49962 -> V=1.083, theta=-13.51646
% INFO    : Bus 2013	: V=1.07354, theta=-19.94201 -> V=1.07663, theta=-13.80396
% INFO    : Bus 2014	: V=1.10054, theta=-21.76417 -> V=1.09411, theta=-10.72818
% INFO    : Bus 2015	: V=1.1006, theta=-21.81594 -> V=1.09342, theta=-10.57437
% INFO    : Bus 2016	: V=1.07492, theta=-26.14019 -> V=1.06266, theta=-10.62041
% INFO    : Bus 2017	: V=1.09889, theta=-21.92825 -> V=1.09177, theta=-10.74298
% INFO    : Bus 2018	: V=1.09887, theta=-21.93158 -> V=1.09177, theta=-10.74824
% INFO    : Bus 2019	: V=1.09324, theta=-15.50323 -> V=1.10238, theta=-12.74271
% INFO    : Bus 2020	: V=1.09534, theta=-22.00864 -> V=1.09339, theta=-13.92962
% INFO    : Bus 2021	: V=1.09648, theta=-14.94664 -> V=1.10087, theta=-11.10141
% INFO    : Bus 2022	: V=1.11468, theta=-21.55612 -> V=1.09927, theta=-4.77904
% INFO    : Bus 2023	: V=1.11713, theta=-12.45222 -> V=1.11672, theta=-9.33962
% INFO    : Bus 2024	: V=1.11713, theta=-12.45222 -> V=1.11672, theta=-9.33962
% INFO    : Bus 2025	: V=1.0986, theta=-21.95636 -> V=1.09154, theta=-10.80996
% INFO    : Bus 2026	: V=1.09882, theta=-21.94389 -> V=1.09179, theta=-10.81665
% INFO    : Bus 2027	: V=1.0677, theta=-19.77549 -> V=1.07408, theta=-14.49006
% INFO    : Bus 2028	: V=1.09574, theta=-20.1168 -> V=1.09185, theta=-12.30318
% INFO    : Bus 2029	: V=1.09979, theta=-24.6549 -> V=1.08966, theta=-9.50978
% INFO    : Bus 2030	: V=1.09985, theta=-21.8651 -> V=1.09268, theta=-10.64549
% INFO    : Bus 2031	: V=1.07913, theta=-23.29828 -> V=1.06972, theta=-11.79723
% INFO    : Bus 2032	: V=1.09333, theta=-16.476 -> V=1.09715, theta=-11.77514
% INFO    : Bus 2033	: V=1.09333, theta=-16.48932 -> V=1.0971, theta=-11.78175
% INFO    : Bus 2034	: V=1.02967, theta=-20.26141 -> V=1.03256, theta=-13.82066
% INFO    : Bus 2035	: V=1.08225, theta=-18.22115 -> V=1.08605, theta=-12.57109
% INFO    : Bus 2036	: V=1.0742, theta=-18.43313 -> V=1.07751, theta=-12.71287
% INFO    : Bus 2037	: V=1.07079, theta=-18.67665 -> V=1.07412, theta=-12.95489
% INFO    : Bus 2038	: V=1.07839, theta=-18.54836 -> V=1.08206, theta=-12.84918
% INFO    : Bus 2039	: V=1.08992, theta=-14.69718 -> V=1.0934, theta=-11.13506
% INFO    : Bus 2040	: V=1.09126, theta=-14.63437 -> V=1.09473, theta=-11.07159
% INFO    : Bus 2041	: V=1.10697, theta=-11.06407 -> V=1.10047, theta=-6.86718
% INFO    : Bus 2042	: V=1.10697, theta=-11.06407 -> V=1.10047, theta=-6.86718
% INFO    : Bus 2043	: V=1.09547, theta=-12.53418 -> V=1.10273, theta=-9.80483
% INFO    : Bus 2044	: V=1.09555, theta=-13.95785 -> V=1.10053, theta=-11.06392
% INFO    : Bus 2045	: V=1.09043, theta=-19.50529 -> V=1.08831, theta=-12.66781
% INFO    : Bus 2046	: V=1.1179, theta=-12.56963 -> V=1.1179, theta=-9.31617
% INFO    : Bus 2047	: V=1.11789, theta=-12.57045 -> V=1.1179, theta=-9.317
% INFO    : Bus 2048	: V=1.07326, theta=-21.52694 -> V=1.07351, theta=-14.79805
% INFO    : Bus 2049	: V=1.10037, theta=-21.82982 -> V=1.09377, theta=-10.75411
% INFO    : Bus 2050	: V=1.07437, theta=-3.88028 -> V=1.07188, theta=-5.45147
% INFO    : Bus 2051	: V=1.11721, theta=-11.92071 -> V=1.11746, theta=-8.3848
% INFO    : Bus 2052	: V=1.09381, theta=-20.88492 -> V=1.09223, theta=-12.75204
% INFO    : Bus 2053	: V=1.09759, theta=-14.26955 -> V=1.11437, theta=-9.15669
% INFO    : Bus 2054	: V=1.08044, theta=-16.50706 -> V=1.09217, theta=-12.86104
% INFO    : Bus 2055	: V=1.08093, theta=-16.48137 -> V=1.09267, theta=-12.7727
% INFO    : Bus 2056	: V=1.06157, theta=-23.85508 -> V=1.06161, theta=-15.74626
% INFO    : Bus 2057	: V=1.11432, theta=-6.97326 -> V=1.11434, theta=-4.07266
% INFO    : Bus 2058	: V=1.09781, theta=-13.93305 -> V=1.10008, theta=-10.48261
% INFO    : Bus 2059	: V=1.11741, theta=-11.86947 -> V=1.11766, theta=-8.30922
% INFO    : Bus 2060	: V=1.11746, theta=-11.82245 -> V=1.11765, theta=-8.22952
% INFO    : Bus 2061	: V=1.09206, theta=-10.63999 -> V=1.09028, theta=-7.16243
% INFO    : Bus 2062	: V=1.11715, theta=-12.11207 -> V=1.11707, theta=-8.72579
% INFO    : Bus 2063	: V=1.09358, theta=-10.34583 -> V=1.09202, theta=-6.90746
% INFO    : Bus 2064	: V=1.0972, theta=-15.10437 -> V=1.10725, theta=-12.35747
% INFO    : Bus 2065	: V=1.08801, theta=-11.34453 -> V=1.08561, theta=-7.74576
% INFO    : Bus 2066	: V=1.1033, theta=-13.98454 -> V=1.12, theta=-8.88013
% INFO    : Bus 2067	: V=1.08129, theta=-20.12107 -> V=1.08145, theta=-13.12228
% INFO    : Bus 2068	: V=1.08959, theta=-16.07152 -> V=1.10378, theta=-10.47641
% INFO    : Bus 2069	: V=1.10779, theta=-8.61494 -> V=1.11331, theta=-3.90875
% INFO    : Bus 2070	: V=1.11309, theta=-12.97437 -> V=1.11242, theta=-10.12227
% INFO    : Bus 2071	: V=1.11308, theta=-12.97767 -> V=1.11242, theta=-10.12678
% INFO    : Bus 2072	: V=1.08675, theta=-21.50414 -> V=1.08501, theta=-13.32809
% INFO    : Bus 2073	: V=1.08963, theta=-15.66306 -> V=1.09828, theta=-12.90983
% INFO    : Bus 2074	: V=1.0844, theta=-5.40411 -> V=1.08543, theta=-6.24482
% INFO    : Bus 2075	: V=1.07141, theta=-20.70761 -> V=1.07409, theta=-14.47886
% INFO    : Bus 2076	: V=1.09392, theta=-12.64874 -> V=1.10095, theta=-9.87554
% INFO    : Bus 2077	: V=1.09657, theta=-13.9147 -> V=1.1011, theta=-11.00701
% INFO    : Bus 2078	: V=1.06616, theta=-17.18385 -> V=1.07055, theta=-12.08955
% INFO    : Bus 2079	: V=1.06794, theta=-18.32816 -> V=1.0721, theta=-12.94591
% INFO    : Bus 2080	: V=1.07014, theta=-16.20076 -> V=1.07412, theta=-11.53414
% INFO    : Bus 2081	: V=1.08433, theta=-16.54492 -> V=1.08897, theta=-11.91551
% INFO    : Bus 2082	: V=1.1, theta=-8.43617 -> V=1.10008, theta=-5.67832
% INFO    : Bus 2083	: V=1.06743, theta=-16.67933 -> V=1.07196, theta=-11.71123
% INFO    : Bus 2084	: V=1.06616, theta=-17.18369 -> V=1.07054, theta=-12.08939
% INFO    : Bus 2085	: V=1.07985, theta=-16.60179 -> V=1.09115, theta=-13.02989
% INFO    : Bus 2086	: V=1.07297, theta=-28.21257 -> V=1.06391, theta=-13.44434
% INFO    : Bus 2087	: V=1.10687, theta=-19.11726 -> V=1.10326, theta=-10.93499
% INFO    : Bus 2088	: V=1.10796, theta=-8.60385 -> V=1.11348, theta=-3.89777
% INFO    : Bus 2089	: V=1.10805, theta=-7.52337 -> V=1.10799, theta=-4.60627
% INFO    : Bus 2090	: V=1.1066, theta=-11.0525 -> V=1.10048, theta=-6.87396
% INFO    : Bus 2091	: V=1.10279, theta=-14.40129 -> V=1.11736, theta=-9.32573
% INFO    : Bus 2092	: V=1.10661, theta=-11.00427 -> V=1.1005, theta=-6.79343
% INFO    : Bus 2093	: V=1.03292, theta=-7.76803 -> V=1.05297, theta=-3.21027
% INFO    : Bus 2094	: V=1.08289, theta=-16.24633 -> V=1.0942, theta=-12.81349
% INFO    : Bus 2095	: V=1.11634, theta=-12.01199 -> V=1.11619, theta=-8.51615
% INFO    : Bus 2096	: V=1.07162, theta=-18.02796 -> V=1.07577, theta=-12.64802
% INFO    : Bus 2097	: V=1.07166, theta=-18.02073 -> V=1.0758, theta=-12.64084
% INFO    : Bus 2098	: V=1.06826, theta=-16.62272 -> V=1.07278, theta=-11.6551
% INFO    : Bus 2099	: V=1.06845, theta=-16.67519 -> V=1.07295, theta=-11.69129
% INFO    : Bus 2100	: V=1.10156, theta=-8.27356 -> V=1.10161, theta=-5.48428
% INFO    : Bus 2101	: V=1.06744, theta=-17.05696 -> V=1.07178, theta=-11.95779
% INFO    : Bus 2102	: V=1.06741, theta=-17.03817 -> V=1.07178, theta=-11.94503
% INFO    : Bus 2103	: V=1.12, theta=-20.71136 -> V=1.10431, theta=-3.75178
% INFO    : Bus 2104	: V=1.07828, theta=-17.32552 -> V=1.08266, theta=-12.32837
% INFO    : Bus 2105	: V=1.10609, theta=-9.69177 -> V=1.10552, theta=-4.93793
% INFO    : Bus 2106	: V=1.10605, theta=-9.67682 -> V=1.10546, theta=-4.92114
% INFO    : Bus 2107	: V=1.07282, theta=-17.94736 -> V=1.07692, theta=-12.61752
% INFO    : Bus 2108	: V=1.0677, theta=-16.58603 -> V=1.07222, theta=-11.61872
% INFO    : Bus 2109	: V=1.07451, theta=-17.83564 -> V=1.07856, theta=-12.58961
% INFO    : Bus 2110	: V=1.07277, theta=-16.05538 -> V=1.07702, theta=-11.29634
% INFO    : Bus 2111	: V=1.07286, theta=-16.03132 -> V=1.07713, theta=-11.28126
% INFO    : Bus 2112	: V=1.07518, theta=-17.74783 -> V=1.07935, theta=-12.54855
% INFO    : Bus 2113	: V=1.07521, theta=-17.75938 -> V=1.07934, theta=-12.55333
% INFO    : Bus 2114	: V=1.07268, theta=-17.93903 -> V=1.07691, theta=-12.59792
% INFO    : Bus 2115	: V=1.06873, theta=-16.57431 -> V=1.07326, theta=-11.60709
% INFO    : Bus 2116	: V=1.07047, theta=-18.12789 -> V=1.07414, theta=-12.61897
% INFO    : Bus 2117	: V=1.10443, theta=-7.77581 -> V=1.10458, theta=-5.06141
% INFO    : Bus 2118	: V=1.07499, theta=-23.63786 -> V=1.06608, theta=-11.58784
% INFO    : Bus 2119	: V=1.0723, theta=-18.22807 -> V=1.07609, theta=-12.71148
% INFO    : Bus 2120	: V=1.07232, theta=-18.23346 -> V=1.07609, theta=-12.71325
% INFO    : Bus 2121	: V=1.06828, theta=-17.54639 -> V=1.07232, theta=-12.27673
% INFO    : Bus 2122	: V=1.07135, theta=-18.10013 -> V=1.0755, theta=-12.71964
% INFO    : Bus 2123	: V=1.0785, theta=-16.97093 -> V=1.08893, theta=-13.29774
% INFO    : Bus 2124	: V=1.08049, theta=-16.55417 -> V=1.09129, theta=-13.06651
% INFO    : Bus 2125	: V=1.09206, theta=-21.0289 -> V=1.09014, theta=-12.945
% INFO    : Bus 2126	: V=1.08068, theta=-16.53923 -> V=1.0914, theta=-13.0582
% INFO    : Bus 2127	: V=1.11073, theta=-13.28794 -> V=1.11007, theta=-10.4374
% INFO    : Bus 2128	: V=1.11073, theta=-13.28936 -> V=1.11007, theta=-10.43882
% INFO    : Bus 2129	: V=1.08263, theta=-14.4859 -> V=1.08576, theta=-10.45228
% INFO    : Bus 2130	: V=1.07254, theta=-16.02916 -> V=1.07617, theta=-11.43711
% INFO    : Bus 2131	: V=1.09081, theta=-14.84779 -> V=1.09429, theta=-11.28402
% INFO    : Bus 2132	: V=1.09108, theta=-12.81493 -> V=1.09813, theta=-10.03966
% INFO    : Bus 2133	: V=1.10652, theta=-7.68935 -> V=1.10647, theta=-4.79499
% INFO    : Bus 2134	: V=1.11912, theta=-12.22338 -> V=1.11812, theta=-9.68778
% INFO    : Bus 2135	: V=1.11911, theta=-12.22529 -> V=1.11811, theta=-9.6897
% INFO    : Bus 2136	: V=1.08784, theta=-25.04397 -> V=1.08098, theta=-12.74669
% INFO    : Bus 2137	: V=1.08703, theta=-11.43329 -> V=1.08462, theta=-7.8349
% INFO    : Bus 2138	: V=1.09807, theta=-15.03416 -> V=1.108, theta=-12.2863
% INFO    : Bus 2139	: V=1.10219, theta=-24.43982 -> V=1.09215, theta=-9.31569
% INFO    : Bus 2140	: V=1.10954, theta=-8.33664 -> V=1.10799, theta=-3.42077
% INFO    : Bus 2141	: V=1.11699, theta=-12.1432 -> V=1.1169, theta=-8.75693
% INFO    : Bus 2142	: V=1.09267, theta=-13.2807 -> V=1.08841, theta=-8.90355
% INFO    : Bus 2143	: V=1.1148, theta=-12.61699 -> V=1.11422, theta=-9.95561
% INFO    : Bus 2144	: V=1.1148, theta=-12.61699 -> V=1.11422, theta=-9.95561
% INFO    : Bus 2145	: V=1.0756, theta=-19.93985 -> V=1.07862, theta=-13.56042
% INFO    : Bus 2146	: V=1.0756, theta=-19.93985 -> V=1.07862, theta=-13.56042
% INFO    : Bus 2147	: V=1.08695, theta=-14.846 -> V=1.09073, theta=-11.07492
% INFO    : Bus 2148	: V=1.08522, theta=-14.97455 -> V=1.08889, theta=-11.56475
% INFO    : Bus 2149	: V=1.08839, theta=-14.69832 -> V=1.09228, theta=-10.97279
% INFO    : Bus 2150	: V=1.08882, theta=-14.72155 -> V=1.09254, theta=-11.04956
% INFO    : Bus 2151	: V=1.07367, theta=-20.16018 -> V=1.0767, theta=-13.77953
% INFO    : Bus 2152	: V=1.10644, theta=-23.6866 -> V=1.09672, theta=-8.71843
% INFO    : Bus 2153	: V=1.11543, theta=-18.10981 -> V=1.11102, theta=-10.30313
% INFO    : Bus 2154	: V=1.10733, theta=-18.43269 -> V=1.10345, theta=-10.75803
% INFO    : Bus 2155	: V=1.08555, theta=-20.76038 -> V=1.08571, theta=-12.63515
% INFO    : Bus 2156	: V=1.08458, theta=-16.18885 -> V=1.09682, theta=-12.22311
% INFO    : Bus 2157	: V=1.09549, theta=-22.44755 -> V=1.08741, theta=-10.69153
% INFO    : Bus 2158	: V=1.10055, theta=-21.50517 -> V=1.09404, theta=-10.97653
% INFO    : Bus 2159	: V=1.11191, theta=-18.6733 -> V=1.1075, theta=-10.90903
% INFO    : Bus 2160	: V=1.10708, theta=-9.18432 -> V=1.10605, theta=-4.36103
% INFO    : Bus 2161	: V=1.11741, theta=-12.08211 -> V=1.11735, theta=-8.69774
% INFO    : Bus 2162	: V=1.10453, theta=-25.39364 -> V=1.09624, theta=-10.71461
% INFO    : Bus 2163	: V=1.1179, theta=-12.22413 -> V=1.11753, theta=-9.01418
% INFO    : Bus 2164	: V=0.9947, theta=-18.59713 -> V=0.99739, theta=-12.07864
% INFO    : Bus 2165	: V=1.10148, theta=-24.61504 -> V=1.09148, theta=-9.50537
% INFO    : Bus 2166	: V=1.05468, theta=-27.73635 -> V=1.04207, theta=-12.25249
% INFO    : Bus 2167	: V=1.08338, theta=-23.57086 -> V=1.08041, theta=-13.85719
% INFO    : Bus 2168	: V=1.08975, theta=-23.32489 -> V=1.08634, theta=-13.03649
% INFO    : Bus 2169	: V=1.11715, theta=-12.03932 -> V=1.1172, theta=-8.60216
% INFO    : Bus 2170	: V=1.11443, theta=-7.43411 -> V=1.11255, theta=-2.42201
% INFO    : Bus 2171	: V=1.11085, theta=-7.04689 -> V=1.10863, theta=-2.04364
% INFO    : Bus 2172	: V=1.05232, theta=-24.78869 -> V=1.05144, theta=-16.49034
% INFO    : Bus 2173	: V=1.11334, theta=-20.92082 -> V=1.10813, theta=-15.64023
% INFO    : Bus 2174	: V=1.08578, theta=-15.53799 -> V=1.09505, theta=-12.39124
% INFO    : Bus 2175	: V=1.09321, theta=-13.77562 -> V=1.10051, theta=-11.04608
% INFO    : Bus 2176	: V=1.07422, theta=-3.89374 -> V=1.07174, theta=-5.46499
% INFO    : Bus 2177	: V=1.10685, theta=-23.59497 -> V=1.09715, theta=-8.62526
% INFO    : Bus 2178	: V=1.10928, theta=-24.13208 -> V=1.10143, theta=-9.48607
% INFO    : Bus 2179	: V=1.09798, theta=-19.04725 -> V=1.09453, theta=-12.29907
% INFO    : Bus 2180	: V=1.09513, theta=-23.24797 -> V=1.08837, theta=-10.58922
% INFO    : Bus 2181	: V=1.09481, theta=-23.06333 -> V=1.08816, theta=-10.97068
% INFO    : Bus 2182	: V=1.08708, theta=-27.50093 -> V=1.07818, theta=-12.72146
% INFO    : Bus 2183	: V=1.09255, theta=-20.73979 -> V=1.0884, theta=-12.97048
% INFO    : Bus 2184	: V=1.09798, theta=-20.43955 -> V=1.09186, theta=-12.67504
% INFO    : Bus 2185	: V=1.08298, theta=-20.64648 -> V=1.08076, theta=-12.85104
% INFO    : Bus 2186	: V=1.09298, theta=-20.75308 -> V=1.08878, theta=-12.96152
% INFO    : Bus 2187	: V=1.09938, theta=-14.76118 -> V=1.11371, theta=-9.83722
% INFO    : Bus 2188	: V=1.05544, theta=-19.58029 -> V=1.05569, theta=-12.61502
% INFO    : Bus 2189	: V=1.11542, theta=-18.23533 -> V=1.11101, theta=-10.42961
% INFO    : Bus 2190	: V=1.03841, theta=-30.90939 -> V=1.02897, theta=-16.18761
% INFO    : Bus 2191	: V=1.10142, theta=-24.51825 -> V=1.09135, theta=-9.38589
% INFO    : Bus 2192	: V=1.07067, theta=-20.04026 -> V=1.07407, theta=-14.03093
% INFO    : Bus 2193	: V=1.09691, theta=-21.95147 -> V=1.09429, theta=-13.93456
% INFO    : Bus 2194	: V=1.07076, theta=-20.27244 -> V=1.07408, theta=-14.20891
% INFO    : Bus 2195	: V=1.10645, theta=-10.47431 -> V=1.10146, theta=-6.48754
% INFO    : Bus 2196	: V=1.10099, theta=-25.82239 -> V=1.09259, theta=-11.12489
% INFO    : Bus 2197	: V=1.11758, theta=-12.56316 -> V=1.11686, theta=-9.66898
% INFO    : Bus 2198	: V=1.11757, theta=-12.56537 -> V=1.11685, theta=-9.67119
% INFO    : Bus 2199	: V=1.08477, theta=-21.46835 -> V=1.08243, theta=-13.85703
% INFO    : Bus 2200	: V=1.0959, theta=-13.16763 -> V=1.10326, theta=-10.68438
% INFO    : Bus 2201	: V=1.09675, theta=-15.0062 -> V=1.10584, theta=-12.25368
% INFO    : Bus 2202	: V=1.06197, theta=-23.91003 -> V=1.06201, theta=-15.80121
% INFO    : Bus 2203	: V=1.07611, theta=-3.68728 -> V=1.07363, theta=-5.25759
% INFO    : Bus 2204	: V=1.09312, theta=-14.32434 -> V=1.10078, theta=-11.60682
% INFO    : Bus 2205	: V=1.09529, theta=-21.83914 -> V=1.09351, theta=-13.73329
% INFO    : Bus 2206	: V=1.10042, theta=-14.79819 -> V=1.10989, theta=-12.04173
% INFO    : Bus 2207	: V=1.09741, theta=-15.07507 -> V=1.10694, theta=-12.31903
% INFO    : Bus 2208	: V=1.09916, theta=-14.98095 -> V=1.10868, theta=-12.2265
% INFO    : Bus 2209	: V=1.10081, theta=-14.75741 -> V=1.1103, theta=-12.00674
% INFO    : Bus 2210	: V=1.10064, theta=-14.78488 -> V=1.11011, theta=-12.02864
% INFO    : Bus 2211	: V=1.08981, theta=-15.7705 -> V=1.09873, theta=-13.01049
% INFO    : Bus 2212	: V=1.09816, theta=-12.83774 -> V=1.1055, theta=-10.3587
% INFO    : Bus 2213	: V=1.1013, theta=-13.33231 -> V=1.10844, theta=-10.65608
% INFO    : Bus 2214	: V=1.11452, theta=-8.32403 -> V=1.12, theta=-3.62062
% INFO    : Bus 2215	: V=1.10329, theta=-13.98418 -> V=1.11999, theta=-8.87977
% INFO    : Bus 2216	: V=1.09128, theta=-14.63867 -> V=1.09477, theta=-11.07693
% INFO    : Bus 2217	: V=1.09129, theta=-14.6322 -> V=1.09476, theta=-11.06943
% INFO    : Bus 2218	: V=1.11753, theta=-11.81406 -> V=1.11772, theta=-8.22112
% INFO    : Bus 2219	: V=1.11747, theta=-11.81846 -> V=1.11766, theta=-8.22553
% INFO    : Bus 2220	: V=1.10177, theta=-11.27094 -> V=1.09622, theta=-7.18657
% INFO    : Bus 2221	: V=1.11881, theta=-12.35524 -> V=1.11879, theta=-9.07608
% INFO    : Bus 2222	: V=1.1188, theta=-12.35723 -> V=1.11878, theta=-9.07807
% INFO    : Bus 2223	: V=1.07327, theta=-18.40976 -> V=1.08217, theta=-14.00043
% INFO    : Bus 2224	: V=1.09479, theta=-12.53438 -> V=1.10215, theta=-9.80301
% INFO    : Bus 2225	: V=1.09478, theta=-12.54034 -> V=1.10212, theta=-9.80794
% INFO    : Bus 2226	: V=1.09245, theta=-20.78733 -> V=1.08851, theta=-12.98627
% INFO    : Bus 2227	: V=1.09166, theta=-21.05549 -> V=1.0896, theta=-12.98914
% INFO    : Bus 2228	: V=1.06588, theta=-23.5038 -> V=1.06561, theta=-15.32977
% INFO    : Bus 2229	: V=1.11901, theta=-12.31825 -> V=1.11898, theta=-9.03813
% INFO    : Bus 2230	: V=1.11901, theta=-12.31825 -> V=1.11898, theta=-9.03813
% INFO    : Bus 2231	: V=1.06713, theta=-23.39114 -> V=1.06687, theta=-15.2193
% INFO    : Bus 2232	: V=1.0933, theta=-20.76212 -> V=1.08922, theta=-12.94084
% INFO    : Bus 2233	: V=1.06963, theta=-23.0525 -> V=1.06878, theta=-14.75148
% INFO    : Bus 2234	: V=1.0707, theta=-22.92779 -> V=1.07075, theta=-14.81904
% INFO    : Bus 2235	: V=1.01691, theta=-23.30243 -> V=1.00898, theta=-8.33518
% INFO    : Bus 2236	: V=1.01775, theta=-22.94041 -> V=1.00982, theta=-7.96747
% INFO    : Bus 2237	: V=1.08773, theta=-20.69969 -> V=1.08933, theta=-12.45122
% INFO    : Bus 2238	: V=1.09728, theta=-20.56794 -> V=1.09621, theta=-12.36381
% INFO    : Bus 2239	: V=1.06895, theta=-16.58034 -> V=1.07347, theta=-11.61307
% INFO    : Bus 2240	: V=1.07256, theta=-17.98316 -> V=1.0767, theta=-12.60356
% INFO    : Bus 2241	: V=1.10862, theta=-18.68761 -> V=1.10444, theta=-10.98105
% INFO    : Bus 2242	: V=1.07243, theta=-18.0468 -> V=1.07651, theta=-12.6423
% INFO    : Bus 2243	: V=1.07848, theta=-19.40183 -> V=1.08157, theta=-13.44162
% INFO    : Bus 2244	: V=1.09759, theta=-24.80116 -> V=1.08749, theta=-9.67233
% INFO    : Bus 2245	: V=1.09624, theta=-24.43387 -> V=1.08435, theta=-8.87772
% INFO    : Bus 2246	: V=1.08161, theta=-23.16246 -> V=1.07975, theta=-14.02403
% INFO    : Bus 2247	: V=1.08161, theta=-23.16246 -> V=1.07975, theta=-14.02403
% INFO    : Bus 2248	: V=1.11085, theta=-8.21168 -> V=1.10916, theta=-3.2502
% INFO    : Bus 2249	: V=1.08787, theta=-20.60257 -> V=1.08707, theta=-13.25098
% INFO    : Bus 2250	: V=1.09802, theta=-20.4342 -> V=1.09191, theta=-12.66962
% INFO    : Bus 2251	: V=1.07257, theta=-17.98272 -> V=1.07671, theta=-12.60312
% INFO    : Bus 2252	: V=1.06895, theta=-16.57777 -> V=1.07347, theta=-11.61052
% INFO    : Bus 2253	: V=1.10231, theta=-24.42469 -> V=1.09213, theta=-9.26443
% INFO    : Bus 2254	: V=1.10222, theta=-24.44076 -> V=1.09207, theta=-9.28443
% INFO    : Bus 2255	: V=1.09118, theta=-21.01491 -> V=1.08806, theta=-13.09513
% INFO    : Bus 2256	: V=1.09363, theta=-20.7451 -> V=1.08936, theta=-12.92648
% INFO    : Bus 2257	: V=1.11158, theta=-18.27076 -> V=1.10629, theta=-11.63766
% INFO    : Bus 2258	: V=1.08443, theta=-20.7866 -> V=1.08385, theta=-12.72798
% INFO    : Bus 2259	: V=1.06608, theta=-23.49847 -> V=1.0658, theta=-15.32132
% INFO    : Bus 2260	: V=1.08704, theta=-20.77704 -> V=1.08864, theta=-12.52834
% INFO    : Bus 2261	: V=1.09597, theta=-20.63269 -> V=1.09239, theta=-12.6555
% INFO    : Bus 2262	: V=1.08061, theta=-15.04418 -> V=1.08401, theta=-10.78051
% INFO    : Bus 2263	: V=1.08051, theta=-15.06756 -> V=1.0839, theta=-10.79673
% INFO    : Bus 2264	: V=1.08759, theta=-14.41755 -> V=1.09122, theta=-10.69838
% INFO    : Bus 2265	: V=1.09564, theta=-13.28767 -> V=1.10231, theta=-10.72372
% INFO    : Bus 2266	: V=1.10534, theta=-18.97759 -> V=1.09993, theta=-12.04951
% INFO    : Bus 2267	: V=1.10396, theta=-13.59632 -> V=1.1059, theta=-10.19667
% INFO    : Bus 2268	: V=1.086, theta=-15.92292 -> V=1.09688, theta=-12.70325
% INFO    : Bus 2269	: V=1.09324, theta=-13.44026 -> V=1.10039, theta=-10.70099
% INFO    : Bus 2270	: V=1.09216, theta=-13.95251 -> V=1.09747, theta=-11.22023
% INFO    : Bus 2271	: V=1.1197, theta=-12.14114 -> V=1.11869, theta=-9.6054
% INFO    : Bus 2272	: V=1.09777, theta=-23.5636 -> V=1.08936, theta=-9.9335
% INFO    : Bus 2273	: V=1.05684, theta=-21.32058 -> V=1.05992, theta=-14.93339
% INFO    : Bus 2274	: V=1.05682, theta=-21.32374 -> V=1.0599, theta=-14.93654
% INFO    : Bus 2275	: V=1.10631, theta=-9.54628 -> V=1.1056, theta=-4.77061
% INFO    : Bus 2276	: V=1.09688, theta=-11.40614 -> V=1.09217, theta=-7.4535
% INFO    : Bus 2277	: V=1.04339, theta=-28.62711 -> V=1.03061, theta=-13.16443
% INFO    : Bus 2278	: V=1.08824, theta=-27.21126 -> V=1.07936, theta=-12.42717
% INFO    : Bus 2279	: V=1.08048, theta=-21.915 -> V=1.07937, theta=-14.31732
% INFO    : Bus 2280	: V=1.0786, theta=-15.2993 -> V=1.08528, theta=-12.37454
% INFO    : Bus 2281	: V=1.11902, theta=-12.3059 -> V=1.11866, theta=-9.16092
% INFO    : Bus 2282	: V=1.08999, theta=-21.84174 -> V=1.0829, theta=-11.74362
% INFO    : Bus 2283	: V=1.08471, theta=-22.8653 -> V=1.07473, theta=-11.93956
% INFO    : Bus 2284	: V=1.10466, theta=-20.31489 -> V=1.10103, theta=-12.42852
% INFO    : Bus 2285	: V=1.10329, theta=-20.57948 -> V=1.09977, theta=-12.68052
% INFO    : Bus 2286	: V=1.11711, theta=-12.68608 -> V=1.11712, theta=-9.43262
% INFO    : Bus 2287	: V=1.10017, theta=-15.01213 -> V=1.10459, theta=-11.09135
% INFO    : Bus 2288	: V=1.10019, theta=-15.01633 -> V=1.10458, theta=-11.09101
% INFO    : Bus 2289	: V=1.11836, theta=-12.59947 -> V=1.11836, theta=-9.32175
% INFO    : Bus 2290	: V=1.11836, theta=-12.59947 -> V=1.11836, theta=-9.32175
% INFO    : Bus 2291	: V=1.08504, theta=-22.00033 -> V=1.083, theta=-13.6918
% INFO    : Bus 2292	: V=1.0839, theta=-20.58669 -> V=1.08501, theta=-12.76181
% INFO    : Bus 2293	: V=1.10112, theta=-24.76974 -> V=1.09111, theta=-9.66292
% INFO    : Bus 2294	: V=1.10191, theta=-24.46773 -> V=1.09192, theta=-9.3563
% INFO    : Bus 2295	: V=1.11738, theta=-11.84593 -> V=1.11757, theta=-8.25299
% INFO    : Bus 2296	: V=1.09384, theta=-22.72812 -> V=1.08896, theta=-12.10722
% INFO    : Bus 2297	: V=1.11601, theta=-12.76249 -> V=1.11555, theta=-9.8449
% INFO    : Bus 2298	: V=1.09812, theta=-12.24582 -> V=1.09303, theta=-7.96703
% INFO    : Bus 2299	: V=1.09076, theta=-19.84869 -> V=1.08819, theta=-12.61218
% INFO    : Bus 2300	: V=1.10758, theta=-13.30776 -> V=1.10881, theta=-10.58618
% INFO    : Bus 2301	: V=1.11851, theta=-12.52878 -> V=1.11853, theta=-9.26579
% INFO    : Bus 2302	: V=1.07401, theta=-19.78512 -> V=1.07557, theta=-13.57657
% INFO    : Bus 2303	: V=1.0779, theta=-20.13562 -> V=1.07911, theta=-13.36309
% INFO    : Bus 2304	: V=1.08145, theta=-23.36921 -> V=1.07807, theta=-14.5495
% INFO    : Bus 2305	: V=1.05914, theta=-17.36782 -> V=1.06716, theta=-11.37416
% INFO    : Bus 2306	: V=1.02626, theta=-20.282 -> V=1.02914, theta=-13.83636
% INFO    : Bus 2307	: V=1.08147, theta=-23.51146 -> V=1.07872, theta=-14.09977
% INFO    : Bus 2308	: V=1.00233, theta=-19.56495 -> V=1.00509, theta=-13.07378
% INFO    : Bus 2309	: V=1.08944, theta=-14.59398 -> V=1.0937, theta=-11.20194
% INFO    : Bus 2310	: V=1.09529, theta=-14.95621 -> V=1.10406, theta=-12.21035
% INFO    : Bus 2311	: V=1.07401, theta=-15.87705 -> V=1.0776, theta=-11.35312
% INFO    : Bus 2312	: V=1.08192, theta=-14.86403 -> V=1.08553, theta=-10.57443
% INFO    : Bus 2313	: V=1.10956, theta=-13.03818 -> V=1.11041, theta=-9.70312
% INFO    : Bus 2314	: V=1.10956, theta=-13.03818 -> V=1.11041, theta=-9.70312
% INFO    : Bus 2315	: V=1.09333, theta=-22.91049 -> V=1.08653, theta=-11.95329
% INFO    : Bus 2316	: V=1.1072, theta=-8.82066 -> V=1.10576, theta=-3.94374
% INFO    : Bus 2317	: V=1.10337, theta=-20.70255 -> V=1.0961, theta=-11.21415
% INFO    : Bus 2318	: V=1.08374, theta=-20.40424 -> V=1.08025, theta=-12.80952
% INFO    : Bus 2319	: V=1.1197, theta=-12.40515 -> V=1.1197, theta=-9.12743
% INFO    : Bus 2320	: V=1.12, theta=-12.22203 -> V=1.12, theta=-9.01523
% INFO    : Bus 2321	: V=1.03763, theta=-29.47047 -> V=1.02476, theta=-14.02875
% INFO    : Bus 2322	: V=1.08707, theta=-27.5122 -> V=1.07817, theta=-12.73288
% INFO    : Bus 2323	: V=1.09643, theta=-13.54229 -> V=1.10359, theta=-10.83469
% INFO    : Bus 2324	: V=1.08705, theta=-27.51178 -> V=1.07815, theta=-12.73246
% INFO    : Bus 2325	: V=1.10073, theta=-24.63301 -> V=1.0924, theta=-10.46401
% INFO    : Bus 2326	: V=1.09136, theta=-11.46619 -> V=1.08793, theta=-7.71051
% INFO    : Bus 2327	: V=1.09093, theta=-15.16399 -> V=1.09913, theta=-12.42603
% INFO    : Bus 2328	: V=1.10202, theta=-24.33216 -> V=1.09118, theta=-9.04174
% INFO    : Bus 2329	: V=1.0762, theta=-20.15453 -> V=1.0787, theta=-13.98978
% INFO    : Bus 2330	: V=1.10169, theta=-24.44259 -> V=1.0917, theta=-9.3307
% INFO    : Bus 2331	: V=1.04375, theta=-30.3926 -> V=1.03435, theta=-15.66141
% INFO    : Bus 2332	: V=1.08299, theta=-22.61342 -> V=1.08053, theta=-14.14123
% INFO    : Bus 2333	: V=1.09746, theta=-14.08513 -> V=1.10484, theta=-11.27498
% INFO    : Bus 2334	: V=1.11782, theta=-6.89024 -> V=1.11746, theta=-3.80165
% INFO    : Bus 2335	: V=1.0692, theta=-23.82723 -> V=1.06721, theta=-15.23833
% INFO    : Bus 2336	: V=1.11296, theta=-6.20064 -> V=1.11091, theta=-0.91679
% INFO    : Bus 2337	: V=1.11345, theta=-6.2006 -> V=1.11141, theta=-0.91675
% INFO    : Bus 2338	: V=1.11362, theta=-6.17932 -> V=1.11157, theta=-0.89538
% INFO    : Bus 2339	: V=1.11353, theta=-6.18701 -> V=1.11149, theta=-0.9031
% INFO    : Bus 2340	: V=1.11366, theta=-6.17467 -> V=1.11161, theta=-0.89072
% INFO    : Bus 2341	: V=1.11182, theta=-6.2564 -> V=1.10977, theta=-0.97274
% INFO    : Bus 2342	: V=1.11179, theta=-6.25721 -> V=1.10975, theta=-0.97356
% INFO    : Bus 2343	: V=1.11434, theta=-6.13861 -> V=1.11229, theta=-0.85453
% INFO    : Bus 2344	: V=1.11423, theta=-6.14809 -> V=1.11218, theta=-0.86404
% INFO    : Bus 2345	: V=1.1011, theta=-24.55064 -> V=1.09099, theta=-9.40997
% INFO    : Bus 2346	: V=1.09333, theta=-14.83463 -> V=1.10162, theta=-12.099
% INFO    : Bus 2347	: V=1.11872, theta=-12.42088 -> V=1.1187, theta=-9.14199
% INFO    : Bus 2348	: V=1.1187, theta=-12.4239 -> V=1.11869, theta=-9.14501
% INFO    : Bus 2349	: V=1.07535, theta=-22.11851 -> V=1.07591, theta=-14.55695
% INFO    : Bus 2350	: V=1.10671, theta=-11.09286 -> V=1.1002, theta=-6.89631
% INFO    : Bus 2351	: V=1.10671, theta=-11.09286 -> V=1.1002, theta=-6.89631
% INFO    : Bus 2352	: V=1.09571, theta=-20.62623 -> V=1.09096, theta=-12.78028
% INFO    : Bus 2353	: V=1.11424, theta=-21.29104 -> V=1.09883, theta=-4.87183
% INFO    : Bus 2354	: V=1.09667, theta=-12.38263 -> V=1.10424, theta=-9.6835
% INFO    : Bus 2355	: V=1.09512, theta=-13.97144 -> V=1.10046, theta=-11.08712
% INFO    : Bus 2356	: V=1.11317, theta=-8.32367 -> V=1.11114, theta=-4.88038
% INFO    : Bus 2357	: V=1.10653, theta=-24.91704 -> V=1.09862, theta=-10.2816
% INFO    : Bus 2358	: V=1.11937, theta=-12.19372 -> V=1.11915, theta=-8.97702
% INFO    : Bus 2359	: V=1.11937, theta=-12.19372 -> V=1.11915, theta=-8.97702
% INFO    : Bus 2360	: V=1.11771, theta=-11.79281 -> V=1.1179, theta=-8.19988
% INFO    : Bus 2361	: V=1.11777, theta=-11.78359 -> V=1.11796, theta=-8.19067
% INFO    : Bus 2362	: V=1.08335, theta=-18.57598 -> V=1.09226, theta=-12.20839
% INFO    : Bus 2363	: V=1.10709, theta=-9.0195 -> V=1.10589, theta=-4.17486
% INFO    : Bus 2364	: V=1.10719, theta=-8.7915 -> V=1.10574, theta=-3.9139
% INFO    : Bus 2365	: V=1.05649, theta=-24.38269 -> V=1.05562, theta=-16.08369
% INFO    : Bus 2366	: V=1.10035, theta=-14.48544 -> V=1.10575, theta=-11.02837
% INFO    : Bus 2367	: V=1.10034, theta=-14.48598 -> V=1.10574, theta=-11.0289
% INFO    : Bus 2368	: V=1.09567, theta=-12.84016 -> V=1.10298, theta=-10.28437
% INFO    : Bus 2369	: V=1.09772, theta=-13.70119 -> V=1.10394, theta=-10.91826
% INFO    : Bus 2370	: V=1.09216, theta=-14.25925 -> V=1.09719, theta=-11.26002
% INFO    : Bus 2371	: V=1.09218, theta=-14.25824 -> V=1.0972, theta=-11.25779
% INFO    : Bus 2372	: V=1.07965, theta=-23.78348 -> V=1.07692, theta=-14.52497
% INFO    : Bus 2373	: V=1.09139, theta=-14.35611 -> V=1.09642, theta=-11.356
% INFO    : Bus 2374	: V=1.0948, theta=-12.57629 -> V=1.10238, theta=-9.87454
% INFO    : Bus 2375	: V=1.09399, theta=-12.62976 -> V=1.1011, theta=-9.86693
% INFO    : Bus 2376	: V=1.09612, theta=-13.9477 -> V=1.10065, theta=-11.03974
% INFO    : Bus 2377	: V=1.0882, theta=-5.57287 -> V=1.08988, theta=-6.24729
% INFO    : Bus 2378	: V=1.09348, theta=-13.41418 -> V=1.10063, theta=-10.67524
% INFO    : Bus 2379	: V=1.0923, theta=-13.92903 -> V=1.09761, theta=-11.19697
% INFO    : Bus 2380	: V=1.07475, theta=-19.71176 -> V=1.07789, theta=-13.58581
% INFO    : Bus 2381	: V=1.04, theta=-18.89587 -> V=1.04246, theta=-12.33949
% INFO    : Bus 2382	: V=1.07728, theta=-20.30338 -> V=1.07699, theta=-13.63937
% INFO    : Bus 2383	: V=1.03902, theta=-29.34405 -> V=1.02617, theta=-13.89914
% INFO    : Bus 2384	: V=1.09586, theta=-12.85396 -> V=1.10315, theta=-10.30898
% INFO    : Bus 2385	: V=1.09673, theta=-13.63481 -> V=1.10389, theta=-10.9357
% INFO    : Bus 2386	: V=1.08837, theta=-14.28568 -> V=1.09372, theta=-11.55046
% INFO    : Bus 2387	: V=1.0953, theta=-14.03371 -> V=1.09983, theta=-11.12505
% INFO    : Bus 2388	: V=1.11342, theta=-20.88174 -> V=1.10821, theta=-15.60082
% INFO    : Bus 2389	: V=1.09407, theta=-14.08624 -> V=1.0988, theta=-11.14528
% INFO    : Bus 2390	: V=1.09548, theta=-12.5334 -> V=1.10274, theta=-9.80406
% INFO    : Bus 2391	: V=1.08826, theta=-14.29648 -> V=1.0936, theta=-11.56115
% INFO    : Bus 2392	: V=1.09514, theta=-12.67874 -> V=1.10243, theta=-10.052
% INFO    : Bus 2393	: V=1.11665, theta=-12.46143 -> V=1.11604, theta=-9.6967
% INFO    : Bus 2394	: V=1.08878, theta=-14.69647 -> V=1.09244, theta=-11.28852
% INFO    : Bus 2395	: V=1.10728, theta=-8.82311 -> V=1.10584, theta=-3.9462
% INFO    : Bus 2396	: V=1.09296, theta=-15.90077 -> V=1.10711, theta=-10.30995
% INFO    : Bus 2397	: V=1.10796, theta=-8.60385 -> V=1.11348, theta=-3.89777
% INFO    : Bus 2398	: V=1.09806, theta=-15.03408 -> V=1.108, theta=-12.28622
% INFO    : Bus 2399	: V=1.06866, theta=-16.65056 -> V=1.07316, theta=-11.66687
% INFO    : Bus 2400	: V=1.07259, theta=-16.02725 -> V=1.07621, theta=-11.43522
% INFO    : Bus 2401	: V=1.08784, theta=-14.69958 -> V=1.09161, theta=-10.92951
% INFO    : Bus 2402	: V=1.09559, theta=-22.43787 -> V=1.08751, theta=-10.6817
% INFO    : Bus 2403	: V=1.10069, theta=-21.49636 -> V=1.09418, theta=-10.96761
% INFO    : Bus 2404	: V=1.07483, theta=-19.7328 -> V=1.07791, theta=-13.59591
% INFO    : Bus 2405	: V=1.09347, theta=-13.74841 -> V=1.10077, theta=-11.01922
% INFO    : Bus 2406	: V=1.09581, theta=-22.88726 -> V=1.08918, theta=-10.79251
% INFO    : Bus 2407	: V=1.07036, theta=-16.19131 -> V=1.07434, theta=-11.52476
% INFO    : Bus 2408	: V=1.06701, theta=-23.40018 -> V=1.06673, theta=-15.22151
% INFO    : Bus 2409	: V=1.07424, theta=-15.83774 -> V=1.07783, theta=-11.31407
% INFO    : Bus 2410	: V=1.06685, theta=-23.35342 -> V=1.06599, theta=-15.05283
% INFO    : Bus 2411	: V=1.09116, theta=-21.04143 -> V=1.08828, theta=-13.08407
% INFO    : Bus 2412	: V=1.08192, theta=-14.86388 -> V=1.08553, theta=-10.57429
% INFO    : Bus 2413	: V=1.10184, theta=-24.06978 -> V=1.09026, theta=-8.57366
% INFO    : Bus 2414	: V=1.09759, theta=-13.53256 -> V=1.10474, theta=-10.83477
% INFO    : Bus 2415	: V=1.10085, theta=-14.08074 -> V=1.10691, theta=-10.89978
% INFO    : Bus 2416	: V=1.08445, theta=-3.1593 -> V=1.08199, theta=-4.72663
% INFO    : Bus 2417	: V=1.0997, theta=-19.09134 -> V=1.09634, theta=-11.61062
% INFO    : Bus 2418	: V=1.07355, theta=-21.10768 -> V=1.07487, theta=-14.61796
% INFO    : Bus 2419	: V=1.08974, theta=-24.95071 -> V=1.07774, theta=-9.40547
% INFO    : Bus 2420	: V=1.07407, theta=-21.7912 -> V=1.07312, theta=-14.81201
% INFO    : Bus 2421	: V=1.11796, theta=-12.36731 -> V=1.11695, theta=-9.83198
% INFO    : Bus 2422	: V=1.11796, theta=-12.36731 -> V=1.11695, theta=-9.83198
% INFO    : Bus 2423	: V=1.12, theta=-12.11021 -> V=1.119, theta=-9.57733
% INFO    : Bus 2424	: V=1.11997, theta=-12.12026 -> V=1.11896, theta=-9.58448
% INFO    : Bus 2425	: V=1.09834, theta=-21.55021 -> V=1.09531, theta=-13.59037
% INFO    : Bus 2426	: V=1.10161, theta=-24.08778 -> V=1.09004, theta=-8.59204
% INFO    : Bus 2427	: V=1.10195, theta=-19.53724 -> V=1.09589, theta=-12.35369
% INFO    : Bus 2428	: V=1.09737, theta=-24.77324 -> V=1.08731, theta=-9.65257
% INFO    : Bus 2429	: V=1.10926, theta=-18.7502 -> V=1.10496, theta=-11.03048
% INFO    : Bus 2430	: V=1.11062, theta=-18.78581 -> V=1.1062, theta=-11.03732
% INFO    : Bus 2431	: V=1.11038, theta=-18.76938 -> V=1.10595, theta=-11.03365
% INFO    : Bus 2432	: V=1.11193, theta=-7.92961 -> V=1.11015, theta=-2.94368
% INFO    : Bus 2433	: V=1.09162, theta=-15.5444 -> V=1.10486, theta=-11.08832
% INFO    : Bus 2434	: V=1.086, theta=-23.51015 -> V=1.08275, theta=-13.52007
% INFO    : Bus 2435	: V=1.11916, theta=-6.62061 -> V=1.11913, theta=-3.59767
% INFO    : Bus 2436	: V=1.06183, theta=-23.74251 -> V=1.06187, theta=-15.6337
% INFO    : Bus 2437	: V=1.09401, theta=-13.35789 -> V=1.10139, theta=-10.87221
% INFO    : Bus 2438	: V=1.0704, theta=-24.19196 -> V=1.06764, theta=-15.34802
% INFO    : Bus 2439	: V=1.07959, theta=-18.07807 -> V=1.0833, theta=-12.58757
% INFO    : Bus 2440	: V=1.11838, theta=-12.37734 -> V=1.11843, theta=-9.15447
% INFO    : Bus 2441	: V=1.11838, theta=-12.37734 -> V=1.11843, theta=-9.15447
% INFO    : Bus 2442	: V=1.08986, theta=-14.79826 -> V=1.09335, theta=-11.23553
% INFO    : Bus 2443	: V=1.09149, theta=-14.63691 -> V=1.09496, theta=-11.07414
% INFO    : Bus 2444	: V=1.08248, theta=-18.18525 -> V=1.08628, theta=-12.53544
% INFO    : Bus 2445	: V=1.07421, theta=-18.43317 -> V=1.07753, theta=-12.7129
% INFO    : Bus 2446	: V=1.10061, theta=-13.69789 -> V=1.10351, theta=-10.88395
% INFO    : Bus 2447	: V=1.10389, theta=-24.3802 -> V=1.09428, theta=-9.34115
% INFO    : Bus 2448	: V=1.09358, theta=-21.80121 -> V=1.07589, theta=-14.79949
% INFO    : Bus 2449	: V=1.07523, theta=-24.80188 -> V=1.06633, theta=-18.56057
% INFO    : Bus 2450	: V=1.11539, theta=-19.53841 -> V=1.11028, theta=-14.24465
% INFO    : Bus 2451	: V=1.11734, theta=-19.29261 -> V=1.11229, theta=-13.99573
% INFO    : Bus 2452	: V=1.07855, theta=-24.3134 -> V=1.07005, theta=-18.09935
% INFO    : Bus 2453	: V=1.11047, theta=-22.44191 -> V=1.11497, theta=-13.09416
% INFO    : Bus 2454	: V=1.11045, theta=-22.44571 -> V=1.11496, theta=-13.09797
% INFO    : Bus 2455	: V=1.11615, theta=-19.39644 -> V=1.11108, theta=-14.10065
% INFO    : Bus 2456	: V=1.07988, theta=-21.89701 -> V=1.07196, theta=-16.42788
% INFO    : Bus 2457	: V=1.11066, theta=-19.85979 -> V=1.09115, theta=-11.98198
% INFO    : Bus 2458	: V=1.11725, theta=-19.41068 -> V=1.11172, theta=-14.10711
% INFO    : Bus 2459	: V=1.06936, theta=-23.76914 -> V=1.0544, theta=-17.34548
% INFO    : Bus 2460	: V=1.08381, theta=-23.40032 -> V=1.07488, theta=-17.17591
% INFO    : Bus 2461	: V=1.08404, theta=-21.82483 -> V=1.07596, theta=-16.35002
% INFO    : Bus 2462	: V=1.07842, theta=-22.49444 -> V=1.07087, theta=-17.14566
% INFO    : Bus 2463	: V=1.11425, theta=-19.56953 -> V=1.10916, theta=-14.27567
% INFO    : Bus 2464	: V=1.11822, theta=-19.31807 -> V=1.11258, theta=-14.01134
% INFO    : Bus 2465	: V=1.11923, theta=-19.35967 -> V=1.11409, theta=-14.0651
% INFO    : Bus 2466	: V=1.11928, theta=-19.34787 -> V=1.11413, theta=-14.0532
% INFO    : Bus 2467	: V=1.1112, theta=-22.4596 -> V=1.10701, theta=-13.63614
% INFO    : Bus 2468	: V=1.08212, theta=-22.53326 -> V=1.06484, theta=-15.7375
% INFO    : Bus 2469	: V=1.08028, theta=-22.27361 -> V=1.07276, theta=-16.9219
% INFO    : Bus 2470	: V=1.09231, theta=-21.51986 -> V=1.07257, theta=-14.20252
% INFO    : Bus 2471	: V=1.09224, theta=-21.52089 -> V=1.07247, theta=-14.20216
% INFO    : Bus 2472	: V=1.08563, theta=-20.2148 -> V=1.08181, theta=-14.9409
% INFO    : Bus 2473	: V=1.08267, theta=-20.14651 -> V=1.0807, theta=-14.94175
% INFO    : Bus 2474	: V=1.08122, theta=-22.21748 -> V=1.07375, theta=-16.86834
% INFO    : Bus 2475	: V=1.11409, theta=-20.52802 -> V=1.09979, theta=-15.00404
% INFO    : Bus 2476	: V=1.05366, theta=-25.51561 -> V=1.03523, theta=-18.6169
% INFO    : Bus 2477	: V=1.05526, theta=-25.39811 -> V=1.03687, theta=-18.49524
% INFO    : Bus 2478	: V=1.07514, theta=-22.73861 -> V=1.06756, theta=-17.39308
% INFO    : Bus 2479	: V=1.0926, theta=-21.8879 -> V=1.07482, theta=-14.8399
% INFO    : Bus 2480	: V=1.07551, theta=-28.02673 -> V=1.07874, theta=-19.28451
% INFO    : Bus 2481	: V=1.07515, theta=-23.0018 -> V=1.06757, theta=-17.65986
% INFO    : Bus 2482	: V=1.11124, theta=-20.93146 -> V=1.09898, theta=-12.57664
% INFO    : Bus 2483	: V=1.11453, theta=-21.73681 -> V=1.10952, theta=-12.91186
% INFO    : Bus 2484	: V=1.08237, theta=-23.22946 -> V=1.07176, theta=-16.95821
% INFO    : Bus 2485	: V=1.07465, theta=-28.13075 -> V=1.07789, theta=-19.38794
% INFO    : Bus 2486	: V=1.08753, theta=-19.75006 -> V=1.08437, theta=-14.48975
% INFO    : Bus 2487	: V=1.08575, theta=-18.70073 -> V=1.08592, theta=-13.54922
% INFO    : Bus 2488	: V=1.11592, theta=-21.11693 -> V=1.11736, theta=-11.90253
% INFO    : Bus 2489	: V=1.11495, theta=-21.59912 -> V=1.11896, theta=-12.06005
% INFO    : Bus 2490	: V=1.11492, theta=-21.61524 -> V=1.11898, theta=-12.07932
% INFO    : Bus 2491	: V=1.06706, theta=-23.64548 -> V=1.051, theta=-17.16161
% INFO    : Bus 2492	: V=1.06706, theta=-23.65406 -> V=1.05103, theta=-17.17113
% INFO    : Bus 2493	: V=1.0662, theta=-23.81192 -> V=1.05055, theta=-17.34978
% INFO    : Bus 2494	: V=1.06581, theta=-23.74565 -> V=1.05, theta=-17.31551
% INFO    : Bus 2495	: V=1.11888, theta=-19.25964 -> V=1.11307, theta=-13.94877
% INFO    : Bus 2496	: V=1.12, theta=-19.18617 -> V=1.11425, theta=-13.87515
% INFO    : Bus 2497	: V=1.11332, theta=-22.09211 -> V=1.10873, theta=-13.26733
% INFO    : Bus 2498	: V=1.09441, theta=-21.84583 -> V=1.07642, theta=-14.83022
% INFO    : Bus 2499	: V=1.09586, theta=-21.63045 -> V=1.07815, theta=-14.65137
% INFO    : Bus 2500	: V=1.09269, theta=-21.87576 -> V=1.075, theta=-14.85721
% INFO    : Bus 2501	: V=1.09137, theta=-22.15965 -> V=1.07385, theta=-15.16191
% INFO    : Bus 2502	: V=1.09257, theta=-21.82619 -> V=1.07501, theta=-14.74909
% INFO    : Bus 2503	: V=1.08933, theta=-22.40472 -> V=1.07303, theta=-15.40429
% INFO    : Bus 2504	: V=1.09297, theta=-21.86056 -> V=1.07541, theta=-14.88383
% INFO    : Bus 2505	: V=1.08703, theta=-21.99002 -> V=1.06766, theta=-14.7443
% INFO    : Bus 2506	: V=1.08704, theta=-21.97987 -> V=1.06766, theta=-14.73316
% INFO    : Bus 2507	: V=1.08581, theta=-22.88868 -> V=1.07569, theta=-16.70881
% INFO    : Bus 2508	: V=1.11531, theta=-20.11748 -> V=1.10578, theta=-14.57261
% INFO    : Bus 2509	: V=1.05784, theta=-14.73141 -> V=1.06936, theta=-9.7883
% INFO    : Bus 2510	: V=1.0906, theta=-20.20681 -> V=1.08581, theta=-14.87131
% INFO    : Bus 2511	: V=1.10492, theta=-22.88259 -> V=1.11251, theta=-13.51928
% INFO    : Bus 2512	: V=1.08638, theta=-22.08335 -> V=1.06718, theta=-14.86018
% INFO    : Bus 2513	: V=1.08678, theta=-22.00736 -> V=1.0674, theta=-14.76206
% INFO    : Bus 2514	: V=1.0905, theta=-19.73436 -> V=1.08661, theta=-14.45126
% INFO    : Bus 2515	: V=1.09059, theta=-19.72239 -> V=1.08669, theta=-14.43918
% INFO    : Bus 2516	: V=1.08092, theta=-24.20302 -> V=1.07139, theta=-17.93328
% INFO    : Bus 2517	: V=1.09373, theta=-21.886 -> V=1.07583, theta=-14.87047
% INFO    : Bus 2518	: V=1.11506, theta=-20.13482 -> V=1.10552, theta=-14.58657
% INFO    : Bus 2519	: V=1.11945, theta=-19.76251 -> V=1.11007, theta=-14.2465
% INFO    : Bus 2520	: V=1.11975, theta=-19.7547 -> V=1.11035, theta=-14.23866
% INFO    : Bus 2521	: V=1.11971, theta=-19.74206 -> V=1.11033, theta=-14.22767
% INFO    : Bus 2522	: V=1.07483, theta=-22.89611 -> V=1.06725, theta=-17.55272
% INFO    : Bus 2523	: V=1.11514, theta=-23.06343 -> V=1.11242, theta=-14.23411
% INFO    : Bus 2524	: V=1.08076, theta=-22.89154 -> V=1.07006, theta=-17.16123
% INFO    : Bus 2525	: V=1.09779, theta=-21.07996 -> V=1.08914, theta=-15.5902
% INFO    : Bus 2526	: V=1.11701, theta=-19.44373 -> V=1.1116, theta=-14.14292
% INFO    : Bus 2527	: V=1.11992, theta=-19.18707 -> V=1.11412, theta=-13.87544
% INFO    : Bus 2528	: V=1.11998, theta=-19.18587 -> V=1.11423, theta=-13.87485
% INFO    : Bus 2529	: V=1.06789, theta=-13.88924 -> V=1.07919, theta=-8.96744
% INFO    : Bus 2530	: V=1.08573, theta=-22.8655 -> V=1.07589, theta=-16.6001
% INFO    : Bus 2531	: V=1.10771, theta=-22.67066 -> V=1.11348, theta=-13.31649
% INFO    : Bus 2532	: V=1.08682, theta=-19.56622 -> V=1.08438, theta=-14.32682
% INFO    : Bus 2533	: V=1.05096, theta=-15.21867 -> V=1.06305, theta=-10.25318
% INFO    : Bus 2534	: V=1.05097, theta=-15.21822 -> V=1.06305, theta=-10.25274
% INFO    : Bus 2535	: V=1.05394, theta=-24.77748 -> V=1.03623, theta=-17.84764
% INFO    : Bus 2536	: V=1.11285, theta=-19.78988 -> V=1.10681, theta=-14.474
% INFO    : Bus 2537	: V=1.07095, theta=-23.56795 -> V=1.05398, theta=-16.60112
% INFO    : Bus 2538	: V=1.08681, theta=-22.42563 -> V=1.06941, theta=-15.34319
% INFO    : Bus 2539	: V=1.10304, theta=-23.02126 -> V=1.11202, theta=-13.64413
% INFO    : Bus 2540	: V=1.08775, theta=-21.93276 -> V=1.06827, theta=-14.67145
% INFO    : Bus 2541	: V=1.0914, theta=-22.02969 -> V=1.07402, theta=-15.05093
% INFO    : Bus 2542	: V=1.10363, theta=-22.95693 -> V=1.11222, theta=-13.57348
% INFO    : Bus 2543	: V=1.11055, theta=-19.96975 -> V=1.10445, theta=-14.65363
% INFO    : Bus 2544	: V=1.11133, theta=-21.89441 -> V=1.11651, theta=-12.42496
% INFO    : Bus 2545	: V=1.11259, theta=-19.87045 -> V=1.10585, theta=-14.51338
% INFO    : Bus 2546	: V=1.11309, theta=-21.80353 -> V=1.11806, theta=-12.31286
% INFO    : Bus 2547	: V=1.11155, theta=-21.88175 -> V=1.11664, theta=-12.40446
% INFO    : Bus 2548	: V=1.06661, theta=-13.61655 -> V=1.07728, theta=-8.71624
% INFO    : Bus 2549	: V=1.07322, theta=-25.45908 -> V=1.0655, theta=-19.24245
% INFO    : Bus 2550	: V=1.06397, theta=-13.92393 -> V=1.07498, theta=-9.00995
% INFO    : Bus 2551	: V=1.07272, theta=-25.70485 -> V=1.06563, theta=-19.49923
% INFO    : Bus 2552	: V=1.07013, theta=-23.44737 -> V=1.05337, theta=-16.81221
% INFO    : Bus 2553	: V=1.11817, theta=-19.26572 -> V=1.11283, theta=-13.96343
% INFO    : Bus 2554	: V=1.06925, theta=-23.02954 -> V=1.05778, theta=-17.35581
% INFO    : Bus 2555	: V=1.09314, theta=-20.10263 -> V=1.0881, theta=-14.76655
% INFO    : Bus 2556	: V=1.06945, theta=-23.10216 -> V=1.05787, theta=-17.42459
% INFO    : Bus 2557	: V=1.11125, theta=-21.86343 -> V=1.11612, theta=-12.42712
% INFO    : Bus 2558	: V=1.10637, theta=-20.83753 -> V=1.09659, theta=-15.25322
% INFO    : Bus 2559	: V=1.08573, theta=-16.91104 -> V=1.0848, theta=-12.04384
% INFO    : Bus 2560	: V=1.09143, theta=-19.8539 -> V=1.08717, theta=-14.55374
% INFO    : Bus 2561	: V=1.08901, theta=-17.21953 -> V=1.09386, theta=-12.07061
% INFO    : Bus 2562	: V=1.0797, theta=-22.99396 -> V=1.06905, theta=-17.21513
% INFO    : Bus 2563	: V=1.10984, theta=-20.46793 -> V=1.09311, theta=-12.43211
% INFO    : Bus 2564	: V=1.1095, theta=-20.45108 -> V=1.09259, theta=-12.44141
% INFO    : Bus 2565	: V=1.08946, theta=-22.12071 -> V=1.07556, theta=-15.73335
% INFO    : Bus 2566	: V=1.08359, theta=-19.86866 -> V=1.08092, theta=-14.60844
% INFO    : Bus 2567	: V=1.09389, theta=-21.87713 -> V=1.0759, theta=-14.85585
% INFO    : Bus 2568	: V=1.08161, theta=-24.14508 -> V=1.07208, theta=-17.87441
% INFO    : Bus 2569	: V=1.10319, theta=-20.14403 -> V=1.09623, theta=-14.72194
% INFO    : Bus 2570	: V=1.09277, theta=-21.7902 -> V=1.08008, theta=-15.62893
% INFO    : Bus 2571	: V=1.0619, theta=-14.30087 -> V=1.07336, theta=-9.3668
% INFO    : Bus 2572	: V=1.06373, theta=-23.82192 -> V=1.04988, theta=-17.75325
% INFO    : Bus 2573	: V=1.11445, theta=-22.66022 -> V=1.11124, theta=-13.83092
% INFO    : Bus 2574	: V=1.07189, theta=-23.25523 -> V=1.05974, theta=-17.55398
% INFO    : Bus 2575	: V=1.08556, theta=-22.5436 -> V=1.06982, theta=-15.78294
% INFO    : Bus 2576	: V=1.0704, theta=-23.72745 -> V=1.05678, theta=-17.3382
% INFO    : Bus 2577	: V=1.11581, theta=-20.06719 -> V=1.10628, theta=-14.52103
% INFO    : Bus 2578	: V=1.07326, theta=-14.93826 -> V=1.08723, theta=-9.90753
% INFO    : Bus 2579	: V=1.09381, theta=-21.88446 -> V=1.07582, theta=-14.86343
% INFO    : Bus 2580	: V=1.07273, theta=-25.5373 -> V=1.06509, theta=-19.33386
% INFO    : Bus 2581	: V=1.07514, theta=-23.47542 -> V=1.0626, theta=-17.11752
% INFO    : Bus 2582	: V=1.06012, theta=-14.52247 -> V=1.07161, theta=-9.58376
% INFO    : Bus 2583	: V=1.11277, theta=-20.43417 -> V=1.10757, theta=-15.14923
% INFO    : Bus 2584	: V=1.08339, theta=-22.31442 -> V=1.07628, theta=-16.75241
% INFO    : Bus 2585	: V=1.078, theta=-22.73541 -> V=1.06818, theta=-17.12906
% INFO    : Bus 2586	: V=1.07289, theta=-23.23022 -> V=1.05617, theta=-16.58829
% INFO    : Bus 2587	: V=1.11473, theta=-19.54366 -> V=1.10966, theta=-14.24894
% INFO    : Bus 2588	: V=1.06306, theta=-14.4757 -> V=1.07495, theta=-9.52664
% INFO    : Bus 2589	: V=1.11697, theta=-21.87232 -> V=1.1127, theta=-13.04512
% INFO    : Bus 2590	: V=1.08893, theta=-21.83198 -> V=1.06937, theta=-14.55483
% INFO    : Bus 2591	: V=1.08854, theta=-22.32978 -> V=1.07112, theta=-15.32615
% INFO    : Bus 2592	: V=1.08995, theta=-22.4432 -> V=1.07932, theta=-16.12834
% INFO    : Bus 2593	: V=1.09005, theta=-22.41705 -> V=1.07935, theta=-16.09591
% INFO    : Bus 2594	: V=1.08817, theta=-22.8014 -> V=1.07901, theta=-16.56925
% INFO    : Bus 2595	: V=1.08817, theta=-22.80497 -> V=1.07901, theta=-16.57303
% INFO    : Bus 2596	: V=1.08515, theta=-22.54314 -> V=1.07645, theta=-16.65145
% INFO    : Bus 2597	: V=1.09158, theta=-22.13255 -> V=1.07398, theta=-15.13288
% INFO    : Bus 2598	: V=1.08382, theta=-23.09476 -> V=1.07454, theta=-16.86208
% INFO    : Bus 2599	: V=1.11399, theta=-19.10049 -> V=1.09177, theta=-11.36749
% INFO    : Bus 2600	: V=1.08744, theta=-22.852 -> V=1.07827, theta=-16.62087
% INFO    : Bus 2601	: V=1.08069, theta=-23.14351 -> V=1.07037, theta=-17.09433
% INFO    : Bus 2602	: V=1.07742, theta=-23.5269 -> V=1.06503, theta=-17.20198
% INFO    : Bus 2603	: V=1.11228, theta=-22.56003 -> V=1.10843, theta=-13.73221
% INFO    : Bus 2604	: V=1.11614, theta=-19.75459 -> V=1.11097, theta=-14.46356
% INFO    : Bus 2605	: V=1.08417, theta=-23.05443 -> V=1.07487, theta=-16.81941
% INFO    : Bus 2606	: V=1.08459, theta=-23.05132 -> V=1.07534, theta=-16.81964
% INFO    : Bus 2607	: V=1.08501, theta=-22.98567 -> V=1.07571, theta=-16.74785
% INFO    : Bus 2608	: V=1.06437, theta=-14.3915 -> V=1.07626, theta=-9.44312
% INFO    : Bus 2609	: V=1.06432, theta=-14.37719 -> V=1.07619, theta=-9.43021
% INFO    : Bus 2610	: V=1.09006, theta=-22.29266 -> V=1.0729, theta=-15.29644
% INFO    : Bus 2611	: V=1.08673, theta=-22.40067 -> V=1.07627, theta=-16.70485
% INFO    : Bus 2612	: V=1.11656, theta=-20.92192 -> V=1.11494, theta=-11.81087
% INFO    : Bus 2613	: V=1.08316, theta=-11.56455 -> V=1.09168, theta=-6.75254
% INFO    : Bus 2614	: V=1.06701, theta=-23.89254 -> V=1.05232, theta=-17.46968
% INFO    : Bus 2615	: V=1.06704, theta=-23.89031 -> V=1.05237, theta=-17.46769
% INFO    : Bus 2616	: V=1.08665, theta=-22.39951 -> V=1.07152, theta=-15.77981
% INFO    : Bus 2617	: V=1.09099, theta=-21.94671 -> V=1.0734, theta=-15.02805
% INFO    : Bus 2618	: V=1.08788, theta=-22.39992 -> V=1.07054, theta=-15.39868
% INFO    : Bus 2619	: V=1.06796, theta=-23.72792 -> V=1.05246, theta=-17.27515
% INFO    : Bus 2620	: V=1.11402, theta=-23.32375 -> V=1.11129, theta=-14.49555
% INFO    : Bus 2621	: V=1.093, theta=-21.8876 -> V=1.07523, theta=-14.87045
% INFO    : Bus 2622	: V=1.08989, theta=-22.17133 -> V=1.07235, theta=-15.16252
% INFO    : Bus 2623	: V=1.08497, theta=-20.27157 -> V=1.08137, theta=-15.01199
% INFO    : Bus 2624	: V=1.06176, theta=-14.96518 -> V=1.07425, theta=-9.98712
% INFO    : Bus 2625	: V=1.07349, theta=-23.69219 -> V=1.05968, theta=-17.32337
% INFO    : Bus 2626	: V=1.10986, theta=-20.29255 -> V=1.10407, theta=-14.98733
% INFO    : Bus 2627	: V=1.07882, theta=-20.97211 -> V=1.07389, theta=-15.60686
% INFO    : Bus 2628	: V=1.08912, theta=-22.28663 -> V=1.07213, theta=-15.3017
% INFO    : Bus 2629	: V=1.11169, theta=-20.85096 -> V=1.09425, theta=-15.31912
% INFO    : Bus 2630	: V=1.1105, theta=-20.16757 -> V=1.10326, theta=-14.78855
% INFO    : Bus 2631	: V=1.06211, theta=-14.40636 -> V=1.07377, theta=-9.4647
% INFO    : Bus 2632	: V=1.09416, theta=-21.88107 -> V=1.07619, theta=-14.86639
% INFO    : Bus 2633	: V=1.09586, theta=-21.63046 -> V=1.07815, theta=-14.65139
% INFO    : Bus 2634	: V=1.06361, theta=-23.86077 -> V=1.04946, theta=-17.74028
% INFO    : Bus 2635	: V=1.08649, theta=-22.11134 -> V=1.06744, theta=-14.90378
% INFO    : Bus 2636	: V=1.09556, theta=-20.97699 -> V=1.07466, theta=-13.52947
% INFO    : Bus 2637	: V=1.07013, theta=-25.87973 -> V=1.06302, theta=-19.67624
% INFO    : Bus 2638	: V=1.11998, theta=-19.18588 -> V=1.11423, theta=-13.87485
% INFO    : Bus 2639	: V=1.08797, theta=-19.85592 -> V=1.08437, theta=-14.58272
% INFO    : Bus 2640	: V=1.09301, theta=-21.3586 -> V=1.07284, theta=-13.99685
% INFO    : Bus 2641	: V=1.10221, theta=-20.86661 -> V=1.0959, theta=-15.55101
% INFO    : Bus 2642	: V=1.11453, theta=-19.53601 -> V=1.10945, theta=-14.24173
% INFO    : Bus 2643	: V=1.08921, theta=-22.41485 -> V=1.07291, theta=-15.41472
% INFO    : Bus 2644	: V=1.07716, theta=-21.49348 -> V=1.07106, theta=-16.08463
% INFO    : Bus 2645	: V=1.11741, theta=-19.96318 -> V=1.10792, theta=-14.43052
% INFO    : Bus 2646	: V=1.06359, theta=-14.78588 -> V=1.07604, theta=-9.81162
% INFO    : Bus 2647	: V=1.11542, theta=-19.47417 -> V=1.11036, theta=-14.17888
% INFO    : Bus 2648	: V=1.08733, theta=-26.44659 -> V=1.09021, theta=-17.70043
% INFO    : Bus 2649	: V=1.08908, theta=-26.25463 -> V=1.09173, theta=-17.50627
% INFO    : Bus 2650	: V=1.11447, theta=-23.32896 -> V=1.11173, theta=-14.50076
% INFO    : Bus 2651	: V=1.10544, theta=-22.84077 -> V=1.11097, theta=-13.51046
% INFO    : Bus 2652	: V=1.09869, theta=-21.06552 -> V=1.09213, theta=-15.74439
% INFO    : Bus 2653	: V=1.11799, theta=-20.96505 -> V=1.11322, theta=-12.0589
% INFO    : Bus 2654	: V=1.11182, theta=-21.62924 -> V=1.11445, theta=-12.33732
% INFO    : Bus 2655	: V=1.0838, theta=-27.01394 -> V=1.08699, theta=-18.27734
% INFO    : Bus 2656	: V=1.04611, theta=-25.09497 -> V=1.02825, theta=-18.17563
% INFO    : Bus 2657	: V=1.05687, theta=-24.90073 -> V=1.03882, theta=-17.97824
% INFO    : Bus 2658	: V=1.11453, theta=-21.24141 -> V=1.11418, theta=-12.07479
% INFO    : Bus 2659	: V=1.11328, theta=-21.3006 -> V=1.106, theta=-12.62789
% INFO    : Bus 2660	: V=1.11998, theta=-20.41423 -> V=1.11414, theta=-11.41182
% INFO    : Bus 2661	: V=1.12, theta=-20.43908 -> V=1.1142, theta=-11.44056
% INFO    : Bus 2662	: V=1.11531, theta=-21.36971 -> V=1.10987, theta=-12.54615
% INFO    : Bus 2663	: V=1.11535, theta=-21.37099 -> V=1.10992, theta=-12.54562
% INFO    : Bus 2664	: V=1.11495, theta=-20.13198 -> V=1.10539, theta=-14.57748
% INFO    : Bus 2665	: V=1.08725, theta=-22.47688 -> V=1.07005, theta=-15.47833
% INFO    : Bus 2666	: V=1.08926, theta=-22.33086 -> V=1.07252, theta=-15.34018
% INFO    : Bus 2667	: V=1.06189, theta=-24.78764 -> V=1.04366, theta=-17.8639
% INFO    : Bus 2668	: V=1.11572, theta=-21.28148 -> V=1.11052, theta=-12.43827
% INFO    : Bus 2669	: V=1.09042, theta=-22.15828 -> V=1.07323, theta=-15.17613
% INFO    : Bus 2670	: V=1.07108, theta=-23.87016 -> V=1.06512, theta=-17.65219
% INFO    : Bus 2671	: V=1.08686, theta=-21.99851 -> V=1.06748, theta=-14.75268
% INFO    : Bus 2672	: V=1.0895, theta=-11.17001 -> V=1.09795, theta=-6.36384
% INFO    : Bus 2673	: V=1.08738, theta=-22.31432 -> V=1.07273, theta=-15.78986
% INFO    : Bus 2674	: V=1.07644, theta=-23.16313 -> V=1.06465, theta=-17.44158
% INFO    : Bus 2675	: V=1.11161, theta=-20.87571 -> V=1.09379, theta=-15.34307
% INFO    : Bus 2676	: V=1.11704, theta=-19.97079 -> V=1.10757, theta=-14.43952
% INFO    : Bus 2677	: V=1.11392, theta=-19.89504 -> V=1.10843, theta=-14.5953
% INFO    : Bus 2678	: V=1.08616, theta=-22.46424 -> V=1.07055, theta=-15.74863
% INFO    : Bus 2679	: V=1.0905, theta=-19.73426 -> V=1.0866, theta=-14.45116
% INFO    : Bus 2680	: V=1.09061, theta=-19.72145 -> V=1.08671, theta=-14.43824
% INFO    : Bus 2681	: V=1.08718, theta=-21.97675 -> V=1.06777, theta=-14.72608
% INFO    : Bus 2682	: V=1.0887, theta=-19.89293 -> V=1.08489, theta=-14.61443
% INFO    : Bus 2683	: V=1.08884, theta=-19.83452 -> V=1.0851, theta=-14.55673
% INFO    : Bus 2684	: V=1.08559, theta=-20.2302 -> V=1.08188, theta=-14.96532
% INFO    : Bus 2685	: V=1.08289, theta=-20.38115 -> V=1.08001, theta=-15.14598
% INFO    : Bus 2686	: V=1.06978, theta=-15.12654 -> V=1.0838, theta=-10.0911
% INFO    : Bus 2687	: V=1.08827, theta=-19.91797 -> V=1.08445, theta=-14.63965
% INFO    : Bus 2688	: V=1.08706, theta=-21.79522 -> V=1.07903, theta=-16.39706
% INFO    : Bus 2689	: V=1.08498, theta=-20.28743 -> V=1.08125, theta=-15.01947
% INFO    : Bus 2690	: V=1.11741, theta=-20.68978 -> V=1.11337, theta=-11.65935
% INFO    : Bus 2691	: V=1.10736, theta=-22.50635 -> V=1.11446, theta=-13.06512
% INFO    : Bus 2692	: V=1.09663, theta=-20.22444 -> V=1.09065, theta=-14.84528
% INFO    : Bus 2693	: V=1.10264, theta=-20.35548 -> V=1.08108, theta=-12.77223
% INFO    : Bus 2694	: V=1.10172, theta=-20.3567 -> V=1.0802, theta=-12.80534
% INFO    : Bus 2695	: V=1.11072, theta=-20.16238 -> V=1.09209, theta=-12.24998
% INFO    : Bus 2696	: V=1.08583, theta=-22.33267 -> V=1.0675, theta=-15.18078
% INFO    : Bus 2697	: V=1.08947, theta=-19.08446 -> V=1.08867, theta=-13.91744
% INFO    : Bus 2698	: V=1.08936, theta=-19.0814 -> V=1.08858, theta=-13.91442
% INFO    : Bus 2699	: V=1.1058, theta=-20.80365 -> V=1.09515, theta=-15.03643
% INFO    : Bus 2700	: V=1.08559, theta=-18.78645 -> V=1.08568, theta=-13.63402
% INFO    : Bus 2701	: V=1.08771, theta=-18.34018 -> V=1.08818, theta=-13.18995
% INFO    : Bus 2702	: V=1.08766, theta=-18.36144 -> V=1.08808, theta=-13.21277
% INFO    : Bus 2703	: V=1.08544, theta=-18.96126 -> V=1.08527, theta=-13.80278
% INFO    : Bus 2704	: V=1.08757, theta=-22.48418 -> V=1.0706, theta=-15.48593
% INFO    : Bus 2705	: V=1.0841, theta=-23.38284 -> V=1.07516, theta=-17.15813
% INFO    : Bus 2706	: V=1.11657, theta=-20.92106 -> V=1.11495, theta=-11.81001
% INFO    : Bus 2707	: V=1.08759, theta=-22.4829 -> V=1.07061, theta=-15.48461
% INFO    : Bus 2708	: V=1.11713, theta=-19.31672 -> V=1.11201, theta=-14.01875
% INFO    : Bus 2709	: V=1.11721, theta=-19.3026 -> V=1.11216, theta=-14.00581
% INFO    : Bus 2710	: V=1.091, theta=-22.19658 -> V=1.07347, theta=-15.20004
% INFO    : Bus 2711	: V=1.09227, theta=-21.91838 -> V=1.07457, theta=-14.90125
% INFO    : Bus 2712	: V=1.08686, theta=-19.25321 -> V=1.08606, theta=-14.08643
% INFO    : Bus 2713	: V=1.08689, theta=-19.25434 -> V=1.08609, theta=-14.08757
% INFO    : Bus 2714	: V=1.07557, theta=-28.01942 -> V=1.0788, theta=-19.27724
% INFO    : Bus 2715	: V=1.06636, theta=-23.70063 -> V=1.05038, theta=-17.23533
% INFO    : Bus 2716	: V=1.05272, theta=-15.12883 -> V=1.06477, theta=-10.16512
% INFO    : Bus 2717	: V=1.11419, theta=-19.05735 -> V=1.09184, theta=-11.33182
% INFO    : Bus 2718	: V=1.11425, theta=-19.04616 -> V=1.09188, theta=-11.31934
% INFO    : Bus 2719	: V=1.10531, theta=-20.78088 -> V=1.09678, theta=-15.31923
% INFO    : Bus 2720	: V=1.11912, theta=-22.47262 -> V=1.11645, theta=-13.63953
% INFO    : Bus 2721	: V=1.11916, theta=-22.4639 -> V=1.11646, theta=-13.63202
% INFO    : Bus 2722	: V=1.11799, theta=-22.67118 -> V=1.11529, theta=-13.84019
% INFO    : Bus 2723	: V=1.0313, theta=-6.73177 -> V=1.04925, theta=-7.05591
% INFO    : Bus 2724	: V=1.03032, theta=-8.18731 -> V=1.03407, theta=-9.85552
% INFO    : Bus 2725	: V=1.10073, theta=-11.33255 -> V=1.08904, theta=-16.20358
% INFO    : Bus 2726	: V=1.00497, theta=-8.30527 -> V=1.00173, theta=-4.24346
% INFO    : Bus 2727	: V=1.09296, theta=-3.23055 -> V=1.09794, theta=0.3773
% INFO    : Bus 2728	: V=1.10831, theta=-18.8358 -> V=1.10051, theta=-3.83222
% INFO    : Bus 2729	: V=1.02091, theta=-12.04208 -> V=1.02045, theta=-10.68151
% INFO    : Bus 2730	: V=1.12, theta=-5.37741 -> V=1.12, theta=-0.29264
% INFO    : Bus 2731	: V=1.06767, theta=-8.74262 -> V=1.06238, theta=-13.18957
% INFO    : Bus 2732	: V=1.06776, theta=-8.73561 -> V=1.06247, theta=-13.18248
% INFO    : Bus 2733	: V=1.06645, theta=-8.82711 -> V=1.06116, theta=-13.27472
% INFO    : Bus 2734	: V=1.06647, theta=-8.82544 -> V=1.06118, theta=-13.27305
% INFO    : Bus 2735	: V=1.05133, theta=-9.81757 -> V=1.04421, theta=-14.38506
% INFO    : Bus 2736	: V=1.04194, theta=-10.42482 -> V=1.03449, theta=-15.02259
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 17	: Vg=1.09271 -> Vg=1.09322
% INFO    : Gen at bus 17	: Vg=1.09271 -> Vg=1.09322
% INFO    : Gen at bus 26	: Pg=370.0, Qg=63.356 -> Pg=290.0, Qg=54.73
% INFO    : Gen at bus 26	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=360.0, Qg=46.213 -> Pg=337.971, Qg=34.079
% INFO    : Gen at bus 27	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=360.0, Qg=46.213 -> Pg=337.971, Qg=34.079
% INFO    : Gen at bus 27	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 27	: Pg=370.0, Qg=46.213 -> Pg=346.355, Qg=34.079
% INFO    : Gen at bus 27	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 26	: Pg=370.0, Qg=63.356 -> Pg=290.0, Qg=54.73
% INFO    : Gen at bus 26	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-18.988 -> Pg=370.0, Qg=-19.0
% INFO    : Gen at bus 28	: Vg=1.04603 -> Vg=1.04997
% INFO    : Gen at bus 28	: Vg=1.04603 -> Vg=1.04997
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-18.988 -> Pg=370.0, Qg=-19.0
% INFO    : Gen at bus 28	: Vg=1.04603 -> Vg=1.04997
% INFO    : Gen at bus 29	: Vg=1.04605 -> Vg=1.05
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-4.094 -> Pg=370.0, Qg=-19.0
% INFO    : Gen at bus 29	: Vg=1.04605 -> Vg=1.05
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-4.094 -> Pg=370.0, Qg=-19.0
% INFO    : Gen at bus 29	: Vg=1.04605 -> Vg=1.05
% INFO    : Gen at bus 42	: Pg=130.0, Qg=-34.0 -> Pg=215.0, Qg=-34.0
% INFO    : Gen at bus 42	: Vg=1.09099 -> Vg=1.09972
% INFO    : Gen at bus 42	: Vg=1.09099 -> Vg=1.09972
% INFO    : Gen at bus 42	: Pg=110.0, Qg=-34.0 -> Pg=225.0, Qg=-34.0
% INFO    : Gen at bus 42	: Vg=1.09099 -> Vg=1.09972
% INFO    : Gen at bus 43	: Pg=120.0, Qg=-34.0 -> Pg=225.0, Qg=-34.0
% INFO    : Gen at bus 43	: Vg=1.0909 -> Vg=1.09966
% INFO    : Gen at bus 43	: Pg=130.0, Qg=-34.0 -> Pg=225.0, Qg=-34.0
% INFO    : Gen at bus 43	: Vg=1.0909 -> Vg=1.09966
% INFO    : Gen at bus 43	: Vg=1.0909 -> Vg=1.09966
% INFO    : Gen at bus 44	: Pg=420.872, Qg=-47.0 -> Pg=535.0, Qg=-47.0
% INFO    : Gen at bus 44	: Vg=1.02731 -> Vg=1.03348
% INFO    : Gen at bus 44	: Vg=1.02731 -> Vg=1.03348
% INFO    : Gen at bus 54	: Pg=129.0, Qg=-1.0 -> Pg=129.0, Qg=-1.0
% INFO    : Gen at bus 54	: Vg=1.09248 -> Vg=1.09076
% INFO    : Gen at bus 55	: Pg=129.0, Qg=-16.0 -> Pg=129.0, Qg=-16.0
% INFO    : Gen at bus 55	: Vg=1.09245 -> Vg=1.09073
% INFO    : Gen at bus 54	: Vg=1.09248 -> Vg=1.09076
% INFO    : Gen at bus 56	: Pg=129.0, Qg=-16.0 -> Pg=142.08, Qg=-16.0
% INFO    : Gen at bus 56	: Vg=1.04483 -> Vg=1.04549
% INFO    : Gen at bus 57	: Pg=129.0, Qg=-16.0 -> Pg=224.999, Qg=-16.0
% INFO    : Gen at bus 57	: Vg=1.0448 -> Vg=1.04547
% INFO    : Gen at bus 57	: Vg=1.0448 -> Vg=1.04547
% INFO    : Gen at bus 57	: Pg=129.0, Qg=-16.0 -> Pg=224.999, Qg=-16.0
% INFO    : Gen at bus 57	: Vg=1.0448 -> Vg=1.04547
% INFO    : Gen at bus 58	: Pg=48.1, Qg=0.0 -> Pg=48.1, Qg=0.0
% INFO    : Gen at bus 58	: Vg=1.08485 -> Vg=1.09246
% INFO    : Gen at bus 77	: Pg=225.0, Qg=57.134 -> Pg=140.0, Qg=24.121
% INFO    : Gen at bus 77	: Vg=1.1021 -> Vg=1.07984
% INFO    : Gen at bus 77	: Pg=225.0, Qg=57.134 -> Pg=140.0, Qg=24.121
% INFO    : Gen at bus 77	: Vg=1.1021 -> Vg=1.07984
% INFO    : Gen at bus 78	: Vg=1.10066 -> Vg=1.08158
% INFO    : Gen at bus 78	: Pg=225.0, Qg=1.395 -> Pg=140.0, Qg=-15.0
% INFO    : Gen at bus 78	: Vg=1.10066 -> Vg=1.08158
% INFO    : Gen at bus 78	: Pg=225.0, Qg=1.395 -> Pg=140.0, Qg=-15.0
% INFO    : Gen at bus 78	: Vg=1.10066 -> Vg=1.08158
% INFO    : Gen at bus 81	: Pg=380.0, Qg=-31.0 -> Pg=355.992, Qg=146.709
% INFO    : Gen at bus 81	: Vg=1.03261 -> Vg=1.05
% INFO    : Gen at bus 81	: Vg=1.03261 -> Vg=1.05
% INFO    : Gen at bus 97	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 97	: Vg=1.09922 -> Vg=1.08465
% INFO    : Gen at bus 97	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 97	: Vg=1.09922 -> Vg=1.08465
% INFO    : Gen at bus 103	: Pg=225.0, Qg=110.944 -> Pg=173.184, Qg=122.999
% INFO    : Gen at bus 103	: Vg=1.09978 -> Vg=1.09404
% INFO    : Gen at bus 104	: Vg=1.09973 -> Vg=1.09396
% INFO    : Gen at bus 105	: Pg=120.0, Qg=45.2 -> Pg=79.0, Qg=80.0
% INFO    : Gen at bus 105	: Vg=1.09545 -> Vg=1.08887
% INFO    : Gen at bus 106	: Vg=1.09539 -> Vg=1.08875
% INFO    : Gen at bus 115	: Vg=1.10001 -> Vg=1.08062
% INFO    : Gen at bus 116	: Pg=120.0, Qg=-2.0 -> Pg=70.0, Qg=-2.0
% INFO    : Gen at bus 116	: Vg=1.10002 -> Vg=1.08061
% INFO    : Gen at bus 117	: Pg=110.0, Qg=0.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 117	: Vg=1.0984 -> Vg=1.07747
% INFO    : Gen at bus 124	: Pg=215.0, Qg=-34.998 -> Pg=215.0, Qg=-34.987
% INFO    : Gen at bus 124	: Vg=1.09954 -> Vg=1.10325
% INFO    : Gen at bus 125	: Pg=225.0, Qg=20.527 -> Pg=225.0, Qg=75.285
% INFO    : Gen at bus 125	: Vg=1.09944 -> Vg=1.10325
% INFO    : Gen at bus 125	: Pg=215.0, Qg=19.625 -> Pg=215.0, Qg=71.579
% INFO    : Gen at bus 125	: Vg=1.09944 -> Vg=1.10325
% INFO    : Gen at bus 126	: Pg=225.0, Qg=-40.0 -> Pg=140.0, Qg=-40.0
% INFO    : Gen at bus 126	: Vg=1.03646 -> Vg=1.04013
% INFO    : Gen at bus 126	: Vg=1.03646 -> Vg=1.04013
% INFO    : Gen at bus 131	: Pg=125.0, Qg=40.0 -> Pg=125.0, Qg=40.0
% INFO    : Gen at bus 131	: Vg=1.10126 -> Vg=1.08422
% INFO    : Gen at bus 131	: Vg=1.10126 -> Vg=1.08422
% INFO    : Gen at bus 132	: Vg=1.09847 -> Vg=1.08138
% INFO    : Gen at bus 132	: Vg=1.09847 -> Vg=1.08138
% INFO    : Gen at bus 133	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 133	: Pg=120.0, Qg=11.73 -> Pg=120.0, Qg=0.001
% INFO    : Gen at bus 133	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 134	: Pg=120.0, Qg=36.579 -> Pg=120.0, Qg=21.366
% INFO    : Gen at bus 134	: Vg=1.11 -> Vg=1.10999
% INFO    : Gen at bus 145	: Vg=1.10874 -> Vg=1.10901
% INFO    : Gen at bus 145	: Vg=1.10874 -> Vg=1.10901
% INFO    : Gen at bus 146	: Vg=1.10871 -> Vg=1.10901
% INFO    : Gen at bus 147	: Vg=1.11 -> Vg=1.10217
% INFO    : Gen at bus 147	: Vg=1.11 -> Vg=1.10217
% INFO    : Gen at bus 147	: Vg=1.11 -> Vg=1.10217
% INFO    : Gen at bus 147	: Pg=90.0, Qg=95.575 -> Pg=222.0, Qg=40.845
% INFO    : Gen at bus 147	: Vg=1.11 -> Vg=1.10217
% INFO    : Gen at bus 149	: Pg=90.0, Qg=-23.0 -> Pg=222.0, Qg=88.211
% INFO    : Gen at bus 149	: Vg=1.03989 -> Vg=1.05
% INFO    : Gen at bus 150	: Pg=90.0, Qg=-48.0 -> Pg=222.0, Qg=-47.984
% INFO    : Gen at bus 150	: Vg=1.03988 -> Vg=1.04998
% INFO    : Gen at bus 150	: Vg=1.03988 -> Vg=1.04998
% INFO    : Gen at bus 154	: Pg=235.0, Qg=-53.0 -> Pg=235.0, Qg=-53.0
% INFO    : Gen at bus 154	: Vg=1.08653 -> Vg=1.08487
% INFO    : Gen at bus 154	: Vg=1.08653 -> Vg=1.08487
% INFO    : Gen at bus 154	: Pg=261.0, Qg=0.0 -> Pg=261.0, Qg=0.0
% INFO    : Gen at bus 154	: Vg=1.08653 -> Vg=1.08487
% INFO    : Gen at bus 154	: Vg=1.08653 -> Vg=1.08487
% INFO    : Gen at bus 155	: Vg=1.08657 -> Vg=1.08491
% INFO    : Gen at bus 155	: Pg=205.0, Qg=-22.0 -> Pg=205.0, Qg=-22.0
% INFO    : Gen at bus 155	: Vg=1.08657 -> Vg=1.08491
% INFO    : Gen at bus 155	: Pg=206.0, Qg=-20.0 -> Pg=206.0, Qg=-20.0
% INFO    : Gen at bus 155	: Vg=1.08657 -> Vg=1.08491
% INFO    : Gen at bus 155	: Vg=1.08657 -> Vg=1.08491
% INFO    : Gen at bus 157	: Pg=206.0, Qg=29.697 -> Pg=206.0, Qg=-20.0
% INFO    : Gen at bus 157	: Vg=1.00448 -> Vg=1.00123
% INFO    : Gen at bus 163	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 163	: Pg=200.0, Qg=76.625 -> Pg=200.0, Qg=56.625
% INFO    : Gen at bus 163	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 164	: Pg=200.0, Qg=59.877 -> Pg=200.0, Qg=53.074
% INFO    : Gen at bus 164	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 164	: Pg=200.0, Qg=59.877 -> Pg=200.0, Qg=53.074
% INFO    : Gen at bus 164	: Vg=1.11 -> Vg=1.11
% INFO    : Gen at bus 179	: Pg=170.0, Qg=66.502 -> Pg=170.0, Qg=52.797
% INFO    : Gen at bus 179	: Vg=1.11 -> Vg=1.10512
% INFO    : Gen at bus 204	: Pg=179.0, Qg=-17.841 -> Pg=179.0, Qg=-33.255
% INFO    : Gen at bus 204	: Vg=1.03466 -> Vg=1.0103
% INFO    : Gen at bus 204	: Pg=179.0, Qg=-17.841 -> Pg=179.0, Qg=-33.255
% INFO    : Gen at bus 204	: Vg=1.03466 -> Vg=1.0103
% INFO    : Gen at bus 204	: Pg=179.0, Qg=-17.841 -> Pg=179.0, Qg=-33.255
% INFO    : Gen at bus 204	: Vg=1.03466 -> Vg=1.0103
% INFO    : Gen at bus 205	: Pg=179.0, Qg=33.766 -> Pg=179.0, Qg=-59.984
% INFO    : Gen at bus 205	: Vg=1.03469 -> Vg=1.01029
% INFO    : Gen at bus 214	: Pg=35.0, Qg=6.032 -> Pg=35.0, Qg=3.21
% INFO    : Gen at bus 214	: Vg=1.11197 -> Vg=1.11032
% INFO    : Gen at bus 214	: Vg=1.11197 -> Vg=1.11032
% INFO    : Gen at bus 214	: Vg=1.11197 -> Vg=1.11032
% INFO    : Gen at bus 214	: Pg=10.0, Qg=6.032 -> Pg=10.0, Qg=3.21
% INFO    : Gen at bus 214	: Vg=1.11197 -> Vg=1.11032
% INFO    : Gen at bus 220	: Pg=1.55, Qg=0.348 -> Pg=1.55, Qg=1.0
% INFO    : Gen at bus 220	: Vg=1.09899 -> Vg=1.10965
% INFO    : Gen at bus 221	: Pg=1.55, Qg=1.0 -> Pg=1.55, Qg=1.0
% INFO    : Gen at bus 221	: Vg=1.09435 -> Vg=1.09662
% INFO    : Gen at bus 239	: Pg=7.0, Qg=6.0 -> Pg=7.0, Qg=6.0
% INFO    : Gen at bus 239	: Vg=1.08361 -> Vg=1.08504
% INFO    : Gen at bus 246	: Pg=370.0, Qg=62.215 -> Pg=339.477, Qg=132.483
% INFO    : Gen at bus 246	: Vg=1.07903 -> Vg=1.09969
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 309	: Pg=11.0, Qg=7.0 -> Pg=11.0, Qg=7.0
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 309	: Vg=1.10945 -> Vg=1.11187
% INFO    : Gen at bus 310	: Pg=15.0, Qg=15.0 -> Pg=15.0, Qg=15.0
% INFO    : Gen at bus 310	: Vg=1.11209 -> Vg=1.11511
% INFO    : Gen at bus 310	: Vg=1.11209 -> Vg=1.11511
% INFO    : Gen at bus 311	: Pg=15.0, Qg=15.0 -> Pg=15.0, Qg=15.0
% INFO    : Gen at bus 311	: Vg=1.09717 -> Vg=1.09893
% INFO    : Gen at bus 311	: Vg=1.09717 -> Vg=1.09893
% INFO    : Gen at bus 313	: Pg=30.0, Qg=20.0 -> Pg=30.0, Qg=17.696
% INFO    : Gen at bus 313	: Vg=1.11555 -> Vg=1.11737
% INFO    : Gen at bus 313	: Vg=1.11555 -> Vg=1.11737
% INFO    : Gen at bus 314	: Vg=1.10646 -> Vg=1.10845
% INFO    : Gen at bus 322	: Pg=2.5, Qg=3.0 -> Pg=2.5, Qg=3.0
% INFO    : Gen at bus 322	: Vg=1.11402 -> Vg=1.11589
% INFO    : Gen at bus 365	: Pg=43.25, Qg=12.0 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 365	: Vg=1.1119 -> Vg=1.09927
% INFO    : Gen at bus 366	: Pg=43.25, Qg=12.0 -> Pg=43.25, Qg=12.0
% INFO    : Gen at bus 366	: Vg=1.09197 -> Vg=1.09433
% INFO    : Gen at bus 367	: Pg=43.25, Qg=11.995 -> Pg=43.25, Qg=0.0
% INFO    : Gen at bus 367	: Vg=1.11973 -> Vg=1.10782
% INFO    : Gen at bus 368	: Pg=43.25, Qg=12.0 -> Pg=43.25, Qg=12.0
% INFO    : Gen at bus 368	: Vg=1.11073 -> Vg=1.1129
% INFO    : Gen at bus 385	: Pg=140.0, Qg=40.344 -> Pg=210.0, Qg=34.55
% INFO    : Gen at bus 385	: Vg=1.10663 -> Vg=1.10873
% INFO    : Gen at bus 385	: Vg=1.10663 -> Vg=1.10873
% INFO    : Gen at bus 386	: Pg=10.0, Qg=6.479 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 386	: Vg=1.10174 -> Vg=1.10005
% INFO    : Gen at bus 443	: Pg=1.5, Qg=2.0 -> Pg=1.5, Qg=2.0
% INFO    : Gen at bus 443	: Vg=1.08084 -> Vg=1.08996
% INFO    : Gen at bus 452	: Pg=5.21, Qg=2.0 -> Pg=5.21, Qg=2.0
% INFO    : Gen at bus 452	: Vg=1.09287 -> Vg=1.09796
% INFO    : Gen at bus 452	: Vg=1.09287 -> Vg=1.09796
% INFO    : Gen at bus 485	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.7
% INFO    : Gen at bus 485	: Vg=1.07327 -> Vg=1.07873
% INFO    : Gen at bus 536	: Pg=40.0, Qg=14.0 -> Pg=40.0, Qg=14.0
% INFO    : Gen at bus 536	: Vg=1.08437 -> Vg=1.0891
% INFO    : Gen at bus 536	: Vg=1.08437 -> Vg=1.0891
% INFO    : Gen at bus 536	: Vg=1.08437 -> Vg=1.0891
% INFO    : Gen at bus 536	: Vg=1.08437 -> Vg=1.0891
% INFO    : Gen at bus 536	: Vg=1.08437 -> Vg=1.0891
% INFO    : Gen at bus 537	: Pg=25.0, Qg=17.5 -> Pg=25.0, Qg=17.5
% INFO    : Gen at bus 537	: Vg=1.08257 -> Vg=1.0872
% INFO    : Gen at bus 537	: Pg=25.0, Qg=17.5 -> Pg=25.0, Qg=17.5
% INFO    : Gen at bus 537	: Vg=1.08257 -> Vg=1.0872
% INFO    : Gen at bus 537	: Vg=1.08257 -> Vg=1.0872
% INFO    : Gen at bus 537	: Vg=1.08257 -> Vg=1.0872
% INFO    : Gen at bus 551	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.7
% INFO    : Gen at bus 551	: Vg=1.07685 -> Vg=1.08138
% INFO    : Gen at bus 559	: Pg=30.0, Qg=5.0 -> Pg=30.0, Qg=5.0
% INFO    : Gen at bus 559	: Vg=1.08178 -> Vg=1.08602
% INFO    : Gen at bus 559	: Vg=1.08178 -> Vg=1.08602
% INFO    : Gen at bus 559	: Vg=1.08178 -> Vg=1.08602
% INFO    : Gen at bus 559	: Vg=1.08178 -> Vg=1.08602
% INFO    : Gen at bus 559	: Vg=1.08178 -> Vg=1.08602
% INFO    : Gen at bus 560	: Pg=30.0, Qg=5.0 -> Pg=30.0, Qg=5.0
% INFO    : Gen at bus 560	: Vg=1.08066 -> Vg=1.08505
% INFO    : Gen at bus 560	: Vg=1.08066 -> Vg=1.08505
% INFO    : Gen at bus 560	: Vg=1.08066 -> Vg=1.08505
% INFO    : Gen at bus 560	: Vg=1.08066 -> Vg=1.08505
% INFO    : Gen at bus 573	: Pg=1.0, Qg=4.0 -> Pg=1.0, Qg=4.0
% INFO    : Gen at bus 573	: Vg=1.1045 -> Vg=1.10621
% INFO    : Gen at bus 626	: Pg=78.0, Qg=0.0 -> Pg=78.0, Qg=0.0
% INFO    : Gen at bus 626	: Vg=1.09418 -> Vg=1.09592
% INFO    : Gen at bus 626	: Pg=30.0, Qg=0.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 626	: Vg=1.09418 -> Vg=1.09592
% INFO    : Gen at bus 664	: Pg=130.0, Qg=59.662 -> Pg=225.0, Qg=45.975
% INFO    : Gen at bus 664	: Vg=1.10118 -> Vg=1.11135
% INFO    : Gen at bus 665	: Vg=1.10071 -> Vg=1.11091
% INFO    : Gen at bus 685	: Pg=150.0, Qg=0.0 -> Pg=150.0, Qg=0.0
% INFO    : Gen at bus 685	: Vg=1.10073 -> Vg=1.10602
% INFO    : Gen at bus 685	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 685	: Vg=1.10073 -> Vg=1.10602
% INFO    : Gen at bus 691	: Pg=2.43, Qg=0.0 -> Pg=2.43, Qg=0.0
% INFO    : Gen at bus 691	: Vg=1.09385 -> Vg=1.09927
% INFO    : Gen at bus 716	: Pg=1.47, Qg=0.0 -> Pg=1.47, Qg=0.0
% INFO    : Gen at bus 716	: Vg=1.07456 -> Vg=1.07215
% INFO    : Gen at bus 740	: Pg=129.0, Qg=-16.0 -> Pg=129.0, Qg=-16.0
% INFO    : Gen at bus 740	: Vg=1.08572 -> Vg=1.08333
% INFO    : Gen at bus 763	: Pg=86.0, Qg=0.0 -> Pg=86.0, Qg=0.0
% INFO    : Gen at bus 763	: Vg=1.08251 -> Vg=1.08158
% INFO    : Gen at bus 792	: Pg=1.0, Qg=0.563 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 792	: Vg=1.06006 -> Vg=1.05755
% INFO    : Gen at bus 796	: Pg=68.1, Qg=1.997 -> Pg=68.1, Qg=0.0
% INFO    : Gen at bus 796	: Vg=1.06986 -> Vg=1.06692
% INFO    : Gen at bus 796	: Vg=1.06986 -> Vg=1.06692
% INFO    : Gen at bus 796	: Vg=1.06986 -> Vg=1.06692
% INFO    : Gen at bus 796	: Vg=1.06986 -> Vg=1.06692
% INFO    : Gen at bus 807	: Vg=1.08342 -> Vg=1.0843
% INFO    : Gen at bus 808	: Pg=92.0, Qg=0.0 -> Pg=92.0, Qg=0.0
% INFO    : Gen at bus 808	: Vg=1.08981 -> Vg=1.09285
% INFO    : Gen at bus 845	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 845	: Vg=1.07108 -> Vg=1.06392
% INFO    : Gen at bus 845	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 845	: Vg=1.07108 -> Vg=1.06392
% INFO    : Gen at bus 845	: Vg=1.07108 -> Vg=1.06392
% INFO    : Gen at bus 845	: Vg=1.07108 -> Vg=1.06392
% INFO    : Gen at bus 877	: Pg=35.0, Qg=12.928 -> Pg=35.0, Qg=14.381
% INFO    : Gen at bus 877	: Vg=1.09011 -> Vg=1.08428
% INFO    : Gen at bus 900	: Vg=1.08309 -> Vg=1.07816
% INFO    : Gen at bus 900	: Pg=50.0, Qg=20.483 -> Pg=50.0, Qg=14.533
% INFO    : Gen at bus 900	: Vg=1.08309 -> Vg=1.07816
% INFO    : Gen at bus 900	: Vg=1.08309 -> Vg=1.07816
% INFO    : Gen at bus 975	: Vg=1.08844 -> Vg=1.08088
% INFO    : Gen at bus 976	: Pg=100.0, Qg=33.722 -> Pg=100.0, Qg=39.694
% INFO    : Gen at bus 976	: Vg=1.09807 -> Vg=1.09124
% INFO    : Gen at bus 980	: Vg=1.1056 -> Vg=1.10468
% INFO    : Gen at bus 1001	: Pg=386.0, Qg=20.078 -> Pg=320.21, Qg=-19.145
% INFO    : Gen at bus 1001	: Vg=1.10297 -> Vg=1.099
% INFO    : Gen at bus 1002	: Pg=370.0, Qg=52.8 -> Pg=332.126, Qg=22.518
% INFO    : Gen at bus 1002	: Vg=1.10123 -> Vg=1.09969
% INFO    : Gen at bus 1006	: Pg=6.0, Qg=1.447 -> Pg=6.0, Qg=1.447
% INFO    : Gen at bus 1006	: Vg=1.10306 -> Vg=1.10126
% INFO    : Gen at bus 1005	: Pg=4.0, Qg=0.447 -> Pg=4.0, Qg=0.447
% INFO    : Gen at bus 1005	: Vg=1.10308 -> Vg=1.1013
% INFO    : Gen at bus 1006	: Pg=4.0, Qg=0.447 -> Pg=4.0, Qg=0.447
% INFO    : Gen at bus 1006	: Vg=1.10306 -> Vg=1.10126
% INFO    : Gen at bus 1006	: Vg=1.10306 -> Vg=1.10126
% INFO    : Gen at bus 1007	: Vg=1.09452 -> Vg=1.08637
% INFO    : Gen at bus 1013	: Pg=15.0, Qg=4.8 -> Pg=15.0, Qg=4.8
% INFO    : Gen at bus 1013	: Vg=1.09842 -> Vg=1.0737
% INFO    : Gen at bus 1013	: Vg=1.09842 -> Vg=1.0737
% INFO    : Gen at bus 1013	: Vg=1.09842 -> Vg=1.0737
% INFO    : Gen at bus 1015	: Vg=1.09397 -> Vg=1.07176
% INFO    : Gen at bus 1015	: Vg=1.09397 -> Vg=1.07176
% INFO    : Gen at bus 1024	: Pg=12.0, Qg=18.0 -> Pg=12.0, Qg=18.0
% INFO    : Gen at bus 1024	: Vg=1.07684 -> Vg=1.06089
% INFO    : Gen at bus 1025	: Vg=1.07687 -> Vg=1.06093
% INFO    : Gen at bus 1026	: Vg=1.07684 -> Vg=1.06089
% INFO    : Gen at bus 1113	: Vg=1.09507 -> Vg=1.08756
% INFO    : Gen at bus 1114	: Vg=1.08643 -> Vg=1.07835
% INFO    : Gen at bus 1113	: Pg=50.0, Qg=37.5 -> Pg=50.0, Qg=37.5
% INFO    : Gen at bus 1113	: Vg=1.09507 -> Vg=1.08756
% INFO    : Gen at bus 1115	: Vg=1.09802 -> Vg=1.09457
% INFO    : Gen at bus 1152	: Pg=17.0, Qg=5.251 -> Pg=17.0, Qg=5.251
% INFO    : Gen at bus 1152	: Vg=1.07791 -> Vg=1.05423
% INFO    : Gen at bus 1152	: Vg=1.07791 -> Vg=1.05423
% INFO    : Gen at bus 1153	: Pg=17.0, Qg=5.251 -> Pg=17.0, Qg=5.251
% INFO    : Gen at bus 1153	: Vg=1.07801 -> Vg=1.05433
% INFO    : Gen at bus 1153	: Vg=1.07801 -> Vg=1.05433
% INFO    : Gen at bus 1154	: Pg=16.0, Qg=5.25 -> Pg=16.0, Qg=3.186
% INFO    : Gen at bus 1154	: Vg=1.08091 -> Vg=1.05731
% INFO    : Gen at bus 1154	: Vg=1.08091 -> Vg=1.05731
% INFO    : Gen at bus 1179	: Pg=70.0, Qg=37.582 -> Pg=70.0, Qg=42.468
% INFO    : Gen at bus 1179	: Vg=1.08956 -> Vg=1.08313
% INFO    : Gen at bus 1180	: Vg=1.08861 -> Vg=1.07072
% INFO    : Gen at bus 1180	: Vg=1.08861 -> Vg=1.07072
% INFO    : Gen at bus 1188	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1188	: Vg=1.08583 -> Vg=1.07925
% INFO    : Gen at bus 1246	: Pg=10.0, Qg=2.0 -> Pg=10.0, Qg=2.0
% INFO    : Gen at bus 1246	: Vg=1.08906 -> Vg=1.08364
% INFO    : Gen at bus 1246	: Vg=1.08906 -> Vg=1.08364
% INFO    : Gen at bus 1247	: Vg=1.07955 -> Vg=1.07574
% INFO    : Gen at bus 1247	: Vg=1.07955 -> Vg=1.07574
% INFO    : Gen at bus 1247	: Vg=1.07955 -> Vg=1.07574
% INFO    : Gen at bus 1248	: Vg=1.08053 -> Vg=1.06139
% INFO    : Gen at bus 1248	: Vg=1.08053 -> Vg=1.06139
% INFO    : Gen at bus 1286	: Vg=1.08101 -> Vg=1.06549
% INFO    : Gen at bus 1287	: Pg=230.0, Qg=75.626 -> Pg=193.636, Qg=74.321
% INFO    : Gen at bus 1287	: Vg=1.11787 -> Vg=1.0929
% INFO    : Gen at bus 1288	: Vg=1.09239 -> Vg=1.08494
% INFO    : Gen at bus 1342	: Pg=20.0, Qg=4.333 -> Pg=20.0, Qg=0.094
% INFO    : Gen at bus 1342	: Vg=1.08649 -> Vg=1.08339
% INFO    : Gen at bus 1343	: Vg=1.08647 -> Vg=1.08338
% INFO    : Gen at bus 1343	: Pg=25.0, Qg=4.985 -> Pg=25.0, Qg=4.469
% INFO    : Gen at bus 1343	: Vg=1.08647 -> Vg=1.08338
% INFO    : Gen at bus 1351	: Vg=1.08972 -> Vg=1.08103
% INFO    : Gen at bus 1352	: Pg=120.0, Qg=17.356 -> Pg=79.0, Qg=32.217
% INFO    : Gen at bus 1352	: Vg=1.09098 -> Vg=1.08494
% INFO    : Gen at bus 1351	: Pg=120.0, Qg=-2.0 -> Pg=79.0, Qg=-2.0
% INFO    : Gen at bus 1351	: Vg=1.08972 -> Vg=1.08103
% INFO    : Gen at bus 1353	: Vg=1.09592 -> Vg=1.08849
% INFO    : Gen at bus 1363	: Vg=1.09942 -> Vg=1.09397
% INFO    : Gen at bus 1363	: Pg=125.0, Qg=89.0 -> Pg=125.0, Qg=89.0
% INFO    : Gen at bus 1363	: Vg=1.09942 -> Vg=1.09397
% INFO    : Gen at bus 1374	: Pg=100.0, Qg=40.857 -> Pg=100.0, Qg=34.742
% INFO    : Gen at bus 1374	: Vg=1.08295 -> Vg=1.05798
% INFO    : Gen at bus 1374	: Vg=1.08295 -> Vg=1.05798
% INFO    : Gen at bus 1375	: Vg=1.08284 -> Vg=1.05788
% INFO    : Gen at bus 1376	: Vg=1.07689 -> Vg=1.05229
% INFO    : Gen at bus 1414	: Vg=1.08274 -> Vg=1.07937
% INFO    : Gen at bus 1415	: Vg=1.0828 -> Vg=1.07903
% INFO    : Gen at bus 1415	: Vg=1.0828 -> Vg=1.07903
% INFO    : Gen at bus 1432	: Pg=10.0, Qg=2.0 -> Pg=10.0, Qg=2.0
% INFO    : Gen at bus 1432	: Vg=1.08767 -> Vg=1.08264
% INFO    : Gen at bus 1432	: Pg=10.0, Qg=2.0 -> Pg=10.0, Qg=2.0
% INFO    : Gen at bus 1432	: Vg=1.08767 -> Vg=1.08264
% INFO    : Gen at bus 1433	: Vg=1.08574 -> Vg=1.08238
% INFO    : Gen at bus 1433	: Vg=1.08574 -> Vg=1.08238
% INFO    : Gen at bus 1435	: Pg=10.0, Qg=3.75 -> Pg=10.0, Qg=3.75
% INFO    : Gen at bus 1435	: Vg=1.09917 -> Vg=1.09759
% INFO    : Gen at bus 1434	: Pg=13.0, Qg=6.75 -> Pg=13.0, Qg=6.75
% INFO    : Gen at bus 1434	: Vg=1.09755 -> Vg=1.09579
% INFO    : Gen at bus 1439	: Vg=1.08564 -> Vg=1.07953
% INFO    : Gen at bus 1461	: Pg=46.0, Qg=3.966 -> Pg=46.0, Qg=-5.085
% INFO    : Gen at bus 1461	: Vg=1.08169 -> Vg=1.05386
% INFO    : Gen at bus 1461	: Vg=1.08169 -> Vg=1.05386
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=1.9 -> Pg=15.0, Qg=1.9
% INFO    : Gen at bus 1644	: Vg=1.07633 -> Vg=1.06564
% INFO    : Gen at bus 1644	: Vg=1.07633 -> Vg=1.06564
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=1.9 -> Pg=15.0, Qg=1.9
% INFO    : Gen at bus 1644	: Vg=1.07633 -> Vg=1.06564
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=1.934 -> Pg=15.0, Qg=1.934
% INFO    : Gen at bus 1644	: Vg=1.07633 -> Vg=1.06564
% INFO    : Gen at bus 1644	: Vg=1.07633 -> Vg=1.06564
% INFO    : Gen at bus 1644	: Vg=1.07633 -> Vg=1.06564
% INFO    : Gen at bus 1672	: Pg=153.0, Qg=44.293 -> Pg=55.0, Qg=42.735
% INFO    : Gen at bus 1672	: Vg=1.10992 -> Vg=1.07888
% INFO    : Gen at bus 1673	: Vg=1.10049 -> Vg=1.07457
% INFO    : Gen at bus 1673	: Pg=153.0, Qg=21.87 -> Pg=55.0, Qg=26.643
% INFO    : Gen at bus 1673	: Vg=1.10049 -> Vg=1.07457
% INFO    : Gen at bus 1674	: Pg=123.0, Qg=4.423 -> Pg=70.0, Qg=6.951
% INFO    : Gen at bus 1674	: Vg=1.09742 -> Vg=1.07898
% INFO    : Gen at bus 1684	: Pg=110.0, Qg=40.0 -> Pg=80.0, Qg=28.788
% INFO    : Gen at bus 1684	: Vg=1.08919 -> Vg=1.06322
% INFO    : Gen at bus 1685	: Vg=1.08878 -> Vg=1.06162
% INFO    : Gen at bus 1685	: Vg=1.08878 -> Vg=1.06162
% INFO    : Gen at bus 1685	: Vg=1.08878 -> Vg=1.06162
% INFO    : Gen at bus 1685	: Pg=110.0, Qg=26.295 -> Pg=80.0, Qg=20.011
% INFO    : Gen at bus 1685	: Vg=1.08878 -> Vg=1.06162
% INFO    : Gen at bus 1684	: Vg=1.08919 -> Vg=1.06322
% INFO    : Gen at bus 1776	: Vg=1.08156 -> Vg=1.07769
% INFO    : Gen at bus 1793	: Vg=1.09938 -> Vg=1.09717
% INFO    : Gen at bus 1793	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 1793	: Vg=1.09938 -> Vg=1.09717
% INFO    : Gen at bus 1793	: Vg=1.09938 -> Vg=1.09717
% INFO    : Gen at bus 1793	: Vg=1.09938 -> Vg=1.09717
% INFO    : Gen at bus 1794	: Pg=39.0, Qg=26.0 -> Pg=39.0, Qg=26.0
% INFO    : Gen at bus 1794	: Vg=1.10618 -> Vg=1.08183
% INFO    : Gen at bus 1836	: Pg=225.0, Qg=57.454 -> Pg=160.0, Qg=50.749
% INFO    : Gen at bus 1836	: Vg=1.10635 -> Vg=1.09038
% INFO    : Gen at bus 1836	: Vg=1.10635 -> Vg=1.09038
% INFO    : Gen at bus 1838	: Pg=225.0, Qg=126.904 -> Pg=222.435, Qg=130.836
% INFO    : Gen at bus 1838	: Vg=1.11081 -> Vg=1.11017
% INFO    : Gen at bus 1872	: Vg=1.08496 -> Vg=1.07869
% INFO    : Gen at bus 1872	: Vg=1.08496 -> Vg=1.07869
% INFO    : Gen at bus 1873	: Vg=1.08259 -> Vg=1.07921
% INFO    : Gen at bus 1873	: Vg=1.08259 -> Vg=1.07921
% INFO    : Gen at bus 1906	: Vg=1.08237 -> Vg=1.07866
% INFO    : Gen at bus 1907	: Vg=1.08234 -> Vg=1.07864
% INFO    : Gen at bus 1926	: Pg=10.0, Qg=2.4 -> Pg=10.0, Qg=2.4
% INFO    : Gen at bus 1926	: Vg=1.07566 -> Vg=1.05894
% INFO    : Gen at bus 1926	: Pg=10.0, Qg=2.4 -> Pg=10.0, Qg=2.4
% INFO    : Gen at bus 1926	: Vg=1.07566 -> Vg=1.05894
% INFO    : Gen at bus 1928	: Pg=120.0, Qg=11.441 -> Pg=120.0, Qg=9.498
% INFO    : Gen at bus 1928	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 1929	: Pg=120.0, Qg=45.034 -> Pg=120.0, Qg=45.997
% INFO    : Gen at bus 1929	: Vg=1.12 -> Vg=1.12
% INFO    : Gen at bus 1944	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1944	: Vg=1.10724 -> Vg=1.1058
% INFO    : Gen at bus 1947	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1947	: Vg=1.11631 -> Vg=1.11571
% INFO    : Gen at bus 1957	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1957	: Vg=1.10999 -> Vg=1.10776
% INFO    : Gen at bus 1962	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.11386 -> Vg=1.11307
% INFO    : Gen at bus 1964	: Pg=17.0, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 1964	: Vg=1.09368 -> Vg=1.09898
% INFO    : Gen at bus 1964	: Vg=1.09368 -> Vg=1.09898
% INFO    : Gen at bus 1965	: Vg=1.09381 -> Vg=1.10097
% INFO    : Gen at bus 1991	: Pg=90.0, Qg=13.465 -> Pg=220.297, Qg=-25.7
% INFO    : Gen at bus 1991	: Vg=1.1196 -> Vg=1.10361
% INFO    : Gen at bus 1997	: Vg=1.10631 -> Vg=1.1029
% INFO    : Gen at bus 1997	: Pg=27.3, Qg=8.001 -> Pg=27.3, Qg=8.001
% INFO    : Gen at bus 1997	: Vg=1.10631 -> Vg=1.1029
% INFO    : Gen at bus 1997	: Vg=1.10631 -> Vg=1.1029
% INFO    : Gen at bus 2001	: Pg=40.0, Qg=22.582 -> Pg=40.0, Qg=11.182
% INFO    : Gen at bus 2001	: Vg=1.10289 -> Vg=1.09492
% INFO    : Gen at bus 2001	: Pg=80.0, Qg=80.0 -> Pg=80.0, Qg=38.632
% INFO    : Gen at bus 2001	: Vg=1.10289 -> Vg=1.09492
% INFO    : Gen at bus 2002	: Vg=1.09292 -> Vg=1.08877
% INFO    : Gen at bus 2007	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2007	: Vg=1.04965 -> Vg=1.04033
% INFO    : Gen at bus 2014	: Vg=1.10054 -> Vg=1.09411
% INFO    : Gen at bus 2014	: Vg=1.10054 -> Vg=1.09411
% INFO    : Gen at bus 2014	: Pg=25.0, Qg=12.0 -> Pg=25.0, Qg=12.0
% INFO    : Gen at bus 2014	: Vg=1.10054 -> Vg=1.09411
% INFO    : Gen at bus 2015	: Vg=1.1006 -> Vg=1.09342
% INFO    : Gen at bus 2015	: Vg=1.1006 -> Vg=1.09342
% INFO    : Gen at bus 2035	: Pg=14.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2035	: Vg=1.08225 -> Vg=1.08605
% INFO    : Gen at bus 2039	: Pg=8.5, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2039	: Vg=1.08992 -> Vg=1.0934
% INFO    : Gen at bus 2041	: Pg=120.0, Qg=83.488 -> Pg=120.0, Qg=61.606
% INFO    : Gen at bus 2041	: Vg=1.10697 -> Vg=1.10047
% INFO    : Gen at bus 2046	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2046	: Vg=1.1179 -> Vg=1.1179
% INFO    : Gen at bus 2056	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2056	: Vg=1.06157 -> Vg=1.06161
% INFO    : Gen at bus 2063	: Vg=1.09358 -> Vg=1.09202
% INFO    : Gen at bus 2063	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=2.0
% INFO    : Gen at bus 2063	: Vg=1.09358 -> Vg=1.09202
% INFO    : Gen at bus 2070	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2070	: Vg=1.11309 -> Vg=1.11242
% INFO    : Gen at bus 2090	: Vg=1.1066 -> Vg=1.10048
% INFO    : Gen at bus 2090	: Pg=50.0, Qg=11.999 -> Pg=50.0, Qg=11.999
% INFO    : Gen at bus 2090	: Vg=1.1066 -> Vg=1.10048
% INFO    : Gen at bus 2091	: Pg=28.0, Qg=0.0 -> Pg=28.0, Qg=10.0
% INFO    : Gen at bus 2091	: Vg=1.10279 -> Vg=1.11736
% INFO    : Gen at bus 2093	: Pg=55.0, Qg=0.0 -> Pg=55.0, Qg=12.0
% INFO    : Gen at bus 2093	: Vg=1.03292 -> Vg=1.05297
% INFO    : Gen at bus 2096	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2096	: Vg=1.07162 -> Vg=1.07577
% INFO    : Gen at bus 2118	: Pg=4.5, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2118	: Vg=1.07499 -> Vg=1.06608
% INFO    : Gen at bus 2140	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2140	: Vg=1.10954 -> Vg=1.10799
% INFO    : Gen at bus 2175	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2175	: Vg=1.09321 -> Vg=1.10051
% INFO    : Gen at bus 2202	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2202	: Vg=1.06197 -> Vg=1.06201
% INFO    : Gen at bus 2203	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2203	: Vg=1.07611 -> Vg=1.07363
% INFO    : Gen at bus 2208	: Pg=4.5, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2208	: Vg=1.09916 -> Vg=1.10868
% INFO    : Gen at bus 2214	: Pg=200.0, Qg=25.265 -> Pg=200.0, Qg=29.485
% INFO    : Gen at bus 2214	: Vg=1.11452 -> Vg=1.12
% INFO    : Gen at bus 2215	: Pg=200.0, Qg=34.64 -> Pg=200.0, Qg=59.085
% INFO    : Gen at bus 2215	: Vg=1.10329 -> Vg=1.11999
% INFO    : Gen at bus 2228	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2228	: Vg=1.06588 -> Vg=1.06561
% INFO    : Gen at bus 2235	: Pg=14.5, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 2235	: Vg=1.01691 -> Vg=1.00898
% INFO    : Gen at bus 2253	: Pg=50.0, Qg=15.0 -> Pg=50.0, Qg=15.0
% INFO    : Gen at bus 2253	: Vg=1.10231 -> Vg=1.09213
% INFO    : Gen at bus 2254	: Vg=1.10222 -> Vg=1.09207
% INFO    : Gen at bus 2265	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2265	: Vg=1.09564 -> Vg=1.10231
% INFO    : Gen at bus 2277	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2277	: Vg=1.04339 -> Vg=1.03061
% INFO    : Gen at bus 2293	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2293	: Vg=1.10112 -> Vg=1.09111
% INFO    : Gen at bus 2295	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2295	: Vg=1.11738 -> Vg=1.11757
% INFO    : Gen at bus 2296	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2296	: Vg=1.09384 -> Vg=1.08896
% INFO    : Gen at bus 2328	: Vg=1.10202 -> Vg=1.09118
% INFO    : Gen at bus 2328	: Vg=1.10202 -> Vg=1.09118
% INFO    : Gen at bus 2328	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=1.904
% INFO    : Gen at bus 2328	: Vg=1.10202 -> Vg=1.09118
% INFO    : Gen at bus 2331	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2331	: Vg=1.04375 -> Vg=1.03435
% INFO    : Gen at bus 2343	: Pg=202.166, Qg=43.536 -> Pg=235.0, Qg=39.489
% INFO    : Gen at bus 2343	: Vg=1.11434 -> Vg=1.11229
% INFO    : Gen at bus 2354	: Vg=1.09667 -> Vg=1.10424
% INFO    : Gen at bus 2354	: Pg=72.5, Qg=0.0 -> Pg=72.5, Qg=4.13
% INFO    : Gen at bus 2354	: Vg=1.09667 -> Vg=1.10424
% INFO    : Gen at bus 2355	: Vg=1.09512 -> Vg=1.10046
% INFO    : Gen at bus 2360	: Pg=4.4, Qg=0.0 -> Pg=4.4, Qg=0.0
% INFO    : Gen at bus 2360	: Vg=1.11771 -> Vg=1.1179
% INFO    : Gen at bus 2366	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2366	: Vg=1.10035 -> Vg=1.10575
% INFO    : Gen at bus 2370	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2370	: Vg=1.09216 -> Vg=1.09719
% INFO    : Gen at bus 2431	: Pg=3.0, Qg=4.58 -> Pg=3.0, Qg=3.674
% INFO    : Gen at bus 2431	: Vg=1.11038 -> Vg=1.10595
% INFO    : Gen at bus 2431	: Vg=1.11038 -> Vg=1.10595
% INFO    : Gen at bus 2438	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=1.0704 -> Vg=1.06764
% INFO    : Gen at bus 2448	: Pg=0.6, Qg=0.2 -> Pg=0.6, Qg=0.2
% INFO    : Gen at bus 2448	: Vg=1.09358 -> Vg=1.07589
% INFO    : Gen at bus 2451	: Pg=65.0, Qg=7.255 -> Pg=65.0, Qg=15.0
% INFO    : Gen at bus 2451	: Vg=1.11734 -> Vg=1.11229
% INFO    : Gen at bus 2453	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=1.6
% INFO    : Gen at bus 2453	: Vg=1.11047 -> Vg=1.11497
% INFO    : Gen at bus 2459	: Pg=0.6, Qg=0.2 -> Pg=0.6, Qg=0.2
% INFO    : Gen at bus 2459	: Vg=1.06936 -> Vg=1.0544
% INFO    : Gen at bus 2467	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2467	: Vg=1.1112 -> Vg=1.10701
% INFO    : Gen at bus 2470	: Pg=29.0, Qg=5.0 -> Pg=29.0, Qg=5.0
% INFO    : Gen at bus 2470	: Vg=1.09231 -> Vg=1.07257
% INFO    : Gen at bus 2471	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2471	: Vg=1.09224 -> Vg=1.07247
% INFO    : Gen at bus 2480	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2480	: Vg=1.07551 -> Vg=1.07874
% INFO    : Gen at bus 2481	: Pg=0.2, Qg=1.4 -> Pg=0.2, Qg=1.4
% INFO    : Gen at bus 2481	: Vg=1.07515 -> Vg=1.06757
% INFO    : Gen at bus 2482	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2482	: Vg=1.11124 -> Vg=1.09898
% INFO    : Gen at bus 2483	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2483	: Vg=1.11453 -> Vg=1.10952
% INFO    : Gen at bus 2485	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2485	: Vg=1.07465 -> Vg=1.07789
% INFO    : Gen at bus 2488	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=3.291
% INFO    : Gen at bus 2488	: Vg=1.11592 -> Vg=1.11736
% INFO    : Gen at bus 2491	: Pg=12.0, Qg=3.0 -> Pg=12.0, Qg=3.0
% INFO    : Gen at bus 2491	: Vg=1.06706 -> Vg=1.051
% INFO    : Gen at bus 2497	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.0
% INFO    : Gen at bus 2497	: Vg=1.11332 -> Vg=1.10873
% INFO    : Gen at bus 2500	: Pg=40.0, Qg=5.0 -> Pg=40.0, Qg=5.0
% INFO    : Gen at bus 2500	: Vg=1.09269 -> Vg=1.075
% INFO    : Gen at bus 2509	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2509	: Vg=1.05784 -> Vg=1.06936
% INFO    : Gen at bus 2511	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.825
% INFO    : Gen at bus 2511	: Vg=1.10492 -> Vg=1.11251
% INFO    : Gen at bus 2523	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2523	: Vg=1.11514 -> Vg=1.11242
% INFO    : Gen at bus 2526	: Pg=4.0, Qg=0.758 -> Pg=4.0, Qg=1.5
% INFO    : Gen at bus 2526	: Vg=1.11701 -> Vg=1.1116
% INFO    : Gen at bus 2529	: Pg=23.0, Qg=20.0 -> Pg=23.0, Qg=20.0
% INFO    : Gen at bus 2529	: Vg=1.06789 -> Vg=1.07919
% INFO    : Gen at bus 2536	: Pg=10.0, Qg=1.0 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 2536	: Vg=1.11285 -> Vg=1.10681
% INFO    : Gen at bus 2539	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=3.039
% INFO    : Gen at bus 2539	: Vg=1.10304 -> Vg=1.11202
% INFO    : Gen at bus 2542	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2542	: Vg=1.10363 -> Vg=1.11222
% INFO    : Gen at bus 2544	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=3.6
% INFO    : Gen at bus 2544	: Vg=1.11133 -> Vg=1.11651
% INFO    : Gen at bus 2546	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=3.6
% INFO    : Gen at bus 2546	: Vg=1.11309 -> Vg=1.11806
% INFO    : Gen at bus 2547	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=1.8
% INFO    : Gen at bus 2547	: Vg=1.11155 -> Vg=1.11664
% INFO    : Gen at bus 2554	: Pg=36.0, Qg=24.0 -> Pg=36.0, Qg=24.0
% INFO    : Gen at bus 2554	: Vg=1.06925 -> Vg=1.05778
% INFO    : Gen at bus 2556	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2556	: Vg=1.06945 -> Vg=1.05787
% INFO    : Gen at bus 2557	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.1
% INFO    : Gen at bus 2557	: Vg=1.11125 -> Vg=1.11612
% INFO    : Gen at bus 2563	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=1.697
% INFO    : Gen at bus 2563	: Vg=1.10984 -> Vg=1.09311
% INFO    : Gen at bus 2564	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.666
% INFO    : Gen at bus 2564	: Vg=1.1095 -> Vg=1.09259
% INFO    : Gen at bus 2568	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2568	: Vg=1.08161 -> Vg=1.07208
% INFO    : Gen at bus 2571	: Pg=5.0, Qg=10.0 -> Pg=5.0, Qg=10.0
% INFO    : Gen at bus 2571	: Vg=1.0619 -> Vg=1.07336
% INFO    : Gen at bus 2573	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.001
% INFO    : Gen at bus 2573	: Vg=1.11445 -> Vg=1.11124
% INFO    : Gen at bus 2574	: Pg=0.0, Qg=1.3 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2574	: Vg=1.07189 -> Vg=1.05974
% INFO    : Gen at bus 2578	: Pg=0.0, Qg=0.8 -> Pg=0.0, Qg=0.8
% INFO    : Gen at bus 2578	: Vg=1.07326 -> Vg=1.08723
% INFO    : Gen at bus 2582	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=2.5
% INFO    : Gen at bus 2582	: Vg=1.06012 -> Vg=1.07161
% INFO    : Gen at bus 2589	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2589	: Vg=1.11697 -> Vg=1.1127
% INFO    : Gen at bus 2606	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.1
% INFO    : Gen at bus 2606	: Vg=1.08459 -> Vg=1.07534
% INFO    : Gen at bus 2625	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.1
% INFO    : Gen at bus 2625	: Vg=1.07349 -> Vg=1.05968
% INFO    : Gen at bus 2628	: Pg=2.1, Qg=0.0 -> Pg=2.1, Qg=0.0
% INFO    : Gen at bus 2628	: Vg=1.08912 -> Vg=1.07213
% INFO    : Gen at bus 2632	: Pg=10.5, Qg=7.5 -> Pg=10.5, Qg=7.5
% INFO    : Gen at bus 2632	: Vg=1.09416 -> Vg=1.07619
% INFO    : Gen at bus 2634	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.1
% INFO    : Gen at bus 2634	: Vg=1.06361 -> Vg=1.04946
% INFO    : Gen at bus 2643	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2643	: Vg=1.08921 -> Vg=1.07291
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.9
% INFO    : Gen at bus 2648	: Vg=1.08733 -> Vg=1.09021
% INFO    : Gen at bus 2649	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=2.0
% INFO    : Gen at bus 2649	: Vg=1.08908 -> Vg=1.09173
% INFO    : Gen at bus 2651	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2651	: Vg=1.10544 -> Vg=1.11097
% INFO    : Gen at bus 2653	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=4.8
% INFO    : Gen at bus 2653	: Vg=1.11799 -> Vg=1.11322
% INFO    : Gen at bus 2654	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2654	: Vg=1.11182 -> Vg=1.11445
% INFO    : Gen at bus 2655	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2655	: Vg=1.0838 -> Vg=1.08699
% INFO    : Gen at bus 2658	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.5
% INFO    : Gen at bus 2658	: Vg=1.11453 -> Vg=1.11418
% INFO    : Gen at bus 2662	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.001
% INFO    : Gen at bus 2662	: Vg=1.11531 -> Vg=1.10987
% INFO    : Gen at bus 2667	: Pg=1.3, Qg=0.5 -> Pg=1.3, Qg=0.5
% INFO    : Gen at bus 2667	: Vg=1.06189 -> Vg=1.04366
% INFO    : Gen at bus 2668	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.165
% INFO    : Gen at bus 2668	: Vg=1.11572 -> Vg=1.11052
% INFO    : Gen at bus 2674	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2674	: Vg=1.07644 -> Vg=1.06465
% INFO    : Gen at bus 2675	: Pg=55.0, Qg=35.0 -> Pg=55.0, Qg=18.544
% INFO    : Gen at bus 2675	: Vg=1.11161 -> Vg=1.09379
% INFO    : Gen at bus 2681	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2681	: Vg=1.08718 -> Vg=1.06777
% INFO    : Gen at bus 2684	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2684	: Vg=1.08559 -> Vg=1.08188
% INFO    : Gen at bus 2690	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2690	: Vg=1.11741 -> Vg=1.11337
% INFO    : Gen at bus 2691	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2691	: Vg=1.10736 -> Vg=1.11446
% INFO    : Gen at bus 2695	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.984
% INFO    : Gen at bus 2695	: Vg=1.11072 -> Vg=1.09209
% INFO    : Gen at bus 2701	: Pg=25.0, Qg=2.5 -> Pg=25.0, Qg=2.5
% INFO    : Gen at bus 2701	: Vg=1.08771 -> Vg=1.08818
% INFO    : Gen at bus 2701	: Pg=25.0, Qg=2.5 -> Pg=25.0, Qg=2.5
% INFO    : Gen at bus 2701	: Vg=1.08771 -> Vg=1.08818
% INFO    : Gen at bus 2701	: Vg=1.08771 -> Vg=1.08818
% INFO    : Gen at bus 2701	: Vg=1.08771 -> Vg=1.08818
% INFO    : Gen at bus 2702	: Vg=1.08766 -> Vg=1.08808
% INFO    : Gen at bus 2702	: Vg=1.08766 -> Vg=1.08808
% INFO    : Gen at bus 2712	: Pg=20.0, Qg=14.0 -> Pg=20.0, Qg=14.0
% INFO    : Gen at bus 2712	: Vg=1.08686 -> Vg=1.08606
% INFO    : Gen at bus 2714	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2714	: Vg=1.07557 -> Vg=1.0788
% INFO    : Gen at bus 2716	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=1.2
% INFO    : Gen at bus 2716	: Vg=1.05272 -> Vg=1.06477
% INFO    : Gen at bus 2719	: Pg=5.8, Qg=1.3 -> Pg=5.8, Qg=0.0
% INFO    : Gen at bus 2719	: Vg=1.10531 -> Vg=1.09678
% INFO    : Gen at bus 2720	: Vg=1.11912 -> Vg=1.11645
% INFO    : Gen at bus 2720	: Vg=1.11912 -> Vg=1.11645
% INFO    : Gen at bus 2720	: Vg=1.11912 -> Vg=1.11645
% INFO    : Gen at bus 450	: Pg=6.8, Qg=0.0 -> Pg=6.8, Qg=0.0
% INFO    : Gen at bus 450	: Vg=1.09069 -> Vg=1.09507
% INFO    : Gen at bus 1166	: Pg=0.7, Qg=0.144 -> Pg=0.7, Qg=0.144
% INFO    : Gen at bus 1166	: Vg=1.08184 -> Vg=1.05815
% INFO    : Gen at bus 1845	: Pg=3.1, Qg=2.35 -> Pg=3.1, Qg=2.35
% INFO    : Gen at bus 1845	: Vg=1.10861 -> Vg=1.07821
% INFO    : Gen at bus 2149	: Pg=2.567, Qg=0.16 -> Pg=2.567, Qg=0.16
% INFO    : Gen at bus 2149	: Vg=1.08839 -> Vg=1.09228
% INFO    : Gen at bus 17	: Pg=0.69, Qg=0.001 -> Pg=0.69, Qg=0.001
% INFO    : Gen at bus 17	: Vg=1.09271 -> Vg=1.09322
% INFO    : Gen at bus 845	: Pg=0.02, Qg=0.02 -> Pg=0.02, Qg=0.02
% INFO    : Gen at bus 845	: Vg=1.07108 -> Vg=1.06392
% INFO    : Gen at bus 1006	: Pg=0.02, Qg=-0.158 -> Pg=0.02, Qg=-0.158
% INFO    : Gen at bus 1006	: Vg=1.10306 -> Vg=1.10126
% INFO    : Gen at bus 2723	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2723	: Vg=1.0313 -> Vg=1.04925
% INFO    : Gen at bus 2724	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2724	: Vg=1.03032 -> Vg=1.03407
% INFO    : Gen at bus 2725	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2725	: Vg=1.10073 -> Vg=1.08904
% INFO    : Gen at bus 2726	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2726	: Vg=1.00497 -> Vg=1.00173
% INFO    : Gen at bus 2727	: Pg=125.0, Qg=0.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 2727	: Vg=1.09296 -> Vg=1.09794
% INFO    : Gen at bus 2728	: Pg=176.691, Qg=-46.105 -> Pg=176.691, Qg=-46.105
% INFO    : Gen at bus 2728	: Vg=1.10831 -> Vg=1.10051
% INFO    : Gen at bus 2729	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2729	: Vg=1.02091 -> Vg=1.02045
% INFO    : Gen at bus 2730	: Pg=120.0, Qg=-10.048 -> Pg=120.0, Qg=-13.945
% INFO    : Gen at bus 2730	: Vg=1.12 -> Vg=1.12
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
