%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v18.08     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                        08 - August - 2018                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case2853_sdet__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2	 0.0	 0.0	 3	   0.000000	  57.421376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.233065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.193245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.417869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.879117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.434527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.428378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.585509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.554791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.661191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.994509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.413120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.411473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.973756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.247075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.199452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.559019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.706325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.197561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.664395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.302122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.562092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.813217	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.027595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.680394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.942261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.010961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.025903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.248352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.395188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.166448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.383526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.937109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.465456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.710577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.539343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.973741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.606109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.671168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.340819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.457147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.086081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.255617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.764311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.437458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.153084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.997882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.361734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.076124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.356348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.505542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.128096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.587897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.743085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.109189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.273154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.685016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.247564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.451873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.266602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.193288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.389953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.445769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.323604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.987564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.491791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.388939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.575898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.625797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.749407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.033955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.300743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.743712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.659876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.345703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.490487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.328185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.390685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.594625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.337597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.700549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.092784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.512712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.905367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.860481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.024312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.099448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.348269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.667582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.071913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.633119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.892185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.631268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.813735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.178413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.309992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.087697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.256881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.990555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.804818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.468248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.124644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.296755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.897165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.414840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.608988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.267541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.690900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.235378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.311489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.428719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.981057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.910852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.229251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.014573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.782574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.855742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.008610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.213330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.207967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.233723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.300308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.058842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.600265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.898980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.517968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.933516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 151.979051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.027116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.481633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.326869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.906582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.933591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.300521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.549920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.035805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.226636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.036708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  69.041543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.628000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.328915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.474720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.063979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.451122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.277273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.468147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.967683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.495849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.418637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.528062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.435853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.575782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.923176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.468606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.203938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.869321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.529452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.149944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.928711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.713795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.772181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.084597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.289155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.247261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.039914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.382451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.139092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.532155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.281197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.127566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.079356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.509067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.255448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.243713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.031525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.679700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.808131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.930077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.601238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.380049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.415162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.532332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.357268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.018259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.381849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.390611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.529520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.615019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.441517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.996459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.827469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.092933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.468608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.346252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.285287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.222244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.088519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.903778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.294326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.264176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.849021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.579838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.426340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.114921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.486480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.155858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.999165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.669080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.561129	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.654746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.275189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.232791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.365363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.432761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.146581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.801445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.761970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.161130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.599091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.791575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.771052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.216810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.143427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.610275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.313804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.251082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.287583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.359869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.760032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.484859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.586778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.493322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.267416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.681858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.591126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.102129	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.795887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.547259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.761227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.095472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.682782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.037149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.492779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.111825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 143.948679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.957208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.433519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.456979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.137265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.370919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.770952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.218082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.288440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.967435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.522052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.640810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.265312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.589131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.159239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.000127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.878812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.917879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.000512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.533676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.629598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.685908	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.526791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.605226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.188959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.427534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.923140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.036433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 171.082982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.722364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.561474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.037590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.734601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.820560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.007794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.729634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.426983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.927709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.276126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.563338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.266058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.530472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.765532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.885548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.210508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.116867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.375808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.301257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.095638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.880907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.354445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.635378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.695916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.149390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.314872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.260111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.786356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.635936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.539813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.752628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.725509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.547292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.075226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.863537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.683948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.578719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.011432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.083827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.177692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.962639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.658196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.549225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.887444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.130944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.054637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.017333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.895528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.948214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.435552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.170790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.276376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.972295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.135378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 152.348319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.180500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.053613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.119200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.425681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 144.419508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.062519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.750737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.534125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.126548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.627693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.732936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 142.621756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.785738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.745503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.644899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.268719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.665432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.808688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.179373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.826665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.700447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.357338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.192161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.391058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.475703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.831126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.101008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.120651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.507481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.876973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.776023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.321481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.602022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.318955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.840706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.839109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.226236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.280868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.731836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.376781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.308058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.263409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.319039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.135646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.648948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.095157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.910047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.500299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.364609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.344216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.879354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.659549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.062630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.113666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.857557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.297967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.527275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.955932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.187636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.429719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.925983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.959058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 140.708727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.925239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.083103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.872392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.307881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.128698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.708049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.971782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.888676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.546281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.079928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 142.118069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.058031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 165.491178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.144466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.450988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.551221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.699313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.269245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.585991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.167971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.865179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.427725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.730953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.466877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.949185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.688226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.220609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.838099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.950879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.171160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 137.075263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.664206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.939540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.886243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 141.253911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.030589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 127.488885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.586027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.447059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.451479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.384039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.296797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.319118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.497413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.191057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.794541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.312996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.604799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.096211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.096256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.700106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.879815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.572715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.641799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.293522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.021408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.771953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.944326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.976441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.480134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.980285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.081842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.359313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.712296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.830790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.412872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.718040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.038642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.689956	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.700264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.028408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.529422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.349484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.459063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.119123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 139.836790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.875931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.653016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.715722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.269962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.174028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.099447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.232865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.201049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.614808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.137472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.348308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.941633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.786177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.817997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.682546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.254588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.137958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.950225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.877460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.890902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.631795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.579879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.585101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.580441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.949430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.939771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.515303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.946065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.061497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.392910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.191179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.651736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.189742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.318519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.169240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.722375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.600866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.210654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.707525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.199608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.610990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.736547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.268036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.392215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.787582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.351289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.677158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.147188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.961319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.878620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.165397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.699200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.293794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.598943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.911942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.270090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.524260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.007352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.553730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.394652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.434716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.253146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.991262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.808269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.348877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.437925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.207416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.446138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.241596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.878242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.029452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.894753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.225961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.115288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.607175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.913396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.883186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.632980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.967766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.631957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.734082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.218493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.530450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.902615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.562043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.132922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.135956	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.582685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.503379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.202174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.061332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.032360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.035738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.587971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.657021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.705649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.410443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.377199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.584012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.625437	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.963707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.266335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.660435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.973372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.446882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.324988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.624534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.510743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.687670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.545680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.633690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.929797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.085833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.579482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.585503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.535389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.306764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.116196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.323342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.156871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.667265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.431305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.655686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.613351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.499184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.293603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.619963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.148132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.439470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.341531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.498059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.207273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.753513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.698637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.354040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.018277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.100420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.230526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.419786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.749780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.333836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.572133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.798927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.005370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.405050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.152453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.935175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.939097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.772394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.441986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.639185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.147894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.624441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 144.918204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.492128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.899658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.140982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.135563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.612332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.838815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.653920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.008294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.030549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.745935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.070843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.006720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.199394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.756646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.009324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.324541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.513870	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.245174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.114297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.745223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.559860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.996797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.019462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.733583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.016830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.672929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.520102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.258622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.478949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.573167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.176958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.575873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.181354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.287055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.202710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.760119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.607517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.160066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.118338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.351860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.124819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.023601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.968160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.472767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.900525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.242975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.549437	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.341568	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 29	 0.0	 0.00028	 0.0	 167.34	 200.81	 251.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1	 1421	 0.0001	 0.01	 0.0	 166.52	 199.82	 249.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	13	 2	 0.00125	 0.1	 0.0	 45.88	 55.06	 82.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	3	 9	 0.00084	 0.00355	 0.0	 41.29	 49.55	 74.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	3	 23	 0.00094	 0.00313	 0.0	 52.06	 62.47	 93.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	4	 12	 0.00207	 0.00925	 0.0	 208.73	 250.48	 313.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	4	 39	 0.00233	 0.008	 0.0	 206.39	 247.67	 309.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	5	 30	 0.0	 0.00028	 0.0	 199.61	 239.53	 299.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	5	 37	 0.00244	 0.00805	 0.0	 202.03	 242.44	 303.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	40	 6	 0.00125	 0.1	 0.0	 49.98	 59.97	 89.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	7	 42	 0.0	 0.00028	 0.0	 27.48	 32.97	 49.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	8	 12	 0.00416	 0.0195	 0.0	 59.12	 70.95	 106.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	9	 12	 0.00238	 0.00783	 0.0	 41.39	 49.67	 74.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	10	 14	 0.00246	 0.00908	 0.0	 168.69	 202.43	 303.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	10	 25	 0.0002	 0.00092	 0.0	 131.45	 157.74	 236.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	10	 35	 0.01502	 0.05819	 0.0	 83.45	 100.14	 150.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	10	 43	 0.00186	 0.00691	 0.0	 73.37	 88.04	 132.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	10	 1425	 0.0001	 0.01	 0.0	 172.67	 207.2	 259.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	11	 25	 0.01413	 0.06328	 0.0	 131.52	 157.82	 236.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	12	 20	 0.02839	 0.12908	 0.0	 46.08	 55.3	 82.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	12	 28	 0.00496	 0.01638	 0.0	 180.75	 216.9	 271.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	12	 41	 0.01216	 0.05532	 0.0	 60.69	 72.83	 91.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	12	 1419	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	13	 15	 0.00125	 0.1	 0.0	 46.6	 55.92	 83.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	13	 26	 0.00125	 0.1	 0.0	 46.6	 55.92	 83.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	13	 30	 0.00384	 0.00936	 0.0	 402.23	 482.68	 603.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	13	 40	 0.0	 0.00022	 0.0	 250.91	 301.09	 376.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	13	 45	 0.00125	 0.1	 0.0	 46.6	 55.92	 83.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	14	 18	 0.00036	 0.00122	 0.0	 169.4	 203.28	 304.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	40	 16	 0.00125	 0.1	 0.0	 49.98	 59.97	 89.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	17	 29	 0.0	 0.00028	 0.0	 110.55	 132.66	 165.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	17	 1416	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	18	 38	 0.0	 0.00027	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	19	 22	 0.00057	 0.00168	 0.0	 115.21	 138.25	 207.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	19	 43	 0.00058	 0.00165	 0.0	 75.53	 90.64	 135.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	19	 46	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	20	 23	 0.03085	 0.10176	 0.0	 51.14	 61.37	 92.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	20	 33	 0.00379	 0.01253	 0.0	 96.01	 115.21	 172.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	21	 35	 0.0081	 0.02869	 0.0	 14.99	 17.98	 26.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	22	 33	 0.01025	 0.03521	 0.0	 116.65	 139.98	 209.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	40	 24	 0.00125	 0.1	 0.0	 49.98	 59.97	 89.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	40	 27	 0.00125	 0.1	 0.0	 49.98	 59.97	 89.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	28	 29	 0.0	 0.00028	 0.0	 179.24	 215.09	 268.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	29	 40	 0.00392	 0.00918	 0.0	 405.62	 486.74	 608.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	30	 31	 0.0	 0.00028	 0.0	 27.84	 33.41	 50.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	30	 404	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	32	 33	 0.00703	 0.01458	 0.0	 21.39	 25.66	 38.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	40	 34	 0.00125	 0.1	 0.0	 49.98	 59.97	 89.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	35	 36	 0.01761	 0.06819	 0.0	 69.46	 83.35	 125.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	36	 42	 0.00559	 0.0192	 0.0	 70.03	 84.04	 126.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	37	 39	 0.00229	 0.00818	 0.0	 204.21	 245.06	 306.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	40	 44	 0.00125	 0.1	 0.0	 50.75	 60.9	 91.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	41	 42	 0.00549	 0.01962	 0.0	 61.18	 73.41	 91.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	47	 49	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	48	 53	 0.00109	 0.01324	 0.0	 505.8	 606.96	 910.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	48	 57	 0.00107	 0.07923	 0.0	 282.48	 338.98	 508.47	 0.99933	 0.0	 1	 -14.752897	 14.752897;
	48	 64	 0.00084	 0.01064	 0.0	 1033.31	 1239.97	 1859.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	48	 850	 0.0001	 0.01	 0.0	 506.77	 608.13	 760.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	49	 73	 0.02804	 0.1256	 0.0	 86.13	 103.35	 155.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	49	 77	 0.01126	 0.04725	 0.0	 95.54	 114.65	 171.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	49	 86	 0.00538	 0.02004	 0.0	 90.42	 108.5	 162.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	49	 91	 0.00269	 0.01294	 0.0	 121.84	 146.21	 182.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	50	 56	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	51	 57	 0.00071	 0.00182	 0.0	 122.8	 147.36	 221.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	51	 67	 0.01037	 0.02151	 0.0	 121.48	 145.78	 218.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	52	 81	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	53	 54	 0.00165	 0.07193	 0.0	 264.38	 317.26	 396.57	 1.01	 0.0	 1	 -14.752897	 14.752897;
	53	 89	 0.00221	 0.01891	 0.0	 714.68	 857.62	 1072.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	53	 659	 0.0001	 0.01	 0.0	 603.0	 723.6	 904.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 57	 0.02972	 0.12473	 0.0	 62.34	 74.81	 93.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 57	 0.03336	 0.11005	 0.0	 69.51	 83.42	 104.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 59	 0.02722	 0.11886	 0.0	 81.09	 97.31	 121.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 80	 0.00278	 0.01078	 0.0	 58.12	 69.75	 87.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 95	 0.00244	 0.00946	 0.0	 20.17	 24.21	 36.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 95	 0.00215	 0.00965	 0.0	 19.93	 23.92	 35.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	54	 95	 0.00244	 0.00935	 0.0	 20.39	 24.47	 36.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	55	 83	 0.00424	 0.01913	 0.0	 22.49	 26.99	 40.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	56	 61	 0.00565	 0.02021	 0.0	 110.14	 132.17	 198.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	56	 78	 0.02361	 0.05307	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	56	 81	 0.00561	 0.02087	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	56	 86	 0.04257	 0.11516	 0.0	 54.54	 65.44	 81.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 66	 0.00094	 0.00424	 0.0	 72.25	 86.7	 130.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 72	 0.03196	 0.14997	 0.0	 97.55	 117.06	 146.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 73	 0.01907	 0.07388	 0.0	 59.12	 70.94	 106.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 79	 0.01882	 0.07227	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 87	 0.00201	 0.00665	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 88	 0.00198	 0.0068	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 93	 0.01804	 0.05949	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 93	 0.01771	 0.06081	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	57	 94	 0.02313	 0.07629	 0.0	 133.15	 159.78	 239.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	58	 90	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	59	 68	 0.00709	 0.01794	 0.0	 92.51	 111.02	 138.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	59	 69	 0.02085	 0.05283	 0.0	 152.62	 183.14	 228.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	59	 70	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	59	 83	 0.01054	 0.04794	 0.0	 66.72	 80.06	 120.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	60	 79	 0.0061	 0.02982	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	60	 93	 0.00096	 0.00338	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	61	 67	 0.03782	 0.07534	 0.0	 113.66	 136.39	 204.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	62	 75	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	63	 85	 0.01987	 0.04289	 0.0	 57.74	 69.28	 86.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	63	 90	 0.00076	 0.00198	 0.0	 57.09	 68.51	 85.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	64	 803	 0.0001	 0.01	 0.0	 551.73	 662.08	 827.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	66	 65	 0.00125	 0.1	 0.0	 24.11	 28.93	 43.39	 1.01	 0.0	 1	 -14.752897	 14.752897;
	66	 82	 0.00125	 0.1	 0.0	 24.26	 29.12	 43.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	66	 96	 0.00125	 0.1	 0.0	 24.26	 29.12	 43.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	68	 71	 0.01061	 0.00521	 0.0	 90.9	 109.08	 136.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	69	 2001	 0.0001	 0.01	 0.0	 164.83	 197.8	 247.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	71	 73	 0.00191	 0.00075	 0.0	 89.37	 107.24	 134.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	72	 81	 0.01691	 0.07039	 0.0	 92.07	 110.48	 138.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	73	 74	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	75	 77	 0.0001	 0.00033	 0.0	 96.33	 115.59	 173.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	75	 94	 8e-05	 0.0004	 0.0	 133.09	 159.71	 239.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	76	 88	 0.03915	 0.088	 0.0	 42.11	 50.54	 63.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	76	 90	 0.00075	 0.00183	 0.0	 42.75	 51.3	 64.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	79	 93	 0.00707	 0.03316	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	80	 85	 0.00026	 0.00109	 0.0	 57.93	 69.51	 86.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	83	 95	 0.01675	 0.06488	 0.0	 74.53	 89.43	 111.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	84	 86	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	86	 1573	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	87	 92	 0.00012	 0.00032	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	89	 830	 0.0001	 0.01	 0.0	 501.58	 601.89	 752.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	91	 1576	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	97	 102	 0.00427	 0.01643	 0.0	 172.47	 206.96	 258.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	97	 105	 0.00232	 0.00928	 0.0	 165.29	 198.35	 247.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	98	 109	 0.00944	 0.04427	 0.0	 223.86	 268.64	 335.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	98	 113	 0.0154	 0.00602	 0.0	 234.46	 281.36	 351.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	99	 112	 0.0	 0.00028	 0.0	 98.42	 118.11	 147.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	99	 119	 0.00885	 0.02096	 0.0	 99.11	 118.94	 148.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	100	 106	 0.00959	 0.02332	 0.0	 213.42	 256.1	 320.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	100	 125	 0.0	 0.00022	 0.0	 147.9	 177.48	 221.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	101	 114	 0.00765	 0.01963	 0.0	 135.51	 162.62	 203.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	101	 125	 0.0	 0.00022	 0.0	 102.05	 122.46	 183.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	102	 104	 0.00749	 0.03376	 0.0	 182.24	 218.69	 273.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	103	 121	 0.0	 0.00022	 0.0	 196.08	 235.3	 294.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	103	 122	 0.0052	 0.0139	 0.0	 207.38	 248.85	 311.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	104	 115	 0.01632	 0.05787	 0.0	 215.57	 258.69	 323.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	105	 572	 0.0001	 0.01	 0.0	 122.69	 147.23	 184.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	106	 116	 0.0	 0.00022	 0.0	 168.91	 202.7	 304.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	107	 114	 0.0	 0.00022	 0.0	 133.55	 160.26	 200.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	107	 119	 0.0	 0.00022	 0.0	 99.05	 118.86	 148.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	108	 117	 0.01019	 0.02833	 0.0	 131.21	 157.46	 196.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	108	 125	 0.0	 0.00022	 0.0	 141.32	 169.58	 211.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	109	 111	 0.0	 0.00022	 0.0	 228.24	 273.89	 342.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	110	 112	 0.0	 0.00022	 0.0	 83.23	 99.87	 124.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	110	 123	 0.0034	 0.00872	 0.0	 83.16	 99.8	 124.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	111	 124	 0.00654	 0.0272	 0.0	 230.88	 277.05	 346.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	113	 115	 0.0	 0.00022	 0.0	 240.45	 288.54	 360.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	116	 118	 0.0	 0.00022	 0.0	 168.89	 202.66	 304.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	117	 120	 0.0	 0.00022	 0.0	 132.96	 159.55	 199.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	118	 126	 0.00612	 0.01467	 0.0	 187.82	 225.38	 338.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	120	 123	 0.0	 0.00022	 0.0	 82.97	 99.56	 124.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	121	 125	 0.0	 0.00022	 0.0	 181.57	 217.88	 272.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	122	 124	 0.00315	 0.00128	 0.0	 227.26	 272.71	 340.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	126	 664	 0.0001	 0.01	 0.0	 146.7	 176.04	 220.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	142	 127	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99351	 0.0	 1	 -14.752897	 14.752897;
	128	 136	 0.00125	 0.1	 0.0	 44.87	 53.84	 80.77	 1.00356	 0.0	 1	 -14.752897	 14.752897;
	128	 145	 0.00154	 0.01634	 0.0	 154.77	 185.72	 278.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	128	 145	 0.00157	 0.01604	 0.0	 157.61	 189.13	 283.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	128	 146	 0.00068	 0.0089	 0.0	 848.39	 1018.07	 1272.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	128	 147	 0.00072	 0.03809	 0.0	 306.15	 367.38	 459.22	 1.01	 0.0	 1	 -14.752897	 14.752897;
	128	 150	 0.00194	 0.02225	 0.0	 287.77	 345.33	 431.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	128	 181	 0.00107	 0.00871	 0.0	 165.12	 198.15	 247.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	128	 196	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99782	 0.0	 1	 -14.752897	 14.752897;
	128	 197	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99782	 0.0	 1	 -14.752897	 14.752897;
	128	 198	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99782	 0.0	 1	 -14.752897	 14.752897;
	128	 199	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99782	 0.0	 1	 -14.752897	 14.752897;
	128	 989	 0.0001	 0.01	 0.0	 516.88	 620.26	 775.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	138	 129	 0.00212	 0.08472	 0.0	 114.62	 137.54	 206.31	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	138	 130	 0.00212	 0.08472	 0.0	 114.62	 137.54	 206.31	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	138	 131	 0.00212	 0.08472	 0.0	 114.62	 137.54	 206.31	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	138	 132	 0.00212	 0.08472	 0.0	 114.62	 137.54	 206.31	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	138	 133	 0.00212	 0.08472	 0.0	 114.62	 137.54	 206.31	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	138	 134	 0.00212	 0.08472	 0.0	 114.62	 137.54	 206.31	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	135	 141	 0.00019	 0.02119	 0.0	 366.95	 440.34	 660.52	 0.99168	 0.0	 1	 -14.752897	 14.752897;
	135	 141	 0.00019	 0.02079	 0.0	 368.36	 442.03	 663.05	 1.00007	 0.0	 1	 -14.752897	 14.752897;
	135	 176	 0.00053	 0.02122	 0.0	 421.77	 506.12	 759.19	 1.00328	 0.0	 1	 -14.752897	 14.752897;
	135	 187	 0.00053	 0.02122	 0.0	 421.77	 506.12	 759.19	 1.00328	 0.0	 1	 -14.752897	 14.752897;
	135	 188	 0.00053	 0.02122	 0.0	 421.77	 506.12	 759.19	 1.00328	 0.0	 1	 -14.752897	 14.752897;
	135	 189	 0.00053	 0.02122	 0.0	 421.77	 506.12	 759.19	 1.00328	 0.0	 1	 -14.752897	 14.752897;
	135	 194	 0.00013	 0.00154	 0.0	 641.9	 770.28	 962.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	135	 194	 0.00012	 0.00157	 0.0	 641.35	 769.62	 962.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	137	 144	 0.0008	 0.00784	 0.0	 1034.07	 1240.89	 1551.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	137	 173	 0.00066	 0.00602	 0.0	 1061.08	 1273.3	 1591.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	138	 152	 0.00021	 0.00288	 0.0	 461.79	 554.15	 692.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	138	 152	 0.0002	 0.00294	 0.0	 452.52	 543.03	 678.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	138	 173	 0.00065	 0.00764	 0.0	 690.94	 829.13	 1243.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	138	 173	 0.00064	 0.0078	 0.0	 676.94	 812.32	 1218.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	138	 179	 0.00212	 0.08472	 0.0	 116.39	 139.66	 209.5	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	138	 180	 0.00212	 0.08472	 0.0	 116.39	 139.66	 209.5	 1.00004	 0.0	 1	 -14.752897	 14.752897;
	139	 141	 0.00339	 0.02053	 0.0	 502.82	 603.39	 754.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	139	 154	 0.00169	 0.00933	 0.0	 301.05	 361.26	 541.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	155	 139	 0.00065	 0.03746	 0.0	 303.37	 364.05	 546.07	 0.99408	 0.0	 1	 -14.752897	 14.752897;
	155	 139	 0.00052	 0.0273	 0.0	 421.52	 505.82	 758.73	 0.99	 0.0	 1	 -14.752897	 14.752897;
	139	 186	 0.00105	 0.00797	 0.0	 558.71	 670.46	 838.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	139	 205	 0.00119	 0.00875	 0.0	 587.56	 705.07	 881.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	140	 155	 0.00051	 0.00549	 0.0	 955.8	 1146.96	 1720.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	140	 173	 0.00061	 0.00582	 0.0	 470.51	 564.61	 705.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	140	 201	 0.00023	 0.02191	 0.0	 452.53	 543.04	 814.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	141	 151	 0.00101	 0.00719	 0.0	 210.09	 252.1	 378.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	142	 144	 0.0008	 0.01072	 0.0	 809.0	 970.79	 1456.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	142	 148	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99351	 0.0	 1	 -14.752897	 14.752897;
	142	 152	 0.00068	 0.00648	 0.0	 589.27	 707.12	 883.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	142	 152	 0.0003	 0.00427	 0.0	 524.44	 629.33	 944.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	142	 165	 0.00125	 0.1	 0.0	 35.13	 42.15	 63.23	 0.99919	 0.0	 1	 -14.752897	 14.752897;
	142	 178	 0.00067	 0.00661	 0.0	 180.7	 216.84	 271.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	142	 203	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99351	 0.0	 1	 -14.752897	 14.752897;
	142	 207	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99351	 0.0	 1	 -14.752897	 14.752897;
	143	 155	 0.00135	 0.01431	 0.0	 613.37	 736.04	 1104.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	143	 166	 0.00053	 0.02122	 0.0	 487.56	 585.07	 877.61	 1.00833	 0.0	 1	 -14.752897	 14.752897;
	143	 167	 0.00053	 0.02122	 0.0	 487.56	 585.07	 877.61	 1.00833	 0.0	 1	 -14.752897	 14.752897;
	143	 168	 0.00053	 0.02122	 0.0	 487.56	 585.07	 877.61	 1.00833	 0.0	 1	 -14.752897	 14.752897;
	143	 169	 0.00053	 0.02122	 0.0	 487.56	 585.07	 877.61	 1.00833	 0.0	 1	 -14.752897	 14.752897;
	143	 177	 0.00057	 0.02777	 0.0	 392.3	 470.76	 706.14	 0.99	 0.0	 1	 -14.752897	 14.752897;
	143	 177	 0.00064	 0.02446	 0.0	 436.21	 523.45	 785.18	 1.00226	 0.0	 1	 -14.752897	 14.752897;
	143	 194	 0.00095	 0.00855	 0.0	 545.33	 654.4	 981.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	143	 194	 0.00086	 0.00783	 0.0	 595.56	 714.67	 1072.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	143	 1793	 0.0001	 0.01	 0.0	 393.51	 472.22	 590.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	144	 158	 0.00036	 0.02845	 0.0	 344.26	 413.11	 619.67	 0.99	 0.0	 1	 -14.752897	 14.752897;
	144	 158	 0.0004	 0.02626	 0.0	 372.96	 447.55	 671.33	 0.99	 0.0	 1	 -14.752897	 14.752897;
	144	 158	 0.00039	 0.02566	 0.0	 381.68	 458.02	 687.02	 0.99	 0.0	 1	 -14.752897	 14.752897;
	144	 216	 0.00051	 0.00612	 0.0	 353.36	 424.03	 636.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	145	 170	 0.00073	 0.00799	 0.0	 287.41	 344.9	 431.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	145	 170	 0.00074	 0.00784	 0.0	 288.79	 346.55	 433.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	145	 200	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99498	 0.0	 1	 -14.752897	 14.752897;
	145	 209	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99498	 0.0	 1	 -14.752897	 14.752897;
	145	 210	 0.00125	 0.1	 0.0	 30.33	 36.4	 54.6	 1.00058	 0.0	 1	 -14.752897	 14.752897;
	145	 211	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99498	 0.0	 1	 -14.752897	 14.752897;
	145	 214	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99498	 0.0	 1	 -14.752897	 14.752897;
	146	 954	 0.0001	 0.01	 0.0	 806.14	 967.37	 1209.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	147	 183	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99611	 0.0	 1	 -14.752897	 14.752897;
	147	 184	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99611	 0.0	 1	 -14.752897	 14.752897;
	147	 185	 0.00125	 0.1	 0.0	 20.21	 24.25	 36.37	 1.00169	 0.0	 1	 -14.752897	 14.752897;
	147	 1864	 0.0001	 0.01	 0.0	 321.92	 386.3	 482.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	149	 177	 0.00046	 0.00303	 0.0	 84.61	 101.53	 152.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	149	 1686	 0.0001	 0.01	 0.0	 127.01	 152.42	 190.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	150	 181	 0.00317	 0.02987	 0.0	 204.69	 245.63	 307.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	150	 2400	 0.0001	 0.01	 0.0	 465.57	 558.69	 698.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	151	 1799	 0.0001	 0.01	 0.0	 310.58	 372.7	 465.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	152	 153	 0.00071	 0.02832	 0.0	 363.43	 436.12	 654.17	 1.00188	 0.0	 1	 -14.752897	 14.752897;
	152	 155	 0.00183	 0.01686	 0.0	 420.39	 504.47	 630.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	152	 157	 0.00071	 0.02832	 0.0	 363.43	 436.12	 654.17	 1.00188	 0.0	 1	 -14.752897	 14.752897;
	152	 181	 0.00171	 0.01889	 0.0	 235.26	 282.31	 352.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	152	 182	 0.00071	 0.02832	 0.0	 363.43	 436.12	 654.17	 1.00188	 0.0	 1	 -14.752897	 14.752897;
	152	 204	 0.00071	 0.02832	 0.0	 363.43	 436.12	 654.17	 1.00188	 0.0	 1	 -14.752897	 14.752897;
	154	 156	 0.00321	 0.00176	 0.0	 264.15	 316.99	 396.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	155	 194	 0.00052	 0.00481	 0.0	 1385.46	 1662.55	 2078.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	155	 194	 0.0004	 0.00479	 0.0	 1388.33	 1665.99	 2082.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	156	 201	 0.00152	 0.00803	 0.0	 221.04	 265.24	 331.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	158	 171	 0.002	 0.01118	 0.0	 242.59	 291.11	 436.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	170	 159	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99303	 0.0	 1	 -14.752897	 14.752897;
	173	 160	 0.00021	 0.02511	 0.0	 427.49	 512.98	 769.47	 0.99	 0.0	 1	 -14.752897	 14.752897;
	173	 160	 0.00021	 0.02464	 0.0	 435.64	 522.77	 784.15	 0.99	 0.0	 1	 -14.752897	 14.752897;
	160	 201	 0.00386	 0.02406	 0.0	 158.72	 190.46	 238.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	160	 208	 0.00281	 0.02183	 0.0	 134.23	 161.08	 201.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	170	 161	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99303	 0.0	 1	 -14.752897	 14.752897;
	170	 162	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99303	 0.0	 1	 -14.752897	 14.752897;
	170	 163	 0.00125	 0.1	 0.0	 55.84	 67.01	 100.52	 0.99888	 0.0	 1	 -14.752897	 14.752897;
	170	 164	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99303	 0.0	 1	 -14.752897	 14.752897;
	170	 178	 0.00064	 0.00772	 0.0	 157.85	 189.42	 236.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	170	 202	 0.00101	 0.0091	 0.0	 405.96	 487.16	 608.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	170	 206	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99303	 0.0	 1	 -14.752897	 14.752897;
	170	 215	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99303	 0.0	 1	 -14.752897	 14.752897;
	170	 2448	 0.0001	 0.01	 0.0	 606.73	 728.07	 910.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	172	 193	 0.00054	 0.00172	 0.0	 273.7	 328.44	 492.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	172	 205	 0.00058	 0.00194	 0.0	 383.68	 460.42	 690.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	173	 175	 0.00149	 0.01224	 0.0	 257.77	 309.32	 463.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	174	 195	 0.00034	 0.00245	 0.0	 147.03	 176.44	 220.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	174	 201	 0.00105	 0.00837	 0.0	 234.62	 281.55	 351.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	175	 181	 0.00078	 0.00609	 0.0	 261.25	 313.5	 470.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	175	 190	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99553	 0.0	 1	 -14.752897	 14.752897;
	175	 191	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99553	 0.0	 1	 -14.752897	 14.752897;
	175	 192	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99553	 0.0	 1	 -14.752897	 14.752897;
	175	 212	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99553	 0.0	 1	 -14.752897	 14.752897;
	175	 213	 0.00125	 0.1	 0.0	 32.52	 39.03	 58.54	 1.00113	 0.0	 1	 -14.752897	 14.752897;
	177	 1887	 0.0001	 0.01	 0.0	 328.3	 393.96	 492.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	186	 205	 0.00031	 0.00236	 0.0	 474.17	 569.0	 711.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	193	 195	 0.00053	 0.00175	 0.0	 267.45	 320.94	 401.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	195	 201	 0.00084	 0.00672	 0.0	 346.11	 415.34	 519.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	201	 205	 0.00083	 0.00539	 0.0	 351.26	 421.51	 526.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	201	 208	 0.00071	 0.00492	 0.0	 183.07	 219.69	 274.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	202	 1683	 0.0001	 0.01	 0.0	 244.41	 293.3	 366.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	217	 235	 0.02368	 0.0707	 0.0	 42.68	 51.22	 64.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	217	 243	 0.02927	 0.06975	 0.0	 51.09	 61.31	 76.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	218	 233	 0.04114	 0.11975	 0.0	 44.47	 53.36	 66.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	218	 241	 0.0034	 0.0098	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	218	 242	 0.01732	 0.05022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	244	 219	 0.00198	 0.08621	 0.0	 104.51	 125.41	 188.11	 1.01	 0.0	 1	 -14.752897	 14.752897;
	219	 2297	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	220	 268	 0.00281	 0.02539	 0.0	 141.25	 169.5	 254.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	220	 1794	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	221	 227	 0.00179	 0.01494	 0.0	 371.35	 445.62	 557.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	221	 245	 0.00035	 0.00322	 0.0	 919.09	 1102.9	 1378.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	221	 245	 0.00031	 0.00329	 0.0	 919.1	 1102.92	 1378.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	221	 246	 0.00193	 0.02044	 0.0	 571.31	 685.57	 856.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	221	 262	 0.00614	 0.05775	 0.0	 326.06	 391.27	 586.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	221	 266	 0.00072	 0.03106	 0.0	 236.5	 283.8	 425.69	 1.00251	 0.0	 1	 -14.752897	 14.752897;
	222	 267	 0.00035	 0.00088	 0.0	 147.58	 177.09	 221.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	222	 274	 0.0013	 0.00432	 0.0	 168.91	 202.7	 253.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	223	 228	 0.00135	 0.00688	 0.0	 139.16	 166.99	 208.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	223	 254	 0.00526	 0.02465	 0.0	 90.35	 108.42	 162.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	262	 223	 0.00187	 0.09183	 0.0	 183.38	 220.05	 330.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	223	 275	 0.01507	 0.05071	 0.0	 69.52	 83.43	 104.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	231	 224	 0.00125	 0.1	 0.0	 32.52	 39.02	 58.53	 1.00706	 0.0	 1	 -14.752897	 14.752897;
	225	 231	 0.00336	 0.0129	 0.0	 54.6	 65.52	 98.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	225	 233	 0.03811	 0.1202	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	225	 275	 0.00676	 0.01612	 0.0	 57.62	 69.14	 86.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	226	 249	 0.02193	 0.0482	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	226	 251	 0.01349	 0.03969	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	227	 264	 0.00211	 0.01832	 0.0	 586.37	 703.65	 1055.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	228	 230	 0.00125	 0.1	 0.0	 42.49	 50.99	 76.48	 1.00787	 0.0	 1	 -14.752897	 14.752897;
	228	 236	 0.00809	 0.02681	 0.0	 138.01	 165.61	 207.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	228	 255	 0.00125	 0.1	 0.0	 42.49	 50.99	 76.48	 1.00787	 0.0	 1	 -14.752897	 14.752897;
	228	 267	 0.00228	 0.00982	 0.0	 100.75	 120.9	 151.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	272	 229	 0.00212	 0.08472	 0.0	 101.98	 122.37	 183.56	 1.00956	 0.0	 1	 -14.752897	 14.752897;
	231	 251	 0.00329	 0.01194	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	231	 269	 0.00125	 0.1	 0.0	 32.96	 39.55	 59.33	 1.00706	 0.0	 1	 -14.752897	 14.752897;
	257	 232	 0.00125	 0.1	 0.0	 35.08	 42.09	 63.14	 1.00796	 0.0	 1	 -14.752897	 14.752897;
	265	 234	 0.00065	 0.03424	 0.0	 261.16	 313.4	 470.09	 1.00251	 0.0	 1	 -14.752897	 14.752897;
	265	 234	 0.00067	 0.0336	 0.0	 266.13	 319.36	 479.04	 1.00251	 0.0	 1	 -14.752897	 14.752897;
	234	 277	 0.00344	 0.02181	 0.0	 270.17	 324.2	 486.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	234	 1740	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	235	 242	 0.06734	 0.21244	 0.0	 70.69	 84.83	 106.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	235	 271	 0.01523	 0.04126	 0.0	 26.79	 32.15	 48.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	236	 259	 0.00363	 0.012	 0.0	 88.75	 106.5	 133.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	268	 237	 0.00071	 0.02832	 0.0	 199.57	 239.49	 359.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	253	 238	 0.00125	 0.1	 0.0	 35.61	 42.73	 64.09	 1.00802	 0.0	 1	 -14.752897	 14.752897;
	245	 239	 0.00053	 0.02122	 0.0	 517.6	 621.12	 931.68	 1.01	 0.0	 1	 -14.752897	 14.752897;
	240	 254	 0.00135	 0.0044	 0.0	 96.41	 115.69	 144.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	240	 259	 0.00681	 0.02827	 0.0	 70.14	 84.17	 105.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	241	 247	 0.00279	 0.0084	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	242	 249	 0.03964	 0.11539	 0.0	 42.27	 50.72	 63.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	242	 2296	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	243	 274	 0.02053	 0.0517	 0.0	 68.99	 82.79	 103.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	244	 265	 0.00248	 0.02649	 0.0	 479.26	 575.11	 718.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	244	 995	 0.0001	 0.01	 0.0	 259.19	 311.03	 388.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	245	 270	 0.00053	 0.02122	 0.0	 516.75	 620.1	 930.14	 1.01	 0.0	 1	 -14.752897	 14.752897;
	246	 264	 0.00353	 0.03885	 0.0	 431.49	 517.79	 647.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	246	 2335	 0.0001	 0.01	 0.0	 189.71	 227.65	 284.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	247	 767	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	248	 265	 0.00364	 0.02923	 0.0	 438.68	 526.42	 789.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	250	 252	 0.00667	 0.02883	 0.0	 69.56	 83.48	 104.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	250	 259	 0.0	 0.00074	 0.0	 77.97	 93.57	 116.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	251	 274	 0.02068	 0.07926	 0.0	 42.02	 50.42	 63.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	252	 263	 0.00121	 0.00499	 0.0	 95.93	 115.11	 143.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	253	 257	 0.0	 0.00081	 0.0	 137.21	 164.66	 205.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	253	 273	 0.00125	 0.1	 0.0	 36.11	 43.33	 65.0	 1.00802	 0.0	 1	 -14.752897	 14.752897;
	253	 276	 0.00358	 0.00456	 0.0	 117.62	 141.14	 176.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	272	 256	 0.00212	 0.08472	 0.0	 101.98	 122.37	 183.56	 1.00956	 0.0	 1	 -14.752897	 14.752897;
	257	 258	 0.00125	 0.1	 0.0	 35.57	 42.69	 64.03	 1.00796	 0.0	 1	 -14.752897	 14.752897;
	257	 267	 0.00351	 0.00466	 0.0	 108.72	 130.46	 163.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	268	 260	 0.0007	 0.03234	 0.0	 241.96	 290.35	 435.53	 1.00251	 0.0	 1	 -14.752897	 14.752897;
	260	 277	 0.00888	 0.06102	 0.0	 108.12	 129.74	 162.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	260	 986	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	272	 261	 0.00212	 0.08472	 0.0	 101.98	 122.37	 183.56	 1.00956	 0.0	 1	 -14.752897	 14.752897;
	262	 265	 0.00096	 0.01102	 0.0	 219.98	 263.98	 395.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	262	 268	 0.00158	 0.01426	 0.0	 175.73	 210.88	 316.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	262	 274	 0.00165	 0.0937	 0.0	 257.69	 309.23	 386.54	 1.01	 0.0	 1	 -14.752897	 14.752897;
	263	 274	 0.00515	 0.02283	 0.0	 94.48	 113.38	 170.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	264	 265	 0.00384	 0.04229	 0.0	 82.66	 99.19	 148.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	264	 445	 0.0001	 0.01	 0.0	 313.3	 375.96	 469.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	266	 2339	 0.0001	 0.01	 0.0	 144.1	 172.92	 216.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	272	 274	 0.00119	 0.00702	 0.0	 197.56	 237.07	 296.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	272	 276	 0.00233	 0.00964	 0.0	 196.03	 235.23	 294.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	277	 2292	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	321	 278	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00777	 0.0	 1	 -14.752897	 14.752897;
	288	 279	 0.00125	 0.1	 0.0	 49.92	 59.9	 89.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	321	 280	 0.00125	 0.1	 0.0	 44.12	 52.95	 79.42	 1.01	 0.0	 1	 -14.752897	 14.752897;
	281	 283	 0.00259	 0.01721	 0.0	 221.81	 266.18	 332.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	281	 298	 0.00093	 0.00546	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	281	 309	 0.00959	 0.03704	 0.0	 291.61	 349.93	 437.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	281	 319	 0.00164	 0.01365	 0.0	 308.51	 370.21	 462.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	282	 283	 0.00249	 0.01921	 0.0	 343.1	 411.72	 514.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	282	 286	 0.00257	 0.01717	 0.0	 163.85	 196.63	 294.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	282	 299	 0.0039	 0.02396	 0.0	 297.19	 356.62	 534.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	282	 311	 0.00075	 0.00406	 0.0	 435.6	 522.72	 653.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	282	 311	 0.00076	 0.00399	 0.0	 435.58	 522.69	 653.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	283	 299	 0.00218	 0.01631	 0.0	 333.1	 399.72	 599.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	283	 299	 0.00223	 0.01599	 0.0	 339.51	 407.41	 611.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	284	 312	 0.00126	 0.01873	 0.0	 508.16	 609.79	 914.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	284	 1685	 0.0001	 0.01	 0.0	 282.11	 338.54	 423.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	285	 286	 0.00353	 0.02878	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	286	 303	 0.00125	 0.1	 0.0	 54.4	 65.28	 97.92	 1.00926	 0.0	 1	 -14.752897	 14.752897;
	286	 322	 0.00125	 0.1	 0.0	 54.4	 65.28	 97.92	 1.00926	 0.0	 1	 -14.752897	 14.752897;
	286	 323	 0.00125	 0.1	 0.0	 54.4	 65.28	 97.92	 1.00926	 0.0	 1	 -14.752897	 14.752897;
	287	 289	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	287	 315	 0.00178	 0.01164	 0.0	 180.15	 216.18	 270.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	287	 316	 0.00278	 0.01883	 0.0	 290.72	 348.86	 436.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	287	 324	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	287	 325	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	287	 328	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	288	 295	 0.00125	 0.1	 0.0	 50.99	 61.18	 91.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	288	 309	 0.00327	 0.01667	 0.0	 237.1	 284.51	 355.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	288	 314	 0.00208	 0.01303	 0.0	 137.87	 165.45	 206.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	288	 320	 0.00076	 0.00379	 0.0	 219.3	 263.16	 394.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	290	 309	 0.00027	 0.0019	 0.0	 161.02	 193.23	 241.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	290	 315	 0.00186	 0.01071	 0.0	 133.22	 159.86	 239.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	291	 294	 0.00401	 0.02223	 0.0	 194.22	 233.06	 291.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	304	 291	 0.0003	 0.02967	 0.0	 255.12	 306.14	 459.21	 0.99	 0.0	 1	 -14.752897	 14.752897;
	291	 309	 0.00392	 0.02058	 0.0	 214.46	 257.35	 386.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	319	 292	 0.00125	 0.1	 0.0	 49.53	 59.44	 89.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	319	 293	 0.00125	 0.1	 0.0	 49.53	 59.44	 89.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	294	 299	 0.00322	 0.01472	 0.0	 360.12	 432.14	 540.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	294	 316	 0.00126	 0.01021	 0.0	 258.31	 309.97	 464.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	296	 299	 0.00275	 0.01558	 0.0	 152.58	 183.09	 274.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	297	 314	 0.0021	 0.01631	 0.0	 117.28	 140.74	 211.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	302	 299	 0.00032	 0.02674	 0.0	 352.53	 423.03	 634.55	 0.99	 0.0	 1	 -14.752897	 14.752897;
	302	 299	 0.00037	 0.02327	 0.0	 405.07	 486.09	 729.13	 0.99	 0.0	 1	 -14.752897	 14.752897;
	302	 299	 0.00038	 0.02385	 0.0	 395.22	 474.26	 711.4	 0.99	 0.0	 1	 -14.752897	 14.752897;
	299	 310	 0.00167	 0.00981	 0.0	 140.29	 168.35	 210.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	299	 310	 0.00168	 0.00956	 0.0	 140.28	 168.34	 210.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	299	 312	 0.00138	 0.01996	 0.0	 317.81	 381.37	 572.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	309	 300	 0.00125	 0.1	 0.0	 42.73	 51.27	 76.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	309	 301	 0.00125	 0.1	 0.0	 42.73	 51.27	 76.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	302	 304	 0.00068	 0.00652	 0.0	 661.29	 793.55	 1190.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	304	 484	 0.0001	 0.01	 0.0	 380.21	 456.25	 570.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	305	 321	 0.00113	 0.00657	 0.0	 544.66	 653.59	 816.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	305	 444	 0.0001	 0.01	 0.0	 414.83	 497.8	 622.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	316	 306	 0.00125	 0.1	 0.0	 42.91	 51.49	 77.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	316	 307	 0.00125	 0.1	 0.0	 42.91	 51.49	 77.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	315	 308	 0.00125	 0.1	 0.0	 31.99	 38.39	 57.58	 1.01	 0.0	 1	 -14.752897	 14.752897;
	309	 317	 0.00125	 0.1	 0.0	 43.5	 52.2	 78.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	309	 318	 0.00125	 0.1	 0.0	 43.5	 52.2	 78.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	309	 321	 0.00334	 0.01635	 0.0	 247.21	 296.65	 444.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	316	 313	 0.00125	 0.1	 0.0	 42.91	 51.49	 77.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	314	 486	 0.0001	 0.01	 0.0	 224.01	 268.81	 336.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	315	 326	 0.00125	 0.1	 0.0	 32.4	 38.88	 58.32	 1.01	 0.0	 1	 -14.752897	 14.752897;
	315	 327	 0.00125	 0.1	 0.0	 32.4	 38.88	 58.32	 1.01	 0.0	 1	 -14.752897	 14.752897;
	316	 319	 0.00041	 0.00333	 0.0	 403.82	 484.58	 726.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	320	 321	 0.00077	 0.00371	 0.0	 167.6	 201.12	 301.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	321	 1841	 0.0001	 0.01	 0.0	 766.85	 920.22	 1150.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	329	 392	 0.0098	 0.0223	 0.0048	 159.32	 191.18	 286.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	330	 393	 0.0098	 0.0223	 0.0048	 159.79	 191.74	 287.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	331	 332	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	331	 363	 0.00264	 0.00594	 0.0066	 26.94	 32.32	 48.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	333	 334	 0.01	 0.1	 0.0	 40.97	 49.16	 73.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	333	 429	 0.053	 0.1455	 0.0	 40.06	 48.07	 72.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	335	 394	 0.03647	 0.10472	 0.01242	 52.78	 63.33	 95.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	336	 394	 0.03647	 0.10472	 0.01242	 52.78	 63.33	 95.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	337	 338	 0.01	 0.1	 0.0	 20.66	 24.79	 37.19	 0.9974	 0.0	 1	 -14.752897	 14.752897;
	337	 400	 0.0048	 0.01145	 0.00225	 20.62	 24.74	 37.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	434	 338	 0.01	 0.1	 0.0	 6.43	 7.71	 11.57	 0.99	 0.0	 1	 -14.752897	 14.752897;
	339	 401	 0.0	 0.0001	 0.0	 185.34	 222.41	 278.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	339	 671	 0.0001	 0.01	 0.0	 168.85	 202.61	 253.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	340	 341	 0.01	 0.1	 0.0	 54.94	 65.93	 98.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	340	 402	 0.0	 0.0001	 0.0	 54.77	 65.73	 98.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	342	 343	 0.01	 0.1	 0.0	 39.32	 47.18	 70.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	342	 379	 0.0143	 0.0328	 0.0069	 88.74	 106.48	 159.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	344	 345	 0.01	 0.1	 0.0	 50.69	 60.83	 91.25	 1.01	 0.0	 1	 -14.752897	 14.752897;
	344	 346	 0.0	 0.0001	 0.0	 137.41	 164.89	 206.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	344	 393	 0.0587	 0.1341	 0.0286	 200.04	 240.05	 300.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	344	 399	 0.0599	 0.1363	 0.0293	 97.93	 117.51	 176.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	344	 401	 0.0157	 0.036	 0.0076	 122.06	 146.47	 183.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	344	 408	 0.001	 0.0022	 0.0005	 70.23	 84.27	 126.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	344	 411	 0.00073	 0.01875	 0.89999	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	346	 347	 0.01	 0.1	 0.0	 101.25	 121.5	 182.25	 1.01	 0.0	 1	 -14.752897	 14.752897;
	346	 372	 0.0703	 0.1601	 0.0345	 89.54	 107.45	 161.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	346	 392	 0.0587	 0.1341	 0.0286	 200.05	 240.06	 300.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	346	 402	 0.0157	 0.036	 0.0076	 95.72	 114.86	 143.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	346	 406	 0.0375	 0.0858	 0.0182	 66.15	 79.38	 99.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	346	 407	 0.001	 0.0022	 0.0005	 70.16	 84.19	 126.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	346	 409	 0.00073	 0.01875	 0.89999	 158.14	 189.77	 284.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	347	 412	 0.0	 0.001	 0.0	 50.62	 60.75	 91.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	348	 349	 0.01	 0.15	 0.0	 67.28	 80.74	 121.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	387	 348	 0.01	 0.1	 0.0	 66.47	 79.77	 119.65	 1.01	 0.0	 1	 -14.752897	 14.752897;
	350	 351	 0.0151	 0.6228	 0.0	 46.62	 55.94	 83.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	350	 352	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	350	 353	 0.01	 0.1	 0.0	 31.05	 37.26	 55.89	 0.9977	 0.0	 1	 -14.752897	 14.752897;
	350	 379	 0.0263	 0.0603	 0.0128	 132.07	 158.48	 198.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	350	 384	 0.0	 0.0001	 0.0	 108.21	 129.85	 162.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	350	 413	 0.02	 0.0579	 0.0123	 59.44	 71.33	 89.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	435	 352	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	354	 406	 0.0021	 0.005	 0.001	 170.98	 205.17	 256.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	354	 1967	 0.0001	 0.01	 0.0	 158.08	 189.69	 237.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	355	 356	 0.0055	 0.2194	 0.0	 105.3	 126.36	 189.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	355	 414	 0.0051	 0.012	 0.0024	 105.94	 127.13	 190.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	356	 421	 0.0	 0.001	 0.0	 30.38	 36.45	 54.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	357	 358	 0.019	 0.4024	 0.0	 27.0	 32.4	 48.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	357	 416	 0.0025	 0.0058	 0.0012	 26.96	 32.35	 48.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	359	 360	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	359	 361	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	359	 362	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	359	 430	 0.008	 0.0324	 0.0001	 60.45	 72.54	 108.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	363	 364	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	363	 380	 0.0013	 0.0029	 0.0006	 53.85	 64.62	 96.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	365	 386	 0.0053	 0.0123	 0.0025	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	365	 2211	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	366	 367	 0.01	 0.1	 0.0	 95.79	 114.95	 172.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	423	 366	 0.01	 0.1	 0.0	 97.34	 116.81	 175.22	 0.99	 0.0	 1	 -14.752897	 14.752897;
	368	 369	 0.01	 0.1	 0.0	 37.14	 44.56	 66.85	 1.0005	 0.0	 1	 -14.752897	 14.752897;
	368	 396	 0.0012	 0.0028	 0.0005	 37.21	 44.65	 66.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	370	 406	 0.0219	 0.052	 0.0103	 153.17	 183.81	 229.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	370	 2751	 0.0001	 0.01	 0.0	 137.15	 164.58	 205.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	371	 390	 0.304	 0.583	 0.0	 19.46	 23.35	 35.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	372	 373	 0.0	 0.0001	 0.0	 61.42	 73.7	 110.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	372	 431	 0.01	 0.1	 0.0	 65.33	 78.4	 98.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	373	 431	 0.01	 0.1	 0.0	 52.44	 62.93	 78.66	 0.99	 0.0	 1	 -14.752897	 14.752897;
	374	 375	 0.0006	 0.0028	 0.0007	 144.08	 172.9	 216.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	374	 711	 0.0001	 0.01	 0.0	 142.3	 170.76	 213.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	375	 380	 0.0314	 0.0719	 0.0153	 86.42	 103.7	 129.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	375	 1081	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	376	 379	 0.0314	 0.0719	 0.0153	 171.9	 206.28	 257.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	376	 2608	 0.0001	 0.01	 0.0	 229.53	 275.43	 344.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	377	 378	 0.0028	 0.0193	 0.0748	 114.61	 137.53	 206.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	377	 1960	 0.0001	 0.01	 0.0	 121.33	 145.59	 181.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	380	 378	 0.01	 0.1	 0.0	 68.82	 82.59	 123.88	 0.9972	 0.0	 1	 -14.752897	 14.752897;
	380	 378	 0.01	 0.1	 0.0	 70.81	 84.97	 127.45	 1.01	 0.0	 1	 -14.752897	 14.752897;
	378	 388	 0.0	 0.0001	 0.0	 123.12	 147.74	 221.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	378	 389	 0.00852	 0.03134	 0.1933	 367.33	 440.8	 661.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	379	 380	 0.0	 0.0001	 0.0	 135.89	 163.06	 203.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	379	 381	 0.0157	 0.0359	 0.0076	 138.09	 165.7	 248.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	379	 382	 0.0136	 0.032	 0.0064	 81.38	 97.65	 146.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	379	 383	 0.03065	 0.07025	 0.0149	 70.8	 84.96	 106.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	379	 388	 0.01	 0.1	 0.0	 68.99	 82.79	 124.18	 0.9971	 0.0	 1	 -14.752897	 14.752897;
	379	 390	 0.01	 0.1	 0.0	 36.89	 44.27	 55.33	 1.01	 0.0	 1	 -14.752897	 14.752897;
	380	 384	 0.026	 0.0596	 0.0126	 132.38	 158.85	 198.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	380	 385	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	380	 386	 0.0136	 0.032	 0.0064	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	380	 387	 0.03065	 0.07025	 0.0149	 53.69	 64.43	 80.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	380	 390	 0.01	 0.1	 0.0	 36.89	 44.27	 55.34	 1.01	 0.0	 1	 -14.752897	 14.752897;
	381	 417	 0.01	 0.1	 0.0	 57.6	 69.12	 86.4	 1.0005	 0.0	 1	 -14.752897	 14.752897;
	381	 1085	 0.0001	 0.01	 0.0	 155.32	 186.38	 232.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	382	 2247	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	383	 588	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	384	 410	 0.02	 0.0579	 0.0123	 60.05	 72.05	 90.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	385	 405	 0.02863	 0.066	 0.031	 86.44	 103.72	 155.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	385	 417	 0.01	 0.1	 0.0	 58.77	 70.52	 88.15	 0.99	 0.0	 1	 -14.752897	 14.752897;
	386	 424	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	387	 391	 0.03065	 0.07025	 0.0149	 59.66	 71.59	 89.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	388	 2245	 0.0001	 0.01	 0.0	 129.46	 155.35	 194.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	389	 1968	 0.0001	 0.01	 0.0	 158.89	 190.67	 238.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	391	 1082	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	392	 394	 0.01	 0.1	 0.0	 114.1	 136.92	 171.15	 0.9935	 0.0	 1	 -14.752897	 14.752897;
	393	 394	 0.01	 0.1	 0.0	 114.44	 137.32	 171.66	 0.9936	 0.0	 1	 -14.752897	 14.752897;
	395	 396	 0.0899	 0.1487	 0.0311	 50.94	 61.12	 76.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	395	 397	 0.06014	 0.09963	 0.02332	 40.38	 48.46	 60.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	395	 432	 0.01	 0.1	 0.0	 10.82	 12.98	 19.48	 0.99	 0.0	 1	 -14.752897	 14.752897;
	396	 415	 0.0191	 0.0454	 0.009	 54.04	 64.85	 81.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	397	 428	 0.01206	 0.01997	 0.00468	 40.14	 48.16	 60.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	398	 399	 0.0	 0.0001	 0.0	 63.74	 76.49	 114.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	398	 433	 0.01	 0.1	 0.0	 62.66	 75.19	 93.99	 0.99	 0.0	 1	 -14.752897	 14.752897;
	399	 433	 0.01	 0.1	 0.0	 73.89	 88.67	 110.84	 0.99	 0.0	 1	 -14.752897	 14.752897;
	400	 414	 0.0048	 0.01145	 0.00225	 117.05	 140.47	 210.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	400	 423	 0.00335	 0.00554	 0.0013	 97.34	 116.81	 175.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	401	 403	 0.0388	 0.0888	 0.0188	 106.64	 127.97	 191.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	402	 404	 0.0388	 0.0888	 0.0188	 107.66	 129.2	 193.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	405	 2248	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	406	 422	 0.01	 0.1	 0.0	 29.85	 35.82	 44.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	406	 1983	 0.0001	 0.01	 0.0	 246.23	 295.47	 369.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	407	 426	 0.0242	 0.0551	 0.0118	 86.25	 103.5	 129.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	407	 439	 0.01	 0.1	 0.0	 28.64	 34.36	 42.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	408	 425	 0.0242	 0.0551	 0.0118	 86.24	 103.49	 129.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	408	 439	 0.01	 0.1	 0.0	 28.64	 34.37	 42.96	 0.99	 0.0	 1	 -14.752897	 14.752897;
	409	 410	 0.0779	 0.1968	 0.052	 160.66	 192.8	 289.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	410	 411	 0.0779	 0.1968	 0.052	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	410	 413	 5e-05	 0.00012	 2e-05	 60.03	 72.04	 90.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	410	 414	 0.0006	 0.0024	 0.0005	 222.8	 267.36	 401.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	410	 415	 0.0087	 0.0198	 0.0042	 45.85	 55.02	 68.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	410	 416	 0.0087	 0.0198	 0.0042	 46.41	 55.69	 83.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	413	 436	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9964	 0.0	 1	 -14.752897	 14.752897;
	415	 418	 0.0355	 0.0811	 0.0173	 41.68	 50.02	 62.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	416	 419	 0.0355	 0.0811	 0.0173	 52.85	 63.42	 79.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	418	 437	 0.01	 0.1	 0.0	 41.66	 49.99	 62.49	 0.99	 0.0	 1	 -14.752897	 14.752897;
	419	 420	 0.0175	 0.05	 0.0119	 58.03	 69.63	 104.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	419	 437	 0.01	 0.1	 0.0	 39.07	 46.88	 70.32	 0.99	 0.0	 1	 -14.752897	 14.752897;
	420	 430	 0.01	 0.1	 0.0	 57.8	 69.36	 104.05	 0.9945	 0.0	 1	 -14.752897	 14.752897;
	425	 438	 0.01	 0.1	 0.0	 86.23	 103.47	 129.34	 0.99	 0.0	 1	 -14.752897	 14.752897;
	426	 438	 0.01	 0.1	 0.0	 86.23	 103.48	 129.35	 0.99	 0.0	 1	 -14.752897	 14.752897;
	427	 428	 0.0238	 0.0394	 0.0093	 45.25	 54.31	 81.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	427	 441	 0.01	 0.1	 0.0	 44.73	 53.67	 80.51	 0.99	 0.0	 1	 -14.752897	 14.752897;
	428	 429	 0.01	 0.1	 0.0	 31.82	 38.18	 57.28	 1.0019	 0.0	 1	 -14.752897	 14.752897;
	440	 439	 0.01	 0.1	 0.0	 13.06	 15.68	 19.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	440	 439	 0.01	 0.1	 0.0	 13.06	 15.68	 19.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	442	 450	 0.00621	 0.02396	 0.0	 65.1	 78.12	 97.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	442	 530	 0.03674	 0.10693	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	443	 451	 0.0306	 0.1037	 0.0	 64.16	 76.99	 96.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	443	 496	 0.01094	 0.04056	 0.0	 76.8	 92.16	 115.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	444	 499	 0.00076	 0.00463	 0.0	 501.64	 601.97	 752.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	444	 504	 0.0046	 0.02858	 0.0	 478.76	 574.51	 718.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	445	 503	 0.00063	 0.0077	 0.0	 310.36	 372.43	 465.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	501	 446	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 447	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 448	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	449	 503	 0.00065	 0.00755	 0.0	 364.46	 437.35	 546.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	449	 756	 0.0001	 0.01	 0.0	 371.78	 446.14	 557.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	450	 482	 0.06303	 0.1571	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	450	 519	 0.0095	 0.03609	 0.0	 68.71	 82.46	 103.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	450	 519	 0.0097	 0.0354	 0.0	 68.95	 82.74	 103.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	451	 1762	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	500	 452	 0.0016	 0.06392	 0.0	 177.66	 213.19	 319.79	 1.0063	 0.0	 1	 -14.752897	 14.752897;
	453	 475	 0.01923	 0.07647	 0.0	 48.11	 57.73	 72.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	453	 482	 0.02618	 0.07859	 0.0	 71.24	 85.49	 106.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	453	 482	 0.02569	 0.08026	 0.0	 70.95	 85.14	 106.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	453	 483	 0.02173	 0.06589	 0.0	 72.3	 86.76	 108.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	454	 466	 0.02254	 0.09159	 0.0	 50.87	 61.05	 76.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	454	 1759	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	455	 491	 0.00806	 0.02444	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	455	 496	 0.02247	 0.04108	 0.0	 77.92	 93.51	 116.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	455	 526	 0.04063	 0.11356	 0.0	 78.94	 94.72	 142.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	456	 483	 0.03025	 0.08541	 0.0	 37.77	 45.32	 56.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	456	 519	 0.02527	 0.07978	 0.0	 58.37	 70.04	 105.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	457	 463	 0.01344	 0.03203	 0.0	 150.93	 181.11	 226.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	457	 479	 0.00458	 0.02602	 0.0	 133.59	 160.31	 200.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	484	 458	 0.00043	 0.02938	 0.0	 163.53	 196.24	 245.3	 0.99867	 0.0	 1	 -14.752897	 14.752897;
	484	 458	 0.00042	 0.03003	 0.0	 161.02	 193.22	 241.53	 0.99815	 0.0	 1	 -14.752897	 14.752897;
	458	 485	 0.00151	 0.01154	 0.0	 292.73	 351.28	 439.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	458	 758	 0.0001	 0.01	 0.0	 258.43	 310.12	 387.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	459	 501	 0.0052	 0.02496	 0.0	 118.98	 142.77	 178.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	459	 501	 0.0051	 0.02548	 0.0	 118.61	 142.34	 177.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	459	 519	 0.0	 0.07135	 0.0	 103.89	 124.67	 155.83	 0.99	 0.0	 1	 -14.752897	 14.752897;
	459	 519	 0.0	 0.06295	 0.0	 76.29	 91.54	 137.32	 0.99	 0.0	 1	 -14.752897	 14.752897;
	460	 462	 0.00389	 0.04149	 0.0	 152.44	 182.93	 274.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	460	 492	 0.0	 0.03542	 0.0	 156.37	 187.64	 281.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	460	 492	 0.0	 0.03389	 0.0	 163.43	 196.11	 294.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	460	 503	 0.003	 0.02776	 0.0	 212.27	 254.72	 318.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	460	 512	 0.00055	 0.00569	 0.0	 525.39	 630.47	 945.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	461	 479	 0.00739	 0.02663	 0.0	 48.45	 58.13	 72.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	461	 513	 0.01199	 0.03276	 0.0	 48.51	 58.21	 72.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	462	 494	 0.0	 0.04033	 0.0	 148.11	 177.73	 266.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	462	 522	 0.00212	 0.08472	 0.0	 70.83	 85.0	 127.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	462	 523	 0.00212	 0.08472	 0.0	 70.83	 85.0	 127.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	462	 524	 0.00212	 0.08472	 0.0	 70.83	 85.0	 127.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	462	 527	 0.00219	 0.02213	 0.0	 149.32	 179.19	 223.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	463	 482	 0.03619	 0.08507	 0.0	 176.26	 211.52	 264.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	464	 465	 0.00299	 0.02462	 0.0	 390.13	 468.16	 702.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	464	 485	 0.00796	 0.05756	 0.0	 164.19	 197.02	 246.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	464	 499	 0.00071	 0.00484	 0.0	 502.26	 602.72	 753.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	465	 489	 0.00296	 0.01765	 0.0	 393.68	 472.42	 708.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	466	 491	 0.02343	 0.0736	 0.0	 91.39	 109.66	 137.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	501	 467	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 468	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 469	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 470	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 471	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 472	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 473	 0.00125	 0.1	 0.0	 58.29	 69.95	 104.93	 1.01	 0.0	 1	 -14.752897	 14.752897;
	474	 476	 0.00125	 0.1	 0.0	 42.32	 50.78	 76.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	474	 478	 0.00125	 0.1	 0.0	 42.32	 50.78	 76.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	474	 481	 0.0027	 0.01296	 0.0	 142.24	 170.69	 213.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	474	 492	 0.00965	 0.04503	 0.0	 82.44	 98.93	 123.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	474	 526	 0.0	 0.06744	 0.0	 97.63	 117.16	 146.45	 0.99095	 0.0	 1	 -14.752897	 14.752897;
	475	 498	 0.02787	 0.08784	 0.0	 37.64	 45.17	 56.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	497	 477	 0.00125	 0.1	 0.0	 31.73	 38.07	 57.11	 1.01	 0.0	 1	 -14.752897	 14.752897;
	489	 479	 0.0	 0.07161	 0.0	 89.66	 107.59	 134.49	 0.99	 0.0	 1	 -14.752897	 14.752897;
	489	 479	 0.0	 0.07024	 0.0	 91.41	 109.69	 137.11	 0.99	 0.0	 1	 -14.752897	 14.752897;
	479	 497	 0.00713	 0.02033	 0.0	 41.23	 49.47	 61.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	480	 491	 0.01081	 0.0336	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	480	 529	 0.01276	 0.03528	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	481	 486	 0.03817	 0.16812	 0.0	 81.52	 97.82	 122.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	481	 490	 0.01548	 0.07341	 0.0	 80.35	 96.42	 144.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	482	 488	 0.00732	 0.0231	 0.0	 66.19	 79.43	 99.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	501	 482	 0.0	 0.07177	 0.0	 114.52	 137.43	 206.14	 0.99	 0.0	 1	 -14.752897	 14.752897;
	501	 482	 0.0	 0.07323	 0.0	 112.24	 134.69	 202.03	 0.99	 0.0	 1	 -14.752897	 14.752897;
	483	 487	 0.02947	 0.1092	 0.0	 48.1	 57.73	 72.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	484	 502	 0.00156	 0.01791	 0.0	 419.54	 503.44	 629.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	527	 486	 0.0	 0.02973	 0.0	 126.44	 151.72	 227.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	527	 486	 0.0	 0.03024	 0.0	 124.3	 149.16	 223.75	 1.01	 0.0	 1	 -14.752897	 14.752897;
	487	 498	 0.01393	 0.04048	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	488	 530	 0.00718	 0.02358	 0.0	 61.58	 73.89	 92.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	489	 492	 0.00202	 0.01685	 0.0	 143.4	 172.08	 215.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	489	 492	 0.00216	 0.01261	 0.0	 190.21	 228.26	 285.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	489	 501	 0.00536	 0.04092	 0.0	 652.76	 783.31	 979.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	490	 2072	 0.0001	 0.01	 0.0	 105.09	 126.1	 157.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	491	 513	 0.01446	 0.04474	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	491	 513	 0.01418	 0.04567	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	491	 520	 0.00125	 0.1	 0.0	 36.36	 43.63	 65.45	 1.01	 0.0	 1	 -14.752897	 14.752897;
	491	 521	 0.00125	 0.1	 0.0	 36.36	 43.63	 65.45	 1.01	 0.0	 1	 -14.752897	 14.752897;
	491	 529	 0.01122	 0.03645	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	492	 500	 0.00054	 0.00359	 0.0	 158.1	 189.71	 237.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	492	 500	 0.00054	 0.00368	 0.0	 158.04	 189.65	 237.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	492	 501	 0.00715	 0.04672	 0.0	 632.19	 758.63	 948.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	492	 513	 0.0	 0.07177	 0.0	 97.59	 117.1	 146.38	 0.99	 0.0	 1	 -14.752897	 14.752897;
	492	 513	 0.0	 0.07323	 0.0	 95.64	 114.77	 143.46	 0.99	 0.0	 1	 -14.752897	 14.752897;
	493	 526	 0.05021	 0.12407	 0.0	 45.09	 54.1	 81.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	495	 496	 0.00928	 0.03038	 0.0	 70.34	 84.41	 105.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	495	 513	 0.00745	 0.01058	 0.0	 70.71	 84.86	 127.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	497	 513	 0.01289	 0.04003	 0.0	 36.06	 43.27	 54.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	501	 505	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 506	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 507	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 508	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 509	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 510	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 511	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 514	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 515	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	501	 525	 0.00125	 0.1	 0.0	 58.48	 70.17	 105.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	502	 512	 0.0007	 0.00767	 0.0	 528.67	 634.4	 951.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	502	 528	 0.00014	 0.01964	 0.0	 453.98	 544.77	 817.16	 1.0	 0.199	 1	 -14.752897	 14.752897;
	503	 754	 0.0001	 0.01	 0.0	 218.67	 262.41	 328.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	504	 2081	 0.0001	 0.01	 0.0	 425.22	 510.26	 637.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	526	 516	 0.00125	 0.1	 0.0	 55.33	 66.4	 99.6	 1.01	 0.0	 1	 -14.752897	 14.752897;
	526	 517	 0.00125	 0.1	 0.0	 55.33	 66.4	 99.6	 1.01	 0.0	 1	 -14.752897	 14.752897;
	526	 518	 0.00125	 0.1	 0.0	 55.33	 66.4	 99.6	 1.01	 0.0	 1	 -14.752897	 14.752897;
	527	 1883	 0.0001	 0.01	 0.0	 177.95	 213.54	 266.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	528	 2068	 0.0001	 0.01	 0.0	 529.58	 635.5	 794.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	529	 1679	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	531	 533	 0.00163	 0.01819	 0.0	 225.57	 270.69	 406.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	531	 553	 0.00213	 0.01988	 0.0	 176.73	 212.08	 318.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	531	 553	 0.00188	 0.02029	 0.0	 173.41	 208.09	 312.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	531	 560	 0.0009	 0.08812	 0.0	 187.78	 225.33	 338.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	531	 578	 0.00241	 0.02622	 0.0	 224.82	 269.79	 404.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	531	 590	 0.00236	 0.02672	 0.0	 158.1	 189.72	 237.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	532	 535	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	533	 545	 0.00109	 0.01324	 0.0	 505.8	 606.96	 910.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	533	 550	 0.00107	 0.07923	 0.0	 282.48	 338.98	 508.47	 0.99933	 0.0	 1	 -14.752897	 14.752897;
	533	 563	 0.00084	 0.01064	 0.0	 1033.31	 1239.97	 1859.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	534	 607	 0.00013	 0.00129	 0.0	 296.08	 355.3	 532.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	534	 2734	 0.0001	 0.01	 0.0	 161.81	 194.18	 242.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	535	 576	 0.02804	 0.1256	 0.0	 86.13	 103.35	 155.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	535	 583	 0.01126	 0.04725	 0.0	 95.54	 114.65	 171.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	535	 599	 0.00538	 0.02004	 0.0	 128.82	 154.58	 193.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	535	 611	 0.00269	 0.01294	 0.0	 85.48	 102.57	 153.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	563	 536	 0.0	 0.04332	 0.0	 208.56	 250.27	 312.84	 1.01	 0.0	 1	 -14.752897	 14.752897;
	563	 536	 0.0	 0.04332	 0.0	 208.56	 250.27	 312.84	 1.01	 0.0	 1	 -14.752897	 14.752897;
	536	 572	 0.0084	 0.06621	 0.0	 189.97	 227.97	 284.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	536	 586	 0.00615	 0.04848	 0.0	 85.3	 102.36	 153.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	536	 610	 0.02224	 0.07142	 0.0	 165.92	 199.11	 248.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	536	 1963	 0.0001	 0.01	 0.0	 153.19	 183.83	 229.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	537	 540	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	537	 609	 0.00961	 0.03842	 0.0	 75.84	 91.01	 136.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	537	 1613	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	538	 548	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	539	 589	 0.00406	 0.01775	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	539	 589	 0.00415	 0.01741	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	541	 567	 0.0	 0.05435	 0.0	 231.44	 277.73	 416.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	541	 579	 0.00097	 0.0123	 0.0	 539.62	 647.55	 971.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	541	 606	 0.0	 0.05435	 0.0	 229.27	 275.13	 412.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	541	 613	 0.0	 0.05435	 0.0	 229.27	 275.13	 412.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	541	 1288	 0.0001	 0.01	 0.0	 616.94	 740.32	 925.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	542	 550	 0.00071	 0.00182	 0.0	 122.8	 147.36	 221.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	542	 566	 0.01037	 0.02151	 0.0	 121.48	 145.78	 218.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	543	 560	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	544	 593	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	545	 546	 0.00165	 0.07193	 0.0	 178.62	 214.35	 321.52	 1.01	 0.0	 1	 -14.752897	 14.752897;
	545	 589	 0.00174	 0.07313	 0.0	 78.67	 94.4	 118.0	 0.99933	 0.0	 1	 -14.752897	 14.752897;
	545	 603	 0.00221	 0.01891	 0.0	 251.91	 302.29	 453.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	545	 607	 0.00335	 0.03107	 0.0	 66.08	 79.3	 118.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 550	 0.02972	 0.12473	 0.0	 45.2	 54.25	 67.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 550	 0.03336	 0.11005	 0.0	 50.4	 60.49	 75.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 554	 0.02722	 0.11886	 0.0	 53.06	 63.67	 95.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 587	 0.00278	 0.01078	 0.0	 31.67	 38.0	 57.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 616	 0.00244	 0.00946	 0.0	 20.17	 24.21	 36.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 616	 0.00215	 0.00965	 0.0	 19.93	 23.92	 35.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	546	 616	 0.00244	 0.00935	 0.0	 20.39	 24.47	 36.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	547	 596	 0.00424	 0.01913	 0.0	 22.49	 26.99	 40.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	548	 558	 0.00565	 0.02021	 0.0	 110.14	 132.17	 198.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	548	 584	 0.02361	 0.05307	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	548	 593	 0.00561	 0.02087	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	548	 599	 0.04257	 0.11516	 0.0	 60.43	 72.51	 90.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	549	 568	 0.00707	 0.0294	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	549	 589	 0.03087	 0.12953	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	549	 686	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 565	 0.00094	 0.00424	 0.0	 72.25	 86.7	 130.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 575	 0.03196	 0.14997	 0.0	 65.01	 78.01	 117.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 576	 0.01907	 0.07388	 0.0	 59.12	 70.94	 106.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 585	 0.01882	 0.07227	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 601	 0.00201	 0.00665	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 602	 0.00198	 0.0068	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 614	 0.01804	 0.05949	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 614	 0.01771	 0.06081	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	550	 615	 0.02313	 0.07629	 0.0	 133.15	 159.78	 239.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	551	 608	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	552	 605	 6e-05	 0.00023	 0.0	 155.39	 186.47	 233.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	552	 1259	 0.0001	 0.01	 0.0	 150.84	 181.01	 226.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	553	 607	 0.00131	 0.01401	 0.0	 213.92	 256.7	 320.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	553	 607	 0.00133	 0.01513	 0.0	 198.18	 237.82	 297.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	553	 2043	 0.0001	 0.01	 0.0	 641.89	 770.27	 962.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	554	 569	 0.00709	 0.01794	 0.0	 83.41	 100.09	 125.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	554	 570	 0.02085	 0.05283	 0.0	 74.53	 89.44	 111.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	554	 571	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	554	 596	 0.01054	 0.04794	 0.0	 66.72	 80.06	 120.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	555	 585	 0.0061	 0.02982	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	555	 614	 0.00096	 0.00338	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	556	 581	 7e-05	 0.00049	 0.0	 294.77	 353.72	 442.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	556	 2350	 0.0001	 0.01	 0.0	 228.23	 273.87	 342.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	557	 574	 0.0055	 0.0213	 0.0	 94.6	 113.52	 141.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	557	 2159	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	558	 566	 0.03782	 0.07534	 0.0	 113.66	 136.39	 204.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	559	 580	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	560	 1633	 0.0001	 0.01	 0.0	 155.91	 187.1	 233.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	561	 598	 0.01987	 0.04289	 0.0	 31.82	 38.18	 57.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	561	 608	 0.00076	 0.00198	 0.0	 31.76	 38.12	 57.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	562	 607	 0.00035	 0.00284	 0.0	 205.06	 246.07	 369.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	562	 2593	 0.0001	 0.01	 0.0	 146.3	 175.57	 219.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	563	 579	 0.00018	 0.00233	 0.0	 528.63	 634.35	 951.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	563	 592	 0.00028	 0.00282	 0.0	 1231.04	 1477.25	 2215.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	565	 564	 0.00125	 0.1	 0.0	 24.11	 28.93	 43.39	 1.01	 0.0	 1	 -14.752897	 14.752897;
	565	 594	 0.00125	 0.1	 0.0	 24.26	 29.12	 43.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	565	 617	 0.00125	 0.1	 0.0	 24.26	 29.12	 43.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	569	 573	 0.01061	 0.00521	 0.0	 81.74	 98.09	 122.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	570	 591	 4e-05	 0.00028	 0.0	 75.55	 90.66	 113.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	573	 576	 0.00191	 0.00075	 0.0	 80.23	 96.28	 120.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	574	 589	 0.0171	 0.08091	 0.0	 86.28	 103.54	 129.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	575	 593	 0.01691	 0.07039	 0.0	 62.23	 74.68	 112.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	576	 577	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	578	 2505	 0.0001	 0.01	 0.0	 162.6	 195.12	 243.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	580	 583	 0.0001	 0.00033	 0.0	 96.33	 115.59	 173.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	580	 615	 8e-05	 0.0004	 0.0	 133.09	 159.71	 239.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	581	 603	 0.00016	 0.00049	 0.0	 235.15	 282.18	 423.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	582	 602	 0.03915	 0.088	 0.0	 28.9	 34.68	 43.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	582	 608	 0.00075	 0.00183	 0.0	 29.51	 35.41	 44.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	584	 604	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	585	 614	 0.00707	 0.03316	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	586	 668	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	587	 598	 0.00026	 0.00109	 0.0	 31.7	 38.04	 57.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	588	 591	 4e-05	 0.00028	 0.0	 92.87	 111.44	 139.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	589	 627	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	590	 2561	 0.0001	 0.01	 0.0	 129.72	 155.66	 194.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	592	 1644	 0.0001	 0.01	 0.0	 1071.32	 1285.58	 1606.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	595	 607	 0.00077	 0.00664	 0.0	 80.61	 96.73	 145.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	595	 2348	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	596	 616	 0.01675	 0.06488	 0.0	 45.13	 54.15	 81.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	597	 599	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	599	 605	 0.01347	 0.05385	 0.0	 156.14	 187.36	 234.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	600	 607	 0.00163	 0.01512	 0.0	 391.95	 470.33	 705.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	600	 2506	 0.0001	 0.01	 0.0	 301.47	 361.76	 452.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	601	 612	 0.00012	 0.00032	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	607	 2347	 0.0001	 0.01	 0.0	 160.5	 192.59	 240.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	609	 611	 0.00724	 0.01495	 0.0	 79.08	 94.9	 142.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	610	 2160	 0.0001	 0.01	 0.0	 156.0	 187.19	 233.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	618	 733	 0.03001	 0.09637	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	618	 2269	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	619	 641	 0.01485	 0.07078	 0.0	 77.98	 93.57	 140.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	619	 713	 0.01183	 0.0564	 0.0	 46.4	 55.67	 69.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	619	 723	 0.00432	 0.03405	 0.0	 72.22	 86.66	 130.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	620	 640	 0.00168	 0.01713	 0.0	 252.5	 302.99	 454.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	620	 658	 0.0	 0.07873	 0.0	 182.34	 218.8	 328.2	 0.99	 0.0	 1	 -14.752897	 14.752897;
	620	 679	 0.0	 0.07873	 0.0	 182.34	 218.8	 328.2	 0.99	 0.0	 1	 -14.752897	 14.752897;
	620	 681	 0.00099	 0.01264	 0.0	 444.57	 533.48	 800.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	620	 681	 0.00149	 0.01526	 0.0	 367.62	 441.14	 661.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	620	 689	 0.0	 0.0472	 0.0	 174.93	 209.92	 314.88	 0.99	 0.0	 1	 -14.752897	 14.752897;
	620	 689	 0.0	 0.06556	 0.0	 205.26	 246.31	 307.89	 0.99	 0.0	 1	 -14.752897	 14.752897;
	620	 727	 0.0	 0.07873	 0.0	 182.34	 218.8	 328.2	 0.99	 0.0	 1	 -14.752897	 14.752897;
	620	 739	 0.0	 0.07873	 0.0	 182.34	 218.8	 328.2	 0.99	 0.0	 1	 -14.752897	 14.752897;
	620	 802	 0.0001	 0.01	 0.0	 277.05	 332.46	 415.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	700	 621	 0.0	 0.1	 0.0	 14.56	 17.47	 26.21	 1.00259	 0.0	 1	 -14.752897	 14.752897;
	670	 622	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	660	 623	 0.0	 0.1	 0.0	 41.47	 49.76	 74.65	 1.00421	 0.0	 1	 -14.752897	 14.752897;
	624	 651	 0.00239	 0.01883	 0.0	 80.68	 96.81	 121.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	624	 651	 0.00239	 0.01883	 0.0	 80.68	 96.81	 121.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	624	 716	 0.00776	 0.06119	 0.0	 113.02	 135.62	 169.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 625	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99919	 0.0	 1	 -14.752897	 14.752897;
	670	 626	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	627	 634	 0.00619	 0.01989	 0.0	 80.22	 96.26	 120.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	627	 698	 0.03479	 0.11173	 0.0	 105.32	 126.38	 157.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	627	 699	 0.0	 0.1	 0.0	 23.72	 28.46	 42.69	 1.00128	 0.0	 1	 -14.752897	 14.752897;
	628	 723	 0.00225	 0.00723	 0.0	 50.92	 61.11	 91.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	629	 637	 0.001	 0.00785	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	629	 637	 0.001	 0.00785	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	630	 632	 0.01774	 0.05695	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	630	 680	 0.00292	 0.02306	 0.0	 133.83	 160.59	 200.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	630	 720	 0.00929	 0.02983	 0.0	 67.99	 81.59	 122.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	631	 691	 0.00563	 0.01808	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	631	 724	 0.01284	 0.04122	 0.0	 44.38	 53.26	 66.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	632	 634	 0.00985	 0.03164	 0.0	 110.38	 132.45	 165.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	632	 638	 0.004	 0.01284	 0.0	 96.06	 115.27	 144.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	632	 660	 0.02393	 0.07684	 0.0	 68.81	 82.57	 103.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	632	 680	 0.00336	 0.02652	 0.0	 144.73	 173.68	 217.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	632	 680	 0.00336	 0.02652	 0.0	 144.73	 173.68	 217.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	633	 640	 0.00193	 0.01978	 0.0	 450.82	 540.98	 676.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	633	 694	 0.0	 0.04925	 0.0	 250.69	 300.83	 376.03	 0.99	 0.0	 1	 -14.752897	 14.752897;
	633	 694	 0.0	 0.04925	 0.0	 250.69	 300.83	 376.03	 0.99	 0.0	 1	 -14.752897	 14.752897;
	633	 710	 0.0	 -0.01731	 0.0	 849.56	 1019.48	 1274.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	634	 639	 0.0	 0.1	 0.0	 20.88	 25.06	 37.58	 1.00639	 0.0	 1	 -14.752897	 14.752897;
	635	 683	 0.02204	 0.10504	 0.0	 44.76	 53.71	 67.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	635	 742	 0.01356	 0.06464	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	664	 636	 0.0	 0.1	 0.0	 31.21	 37.45	 56.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	637	 705	 0.00462	 0.01483	 0.0	 101.65	 121.98	 182.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	637	 712	 0.00298	 0.00958	 0.0	 28.47	 34.17	 51.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	637	 730	 0.00602	 0.01935	 0.0	 67.28	 80.73	 100.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	637	 738	 0.01255	 0.04032	 0.0	 60.06	 72.07	 90.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	638	 654	 0.02179	 0.07184	 0.0	 44.74	 53.69	 67.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	640	 653	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99978	 0.0	 1	 -14.752897	 14.752897;
	640	 659	 0.0	 -0.0207	 0.0	 1047.37	 1256.84	 1571.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	640	 681	 0.00131	 0.01663	 0.0	 277.16	 332.59	 415.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	640	 693	 0.00224	 0.02269	 0.0	 379.03	 454.84	 682.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	640	 731	 0.0	 0.07333	 0.0	 117.52	 141.02	 176.27	 0.99	 0.0	 1	 -14.752897	 14.752897;
	640	 731	 0.0	 0.06561	 0.0	 131.34	 157.61	 197.01	 0.99	 0.0	 1	 -14.752897	 14.752897;
	641	 650	 0.01509	 0.04845	 0.0	 105.41	 126.5	 189.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	641	 670	 0.01824	 0.05858	 0.0	 68.38	 82.06	 102.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	641	 675	 0.01464	 0.04701	 0.0	 47.49	 56.99	 71.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	714	 642	 0.0	 0.06667	 0.0	 217.05	 260.46	 390.69	 0.99	 0.0	 1	 -14.752897	 14.752897;
	643	 694	 0.01127	 0.0691	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	650	 644	 0.0	 0.1	 0.0	 21.48	 25.77	 38.66	 1.00066	 0.0	 1	 -14.752897	 14.752897;
	645	 683	 0.01858	 0.05966	 0.0	 63.6	 76.32	 95.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	645	 684	 0.05089	 0.16344	 0.0	 44.01	 52.81	 66.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	645	 702	 0.00466	 0.03672	 0.0	 95.09	 114.11	 142.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	646	 691	 0.00458	 0.03609	 0.0	 60.19	 72.23	 90.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	646	 724	 0.00398	 0.03138	 0.0	 60.12	 72.15	 108.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	647	 697	 0.02488	 0.19613	 0.0	 74.81	 89.77	 112.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	647	 698	 0.06565	 0.21081	 0.0	 45.1	 54.11	 67.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	647	 700	 0.00676	 0.0217	 0.0	 53.44	 64.13	 80.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 648	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99919	 0.0	 1	 -14.752897	 14.752897;
	671	 649	 0.0	 0.07217	 0.0	 205.22	 246.27	 369.4	 1.00268	 0.0	 1	 -14.752897	 14.752897;
	650	 690	 0.00715	 0.02296	 0.0	 62.83	 75.4	 113.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	650	 737	 0.0	 0.1	 0.0	 21.43	 25.71	 38.57	 1.00066	 0.0	 1	 -14.752897	 14.752897;
	651	 694	 0.00814	 0.06417	 0.0	 112.68	 135.22	 202.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	651	 731	 0.04076	 0.1309	 0.0	 92.41	 110.9	 138.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	660	 652	 0.0	 0.1	 0.0	 41.47	 49.76	 74.65	 1.00421	 0.0	 1	 -14.752897	 14.752897;
	654	 1965	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	670	 655	 0.0	 0.1	 0.0	 34.56	 41.48	 62.22	 1.00086	 0.0	 1	 -14.752897	 14.752897;
	656	 697	 0.05315	 0.17067	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	656	 707	 0.03406	 0.10938	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	656	 708	 0.04712	 0.15133	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	656	 735	 0.03367	 0.10812	 0.0	 69.71	 83.65	 104.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	657	 671	 0.0366	 0.11752	 0.0	 241.77	 290.13	 362.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	657	 2726	 0.0001	 0.01	 0.0	 232.02	 278.43	 348.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	660	 736	 0.02753	 0.08841	 0.0	 51.27	 61.52	 92.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	661	 665	 0.00468	 0.03687	 0.0	 68.41	 82.09	 123.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	661	 734	 0.00225	 0.00723	 0.0	 16.89	 20.26	 30.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	661	 735	 0.05517	 0.17718	 0.0	 47.34	 56.81	 85.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	662	 672	 0.02449	 0.07865	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	662	 680	 0.01055	 0.08316	 0.0	 52.53	 63.03	 94.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	670	 663	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	664	 682	 0.0	 0.1	 0.0	 31.28	 37.53	 56.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	664	 698	 0.02866	 0.09203	 0.0	 131.26	 157.51	 196.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	664	 743	 0.0	 0.1	 0.0	 31.28	 37.53	 56.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	665	 1468	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	666	 729	 0.01576	 0.05062	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	667	 709	 0.0165	 0.05297	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	667	 729	 0.02207	 0.07087	 0.0	 24.58	 29.5	 44.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	667	 732	 0.03187	 0.10233	 0.0	 59.22	 71.06	 88.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	668	 694	 0.0077	 0.04725	 0.0	 123.63	 148.36	 185.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	668	 718	 0.00796	 0.06276	 0.0	 14.72	 17.66	 26.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	668	 744	 0.00648	 0.02079	 0.0	 40.48	 48.57	 60.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	690	 669	 0.0	 0.1	 0.0	 31.44	 37.73	 56.59	 1.00141	 0.0	 1	 -14.752897	 14.752897;
	670	 674	 0.0	 0.1	 0.0	 34.59	 41.51	 62.26	 1.00086	 0.0	 1	 -14.752897	 14.752897;
	670	 683	 0.0165	 0.05297	 0.0	 68.41	 82.1	 123.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	678	 671	 0.0	 0.04672	 0.0	 269.95	 323.94	 404.92	 0.99	 0.0	 1	 -14.752897	 14.752897;
	671	 688	 0.00732	 0.03491	 0.0	 65.88	 79.06	 98.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	671	 688	 0.00732	 0.03491	 0.0	 65.88	 79.06	 98.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	672	 676	 0.02567	 0.08245	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	672	 720	 0.03508	 0.11264	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	711	 673	 0.0	 0.06111	 0.0	 216.1	 259.32	 388.97	 1.01	 0.0	 1	 -14.752897	 14.752897;
	675	 738	 0.01689	 0.05424	 0.0	 72.26	 86.72	 108.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	676	 705	 0.02944	 0.09456	 0.0	 43.01	 51.61	 64.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	677	 707	 0.04279	 0.13741	 0.0	 46.25	 55.5	 83.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	677	 731	 0.02196	 0.07051	 0.0	 75.19	 90.23	 135.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	678	 693	 0.0036	 0.03646	 0.0	 209.24	 251.09	 313.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	678	 695	 0.0	 0.06722	 0.0	 206.56	 247.87	 371.8	 0.99	 0.0	 1	 -14.752897	 14.752897;
	678	 706	 0.0	 0.06722	 0.0	 206.56	 247.87	 371.8	 0.99	 0.0	 1	 -14.752897	 14.752897;
	678	 714	 0.00083	 0.00845	 0.0	 902.43	 1082.92	 1353.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	678	 740	 0.001	 0.0101	 0.0	 733.64	 880.37	 1100.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	678	 853	 0.0001	 0.01	 0.0	 461.05	 553.26	 691.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 680	 0.0	 0.04797	 0.0	 161.27	 193.52	 241.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	715	 680	 0.0	 0.04797	 0.0	 161.27	 193.52	 241.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	715	 680	 0.0	 0.04797	 0.0	 161.27	 193.52	 241.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	681	 705	 0.0	 0.04398	 0.0	 191.95	 230.33	 345.5	 0.99	 0.0	 1	 -14.752897	 14.752897;
	681	 705	 0.0	 0.04398	 0.0	 191.95	 230.33	 345.5	 0.99	 0.0	 1	 -14.752897	 14.752897;
	681	 705	 0.0	 0.04398	 0.0	 191.95	 230.33	 345.5	 0.99	 0.0	 1	 -14.752897	 14.752897;
	681	 705	 0.0	 0.07523	 0.0	 112.21	 134.66	 201.98	 0.99	 0.0	 1	 -14.752897	 14.752897;
	681	 728	 0.00222	 0.02826	 0.0	 201.49	 241.78	 362.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	684	 697	 0.00108	 0.00847	 0.0	 135.99	 163.19	 244.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	684	 709	 0.05906	 0.18966	 0.0	 72.84	 87.4	 109.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	685	 744	 0.00113	 0.00362	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	686	 745	 0.02664	 0.12702	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	700	 687	 0.0	 0.1	 0.0	 14.56	 17.47	 26.21	 1.00259	 0.0	 1	 -14.752897	 14.752897;
	688	 692	 0.00326	 0.01049	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	688	 692	 0.00326	 0.01049	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	688	 692	 0.00326	 0.01049	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	688	 704	 0.03322	 0.10667	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	688	 745	 0.03063	 0.09836	 0.0	 85.97	 103.16	 128.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	688	 745	 0.03063	 0.09836	 0.0	 85.97	 103.16	 128.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	689	 719	 0.00677	 0.05335	 0.0	 26.53	 31.84	 39.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	689	 724	 0.00796	 0.06276	 0.0	 122.73	 147.28	 184.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	689	 2374	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	690	 696	 0.0	 0.1	 0.0	 31.38	 37.66	 56.49	 1.00141	 0.0	 1	 -14.752897	 14.752897;
	691	 705	 0.00298	 0.02354	 0.0	 139.71	 167.66	 209.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	691	 705	 0.00298	 0.02354	 0.0	 139.71	 167.66	 209.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	693	 697	 0.0	 0.04797	 0.0	 152.2	 182.64	 228.3	 0.99	 0.0	 1	 -14.752897	 14.752897;
	693	 697	 0.0	 0.08208	 0.0	 88.95	 106.74	 133.43	 0.99	 0.0	 1	 -14.752897	 14.752897;
	693	 697	 0.0	 0.04797	 0.0	 152.2	 182.64	 228.3	 0.99	 0.0	 1	 -14.752897	 14.752897;
	694	 716	 0.00665	 0.04082	 0.0	 186.9	 224.28	 280.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	694	 716	 0.00665	 0.04082	 0.0	 186.9	 224.28	 280.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	694	 2370	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	697	 704	 0.01094	 0.0863	 0.0	 52.49	 62.98	 78.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	697	 708	 0.00995	 0.07845	 0.0	 45.88	 55.06	 68.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	700	 709	 0.00676	 0.0217	 0.0	 76.02	 91.22	 114.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 701	 0.0	 0.1	 0.0	 25.0	 30.01	 45.01	 0.999	 0.0	 1	 -14.752897	 14.752897;
	702	 708	 0.01791	 0.14121	 0.0	 54.96	 65.96	 82.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	702	 723	 0.00219	 0.01726	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 703	 0.0	 0.1	 0.0	 25.0	 30.01	 45.01	 0.999	 0.0	 1	 -14.752897	 14.752897;
	705	 730	 0.0058	 0.02763	 0.0	 81.45	 97.74	 146.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	705	 730	 0.0058	 0.02763	 0.0	 81.45	 97.74	 146.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	705	 738	 0.01092	 0.03508	 0.0	 61.68	 74.01	 111.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	707	 717	 0.03429	 0.11011	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	707	 742	 0.00966	 0.04606	 0.0	 29.8	 35.76	 44.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	708	 736	 0.03479	 0.11173	 0.0	 48.93	 58.71	 73.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	710	 2524	 0.0001	 0.01	 0.0	 342.56	 411.07	 513.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	711	 745	 0.00081	 0.00388	 0.0	 76.16	 91.4	 114.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	711	 745	 0.00081	 0.00388	 0.0	 76.16	 91.4	 114.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	713	 720	 0.01405	 0.11077	 0.0	 61.04	 73.25	 91.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	714	 745	 0.0	 0.07187	 0.0	 188.85	 226.62	 283.28	 0.99	 0.0	 1	 -14.752897	 14.752897;
	714	 745	 0.0	 0.07073	 0.0	 191.9	 230.27	 287.84	 0.99	 0.0	 1	 -14.752897	 14.752897;
	714	 1014	 0.0001	 0.01	 0.0	 1090.8	 1308.96	 1636.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 722	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99919	 0.0	 1	 -14.752897	 14.752897;
	715	 728	 0.0	 -0.0207	 0.0	 200.51	 240.61	 360.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	715	 2521	 0.0001	 0.01	 0.0	 709.9	 851.88	 1064.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	716	 1863	 0.0001	 0.01	 0.0	 174.5	 209.4	 261.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	719	 731	 0.01071	 0.08441	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	720	 736	 0.02697	 0.0866	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	721	 738	 0.00011	 0.00036	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	724	 725	 0.00458	 0.03609	 0.0	 43.72	 52.47	 78.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	725	 2275	 0.0001	 0.01	 0.0	 108.83	 130.59	 163.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	726	 730	 0.00856	 0.06747	 0.0	 37.08	 44.49	 66.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	726	 730	 0.00856	 0.06747	 0.0	 37.08	 44.49	 66.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	726	 730	 0.02393	 0.07684	 0.0	 31.33	 37.6	 56.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	726	 733	 0.01194	 0.09414	 0.0	 20.33	 24.39	 30.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	726	 733	 0.01194	 0.09414	 0.0	 20.33	 24.39	 30.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	726	 733	 0.02978	 0.09564	 0.0	 19.26	 23.11	 28.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	731	 744	 0.04155	 0.13343	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	732	 745	 0.02162	 0.06943	 0.0	 61.85	 74.22	 111.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	734	 741	 0.01407	 0.0452	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	740	 1638	 0.0001	 0.01	 0.0	 729.4	 875.28	 1094.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	746	 747	 0.00241	 0.01069	 0.0	 16.23	 19.48	 29.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	746	 752	 0.00504	 0.02277	 0.0	 16.67	 20.01	 30.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	747	 750	 0.00402	 0.01367	 0.0	 25.56	 30.67	 38.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	747	 783	 0.00125	 0.1	 0.0	 50.65	 60.79	 91.18	 1.01	 0.0	 1	 -14.752897	 14.752897;
	747	 784	 0.00125	 0.1	 0.0	 50.65	 60.79	 91.18	 1.01	 0.0	 1	 -14.752897	 14.752897;
	747	 786	 0.01636	 0.0409	 0.0	 38.01	 45.61	 57.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	748	 759	 0.00776	 0.02159	 0.0	 45.77	 54.92	 68.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	748	 765	 0.00616	 0.03114	 0.0	 45.77	 54.92	 68.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	749	 772	 0.00385	 0.01662	 0.0	 82.91	 99.49	 124.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	749	 792	 0.00842	 0.01849	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	750	 755	 0.02137	 0.12103	 0.0	 25.36	 30.43	 45.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	751	 776	 0.00748	 0.03221	 0.0	 71.91	 86.29	 129.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	751	 785	 0.03671	 0.0864	 0.0	 38.6	 46.32	 69.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	752	 755	 0.02058	 0.09533	 0.0	 28.23	 33.87	 50.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	753	 786	 0.04357	 0.10868	 0.0	 36.27	 43.53	 65.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	753	 789	 0.02089	 0.04329	 0.0	 30.4	 36.49	 54.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	754	 781	 0.00034	 0.00263	 0.0	 234.67	 281.61	 352.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	755	 768	 0.04443	 0.10976	 0.0	 26.52	 31.82	 47.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	755	 772	 0.007	 0.02823	 0.0	 91.18	 109.42	 136.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	773	 755	 0.00114	 0.06609	 0.0	 121.29	 145.55	 218.32	 1.0	 0.0	 1	 -14.752897	 14.752897;
	773	 755	 0.00117	 0.06486	 0.0	 123.59	 148.3	 222.45	 1.0	 0.0	 1	 -14.752897	 14.752897;
	755	 792	 0.01072	 0.04087	 0.0	 91.31	 109.57	 136.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	755	 794	 0.05702	 0.10989	 0.0	 45.78	 54.94	 68.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	755	 794	 0.05031	 0.11213	 0.0	 46.12	 55.34	 69.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	756	 781	 0.00279	 0.02623	 0.0	 471.23	 565.48	 848.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	756	 781	 0.00273	 0.02677	 0.0	 461.94	 554.32	 831.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	756	 781	 0.00209	 0.0241	 0.0	 513.85	 616.62	 924.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	757	 767	 0.0191	 0.07649	 0.0	 49.61	 59.53	 89.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	757	 786	 0.01473	 0.0641	 0.0	 46.96	 56.35	 84.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	758	 778	 0.00605	 0.03069	 0.0	 134.96	 161.96	 202.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	758	 778	 0.00525	 0.03749	 0.0	 111.52	 133.83	 167.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	759	 765	 0.00298	 0.01433	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	759	 765	 0.00263	 0.01462	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	759	 779	 0.00331	 0.00702	 0.0	 76.72	 92.06	 115.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	760	 778	 0.00025	 0.01842	 0.0	 395.93	 475.11	 712.67	 0.99	 0.064	 1	 -14.752897	 14.752897;
	760	 781	 0.00143	 0.01661	 0.0	 241.64	 289.97	 434.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	760	 781	 0.00098	 0.01485	 0.0	 270.69	 324.83	 487.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	760	 781	 0.00146	 0.0163	 0.0	 246.16	 295.4	 443.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	760	 1814	 0.0001	 0.01	 0.0	 376.93	 452.31	 565.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	761	 765	 0.03569	 0.14931	 0.0	 28.93	 34.72	 43.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	761	 776	 0.04319	 0.16186	 0.0	 60.13	 72.16	 108.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	761	 794	 0.05058	 0.0743	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	762	 775	 0.01693	 0.03314	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	762	 794	 0.04293	 0.08792	 0.0	 15.49	 18.59	 27.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	763	 767	 0.00729	 0.01821	 0.0	 89.3	 107.16	 133.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	763	 790	 0.01036	 0.02031	 0.0	 86.33	 103.59	 129.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	764	 775	 0.02051	 0.04856	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	764	 793	 0.02743	 0.05916	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	765	 779	 0.00181	 0.00688	 0.0	 77.95	 93.54	 116.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	765	 793	 0.0629	 0.10563	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	765	 794	 0.02386	 0.06986	 0.0	 26.41	 31.69	 47.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	779	 766	 0.00125	 0.1	 0.0	 47.77	 57.33	 85.99	 1.01	 0.0	 1	 -14.752897	 14.752897;
	778	 767	 0.00118	 0.06229	 0.0	 139.97	 167.97	 251.95	 1.0	 0.0	 1	 -14.752897	 14.752897;
	778	 767	 0.00121	 0.06609	 0.0	 131.93	 158.31	 237.47	 1.0	 0.0	 1	 -14.752897	 14.752897;
	767	 780	 0.03569	 0.05768	 0.0	 48.57	 58.28	 72.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	767	 790	 0.00743	 0.01818	 0.0	 84.46	 101.36	 152.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	767	 795	 0.01846	 0.03912	 0.0	 70.96	 85.15	 106.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	768	 786	 0.02447	 0.06369	 0.0	 36.02	 43.23	 54.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	769	 773	 0.00699	 0.04244	 0.0	 161.9	 194.28	 291.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	769	 776	 0.00128	 0.07077	 0.0	 89.16	 106.99	 160.48	 1.01	 0.0	 1	 -14.752897	 14.752897;
	769	 776	 0.00131	 0.07578	 0.0	 83.26	 99.92	 149.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	769	 778	 0.00476	 0.04106	 0.0	 137.12	 164.54	 205.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	769	 778	 0.00467	 0.04192	 0.0	 134.37	 161.25	 201.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	781	 769	 0.00025	 0.01842	 0.0	 523.38	 628.05	 942.08	 0.99	 0.064	 1	 -14.752897	 14.752897;
	769	 787	 0.0008	 0.00608	 0.0	 19.65	 23.58	 35.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	770	 777	 0.01094	 0.06221	 0.0	 43.67	 52.4	 65.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	770	 785	 0.02296	 0.04173	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	781	 771	 0.00021	 0.00849	 0.0	 1264.73	 1517.68	 2276.52	 1.01	 0.0	 1	 -14.752897	 14.752897;
	773	 778	 0.01044	 0.05919	 0.0	 165.44	 198.53	 248.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	774	 786	 0.03942	 0.08577	 0.0	 49.46	 59.35	 74.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	774	 1771	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	777	 790	 0.00657	 0.02828	 0.0	 44.84	 53.81	 67.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	779	 782	 0.00125	 0.1	 0.0	 49.08	 58.9	 88.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	780	 1684	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	781	 788	 0.00021	 0.00849	 0.0	 1270.81	 1524.98	 2287.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	781	 791	 0.00033	 0.00269	 0.0	 249.32	 299.18	 373.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	785	 790	 0.05312	 0.10007	 0.0	 45.99	 55.19	 68.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	786	 790	 0.06998	 0.12706	 0.0	 37.18	 44.61	 66.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	786	 790	 0.07147	 0.12466	 0.0	 37.53	 45.04	 67.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	791	 1818	 0.0001	 0.01	 0.0	 230.33	 276.39	 345.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	795	 1688	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	796	 817	 0.02368	 0.0707	 0.0	 50.16	 60.19	 75.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	796	 829	 0.02927	 0.06975	 0.0	 58.55	 70.26	 87.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	797	 834	 0.04302	 0.12845	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	797	 851	 0.0	 0.00076	 0.0	 32.17	 38.61	 57.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	798	 800	 0.00871	 0.05984	 0.0	 66.09	 79.31	 118.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	798	 828	 0.00192	 0.06735	 0.0	 141.71	 170.05	 212.56	 1.01	 0.0	 1	 -14.752897	 14.752897;
	798	 838	 0.00196	 0.06589	 0.0	 141.67	 170.01	 212.51	 1.01	 0.0	 1	 -14.752897	 14.752897;
	798	 849	 0.0127	 0.06389	 0.0	 24.5	 29.4	 44.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	799	 815	 0.04114	 0.11975	 0.0	 28.93	 34.72	 43.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	799	 827	 0.0034	 0.0098	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	799	 828	 0.01732	 0.05022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	801	 819	 0.0457	 0.1278	 0.0	 58.56	 70.28	 87.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	801	 846	 0.01666	 0.05255	 0.0	 81.37	 97.65	 122.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	802	 853	 0.00281	 0.02539	 0.0	 267.36	 320.83	 401.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	803	 830	 0.00035	 0.00322	 0.0	 522.16	 626.59	 939.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	803	 830	 0.00031	 0.00329	 0.0	 511.79	 614.15	 921.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	803	 847	 0.00614	 0.05775	 0.0	 326.06	 391.27	 586.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	804	 816	 0.01283	 0.03699	 0.0	 38.96	 46.75	 58.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	804	 828	 0.01699	 0.05128	 0.0	 39.13	 46.95	 58.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	805	 852	 0.00035	 0.00088	 0.0	 155.94	 187.12	 233.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	805	 859	 0.0013	 0.00432	 0.0	 177.13	 212.56	 265.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	806	 810	 0.00135	 0.00688	 0.0	 173.83	 208.59	 260.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	806	 839	 0.00526	 0.02465	 0.0	 90.35	 108.42	 162.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	847	 806	 0.00187	 0.09183	 0.0	 326.5	 391.81	 489.76	 1.01	 0.0	 1	 -14.752897	 14.752897;
	806	 860	 0.01507	 0.05071	 0.0	 72.42	 86.9	 108.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	813	 807	 0.00125	 0.1	 0.0	 32.52	 39.02	 58.53	 1.00706	 0.0	 1	 -14.752897	 14.752897;
	808	 813	 0.00336	 0.0129	 0.0	 78.61	 94.33	 117.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	808	 815	 0.03811	 0.1202	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	808	 860	 0.00676	 0.01612	 0.0	 60.49	 72.59	 90.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	809	 832	 0.02193	 0.0482	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	809	 835	 0.01349	 0.03969	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	810	 812	 0.00125	 0.1	 0.0	 42.49	 50.99	 76.48	 1.00787	 0.0	 1	 -14.752897	 14.752897;
	810	 821	 0.00809	 0.02681	 0.0	 138.04	 165.65	 207.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	810	 840	 0.00125	 0.1	 0.0	 42.49	 50.99	 76.48	 1.00787	 0.0	 1	 -14.752897	 14.752897;
	810	 852	 0.00228	 0.00982	 0.0	 133.01	 159.61	 199.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	857	 811	 0.00212	 0.08472	 0.0	 101.98	 122.37	 183.56	 1.00956	 0.0	 1	 -14.752897	 14.752897;
	813	 835	 0.00329	 0.01194	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	813	 854	 0.00125	 0.1	 0.0	 32.96	 39.55	 59.33	 1.00706	 0.0	 1	 -14.752897	 14.752897;
	842	 814	 0.00125	 0.1	 0.0	 35.08	 42.09	 63.14	 1.00796	 0.0	 1	 -14.752897	 14.752897;
	816	 820	 0.00125	 0.1	 0.0	 44.95	 53.94	 80.91	 1.0068	 0.0	 1	 -14.752897	 14.752897;
	816	 828	 0.01458	 0.04046	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	816	 831	 0.00691	 0.01992	 0.0	 15.85	 19.02	 28.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	817	 828	 0.06734	 0.21244	 0.0	 72.54	 87.05	 108.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	817	 856	 0.01523	 0.04126	 0.0	 101.83	 122.2	 152.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	818	 822	 0.0409	 0.11902	 0.0	 17.42	 20.9	 31.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	818	 834	 0.01253	 0.02866	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	819	 851	 0.00815	 0.02571	 0.0	 79.98	 95.98	 143.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	821	 844	 0.00363	 0.012	 0.0	 88.81	 106.58	 133.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	822	 828	 0.03723	 0.11278	 0.0	 22.76	 27.31	 40.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	853	 823	 0.00071	 0.02832	 0.0	 199.57	 239.49	 359.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	824	 828	 0.0169	 0.06357	 0.0	 29.21	 35.05	 52.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	824	 851	 0.04714	 0.11301	 0.0	 28.81	 34.57	 51.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	837	 825	 0.00125	 0.1	 0.0	 35.61	 42.73	 64.09	 1.00802	 0.0	 1	 -14.752897	 14.752897;
	826	 839	 0.00135	 0.0044	 0.0	 96.56	 115.87	 144.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	826	 844	 0.00681	 0.02827	 0.0	 70.3	 84.36	 105.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	827	 831	 0.00279	 0.0084	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	828	 832	 0.03964	 0.11539	 0.0	 28.25	 33.91	 42.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	828	 838	 0.0	 0.00083	 0.0	 141.59	 169.91	 212.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	828	 851	 0.05164	 0.18941	 0.0	 27.44	 32.92	 49.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	829	 859	 0.02053	 0.0517	 0.0	 76.67	 92.01	 115.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	833	 836	 0.00667	 0.02883	 0.0	 69.43	 83.32	 104.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	833	 844	 0.0	 0.00074	 0.0	 77.96	 93.56	 116.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	835	 859	 0.02068	 0.07926	 0.0	 57.32	 68.79	 85.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	836	 848	 0.00121	 0.00499	 0.0	 95.81	 114.97	 143.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	837	 842	 0.0	 0.00081	 0.0	 138.04	 165.65	 207.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	837	 858	 0.00125	 0.1	 0.0	 36.11	 43.33	 65.0	 1.00802	 0.0	 1	 -14.752897	 14.752897;
	837	 861	 0.00358	 0.00456	 0.0	 117.64	 141.17	 176.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	857	 841	 0.00212	 0.08472	 0.0	 101.98	 122.37	 183.56	 1.00956	 0.0	 1	 -14.752897	 14.752897;
	842	 843	 0.00125	 0.1	 0.0	 35.57	 42.69	 64.03	 1.00796	 0.0	 1	 -14.752897	 14.752897;
	842	 852	 0.00351	 0.00466	 0.0	 110.01	 132.01	 165.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	857	 845	 0.00212	 0.08472	 0.0	 101.98	 122.37	 183.56	 1.00956	 0.0	 1	 -14.752897	 14.752897;
	846	 855	 0.02222	 0.05087	 0.0	 89.48	 107.37	 134.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	847	 850	 0.00096	 0.01102	 0.0	 500.09	 600.1	 750.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	847	 853	 0.00158	 0.01426	 0.0	 486.92	 584.31	 730.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	847	 859	 0.00165	 0.0937	 0.0	 326.02	 391.23	 489.04	 1.01	 0.0	 1	 -14.752897	 14.752897;
	848	 859	 0.00515	 0.02283	 0.0	 94.48	 113.38	 170.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	855	 856	 0.01469	 0.04452	 0.0	 100.97	 121.16	 151.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	857	 859	 0.00119	 0.00702	 0.0	 197.99	 237.58	 296.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	857	 861	 0.00233	 0.00964	 0.0	 196.13	 235.35	 294.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	862	 872	 0.01756	 0.07082	 0.0	 88.16	 105.8	 132.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	862	 895	 0.01772	 0.05402	 0.0	 83.78	 100.54	 125.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	863	 867	 0.02983	 0.11391	 0.0	 64.48	 77.38	 116.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	863	 876	 0.00166	 0.00645	 0.0	 39.38	 47.25	 70.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	863	 926	 0.03981	 0.16063	 0.0	 69.82	 83.78	 104.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	863	 938	 0.0052	 0.01933	 0.0	 52.8	 63.36	 79.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	864	 927	 0.00434	 0.02242	 0.0	 87.35	 104.82	 131.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	864	 953	 0.00305	 0.01771	 0.0	 56.96	 68.36	 85.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	898	 865	 0.00125	 0.1	 0.0	 51.13	 61.36	 92.04	 1.00499	 0.0	 1	 -14.752897	 14.752897;
	866	 903	 0.00076	 0.00957	 0.0	 180.76	 216.91	 325.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	866	 919	 0.00113	 0.04193	 0.0	 172.95	 207.54	 311.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	866	 2052	 0.0001	 0.01	 0.0	 348.32	 417.99	 522.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	867	 877	 0.00561	 0.02264	 0.0	 46.37	 55.64	 69.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	867	 930	 0.04824	 0.10973	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	867	 933	 0.01331	 0.03496	 0.0	 53.23	 63.88	 95.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	867	 933	 0.01305	 0.03569	 0.0	 52.4	 62.88	 94.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	868	 895	 0.00482	 0.01724	 0.0	 29.42	 35.3	 44.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	868	 929	 0.00541	 0.01521	 0.0	 29.89	 35.86	 44.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	869	 886	 0.00168	 0.00642	 0.0	 57.11	 68.54	 102.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	869	 889	 0.05734	 0.14485	 0.0	 40.51	 48.61	 72.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	869	 889	 0.05625	 0.14793	 0.0	 39.87	 47.85	 71.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	869	 942	 0.02451	 0.05575	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	870	 880	 0.00125	 0.1	 0.0	 45.62	 54.75	 82.12	 1.01	 0.0	 1	 -14.752897	 14.752897;
	870	 896	 0.01434	 0.04198	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	870	 914	 0.02931	 0.11828	 0.0	 65.42	 78.5	 98.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	939	 871	 0.00053	 0.02122	 0.0	 551.49	 661.79	 992.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	872	 879	 0.01565	 0.05167	 0.0	 52.34	 62.81	 78.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	872	 885	 0.01009	 0.03853	 0.0	 69.09	 82.91	 103.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	892	 872	 0.00111	 0.04387	 0.0	 140.05	 168.06	 252.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	892	 872	 0.00098	 0.04477	 0.0	 137.24	 164.69	 247.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	872	 901	 0.00746	 0.04173	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	872	 927	 0.00793	 0.04265	 0.0	 67.37	 80.85	 101.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	873	 879	 0.01964	 0.07313	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	873	 927	 0.01179	 0.03452	 0.0	 54.4	 65.29	 97.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	933	 874	 0.00053	 0.02122	 0.0	 289.3	 347.15	 520.73	 1.01	 0.0	 1	 -14.752897	 14.752897;
	875	 900	 0.01935	 0.07206	 0.0	 53.93	 64.72	 80.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	875	 923	 0.00053	 0.00155	 0.0	 39.31	 47.17	 58.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	876	 931	 0.00351	 0.01159	 0.0	 29.66	 35.6	 44.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	877	 881	 0.02474	 0.0921	 0.0	 79.7	 95.65	 119.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	877	 933	 0.02185	 0.05093	 0.0	 43.59	 52.3	 78.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	877	 940	 0.00834	 0.02107	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	878	 912	 0.0092	 0.02585	 0.0	 100.18	 120.22	 150.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	878	 947	 0.01629	 0.06571	 0.0	 100.05	 120.06	 150.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	879	 912	 0.03293	 0.09641	 0.0	 78.15	 93.78	 140.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	879	 947	 0.00884	 0.0338	 0.0	 75.15	 90.18	 112.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	881	 890	 0.036	 0.11422	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	882	 918	 0.00549	 0.02096	 0.0	 42.58	 51.1	 63.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	882	 928	 0.02014	 0.07207	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	883	 896	 0.00946	 0.03839	 0.0	 33.93	 40.71	 61.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	883	 898	 0.02129	 0.12401	 0.0	 34.5	 41.4	 62.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	912	 884	 0.00125	 0.1	 0.0	 54.61	 65.53	 98.29	 1.01	 0.0	 1	 -14.752897	 14.752897;
	885	 937	 0.0271	 0.0826	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	886	 934	 0.03166	 0.09267	 0.0	 41.39	 49.67	 62.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	887	 898	 0.00886	 0.02495	 0.0	 73.08	 87.69	 131.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	887	 923	 0.03427	 0.12761	 0.0	 57.79	 69.34	 104.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	887	 950	 0.01664	 0.06449	 0.0	 49.49	 59.39	 74.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	925	 888	 0.00125	 0.1	 0.0	 41.66	 49.99	 74.99	 1.01	 0.0	 1	 -14.752897	 14.752897;
	889	 899	 0.02958	 0.11466	 0.0	 89.6	 107.52	 134.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	903	 889	 0.00107	 0.04567	 0.0	 94.28	 113.13	 141.42	 1.01	 0.0	 1	 -14.752897	 14.752897;
	903	 889	 0.0012	 0.03931	 0.0	 109.51	 131.41	 164.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	889	 910	 0.00644	 0.04331	 0.0	 43.54	 52.25	 65.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	889	 910	 0.00568	 0.0442	 0.0	 42.78	 51.34	 64.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	889	 926	 0.01361	 0.04316	 0.0	 81.51	 97.81	 122.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	889	 942	 0.03711	 0.13816	 0.0	 44.61	 53.54	 80.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	889	 949	 0.00046	 0.0036	 0.0	 268.9	 322.68	 484.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	890	 948	 0.00309	 0.01183	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	896	 891	 0.00125	 0.1	 0.0	 45.33	 54.4	 81.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	892	 903	 0.00158	 0.02095	 0.0	 164.28	 197.14	 295.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	892	 904	 0.00046	 0.00424	 0.0	 572.23	 686.68	 858.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	892	 939	 0.00255	 0.02314	 0.0	 353.33	 424.0	 636.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	944	 893	 0.00125	 0.1	 0.0	 59.28	 71.13	 106.7	 1.01	 0.0	 1	 -14.752897	 14.752897;
	894	 914	 0.02794	 0.08179	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	894	 933	 0.0716	 0.18828	 0.0	 42.92	 51.51	 64.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	894	 933	 0.07022	 0.1922	 0.0	 42.25	 50.71	 63.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	894	 948	 0.00386	 0.01379	 0.0	 55.91	 67.09	 100.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	895	 929	 0.00487	 0.01369	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	896	 898	 0.04934	 0.13873	 0.0	 38.47	 46.16	 69.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	896	 943	 0.00125	 0.1	 0.0	 45.67	 54.8	 82.2	 1.01	 0.0	 1	 -14.752897	 14.752897;
	897	 905	 0.01203	 0.04658	 0.0	 53.11	 63.73	 95.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	897	 926	 0.02422	 0.09388	 0.0	 58.1	 69.73	 104.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	898	 900	 0.03233	 0.10254	 0.0	 109.25	 131.09	 163.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	898	 902	 0.00125	 0.1	 0.0	 51.96	 62.35	 93.52	 1.00499	 0.0	 1	 -14.752897	 14.752897;
	898	 911	 0.00125	 0.1	 0.0	 51.96	 62.35	 93.52	 1.00499	 0.0	 1	 -14.752897	 14.752897;
	898	 916	 0.01461	 0.04107	 0.0	 86.34	 103.61	 155.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	898	 946	 0.00125	 0.1	 0.0	 51.96	 62.35	 93.52	 1.00499	 0.0	 1	 -14.752897	 14.752897;
	952	 898	 0.00252	 0.07493	 0.0	 38.15	 45.78	 68.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	899	 909	 0.02015	 0.07811	 0.0	 60.91	 73.09	 91.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	899	 934	 0.0093	 0.03549	 0.0	 66.03	 79.23	 99.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	900	 907	 0.00236	 0.00878	 0.0	 66.03	 79.23	 99.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	901	 927	 0.00436	 0.01772	 0.0	 68.73	 82.48	 103.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	903	 939	 0.00156	 0.01963	 0.0	 246.72	 296.06	 444.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	903	 2054	 0.0001	 0.01	 0.0	 378.84	 454.61	 568.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	904	 927	 0.001	 0.04954	 0.0	 132.89	 159.47	 199.34	 1.01	 0.0	 1	 -14.752897	 14.752897;
	904	 927	 0.00102	 0.04862	 0.0	 135.4	 162.48	 203.11	 1.01	 0.0	 1	 -14.752897	 14.752897;
	904	 955	 0.0001	 0.01	 0.0	 595.82	 714.98	 893.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	905	 915	 0.00181	 0.0073	 0.0	 19.61	 23.53	 35.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	905	 937	 0.00089	 0.00338	 0.0	 26.43	 31.72	 39.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	906	 919	 0.02701	 0.06104	 0.0	 37.94	 45.53	 56.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	906	 937	 0.0255	 0.0722	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	907	 916	 0.01446	 0.05172	 0.0	 93.12	 111.75	 139.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	908	 925	 0.01987	 0.05402	 0.0	 45.15	 54.18	 67.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	908	 930	 0.05125	 0.12135	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	909	 919	 0.00542	 0.01788	 0.0	 42.43	 50.92	 63.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	910	 944	 0.00406	 0.01511	 0.0	 99.6	 119.52	 149.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	912	 922	 0.01975	 0.05784	 0.0	 38.99	 46.78	 70.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	912	 932	 0.00125	 0.1	 0.0	 55.5	 66.6	 99.9	 1.01	 0.0	 1	 -14.752897	 14.752897;
	949	 913	 0.00212	 0.08472	 0.0	 134.53	 161.44	 242.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	915	 937	 0.00529	 0.00946	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	917	 920	 0.03559	 0.10418	 0.0	 35.96	 43.15	 53.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	917	 934	 0.04068	 0.11911	 0.0	 44.72	 53.67	 67.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	918	 919	 0.03009	 0.09937	 0.0	 56.9	 68.28	 85.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	918	 919	 0.04279	 0.10131	 0.0	 55.77	 66.92	 83.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	919	 921	 0.04363	 0.08123	 0.0	 45.95	 55.14	 82.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	920	 928	 0.01783	 0.06378	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	921	 951	 0.02974	 0.05764	 0.0	 33.09	 39.71	 49.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	922	 925	 0.01686	 0.06033	 0.0	 44.08	 52.89	 79.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	923	 927	 0.03607	 0.13429	 0.0	 29.27	 35.13	 43.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	923	 947	 0.0393	 0.11506	 0.0	 37.15	 44.58	 55.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	949	 924	 0.00212	 0.08472	 0.0	 134.53	 161.44	 242.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	925	 936	 0.00125	 0.1	 0.0	 41.99	 50.39	 75.58	 1.01	 0.0	 1	 -14.752897	 14.752897;
	925	 941	 0.00125	 0.1	 0.0	 41.99	 50.39	 75.58	 1.01	 0.0	 1	 -14.752897	 14.752897;
	925	 950	 0.02659	 0.08436	 0.0	 46.73	 56.07	 84.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	926	 944	 0.00844	 0.02574	 0.0	 97.52	 117.03	 146.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	927	 929	 0.04367	 0.08465	 0.0	 99.11	 118.93	 148.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	935	 927	 0.00228	 0.07722	 0.0	 43.55	 52.26	 78.39	 0.99	 0.0	 1	 -14.752897	 14.752897;
	927	 953	 0.00343	 0.01449	 0.0	 87.32	 104.78	 130.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	929	 951	 0.05586	 0.11269	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	931	 938	 0.00434	 0.01551	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	939	 933	 0.00118	 0.04119	 0.0	 94.24	 113.09	 141.36	 1.01	 0.0	 1	 -14.752897	 14.752897;
	939	 933	 0.00116	 0.04106	 0.0	 94.54	 113.45	 141.81	 1.01	 0.0	 1	 -14.752897	 14.752897;
	933	 940	 0.0108	 0.04124	 0.0	 57.98	 69.58	 104.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	935	 952	 0.01164	 0.05205	 0.0	 40.73	 48.88	 73.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	939	 1016	 0.0001	 0.01	 0.0	 1058.96	 1270.75	 1588.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	944	 945	 0.00125	 0.1	 0.0	 60.71	 72.86	 109.29	 1.01	 0.0	 1	 -14.752897	 14.752897;
	954	 957	 0.00057	 0.01002	 0.0	 1230.95	 1477.14	 2215.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	955	 1009	 0.00047	 0.00578	 0.0	 641.16	 769.39	 961.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	956	 980	 0.00125	 0.1	 0.0	 33.91	 40.69	 61.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	956	 981	 0.00125	 0.1	 0.0	 33.91	 40.69	 61.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	956	 987	 0.00034	 0.00324	 0.0	 166.6	 199.92	 299.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	956	 998	 0.00033	 0.00331	 0.0	 89.86	 107.83	 161.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	956	 1008	 0.0005	 0.00655	 0.0	 99.36	 119.24	 178.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	956	 1013	 0.00051	 0.00643	 0.0	 98.51	 118.22	 177.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	956	 1840	 0.0001	 0.01	 0.0	 386.19	 463.43	 579.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 975	 0.00125	 0.1	 0.0	 61.56	 73.88	 92.35	 1.0	 0.0	 1	 -14.752897	 14.752897;
	957	 976	 0.00053	 0.00558	 0.0	 913.55	 1096.26	 1644.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 983	 22.582001	 30.568001	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 987	 0.00125	 0.1	 0.0	 46.13	 55.35	 83.03	 1.0	 0.0	 1	 -14.752897	 14.752897;
	957	 989	 1.6276	 4.1195	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 993	 0.00125	 0.1	 0.0	 61.61	 73.93	 92.42	 1.0	 0.0	 1	 -14.752897	 14.752897;
	957	 994	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	957	 999	 22.121	 31.167999	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1002	 0.89758	 2.9039	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1003	 1.0229	 3.2864	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1005	 0.00125	 0.1	 0.0	 60.96	 73.15	 91.44	 1.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1009	 0.00232	 0.5195	 0.0	 19.93	 23.92	 35.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1014	 0.0003	 0.00319	 0.0	 1425.86	 1711.03	 2566.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1016	 0.00058	 0.00981	 0.0	 1250.49	 1500.58	 2250.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	957	 1017	 1.0006	 3.3504	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 958	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	1002	 959	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	1002	 960	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	1002	 961	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	1002	 962	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	993	 963	 0.00212	 0.08472	 0.0	 70.44	 84.53	 126.79	 1.01	 0.0	 1	 -14.752897	 14.752897;
	993	 964	 0.00212	 0.08472	 0.0	 70.44	 84.53	 126.79	 1.01	 0.0	 1	 -14.752897	 14.752897;
	975	 965	 0.00212	 0.08472	 0.0	 68.81	 82.57	 123.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	975	 966	 0.00212	 0.08472	 0.0	 68.81	 82.57	 123.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	988	 967	 0.00212	 0.08472	 0.0	 111.0	 133.2	 199.81	 1.01	 0.0	 1	 -14.752897	 14.752897;
	988	 968	 0.00212	 0.08472	 0.0	 111.0	 133.2	 199.81	 1.01	 0.0	 1	 -14.752897	 14.752897;
	988	 969	 0.00212	 0.08472	 0.0	 111.0	 133.2	 199.81	 1.01	 0.0	 1	 -14.752897	 14.752897;
	988	 970	 0.00212	 0.08472	 0.0	 111.0	 133.2	 199.81	 1.01	 0.0	 1	 -14.752897	 14.752897;
	994	 971	 0.00125	 0.1	 0.0	 30.3	 36.36	 54.55	 1.00813	 0.0	 1	 -14.752897	 14.752897;
	994	 972	 0.00125	 0.1	 0.0	 30.3	 36.36	 54.55	 1.00813	 0.0	 1	 -14.752897	 14.752897;
	1005	 973	 0.00125	 0.1	 0.0	 45.41	 54.5	 81.75	 1.00822	 0.0	 1	 -14.752897	 14.752897;
	974	 999	 0.00017	 0.00213	 0.0	 543.72	 652.46	 978.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 974	 0.00012	 0.01377	 0.0	 540.79	 648.95	 973.42	 1.0	 0.414	 1	 -14.752897	 14.752897;
	983	 975	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	975	 987	 0.11368	 0.7738	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 975	 0.00125	 0.1	 0.0	 181.38	 217.65	 326.48	 1.0	 0.0	 1	 -14.752897	 14.752897;
	975	 993	 0.001	 0.28996	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	975	 993	 0.0	 0.0002	 0.0	 85.66	 102.79	 128.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	975	 994	 2.825	 5.5167	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	999	 975	 0.00125	 0.1	 0.0	 32.26	 38.71	 58.06	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 975	 0.00125	 0.1	 0.0	 108.08	 129.69	 194.54	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 975	 0.00125	 0.1	 0.0	 58.46	 70.15	 105.23	 1.0	 0.0	 1	 -14.752897	 14.752897;
	975	 1005	 0.00869	 0.04109	 0.0	 39.88	 47.85	 71.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	975	 1005	 0.20351	 1.2428	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1009	 975	 0.00125	 0.1	 0.0	 88.94	 106.73	 160.09	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1017	 975	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	976	 1009	 0.00048	 0.00567	 0.0	 916.85	 1100.22	 1650.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	982	 977	 0.00125	 0.1	 0.0	 26.79	 32.15	 48.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	982	 978	 0.00125	 0.1	 0.0	 26.79	 32.15	 48.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	987	 979	 0.00212	 0.08472	 0.0	 113.06	 135.67	 203.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	982	 993	 0.0001	 0.00079	 0.0	 52.4	 62.88	 94.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	983	 987	 0.00125	 0.1	 0.0	 40.76	 48.91	 73.37	 1.0	 0.0	 1	 -14.752897	 14.752897;
	983	 993	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	983	 994	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	983	 995	 0.00018	 0.00209	 0.0	 811.55	 973.87	 1460.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	983	 999	 0.001	 0.23876	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	983	 1003	 0.00082	 0.0099	 0.0	 686.5	 823.8	 1235.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	983	 1003	 1.188	 4.3846	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	983	 1005	 0.00125	 0.1	 0.0	 42.0	 50.4	 63.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	983	 1009	 7.2424	 14.446	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	983	 1011	 0.00125	 0.1	 0.0	 49.02	 58.83	 88.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	983	 1017	 1.4182	 3.6506	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	984	 990	 0.00022	 0.00266	 0.0	 890.85	 1069.02	 1603.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	984	 1002	 0.00015	 0.00187	 0.0	 895.79	 1074.94	 1612.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	988	 985	 0.00212	 0.08472	 0.0	 111.0	 133.2	 199.81	 1.01	 0.0	 1	 -14.752897	 14.752897;
	986	 1005	 0.00335	 0.02268	 0.0	 141.54	 169.84	 254.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	986	 1018	 0.00084	 0.00414	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 987	 0.00125	 0.1	 0.0	 211.95	 254.34	 381.51	 1.0	 0.0	 1	 -14.752897	 14.752897;
	987	 992	 0.00015	 0.00146	 0.0	 73.9	 88.68	 133.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	987	 993	 0.13343	 0.72744	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	987	 994	 0.73118	 1.9852	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	999	 987	 0.00125	 0.1	 0.0	 63.24	 75.89	 113.83	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 987	 0.00125	 0.1	 0.0	 138.83	 166.6	 249.9	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 987	 0.00125	 0.1	 0.0	 44.94	 53.93	 67.41	 1.0	 0.0	 1	 -14.752897	 14.752897;
	987	 1004	 0.00212	 0.08472	 0.0	 114.12	 136.95	 205.42	 1.01	 0.0	 1	 -14.752897	 14.752897;
	987	 1005	 0.05611	 0.44343	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1009	 987	 0.00125	 0.1	 0.0	 57.94	 69.52	 104.29	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1017	 987	 0.00125	 0.1	 0.0	 36.1	 43.32	 64.99	 1.0	 0.0	 1	 -14.752897	 14.752897;
	988	 1003	 0.00031	 0.00634	 0.0	 553.94	 664.73	 997.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 993	 0.00125	 0.1	 0.0	 183.08	 219.7	 329.55	 1.0	 0.0	 1	 -14.752897	 14.752897;
	989	 994	 0.00125	 0.1	 0.0	 177.61	 213.13	 319.69	 1.0	 0.0	 1	 -14.752897	 14.752897;
	989	 1001	 0.00032	 0.00387	 0.0	 1164.95	 1397.94	 2096.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 1002	 0.01432	 0.3013	 0.0	 78.81	 94.57	 118.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 1003	 8.581	 12.406	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 1005	 0.00125	 0.1	 0.0	 199.64	 239.57	 359.36	 1.0	 0.0	 1	 -14.752897	 14.752897;
	989	 1009	 6.0369	 10.783	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	989	 1012	 0.00212	 0.08472	 0.0	 110.57	 132.69	 199.03	 1.00865	 0.0	 1	 -14.752897	 14.752897;
	989	 1017	 8.4155	 12.671	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	990	 1600	 0.0001	 0.01	 0.0	 351.45	 421.74	 527.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 991	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	992	 998	 0.00015	 0.0015	 0.0	 90.0	 108.0	 162.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	993	 994	 2.2938	 5.9872	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	999	 993	 0.00125	 0.1	 0.0	 32.3	 38.76	 58.15	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 993	 0.00125	 0.1	 0.0	 108.13	 129.76	 194.63	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 993	 0.00125	 0.1	 0.0	 58.41	 70.09	 105.14	 1.0	 0.0	 1	 -14.752897	 14.752897;
	993	 1005	 0.19088	 1.317	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	993	 1005	 0.00853	 0.04201	 0.0	 38.96	 46.75	 70.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1009	 993	 0.00125	 0.1	 0.0	 88.89	 106.67	 160.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1017	 993	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	999	 994	 0.00125	 0.1	 0.0	 27.29	 32.74	 49.11	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 994	 0.00125	 0.1	 0.0	 102.93	 123.51	 185.27	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 994	 0.00125	 0.1	 0.0	 63.59	 76.31	 114.46	 1.0	 0.0	 1	 -14.752897	 14.752897;
	994	 1005	 0.00823	 0.04077	 0.0	 52.53	 63.04	 94.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	994	 1005	 0.16809	 0.83657	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	994	 1005	 0.00808	 0.04165	 0.0	 51.5	 61.8	 92.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1009	 994	 0.00125	 0.1	 0.0	 94.0	 112.8	 169.2	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1017	 994	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 996	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	1002	 997	 0.00212	 0.08472	 0.0	 119.18	 143.02	 214.53	 1.00699	 0.0	 1	 -14.752897	 14.752897;
	999	 1003	 1.2138	 4.3033	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	999	 1005	 0.00125	 0.1	 0.0	 48.98	 58.78	 88.17	 1.0	 0.0	 1	 -14.752897	 14.752897;
	999	 1009	 7.088	 14.718	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	999	 1010	 0.00125	 0.1	 0.0	 48.46	 58.15	 87.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	999	 1017	 1.2635	 4.1373	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	999	 1017	 0.00081	 0.0101	 0.0	 282.02	 338.43	 507.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1000	 1007	 0.00109	 0.00516	 0.0	 92.02	 110.42	 138.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1000	 1801	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1001	 1002	 0.00025	 0.00245	 0.0	 1167.4	 1400.88	 2101.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 1003	 4.6591	 9.4072	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 1005	 0.00125	 0.1	 0.0	 125.33	 150.39	 225.59	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 1009	 3.3811	 7.2708	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1002	 1017	 4.0269	 9.7909	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 1005	 0.00066	 0.04694	 0.0	 90.49	 108.58	 162.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1003	 1005	 -0.005978	 0.1	 0.0	 41.52	 49.82	 74.73	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 1009	 0.00056	 0.0066	 0.0	 462.9	 555.48	 833.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 1009	 0.20386	 1.4006	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1003	 1017	 0.001	 0.42538	 0.0	 14.88	 17.85	 26.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1005	 1007	 0.00342	 0.02226	 0.0	 92.8	 111.36	 139.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1005	 1008	 0.00137	 0.01316	 0.0	 99.51	 119.41	 179.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1009	 1005	 0.00125	 0.1	 0.0	 72.16	 86.6	 129.89	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1005	 1013	 0.00135	 0.01345	 0.0	 98.66	 118.39	 177.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1005	 1015	 0.00176	 0.01865	 0.0	 216.35	 259.62	 389.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1017	 1005	 0.0003	 0.0128	 0.0	 172.68	 207.22	 310.83	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1017	 1005	 -0.007281	 0.1	 0.0	 22.37	 26.84	 40.26	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1006	 1007	 0.00083	 0.00423	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1009	 1015	 0.00039	 0.0166	 0.0	 215.71	 258.85	 388.28	 0.99	 -0.069	 1	 -14.752897	 14.752897;
	1009	 1017	 0.17219	 1.4865	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1026	 0.00099	 0.00946	 0.0	 1569.29	 1883.15	 2824.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1030	 2.3193	 5.3785	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1035	 0.04427	 0.49316	 0.0	 26.88	 32.26	 40.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1046	 0.001	 0.20909	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1049	 0.00062	 0.00513	 0.0	 1522.0	 1826.39	 2739.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1050	 1.3839	 4.6757	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1052	 2.7622	 4.8091	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1019	 1067	 0.05862	 0.78193	 0.0	 18.51	 22.22	 33.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1020	 1023	 0.00028	 0.0023	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1020	 1033	 0.00741	 0.04228	 0.0	 99.8	 119.76	 179.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1020	 1055	 0.00238	 0.02086	 0.0	 334.16	 400.99	 601.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1020	 1491	 0.0001	 0.01	 0.0	 169.84	 203.8	 254.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1021	 1051	 0.00215	 0.01032	 0.0	 125.43	 150.52	 225.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1021	 1066	 0.00508	 0.02933	 0.0	 39.97	 47.96	 59.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1021	 1066	 0.00573	 0.02128	 0.0	 53.98	 64.78	 80.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1022	 1033	 0.00125	 0.1	 0.0	 54.55	 65.46	 98.18	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1022	 1034	 0.04068	 0.31481	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1022	 1055	 0.00125	 0.1	 0.0	 104.44	 125.32	 156.65	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1024	 1050	 0.00022	 0.00171	 0.0	 446.5	 535.8	 669.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1024	 2570	 0.0001	 0.01	 0.0	 442.12	 530.55	 663.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1025	 1028	 6e-05	 0.00065	 0.0	 68.97	 82.76	 124.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1025	 1059	 0.00125	 0.1	 0.0	 70.64	 84.77	 127.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1027	 1035	 0.14919	 0.96898	 0.0	 18.24	 21.89	 32.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1027	 1038	 0.0005	 0.00403	 0.0	 348.5	 418.2	 627.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1027	 1039	 0.83857	 2.3722	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1027	 1042	 0.00047	 0.00384	 0.0	 542.08	 650.5	 975.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1027	 1044	 0.02232	 0.34692	 0.0	 66.74	 80.09	 100.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1027	 1049	 0.15909	 0.88096	 0.0	 19.97	 23.96	 35.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1027	 1395	 0.0001	 0.01	 0.0	 479.68	 575.61	 719.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1028	 1035	 0.00034	 0.00341	 0.0	 1096.71	 1316.05	 1974.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1028	 1050	 0.00043	 0.00419	 0.0	 1053.06	 1263.67	 1895.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1029	 1031	 0.00021	 0.00179	 0.0	 875.32	 1050.39	 1575.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1029	 1032	 0.00043	 0.00418	 0.0	 1009.8	 1211.76	 1817.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1029	 1036	 0.0002	 0.00192	 0.0	 551.64	 661.96	 827.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1031	 0.0009	 0.0069	 0.0	 882.91	 1059.49	 1589.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1035	 6.5911	 12.32	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1046	 2.3647	 5.2688	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1050	 0.02292	 0.4694	 0.0	 25.83	 31.0	 38.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1052	 0.52796	 1.8901	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1067	 0.22517	 1.343	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1030	 1373	 0.0001	 0.01	 0.0	 369.18	 443.02	 553.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1032	 1040	 8e-05	 0.00061	 0.0	 69.01	 82.81	 124.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1032	 1049	 0.00037	 0.00335	 0.0	 1046.78	 1256.13	 1884.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1034	 1033	 0.00125	 0.1	 0.0	 90.01	 108.02	 135.02	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1033	 1055	 0.69967	 2.4529	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1033	 1516	 0.0001	 0.01	 0.0	 222.65	 267.18	 333.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1034	 1043	 0.00111	 0.00985	 0.0	 801.08	 961.3	 1441.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1034	 1047	 0.0001	 0.00107	 0.0	 68.29	 81.95	 122.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1034	 1055	 0.00125	 0.1	 0.0	 60.13	 72.15	 108.23	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1034	 1063	 0.00128	 0.00706	 0.0	 828.08	 993.7	 1242.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1034	 1065	 0.00082	 0.00915	 0.0	 1079.72	 1295.67	 1943.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1039	 0.10747	 0.83054	 0.0	 89.24	 107.09	 133.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1044	 0.19957	 1.1759	 0.0	 18.76	 22.51	 33.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1046	 0.00063	 0.00502	 0.0	 1312.42	 1574.91	 2362.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1046	 0.04335	 0.50265	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1049	 0.001	 0.22934	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1049	 0.0	 0.0002	 0.0	 717.53	 861.03	 1076.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1050	 5.3911	 9.2292	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1052	 7.5083	 11.995	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 1067	 0.37285	 1.9161	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1035	 2764	 0.0001	 0.01	 0.0	 772.45	 926.95	 1158.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1036	 1400	 0.0001	 0.01	 0.0	 434.82	 521.78	 652.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1055	 1037	 0.00125	 0.1	 0.0	 65.88	 79.06	 118.59	 1.00304	 0.0	 1	 -14.752897	 14.752897;
	1038	 1389	 0.0001	 0.01	 0.0	 460.39	 552.47	 690.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1039	 1044	 0.85817	 1.8669	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1039	 1049	 0.11009	 0.78594	 0.0	 94.02	 112.82	 141.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1039	 1061	 0.00139	 0.01463	 0.0	 1660.05	 1992.06	 2490.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1039	 1064	 0.0009	 0.0069	 0.0	 1148.47	 1378.16	 2067.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1039	 1069	 0.00092	 0.00675	 0.0	 1174.26	 1409.11	 2113.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1039	 1364	 0.0001	 0.01	 0.0	 1706.47	 2047.76	 2559.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1040	 1058	 0.00125	 0.1	 0.0	 70.51	 84.61	 126.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1041	 1052	 0.00051	 0.00517	 0.0	 952.95	 1143.54	 1429.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1041	 1067	 0.00081	 0.00793	 0.0	 1490.36	 1788.43	 2682.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1041	 1068	 6e-05	 0.00057	 0.0	 1341.82	 1610.18	 2415.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1042	 1056	 0.00053	 0.00407	 0.0	 544.1	 652.92	 979.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1043	 1054	 0.01321	 0.29672	 0.0	 167.53	 201.04	 251.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1043	 1367	 0.0001	 0.01	 0.0	 549.98	 659.98	 824.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1044	 1049	 0.20839	 1.0896	 0.0	 20.48	 24.58	 36.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1044	 1063	 0.00055	 0.00435	 0.0	 820.94	 985.13	 1231.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1044	 1401	 0.0001	 0.01	 0.0	 748.44	 898.13	 1122.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1051	 0.00125	 0.1	 0.0	 60.94	 73.13	 91.41	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1053	 0.00125	 0.1	 0.0	 65.18	 78.21	 97.76	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1056	 0.00056	 0.00478	 0.0	 546.38	 655.65	 983.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1057	 0.04574	 0.9135	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1060	 0.00148	 0.01585	 0.0	 593.39	 712.07	 1068.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1060	 0.11868	 1.419	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1065	 0.001	 0.26057	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1045	 1066	 0.00026	 0.02338	 0.0	 222.29	 266.75	 333.43	 1.01	 -0.088	 1	 -14.752897	 14.752897;
	1046	 1050	 1.3538	 4.3294	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1046	 1052	 2.8143	 4.7068	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1046	 1067	 0.0574	 0.79695	 0.0	 19.59	 23.51	 35.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1046	 1068	 0.00032	 0.00223	 0.0	 1339.98	 1607.97	 2411.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1048	 1050	 0.00021	 0.00175	 0.0	 874.03	 1048.83	 1573.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1049	 2588	 0.0001	 0.01	 0.0	 631.89	 758.27	 947.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1050	 1052	 0.92403	 2.0901	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1050	 1067	 0.12489	 1.0063	 0.0	 13.97	 16.76	 25.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1050	 2648	 0.0001	 0.01	 0.0	 418.28	 501.93	 627.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1051	 1053	 0.00467	 0.01597	 0.0	 126.86	 152.23	 228.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1051	 1053	 0.01788	 0.22783	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1057	 1051	 0.00125	 0.1	 0.0	 56.51	 67.82	 101.73	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1060	 1051	 0.00125	 0.1	 0.0	 115.58	 138.69	 173.37	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1065	 1051	 0.00125	 0.1	 0.0	 40.45	 48.54	 72.8	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1051	 1397	 0.0001	 0.01	 0.0	 208.0	 249.6	 312.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1052	 1067	 0.33311	 1.1786	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1052	 1398	 0.0001	 0.01	 0.0	 750.01	 900.01	 1125.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1057	 1053	 0.00125	 0.1	 0.0	 76.79	 92.15	 138.22	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1060	 1053	 0.00125	 0.1	 0.0	 152.21	 182.65	 228.32	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1065	 1053	 0.00125	 0.1	 0.0	 20.36	 24.43	 36.64	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1053	 1066	 0.00202	 0.00976	 0.0	 133.17	 159.8	 199.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1055	 1062	 0.00125	 0.1	 0.0	 68.72	 82.46	 123.69	 1.00304	 0.0	 1	 -14.752897	 14.752897;
	1055	 1361	 0.0001	 0.01	 0.0	 160.38	 192.46	 240.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1057	 1060	 0.001	 0.25468	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1057	 1065	 0.00129	 0.01393	 0.0	 655.6	 786.72	 1180.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1057	 1065	 0.04182	 0.98622	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1057	 2504	 0.0001	 0.01	 0.0	 322.99	 387.59	 484.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1060	 1065	 0.1271	 1.2986	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1060	 2779	 0.0001	 0.01	 0.0	 522.01	 626.41	 783.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1061	 1408	 0.0001	 0.01	 0.0	 1673.42	 2008.11	 2510.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1065	 1404	 0.0001	 0.01	 0.0	 219.85	 263.82	 329.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1066	 1495	 0.0001	 0.01	 0.0	 274.73	 329.68	 412.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1067	 1363	 0.0001	 0.01	 0.0	 338.29	 405.94	 507.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1070	 1071	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1071	 1105	 0.02804	 0.1256	 0.0	 152.85	 183.42	 229.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1071	 1110	 0.01126	 0.04725	 0.0	 133.56	 160.28	 200.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1071	 1122	 0.00538	 0.02004	 0.0	 150.64	 180.76	 225.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1071	 1131	 0.00269	 0.01294	 0.0	 147.4	 176.88	 221.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1072	 1076	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1072	 1109	 0.00686	 0.03094	 0.0	 114.78	 137.73	 172.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1072	 1129	 0.00961	 0.03842	 0.0	 135.38	 162.46	 203.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1073	 1133	 0.00036	 0.00073	 0.0	 24.98	 29.98	 44.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1074	 1084	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1075	 1099	 0.00874	 0.01733	 0.0	 19.61	 23.53	 35.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1075	 1099	 0.00893	 0.01872	 0.0	 18.35	 22.02	 33.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1075	 1130	 0.00076	 0.0021	 0.0	 57.29	 68.75	 103.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1077	 1133	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1078	 1085	 0.00071	 0.00182	 0.0	 122.8	 147.36	 221.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1078	 1098	 0.01037	 0.02151	 0.0	 121.48	 145.78	 218.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1079	 1117	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1080	 1097	 0.0	 0.00027	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1081	 1137	 0.00041	 0.00184	 0.0	 81.74	 98.08	 147.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1085	 0.02972	 0.12473	 0.0	 35.88	 43.05	 53.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1085	 0.03336	 0.11005	 0.0	 40.0	 48.0	 60.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1088	 0.02722	 0.11886	 0.0	 53.06	 63.67	 95.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1113	 0.00278	 0.01078	 0.0	 40.14	 48.17	 60.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1138	 0.00244	 0.00946	 0.0	 20.17	 24.21	 36.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1138	 0.00215	 0.00965	 0.0	 19.93	 23.92	 35.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1082	 1138	 0.00244	 0.00935	 0.0	 20.39	 24.47	 36.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1083	 1119	 0.00424	 0.01913	 0.0	 22.49	 26.99	 40.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1084	 1091	 0.00565	 0.02021	 0.0	 110.14	 132.17	 198.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1084	 1111	 0.02361	 0.05307	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1084	 1117	 0.00561	 0.02087	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1084	 1122	 0.04257	 0.11516	 0.0	 69.86	 83.83	 104.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1096	 0.00094	 0.00424	 0.0	 72.25	 86.7	 130.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1104	 0.03196	 0.14997	 0.0	 109.81	 131.77	 164.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1105	 0.01907	 0.07388	 0.0	 87.9	 105.48	 131.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1112	 0.01882	 0.07227	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1123	 0.00201	 0.00665	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1124	 0.00198	 0.0068	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1135	 0.01804	 0.05949	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1135	 0.01771	 0.06081	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1085	 1136	 0.02313	 0.07629	 0.0	 133.15	 159.78	 239.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1086	 1127	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1087	 1126	 6e-05	 0.00023	 0.0	 149.37	 179.25	 224.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1087	 1132	 0.0114	 0.00562	 0.0	 138.89	 166.67	 208.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1088	 1100	 0.00709	 0.01794	 0.0	 85.67	 102.81	 128.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1088	 1101	 0.02085	 0.05283	 0.0	 44.77	 53.72	 80.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1088	 1102	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1088	 1119	 0.01054	 0.04794	 0.0	 66.72	 80.06	 120.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1089	 1099	 0.01825	 0.04624	 0.0	 52.72	 63.26	 94.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1089	 1137	 0.0004	 0.00188	 0.0	 54.57	 65.49	 98.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1090	 1112	 0.0061	 0.02982	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1090	 1135	 0.00096	 0.00338	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1091	 1098	 0.03782	 0.07534	 0.0	 113.66	 136.39	 204.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1092	 1107	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1093	 1097	 0.00624	 0.03	 0.0	 31.56	 37.88	 56.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1093	 1128	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1094	 1121	 0.01987	 0.04289	 0.0	 39.63	 47.55	 59.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1094	 1127	 0.00076	 0.00198	 0.0	 39.54	 47.45	 59.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1096	 1095	 0.00125	 0.1	 0.0	 24.11	 28.93	 43.39	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1096	 1118	 0.00125	 0.1	 0.0	 24.26	 29.12	 43.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1096	 1139	 0.00125	 0.1	 0.0	 24.26	 29.12	 43.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1097	 1114	 0.00447	 0.02183	 0.0	 82.2	 98.64	 123.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1097	 1132	 0.00096	 0.00339	 0.0	 130.47	 156.57	 195.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1100	 1103	 0.01061	 0.00521	 0.0	 84.44	 101.33	 126.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1101	 1116	 4e-05	 0.00028	 0.0	 43.14	 51.77	 77.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1103	 1105	 0.00191	 0.00075	 0.0	 83.45	 100.14	 125.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1104	 1117	 0.01691	 0.07039	 0.0	 103.69	 124.43	 155.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1105	 1106	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1107	 1110	 0.0001	 0.00033	 0.0	 134.1	 160.91	 201.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1107	 1136	 8e-05	 0.0004	 0.0	 133.09	 159.71	 239.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1108	 1124	 0.03915	 0.088	 0.0	 30.53	 36.64	 45.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1108	 1127	 0.00075	 0.00183	 0.0	 21.97	 26.36	 32.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1109	 1133	 0.00013	 0.00057	 0.0	 114.43	 137.31	 171.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1111	 1125	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1112	 1135	 0.00707	 0.03316	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1113	 1121	 0.00026	 0.00109	 0.0	 39.97	 47.96	 59.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1114	 1133	 0.00013	 0.00061	 0.0	 81.85	 98.22	 122.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1115	 1116	 4e-05	 0.00028	 0.0	 61.32	 73.59	 91.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1115	 1130	 0.01787	 0.04715	 0.0	 62.08	 74.5	 93.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1119	 1138	 0.01675	 0.06488	 0.0	 45.13	 54.15	 81.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1120	 1122	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1122	 1126	 0.01347	 0.05385	 0.0	 150.22	 180.26	 225.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1123	 1134	 0.00012	 0.00032	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1129	 1131	 0.00724	 0.01495	 0.0	 141.18	 169.42	 211.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1140	 1147	 0.00158	 0.00283	 0.0	 57.25	 68.69	 85.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1140	 1148	 0.0	 0.00117	 0.0	 45.86	 55.03	 82.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1140	 1159	 0.00094	 0.00334	 0.0	 98.29	 117.95	 147.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1140	 1160	 0.00063	 0.01472	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1142	 0.0068	 0.04604	 0.0	 87.52	 105.02	 131.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1142	 0.00694	 0.04516	 0.0	 89.15	 106.97	 133.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1143	 0.00063	 0.05447	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1145	 0.00062	 0.05549	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1151	 0.00112	 0.00725	 0.0	 127.73	 153.28	 191.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1151	 0.00125	 0.0064	 0.0	 143.7	 172.44	 215.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1154	 0.0006	 0.04022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1155	 0.0001	 0.00022	 0.0	 33.75	 40.5	 60.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1162	 0.0006	 0.05138	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1141	 1957	 0.0001	 0.01	 0.0	 229.85	 275.82	 344.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1142	 1144	 0.0015	 0.01122	 0.0	 235.89	 283.07	 353.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1142	 1144	 0.00147	 0.01147	 0.0	 235.61	 282.73	 353.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1142	 1150	 0.0001	 0.00022	 0.0	 126.18	 151.42	 189.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1144	 1146	 0.0019	 0.0142	 0.0	 270.73	 324.88	 406.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1144	 1146	 0.00187	 0.01451	 0.0	 270.37	 324.44	 405.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1146	 1153	 0.00385	 0.05232	 0.0	 161.51	 193.81	 290.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1146	 1159	 0.00552	 0.02202	 0.0	 170.4	 204.48	 255.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1146	 1159	 0.00542	 0.02249	 0.0	 170.36	 204.43	 255.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1146	 1924	 0.0001	 0.01	 0.0	 258.82	 310.59	 388.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1147	 1159	 0.00263	 0.00489	 0.0	 98.43	 118.11	 147.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1148	 1156	 0.00056	 0.01502	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1148	 1161	 0.00076	 0.00241	 0.0	 46.43	 55.71	 83.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1149	 1161	 0.0	 0.00054	 0.0	 47.78	 57.34	 86.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1151	 1152	 0.00163	 0.00832	 0.0	 142.93	 171.52	 214.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1151	 1157	 0.00389	 0.02702	 0.0	 208.94	 250.73	 313.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1152	 1157	 0.00307	 0.01636	 0.0	 219.39	 263.26	 329.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1153	 1925	 0.0001	 0.01	 0.0	 171.09	 205.3	 256.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1157	 1158	 0.0001	 0.00028	 0.0	 131.99	 158.39	 197.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1157	 1976	 0.0001	 0.01	 0.0	 240.07	 288.08	 360.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1163	 1222	 0.02461	 0.07336	 0.00802	 190.8	 228.96	 286.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1163	 1255	 0.03244	 0.09513	 0.01073	 219.26	 263.11	 328.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1164	 1236	 0.00068	 0.00368	 0.00043	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1235	 1165	 0.02302	 0.7342	 0.0	 260.0	 312.0	 390.0	 0.9333	 0.0	 1	 -14.752897	 14.752897;
	1166	 1182	 0.03025	 0.63507	 0.0	 260.0	 312.0	 390.0	 0.9848	 0.0	 1	 -14.752897	 14.752897;
	1166	 1205	 0.0037	 0.01909	 0.00247	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1166	 1237	 0.03296	 0.70117	 0.0	 260.0	 312.0	 390.0	 0.9848	 0.0	 1	 -14.752897	 14.752897;
	1166	 1250	 0.03887	 0.70675	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1166	 1255	 0.00349	 0.01802	 0.00231	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1172	 1167	 0.05554	 0.84106	 0.0	 260.0	 312.0	 390.0	 0.942	 0.0	 1	 -14.752897	 14.752897;
	1217	 1168	 0.0064	 0.2098	 0.0	 260.0	 312.0	 390.0	 1.0606	 0.0	 1	 -14.752897	 14.752897;
	1169	 1222	 0.01649	 0.04916	 0.00537	 175.14	 210.16	 262.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1169	 1235	 0.00374	 0.01116	 0.00122	 170.87	 205.05	 256.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1236	 1170	 0.04394	 0.68765	 0.0	 260.0	 312.0	 390.0	 0.9848	 0.0	 1	 -14.752897	 14.752897;
	1222	 1171	 0.03923	 0.62153	 0.0	 260.0	 312.0	 390.0	 0.9333	 0.0	 1	 -14.752897	 14.752897;
	1172	 1189	 0.0125	 0.02353	 0.00262	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1173	 1216	 0.04169	 0.52795	 0.0	 260.0	 312.0	 390.0	 0.9333	 0.0	 1	 -14.752897	 14.752897;
	1173	 1254	 0.00236	 0.00669	 0.00079	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1184	 1174	 0.02483	 0.64283	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1243	 1175	 0.09662	 1.5696	 0.0	 260.0	 312.0	 390.0	 0.9489	 0.0	 1	 -14.752897	 14.752897;
	1180	 1176	 0.00299	 0.09556	 0.0	 113.0	 135.6	 169.5	 0.9638	 0.0	 1	 -14.752897	 14.752897;
	1235	 1177	 0.02483	 0.64234	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1178	 1227	 0.00829	 0.17713	 0.0	 56.0	 67.2	 84.0	 0.9891	 0.0	 1	 -14.752897	 14.752897;
	1178	 1242	 0.00841	 0.17678	 0.0	 56.0	 67.2	 84.0	 0.9891	 0.0	 1	 -14.752897	 14.752897;
	1178	 1255	 0.00506	 0.01482	 0.00168	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1179	 1243	 0.00892	 0.05374	 0.01281	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1179	 1255	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1180	 1204	 0.00299	 0.09556	 0.0	 113.0	 135.6	 169.5	 0.9638	 0.0	 1	 -14.752897	 14.752897;
	1180	 1228	 2e-05	 0.001	 0.0	 333.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1181	 1193	 0.00071	 0.00582	 0.01221	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1181	 1197	 7e-05	 0.001	 0.00171	 564.0	 612.0	 612.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1181	 1231	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1183	 1219	 0.04598	 0.09139	 0.00983	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1183	 1253	 0.02947	 0.10073	 0.01266	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1184	 1218	 0.02483	 0.64283	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1184	 1229	 0.01108	 0.04402	 0.00618	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1184	 1235	 0.00993	 0.03804	 0.00535	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1185	 1206	 0.00266	 0.01058	 0.0015	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1185	 1221	 0.03865	 0.67862	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1185	 1226	 0.03663	 0.62427	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1186	 1213	 0.16738	 2.33745	 0.0	 260.0	 312.0	 390.0	 0.935	 0.0	 1	 -14.752897	 14.752897;
	1186	 1256	 0.00489	 0.02021	 0.00261	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1217	 1187	 0.0064	 0.2098	 0.0	 105.0	 105.0	 105.0	 1.0606	 0.0	 1	 -14.752897	 14.752897;
	1255	 1188	 0.03956	 0.7502	 0.0	 260.0	 312.0	 390.0	 0.942	 0.0	 1	 -14.752897	 14.752897;
	1189	 1223	 0.03425	 0.65809	 0.0	 260.0	 312.0	 390.0	 0.9848	 0.0	 1	 -14.752897	 14.752897;
	1189	 1234	 0.01151	 0.02166	 0.00241	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1203	 1190	 0.01233	 0.40313	 0.0	 260.0	 312.0	 390.0	 0.9333	 0.0	 1	 -14.752897	 14.752897;
	1255	 1191	 0.018	 0.37848	 0.0	 260.0	 312.0	 390.0	 0.942	 0.0	 1	 -14.752897	 14.752897;
	1192	 1235	 0.01736	 0.07168	 0.00928	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1192	 1240	 0.02325	 0.62856	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1192	 1256	 0.01303	 0.05385	 0.00695	 141.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1193	 1200	 0.00032	 0.00211	 0.00427	 406.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1193	 1228	 0.00151	 0.01243	 0.02626	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1193	 1228	 0.00151	 0.01236	 0.02612	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1194	 1212	 0.0092	 0.02296	 0.00287	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1194	 1234	 0.02022	 0.04363	 0.00517	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1195	 1198	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1229	 1196	 0.0195	 0.31751	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1198	 1200	 0.00062	 0.00521	 0.01419	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1198	 1207	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1198	 1316	 0.0001	 0.01	 0.0	 284.15	 340.98	 426.23	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1198	 1535	 0.0001	 0.01	 0.0	 344.27	 413.13	 516.41	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1199	 1217	 0.00249	 0.02091	 0.043	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1199	 1241	 0.00037	 0.00306	 0.00647	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1255	 1200	 0.00075	 0.0454	 0.0	 256.0	 269.0	 269.0	 1.0187	 0.0	 1	 -14.752897	 14.752897;
	1248	 1201	 0.01503	 0.34071	 0.0	 260.0	 312.0	 390.0	 1.0145	 0.0	 1	 -14.752897	 14.752897;
	1202	 1209	 0.00855	 0.03356	 0.00426	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1202	 1232	 0.02125	 0.61774	 0.0	 260.0	 312.0	 390.0	 1.0145	 0.0	 1	 -14.752897	 14.752897;
	1202	 1255	 0.01448	 0.0565	 0.00724	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1203	 1208	 0.00572	 0.03592	 0.12701	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1203	 1249	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1206	 1229	 0.01683	 0.06688	 0.0094	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1235	 1208	 0.00106	 0.05892	 0.0	 190.0	 199.0	 199.0	 1.0125	 0.0	 1	 -14.752897	 14.752897;
	1208	 1252	 0.00242	 0.01482	 0.05476	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1255	 1210	 0.01812	 0.38223	 0.0	 260.0	 312.0	 390.0	 0.942	 0.0	 1	 -14.752897	 14.752897;
	1229	 1211	 0.0195	 0.31751	 0.0	 260.0	 312.0	 390.0	 0.9589	 0.0	 1	 -14.752897	 14.752897;
	1212	 1236	 0.00113	 0.00465	 0.00061	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1214	 1239	 0.01035	 0.34088	 0.0	 260.0	 312.0	 390.0	 1.0145	 0.0	 1	 -14.752897	 14.752897;
	1214	 1249	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1215	 1224	 0.00689	 0.01291	 0.00144	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1215	 1244	 0.00037	 0.001	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1219	 1247	 0.0002	 0.001	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1220	 1238	 0.02397	 0.04498	 0.00499	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1220	 1249	 0.00078	 0.04665	 0.0	 282.0	 306.0	 306.0	 0.975	 0.0	 1	 -14.752897	 14.752897;
	1220	 1249	 0.0007	 0.04448	 0.0	 259.0	 273.0	 273.0	 1.0125	 0.0	 1	 -14.752897	 14.752897;
	1220	 1253	 0.0293	 0.08307	 0.00997	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1220	 1254	 0.03256	 0.0924	 0.01108	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1224	 1238	 0.00523	 0.00981	 0.00108	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1225	 1252	 0.00075	 0.00528	 0.02325	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1230	 1245	 0.01058	 0.02193	 0.00216	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1230	 1246	 0.0059	 0.01222	 0.00121	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1231	 1248	 0.00519	 0.04108	 0.09283	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1231	 1251	 0.0101	 0.40302	 0.0	 260.0	 312.0	 390.0	 1.0094	 0.0	 1	 -14.752897	 14.752897;
	1233	 1255	 0.03778	 0.11512	 0.0141	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1236	 1241	 0.00323	 0.08494	 0.0	 129.0	 136.0	 136.0	 0.9746	 0.0	 1	 -14.752897	 14.752897;
	1236	 1241	 0.00298	 0.0759	 0.0	 118.0	 121.0	 121.0	 0.9912	 0.0	 1	 -14.752897	 14.752897;
	1241	 1249	 0.00493	 0.0412	 0.0844	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1245	 1253	 0.0039	 0.01106	 0.00133	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1295	 1257	 0.0	 0.1	 0.0	 125.81	 150.97	 226.45	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1308	 1258	 0.0	 0.1	 0.0	 46.63	 55.95	 83.93	 1.00436	 0.0	 1	 -14.752897	 14.752897;
	1259	 1292	 0.00468	 0.03687	 0.0	 94.36	 113.23	 141.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1259	 1292	 0.00468	 0.03687	 0.0	 94.36	 113.23	 141.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1292	 1260	 0.0	 0.1	 0.0	 14.46	 17.35	 26.03	 0.99899	 0.0	 1	 -14.752897	 14.752897;
	1281	 1261	 0.0	 0.0505	 0.0	 151.04	 181.24	 271.87	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1281	 1261	 0.0	 0.0505	 0.0	 151.04	 181.24	 271.87	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1281	 1261	 0.0	 0.0505	 0.0	 151.04	 181.24	 271.87	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1261	 1285	 0.00398	 0.03138	 0.0	 202.92	 243.51	 304.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1261	 1306	 0.00119	 0.00941	 0.0	 199.03	 238.84	 298.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1261	 1306	 0.00119	 0.00941	 0.0	 199.03	 238.84	 298.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1261	 1308	 0.00131	 0.01036	 0.0	 153.06	 183.68	 275.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1262	 1265	 0.0	 0.1	 0.0	 23.34	 28.01	 42.02	 1.00454	 0.0	 1	 -14.752897	 14.752897;
	1262	 1282	 0.0	 0.1	 0.0	 39.05	 46.86	 70.29	 1.00446	 0.0	 1	 -14.752897	 14.752897;
	1262	 1287	 0.0	 0.1	 0.0	 39.05	 46.86	 70.29	 1.00446	 0.0	 1	 -14.752897	 14.752897;
	1262	 1306	 0.00169	 0.00808	 0.0	 51.19	 61.43	 92.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1307	 1263	 0.0	 0.03908	 0.0	 275.66	 330.79	 496.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1267	 1264	 0.0	 0.048	 0.0	 267.4	 320.88	 401.1	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1267	 1264	 0.0	 0.048	 0.0	 267.4	 320.88	 401.1	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1264	 2659	 0.0001	 0.01	 0.0	 357.11	 428.53	 535.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1295	 1266	 0.0	 0.1	 0.0	 125.81	 150.97	 226.45	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1267	 1268	 0.00266	 0.02691	 0.0	 907.86	 1089.44	 1634.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1267	 1277	 0.0	 0.04797	 0.0	 202.44	 242.93	 364.4	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1267	 1277	 0.0	 0.04797	 0.0	 202.44	 242.93	 364.4	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1267	 1279	 0.00088	 0.01455	 0.0	 1209.56	 1451.48	 2177.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1267	 1279	 0.00087	 0.01433	 0.0	 1228.12	 1473.74	 2210.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1267	 1281	 0.00064	 0.00644	 0.0	 938.95	 1126.74	 1690.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1267	 1295	 0.00196	 0.01981	 0.0	 671.19	 805.43	 1208.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1267	 1307	 0.00276	 0.02823	 0.0	 831.77	 998.13	 1247.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1268	 2573	 0.0001	 0.01	 0.0	 571.52	 685.83	 857.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1292	 1269	 0.0	 0.1	 0.0	 14.34	 17.2	 25.8	 0.99902	 0.0	 1	 -14.752897	 14.752897;
	1308	 1270	 0.0	 0.1	 0.0	 45.12	 54.14	 81.21	 1.00441	 0.0	 1	 -14.752897	 14.752897;
	1279	 1271	 0.0	 0.04444	 0.0	 223.38	 268.05	 402.08	 1.00057	 0.0	 1	 -14.752897	 14.752897;
	1292	 1272	 0.0	 0.1	 0.0	 27.25	 32.7	 49.05	 0.99992	 0.0	 1	 -14.752897	 14.752897;
	1273	 1274	 0.00547	 0.04315	 0.0	 165.57	 198.68	 248.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1273	 1274	 0.00547	 0.04315	 0.0	 165.57	 198.68	 248.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1273	 1292	 0.02618	 0.08407	 0.0	 152.53	 183.04	 228.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1274	 1278	 0.00028	 0.0009	 0.0	 38.05	 45.66	 68.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1274	 1306	 0.00235	 0.01851	 0.0	 294.93	 353.91	 442.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1274	 1306	 0.00235	 0.01851	 0.0	 294.93	 353.91	 442.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1292	 1275	 0.0	 0.1	 0.0	 30.58	 36.7	 55.05	 0.99973	 0.0	 1	 -14.752897	 14.752897;
	1279	 1276	 0.0	 0.04444	 0.0	 223.38	 268.05	 402.08	 1.00057	 0.0	 1	 -14.752897	 14.752897;
	1277	 1284	 0.0105	 0.03466	 0.0	 52.8	 63.36	 95.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1277	 1294	 0.01736	 0.08274	 0.0	 59.24	 71.09	 88.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1277	 1294	 0.01736	 0.08274	 0.0	 59.24	 71.09	 88.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1277	 1303	 0.00637	 0.05021	 0.0	 87.09	 104.5	 130.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1277	 1306	 0.0117	 0.05575	 0.0	 93.75	 112.5	 168.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1277	 1306	 0.0117	 0.05575	 0.0	 93.75	 112.5	 168.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1277	 1309	 0.01353	 0.10669	 0.0	 87.36	 104.83	 131.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1279	 1281	 0.001	 0.0101	 0.0	 1143.5	 1372.2	 2058.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1279	 1283	 0.0	 0.04138	 0.0	 247.47	 296.96	 445.44	 1.00046	 0.0	 1	 -14.752897	 14.752897;
	1279	 2634	 0.0001	 0.01	 0.0	 1141.37	 1369.65	 1712.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1307	 1280	 0.0	 0.03908	 0.0	 275.66	 330.79	 496.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1281	 1307	 0.00233	 0.02385	 0.0	 767.21	 920.65	 1380.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1284	 1290	 0.00921	 0.0305	 0.0	 18.85	 22.63	 33.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1285	 1308	 0.00306	 0.02416	 0.0	 110.85	 133.02	 166.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1308	 1286	 0.0	 0.1	 0.0	 44.53	 53.43	 80.15	 1.00216	 0.0	 1	 -14.752897	 14.752897;
	1288	 1300	 0.0	 0.08	 0.0	 111.99	 134.38	 201.57	 0.99591	 0.0	 1	 -14.752897	 14.752897;
	1288	 1307	 0.00229	 0.02909	 0.0	 622.18	 746.61	 933.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1292	 1289	 0.0	 0.1	 0.0	 18.9	 22.67	 34.01	 0.99963	 0.0	 1	 -14.752897	 14.752897;
	1309	 1291	 0.0	 0.1	 0.0	 20.72	 24.87	 37.3	 1.00133	 0.0	 1	 -14.752897	 14.752897;
	1292	 1293	 0.0	 0.1	 0.0	 14.78	 17.73	 26.6	 0.99887	 0.0	 1	 -14.752897	 14.752897;
	1292	 1299	 0.0	 0.1	 0.0	 15.88	 19.06	 28.59	 0.9997	 0.0	 1	 -14.752897	 14.752897;
	1292	 1301	 0.0	 0.1	 0.0	 19.08	 22.89	 34.34	 0.99963	 0.0	 1	 -14.752897	 14.752897;
	1292	 1304	 0.0	 0.1	 0.0	 15.88	 19.06	 28.59	 0.9997	 0.0	 1	 -14.752897	 14.752897;
	1309	 1296	 0.0	 0.1	 0.0	 15.62	 18.74	 28.12	 1.00524	 0.0	 1	 -14.752897	 14.752897;
	1307	 1297	 0.0	 0.03908	 0.0	 272.7	 327.24	 490.86	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1309	 1298	 0.0	 0.1	 0.0	 15.62	 18.75	 28.12	 1.00354	 0.0	 1	 -14.752897	 14.752897;
	1309	 1302	 0.0	 0.1	 0.0	 15.62	 18.75	 28.12	 1.00354	 0.0	 1	 -14.752897	 14.752897;
	1303	 1309	 0.0044	 0.03467	 0.0	 72.38	 86.86	 108.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1309	 1305	 0.0	 0.1	 0.0	 15.85	 19.03	 28.54	 1.00376	 0.0	 1	 -14.752897	 14.752897;
	1353	 1310	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00777	 0.0	 1	 -14.752897	 14.752897;
	1320	 1311	 0.00125	 0.1	 0.0	 61.25	 73.5	 91.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1353	 1312	 0.00125	 0.1	 0.0	 63.92	 76.71	 95.89	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1313	 1315	 0.00259	 0.01721	 0.0	 233.47	 280.16	 350.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1313	 1330	 0.00093	 0.00546	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1313	 1341	 0.00959	 0.03704	 0.0	 263.75	 316.5	 395.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1313	 1351	 0.00164	 0.01365	 0.0	 308.52	 370.22	 462.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1314	 1315	 0.00249	 0.01921	 0.0	 343.25	 411.9	 514.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1314	 1318	 0.00257	 0.01717	 0.0	 163.85	 196.63	 294.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1314	 1331	 0.0039	 0.02396	 0.0	 297.19	 356.62	 534.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1314	 1343	 0.00075	 0.00406	 0.0	 435.65	 522.78	 653.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1314	 1343	 0.00076	 0.00399	 0.0	 435.62	 522.75	 653.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1315	 1331	 0.00218	 0.01631	 0.0	 333.1	 399.72	 599.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1315	 1331	 0.00223	 0.01599	 0.0	 339.51	 407.41	 611.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1316	 1344	 0.00126	 0.01873	 0.0	 508.16	 609.79	 914.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1317	 1318	 0.00353	 0.02878	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1318	 1335	 0.00125	 0.1	 0.0	 54.4	 65.28	 97.92	 1.00926	 0.0	 1	 -14.752897	 14.752897;
	1318	 1354	 0.00125	 0.1	 0.0	 54.4	 65.28	 97.92	 1.00926	 0.0	 1	 -14.752897	 14.752897;
	1318	 1355	 0.00125	 0.1	 0.0	 54.4	 65.28	 97.92	 1.00926	 0.0	 1	 -14.752897	 14.752897;
	1319	 1321	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1319	 1347	 0.00178	 0.01164	 0.0	 137.93	 165.51	 206.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1319	 1348	 0.00278	 0.01883	 0.0	 249.42	 299.3	 374.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1319	 1356	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1319	 1357	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1319	 1360	 0.00125	 0.1	 0.0	 35.09	 42.11	 63.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1320	 1327	 0.00125	 0.1	 0.0	 50.99	 61.18	 91.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1320	 1341	 0.00327	 0.01667	 0.0	 156.35	 187.62	 281.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1320	 1346	 0.00208	 0.01303	 0.0	 104.06	 124.87	 156.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1320	 1352	 0.00076	 0.00379	 0.0	 219.3	 263.16	 394.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1322	 1341	 0.00027	 0.0019	 0.0	 168.88	 202.66	 253.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1322	 1347	 0.00186	 0.01071	 0.0	 196.97	 236.36	 295.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1323	 1326	 0.00401	 0.02223	 0.0	 180.56	 216.68	 270.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1336	 1323	 0.0003	 0.02967	 0.0	 377.38	 452.85	 566.07	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1323	 1341	 0.00392	 0.02058	 0.0	 214.46	 257.35	 386.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1351	 1324	 0.00125	 0.1	 0.0	 49.53	 59.44	 89.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1351	 1325	 0.00125	 0.1	 0.0	 49.53	 59.44	 89.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1326	 1331	 0.00322	 0.01472	 0.0	 233.03	 279.63	 419.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1326	 1348	 0.00126	 0.01021	 0.0	 258.31	 309.97	 464.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1328	 1331	 0.00275	 0.01558	 0.0	 152.58	 183.09	 274.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1329	 1346	 0.0021	 0.01631	 0.0	 117.28	 140.74	 211.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1334	 1331	 0.00032	 0.02674	 0.0	 352.53	 423.03	 634.55	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1334	 1331	 0.00037	 0.02327	 0.0	 405.07	 486.09	 729.13	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1334	 1331	 0.00038	 0.02385	 0.0	 395.22	 474.26	 711.4	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1331	 1342	 0.00167	 0.00981	 0.0	 140.29	 168.35	 210.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1331	 1342	 0.00168	 0.00956	 0.0	 140.28	 168.34	 210.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1331	 1344	 0.00138	 0.01996	 0.0	 317.81	 381.37	 572.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1341	 1332	 0.00125	 0.1	 0.0	 42.73	 51.27	 76.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1341	 1333	 0.00125	 0.1	 0.0	 42.73	 51.27	 76.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1334	 1336	 0.00068	 0.00652	 0.0	 661.29	 793.55	 1190.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1336	 1403	 0.0001	 0.01	 0.0	 597.12	 716.54	 895.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1337	 1353	 0.00113	 0.00657	 0.0	 502.1	 602.52	 753.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1337	 1394	 0.0001	 0.01	 0.0	 527.74	 633.29	 791.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1348	 1338	 0.00125	 0.1	 0.0	 42.91	 51.49	 77.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1348	 1339	 0.00125	 0.1	 0.0	 42.91	 51.49	 77.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1347	 1340	 0.00125	 0.1	 0.0	 31.99	 38.39	 57.58	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1341	 1349	 0.00125	 0.1	 0.0	 43.5	 52.2	 78.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1341	 1350	 0.00125	 0.1	 0.0	 43.5	 52.2	 78.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1341	 1353	 0.00334	 0.01635	 0.0	 247.21	 296.65	 444.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1348	 1345	 0.00125	 0.1	 0.0	 42.91	 51.49	 77.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1347	 1358	 0.00125	 0.1	 0.0	 32.4	 38.88	 58.32	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1347	 1359	 0.00125	 0.1	 0.0	 32.4	 38.88	 58.32	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1348	 1351	 0.00041	 0.00333	 0.0	 403.82	 484.58	 726.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1352	 1353	 0.00077	 0.00371	 0.0	 167.6	 201.12	 301.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1353	 1372	 0.0001	 0.01	 0.0	 578.71	 694.45	 868.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1361	 1372	 0.02859	 0.52833	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1361	 0.00125	 0.1	 0.0	 114.36	 137.23	 205.84	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1361	 0.00125	 0.1	 0.0	 135.91	 163.09	 244.63	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1361	 1397	 0.001	 0.30953	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1361	 1402	 0.08548	 0.81006	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1361	 1402	 0.00102	 0.0057	 0.0	 151.63	 181.95	 227.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1361	 1407	 0.10481	 0.75645	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1364	 0.47082	 2.5003	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1368	 0.00099	 0.00946	 0.0	 1569.29	 1883.15	 2824.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1374	 2.3193	 5.3785	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1380	 0.04427	 0.49316	 0.0	 73.05	 87.66	 109.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1388	 0.001	 0.20909	 0.0	 137.11	 164.53	 205.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1390	 0.00062	 0.00513	 0.0	 1522.0	 1826.39	 2739.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1391	 1.3839	 4.6757	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1392	 2.7622	 4.8091	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1394	 0.00125	 0.1	 0.0	 262.01	 314.41	 393.01	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1406	 24.695999	 23.437	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1362	 1408	 0.05862	 0.78193	 0.0	 46.44	 55.73	 69.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1363	 1383	 0.00142	 0.01435	 0.0	 1114.1	 1336.91	 2005.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1368	 0.00057	 0.00402	 0.0	 1572.19	 1886.62	 2829.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1374	 0.03034	 0.81482	 0.0	 73.35	 88.03	 110.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1380	 1.8997	 5.6724	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1388	 0.46058	 2.3151	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1391	 0.1131	 0.93698	 0.0	 61.69	 74.03	 92.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1392	 0.05633	 0.5874	 0.0	 83.27	 99.93	 124.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1394	 0.00125	 0.1	 0.0	 521.32	 625.58	 781.97	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1406	 1.2371	 3.354	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1364	 1408	 0.00646	 0.47341	 0.0	 73.32	 87.99	 109.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1365	 1391	 0.00022	 0.00171	 0.0	 328.36	 394.03	 492.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1365	 1400	 0.0005	 0.00382	 0.0	 326.12	 391.35	 489.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1366	 1370	 6e-05	 0.00065	 0.0	 309.8	 371.77	 464.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1367	 1374	 0.00039	 0.00344	 0.0	 956.18	 1147.41	 1721.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1380	 0.14919	 0.96898	 0.0	 18.24	 21.89	 32.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1382	 0.0005	 0.00403	 0.0	 348.5	 418.2	 627.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1383	 0.83857	 2.3722	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1386	 0.00047	 0.00384	 0.0	 542.08	 650.5	 975.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1387	 0.02232	 0.34692	 0.0	 21.13	 25.35	 31.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1390	 0.15909	 0.88096	 0.0	 19.97	 23.96	 35.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1393	 0.07819	 0.50984	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1369	 1406	 5.6549	 7.59	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1370	 1380	 0.00034	 0.00341	 0.0	 1096.71	 1316.05	 1974.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1370	 1391	 0.00043	 0.00419	 0.0	 1053.06	 1263.67	 1895.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1371	 1377	 0.00021	 0.00179	 0.0	 875.32	 1050.39	 1575.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1371	 1379	 0.00043	 0.00418	 0.0	 1009.8	 1211.76	 1817.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1371	 1381	 0.0002	 0.00192	 0.0	 269.54	 323.44	 404.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1372	 1376	 0.00168	 0.00716	 0.0	 74.78	 89.74	 112.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1372	 0.00125	 0.1	 0.0	 112.21	 134.65	 201.97	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1372	 0.00125	 0.1	 0.0	 133.65	 160.38	 240.56	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1372	 1397	 0.02601	 0.66552	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1372	 1402	 0.09454	 0.89508	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1372	 1402	 0.00173	 0.00731	 0.0	 194.4	 233.28	 291.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1372	 1407	 0.10667	 0.82118	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1372	 1407	 0.0017	 0.00747	 0.0	 115.2	 138.24	 172.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1373	 1378	 0.00102	 0.00911	 0.0	 779.29	 935.15	 1402.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1377	 0.0009	 0.0069	 0.0	 882.91	 1059.49	 1589.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1380	 6.5911	 12.32	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1388	 2.3647	 5.2688	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1391	 0.02292	 0.4694	 0.0	 15.53	 18.64	 27.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1392	 0.52796	 1.8901	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1394	 0.00125	 0.1	 0.0	 96.34	 115.61	 144.51	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1406	 6.435	 8.856	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1374	 1408	 0.22517	 1.343	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1375	 1406	 0.00076	 0.00797	 0.0	 625.41	 750.49	 1125.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1375	 2723	 0.0001	 0.01	 0.0	 316.86	 380.23	 475.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1376	 1397	 0.00112	 0.00495	 0.0	 74.45	 89.34	 111.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1387	 0.00031	 0.00216	 0.0	 371.27	 445.52	 556.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1390	 0.00133	 0.01275	 0.0	 1739.73	 2087.68	 3131.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1393	 0.001	 0.21523	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1397	 0.00125	 0.1	 0.0	 114.43	 137.31	 205.97	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1402	 0.00125	 0.1	 0.0	 109.05	 130.86	 196.29	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1378	 1407	 0.00125	 0.1	 0.0	 109.38	 131.25	 196.88	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1379	 1384	 8e-05	 0.00061	 0.0	 69.01	 82.81	 124.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1379	 1390	 0.00037	 0.00335	 0.0	 1046.78	 1256.13	 1884.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1383	 0.10747	 0.83054	 0.0	 15.71	 18.86	 28.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1387	 0.19957	 1.1759	 0.0	 18.76	 22.51	 33.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1388	 0.00063	 0.00502	 0.0	 1312.42	 1574.91	 2362.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1388	 0.04335	 0.50265	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1390	 0.001	 0.22934	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1390	 0.0	 0.0002	 0.0	 824.87	 989.84	 1237.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1391	 5.3911	 9.2292	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1392	 7.5083	 11.995	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1393	 0.00151	 0.0125	 0.0	 1576.97	 1892.37	 2838.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1393	 0.08986	 0.93116	 0.0	 21.22	 25.47	 38.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1394	 0.00125	 0.1	 0.0	 154.11	 184.93	 277.4	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1406	 0.00091	 0.00644	 0.0	 560.37	 672.45	 1008.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1406	 1.2182	 2.6971	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1406	 57.053001	 52.937	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1380	 1408	 0.37285	 1.9161	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1381	 1400	 0.0005	 0.00383	 0.0	 274.13	 328.95	 411.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1382	 1393	 0.00025	 0.00236	 0.0	 344.26	 413.11	 619.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1387	 0.85817	 1.8669	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1390	 0.11009	 0.78594	 0.0	 16.82	 20.18	 30.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1393	 0.41361	 1.6668	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1401	 0.00139	 0.01463	 0.0	 1071.37	 1285.64	 1928.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1405	 0.0009	 0.0069	 0.0	 1148.47	 1378.16	 2067.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1406	 0.03562	 0.27251	 0.0	 35.44	 42.53	 63.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1383	 1410	 0.00092	 0.00675	 0.0	 1174.26	 1409.11	 2113.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1384	 1399	 0.00125	 0.1	 0.0	 70.51	 84.61	 126.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1385	 1392	 0.00051	 0.00517	 0.0	 494.86	 593.84	 742.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1385	 1408	 0.00081	 0.00793	 0.0	 1490.36	 1788.43	 2682.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1385	 1409	 6e-05	 0.00057	 0.0	 1341.82	 1610.18	 2415.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1386	 1395	 0.00053	 0.00407	 0.0	 544.1	 652.92	 979.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1387	 1390	 0.20839	 1.0896	 0.0	 20.48	 24.58	 36.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1387	 1393	 0.001	 0.27453	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1387	 1404	 0.00055	 0.00435	 0.0	 261.49	 313.78	 392.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1387	 1406	 4.4313	 8.1364	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1388	 1391	 1.3538	 4.3294	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1388	 1392	 2.8143	 4.7068	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1388	 1394	 0.00125	 0.1	 0.0	 88.36	 106.04	 159.05	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1388	 1406	 25.153	 22.927	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1388	 1408	 0.0574	 0.79695	 0.0	 56.63	 67.95	 84.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1388	 1409	 0.00032	 0.00223	 0.0	 1339.98	 1607.97	 2411.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1389	 1391	 0.00021	 0.00175	 0.0	 874.03	 1048.83	 1573.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1390	 1393	 0.08106	 0.89764	 0.0	 22.02	 26.43	 39.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1390	 1406	 1.067	 3.006	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1390	 1406	 0.0009	 0.00658	 0.0	 547.84	 657.41	 986.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1391	 1392	 0.92403	 2.0901	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1391	 1394	 0.00125	 0.1	 0.0	 74.19	 89.02	 133.54	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1391	 1406	 7.5755	 11.776	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1391	 1408	 0.12489	 1.0063	 0.0	 42.92	 51.51	 64.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1392	 1394	 0.00125	 0.1	 0.0	 189.64	 227.57	 284.46	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1392	 1406	 0.0599	 0.31311	 0.0	 85.82	 102.99	 128.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1392	 1408	 0.33311	 1.1786	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1397	 0.00125	 0.1	 0.0	 135.79	 162.95	 244.42	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1398	 0.00094	 0.00901	 0.0	 897.86	 1077.43	 1616.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1402	 0.00125	 0.1	 0.0	 130.46	 156.55	 234.83	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1406	 3.3591	 5.2538	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1393	 1407	 0.00125	 0.1	 0.0	 130.72	 156.86	 235.3	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1406	 1394	 0.00125	 0.1	 0.0	 192.54	 231.05	 346.57	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1408	 1394	 0.00125	 0.1	 0.0	 383.43	 460.12	 575.15	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1396	 1400	 0.001	 0.41397	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1396	 1400	 0.0	 0.0002	 0.0	 323.14	 387.76	 581.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1397	 1402	 0.09563	 0.92138	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1397	 1407	 0.0977	 0.93525	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1397	 1407	 0.00104	 0.0056	 0.0	 88.72	 106.46	 159.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1402	 1407	 0.001	 0.36492	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1403	 1406	 0.00078	 0.00782	 0.0	 609.62	 731.54	 1097.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1405	 1406	 0.0002	 0.00149	 0.0	 1149.94	 1379.93	 2069.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1406	 1408	 3.4295	 6.9411	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1406	 1410	 0.0002	 0.00145	 0.0	 1172.86	 1407.43	 2111.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1411	 1412	 0.0002	 0.02045	 0.0	 322.77	 387.32	 580.98	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1411	 1413	 0.00022	 0.02026	 0.0	 322.81	 387.37	 581.06	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1411	 1434	 0.00062	 0.00602	 0.1895	 782.6	 939.12	 1173.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1437	 1411	 0.00112	 0.09472	 0.0	 151.79	 182.15	 227.69	 0.9939	 0.0	 1	 -14.752897	 14.752897;
	1437	 1411	 0.00112	 0.09347	 0.0	 151.78	 182.13	 227.67	 0.994	 0.0	 1	 -14.752897	 14.752897;
	1411	 2522	 0.0001	 0.01	 0.0	 345.9	 415.07	 518.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1414	 1415	 0.0182	 0.04072	 0.00912	 149.43	 179.31	 224.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1414	 1416	 0.00466	 0.01037	 0.00235	 131.21	 157.45	 196.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1414	 1417	 0.04613	 0.10275	 0.02329	 49.95	 59.94	 74.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1415	 1418	 0.0	 1e-05	 0.0	 268.88	 322.66	 403.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1415	 1419	 0.013	 0.02896	 0.00656	 139.54	 167.45	 209.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1415	 1449	 0.01	 0.1	 0.0	 25.14	 30.16	 37.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1415	 1449	 0.01	 0.1	 0.0	 25.14	 30.16	 37.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1416	 1419	 0.00978	 0.02179	 0.00494	 74.01	 88.81	 133.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1416	 1461	 0.01	 0.1	 0.0	 58.12	 69.74	 87.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1416	 1461	 0.01	 0.1	 0.0	 58.12	 69.74	 87.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1417	 1424	 0.00184	 0.01469	 0.00534	 93.64	 112.36	 168.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 1426	 0.00184	 0.01469	 0.00534	 92.95	 111.55	 167.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 1427	 0.00544	 0.02682	 0.00683	 79.49	 95.39	 119.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 1428	 0.00544	 0.02682	 0.00683	 79.49	 95.39	 119.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 1429	 0.00166	 0.00816	 0.00208	 104.64	 125.57	 156.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 1431	 0.00166	 0.00816	 0.00208	 104.64	 125.57	 156.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 1446	 0.0	 0.0001	 0.0	 400.7	 480.85	 601.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1417	 2670	 0.0001	 0.01	 0.0	 133.3	 159.96	 199.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1418	 2750	 0.0001	 0.01	 0.0	 205.13	 246.16	 307.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1420	 1421	 0.00057	 0.00466	 0.00726	 204.89	 245.86	 307.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1420	 2579	 0.0001	 0.01	 0.0	 185.05	 222.06	 277.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1421	 1425	 0.00762	 0.0146	 0.07938	 172.26	 206.71	 258.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1421	 1426	 0.00149	 0.01194	 0.02405	 110.55	 132.66	 165.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1421	 1450	 0.01	 0.1	 0.0	 51.71	 62.05	 77.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1421	 1450	 0.01	 0.1	 0.0	 51.71	 62.05	 77.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1422	 1423	 0.00152	 0.00239	 0.06934	 63.16	 75.8	 113.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1422	 1424	 0.00092	 0.00746	 0.01162	 62.97	 75.57	 113.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1423	 1433	 0.0024	 0.00275	 0.062	 34.61	 41.53	 62.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1423	 1454	 0.01	 0.1	 0.0	 29.7	 35.64	 53.46	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1424	 1444	 0.00047	 0.0038	 0.00138	 56.86	 68.23	 85.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1426	 1445	 0.00047	 0.0038	 0.00138	 111.93	 134.32	 167.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1427	 1451	 0.01	 0.1	 0.0	 43.02	 51.63	 64.54	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1427	 1452	 0.01	 0.1	 0.0	 37.97	 45.56	 56.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1428	 1451	 0.01	 0.1	 0.0	 43.02	 51.63	 64.54	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1428	 1452	 0.01	 0.1	 0.0	 37.97	 45.56	 56.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1429	 1430	 0.0012	 0.00559	 0.00684	 60.24	 72.29	 90.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1429	 1453	 0.01	 0.1	 0.0	 49.29	 59.15	 73.94	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1430	 1456	 0.01	 0.1	 0.0	 60.17	 72.21	 90.26	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1431	 1432	 0.00121	 0.00561	 0.0073	 60.24	 72.29	 90.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1431	 1453	 0.01	 0.1	 0.0	 49.3	 59.17	 73.96	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1432	 1456	 0.01	 0.1	 0.0	 60.17	 72.21	 90.26	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1446	 1434	 0.00112	 0.09389	 0.0	 414.56	 497.47	 621.84	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1434	 2513	 0.0001	 0.01	 0.0	 375.15	 450.18	 562.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1435	 1436	 0.00624	 0.02926	 0.07806	 65.54	 78.65	 98.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1435	 1437	 3e-05	 0.00016	 0.00396	 69.0	 82.8	 103.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1435	 1455	 0.01	 0.1	 0.0	 26.35	 31.62	 39.53	 0.9977	 0.0	 1	 -14.752897	 14.752897;
	1436	 1443	 0.00736	 0.03039	 0.00743	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1436	 1457	 0.01	 0.1	 0.0	 48.4	 58.08	 72.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1437	 1438	 3e-05	 0.00016	 0.00264	 101.63	 121.96	 152.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1437	 1440	 0.00052	 0.00365	 0.1294	 118.67	 142.4	 178.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1438	 1439	 0.00459	 0.0211	 0.07598	 98.14	 117.77	 147.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1438	 1455	 0.01	 0.1	 0.0	 18.41	 22.1	 27.62	 0.9977	 0.0	 1	 -14.752897	 14.752897;
	1439	 1447	 0.01	 0.1	 0.0	 50.7	 60.84	 76.04	 1.005	 0.0	 1	 -14.752897	 14.752897;
	1439	 1448	 0.01	 0.1	 0.0	 47.56	 57.07	 71.34	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1439	 1460	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1440	 1441	 0.00533	 0.02629	 0.0067	 47.73	 57.28	 71.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1440	 1442	 0.00368	 0.01813	 0.00462	 98.14	 117.77	 147.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1441	 1443	 0.00736	 0.03039	 0.00743	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1441	 1457	 0.01	 0.1	 0.0	 48.4	 58.08	 72.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1442	 1447	 0.01	 0.1	 0.0	 50.66	 60.8	 76.0	 1.0066	 0.0	 1	 -14.752897	 14.752897;
	1442	 1448	 0.01	 0.1	 0.0	 47.58	 57.09	 71.37	 0.9914	 0.0	 1	 -14.752897	 14.752897;
	1442	 1459	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1444	 1458	 0.01	 0.1	 0.0	 56.93	 68.31	 85.39	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1445	 1458	 0.01	 0.1	 0.0	 111.89	 134.26	 167.83	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1447	 1448	 0.3662	 0.60425	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1462	 1465	 0.00318	 0.0053	 0.0	 78.84	 94.61	 141.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1462	 1465	 0.00357	 0.00468	 0.0	 82.79	 99.35	 149.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1462	 2161	 0.0001	 0.01	 0.0	 214.6	 257.52	 321.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1463	 1470	 0.00414	 0.0181	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1464	 1469	 0.00245	 0.00687	 0.0	 154.37	 185.24	 277.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1464	 1471	 0.00213	 0.00703	 0.0	 153.64	 184.37	 276.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1465	 1468	 0.0	 0.00028	 0.0	 163.41	 196.09	 294.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1466	 1468	 0.0	 0.00028	 0.0	 206.65	 247.98	 371.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1466	 1865	 0.0001	 0.01	 0.0	 153.65	 184.38	 230.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1467	 1470	 0.01508	 0.00585	 0.0	 38.27	 45.93	 68.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1467	 1472	 0.00083	 0.00281	 0.0	 80.99	 97.18	 145.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1468	 1471	 0.00887	 0.03439	 0.0	 223.39	 268.07	 402.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1468	 1475	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1469	 1474	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1471	 1472	 0.00605	 0.02143	 0.0	 79.13	 94.96	 142.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1471	 1855	 0.0001	 0.01	 0.0	 202.43	 242.91	 303.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1472	 1473	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1476	 1483	 0.00055	 0.00143	 0.0	 206.29	 247.55	 309.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1476	 1498	 0.00021	 0.00045	 0.0	 134.41	 161.29	 201.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1477	 1486	 0.00029	 0.00261	 0.0	 131.91	 158.3	 197.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1477	 1493	 0.00029	 0.0006	 0.0	 161.13	 193.36	 290.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1477	 1496	 0.00043	 0.00283	 0.0	 200.7	 240.84	 361.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1478	 1481	 8e-05	 0.00057	 0.0	 240.55	 288.67	 433.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1478	 1484	 0.00049	 0.00381	 0.0	 494.13	 592.96	 741.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1478	 1512	 0.00146	 0.00813	 0.0	 615.72	 738.86	 923.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1479	 1485	 0.00101	 0.00824	 0.0	 44.45	 53.35	 80.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1480	 1486	 0.00114	 0.00695	 0.0	 124.06	 148.87	 223.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1480	 1491	 0.00239	 0.01229	 0.0	 219.29	 263.14	 394.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1481	 1523	 0.00125	 0.1	 0.0	 81.85	 98.22	 147.34	 0.9961	 0.0	 1	 -14.752897	 14.752897;
	1481	 1524	 0.00125	 0.1	 0.0	 81.85	 98.22	 147.34	 0.9961	 0.0	 1	 -14.752897	 14.752897;
	1481	 1525	 0.00125	 0.1	 0.0	 81.85	 98.22	 147.34	 0.9961	 0.0	 1	 -14.752897	 14.752897;
	1482	 1485	 0.00121	 0.0062	 0.0	 142.37	 170.84	 256.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1482	 1512	 0.00091	 0.00603	 0.0	 69.2	 83.03	 124.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1483	 1496	 0.00052	 0.00483	 0.0	 281.69	 338.03	 422.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1483	 1500	 0.00082	 0.00257	 0.0	 99.02	 118.83	 178.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1483	 1520	 0.00056	 0.00347	 0.0	 150.6	 180.72	 225.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1483	 1520	 0.0005	 0.00364	 0.0	 144.07	 172.89	 216.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1484	 1512	 0.00223	 0.00975	 0.0	 623.14	 747.77	 934.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1484	 1530	 0.00745	 0.03588	 0.0	 203.96	 244.75	 305.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1484	 1535	 0.0069	 0.05341	 0.0	 205.92	 247.1	 308.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1485	 1486	 0.00144	 0.01157	 0.0	 121.72	 146.06	 182.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1485	 1490	 0.00048	 0.00212	 0.0	 325.05	 390.05	 487.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1485	 1512	 0.00166	 0.01138	 0.0	 114.18	 137.02	 205.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1485	 1513	 0.00104	 0.00737	 0.0	 131.48	 157.78	 197.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1485	 1516	 9e-05	 0.00081	 0.0	 228.33	 274.0	 410.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1485	 1527	 9e-05	 0.00099	 0.0	 345.62	 414.74	 518.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1520	 1487	 0.00212	 0.08472	 0.0	 122.19	 146.63	 219.94	 0.9929	 0.0	 1	 -14.752897	 14.752897;
	1520	 1488	 0.00212	 0.08472	 0.0	 122.19	 146.63	 219.94	 0.9929	 0.0	 1	 -14.752897	 14.752897;
	1489	 1499	 0.00054	 0.00371	 0.0	 74.5	 89.4	 111.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1489	 1518	 0.00112	 0.00759	 0.0	 141.97	 170.37	 212.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1490	 1514	 0.00038	 0.00217	 0.0	 29.55	 35.46	 53.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1490	 2489	 0.0001	 0.01	 0.0	 299.76	 359.71	 449.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1491	 1508	 0.0008	 0.00521	 0.0	 143.76	 172.52	 215.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1492	 1501	 0.00057	 0.00598	 0.0	 254.54	 305.44	 381.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1492	 1511	 0.00037	 0.00361	 0.0	 384.64	 461.57	 576.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1493	 1509	 0.00125	 0.1	 0.0	 82.09	 98.51	 147.77	 0.99294	 0.0	 1	 -14.752897	 14.752897;
	1493	 1510	 0.00125	 0.1	 0.0	 82.09	 98.51	 147.77	 0.99294	 0.0	 1	 -14.752897	 14.752897;
	1535	 1494	 0.00125	 0.1	 0.0	 71.26	 85.52	 128.28	 1.0025	 0.0	 1	 -14.752897	 14.752897;
	1495	 1504	 0.00125	 0.01386	 0.0	 245.6	 294.72	 368.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1495	 1504	 0.00359	 0.01825	 0.0	 225.87	 271.04	 338.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1495	 1533	 0.00245	 0.02726	 0.0	 234.66	 281.59	 422.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1496	 1512	 0.00066	 0.00645	 0.0	 202.35	 242.82	 303.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1497	 1518	 3e-05	 0.0002	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1498	 1512	 0.00117	 0.01002	 0.0	 252.8	 303.37	 379.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1499	 1502	 0.00057	 0.00496	 0.0	 182.75	 219.3	 274.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1499	 1518	 0.00151	 0.01229	 0.0	 108.74	 130.49	 163.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1499	 1518	 0.00066	 0.00836	 0.0	 160.57	 192.68	 240.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1499	 1521	 0.00037	 0.0036	 0.0	 302.23	 362.68	 453.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1500	 1531	 0.0004	 0.00408	 0.0	 138.8	 166.56	 249.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1501	 1502	 0.00025	 0.00216	 0.0	 152.37	 182.84	 228.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1501	 1518	 0.00152	 0.00863	 0.0	 212.8	 255.36	 319.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1503	 1504	 0.00191	 0.0114	 0.0	 306.44	 367.73	 459.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1503	 1508	 0.00113	 0.00548	 0.0	 260.67	 312.8	 391.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1505	 1512	 0.00049	 0.00452	 0.0	 224.83	 269.8	 337.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1505	 1518	 0.00162	 0.01332	 0.0	 177.9	 213.48	 266.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1506	 1520	 4e-05	 0.00048	 0.0	 479.28	 575.14	 718.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1506	 1521	 0.00019	 0.00158	 0.0	 363.61	 436.34	 545.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1507	 1518	 3e-05	 0.00021	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1508	 1515	 0.00106	 0.01101	 0.0	 193.66	 232.39	 290.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1511	 1512	 0.0002	 0.00197	 0.0	 404.58	 485.49	 728.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1511	 1522	 0.00035	 0.00339	 0.0	 234.87	 281.85	 352.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1512	 1513	 0.00146	 0.00714	 0.0	 164.93	 197.92	 296.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1513	 1534	 0.00037	 0.00094	 0.0	 176.86	 212.24	 318.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1515	 1531	 0.00158	 0.01572	 0.0	 199.03	 238.84	 358.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1515	 1533	 0.00027	 0.00337	 0.0	 239.27	 287.12	 358.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1517	 1518	 0.00035	 0.02111	 0.0	 175.77	 210.92	 263.65	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	1517	 1518	 0.00038	 0.0203	 0.0	 182.77	 219.33	 274.16	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	1517	 1518	 0.00033	 0.02576	 0.0	 144.05	 172.86	 216.07	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	1517	 1532	 0.00036	 0.00601	 0.0	 754.42	 905.3	 1357.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1517	 2460	 0.0001	 0.01	 0.0	 653.71	 784.46	 980.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1520	 1519	 0.00212	 0.08472	 0.0	 122.19	 146.63	 219.94	 0.9929	 0.0	 1	 -14.752897	 14.752897;
	1520	 1522	 0.00097	 0.00724	 0.0	 254.0	 304.8	 381.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1520	 1526	 0.00212	 0.08472	 0.0	 125.51	 150.61	 225.91	 0.9929	 0.0	 1	 -14.752897	 14.752897;
	1534	 1528	 0.00125	 0.1	 0.0	 87.09	 104.5	 156.76	 0.99484	 0.0	 1	 -14.752897	 14.752897;
	1534	 1529	 0.00125	 0.1	 0.0	 87.09	 104.5	 156.76	 0.99484	 0.0	 1	 -14.752897	 14.752897;
	1530	 1535	 0.00242	 0.01761	 0.0	 206.26	 247.51	 309.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1532	 2481	 0.0001	 0.01	 0.0	 677.43	 812.91	 1016.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1536	 1537	 0.00023	 0.00264	 0.07296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1567	 1536	 0.00087	 0.05244	 0.0	 330.0	 330.0	 330.0	 1.10419	 0.0	 1	 -14.752897	 14.752897;
	1538	 1553	 0.10041	 0.17736	 0.01665	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1538	 1573	 0.0386	 0.08364	 0.00735	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1539	 1540	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1539	 1550	 0.00264	 0.00851	 0.00088	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1539	 1575	 0.00818	 0.02545	 0.00289	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1540	 1548	 0.00694	 0.02256	 0.00231	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1540	 1565	 0.03942	 0.12033	 0.01413	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1541	 1547	 0.00223	 0.00752	 0.00076	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1541	 1568	 0.01818	 0.06595	 0.00707	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1542	 1543	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1542	 1568	 0.01926	 0.05876	 0.00555	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1543	 1550	 0.01157	 0.03587	 0.00404	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1544	 1545	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1544	 1567	 0.01091	 0.04223	 0.00465	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1545	 1546	 0.00347	 0.01033	 0.00125	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1546	 1557	 0.00711	 0.02256	 0.00224	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1547	 1548	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1549	 1550	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1549	 1551	 0.03744	 0.18876	 0.01765	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1549	 1556	 0.00554	 0.01802	 0.00167	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1549	 1567	 0.02545	 0.08099	 0.00735	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1549	 1577	 0.01549	 0.03483	 0.00343	 126.6	 151.93	 189.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1550	 1561	 0.02802	 0.08446	 0.01016	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1550	 2799	 0.0001	 0.01	 0.0	 163.47	 196.17	 245.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1552	 1553	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1552	 1560	 0.05198	 0.09	 0.00889	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1552	 1568	 0.05992	 0.11628	 0.01298	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1554	 1555	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1554	 1577	 0.02848	 0.05104	 0.00475	 125.36	 150.44	 188.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1555	 1570	 0.0081	 0.01413	 0.00135	 122.63	 147.15	 183.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1556	 1557	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1558	 1569	 0.02678	 0.08058	 0.0097	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1558	 1576	 0.00635	 0.01952	 0.00235	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1559	 1576	 0.00026	 0.0004	 5e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1560	 1564	 0.04339	 0.07157	 0.00774	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1561	 1566	 0.02165	 0.04008	 0.00386	 119.22	 143.07	 178.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1562	 1563	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1562	 2806	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1563	 1567	 0.02868	 0.08818	 0.00783	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1564	 1565	 0.01826	 0.05537	 0.00656	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1566	 1569	 0.0157	 0.04736	 0.0057	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1567	 1568	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1570	 1571	 0.03653	 0.06372	 0.00608	 119.26	 143.11	 178.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1571	 1572	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1572	 1929	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1574	 1577	 0.0002	 0.00067	 7e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1578	 1607	 0.01124	 0.03982	 0.0	 45.66	 54.79	 82.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1578	 1611	 0.02836	 0.1134	 0.0	 100.49	 120.58	 150.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1578	 1615	 0.054	 0.12135	 0.0	 75.84	 91.01	 113.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1578	 1632	 0.04342	 0.12411	 0.0	 51.72	 62.07	 77.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1578	 1643	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1579	 1632	 0.01103	 0.04594	 0.0	 26.02	 31.23	 46.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1580	 1585	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1581	 1610	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1582	 1585	 0.01551	 0.06772	 0.0	 73.15	 87.77	 109.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1582	 1599	 0.01835	 0.0705	 0.0	 51.18	 61.42	 92.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1582	 1610	 0.02257	 0.07445	 0.0	 107.13	 128.55	 160.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1582	 1611	 0.04614	 0.15844	 0.0	 133.81	 160.57	 200.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1582	 1631	 0.01617	 0.06784	 0.0	 77.5	 93.0	 116.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1582	 1645	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1583	 1594	 0.00254	 0.01065	 0.0	 121.06	 145.28	 217.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1583	 1625	 0.0001	 0.00051	 0.0	 120.35	 144.42	 216.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1584	 1590	 0.0025	 0.0117	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1585	 1627	 0.00737	 0.0322	 0.0	 63.66	 76.39	 95.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1586	 1596	 0.00103	 0.00338	 0.0	 117.32	 140.78	 211.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1586	 1636	 0.00017	 0.00068	 0.0	 118.93	 142.71	 214.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1587	 1593	 0.00605	 0.02865	 0.0	 117.76	 141.31	 211.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1587	 1596	 0.00625	 0.02326	 0.0	 115.78	 138.94	 208.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1588	 1608	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1589	 1593	 0.00311	 0.01357	 0.0	 61.93	 74.32	 92.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1589	 1634	 0.00218	 0.01033	 0.0	 62.15	 74.58	 93.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1590	 1611	 0.00935	 0.03921	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1590	 1648	 0.00862	 0.0296	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1591	 1605	 0.0003	 0.00073	 0.0	 182.78	 219.33	 274.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1591	 1647	 0.00093	 0.0031	 0.0	 183.07	 219.68	 274.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1592	 1611	 0.01165	 0.02678	 0.0	 21.43	 25.71	 38.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1600	 1593	 0.00135	 0.09601	 0.0	 301.07	 361.28	 541.92	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1600	 1593	 0.00139	 0.09416	 0.0	 306.98	 368.37	 552.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1593	 1606	 0.00618	 0.02812	 0.0	 190.69	 228.82	 286.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1610	 0.03235	 0.14129	 0.0	 51.43	 61.72	 92.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1615	 0.00079	 0.00376	 0.0	 75.67	 90.8	 113.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1628	 0.00275	 0.00981	 0.0	 196.87	 236.24	 354.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1632	 0.01518	 0.05429	 0.0	 84.27	 101.12	 126.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1632	 0.01489	 0.05544	 0.0	 83.93	 100.72	 125.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1641	 0.01795	 0.0668	 0.0	 56.39	 67.67	 84.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1593	 1646	 0.00713	 0.02447	 0.0	 188.08	 225.7	 282.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1594	 1628	 0.0002	 0.00092	 0.0	 121.0	 145.2	 217.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1595	 1626	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1597	 1603	 0.00018	 0.00067	 0.0	 182.81	 219.37	 274.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1597	 1626	 0.00018	 0.00064	 0.0	 182.59	 219.1	 273.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1598	 1606	 9e-05	 0.00045	 0.0	 186.75	 224.1	 280.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1598	 1647	 0.00586	 0.0246	 0.0	 186.53	 223.84	 279.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1599	 1602	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1600	 1638	 0.00161	 0.02118	 0.0	 245.4	 294.48	 368.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1600	 1638	 0.00225	 0.02425	 0.0	 214.03	 256.84	 321.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1600	 1644	 0.00166	 0.02083	 0.0	 1064.51	 1277.41	 1596.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1601	 1611	 0.04258	 0.19361	 0.0	 64.22	 77.06	 96.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1601	 1634	 0.00213	 0.00957	 0.0	 62.35	 74.82	 93.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1603	 1617	 0.00105	 0.00331	 0.0	 182.28	 218.73	 273.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1604	 1637	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1605	 1626	 0.00066	 0.00211	 0.0	 137.55	 165.06	 206.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1605	 1630	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1607	 1621	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1608	 1639	 0.00233	 0.008	 0.0	 73.97	 88.76	 110.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1608	 1641	 0.00238	 0.00783	 0.0	 56.83	 68.2	 85.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1609	 1610	 6e-05	 0.00022	 0.0	 94.84	 113.81	 142.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1609	 1629	 0.04289	 0.08894	 0.0	 116.61	 139.93	 174.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 1613	 0.00018	 0.00083	 0.0	 185.88	 223.06	 278.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 1629	 0.01141	 0.02731	 0.0	 99.42	 119.3	 149.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 1633	 0.00017	 0.00077	 0.0	 170.88	 205.05	 256.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1638	 1611	 0.0011	 0.06927	 0.0	 337.19	 404.63	 606.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1611	 1639	 0.02759	 0.13057	 0.0	 74.95	 89.94	 112.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 1642	 0.01843	 0.0659	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 1648	 0.02212	 0.08233	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 1648	 0.01927	 0.06357	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1611	 2048	 0.0001	 0.01	 0.0	 167.88	 201.46	 251.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1612	 1632	 0.01943	 0.05335	 0.0	 108.15	 129.78	 194.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1612	 1637	 0.00225	 0.00835	 0.0	 106.39	 127.67	 191.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1614	 1616	 0.00043	 0.00095	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1614	 1637	 0.0022	 0.00852	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1617	 1622	 0.00613	 0.02375	 0.0	 184.38	 221.25	 276.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1618	 1631	 0.0055	 0.02307	 0.0	 116.91	 140.29	 210.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1618	 1636	 0.00481	 0.02167	 0.0	 119.06	 142.87	 214.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1619	 1632	 0.0	 0.00022	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1620	 1628	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1622	 1646	 9e-05	 0.00047	 0.0	 184.59	 221.51	 276.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1623	 1632	 0.00883	 0.03675	 0.0	 23.65	 28.38	 42.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1624	 1631	 0.0	 0.00028	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1625	 1640	 0.00634	 0.02266	 0.0	 118.86	 142.64	 213.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1627	 1631	 0.00617	 0.02036	 0.0	 64.4	 77.28	 96.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1635	 1640	 0.00083	 0.00351	 0.0	 119.19	 143.03	 214.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1642	 1648	 0.00475	 0.01632	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1649	 1756	 0.02817	 0.05426	 0.0	 79.46	 95.35	 143.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1649	 2309	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1650	 1675	 0.01755	 0.05612	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1650	 1729	 0.00125	 0.1	 0.0	 40.22	 48.26	 72.4	 1.00896	 0.0	 1	 -14.752897	 14.752897;
	1650	 1750	 0.01789	 0.05496	 0.0	 43.89	 52.67	 65.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1651	 1728	 0.00046	 0.00142	 0.0	 79.01	 94.81	 118.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1651	 1819	 0.00092	 0.00236	 0.0	 60.88	 73.06	 91.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1652	 1759	 0.0452	 0.11148	 0.0	 30.75	 36.9	 46.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1652	 1806	 0.01048	 0.02771	 0.0	 40.72	 48.87	 73.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1653	 1698	 0.00271	 0.07565	 0.0	 68.62	 82.35	 123.52	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1653	 1698	 0.00266	 0.07732	 0.0	 67.14	 80.57	 120.86	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1653	 1777	 0.01342	 0.07594	 0.0	 75.5	 90.6	 135.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1653	 1777	 0.01448	 0.06989	 0.0	 81.57	 97.89	 146.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1794	 1653	 0.00047	 0.0307	 0.0	 196.86	 236.23	 295.29	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1653	 1892	 0.0001	 0.01	 0.0	 171.63	 205.96	 257.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1654	 1784	 0.03285	 0.06973	 0.0	 63.28	 75.94	 94.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1654	 1802	 0.05994	 0.1128	 0.0	 62.11	 74.53	 93.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1655	 1695	 0.01716	 0.066	 0.0	 23.71	 28.45	 42.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1655	 1706	 0.01558	 0.05374	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1655	 1715	 0.0082	 0.03025	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1655	 1765	 0.03047	 0.09738	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1684	 1656	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00006	 0.0	 1	 -14.752897	 14.752897;
	1770	 1657	 0.00125	 0.1	 0.0	 54.31	 65.18	 97.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1658	 1687	 0.00783	 0.03052	 0.0	 13.67	 16.41	 24.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1658	 1795	 0.00637	 0.02193	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1659	 1694	 0.00506	 0.01969	 0.0	 54.4	 65.28	 97.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1659	 1711	 0.02403	 0.08849	 0.0	 55.33	 66.39	 99.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1660	 1708	 0.00302	 0.02253	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1660	 1708	 0.00298	 0.02218	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1660	 1709	 0.002	 0.07137	 0.0	 76.39	 91.67	 137.5	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1660	 1709	 0.00204	 0.07005	 0.0	 77.83	 93.39	 140.09	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1712	 1660	 0.0004	 0.0322	 0.0	 92.17	 110.6	 138.25	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1712	 1660	 0.00035	 0.03286	 0.0	 90.32	 108.38	 135.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1660	 1770	 0.01476	 0.08713	 0.0	 90.63	 108.76	 135.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1660	 1777	 0.00028	 0.0025	 0.0	 113.06	 135.67	 169.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1660	 1777	 0.00059	 0.00297	 0.0	 93.93	 112.71	 140.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1660	 1800	 0.00043	 0.0039	 0.0	 283.48	 340.18	 425.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1661	 1674	 0.00505	 0.01865	 0.0	 31.62	 37.94	 56.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1692	 1661	 0.0018	 0.07284	 0.0	 72.03	 86.44	 129.65	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1661	 1713	 0.00125	 0.1	 0.0	 45.22	 54.26	 81.4	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1661	 1717	 0.01791	 0.05846	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1661	 1767	 0.0295	 0.09295	 0.0	 59.12	 70.94	 106.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1661	 1776	 0.01779	 0.07124	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1661	 1789	 0.00453	 0.01369	 0.0	 80.44	 96.53	 144.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1661	 1811	 0.00125	 0.1	 0.0	 45.22	 54.26	 81.4	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1661	 1812	 0.00125	 0.1	 0.0	 45.22	 54.26	 81.4	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1662	 1679	 0.01816	 0.04525	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1662	 1698	 0.01114	 0.02623	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1663	 1669	 0.03172	 0.0662	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1663	 1731	 0.00513	 0.01844	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1663	 1739	 0.00081	 0.00219	 0.0	 46.14	 55.37	 69.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1663	 1797	 0.0009	 0.00238	 0.0	 57.2	 68.64	 85.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1664	 1741	 0.01807	 0.05688	 0.0	 31.96	 38.35	 57.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1664	 1773	 0.00547	 0.01655	 0.0	 22.1	 26.52	 33.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1665	 1699	 0.01516	 0.0732	 0.0	 89.11	 106.93	 133.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1665	 1777	 0.00419	 0.02431	 0.0	 139.44	 167.33	 251.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1665	 1808	 0.00125	 0.1	 0.0	 29.58	 35.5	 53.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1665	 1809	 0.00125	 0.1	 0.0	 29.58	 35.5	 53.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1665	 1810	 0.00125	 0.1	 0.0	 29.58	 35.5	 53.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1665	 2318	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1666	 1741	 0.04967	 0.14108	 0.0	 25.59	 30.71	 38.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1666	 1768	 0.01121	 0.03792	 0.0	 28.44	 34.12	 42.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1667	 1722	 0.02269	 0.07227	 0.0	 126.15	 151.38	 189.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1667	 1732	 0.01763	 0.06587	 0.0	 113.31	 135.97	 169.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1803	 1668	 0.00125	 0.1	 0.0	 32.11	 38.53	 57.8	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1669	 1694	 0.07552	 0.14546	 0.0	 24.52	 29.42	 44.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1670	 1767	 0.01688	 0.06491	 0.0	 35.23	 42.28	 63.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1670	 1788	 0.00659	 0.01687	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1671	 1700	 0.00374	 0.01015	 0.0	 52.97	 63.56	 79.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1671	 1755	 0.004	 0.01128	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1672	 1761	 0.00884	 0.02466	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1672	 1767	 0.00382	 0.01066	 0.0	 81.69	 98.03	 122.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1672	 1796	 0.00868	 0.0252	 0.0	 75.62	 90.74	 136.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1673	 1732	 0.00438	 0.01069	 0.0	 96.46	 115.75	 144.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1673	 1779	 0.03135	 0.06265	 0.0	 96.02	 115.22	 144.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1674	 1726	 0.00856	 0.02569	 0.0	 30.64	 36.77	 55.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1675	 1723	 0.02295	 0.065	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1676	 1778	 0.00432	 0.0122	 0.0	 17.96	 21.56	 32.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1676	 1817	 0.0108	 0.03049	 0.0	 16.71	 20.05	 30.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1677	 1750	 0.02709	 0.08749	 0.0	 51.89	 62.27	 77.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1677	 1784	 0.0114	 0.04438	 0.0	 32.16	 38.59	 48.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1678	 1716	 0.00401	 0.03961	 0.0	 213.01	 255.61	 383.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1792	 1678	 0.00019	 0.03263	 0.0	 211.64	 253.97	 380.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1680	 1765	 0.00579	 0.0178	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1680	 1805	 0.01032	 0.03719	 0.0	 36.1	 43.32	 64.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1681	 1759	 0.0324	 0.123	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1681	 1784	 0.01286	 0.03742	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1682	 1695	 0.026	 0.07954	 0.0	 33.26	 39.91	 59.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1682	 1750	 0.04324	 0.16822	 0.0	 28.34	 34.01	 51.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1682	 1766	 0.02268	 0.08202	 0.0	 68.24	 81.89	 122.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1683	 1793	 0.0016	 0.01402	 0.0	 458.39	 550.07	 687.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1684	 1693	 0.00125	 0.1	 0.0	 52.01	 62.41	 93.61	 1.00601	 0.0	 1	 -14.752897	 14.752897;
	1684	 1749	 0.00933	 0.02741	 0.0	 58.41	 70.1	 87.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1684	 1787	 0.00918	 0.02477	 0.0	 45.56	 54.67	 82.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1685	 1699	 0.02261	 0.10552	 0.0	 134.34	 161.21	 241.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1685	 1807	 0.01481	 0.08602	 0.0	 143.61	 172.33	 215.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1686	 1699	 0.0009	 0.005	 0.0	 119.39	 143.26	 214.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1686	 1705	 0.00263	 0.01551	 0.0	 213.22	 255.87	 319.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1687	 1689	 0.00319	 0.0125	 0.0	 39.76	 47.72	 71.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1687	 1737	 0.0441	 0.15211	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1687	 1768	 0.00334	 0.01261	 0.0	 49.79	 59.75	 89.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1792	 1687	 0.00062	 0.03629	 0.0	 172.5	 207.0	 310.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1687	 1795	 0.01599	 0.03604	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1687	 1819	 0.00925	 0.01645	 0.0	 71.08	 85.29	 106.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1688	 1802	 0.0182	 0.03715	 0.0	 74.57	 89.48	 111.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1689	 1768	 0.00295	 0.008	 0.0	 30.55	 36.66	 45.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1690	 1720	 0.05324	 0.15483	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1690	 1779	 0.01714	 0.05625	 0.0	 57.02	 68.43	 85.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1723	 1691	 0.00125	 0.1	 0.0	 41.5	 49.8	 74.7	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1692	 1699	 0.00119	 0.00573	 0.0	 103.77	 124.53	 155.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1694	 1737	 0.02765	 0.09926	 0.0	 18.45	 22.13	 33.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1696	 1717	 0.02352	 0.08656	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1696	 1719	 0.00476	 0.01759	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1696	 1786	 0.03734	 0.1288	 0.0	 24.95	 29.94	 44.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1696	 1797	 0.00495	 0.01494	 0.0	 36.02	 43.22	 54.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1814	 1697	 0.00053	 0.02122	 0.0	 405.22	 486.26	 729.39	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1698	 1704	 0.01142	 0.02757	 0.0	 32.73	 39.28	 58.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1698	 1756	 0.03028	 0.05831	 0.0	 79.38	 95.26	 142.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1699	 1740	 0.01104	 0.04717	 0.0	 77.1	 92.53	 115.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1699	 1799	 0.00182	 0.06035	 0.0	 71.14	 85.37	 106.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1700	 1815	 0.0014	 0.00537	 0.0	 64.72	 77.67	 97.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1701	 1703	 0.00053	 0.02122	 0.0	 271.0	 325.2	 487.79	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1701	 1780	 0.0001	 0.00082	 0.0	 270.14	 324.17	 486.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1702	 1707	 0.0176	 0.04771	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1702	 1726	 0.0242	 0.06562	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1704	 1813	 0.0358	 0.08423	 0.0	 32.37	 38.84	 48.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1705	 1796	 0.00276	 0.07161	 0.0	 107.19	 128.63	 192.94	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1705	 1796	 0.00119	 0.07315	 0.0	 105.0	 125.99	 188.99	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1705	 1799	 0.01212	 0.05176	 0.0	 109.95	 131.94	 164.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1706	 1750	 0.03052	 0.11565	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1707	 1719	 0.01959	 0.07661	 0.0	 16.19	 19.42	 29.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1709	 1733	 0.00464	 0.01758	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1709	 1775	 0.01781	 0.05234	 0.0	 76.93	 92.32	 138.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1709	 1781	 0.01028	 0.03957	 0.0	 105.33	 126.4	 189.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1709	 1815	 0.00186	 0.00717	 0.0	 63.21	 75.86	 94.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1710	 1774	 0.01573	 0.03767	 0.0	 48.66	 58.4	 73.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1710	 1813	 0.00631	 0.01849	 0.0	 48.22	 57.87	 72.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1711	 1754	 0.02336	 0.07437	 0.0	 42.61	 51.13	 76.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1780	 1711	 0.00069	 0.04525	 0.0	 107.98	 129.58	 194.36	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1712	 1721	 0.00087	 0.01097	 0.0	 322.25	 386.7	 580.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1712	 1751	 0.00208	 0.02183	 0.0	 127.48	 152.97	 191.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1712	 1804	 0.00165	 0.01428	 0.0	 375.47	 450.56	 675.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1780	 1714	 0.0004	 0.03524	 0.0	 96.8	 116.16	 145.2	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1714	 2307	 0.0001	 0.01	 0.0	 134.27	 161.12	 201.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1715	 1749	 0.02457	 0.09557	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1716	 1803	 0.00291	 0.01981	 0.0	 213.9	 256.67	 385.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1802	 1718	 0.00125	 0.1	 0.0	 32.3	 38.76	 58.14	 1.00649	 0.0	 1	 -14.752897	 14.752897;
	1719	 1728	 0.0058	 0.0214	 0.0	 40.23	 48.28	 60.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1719	 1728	 0.00593	 0.02311	 0.0	 37.39	 44.87	 56.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1719	 1731	 0.00935	 0.02536	 0.0	 32.92	 39.5	 49.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1751	 1719	 0.00065	 0.04604	 0.0	 202.83	 243.4	 304.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1719	 1795	 0.00795	 0.03213	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1719	 1797	 0.00894	 0.02734	 0.0	 36.13	 43.36	 54.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1720	 1759	 0.01866	 0.05649	 0.0	 94.35	 113.22	 141.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1721	 1818	 0.00161	 0.01464	 0.0	 319.39	 383.27	 574.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1722	 1733	 0.00653	 0.02509	 0.0	 36.77	 44.12	 55.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1722	 1741	 0.03854	 0.14403	 0.0	 18.77	 22.53	 33.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1722	 1755	 0.00404	 0.0151	 0.0	 60.94	 73.13	 91.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1722	 1764	 0.00218	 0.00668	 0.0	 75.06	 90.07	 112.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1722	 1764	 0.0015	 0.00486	 0.0	 75.31	 90.38	 112.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1722	 1778	 0.00625	 0.0237	 0.0	 21.8	 26.16	 39.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1723	 1769	 0.01033	 0.03438	 0.0	 53.17	 63.81	 79.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1724	 1762	 0.0	 0.00041	 0.0	 57.14	 68.57	 85.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1724	 1774	 0.0527	 0.12128	 0.0	 50.82	 60.99	 76.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1725	 1799	 0.0009	 0.00398	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1726	 1795	 0.02284	 0.08716	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1804	 1727	 0.00053	 0.02122	 0.0	 328.17	 393.8	 590.7	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1728	 1768	 0.00091	 0.00252	 0.0	 93.34	 112.01	 140.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1817	 1730	 0.00125	 0.1	 0.0	 35.79	 42.95	 64.42	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1732	 1748	 0.01972	 0.05726	 0.0	 70.25	 84.3	 105.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1734	 1767	 0.0265	 0.07788	 0.0	 48.39	 58.07	 72.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1734	 1771	 0.0155	 0.0474	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1735	 1795	 0.00132	 0.00429	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1735	 1798	 0.0053	 0.021	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1803	 1736	 0.00125	 0.1	 0.0	 32.11	 38.53	 57.8	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1738	 1773	 0.0222	 0.06465	 0.0	 20.01	 24.01	 30.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1738	 1798	 0.00566	 0.02274	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1739	 1819	 0.00062	 0.00202	 0.0	 49.16	 58.99	 88.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1740	 1770	 0.00212	 0.01147	 0.0	 132.81	 159.37	 199.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1740	 1777	 0.00781	 0.03916	 0.0	 54.42	 65.3	 97.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1740	 1807	 0.01686	 0.07207	 0.0	 126.92	 152.3	 228.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1741	 1742	 0.00125	 0.1	 0.0	 45.05	 54.05	 81.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1741	 1743	 0.00125	 0.1	 0.0	 45.05	 54.05	 81.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1741	 1744	 0.00125	 0.1	 0.0	 45.05	 54.05	 81.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1741	 1745	 0.00125	 0.1	 0.0	 45.05	 54.05	 81.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1741	 1766	 0.00043	 0.00127	 0.0	 73.9	 88.68	 133.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1741	 1785	 0.02592	 0.09306	 0.0	 19.04	 22.84	 34.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1741	 1795	 0.05863	 0.17286	 0.0	 24.76	 29.71	 37.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1764	 1746	 0.00125	 0.1	 0.0	 42.7	 51.24	 76.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1764	 1747	 0.00125	 0.1	 0.0	 42.7	 51.24	 76.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1748	 1757	 0.00686	 0.02366	 0.0	 87.57	 105.09	 131.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1749	 1787	 0.00074	 0.00218	 0.0	 54.86	 65.83	 82.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1749	 1788	 0.03661	 0.11537	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1807	 1749	 0.00168	 0.07424	 0.0	 109.75	 131.7	 164.63	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1751	 1758	 0.00184	 0.02018	 0.0	 111.56	 133.88	 200.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1751	 1792	 0.00063	 0.00702	 0.0	 135.73	 162.88	 203.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1815	 1752	 0.00125	 0.1	 0.0	 36.59	 43.9	 65.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1770	 1753	 0.00125	 0.1	 0.0	 54.31	 65.18	 97.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1754	 1786	 0.02735	 0.08037	 0.0	 35.41	 42.49	 63.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1757	 1781	 0.0077	 0.02088	 0.0	 79.96	 95.95	 143.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1758	 1780	 0.00256	 0.02765	 0.0	 216.45	 259.74	 389.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1758	 1793	 0.00147	 0.01643	 0.0	 444.45	 533.34	 800.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1758	 1799	 0.00037	 0.03483	 0.0	 127.51	 153.02	 191.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1758	 1799	 0.00037	 0.03417	 0.0	 129.98	 155.97	 194.96	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1758	 1814	 0.0009	 0.00943	 0.0	 453.96	 544.75	 817.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1760	 1761	 0.00078	 0.00276	 0.0	 37.97	 45.57	 56.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1760	 1796	 0.01233	 0.03441	 0.0	 57.6	 69.12	 103.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1763	 1813	 0.03888	 0.13959	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1763	 1816	 0.0408	 0.12991	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1767	 1796	 0.01021	 0.03083	 0.0	 77.05	 92.46	 115.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1769	 1775	 0.01581	 0.05034	 0.0	 42.38	 50.85	 76.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1769	 1806	 0.01249	 0.04741	 0.0	 40.68	 48.82	 73.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1770	 1790	 0.00125	 0.1	 0.0	 54.46	 65.35	 98.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1770	 1791	 0.00125	 0.1	 0.0	 54.46	 65.35	 98.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1770	 1801	 0.00761	 0.04603	 0.0	 100.86	 121.03	 181.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1772	 1778	 0.03511	 0.10621	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1772	 1813	 0.10805	 0.19199	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1776	 1795	 0.01352	 0.04996	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1777	 1800	 0.00017	 0.00106	 0.0	 270.61	 324.73	 487.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1778	 1785	 0.01568	 0.05408	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1778	 1817	 0.01477	 0.04518	 0.0	 16.27	 19.52	 29.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1803	 1782	 0.00125	 0.1	 0.0	 32.11	 38.53	 57.8	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1815	 1783	 0.00125	 0.1	 0.0	 36.59	 43.9	 65.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1789	 1796	 0.0146	 0.05846	 0.0	 77.7	 93.24	 116.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1794	 1804	 0.00131	 0.01467	 0.0	 291.02	 349.23	 436.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1796	 1805	 0.0108	 0.03828	 0.0	 47.55	 57.06	 85.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1803	 1820	 0.0001	 0.01	 0.0	 105.64	 126.77	 158.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1816	 1817	 0.01612	 0.04932	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1820	 1821	 0.00029	 0.02971	 0.0	 276.24	 331.49	 497.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1820	 1822	 0.00029	 0.02971	 0.0	 276.24	 331.49	 497.24	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1820	 1823	 0.00029	 0.02956	 0.0	 276.4	 331.68	 497.52	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1820	 1824	 0.0003	 0.02971	 0.0	 276.2	 331.44	 497.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1820	 1849	 0.00137	 0.01917	 0.17578	 524.43	 629.32	 943.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1820	 1850	 0.00118	 0.01637	 0.14957	 562.62	 675.14	 1012.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1820	 1886	 0.00132	 0.01078	 0.09002	 334.05	 400.86	 501.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1825	 1826	 0.01	 0.1	 0.0	 73.29	 87.95	 131.92	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1835	 1825	 0.01	 0.1	 0.0	 71.47	 85.76	 128.64	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1827	 1828	 0.01	 0.1	 0.0	 73.36	 88.04	 132.05	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1835	 1827	 0.01	 0.1	 0.0	 71.54	 85.84	 128.76	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1829	 1830	 0.00238	 0.0476	 0.0	 157.5	 189.0	 283.5	 1.0062	 0.0	 1	 -14.752897	 14.752897;
	1891	 1829	 0.01	 0.1	 0.0	 154.52	 185.43	 278.14	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1831	 1832	 0.00238	 0.0476	 0.0	 157.5	 189.0	 283.5	 1.0062	 0.0	 1	 -14.752897	 14.752897;
	1891	 1831	 0.01	 0.1	 0.0	 154.52	 185.43	 278.14	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1833	 1834	 0.00238	 0.0476	 0.0	 157.5	 189.0	 283.5	 1.0062	 0.0	 1	 -14.752897	 14.752897;
	1891	 1833	 0.01	 0.1	 0.0	 154.52	 185.43	 278.14	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1835	 1836	 0.007	 0.01917	 0.06235	 142.53	 171.03	 256.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1836	 1864	 0.0013	 0.08888	 0.0	 141.3	 169.56	 254.34	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1837	 1838	 0.00024	 0.00064	 0.345	 63.11	 75.73	 94.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1837	 1839	 0.00024	 0.00064	 0.345	 63.11	 75.73	 94.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1837	 1840	 0.00078	 0.00642	 0.04351	 228.73	 274.48	 343.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1837	 1841	 0.001	 0.0082	 0.0556	 220.37	 264.44	 330.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1838	 1904	 0.01	 0.1	 0.0	 88.95	 106.74	 133.43	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1839	 1904	 0.01	 0.1	 0.0	 88.95	 106.74	 133.43	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1840	 1851	 0.00026	 0.00219	 0.01386	 183.39	 220.07	 330.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1840	 1852	 0.00026	 0.00219	 0.01386	 183.39	 220.07	 330.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1840	 1860	 0.00032	 0.0026	 0.01764	 438.18	 525.81	 788.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1840	 1864	 0.00061	 0.00504	 0.03418	 335.97	 403.17	 503.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1840	 1871	 0.00097	 0.00922	 0.0649	 415.86	 499.03	 748.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1840	 1911	 0.01	 0.1	 0.0	 68.92	 82.7	 103.37	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1840	 1911	 0.01	 0.1	 0.0	 68.92	 82.7	 103.37	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1856	 1841	 0.00146	 0.08521	 0.0	 139.36	 167.23	 250.85	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1856	 1841	 0.00151	 0.08479	 0.0	 140.05	 168.06	 252.09	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1841	 1860	 0.00145	 0.01192	 0.08084	 368.44	 442.13	 552.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1841	 1892	 1e-05	 3e-05	 0.01492	 194.67	 233.61	 350.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1842	 1843	 0.00272	 0.00607	 0.00137	 75.79	 90.95	 113.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1842	 1894	 0.01	 0.1	 0.0	 75.71	 90.85	 113.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1842	 1895	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1843	 1844	 0.00272	 0.00607	 0.00137	 75.79	 90.95	 113.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1843	 1846	 0.00165	 0.0875	 0.0	 110.19	 132.23	 165.28	 1.0046	 0.0	 1	 -14.752897	 14.752897;
	1843	 1848	 0.00165	 0.0875	 0.0	 110.19	 132.23	 165.28	 1.0046	 0.0	 1	 -14.752897	 14.752897;
	1843	 1869	 0.00209	 0.00349	 0.122	 35.38	 42.45	 53.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1843	 1870	 0.00209	 0.00349	 0.122	 35.38	 42.45	 53.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1844	 1894	 0.01	 0.1	 0.0	 75.71	 90.85	 113.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1844	 1896	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1845	 1846	 0.00049	 0.00065	 0.20456	 113.96	 136.75	 170.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1845	 1897	 0.01	 0.1	 0.0	 113.44	 136.12	 170.16	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1846	 1849	 0.00022	 0.00184	 0.01245	 212.47	 254.97	 318.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1847	 1848	 0.00049	 0.00065	 0.20456	 113.96	 136.75	 170.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1847	 1897	 0.01	 0.1	 0.0	 113.44	 136.12	 170.16	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1848	 1849	 0.00023	 0.00186	 0.01916	 212.49	 254.99	 318.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1849	 1850	 0.00024	 0.00321	 0.02887	 263.83	 316.6	 474.9	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1849	 1851	 0.00026	 0.00219	 0.01386	 225.35	 270.42	 405.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1849	 1852	 0.00026	 0.00219	 0.01386	 225.35	 270.42	 405.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1849	 1898	 0.01	 0.1	 0.0	 92.6	 111.12	 138.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1849	 1898	 0.01	 0.1	 0.0	 92.6	 111.12	 138.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1850	 1857	 0.00077	 0.00632	 0.04283	 308.67	 370.41	 463.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1850	 1899	 0.01	 0.1	 0.0	 115.83	 138.99	 173.74	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1850	 1899	 0.01	 0.1	 0.0	 115.83	 138.99	 173.74	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1851	 1858	 0.00035	 0.003	 0.01374	 81.87	 98.25	 122.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1852	 1859	 0.00035	 0.003	 0.01374	 81.87	 98.25	 122.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1853	 1854	 0.0182	 0.04072	 0.00912	 111.33	 133.6	 167.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1853	 1855	 0.00466	 0.01037	 0.00235	 122.14	 146.56	 183.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1853	 1856	 0.04613	 0.10275	 0.02329	 62.1	 74.52	 93.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1854	 1863	 0.0	 1e-05	 0.0	 253.41	 304.09	 380.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1854	 1865	 0.013	 0.02896	 0.00656	 115.71	 138.85	 173.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1854	 1905	 0.01	 0.1	 0.0	 25.14	 30.16	 37.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1854	 1905	 0.01	 0.1	 0.0	 25.14	 30.16	 37.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1855	 1865	 0.00978	 0.02179	 0.00494	 186.42	 223.71	 279.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1855	 1922	 0.01	 0.1	 0.0	 57.99	 69.59	 86.99	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1855	 1922	 0.01	 0.1	 0.0	 57.99	 69.59	 86.99	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1856	 1875	 0.00184	 0.01469	 0.00534	 93.64	 112.36	 168.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1856	 1876	 0.00184	 0.01469	 0.00534	 137.09	 164.51	 205.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1856	 1877	 0.00544	 0.02682	 0.00683	 79.5	 95.39	 119.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1856	 1878	 0.00544	 0.02682	 0.00683	 79.5	 95.39	 119.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1856	 1879	 0.00166	 0.00816	 0.00208	 104.65	 125.58	 156.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1856	 1881	 0.00166	 0.00816	 0.00208	 104.65	 125.58	 156.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1856	 1893	 0.0	 0.0001	 0.0	 104.07	 124.89	 187.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1857	 1864	 0.00079	 0.00646	 0.0438	 198.62	 238.34	 297.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1857	 1889	 0.00047	 0.0026	 0.16299	 93.64	 112.37	 140.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1857	 1906	 0.01	 0.1	 0.0	 102.59	 123.11	 153.88	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1858	 1900	 0.01	 0.1	 0.0	 81.85	 98.22	 122.77	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1859	 1900	 0.01	 0.1	 0.0	 81.85	 98.22	 122.77	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1860	 1891	 0.00032	 0.00094	 0.23663	 463.57	 556.28	 834.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1860	 1901	 0.01	 0.1	 0.0	 45.45	 54.55	 68.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1860	 1901	 0.01	 0.1	 0.0	 45.45	 54.55	 68.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1861	 1862	 0.00114	 0.01079	 0.07599	 340.24	 408.28	 612.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1861	 1902	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1861	 1903	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1861	 2075	 0.0001	 0.01	 0.0	 151.48	 181.78	 227.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1862	 1888	 0.00042	 0.00352	 0.01611	 340.52	 408.62	 612.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1864	 1866	 0.00079	 0.00646	 0.0438	 136.54	 163.85	 204.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1864	 1867	 0.00037	 0.00066	 0.204	 28.2	 33.84	 42.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1864	 1868	 0.00037	 0.00066	 0.204	 28.2	 33.84	 42.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1864	 1912	 0.01	 0.1	 0.0	 92.51	 111.01	 138.76	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1864	 1912	 0.01	 0.1	 0.0	 92.51	 111.01	 138.76	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1864	 1913	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1864	 1914	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1866	 1890	 0.00047	 0.0026	 0.16299	 93.67	 112.4	 140.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1866	 1906	 0.01	 0.1	 0.0	 102.62	 123.14	 153.93	 0.9933	 0.0	 1	 -14.752897	 14.752897;
	1867	 1907	 0.01	 0.1	 0.0	 18.29	 21.95	 27.44	 0.9938	 0.0	 1	 -14.752897	 14.752897;
	1868	 1907	 0.01	 0.1	 0.0	 18.29	 21.95	 27.44	 0.9938	 0.0	 1	 -14.752897	 14.752897;
	1869	 1908	 0.01	 0.1	 0.0	 35.37	 42.44	 53.05	 0.9916	 0.0	 1	 -14.752897	 14.752897;
	1869	 1909	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1870	 1908	 0.01	 0.1	 0.0	 35.37	 42.44	 53.05	 0.9916	 0.0	 1	 -14.752897	 14.752897;
	1870	 1910	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1871	 1888	 0.00042	 0.00352	 0.01611	 415.23	 498.27	 747.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1872	 1876	 0.00149	 0.01194	 0.02405	 103.83	 124.59	 155.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1872	 1915	 0.01	 0.1	 0.0	 51.61	 61.94	 77.42	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1872	 1915	 0.01	 0.1	 0.0	 51.61	 61.94	 77.42	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1872	 2091	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1873	 1874	 0.00152	 0.00239	 0.06934	 63.16	 75.8	 113.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1873	 1875	 0.00092	 0.00746	 0.01162	 62.97	 75.57	 113.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1875	 1884	 0.00047	 0.0038	 0.00138	 59.98	 71.97	 89.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1876	 1885	 0.00047	 0.0038	 0.00138	 113.69	 136.43	 170.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1877	 1916	 0.01	 0.1	 0.0	 42.97	 51.57	 64.46	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1877	 1917	 0.01	 0.1	 0.0	 37.97	 45.56	 56.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1878	 1916	 0.01	 0.1	 0.0	 42.97	 51.57	 64.46	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1878	 1917	 0.01	 0.1	 0.0	 37.97	 45.56	 56.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1879	 1880	 0.0012	 0.00559	 0.00684	 60.24	 72.29	 90.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1879	 1918	 0.01	 0.1	 0.0	 49.3	 59.16	 73.94	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1880	 1919	 0.01	 0.1	 0.0	 60.18	 72.21	 90.26	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1881	 1882	 0.00121	 0.00561	 0.0073	 60.25	 72.29	 90.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1881	 1918	 0.01	 0.1	 0.0	 49.31	 59.17	 73.96	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1882	 1919	 0.01	 0.1	 0.0	 60.18	 72.21	 90.26	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1892	 1883	 0.00018	 0.01617	 0.0	 194.67	 233.61	 350.41	 1.0	 0.0	 1	 -14.752897	 14.752897;
	1893	 1883	 0.00112	 0.09389	 0.0	 104.07	 124.89	 187.33	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1884	 1920	 0.01	 0.1	 0.0	 59.99	 71.99	 89.98	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1885	 1920	 0.01	 0.1	 0.0	 113.67	 136.41	 170.51	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1886	 1887	 0.00027	 0.00217	 0.01447	 334.18	 401.02	 501.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1888	 1921	 0.00494	 0.20166	 0.0	 77.75	 93.3	 116.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1888	 1921	 0.00488	 0.2025	 0.0	 77.81	 93.37	 116.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1889	 1923	 0.01	 0.1	 0.0	 93.57	 112.28	 140.36	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1890	 1923	 0.01	 0.1	 0.0	 93.58	 112.29	 140.37	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1924	 1970	 0.0098	 0.0223	 0.0048	 249.83	 299.79	 374.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1925	 1971	 0.0098	 0.0223	 0.0048	 159.79	 191.74	 287.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1926	 1950	 0.00264	 0.00594	 0.0066	 26.94	 32.32	 48.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1927	 1928	 0.01	 0.1	 0.0	 20.66	 24.79	 37.19	 0.9974	 0.0	 1	 -14.752897	 14.752897;
	1927	 1978	 0.0048	 0.01145	 0.00225	 20.62	 24.74	 37.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2009	 1928	 0.01	 0.1	 0.0	 6.43	 7.71	 11.57	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1929	 1979	 0.0	 0.0001	 0.0	 97.75	 117.3	 146.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1930	 1931	 0.01	 0.1	 0.0	 54.94	 65.93	 98.9	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1930	 1980	 0.0	 0.0001	 0.0	 54.77	 65.73	 98.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1932	 1961	 0.0143	 0.0328	 0.0069	 88.74	 106.48	 159.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1932	 2391	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1933	 1934	 0.01	 0.1	 0.0	 50.69	 60.83	 91.25	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1933	 1935	 0.0	 0.0001	 0.0	 75.85	 91.01	 113.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1933	 1971	 0.0587	 0.1341	 0.0286	 133.55	 160.26	 240.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1933	 1977	 0.0599	 0.1363	 0.0293	 290.12	 348.15	 435.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1933	 1979	 0.0157	 0.036	 0.0076	 94.36	 113.24	 141.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1933	 1985	 0.001	 0.0022	 0.0005	 242.74	 291.29	 364.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1933	 1988	 0.00073	 0.01875	 0.89999	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1935	 1936	 0.01	 0.1	 0.0	 101.25	 121.5	 182.25	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1935	 1956	 0.0703	 0.1601	 0.0345	 272.75	 327.3	 409.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1935	 1970	 0.0587	 0.1341	 0.0286	 212.28	 254.74	 318.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1935	 1980	 0.0157	 0.036	 0.0076	 79.2	 95.04	 118.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1935	 1983	 0.0375	 0.0858	 0.0182	 249.98	 299.98	 374.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1935	 1984	 0.001	 0.0022	 0.0005	 140.07	 168.09	 210.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1935	 1986	 0.00073	 0.01875	 0.89999	 158.14	 189.77	 284.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1936	 1989	 0.0	 0.001	 0.0	 50.62	 60.75	 91.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1967	 1937	 0.01	 0.1	 0.0	 66.47	 79.77	 119.65	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1938	 1939	 0.0151	 0.6228	 0.0	 46.62	 55.94	 83.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1938	 1940	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1938	 1941	 0.01	 0.1	 0.0	 31.05	 37.26	 55.89	 0.9977	 0.0	 1	 -14.752897	 14.752897;
	1938	 1961	 0.0263	 0.0603	 0.0128	 95.14	 114.17	 142.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1938	 1964	 0.0	 0.0001	 0.0	 62.61	 75.13	 112.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1938	 1990	 0.02	 0.0579	 0.0123	 48.5	 58.2	 72.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2010	 1940	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1942	 1943	 0.0055	 0.2194	 0.0	 105.3	 126.36	 189.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1942	 1991	 0.0051	 0.012	 0.0024	 105.94	 127.13	 190.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1943	 1997	 0.0	 0.001	 0.0	 30.38	 36.45	 54.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1944	 1945	 0.019	 0.4024	 0.0	 27.0	 32.4	 48.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1944	 1993	 0.0025	 0.0058	 0.0012	 26.96	 32.35	 48.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1946	 1947	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1946	 1948	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1946	 1949	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1946	 2005	 0.008	 0.0324	 0.0001	 60.45	 72.54	 108.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1950	 1951	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1950	 1962	 0.0013	 0.0029	 0.0006	 53.85	 64.62	 96.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1952	 1953	 0.01	 0.1	 0.0	 95.79	 114.95	 172.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1998	 1952	 0.01	 0.1	 0.0	 97.34	 116.81	 175.22	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1954	 1955	 0.01	 0.1	 0.0	 37.14	 44.56	 66.85	 1.0005	 0.0	 1	 -14.752897	 14.752897;
	1954	 1974	 0.0012	 0.0028	 0.0005	 37.21	 44.65	 66.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1956	 1957	 0.0	 0.0001	 0.0	 238.9	 286.68	 358.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1956	 2006	 0.01	 0.1	 0.0	 65.42	 78.5	 98.13	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1957	 2006	 0.01	 0.1	 0.0	 52.47	 62.97	 78.71	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1958	 1962	 0.0314	 0.0719	 0.0153	 63.01	 75.61	 94.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1958	 2255	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1959	 1961	 0.0314	 0.0719	 0.0153	 50.37	 60.44	 75.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1959	 2246	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1962	 1960	 0.01	 0.1	 0.0	 68.82	 82.59	 123.88	 0.9972	 0.0	 1	 -14.752897	 14.752897;
	1962	 1960	 0.01	 0.1	 0.0	 70.81	 84.97	 127.45	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1960	 1968	 0.0	 0.0001	 0.0	 123.12	 147.74	 221.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1961	 1962	 0.0	 0.0001	 0.0	 116.72	 140.06	 175.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1961	 1963	 0.0157	 0.0359	 0.0076	 138.09	 165.7	 248.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1961	 1968	 0.01	 0.1	 0.0	 68.99	 82.79	 124.18	 0.9971	 0.0	 1	 -14.752897	 14.752897;
	1961	 1969	 0.01	 0.1	 0.0	 36.85	 44.22	 55.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1961	 2390	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1962	 1964	 0.026	 0.0596	 0.0126	 95.42	 114.51	 143.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1962	 1965	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1962	 1966	 0.0136	 0.032	 0.0064	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1962	 1967	 0.03065	 0.07025	 0.0149	 93.2	 111.83	 139.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1962	 1969	 0.01	 0.1	 0.0	 36.84	 44.21	 55.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	1964	 1987	 0.02	 0.0579	 0.0123	 48.53	 58.24	 72.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1966	 1999	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1966	 2389	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1970	 1972	 0.01	 0.1	 0.0	 85.24	 102.28	 127.85	 0.9935	 0.0	 1	 -14.752897	 14.752897;
	1971	 1972	 0.01	 0.1	 0.0	 59.73	 71.68	 89.6	 0.9936	 0.0	 1	 -14.752897	 14.752897;
	1973	 1974	 0.0899	 0.1487	 0.0311	 50.92	 61.1	 76.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1973	 1975	 0.06014	 0.09963	 0.02332	 40.36	 48.43	 60.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1973	 2007	 0.01	 0.1	 0.0	 10.82	 12.98	 19.48	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1974	 1992	 0.0191	 0.0454	 0.009	 54.65	 65.58	 81.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1975	 2003	 0.01206	 0.01997	 0.00468	 40.12	 48.14	 60.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1976	 1977	 0.0	 0.0001	 0.0	 253.68	 304.41	 380.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1976	 2008	 0.01	 0.1	 0.0	 62.7	 75.24	 94.05	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1977	 2008	 0.01	 0.1	 0.0	 68.96	 82.75	 103.44	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1978	 1991	 0.0048	 0.01145	 0.00225	 117.05	 140.47	 210.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1978	 1998	 0.00335	 0.00554	 0.0013	 97.34	 116.81	 175.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1979	 1981	 0.0388	 0.0888	 0.0188	 106.64	 127.97	 191.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1980	 1982	 0.0388	 0.0888	 0.0188	 107.66	 129.2	 193.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1984	 2001	 0.0242	 0.0551	 0.0118	 147.9	 177.48	 221.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1984	 2013	 0.01	 0.1	 0.0	 35.62	 42.75	 53.43	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1985	 2000	 0.0242	 0.0551	 0.0118	 251.91	 302.29	 377.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1985	 2013	 0.01	 0.1	 0.0	 45.48	 54.57	 68.22	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1986	 1987	 0.0779	 0.1968	 0.052	 160.66	 192.8	 289.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1987	 1988	 0.0779	 0.1968	 0.052	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1987	 1990	 5e-05	 0.00012	 2e-05	 47.46	 56.95	 71.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1987	 1991	 0.0006	 0.0024	 0.0005	 222.8	 267.36	 401.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1987	 1992	 0.0087	 0.0198	 0.0042	 46.38	 55.66	 69.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1987	 1993	 0.0087	 0.0198	 0.0042	 46.41	 55.69	 83.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1990	 2011	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9964	 0.0	 1	 -14.752897	 14.752897;
	1992	 1994	 0.0355	 0.0811	 0.0173	 41.69	 50.03	 62.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1993	 1995	 0.0355	 0.0811	 0.0173	 52.53	 63.04	 78.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1994	 2012	 0.01	 0.1	 0.0	 41.66	 49.99	 62.49	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1995	 1996	 0.0175	 0.05	 0.0119	 58.03	 69.63	 104.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	1995	 2012	 0.01	 0.1	 0.0	 39.07	 46.88	 70.32	 0.99	 0.0	 1	 -14.752897	 14.752897;
	1996	 2005	 0.01	 0.1	 0.0	 57.8	 69.36	 104.05	 0.9945	 0.0	 1	 -14.752897	 14.752897;
	2000	 2359	 0.0001	 0.01	 0.0	 246.69	 296.03	 370.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2002	 2003	 0.0238	 0.0394	 0.0093	 45.25	 54.31	 81.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2003	 2004	 0.01	 0.1	 0.0	 46.79	 56.15	 70.19	 1.0019	 0.0	 1	 -14.752897	 14.752897;
	2014	 2013	 0.01	 0.1	 0.0	 13.04	 15.65	 19.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2014	 2013	 0.01	 0.1	 0.0	 13.04	 15.65	 19.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2015	 2016	 0.0002	 0.02043	 0.0	 470.9	 565.07	 847.61	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2015	 2017	 0.00021	 0.02056	 0.0	 470.31	 564.37	 846.55	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2015	 2059	 0.00038	 0.00715	 0.3014	 1097.22	 1316.67	 1975.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2015	 2059	 0.00038	 0.00711	 0.2998	 1103.35	 1324.02	 1986.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2015	 2062	 0.00043	 0.00461	 0.3004	 683.95	 820.75	 1231.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2015	 2062	 0.00043	 0.00461	 0.3004	 683.95	 820.75	 1231.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2089	 2015	 0.00018	 0.01604	 0.0	 21.21	 25.45	 31.82	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2089	 2015	 0.00018	 0.016	 0.0	 21.02	 25.22	 31.53	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2018	 2019	 0.00073	 0.02523	 0.0	 21.26	 25.51	 38.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2018	 2020	 0.00073	 0.02532	 0.0	 21.19	 25.42	 38.13	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2048	 2018	 0.00151	 0.07707	 0.0	 139.22	 167.07	 208.84	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2048	 2018	 0.00151	 0.07894	 0.0	 135.93	 163.11	 203.89	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2018	 2066	 0.00028	 0.00402	 0.7508	 350.26	 420.31	 630.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2018	 2067	 0.00065	 0.01007	 0.411	 485.58	 582.69	 874.04	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2018	 2069	 0.00022	 0.0034	 0.1389	 273.44	 328.13	 410.16	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2018	 2070	 0.00012	 0.00152	 0.5984	 238.12	 285.75	 428.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2021	 2022	 0.00025	 0.0191	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2021	 2023	 0.00021	 0.0191	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2021	 2024	 0.00023	 0.01933	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2021	 2025	 0.0002	 0.01957	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2021	 2026	 0.00013	 0.00195	 0.2576	 483.24	 579.88	 869.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2021	 2036	 5e-05	 0.00049	 0.0144	 1159.29	 1391.15	 2086.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2021	 2053	 0.00031	 0.00471	 0.5838	 906.23	 1087.48	 1631.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2021	 2055	 9e-05	 0.00135	 0.6426	 1273.78	 1528.54	 2292.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2021	 2055	 0.0001	 0.00139	 0.644	 1236.47	 1483.76	 2225.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2026	 2027	 0.00042	 0.02838	 0.0	 425.15	 510.19	 765.28	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2026	 2028	 0.00041	 0.02832	 0.0	 425.26	 510.31	 765.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2026	 2029	 0.0	 0.01	 0.0	 378.54	 454.24	 681.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2026	 2058	 0.00019	 0.00294	 0.1202	 1482.93	 1779.52	 2224.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2135	 2026	 0.00176	 0.07987	 0.0	 199.25	 239.09	 298.87	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2029	 2030	 0.00041	 0.02692	 0.0	 424.62	 509.55	 764.32	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2029	 2031	 0.00041	 0.02862	 0.0	 423.32	 507.98	 761.97	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2029	 2043	 1e-05	 0.0001	 0.1692	 1223.97	 1468.76	 2203.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2029	 2052	 0.00018	 0.00281	 0.4736	 545.88	 655.05	 818.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2029	 2054	 0.00028	 0.00399	 0.1587	 1569.6	 1883.52	 2825.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2135	 2029	 0.00176	 0.07946	 0.0	 201.79	 242.15	 302.69	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2032	 2033	 0.00034	 0.01961	 0.0	 430.87	 517.04	 775.56	 1.0041	 0.0	 1	 -14.752897	 14.752897;
	2032	 2034	 0.00035	 0.01947	 0.0	 430.21	 516.25	 774.38	 1.0037	 0.0	 1	 -14.752897	 14.752897;
	2032	 2035	 0.00035	 0.01954	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2032	 2056	 0.00017	 0.00157	 0.0477	 545.26	 654.31	 817.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2032	 2057	 0.00017	 0.00157	 0.0479	 545.2	 654.24	 817.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2077	 2032	 0.00032	 0.0262	 0.0	 721.39	 865.67	 1298.5	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2078	 2032	 0.00025	 0.02596	 0.0	 727.68	 873.21	 1309.82	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2085	 2032	 0.00031	 0.02645	 0.0	 279.02	 334.82	 502.23	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2086	 2032	 0.00032	 0.02607	 0.0	 166.43	 199.72	 299.58	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2108	 2032	 0.00165	 0.08125	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2109	 2032	 0.001	 0.07999	 0.0	 216.41	 259.69	 324.62	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2110	 2032	 0.00104	 0.07958	 0.0	 214.82	 257.78	 322.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2036	 2037	 0.00747	 0.05421	 0.0	 395.29	 474.35	 711.52	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2036	 2038	 0.00748	 0.05407	 0.0	 395.26	 474.31	 711.46	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2036	 2039	 0.00752	 0.05452	 0.0	 395.17	 474.2	 711.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2040	 2041	 0.00049	 0.04264	 0.0	 421.1	 505.32	 757.98	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2040	 2042	 0.00193	 0.04365	 0.0	 414.26	 497.12	 745.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2040	 2053	 0.00012	 0.01577	 0.0	 560.23	 672.28	 840.35	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2040	 2073	 0.00061	 0.00552	 0.0377	 708.96	 850.75	 1276.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2090	 2040	 0.01	 0.1	 0.0	 91.47	 109.76	 137.2	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2092	 2040	 0.01	 0.1	 0.0	 54.27	 65.12	 97.69	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2044	 2045	 0.00069	 0.04047	 0.0	 418.7	 502.43	 753.65	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2044	 2046	 0.00069	 0.04047	 0.0	 418.7	 502.43	 753.65	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2044	 2047	 0.00069	 0.04047	 0.0	 418.7	 502.43	 753.65	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2044	 2051	 0.00023	 0.00253	 0.0832	 853.53	 1024.23	 1280.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2044	 2053	 0.00021	 0.00226	 0.0742	 912.76	 1095.32	 1642.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2048	 2118	 0.0	 0.8554	 0.0	 13.67	 16.4	 24.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2048	 2118	 0.0	 0.3123	 0.0	 37.44	 44.92	 67.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2050	 0.00053	 0.03925	 0.0	 435.54	 522.65	 783.97	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2049	 2098	 0.00797	 0.0282	 0.01015	 214.48	 257.37	 321.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2132	 0.00801	 0.02799	 0.03395	 188.16	 225.79	 282.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2145	 0.00036	 0.00058	 0.0	 78.1	 93.72	 117.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2146	 0.02189	 0.04789	 0.0103	 44.4	 53.28	 66.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2148	 0.01613	 0.03592	 0.00814	 104.16	 124.99	 156.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2149	 0.00806	 0.01796	 0.00407	 161.0	 193.19	 241.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2157	 0.0002	 0.0004	 0.0	 213.47	 256.17	 320.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2049	 2158	 0.0002	 0.0004	 0.0	 156.92	 188.3	 235.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2051	 2052	 0.00036	 0.00381	 0.1254	 530.97	 637.16	 796.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2051	 2459	 0.0001	 0.01	 0.0	 999.83	 1199.79	 1499.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2054	 2058	 9e-05	 0.00105	 0.0385	 1471.54	 1765.85	 2207.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2055	 2056	 0.00065	 0.00714	 0.2298	 811.16	 973.4	 1460.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2055	 2057	 0.00065	 0.00711	 0.2283	 814.25	 977.09	 1465.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2055	 2061	 0.00045	 0.00503	 0.1797	 344.1	 412.92	 619.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2055	 2063	 0.00023	 0.00262	 0.0936	 342.73	 411.27	 616.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2105	 2055	 0.00147	 0.08333	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2106	 2055	 0.00164	 0.08311	 0.0	 117.53	 141.04	 211.56	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2107	 2055	 0.00115	 0.08149	 0.0	 117.6	 141.12	 211.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2056	 2064	 0.00057	 0.0052	 0.1589	 616.75	 740.1	 1110.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2057	 2064	 0.00057	 0.00519	 0.1588	 618.36	 742.03	 1113.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2059	 2060	 0.00055	 0.00853	 0.3484	 791.18	 949.41	 1424.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2059	 2060	 0.00055	 0.00853	 0.3484	 791.18	 949.41	 1424.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2111	 2059	 0.00149	 0.08124	 0.0	 162.41	 194.89	 292.33	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2111	 2059	 0.00164	 0.08311	 0.0	 158.94	 190.73	 286.09	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2112	 2059	 0.00139	 0.07915	 0.0	 151.49	 181.79	 272.68	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2112	 2059	 0.00164	 0.08311	 0.0	 144.1	 172.92	 259.38	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2059	 2121	 0.00108	 0.03918	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2060	 2066	 0.0007	 0.01078	 0.44	 474.78	 569.73	 854.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2060	 2066	 0.0007	 0.01078	 0.44	 474.78	 569.73	 854.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2097	 2060	 0.00126	 0.08445	 0.0	 156.94	 188.33	 282.49	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2098	 2060	 0.00155	 0.08165	 0.0	 155.48	 186.57	 279.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2130	 2060	 0.00137	 0.07974	 0.0	 4.24	 5.09	 7.63	 0.9957	 0.0	 1	 -14.752897	 14.752897;
	2131	 2060	 0.00137	 0.08035	 0.0	 169.99	 203.99	 305.99	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2132	 2060	 0.00138	 0.07959	 0.0	 150.36	 180.43	 270.64	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2061	 2062	 0.00049	 0.00512	 0.2573	 407.55	 489.06	 611.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2061	 2062	 0.00049	 0.00512	 0.226	 406.7	 488.04	 610.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2061	 2063	 0.00021	 0.00241	 0.0861	 342.73	 411.27	 616.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2099	 2061	 0.00162	 0.08313	 0.0	 137.87	 165.44	 248.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2100	 2061	 0.00166	 0.08403	 0.0	 137.86	 165.44	 248.16	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2113	 2062	 0.00103	 0.07958	 0.0	 157.28	 188.73	 283.1	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2114	 2062	 0.00148	 0.08249	 0.0	 139.16	 167.0	 250.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2115	 2062	 0.00097	 0.08229	 0.0	 49.72	 59.66	 74.57	 1.0073	 0.0	 1	 -14.752897	 14.752897;
	2115	 2062	 0.001	 0.08174	 0.0	 49.72	 59.66	 74.58	 1.007	 0.0	 1	 -14.752897	 14.752897;
	2062	 2122	 0.00107	 0.03898	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2062	 2123	 0.00107	 0.03872	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2062	 2124	 0.01	 0.1	 0.0	 12.34	 14.81	 22.21	 0.9983	 0.0	 1	 -14.752897	 14.752897;
	2064	 2065	 0.0001	 0.0009	 1.9822	 1240.81	 1488.97	 2233.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2082	 2065	 0.00021	 0.02593	 0.0	 572.33	 686.8	 1030.2	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2083	 2065	 0.00021	 0.02608	 0.0	 660.54	 792.65	 1188.98	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2066	 2068	 0.00068	 0.00725	 0.2388	 698.67	 838.4	 1257.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2066	 2068	 0.00068	 0.00725	 0.2388	 698.67	 838.4	 1257.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2066	 2069	 0.00039	 0.00605	 0.2468	 256.91	 308.3	 462.45	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2066	 2070	 0.00016	 0.00246	 0.1003	 420.56	 504.68	 757.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2066	 2071	 0.00039	 0.0061	 0.2488	 565.57	 678.68	 1018.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2116	 2066	 0.00182	 0.0801	 0.0	 438.48	 526.17	 657.72	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2116	 2066	 0.00178	 0.07998	 0.0	 438.22	 525.86	 657.33	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2117	 2066	 0.00176	 0.08019	 0.0	 267.14	 320.56	 400.7	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2117	 2066	 0.00185	 0.0804	 0.0	 267.26	 320.72	 400.9	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2066	 2120	 0.0	 0.08228	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2067	 2071	 0.00043	 0.00659	 0.2689	 430.42	 516.5	 774.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2067	 2468	 0.0001	 0.01	 0.0	 747.62	 897.14	 1121.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2125	 2068	 0.00138	 0.08024	 0.0	 4.17	 5.0	 7.5	 0.994	 0.0	 1	 -14.752897	 14.752897;
	2128	 2068	 0.00156	 0.08374	 0.0	 168.93	 202.71	 304.07	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2128	 2068	 0.00156	 0.08332	 0.0	 169.64	 203.57	 305.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2128	 2068	 0.00137	 0.08582	 0.0	 164.84	 197.8	 296.71	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2129	 2068	 0.00155	 0.08007	 0.0	 185.48	 222.57	 333.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2129	 2068	 0.00157	 0.0829	 0.0	 179.23	 215.08	 322.62	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2129	 2068	 0.00156	 0.08332	 0.0	 178.46	 214.16	 321.23	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2118	 2069	 0.00144	 0.0832	 0.0	 155.07	 186.08	 279.12	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2118	 2069	 0.00145	 0.08336	 0.0	 154.77	 185.72	 278.58	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2119	 2070	 0.00116	 0.08212	 0.0	 183.54	 220.25	 275.31	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2119	 2070	 0.00116	 0.08191	 0.0	 183.56	 220.28	 275.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2118	 2071	 0.001	 0.07916	 0.0	 188.44	 226.13	 282.67	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2072	 2074	 0.00074	 0.0067	 0.0579	 188.41	 226.09	 339.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2073	 2451	 0.0001	 0.01	 0.0	 541.12	 649.35	 811.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2074	 2086	 0.00015	 0.00143	 0.3775	 166.43	 199.72	 299.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2074	 2126	 0.01	 0.1	 0.0	 81.4	 97.69	 122.11	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2075	 2085	 0.00015	 0.0015	 0.4083	 279.02	 334.82	 502.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2075	 2126	 0.01	 0.1	 0.0	 42.96	 51.55	 77.33	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2076	 2077	 0.00029	 0.00272	 0.2838	 721.39	 865.67	 1298.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2076	 2078	 0.00028	 0.00271	 0.2791	 727.68	 873.21	 1309.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2076	 2079	 0.00043	 0.00498	 2.202	 557.45	 668.94	 1003.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2076	 2079	 0.00043	 0.00487	 2.1532	 567.76	 681.31	 1021.96	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2102	 2076	 0.00137	 0.08396	 0.0	 115.52	 138.63	 207.94	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2103	 2076	 0.00114	 0.0845	 0.0	 115.54	 138.65	 207.97	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2104	 2076	 0.0011	 0.08442	 0.0	 115.57	 138.69	 208.03	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2079	 2080	 0.00027	 0.00309	 1.3654	 318.0	 381.59	 476.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2079	 2080	 0.00027	 0.00309	 1.3654	 318.0	 381.59	 476.99	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2079	 2087	 0.01	 0.1	 0.0	 276.11	 331.33	 414.17	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2079	 2087	 0.01	 0.1	 0.0	 276.61	 331.93	 414.92	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2079	 2088	 0.01	 0.1	 0.0	 276.44	 331.73	 414.66	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2079	 2088	 0.01	 0.1	 0.0	 276.12	 331.35	 414.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2133	 2079	 0.00135	 0.08332	 0.0	 226.04	 271.25	 406.88	 1.0095	 0.0	 1	 -14.752897	 14.752897;
	2134	 2079	 0.00134	 0.08053	 0.0	 225.92	 271.11	 406.66	 1.0075	 0.0	 1	 -14.752897	 14.752897;
	2080	 2083	 0.00041	 0.00375	 0.1176	 623.25	 747.9	 1121.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2080	 2476	 0.0001	 0.01	 0.0	 231.9	 278.28	 347.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2081	 2082	 0.00083	 0.00748	 0.0647	 401.68	 482.02	 602.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2081	 2083	 0.00083	 0.00752	 0.0802	 399.23	 479.08	 598.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2101	 2081	 0.00146	 0.08625	 0.0	 258.8	 310.56	 388.2	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2101	 2081	 0.00166	 0.08	 0.0	 258.13	 309.76	 387.19	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2082	 2084	 0.0004	 0.00366	 0.0853	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2093	 2082	 0.00166	 0.07983	 0.0	 340.41	 408.49	 510.61	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2094	 2082	 0.00168	 0.07979	 0.0	 344.48	 413.37	 516.71	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2095	 2082	 0.01	 0.1	 0.0	 115.27	 138.32	 207.48	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2082	 2127	 0.00022	 0.02616	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2093	 2083	 0.00166	 0.0805	 0.0	 337.32	 404.79	 505.98	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2094	 2083	 0.00165	 0.08042	 0.0	 341.18	 409.42	 511.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2096	 2083	 0.01	 0.1	 0.0	 116.4	 139.68	 209.52	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2090	 2091	 0.0	 0.13694	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2097	 2136	 0.0039	 0.00065	 0.02145	 75.37	 90.44	 113.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2097	 2144	 0.00612	 0.02104	 0.02203	 111.57	 133.89	 167.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2097	 2168	 0.00336	 0.01098	 0.00375	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2097	 2178	 0.01	 0.1	 0.0	 14.72	 17.67	 22.08	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2098	 2137	 0.00039	 0.00065	 0.02145	 89.12	 106.94	 133.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2098	 2167	 0.00336	 0.01098	 0.00375	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2098	 2178	 0.01	 0.1	 0.0	 14.78	 17.73	 22.17	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2109	 2110	 0.00244	 0.2	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2111	 2154	 0.00744	 0.02598	 0.00934	 22.26	 26.71	 33.39	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2111	 2155	 0.00744	 0.02598	 0.00934	 26.2	 31.45	 39.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2111	 2162	 0.00672	 0.02346	 0.00844	 67.65	 81.17	 101.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2112	 2162	 0.00672	 0.02346	 0.00844	 67.91	 81.49	 101.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2128	 2129	 0.0233	 0.0825	 0.0	 52.52	 63.02	 78.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2131	 2140	 0.01587	 0.0542	 0.0187	 96.74	 116.09	 145.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2131	 2143	 0.00716	 0.02658	 0.02536	 154.07	 184.89	 231.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2132	 2140	 0.0155	 0.0544	 0.0187	 71.7	 86.04	 107.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2136	 2138	 0.0187	 0.04148	 0.00944	 59.97	 71.96	 89.95	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2136	 2142	 0.0051	 0.0126	 0.004	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2137	 2138	 0.0187	 0.04148	 0.00944	 74.86	 89.83	 112.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2137	 2141	 0.0051	 0.0126	 0.004	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2138	 2139	 0.0272	 0.0614	 0.0133	 54.15	 64.98	 97.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2138	 2140	 0.00822	 0.01824	 0.0041	 35.73	 42.88	 53.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2138	 2140	 0.00822	 0.01824	 0.0041	 35.73	 42.88	 53.59	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2138	 2180	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2138	 2180	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2138	 2180	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2139	 2177	 0.01	 0.1	 0.0	 53.93	 64.71	 97.07	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2140	 2165	 0.00694	 0.01527	 0.00338	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2140	 2166	 0.00694	 0.01527	 0.00338	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2140	 2181	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2140	 2181	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2141	 2176	 0.01	 0.1	 0.0	 7.93	 9.51	 11.89	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2141	 2176	 0.01	 0.1	 0.0	 7.93	 9.51	 11.89	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2142	 2176	 0.01	 0.1	 0.0	 15.93	 19.11	 23.89	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2143	 2147	 0.0034	 0.0054	 0.2	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2143	 2149	 0.00081	 0.00271	 0.0289	 159.58	 191.5	 239.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2143	 2173	 0.01	 0.1	 0.0	 23.51	 28.21	 35.26	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2144	 2148	 0.0034	 0.0054	 0.2	 105.64	 126.77	 158.46	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2144	 2173	 0.01	 0.1	 0.0	 23.36	 28.03	 35.03	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2145	 2159	 0.00419	 0.00457	 0.15989	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2145	 2171	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2146	 2185	 0.0113	 0.022	 0.00425	 20.31	 24.37	 30.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2146	 2186	 0.01	 0.1	 0.0	 24.17	 29.01	 36.26	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2147	 2174	 0.01	 0.1	 0.0	 23.34	 28.01	 35.01	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2148	 2174	 0.01	 0.1	 0.0	 23.46	 28.15	 35.18	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2149	 2156	 0.00806	 0.01796	 0.00407	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2150	 2151	 0.01919	 0.04347	 0.00941	 45.23	 54.27	 67.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2150	 2184	 0.0113	 0.022	 0.00425	 20.37	 24.44	 30.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2150	 2186	 0.01	 0.1	 0.0	 18.22	 21.87	 27.33	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2151	 2152	 0.00348	 0.00771	 0.0016	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2151	 2155	 0.00039	 0.00136	 0.00049	 38.98	 46.78	 58.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2152	 2169	 0.01	 0.1	 0.0	 9.74	 11.69	 14.61	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2152	 2170	 0.01	 0.1	 0.0	 9.74	 11.69	 14.61	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2153	 2154	 0.00387	 0.00908	 0.00219	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2153	 2169	 0.01	 0.1	 0.0	 9.69	 11.63	 14.53	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2153	 2170	 0.01	 0.1	 0.0	 9.69	 11.63	 14.53	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2154	 2172	 0.01	 0.1	 0.0	 7.97	 9.57	 11.96	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2155	 2172	 0.01	 0.1	 0.0	 8.01	 9.61	 12.01	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2156	 2175	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2157	 2161	 0.00252	 0.00394	 0.0924	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2157	 2171	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2158	 2160	 0.00252	 0.00394	 0.0924	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2158	 2171	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2162	 2163	 0.00129	 0.00286	 0.00065	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2162	 2164	 0.00129	 0.00286	 0.00065	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2163	 2189	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2163	 2190	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2164	 2188	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2164	 2189	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2164	 2190	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2165	 2182	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2165	 2183	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2166	 2183	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2167	 2179	 0.01	 0.1	 0.0	 13.28	 15.93	 19.92	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2168	 2179	 0.01	 0.1	 0.0	 13.24	 15.88	 19.85	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2184	 2187	 0.01	 0.1	 0.0	 20.3	 24.37	 30.46	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2185	 2187	 0.01	 0.1	 0.0	 20.38	 24.45	 30.57	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2191	 2192	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2191	 2219	 0.00264	 0.00594	 0.0066	 26.94	 32.32	 48.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2193	 2194	 0.01	 0.1	 0.0	 42.39	 50.87	 76.31	 1.0048	 0.0	 1	 -14.752897	 14.752897;
	2193	 2244	 0.1296	 0.3648	 0.0	 41.48	 49.78	 74.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2195	 2196	 0.01	 0.1	 0.0	 13.5	 16.2	 24.3	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2260	 2195	 0.01	 0.1	 0.0	 11.68	 14.01	 21.02	 0.9929	 0.0	 1	 -14.752897	 14.752897;
	2197	 2198	 0.01	 0.1	 0.0	 35.47	 42.56	 63.85	 0.999	 0.0	 1	 -14.752897	 14.752897;
	2197	 2278	 0.0	 0.001	 0.0	 35.54	 42.65	 63.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2199	 2200	 0.01	 0.1	 0.0	 35.47	 42.56	 63.85	 0.999	 0.0	 1	 -14.752897	 14.752897;
	2199	 2278	 0.0	 0.001	 0.0	 35.54	 42.65	 63.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2201	 2202	 0.01	 0.1	 0.0	 39.32	 47.18	 70.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2201	 2203	 0.0093	 0.0212	 0.0045	 51.15	 61.38	 92.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2201	 2246	 0.0143	 0.0328	 0.0069	 88.74	 106.48	 159.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2203	 2204	 0.01	 0.1	 0.0	 51.3	 61.56	 92.34	 0.998	 0.0	 1	 -14.752897	 14.752897;
	2205	 2206	 0.01	 0.1	 0.0	 13.12	 15.75	 23.62	 1.0057	 0.0	 1	 -14.752897	 14.752897;
	2205	 2268	 0.0455	 0.0113	 0.00216	 13.05	 15.66	 23.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2207	 2208	 0.01	 0.15	 0.0	 67.37	 80.84	 121.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2250	 2207	 0.01	 0.1	 0.0	 66.44	 79.72	 119.58	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2209	 2210	 0.01	 0.15	 0.0	 67.28	 80.74	 121.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2253	 2209	 0.01	 0.1	 0.0	 66.47	 79.77	 119.65	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2211	 2212	 0.0151	 0.6228	 0.0	 46.62	 55.94	 83.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2211	 2213	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.3	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2211	 2214	 0.01	 0.1	 0.0	 31.05	 37.26	 55.89	 0.9977	 0.0	 1	 -14.752897	 14.752897;
	2211	 2246	 0.0263	 0.0603	 0.0128	 39.85	 47.82	 71.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2285	 2213	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2215	 2216	 0.01	 0.1	 0.0	 10.64	 12.77	 19.16	 0.9984	 0.0	 1	 -14.752897	 14.752897;
	2215	 2271	 1.0907	 1.45053	 0.0	 10.28	 12.34	 18.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2217	 2218	 0.01	 0.1	 0.0	 34.51	 41.41	 51.77	 1.0089	 0.0	 1	 -14.752897	 14.752897;
	2217	 2274	 0.0028	 0.0064	 0.0014	 34.41	 41.3	 51.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2272	 2218	 0.01	 0.1	 0.0	 34.6	 41.52	 51.9	 1.0045	 0.0	 1	 -14.752897	 14.752897;
	2286	 2218	 0.01	 0.1	 0.0	 6.38	 7.66	 11.49	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2286	 2218	 0.01	 0.1	 0.0	 8.23	 9.88	 14.82	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2219	 2220	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2219	 2247	 0.0013	 0.0029	 0.0006	 53.85	 64.62	 96.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2221	 2222	 0.0195	 0.3652	 0.0	 22.95	 27.54	 41.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2221	 2249	 0.0053	 0.0123	 0.0025	 57.1	 68.52	 102.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2221	 2273	 0.0121	 0.0284	 0.0057	 68.25	 81.9	 102.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2223	 2224	 0.0195	 0.3664	 0.0	 22.95	 27.54	 41.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2223	 2252	 0.0053	 0.0123	 0.0025	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2223	 2274	 0.0121	 0.0284	 0.0057	 67.9	 81.48	 101.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2225	 2226	 0.01	 0.1	 0.0	 34.54	 41.44	 51.8	 1.0047	 0.0	 1	 -14.752897	 14.752897;
	2225	 2273	 0.0	 0.0001	 0.0	 34.57	 41.48	 51.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2276	 2226	 0.01	 0.1	 0.0	 34.37	 41.24	 51.55	 1.0078	 0.0	 1	 -14.752897	 14.752897;
	2227	 2228	 0.01	 0.1	 0.0	 27.74	 33.29	 49.94	 0.9919	 0.0	 1	 -14.752897	 14.752897;
	2227	 2244	 0.1336	 0.254	 0.0009	 27.47	 32.96	 49.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2229	 2230	 0.0217	 0.4875	 0.0	 24.3	 29.16	 43.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2229	 2249	 0.0	 0.0001	 0.0	 24.3	 29.16	 43.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2231	 2232	 0.01	 0.1	 0.0	 35.92	 43.1	 64.65	 0.9966	 0.0	 1	 -14.752897	 14.752897;
	2231	 2241	 0.0337	 0.0772	 0.0164	 54.52	 65.43	 81.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2231	 2243	 0.0337	 0.0772	 0.0164	 54.51	 65.41	 81.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2231	 2258	 0.0349	 0.0799	 0.017	 37.75	 45.3	 56.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2231	 2261	 0.0106	 0.0252	 0.005	 12.63	 15.16	 22.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2231	 2277	 0.0954	 0.2184	 0.0463	 47.83	 57.4	 71.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2233	 2234	 0.01	 0.1	 0.0	 98.13	 117.76	 176.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2245	 2233	 0.01	 0.1	 0.0	 99.08	 118.89	 178.34	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2235	 2236	 0.01	 0.1	 0.0	 32.76	 39.32	 58.98	 0.9943	 0.0	 1	 -14.752897	 14.752897;
	2235	 2280	 0.0166	 0.0332	 0.0	 32.9	 39.48	 59.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2237	 2238	 0.01	 0.1	 0.0	 10.13	 12.15	 18.23	 1.0071	 0.0	 1	 -14.752897	 14.752897;
	2237	 2239	 0.01	 0.1	 0.0	 10.13	 12.15	 18.23	 0.9997	 0.0	 1	 -14.752897	 14.752897;
	2237	 2254	 0.304	 0.583	 0.0	 19.46	 23.35	 35.02	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2240	 2241	 0.0006	 0.0028	 0.0007	 33.23	 39.88	 49.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2240	 2244	 0.01	 0.1	 0.0	 33.21	 39.86	 49.82	 1.0027	 0.0	 1	 -14.752897	 14.752897;
	2241	 2247	 0.0314	 0.0719	 0.0153	 70.21	 84.25	 105.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2242	 2243	 0.0006	 0.0028	 0.0007	 33.23	 39.88	 49.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2242	 2244	 0.01	 0.1	 0.0	 33.21	 39.86	 49.82	 1.0027	 0.0	 1	 -14.752897	 14.752897;
	2243	 2246	 0.0314	 0.0719	 0.0153	 70.18	 84.22	 105.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2245	 2266	 0.00089	 0.00607	 0.0235	 89.6	 107.53	 134.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2246	 2247	 0.0	 0.0001	 0.0	 72.22	 86.67	 108.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2246	 2248	 0.0157	 0.0359	 0.0076	 138.09	 165.7	 248.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2246	 2249	 0.0136	 0.032	 0.0064	 81.38	 97.65	 146.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2246	 2250	 0.03065	 0.07025	 0.0149	 42.37	 50.85	 63.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2246	 2254	 0.01	 0.1	 0.0	 36.81	 44.17	 55.21	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2247	 2251	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2247	 2252	 0.0136	 0.032	 0.0064	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2247	 2253	 0.03065	 0.07025	 0.0149	 48.82	 58.58	 73.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2247	 2254	 0.01	 0.1	 0.0	 36.81	 44.17	 55.21	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2248	 2271	 0.01	 0.1	 0.0	 48.76	 58.51	 73.14	 1.0005	 0.0	 1	 -14.752897	 14.752897;
	2248	 2275	 0.0	 1e-05	 0.0	 110.6	 132.72	 199.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2250	 2255	 0.03065	 0.07025	 0.0149	 44.73	 53.68	 80.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2251	 2270	 0.02863	 0.066	 0.031	 86.44	 103.72	 155.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2251	 2271	 0.01	 0.1	 0.0	 39.89	 47.87	 71.8	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2252	 2279	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2253	 2256	 0.03065	 0.07025	 0.0149	 59.07	 70.89	 88.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2255	 2282	 0.01	 0.1	 0.0	 33.84	 40.6	 50.76	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2256	 2282	 0.01	 0.1	 0.0	 58.28	 69.93	 87.42	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2257	 2258	 0.0012	 0.0027	 0.0006	 11.79	 14.15	 21.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2257	 2283	 0.01	 0.1	 0.0	 11.78	 14.13	 21.2	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2258	 2259	 0.0394	 0.0901	 0.0191	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2259	 2267	 0.0212	 0.0486	 0.0103	 62.74	 75.29	 94.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2259	 2268	 0.01	 0.1	 0.0	 19.68	 23.62	 29.53	 0.9975	 0.0	 1	 -14.752897	 14.752897;
	2260	 2261	 0.0284	 0.0675	 0.0133	 11.71	 14.05	 21.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2261	 2287	 0.01	 0.1	 0.0	 1.15	 1.37	 1.72	 1.0013	 0.0	 1	 -14.752897	 14.752897;
	2262	 2263	 0.0157	 0.036	 0.0076	 39.83	 47.8	 59.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2262	 2264	 0.0157	 0.036	 0.0076	 40.25	 48.31	 60.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2262	 2265	 0.0054	 0.0987	 0.0	 87.22	 104.66	 130.83	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2262	 2284	 0.01	 0.1	 0.0	 8.06	 9.67	 12.09	 0.9923	 0.0	 1	 -14.752897	 14.752897;
	2262	 2284	 0.01	 0.1	 0.0	 8.03	 9.64	 12.04	 0.992	 0.0	 1	 -14.752897	 14.752897;
	2263	 2277	 0.0164	 0.0375	 0.0079	 34.27	 41.12	 51.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2263	 2280	 0.01	 0.1	 0.0	 19.64	 23.56	 29.45	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2264	 2267	 0.0164	 0.0375	 0.0079	 26.77	 32.13	 48.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2264	 2280	 0.01	 0.1	 0.0	 19.54	 23.45	 29.32	 0.9905	 0.0	 1	 -14.752897	 14.752897;
	2265	 2266	 0.00407	 0.02785	 0.10787	 88.89	 106.67	 133.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2267	 2278	 0.01	 0.1	 0.0	 25.92	 31.1	 38.87	 0.9911	 0.0	 1	 -14.752897	 14.752897;
	2267	 2278	 0.01	 0.1	 0.0	 25.96	 31.16	 38.95	 0.993	 0.0	 1	 -14.752897	 14.752897;
	2269	 2275	 0.02863	 0.06599	 0.031	 83.53	 100.23	 150.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2269	 2288	 0.01	 0.1	 0.0	 57.09	 68.51	 85.63	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2270	 2288	 0.01	 0.1	 0.0	 39.8	 47.76	 59.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2275	 2271	 0.01	 0.1	 0.0	 48.53	 58.24	 72.8	 1.001	 0.0	 1	 -14.752897	 14.752897;
	2272	 2273	 0.0028	 0.0064	 0.0014	 34.57	 41.48	 51.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2274	 2276	 0.0	 0.0001	 0.0	 34.37	 41.25	 51.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2277	 2278	 0.01	 0.1	 0.0	 20.06	 24.07	 36.1	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2280	 2281	 0.0601	 0.1201	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2289	 2318	 0.01598	 0.10228	 0.0	 56.7	 68.05	 85.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2289	 2342	 0.00192	 0.06735	 0.0	 56.4	 67.67	 84.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2290	 2345	 0.00842	 0.02007	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2321	 2291	 0.00212	 0.08472	 0.0	 87.3	 104.76	 157.14	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2292	 2307	 0.00431	 0.02472	 0.0	 109.72	 131.66	 197.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2293	 2294	 0.00189	 0.06882	 0.0	 70.78	 84.94	 106.17	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2293	 2294	 0.00185	 0.07028	 0.0	 70.8	 84.96	 106.2	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2293	 2307	 0.01197	 0.0687	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2293	 2340	 0.0094	 0.05757	 0.0	 79.18	 95.02	 142.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2294	 2317	 0.05693	 0.18522	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2294	 2323	 0.03239	 0.09428	 0.0	 16.12	 19.34	 29.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2294	 2343	 0.00548	 0.01648	 0.0	 19.74	 23.69	 29.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2295	 2312	 0.05052	 0.12533	 0.0	 31.18	 37.42	 56.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2295	 2321	 0.03779	 0.09375	 0.0	 25.55	 30.66	 46.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2296	 2345	 0.07076	 0.18461	 0.0	 51.82	 62.18	 77.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2297	 2345	 0.05516	 0.12759	 0.0	 89.56	 107.47	 134.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2298	 2320	 0.01829	 0.0546	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2298	 2322	 0.03188	 0.08232	 0.0	 27.14	 32.57	 48.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2298	 2329	 0.03501	 0.10192	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2298	 2331	 0.01016	 0.0252	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2310	 2299	 0.00125	 0.1	 0.0	 45.15	 54.18	 81.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2300	 2319	 0.00858	 0.01964	 0.0	 30.66	 36.79	 55.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2300	 2330	 0.0096	 0.0211	 0.0	 13.98	 16.78	 25.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2301	 2303	 0.02126	 0.05067	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2301	 2314	 0.01556	 0.04711	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2310	 2302	 0.00125	 0.1	 0.0	 45.15	 54.18	 81.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2303	 2329	 0.02229	 0.07031	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2321	 2304	 0.00212	 0.08472	 0.0	 87.3	 104.76	 157.14	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2305	 2339	 0.01092	 0.07275	 0.0	 98.01	 117.61	 147.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2305	 2340	 0.00484	 0.02861	 0.0	 66.95	 80.34	 100.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2305	 2345	 0.00192	 0.06735	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2305	 2345	 0.00189	 0.06882	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2306	 2328	 0.06314	 0.16296	 0.0	 32.19	 38.63	 48.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2306	 2332	 0.03428	 0.10388	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2306	 2337	 0.05129	 0.11277	 0.0	 23.57	 28.29	 42.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2308	 2313	 0.00398	 0.01402	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2308	 2325	 0.0036	 0.01134	 0.0	 33.82	 40.59	 50.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2309	 2313	 0.04678	 0.10112	 0.0	 86.24	 103.49	 129.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2310	 2311	 0.0127	 0.03027	 0.0	 27.23	 32.67	 49.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2310	 2311	 0.01246	 0.03091	 0.0	 26.82	 32.18	 48.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2310	 2334	 0.00833	 0.02438	 0.0	 41.33	 49.6	 74.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2310	 2341	 0.00125	 0.1	 0.0	 45.68	 54.81	 82.22	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2310	 2342	 0.00815	 0.02484	 0.0	 39.91	 47.89	 71.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2311	 2328	 0.02535	 0.05794	 0.0	 26.52	 31.83	 47.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2311	 2334	 0.01294	 0.02962	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2311	 2346	 0.00808	 0.02864	 0.0	 15.28	 18.33	 27.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2312	 2314	 0.03583	 0.11303	 0.0	 28.74	 34.48	 51.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2312	 2321	 0.08582	 0.22158	 0.0	 28.92	 34.7	 52.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2312	 2322	 0.01491	 0.03413	 0.0	 27.18	 32.62	 48.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2313	 2324	 0.06591	 0.1449	 0.0	 54.71	 65.66	 82.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2313	 2325	 0.00635	 0.01513	 0.0	 47.83	 57.4	 71.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2313	 2338	 0.01428	 0.03345	 0.0	 17.71	 21.26	 31.89	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2315	 2317	 0.00782	 0.02165	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2315	 2343	 0.04199	 0.15403	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2316	 2324	 0.04972	 0.1093	 0.0	 56.84	 68.21	 85.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2316	 2334	 0.03141	 0.07795	 0.0	 54.75	 65.7	 82.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2316	 2336	 0.04623	 0.11937	 0.0	 31.93	 38.32	 57.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2317	 2323	 0.03142	 0.0938	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2318	 2339	 0.02455	 0.17552	 0.0	 62.31	 74.78	 112.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2319	 2345	 0.00624	 0.01892	 0.0	 36.25	 43.5	 65.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2320	 2332	 0.02348	 0.06843	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2321	 2333	 0.05833	 0.15058	 0.0	 34.49	 41.39	 62.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2321	 2336	 0.06418	 0.14112	 0.0	 32.64	 39.17	 58.76	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2340	 2321	 0.00167	 0.0776	 0.0	 61.76	 74.11	 92.64	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2325	 2326	 0.02778	 0.08295	 0.0	 107.17	 128.6	 160.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2326	 2342	 0.01476	 0.04295	 0.0	 115.05	 138.07	 172.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2327	 2342	 0.00894	 0.02499	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2327	 2346	 0.00657	 0.0196	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2331	 2334	 0.03747	 0.11353	 0.0	 36.81	 44.17	 55.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2332	 2342	 0.05315	 0.11687	 0.0	 46.85	 56.22	 70.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2333	 2342	 0.07314	 0.18144	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2334	 2342	 0.0	 0.00083	 0.0	 67.23	 80.68	 100.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2335	 2344	 0.00228	 0.02412	 0.0	 129.27	 155.12	 232.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2344	 2342	 0.00194	 0.08808	 0.0	 104.47	 125.36	 156.7	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2344	 2342	 0.0019	 0.08995	 0.0	 103.64	 124.37	 155.47	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2347	 2349	 0.00169	 0.01931	 0.53814	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2348	 2349	 0.00152	 0.01739	 0.48083	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2349	 2350	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2395	 2349	 0.00136	 0.05992	 0.0	 250.0	 250.0	 250.0	 1.11092	 0.0	 1	 -14.752897	 14.752897;
	2351	 2393	 0.00149	 0.00174	 0.00037	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2352	 2395	 0.02124	 0.06909	 0.00708	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2353	 2354	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2353	 2386	 0.03678	 0.08405	 0.01056	 144.67	 173.6	 217.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2354	 2355	 0.00397	 0.01174	 0.00144	 124.82	 149.79	 187.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2355	 2356	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2356	 2361	 0.00264	 0.00769	 0.00101	 110.52	 132.62	 165.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2357	 2358	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2357	 2396	 0.0343	 0.11	 0.01158	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2358	 2390	 0.01876	 0.05926	 0.00642	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2359	 2396	 0.01455	 0.04521	 0.0051	 258.22	 309.86	 387.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2360	 2389	 0.00397	 0.00579	 0.00109	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2361	 2362	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2361	 2365	 0.04124	 0.07066	 0.00857	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2361	 2373	 0.03868	 0.11587	 0.01404	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2361	 2375	 0.01091	 0.0357	 0.00362	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2362	 2369	 0.04942	 0.16132	 0.01634	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2362	 2371	 0.03264	 0.09331	 0.0124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2362	 2381	 0.00934	 0.01628	 0.00189	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2362	 2395	 0.04909	 0.21488	 0.02272	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2363	 2364	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2363	 2841	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2364	 2385	 0.00661	 0.02058	 0.00231	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2365	 2366	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2366	 2390	 0.03579	 0.06314	 0.0077	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2367	 2388	 0.02736	 0.08909	 0.00906	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2367	 2393	 0.00694	 0.01901	 0.00195	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2367	 2840	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2368	 2369	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2368	 2815	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2370	 2371	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2371	 2380	 0.02198	 0.07174	 0.00727	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2372	 2373	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2372	 2374	 0.03934	 0.08496	 0.02002	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2375	 2376	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2376	 2379	 0.0319	 0.10785	 0.011	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2377	 2378	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2377	 2387	 0.02025	 0.06612	 0.00668	 152.43	 182.91	 228.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2378	 2395	 0.01959	 0.06397	 0.00647	 145.7	 174.84	 218.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2379	 2380	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2382	 2383	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2382	 2818	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2383	 2396	 0.00595	 0.01917	 0.00201	 86.14	 103.37	 129.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2384	 2385	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2384	 2395	 0.0057	 0.01777	 0.00198	 84.8	 101.76	 127.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2386	 2387	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2389	 2390	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2389	 2397	 0.03727	 0.12074	 0.01246	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2391	 2392	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2392	 2396	 0.05306	 0.2314	 0.02446	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2393	 2395	 0.00942	 0.02802	 0.00346	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2394	 2396	 0.01116	 0.02983	 0.0036	 79.66	 103.56	 51.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2394	 2833	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2395	 2396	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2395	 2398	 0.0119	 0.03752	 0.00408	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2397	 2398	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2399	 2400	 0.0003	 0.00385	 0.0	 746.03	 895.24	 1342.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2447	 2399	 0.00017	 0.00679	 0.0	 740.67	 888.8	 1333.21	 1.0	 -0.087	 1	 -14.752897	 14.752897;
	2400	 2407	 0.00033	 0.02645	 0.0	 180.23	 216.27	 324.41	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2400	 2419	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2420	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2428	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2434	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2442	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2443	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2444	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2445	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2400	 2446	 0.00125	 0.1	 0.0	 42.24	 50.68	 76.02	 1.00581	 0.0	 1	 -14.752897	 14.752897;
	2447	 2401	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2447	 2402	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2447	 2403	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2447	 2404	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2405	 2421	 0.00017	 0.00111	 0.0	 336.42	 403.71	 605.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2406	 2413	 0.00126	 0.00822	 0.0	 243.7	 292.44	 438.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2406	 2414	 0.00125	 0.1	 0.0	 88.1	 105.71	 132.14	 0.9981	 0.0	 1	 -14.752897	 14.752897;
	2406	 2415	 0.00125	 0.1	 0.0	 67.43	 80.92	 101.14	 0.9981	 0.0	 1	 -14.752897	 14.752897;
	2406	 2416	 0.00125	 0.1	 0.0	 67.43	 80.92	 101.14	 0.9981	 0.0	 1	 -14.752897	 14.752897;
	2406	 2417	 0.00125	 0.1	 0.0	 67.43	 80.92	 101.14	 0.9981	 0.0	 1	 -14.752897	 14.752897;
	2406	 2418	 0.00125	 0.1	 0.0	 67.43	 80.92	 101.14	 0.9981	 0.0	 1	 -14.752897	 14.752897;
	2406	 2421	 0.00186	 0.00874	 0.0	 335.94	 403.12	 604.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2447	 2408	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2413	 2409	 0.00125	 0.1	 0.0	 35.12	 42.15	 63.22	 1.00087	 0.0	 1	 -14.752897	 14.752897;
	2425	 2410	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99577	 0.0	 1	 -14.752897	 14.752897;
	2425	 2411	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99577	 0.0	 1	 -14.752897	 14.752897;
	2425	 2412	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99577	 0.0	 1	 -14.752897	 14.752897;
	2413	 2425	 0.00212	 0.00931	 0.0	 89.37	 107.24	 160.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2413	 2429	 0.00125	 0.1	 0.0	 20.42	 24.51	 36.76	 1.00081	 0.0	 1	 -14.752897	 14.752897;
	2413	 2430	 0.00125	 0.1	 0.0	 35.42	 42.51	 63.76	 1.00087	 0.0	 1	 -14.752897	 14.752897;
	2413	 2431	 0.00125	 0.1	 0.0	 20.42	 24.51	 36.76	 1.00081	 0.0	 1	 -14.752897	 14.752897;
	2447	 2413	 0.00066	 0.04711	 0.0	 204.61	 245.53	 306.92	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2447	 2422	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2447	 2423	 0.0022	 0.088	 0.0	 50.0	 60.0	 90.0	 0.99464	 0.0	 1	 -14.752897	 14.752897;
	2447	 2424	 0.0022	 0.088	 0.0	 128.71	 154.45	 231.67	 1.0013	 0.0	 1	 -14.752897	 14.752897;
	2425	 2435	 0.00125	 0.1	 0.0	 61.14	 73.37	 110.05	 1.0015	 0.0	 1	 -14.752897	 14.752897;
	2425	 2436	 0.00125	 0.1	 0.0	 61.14	 73.37	 110.05	 1.0015	 0.0	 1	 -14.752897	 14.752897;
	2425	 2437	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99576	 0.0	 1	 -14.752897	 14.752897;
	2448	 2426	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99103	 0.0	 1	 -14.752897	 14.752897;
	2448	 2427	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99103	 0.0	 1	 -14.752897	 14.752897;
	2448	 2432	 0.00125	 0.1	 0.0	 54.08	 64.89	 97.34	 0.99705	 0.0	 1	 -14.752897	 14.752897;
	2448	 2433	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99103	 0.0	 1	 -14.752897	 14.752897;
	2448	 2438	 0.00125	 0.1	 0.0	 54.08	 64.89	 97.34	 0.99705	 0.0	 1	 -14.752897	 14.752897;
	2448	 2439	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99103	 0.0	 1	 -14.752897	 14.752897;
	2448	 2440	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99103	 0.0	 1	 -14.752897	 14.752897;
	2448	 2441	 0.00125	 0.1	 0.0	 50.0	 60.0	 90.0	 0.99103	 0.0	 1	 -14.752897	 14.752897;
	2447	 2448	 0.00114	 0.01063	 0.0	 699.47	 839.37	 1259.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2508	 2449	 0.00053	 0.02122	 0.0	 234.79	 281.75	 422.62	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2450	 2457	 0.00175	 0.01189	 0.0	 212.99	 255.59	 319.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2450	 2463	 0.00851	 0.04389	 0.0	 253.97	 304.77	 457.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2450	 2467	 0.00012	 0.00084	 0.0	 217.26	 260.71	 391.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2468	 2451	 0.00071	 0.03084	 0.0	 553.22	 663.86	 829.82	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	2456	 2452	 0.00212	 0.08472	 0.0	 96.26	 115.51	 173.26	 1.00686	 0.0	 1	 -14.752897	 14.752897;
	2478	 2453	 0.00212	 0.08472	 0.0	 109.74	 131.69	 197.53	 0.99018	 0.0	 1	 -14.752897	 14.752897;
	2454	 2488	 0.00013	 0.00117	 0.0	 860.67	 1032.8	 1549.21	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2454	 2498	 0.00053	 0.02122	 0.0	 436.19	 523.43	 785.14	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2454	 2499	 0.00053	 0.02122	 0.0	 436.19	 523.43	 785.14	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2455	 2463	 3e-05	 0.00047	 0.0	 66.96	 80.35	 120.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2455	 2495	 0.00125	 0.1	 0.0	 67.33	 80.79	 121.19	 1.00175	 0.0	 1	 -14.752897	 14.752897;
	2456	 2465	 0.00038	 0.02201	 0.0	 413.1	 495.71	 619.64	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	2456	 2468	 0.00017	 0.00314	 0.0	 439.96	 527.96	 791.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2456	 2500	 0.00212	 0.08472	 0.0	 98.16	 117.8	 176.7	 1.00686	 0.0	 1	 -14.752897	 14.752897;
	2456	 2501	 0.00212	 0.08472	 0.0	 98.16	 117.8	 176.7	 1.00686	 0.0	 1	 -14.752897	 14.752897;
	2456	 2502	 0.00212	 0.08472	 0.0	 98.16	 117.8	 176.7	 1.00686	 0.0	 1	 -14.752897	 14.752897;
	2456	 2503	 0.00212	 0.08472	 0.0	 98.16	 117.8	 176.7	 1.00686	 0.0	 1	 -14.752897	 14.752897;
	2457	 2465	 0.00012	 0.00034	 0.0	 208.55	 250.26	 312.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2457	 2465	 0.00011	 0.00035	 0.0	 204.95	 245.94	 307.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2457	 2475	 0.00181	 0.01304	 0.0	 199.7	 239.64	 299.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2458	 2479	 0.00035	 0.02656	 0.0	 116.99	 140.39	 175.49	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	2458	 2479	 0.00033	 0.02564	 0.0	 121.19	 145.43	 181.79	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	2458	 2480	 0.0004	 0.00517	 0.0	 420.7	 504.84	 631.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2458	 2488	 0.00133	 0.01413	 0.0	 583.61	 700.33	 1050.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2458	 2505	 0.00116	 0.01869	 0.0	 628.29	 753.95	 942.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2459	 2488	 4e-05	 0.00081	 0.0	 1018.44	 1222.13	 1527.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2459	 2488	 4e-05	 0.00071	 0.0	 1025.77	 1230.92	 1538.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2459	 2505	 0.00035	 0.00618	 0.0	 613.43	 736.12	 1104.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2459	 2505	 0.00036	 0.00606	 0.0	 625.48	 750.58	 1125.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2460	 2488	 0.00097	 0.01163	 0.0	 1056.8	 1268.16	 1585.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2508	 2461	 0.00053	 0.02122	 0.0	 234.79	 281.75	 422.62	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2462	 2463	 0.0002	 0.00178	 0.0	 232.73	 279.28	 349.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2462	 2463	 0.00022	 0.00147	 0.0	 232.71	 279.25	 349.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2463	 2466	 3e-05	 0.00046	 0.0	 67.0	 80.4	 120.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2463	 2478	 0.00987	 0.05706	 0.0	 203.05	 243.66	 304.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2463	 2479	 0.01184	 0.05229	 0.0	 109.28	 131.13	 196.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2493	 2463	 0.00045	 0.01967	 0.0	 190.12	 228.15	 342.22	 1.00687	 0.0	 1	 -14.752897	 14.752897;
	2463	 2497	 0.00914	 0.06029	 0.0	 60.75	 72.9	 91.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2464	 2486	 0.00019	 0.00178	 0.0	 74.77	 89.72	 112.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2466	 2496	 0.00125	 0.1	 0.0	 67.33	 80.79	 121.19	 1.00175	 0.0	 1	 -14.752897	 14.752897;
	2467	 2475	 0.00014	 0.00078	 0.0	 154.08	 184.89	 231.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2467	 2491	 0.00125	 0.1	 0.0	 81.72	 98.07	 147.1	 1.00607	 0.0	 1	 -14.752897	 14.752897;
	2467	 2492	 0.00125	 0.1	 0.0	 81.72	 98.07	 147.1	 1.00607	 0.0	 1	 -14.752897	 14.752897;
	2468	 2477	 0.00065	 0.00768	 0.0	 1124.34	 1349.21	 2023.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2468	 2493	 0.0013	 0.01837	 0.0	 459.31	 551.18	 826.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2468	 2504	 0.00105	 0.01455	 0.0	 1028.18	 1233.82	 1850.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2469	 2497	 0.0008	 0.0046	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2469	 2497	 0.00082	 0.00497	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2478	 2470	 0.00212	 0.08472	 0.0	 109.74	 131.69	 197.53	 0.99018	 0.0	 1	 -14.752897	 14.752897;
	2478	 2471	 0.00212	 0.08472	 0.0	 109.74	 131.69	 197.53	 0.99018	 0.0	 1	 -14.752897	 14.752897;
	2478	 2472	 0.00212	 0.08472	 0.0	 109.74	 131.69	 197.53	 0.99018	 0.0	 1	 -14.752897	 14.752897;
	2478	 2473	 0.00212	 0.08472	 0.0	 109.74	 131.69	 197.53	 0.99018	 0.0	 1	 -14.752897	 14.752897;
	2474	 2479	 0.00063	 0.0065	 0.0	 190.92	 229.1	 286.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2474	 2486	 0.00015	 0.00197	 0.0	 105.78	 126.94	 158.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2475	 2476	 0.01047	 0.05798	 0.0	 234.4	 281.28	 351.6	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2477	 2504	 0.00067	 0.01081	 0.0	 588.95	 706.74	 1060.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2478	 2487	 0.01009	 0.05524	 0.0	 314.92	 377.9	 566.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2479	 2490	 0.00135	 0.00883	 0.0	 43.64	 52.37	 78.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2479	 2497	 0.01187	 0.05524	 0.0	 120.05	 144.06	 180.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2479	 2509	 0.00088	 0.00777	 0.0	 197.07	 236.49	 295.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2479	 2509	 0.0015	 0.00705	 0.0	 198.76	 238.52	 298.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2481	 2505	 0.0016	 0.02118	 0.0	 733.23	 879.88	 1319.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2482	 2505	 7e-05	 0.0013	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2506	 2483	 0.00212	 0.08472	 0.0	 128.48	 154.18	 231.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2506	 2484	 0.00212	 0.08472	 0.0	 128.48	 154.18	 231.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2506	 2485	 0.00212	 0.08472	 0.0	 128.48	 154.18	 231.27	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2487	 2489	 0.00668	 0.04457	 0.0	 320.8	 384.96	 481.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2488	 2497	 0.00038	 0.02662	 0.0	 276.73	 332.08	 415.1	 0.9939	 0.0	 1	 -14.752897	 14.752897;
	2488	 2506	 0.00012	 0.0013	 0.0	 513.8	 616.56	 924.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2493	 2505	 0.00138	 0.0212	 0.0	 253.83	 304.6	 380.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2494	 2505	 7e-05	 0.0012	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2497	 2509	 0.00977	 0.05363	 0.0	 98.17	 117.81	 176.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2505	 2507	 8e-05	 0.00127	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2505	 2508	 8e-05	 0.00125	 0.0	 469.49	 563.39	 845.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2510	 2554	 0.00048	 0.00322	 0.0	 1143.17	 1371.8	 1714.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2510	 2554	 0.0005	 0.00317	 0.0	 1145.29	 1374.35	 1717.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2510	 2747	 0.0001	 0.01	 0.0	 480.16	 576.19	 720.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2511	 0.00212	 0.08472	 0.0	 68.61	 82.33	 123.5	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2512	 2514	 0.26188	 0.5838	 0.0	 15.58	 18.7	 28.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2512	 0.00125	 0.1	 0.0	 56.88	 68.25	 102.38	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2521	 2512	 0.00125	 0.1	 0.0	 105.52	 126.63	 189.94	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2522	 2512	 0.00125	 0.1	 0.0	 50.4	 60.48	 75.6	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2512	 2525	 0.00212	 0.08472	 0.0	 125.71	 150.85	 226.28	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2512	 2526	 0.00212	 0.08472	 0.0	 125.71	 150.85	 226.28	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2512	 2528	 0.0122	 0.05982	 0.0	 112.35	 134.82	 202.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2512	 2528	 2.0062	 3.5723	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2512	 2549	 0.00212	 0.08472	 0.0	 83.18	 99.82	 149.73	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2512	 2550	 0.00212	 0.08472	 0.0	 83.18	 99.82	 149.73	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2512	 2559	 0.00838	 0.03848	 0.0	 95.84	 115.01	 172.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2512	 2559	 0.21151	 1.0215	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2513	 2554	 0.00193	 0.01416	 0.0	 303.25	 363.9	 545.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2514	 0.00125	 0.1	 0.0	 43.14	 51.77	 77.65	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2519	 0.00962	 0.03813	 0.0	 49.67	 59.6	 89.4	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2520	 0.00212	 0.08472	 0.0	 103.55	 124.25	 186.38	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2521	 2514	 0.00125	 0.1	 0.0	 79.59	 95.5	 119.38	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2522	 2514	 0.00125	 0.1	 0.0	 72.26	 86.72	 130.08	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2528	 0.0235	 0.07623	 0.0	 39.12	 46.94	 70.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2528	 0.30564	 1.2546	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2529	 0.00212	 0.08472	 0.0	 103.55	 124.25	 186.38	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2514	 2530	 0.00212	 0.08472	 0.0	 103.55	 124.25	 186.38	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2514	 2546	 0.0048	 0.01827	 0.0	 246.55	 295.86	 443.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2546	 0.00539	 0.01612	 0.0	 274.0	 328.8	 493.2	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2514	 2559	 0.91275	 1.922	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2515	 2533	 0.00363	 0.03446	 0.0	 543.53	 652.24	 978.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2515	 2554	 0.00037	 0.00418	 0.0	 296.73	 356.07	 534.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2521	 0.84758	 2.035	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2522	 0.00071	 0.006	 0.0	 486.41	 583.7	 875.54	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2522	 0.00072	 0.00587	 0.0	 496.93	 596.32	 894.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2522	 0.13425	 0.77175	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2528	 -0.007712	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2528	 0.00025	 0.02401	 0.0	 59.67	 71.61	 107.41	 0.99931	 -0.093	 1	 -14.752897	 14.752897;
	2516	 2533	 0.00263	 0.02613	 0.0	 209.69	 251.63	 377.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2545	 0.00166	 0.01885	 0.0	 268.43	 322.11	 483.17	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2553	 0.00212	 0.08472	 0.0	 68.62	 82.34	 123.52	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2516	 2559	 0.00125	 0.1	 0.0	 37.28	 44.74	 55.93	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2516	 2598	 0.0001	 0.01	 0.0	 308.25	 369.9	 462.37	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2533	 2517	 0.00212	 0.08472	 0.0	 130.91	 157.09	 235.63	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2533	 2518	 0.00212	 0.08472	 0.0	 130.91	 157.09	 235.63	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2519	 2528	 0.01408	 0.05583	 0.0	 24.8	 29.76	 44.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2521	 2522	 0.32285	 1.3627	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2521	 2528	 0.00125	 0.1	 0.0	 72.47	 86.97	 108.71	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2521	 2533	 0.00099	 0.01049	 0.0	 289.68	 347.62	 434.52	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2521	 2556	 0.00212	 0.08472	 0.0	 112.97	 135.56	 203.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2521	 2557	 0.00212	 0.08472	 0.0	 112.97	 135.56	 203.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2521	 2558	 0.00212	 0.08472	 0.0	 112.97	 135.56	 203.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2521	 2559	 0.00125	 0.1	 0.0	 68.52	 82.22	 123.33	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2522	 2528	 0.00125	 0.1	 0.0	 41.07	 49.28	 73.92	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2522	 2534	 0.00212	 0.08472	 0.0	 75.71	 90.85	 136.28	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2522	 2535	 0.00212	 0.08472	 0.0	 124.08	 148.89	 223.34	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2522	 2536	 0.00212	 0.08472	 0.0	 124.08	 148.89	 223.34	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2522	 2551	 0.00212	 0.08472	 0.0	 75.71	 90.85	 136.28	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2522	 2559	 -0.00945	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2540	 2523	 0.00212	 0.08472	 0.0	 121.79	 146.14	 219.22	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2524	 2554	 0.00189	 0.01446	 0.0	 297.84	 357.41	 536.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2528	 2527	 0.00212	 0.08472	 0.0	 93.72	 112.46	 168.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2528	 2548	 0.00212	 0.08472	 0.0	 93.72	 112.46	 168.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2528	 2559	 0.00356	 0.02241	 0.0	 136.16	 163.39	 245.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2528	 2559	 0.16184	 1.113	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2554	 2531	 0.00212	 0.08472	 0.0	 93.93	 112.72	 169.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2554	 2532	 0.00212	 0.08472	 0.0	 93.93	 112.72	 169.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2533	 2537	 0.00212	 0.08472	 0.0	 131.99	 158.38	 237.57	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2533	 2538	 0.00212	 0.08472	 0.0	 131.99	 158.38	 237.57	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2533	 2539	 0.00212	 0.08472	 0.0	 131.99	 158.38	 237.57	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2533	 2554	 0.0036	 0.04	 0.0	 500.06	 600.07	 900.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2533	 2555	 0.00212	 0.08472	 0.0	 131.99	 158.38	 237.57	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2540	 2541	 0.00212	 0.08472	 0.0	 122.75	 147.3	 220.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2540	 2542	 0.00212	 0.08472	 0.0	 122.75	 147.3	 220.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2540	 2543	 0.00212	 0.08472	 0.0	 122.75	 147.3	 220.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2540	 2544	 0.00212	 0.08472	 0.0	 122.75	 147.3	 220.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2540	 2546	 0.00063	 0.02931	 0.0	 263.81	 316.58	 474.86	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2540	 2546	 0.00062	 0.02992	 0.0	 264.1	 316.92	 475.38	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2540	 2554	 0.00152	 0.01599	 0.0	 559.62	 671.55	 1007.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2540	 2554	 0.00156	 0.01568	 0.0	 570.44	 684.53	 1026.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2545	 2717	 0.0001	 0.01	 0.0	 357.81	 429.37	 536.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2554	 2547	 0.00212	 0.08472	 0.0	 93.93	 112.72	 169.08	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2559	 2552	 0.00212	 0.08472	 0.0	 119.67	 143.6	 215.4	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2554	 2665	 0.0001	 0.01	 0.0	 203.31	 243.98	 304.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2560	 2571	 7e-05	 0.00068	 0.0	 302.3	 362.77	 544.15	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2560	 2600	 0.0	 0.05667	 0.0	 211.04	 253.25	 379.88	 1.00706	 0.0	 1	 -14.752897	 14.752897;
	2560	 2682	 0.0	 0.04545	 0.0	 256.03	 307.23	 460.85	 1.00659	 0.0	 1	 -14.752897	 14.752897;
	2560	 2687	 0.00669	 0.05272	 0.0	 153.68	 184.42	 276.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2560	 2748	 0.0	 0.05667	 0.0	 211.04	 253.25	 379.88	 1.00706	 0.0	 1	 -14.752897	 14.752897;
	2560	 2754	 0.01129	 0.05381	 0.0	 116.58	 139.89	 174.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2560	 2756	 0.003	 0.03068	 0.0	 304.2	 365.04	 456.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2561	 2567	 0.00163	 0.01819	 0.0	 225.57	 270.69	 406.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2564	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2566	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2572	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2575	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2602	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2603	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2605	 0.00689	 0.05429	 0.0	 98.5	 118.2	 177.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2613	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2627	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2628	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2629	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2637	 0.00318	 0.0251	 0.0	 132.13	 158.55	 198.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2640	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2671	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2681	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2685	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2687	 0.0037	 0.02918	 0.0	 98.86	 118.63	 148.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2699	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2704	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2706	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2709	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2724	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2731	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2737	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2738	 0.01447	 0.04647	 0.0	 48.51	 58.22	 72.77	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2745	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2756	 0.00553	 0.02634	 0.0	 85.92	 103.1	 154.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2756	 0.00935	 0.03001	 0.0	 73.57	 88.28	 132.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2758	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2562	 2777	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2637	 2563	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2738	 2565	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2567	 2593	 0.00109	 0.01324	 0.0	 505.8	 606.96	 910.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2567	 2608	 0.00107	 0.07923	 0.0	 282.48	 338.98	 508.47	 0.99933	 0.0	 1	 -14.752897	 14.752897;
	2567	 2643	 0.00084	 0.01064	 0.0	 1033.31	 1239.97	 1859.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2643	 2568	 0.0	 0.04332	 0.0	 104.02	 124.83	 156.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2643	 2568	 0.0	 0.04332	 0.0	 104.02	 124.83	 156.03	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2568	 2646	 0.01379	 0.0443	 0.0	 97.49	 116.98	 175.48	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2568	 2673	 0.0084	 0.06621	 0.0	 214.04	 256.84	 321.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2568	 2694	 0.00615	 0.04848	 0.0	 150.23	 180.27	 225.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2568	 2761	 0.02224	 0.07142	 0.0	 86.68	 104.02	 130.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2569	 2589	 0.00113	 0.00362	 0.0	 59.19	 71.02	 88.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2569	 2589	 0.00113	 0.00362	 0.0	 59.19	 71.02	 88.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2570	 2634	 0.00032	 0.00526	 0.0	 992.06	 1190.47	 1785.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2570	 2648	 0.00017	 0.00279	 0.0	 661.53	 793.83	 1190.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2570	 2702	 0.00051	 0.00643	 0.0	 903.16	 1083.8	 1625.7	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2571	 2589	 0.02312	 0.11021	 0.0	 231.87	 278.24	 347.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2571	 2756	 0.0044	 0.03467	 0.0	 151.83	 182.19	 273.29	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2573	 2624	 0.00053	 0.02122	 0.0	 330.53	 396.63	 594.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2573	 2625	 0.00053	 0.02122	 0.0	 330.53	 396.63	 594.95	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2573	 2747	 0.00059	 0.00906	 0.0	 1056.23	 1267.48	 1584.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2642	 2574	 0.0	 0.04127	 0.0	 355.56	 426.67	 640.01	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2576	 2596	 0.00057	 0.00725	 0.0	 543.39	 652.07	 815.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2576	 2645	 0.0	 0.05435	 0.0	 231.44	 277.73	 416.59	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2576	 2668	 4e-05	 0.0004	 0.0	 497.28	 596.74	 745.93	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2576	 2675	 0.0017	 0.01741	 0.0	 543.57	 652.28	 815.35	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2576	 2680	 0.00097	 0.0123	 0.0	 539.62	 647.55	 971.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2576	 2743	 0.0	 0.05435	 0.0	 229.27	 275.13	 412.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2576	 2772	 0.0	 0.05435	 0.0	 229.27	 275.13	 412.69	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2577	 2675	 0.00018	 0.00233	 0.0	 834.89	 1001.87	 1252.34	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2577	 2688	 0.0	 0.04548	 0.0	 95.64	 114.77	 172.15	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2577	 2688	 0.0	 0.04548	 0.0	 95.64	 114.77	 172.15	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2577	 2702	 0.00029	 0.00366	 0.0	 527.78	 633.33	 791.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2577	 2714	 0.0	 0.04797	 0.0	 179.98	 215.98	 323.97	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2577	 2714	 0.0	 0.04797	 0.0	 179.98	 215.98	 323.97	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2577	 2768	 8e-05	 0.00089	 0.0	 495.88	 595.06	 743.82	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2578	 2650	 0.00031	 0.00316	 0.0	 97.31	 116.78	 145.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2578	 2714	 0.00132	 0.0063	 0.0	 97.71	 117.26	 146.57	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2579	 2638	 0.00043	 0.00434	 0.0	 260.45	 312.54	 390.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2580	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2581	 2764	 0.00269	 0.03425	 0.0	 708.15	 849.78	 1274.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2582	 2697	 0.01001	 0.07892	 0.0	 139.46	 167.35	 209.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2582	 2756	 0.00392	 0.03091	 0.0	 147.58	 177.1	 265.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2583	 2741	 0.00851	 0.04056	 0.0	 22.69	 27.22	 40.84	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2637	 2584	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00089	 0.0	 1	 -14.752897	 14.752897;
	2744	 2585	 0.0	 0.1	 0.0	 29.96	 35.95	 53.93	 1.00295	 0.0	 1	 -14.752897	 14.752897;
	2631	 2586	 0.0	 0.04138	 0.0	 233.29	 279.95	 419.92	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2738	 2587	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2588	 2634	 0.00088	 0.01455	 0.0	 1209.56	 1451.48	 2177.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2588	 2634	 0.00087	 0.01433	 0.0	 1228.12	 1473.74	 2210.61	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2588	 2665	 0.0023	 0.03797	 0.0	 727.28	 872.74	 1309.1	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2588	 2725	 0.00025	 0.00324	 0.0	 1331.81	 1598.18	 1997.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2588	 2764	 0.00133	 0.01364	 0.0	 516.73	 620.07	 930.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2589	 2605	 0.00603	 0.02877	 0.0	 174.58	 209.5	 314.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2590	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2591	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2592	 2634	 0.00027	 0.00344	 0.0	 1140.14	 1368.17	 2052.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2592	 2638	 0.0	 0.04797	 0.0	 130.45	 156.54	 195.67	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2592	 2638	 0.0	 0.04797	 0.0	 130.45	 156.54	 195.67	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2592	 2653	 0.0	 0.04925	 0.0	 239.19	 287.02	 430.54	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2592	 2653	 0.0	 0.04925	 0.0	 239.19	 287.02	 430.54	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2592	 2692	 0.00028	 0.00351	 0.0	 1012.36	 1214.83	 1822.25	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2592	 2725	 0.00105	 0.01739	 0.0	 1393.46	 1672.15	 2508.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2592	 2739	 0.00023	 0.00298	 0.0	 701.46	 841.75	 1262.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2593	 2734	 0.00221	 0.01891	 0.0	 251.91	 302.29	 453.44	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2725	 2594	 0.0	 0.04407	 0.0	 327.52	 393.02	 589.53	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2595	 2650	 0.0002	 0.00204	 0.0	 227.29	 272.75	 340.94	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2595	 2650	 0.00025	 0.00264	 0.0	 227.34	 272.81	 341.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2596	 2605	 0.0	 0.04797	 0.0	 85.87	 103.04	 154.57	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2596	 2605	 0.0	 0.04797	 0.0	 85.87	 103.04	 154.57	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2596	 2605	 0.0	 0.04797	 0.0	 85.87	 103.04	 154.57	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2596	 2631	 0.00057	 0.00725	 0.0	 522.5	 627.0	 940.5	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2722	 2597	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0005	 0.0	 1	 -14.752897	 14.752897;
	2598	 2665	 0.0017	 0.02819	 0.0	 658.53	 790.24	 1185.36	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2599	 2718	 0.0157	 0.07482	 0.0	 152.42	 182.91	 228.63	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2599	 2720	 0.00617	 0.02941	 0.0	 101.65	 121.98	 152.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2601	 2632	 0.0	 0.1	 0.0	 56.82	 68.19	 102.28	 1.00598	 0.0	 1	 -14.752897	 14.752897;
	2601	 2667	 0.00145	 0.01145	 0.0	 231.82	 278.18	 347.72	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2601	 2684	 0.0	 0.1	 0.0	 56.82	 68.18	 102.27	 1.00597	 0.0	 1	 -14.752897	 14.752897;
	2601	 2721	 0.0	 0.1	 0.0	 56.82	 68.19	 102.28	 1.00598	 0.0	 1	 -14.752897	 14.752897;
	2601	 2732	 0.0	 0.1	 0.0	 97.35	 116.83	 175.24	 1.00828	 0.0	 1	 -14.752897	 14.752897;
	2601	 2775	 0.00066	 0.00518	 0.0	 233.32	 279.99	 349.98	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2634	 2604	 0.0	 0.04444	 0.0	 223.38	 268.05	 402.08	 1.00057	 0.0	 1	 -14.752897	 14.752897;
	2605	 2754	 0.00603	 0.02877	 0.0	 92.09	 110.51	 138.14	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2606	 2664	 0.00037	 0.00401	 0.0	 228.92	 274.71	 343.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2606	 2664	 0.00037	 0.00401	 0.0	 228.92	 274.71	 343.38	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2606	 2729	 0.00028	 0.00296	 0.0	 272.72	 327.26	 409.08	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2607	 2673	 0.00995	 0.07845	 0.0	 73.2	 87.84	 109.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2607	 2697	 0.00922	 0.04395	 0.0	 45.11	 54.13	 67.67	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2609	 2670	 0.0	 0.04797	 0.0	 190.7	 228.84	 343.27	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2609	 2670	 0.0	 0.04797	 0.0	 190.7	 228.84	 343.27	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2609	 2702	 6e-05	 0.0008	 0.0	 987.88	 1185.46	 1778.19	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2609	 2742	 0.0	 0.04925	 0.0	 205.39	 246.47	 369.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2609	 2742	 0.0	 0.04925	 0.0	 205.39	 246.47	 369.7	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2609	 2752	 0.00012	 0.00134	 0.0	 472.48	 566.98	 708.73	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2610	 2623	 0.00108	 0.00517	 0.0	 131.79	 158.15	 197.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2610	 2623	 0.00108	 0.00517	 0.0	 131.79	 158.15	 197.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2610	 2657	 0.00654	 0.03119	 0.0	 157.01	 188.41	 235.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2702	 2610	 0.0	 0.04797	 0.0	 79.86	 95.83	 143.75	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2702	 2610	 0.0	 0.04797	 0.0	 79.86	 95.83	 143.75	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2738	 2611	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2612	 2690	 0.00121	 0.01227	 0.0	 110.93	 133.12	 199.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2612	 2690	 0.00121	 0.01227	 0.0	 110.93	 133.12	 199.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2612	 2751	 0.00117	 0.00926	 0.0	 58.84	 70.61	 105.91	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2614	 2649	 0.00097	 0.01239	 0.0	 444.52	 533.42	 666.78	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2614	 2747	 0.00092	 0.01031	 0.0	 443.31	 531.98	 664.97	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2615	 2650	 0.0019	 0.00905	 0.0	 221.16	 265.39	 331.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2615	 2650	 0.0019	 0.00905	 0.0	 221.16	 265.39	 331.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2675	 2615	 0.0	 0.04563	 0.0	 193.34	 232.01	 348.01	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2675	 2615	 0.0	 0.04563	 0.0	 193.34	 232.01	 348.01	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2616	 2622	 0.0061	 0.03744	 0.0	 83.37	 100.05	 125.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2616	 2622	 0.0061	 0.03744	 0.0	 83.37	 100.05	 125.06	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2616	 2689	 0.00576	 0.03535	 0.0	 84.19	 101.03	 126.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2616	 2698	 0.0	 0.1	 0.0	 84.36	 101.23	 151.84	 1.00749	 0.0	 1	 -14.752897	 14.752897;
	2616	 2776	 0.00052	 0.00321	 0.0	 153.67	 184.41	 230.51	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2766	 2617	 0.0	 0.1	 0.0	 40.59	 48.71	 73.07	 1.00188	 0.0	 1	 -14.752897	 14.752897;
	2738	 2618	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2741	 2619	 0.0	 0.1	 0.0	 31.54	 37.85	 56.77	 1.0046	 0.0	 1	 -14.752897	 14.752897;
	2687	 2620	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2621	 2697	 0.03423	 0.10993	 0.0	 28.51	 34.22	 51.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2621	 2730	 0.02731	 0.08769	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2631	 2622	 0.0	 0.04797	 0.0	 147.35	 176.83	 265.24	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2631	 2622	 0.0	 0.04797	 0.0	 147.35	 176.83	 265.24	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2622	 2762	 0.00298	 0.02354	 0.0	 76.14	 91.37	 114.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2622	 2762	 0.00298	 0.02354	 0.0	 76.14	 91.37	 114.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2622	 2775	 0.00298	 0.02354	 0.0	 92.67	 111.21	 139.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2622	 2775	 0.00298	 0.02354	 0.0	 92.67	 111.21	 139.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2623	 2701	 0.00173	 0.01365	 0.0	 106.48	 127.77	 191.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2623	 2701	 0.00173	 0.01365	 0.0	 106.48	 127.77	 191.66	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2637	 2626	 0.0	 0.1	 0.0	 16.48	 19.78	 29.66	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2634	 2630	 0.0	 0.04444	 0.0	 223.38	 268.05	 402.08	 1.00057	 0.0	 1	 -14.752897	 14.752897;
	2631	 2642	 0.00208	 0.02643	 0.0	 975.97	 1171.16	 1756.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2631	 2651	 0.0	 0.04444	 0.0	 217.22	 260.66	 390.99	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2631	 2675	 0.00034	 0.00432	 0.0	 1299.9	 1559.87	 2339.81	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2631	 2701	 0.0	 0.04925	 0.0	 169.08	 202.9	 304.35	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2631	 2701	 0.0	 0.04925	 0.0	 169.08	 202.9	 304.35	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2631	 2725	 0.00209	 0.0266	 0.0	 966.67	 1160.01	 1740.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2631	 2739	 0.00034	 0.00432	 0.0	 709.2	 851.04	 1063.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2631	 2774	 0.0	 0.04444	 0.0	 217.22	 260.66	 390.99	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2738	 2633	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2634	 2648	 0.00017	 0.00279	 0.0	 1206.77	 1448.12	 2172.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2634	 2658	 0.0	 0.04138	 0.0	 247.47	 296.96	 445.44	 1.00046	 0.0	 1	 -14.752897	 14.752897;
	2635	 2650	 0.00031	 0.00316	 0.0	 156.61	 187.93	 234.92	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2635	 2742	 0.00336	 0.016	 0.0	 156.85	 188.23	 235.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2637	 2636	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00089	 0.0	 1	 -14.752897	 14.752897;
	2637	 2646	 0.00895	 0.07061	 0.0	 115.75	 138.9	 173.62	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2637	 2654	 0.0	 0.1	 0.0	 33.53	 40.23	 60.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2637	 2678	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2637	 2713	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00089	 0.0	 1	 -14.752897	 14.752897;
	2637	 2716	 0.0	 0.1	 0.0	 16.6	 19.92	 29.88	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2637	 2771	 0.0	 0.1	 0.0	 33.53	 40.23	 60.35	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2637	 2773	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.00089	 0.0	 1	 -14.752897	 14.752897;
	2649	 2639	 0.0	 0.1	 0.0	 135.35	 162.42	 243.63	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2696	 2641	 0.0	 0.06667	 0.0	 187.52	 225.02	 337.53	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2642	 2647	 0.0	 0.04407	 0.0	 334.18	 401.02	 601.53	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2642	 2652	 0.0	 0.04407	 0.0	 334.18	 401.02	 601.53	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2642	 2725	 1e-05	 0.0002	 0.0	 625.91	 751.09	 938.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2642	 2764	 0.00097	 0.0123	 0.0	 637.39	 764.87	 956.09	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2643	 2680	 0.00018	 0.00233	 0.0	 528.63	 634.35	 951.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2643	 2710	 0.00028	 0.00282	 0.0	 1231.04	 1477.25	 2215.87	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2690	 2644	 0.0	 0.06667	 0.0	 188.77	 226.52	 339.79	 1.00824	 0.0	 1	 -14.752897	 14.752897;
	2649	 2646	 0.0	 0.0505	 0.0	 225.4	 270.48	 338.09	 0.99721	 0.0	 1	 -14.752897	 14.752897;
	2646	 2672	 0.0	 0.1	 0.0	 135.5	 162.6	 243.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2646	 2700	 0.00112	 0.01141	 0.0	 206.31	 247.57	 309.47	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2646	 2708	 0.0	 0.1	 0.0	 135.5	 162.6	 243.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2646	 2738	 0.00858	 0.06762	 0.0	 137.24	 164.69	 205.86	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2646	 2744	 0.01187	 0.05656	 0.0	 98.82	 118.58	 148.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2649	 2668	 0.00177	 0.01811	 0.0	 582.16	 698.59	 873.24	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2649	 2693	 0.0	 0.1	 0.0	 151.92	 182.3	 273.46	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2649	 2702	 0.00199	 0.02534	 0.0	 631.71	 758.05	 947.56	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2649	 2710	 0.00024	 0.00242	 0.0	 1233.49	 1480.19	 2220.28	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2649	 2712	 0.00049	 0.00505	 0.0	 352.03	 422.44	 528.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2649	 2728	 0.0	 0.1	 0.0	 151.92	 182.3	 273.46	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2649	 2733	 0.0	 0.1	 0.0	 151.92	 182.3	 273.46	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2649	 2753	 0.0	 0.1	 0.0	 137.02	 164.43	 246.64	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2649	 2759	 0.0	 0.1	 0.0	 137.02	 164.43	 246.64	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2649	 2769	 0.0	 0.1	 0.0	 137.02	 164.43	 246.64	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2653	 2659	 0.00035	 0.00353	 0.0	 239.02	 286.82	 430.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2653	 2659	 0.00035	 0.00353	 0.0	 239.02	 286.82	 430.23	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2655	 2666	 0.00034	 0.00369	 0.0	 222.11	 266.53	 399.8	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2696	 2656	 0.0	 0.06667	 0.0	 187.52	 225.02	 337.53	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2675	 2657	 0.0	 0.04529	 0.0	 63.55	 76.26	 95.32	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2675	 2657	 0.0	 0.04529	 0.0	 63.55	 76.26	 95.32	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2657	 2690	 0.00526	 0.02505	 0.0	 223.2	 267.83	 334.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2657	 2690	 0.00526	 0.02505	 0.0	 223.2	 267.83	 334.79	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2722	 2660	 0.0	 0.1	 0.0	 14.95	 17.94	 26.91	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2690	 2661	 0.0	 0.06667	 0.0	 189.37	 227.24	 340.87	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2725	 2662	 0.0	 0.04407	 0.0	 327.52	 393.02	 589.53	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2738	 2663	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2664	 2679	 0.00119	 0.00941	 0.0	 166.03	 199.24	 249.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2664	 2679	 0.00119	 0.00941	 0.0	 166.03	 199.24	 249.05	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2664	 2778	 0.00073	 0.00744	 0.0	 308.42	 370.11	 462.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2664	 2778	 0.00073	 0.00744	 0.0	 308.42	 370.11	 462.64	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2665	 2717	 0.0017	 0.02819	 0.0	 673.35	 808.02	 1212.03	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2665	 2725	 0.00219	 0.03613	 0.0	 698.57	 838.28	 1257.42	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2768	 2666	 0.0	 0.04797	 0.0	 224.25	 269.1	 403.65	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2667	 2689	 0.00181	 0.01428	 0.0	 193.17	 231.8	 289.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2667	 2689	 0.00181	 0.01428	 0.0	 193.17	 231.8	 289.75	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2667	 2775	 0.00141	 0.01116	 0.0	 105.85	 127.02	 158.78	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2669	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2673	 2697	 0.01647	 0.07854	 0.0	 92.21	 110.65	 138.31	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2674	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2675	 2696	 0.00043	 0.00443	 0.0	 453.24	 543.88	 815.83	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2675	 2768	 0.00013	 0.00145	 0.0	 704.38	 845.25	 1267.88	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2725	 2676	 0.0	 0.04127	 0.0	 355.58	 426.7	 640.05	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2766	 2677	 0.0	 0.1	 0.0	 30.65	 36.78	 45.97	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2702	 2679	 0.0	 0.03783	 0.0	 208.63	 250.36	 312.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2702	 2679	 0.0	 0.03783	 0.0	 208.63	 250.36	 312.95	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2679	 2729	 0.00049	 0.00496	 0.0	 240.94	 289.13	 433.69	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2683	 2712	 0.00135	 0.01379	 0.0	 326.52	 391.83	 489.78	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2683	 2779	 0.0013	 0.01299	 0.0	 224.99	 269.99	 337.49	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2686	 2726	 0.00036	 0.00359	 0.0	 92.75	 111.3	 139.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2686	 2726	 0.00036	 0.00359	 0.0	 92.75	 111.3	 139.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2768	 2686	 0.0	 0.04672	 0.0	 297.01	 356.41	 445.51	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2687	 2719	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2687	 2738	 0.01127	 0.0691	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2687	 2741	 0.00847	 0.0404	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2687	 2766	 0.00026	 0.00161	 0.0	 85.51	 102.61	 128.26	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2688	 2691	 0.00031	 0.0031	 0.0	 164.45	 197.34	 246.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2688	 2691	 0.00031	 0.0031	 0.0	 164.45	 197.34	 246.68	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2696	 2689	 0.0	 0.044	 0.0	 270.79	 324.94	 406.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2696	 2689	 0.0	 0.044	 0.0	 270.79	 324.94	 406.18	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2689	 2776	 0.00576	 0.03535	 0.0	 84.29	 101.14	 126.43	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2690	 2751	 0.00159	 0.01612	 0.0	 118.4	 142.08	 213.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2690	 2751	 0.00159	 0.01612	 0.0	 118.4	 142.08	 213.13	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2690	 2767	 0.0	 0.06	 0.0	 233.76	 280.51	 420.77	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2691	 2703	 0.00025	 0.00254	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2691	 2703	 0.00031	 0.00329	 0.0	 50.0	 60.0	 90.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2692	 2702	 0.00033	 0.00424	 0.0	 830.66	 996.79	 1495.18	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2694	 2720	 0.00476	 0.0375	 0.0	 130.89	 157.07	 196.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2744	 2695	 0.0	 0.1	 0.0	 40.65	 48.78	 73.17	 1.0029	 0.0	 1	 -14.752897	 14.752897;
	2696	 2765	 0.0	 0.06	 0.0	 234.78	 281.74	 422.61	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2700	 2722	 0.0099	 0.06074	 0.0	 163.83	 196.59	 245.74	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2703	 2735	 0.00034	 0.00153	 0.0	 153.55	 184.26	 230.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2703	 2735	 0.00034	 0.00153	 0.0	 153.55	 184.26	 230.32	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2705	 2729	 0.00028	 0.00304	 0.0	 116.73	 140.07	 210.11	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2707	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2725	 2711	 0.0	 0.04407	 0.0	 327.52	 393.02	 589.53	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2744	 2715	 0.0	 0.1	 0.0	 40.65	 48.78	 73.17	 1.0029	 0.0	 1	 -14.752897	 14.752897;
	2718	 2744	 0.00339	 0.01616	 0.0	 143.48	 172.18	 258.27	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2718	 2761	 0.01548	 0.04972	 0.0	 59.72	 71.66	 89.58	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2722	 2736	 0.0	 0.1	 0.0	 68.15	 81.78	 122.67	 1.00119	 0.0	 1	 -14.752897	 14.752897;
	2722	 2738	 0.00026	 0.00161	 0.0	 204.44	 245.32	 306.65	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2722	 2755	 0.0	 0.1	 0.0	 15.04	 18.05	 27.07	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2723	 2764	 0.00096	 0.00982	 0.0	 267.29	 320.75	 481.12	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2725	 2746	 0.0	 0.04127	 0.0	 362.81	 435.37	 653.06	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2725	 2749	 0.0	 0.04407	 0.0	 334.23	 401.07	 601.61	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2766	 2727	 0.0	 0.1	 0.0	 30.38	 36.45	 54.68	 1.00111	 0.0	 1	 -14.752897	 14.752897;
	2752	 2735	 0.0	 0.04925	 0.0	 87.56	 105.07	 157.61	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2752	 2735	 0.0	 0.04925	 0.0	 87.56	 105.07	 157.61	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2738	 2740	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2738	 2757	 0.0	 0.1	 0.0	 50.0	 60.0	 90.0	 1.0	 0.0	 1	 -14.752897	 14.752897;
	2739	 2778	 0.0	 0.04797	 0.0	 214.14	 256.97	 385.45	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2739	 2778	 0.0	 0.04797	 0.0	 214.14	 256.97	 385.45	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2747	 2779	 0.00037	 0.00429	 0.0	 466.89	 560.27	 840.41	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2764	 2750	 0.0	 0.04925	 0.0	 150.02	 180.02	 225.03	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2764	 2750	 0.0	 0.04925	 0.0	 150.02	 180.02	 225.03	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2752	 2768	 6e-05	 0.00067	 0.0	 619.81	 743.77	 929.71	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2754	 2763	 0.0	 0.1	 0.0	 45.16	 54.2	 81.29	 1.01	 0.0	 1	 -14.752897	 14.752897;
	2776	 2760	 0.0	 0.1	 0.0	 95.71	 114.86	 172.28	 1.00681	 0.0	 1	 -14.752897	 14.752897;
	2766	 2770	 0.0	 0.1	 0.0	 27.71	 33.25	 41.56	 0.99	 0.0	 1	 -14.752897	 14.752897;
	2809	 2780	 0.00154	 0.06742	 0.0	 160.0	 160.0	 160.0	 1.02147	 0.0	 1	 -14.752897	 14.752897;
	2842	 2781	 0.00142	 0.06729	 0.0	 160.0	 160.0	 160.0	 1.00563	 0.0	 1	 -14.752897	 14.752897;
	2782	 2818	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2783	 2784	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2783	 2845	 0.00347	 0.01116	 0.00119	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2783	 2850	 0.0043	 0.01347	 0.00148	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2784	 2796	 0.00083	 0.00264	 0.00026	 79.48	 95.38	 119.22	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2784	 2816	 0.00463	 0.01438	 0.0016	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2784	 2840	 0.00264	 0.00818	 0.00091	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2785	 2809	 0.00041	 0.00132	 0.00014	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2786	 2788	 0.00083	 0.00124	 0.00015	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2787	 2788	 0.00083	 0.00124	 0.00015	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2788	 2792	 0.01512	 0.04223	 0.00403	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2788	 2842	 0.01083	 0.02711	 0.00287	 77.23	 92.68	 115.85	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2789	 2790	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2789	 2805	 0.00306	 0.00893	 0.00111	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2790	 2844	 0.00438	 0.01405	 0.00149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2791	 2792	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2791	 2808	 0.00719	 0.01777	 0.00216	 64.48	 83.83	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2793	 2794	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2793	 2817	 0.0062	 0.01934	 0.00214	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2794	 2828	 0.0024	 0.00777	 0.00081	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2795	 2796	 0.00099	 0.00289	 0.00038	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2796	 2820	 0.00256	 0.00835	 0.00084	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2797	 2798	 0.00033	 0.00107	 0.00011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2798	 2799	 0.00512	 0.01554	 0.00186	 185.04	 222.04	 277.55	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2798	 2809	 0.0014	 0.00455	 0.00046	 189.34	 227.21	 284.01	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2800	 2801	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2801	 2802	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2802	 2818	 0.00463	 0.01413	 0.00163	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2802	 2844	 0.00066	 0.00182	 0.00024	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2803	 2808	 0.00959	 0.03107	 0.00321	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2803	 2821	 0.00504	 0.01661	 0.00167	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2803	 2826	 0.00934	 0.02917	 0.00321	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2803	 2829	 0.0014	 0.0043	 0.00047	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2804	 2805	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2805	 2808	 0.00322	 0.00926	 0.00122	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2806	 2823	 0.00165	 0.00463	 0.00063	 77.55	 93.07	 116.33	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2806	 2841	 0.0014	 0.00405	 0.00053	 78.05	 93.66	 117.07	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2807	 2811	 0.00256	 0.00636	 0.001	 72.74	 94.57	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2807	 2813	 8e-05	 0.00025	 2e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2807	 2830	 0.00826	 0.02686	 0.00276	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2809	 2819	 0.00554	 0.01702	 0.00195	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2809	 2847	 0.00521	 0.01603	 0.00183	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2809	 2851	 0.00446	 0.01281	 0.00175	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2809	 2853	 0.0019	 0.00455	 0.00091	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2810	 2811	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2810	 2824	 0.00488	 0.00868	 0.00192	 73.78	 95.91	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2812	 2813	 0.00455	 0.00818	 0.00096	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2813	 2832	 0.0076	 0.01983	 0.00206	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2814	 2815	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2814	 2842	 0.02256	 0.05818	 0.00621	 90.84	 118.1	 51.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2816	 2817	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2818	 2840	 0.00587	 0.01942	 0.00212	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2818	 2849	 0.00496	 0.01537	 0.00175	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2819	 2820	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2821	 2822	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2822	 2827	 0.00802	 0.02521	 0.00274	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2823	 2824	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2825	 2826	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2826	 2828	 0.00215	 0.00636	 0.0008	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2827	 2828	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2827	 2832	 0.00314	 0.00843	 0.00085	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2827	 2835	 0.00198	 0.0057	 0.00077	 86.11	 111.94	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2827	 2838	 0.00628	 0.02025	 0.00211	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2828	 2848	 0.0024	 0.00744	 0.00084	 92.36	 110.83	 138.53	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2829	 2830	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2831	 2832	 0.0005	 0.0014	 0.00013	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2833	 2837	 0.00504	 0.01256	 0.00135	 92.82	 120.67	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2834	 2835	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2834	 2852	 0.00397	 0.01124	 0.00151	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2836	 2837	 0.0043	 0.01231	 0.00162	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2837	 2842	 0.01099	 0.02835	 0.00304	 91.42	 118.84	 50.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2838	 2839	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2839	 2846	 0.00149	 0.00446	 0.00055	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2843	 2844	 0.00017	 0.00041	 6e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2845	 2846	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2847	 2848	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2849	 2850	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
	2851	 2852	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.752897	 14.752897;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           14.752897 (deg.)
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
