%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.01     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                       04 - January - 2019                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case4661_sdet__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4265	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4266	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4267	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4268	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4269	 1	 125.64	 71.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4270	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4271	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4272	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4273	 1	 366.23	 14.73	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4274	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4275	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4276	 1	 215.1	 100.69	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4277	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4278	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4279	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4280	 2	 0.0	 0.0	 0.0	 -132.79	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4281	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4282	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4283	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4284	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4285	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4286	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4287	 1	 0.0	 0.0	 0.0	 14.43	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4288	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4289	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4290	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4291	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4292	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4293	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4294	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4295	 1	 0.0	 0.0	 0.0	 14.25	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4296	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4297	 1	 0.0	 0.0	 0.0	 8.43	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4298	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4299	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4300	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4301	 1	 0.0	 0.0	 0.0	 15.9	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4302	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4303	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4304	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4305	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4306	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4307	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4308	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4309	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4310	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4311	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4312	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4313	 1	 0.0	 0.0	 0.0	 7.62	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4314	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4315	 1	 415.11	 165.32	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4316	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4317	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4318	 1	 0.0	 0.0	 0.0	 -0.97	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4319	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4320	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4321	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4322	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4323	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4324	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4325	 1	 0.0	 0.0	 0.0	 15.78	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4326	 1	 17.04	 0.0	 0.0	 -23.35	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4327	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4328	 1	 383.37	 -22.91	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4329	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4330	 2	 0.0	 0.0	 0.0	 77.68	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4331	 1	 0.0	 0.0	 0.0	 48.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4332	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4333	 1	 0.0	 0.0	 0.0	 37.92	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4334	 1	 0.0	 0.0	 0.0	 34.56	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4335	 2	 0.0	 0.0	 0.0	 65.8	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4336	 1	 0.0	 0.0	 0.0	 28.15	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4337	 1	 0.0	 0.0	 0.0	 -1.77	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4338	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4339	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4340	 1	 0.0	 0.0	 0.0	 -203.84	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4341	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4342	 1	 0.0	 0.0	 0.0	 24.42	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4343	 2	 0.0	 0.0	 0.0	 72.16	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4344	 2	 0.0	 0.0	 0.0	 -47.71	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4345	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4346	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4347	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4348	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4349	 1	 0.0	 0.0	 0.0	 -0.46	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4350	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4351	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4352	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4353	 1	 0.0	 0.0	 0.0	 15.74	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4354	 1	 0.0	 0.0	 0.0	 40.95	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4355	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4356	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4357	 1	 0.85	 0.0	 0.0	 -0.74	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4358	 1	 0.0	 0.0	 0.0	 11.31	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4359	 1	 0.0	 0.0	 0.0	 29.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4360	 1	 0.0	 0.0	 0.0	 59.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4361	 1	 0.0	 0.0	 0.0	 14.11	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4362	 1	 0.0	 0.0	 0.0	 33.4	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4363	 1	 0.0	 0.0	 0.0	 18.1	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4364	 1	 0.0	 0.0	 0.0	 4.33	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4365	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4366	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4367	 1	 0.0	 0.0	 0.0	 -0.31	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4368	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4369	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4370	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4371	 1	 0.0	 0.0	 0.0	 -0.35	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4372	 1	 0.0	 0.0	 0.0	 25.12	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4373	 1	 0.0	 0.0	 0.0	 -0.49	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4374	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4375	 1	 0.0	 0.0	 0.0	 -0.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4376	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4377	 1	 0.0	 0.0	 0.0	 -38.18	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4378	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4379	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4380	 1	 5.49	 4.14	 0.0	 -0.53	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4381	 1	 247.1	 -20.83	 0.0	 -1.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4382	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4383	 1	 0.0	 0.0	 0.0	 -1.17	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4385	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4386	 2	 440.29	 65.05	 0.0	 72.73	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4387	 1	 0.0	 0.0	 0.0	 56.63	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4388	 2	 0.0	 0.0	 0.0	 -1.14	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4389	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4390	 1	 0.0	 0.0	 0.0	 9.24	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4391	 1	 0.0	 0.0	 0.0	 6.6	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4392	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4393	 1	 0.0	 0.0	 0.0	 4.39	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4394	 2	 0.0	 0.0	 0.0	 2.87	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4395	 1	 0.0	 0.0	 0.0	 23.4	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4396	 1	 0.0	 0.0	 0.0	 46.8	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4397	 2	 0.0	 0.0	 0.0	 3.27	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4398	 1	 0.0	 0.0	 0.0	 86.1	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4399	 2	 0.0	 0.0	 0.0	 18.53	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4400	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4402	 1	 0.0	 0.0	 0.0	 -0.32	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4403	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4404	 1	 74.02	 10.52	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4405	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4406	 1	 78.96	 23.03	 0.0	 0.0	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4407	 1	 0.0	 0.0	 0.0	 1.45	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4408	 1	 328.7	 131.21	 0.0	 109.27	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4409	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4410	 1	 0.0	 0.0	 0.0	 -1.34	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4411	 1	 77.81	 23.33	 0.0	 7.97	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4412	 1	 85.51	 23.08	 0.0	 7.86	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4413	 1	 217.67	 30.78	 0.0	 -0.75	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4414	 1	 217.67	 31.12	 0.0	 -0.73	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4415	 1	 163.62	 46.72	 0.0	 5.06	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4416	 1	 163.62	 46.16	 0.0	 12.38	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4417	 1	 323.35	 49.55	 0.0	 -1.03	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4418	 1	 272.7	 38.06	 0.0	 -1.31	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4419	 1	 125.64	 71.0	 0.0	 -0.13	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4420	 1	 260.04	 67.15	 0.0	 4.77	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4421	 1	 344.67	 87.42	 0.0	 -2.22	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4422	 1	 163.44	 55.59	 0.0	 16.55	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4423	 1	 0.0	 0.0	 0.0	 -0.48	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4424	 1	 59.28	 0.25	 0.0	 -2.87	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4425	 1	 0.0	 0.0	 0.0	 -0.64	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4426	 1	 314.78	 82.44	 0.0	 67.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4427	 1	 312.73	 109.08	 0.0	 99.38	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4428	 1	 250.01	 84.12	 0.0	 61.79	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4429	 1	 220.3	 82.56	 0.0	 41.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4430	 1	 356.46	 114.51	 0.0	 113.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4431	 1	 347.7	 102.65	 0.0	 70.77	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4432	 1	 0.0	 0.0	 0.0	 1.87	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4433	 1	 384.61	 137.83	 0.0	 78.53	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4434	 1	 110.05	 42.17	 0.0	 20.38	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4435	 1	 267.05	 94.22	 0.0	 35.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4436	 1	 0.0	 0.0	 0.0	 -1.97	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4437	 1	 0.0	 0.0	 0.0	 -0.34	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4438	 1	 123.2	 47.14	 0.0	 9.39	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4439	 1	 123.2	 47.14	 0.0	 7.83	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4440	 1	 0.0	 0.0	 0.0	 -0.71	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4441	 1	 267.9	 96.96	 0.0	 43.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4442	 1	 179.54	 44.88	 0.0	 17.94	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4443	 1	 173.9	 56.89	 0.0	 24.25	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4444	 1	 250.04	 81.97	 0.0	 44.19	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4445	 1	 210.56	 68.06	 0.0	 31.02	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4446	 1	 214.79	 57.99	 0.0	 12.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4447	 1	 214.79	 62.22	 0.0	 2.95	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4448	 1	 537.71	 131.74	 0.0	 83.05	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4449	 1	 0.0	 0.0	 0.0	 3.67	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4450	 1	 656.04	 197.32	 0.0	 181.94	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4451	 1	 275.72	 81.21	 0.0	 33.45	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4452	 1	 380.71	 102.97	 0.0	 76.44	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4453	 1	 489.6	 189.44	 0.0	 158.27	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4454	 1	 174.82	 81.26	 0.0	 23.76	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4455	 1	 171.51	 115.13	 0.0	 96.97	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4456	 1	 393.28	 51.06	 0.0	 192.26	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4457	 1	 0.0	 0.0	 0.0	 7.55	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4458	 1	 207.79	 46.19	 0.0	 19.46	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4459	 1	 446.11	 80.1	 0.0	 45.93	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4460	 1	 164.6	 55.79	 0.0	 31.91	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4461	 1	 272.22	 60.48	 0.0	 38.54	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4462	 1	 114.73	 33.74	 0.0	 16.36	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4463	 1	 105.28	 31.43	 0.0	 14.59	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4464	 1	 399.8	 62.57	 0.0	 44.78	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4465	 1	 0.0	 0.0	 0.0	 9.12	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4466	 1	 152.32	 21.33	 0.0	 4.84	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4467	 1	 167.42	 30.59	 0.0	 13.7	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4468	 1	 114.92	 28.14	 0.0	 6.53	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4469	 1	 0.0	 0.0	 0.0	 9.42	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4470	 1	 94.47	 13.27	 0.0	 -0.5	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4471	 1	 339.42	 106.76	 0.0	 75.92	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4472	 1	 0.0	 0.0	 0.0	 7.5	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4473	 1	 208.13	 59.93	 0.0	 21.54	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4474	 1	 673.97	 20.18	 0.0	 -2.88	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4475	 1	 285.46	 91.67	 0.0	 29.39	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4476	 1	 304.65	 97.77	 0.0	 35.34	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4477	 1	 188.55	 74.46	 0.0	 19.61	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4478	 1	 223.03	 78.3	 0.0	 9.01	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4479	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4480	 1	 108.69	 33.21	 0.0	 18.48	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4481	 1	 81.52	 26.78	 0.0	 9.55	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4482	 1	 91.18	 38.79	 0.0	 10.2	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4483	 1	 47.94	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4484	 1	 125.54	 74.5	 0.0	 47.18	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4485	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4486	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4487	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4488	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4489	 1	 90.87	 29.78	 0.0	 2.47	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4490	 1	 90.87	 29.78	 0.0	 2.03	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4491	 1	 208.69	 56.99	 0.0	 18.05	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4492	 1	 0.0	 0.0	 0.0	 5.32	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4493	 1	 0.0	 0.0	 0.0	 -0.32	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4494	 1	 181.1	 49.18	 0.0	 17.94	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4495	 1	 0.0	 0.0	 0.0	 5.3	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4496	 1	 33.6	 4.72	 0.0	 -0.86	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4497	 1	 33.6	 4.72	 0.0	 -0.84	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4498	 1	 224.88	 32.66	 0.0	 13.36	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4499	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4500	 1	 0.0	 0.0	 0.0	 3.96	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4501	 1	 0.0	 0.0	 0.0	 -0.5	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4502	 1	 0.0	 0.0	 0.0	 -0.71	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4503	 1	 210.86	 90.32	 0.0	 44.79	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4504	 1	 147.36	 58.19	 0.0	 8.96	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4505	 1	 135.5	 51.76	 0.0	 11.73	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4506	 1	 135.5	 51.87	 0.0	 17.99	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4507	 1	 125.41	 38.84	 0.0	 7.29	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4508	 1	 73.69	 23.36	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4509	 1	 630.34	 197.44	 0.0	 122.47	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4510	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4511	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4512	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4513	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4514	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4515	 1	 0.0	 0.0	 0.0	 4.24	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4516	 1	 0.0	 0.0	 0.0	 4.28	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4517	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4518	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4519	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4520	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4521	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4523	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4524	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4526	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4527	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4528	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4529	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4530	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4531	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4532	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4533	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4534	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 11.0	 21	    1.10000	    0.90000;
	4535	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4536	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4537	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4538	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4539	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4540	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4541	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4542	 2	 0.0	 0.0	 0.0	 -24.1	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4543	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4544	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4545	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4546	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4547	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4548	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4549	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4550	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4551	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4552	 1	 198.17	 67.4	 0.0	 7.93	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4553	 1	 0.0	 0.0	 0.0	 -0.32	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4554	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4555	 1	 130.59	 83.8	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4556	 2	 0.0	 0.0	 0.0	 104.92	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	4557	 1	 6.41	 2.01	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4558	 1	 13.89	 5.02	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4559	 1	 65.34	 50.56	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4560	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4561	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4562	 1	 0.0	 0.0	 0.0	 132.23	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4563	 2	 28.0	 70.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4564	 2	 28.0	 68.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4565	 2	 2.78	 1.91	 0.0	 -4.24	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4566	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4567	 2	 0.0	 0.0	 0.0	 -26.56	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4568	 1	 38.8	 -2.7	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4569	 1	 0.0	 0.0	 0.0	 24.08	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4570	 2	 0.0	 0.0	 0.0	 41.85	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4571	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4572	 1	 17.37	 -12.69	 0.0	 -0.83	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4573	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	4574	 2	 38.41	 12.71	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4575	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4576	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4577	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4578	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4579	 1	 59.4	 11.61	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4580	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4581	 1	 72.81	 55.03	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4582	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4583	 2	 0.0	 1.78	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4584	 2	 9.0	 20.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4585	 2	 82.73	 73.29	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4586	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4587	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4588	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4589	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4590	 2	 0.0	 -0.79	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4591	 2	 0.0	 -0.79	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4592	 2	 6.46	 0.5	 0.0	 1.01	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4593	 2	 10.92	 3.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4594	 1	 17.69	 2.25	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4595	 1	 52.32	 3.45	 0.0	 -0.32	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4596	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4597	 1	 16.56	 7.02	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4599	 2	 3.34	 1.42	 0.0	 -6.99	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4600	 1	 3.96	 2.39	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4601	 2	 4.09	 1.69	 0.0	 3.91	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4602	 2	 16.61	 4.31	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4603	 2	 18.45	 5.06	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4604	 2	 23.14	 15.6	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4605	 1	 10.0	 3.2	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4606	 1	 20.0	 6.3	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4607	 1	 6.88	 3.29	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4608	 1	 8.98	 4.52	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4609	 1	 3.0	 -9.4	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4610	 1	 1.44	 -9.4	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4611	 1	 3.0	 2.4	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4612	 1	 44.0	 16.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4613	 1	 44.0	 16.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4614	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4615	 1	 13.31	 5.11	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4616	 1	 13.4	 3.2	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4617	 1	 13.4	 3.5	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4618	 1	 0.7	 0.1	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4619	 1	 2.21	 1.1	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4620	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4622	 2	 53.0	 25.02	 0.0	 -0.23	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4623	 1	 56.4	 36.4	 0.0	 -0.28	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4624	 2	 1.07	 0.19	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4625	 1	 12.67	 1.64	 0.0	 -0.32	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4626	 1	 4.0	 1.2	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4627	 1	 8.94	 3.72	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4628	 1	 8.77	 4.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4629	 1	 37.26	 -0.93	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4630	 1	 5.15	 1.73	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4631	 1	 3.18	 2.03	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4632	 1	 21.41	 13.36	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4633	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4634	 1	 0.0	 0.0	 0.0	 -0.22	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4635	 1	 5.97	 1.32	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4636	 1	 8.64	 3.63	 0.0	 -0.52	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4637	 1	 0.2	 0.49	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4638	 2	 0.0	 0.38	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4639	 2	 0.0	 0.0	 0.0	 -9.64	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4640	 1	 0.66	 0.39	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4641	 1	 0.53	 0.31	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4642	 1	 39.68	 -6.48	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4643	 1	 6.23	 2.47	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4644	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4645	 1	 5.54	 2.47	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4646	 1	 6.63	 1.36	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4647	 1	 7.53	 4.88	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4648	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4649	 1	 3.48	 1.55	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4650	 1	 4.3	 1.56	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4651	 1	 33.87	 -11.08	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4652	 2	 20.23	 22.11	 0.0	 -0.22	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4653	 2	 85.93	 45.45	 0.0	 -0.66	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4654	 1	 6.62	 2.88	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4655	 1	 6.07	 2.27	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4656	 1	 0.0	 0.0	 0.0	 15.08	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4657	 1	 0.0	 0.0	 0.0	 -0.3	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4658	 1	 0.32	 0.1	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4659	 2	 7.42	 2.01	 0.0	 -13.74	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4660	 1	 11.82	 4.66	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4661	 2	 11.21	 4.84	 0.0	 6.27	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4662	 1	 4.13	 1.7	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4663	 1	 2.57	 1.04	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4664	 2	 406.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1	 33.205	 0.0	 157.99	 -157.99	 1.0	 100.0	 1	 64.82	 1.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.818;
	2	 112.96	 -4.39	 35.12	 -43.9	 1.0	 100.0	 1	 170.7	 55.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.701;
	3	 27.655	 -14.855	 118.84	 -148.55	 1.0	 100.0	 1	 46.11	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.109;
	5	 192.11	 0.0	 93.15	 -93.15	 1.0	 100.0	 1	 228.68	 155.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 228.682;
	10	 64.315	 -8.13	 65.04	 -81.3	 1.0	 100.0	 1	 83.06	 45.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 83.063;
	12	 114.585	 45.625	 106.25	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	12	 110.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	13	 114.585	 35.0	 85.0	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	15	 45.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	18	 187.5	 40.0	 112.0	 -32.0	 1.0	 225.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	19	 200.0	 54.0	 140.0	 -32.0	 1.0	 275.06	 1	 250.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	19	 175.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	19	 166.665	 49.61	 131.22	 -32.0	 1.0	 234.36	 1	 200.0	 133.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	20	 325.0	 54.25	 367.5	 -259.0	 1.0	 566.05	 1	 464.0	 186.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 464.0;
	24	 317.85	 -3.95	 31.61	 -39.51	 1.0	 100.0	 1	 442.98	 192.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 442.978;
	25	 77.7	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 85.2	 70.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.204;
	32	 169.98	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 177.48	 162.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 177.483;
	44	 35.0	 17.5	 57.0	 -22.0	 1.0	 61.03	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	45	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75;
	45	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0;
	59	 25.52	 0.0	 13.64	 -13.64	 1.0	 100.0	 1	 36.54	 14.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.54;
	64	 31.35	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.85	 23.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.851;
	80	 42.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	80	 25.835	 -83.5	 10.0	 -177.0	 1.0	 28.0	 1	 35.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	82	 23.05	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.55	 15.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.546;
	84	 175.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	85	 175.0	 46.5	 111.0	 -18.0	 1.0	 253.76	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	98	 25.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	98	 27.5	 -66.65	 41.7	 -175.0	 1.0	 55.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	98	 27.5	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	99	 17.5	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	99	 16.0	 0.0	 10.67	 -10.67	 1.0	 32.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0;
	110	 148.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 292.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	113	 57.65	 0.0	 11.04	 -11.04	 1.0	 100.0	 1	 71.88	 43.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.879;
	115	 136.0	 10.5	 187.0	 -166.0	 1.0	 4.02	 1	 271.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	120	 139.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0;
	120	 125.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0;
	120	 133.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	120	 10.0	 -85.0	 15.0	 -185.0	 1.0	 22.88	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	120	 10.0	 -81.125	 18.75	 -181.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	124	 12.5	 1.5	 179.0	 -176.0	 1.0	 13.31	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	124	 12.5	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	128	 139.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 274.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	132	 8.25	 -77.94	 13.12	 -169.0	 1.0	 15.84	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5;
	132	 127.5	 2.0	 178.0	 -174.0	 1.0	 5.0	 1	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0;
	132	 131.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 262.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0;
	133	 6.5	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0;
	136	 151.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 298.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0;
	147	 141.0	 -2.5	 176.0	 -181.0	 1.0	 1.0	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	153	 5.5	 0.0	 3.67	 -3.67	 1.0	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0;
	153	 135.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	153	 20.0	 -72.0	 24.0	 -168.0	 1.0	 41.48	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	153	 20.0	 -77.5	 26.0	 -181.0	 1.0	 40.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	157	 17.5	 8.5	 194.0	 -177.0	 1.0	 35.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	157	 17.5	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	159	 28.625	 93.865	 196.0	 -8.27	 1.0	 100.0	 1	 44.72	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.724;
	160	 16.69	 3.5	 17.0	 -10.0	 1.0	 34.12	 1	 33.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.375;
	160	 13.5	 3.5	 17.0	 -10.0	 1.0	 27.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	170	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5;
	171	 692.385	 -2.805	 22.43	 -28.04	 1.0	 100.0	 1	 1108.43	 276.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1108.425;
	172	 135.0	 0.0	 194.4	 -194.4	 1.0	 100.0	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	175	 142.5	 0.0	 205.2	 -205.2	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	176	 142.5	 0.0	 205.2	 -205.2	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	177	 142.5	 0.0	 205.2	 -205.2	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	178	 194.25	 0.0	 349.65	 -349.65	 1.0	 100.0	 1	 388.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 388.5;
	180	 216.175	 0.0	 389.11	 -389.11	 1.0	 100.0	 1	 432.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 432.348;
	181	 216.175	 0.0	 389.11	 -389.11	 1.0	 100.0	 1	 432.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 432.347;
	183	 202.515	 0.0	 364.53	 -364.53	 1.0	 100.0	 1	 405.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.03;
	184	 202.49	 0.0	 364.49	 -364.49	 1.0	 100.0	 1	 404.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.985;
	185	 202.525	 0.0	 364.55	 -364.55	 1.0	 100.0	 1	 405.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.051;
	186	 202.515	 0.0	 364.53	 -364.53	 1.0	 100.0	 1	 405.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.028;
	188	 200.025	 0.0	 360.05	 -360.05	 1.0	 100.0	 1	 400.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.05;
	189	 200.025	 0.0	 360.05	 -360.05	 1.0	 100.0	 1	 400.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.05;
	190	 199.95	 0.0	 359.91	 -359.91	 1.0	 100.0	 1	 399.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 399.9;
	192	 192.75	 0.0	 346.95	 -346.95	 1.0	 100.0	 1	 385.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 385.5;
	193	 192.75	 0.0	 346.95	 -346.95	 1.0	 100.0	 1	 385.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 385.5;
	194	 204.425	 0.0	 367.96	 -367.96	 1.0	 100.0	 1	 408.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.848;
	197	 667.61	 0.0	 95.0	 -95.0	 1.0	 100.0	 1	 776.82	 558.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 776.819;
	198	 726.57	 0.0	 237.47	 -237.47	 1.0	 100.0	 1	 871.88	 581.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 871.884;
	203	 560.595	 11.37	 113.7	 -90.96	 1.0	 100.0	 1	 917.82	 203.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 917.82;
	204	 142.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	204	 131.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	205	 128.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	205	 146.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	206	 1666.29	 0.0	 205.53	 -205.53	 1.0	 100.0	 1	 1966.77	 1365.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1966.771;
	211	 134.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0;
	211	 134.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0;
	220	 88.42	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.92	 80.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.919;
	228	 394.02	 0.0	 121.05	 -121.05	 1.0	 100.0	 1	 451.68	 336.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 451.68;
	229	 303.1	 2.265	 24.78	 -20.25	 1.0	 100.0	 1	 363.72	 242.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 363.72;
	230	 249.06	 1.695	 16.98	 -13.59	 1.0	 100.0	 1	 287.55	 210.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.547;
	246	 128.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	247	 125.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0;
	258	 126.565	 0.0	 182.25	 -182.25	 1.0	 100.0	 1	 253.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.125;
	259	 126.565	 0.0	 182.25	 -182.25	 1.0	 100.0	 1	 253.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.125;
	260	 126.565	 0.0	 182.25	 -182.25	 1.0	 100.0	 1	 253.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.125;
	262	 206.08	 0.0	 370.95	 -370.95	 1.0	 100.0	 1	 412.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 412.164;
	307	 209.575	 0.0	 377.23	 -377.23	 1.0	 100.0	 1	 419.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.147;
	316	 19.55	 -2.415	 19.34	 -24.17	 1.0	 100.0	 1	 32.91	 6.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.912;
	319	 24.15	 91.525	 193.0	 -9.95	 1.0	 100.0	 1	 43.57	 4.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.567;
	321	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875;
	323	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875;
	324	 52.82	 93.735	 189.0	 -1.53	 1.0	 100.0	 1	 64.44	 41.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.438;
	326	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125;
	327	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125;
	330	 34.69	 0.0	 49.95	 -49.95	 1.0	 100.0	 1	 69.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.375;
	334	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75;
	335	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75;
	336	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75;
	340	 43.885	 0.0	 63.18	 -63.18	 1.0	 100.0	 1	 87.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.771;
	342	 16.925	 0.0	 24.37	 -24.37	 1.0	 100.0	 1	 33.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.85;
	345	 27.225	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.72	 19.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.725;
	346	 23.525	 0.0	 35.64	 -35.64	 1.0	 100.0	 1	 34.71	 12.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.714;
	348	 62.425	 -1.31	 10.48	 -13.1	 1.0	 100.0	 1	 76.89	 47.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.887;
	353	 23.185	 0.0	 29.96	 -29.96	 1.0	 100.0	 1	 43.63	 2.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.626;
	355	 88.07	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.57	 80.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.575;
	359	 79.13	 96.14	 196.0	 -3.72	 1.0	 100.0	 1	 93.14	 65.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.142;
	370	 27.55	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.05	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.048;
	376	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875;
	384	 14.065	 0.0	 20.25	 -20.25	 1.0	 100.0	 1	 28.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.125;
	387	 37.345	 -4.23	 33.85	 -42.31	 1.0	 100.0	 1	 47.76	 26.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.76;
	388	 40.25	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 47.75	 32.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.746;
	391	 34.7	 96.12	 196.0	 -3.76	 1.0	 100.0	 1	 44.67	 24.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.671;
	402	 25.64	 0.0	 18.25	 -18.25	 1.0	 100.0	 1	 38.25	 13.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.249;
	404	 44.5	 -70.9	 41.2	 -183.0	 1.0	 78.0	 1	 78.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0;
	422	 53.625	 -60.75	 52.5	 -174.0	 1.0	 83.96	 1	 86.25	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.25;
	441	 134.36	 62.5	 131.0	 -6.0	 1.0	 258.66	 1	 268.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.721;
	453	 17.75	 0.0	 14.32	 -14.32	 1.0	 100.0	 1	 27.17	 8.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.174;
	471	 138.315	 84.09	 179.0	 -10.82	 1.0	 100.0	 1	 187.96	 88.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 187.961;
	489	 78.275	 -1.675	 20.33	 -23.68	 1.0	 100.0	 1	 113.92	 42.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.922;
	494	 183.125	 59.5	 152.0	 -33.0	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	494	 172.5	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0;
	495	 175.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	495	 183.125	 76.625	 186.25	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	496	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	496	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	497	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0;
	498	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0;
	502	 115.005	 0.0	 20.73	 -20.73	 1.0	 100.0	 1	 147.17	 82.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 147.174;
	504	 154.8	 -3.015	 24.12	 -30.15	 1.0	 100.0	 1	 233.66	 75.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.656;
	505	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	505	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	505	 83.15	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 90.65	 75.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.647;
	514	 22.72	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.22	 15.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.222;
	515	 41.51	 91.19	 191.0	 -8.62	 1.0	 100.0	 1	 74.82	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.821;
	516	 82.59	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 90.09	 75.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.088;
	517	 49.315	 -2.515	 20.15	 -25.18	 1.0	 100.0	 1	 88.02	 10.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.022;
	518	 49.85	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 57.35	 42.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.353;
	519	 142.58	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 1.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	520	 129.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 258.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0;
	520	 146.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 292.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	537	 62.36	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 69.86	 54.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.858;
	538	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75;
	538	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0;
	544	 141.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 280.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0;
	558	 150.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 297.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	565	 51.0	 -67.0	 35.0	 -169.0	 1.0	 63.02	 1	 65.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.0;
	565	 20.0	 0.0	 10.0	 -10.0	 1.0	 30.0	 0	 30.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	565	 77.5	 0.0	 35.0	 -35.0	 1.0	 105.0	 0	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.0;
	565	 77.5	 -47.0	 85.0	 -179.0	 1.0	 105.0	 1	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.0;
	599	 195.625	 58.0	 149.0	 -33.0	 1.0	 249.58	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	600	 167.5	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	603	 118.0	 0.0	 56.67	 -56.67	 1.0	 170.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.0;
	603	 47.5	 0.0	 20.33	 -20.33	 1.0	 61.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.0;
	605	 10.5	 0.0	 7.0	 -7.0	 1.0	 21.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0;
	624	 63.07	 89.51	 185.0	 -5.98	 1.0	 100.0	 1	 97.0	 29.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.995;
	627	 140.5	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 280.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0;
	627	 32.28	 93.99	 195.0	 -7.02	 1.0	 100.0	 1	 48.18	 16.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.183;
	630	 18.0	 0.0	 12.0	 -12.0	 1.0	 36.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0;
	632	 148.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 295.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	635	 129.06	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 255.0	 3.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0;
	638	 17.76	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 25.26	 10.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.259;
	640	 149.32	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 3.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	649	 142.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 283.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0;
	651	 136.27	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 3.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0;
	667	 129.0	 -62.0	 50.0	 -174.0	 1.0	 157.0	 1	 150.0	 108.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0;
	668	 56.0	 3.0	 190.0	 -184.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0;
	669	 162.0	 0.0	 201.2	 -201.2	 1.0	 100.0	 1	 194.4	 129.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 194.4;
	675	 194.385	 70.0	 150.0	 -10.0	 1.0	 282.49	 1	 268.77	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.77;
	676	 194.375	 55.0	 120.0	 -10.0	 1.0	 281.34	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	677	 195.625	 66.875	 168.75	 -35.0	 1.0	 252.98	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	679	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	679	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	680	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	680	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	687	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	687	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	687	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	688	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	697	 131.06	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 262.0	 0.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0;
	698	 194.375	 55.0	 120.0	 -10.0	 1.0	 273.78	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	700	 31.47	 0.0	 18.24	 -18.24	 1.0	 100.0	 1	 60.35	 2.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.349;
	704	 113.125	 39.0	 83.0	 -5.0	 1.0	 160.45	 1	 156.25	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 156.25;
	704	 97.5	 39.0	 83.0	 -5.0	 1.0	 143.77	 1	 125.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0;
	726	 128.5	 5.5	 195.0	 -184.0	 1.0	 42.43	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0;
	727	 85.865	 -3.6	 28.79	 -35.99	 1.0	 100.0	 1	 121.92	 49.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.921;
	731	 222.22	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 229.72	 214.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.718;
	732	 41.21	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 48.71	 33.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.706;
	736	 -10.5	 21.5	 105.0	 -62.0	 1.0	 216.55	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	736	 -10.5	 21.5	 105.0	 -62.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	736	 -10.5	 27.5	 130.0	 -75.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	737	 -10.5	 17.5	 160.0	 -125.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	740	 28.2	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.7	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.698;
	743	 139.0	 9.5	 197.0	 -178.0	 1.0	 1.3	 1	 278.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0;
	746	 129.0	 2.5	 176.0	 -171.0	 1.0	 0.36	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0;
	747	 40.5	 -65.5	 35.0	 -166.0	 1.0	 58.99	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	748	 128.5	 2.0	 185.0	 -181.0	 1.0	 0.24	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0;
	749	 135.5	 12.0	 191.0	 -167.0	 1.0	 0.36	 1	 271.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	750	 133.5	 3.0	 176.0	 -170.0	 1.0	 1.2	 1	 267.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 267.0;
	751	 13.0	 14.5	 195.0	 -166.0	 1.0	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0;
	754	 145.0	 2.0	 181.0	 -177.0	 1.0	 6.0	 1	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	755	 11.0	 -3.0	 178.0	 -184.0	 1.0	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0;
	757	 138.93	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.0	 2.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	762	 148.5	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	763	 142.0	 4.0	 179.0	 -171.0	 1.0	 2.0	 1	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	764	 31.31	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.81	 23.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.808;
	766	 135.0	 8.0	 198.0	 -182.0	 1.0	 0.24	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	768	 131.0	 8.5	 194.0	 -177.0	 1.0	 1.0	 1	 262.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0;
	769	 125.0	 8.0	 190.0	 -174.0	 1.0	 1.0	 1	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	770	 133.5	 4.5	 177.0	 -168.0	 1.0	 2.0	 1	 266.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	778	 128.5	 7.0	 185.0	 -171.0	 1.0	 1.08	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0;
	785	 150.0	 5.0	 189.0	 -179.0	 1.0	 0.12	 1	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0;
	788	 25.0	 -2.5	 175.0	 -180.0	 1.0	 50.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	792	 148.0	 0.0	 176.0	 -176.0	 1.0	 0.24	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	796	 12.0	 4.5	 191.0	 -182.0	 1.0	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0;
	797	 12.0	 -0.5	 184.0	 -185.0	 1.0	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0;
	801	 -8.5	 0.0	 17.33	 -17.33	 1.0	 52.0	 0	 52.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0;
	801	 45.5	 0.0	 18.0	 -18.0	 1.0	 54.0	 0	 54.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0;
	802	 -9.0	 0.0	 17.0	 -17.0	 1.0	 51.0	 0	 51.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.0;
	805	 293.955	 0.0	 90.52	 -90.52	 1.0	 100.0	 1	 375.27	 212.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 375.274;
	807	 520.78	 91.5	 213.0	 -30.0	 1.0	 459.6	 1	 758.03	 283.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 758.026;
	807	 516.87	 90.5	 212.0	 -31.0	 1.0	 428.4	 1	 752.37	 281.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 752.367;
	811	 80.24	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 87.74	 72.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.742;
	812	 87.02	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.52	 79.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.516;
	815	 208.125	 52.0	 140.0	 -36.0	 1.0	 270.08	 1	 281.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	815	 195.625	 50.5	 137.0	 -36.0	 1.0	 246.1	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	816	 75.08	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 82.58	 67.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.578;
	831	 321.25	 92.0	 216.0	 -32.0	 1.0	 461.18	 1	 462.5	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5;
	832	 321.25	 78.5	 187.0	 -30.0	 1.0	 458.95	 1	 462.5	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5;
	900	 128.0	 0.5	 179.0	 -178.0	 1.0	 34.76	 1	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	901	 130.0	 10.0	 188.0	 -168.0	 1.0	 19.32	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	903	 57.32	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 64.82	 49.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.818;
	904	 163.2	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 170.7	 155.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.701;
	905	 38.61	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 46.11	 31.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.109;
	907	 170.0	 57.5	 140.0	 -25.0	 1.0	 219.94	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	908	 105.62	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 113.12	 98.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.118;
	912	 305.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	912	 305.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	912	 335.625	 85.5	 190.0	 -19.0	 1.0	 449.45	 1	 431.25	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25;
	912	 112.215	 0.0	 40.5	 -40.5	 1.0	 100.0	 1	 135.62	 88.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.615;
	917	 114.585	 45.625	 106.25	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	917	 110.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	918	 114.585	 35.0	 85.0	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	920	 45.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	922	 166.0	 0.0	 77.33	 -77.33	 1.0	 232.0	 0	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0;
	922	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	923	 53.615	 -10.36	 82.87	 -103.59	 1.0	 100.0	 1	 73.62	 33.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 73.621;
	925	 187.5	 40.0	 112.0	 -32.0	 1.0	 225.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	926	 200.0	 54.0	 140.0	 -32.0	 1.0	 275.06	 1	 250.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	926	 175.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	926	 166.665	 54.0	 140.0	 -32.0	 1.0	 234.36	 1	 200.0	 133.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	927	 574.305	 54.25	 367.5	 -259.0	 1.0	 566.05	 1	 815.18	 333.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 815.177;
	932	 562.625	 -13.91	 111.31	 -139.13	 1.0	 100.0	 1	 914.95	 210.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 914.95;
	933	 77.7	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 85.2	 70.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.204;
	940	 285.695	 0.0	 168.26	 -168.26	 1.0	 100.0	 1	 393.52	 177.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 393.516;
	954	 46.21	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.71	 38.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.707;
	955	 15.935	 91.59	 191.0	 -7.82	 1.0	 100.0	 1	 28.86	 3.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.859;
	959	 35.0	 17.5	 57.0	 -22.0	 1.0	 61.03	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	960	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75;
	960	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0;
	978	 38.49	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 45.99	 30.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.994;
	982	 110.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	982	 114.585	 35.0	 85.0	 -15.0	 1.0	 150.3	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	994	 38.75	 21.0	 49.0	 -7.0	 1.0	 84.01	 1	 62.5	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5;
	994	 77.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0;
	995	 88.0	 0.0	 35.33	 -35.33	 1.0	 106.0	 0	 106.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 106.0;
	1000	 144.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 287.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0;
	1002	 44.17	 0.98	 16.48	 -14.52	 1.0	 100.0	 1	 57.18	 31.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.179;
	1008	 147.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 291.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.0;
	1016	 23.09	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.59	 15.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.593;
	1018	 51.25	 -83.5	 15.0	 -182.0	 1.0	 61.7	 1	 62.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5;
	1018	 45.0	 -82.03	 13.94	 -178.0	 1.0	 55.0	 1	 55.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	1019	 42.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	1019	 25.835	 -80.5	 10.0	 -171.0	 1.0	 28.0	 1	 35.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	1029	 134.2	 -2.74	 21.95	 -27.43	 1.0	 100.0	 1	 266.0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	1036	 175.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	1037	 175.0	 46.5	 111.0	 -18.0	 1.0	 253.76	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	1039	 29.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 36.5	 21.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.498;
	1046	 144.57	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 5.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	1052	 42.71	 -1.555	 12.44	 -15.55	 1.0	 100.0	 1	 66.5	 18.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.502;
	1054	 136.5	 6.5	 186.0	 -173.0	 1.0	 6.0	 1	 271.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	1056	 144.0	 0.5	 182.0	 -181.0	 1.0	 6.0	 1	 286.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0;
	1057	 148.54	 7.5	 194.0	 -179.0	 1.0	 4.0	 1	 295.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	1063	 38.285	 84.905	 179.0	 -9.19	 1.0	 100.0	 1	 55.01	 21.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.006;
	1073	 25.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	1073	 27.5	 -70.15	 41.7	 -182.0	 1.0	 55.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	1073	 27.5	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	1074	 17.5	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	1074	 16.0	 0.0	 10.67	 -10.67	 1.0	 32.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0;
	1090	 140.38	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.0	 5.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	1091	 142.5	 2.5	 190.0	 -185.0	 1.0	 1.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	1092	 146.745	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 5.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0;
	1093	 127.5	 5.0	 176.0	 -166.0	 1.0	 0.24	 1	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0;
	1093	 128.655	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 4.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0;
	1099	 151.26	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 7.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	1100	 130.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 256.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	1103	 135.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	1112	 150.5	 -1.5	 180.0	 -183.0	 1.0	 4.02	 1	 300.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0;
	1117	 126.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0;
	1117	 128.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	1117	 128.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0;
	1117	 10.0	 -83.5	 15.0	 -182.0	 1.0	 22.88	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	1117	 10.0	 -82.625	 18.75	 -184.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	1121	 12.5	 6.0	 180.0	 -168.0	 1.0	 13.31	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	1121	 12.5	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	1126	 137.5	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 271.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	1128	 135.635	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 271.0	 0.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	1130	 132.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0;
	1137	 8.25	 -76.44	 13.12	 -166.0	 1.0	 15.84	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5;
	1137	 135.0	 8.5	 196.0	 -179.0	 1.0	 5.0	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	1137	 131.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 262.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0;
	1138	 6.5	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0;
	1141	 128.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 252.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	1145	 148.0	 0.0	 183.0	 -183.0	 1.0	 1.0	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	1149	 149.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 299.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0;
	1153	 142.095	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	1165	 126.5	 7.5	 194.0	 -179.0	 1.0	 1.0	 1	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0;
	1173	 135.0	 14.5	 196.0	 -167.0	 1.0	 0.59	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	1173	 26.93	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.43	 19.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.428;
	1175	 5.5	 0.0	 3.67	 -3.67	 1.0	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0;
	1175	 147.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	1175	 20.0	 -74.5	 24.0	 -173.0	 1.0	 41.48	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	1175	 20.0	 -70.0	 26.0	 -166.0	 1.0	 40.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	1178	 9.0	 16.0	 199.0	 -167.0	 1.0	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0;
	1184	 147.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	1190	 145.485	 90.87	 189.0	 -7.26	 1.0	 100.0	 1	 287.0	 3.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0;
	1191	 17.5	 12.5	 193.0	 -168.0	 1.0	 35.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	1191	 17.5	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	1194	 16.69	 3.5	 17.0	 -10.0	 1.0	 34.12	 1	 33.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.375;
	1194	 13.5	 3.5	 17.0	 -10.0	 1.0	 27.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	1195	 13.5	 5.625	 21.25	 -10.0	 1.0	 32.99	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	1195	 13.5	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	1195	 13.5	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	1195	 13.5	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	1204	 126.0	 0.5	 183.0	 -182.0	 1.0	 4.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	1205	 132.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 265.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0;
	1208	 140.075	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 280.0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0;
	1209	 201.06	 0.0	 361.9	 -361.9	 1.0	 100.0	 1	 402.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.115;
	1210	 201.08	 0.0	 361.94	 -361.94	 1.0	 100.0	 1	 402.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.157;
	1217	 823.155	 0.0	 72.5	 -72.5	 1.0	 100.0	 1	 979.15	 667.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 979.148;
	1223	 126.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	1227	 129.245	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 258.0	 0.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0;
	1240	 141.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 283.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0;
	1253	 144.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0;
	1254	 131.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	1265	 148.77	 0.0	 52.26	 -52.26	 1.0	 100.0	 1	 177.95	 119.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 177.948;
	1295	 614.175	 0.0	 113.41	 -113.41	 1.0	 100.0	 1	 737.01	 491.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 737.014;
	1299	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106;
	1300	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106;
	1301	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106;
	1302	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106;
	1304	 173.115	 0.0	 311.6	 -311.6	 1.0	 100.0	 1	 346.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 346.226;
	1305	 173.115	 0.0	 311.6	 -311.6	 1.0	 100.0	 1	 346.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 346.226;
	1307	 162.435	 0.0	 292.38	 -292.38	 1.0	 100.0	 1	 324.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 324.871;
	1308	 162.425	 0.0	 292.36	 -292.36	 1.0	 100.0	 1	 324.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 324.845;
	1310	 66.095	 0.0	 95.18	 -95.18	 1.0	 100.0	 1	 132.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.188;
	1312	 49.22	 0.0	 70.88	 -70.88	 1.0	 100.0	 1	 98.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.438;
	1314	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816;
	1315	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816;
	1316	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816;
	1317	 133.405	 0.0	 240.13	 -240.13	 1.0	 100.0	 1	 266.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.808;
	1319	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25;
	1320	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25;
	1322	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25;
	1323	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25;
	1325	 87.75	 0.0	 126.36	 -126.36	 1.0	 100.0	 1	 175.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 175.5;
	1327	 36.18	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 72.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.36;
	1329	 36.18	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 72.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.36;
	1331	 42.525	 0.0	 61.24	 -61.24	 1.0	 100.0	 1	 85.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.05;
	1333	 22.275	 0.0	 32.08	 -32.08	 1.0	 100.0	 1	 44.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.55;
	1335	 25.65	 0.0	 36.94	 -36.94	 1.0	 100.0	 1	 51.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.3;
	1337	 42.19	 0.0	 60.75	 -60.75	 1.0	 100.0	 1	 84.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.375;
	1339	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9;
	1341	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9;
	1343	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9;
	1345	 21.6	 0.0	 31.1	 -31.1	 1.0	 100.0	 1	 43.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.2;
	1371	 135.325	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 0.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	1569	 36.365	 90.915	 194.0	 -12.17	 1.0	 100.0	 1	 46.49	 26.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.485;
	1583	 112.5	 0.0	 162.0	 -162.0	 1.0	 100.0	 1	 225.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	1628	 30.935	 0.0	 44.55	 -44.55	 1.0	 100.0	 1	 61.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.875;
	1684	 8.1	 0.0	 11.66	 -11.66	 1.0	 100.0	 1	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.2;
	1686	 24.975	 0.0	 35.96	 -35.96	 1.0	 100.0	 1	 49.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.95;
	1688	 24.975	 0.0	 35.96	 -35.96	 1.0	 100.0	 1	 49.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.95;
	1690	 12.655	 0.0	 18.23	 -18.23	 1.0	 100.0	 1	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.313;
	1692	 34.15	 0.0	 49.18	 -49.18	 1.0	 100.0	 1	 68.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.3;
	1694	 150.26	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 293.0	 7.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0;
	1700	 15.0	 0.0	 21.6	 -21.6	 1.0	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	1702	 15.0	 0.0	 21.6	 -21.6	 1.0	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	1704	 19.575	 0.0	 28.19	 -28.19	 1.0	 100.0	 1	 39.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.15;
	1706	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875;
	1708	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875;
	1710	 15.47	 0.0	 22.27	 -22.27	 1.0	 100.0	 1	 30.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.937;
	1712	 111.19	 0.0	 200.14	 -200.14	 1.0	 100.0	 1	 222.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.38;
	1713	 111.155	 0.0	 200.08	 -200.08	 1.0	 100.0	 1	 222.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.312;
	1716	 63.005	 -2.05	 16.39	 -20.49	 1.0	 100.0	 1	 92.67	 33.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.67;
	1718	 8.775	 0.0	 12.64	 -12.64	 1.0	 100.0	 1	 17.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.55;
	1725	 7.78	 1.405	 14.01	 -11.2	 1.0	 100.0	 1	 15.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.562;
	1727	 123.21	 0.0	 221.77	 -221.77	 1.0	 100.0	 1	 246.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 246.417;
	1729	 123.16	 0.0	 221.68	 -221.68	 1.0	 100.0	 1	 246.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 246.316;
	1731	 122.85	 0.0	 221.13	 -221.13	 1.0	 100.0	 1	 245.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 245.697;
	1733	 122.845	 0.0	 221.12	 -221.12	 1.0	 100.0	 1	 245.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 245.685;
	1735	 122.865	 0.0	 221.15	 -221.15	 1.0	 100.0	 1	 245.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 245.728;
	1737	 15.75	 0.0	 22.68	 -22.68	 1.0	 100.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.5;
	1739	 37.5	 0.0	 54.0	 -54.0	 1.0	 100.0	 1	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0;
	1741	 37.5	 0.0	 54.0	 -54.0	 1.0	 100.0	 1	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0;
	1743	 37.5	 0.0	 54.0	 -54.0	 1.0	 100.0	 1	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0;
	1745	 30.47	 0.0	 43.87	 -43.87	 1.0	 100.0	 1	 60.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.938;
	1747	 11.25	 0.0	 16.2	 -16.2	 1.0	 100.0	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.5;
	1760	 56.87	 -1.76	 14.08	 -17.6	 1.0	 100.0	 1	 87.2	 26.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.2;
	1761	 30.205	 -7.975	 63.8	 -79.75	 1.0	 100.0	 1	 53.0	 7.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.002;
	1762	 30.35	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.85	 22.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.854;
	1763	 27.19	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.69	 19.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.692;
	1772	 85.485	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 92.98	 77.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.985;
	1790	 25.43	 0.0	 10.73	 -10.73	 1.0	 100.0	 1	 34.56	 16.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.559;
	1799	 67.585	 -2.88	 43.0	 -48.76	 1.0	 100.0	 1	 87.08	 48.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.08;
	1803	 26.23	 94.89	 198.0	 -8.22	 1.0	 100.0	 1	 35.43	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.433;
	1804	 127.0	 87.125	 181.0	 -6.75	 1.0	 100.0	 1	 254.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.0;
	1812	 148.5	 90.715	 191.0	 -9.57	 1.0	 100.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	1813	 139.5	 94.715	 199.0	 -9.57	 1.0	 100.0	 1	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0;
	1829	 21.33	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 28.83	 13.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.826;
	1831	 22.68	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.18	 15.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.177;
	1838	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875;
	1839	 30.21	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.71	 22.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.714;
	1840	 60.43	 -3.695	 29.54	 -36.93	 1.0	 100.0	 1	 79.12	 41.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.117;
	1841	 147.815	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 287.0	 8.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0;
	1842	 15.395	 97.495	 197.0	 -2.01	 1.0	 100.0	 1	 28.67	 2.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.67;
	1859	 34.415	 0.0	 46.67	 -46.67	 1.0	 100.0	 1	 44.36	 24.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.36;
	1860	 22.305	 84.905	 179.0	 -9.19	 1.0	 100.0	 1	 31.15	 13.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.146;
	1873	 130.04	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 260.0	 0.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	1924	 41.25	 0.0	 59.4	 -59.4	 1.0	 100.0	 1	 82.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.5;
	1945	 165.5	 50.5	 162.0	 -61.0	 1.0	 221.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0;
	1954	 305.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	1954	 305.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	1954	 335.625	 83.125	 190.0	 -23.75	 1.0	 449.45	 1	 431.25	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25;
	1955	 351.25	 83.125	 190.0	 -23.75	 1.0	 455.56	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5;
	1955	 305.0	 83.125	 190.0	 -23.75	 1.0	 397.31	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	1956	 755.325	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1091.15	 419.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1091.147;
	1956	 755.325	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1091.15	 419.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1091.147;
	1956	 755.325	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1091.15	 419.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1091.147;
	1957	 351.25	 85.5	 190.0	 -19.0	 1.0	 451.84	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5;
	1957	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0;
	1957	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0;
	1968	 183.125	 59.5	 152.0	 -33.0	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	1968	 172.5	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0;
	1969	 175.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	1969	 183.125	 76.625	 186.25	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	1970	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	1970	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	1971	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0;
	1972	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0;
	1981	 195.75	 51.25	 120.0	 -17.5	 1.0	 252.56	 1	 262.5	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5;
	1982	 205.125	 51.25	 120.0	 -17.5	 1.0	 270.01	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	1982	 177.0	 43.25	 99.0	 -12.5	 1.0	 234.01	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	1983	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	1983	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	1984	 205.125	 56.875	 123.75	 -10.0	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	1984	 198.875	 68.0	 150.0	 -14.0	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	2003	 207.5	 80.25	 167.5	 -7.0	 1.0	 309.12	 1	 275.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	2003	 201.25	 78.875	 163.75	 -6.0	 1.0	 297.01	 1	 262.5	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5;
	2004	 182.5	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2004	 210.625	 74.48	 154.96	 -6.0	 1.0	 312.43	 1	 281.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	2004	 198.125	 62.5	 131.0	 -6.0	 1.0	 291.94	 1	 256.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2007	 162.355	 -14.26	 114.1	 -142.62	 1.0	 100.0	 1	 214.28	 110.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 214.279;
	2008	 38.03	 -3.945	 31.54	 -39.43	 1.0	 100.0	 1	 75.71	 0.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.712;
	2018	 6.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	2018	 148.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	2018	 11.875	 -2.5	 178.0	 -183.0	 1.0	 22.8	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.75;
	2024	 194.375	 53.75	 120.0	 -12.5	 1.0	 281.34	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	2024	 77.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 85.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.998;
	2025	 106.875	 36.0	 73.0	 -1.0	 1.0	 163.45	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	2026	 106.875	 36.0	 73.0	 -1.0	 1.0	 148.19	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	2026	 26.81	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.31	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.308;
	2030	 34.485	 0.0	 10.07	 -10.07	 1.0	 100.0	 1	 44.73	 24.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.734;
	2035	 95.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	2036	 106.875	 -42.125	 98.75	 -183.0	 1.0	 167.42	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	2037	 105.625	 -68.625	 38.75	 -176.0	 1.0	 131.38	 1	 131.25	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25;
	2045	 208.125	 52.0	 140.0	 -36.0	 1.0	 270.08	 1	 281.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	2045	 195.625	 50.5	 137.0	 -36.0	 1.0	 246.1	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2046	 75.08	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 82.58	 67.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.578;
	2051	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	2051	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	2052	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	2052	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	2056	 181.5	 -8.0	 150.0	 -166.0	 1.0	 272.22	 1	 250.0	 113.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	2057	 338.75	 109.25	 237.5	 -19.0	 1.0	 477.9	 1	 437.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 437.5;
	2062	 133.42	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 266.0	 0.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	2064	 29.78	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.28	 22.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.277;
	2081	 149.5	 11.5	 197.0	 -174.0	 1.0	 3.0	 1	 299.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0;
	2087	 147.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	2104	 58.125	 -69.0	 30.0	 -168.0	 1.0	 111.73	 1	 116.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 116.25;
	2104	 18.0	 -69.5	 30.0	 -169.0	 1.0	 36.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0;
	2106	 137.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	2113	 148.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	2114	 148.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	2128	 15.565	 88.995	 179.0	 -1.01	 1.0	 100.0	 1	 29.64	 1.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.641;
	2145	 195.625	 58.0	 149.0	 -33.0	 1.0	 249.58	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2146	 167.5	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2153	 137.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	2159	 6.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	2167	 118.0	 0.0	 56.67	 -56.67	 1.0	 170.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.0;
	2167	 47.5	 0.0	 20.33	 -20.33	 1.0	 61.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.0;
	2173	 10.5	 0.0	 7.0	 -7.0	 1.0	 21.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0;
	2185	 146.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	2188	 5.0	 0.0	 3.33	 -3.33	 1.0	 10.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0;
	2198	 15.0	 1.0	 182.0	 -180.0	 1.0	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	2203	 135.5	 0.0	 182.0	 -182.0	 1.0	 2.0	 1	 271.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	2208	 137.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	2219	 136.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 271.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	2222	 140.385	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 274.0	 6.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	2224	 177.0	 51.25	 120.0	 -17.5	 1.0	 228.26	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2226	 18.0	 0.0	 12.0	 -12.0	 1.0	 36.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0;
	2228	 140.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 279.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0;
	2228	 130.53	 93.975	 192.0	 -4.05	 1.0	 100.0	 1	 256.0	 5.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	2247	 75.0	 0.0	 33.67	 -33.67	 1.0	 101.0	 0	 101.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.0;
	2253	 6.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	2268	 6.0	 -68.5	 30.0	 -167.0	 1.0	 12.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	2271	 149.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 297.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	2273	 135.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 269.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0;
	2278	 126.0	 0.0	 179.0	 -179.0	 1.0	 8.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	2282	 36.5	 0.0	 22.67	 -22.67	 1.0	 68.0	 0	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0;
	2282	 36.5	 -76.5	 23.0	 -176.0	 1.0	 73.22	 1	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0;
	2282	 -0.5	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	2282	 -0.5	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	2295	 29.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2295	 108.5	 29.5	 74.0	 -15.0	 1.0	 132.5	 1	 125.0	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0;
	2296	 105.0	 29.5	 74.0	 -15.0	 1.0	 146.32	 1	 125.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0;
	2296	 26.5	 0.0	 13.67	 -13.67	 1.0	 41.0	 0	 41.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0;
	2307	 131.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	2321	 128.545	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 250.0	 7.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	2327	 131.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 260.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	2331	 19.375	 0.5	 182.0	 -181.0	 1.0	 37.2	 1	 38.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.75;
	2331	 15.5	 11.0	 199.0	 -177.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	2332	 12.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2332	 12.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2344	 18.005	 -1.605	 12.84	 -16.05	 1.0	 100.0	 1	 28.77	 7.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.766;
	2365	 39.53	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 47.03	 32.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.029;
	2368	 25.23	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.73	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.733;
	2372	 6.5	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0;
	2372	 6.5	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0;
	2372	 33.905	 -1.41	 11.28	 -14.1	 1.0	 100.0	 1	 54.42	 13.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.422;
	2373	 10.0	 0.0	 6.67	 -6.67	 1.0	 20.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	2373	 10.0	 5.0	 179.0	 -169.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	2376	 23.01	 -1.585	 12.66	 -15.83	 1.0	 100.0	 1	 42.79	 3.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.788;
	2380	 148.77	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 3.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	2387	 137.09	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 272.0	 2.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0;
	2388	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2388	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2388	 44.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2389	 24.38	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31.88	 16.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.876;
	2391	 17.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2391	 17.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2391	 20.625	 8.5	 186.0	 -169.0	 1.0	 30.0	 1	 31.25	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.25;
	2391	 17.5	 9.0	 192.0	 -174.0	 1.0	 25.0	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2392	 12.5	 8.0	 189.0	 -173.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2393	 12.5	 6.0	 193.0	 -181.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2394	 12.5	 8.0	 194.0	 -178.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	2394	 130.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	2412	 132.98	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 263.0	 2.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	2413	 30.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2416	 28.4	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.9	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.9;
	2418	 34.36	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 41.86	 26.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.857;
	2435	 20.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 27.5	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.498;
	2454	 42.13	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 49.63	 34.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.632;
	2456	 98.5	 0.0	 39.0	 -39.0	 1.0	 117.0	 0	 117.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.0;
	2470	 34.725	 -3.195	 25.53	 -31.92	 1.0	 100.0	 1	 54.75	 14.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.752;
	2478	 24.5	 0.0	 15.33	 -15.33	 1.0	 46.0	 0	 46.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0;
	2479	 28.375	 14.5	 35.0	 -6.0	 1.0	 63.3	 1	 53.75	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.75;
	2491	 131.61	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 2.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	2496	 38.41	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 45.91	 30.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.912;
	2519	 25.69	 94.48	 197.0	 -8.04	 1.0	 100.0	 1	 37.53	 13.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.528;
	2522	 23.53	 0.0	 56.7	 -56.7	 1.0	 100.0	 1	 37.43	 9.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.43;
	2525	 9.75	 4.5	 185.0	 -176.0	 1.0	 17.9	 1	 17.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5;
	2525	 9.44	 16.5	 199.0	 -166.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875;
	2525	 9.44	 10.5	 189.0	 -168.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875;
	2525	 132.0	 9.0	 194.0	 -176.0	 1.0	 4.56	 1	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0;
	2525	 149.0	 14.5	 197.0	 -168.0	 1.0	 5.04	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0;
	2525	 8.0	 0.0	 4.67	 -4.67	 1.0	 14.0	 0	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0;
	2533	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0;
	2535	 42.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2535	 95.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0;
	2536	 95.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0;
	2536	 108.75	 -83.5	 15.0	 -182.0	 1.0	 132.29	 1	 137.5	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	2544	 17.76	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 25.26	 10.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.264;
	2578	 35.665	 93.725	 195.0	 -7.55	 1.0	 100.0	 1	 60.34	 10.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.341;
	2579	 42.44	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 49.94	 34.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.944;
	2581	 148.455	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 292.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	2589	 149.0	 3.5	 183.0	 -176.0	 1.0	 42.43	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0;
	2590	 146.0	 16.5	 199.0	 -166.0	 1.0	 19.32	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	2591	 62.0	 5.0	 192.0	 -182.0	 1.0	 136.57	 1	 124.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.0;
	2592	 56.0	 5.5	 189.0	 -178.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0;
	2611	 165.5	 50.5	 162.0	 -61.0	 1.0	 221.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0;
	2612	 170.0	 57.5	 140.0	 -25.0	 1.0	 219.94	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	2624	 305.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	2624	 305.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	2624	 335.625	 83.125	 190.0	 -23.75	 1.0	 449.45	 1	 431.25	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25;
	2625	 351.25	 83.125	 190.0	 -23.75	 1.0	 455.56	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5;
	2625	 305.0	 83.125	 190.0	 -23.75	 1.0	 397.31	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0;
	2626	 689.335	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1093.55	 285.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1093.547;
	2626	 689.335	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1093.55	 285.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1093.547;
	2626	 689.335	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1093.55	 285.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1093.547;
	2627	 351.25	 85.5	 190.0	 -19.0	 1.0	 451.84	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5;
	2627	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0;
	2627	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0;
	2639	 183.125	 55.375	 152.0	 -41.25	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2639	 172.5	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0;
	2640	 175.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2640	 183.125	 68.885	 170.77	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2641	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	2641	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2642	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0;
	2643	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0;
	2650	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2650	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2650	 70.735	 -4.785	 38.27	 -47.84	 1.0	 100.0	 1	 126.87	 14.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 126.87;
	2651	 205.125	 43.25	 99.0	 -12.5	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	2651	 198.875	 51.25	 120.0	 -17.5	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	2653	 140.41	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 272.0	 8.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0;
	2654	 54.02	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 61.52	 46.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.517;
	2662	 207.5	 63.5	 134.0	 -7.0	 1.0	 309.12	 1	 275.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	2662	 201.25	 62.5	 131.0	 -6.0	 1.0	 297.01	 1	 262.5	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5;
	2663	 182.5	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2663	 210.625	 78.425	 162.85	 -6.0	 1.0	 312.43	 1	 281.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	2663	 198.125	 71.185	 148.37	 -6.0	 1.0	 291.94	 1	 256.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2664	 329.375	 91.5	 213.0	 -30.0	 1.0	 459.6	 1	 478.75	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 478.75;
	2664	 313.125	 90.5	 212.0	 -31.0	 1.0	 428.4	 1	 446.25	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 446.25;
	2664	 117.89	 0.0	 22.2	 -22.2	 1.0	 100.0	 1	 159.28	 76.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.278;
	2674	 6.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	2674	 138.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 276.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 276.0;
	2674	 11.875	 5.5	 195.0	 -184.0	 1.0	 22.8	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.75;
	2677	 106.875	 35.875	 73.0	 -1.25	 1.0	 163.45	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	2678	 106.875	 36.0	 73.0	 -1.0	 1.0	 148.19	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	2678	 26.81	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.31	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.308;
	2685	 95.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	2686	 106.875	 -52.0	 79.0	 -183.0	 1.0	 167.42	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	2692	 195.625	 50.0	 135.0	 -35.0	 1.0	 252.98	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2693	 208.125	 52.0	 140.0	 -36.0	 1.0	 270.08	 1	 281.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	2693	 195.625	 50.5	 137.0	 -36.0	 1.0	 246.1	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	2698	 114.585	 45.625	 106.25	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	2698	 110.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	2699	 114.585	 35.0	 85.0	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	2708	 45.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2710	 156.0	 0.0	 74.0	 -74.0	 1.0	 222.0	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0;
	2710	 170.0	 0.0	 68.33	 -68.33	 1.0	 205.0	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0;
	2710	 166.0	 44.0	 119.0	 -31.0	 1.0	 232.0	 1	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0;
	2711	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	2712	 166.0	 0.0	 77.33	 -77.33	 1.0	 232.0	 0	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0;
	2712	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	2717	 215.125	 46.0	 127.0	 -35.0	 1.0	 344.39	 1	 326.25	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 326.25;
	2717	 164.5	 53.5	 145.0	 -38.0	 1.0	 268.22	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 235.0;
	2718	 163.0	 0.0	 68.67	 -68.67	 1.0	 206.0	 0	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.0;
	2718	 193.875	 53.5	 145.0	 -38.0	 1.0	 307.62	 1	 293.75	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.75;
	2718	 182.5	 46.0	 127.0	 -35.0	 1.0	 291.22	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	2718	 182.5	 46.0	 127.0	 -35.0	 1.0	 291.22	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	2720	 188.75	 55.875	 128.75	 -17.0	 1.0	 276.37	 1	 257.5	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.5;
	2720	 181.25	 55.875	 128.75	 -17.0	 1.0	 263.58	 1	 242.5	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 242.5;
	2726	 187.5	 40.0	 112.0	 -32.0	 1.0	 225.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	2727	 200.0	 54.0	 140.0	 -32.0	 1.0	 275.06	 1	 250.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	2727	 175.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	2727	 166.665	 54.0	 140.0	 -32.0	 1.0	 234.36	 1	 200.0	 133.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	2728	 325.0	 54.25	 367.5	 -259.0	 1.0	 566.05	 1	 464.0	 186.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 464.0;
	2739	 86.63	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.13	 79.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.127;
	2740	 132.0	 0.0	 62.67	 -62.67	 1.0	 188.0	 0	 188.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.0;
	2770	 56.45	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 63.95	 48.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.949;
	2775	 144.5	 1.5	 178.0	 -175.0	 1.0	 2.16	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0;
	2776	 137.5	 5.0	 185.0	 -175.0	 1.0	 2.27	 1	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	2785	 144.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 282.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	2786	 135.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 265.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0;
	2804	 338.75	 109.25	 237.5	 -19.0	 1.0	 477.9	 1	 437.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 437.5;
	2825	 15.0	 7.5	 187.0	 -172.0	 1.0	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	2844	 141.0	 7.0	 185.0	 -171.0	 1.0	 1.08	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	2844	 145.0	 6.0	 182.0	 -170.0	 1.0	 1.0	 1	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	2844	 131.5	 2.5	 184.0	 -179.0	 1.0	 1.0	 1	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	2851	 19.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	2851	 20.5	 5.5	 191.0	 -180.0	 1.0	 30.0	 1	 30.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	2851	 19.5	 0.0	 10.0	 -10.0	 1.0	 30.0	 0	 30.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	2853	 37.5	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	2853	 35.835	 -82.625	 18.75	 -184.0	 1.0	 55.0	 1	 55.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	2854	 25.0	 0.0	 13.33	 -13.33	 1.0	 40.0	 0	 40.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	2854	 37.5	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	2856	 37.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	2856	 77.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0;
	2857	 42.5	 -70.0	 40.0	 -180.0	 1.0	 60.0	 1	 60.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.0;
	2862	 136.835	 0.0	 185.0	 -185.0	 1.0	 4.33	 1	 272.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0;
	2895	 33.5	 17.5	 57.0	 -22.0	 1.0	 52.0	 1	 52.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0;
	2896	 35.0	 17.5	 57.0	 -22.0	 1.0	 61.03	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	2897	 35.0	 17.5	 57.0	 -22.0	 1.0	 59.46	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	2897	 33.75	 17.5	 57.0	 -22.0	 1.0	 55.0	 1	 55.0	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	2898	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75;
	2898	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0;
	2899	 30.55	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.05	 23.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.046;
	2903	 148.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 292.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	2919	 130.5	 1.0	 186.0	 -184.0	 1.0	 0.43	 1	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	2937	 40.39	 95.8	 198.0	 -6.4	 1.0	 100.0	 1	 54.82	 25.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.823;
	2938	 137.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 272.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0;
	2940	 134.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 266.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	2976	 138.915	 11.0	 190.0	 -168.0	 1.0	 2.0	 1	 277.0	 0.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0;
	2976	 133.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 265.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0;
	2980	 130.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 258.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0;
	3022	 44.215	 87.79	 181.0	 -5.42	 1.0	 100.0	 1	 56.41	 32.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.409;
	3023	 149.415	 11.5	 188.0	 -165.0	 1.0	 8.0	 1	 298.0	 0.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0;
	3023	 139.5	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 278.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0;
	3035	 144.39	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 4.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	3041	 64.03	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 71.53	 56.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.525;
	3054	 26.235	 -2.04	 16.29	 -20.37	 1.0	 100.0	 1	 42.79	 9.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.788;
	3058	 17.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3058	 17.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3058	 20.625	 9.0	 187.0	 -169.0	 1.0	 30.0	 1	 31.25	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.25;
	3058	 17.5	 9.5	 196.0	 -177.0	 1.0	 25.0	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3059	 30.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	3066	 95.0	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	3066	 89.165	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 58.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	3076	 140.485	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 271.0	 9.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	3077	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0;
	3082	 41.96	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 49.46	 34.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.464;
	3087	 145.455	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 286.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0;
	3094	 110.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	3094	 114.585	 35.0	 85.0	 -15.0	 1.0	 150.3	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	3103	 27.42	 -1.845	 14.74	 -18.43	 1.0	 100.0	 1	 39.42	 15.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.417;
	3110	 142.5	 8.5	 194.0	 -177.0	 1.0	 5.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	3125	 18.76	 85.525	 178.0	 -6.95	 1.0	 100.0	 1	 33.82	 3.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.819;
	3128	 38.75	 20.125	 49.0	 -8.75	 1.0	 84.01	 1	 62.5	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5;
	3128	 77.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0;
	3129	 88.0	 0.0	 35.33	 -35.33	 1.0	 106.0	 0	 106.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 106.0;
	3134	 142.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 283.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0;
	3136	 145.0	 2.5	 184.0	 -179.0	 1.0	 6.0	 1	 288.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0;
	3139	 146.125	 11.0	 196.0	 -174.0	 1.0	 4.0	 1	 290.0	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	3140	 36.11	 0.0	 23.03	 -23.03	 1.0	 100.0	 1	 70.64	 1.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.645;
	3143	 16.665	 0.5	 185.0	 -184.0	 1.0	 30.0	 1	 30.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	3153	 126.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 250.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	3155	 132.0	 14.0	 193.0	 -165.0	 1.0	 3.0	 1	 263.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	3158	 150.5	 1.5	 175.0	 -172.0	 1.0	 3.6	 1	 300.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0;
	3158	 149.335	 1.0	 175.0	 -173.0	 1.0	 4.0	 1	 297.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	3160	 145.0	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	3162	 146.04	 9.0	 198.0	 -180.0	 1.0	 4.0	 1	 290.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	3169	 65.955	 0.0	 17.44	 -17.44	 1.0	 100.0	 1	 91.66	 40.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 91.665;
	3176	 51.25	 -84.0	 15.0	 -183.0	 1.0	 61.7	 1	 62.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5;
	3176	 45.0	 -83.0	 15.0	 -181.0	 1.0	 55.0	 1	 55.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3177	 42.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	3177	 25.835	 -79.0	 10.0	 -168.0	 1.0	 28.0	 1	 35.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	3180	 11.125	 4.0	 176.0	 -168.0	 1.0	 10.0	 1	 19.0	 3.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0;
	3185	 23.885	 0.0	 79.4	 -79.4	 1.0	 100.0	 1	 35.51	 12.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.506;
	3192	 116.585	 -3.845	 30.73	 -38.42	 1.0	 100.0	 1	 136.06	 97.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 136.061;
	3197	 49.655	 -3.97	 31.76	 -39.7	 1.0	 100.0	 1	 63.61	 35.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.607;
	3204	 136.04	 8.5	 190.0	 -173.0	 1.0	 4.0	 1	 270.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	3212	 131.5	 4.5	 187.0	 -178.0	 1.0	 4.0	 1	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	3243	 140.79	 2.5	 176.0	 -171.0	 1.0	 1.0	 1	 281.0	 0.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0;
	3245	 135.25	 -1.0	 181.0	 -183.0	 1.0	 6.0	 1	 268.0	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0;
	3246	 138.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 273.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 273.0;
	3248	 133.835	 13.0	 191.0	 -165.0	 1.0	 4.0	 1	 266.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	3255	 175.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	3256	 175.0	 46.5	 111.0	 -18.0	 1.0	 253.76	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0;
	3261	 131.0	 7.0	 184.0	 -170.0	 1.0	 3.0	 1	 261.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	3262	 146.5	 -1.0	 181.0	 -183.0	 1.0	 0.36	 1	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0;
	3289	 150.5	 0.0	 182.0	 -182.0	 1.0	 4.0	 1	 299.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0;
	3294	 147.0	 9.5	 194.0	 -175.0	 1.0	 1.2	 1	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	3294	 22.86	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.36	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.364;
	3295	 148.5	 8.0	 199.0	 -183.0	 1.0	 6.0	 1	 295.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	3298	 145.5	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 289.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0;
	3300	 148.0	 5.5	 189.0	 -178.0	 1.0	 6.0	 1	 294.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	3302	 145.04	 3.0	 185.0	 -179.0	 1.0	 4.0	 1	 288.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0;
	3308	 148.5	 4.0	 180.0	 -172.0	 1.0	 4.0	 1	 295.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	3316	 187.625	 53.5	 145.0	 -38.0	 1.0	 277.04	 1	 281.25	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	3328	 141.5	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 282.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	3338	 27.12	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.62	 19.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.623;
	3341	 57.87	 91.1	 189.0	 -6.8	 1.0	 100.0	 1	 88.04	 27.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.037;
	3348	 35.85	 95.715	 195.0	 -3.57	 1.0	 100.0	 1	 46.41	 25.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.411;
	3356	 129.0	 4.5	 191.0	 -182.0	 1.0	 1.2	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0;
	3357	 127.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 251.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0;
	3361	 25.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	3361	 27.5	 -71.15	 41.7	 -184.0	 1.0	 55.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3361	 27.5	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3362	 17.5	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	3362	 16.0	 0.0	 10.67	 -10.67	 1.0	 32.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0;
	3363	 140.5	 2.5	 183.0	 -178.0	 1.0	 1.3	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0;
	3363	 139.845	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 271.0	 8.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0;
	3367	 22.19	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 29.69	 14.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.691;
	3371	 40.5	 -72.0	 35.0	 -179.0	 1.0	 58.99	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3384	 132.505	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 265.0	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0;
	3385	 18.335	 88.97	 187.0	 -9.06	 1.0	 100.0	 1	 28.96	 7.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.964;
	3386	 142.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 280.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0;
	3389	 137.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	3397	 130.5	 6.0	 186.0	 -174.0	 1.0	 4.02	 1	 260.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	3402	 139.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0;
	3402	 142.5	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	3402	 149.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0;
	3402	 10.0	 -83.0	 15.0	 -181.0	 1.0	 22.88	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	3402	 10.0	 -75.625	 18.75	 -170.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	3406	 12.5	 7.0	 199.0	 -185.0	 1.0	 13.31	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	3406	 12.5	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	3413	 149.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 294.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	3415	 147.635	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 0.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	3418	 141.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	3423	 129.33	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 251.0	 7.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0;
	3425	 8.25	 -80.94	 13.12	 -175.0	 1.0	 15.84	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5;
	3425	 137.0	 8.0	 182.0	 -166.0	 1.0	 5.0	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	3425	 127.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 254.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.0;
	3426	 6.5	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0;
	3427	 148.0	 6.5	 191.0	 -178.0	 1.0	 1.0	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	3428	 12.085	 -74.625	 18.75	 -168.0	 1.0	 20.0	 1	 20.0	 4.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	3429	 148.51	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 293.0	 4.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0;
	3433	 128.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 252.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	3436	 143.0	 11.0	 191.0	 -169.0	 1.0	 1.0	 1	 286.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0;
	3439	 148.5	 13.0	 194.0	 -168.0	 1.0	 1.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	3441	 127.83	 93.71	 194.0	 -6.58	 1.0	 100.0	 1	 252.0	 3.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	3444	 128.845	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 1.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	3446	 128.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0;
	3450	 25.3	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.8	 17.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.8;
	3459	 144.825	 -1.39	 11.1	 -13.88	 1.0	 100.0	 1	 287.0	 2.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0;
	3463	 126.0	 3.5	 184.0	 -177.0	 1.0	 1.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	3473	 129.0	 9.0	 189.0	 -171.0	 1.0	 0.59	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0;
	3475	 5.5	 0.0	 3.67	 -3.67	 1.0	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0;
	3475	 146.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0;
	3475	 20.0	 -77.5	 24.0	 -179.0	 1.0	 41.48	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	3475	 20.0	 -74.5	 26.0	 -175.0	 1.0	 40.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0;
	3478	 9.0	 12.0	 195.0	 -171.0	 1.0	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0;
	3487	 17.5	 9.0	 194.0	 -176.0	 1.0	 35.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	3487	 17.5	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0;
	3490	 16.69	 3.5	 17.0	 -10.0	 1.0	 34.12	 1	 33.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.375;
	3490	 13.5	 3.5	 17.0	 -10.0	 1.0	 27.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	3491	 13.5	 5.625	 21.25	 -10.0	 1.0	 32.99	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	3491	 13.5	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	3491	 13.5	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	3491	 13.5	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0;
	3495	 135.515	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 268.0	 3.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0;
	3496	 136.905	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 266.0	 7.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0;
	3500	 12.0	 3.0	 181.0	 -175.0	 1.0	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0;
	3505	 -8.5	 0.0	 17.33	 -17.33	 1.0	 52.0	 0	 52.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0;
	3505	 45.5	 0.0	 18.0	 -18.0	 1.0	 54.0	 0	 54.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0;
	3506	 -9.0	 0.0	 17.0	 -17.0	 1.0	 51.0	 0	 51.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.0;
	3509	 133.5	 16.0	 199.0	 -167.0	 1.0	 34.76	 1	 267.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 267.0;
	3510	 140.5	 12.5	 194.0	 -169.0	 1.0	 19.32	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0;
	3511	 258.5	 78.355	 326.71	 -170.0	 1.0	 502.0	 1	 517.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 517.0;
	3512	 148.0	 2.0	 188.0	 -184.0	 1.0	 108.13	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	3512	 262.72	 0.0	 44.12	 -44.12	 1.0	 100.0	 1	 330.8	 194.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 330.8;
	3513	 62.0	 0.0	 184.0	 -184.0	 1.0	 136.57	 1	 124.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.0;
	3514	 56.0	 10.0	 195.0	 -175.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0;
	3515	 59.31	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 66.81	 51.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.806;
	3516	 45.12	 1.955	 19.56	 -15.65	 1.0	 100.0	 1	 74.56	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.563;
	3522	 194.375	 55.0	 120.0	 -10.0	 1.0	 281.34	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	3522	 115.81	 2.685	 26.85	 -21.48	 1.0	 100.0	 1	 135.37	 96.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.366;
	3523	 106.875	 36.0	 73.0	 -1.0	 1.0	 163.45	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	3524	 106.875	 36.0	 73.0	 -1.0	 1.0	 148.19	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	3528	 47.5	 0.0	 16.0	 -16.0	 1.0	 48.0	 0	 55.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3528	 45.415	 17.5	 45.0	 -10.0	 1.0	 55.0	 1	 55.0	 35.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3529	 45.415	 17.5	 45.0	 -10.0	 1.0	 55.0	 1	 55.0	 35.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3537	 84.75	 35.0	 110.0	 -40.0	 1.0	 147.7	 1	 137.5	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5;
	3538	 72.5	 0.0	 37.67	 -37.67	 1.0	 113.0	 0	 113.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.0;
	3542	 85.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	3556	 30.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	3564	 14.5	 0.0	 8.0	 -8.0	 1.0	 24.0	 0	 24.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0;
	3564	 10.5	 0.0	 5.67	 -5.67	 1.0	 17.0	 0	 17.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.0;
	3569	 95.0	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	3569	 89.165	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 58.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	3570	 114.495	 35.875	 73.0	 -1.25	 1.0	 144.0	 1	 149.99	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.995;
	3570	 94.5	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0;
	3572	 17.01	 88.19	 178.0	 -1.62	 1.0	 100.0	 1	 31.97	 2.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.971;
	3591	 26.3	 86.305	 182.0	 -9.39	 1.0	 100.0	 1	 47.69	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.694;
	3593	 22.015	 -2.215	 17.7	 -22.13	 1.0	 100.0	 1	 36.14	 7.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.144;
	3603	 136.875	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0;
	3607	 142.5	 10.5	 200.0	 -179.0	 1.0	 42.43	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0;
	3607	 78.41	 -3.91	 48.77	 -56.59	 1.0	 100.0	 1	 154.7	 2.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 154.701;
	3610	 88.705	 -9.365	 74.9	 -93.63	 1.0	 100.0	 1	 137.96	 39.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.965;
	3614	 46.04	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.54	 38.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.537;
	3615	 276.58	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.08	 269.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.075;
	3618	 34.52	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 42.02	 27.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.024;
	3622	 -10.5	 21.5	 105.0	 -62.0	 1.0	 216.55	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	3622	 -10.5	 21.5	 105.0	 -62.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	3622	 -10.5	 27.5	 130.0	 -75.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	3623	 -10.5	 30.0	 160.0	 -100.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0;
	3625	 40.5	 -67.5	 35.0	 -170.0	 1.0	 58.99	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3626	 40.5	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3628	 137.0	 16.5	 199.0	 -166.0	 1.0	 0.36	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	3634	 9.0	 0.5	 179.0	 -178.0	 1.0	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0;
	3635	 11.0	 7.5	 184.0	 -169.0	 1.0	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0;
	3640	 135.0	 6.0	 192.0	 -180.0	 1.0	 0.24	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	3642	 150.83	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 7.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	3645	 145.5	 10.5	 195.0	 -174.0	 1.0	 2.0	 1	 290.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	3651	 146.0	 7.0	 192.0	 -178.0	 1.0	 1.0	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	3652	 141.0	 4.0	 187.0	 -179.0	 1.0	 1.08	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	3658	 144.5	 4.5	 176.0	 -167.0	 1.0	 0.12	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0;
	3664	 130.0	 3.5	 189.0	 -182.0	 1.0	 9.0	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	3666	 125.5	 5.0	 183.0	 -173.0	 1.0	 0.24	 1	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0;
	3675	 201.725	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.446;
	3676	 201.725	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.446;
	3677	 201.725	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.446;
	3679	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976;
	3680	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976;
	3681	 202.01	 0.0	 363.62	 -363.62	 1.0	 100.0	 1	 404.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.019;
	3683	 201.06	 0.0	 361.9	 -361.9	 1.0	 100.0	 1	 402.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.115;
	3684	 201.08	 0.0	 361.94	 -361.94	 1.0	 100.0	 1	 402.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.157;
	3686	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3687	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3688	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3689	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3691	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3692	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3693	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3694	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812;
	3695	 195.995	 0.0	 352.8	 -352.8	 1.0	 100.0	 1	 391.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 391.994;
	3696	 196.035	 0.0	 352.86	 -352.86	 1.0	 100.0	 1	 392.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 392.066;
	3697	 128.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0;
	3698	 530.865	 5.92	 92.56	 -80.72	 1.0	 100.0	 1	 866.3	 195.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 866.304;
	3709	 428.27	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 435.77	 420.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 435.775;
	3710	 408.59	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 416.09	 401.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 416.091;
	3716	 76.55	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 84.05	 69.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.051;
	3718	 57.52	 0.0	 58.47	 -58.47	 1.0	 100.0	 1	 100.0	 15.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.001;
	3748	 165.5	 50.5	 162.0	 -61.0	 1.0	 221.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0;
	3749	 39.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0;
	3749	 37.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	3750	 15.0	 -74.0	 20.0	 -168.0	 1.0	 23.0	 1	 23.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.0;
	3750	 37.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	3753	 18.45	 97.95	 199.0	 -3.1	 1.0	 100.0	 1	 32.57	 4.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.574;
	3761	 143.5	 1.5	 183.0	 -180.0	 1.0	 7.22	 1	 286.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0;
	3761	 132.0	 1.5	 182.0	 -179.0	 1.0	 5.0	 1	 263.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	3761	 150.0	 9.0	 195.0	 -177.0	 1.0	 5.0	 1	 299.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0;
	3761	 16.995	 97.225	 195.0	 -0.55	 1.0	 100.0	 1	 25.96	 8.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.955;
	3762	 146.0	 3.0	 184.0	 -178.0	 1.0	 5.0	 1	 291.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.0;
	3765	 19.965	 88.14	 178.0	 -1.72	 1.0	 100.0	 1	 39.47	 0.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.468;
	3766	 19.565	 89.1	 181.0	 -2.8	 1.0	 100.0	 1	 28.32	 10.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.318;
	3772	 149.5	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 294.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	3781	 149.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 297.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0;
	3784	 141.98	 0.0	 41.3	 -41.3	 1.0	 100.0	 1	 194.52	 89.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 194.516;
	3792	 173.0	 50.5	 162.0	 -61.0	 1.0	 226.0	 1	 226.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.0;
	3792	 18.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3792	 21.95	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 29.45	 14.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.447;
	3793	 17.5	 -78.0	 12.0	 -168.0	 1.0	 23.05	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3807	 153.52	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 299.0	 8.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0;
	3809	 144.5	 7.5	 191.0	 -176.0	 1.0	 1.69	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0;
	3823	 170.0	 45.0	 111.0	 -21.0	 1.0	 253.76	 1	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0;
	3823	 77.22	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 84.72	 69.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.716;
	3824	 156.0	 0.0	 74.0	 -74.0	 1.0	 222.0	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0;
	3824	 170.0	 0.0	 68.33	 -68.33	 1.0	 205.0	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0;
	3824	 166.0	 44.0	 119.0	 -31.0	 1.0	 232.0	 1	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0;
	3825	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	3825	 203.365	 17.27	 172.68	 -138.14	 1.0	 100.0	 1	 247.43	 159.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 247.434;
	3835	 18.615	 0.0	 11.11	 -11.11	 1.0	 100.0	 1	 34.2	 3.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.203;
	3837	 156.0	 49.0	 117.0	 -19.0	 1.0	 222.0	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0;
	3840	 131.5	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0;
	3846	 148.215	 0.0	 16.52	 -16.52	 1.0	 100.0	 1	 295.0	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	3853	 134.0	 8.5	 192.0	 -175.0	 1.0	 0.26	 1	 268.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0;
	3853	 146.5	 3.5	 188.0	 -181.0	 1.0	 1.36	 1	 292.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	3857	 12.5	 -4.0	 175.0	 -183.0	 1.0	 20.0	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0;
	3861	 53.5	 0.0	 22.33	 -22.33	 1.0	 67.0	 0	 67.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.0;
	3862	 52.5	 -82.625	 18.75	 -184.0	 1.0	 65.0	 1	 65.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.0;
	3863	 15.5	 9.5	 193.0	 -174.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	3864	 15.5	 8.0	 181.0	 -165.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	3869	 142.5	 13.0	 197.0	 -171.0	 1.0	 2.03	 1	 284.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	3870	 146.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 291.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.0;
	3870	 10.5	 0.0	 6.0	 -6.0	 1.0	 18.0	 0	 18.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0;
	3870	 33.0	 0.0	 18.67	 -18.67	 1.0	 56.0	 0	 56.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.0;
	3881	 144.0	 14.5	 198.0	 -169.0	 1.0	 108.13	 1	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0;
	3887	 195.75	 51.25	 120.0	 -17.5	 1.0	 252.56	 1	 262.5	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5;
	3888	 195.815	 51.25	 120.0	 -17.5	 1.0	 270.01	 1	 262.63	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.632;
	3888	 195.815	 43.25	 99.0	 -12.5	 1.0	 234.01	 1	 262.63	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.632;
	3889	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	3889	 177.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	3890	 205.125	 56.875	 123.75	 -10.0	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	3890	 198.875	 68.0	 150.0	 -14.0	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	3891	 76.47	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 83.97	 68.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 83.972;
	3895	 17.35	 -2.49	 19.91	 -24.89	 1.0	 100.0	 1	 27.31	 7.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.308;
	3896	 47.85	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 55.35	 40.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.348;
	3899	 105.57	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 113.07	 98.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.068;
	3909	 130.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	3923	 127.5	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0;
	3928	 27.87	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.37	 20.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.372;
	3932	 5.0	 0.0	 3.33	 -3.33	 1.0	 10.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0;
	3936	 15.0	 2.0	 176.0	 -172.0	 1.0	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0;
	3938	 143.0	 -2.0	 180.0	 -184.0	 1.0	 2.0	 1	 286.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0;
	3939	 137.075	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 274.0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	3941	 177.0	 53.0	 120.0	 -14.0	 1.0	 228.26	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	3945	 75.0	 0.0	 33.67	 -33.67	 1.0	 101.0	 0	 101.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.0;
	3948	 6.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	3955	 6.0	 -68.5	 30.0	 -167.0	 1.0	 12.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	3958	 139.0	 5.0	 192.0	 -182.0	 1.0	 8.0	 1	 278.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0;
	3961	 36.5	 0.0	 22.67	 -22.67	 1.0	 68.0	 0	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0;
	3961	 36.5	 -74.5	 23.0	 -172.0	 1.0	 73.22	 1	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0;
	3961	 -0.5	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	3961	 -0.5	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	3973	 19.375	 5.5	 189.0	 -178.0	 1.0	 37.2	 1	 38.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.75;
	3973	 15.5	 10.5	 190.0	 -169.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0;
	3974	 12.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3974	 12.5	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	3993	 129.69	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 257.0	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0;
	4020	 28.375	 13.75	 35.0	 -7.5	 1.0	 63.3	 1	 53.75	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.75;
	4038	 9.75	 13.0	 198.0	 -172.0	 1.0	 17.9	 1	 17.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5;
	4038	 9.44	 7.5	 192.0	 -177.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875;
	4038	 9.44	 9.0	 185.0	 -167.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875;
	4038	 137.0	 11.5	 197.0	 -174.0	 1.0	 4.56	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0;
	4038	 130.0	 2.0	 177.0	 -173.0	 1.0	 5.04	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0;
	4038	 8.0	 0.0	 4.67	 -4.67	 1.0	 14.0	 0	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0;
	4059	 23.97	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31.47	 16.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.47;
	4060	 62.0	 8.0	 191.0	 -175.0	 1.0	 136.57	 1	 124.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.0;
	4064	 17.905	 0.0	 25.78	 -25.78	 1.0	 100.0	 1	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.812;
	4066	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.104;
	4068	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1;
	4070	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125;
	4071	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125;
	4073	 150.12	 94.005	 192.0	 -3.99	 1.0	 100.0	 1	 294.0	 6.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	4076	 28.59	 98.985	 200.0	 -2.03	 1.0	 100.0	 1	 43.67	 13.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.668;
	4078	 76.285	 0.0	 12.05	 -12.05	 1.0	 100.0	 1	 90.04	 62.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.039;
	4079	 20.54	 91.87	 186.0	 -2.26	 1.0	 100.0	 1	 32.05	 9.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.053;
	4083	 18.72	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.22	 11.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.224;
	4085	 18.71	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.21	 11.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.215;
	4087	 79.7	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 87.2	 72.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.2;
	4091	 126.065	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 252.0	 0.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0;
	4092	 27.975	 0.0	 20.56	 -20.56	 1.0	 100.0	 1	 42.77	 13.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.766;
	4098	 88.07	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.57	 80.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.575;
	4110	 21.14	 92.815	 191.0	 -5.37	 1.0	 100.0	 1	 29.88	 12.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.877;
	4121	 336.425	 -4.955	 39.67	 -49.58	 1.0	 100.0	 1	 512.03	 160.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 512.033;
	4125	 535.085	 -13.19	 105.5	 -131.88	 1.0	 100.0	 1	 674.86	 395.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 674.859;
	4130	 183.125	 59.5	 152.0	 -33.0	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	4130	 172.5	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0;
	4131	 175.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	4131	 183.125	 76.625	 186.25	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	4132	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	4132	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	4133	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0;
	4134	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0;
	4136	 30.81	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.31	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.309;
	4139	 205.125	 43.25	 99.0	 -12.5	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25;
	4139	 198.875	 51.25	 120.0	 -17.5	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75;
	4142	 30.375	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.87	 22.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.875;
	4144	 61.745	 90.43	 188.0	 -7.14	 1.0	 100.0	 1	 110.05	 13.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.054;
	4153	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75;
	4153	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0;
	4161	 19.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.5	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.504;
	4163	 138.78	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 8.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0;
	4167	 195.625	 58.0	 149.0	 -33.0	 1.0	 249.58	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25;
	4168	 167.5	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	4172	 118.0	 0.0	 56.67	 -56.67	 1.0	 170.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.0;
	4172	 47.5	 0.0	 20.33	 -20.33	 1.0	 61.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.0;
	4175	 10.5	 0.0	 7.0	 -7.0	 1.0	 21.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0;
	4188	 49.37	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 56.87	 41.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.869;
	4192	 126.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 251.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0;
	4193	 25.08	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.58	 17.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.576;
	4195	 136.5	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 272.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0;
	4200	 22.55	 -1.6	 12.79	 -15.99	 1.0	 100.0	 1	 39.63	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.631;
	4202	 56.0	 13.5	 195.0	 -168.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0;
	4204	 181.375	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 362.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 362.75;
	4205	 181.375	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 362.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 362.75;
	4206	 90.0	 0.0	 129.6	 -129.6	 1.0	 100.0	 1	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 180.0;
	4208	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555;
	4209	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555;
	4210	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555;
	4211	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555;
	4212	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555;
	4213	 144.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0;
	4214	 724.965	 -19.505	 285.03	 -324.04	 1.0	 100.0	 1	 1356.89	 93.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1356.894;
	4215	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976;
	4216	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976;
	4217	 202.01	 0.0	 363.62	 -363.62	 1.0	 100.0	 1	 404.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.019;
	4219	 202.455	 0.0	 364.42	 -364.42	 1.0	 100.0	 1	 404.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.908;
	4220	 202.045	 0.0	 363.68	 -363.68	 1.0	 100.0	 1	 404.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.09;
	4221	 907.55	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 915.05	 900.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 915.05;
	4222	 201.72	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.442;
	4223	 201.915	 0.0	 363.45	 -363.45	 1.0	 100.0	 1	 403.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.829;
	4225	 202.965	 0.0	 365.34	 -365.34	 1.0	 100.0	 1	 405.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.929;
	4227	 203.525	 0.0	 366.35	 -366.35	 1.0	 100.0	 1	 407.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 407.053;
	4229	 203.825	 0.0	 366.88	 -366.88	 1.0	 100.0	 1	 407.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 407.649;
	4230	 202.995	 0.0	 365.39	 -365.39	 1.0	 100.0	 1	 405.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.993;
	4232	 168.75	 0.0	 243.0	 -243.0	 1.0	 100.0	 1	 337.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 337.5;
	4233	 84.375	 0.0	 121.5	 -121.5	 1.0	 100.0	 1	 168.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 168.75;
	4235	 204.67	 0.0	 368.41	 -368.41	 1.0	 100.0	 1	 409.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.343;
	4237	 204.66	 0.0	 368.39	 -368.39	 1.0	 100.0	 1	 409.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.321;
	4239	 204.93	 0.0	 368.88	 -368.88	 1.0	 100.0	 1	 409.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.861;
	4241	 204.945	 0.0	 368.9	 -368.9	 1.0	 100.0	 1	 409.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.886;
	4243	 210.29	 0.0	 378.52	 -378.52	 1.0	 100.0	 1	 420.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.582;
	4244	 210.28	 0.0	 378.5	 -378.5	 1.0	 100.0	 1	 420.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.56;
	4245	 210.315	 0.0	 378.57	 -378.57	 1.0	 100.0	 1	 420.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.63;
	4246	 210.315	 0.0	 378.57	 -378.57	 1.0	 100.0	 1	 420.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.63;
	4248	 209.0	 0.0	 376.2	 -376.2	 1.0	 100.0	 1	 418.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 418.001;
	4249	 209.02	 0.0	 376.23	 -376.23	 1.0	 100.0	 1	 418.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 418.039;
	4251	 209.935	 0.0	 377.88	 -377.88	 1.0	 100.0	 1	 419.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.868;
	4252	 210.25	 0.0	 378.45	 -378.45	 1.0	 100.0	 1	 420.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.501;
	4254	 210.63	 0.0	 379.13	 -379.13	 1.0	 100.0	 1	 421.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 421.256;
	4255	 210.155	 0.0	 378.28	 -378.28	 1.0	 100.0	 1	 420.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.314;
	4257	 209.935	 0.0	 377.88	 -377.88	 1.0	 100.0	 1	 419.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.866;
	4258	 209.935	 0.0	 377.88	 -377.88	 1.0	 100.0	 1	 419.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.868;
	4260	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5;
	4261	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5;
	4262	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5;
	4263	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5;
	4265	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057;
	4266	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057;
	4267	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057;
	4268	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057;
	4270	 186.75	 0.0	 336.15	 -336.15	 1.0	 100.0	 1	 373.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 373.5;
	4271	 186.75	 0.0	 336.15	 -336.15	 1.0	 100.0	 1	 373.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 373.5;
	4272	 187.5	 0.0	 337.5	 -337.5	 1.0	 100.0	 1	 375.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 375.0;
	4274	 213.47	 0.0	 384.25	 -384.25	 1.0	 100.0	 1	 426.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 426.944;
	4275	 213.47	 0.0	 384.25	 -384.25	 1.0	 100.0	 1	 426.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 426.944;
	4277	 65.625	 0.0	 94.5	 -94.5	 1.0	 100.0	 1	 131.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25;
	4278	 65.625	 0.0	 94.5	 -94.5	 1.0	 100.0	 1	 131.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25;
	4279	 65.625	 0.0	 94.5	 -94.5	 1.0	 100.0	 1	 131.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25;
	4280	 267.66	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.16	 260.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.159;
	4311	 445.19	 94.605	 198.0	 -8.79	 1.0	 100.0	 1	 516.03	 374.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 516.028;
	4323	 838.26	 0.0	 123.2	 -123.2	 1.0	 100.0	 1	 1199.83	 476.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1199.8311;
	4324	 892.94	 0.0	 195.45	 -195.45	 1.0	 100.0	 1	 1053.96	 731.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1053.9611;
	4327	 126.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0;
	4330	 142.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	4330	 130.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	4335	 147.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0;
	4343	 105.66	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 113.16	 98.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.164;
	4344	 312.0	 0.0	 561.6	 -561.6	 1.0	 100.0	 1	 624.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 623.996;
	4344	 1054.02	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 1061.52	 1046.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1061.519;
	4386	 138.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 277.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0;
	4388	 146.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0;
	4394	 135.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	4397	 125.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0;
	4399	 148.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0;
	4479	 135.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0;
	4485	 145.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0;
	4486	 147.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	4487	 141.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0;
	4488	 130.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0;
	4510	 134.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 268.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0;
	4511	 142.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0;
	4512	 127.5	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0;
	4542	 148.135	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 2.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0;
	4543	 167.02	 0.0	 75.87	 -75.87	 1.0	 100.0	 1	 193.34	 140.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.342;
	4544	 161.235	 -8.205	 118.94	 -135.35	 1.0	 100.0	 1	 193.34	 129.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.342;
	4547	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875;
	4548	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875;
	4549	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875;
	4550	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875;
	4551	 60.0	 0.0	 86.4	 -86.4	 1.0	 100.0	 1	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	4556	 82.89	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 90.39	 75.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.385;
	4563	 207.5	 80.25	 167.5	 -7.0	 1.0	 309.12	 1	 275.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0;
	4563	 201.25	 78.875	 163.75	 -6.0	 1.0	 297.01	 1	 262.5	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5;
	4564	 182.5	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0;
	4564	 295.33	 62.5	 131.0	 -6.0	 1.0	 312.43	 1	 445.0	 145.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.003;
	4564	 295.33	 62.5	 131.0	 -6.0	 1.0	 291.94	 1	 445.0	 145.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.003;
	4565	 37.15	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 44.65	 29.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.65;
	4567	 48.3	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 55.8	 40.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.801;
	4570	 87.125	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.63	 79.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.625;
	4573	 49.83	 0.0	 61.6	 -61.6	 1.0	 100.0	 1	 92.8	 6.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.802;
	4574	 6.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0;
	4574	 132.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0;
	4574	 11.875	 7.5	 182.0	 -167.0	 1.0	 22.8	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.75;
	4576	 26.45	 88.52	 182.0	 -4.96	 1.0	 100.0	 1	 42.22	 10.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.224;
	4583	 95.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0;
	4584	 106.875	 -38.125	 98.75	 -175.0	 1.0	 167.42	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75;
	4585	 105.625	 -66.125	 38.75	 -171.0	 1.0	 131.38	 1	 131.25	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25;
	4590	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	4590	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	4591	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	4591	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0;
	4592	 145.405	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 2.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0;
	4593	 19.895	 92.885	 194.0	 -8.23	 1.0	 100.0	 1	 36.23	 3.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.23;
	4599	 131.495	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 9.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0;
	4601	 30.12	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.62	 22.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.618;
	4602	 12.5	 -0.5	 179.0	 -180.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	4603	 12.5	 -0.5	 182.0	 -183.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	4604	 12.5	 8.5	 191.0	 -174.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0;
	4604	 150.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0;
	4622	 30.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	4624	 20.66	 94.37	 196.0	 -7.26	 1.0	 100.0	 1	 35.69	 5.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.689;
	4638	 39.83	 -2.995	 23.96	 -29.95	 1.0	 100.0	 1	 54.75	 24.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.752;
	4639	 145.785	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 283.0	 8.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0;
	4652	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0;
	4653	 42.5	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0;
	4653	 95.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0;
	4659	 141.455	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 278.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0;
	4661	 31.765	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 39.27	 24.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.265;
	4664	 146.0	 7.5	 187.0	 -172.0	 1.0	 42.43	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0;
	4664	 234.35	 0.0	 109.36	 -109.36	 1.0	 100.0	 1	 281.3	 187.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.299;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  34.018330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.169489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.018748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.544528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.699304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.732738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.459628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.294905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.879274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.040749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.868019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.013323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.755194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.955397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.358554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.946092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.868630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.425268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.228792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.659165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.616773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.315769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.013330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.488919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.946496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.176601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.176637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.605738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.899900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.467216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.413705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.135197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.183438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.381577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.387429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.230218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.861028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.277503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.423125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.942541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.817086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.065421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.009863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.841706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.897706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.237697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.098545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.446180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.480683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.561033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.008941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.404921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.318274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.413929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.525338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.427654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.030008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.121036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.738304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.034986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.644063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.712178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.580014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.537215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.741251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.264210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.170915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.646357	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.675463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.944582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.493790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.017204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.768797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.336760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.284317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.806588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.060103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.117270	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.948013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.071519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.949820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.932776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.426528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.617686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.034441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.168729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.291275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.026445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.492604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.998259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.478323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.738114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.618034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.671854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.356345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.991881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.257707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.741286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.692814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.544652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.554260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.936755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.051636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.097263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.996893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.873074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.143842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.679030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.084610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.375747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.238410	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.389108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.721440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.244560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.538821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.674243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.940159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.327601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.358864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.693301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.200780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.009557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.662458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.582743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.082825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.251941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.932327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.556969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.643795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.778189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.934834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.955993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.429944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.541088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.151164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.533861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.992900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.019176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.683132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.595456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.536510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.978552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.309374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.127172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.804996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.888135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.414005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.338124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.483821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.539997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.764857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.295203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.638880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.808844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.317076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.697315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.126915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.099554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.397005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.388843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.053849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.252830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.180959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.375782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.778673	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.540266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.408639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.554404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.968338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.786295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.612032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.498585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.229507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.930790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.854830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.572166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.076258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.643443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.709151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.876874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.850696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.915998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.640348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.515752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.633430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.853951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.043766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.410565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.715808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.743915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.492971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.534478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.427651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.620130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.107630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.508294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.861158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.941739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.186360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.130740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.899305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.197615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.430728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.456432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.977333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.575367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.980737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.658409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.243662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.956644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.052626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.122430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.195159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.289209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.202172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.487998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.494321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.808245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.873518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.690796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.968561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.836563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.849759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.374786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.866579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.062373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.611271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.064027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.976183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.712578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.581853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.707580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.506848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.706791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.558043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.028499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.884804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.572031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.650305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.300649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.575968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.912110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.074979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.146776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.816379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.299747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.934121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.598494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.056013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.352622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.465388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.830157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.903471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.674865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.575875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.834996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.342779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.827224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.234092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.050362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.971343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.965744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.210844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.521176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.611287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.993596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.257233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.023737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.295508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.922161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.964751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.792976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.505970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.821771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.159746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.886174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.806918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.265324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.955955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.004835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.695569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.081510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.385452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.121871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.360412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.552186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.281673	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.737971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.343198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.226923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.627733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.993795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.156067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.831011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.623075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.048467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.869183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.819747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.505334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.348951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.237974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.617972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.747665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.918876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.359457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.976933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.247906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.420571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.678593	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.215239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.678545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.735737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.203537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.389076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.080154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.439084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.221474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.208222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.569477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.452696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.605368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.335692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.377354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.716905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.699162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.588680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.749378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.746292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.853926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.838136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.018354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.996340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.099048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.487357	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.839147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.853364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.405821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.088505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.970645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.349811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.711390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.770174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.137138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.859420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.867720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.584780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.149538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.499907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.165287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.594985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.938335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.160765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.460003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.082506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.293039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.430250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.253287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.012706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.038341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.875099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.594382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.078239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.728961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.743345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.846695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.032137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.940979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.222197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.283019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.965723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.206963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.016352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.091498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.633929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.056189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.057498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.920265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.460281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.492239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.377902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.509762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.492910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.486741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.197298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.869700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.621433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.559455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.631150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.672517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.667493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.531413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.158946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.166552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.319452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.463818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.959926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.168617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.614709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.722241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.467390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.570392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.783203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.380753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.226383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.040889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.279591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.885837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.034483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.068333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.766971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.820822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.892829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.820866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.038481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.951059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.907122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.092477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.558270	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.909944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.875609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.874679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.986352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.989253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.823302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.856984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.856563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.987555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.151888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.039597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.122856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.753938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.450758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.431795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.529925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.115260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.456892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.286477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.240691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.846134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.293265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.730667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.611197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.567280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.840701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.617714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.624401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.130874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.708952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.372045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.118341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.032544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.916603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.759004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.746493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.397328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.808292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.122556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.829896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.702930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.935542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.697855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.566028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.794683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.469197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.331065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.059655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.843377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.580240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.776017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.676114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.220910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.901683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.719013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.068302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.137331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.192554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.104554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.953925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.986776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.251430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.996919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.970658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.808987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.992529	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.320761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.953275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.803833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.700317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.685124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.569480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.534604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.484239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.791462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.620211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.725862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.578843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.030214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.106190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.661618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.047412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.870310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.831420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.974733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.759316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.109627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.822685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.636621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.179625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.845848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.681348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.889948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.705053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.451219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.936411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.389656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.909228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.262499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.554090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.732142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.063384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.370497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.590592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.746855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.321958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.034446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.904567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.632134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.351505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.890352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.687187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.976524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.680682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.766008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.584798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.179244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.948169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.444162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.818427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.044291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.560840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.443355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.398792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  70.277720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.728577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.547067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.334923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.497030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.141470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.861171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.863737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.159445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.395525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.789120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.309514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.120715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.172904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.222407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.964945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.876582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.796483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.730038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.022549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.140891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.692935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.737111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.171692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.201817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.606000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.831933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.200507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.400266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.848828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.557073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.487156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.666081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.364397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.357646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.916518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.004730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.392384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.212585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.201897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.314064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.836414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.792211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.950453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.599456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.659680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.675401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.403316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.978643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.617130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.249081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.664192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.946002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.665776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.993238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.653567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.463137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.515860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.422777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.002068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.440001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.387682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.088405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.808259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.982038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.692902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.624292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.681366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.660763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.767933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.790379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.840245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.838662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.824500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.247115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.761897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.795183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.829824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.721611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.771173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.136210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.491038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.657208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.472253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.820469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.922852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.022667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.326807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.703045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.202549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.889106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.519361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.243821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.175653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.541014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.157273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.092802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.688977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 124.533965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.399930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.021120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.741661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.952091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.453545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.684825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.303439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.366612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.705791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.216414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.144448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.592479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.909577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.057607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.966982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.266617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.176403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.392041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.550388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.776477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.483913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.671268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.129937	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.374362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.245902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.607518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.139683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.133948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.839224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.301660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.319717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.326820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.986661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.404047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.482988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.174171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.513386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.985433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.282496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.178296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.186224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.430913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.211625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.713364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.180557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.945888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.401077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.237795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.764745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.431248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.484453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.957349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.381889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.948408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.201388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.441875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.512779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.840867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.852388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.138509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.025115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.451743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.209806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.585264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.045545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.281723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.885092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.788659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.733579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.423993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.839794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.888961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.129041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.839308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.251815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.054845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.670659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.955042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.725205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.654524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.037584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.322973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.006831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.792250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.278481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.369924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.834240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.389847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.063810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.895015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.625896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.051619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.740675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.012482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.432664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.363488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.052349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.639536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.783426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.432195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.978182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.763112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.406453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.450924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.796835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.979965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.136901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.843391	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.175048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.243125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.202834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.709727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.340976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.634471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.222256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.125417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.811097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.821401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.480290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.051461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.593397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.596026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.634701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.567670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.763294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.721425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.465679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.657788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.376928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.373118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.932694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.070624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.368034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.370044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.987078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.941020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.307892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.680622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.885073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.736892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.595632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.142706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.275755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.475629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.599330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.511804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.943218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.283766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.693022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.610027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.340540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.717063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.610493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.331323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.768092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.113713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.830436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.676326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.449712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.355418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.767200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.322484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.787810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.414066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.150103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.965887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.998001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.053657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.941918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.964334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.718912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.670784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.179534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.292639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.968706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.774418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.278844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.154128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.268758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.624878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.076571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.252573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.307888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.911875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.359397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.050297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.174723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.066774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.174539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.317080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.843617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.688533	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.145681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.073175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.464983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.303990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.667643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.913245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.479904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.973512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.906164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.845502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.046063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.624489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.784398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.212380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.833130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.015938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.493909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.202491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.274653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.806331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.403561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.505138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.244181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.424422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.605590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.038182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.388399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.651960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.234964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.871455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.337897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.725486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.694988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.188404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.678714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.912322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.719557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.575508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.592096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.031712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.270854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.088015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.307005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.869305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.657778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.259779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.112980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.472143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.640641	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.732268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.136693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.722548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.449619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.186500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.666507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.045064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.001638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.496710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.302419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.610138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.211237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.326519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.750999	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.184927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.493765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.437342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.912522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.453020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.102499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.350986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.492389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.475504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.394143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.526040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.203414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.087553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.884404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.052131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.245691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.612666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.915028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.223234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 133.515043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.775534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.244815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.547448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.867043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.327459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.434810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.038064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.678581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.148281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.084139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.706082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.537568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.060344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.250985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.957168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.596377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.910140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.773248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.197775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.514078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.920706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.680232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.612219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.566680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.976884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.493309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.905784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.422364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.559803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.509772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.884453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.526453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.401100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.593177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.061349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.328845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.523167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.622027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.090249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.078814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.534494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.459867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.587240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.502863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.001070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.141267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.044097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.901453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.991061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.825097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.894023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.114686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.973101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.065789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.228838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.620603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.461986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.790588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.384802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.610204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.854488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.546697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.238472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.008870	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.567391	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.663196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.524971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.391097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.099068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.373095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.931469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.113909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.885970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.878504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.317798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.199869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.144957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.558869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.895688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.043928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.229971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.122476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.265517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.915929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.756718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.586087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.168185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.701899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.224867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.015694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.439487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.617286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.731128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.275810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.147147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.649788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.951436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.871101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.698990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.961986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.848240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.940439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.351939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.616693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.116767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.877762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.118553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.931826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.131849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.669088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.774208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.409250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.311287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.080653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.221487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.752323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.287351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.557464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.662562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.456052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.375213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.655146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.402817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.826123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.717438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.096883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.498397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.642732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.957817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.140534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.130159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.925429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.467372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.566167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.366067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.870852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.127800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.629542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.463057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.649606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.206477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.182543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.319861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.701518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.748574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.706251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.752815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.680466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.580379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.508628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.041411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.894317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.186833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.641650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.706062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.750142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.307118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.836689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.645546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.625481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.543533	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.894747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.044434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.760309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.633504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.066238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.617742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.056550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.664718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.191753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.581699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.083064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.378382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.407655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.687606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.075769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.005182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.427635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.897059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.561245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.483305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.770022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.391304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.180553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.635987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.659083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.000978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.269800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.674398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.897732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.579672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.770811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.216479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.784236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.292397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.129707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.077157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.043226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.425527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.646679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.612174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.360389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.909465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.681065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.210967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.430862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.709087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.251971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.455119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.405565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.012595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.807492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.584052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.124074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.088528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.380238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.081204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.936366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.496307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.859101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.442070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.277453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.438217	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.321120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.166455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.870822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.027632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.178857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.440255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.564326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.700023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.468394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.578266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.973141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.243184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.600777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.487483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.481274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.901558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.619172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.476168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.550332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.689653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.787930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.212300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.897827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.220794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.127372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.188223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.895114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.545203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.629805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.632351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.594958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.955152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.144992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.774466	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 2	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1	 2639	 0.0001	 0.01	 0.0	 224.58	 269.49	 336.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2	 3	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4	 2	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2	 7	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2	 2681	 0.0001	 0.01	 0.0	 193.09	 231.71	 289.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3	 9	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3	 482	 0.0001	 0.01	 0.0	 134.24	 161.08	 201.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	41	 4	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	5	 12	 0.01068	 0.0475	 0.09495	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	5	 946	 0.0001	 0.01	 0.0	 234.85	 281.81	 352.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	6	 7	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	6	 18	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	49	 6	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	50	 7	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	8	 9	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	8	 15	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	10	 11	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	10	 4562	 0.0001	 0.01	 0.0	 172.6	 207.12	 258.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	11	 13	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	12	 13	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	12	 16	 0.00698	 0.0374	 0.05463	 426.89	 554.95	 554.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	64	 12	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	13	 15	 0.00436	 0.03202	 0.0503	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	14	 19	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	14	 22	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	67	 14	 0.00118	 0.06517	 0.0	 257.74	 335.07	 335.07	 1.09791	 0.0	 1	 -9.15038	 9.15038;
	15	 16	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	15	 19	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	81	 15	 0.00165	 0.06851	 0.0	 261.75	 340.27	 340.27	 1.08505	 0.0	 1	 -9.15038	 9.15038;
	16	 18	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	16	 23	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	80	 16	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	17	 22	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	17	 923	 0.0001	 0.01	 0.0	 139.52	 167.42	 209.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	18	 19	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	18	 20	 0.0003	 0.02732	 0.0	 619.71	 743.65	 929.57	 1.10037	 0.0	 1	 -9.15038	 9.15038;
	18	 33	 0.01682	 0.08909	 0.12993	 426.87	 554.94	 554.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	84	 18	 0.00163	 0.07033	 0.0	 255.36	 331.97	 331.97	 1.04795	 0.0	 1	 -9.15038	 9.15038;
	19	 34	 0.01384	 0.08702	 0.13484	 416.82	 541.87	 541.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	19	 39	 0.01118	 0.06597	 0.10778	 405.98	 527.78	 527.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	21	 23	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	22	 23	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	22	 24	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -9.15038	 9.15038;
	22	 26	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	23	 25	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	87	 23	 0.00165	 0.0593	 0.0	 361.19	 433.43	 541.79	 1.10254	 0.0	 1	 -9.15038	 9.15038;
	87	 24	 0.00153	 0.06206	 0.0	 362.94	 435.53	 544.42	 1.10126	 0.0	 1	 -9.15038	 9.15038;
	24	 168	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	24	 477	 0.0001	 0.01	 0.0	 217.91	 261.49	 326.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	25	 2702	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	27	 34	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	102	 27	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.08057	 0.0	 1	 -9.15038	 9.15038;
	28	 29	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	28	 34	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	109	 28	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -9.15038	 9.15038;
	30	 31	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	30	 32	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -9.15038	 9.15038;
	30	 37	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	112	 30	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	31	 33	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	114	 31	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -9.15038	 9.15038;
	32	 2610	 0.0001	 0.01	 0.0	 166.89	 200.27	 250.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	33	 34	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	118	 33	 0.00159	 0.06736	 0.0	 257.58	 334.85	 334.85	 1.07383	 0.0	 1	 -9.15038	 9.15038;
	35	 34	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	117	 35	 0.00077	 -0.01223	 0.0	 234.06	 304.28	 304.28	 1.04712	 0.0	 1	 -9.15038	 9.15038;
	119	 35	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	36	 39	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	36	 502	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	37	 38	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	38	 40	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	155	 38	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.09622	 0.0	 1	 -9.15038	 9.15038;
	39	 40	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	157	 39	 0.00161	 0.06736	 0.0	 199.46	 259.3	 259.3	 1.09825	 0.0	 1	 -9.15038	 9.15038;
	157	 40	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -9.15038	 9.15038;
	42	 43	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	42	 56	 0.01132	 0.03777	 0.00369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	43	 53	 0.0043	 0.01298	 0.00157	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	44	 56	 0.0162	 0.05405	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	45	 50	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	46	 47	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	46	 50	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	47	 63	 0.01835	 0.06025	 0.00608	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	48	 59	 0.00719	 0.01256	 0.0012	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	49	 56	 0.02455	 0.0743	 0.00772	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	49	 57	 0.00198	 0.0062	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	49	 60	 0.00562	 0.01711	 0.0018	 95.65	 124.34	 124.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	51	 54	 0.00835	 0.0262	 0.00292	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	52	 53	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	52	 58	 0.00273	 0.00818	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	54	 55	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	54	 61	 0.00479	 0.01603	 0.00156	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	57	 58	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	59	 64	 0.04207	 0.1086	 0.01107	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	59	 3482	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	60	 61	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	62	 63	 0.00182	 0.00603	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	64	 75	 0.01471	 0.03736	 0.00382	 71.08	 92.4	 92.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	64	 90	 0.00504	 0.01413	 0.00145	 102.23	 122.68	 153.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	64	 3507	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	65	 80	 0.03331	 0.07982	 0.00783	 146.7	 190.71	 190.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	65	 89	 0.01169	 0.03957	 0.00392	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	66	 67	 0.00537	 0.01512	 0.00153	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	66	 3054	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	67	 68	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	67	 86	 0.00686	 0.02198	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	68	 3450	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	69	 87	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	70	 93	 0.01445	 0.04894	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	70	 4592	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	71	 72	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	71	 81	 0.0005	 0.00397	 0.00056	 195.59	 254.27	 254.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	71	 91	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	73	 88	 0.00202	 0.00325	 0.02903	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	74	 85	 0.01364	 0.0238	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	76	 85	 0.00868	 0.01512	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	77	 95	 0.02042	 0.03616	 0.00345	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	78	 96	 0.00069	 0.00235	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	79	 96	 8e-05	 0.00014	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	80	 83	 0.00975	 0.03207	 0.00329	 115.25	 138.3	 172.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	80	 85	 0.00537	 0.01545	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	80	 130	 0.0681	 0.17298	 0.01756	 129.19	 167.95	 167.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	82	 97	 0.03744	 0.09653	 0.00989	 92.01	 110.41	 138.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	82	 3307	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	83	 97	 0.03488	 0.09488	 0.00972	 100.87	 121.04	 151.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	84	 85	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	84	 92	 0.00397	 0.02917	 0.00283	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	84	 96	 0.03814	 0.06671	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	84	 141	 0.04463	 0.11521	 0.01205	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	84	 152	 0.03719	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	85	 95	 0.01654	 0.05601	 0.00554	 142.94	 185.82	 185.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	85	 134	 0.05628	 0.18322	 0.01876	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	85	 139	 0.08207	 0.20008	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	86	 4638	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	87	 88	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	89	 94	 0.02236	 0.07573	 0.0075	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	90	 4659	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	91	 92	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	93	 95	 0.02679	 0.09072	 0.00898	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	98	 99	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	98	 129	 0.00264	 0.00752	 0.00075	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	98	 150	 0.01314	 0.04182	 0.00448	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	98	 162	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	98	 164	 0.00215	 0.00719	 0.00072	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	99	 162	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	99	 3341	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	100	 101	 0.00306	 0.00992	 0.00102	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	100	 115	 0.00331	 0.01083	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	101	 118	 0.00421	 0.01058	 0.00106	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	102	 103	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	102	 138	 0.00868	 0.0281	 0.00295	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	103	 116	 0.0186	 0.0562	 0.00581	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	103	 4601	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	104	 105	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	104	 4593	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	105	 157	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	106	 114	 0.02868	 0.09256	 0.00951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	106	 143	 0.01851	 0.0595	 0.00627	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	107	 117	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	108	 118	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	109	 147	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	109	 3076	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	110	 154	 0.00688	 0.02158	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	111	 135	 0.0181	 0.05702	 0.0062	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	112	 113	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	113	 114	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	113	 3438	 0.0001	 0.01	 0.0	 107.47	 128.97	 161.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	114	 131	 0.02781	 0.07968	 0.00807	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	114	 154	 0.00883	 0.02792	 0.00305	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	115	 116	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	117	 118	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	117	 126	 0.03025	 0.06281	 0.00061	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	117	 153	 0.0376	 0.12165	 0.01249	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	117	 163	 0.00736	 0.0238	 0.00244	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	118	 124	 0.04124	 0.07231	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	118	 129	 0.00405	 0.01058	 0.00109	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	118	 146	 0.00091	 0.00306	 0.00031	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	120	 140	 0.00851	 0.02074	 0.00232	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	120	 152	 0.0405	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	121	 160	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	122	 123	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	123	 167	 0.04702	 0.07851	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	124	 125	 0.00361	 0.01166	 0.0012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	125	 151	 0.06898	 0.12121	 0.01145	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	126	 144	 0.01322	 0.03306	 0.00327	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	127	 128	 0.00661	 0.01372	 0.00133	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	127	 141	 0.03545	 0.08736	 0.00882	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	128	 132	 0.00785	 0.01983	 0.00203	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	130	 160	 0.03678	 0.09347	 0.00949	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	132	 133	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	132	 145	 0.00926	 0.0238	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	133	 135	 0.00826	 0.02628	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	133	 139	 0.0162	 0.0338	 0.00351	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	134	 148	 0.02901	 0.09438	 0.00966	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	134	 156	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	136	 138	 0.02479	 0.08	 0.00823	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	136	 2937	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	137	 140	 0.02231	 0.05702	 0.00576	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	139	 140	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	139	 149	 0.00942	 0.03066	 0.00315	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	139	 167	 0.06223	 0.10413	 0.01072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	140	 145	 0.01033	 0.02653	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	142	 148	 0.02781	 0.08994	 0.01845	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	143	 153	 0.00207	 0.00727	 0.0007	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	148	 149	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	157	 158	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	157	 161	 0.01504	 0.04132	 0.00426	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	157	 165	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	157	 165	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	158	 160	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	159	 161	 0.00934	 0.01653	 0.00174	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	159	 1136	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	160	 3294	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	162	 163	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	165	 166	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	169	 170	 0.00057	 0.05251	 0.0	 397.35	 476.82	 715.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	169	 195	 1e-05	 0.00014	 0.0717	 387.41	 464.89	 697.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	171	 172	 0.00167	 0.07167	 0.0	 297.02	 356.43	 534.64	 1.0091	 0.0	 1	 -9.15038	 9.15038;
	171	 195	 0.00039	 0.00689	 0.2687	 1756.03	 2107.24	 3160.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	171	 3706	 0.0001	 0.01	 0.0	 659.24	 791.09	 988.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	173	 201	 0.00113	 0.0121	 0.4573	 1584.11	 1900.94	 2851.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	173	 4344	 0.0001	 0.01	 0.0	 788.67	 946.4	 1183.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	174	 175	 0.00167	 0.071	 0.0	 318.79	 382.55	 573.82	 1.01	 0.0	 1	 -9.15038	 9.15038;
	174	 176	 0.00127	 0.0639	 0.0	 320.36	 384.43	 576.65	 1.01	 0.0	 1	 -9.15038	 9.15038;
	174	 177	 0.00167	 0.07139	 0.0	 318.74	 382.49	 573.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	174	 178	 0.00098	 0.04423	 0.0	 423.97	 508.77	 763.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	174	 211	 0.00025	 0.00388	 0.1586	 822.29	 986.75	 1233.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	174	 214	 6e-05	 0.00088	 0.0358	 1385.97	 1663.17	 2078.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	239	 174	 0.0017	 0.08773	 0.0	 203.38	 244.05	 366.08	 1.01	 0.0	 1	 -9.15038	 9.15038;
	252	 174	 0.00138	 0.07978	 0.0	 203.98	 244.77	 367.16	 1.01	 0.0	 1	 -9.15038	 9.15038;
	179	 180	 0.00022	 0.01963	 0.0	 462.76	 555.31	 832.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	179	 181	 0.00022	 0.01968	 0.0	 462.57	 555.08	 832.62	 1.01	 0.0	 1	 -9.15038	 9.15038;
	179	 211	 0.00119	 0.01854	 0.7567	 290.47	 348.56	 435.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	179	 219	 0.00046	 0.00708	 0.2889	 476.17	 571.41	 857.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	179	 219	 0.00046	 0.00708	 0.2889	 476.17	 571.41	 857.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	179	 221	 0.00177	 0.01948	 0.6682	 245.79	 294.95	 442.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	244	 179	 0.00104	 0.07958	 0.0	 24.31	 29.17	 36.46	 0.99	 0.0	 1	 -9.15038	 9.15038;
	244	 179	 0.00104	 0.07958	 0.0	 25.11	 30.13	 37.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	245	 179	 0.00104	 0.07958	 0.0	 25.34	 30.41	 38.02	 0.99	 0.0	 1	 -9.15038	 9.15038;
	245	 179	 0.00104	 0.07958	 0.0	 25.4	 30.48	 38.1	 0.99	 0.0	 1	 -9.15038	 9.15038;
	182	 183	 0.00073	 0.02693	 0.0	 416.22	 499.47	 749.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	182	 184	 0.00075	 0.02713	 0.0	 415.79	 498.95	 748.42	 1.01	 0.0	 1	 -9.15038	 9.15038;
	182	 185	 0.00072	 0.02725	 0.0	 415.83	 499.0	 748.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	182	 186	 0.00073	 0.02713	 0.0	 415.93	 499.12	 748.68	 1.01	 0.0	 1	 -9.15038	 9.15038;
	182	 191	 0.00076	 0.01428	 0.5885	 1041.64	 1249.97	 1562.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	182	 195	 0.0003	 0.00469	 0.1916	 3096.98	 3716.37	 4645.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	182	 199	 0.0003	 0.00469	 0.1915	 775.21	 930.25	 1162.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	182	 200	 0.00026	 0.00279	 0.1369	 2125.39	 2550.47	 3825.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	182	 202	 0.00231	 0.02517	 0.8403	 1178.04	 1413.65	 2120.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	182	 208	 0.00091	 0.01707	 0.7148	 894.6	 1073.52	 1610.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	251	 182	 0.00174	 0.08498	 0.0	 287.14	 344.57	 430.71	 1.01	 0.0	 1	 -9.15038	 9.15038;
	251	 182	 0.00176	 0.08498	 0.0	 287.46	 344.95	 431.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	187	 188	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.88	 1.01	 0.0	 1	 -9.15038	 9.15038;
	187	 189	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.88	 1.01	 0.0	 1	 -9.15038	 9.15038;
	187	 190	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.88	 1.01	 0.0	 1	 -9.15038	 9.15038;
	187	 208	 8e-05	 0.00074	 0.0226	 1201.19	 1441.43	 2162.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	191	 192	 0.00089	 0.04754	 0.0	 404.88	 485.85	 728.78	 1.0099	 0.0	 1	 -9.15038	 9.15038;
	191	 193	 0.00089	 0.04754	 0.0	 404.88	 485.85	 728.78	 1.0099	 0.0	 1	 -9.15038	 9.15038;
	191	 194	 0.00082	 0.03506	 0.0	 409.32	 491.18	 736.77	 1.01	 0.0	 1	 -9.15038	 9.15038;
	191	 208	 0.00027	 0.00494	 0.1976	 1672.57	 2007.09	 3010.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	195	 198	 9e-05	 0.00132	 0.0539	 994.76	 1193.71	 1790.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	228	 195	 0.0011	 0.08328	 0.0	 383.62	 460.35	 575.43	 0.993	 0.0	 1	 -9.15038	 9.15038;
	196	 197	 0.00053	 0.00758	 0.2967	 605.03	 726.04	 1089.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	226	 196	 0.00015	 0.0161	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	196	 3709	 0.0001	 0.01	 0.0	 654.72	 785.67	 982.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	197	 199	 0.00019	 0.00199	 0.2622	 781.94	 938.32	 1172.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	197	 2746	 0.0001	 0.01	 0.0	 502.68	 603.22	 754.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	198	 1219	 0.0001	 0.01	 0.0	 852.0	 1022.4	 1278.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	200	 201	 1e-05	 0.003	 0.89999	 1584.11	 1900.94	 2851.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	225	 200	 0.00019	 0.01573	 0.0	 370.07	 444.09	 666.13	 1.0	 0.0	 1	 -9.15038	 9.15038;
	227	 200	 0.00033	 0.0238	 0.0	 333.12	 399.74	 499.67	 1.0	 0.0	 1	 -9.15038	 9.15038;
	202	 203	 0.00178	 0.01904	 0.627	 1215.8	 1458.96	 2188.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	202	 204	 0.00069	 0.0074	 0.2435	 865.83	 1038.99	 1558.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	202	 205	 0.00069	 0.00743	 0.2447	 979.77	 1175.73	 1763.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	229	 202	 0.00159	 0.08249	 0.0	 212.55	 255.06	 318.83	 1.01	 0.0	 1	 -9.15038	 9.15038;
	229	 202	 0.00159	 0.08374	 0.0	 209.38	 251.26	 314.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	230	 202	 0.00158	 0.08353	 0.0	 238.55	 286.26	 357.83	 1.01	 0.0	 1	 -9.15038	 9.15038;
	230	 202	 0.00159	 0.07965	 0.0	 250.17	 300.2	 375.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	203	 4340	 0.0001	 0.01	 0.0	 473.31	 567.98	 709.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	204	 207	 0.00016	 0.00245	 0.1002	 1487.09	 1784.51	 2676.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	204	 209	 0.00019	 0.00302	 0.1232	 1991.94	 2390.33	 3585.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	204	 212	 0.00073	 0.0067	 0.2052	 954.48	 1145.38	 1718.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	240	 204	 0.00157	 0.08207	 0.0	 396.74	 476.08	 595.1	 1.01	 0.0	 1	 -9.15038	 9.15038;
	241	 204	 0.00168	 0.08127	 0.0	 396.61	 475.93	 594.91	 1.01	 0.0	 1	 -9.15038	 9.15038;
	205	 211	 0.00048	 0.00745	 0.3041	 1187.17	 1424.6	 1780.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	205	 213	 0.00073	 0.00668	 0.2046	 643.54	 772.25	 1158.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	205	 217	 0.00016	 0.00245	 0.1002	 728.73	 874.48	 1311.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	240	 205	 0.00169	 0.08244	 0.0	 396.29	 475.55	 594.43	 1.01	 0.0	 1	 -9.15038	 9.15038;
	241	 205	 0.00162	 0.08132	 0.0	 395.47	 474.56	 593.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	206	 209	 0.00039	 0.00606	 0.2474	 1344.54	 1613.44	 2420.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	206	 209	 0.00039	 0.00606	 0.2474	 1344.54	 1613.44	 2420.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	206	 4326	 0.0001	 0.01	 0.0	 619.09	 742.91	 928.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	208	 210	 0.00045	 0.00844	 0.3562	 1164.36	 1397.23	 2095.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	208	 210	 0.00044	 0.00839	 0.3539	 1171.37	 1405.64	 2108.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	208	 221	 0.00169	 0.01591	 0.4448	 693.48	 832.18	 1248.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	208	 221	 0.00169	 0.01591	 0.4448	 693.48	 832.18	 1248.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 208	 0.00147	 0.08332	 0.0	 142.34	 170.81	 213.51	 1.01	 0.0	 1	 -9.15038	 9.15038;
	248	 208	 0.00173	 0.08411	 0.0	 188.24	 225.89	 282.37	 1.01	 0.0	 1	 -9.15038	 9.15038;
	249	 208	 0.00178	 0.08594	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	250	 208	 0.00163	 0.0829	 0.0	 76.41	 91.7	 114.62	 1.01	 0.0	 1	 -9.15038	 9.15038;
	209	 211	 0.00029	 0.00446	 0.1819	 1063.0	 1275.6	 1594.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	243	 209	 0.00163	 0.08332	 0.0	 179.94	 215.93	 323.89	 1.01	 0.0	 1	 -9.15038	 9.15038;
	243	 209	 0.00162	 0.08148	 0.0	 184.01	 220.81	 331.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	210	 211	 0.00037	 0.00697	 0.294	 1015.44	 1218.53	 1827.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	210	 211	 0.00037	 0.007	 0.2955	 1011.09	 1213.31	 1819.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	232	 210	 0.00146	 0.08204	 0.0	 291.06	 349.27	 436.59	 1.01	 0.0	 1	 -9.15038	 9.15038;
	232	 210	 0.00163	 0.08115	 0.0	 290.98	 349.18	 436.47	 1.01	 0.0	 1	 -9.15038	 9.15038;
	254	 210	 0.00138	 0.07991	 0.0	 1.55	 1.86	 2.32	 0.99	 0.0	 1	 -9.15038	 9.15038;
	211	 215	 0.00025	 0.00381	 0.1556	 827.13	 992.55	 1488.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	211	 222	 0.0007	 0.01089	 0.4446	 1058.25	 1269.89	 1587.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	234	 211	 0.00179	 0.08623	 0.0	 163.87	 196.65	 294.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	235	 211	 0.00177	 0.08665	 0.0	 163.29	 195.95	 293.93	 1.01	 0.0	 1	 -9.15038	 9.15038;
	211	 246	 0.00281	 0.10109	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	211	 247	 0.00276	 0.10036	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	212	 4324	 0.0001	 0.01	 0.0	 726.44	 871.73	 1089.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	214	 4343	 0.0001	 0.01	 0.0	 872.57	 1047.08	 1308.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	215	 216	 6e-05	 0.00093	 0.0382	 826.7	 992.04	 1488.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	253	 215	 0.00136	 0.08795	 0.0	 1.37	 1.64	 2.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	216	 4323	 0.0001	 0.01	 0.0	 688.76	 826.51	 1033.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	218	 219	 0.00051	 0.00798	 0.3259	 804.85	 965.82	 1207.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	218	 220	 0.00035	 0.00551	 0.2249	 657.76	 789.31	 986.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	233	 218	 0.00142	 0.08274	 0.0	 157.86	 189.44	 284.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	219	 221	 0.00132	 0.01238	 0.3656	 591.17	 709.4	 1064.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	231	 219	 0.0016	 0.08403	 0.0	 283.33	 340.0	 510.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	231	 219	 0.00159	 0.08424	 0.0	 282.64	 339.16	 508.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	231	 219	 0.00166	 0.08348	 0.0	 285.21	 342.26	 513.39	 1.01	 0.0	 1	 -9.15038	 9.15038;
	231	 219	 0.00165	 0.08328	 0.0	 285.88	 343.06	 514.59	 1.01	 0.0	 1	 -9.15038	 9.15038;
	220	 222	 0.00035	 0.00551	 0.2249	 890.16	 1068.19	 1335.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	236	 220	 0.00174	 0.07736	 0.0	 177.51	 213.02	 319.53	 1.01	 0.0	 1	 -9.15038	 9.15038;
	237	 220	 0.00174	 0.07769	 0.0	 187.49	 224.99	 337.49	 1.01	 0.0	 1	 -9.15038	 9.15038;
	238	 220	 0.00165	 0.07902	 0.0	 210.55	 252.66	 378.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	310	 220	 0.00139	 0.07915	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	220	 3699	 0.0001	 0.01	 0.0	 994.08	 1192.9	 1491.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	255	 221	 0.00111	 0.08353	 0.0	 217.73	 261.27	 326.59	 1.0	 0.0	 1	 -9.15038	 9.15038;
	255	 221	 0.0015	 0.0804	 0.0	 226.18	 271.42	 339.28	 1.0	 0.0	 1	 -9.15038	 9.15038;
	255	 221	 0.001	 0.07999	 0.0	 227.37	 272.84	 341.05	 1.0	 0.0	 1	 -9.15038	 9.15038;
	255	 221	 0.00126	 0.08445	 0.0	 215.35	 258.42	 323.03	 1.0	 0.0	 1	 -9.15038	 9.15038;
	233	 222	 0.00139	 0.07915	 0.0	 166.95	 200.34	 300.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	223	 225	 0.00547	 0.02084	 0.1466	 507.01	 608.42	 760.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	223	 1227	 0.0001	 0.01	 0.0	 577.97	 693.56	 866.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	224	 225	 0.00099	 0.01535	 0.1399	 399.87	 479.85	 599.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	224	 225	 0.00099	 0.01532	 0.1396	 399.87	 479.85	 599.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	225	 227	 0.00012	 0.01012	 0.0	 328.66	 394.39	 492.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	228	 3014	 0.0001	 0.01	 0.0	 208.68	 250.42	 313.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	229	 1281	 0.0001	 0.01	 0.0	 212.54	 255.05	 318.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	230	 3374	 0.0001	 0.01	 0.0	 114.36	 137.23	 171.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	233	 236	 0.0573	 1.15576	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	233	 236	 0.01791	 0.03985	 0.0	 97.98	 117.58	 146.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	234	 243	 0.0	 0.035	 0.0	 151.89	 182.27	 227.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	235	 243	 0.0	 0.035	 0.0	 151.88	 182.25	 227.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	236	 237	 0.0	 0.069	 0.0	 103.48	 124.17	 155.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	236	 237	 0.02043	 0.38678	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	236	 238	 0.03358	 0.91792	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	236	 238	 0.00365	 0.3628	 0.226	 57.47	 68.97	 86.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	237	 256	 0.0	 0.06559	 0.0	 136.61	 163.94	 204.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	238	 256	 0.0	 0.06563	 0.0	 133.46	 160.15	 200.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 248	 0.0	 0.12	 0.0	 50.87	 61.04	 76.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 261	 0.00743	 0.02848	 0.00643	 54.97	 65.96	 98.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 264	 0.00351	 0.01692	 0.01859	 218.46	 262.15	 327.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 274	 0.01387	 0.06775	 0.0	 198.99	 238.79	 358.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 281	 0.0239	 0.05261	 0.03415	 83.32	 99.98	 124.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 287	 0.03468	 0.077	 0.02397	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 289	 0.03468	 0.07695	 0.0171	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	242	 291	 0.00383	 0.01467	 0.00331	 84.47	 101.37	 126.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	244	 308	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	245	 309	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	248	 261	 0.00743	 0.02848	 0.00643	 252.01	 302.42	 378.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	248	 292	 0.00383	 0.01467	 0.00331	 261.13	 313.36	 391.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	250	 257	 0.01448	 0.06942	 0.01777	 209.35	 251.22	 376.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	250	 263	 0.00349	 0.01683	 0.01857	 227.67	 273.2	 341.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	250	 279	 0.0239	 0.05261	 0.03415	 91.21	 109.45	 136.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	255	 306	 0.00026	 0.00096	 0.0	 423.18	 507.81	 761.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	257	 258	 0.01	 0.1	 0.0	 277.12	 332.54	 498.82	 1.01	 0.0	 1	 -9.15038	 9.15038;
	257	 259	 0.01	 0.1	 0.0	 277.12	 332.54	 498.82	 1.01	 0.0	 1	 -9.15038	 9.15038;
	257	 260	 0.01	 0.1	 0.0	 277.12	 332.54	 498.82	 1.01	 0.0	 1	 -9.15038	 9.15038;
	257	 267	 0.00057	 0.00273	 0.0007	 150.94	 181.13	 271.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	257	 268	 0.00057	 0.00273	 0.0007	 146.94	 176.33	 264.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	257	 274	 0.00054	 0.00259	 0.00066	 198.92	 238.71	 358.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	257	 275	 0.00182	 0.00585	 0.0394	 101.29	 121.55	 182.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	257	 276	 0.00263	 0.00765	 0.00169	 60.62	 72.75	 90.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	261	 262	 0.00066	 0.03243	 0.0	 439.41	 527.29	 790.94	 1.01	 0.0	 1	 -9.15038	 9.15038;
	261	 291	 0.00268	 0.01283	 0.00328	 95.57	 114.69	 143.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	261	 292	 0.00268	 0.01283	 0.00328	 233.3	 279.96	 349.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	263	 265	 0.00713	 0.03418	 0.00875	 210.71	 252.85	 316.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	263	 302	 0.01	 0.1	 0.0	 35.09	 42.11	 52.64	 0.99	 0.0	 1	 -9.15038	 9.15038;
	264	 266	 0.00709	 0.034	 0.0087	 203.38	 244.06	 305.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	264	 302	 0.01	 0.1	 0.0	 35.29	 42.35	 52.93	 0.99	 0.0	 1	 -9.15038	 9.15038;
	265	 267	 0.01792	 0.03973	 0.00904	 150.96	 181.15	 271.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	265	 269	 0.00151	 0.0034	 0.00078	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	266	 268	 0.01792	 0.03973	 0.00904	 146.77	 176.12	 264.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	266	 270	 0.00151	 0.0034	 0.00078	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	267	 271	 0.00255	 0.00548	 0.01388	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	268	 272	 0.00255	 0.00548	 0.01392	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	269	 303	 0.01	 0.1	 0.0	 33.24	 39.88	 49.85	 0.99	 0.0	 1	 -9.15038	 9.15038;
	270	 303	 0.01	 0.1	 0.0	 33.34	 40.01	 50.01	 0.99	 0.0	 1	 -9.15038	 9.15038;
	271	 273	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9993	 0.0	 1	 -9.15038	 9.15038;
	272	 273	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9992	 0.0	 1	 -9.15038	 9.15038;
	274	 277	 0.00208	 0.00348	 0.01781	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	275	 285	 0.00146	 0.00234	 0.09104	 95.87	 115.04	 172.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	276	 286	 0.00146	 0.00234	 0.09095	 60.69	 72.83	 91.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	276	 304	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	277	 305	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	277	 305	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	278	 279	 0.00164	 0.00364	 0.00075	 82.07	 98.48	 123.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	278	 282	 0.01778	 0.03944	 0.00898	 82.9	 99.47	 124.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	279	 297	 0.01	 0.1	 0.0	 16.84	 20.2	 25.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	280	 281	 0.00164	 0.00364	 0.00075	 75.85	 91.01	 113.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	280	 282	 0.01778	 0.03961	 0.00898	 76.41	 91.69	 114.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	281	 297	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	282	 283	 0.01668	 0.03767	 0.00819	 98.31	 117.97	 176.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	282	 299	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	282	 299	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	283	 284	 0.00365	 0.01149	 0.00488	 98.54	 118.25	 177.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	284	 285	 0.01237	 0.03199	 0.02709	 99.61	 119.54	 179.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	284	 298	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	284	 298	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	285	 295	 0.01	 0.1	 0.0	 29.46	 35.36	 44.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	285	 296	 0.01	 0.1	 0.0	 29.46	 35.36	 44.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	286	 295	 0.01	 0.1	 0.0	 29.53	 35.44	 44.29	 0.99	 0.0	 1	 -9.15038	 9.15038;
	286	 296	 0.01	 0.1	 0.0	 29.53	 35.44	 44.29	 0.99	 0.0	 1	 -9.15038	 9.15038;
	287	 288	 0.0303	 0.0672	 0.0153	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	287	 300	 0.01	 0.1	 0.0	 4.23	 5.08	 6.35	 1.01	 0.0	 1	 -9.15038	 9.15038;
	288	 301	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	289	 290	 0.0303	 0.0672	 0.0153	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	289	 300	 0.01	 0.1	 0.0	 4.37	 5.24	 6.56	 1.01	 0.0	 1	 -9.15038	 9.15038;
	290	 301	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	291	 293	 0.01316	 0.02919	 0.00665	 64.68	 77.62	 97.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	292	 293	 0.01316	 0.02919	 0.00665	 64.01	 76.81	 96.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	293	 294	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	293	 294	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	306	 307	 0.00067	 0.03111	 0.0	 439.23	 527.08	 790.61	 0.99	 0.0	 1	 -9.15038	 9.15038;
	311	 357	 0.0098	 0.0223	 0.0048	 159.32	 191.18	 286.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	312	 358	 0.0098	 0.0223	 0.0048	 159.79	 191.74	 287.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	313	 337	 0.00264	 0.00594	 0.0066	 26.94	 32.32	 48.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	314	 315	 0.01	 0.1	 0.0	 20.66	 24.79	 37.19	 0.9974	 0.0	 1	 -9.15038	 9.15038;
	314	 365	 0.0048	 0.01145	 0.00225	 20.62	 24.74	 37.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	396	 315	 0.01	 0.1	 0.0	 6.43	 7.71	 11.57	 0.99	 0.0	 1	 -9.15038	 9.15038;
	316	 366	 0.0	 0.0001	 0.0	 53.46	 64.15	 96.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	316	 3943	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	317	 318	 0.01	 0.1	 0.0	 54.94	 65.93	 98.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	317	 367	 0.0	 0.0001	 0.0	 54.77	 65.73	 98.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	319	 348	 0.0143	 0.0328	 0.0069	 88.74	 106.48	 159.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	319	 4069	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	320	 321	 0.01	 0.1	 0.0	 50.69	 60.83	 91.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	320	 322	 0.0	 0.0001	 0.0	 135.19	 162.23	 202.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	320	 358	 0.0587	 0.1341	 0.0286	 199.93	 239.91	 299.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	320	 364	 0.0599	 0.1363	 0.0293	 97.93	 117.51	 176.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	320	 366	 0.0157	 0.036	 0.0076	 62.01	 74.42	 111.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	320	 372	 0.001	 0.0022	 0.0005	 96.0	 115.2	 144.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	320	 375	 0.00073	 0.01875	 0.89999	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	322	 323	 0.01	 0.1	 0.0	 101.25	 121.5	 182.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	322	 343	 0.0703	 0.1601	 0.0345	 89.54	 107.45	 161.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	322	 357	 0.0587	 0.1341	 0.0286	 199.93	 239.92	 299.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	322	 367	 0.0157	 0.036	 0.0076	 79.17	 95.0	 118.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	322	 370	 0.0375	 0.0858	 0.0182	 73.83	 88.59	 110.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	322	 371	 0.001	 0.0022	 0.0005	 103.84	 124.6	 155.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	322	 373	 0.00073	 0.01875	 0.89999	 158.14	 189.77	 284.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	323	 376	 0.0	 0.001	 0.0	 50.62	 60.75	 91.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	354	 324	 0.01	 0.1	 0.0	 66.47	 79.77	 119.65	 1.01	 0.0	 1	 -9.15038	 9.15038;
	325	 326	 0.0151	 0.6228	 0.0	 46.62	 55.94	 83.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	325	 327	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	325	 328	 0.01	 0.1	 0.0	 31.05	 37.26	 55.89	 0.9977	 0.0	 1	 -9.15038	 9.15038;
	325	 348	 0.0263	 0.0603	 0.0128	 72.77	 87.32	 109.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	325	 351	 0.0	 0.0001	 0.0	 94.98	 113.97	 142.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	325	 377	 0.02	 0.0579	 0.0123	 41.93	 50.31	 62.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	397	 327	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	329	 330	 0.0055	 0.2194	 0.0	 105.3	 126.36	 189.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	329	 378	 0.0051	 0.012	 0.0024	 105.94	 127.13	 190.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	330	 384	 0.0	 0.001	 0.0	 30.38	 36.45	 54.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	331	 332	 0.019	 0.4024	 0.0	 27.0	 32.4	 48.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	331	 380	 0.0025	 0.0058	 0.0012	 26.96	 32.35	 48.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	333	 334	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -9.15038	 9.15038;
	333	 335	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -9.15038	 9.15038;
	333	 336	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -9.15038	 9.15038;
	333	 392	 0.008	 0.0324	 0.0001	 60.45	 72.54	 108.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	337	 338	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	337	 349	 0.0013	 0.0029	 0.0006	 53.85	 64.62	 96.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	339	 340	 0.01	 0.1	 0.0	 95.79	 114.95	 172.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	385	 339	 0.01	 0.1	 0.0	 97.34	 116.81	 175.22	 0.99	 0.0	 1	 -9.15038	 9.15038;
	341	 342	 0.01	 0.1	 0.0	 37.14	 44.56	 66.85	 1.0005	 0.0	 1	 -9.15038	 9.15038;
	341	 361	 0.0012	 0.0028	 0.0005	 37.21	 44.65	 66.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	343	 344	 0.0	 0.0001	 0.0	 61.42	 73.7	 110.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	343	 393	 0.01	 0.1	 0.0	 65.33	 78.4	 98.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	344	 393	 0.01	 0.1	 0.0	 52.47	 62.96	 78.71	 0.99	 0.0	 1	 -9.15038	 9.15038;
	345	 349	 0.0314	 0.0719	 0.0153	 70.03	 84.03	 105.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	345	 1851	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	346	 348	 0.0314	 0.0719	 0.0153	 72.39	 86.86	 108.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	346	 1854	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	349	 347	 0.01	 0.1	 0.0	 68.82	 82.59	 123.88	 0.9972	 0.0	 1	 -9.15038	 9.15038;
	349	 347	 0.01	 0.1	 0.0	 70.81	 84.97	 127.45	 1.01	 0.0	 1	 -9.15038	 9.15038;
	347	 355	 0.0	 0.0001	 0.0	 123.12	 147.74	 221.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	347	 4087	 0.0001	 0.01	 0.0	 134.58	 161.49	 201.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	348	 349	 0.0	 0.0001	 0.0	 107.24	 128.69	 160.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	348	 350	 0.0157	 0.0359	 0.0076	 138.09	 165.7	 248.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	348	 355	 0.01	 0.1	 0.0	 68.99	 82.79	 124.18	 0.9971	 0.0	 1	 -9.15038	 9.15038;
	348	 356	 0.01	 0.1	 0.0	 36.95	 44.34	 55.42	 1.01	 0.0	 1	 -9.15038	 9.15038;
	348	 2546	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	349	 351	 0.026	 0.0596	 0.0126	 72.74	 87.29	 109.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	349	 352	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	349	 353	 0.0136	 0.032	 0.0064	 91.22	 109.47	 136.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	349	 354	 0.03065	 0.07025	 0.0149	 78.64	 94.36	 117.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	349	 356	 0.01	 0.1	 0.0	 36.95	 44.34	 55.42	 1.01	 0.0	 1	 -9.15038	 9.15038;
	350	 4091	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	351	 374	 0.02	 0.0579	 0.0123	 42.08	 50.5	 63.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	353	 386	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	353	 2456	 0.0001	 0.01	 0.0	 104.48	 125.37	 156.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	354	 4076	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	355	 4099	 0.0001	 0.01	 0.0	 158.92	 190.71	 238.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	357	 359	 0.01	 0.1	 0.0	 114.12	 136.94	 171.18	 0.9935	 0.0	 1	 -9.15038	 9.15038;
	358	 359	 0.01	 0.1	 0.0	 114.45	 137.35	 171.68	 0.9936	 0.0	 1	 -9.15038	 9.15038;
	360	 361	 0.0899	 0.1487	 0.0311	 78.24	 93.89	 117.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	360	 362	 0.06014	 0.09963	 0.02332	 65.53	 78.64	 98.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	360	 394	 0.01	 0.1	 0.0	 10.82	 12.98	 19.48	 0.99	 0.0	 1	 -9.15038	 9.15038;
	361	 379	 0.0191	 0.0454	 0.009	 53.09	 63.71	 79.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	362	 390	 0.01206	 0.01997	 0.00468	 63.66	 76.39	 95.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	363	 364	 0.0	 0.0001	 0.0	 63.74	 76.49	 114.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	363	 395	 0.01	 0.1	 0.0	 62.71	 75.25	 94.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	364	 395	 0.01	 0.1	 0.0	 73.9	 88.67	 110.84	 0.99	 0.0	 1	 -9.15038	 9.15038;
	365	 378	 0.0048	 0.01145	 0.00225	 117.05	 140.47	 210.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	365	 385	 0.00335	 0.00554	 0.0013	 97.34	 116.81	 175.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	366	 368	 0.0388	 0.0888	 0.0188	 106.64	 127.97	 191.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	367	 369	 0.0388	 0.0888	 0.0188	 107.66	 129.2	 193.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	370	 2465	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	371	 388	 0.0242	 0.0551	 0.0118	 77.39	 92.86	 116.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	371	 400	 0.01	 0.1	 0.0	 38.4	 46.08	 57.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	372	 387	 0.0242	 0.0551	 0.0118	 101.21	 121.45	 151.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	372	 400	 0.01	 0.1	 0.0	 41.76	 50.12	 62.65	 0.99	 0.0	 1	 -9.15038	 9.15038;
	373	 374	 0.0779	 0.1968	 0.052	 160.66	 192.8	 289.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	374	 375	 0.0779	 0.1968	 0.052	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	374	 377	 5e-05	 0.00012	 2e-05	 42.49	 50.99	 63.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	374	 378	 0.0006	 0.0024	 0.0005	 222.8	 267.36	 401.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	374	 379	 0.0087	 0.0198	 0.0042	 50.26	 60.32	 75.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	374	 380	 0.0087	 0.0198	 0.0042	 46.41	 55.69	 83.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	377	 398	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9964	 0.0	 1	 -9.15038	 9.15038;
	379	 381	 0.0355	 0.0811	 0.0173	 41.68	 50.02	 62.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	380	 382	 0.0355	 0.0811	 0.0173	 52.82	 63.38	 79.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	381	 399	 0.01	 0.1	 0.0	 41.66	 49.99	 62.49	 0.99	 0.0	 1	 -9.15038	 9.15038;
	382	 383	 0.0175	 0.05	 0.0119	 58.03	 69.63	 104.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	382	 399	 0.01	 0.1	 0.0	 39.07	 46.88	 70.32	 0.99	 0.0	 1	 -9.15038	 9.15038;
	383	 392	 0.01	 0.1	 0.0	 57.8	 69.36	 104.05	 0.9945	 0.0	 1	 -9.15038	 9.15038;
	387	 2420	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	388	 2308	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	389	 390	 0.0238	 0.0394	 0.0093	 89.33	 107.2	 134.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	389	 4059	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	390	 391	 0.01	 0.1	 0.0	 51.79	 62.14	 77.68	 1.0019	 0.0	 1	 -9.15038	 9.15038;
	401	 400	 0.01	 0.1	 0.0	 12.69	 15.23	 19.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	401	 400	 0.01	 0.1	 0.0	 12.69	 15.23	 19.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	427	 402	 0.00154	 0.06742	 0.0	 160.0	 160.0	 160.0	 1.02147	 0.0	 1	 -9.15038	 9.15038;
	402	 907	 0.0001	 0.01	 0.0	 155.6	 186.72	 233.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	403	 432	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	404	 405	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	404	 459	 0.00347	 0.01116	 0.00119	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	404	 464	 0.0043	 0.01347	 0.00148	 82.27	 98.72	 123.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	405	 412	 0.00083	 0.00264	 0.00026	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	405	 430	 0.00463	 0.01438	 0.0016	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	405	 452	 0.00264	 0.00818	 0.00091	 82.12	 98.54	 123.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	406	 427	 0.00041	 0.00132	 0.00014	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	407	 408	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	407	 424	 0.00306	 0.00893	 0.00111	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	408	 457	 0.00438	 0.01405	 0.00149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	409	 410	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	409	 431	 0.0062	 0.01934	 0.00214	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	410	 442	 0.0024	 0.00777	 0.00081	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	411	 412	 0.00099	 0.00289	 0.00038	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	412	 436	 0.00256	 0.00835	 0.00084	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	413	 414	 0.00033	 0.00107	 0.00011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	414	 415	 0.00512	 0.01554	 0.00186	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	414	 427	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	416	 417	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	416	 454	 0.00372	 0.00843	 0.00145	 81.89	 98.27	 122.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	417	 458	 0.00471	 0.01339	 0.0018	 91.53	 109.84	 137.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	418	 419	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	419	 420	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	420	 432	 0.00463	 0.01413	 0.00163	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	420	 457	 0.00066	 0.00182	 0.00024	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	421	 467	 0.00215	 0.01479	 0.00169	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	422	 426	 0.00959	 0.03107	 0.00321	 82.88	 99.46	 124.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	422	 437	 0.00504	 0.01661	 0.00167	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	422	 440	 0.00934	 0.02917	 0.00321	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	422	 443	 0.0014	 0.0043	 0.00047	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	423	 424	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	424	 426	 0.00322	 0.00926	 0.00122	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	425	 429	 8e-05	 0.00025	 2e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	425	 444	 0.00826	 0.02686	 0.00276	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	427	 435	 0.00554	 0.01702	 0.00195	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	427	 461	 0.00521	 0.01603	 0.00183	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	427	 465	 0.00446	 0.01281	 0.00175	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	427	 468	 0.0019	 0.00455	 0.00091	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	428	 429	 0.00455	 0.00818	 0.00096	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	429	 446	 0.0076	 0.01983	 0.00206	 69.23	 83.08	 103.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	430	 431	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	432	 433	 0.0024	 0.00719	 0.00085	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	432	 452	 0.00587	 0.01942	 0.00212	 119.58	 143.49	 179.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	432	 458	 0.00355	 0.01091	 0.00126	 96.43	 115.71	 144.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	432	 463	 0.00496	 0.01537	 0.00175	 108.88	 130.66	 163.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	433	 434	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	434	 469	 0.01074	 0.03273	 0.00383	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	435	 436	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	437	 438	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	438	 441	 0.00802	 0.02521	 0.00274	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	439	 440	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	440	 442	 0.00215	 0.00636	 0.0008	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	441	 442	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	441	 446	 0.00314	 0.00843	 0.00085	 69.32	 83.18	 103.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	441	 448	 0.00198	 0.0057	 0.00077	 86.11	 111.94	 111.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	441	 449	 0.00628	 0.02025	 0.00211	 83.8	 100.56	 125.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	442	 462	 0.0024	 0.00744	 0.00084	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	443	 444	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	445	 446	 0.0005	 0.0014	 0.00013	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	447	 448	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	447	 466	 0.00397	 0.01124	 0.00151	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	449	 450	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	450	 460	 0.00149	 0.00446	 0.00055	 79.95	 95.93	 119.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	451	 452	 0.00207	 0.00347	 0.00083	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	453	 454	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	453	 2500	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	455	 457	 0.00017	 0.00041	 6e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	456	 458	 0.00157	 0.00496	 0.00056	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	459	 460	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	461	 462	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	463	 464	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	465	 466	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	467	 470	 0.01116	 0.03273	 0.00319	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	467	 2522	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	469	 470	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	471	 479	 0.013	 0.09781	 0.14013	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	471	 902	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	472	 473	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	474	 472	 0.00079	 0.07524	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	472	 478	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	473	 475	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -9.15038	 9.15038;
	530	 474	 -0.00024	 0.15701	 0.0	 83.84	 108.99	 108.99	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	475	 476	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	475	 3618	 0.0001	 0.01	 0.0	 395.28	 474.34	 592.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	477	 476	 0.00069	 0.03946	 0.0	 299.89	 389.86	 389.86	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	476	 497	 0.0015	 0.01506	 0.4032	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	531	 477	 -0.00044	 0.00942	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	478	 479	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	480	 478	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	478	 483	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	478	 496	 0.01457	 0.07362	 0.13344	 515.45	 670.08	 670.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	534	 478	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.08569	 0.0	 1	 -9.15038	 9.15038;
	481	 479	 0.00062	 0.08296	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	479	 485	 0.00442	 0.02374	 0.04477	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	479	 486	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	479	 487	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	532	 480	 0.0006	 -0.01352	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	535	 480	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	533	 481	 0.00062	 0.01547	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	482	 483	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	540	 483	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	484	 485	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	484	 495	 0.01174	 0.07014	 0.12689	 419.34	 545.14	 545.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	541	 484	 0.00165	 0.06901	 0.0	 198.23	 257.7	 257.7	 1.05853	 0.0	 1	 -9.15038	 9.15038;
	542	 485	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06912	 0.0	 1	 -9.15038	 9.15038;
	486	 3614	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	568	 487	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.09281	 0.0	 1	 -9.15038	 9.15038;
	488	 501	 0.0107	 0.06628	 0.10825	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	488	 507	 0.00657	 0.0481	 0.0727	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	488	 512	 0.0114	 0.06587	 0.09975	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	573	 488	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	489	 512	 0.00452	 0.03366	 0.05156	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	489	 1933	 0.0001	 0.01	 0.0	 116.36	 139.63	 174.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	490	 502	 0.007	 0.05138	 0.08084	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	491	 492	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	491	 499	 0.00242	 0.01531	 0.02249	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	491	 509	 0.01219	 0.0637	 0.09333	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	491	 515	 0.01116	 0.07171	 0.10367	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	492	 493	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -9.15038	 9.15038;
	492	 508	 0.00246	 0.01826	 0.02798	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	492	 518	 0.01488	 0.08161	 0.1148	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	493	 505	 0.00218	 0.02536	 0.68579	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	494	 495	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	494	 496	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	494	 506	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	494	 509	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	599	 494	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	495	 510	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	600	 495	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	496	 498	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	496	 507	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	497	 498	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	497	 503	 0.00184	 0.02139	 0.5777	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	498	 500	 0.0017	 0.01977	 0.53386	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	601	 499	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	610	 500	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.07213	 0.0	 1	 -9.15038	 9.15038;
	501	 502	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	620	 501	 0.00119	 0.06558	 0.0	 160.0	 160.0	 160.0	 1.04115	 0.0	 1	 -9.15038	 9.15038;
	503	 504	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	626	 503	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -9.15038	 9.15038;
	504	 2683	 0.0001	 0.01	 0.0	 266.89	 320.27	 400.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	505	 2687	 0.0001	 0.01	 0.0	 149.98	 179.98	 224.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	506	 507	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	506	 510	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	668	 506	 0.00502	 0.22855	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	668	 506	 0.00478	 0.23168	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	668	 507	 0.00477	 0.23469	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	509	 510	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	643	 509	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -9.15038	 9.15038;
	642	 510	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -9.15038	 9.15038;
	511	 512	 0.00134	 0.00996	 0.01337	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	511	 3895	 0.0001	 0.01	 0.0	 121.19	 145.43	 181.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	513	 515	 0.00207	 0.01279	 0.02055	 480.61	 576.73	 720.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	513	 3512	 0.0001	 0.01	 0.0	 481.77	 578.12	 722.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	514	 515	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	514	 1935	 0.0001	 0.01	 0.0	 148.23	 177.88	 222.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	515	 516	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -9.15038	 9.15038;
	515	 519	 0.00083	 0.00525	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	515	 1932	 0.0001	 0.01	 0.0	 285.72	 342.86	 428.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	516	 3890	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	517	 518	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	517	 2657	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	518	 3883	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	519	 2048	 0.0001	 0.01	 0.0	 144.08	 172.9	 216.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	520	 551	 0.00012	 0.00052	 0.00318	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	521	 522	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	521	 600	 0.05661	 0.1305	 0.013	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	522	 543	 0.01777	 0.03124	 0.00297	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	523	 541	 0.03182	 0.05851	 0.00559	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	524	 542	 0.03256	 0.06124	 0.00549	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	525	 526	 0.03273	 0.0719	 0.00681	 89.95	 107.94	 134.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	525	 1265	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	526	 557	 0.02165	 0.0386	 0.00351	 87.49	 104.99	 131.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	527	 541	 0.00607	 0.01757	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	527	 565	 0.01736	 0.04533	 0.00922	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	528	 529	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	528	 556	 0.03322	 0.10785	 0.01114	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	529	 617	 0.05992	 0.10149	 0.01089	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	529	 638	 0.04231	 0.07529	 0.00706	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	532	 558	 0.00161	 0.00521	 0.00055	 126.61	 151.93	 189.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	533	 534	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	533	 562	 0.00401	 0.01293	 0.00137	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	534	 537	 0.01254	 0.04055	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	534	 545	 0.01223	 0.02868	 0.00295	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	534	 561	 0.00212	 0.00684	 0.00073	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	534	 569	 0.00382	 0.02652	 0.00281	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	537	 2892	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	538	 540	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	539	 540	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	541	 553	 0.01061	 0.03423	 0.00363	 166.11	 199.33	 249.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	541	 557	 0.04058	 0.07612	 0.00678	 98.84	 128.49	 128.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	542	 564	 0.01202	 0.03521	 0.00986	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	542	 571	 0.01963	 0.06331	 0.00672	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	542	 585	 0.07463	 0.13025	 0.01244	 87.68	 113.99	 113.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	544	 545	 0.00496	 0.01421	 0.00145	 102.06	 132.68	 132.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	544	 1762	 0.0001	 0.01	 0.0	 140.48	 168.58	 210.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	546	 547	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	546	 618	 0.02826	 0.09669	 0.00936	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	547	 1002	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	548	 550	 0.00636	 0.02091	 0.00212	 165.92	 215.7	 215.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	548	 1090	 0.0001	 0.01	 0.0	 109.98	 131.98	 164.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	549	 550	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	549	 551	 0.00636	 0.02074	 0.00214	 190.39	 247.51	 247.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	551	 552	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	552	 599	 0.04678	 0.32397	 0.03151	 102.01	 122.41	 153.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	552	 609	 0.07438	 0.13025	 0.01236	 80.61	 104.8	 104.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	553	 559	 0.01381	 0.04492	 0.00795	 122.87	 147.44	 184.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	554	 599	 0.01636	 0.05314	 0.00619	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	554	 647	 0.05223	 0.09008	 0.00866	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	555	 556	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	555	 600	 0.05653	 0.18587	 0.01908	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	558	 559	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	560	 561	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	560	 570	 0.00316	 0.01018	 0.00108	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	563	 564	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	563	 3169	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	565	 566	 0.00421	 0.01103	 0.00117	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	565	 1173	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	567	 569	 0.00064	 0.0041	 0.02001	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	568	 3087	 0.0001	 0.01	 0.0	 124.03	 148.84	 186.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	570	 571	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	572	 573	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	572	 603	 0.00397	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	573	 574	 0.02917	 0.08074	 0.00832	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	573	 603	 0.00397	 0.01281	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	573	 614	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	573	 615	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	573	 616	 0.01372	 0.04438	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	574	 635	 0.01421	 0.04603	 0.00471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	575	 583	 0.01628	 0.05273	 0.00541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	575	 618	 0.02074	 0.06727	 0.00688	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	576	 654	 0.04	 0.06182	 0.00676	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	576	 658	 0.01025	 0.0181	 0.0017	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	576	 3993	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	577	 578	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	577	 579	 0.0057	 0.0186	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	577	 662	 0.03231	 0.10438	 0.01068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	578	 587	 0.03107	 0.10041	 0.01029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	578	 609	 0.03322	 0.10736	 0.01099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	579	 617	 0.05835	 0.09876	 0.0106	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	580	 633	 0.00496	 0.01339	 0.00138	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	580	 666	 0.03628	 0.09421	 0.00974	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	581	 636	 0.02397	 0.08322	 0.00799	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	581	 642	 0.00901	 0.03107	 0.00298	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	582	 634	 0.04843	 0.08438	 0.00809	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	582	 647	 0.0376	 0.06554	 0.00624	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	583	 589	 0.01777	 0.05736	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	583	 600	 0.02058	 0.06612	 0.00686	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	584	 640	 0.00355	 0.01157	 0.00119	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	585	 619	 0.0295	 0.05182	 0.00488	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	586	 610	 0.02033	 0.06562	 0.00671	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	587	 590	 0.01917	 0.06231	 0.00637	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	587	 609	 0.02636	 0.08521	 0.00871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	588	 643	 0.04066	 0.11116	 0.01147	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	588	 657	 0.02777	 0.07769	 0.00801	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	589	 641	 0.02099	 0.06785	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	590	 662	 0.03066	 0.09909	 0.01014	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	591	 634	 0.01917	 0.06198	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	592	 599	 0.00025	 0.00066	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	593	 601	 0.00306	 0.00983	 0.00101	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	593	 2519	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	594	 596	 0.00144	 0.00464	 0.00047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	594	 601	 0.00184	 0.00597	 0.00061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	595	 601	 0.0076	 0.02455	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	595	 3459	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	596	 601	 0.0023	 0.00744	 0.00076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	597	 622	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	597	 634	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	598	 627	 0.01281	 0.02182	 0.00175	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	598	 653	 0.03992	 0.06793	 0.00543	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	599	 600	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	599	 659	 0.03471	 0.11256	 0.01158	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	600	 602	 0.01372	 0.04446	 0.00454	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	601	 621	 0.05736	 0.10083	 0.00949	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	601	 663	 0.02446	 0.04322	 0.00405	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	602	 631	 0.01851	 0.06	 0.00614	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	603	 2416	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	604	 605	 0.00124	 0.00397	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	604	 613	 0.00314	 0.01025	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	605	 616	 0.00107	 0.00802	 0.00018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	606	 610	 0.01083	 0.01917	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	606	 616	 0.00455	 0.00802	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	607	 610	 0.01339	 0.02686	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	607	 611	 0.00959	 0.03116	 0.00318	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	607	 2470	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	608	 624	 0.03132	 0.1014	 0.01038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	608	 666	 0.04719	 0.08521	 0.00803	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	610	 611	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	610	 614	 0.0038	 0.0286	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	610	 628	 0.06372	 0.20612	 0.02108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	610	 649	 0.01372	 0.05686	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	611	 613	 0.00231	 0.02413	 0.00373	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	611	 3444	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	612	 615	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	613	 614	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	619	 659	 0.01512	 0.05132	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	622	 635	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	623	 653	 0.02488	 0.07223	 0.00824	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	624	 654	 0.06909	 0.1238	 0.01008	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	624	 3940	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	625	 626	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	627	 2097	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	628	 661	 0.03793	 0.12298	 0.01258	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	629	 651	 0.00405	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	629	 652	 0.00281	 0.00901	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	630	 657	 0.004	 0.01038	 0.00107	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	631	 632	 0.01934	 0.06264	 0.00641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	632	 644	 0.02702	 0.0876	 0.009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	633	 634	 0.00372	 0.00884	 0.00067	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	635	 1060	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	636	 640	 0.02322	 0.07521	 0.0077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	637	 639	 0.00777	 0.01686	 0.00165	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	637	 648	 0.00355	 0.00628	 0.00542	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	638	 3112	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	639	 642	 0.02289	 0.0519	 0.00506	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	639	 646	 0.02521	 0.05744	 0.00561	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	640	 2369	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	641	 646	 0.00579	 0.00992	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	642	 643	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	642	 653	 0.05331	 0.13339	 0.01064	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	642	 660	 0.0124	 0.03603	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	642	 666	 0.0519	 0.1314	 0.01312	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	643	 645	 0.01521	 0.02562	 0.00245	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	643	 648	 0.01686	 0.02983	 0.00281	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	643	 650	 0.03826	 0.06752	 0.00633	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	644	 645	 0.00851	 0.01438	 0.00155	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	650	 664	 0.00884	 0.01488	 0.0015	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	651	 742	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	652	 664	 0.00041	 0.0119	 0.00122	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	653	 654	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	653	 655	 0.00058	 0.00165	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	653	 656	 0.00331	 0.00992	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	653	 665	 0.01818	 0.05463	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	654	 657	 0.00289	 0.00777	 0.0008	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	658	 663	 0.03124	 0.05512	 0.00516	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	661	 662	 0.04041	 0.13058	 0.01336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	662	 667	 0.02562	 0.08471	 0.00848	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	662	 667	 0.02562	 0.08471	 0.00848	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	669	 670	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	669	 679	 0.00085	 0.00632	 0.00931	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	669	 726	 0.01244	 0.06959	 0.10842	 613.76	 797.89	 797.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	669	 1233	 0.0001	 0.01	 0.0	 367.11	 440.54	 550.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	670	 680	 0.00085	 0.00612	 0.00964	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	671	 672	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	671	 675	 0.00145	 0.01008	 0.01719	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	688	 671	 0.00149	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.02335	 0.0	 1	 -9.15038	 9.15038;
	672	 678	 0.00238	 0.01667	 0.02846	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	687	 672	 0.00149	 0.06544	 0.0	 160.0	 160.0	 160.0	 1.01425	 0.0	 1	 -9.15038	 9.15038;
	673	 676	 0.00384	 0.02721	 0.04517	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	673	 2653	 0.0001	 0.01	 0.0	 149.41	 179.29	 224.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	674	 677	 0.00488	 0.03362	 0.05961	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	674	 1371	 0.0001	 0.01	 0.0	 178.83	 214.6	 268.25	 0.0	 0.0	 1	 -9.15038	 9.15038;
	675	 676	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	675	 677	 0.00314	 0.02159	 0.03839	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	698	 675	 0.00148	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.02231	 0.0	 1	 -9.15038	 9.15038;
	704	 676	 0.00155	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -9.15038	 9.15038;
	676	 726	 0.01207	 0.06905	 0.11519	 558.42	 725.95	 725.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	677	 3522	 0.0001	 0.01	 0.0	 241.63	 289.95	 362.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	678	 3516	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	681	 683	 0.00066	 0.00182	 0.00024	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	682	 684	 0.00124	 0.00364	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	683	 688	 0.00107	 0.00339	 0.00038	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	684	 688	 0.00041	 0.00132	 0.00013	 158.2	 189.84	 237.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	684	 3384	 0.0001	 0.01	 0.0	 137.61	 165.13	 206.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	685	 688	 0.00496	 0.0162	 0.00164	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	686	 688	 0.00339	 0.00959	 0.00129	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	687	 710	 0.00372	 0.00917	 0.00098	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	687	 716	 0.00876	 0.02744	 0.00304	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	688	 695	 0.00107	 0.00339	 0.00038	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	688	 697	 0.00934	 0.0257	 0.00253	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	688	 700	 0.01504	 0.04033	 0.00401	 93.77	 112.53	 140.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	689	 691	 0.00041	 0.00124	 0.00017	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	690	 692	 0.00091	 0.00306	 0.0003	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	691	 703	 0.00099	 0.00339	 0.00038	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	691	 716	 0.00364	 0.01149	 0.00127	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	692	 704	 0.00074	 0.00231	 0.00023	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	692	 724	 0.01107	 0.03612	 0.00365	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	693	 704	 0.00058	 0.00174	 0.00019	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	694	 695	 0.00116	 0.0014	 0.0003	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	696	 697	 0.00554	 0.00959	 0.00095	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	697	 3536	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	698	 702	 0.00091	 0.00653	 0.00065	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	698	 703	 0.0005	 0.00149	 0.00017	 162.51	 211.26	 211.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	698	 703	 0.0005	 0.00149	 0.00017	 160.45	 208.58	 208.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	698	 708	 0.01207	 0.03926	 0.00399	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	698	 714	 0.0005	 0.0038	 0.00038	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	699	 700	 0.00017	 0.00041	 6e-05	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	700	 3560	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	701	 702	 0.00314	 0.00545	 0.00053	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	702	 712	 0.0043	 0.03033	 0.00319	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	703	 722	 0.01289	 0.04099	 0.00439	 134.92	 161.91	 202.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	704	 706	 0.02769	 0.07157	 0.00735	 108.5	 141.05	 141.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	704	 707	 0.00752	 0.02446	 0.00247	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	704	 720	 0.01306	 0.04157	 0.00445	 133.98	 174.18	 174.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	705	 711	 0.00314	 0.02124	 0.00243	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	705	 1839	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	709	 710	 0.00264	 0.00579	 0.00136	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	710	 721	 0.00463	 0.01463	 0.00159	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	711	 712	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	713	 714	 0.00058	 0.00174	 0.00023	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	714	 719	 0.0081	 0.05248	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	715	 716	 0.00207	 0.00603	 0.00079	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	717	 721	 0.00289	 0.00719	 0.00076	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	718	 719	 0.00223	 0.00719	 0.00075	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	719	 721	 0.00769	 0.02413	 0.00266	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	720	 3041	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	722	 723	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	723	 3429	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	724	 725	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	727	 728	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	727	 2691	 0.0001	 0.01	 0.0	 105.61	 126.73	 158.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	728	 738	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	741	 728	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07833	 0.0	 1	 -9.15038	 9.15038;
	729	 730	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -9.15038	 9.15038;
	729	 739	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	730	 731	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	730	 735	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	752	 731	 0.00137	 0.05968	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	731	 4273	 0.0001	 0.01	 0.0	 485.2	 582.24	 727.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	732	 733	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	732	 2716	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	733	 739	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	734	 735	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	734	 736	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	783	 734	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.04877	 0.0	 1	 -9.15038	 9.15038;
	736	 737	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	799	 736	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05449	 0.0	 1	 -9.15038	 9.15038;
	800	 736	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05312	 0.0	 1	 -9.15038	 9.15038;
	736	 804	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	737	 2664	 0.0001	 0.01	 0.0	 765.02	 918.03	 1147.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	738	 739	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	801	 738	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.02947	 0.0	 1	 -9.15038	 9.15038;
	802	 739	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	740	 741	 0.01165	 0.03957	 0.00392	 123.33	 148.0	 185.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	740	 2983	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	741	 742	 0.0605	 0.11818	 0.01159	 111.06	 144.37	 144.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	741	 3338	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	743	 744	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	743	 777	 0.0376	 0.09174	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	743	 801	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	744	 753	 0.02355	 0.06215	 0.00639	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	744	 759	 0.0276	 0.0495	 0.00448	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	745	 766	 0.021	 0.0679	 0.00696	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	745	 799	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	746	 754	 0.03669	 0.06471	 0.00611	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	746	 771	 0.01975	 0.06215	 0.00675	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	747	 799	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	748	 757	 0.0204	 0.06595	 0.00677	 120.63	 144.75	 180.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	748	 775	 0.01824	 0.05899	 0.00605	 96.71	 116.06	 145.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	749	 766	 0.0405	 0.07107	 0.00673	 84.02	 100.82	 126.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	749	 782	 0.04628	 0.07107	 0.0076	 77.89	 93.47	 116.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	750	 754	 0.03587	 0.07132	 0.00624	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	750	 786	 0.03587	 0.07132	 0.00624	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	751	 752	 0.05504	 0.1643	 0.01682	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	751	 793	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	752	 753	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	752	 763	 0.00926	 0.03008	 0.00307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	752	 788	 0.01463	 0.05661	 0.00653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	752	 790	 0.02688	 0.08734	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	753	 762	 0.00909	 0.02975	 0.00302	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	755	 800	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	756	 759	 0.03967	 0.07157	 0.00641	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	756	 760	 0.02983	 0.05793	 0.00547	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	757	 1806	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	758	 773	 0.03669	 0.11669	 0.01251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	758	 803	 0.03306	 0.08264	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	760	 790	 0.01843	 0.0619	 0.0062	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	761	 763	 0.00132	 0.00421	 0.00044	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	761	 765	 0.00744	 0.02397	 0.00246	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	762	 765	 0.01595	 0.05124	 0.0053	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	764	 774	 0.00164	 0.00212	 0.00912	 94.91	 113.89	 142.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	764	 3310	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	765	 779	 0.03347	 0.06529	 0.00593	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	766	 767	 0.00413	 0.01372	 0.00138	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	767	 792	 0.03438	 0.06099	 0.00569	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	768	 771	 0.05661	 0.09983	 0.00943	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	768	 801	 0.04438	 0.07826	 0.00739	 49.43	 59.32	 74.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	769	 795	 0.02377	 0.06031	 0.00612	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	769	 801	 0.04207	 0.11074	 0.01053	 55.55	 66.66	 83.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	770	 792	 0.0395	 0.1281	 0.01314	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	770	 800	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	772	 793	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	773	 776	 0.01967	 0.08612	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	774	 775	 0.00347	 0.01264	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	774	 3415	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	775	 780	 0.05314	 0.09339	 0.0089	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	775	 802	 0.03957	 0.12859	 0.01319	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	778	 784	 0.00862	 0.02752	 0.00296	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	778	 787	 0.00891	 0.01566	 0.00148	 63.08	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	779	 781	 0.03347	 0.06529	 0.00593	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	780	 798	 0.08314	 0.14628	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	781	 783	 0.04351	 0.09356	 0.00962	 54.76	 71.18	 71.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	782	 785	 0.01653	 0.03306	 0.00242	 72.49	 86.99	 108.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	783	 784	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	783	 789	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	784	 786	 0.0328	 0.07474	 0.00784	 73.97	 96.16	 96.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	785	 786	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	785	 787	 0.00496	 0.00826	 0.00085	 93.67	 112.41	 140.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	785	 794	 0.00745	 0.01889	 0.00192	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	786	 795	 0.00705	 0.01789	 0.00182	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	789	 793	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	791	 799	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	794	 796	 0.00011	 0.00026	 3e-05	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	795	 797	 0.00045	 0.00112	 0.00011	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	796	 801	 0.06516	 0.16537	 0.01679	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	798	 4542	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	799	 800	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	801	 802	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	802	 803	 0.01264	 0.03802	 0.00273	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	804	 4311	 0.0001	 0.01	 0.0	 433.75	 520.5	 650.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	805	 806	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	805	 808	 0.00355	 0.03617	 0.95894	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	805	 810	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	805	 817	 0.00126	 0.01446	 0.4016	 1010.89	 1314.16	 1314.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	825	 805	 0.00137	 0.06119	 0.0	 250.0	 250.0	 250.0	 1.05505	 0.0	 1	 -9.15038	 9.15038;
	805	 2647	 0.0001	 0.01	 0.0	 247.61	 297.13	 371.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	807	 808	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	831	 807	 0.00155	 0.06268	 0.0	 568.01	 738.41	 738.41	 1.03418	 0.0	 1	 -9.15038	 9.15038;
	832	 807	 0.00155	 0.06288	 0.0	 366.14	 475.98	 475.98	 1.03622	 0.0	 1	 -9.15038	 9.15038;
	808	 816	 0.00213	 0.02432	 0.67744	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	808	 820	 0.00194	 0.02007	 0.54307	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	808	 900	 0.00293	 0.03054	 0.95472	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	809	 812	 0.0057	 0.04149	 0.06617	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	847	 809	 0.0016	 0.06694	 0.0	 485.61	 631.3	 631.3	 1.06383	 0.0	 1	 -9.15038	 9.15038;
	848	 809	 0.00153	 0.0666	 0.0	 511.44	 664.88	 664.88	 1.04762	 0.0	 1	 -9.15038	 9.15038;
	810	 811	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	811	 815	 0.00241	 0.02782	 0.77066	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	811	 2649	 0.0001	 0.01	 0.0	 453.58	 544.29	 680.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	812	 1934	 0.0001	 0.01	 0.0	 155.55	 186.66	 233.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	813	 814	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	813	 816	 0.00092	 0.01051	 0.29293	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	813	 3515	 0.0001	 0.01	 0.0	 406.89	 488.27	 610.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	815	 816	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	815	 901	 0.00168	 0.01603	 0.51488	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	816	 2646	 0.0001	 0.01	 0.0	 409.16	 490.99	 613.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	818	 817	 0.00032	 0.04392	 0.0	 562.44	 731.18	 731.18	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	817	 820	 0.00136	 0.01599	 0.41965	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	897	 818	 -0.00023	 0.09951	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -9.15038	 9.15038;
	819	 820	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	898	 820	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.09976	 0.0	 1	 -9.15038	 9.15038;
	821	 825	 0.00471	 0.01529	 0.00159	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	822	 825	 0.00843	 0.01744	 0.00169	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	823	 825	 0.00314	 0.00942	 0.00096	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	824	 825	 0.01	 0.02628	 0.00267	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	826	 827	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	826	 872	 0.03306	 0.05388	 0.00644	 160.46	 208.6	 208.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	827	 831	 0.00438	 0.01446	 0.00146	 169.48	 220.33	 220.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	828	 849	 0.03256	 0.10355	 0.01105	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	828	 884	 0.02479	 0.06264	 0.00663	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	828	 887	 0.02289	 0.05793	 0.00612	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	829	 830	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	829	 864	 0.02248	 0.05165	 0.00652	 140.21	 182.28	 182.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	830	 857	 0.02479	 0.06579	 0.00654	 167.63	 217.92	 217.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	831	 848	 0.01	 0.06967	 0.00747	 269.5	 350.35	 350.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	831	 864	 0.03438	 0.11231	 0.01135	 192.99	 250.88	 250.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	831	 879	 0.02107	 0.06851	 0.00701	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	831	 894	 0.00331	 0.02273	 0.00246	 275.28	 357.87	 357.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	832	 841	 0.00942	 0.04198	 0.00452	 256.0	 332.8	 332.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	832	 865	 0.03438	 0.1124	 0.01135	 147.82	 192.17	 192.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	832	 880	 0.01471	 0.04612	 0.00511	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	832	 888	 0.00587	 0.04058	 0.00443	 343.28	 446.27	 446.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	833	 834	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	833	 883	 0.02678	 0.05975	 0.00764	 106.07	 137.89	 137.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	834	 896	 0.01959	 0.04818	 0.00609	 131.76	 171.29	 171.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	835	 848	 0.00132	 0.00231	 0.00024	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	836	 847	 0.00074	 0.00223	 0.00025	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	837	 842	 0.01455	 0.04165	 0.00549	 117.76	 141.31	 176.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	837	 3807	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	838	 839	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	838	 2344	 0.0001	 0.01	 0.0	 260.02	 312.03	 390.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	839	 847	 0.01124	 0.03645	 0.00373	 299.82	 359.79	 449.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	840	 841	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	840	 845	 0.00628	 0.01959	 0.0022	 233.02	 302.93	 302.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	842	 843	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	842	 844	 0.0	 8e-05	 0.0	 49.45	 64.28	 64.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	842	 854	 0.04719	 0.07769	 0.00864	 66.25	 86.13	 86.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	844	 876	 0.01612	 0.02347	 0.00336	 45.85	 59.61	 59.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	845	 846	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	845	 891	 0.00306	 0.00702	 0.00073	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	846	 848	 0.00661	 0.02124	 0.00222	 205.6	 267.28	 267.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	846	 890	 0.00306	 0.00694	 0.00072	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	847	 852	 0.01636	 0.0524	 0.00553	 231.78	 301.32	 301.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	847	 864	 0.02066	 0.04909	 0.0103	 53.5	 69.56	 69.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	847	 870	 0.02843	 0.06868	 0.00659	 177.05	 212.46	 265.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	847	 877	 0.04752	 0.09182	 0.00916	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	847	 889	 0.00463	 0.03207	 0.00353	 358.09	 465.52	 465.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	848	 871	 0.02843	 0.06868	 0.00659	 203.22	 243.86	 304.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	848	 876	 0.04752	 0.09182	 0.00916	 61.95	 80.53	 80.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	848	 893	 0.01116	 0.03364	 0.00399	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	849	 850	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	850	 892	 0.01702	 0.0519	 0.00604	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	851	 852	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	851	 895	 0.00339	 0.00975	 0.00127	 239.7	 311.61	 311.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	853	 854	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	853	 859	 0.01074	 0.01752	 0.00207	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	853	 877	 0.04901	 0.08405	 0.00831	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	853	 899	 0.07025	 0.12066	 0.0129	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	854	 879	 0.03041	 0.0914	 0.01103	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	855	 856	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	855	 886	 0.00521	 0.0138	 0.00166	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	856	 865	 0.02603	 0.0662	 0.00724	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	857	 2899	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	858	 859	 0.00074	 0.00116	 0.00014	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	859	 866	 0.00446	 0.01281	 0.00169	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	860	 864	 0.00099	 0.0019	 0.01669	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	861	 865	 0.00099	 0.0019	 0.01646	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	862	 864	 0.00124	 0.00231	 0.0206	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	863	 873	 0.0424	 0.06628	 0.00792	 147.31	 191.51	 191.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	864	 885	 0.02537	 0.06355	 0.00677	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	864	 896	 0.02446	 0.0624	 0.00662	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	865	 896	 0.02446	 0.0624	 0.00662	 118.0	 153.4	 153.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	866	 867	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	867	 881	 0.03463	 0.10727	 0.01217	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	868	 870	 0.00331	 0.00562	 0.00057	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	869	 871	 0.00331	 0.00562	 0.00057	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	870	 3125	 0.0001	 0.01	 0.0	 165.02	 198.02	 247.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	871	 2380	 0.0001	 0.01	 0.0	 187.89	 225.47	 281.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	872	 873	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	874	 875	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	875	 877	 0.0062	 0.01066	 0.00104	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	878	 879	 0.01512	 0.0495	 0.005	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	880	 881	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	882	 896	 0.00107	 0.00347	 0.00037	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	884	 885	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	886	 887	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	888	 889	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	892	 893	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	894	 895	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	898	 2770	 0.0001	 0.01	 0.0	 122.88	 147.46	 184.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	902	 912	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	902	 915	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	903	 904	 0.00558	 0.04147	 0.0629	 286.45	 343.74	 429.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	903	 2047	 0.0001	 0.01	 0.0	 188.44	 226.12	 282.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	904	 905	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	906	 904	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	904	 911	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	904	 1949	 0.0001	 0.01	 0.0	 117.9	 141.48	 176.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	905	 914	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	905	 4118	 0.0001	 0.01	 0.0	 259.76	 311.72	 389.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	956	 906	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	907	 948	 0.01403	 0.10413	 0.15949	 281.64	 366.13	 366.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	908	 909	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	908	 1946	 0.0001	 0.01	 0.0	 206.26	 247.52	 309.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	909	 912	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	909	 917	 0.01068	 0.0475	 0.09495	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	961	 909	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03658	 0.0	 1	 -9.15038	 9.15038;
	910	 911	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	910	 925	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	965	 910	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	966	 911	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	912	 4569	 0.0001	 0.01	 0.0	 301.44	 361.72	 452.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	913	 914	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	913	 920	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	979	 914	 0.00165	 0.06818	 0.0	 211.61	 275.09	 275.09	 1.0797	 0.0	 1	 -9.15038	 9.15038;
	915	 916	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	915	 4136	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	916	 918	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	917	 918	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	917	 921	 0.00698	 0.0374	 0.05463	 426.89	 554.95	 554.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	983	 917	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	918	 920	 0.00436	 0.03202	 0.0503	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	919	 926	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	919	 930	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	992	 919	 0.00118	 0.06517	 0.0	 257.74	 335.07	 335.07	 1.09791	 0.0	 1	 -9.15038	 9.15038;
	920	 921	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	920	 926	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1020	 920	 0.00165	 0.06851	 0.0	 261.75	 340.27	 340.27	 1.08505	 0.0	 1	 -9.15038	 9.15038;
	921	 925	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	921	 931	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1019	 921	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	922	 932	 0.00373	 0.04344	 1.172	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	922	 4556	 0.0001	 0.01	 0.0	 251.88	 302.26	 377.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	923	 924	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	924	 930	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	925	 926	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	925	 927	 0.0003	 0.02732	 0.0	 619.77	 743.72	 929.65	 1.10037	 0.0	 1	 -9.15038	 9.15038;
	925	 943	 0.01682	 0.08909	 0.12993	 426.87	 554.94	 554.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1036	 925	 0.00163	 0.07033	 0.0	 255.36	 331.97	 331.97	 1.04795	 0.0	 1	 -9.15038	 9.15038;
	926	 944	 0.01384	 0.08702	 0.13484	 416.82	 541.87	 541.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	926	 951	 0.01118	 0.06597	 0.10778	 405.98	 527.78	 527.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	928	 929	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	928	 931	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1041	 928	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07076	 0.0	 1	 -9.15038	 9.15038;
	929	 953	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	930	 931	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	930	 932	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -9.15038	 9.15038;
	930	 934	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	931	 933	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1043	 931	 0.00165	 0.0593	 0.0	 211.32	 274.71	 274.71	 1.10254	 0.0	 1	 -9.15038	 9.15038;
	1042	 932	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.1306	 0.0	 1	 -9.15038	 9.15038;
	1043	 932	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -9.15038	 9.15038;
	932	 1207	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	932	 4145	 0.0001	 0.01	 0.0	 356.28	 427.53	 534.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	933	 1941	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1048	 934	 0.00162	 0.06763	 0.0	 194.46	 252.8	 252.8	 1.10676	 0.0	 1	 -9.15038	 9.15038;
	935	 944	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1082	 935	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.08057	 0.0	 1	 -9.15038	 9.15038;
	936	 937	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	936	 944	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1099	 936	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -9.15038	 9.15038;
	937	 954	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	938	 939	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	938	 940	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -9.15038	 9.15038;
	938	 949	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1106	 938	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	939	 943	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1108	 939	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -9.15038	 9.15038;
	940	 941	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	942	 940	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	940	 4127	 0.0001	 0.01	 0.0	 246.87	 296.24	 370.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1107	 942	 0.00032	 -0.00435	 0.0	 330.0	 330.0	 330.0	 1.06892	 0.0	 1	 -9.15038	 9.15038;
	1109	 942	 -0.00022	 0.1019	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -9.15038	 9.15038;
	943	 944	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1115	 943	 0.00159	 0.06736	 0.0	 257.58	 334.85	 334.85	 1.07383	 0.0	 1	 -9.15038	 9.15038;
	945	 944	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	1114	 945	 0.00077	 -0.01223	 0.0	 234.06	 304.28	 304.28	 1.04712	 0.0	 1	 -9.15038	 9.15038;
	1116	 945	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	946	 948	 0.00205	 0.01421	 0.02506	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	947	 948	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	947	 951	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1145	 947	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.05244	 0.0	 1	 -9.15038	 9.15038;
	1146	 948	 0.00161	 0.06756	 0.0	 204.57	 245.49	 306.86	 1.05718	 0.0	 1	 -9.15038	 9.15038;
	949	 950	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1178	 949	 0.00151	 0.06633	 0.0	 160.0	 160.0	 160.0	 1.1017	 0.0	 1	 -9.15038	 9.15038;
	950	 952	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1179	 950	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.09622	 0.0	 1	 -9.15038	 9.15038;
	951	 952	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1191	 951	 0.00161	 0.06736	 0.0	 199.46	 259.3	 259.3	 1.09825	 0.0	 1	 -9.15038	 9.15038;
	1191	 952	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -9.15038	 9.15038;
	953	 954	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	953	 4664	 0.0001	 0.01	 0.0	 301.73	 362.08	 452.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	954	 4559	 0.0001	 0.01	 0.0	 239.03	 286.83	 358.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	955	 1076	 0.07884	 0.10231	 0.01021	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	955	 3366	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	957	 958	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	957	 972	 0.01132	 0.03777	 0.00369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	958	 969	 0.0043	 0.01298	 0.00157	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	959	 972	 0.0162	 0.05405	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	960	 966	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	961	 4639	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	962	 963	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	962	 966	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	963	 981	 0.01835	 0.06025	 0.00608	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	964	 975	 0.00719	 0.01256	 0.0012	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	965	 972	 0.02455	 0.0743	 0.00772	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	965	 973	 0.00198	 0.0062	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	965	 976	 0.00562	 0.01711	 0.0018	 95.65	 124.34	 124.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	967	 970	 0.00835	 0.0262	 0.00292	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	968	 969	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	968	 974	 0.00273	 0.00818	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	970	 971	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	970	 977	 0.00479	 0.01603	 0.00156	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	973	 974	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	975	 978	 0.03033	 0.07331	 0.00825	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	975	 983	 0.04207	 0.1086	 0.01107	 78.23	 93.87	 117.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	976	 977	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	978	 2938	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	979	 4163	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	980	 981	 0.00182	 0.00603	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	982	 983	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	982	 984	 0.01627	 0.02831	 0.0027	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	983	 1010	 0.01471	 0.03736	 0.00382	 71.08	 92.4	 92.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	983	 1059	 0.00504	 0.01413	 0.00145	 83.18	 108.13	 108.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	985	 994	 0.00499	 0.01691	 0.00147	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	985	 1070	 0.0061	 0.02065	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	986	 1024	 0.03397	 0.0862	 0.00875	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	986	 1131	 0.05678	 0.14413	 0.01463	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	987	 988	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	987	 993	 0.01165	 0.03463	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	989	 1043	 0.02276	 0.0771	 0.00763	 153.09	 199.01	 199.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	990	 1019	 0.03331	 0.07982	 0.00783	 146.7	 190.71	 190.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	990	 1055	 0.01169	 0.03957	 0.00392	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	991	 992	 0.00537	 0.01512	 0.00153	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	991	 995	 0.00074	 0.00231	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	992	 993	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	992	 1040	 0.00686	 0.02198	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	993	 994	 0.00603	 0.01785	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	993	 1045	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	994	 1046	 0.00519	 0.01413	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	994	 1058	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	995	 1030	 0.00292	 0.00988	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	995	 1032	 0.00281	 0.00909	 0.00094	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	995	 1039	 0.00259	 0.00876	 0.00087	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	996	 1001	 0.01393	 0.04721	 0.00467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	996	 1045	 0.01214	 0.04112	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	997	 1043	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	998	 1049	 0.02035	 0.03558	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	999	 1000	 0.00688	 0.02328	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	999	 1065	 0.01445	 0.04894	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1000	 1001	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1001	 1060	 0.04207	 0.14132	 0.01394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1002	 1056	 0.0043	 0.01028	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1003	 1004	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1003	 1020	 0.0005	 0.00397	 0.00056	 195.59	 254.27	 254.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1003	 1061	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1005	 1050	 0.00202	 0.00325	 0.02903	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1006	 1023	 0.00405	 0.01331	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1006	 1043	 0.00574	 0.01944	 0.00192	 160.2	 208.26	 208.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1007	 1037	 0.01364	 0.0238	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1008	 1009	 0.0038	 0.01215	 0.00123	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1008	 1015	 0.01529	 0.04967	 0.00518	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1008	 1021	 0.02843	 0.05207	 0.00498	 80.17	 104.22	 104.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1009	 1026	 0.02017	 0.04959	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1010	 1022	 0.02504	 0.06364	 0.00724	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1011	 1037	 0.00868	 0.01512	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1012	 1068	 0.02042	 0.03616	 0.00345	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1013	 1069	 0.00069	 0.00235	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1014	 1040	 0.01413	 0.04628	 0.00475	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1014	 1042	 0.01612	 0.05405	 0.00532	 170.4	 221.52	 221.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1014	 4188	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1015	 1016	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1016	 2304	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1017	 1069	 8e-05	 0.00014	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1018	 1035	 0.01322	 0.03289	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1018	 1038	 0.01033	 0.03405	 0.00348	 95.41	 124.04	 124.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1018	 1054	 0.01603	 0.04074	 0.00411	 131.18	 170.54	 170.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1019	 1033	 0.00975	 0.03207	 0.00329	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1019	 1037	 0.00537	 0.01545	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1019	 1133	 0.0681	 0.17298	 0.01756	 129.19	 167.95	 167.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1021	 1052	 0.02843	 0.05207	 0.00498	 83.91	 109.09	 109.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1022	 2128	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1024	 1054	 0.01348	 0.0345	 0.0035	 114.72	 149.13	 149.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1025	 1042	 0.01344	 0.02383	 0.00227	 116.43	 151.36	 151.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1025	 1049	 0.00698	 0.01279	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1026	 1071	 0.03744	 0.09653	 0.00989	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1027	 1057	 0.0343	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1027	 1066	 0.03967	 0.06934	 0.00663	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1028	 1067	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1029	 1048	 0.02272	 0.03973	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1029	 2425	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1031	 1049	 0.01475	 0.04998	 0.00495	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1031	 1058	 0.01124	 0.03818	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1032	 1047	 0.00339	 0.01099	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1033	 1071	 0.03488	 0.09488	 0.00972	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1034	 1058	 0.04033	 0.06893	 0.00692	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1034	 1066	 0.02504	 0.04289	 0.00428	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1035	 1064	 0.03669	 0.0943	 0.00985	 62.33	 81.03	 81.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1036	 1037	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1036	 1062	 0.00397	 0.02917	 0.00283	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1036	 1069	 0.03814	 0.06671	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1036	 1152	 0.04463	 0.11521	 0.01205	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1036	 1174	 0.03719	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1037	 1068	 0.01654	 0.05601	 0.00554	 142.94	 185.82	 185.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1037	 1139	 0.05628	 0.18322	 0.01876	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1037	 1150	 0.08207	 0.20008	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1038	 1053	 0.01463	 0.04793	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1039	 4625	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1040	 1047	 0.0019	 0.00603	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1042	 3495	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1043	 1044	 0.08066	 0.14207	 0.01348	 180.21	 234.28	 234.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1043	 1050	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1044	 2387	 0.0001	 0.01	 0.0	 120.59	 144.71	 180.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1046	 4189	 0.0001	 0.01	 0.0	 105.16	 126.19	 157.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1047	 1063	 0.00405	 0.01339	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1048	 1049	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1048	 1051	 0.01028	 0.02164	 0.0021	 126.18	 164.03	 164.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1051	 1070	 0.00711	 0.01942	 0.00201	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1052	 4656	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1055	 1066	 0.02236	 0.07573	 0.0075	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1056	 1057	 0.05388	 0.0943	 0.00898	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1059	 1064	 0.02289	 0.06215	 0.00636	 77.46	 100.69	 100.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1061	 1062	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1063	 2359	 0.0001	 0.01	 0.0	 104.99	 125.98	 157.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1065	 1068	 0.02679	 0.09072	 0.00898	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1067	 1141	 0.03074	 0.09917	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1072	 1080	 0.00653	 0.02116	 0.0022	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1072	 1083	 0.01397	 0.04463	 0.00462	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1073	 1074	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1073	 1127	 0.00264	 0.00752	 0.00075	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1073	 1170	 0.01314	 0.04182	 0.00448	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1073	 1198	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1073	 1200	 0.00215	 0.00719	 0.00072	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1074	 1075	 0.00231	 0.00752	 0.00077	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1074	 1198	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1075	 1164	 0.00397	 0.01298	 0.00131	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1076	 1078	 0.01322	 0.01777	 0.00191	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1076	 1142	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1076	 1166	 0.02331	 0.07893	 0.00745	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1077	 1081	 0.00306	 0.00992	 0.00102	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1077	 1112	 0.00331	 0.01083	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1078	 1111	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1079	 1084	 0.0374	 0.12066	 0.01272	 147.6	 177.12	 221.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1079	 1089	 0.02269	 0.07306	 0.00777	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1080	 1164	 0.00198	 0.00628	 0.00065	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1081	 1115	 0.00421	 0.01058	 0.00106	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1082	 1083	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1082	 1148	 0.00868	 0.0281	 0.00295	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1083	 1113	 0.0186	 0.0562	 0.00581	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1083	 1177	 0.0205	 0.06876	 0.00688	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1084	 1087	 0.00545	 0.0076	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1084	 1091	 0.03413	 0.05992	 0.00566	 78.71	 94.45	 118.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1084	 1188	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1085	 1086	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1085	 1185	 0.02132	 0.06942	 0.00707	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1086	 1191	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1087	 1171	 0.06661	 0.11306	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1088	 1108	 0.02868	 0.09256	 0.00951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1088	 1158	 0.01851	 0.0595	 0.00627	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1089	 1090	 0.01223	 0.0386	 0.0042	 123.44	 148.13	 185.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1091	 1110	 0.01455	 0.04747	 0.00483	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1092	 1099	 0.01116	 0.01529	 0.00275	 181.99	 218.39	 272.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1092	 3069	 0.0001	 0.01	 0.0	 183.72	 220.46	 275.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1093	 1110	 0.0204	 0.06595	 0.00677	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1093	 4594	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1094	 1145	 0.02234	 0.07496	 0.00748	 90.41	 108.5	 135.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1094	 2389	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1095	 1118	 0.01364	 0.03554	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1095	 1180	 0.00515	 0.01374	 0.00122	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1096	 1193	 0.00967	 0.01702	 0.0016	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1096	 1195	 0.0057	 0.01017	 0.00094	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1097	 1114	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1098	 1115	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1099	 1165	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1099	 1190	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1099	 1197	 0.00218	 0.00712	 0.00073	 162.21	 194.65	 243.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1099	 3218	 0.0001	 0.01	 0.0	 226.84	 272.21	 340.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1100	 1105	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1100	 1176	 0.00688	 0.02158	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1101	 1140	 0.0181	 0.05702	 0.0062	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1102	 1134	 0.0676	 0.11901	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1102	 1189	 0.03868	 0.0681	 0.00639	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1103	 1178	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1104	 1179	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1105	 1172	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1106	 1107	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1106	 1111	 0.0314	 0.09884	 0.01074	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1106	 1128	 0.04	 0.12959	 0.01329	 151.36	 196.77	 196.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1106	 1167	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1107	 1108	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1107	 1130	 0.02124	 0.0686	 0.00704	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1107	 1172	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1108	 1135	 0.02781	 0.07968	 0.00807	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1108	 1176	 0.00883	 0.02792	 0.00305	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1112	 1113	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1114	 1115	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1114	 1124	 0.03025	 0.06281	 0.00061	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1114	 1175	 0.0376	 0.12165	 0.01249	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1114	 1199	 0.00736	 0.0238	 0.00244	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1115	 1121	 0.04124	 0.07231	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1115	 1127	 0.00405	 0.01058	 0.00109	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1115	 1161	 0.00091	 0.00306	 0.00031	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1117	 1151	 0.00851	 0.02074	 0.00232	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1117	 1174	 0.0405	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1118	 1194	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1119	 1120	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1120	 1203	 0.04702	 0.07851	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1121	 1123	 0.00361	 0.01166	 0.0012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1122	 1197	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1123	 1171	 0.06898	 0.12121	 0.01145	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1124	 1159	 0.01322	 0.03306	 0.00327	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1125	 1126	 0.00661	 0.01372	 0.00133	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1125	 1152	 0.03545	 0.08736	 0.00882	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1126	 1137	 0.00785	 0.01983	 0.00203	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1128	 2976	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1129	 1132	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1129	 1189	 0.02041	 0.06843	 0.00685	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1130	 2578	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1131	 1195	 0.04008	 0.10174	 0.01033	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1132	 1178	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1133	 1194	 0.03678	 0.09347	 0.00949	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1134	 1157	 0.05042	 0.10487	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1134	 1206	 0.03198	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1135	 1189	 0.01467	 0.03239	 0.00328	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1136	 1178	 0.00895	 0.02924	 0.00298	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1137	 1138	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1137	 1160	 0.00926	 0.0238	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1138	 1140	 0.00826	 0.02628	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1138	 1150	 0.0162	 0.0338	 0.00351	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1139	 1168	 0.02901	 0.09438	 0.00966	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1139	 1186	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1141	 1148	 0.02479	 0.08	 0.00823	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1142	 3348	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1143	 1170	 0.03099	 0.07901	 0.00801	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1144	 1151	 0.02231	 0.05702	 0.00576	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1145	 1146	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1145	 1149	 0.01157	 0.03769	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1145	 1173	 0.15802	 0.18273	 0.01643	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1145	 3496	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1146	 1147	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1150	 1151	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1150	 1169	 0.00942	 0.03066	 0.00315	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1150	 1203	 0.06223	 0.10413	 0.01072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1151	 1160	 0.01033	 0.02653	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1153	 1154	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1153	 1184	 0.00529	 0.01074	 0.00111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1153	 4166	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1154	 1185	 0.01554	 0.05455	 0.00557	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1155	 1168	 0.02781	 0.08994	 0.01845	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1156	 1163	 0.034	 0.10995	 0.02256	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1156	 1177	 0.01928	 0.06236	 0.0064	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1157	 1166	 0.01976	 0.0514	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1158	 1175	 0.00207	 0.00727	 0.0007	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1159	 1204	 0.05686	 0.09339	 0.00944	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1162	 1180	 0.00438	 0.01136	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1162	 1182	 0.00281	 0.00702	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1163	 1171	 0.01607	 0.05279	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1168	 1169	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1172	 1205	 0.03562	 0.10942	 0.01146	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1178	 1179	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1178	 1181	 0.00421	 0.01355	 0.0014	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1178	 1183	 0.00306	 0.00992	 0.00102	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1181	 1183	 0.00554	 0.01793	 0.00184	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1181	 1184	 0.01777	 0.05736	 0.00588	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1181	 1187	 0.00992	 0.03488	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1181	 1187	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1182	 1183	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1188	 1204	 0.08653	 0.11405	 0.01019	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1190	 2316	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1191	 1192	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1191	 1196	 0.01504	 0.04132	 0.00426	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1191	 1201	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1191	 1201	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1192	 1194	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1193	 1196	 0.00934	 0.01653	 0.00174	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1194	 1195	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1195	 1206	 0.00282	 0.00717	 0.00079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1197	 2581	 0.0001	 0.01	 0.0	 133.36	 160.03	 200.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1198	 1199	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1201	 1202	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1204	 1205	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1208	 1209	 0.00037	 0.02177	 0.0	 440.94	 529.13	 793.69	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1208	 1210	 0.00035	 0.02177	 0.0	 441.15	 529.38	 794.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1208	 1230	 0.00221	 0.02012	 0.1359	 210.16	 252.19	 378.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1208	 1234	 0.00063	 0.00581	 0.0382	 279.79	 335.75	 503.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1208	 1238	 0.00032	 0.00342	 0.025	 377.57	 453.09	 679.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1208	 4381	 0.0001	 0.01	 0.0	 469.6	 563.52	 704.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1211	 1212	 0.00203	 0.01907	 0.5332	 617.69	 741.23	 1111.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1211	 0.00012	 0.01554	 0.0	 305.96	 367.15	 550.72	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1211	 0.00012	 0.01559	 0.0	 304.98	 365.97	 548.96	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1212	 1391	 0.00022	 0.0017	 0.05155	 618.04	 741.65	 1112.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1213	 1214	 0.00018	 0.00194	 0.0611	 716.91	 860.29	 1290.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1223	 1213	 0.00038	 0.0234	 0.0	 128.59	 154.31	 231.46	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1223	 1213	 0.00032	 0.0244	 0.0	 123.59	 148.31	 222.47	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1240	 1213	 0.00037	 0.02434	 0.0	 83.13	 99.76	 124.7	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1240	 1213	 0.00029	 0.02402	 0.0	 84.24	 101.09	 126.37	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1213	 4280	 0.0001	 0.01	 0.0	 727.88	 873.46	 1091.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1214	 1350	 0.0023	 0.02186	 0.68932	 725.96	 871.16	 1306.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1215	 1216	 0.00029	 0.00456	 0.186	 308.67	 370.4	 463.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1232	 1215	 0.00014	 0.01675	 0.0	 308.67	 370.4	 463.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1216	 1217	 0.00039	 0.0041	 0.1727	 1335.86	 1603.03	 2404.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1216	 1218	 0.00104	 0.01511	 0.5318	 340.83	 409.0	 613.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1216	 1219	 0.00104	 0.01511	 0.5318	 520.14	 624.17	 780.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1236	 1216	 0.00017	 0.01508	 0.0	 365.15	 438.18	 547.73	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1239	 1216	 0.00012	 0.01592	 0.0	 500.43	 600.51	 750.64	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1217	 2747	 0.0001	 0.01	 0.0	 964.07	 1156.89	 1446.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1261	 1218	 0.00138	 0.07999	 0.0	 103.07	 123.68	 185.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1218	 3899	 0.0001	 0.01	 0.0	 293.21	 351.85	 439.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1261	 1219	 0.001	 0.07999	 0.0	 135.68	 162.81	 203.52	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1262	 1219	 0.00104	 0.07916	 0.0	 205.23	 246.27	 369.41	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1220	 1221	 0.00203	 0.01907	 0.5332	 612.79	 735.35	 1103.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1220	 0.00012	 0.0156	 0.0	 311.2	 373.44	 560.16	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1220	 0.00023	 0.01646	 0.0	 294.71	 353.65	 530.47	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1221	 1391	 0.00022	 0.0017	 0.05155	 613.13	 735.75	 1103.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1222	 1223	 0.00038	 0.00414	 0.0434	 356.22	 427.46	 641.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1222	 1349	 9e-05	 0.00084	 0.00594	 356.77	 428.12	 642.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1223	 1241	 0.00352	 0.02453	 0.1898	 98.16	 117.8	 176.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1245	 1223	 0.01	 0.1	 0.0	 51.02	 61.22	 76.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1246	 1223	 0.01	 0.1	 0.0	 68.5	 82.2	 102.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1223	 1253	 0.0028	 0.09923	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1224	 1225	 0.0003	 0.00285	 0.0193	 156.8	 188.16	 282.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1224	 1230	 0.0002	 0.00178	 0.0121	 131.28	 157.53	 196.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1224	 1252	 0.01	 0.1	 0.0	 64.38	 77.25	 96.57	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1224	 1252	 0.01	 0.1	 0.0	 64.39	 77.27	 96.58	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1225	 1228	 0.00072	 0.00686	 0.0466	 175.12	 210.14	 315.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1225	 1258	 0.01	 0.1	 0.0	 39.23	 47.08	 58.85	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1226	 1227	 0.00148	 0.01379	 0.0628	 145.33	 174.4	 261.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1226	 1229	 0.00072	 0.00682	 0.0464	 208.23	 249.87	 374.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1226	 1233	 0.00161	 0.01403	 0.148	 142.23	 170.67	 256.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1226	 1256	 0.01	 0.1	 0.0	 78.55	 94.26	 141.39	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1226	 1256	 0.01	 0.1	 0.0	 78.55	 94.26	 141.39	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1226	 1256	 0.01	 0.1	 0.0	 78.55	 94.26	 141.39	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1293	 1226	 0.00167	 0.08373	 0.0	 245.4	 294.48	 368.11	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1294	 1226	 0.00164	 0.08332	 0.0	 245.34	 294.41	 368.01	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1228	 0.00148	 0.01379	 0.0628	 92.23	 110.67	 166.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1233	 0.0	 1e-05	 0.0058	 503.08	 603.7	 754.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1235	 0.00108	 0.01549	 0.1232	 183.23	 219.87	 274.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1237	 0.00108	 0.01547	 0.1125	 123.65	 148.38	 222.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1227	 1240	 0.00492	 0.0343	 0.2502	 103.21	 123.85	 154.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1247	 1227	 0.01	 0.1	 0.0	 92.99	 111.58	 167.38	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1247	 1227	 0.01	 0.1	 0.0	 92.94	 111.52	 167.29	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1247	 1227	 0.01	 0.1	 0.0	 93.0	 111.6	 167.4	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1248	 1227	 0.01	 0.1	 0.0	 159.3	 191.17	 238.96	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1248	 1227	 0.01	 0.1	 0.0	 159.3	 191.17	 238.96	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1228	 1241	 0.00241	 0.01947	 0.1456	 121.67	 146.0	 182.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1229	 1230	 0.0005	 0.00469	 0.0319	 257.14	 308.57	 385.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1257	 1229	 0.00146	 0.08645	 0.0	 261.65	 313.98	 392.48	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1257	 1229	 0.00149	 0.0854	 0.0	 261.49	 313.79	 392.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1229	 1258	 0.01	 0.1	 0.0	 24.28	 29.14	 36.42	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1230	 1231	 0.00037	 0.00339	 0.0231	 169.23	 203.08	 304.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1230	 1242	 0.01	 0.1	 0.0	 120.9	 145.08	 217.62	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1230	 1242	 0.01	 0.1	 0.0	 120.9	 145.08	 217.62	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1230	 1242	 0.01	 0.1	 0.0	 120.9	 145.08	 217.62	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1231	 1232	 0.00043	 0.00387	 0.0264	 261.64	 313.97	 470.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1231	 1251	 0.01	 0.1	 0.0	 83.57	 100.28	 125.35	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1231	 1251	 0.01	 0.1	 0.0	 83.63	 100.36	 125.45	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1232	 1234	 0.00078	 0.00703	 0.0479	 140.09	 168.11	 252.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1232	 1236	 0.00064	 0.00982	 0.1378	 219.61	 263.54	 329.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1232	 1243	 0.01	 0.1	 0.0	 142.14	 170.57	 213.21	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1232	 1243	 0.01	 0.1	 0.0	 142.14	 170.57	 213.21	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1248	 1233	 0.00139	 0.08036	 0.0	 135.35	 162.42	 243.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1234	 1244	 0.01	 0.1	 0.0	 126.55	 151.87	 189.83	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1234	 1244	 0.01	 0.1	 0.0	 126.66	 151.99	 189.99	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1235	 1236	 0.00123	 0.0086	 0.0585	 256.28	 307.54	 384.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1249	 1235	 0.00159	 0.08457	 0.0	 164.13	 196.96	 246.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1249	 1235	 0.00158	 0.08457	 0.0	 164.13	 196.96	 246.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1237	 1239	 0.00124	 0.00864	 0.0588	 157.49	 188.99	 236.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1249	 1237	 0.00178	 0.0829	 0.0	 112.84	 135.41	 203.11	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1238	 1239	 0.00046	 0.00496	 0.035	 384.2	 461.04	 691.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1250	 1238	 0.00186	 0.08333	 0.0	 3.91	 4.69	 7.04	 1.0052	 0.0	 1	 -9.15038	 9.15038;
	1250	 1238	 0.00186	 0.08333	 0.0	 3.91	 4.69	 7.04	 1.0052	 0.0	 1	 -9.15038	 9.15038;
	1259	 1239	 0.00143	 0.08707	 0.0	 160.32	 192.38	 288.57	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1259	 1239	 0.00175	 0.08361	 0.0	 166.84	 200.2	 300.3	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1260	 1239	 0.00175	 0.08415	 0.0	 165.68	 198.82	 298.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1260	 1239	 0.00157	 0.08624	 0.0	 161.74	 194.09	 291.14	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1245	 1240	 0.01	 0.1	 0.0	 46.9	 56.28	 70.36	 0.9981	 0.0	 1	 -9.15038	 9.15038;
	1246	 1240	 0.01	 0.1	 0.0	 58.6	 70.32	 87.91	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1240	 1254	 0.0028	 0.09796	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1263	 1240	 0.00116	 0.08708	 0.0	 47.88	 57.45	 86.18	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1241	 1255	 0.01	 0.1	 0.0	 11.11	 13.34	 16.67	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1241	 1255	 0.01	 0.1	 0.0	 11.12	 13.34	 16.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1245	 1264	 0.00351	 0.01101	 0.00482	 119.78	 143.73	 215.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1245	 1271	 0.00739	 0.01666	 0.00367	 24.67	 29.6	 37.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1245	 1272	 0.05167	 0.11511	 0.02609	 22.89	 27.47	 41.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1245	 1277	 0.02621	 0.05835	 0.01734	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1246	 1267	 0.00351	 0.01101	 0.00482	 135.51	 162.62	 203.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1246	 1270	 0.00559	 0.01247	 0.00283	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1246	 1278	 0.02621	 0.05835	 0.01734	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1246	 1279	 0.05803	 0.12925	 0.0308	 35.81	 42.97	 64.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1246	 1280	 0.05514	 0.12284	 0.02982	 28.53	 34.23	 51.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1259	 1260	 0.0014	 0.0628	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1263	 1288	 0.00917	 0.02075	 0.00451	 24.16	 29.0	 43.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1263	 1289	 0.00917	 0.02075	 0.00451	 23.76	 28.51	 42.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1264	 1265	 0.0665	 0.14815	 0.03358	 134.2	 161.04	 241.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1264	 1266	 0.03105	 0.07057	 0.01775	 48.56	 58.28	 72.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1265	 1276	 0.01	 0.1	 0.0	 88.15	 105.78	 158.66	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1266	 1282	 0.01	 0.1	 0.0	 47.81	 57.38	 71.72	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1267	 1268	 0.01	 0.1	 0.0	 53.07	 63.68	 79.6	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1267	 1269	 0.031	 0.07049	 0.01524	 152.4	 182.88	 228.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1270	 1268	 0.01	 0.1	 0.0	 28.86	 34.63	 43.29	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1271	 1268	 0.01	 0.1	 0.0	 24.28	 29.13	 36.41	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1269	 1281	 0.02652	 0.06006	 0.01303	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1269	 1282	 0.01	 0.1	 0.0	 29.1	 34.92	 43.64	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1272	 1273	 0.01	 0.1	 0.0	 4.83	 5.79	 7.24	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1272	 1274	 0.03078	 0.06856	 0.01554	 21.03	 25.23	 37.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1273	 1284	 0.0478	 0.1233	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1274	 1275	 0.01198	 0.02669	 0.00605	 44.95	 53.94	 80.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1274	 1280	 0.02829	 0.06305	 0.01571	 23.42	 28.11	 42.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1274	 1286	 0.00091	 0.00203	 0.00046	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1274	 1287	 0.00112	 0.00249	 0.00165	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1275	 1276	 0.01	 0.1	 0.0	 88.15	 105.78	 158.66	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1275	 1279	 0.01638	 0.03648	 0.0087	 42.74	 51.28	 76.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1277	 1285	 0.01	 0.1	 0.0	 9.45	 11.34	 14.17	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1278	 1285	 0.01	 0.1	 0.0	 9.45	 11.34	 14.17	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1279	 1284	 0.01	 0.1	 0.0	 15.49	 18.59	 23.23	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1280	 1284	 0.01	 0.1	 0.0	 11.5	 13.8	 17.25	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1281	 1283	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1282	 1283	 0.26	 0.4524	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1288	 1346	 0.01535	 0.03472	 0.00754	 24.23	 29.08	 43.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1289	 1347	 0.07065	 0.1571	 0.06225	 21.6	 25.92	 32.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1289	 1348	 0.0051	 0.01136	 0.00258	 30.32	 36.38	 45.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1290	 1291	 0.00012	 0.00057	 0.00015	 352.41	 422.9	 528.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1290	 1293	 0.00361	 0.01243	 0.02764	 243.7	 292.44	 365.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1291	 1292	 0.00016	 0.00062	 0.00184	 352.32	 422.79	 528.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1291	 1296	 0.00349	 0.09143	 0.0	 368.37	 442.04	 552.55	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1291	 1297	 0.00349	 0.09143	 0.0	 368.37	 442.04	 552.55	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1292	 1294	 0.0036	 0.01236	 0.03068	 243.67	 292.4	 365.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1295	 1296	 0.0	 0.0001	 0.0	 207.2	 248.64	 372.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1295	 1297	 0.0	 0.0001	 0.0	 207.2	 248.64	 372.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1298	 1299	 0.00078	 0.05211	 0.0	 302.35	 362.82	 544.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1298	 1300	 0.00078	 0.05211	 0.0	 302.35	 362.82	 544.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1298	 1301	 0.00078	 0.05211	 0.0	 297.94	 357.53	 536.29	 0.9971	 0.0	 1	 -9.15038	 9.15038;
	1298	 1302	 0.00078	 0.05211	 0.0	 297.94	 357.53	 536.29	 0.9971	 0.0	 1	 -9.15038	 9.15038;
	1298	 1388	 0.00092	 0.00756	 0.05119	 644.38	 773.26	 966.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1298	 1389	 0.00048	 0.00396	 0.02683	 531.92	 638.3	 797.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1298	 1390	 0.00014	 0.016	 0.0	 309.27	 371.13	 556.69	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1298	 1392	 0.00013	 0.016	 0.0	 309.28	 371.14	 556.71	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1298	 1591	 0.01	 0.1	 0.0	 51.6	 61.92	 77.41	 0.9915	 0.0	 1	 -9.15038	 9.15038;
	1298	 1591	 0.01	 0.1	 0.0	 51.6	 61.93	 77.41	 0.9916	 0.0	 1	 -9.15038	 9.15038;
	1303	 1304	 0.0002	 0.0201	 0.0	 337.13	 404.56	 606.84	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1303	 1305	 0.0002	 0.0201	 0.0	 337.13	 404.56	 606.84	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1303	 1391	 0.0005	 0.00653	 0.64361	 400.32	 480.39	 720.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1303	 1391	 0.0005	 0.00653	 0.64361	 400.32	 480.39	 720.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1430	 1303	 0.00169	 0.08333	 0.0	 46.34	 55.6	 69.51	 0.9997	 0.0	 1	 -9.15038	 9.15038;
	1430	 1303	 0.00167	 0.08333	 0.0	 46.34	 55.61	 69.51	 0.9996	 0.0	 1	 -9.15038	 9.15038;
	1303	 1447	 0.00077	 0.00998	 0.78212	 218.09	 261.71	 327.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1303	 1448	 0.00077	 0.00997	 0.77106	 206.75	 248.1	 372.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1306	 1307	 0.0002	 0.02045	 0.0	 322.77	 387.32	 580.98	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1306	 1308	 0.00022	 0.02026	 0.0	 322.81	 387.37	 581.06	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1306	 1435	 0.00092	 0.01063	 0.3777	 517.64	 621.16	 931.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1306	 1450	 0.00098	 0.01114	 0.42731	 146.78	 176.14	 220.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1306	 1450	 0.00103	 0.01129	 0.42603	 144.76	 173.71	 217.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1306	 1471	 0.00062	 0.00602	 0.1895	 154.74	 185.69	 278.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1474	 1306	 0.00112	 0.09472	 0.0	 151.79	 182.15	 227.69	 0.9939	 0.0	 1	 -9.15038	 9.15038;
	1474	 1306	 0.00112	 0.09347	 0.0	 151.78	 182.13	 227.67	 0.994	 0.0	 1	 -9.15038	 9.15038;
	1309	 1310	 0.01	 0.1	 0.0	 149.03	 178.83	 268.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1309	 1515	 0.00031	 0.00498	 0.01935	 143.92	 172.71	 259.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1311	 1312	 0.01	 0.1	 0.0	 116.33	 139.6	 209.4	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1311	 1509	 0.00031	 0.00498	 0.01935	 112.44	 134.93	 202.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1314	 0.00029	 0.02971	 0.0	 276.24	 331.49	 497.24	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1313	 1315	 0.00029	 0.02971	 0.0	 276.24	 331.49	 497.24	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1313	 1316	 0.00029	 0.02956	 0.0	 276.4	 331.68	 497.52	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1313	 1317	 0.0003	 0.02971	 0.0	 276.2	 331.44	 497.16	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1313	 1384	 0.00137	 0.01917	 0.17578	 524.43	 629.32	 943.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1385	 0.00118	 0.01637	 0.14957	 562.62	 675.14	 1012.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1489	 0.00215	 0.02073	 0.18358	 142.33	 170.8	 256.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1492	 0.00073	 0.00915	 0.07916	 159.44	 191.33	 286.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1519	 0.00146	 0.012	 0.09431	 264.81	 317.77	 476.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1521	 5e-05	 0.01935	 0.0	 47.34	 56.81	 71.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1522	 5e-05	 0.01935	 0.0	 47.41	 56.9	 71.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1313	 1527	 0.00132	 0.01078	 0.09002	 176.06	 211.27	 316.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1318	 1319	 0.00289	 0.09152	 0.0	 224.88	 269.85	 404.78	 1.0054	 0.0	 1	 -9.15038	 9.15038;
	1318	 1320	 0.00289	 0.09109	 0.0	 224.89	 269.87	 404.81	 1.0055	 0.0	 1	 -9.15038	 9.15038;
	1318	 1536	 0.0	 0.00326	 0.0	 443.49	 532.19	 798.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1321	 1322	 0.00272	 0.08913	 0.0	 224.89	 269.87	 404.8	 1.0052	 0.0	 1	 -9.15038	 9.15038;
	1321	 1323	 0.00272	 0.08913	 0.0	 224.89	 269.87	 404.8	 1.0052	 0.0	 1	 -9.15038	 9.15038;
	1321	 1537	 0.0	 0.00435	 0.0	 443.61	 532.33	 798.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1324	 1325	 0.00207	 0.04138	 0.0	 189.54	 227.45	 341.17	 1.005	 0.0	 1	 -9.15038	 9.15038;
	1429	 1324	 0.01	 0.1	 0.0	 189.92	 227.9	 341.86	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1326	 1327	 0.01	 0.1	 0.0	 73.29	 87.95	 131.92	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1358	 1326	 0.01	 0.1	 0.0	 71.47	 85.76	 128.64	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1328	 1329	 0.01	 0.1	 0.0	 73.36	 88.04	 132.05	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1358	 1328	 0.01	 0.1	 0.0	 71.54	 85.84	 128.76	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1330	 1331	 0.00461	 0.09231	 0.0	 91.86	 110.24	 165.35	 1.0045	 0.0	 1	 -9.15038	 9.15038;
	1330	 1570	 0.0456	 0.1209	 0.0	 89.94	 107.93	 161.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1332	 1333	 0.01	 0.1	 0.0	 49.5	 59.4	 89.09	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1332	 1571	 0.09741	 0.20055	 0.02121	 47.1	 56.52	 84.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1334	 1335	 0.01	 0.1	 0.0	 55.43	 66.52	 99.78	 1.0034	 0.0	 1	 -9.15038	 9.15038;
	1334	 1566	 0.0635	 0.1701	 0.02072	 53.79	 64.55	 96.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1336	 1337	 0.01	 0.1	 0.0	 91.13	 109.36	 164.04	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1336	 1566	 0.11708	 0.24105	 0.02549	 43.69	 52.43	 78.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1336	 1566	 0.11708	 0.24105	 0.02549	 43.69	 52.43	 78.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1338	 1339	 0.00238	 0.0476	 0.0	 157.5	 189.0	 283.5	 1.0062	 0.0	 1	 -9.15038	 9.15038;
	1574	 1338	 0.01	 0.1	 0.0	 154.52	 185.43	 278.14	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1340	 1341	 0.00238	 0.0476	 0.0	 157.5	 189.0	 283.5	 1.0062	 0.0	 1	 -9.15038	 9.15038;
	1574	 1340	 0.01	 0.1	 0.0	 154.52	 185.43	 278.14	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1342	 1343	 0.00238	 0.0476	 0.0	 157.5	 189.0	 283.5	 1.0062	 0.0	 1	 -9.15038	 9.15038;
	1574	 1342	 0.01	 0.1	 0.0	 154.52	 185.43	 278.14	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1344	 1345	 0.01	 0.1	 0.0	 48.63	 58.36	 87.54	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1344	 1575	 0.07926	 0.19248	 0.02299	 46.63	 55.95	 83.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1346	 1348	 0.01313	 0.02925	 0.00663	 22.34	 26.81	 40.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1346	 1348	 0.01313	 0.02925	 0.00663	 22.34	 26.81	 40.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
