%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.01     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                       04 - January - 2019                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case6470_rte__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4397	 1	 46.7	 20.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	4398	 1	 32.7	 5.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4400	 1	 91.6	 20.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4401	 1	 3.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4402	 1	 31.0	 3.8	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4403	 1	 32.0	 3.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4404	 1	 35.0	 -4.9	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4405	 1	 3.3	 -0.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4407	 1	 21.9	 2.8	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4408	 1	 46.4	 7.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4409	 1	 13.2	 1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4410	 1	 21.9	 1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4411	 1	 24.4	 -0.4	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4412	 1	 41.2	 4.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4413	 1	 43.2	 6.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4414	 1	 22.7	 -4.6	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4415	 1	 49.2	 2.9	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4416	 2	 -0.5	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4417	 1	 0.0	 0.0	 0.0	 -15.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4418	 1	 7.2	 -1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4419	 1	 31.6	 8.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4420	 1	 26.6	 1.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4424	 1	 11.4	 7.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4425	 1	 9.8	 4.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4426	 1	 -0.2	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4427	 1	 15.1	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4428	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4429	 1	 29.8	 1.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4430	 1	 23.5	 3.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4431	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4433	 1	 8.7	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4434	 1	 40.2	 4.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4435	 1	 25.6	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4436	 1	 7.4	 -0.8	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4437	 1	 19.1	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4438	 1	 0.9	 -0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4441	 1	 62.0	 6.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4442	 1	 30.3	 10.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02486	    0.00000	 150.0	 1	    1.08306	    0.96667;
	4444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4446	 1	 2.0	 1.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4447	 1	 15.9	 8.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4448	 1	 -0.3	 11.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4449	 1	 29.4	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4450	 1	 31.6	 5.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4452	 1	 13.3	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4453	 1	 0.0	 0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4454	 1	 1.0	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4455	 1	 8.8	 -0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4457	 1	 37.0	 5.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4458	 1	 45.5	 15.0	 0.0	 20.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4460	 1	 40.5	 10.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4461	 1	 13.9	 -4.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4462	 1	 6.2	 7.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4463	 1	 0.2	 -3.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4464	 1	 1.3	 -4.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4467	 1	 16.8	 12.2	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4468	 1	 29.6	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4470	 1	 13.9	 1.5	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4472	 1	 9.0	 -4.7	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4473	 1	 17.1	 9.2	 0.0	 15.4	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	4475	 2	 -9.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4476	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4477	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4478	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4479	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4480	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4486	 1	 -2.0	 2.7	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4489	 1	 14.3	 -8.0	 0.0	 0.0	 1	    0.98413	    0.00000	 63.0	 1	    1.06349	    0.90476;
	4490	 1	 9.9	 3.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4491	 1	 12.0	 3.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4492	 1	 3.0	 -1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4493	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4494	 1	 23.7	 1.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4495	 1	 27.2	 3.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4496	 1	 33.3	 5.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4497	 1	 6.0	 3.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4498	 1	 3.9	 -2.4	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03281	    0.00000	 63.0	 1	    1.09736	    0.96825;
	4500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03281	    0.00000	 63.0	 1	    1.09736	    0.96825;
	4501	 1	 17.5	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	4502	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4504	 1	 0.0	 -0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4506	 2	 61.6	 10.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4508	 1	 1.2	 -0.6	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4509	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4511	 1	 23.6	 -2.5	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4512	 1	 14.3	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4513	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4514	 1	 22.1	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.08889	    0.93778;
	4516	 1	 67.2	 6.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4517	 1	 47.6	 10.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4518	 1	 5.7	 -9.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4519	 1	 19.3	 -4.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4520	 1	 30.5	 -3.4	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4521	 1	 12.3	 4.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4522	 1	 1.2	 -0.6	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4523	 1	 15.3	 12.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4526	 1	 12.9	 1.9	 0.0	 0.0	 1	    0.96825	    0.00000	 63.0	 1	    1.04762	    0.88889;
	4527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4528	 1	 12.2	 -1.5	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4530	 1	 13.3	 3.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4531	 1	 -1.9	 -1.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4534	 1	 29.9	 2.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4535	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.82500	    0.00000	 20.0	 1	    1.15000	    0.50000;
	4536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4537	 1	 13.2	 -2.1	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4538	 1	 27.3	 8.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4539	 1	 39.8	 3.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4543	 1	 39.6	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4544	 1	 0.2	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4545	 1	 23.4	 0.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4546	 1	 -0.2	 0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4547	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	4549	 1	 26.8	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4550	 1	 16.5	 4.5	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4551	 1	 27.3	 -2.3	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4552	 1	 7.4	 -6.5	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4554	 1	 28.4	 -7.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4555	 1	 13.7	 1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4558	 1	 -0.1	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4559	 1	 1.0	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4560	 1	 114.6	 17.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4562	 1	 3.0	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4563	 1	 -3.6	 -45.6	 0.0	 0.0	 1	    1.00105	    0.00000	 63.0	 1	    1.04972	    0.95238;
	4564	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4565	 1	 3.0	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4566	 1	 20.9	 -5.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4567	 1	 19.5	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4568	 1	 3.5	 6.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02993	    0.00000	 90.0	 1	    1.08209	    0.97778;
	4570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4571	 2	 115.7	 64.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10263	    1.05526;
	4575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04246	    0.00000	 63.0	 1	    1.13254	    0.95238;
	4579	 2	 7.8	 -1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4580	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4582	 1	 43.9	 5.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4583	 1	 159.5	 43.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4584	 1	 3.0	 1.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4585	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4586	 1	 9.6	 -1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4587	 1	 23.9	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4588	 1	 5.0	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.09524	    0.90476;
	4589	 1	 74.5	 13.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4590	 1	 6.0	 2.0	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	4591	 1	 9.5	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4595	 1	 43.8	 3.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4597	 1	 0.8	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4601	 1	 11.4	 0.9	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4602	 1	 1.4	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4603	 1	 8.7	 -2.9	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4604	 1	 31.3	 2.1	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4605	 1	 14.8	 -0.5	 0.0	 0.0	 1	    1.02148	    0.00000	 90.0	 1	    1.06667	    0.97629;
	4606	 1	 1.6	 0.5	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4607	 1	 61.9	 -5.0	 0.0	 60.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4609	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4610	 1	 48.1	 4.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4611	 1	 0.0	 1.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4612	 1	 30.6	 6.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4613	 1	 2.0	 0.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4614	 1	 36.7	 7.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.09524	    0.90476;
	4616	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4617	 1	 25.5	 5.4	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4618	 1	 15.0	 -1.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4619	 1	 0.8	 0.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4620	 1	 17.9	 1.5	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4621	 1	 6.8	 0.1	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4622	 1	 15.8	 -1.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4623	 1	 4.0	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4624	 1	 16.5	 -4.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4625	 1	 16.7	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4626	 1	 46.9	 2.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4627	 1	 25.3	 5.5	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4629	 1	 39.0	 6.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4630	 1	 8.5	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4631	 1	 18.1	 -4.5	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4632	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4633	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4634	 1	 23.1	 6.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4635	 1	 51.6	 8.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4636	 1	 16.3	 6.9	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4637	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4640	 1	 70.3	 16.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4641	 1	 21.1	 3.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4642	 1	 9.6	 0.8	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4643	 1	 7.7	 -3.5	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4644	 1	 0.0	 -1.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4645	 1	 78.6	 15.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4646	 1	 0.0	 0.0	 0.0	 30.4	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4648	 1	 41.3	 6.1	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4649	 1	 17.0	 -1.1	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4653	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4654	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4655	 1	 42.1	 3.7	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4656	 1	 41.1	 4.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4658	 1	 11.3	 4.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4659	 1	 -1.3	 -1.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4662	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4663	 1	 21.2	 4.1	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4664	 1	 1.0	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4665	 1	 46.4	 -8.9	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4666	 1	 15.1	 -4.4	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4667	 1	 24.3	 -6.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4668	 1	 14.8	 1.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4669	 1	 58.8	 -12.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4670	 1	 31.2	 0.1	 0.0	 0.0	 1	    1.01111	    0.00000	 90.0	 1	    1.08889	    0.93333;
	4671	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4672	 2	 2.4	 -1.4	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4675	 1	 64.5	 14.8	 0.0	 61.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	4678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4679	 1	 26.7	 -1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4680	 1	 18.0	 6.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4681	 1	 52.9	 0.3	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4684	 1	 21.4	 2.9	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4685	 1	 31.0	 -9.4	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4686	 1	 14.9	 0.4	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4687	 1	 12.6	 -2.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4688	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4690	 1	 32.0	 4.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4697	 1	 13.1	 -2.5	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4698	 1	 2.0	 0.5	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4699	 1	 30.4	 3.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	4700	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4701	 1	 15.3	 0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4702	 1	 15.0	 6.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4703	 1	 0.3	 3.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04658	    0.00000	 225.0	 1	    1.08444	    1.00873;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4713	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10263	    1.05526;
	4714	 1	 26.9	 -3.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4715	 1	 39.5	 1.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4717	 2	 -1.4	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4718	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4719	 1	 13.6	 0.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4720	 2	 11.1	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4722	 1	 18.6	 1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4723	 1	 9.3	 -2.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4724	 1	 1.3	 -1.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4725	 1	 34.3	 5.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4726	 1	 10.7	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4727	 1	 50.1	 8.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4728	 1	 3.9	 1.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4729	 1	 45.2	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4730	 1	 48.2	 -6.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4731	 1	 3.2	 -3.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4732	 1	 -0.4	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4733	 1	 0.0	 -9.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4734	 1	 29.2	 8.8	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4735	 1	 39.5	 3.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4736	 1	 40.9	 11.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4737	 1	 2.9	 -1.4	 0.0	 0.0	 1	    1.04777	    0.00000	 225.0	 1	    1.09110	    1.00444;
	4738	 1	 6.2	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 45.0	 1	    1.06667	    0.93333;
	4739	 1	 44.8	 12.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4741	 1	 46.6	 6.5	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4742	 1	 25.5	 -2.9	 0.0	 30.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4744	 1	 68.4	 41.4	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4746	 1	 20.1	 5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4748	 1	 56.0	 3.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4750	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4751	 1	 1.0	 0.2	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4752	 1	 16.2	 18.1	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	4753	 1	 16.0	 -1.9	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	4754	 1	 30.8	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4755	 2	 0.0	 -8.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4756	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4757	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4758	 1	 7.0	 -1.9	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4759	 1	 38.1	 6.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4760	 1	 11.3	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4763	 1	 113.6	 19.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4764	 1	 26.4	 -4.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4766	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	4767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4768	 1	 39.0	 4.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4769	 1	 11.1	 0.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4770	 1	 15.5	 -1.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4771	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4774	 1	 -4.4	 -5.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4776	 1	 22.7	 5.2	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4777	 2	 26.8	 3.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4778	 1	 42.0	 2.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4780	 1	 14.4	 -2.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4781	 1	 53.0	 -2.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4782	 1	 13.8	 -6.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4784	 1	 28.0	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4785	 1	 1.9	 0.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4786	 1	 27.3	 -3.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4787	 1	 0.1	 -0.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4788	 1	 19.0	 0.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4792	 1	 16.7	 2.9	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4793	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4794	 1	 -5.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4796	 1	 12.0	 4.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4797	 1	 15.2	 -0.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4798	 1	 11.1	 0.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4799	 1	 26.0	 4.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4800	 1	 13.9	 3.3	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4801	 1	 44.9	 -2.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4802	 1	 22.3	 2.8	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03966	    0.00000	 225.0	 1	    1.09265	    0.98667;
	4804	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4805	 1	 51.2	 -0.8	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	4806	 1	 32.5	 3.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4807	 1	 15.7	 4.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4811	 1	 0.3	 0.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4812	 1	 23.9	 1.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4813	 1	 4.9	 -0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4814	 1	 19.0	 -0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4815	 1	 40.7	 19.6	 0.0	 0.0	 1	    1.01111	    0.00000	 90.0	 1	    1.08889	    0.93333;
	4816	 1	 69.6	 13.7	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4817	 2	 -2.2	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4818	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4819	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4822	 1	 -3.0	 -0.6	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4823	 1	 3.0	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4824	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4825	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4831	 1	 31.8	 3.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4832	 1	 37.1	 -1.0	 0.0	 0.0	 1	    0.98413	    0.00000	 63.0	 1	    1.06349	    0.90476;
	4833	 1	 19.4	 -3.9	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4835	 1	 62.5	 15.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4836	 1	 18.3	 3.6	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	4837	 1	 16.1	 2.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4838	 1	 -0.1	 0.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4839	 1	 18.3	 -2.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4840	 1	 26.8	 3.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4841	 1	 21.2	 3.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4842	 1	 27.9	 6.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4843	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4844	 1	 65.7	 4.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4845	 1	 44.4	 4.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4846	 1	 15.8	 0.8	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4847	 1	 2.7	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4848	 1	 79.2	 6.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4849	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4850	 1	 7.7	 -5.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4851	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4852	 1	 -0.4	 3.5	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	4854	 1	 4.0	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4855	 1	 4.5	 -0.2	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4856	 1	 22.3	 6.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4857	 1	 20.4	 5.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	4860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4861	 1	 49.3	 -0.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	4864	 2	 4.5	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4865	 1	 23.2	 2.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4866	 1	 23.6	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4867	 1	 1.2	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4868	 1	 24.5	 3.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4869	 1	 48.0	 6.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4870	 1	 10.0	 4.1	 0.0	 0.0	 1	    1.01667	    0.00000	 90.0	 1	    1.11111	    0.92222;
	4871	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	4872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4873	 1	 3.0	 0.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4874	 1	 24.0	 4.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4875	 1	 7.0	 1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4877	 1	 109.4	 24.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4878	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4879	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4882	 1	 17.9	 -3.1	 0.0	 0.0	 1	    1.01111	    0.00000	 90.0	 1	    1.08889	    0.93333;
	4883	 1	 10.7	 1.8	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4884	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03947	    0.00000	 380.0	 1	    1.10526	    0.97368;
	4886	 1	 26.9	 1.2	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4887	 1	 47.8	 5.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4888	 1	 28.8	 0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4889	 1	 10.9	 -2.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4890	 1	 8.9	 11.9	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4891	 1	 15.4	 0.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	4892	 1	 -1.8	 -0.3	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4893	 1	 25.0	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4894	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4895	 1	 13.9	 2.6	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4896	 1	 60.8	 8.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4897	 1	 11.0	 -0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4898	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4899	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4900	 1	 9.7	 -6.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03880	    0.00000	 225.0	 1	    1.09094	    0.98667;
	4903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4904	 1	 26.3	 -5.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4905	 1	 12.6	 -1.3	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4906	 1	 33.8	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03931	    0.00000	 225.0	 1	    1.09195	    0.98667;
	4908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4910	 1	 7.0	 -0.9	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4911	 1	 15.1	 2.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4912	 1	 31.3	 1.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4913	 1	 65.4	 15.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4914	 1	 7.4	 5.5	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4915	 1	 4.1	 2.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4916	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4917	 1	 -9.7	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4919	 1	 26.0	 3.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4920	 2	 26.1	 5.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4923	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4925	 1	 47.9	 11.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	4928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4929	 1	 4.4	 -1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4930	 1	 44.6	 3.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4931	 1	 43.2	 5.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4932	 1	 0.8	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4933	 1	 55.1	 11.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4934	 1	 36.4	 0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4935	 1	 0.8	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4936	 1	 0.8	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4937	 1	 1.8	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4940	 1	 43.6	 8.2	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4942	 1	 120.7	 31.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	4944	 1	 32.0	 -2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4945	 1	 6.5	 -1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4946	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	4947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4948	 1	 0.4	 0.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4949	 1	 24.6	 -0.6	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	4950	 1	 36.9	 7.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4951	 1	 14.5	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4952	 1	 -0.1	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4953	 1	 2.1	 -0.7	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4954	 1	 0.0	 0.0	 0.0	 -58.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4955	 1	 0.0	 0.0	 0.0	 -58.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	4957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4960	 1	 25.0	 3.1	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4961	 1	 20.4	 4.0	 0.0	 0.0	 1	    1.02368	    0.00000	 90.0	 1	    1.06959	    0.97778;
	4962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4963	 1	 18.7	 -11.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4964	 1	 29.2	 -10.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	4965	 1	 10.9	 6.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4966	 1	 1.3	 -2.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	4968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	4970	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4971	 1	 0.2	 6.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.09524	    0.90476;
	4973	 1	 11.2	 2.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4974	 1	 19.3	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	4975	 1	 29.1	 4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	4977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	4978	 1	 49.9	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	4981	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4983	 2	 14.2	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4984	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4985	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4986	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	4987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4990	 1	 17.5	 6.5	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4993	 1	 10.8	 1.6	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4994	 1	 15.4	 5.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	4995	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	4996	 1	 5.0	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4997	 1	 31.0	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4998	 1	 27.0	 4.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	4999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5002	 1	 -0.6	 -0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5003	 1	 37.5	 6.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5004	 1	 0.4	 0.2	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5005	 1	 2.7	 -4.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5006	 1	 0.8	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5007	 1	 41.2	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5008	 1	 18.0	 7.5	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5009	 1	 13.2	 -1.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5010	 1	 1.2	 -4.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5011	 1	 1.2	 4.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5012	 1	 17.5	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5013	 1	 0.7	 0.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5014	 1	 10.3	 -3.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5015	 1	 9.0	 4.1	 0.0	 0.0	 1	    1.00023	    0.00000	 63.0	 1	    1.06395	    0.93651;
	5016	 1	 24.1	 -5.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5017	 1	 8.6	 4.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5018	 1	 -19.8	 -2.8	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.06667	    0.98889;
	5019	 1	 33.5	 1.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5020	 1	 9.0	 0.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5021	 1	 3.6	 -0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5022	 1	 68.4	 9.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5023	 1	 51.3	 3.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5025	 1	 25.1	 4.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5026	 1	 3.9	 1.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5027	 1	 1.0	 -0.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5028	 1	 13.1	 0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5029	 1	 20.2	 2.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5030	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5031	 1	 15.2	 -3.6	 0.0	 0.0	 1	    0.96825	    0.00000	 63.0	 1	    1.04762	    0.88889;
	5032	 1	 15.0	 6.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5033	 1	 14.6	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5035	 1	 128.3	 20.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5037	 1	 10.7	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5038	 2	 14.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5039	 1	 11.4	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5040	 1	 22.7	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5041	 2	 31.9	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5042	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5043	 1	 22.7	 2.1	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	5044	 1	 5.0	 2.7	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5045	 1	 1.9	 -0.7	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5046	 1	 171.8	 62.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5047	 1	 -12.0	 -2.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.06667	    0.98889;
	5048	 1	 4.3	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5049	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5050	 1	 13.5	 -2.4	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5051	 1	 25.3	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5054	 1	 8.1	 -3.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5055	 1	 35.7	 13.9	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	5056	 1	 4.0	 1.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5057	 1	 6.0	 0.1	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5058	 1	 7.6	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5059	 1	 24.4	 4.3	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5061	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5062	 1	 -0.8	 -11.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5065	 1	 43.9	 5.6	 0.0	 0.0	 1	    1.03333	    0.00000	 90.0	 1	    1.11111	    0.95556;
	5066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5067	 1	 36.7	 6.6	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.10000	    0.94444;
	5068	 1	 18.5	 6.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5069	 1	 26.5	 4.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5070	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5072	 1	 17.3	 8.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5073	 1	 29.3	 11.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5074	 1	 0.6	 1.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5076	 1	 10.2	 10.9	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5077	 1	 4.2	 0.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5078	 1	 9.5	 -1.4	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5080	 1	 4.6	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5081	 1	 11.6	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5082	 1	 49.8	 0.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5083	 1	 20.4	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5084	 1	 36.2	 3.4	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	5087	 1	 30.8	 5.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5088	 1	 1.7	 -0.4	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5090	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5091	 1	 28.1	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5101	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5102	 1	 0.2	 2.1	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5105	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5114	 1	 6.9	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 150.0	 1	    1.10000	    0.96667;
	5120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5125	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5139	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5143	 1	 6.8	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5149	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5151	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5170	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5171	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5175	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	5184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5188	 1	 32.6	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5189	 1	 16.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5190	 1	 39.8	 0.0	 0.0	 0.0	 1	    1.02615	    0.00000	 90.0	 1	    1.07453	    0.97778;
	5191	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98908	    0.00000	 225.0	 1	    1.08927	    0.88889;
	5203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5214	 1	 -3.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5225	 1	 -6.8	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5232	 1	 7.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5234	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5236	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5243	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	5245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	5257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5259	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5260	 1	 23.8	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5266	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5269	 1	 5.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 90.0	 1	    1.07778	    0.92222;
	5274	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5279	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5285	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5291	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5292	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5309	 1	 17.8	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5310	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5311	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5324	 1	 8.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5327	 1	 5.9	 1.6	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5328	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5333	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08446	    1.00444;
	5336	 1	 -3.9	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5338	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5358	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5369	 1	 1.7	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5374	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98900	    0.00000	 225.0	 1	    1.08912	    0.88889;
	5375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5387	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5390	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5393	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5395	 1	 22.4	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5407	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5415	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5416	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5427	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5429	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5431	 1	 -31.3	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5433	 1	 10.4	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5457	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5463	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5464	 1	 4.5	 5.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5493	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5495	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5496	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5505	 1	 51.8	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5506	 1	 31.3	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5509	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5511	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5513	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5535	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5539	 1	 -1.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5543	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 150.0	 1	    1.10000	    0.96667;
	5546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5549	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5550	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5558	 1	 -4.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5567	 1	 7.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5574	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5575	 1	 18.8	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5583	 1	 -54.4	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 150.0	 1	    1.10000	    0.96667;
	5584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5588	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5595	 1	 15.6	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5604	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99085	    0.00000	 225.0	 1	    1.09281	    0.88889;
	5605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02968	    0.00000	 90.0	 1	    1.08158	    0.97778;
	5611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02967	    0.00000	 90.0	 1	    1.08157	    0.97778;
	5613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5625	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5627	 1	 11.8	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5628	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5633	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5635	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5636	 1	 -14.1	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5637	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5643	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5644	 1	 9.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	5646	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5647	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02000	    0.00000	 150.0	 1	    1.05333	    0.98667;
	5648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5650	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5654	 1	 2.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5658	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5659	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5662	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5663	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00556	    0.00000	 90.0	 1	    1.15556	    0.85556;
	5665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5671	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5672	 1	 3.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5682	 1	 44.7	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5685	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5688	 1	 6.8	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5693	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	5695	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5696	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5707	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	5709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5711	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5719	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	5724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5741	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5743	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	5745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.07778	    0.96667;
	5752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5753	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5757	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5759	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5760	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5765	 1	 32.6	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5766	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5775	 1	 39.1	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5785	 1	 3.4	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	5788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5794	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5795	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5805	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	5806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5810	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5812	 1	 -10.2	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	5815	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5817	 1	 4.6	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5818	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	5823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07374	    0.00000	 380.0	 1	    1.10263	    1.04485;
	5824	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00794	    0.00000	 63.0	 1	    1.06349	    0.95238;
	5827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	5829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	5830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5840	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	5841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.14286	    0.85714;
	5844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5847	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	5850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.04762	    0.95238;
	5851	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	5852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	5854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	5855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	5856	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5857	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5858	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5859	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5860	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5861	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5862	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5863	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5864	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5865	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5866	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5867	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5868	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5869	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5870	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5871	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5872	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5873	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5874	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5875	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5876	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5877	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5878	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5879	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5880	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5881	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5882	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5883	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5884	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5885	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5886	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5887	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5888	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5889	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5890	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5891	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5892	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5893	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5894	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5895	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5896	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	5897	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5898	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5899	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5900	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5901	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5902	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5903	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5904	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5905	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5906	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5907	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5908	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5909	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5910	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5911	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5912	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5913	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5914	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5915	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5916	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5917	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5918	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5919	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5920	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5921	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5922	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5923	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5924	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5925	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5926	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5927	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5928	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5929	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5930	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5931	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5932	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5933	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	5934	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5935	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5936	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5937	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5938	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5939	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5940	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5941	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5942	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5943	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5944	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5945	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5946	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5947	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5948	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5949	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5950	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5951	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5952	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5953	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5954	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5955	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5956	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5957	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5958	 1	 116.9	 -4.1	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5959	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5960	 2	 -496.6	 205.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5961	 1	 81.1	 -14.3	 0.0	 0.0	 1	    0.97500	    0.00000	 90.0	 1	    1.15000	    0.80000;
	5962	 1	 56.2	 12.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5963	 2	 18.7	 213.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5964	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5965	 2	 105.6	 50.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5966	 2	 -20.0	 -15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5967	 1	 -82.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5968	 2	 807.8	 167.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5969	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5970	 1	 101.5	 11.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5971	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5972	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5973	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5974	 1	 263.2	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5975	 1	 9.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5976	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5977	 1	 109.2	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5978	 1	 568.2	 -11.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5979	 1	 222.6	 8.1	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5980	 1	 -1.6	 0.3	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	5981	 1	 1.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5982	 1	 107.7	 -5.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5983	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5984	 2	 256.2	 100.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5985	 1	 462.7	 151.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5986	 1	 -362.3	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5987	 1	 2.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5988	 1	 -8.7	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5989	 2	 -201.5	 -60.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5990	 1	 91.4	 14.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5991	 1	 3064.9	 -295.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5992	 1	 98.0	 26.1	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5993	 1	 563.4	 88.9	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5994	 1	 406.9	 -23.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5995	 1	 106.5	 -18.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5996	 1	 144.0	 69.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	5997	 1	 367.3	 -10.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5998	 2	 -561.9	 255.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	5999	 1	 88.2	 -76.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6000	 1	 66.8	 11.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6001	 1	 76.9	 16.7	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6002	 1	 266.7	 22.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6003	 1	 0.9	 236.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6004	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6005	 1	 40.3	 12.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6006	 1	 -4.5	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6007	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6008	 1	 -207.6	 -39.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6009	 1	 0.9	 10.9	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6010	 2	 8.5	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6011	 2	 147.5	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6012	 1	 94.8	 5.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6013	 1	 151.7	 16.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6014	 1	 84.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6015	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6016	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 63.0	 1	    1.15000	    0.80000;
	6017	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6018	 1	 183.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6019	 1	 214.5	 25.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6020	 1	 67.2	 -1.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6021	 1	 61.3	 -4.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6022	 2	 77.0	 -14.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6023	 1	 81.1	 73.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6024	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6025	 1	 -117.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6026	 1	 132.7	 21.5	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6027	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6028	 2	 349.9	 11.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6029	 1	 512.0	 27.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6030	 2	 -33.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6031	 1	 369.9	 46.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6032	 1	 179.4	 -16.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6033	 1	 144.0	 -96.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6034	 1	 71.0	 -25.4	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6035	 1	 118.9	 10.5	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6036	 1	 95.4	 -34.9	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6037	 1	 617.6	 217.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6038	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6039	 1	 311.7	 96.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6040	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6041	 2	 13.4	 -1.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6042	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6043	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6044	 1	 302.8	 43.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6045	 1	 28.0	 -15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6046	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6047	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6048	 1	 -65.5	 89.9	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6049	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6050	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6051	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6052	 1	 150.1	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6053	 1	 77.9	 -0.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6054	 1	 150.7	 25.1	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6055	 1	 155.7	 -6.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6056	 2	 164.0	 212.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6057	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6058	 1	 857.5	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6059	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6060	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6061	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6062	 1	 431.2	 12.4	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6063	 1	 197.7	 -91.2	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6064	 1	 1.2	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6065	 1	 1.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6066	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6067	 2	 579.0	 186.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6068	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6069	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6070	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6071	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6072	 1	 -966.8	 -152.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6073	 1	 26.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6074	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6075	 1	 277.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6076	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6077	 1	 141.8	 30.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6078	 1	 19.7	 44.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6079	 1	 120.9	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6080	 1	 329.9	 33.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6081	 1	 -225.6	 -4.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6082	 1	 28.5	 123.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6083	 1	 153.4	 -115.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6084	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6085	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6086	 1	 238.8	 289.3	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6087	 1	 672.9	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6088	 1	 182.0	 -19.5	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6089	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6090	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6091	 2	 178.0	 64.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6092	 1	 -536.0	 197.9	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6093	 2	 -147.6	 27.4	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6094	 2	 65.0	 -18.9	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6095	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6096	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6097	 1	 80.8	 -0.3	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6098	 1	 -0.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6099	 1	 413.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6100	 1	 -16.7	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6101	 1	 -384.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6102	 1	 -5.2	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6103	 1	 -135.7	 -18.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6104	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6105	 2	 244.2	 -6.9	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6106	 1	 -140.9	 47.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6107	 2	 -166.0	 -8.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6108	 1	 41.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6109	 1	 203.4	 12.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6110	 1	 232.1	 19.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6111	 1	 358.5	 71.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6112	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6113	 2	 195.4	 155.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6114	 2	 83.4	 86.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6115	 1	 -801.2	 305.9	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6116	 2	 252.9	 19.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6117	 1	 -190.2	 16.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6118	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6119	 1	 252.5	 39.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6120	 1	 -279.8	 253.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6121	 1	 497.5	 98.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6122	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6123	 1	 11.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6124	 1	 247.1	 3.1	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6125	 1	 421.6	 174.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6126	 1	 206.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6127	 2	 103.4	 28.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6128	 1	 41.1	 -2.3	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6129	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6130	 1	 132.0	 1.7	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6131	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6132	 1	 1.9	 -1.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6133	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6134	 2	 433.0	 -17.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6135	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6136	 1	 -69.9	 1.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6137	 1	 8.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6138	 1	 301.3	 67.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6139	 1	 383.5	 -15.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6140	 2	 200.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6141	 1	 221.9	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6142	 1	 -208.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6143	 1	 -376.7	 101.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6144	 1	 138.7	 12.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6145	 1	 65.9	 2.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6146	 1	 297.5	 204.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6147	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6148	 1	 23.0	 -1.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6149	 1	 28.3	 12.4	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6150	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6151	 1	 -78.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6152	 1	 -1243.2	 -10.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6153	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6154	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6155	 1	 284.0	 -42.9	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6156	 1	 77.5	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6157	 1	 -247.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6158	 2	 74.0	 7.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6159	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6160	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6161	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6162	 1	 -1430.2	 124.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6163	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6164	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6165	 1	 27.1	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6166	 2	 84.0	 -2.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6167	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6168	 1	 107.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6169	 1	 49.3	 -4.5	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6170	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6171	 1	 178.3	 -41.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6172	 1	 210.8	 28.5	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6173	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6174	 2	 321.0	 22.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6175	 2	 249.0	 51.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6176	 1	 778.2	 -39.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6177	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6178	 1	 8.9	 49.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6179	 1	 -72.7	 31.5	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6180	 2	 190.0	 21.4	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6181	 1	 -448.2	 12.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6182	 1	 219.3	 15.3	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6183	 1	 1076.8	 259.9	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6184	 1	 269.1	 -24.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6185	 2	 339.8	 -48.1	 0.0	 -150.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6186	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6187	 1	 -96.1	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6188	 1	 98.5	 9.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6189	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6190	 2	 133.0	 55.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6191	 1	 40.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6192	 1	 209.3	 17.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6193	 1	 213.4	 27.9	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6194	 2	 15.2	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6195	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6196	 2	 38.3	 7.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6197	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6198	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6199	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6200	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6201	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6202	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6203	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6204	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6205	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99566	    0.00000	 380.0	 1	    1.19131	    0.80000;
	6206	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6207	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6208	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6209	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6210	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6211	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	6212	 1	 39.0	 107.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6213	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6214	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6215	 1	 101.3	 37.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6216	 1	 325.5	 -170.3	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6217	 2	 18.9	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6218	 1	 232.4	 63.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6219	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6220	 2	 425.4	 2.2	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6221	 1	 101.7	 41.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6222	 2	 4.0	 4.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6223	 2	 62.9	 -39.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6224	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6225	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6226	 1	 83.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6227	 2	 93.0	 1.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6228	 1	 172.6	 -7.5	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6229	 1	 204.6	 5.6	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6230	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6231	 1	 8.6	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6232	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6233	 1	 100.9	 26.6	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6234	 1	 9.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6235	 1	 -61.7	 6.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6236	 1	 595.2	 -5.7	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6237	 1	 -188.1	 75.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6238	 1	 147.7	 20.8	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6239	 1	 -12.5	 14.3	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6240	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6241	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6242	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6243	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6244	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6245	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6246	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6247	 1	 8.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6248	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6249	 1	 210.2	 53.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6250	 1	 173.3	 23.3	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6251	 1	 213.0	 138.2	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6252	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6253	 1	 256.2	 51.4	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6254	 1	 376.9	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	6255	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	6256	 2	 13.3	 8.7	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6257	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6258	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6259	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6260	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6261	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6262	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6263	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6264	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6265	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6266	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6267	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6268	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6269	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6270	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6271	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6272	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6273	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6274	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6276	 2	 16.0	 11.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6277	 2	 14.0	 11.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6278	 2	 14.0	 11.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6279	 2	 10.0	 7.5	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	6280	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6281	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6282	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6283	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6284	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6285	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6286	 2	 13.0	 7.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6287	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6288	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6289	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6290	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6291	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6292	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6293	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6294	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6295	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6296	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6297	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6298	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6299	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6300	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6301	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	6302	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6303	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6304	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6305	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6306	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6307	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6308	 2	 1.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6309	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6311	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6312	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6313	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6314	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6315	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6316	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6317	 2	 3.5	 2.2	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6318	 2	 3.5	 2.2	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6319	 2	 4.2	 2.3	 0.0	 0.0	 1	    0.97500	    0.00000	 14.0	 1	    1.15000	    0.80000;
	6320	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6321	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6322	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6324	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6325	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6326	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6327	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6328	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6329	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6330	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6331	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6332	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6333	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6334	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6335	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6336	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6337	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 21.0	 1	    1.15000	    0.80000;
	6338	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6339	 2	 8.8	 6.6	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	6340	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6341	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6342	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6343	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6344	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6345	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6346	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6347	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6348	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6349	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6350	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6351	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6352	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6353	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6354	 2	 7.3	 5.5	 0.0	 0.0	 1	    0.97500	    0.00000	 21.0	 1	    1.15000	    0.80000;
	6355	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6356	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6357	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6358	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6359	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6360	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6361	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6362	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6363	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	6364	 2	 10.0	 6.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6365	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6366	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6368	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6369	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6370	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6371	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6372	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6373	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6374	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6375	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6376	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6377	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6378	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6379	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6380	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6381	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6382	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6383	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6384	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6385	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6386	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6387	 2	 14.0	 8.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6388	 2	 14.0	 8.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6389	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6390	 2	 5.9	 3.6	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6391	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6392	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6393	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6394	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6395	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6396	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6397	 2	 30.0	 12.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6398	 2	 30.0	 12.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6399	 2	 12.0	 3.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	6400	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	6401	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6402	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6403	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6404	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6405	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6406	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6407	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6408	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6409	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6410	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6411	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6412	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6413	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6414	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6415	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6416	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6417	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6418	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6419	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6420	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6421	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	6422	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6423	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6424	 2	 10.8	 8.6	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6425	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	6426	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	6427	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	6428	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6429	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6430	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6431	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6432	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6433	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6434	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6435	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6436	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6437	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6438	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6439	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6440	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6441	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6442	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6443	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6444	 2	 15.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6445	 2	 7.0	 4.0	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	6446	 2	 7.0	 4.0	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	6447	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6448	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6449	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6450	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6451	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6452	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6453	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6454	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6455	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	6456	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6457	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6458	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6459	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6460	 2	 35.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6461	 2	 35.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6462	 2	 35.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6463	 2	 35.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	6464	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6465	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6466	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6467	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6468	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6469	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6470	 2	 18.0	 10.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6471	 2	 18.0	 10.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	6472	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	6473	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	6474	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	4	 6.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 0	 12.0	 0.0;
	4	 5.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 0	 10.0	 0.0;
	5	 4.55	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 9.1	 0.0;
	11	 14.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 0	 28.0	 0.0;
	11	 9.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 0	 18.0	 0.0;
	17	 4.1	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 8.2	 0.0;
	19	 0.6	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 1.2	 0.0;
	22	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	24	 8.05	 0.0	 0.0	 0.0	 1.033333	 100.0	 0	 16.1	 0.0;
	24	 17.75	 0.0	 0.0	 0.0	 1.033333	 100.0	 1	 35.5	 0.0;
	25	 18.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 36.0	 0.0;
	25	 13.6	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 27.2	 0.0;
	40	 4.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 0	 8.0	 0.0;
	47	 8.0	 0.0	 9.5	 -9.5	 0.999999	 100.0	 1	 16.0	 0.0;
	47	 8.0	 0.0	 9.5	 -9.5	 0.999999	 100.0	 0	 16.0	 0.0;
	48	 11.5	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 23.0	 0.0;
	48	 12.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 24.0	 0.0;
	57	 6.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 13.0	 0.0;
	64	 12.0	 0.0	 0.0	 0.0	 0.9888895	 100.0	 0	 24.0	 0.0;
	64	 13.8	 0.0	 0.0	 0.0	 0.9888895	 100.0	 1	 27.6	 0.0;
	69	 15.02	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 30.04	 0.0;
	70	 11.5	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 23.0	 0.0;
	85	 3.34	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 6.68	 0.0;
	86	 4.6	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 9.2	 0.0;
	102	 23.0	 6.0	 21.0	 -9.0	 1.0158755	 100.0	 1	 46.0	 0.0;
	122	 6.0	 1.5	 5.0	 -2.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	124	 4.5	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 9.0	 0.0;
	125	 13.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 26.0	 0.0;
	125	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	132	 8.5	 0.0	 3.0	 -3.0	 1.000001	 100.0	 1	 17.0	 0.0;
	132	 2.0	 0.0	 1.0	 -1.0	 1.000001	 100.0	 0	 4.0	 0.0;
	132	 7.0	 0.0	 3.0	 -3.0	 1.000001	 100.0	 0	 14.0	 0.0;
	132	 7.0	 0.0	 3.0	 -3.0	 1.000001	 100.0	 0	 14.0	 0.0;
	137	 9.0	 0.0	 0.8	 -0.8	 1.015872	 100.0	 0	 18.0	 0.0;
	137	 9.0	 0.0	 0.8	 -0.8	 1.015872	 100.0	 1	 18.0	 0.0;
	155	 2.65	 0.0	 1.76	 -1.76	 1.0000025	 100.0	 0	 5.3	 0.0;
	158	 8.95	 -1.5	 10.0	 -13.0	 0.9444445	 100.0	 1	 17.9	 0.0;
	158	 8.95	 -1.5	 10.0	 -13.0	 0.9444445	 100.0	 0	 17.9	 0.0;
	177	 15.0	 3.0	 10.0	 -4.0	 1.0	 100.0	 0	 30.0	 0.0;
	190	 5.5	 0.0	 8.0	 -8.0	 1.0000025	 100.0	 0	 11.0	 0.0;
	190	 5.5	 0.0	 2.0	 -2.0	 1.0000025	 100.0	 0	 11.0	 0.0;
	192	 15.0	 0.0	 14.0	 -14.0	 0.9444445	 100.0	 0	 30.0	 0.0;
	194	 11.75	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 23.5	 0.0;
	196	 7.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 15.0	 0.0;
	196	 7.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 15.0	 0.0;
	219	 5.97	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 11.94	 0.0;
	226	 3.0	 1.0	 2.0	 0.0	 1.0	 100.0	 0	 6.0	 0.0;
	229	 3.75	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 7.5	 0.0;
	238	 16.75	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 33.5	 0.0;
	238	 12.15	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 24.3	 0.0;
	240	 4.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 8.0	 0.0;
	240	 18.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 36.0	 0.0;
	248	 0.5	 1.0	 2.0	 0.0	 0.999999	 100.0	 0	 1.0	 0.0;
	248	 15.5	 0.0	 10.0	 -10.0	 0.999999	 100.0	 0	 31.0	 0.0;
	248	 15.5	 0.0	 10.0	 -10.0	 0.999999	 100.0	 0	 31.0	 0.0;
	248	 15.5	 0.0	 10.0	 -10.0	 0.999999	 100.0	 0	 31.0	 0.0;
	258	 13.0	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 0	 26.0	 0.0;
	258	 13.0	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 0	 26.0	 0.0;
	260	 15.0	 0.95	 1.0	 0.9	 1.000001	 100.0	 1	 30.0	 0.0;
	263	 4.0	 0.0	 4.0	 -4.0	 1.0000025	 100.0	 1	 8.0	 0.0;
	271	 6.3	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.6	 0.0;
	284	 5.8	 -0.05	 6.1	 -6.2	 0.999999	 100.0	 0	 11.6	 0.0;
	297	 12.65	 0.0	 0.0	 0.0	 0.9888895	 100.0	 0	 25.3	 0.0;
	298	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 12.0	 0.0;
	307	 7.5	 0.0	 9.0	 -9.0	 0.999999	 100.0	 1	 15.0	 0.0;
	314	 12.9	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 25.8	 0.0;
	314	 24.8	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 49.6	 0.0;
	319	 -3.5	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 0.0	 -7.0;
	319	 -3.5	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 0.0	 -7.0;
	321	 5.4	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 1	 10.8	 0.0;
	327	 5.5	 0.0	 4.0	 -4.0	 0.999999	 100.0	 0	 11.0	 0.0;
	334	 12.5	 2.0	 13.0	 -9.0	 1.015872	 100.0	 0	 25.0	 0.0;
	335	 12.5	 2.0	 13.0	 -9.0	 1.0233335	 100.0	 1	 25.0	 0.0;
	338	 6.5	 -0.5	 5.0	 -6.0	 1.0000025	 100.0	 1	 13.0	 0.0;
	340	 10.5	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 0	 21.0	 0.0;
	340	 1.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 2.0	 0.0;
	347	 1.15	 0.0	 0.0	 0.0	 1.027779	 100.0	 0	 2.3	 0.0;
	347	 9.75	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 19.5	 0.0;
	350	 11.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 22.0	 0.0;
	358	 15.0	 0.0	 30.0	 -30.0	 1.0000025	 100.0	 0	 30.0	 0.0;
	359	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	359	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	366	 65.0	 16.5	 59.0	 -26.0	 1.046665	 100.0	 1	 130.0	 0.0;
	393	 1.35	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 2.7	 0.0;
	412	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	412	 5.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 11.5	 0.0;
	432	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	441	 17.125	 -0.515	 10.96	 -11.99	 1.0000025	 100.0	 0	 34.25	 0.0;
	448	 12.5	 -0.5	 8.0	 -9.0	 1.015872	 100.0	 0	 25.0	 0.0;
	463	 1.2	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 2.4	 0.0;
	463	 8.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 16.0	 0.0;
	465	 14.0	 1.5	 6.0	 -3.0	 0.985555	 100.0	 1	 27.0	 1.0;
	465	 14.0	 1.5	 6.0	 -3.0	 0.985555	 100.0	 1	 27.0	 1.0;
	467	 24.5	 4.5	 19.0	 -10.0	 1.0079355	 100.0	 1	 48.0	 1.0;
	471	 5.0	 0.0	 6.0	 -6.0	 0.999999	 100.0	 0	 10.0	 0.0;
	471	 4.5	 0.0	 5.4	 -5.4	 0.999999	 100.0	 0	 9.0	 0.0;
	480	 13.5	 0.5	 17.0	 -16.0	 0.999999	 100.0	 0	 27.0	 0.0;
	480	 13.5	 0.5	 17.0	 -16.0	 0.999999	 100.0	 0	 27.0	 0.0;
	480	 13.5	 0.5	 17.0	 -16.0	 0.999999	 100.0	 0	 27.0	 0.0;
	492	 11.7	 -4.5	 8.0	 -17.0	 1.033334	 100.0	 0	 23.4	 0.0;
	509	 2.0	 0.0	 2.0	 -2.0	 0.999999	 100.0	 0	 4.0	 0.0;
	518	 5.0	 0.0	 0.0	 0.0	 1.015874	 100.0	 0	 10.0	 0.0;
	519	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	529	 4.0	 0.0	 4.8	 -4.8	 0.999999	 100.0	 0	 8.0	 0.0;
	529	 4.0	 0.0	 4.8	 -4.8	 0.999999	 100.0	 0	 8.0	 0.0;
	529	 4.0	 0.0	 4.8	 -4.8	 0.999999	 100.0	 1	 8.0	 0.0;
	535	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	535	 12.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 24.0	 0.0;
	544	 4.5	 1.95	 2.0	 1.9	 1.0000025	 100.0	 1	 9.0	 0.0;
	547	 6.0	 1.0	 2.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	569	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	569	 15.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 30.0	 0.0;
	569	 5.75	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 11.5	 0.0;
	582	 8.0	 1.5	 7.0	 -4.0	 1.0000005	 100.0	 1	 16.0	 0.0;
	584	 4.5	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 9.0	 0.0;
	585	 4.75	 0.0	 5.7	 -5.7	 0.999999	 100.0	 1	 9.5	 0.0;
	588	 0.5	 0.0	 0.1	 -0.1	 1.000001	 100.0	 0	 1.0	 0.0;
	592	 10.5	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 0	 21.0	 0.0;
	599	 3.05	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 6.1	 0.0;
	609	 22.5	 0.0	 45.0	 -45.0	 0.975	 100.0	 1	 45.0	 0.0;
	609	 22.5	 0.0	 45.0	 -45.0	 0.975	 100.0	 0	 45.0	 0.0;
	611	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	611	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	611	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	612	 17.5	 0.0	 0.0	 0.0	 1.0000005	 100.0	 1	 35.0	 0.0;
	612	 5.75	 0.0	 0.0	 0.0	 1.0000005	 100.0	 0	 11.5	 0.0;
	623	 0.0	 0.0	 8.3	 -8.3	 1.0111115	 100.0	 1	 8.3	 -8.3;
	632	 3.65	 0.0	 4.0	 -4.0	 0.999999	 100.0	 0	 7.3	 0.0;
	635	 7.5	 3.5	 7.0	 0.0	 1.015872	 100.0	 0	 15.0	 0.0;
	635	 7.5	 3.5	 7.0	 0.0	 1.015872	 100.0	 1	 15.0	 0.0;
	640	 119.5	 -11.4	 80.0	 -102.8	 1.078945	 100.0	 1	 239.0	 0.0;
	651	 3.5	 3.5	 7.0	 0.0	 1.0000025	 100.0	 0	 7.0	 0.0;
	669	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	669	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	670	 3.75	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 7.5	 0.0;
	670	 12.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 24.0	 0.0;
	678	 3.3	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 6.6	 0.0;
	679	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	683	 4.5	 0.5	 6.0	 -5.0	 0.9444445	 100.0	 1	 9.0	 0.0;
	683	 4.5	 0.5	 6.0	 -5.0	 0.9444445	 100.0	 1	 9.0	 0.0;
	683	 5.5	 1.5	 8.0	 -5.0	 0.9444445	 100.0	 0	 11.0	 0.0;
	683	 5.5	 1.5	 8.0	 -5.0	 0.9444445	 100.0	 1	 11.0	 0.0;
	694	 16.175	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 32.35	 0.0;
	694	 6.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 12.0	 0.0;
	694	 10.5	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 21.0	 0.0;
	698	 18.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 37.0	 0.0;
	698	 18.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 37.0	 0.0;
	697	 18.5	 0.0	 15.0	 -15.0	 0.975	 100.0	 1	 37.0	 0.0;
	697	 18.5	 0.0	 15.0	 -15.0	 0.975	 100.0	 1	 37.0	 0.0;
	696	 18.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 37.0	 0.0;
	696	 18.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 37.0	 0.0;
	704	 2.0	 0.0	 2.0	 -2.0	 0.9444445	 100.0	 1	 4.0	 0.0;
	704	 2.0	 0.0	 2.5	 -2.5	 0.9444445	 100.0	 1	 4.0	 0.0;
	704	 2.85	 0.0	 3.0	 -3.0	 0.9444445	 100.0	 1	 5.7	 0.0;
	704	 4.25	 0.5	 6.0	 -5.0	 0.9444445	 100.0	 0	 8.5	 0.0;
	731	 9.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 19.5	 0.0;
	732	 19.5	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 39.0	 0.0;
	733	 5.75	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 11.5	 0.0;
	733	 16.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 32.0	 0.0;
	735	 6.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 0	 12.0	 0.0;
	735	 16.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 32.0	 0.0;
	736	 2.5	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 1	 5.0	 0.0;
	743	 3.35	 0.01	 3.72	 -3.7	 0.999999	 100.0	 1	 6.7	 0.0;
	743	 2.8	 0.0	 3.0	 -3.0	 0.999999	 100.0	 1	 5.6	 0.0;
	744	 13.3	 -2.38	 15.0	 -19.76	 0.999999	 100.0	 1	 26.6	 0.0;
	745	 4.0	 0.0	 2.0	 -2.0	 1.022224	 100.0	 1	 7.0	 1.0;
	750	 0.0	 0.0	 3.0	 -3.0	 0.999999	 100.0	 0	 5.0	 -5.0;
	757	 11.75	 0.0	 8.0	 -8.0	 0.9888895	 100.0	 0	 23.5	 0.0;
	759	 3.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 6.0	 0.0;
	760	 3.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 6.0	 0.0;
	759	 18.75	 2.0	 10.0	 -6.0	 0.999999	 100.0	 1	 37.5	 0.0;
	760	 18.75	 2.0	 10.0	 -6.0	 0.999999	 100.0	 1	 37.5	 0.0;
	761	 0.3	 0.0	 0.06	 -0.06	 0.825	 100.0	 0	 0.6	 0.0;
	761	 13.05	 0.0	 2.61	 -2.61	 0.825	 100.0	 1	 26.1	 0.0;
	761	 0.8	 0.0	 0.16	 -0.16	 0.825	 100.0	 0	 1.6	 0.0;
	761	 0.55	 0.0	 0.11	 -0.11	 0.825	 100.0	 0	 1.1	 0.0;
	765	 18.75	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 37.5	 0.0;
	765	 17.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 34.0	 0.0;
	785	 4.0	 0.0	 26.0	 -26.0	 0.975	 100.0	 0	 8.0	 0.0;
	785	 7.5	 0.0	 26.0	 -26.0	 0.975	 100.0	 0	 15.0	 0.0;
	786	 9.5	 0.0	 26.0	 -26.0	 0.975	 100.0	 0	 19.0	 0.0;
	800	 15.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 31.0	 0.0;
	800	 15.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 31.0	 0.0;
	801	 15.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 31.0	 0.0;
	801	 15.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 31.0	 0.0;
	802	 15.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 31.0	 0.0;
	802	 15.5	 -1.0	 15.0	 -17.0	 0.975	 100.0	 1	 31.0	 0.0;
	806	 20.4	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 40.8	 0.0;
	814	 16.5	 -1.5	 6.0	 -9.0	 1.015872	 100.0	 1	 32.0	 1.0;
	814	 16.5	 -1.5	 6.0	 -9.0	 1.015872	 100.0	 0	 32.0	 1.0;
	815	 16.5	 -1.5	 6.0	 -9.0	 1.015872	 100.0	 1	 32.0	 1.0;
	815	 16.5	 -1.5	 6.0	 -9.0	 1.015872	 100.0	 1	 32.0	 1.0;
	815	 16.5	 -1.5	 6.0	 -9.0	 1.015872	 100.0	 1	 32.0	 1.0;
	815	 16.5	 -1.5	 6.0	 -9.0	 1.015872	 100.0	 1	 32.0	 1.0;
	825	 6.5	 0.0	 3.0	 -3.0	 1.0000025	 100.0	 0	 13.0	 0.0;
	825	 3.5	 0.0	 3.0	 -3.0	 1.0000025	 100.0	 1	 7.0	 0.0;
	828	 1.2	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 2.4	 0.0;
	829	 13.5	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 1	 27.0	 0.0;
	830	 10.0	 0.0	 10.0	 -10.0	 0.9444445	 100.0	 0	 20.0	 0.0;
	832	 4.9	 -0.145	 3.14	 -3.43	 1.0000025	 100.0	 0	 9.8	 0.0;
	832	 2.5	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 5.0	 0.0;
	835	 7.5	 2.95	 3.0	 2.9	 1.0000025	 100.0	 1	 15.0	 0.0;
	837	 9.5	 0.0	 7.5	 -7.5	 1.0000025	 100.0	 0	 19.0	 0.0;
	837	 7.5	 0.0	 7.5	 -7.5	 1.0000025	 100.0	 0	 15.0	 0.0;
	856	 6.0	 0.95	 1.0	 0.9	 1.0000025	 100.0	 0	 12.0	 0.0;
	856	 6.0	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	863	 7.0	 0.0	 7.0	 -7.0	 1.0000025	 100.0	 0	 14.0	 0.0;
	864	 7.0	 0.0	 7.0	 -7.0	 1.0000025	 100.0	 1	 14.0	 0.0;
	885	 5.0	 0.0	 6.0	 -6.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	885	 6.0	 0.0	 3.0	 -3.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	889	 6.5	 0.0	 5.0	 -5.0	 0.975	 100.0	 0	 13.0	 0.0;
	889	 6.5	 0.0	 5.0	 -5.0	 0.975	 100.0	 0	 13.0	 0.0;
	889	 6.5	 0.0	 5.0	 -5.0	 0.975	 100.0	 0	 13.0	 0.0;
	889	 6.5	 0.0	 5.0	 -5.0	 0.975	 100.0	 0	 13.0	 0.0;
	907	 7.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 14.0	 0.0;
	944	 4.05	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 8.1	 0.0;
	948	 1.0	 0.0	 0.1	 -0.1	 1.000001	 100.0	 0	 2.0	 0.0;
	969	 25.0	 9.0	 27.0	 -9.0	 0.975	 100.0	 1	 50.0	 0.0;
	971	 9.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 18.0	 0.0;
	977	 4.0	 0.0	 5.0	 -5.0	 0.999999	 100.0	 1	 8.0	 0.0;
	977	 4.0	 0.0	 5.0	 -5.0	 0.999999	 100.0	 0	 8.0	 0.0;
	987	 24.5	 6.0	 22.0	 -10.0	 1.027779	 100.0	 0	 49.0	 0.0;
	987	 7.5	 2.0	 7.0	 -3.0	 1.027779	 100.0	 0	 15.0	 0.0;
	987	 24.5	 6.0	 22.0	 -10.0	 1.027779	 100.0	 0	 49.0	 0.0;
	989	 11.0	 0.0	 0.0	 0.0	 0.984126	 100.0	 0	 22.0	 0.0;
	991	 2.0	 0.0	 1.0	 -1.0	 1.022224	 100.0	 1	 4.0	 0.0;
	1013	 1.5	 0.95	 1.0	 0.9	 1.000001	 100.0	 1	 3.0	 0.0;
	1013	 1.5	 0.5	 1.0	 0.0	 1.000001	 100.0	 0	 3.0	 0.0;
	1017	 3.6	 0.0	 4.0	 -4.0	 0.999999	 100.0	 1	 7.2	 0.0;
	1029	 10.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 20.0	 0.0;
	1052	 10.0	 1.0	 12.0	 -10.0	 0.999999	 100.0	 0	 20.0	 0.0;
	1054	 6.9	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 13.8	 0.0;
	1054	 0.6	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 1.2	 0.0;
	1061	 9.4	 1.5	 6.0	 -3.0	 1.022222	 100.0	 1	 11.8	 7.0;
	1062	 4.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 8.0	 0.0;
	1069	 6.0	 0.0	 0.0	 0.0	 0.9682545	 100.0	 0	 12.0	 0.0;
	1070	 6.0	 1.95	 2.0	 1.9	 1.0000025	 100.0	 1	 12.0	 0.0;
	1074	 4.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 8.0	 0.0;
	1112	 16.0	 0.0	 6.0	 -6.0	 0.975	 100.0	 1	 18.0	 14.0;
	1112	 6.5	 0.0	 3.0	 -3.0	 0.975	 100.0	 0	 8.0	 5.0;
	1112	 6.5	 0.0	 3.0	 -3.0	 0.975	 100.0	 0	 8.0	 5.0;
	1112	 6.5	 0.0	 3.0	 -3.0	 0.975	 100.0	 0	 8.0	 5.0;
	1114	 9.0	 0.0	 10.0	 -10.0	 0.999999	 100.0	 0	 18.0	 0.0;
	1114	 9.0	 0.0	 10.0	 -10.0	 0.999999	 100.0	 0	 18.0	 0.0;
	1129	 3.5	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 7.0	 0.0;
	1132	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	1139	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 12.0	 0.0;
	1151	 3.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 6.0	 0.0;
	1151	 4.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 8.0	 0.0;
	1214	 31.0	 0.0	 40.0	 -40.0	 1.044445	 100.0	 1	 62.0	 0.0;
	1215	 20.7	 0.415	 12.42	 -11.59	 1.044445	 100.0	 1	 41.4	 0.0;
	1225	 5.6	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 11.2	 0.0;
	1250	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	1250	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	1260	 15.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 30.0	 0.0;
	1262	 12.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 24.0	 0.0;
	1263	 12.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 24.0	 0.0;
	1267	 2.3	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 4.6	 0.0;
	1281	 14.5	 0.0	 0.0	 0.0	 1.033333	 100.0	 1	 29.0	 0.0;
	1281	 7.15	 0.0	 0.0	 0.0	 1.033333	 100.0	 0	 14.3	 0.0;
	1290	 0.53	 0.0	 0.35	 -0.35	 1.0000025	 100.0	 0	 1.06	 0.0;
	1290	 4.0	 -0.1	 2.6	 -2.8	 1.0000025	 100.0	 0	 8.0	 0.0;
	1290	 4.0	 -0.1	 2.6	 -2.8	 1.0000025	 100.0	 1	 8.0	 0.0;
	1307	 2.0	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 4.0	 0.0;
	1314	 8.5	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 17.0	 0.0;
	1314	 8.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 17.0	 0.0;
	1314	 3.5	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 7.0	 0.0;
	1317	 0.7	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 0.8	 0.6;
	1317	 0.7	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 0.8	 0.6;
	1319	 5.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 11.5	 0.0;
	1319	 3.45	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 6.9	 0.0;
	1327	 6.2	 0.0	 6.5	 -6.5	 0.9444445	 100.0	 0	 12.4	 0.0;
	1329	 2.5	 0.95	 1.0	 0.9	 1.000001	 100.0	 1	 5.0	 0.0;
	1329	 2.5	 0.95	 1.0	 0.9	 1.000001	 100.0	 1	 5.0	 0.0;
	1344	 36.25	 0.0	 40.0	 -40.0	 0.999999	 100.0	 0	 72.5	 0.0;
	1348	 5.5	 3.0	 5.0	 1.0	 0.975	 100.0	 1	 11.0	 0.0;
	1348	 5.5	 3.0	 5.0	 1.0	 0.975	 100.0	 1	 11.0	 0.0;
	1358	 9.075	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 18.15	 0.0;
	1358	 17.85	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 35.7	 0.0;
	1358	 14.2	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 28.4	 0.0;
	1360	 22.5	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 45.0	 0.0;
	1366	 6.5	 1.0	 7.0	 -5.0	 1.015872	 100.0	 1	 13.0	 0.0;
	1366	 6.5	 1.0	 7.0	 -5.0	 1.015872	 100.0	 0	 13.0	 0.0;
	1413	 27.5	 6.0	 22.0	 -10.0	 1.015872	 100.0	 0	 50.0	 5.0;
	1423	 25.0	 0.0	 50.0	 -50.0	 1.000001	 100.0	 1	 50.0	 0.0;
	1423	 25.0	 0.0	 50.0	 -50.0	 1.000001	 100.0	 1	 50.0	 0.0;
	1436	 27.5	 6.0	 22.0	 -10.0	 1.015872	 100.0	 0	 50.0	 5.0;
	1443	 10.5	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 21.0	 0.0;
	1457	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	1457	 22.5	 -4.0	 2.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	1457	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	1466	 1.5	 0.0	 0.3	 -0.3	 1.0158755	 100.0	 0	 3.0	 0.0;
	1467	 5.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 10.0	 0.0;
	1477	 5.0	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 10.0	 0.0;
	1498	 13.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 26.0	 0.0;
	1500	 5.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 0	 10.0	 0.0;
	1500	 10.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 20.0	 0.0;
	1520	 141.5	 20.0	 100.0	 -60.0	 0.975	 100.0	 1	 239.0	 44.0;
	1522	 141.5	 20.0	 100.0	 -60.0	 0.975	 100.0	 1	 239.0	 44.0;
	1523	 125.5	 12.5	 70.0	 -45.0	 0.975	 100.0	 1	 169.0	 82.0;
	1521	 125.5	 12.5	 70.0	 -45.0	 0.975	 100.0	 1	 169.0	 82.0;
	1553	 10.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 20.0	 0.0;
	1553	 7.925	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 15.85	 0.0;
	1560	 25.0	 6.5	 22.0	 -9.0	 1.033333	 100.0	 1	 49.0	 1.0;
	1564	 6.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 12.0	 0.0;
	1564	 12.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 24.0	 0.0;
	1565	 2.0	 0.0	 0.0	 0.0	 1.046665	 100.0	 1	 4.0	 0.0;
	1566	 5.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 11.5	 0.0;
	1570	 12.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 24.0	 0.0;
	1570	 7.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 14.0	 0.0;
	1584	 5.1	 -0.595	 6.0	 -7.19	 0.999999	 100.0	 0	 10.2	 0.0;
	1599	 18.0	 -0.5	 11.0	 -12.0	 1.022224	 100.0	 1	 36.0	 0.0;
	1599	 18.0	 -0.5	 11.0	 -12.0	 1.022224	 100.0	 0	 36.0	 0.0;
	1605	 21.0	 5.0	 20.0	 -10.0	 1.0000005	 100.0	 1	 42.0	 0.0;
	1619	 11.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 22.0	 0.0;
	1619	 5.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 10.0	 0.0;
	1630	 39.0	 -2.675	 1.0	 -6.35	 1.0377785	 100.0	 1	 78.0	 0.0;
	1643	 2.2	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 3.7	 0.7;
	1644	 2.55	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 5.1	 0.0;
	1644	 5.95	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 11.9	 0.0;
	1645	 26.0	 -1.5	 10.0	 -13.0	 1.04445	 100.0	 1	 52.0	 0.0;
	1648	 2.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 4.0	 0.0;
	1659	 7.5	 0.0	 6.0	 -6.0	 1.0000025	 100.0	 0	 15.0	 0.0;
	1675	 5.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 10.0	 0.0;
	1675	 8.75	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 17.5	 0.0;
	1684	 5.5	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 11.0	 0.0;
	1684	 5.5	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 11.0	 0.0;
	1685	 13.5	 1.5	 3.0	 0.0	 1.0000025	 100.0	 0	 27.0	 0.0;
	1686	 5.165	 0.0	 3.0	 -3.0	 1.015872	 100.0	 0	 10.33	 0.0;
	1686	 5.165	 0.0	 3.0	 -3.0	 1.015872	 100.0	 0	 10.33	 0.0;
	1687	 6.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 12.0	 0.0;
	1688	 1.9	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 3.2	 0.6;
	1693	 3.55	 0.07	 2.13	 -1.99	 1.0000025	 100.0	 1	 7.1	 0.0;
	1697	 7.5	 0.0	 0.0	 -0.0	 1.0158755	 100.0	 1	 15.0	 0.0;
	1697	 7.5	 0.0	 0.0	 -0.0	 1.0158755	 100.0	 1	 15.0	 0.0;
	1697	 7.5	 0.0	 0.0	 -0.0	 1.0158755	 100.0	 1	 15.0	 0.0;
	1700	 15.5	 1.5	 3.0	 0.0	 1.0000025	 100.0	 0	 31.0	 0.0;
	1703	 9.0	 1.95	 2.0	 1.9	 1.0000025	 100.0	 1	 18.0	 0.0;
	1704	 20.0	 0.0	 25.0	 -25.0	 1.0000025	 100.0	 0	 40.0	 0.0;
	1706	 14.45	 0.0	 18.0	 -18.0	 0.999999	 100.0	 0	 28.9	 0.0;
	1717	 1.0	 0.0	 0.0	 0.0	 1.015874	 100.0	 0	 2.0	 0.0;
	1728	 2.25	 0.35	 2.7	 -2.0	 0.975	 100.0	 0	 4.5	 0.0;
	1728	 7.25	 0.0	 8.0	 -8.0	 0.975	 100.0	 0	 14.5	 0.0;
	1731	 2.25	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 4.5	 0.0;
	1733	 6.0	 0.0	 7.5	 -7.5	 0.999999	 100.0	 1	 12.0	 0.0;
	1739	 13.5	 0.0	 14.0	 -14.0	 1.0000025	 100.0	 1	 27.0	 0.0;
	1739	 5.5	 0.0	 6.0	 -6.0	 1.0000025	 100.0	 0	 11.0	 0.0;
	1746	 20.0	 1.0	 20.0	 -18.0	 0.975	 100.0	 1	 40.0	 0.0;
	1747	 20.0	 1.0	 20.0	 -18.0	 0.975	 100.0	 1	 40.0	 0.0;
	1748	 20.0	 1.0	 20.0	 -18.0	 0.975	 100.0	 1	 40.0	 0.0;
	1802	 1.8	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 3.6	 0.0;
	1812	 5.3	 1.0	 2.0	 0.0	 1.0000025	 100.0	 0	 10.6	 0.0;
	1829	 4.6	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 9.2	 0.0;
	1836	 16.35	 0.0	 0.0	 0.0	 1.0111115	 100.0	 0	 32.7	 0.0;
	1842	 8.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 16.0	 0.0;
	1842	 16.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 32.0	 0.0;
	1852	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 0	 5.0	 0.0;
	1852	 2.0	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 4.0	 0.0;
	1860	 3.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 6.0	 0.0;
	1863	 3.0	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 6.0	 0.0;
	1863	 1.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 2.0	 0.0;
	1868	 12.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 24.0	 0.0;
	1868	 18.25	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 36.5	 0.0;
	1868	 21.75	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 43.5	 0.0;
	1869	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	1870	 22.0	 5.5	 20.0	 -9.0	 1.0000005	 100.0	 1	 44.0	 0.0;
	1871	 2.95	 0.0	 3.5	 -3.5	 0.999999	 100.0	 0	 5.9	 0.0;
	1876	 4.5	 0.0	 0.0	 0.0	 1.000001	 100.0	 0	 9.0	 0.0;
	1885	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	1893	 12.0	 0.0	 4.0	 -4.0	 0.975	 100.0	 1	 24.0	 0.0;
	1894	 12.0	 0.0	 4.0	 -4.0	 0.975	 100.0	 1	 24.0	 0.0;
	1895	 12.0	 0.0	 4.0	 -4.0	 0.975	 100.0	 1	 24.0	 0.0;
	1896	 12.0	 0.0	 4.0	 -4.0	 0.975	 100.0	 1	 24.0	 0.0;
	1908	 0.6	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 1.2	 0.0;
	1927	 1.5	 0.0	 1.0	 -1.0	 1.000001	 100.0	 0	 3.0	 0.0;
	1940	 21.5	 0.0	 26.0	 -26.0	 0.999999	 100.0	 0	 43.0	 0.0;
	1939	 19.0	 0.0	 20.0	 -20.0	 0.999999	 100.0	 0	 38.0	 0.0;
	1948	 15.0	 1.95	 2.0	 1.9	 1.0000025	 100.0	 1	 30.0	 0.0;
	1959	 3.0	 1.0	 2.0	 0.0	 1.0000025	 100.0	 0	 6.0	 0.0;
	1967	 12.0	 0.5	 8.0	 -7.0	 0.975	 100.0	 1	 24.0	 0.0;
	1968	 12.0	 2.82	 5.65	 -0.01	 0.975	 100.0	 1	 24.0	 0.0;
	1969	 12.0	 0.5	 8.0	 -7.0	 0.975	 100.0	 1	 24.0	 0.0;
	1970	 12.0	 0.5	 8.0	 -7.0	 0.975	 100.0	 1	 24.0	 0.0;
	1971	 12.0	 0.5	 8.0	 -7.0	 0.975	 100.0	 1	 24.0	 0.0;
	1980	 14.5	 0.0	 10.0	 -10.0	 0.975	 100.0	 1	 29.0	 0.0;
	1980	 14.5	 0.0	 10.0	 -10.0	 0.975	 100.0	 1	 29.0	 0.0;
	1981	 14.5	 -6.5	 5.0	 -18.0	 0.999999	 100.0	 1	 29.0	 0.0;
	1982	 14.5	 -5.0	 8.0	 -18.0	 0.999999	 100.0	 1	 29.0	 0.0;
	1984	 4.0	 0.0	 6.0	 -6.0	 1.0000025	 100.0	 0	 8.0	 0.0;
	1986	 2.55	 0.0	 2.0	 -2.0	 1.0000025	 100.0	 1	 4.6	 0.5;
	1986	 2.55	 0.0	 2.0	 -2.0	 1.0000025	 100.0	 0	 4.6	 0.5;
	1992	 1.8	 -0.5	 2.0	 -3.0	 0.999999	 100.0	 0	 3.6	 0.0;
	2000	 4.25	 0.0	 5.0	 -5.0	 0.9444445	 100.0	 0	 8.5	 0.0;
	2007	 23.0	 6.0	 21.0	 -9.0	 1.0158755	 100.0	 1	 46.0	 0.0;
	2018	 12.0	 0.0	 9.0	 -9.0	 1.0000025	 100.0	 1	 24.0	 0.0;
	2019	 12.0	 0.0	 9.0	 -9.0	 1.0000025	 100.0	 1	 24.0	 0.0;
	2019	 12.0	 0.0	 9.0	 -9.0	 1.0000025	 100.0	 1	 24.0	 0.0;
	2024	 6.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 12.0	 0.0;
	2028	 0.0	 0.0	 7.0	 -7.0	 1.000001	 100.0	 1	 30.0	 -30.0;
	2036	 4.5	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 9.0	 0.0;
	2050	 17.0	 1.5	 19.0	 -16.0	 0.999999	 100.0	 1	 34.0	 0.0;
	2060	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 12.0	 0.0;
	2084	 2.5	 1.0	 2.0	 0.0	 1.0000025	 100.0	 0	 5.0	 0.0;
	2097	 8.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 16.0	 0.0;
	2098	 27.5	 6.0	 22.0	 -10.0	 1.022222	 100.0	 1	 54.0	 1.0;
	2102	 8.0	 0.0	 5.0	 -5.0	 1.0079355	 100.0	 1	 16.0	 0.0;
	2122	 9.95	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 19.9	 0.0;
	2122	 16.2	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 32.4	 0.0;
	2150	 5.125	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.25	 0.0;
	2150	 3.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 6.0	 0.0;
	2160	 14.5	 3.5	 13.0	 -6.0	 1.027779	 100.0	 1	 29.0	 0.0;
	2164	 22.5	 6.0	 22.0	 -10.0	 1.0000005	 100.0	 0	 45.0	 0.0;
	2165	 6.0	 0.0	 0.0	 0.0	 1.033333	 100.0	 1	 12.0	 0.0;
	2181	 12.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 24.0	 0.0;
	2181	 14.96	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 29.92	 0.0;
	2186	 4.6	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 9.2	 0.0;
	2189	 6.0	 0.0	 0.0	 0.0	 0.9682545	 100.0	 0	 12.0	 0.0;
	2189	 6.0	 0.0	 0.0	 0.0	 0.9682545	 100.0	 0	 12.0	 0.0;
	2191	 42.0	 6.0	 22.0	 -10.0	 1.022222	 100.0	 0	 47.0	 37.0;
	2192	 7.5	 0.0	 9.0	 -9.0	 0.9444445	 100.0	 1	 15.0	 0.0;
	2194	 10.0	 1.95	 2.0	 1.9	 1.000001	 100.0	 1	 20.0	 0.0;
	2225	 14.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 28.0	 0.0;
	2225	 13.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 26.0	 0.0;
	2244	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	2244	 18.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 36.0	 0.0;
	2246	 13.25	 0.0	 8.0	 -8.0	 0.975	 100.0	 0	 24.0	 2.5;
	2246	 13.25	 0.0	 8.0	 -8.0	 0.975	 100.0	 1	 24.0	 2.5;
	2280	 6.9	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 13.8	 0.0;
	2290	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	2294	 28.0	 -1.5	 17.0	 -20.0	 1.0000005	 100.0	 1	 56.0	 0.0;
	2296	 0.0	 0.0	 20.0	 -20.0	 1.0000005	 100.0	 0	 64.0	 -64.0;
	2302	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	2302	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	2328	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	2334	 5.75	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 11.5	 0.0;
	2338	 1.8	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 3.6	 0.0;
	2340	 14.0	 1.5	 12.0	 -9.0	 1.015872	 100.0	 1	 28.0	 0.0;
	2340	 14.0	 1.5	 12.0	 -9.0	 1.015872	 100.0	 1	 28.0	 0.0;
	2340	 14.0	 1.5	 12.0	 -9.0	 1.015872	 100.0	 1	 28.0	 0.0;
	2341	 5.0	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	2341	 3.5	 1.5	 3.0	 0.0	 1.0000025	 100.0	 0	 7.0	 0.0;
	2342	 3.5	 0.0	 2.0	 -2.0	 1.022224	 100.0	 1	 7.0	 0.0;
	2364	 12.0	 0.0	 20.0	 -20.0	 0.975	 100.0	 1	 24.0	 0.0;
	2365	 12.0	 0.0	 20.0	 -20.0	 0.975	 100.0	 1	 24.0	 0.0;
	2366	 12.0	 0.0	 20.0	 -20.0	 0.975	 100.0	 1	 24.0	 0.0;
	2367	 12.0	 0.0	 20.0	 -20.0	 0.975	 100.0	 1	 24.0	 0.0;
	2368	 10.0	 0.0	 20.0	 -20.0	 0.975	 100.0	 1	 20.0	 0.0;
	2378	 4.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 8.0	 0.0;
	2395	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 12.0	 0.0;
	2397	 17.45	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 34.9	 0.0;
	2397	 9.65	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 19.3	 0.0;
	2413	 18.0	 0.0	 14.0	 -14.0	 1.000001	 100.0	 1	 36.0	 0.0;
	2415	 3.45	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 6.9	 0.0;
	2415	 9.6	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 19.2	 0.0;
	2422	 4.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 8.0	 0.0;
	2422	 8.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 16.0	 0.0;
	2422	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	2434	 9.85	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 19.7	 0.0;
	2438	 11.3	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 22.6	 0.0;
	2438	 0.85	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 1.7	 0.0;
	2441	 9.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 18.0	 0.0;
	2441	 10.5	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 21.0	 0.0;
	2446	 5.2	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 10.4	 0.0;
	2445	 11.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 22.0	 0.0;
	2462	 10.5	 0.0	 8.0	 -8.0	 1.044445	 100.0	 0	 21.0	 0.0;
	2463	 2.25	 0.0	 3.0	 -3.0	 1.015872	 100.0	 0	 4.5	 0.0;
	2463	 2.25	 0.0	 3.0	 -3.0	 1.015872	 100.0	 1	 4.5	 0.0;
	2466	 10.35	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 20.7	 0.0;
	2477	 6.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 12.0	 0.0;
	2483	 13.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 26.0	 0.0;
	2497	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 12.0	 0.0;
	2525	 44.0	 5.5	 19.0	 -8.0	 1.054343	 100.0	 1	 50.0	 38.0;
	2525	 44.0	 5.5	 19.0	 -8.0	 1.054343	 100.0	 1	 50.0	 38.0;
	2531	 10.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 20.0	 0.0;
	2531	 18.425	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 36.85	 0.0;
	2532	 6.25	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.5	 0.0;
	2532	 7.5	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 15.0	 0.0;
	2534	 4.8	 0.005	 0.97	 -0.96	 1.0158755	 100.0	 1	 9.6	 0.0;
	2547	 2.83	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 5.66	 0.0;
	2549	 8.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 16.0	 0.0;
	2557	 9.425	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 18.85	 0.0;
	2557	 17.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 34.0	 0.0;
	2560	 8.0	 1.5	 12.0	 -9.0	 0.999999	 100.0	 1	 16.0	 0.0;
	2565	 8.4	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 16.8	 0.0;
	2578	 8.4	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 16.8	 0.0;
	2578	 6.75	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 13.5	 0.0;
	2583	 5.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 11.5	 0.0;
	2588	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	2588	 10.35	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 20.7	 0.0;
	2594	 2.3	 0.0	 0.0	 0.0	 0.975	 100.0	 0	 4.6	 0.0;
	2603	 6.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 12.0	 0.0;
	2603	 4.5	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 9.0	 0.0;
	2612	 11.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 22.0	 0.0;
	2613	 4.45	 -0.5	 1.0	 -2.0	 1.015872	 100.0	 0	 8.9	 0.0;
	2618	 5.525	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 11.05	 0.0;
	2626	 18.75	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 37.5	 0.0;
	2626	 6.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 0	 12.0	 0.0;
	2629	 14.0	 4.5	 16.0	 -7.0	 1.0158755	 100.0	 1	 28.0	 0.0;
	2642	 2.5	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 5.0	 0.0;
	2642	 3.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 6.0	 0.0;
	2642	 2.5	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 5.0	 0.0;
	2645	 1.15	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 2.3	 0.0;
	2646	 9.0	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 1	 18.0	 0.0;
	2647	 11.0	 0.0	 14.0	 -14.0	 1.0000025	 100.0	 0	 22.0	 0.0;
	2647	 11.0	 0.0	 14.0	 -14.0	 1.0000025	 100.0	 1	 22.0	 0.0;
	2647	 14.5	 -4.0	 8.0	 -16.0	 1.0000025	 100.0	 0	 29.0	 0.0;
	2648	 0.5	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 1.0	 0.0;
	2648	 5.0	 0.0	 6.0	 -6.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	2648	 4.5	 0.0	 5.0	 -5.0	 1.0000025	 100.0	 0	 9.0	 0.0;
	2651	 17.5	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 35.0	 0.0;
	2651	 12.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 24.0	 0.0;
	2654	 14.0	 3.95	 4.0	 3.9	 1.0000025	 100.0	 1	 28.0	 0.0;
	2661	 1.3	 0.0	 1.7	 -1.7	 0.999999	 100.0	 0	 2.6	 0.0;
	2661	 4.9	 0.0	 6.0	 -6.0	 0.999999	 100.0	 1	 9.8	 0.0;
	2662	 17.5	 -1.5	 12.0	 -15.0	 1.015872	 100.0	 1	 35.0	 0.0;
	2662	 17.5	 -1.5	 12.0	 -15.0	 1.015872	 100.0	 1	 35.0	 0.0;
	2665	 5.5	 0.5	 1.0	 0.0	 0.975	 100.0	 0	 11.0	 0.0;
	2666	 3.5	 0.95	 1.0	 0.9	 0.975	 100.0	 1	 7.0	 0.0;
	2665	 1.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 3.0	 0.0;
	2664	 6.0	 -1.5	 4.0	 -7.0	 0.975	 100.0	 1	 12.0	 0.0;
	2666	 2.0	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 4.0	 0.0;
	2667	 6.0	 -1.205	 4.59	 -7.0	 1.0000025	 100.0	 1	 12.0	 0.0;
	2671	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	2671	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	2671	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	2671	 22.5	 -4.0	 2.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	2671	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	2676	 3.075	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 6.15	 0.0;
	2690	 18.2	 0.0	 0.0	 0.0	 1.033333	 100.0	 1	 36.4	 0.0;
	2697	 7.5	 -0.5	 6.0	 -7.0	 1.0000005	 100.0	 1	 15.0	 0.0;
	2730	 10.9	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 21.8	 0.0;
	2735	 8.5	 0.0	 10.0	 -10.0	 1.000001	 100.0	 1	 17.0	 0.0;
	2735	 8.5	 0.0	 10.0	 -10.0	 1.000001	 100.0	 1	 17.0	 0.0;
	2767	 13.25	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 26.5	 0.0;
	2777	 7.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 14.0	 0.0;
	2813	 4.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 8.0	 0.0;
	2814	 8.075	 0.0	 0.0	 0.0	 0.984126	 100.0	 0	 16.15	 0.0;
	2819	 10.0	 0.0	 8.0	 -8.0	 1.0000025	 100.0	 0	 20.0	 0.0;
	2823	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 12.0	 0.0;
	2834	 6.0	 1.5	 5.0	 -2.0	 1.0000005	 100.0	 1	 12.0	 0.0;
	2839	 6.9	 -0.465	 4.63	 -5.56	 1.033334	 100.0	 0	 13.8	 0.0;
	2841	 10.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 20.0	 0.0;
	2841	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	2844	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	2844	 16.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 32.0	 0.0;
	2846	 1.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 2.0	 0.0;
	2846	 6.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 12.0	 0.0;
	2858	 8.8	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 17.6	 0.0;
	2869	 4.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 8.0	 0.0;
	2875	 6.9	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 13.8	 0.0;
	2877	 7.4	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 14.8	 0.0;
	2877	 1.2	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 2.4	 0.0;
	2885	 4.1	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 8.2	 0.0;
	2900	 16.25	 0.0	 9.0	 -9.0	 0.975	 100.0	 0	 26.5	 6.0;
	2900	 16.25	 0.0	 9.0	 -9.0	 0.975	 100.0	 1	 26.5	 6.0;
	2900	 14.45	 0.0	 8.0	 -8.0	 0.975	 100.0	 0	 22.9	 6.0;
	2905	 7.0	 0.5	 1.0	 0.0	 1.0	 100.0	 0	 14.0	 0.0;
	2905	 1.0	 0.5	 1.0	 0.0	 1.0	 100.0	 0	 12.0	 -10.0;
	2905	 1.0	 0.5	 1.0	 0.0	 1.0	 100.0	 0	 12.0	 -10.0;
	2909	 8.15	 0.0	 5.43	 -5.43	 1.0000025	 100.0	 0	 16.3	 0.0;
	2929	 3.0	 0.0	 3.0	 -3.0	 0.999999	 100.0	 0	 6.0	 0.0;
	2930	 4.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 0	 8.0	 0.0;
	2942	 17.25	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 34.5	 0.0;
	2949	 4.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 8.0	 0.0;
	2955	 9.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 18.0	 0.0;
	2955	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	2977	 2.35	 -0.415	 0.47	 -1.3	 1.0158755	 100.0	 0	 4.7	 0.0;
	2984	 4.1	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 8.2	 0.0;
	2995	 17.0	 0.0	 17.0	 -17.0	 0.999999	 100.0	 1	 34.0	 0.0;
	3022	 8.5	 0.0	 1.7	 -1.7	 1.0158755	 100.0	 0	 17.0	 0.0;
	3022	 8.5	 0.0	 1.7	 -1.7	 1.0158755	 100.0	 0	 17.0	 0.0;
	3023	 2.5	 0.0	 3.0	 -3.0	 0.999999	 100.0	 1	 5.0	 0.0;
	3025	 9.2	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 18.4	 0.0;
	3028	 1.2	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 2.4	 0.0;
	3028	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	3030	 5.75	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 11.5	 0.0;
	3037	 3.45	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 6.9	 0.0;
	3039	 27.7	 0.0	 0.0	 0.0	 1.044445	 100.0	 0	 55.4	 0.0;
	3050	 8.0	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 16.0	 0.0;
	3060	 7.9	 0.0	 9.0	 -9.0	 0.999999	 100.0	 0	 15.8	 0.0;
	3061	 1.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 2.0	 0.0;
	3071	 8.625	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 17.25	 0.0;
	3098	 9.75	 -2.5	 5.0	 -10.0	 0.9444445	 100.0	 0	 19.5	 0.0;
	3107	 4.5	 6.0	 12.0	 0.0	 0.999999	 100.0	 0	 9.0	 0.0;
	3110	 27.0	 0.0	 0.0	 0.0	 1.0377785	 100.0	 0	 54.0	 0.0;
	3113	 5.55	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 11.1	 0.0;
	3116	 19.0	 0.5	 20.0	 -19.0	 0.975	 100.0	 1	 38.0	 0.0;
	3117	 19.0	 0.5	 20.0	 -19.0	 0.975	 100.0	 1	 38.0	 0.0;
	3118	 19.0	 0.0	 20.0	 -20.0	 0.975	 100.0	 1	 38.0	 0.0;
	3122	 2.125	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 4.25	 0.0;
	3123	 8.4	 0.0	 10.0	 -10.0	 0.999999	 100.0	 1	 16.8	 0.0;
	3123	 8.0	 0.0	 17.3	 -17.3	 0.999999	 100.0	 1	 16.0	 0.0;
	3125	 10.4	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 20.8	 0.0;
	3126	 4.0	 0.0	 6.0	 -6.0	 1.0000025	 100.0	 0	 8.0	 0.0;
	3131	 3.6	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 7.2	 0.0;
	3132	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	3132	 9.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 18.0	 0.0;
	3136	 5.5	 0.95	 1.0	 0.9	 1.000001	 100.0	 1	 11.0	 0.0;
	3136	 7.0	 0.0	 0.1	 -0.1	 1.000001	 100.0	 0	 14.0	 0.0;
	3140	 4.0	 0.0	 0.0	 0.0	 1.0377785	 100.0	 0	 8.0	 0.0;
	3140	 4.0	 0.0	 0.0	 0.0	 1.0377785	 100.0	 0	 8.0	 0.0;
	3142	 0.75	 0.0	 0.5	 -0.5	 1.0000025	 100.0	 0	 1.5	 0.0;
	3147	 5.25	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.5	 0.0;
	3147	 4.3	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 8.6	 0.0;
	3151	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	3157	 26.5	 6.0	 22.0	 -10.0	 1.0111115	 100.0	 1	 48.0	 5.0;
	3159	 8.0	 0.5	 1.0	 0.0	 1.000001	 100.0	 0	 16.0	 0.0;
	3159	 8.0	 0.5	 1.0	 0.0	 1.000001	 100.0	 0	 16.0	 0.0;
	3159	 9.0	 0.0	 12.0	 -12.0	 1.000001	 100.0	 1	 18.0	 0.0;
	3178	 13.5	 3.5	 10.0	 -3.0	 1.0	 100.0	 0	 27.0	 0.0;
	3178	 13.5	 3.5	 10.0	 -3.0	 1.0	 100.0	 0	 27.0	 0.0;
	3185	 5.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 10.0	 0.0;
	3185	 6.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 12.0	 0.0;
	3188	 9.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 18.0	 0.0;
	3188	 5.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 10.0	 0.0;
	3210	 10.0	 1.0	 2.0	 0.0	 1.0	 100.0	 1	 20.0	 0.0;
	3219	 11.3	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 22.6	 0.0;
	3219	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	3238	 11.15	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 22.3	 0.0;
	3239	 11.0	 1.95	 2.0	 1.9	 1.000001	 100.0	 0	 22.0	 0.0;
	3241	 2.6	 0.0	 3.0	 -3.0	 0.999999	 100.0	 0	 5.2	 0.0;
	3244	 4.6	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 9.2	 0.0;
	3246	 5.0	 0.0	 4.0	 -4.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	3250	 4.4	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 8.8	 0.0;
	3260	 3.75	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 7.5	 0.0;
	3264	 3.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 6.0	 0.0;
	3265	 18.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 36.0	 0.0;
	3265	 16.35	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 32.7	 0.0;
	3265	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	3266	 21.0	 2.5	 25.0	 -20.0	 1.0	 100.0	 1	 42.0	 0.0;
	3266	 21.0	 2.5	 25.0	 -20.0	 1.0	 100.0	 1	 42.0	 0.0;
	3276	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	3276	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	3280	 18.05	 2.5	 20.0	 -15.0	 0.975	 100.0	 1	 36.1	 0.0;
	3281	 18.05	 2.5	 20.0	 -15.0	 0.975	 100.0	 1	 36.1	 0.0;
	3282	 18.05	 2.5	 20.0	 -15.0	 0.975	 100.0	 1	 36.1	 0.0;
	3295	 5.7	 0.0	 8.5	 -8.5	 0.999999	 100.0	 0	 11.4	 0.0;
	3301	 6.5	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 13.0	 0.0;
	3308	 8.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 17.0	 0.0;
	3308	 8.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 17.0	 0.0;
	3313	 9.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 18.0	 0.0;
	3313	 5.1	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 10.2	 0.0;
	3315	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	3315	 9.7	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 19.4	 0.0;
	3339	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	3345	 25.9	 0.0	 24.0	 -24.0	 0.999999	 100.0	 0	 51.0	 0.8;
	3377	 4.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 8.0	 0.0;
	3377	 10.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 20.0	 0.0;
	3382	 19.9	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 39.8	 0.0;
	3383	 7.5	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 15.0	 0.0;
	3405	 21.5	 6.0	 22.0	 -10.0	 1.0158755	 100.0	 1	 43.0	 0.0;
	3408	 12.0	 -0.13	 7.0	 -7.26	 0.999999	 100.0	 1	 24.0	 0.0;
	3418	 3.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 7.5	 0.0;
	3418	 3.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 1	 7.5	 0.0;
	3418	 3.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 7.5	 0.0;
	3418	 3.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 7.5	 0.0;
	3418	 3.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 7.5	 0.0;
	3423	 17.5	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 35.0	 0.0;
	3423	 18.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 36.0	 0.0;
	3424	 11.55	 0.0	 14.0	 -14.0	 0.999999	 100.0	 1	 23.1	 0.0;
	3424	 11.55	 0.0	 14.0	 -14.0	 0.999999	 100.0	 1	 23.1	 0.0;
	3431	 1.5	 0.0	 0.0	 0.0	 1.015872	 100.0	 0	 3.0	 0.0;
	3434	 10.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 20.0	 0.0;
	3437	 12.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 24.0	 0.0;
	3440	 6.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 12.0	 0.0;
	3440	 5.25	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 10.5	 0.0;
	3445	 0.85	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 1.7	 0.0;
	3450	 10.275	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 20.55	 0.0;
	3451	 3.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 6.0	 0.0;
	3454	 6.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 12.0	 0.0;
	3461	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 12.0	 0.0;
	3468	 6.6	 0.0	 8.0	 -8.0	 0.999999	 100.0	 1	 13.2	 0.0;
	3488	 0.625	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 1.25	 0.0;
	3491	 -4.0	 0.0	 0.0	 0.0	 1.00713	 100.0	 0	 0.0	 -8.0;
	3491	 26.5	 3.5	 17.0	 -10.0	 1.00713	 100.0	 1	 53.0	 0.0;
	3495	 10.6	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 21.2	 0.0;
	3502	 5.5	 1.5	 6.0	 -3.0	 1.0000025	 100.0	 0	 11.0	 0.0;
	3502	 11.0	 3.0	 12.0	 -6.0	 1.0000025	 100.0	 0	 22.0	 0.0;
	3505	 17.5	 0.0	 15.0	 -15.0	 1.044445	 100.0	 0	 35.0	 0.0;
	3506	 25.0	 2.5	 15.0	 -10.0	 0.975	 100.0	 0	 50.0	 0.0;
	3508	 2.4	 0.0	 2.8	 -2.8	 0.999999	 100.0	 0	 4.8	 0.0;
	3509	 9.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 18.0	 0.0;
	3514	 24.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 48.0	 0.0;
	3514	 8.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 16.0	 0.0;
	3522	 13.1	 0.0	 16.0	 -16.0	 0.999999	 100.0	 0	 26.2	 0.0;
	3531	 5.0	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 10.0	 0.0;
	3545	 6.4	 0.0	 7.6	 -7.6	 0.999999	 100.0	 1	 12.8	 0.0;
	3546	 6.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 12.0	 0.0;
	3551	 6.0	 1.5	 5.0	 -2.0	 1.0158755	 100.0	 0	 12.0	 0.0;
	3551	 6.0	 1.5	 5.0	 -2.0	 1.0158755	 100.0	 0	 12.0	 0.0;
	3551	 6.0	 1.5	 5.0	 -2.0	 1.0158755	 100.0	 0	 12.0	 0.0;
	3550	 21.5	 6.0	 22.0	 -10.0	 1.0424305	 100.0	 0	 43.0	 0.0;
	3585	 5.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 10.0	 0.0;
	3588	 10.4	 -2.0	 6.0	 -10.0	 0.975	 100.0	 1	 20.0	 0.8;
	3588	 10.4	 0.0	 4.2	 -4.2	 0.975	 100.0	 1	 20.0	 0.8;
	3587	 10.4	 0.0	 4.2	 -4.2	 0.975	 100.0	 0	 20.0	 0.8;
	3587	 10.4	 0.0	 4.2	 -4.2	 0.975	 100.0	 1	 20.0	 0.8;
	3600	 19.5	 0.0	 19.0	 -19.0	 1.002375	 100.0	 1	 39.0	 0.0;
	3602	 11.5	 0.5	 10.0	 -9.0	 1.000001	 100.0	 0	 23.0	 0.0;
	3602	 11.5	 0.5	 10.0	 -9.0	 1.000001	 100.0	 0	 23.0	 0.0;
	3602	 11.5	 0.5	 10.0	 -9.0	 1.000001	 100.0	 0	 23.0	 0.0;
	3606	 0.0	 10.0	 30.0	 -10.0	 0.999999	 100.0	 1	 40.0	 -40.0;
	3606	 0.0	 0.0	 28.0	 -28.0	 0.999999	 100.0	 1	 50.0	 -50.0;
	3638	 1.0	 1.0	 3.0	 -1.0	 0.999999	 100.0	 0	 2.0	 0.0;
	3648	 7.445	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 14.89	 0.0;
	3648	 17.385	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 34.77	 0.0;
	3651	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 10.0	 0.0;
	3653	 3.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 7.0	 0.0;
	3653	 3.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 7.0	 0.0;
	3654	 6.0	 0.0	 12.0	 -12.0	 1.0158755	 100.0	 0	 12.0	 0.0;
	3659	 3.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 6.0	 0.0;
	3662	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	3663	 1.5	 0.0	 1.0	 -1.0	 1.0079355	 100.0	 0	 3.0	 0.0;
	3668	 6.0	 0.0	 7.0	 -7.0	 0.999999	 100.0	 0	 12.0	 0.0;
	3668	 6.0	 0.0	 7.0	 -7.0	 0.999999	 100.0	 0	 12.0	 0.0;
	3669	 2.25	 0.0	 3.0	 -3.0	 0.999999	 100.0	 0	 4.5	 0.0;
	3685	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 0	 5.0	 0.0;
	3687	 1.5	 0.0	 1.8	 -1.8	 0.999999	 100.0	 1	 3.0	 0.0;
	3693	 4.75	 0.0	 6.0	 -6.0	 0.999999	 100.0	 1	 9.5	 0.0;
	3695	 4.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 0	 8.0	 0.0;
	3697	 4.4	 0.0	 5.6	 -5.6	 0.999999	 100.0	 0	 8.8	 0.0;
	3714	 12.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 24.0	 0.0;
	3716	 9.0	 0.0	 8.0	 -8.0	 1.027779	 100.0	 1	 18.0	 0.0;
	3717	 9.5	 3.0	 17.0	 -11.0	 0.999999	 100.0	 0	 19.0	 0.0;
	3718	 22.0	 0.0	 17.0	 -17.0	 0.999999	 100.0	 1	 44.0	 0.0;
	3745	 4.5	 -0.5	 6.0	 -7.0	 0.999999	 100.0	 0	 9.0	 0.0;
	3749	 8.4	 0.25	 4.6	 -4.1	 0.999999	 100.0	 1	 11.2	 5.6;
	3754	 21.5	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 43.0	 0.0;
	3759	 5.0	 0.0	 0.0	 0.0	 0.984126	 100.0	 1	 10.0	 0.0;
	3759	 10.0	 0.0	 0.0	 0.0	 0.984126	 100.0	 0	 20.0	 0.0;
	3761	 11.025	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 22.05	 0.0;
	3762	 6.0	 0.0	 1.2	 -1.2	 1.0158755	 100.0	 1	 12.0	 0.0;
	3797	 5.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	3797	 5.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	3800	 13.125	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 26.25	 0.0;
	3800	 10.125	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 20.25	 0.0;
	3800	 5.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	3802	 10.01	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 20.02	 0.0;
	3802	 10.175	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 20.35	 0.0;
	3817	 18.9	 2.0	 12.0	 -8.0	 0.975	 100.0	 1	 37.8	 0.0;
	3818	 18.9	 2.0	 12.0	 -8.0	 0.975	 100.0	 1	 37.8	 0.0;
	3819	 18.9	 2.0	 12.0	 -8.0	 0.975	 100.0	 1	 37.8	 0.0;
	3823	 13.6	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 27.2	 0.0;
	3827	 15.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 30.0	 0.0;
	3837	 4.55	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 9.1	 0.0;
	3843	 6.0	 0.0	 7.2	 -7.2	 0.999999	 100.0	 1	 12.0	 0.0;
	3843	 6.5	 0.0	 7.8	 -7.8	 0.999999	 100.0	 1	 13.0	 0.0;
	3854	 11.0	 1.0	 6.0	 -4.0	 1.0000025	 100.0	 1	 22.0	 0.0;
	3864	 3.34	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 6.68	 0.0;
	3869	 4.5	 0.0	 3.0	 -3.0	 1.022224	 100.0	 1	 9.0	 0.0;
	3870	 5.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	3877	 4.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 8.0	 0.0;
	3890	 6.0	 0.0	 0.0	 0.0	 1.0277795	 100.0	 1	 12.0	 0.0;
	3894	 1.0	 0.0	 1.0	 -1.0	 1.0079355	 100.0	 0	 2.0	 0.0;
	3894	 1.0	 0.0	 1.0	 -1.0	 1.0079355	 100.0	 0	 2.0	 0.0;
	3905	 6.6	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 13.2	 0.0;
	3905	 9.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 18.0	 0.0;
	3920	 3.5	 0.25	 5.0	 -4.5	 1.0000025	 100.0	 0	 7.0	 0.0;
	3925	 16.0	 0.0	 0.0	 0.0	 1.015874	 100.0	 0	 32.0	 0.0;
	3926	 27.5	 0.0	 0.0	 0.0	 1.026667	 100.0	 0	 55.0	 0.0;
	3928	 3.5	 -0.5	 2.0	 -3.0	 1.015872	 100.0	 0	 7.0	 0.0;
	3940	 8.6	 0.0	 0.0	 0.0	 1.000001	 100.0	 0	 17.2	 0.0;
	3941	 5.845	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 11.69	 0.0;
	3952	 18.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 36.0	 0.0;
	3970	 20.5	 0.0	 6.0	 -6.0	 0.975	 100.0	 1	 40.0	 1.0;
	3970	 20.5	 0.0	 6.0	 -6.0	 0.975	 100.0	 1	 40.0	 1.0;
	3969	 20.5	 -5.0	 5.0	 -15.0	 0.975	 100.0	 1	 40.0	 1.0;
	3969	 20.5	 -5.0	 5.0	 -15.0	 0.975	 100.0	 1	 40.0	 1.0;
	3978	 1.1	 0.0	 0.1	 -0.1	 1.000001	 100.0	 0	 2.2	 0.0;
	3978	 6.0	 3.95	 4.0	 3.9	 1.000001	 100.0	 0	 12.0	 0.0;
	3988	 1.0	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 2.0	 0.0;
	3988	 4.0	 0.0	 3.0	 -3.0	 1.015872	 100.0	 0	 8.0	 0.0;
	3988	 4.0	 0.0	 3.0	 -3.0	 1.015872	 100.0	 1	 8.0	 0.0;
	3999	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	3999	 12.4	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 24.8	 0.0;
	4001	 6.9	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 13.8	 0.0;
	4001	 11.35	 0.0	 0.0	 0.0	 1.022222	 100.0	 1	 22.7	 0.0;
	4026	 5.3	 0.0	 6.5	 -6.5	 0.999999	 100.0	 1	 10.6	 0.0;
	4030	 9.0	 0.0	 11.0	 -11.0	 0.9444445	 100.0	 0	 18.0	 0.0;
	4032	 15.2	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 30.4	 0.0;
	4032	 8.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 16.0	 0.0;
	4055	 13.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 26.0	 0.0;
	4056	 13.5	 -2.5	 6.0	 -11.0	 1.015872	 100.0	 1	 27.0	 0.0;
	4056	 13.5	 -2.5	 6.0	 -11.0	 1.015872	 100.0	 1	 27.0	 0.0;
	4066	 8.55	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 17.1	 0.0;
	4072	 1.2	 0.0	 0.0	 0.0	 1.027779	 100.0	 0	 2.4	 0.0;
	4110	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	4127	 3.45	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 6.9	 0.0;
	4131	 6.15	 0.0	 5.0	 -5.0	 0.999999	 100.0	 1	 12.3	 0.0;
	4131	 6.15	 0.0	 5.0	 -5.0	 0.999999	 100.0	 0	 12.3	 0.0;
	4131	 6.15	 0.0	 5.0	 -5.0	 0.999999	 100.0	 1	 12.3	 0.0;
	4133	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 0	 5.0	 0.0;
	4133	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 0	 5.0	 0.0;
	4171	 12.0	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 1	 24.0	 0.0;
	4200	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	4200	 6.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 12.0	 0.0;
	4219	 6.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 12.0	 0.0;
	4218	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	4233	 6.5	 6.5	 13.0	 0.0	 0.999999	 100.0	 1	 13.0	 0.0;
	4237	 8.2	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 16.4	 0.0;
	4246	 21.0	 0.0	 42.0	 -42.0	 1.000001	 100.0	 0	 42.0	 0.0;
	4247	 9.5	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 19.0	 0.0;
	4262	 7.75	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 15.5	 0.0;
	4262	 12.85	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 25.7	 0.0;
	4276	 6.0	 0.0	 5.0	 -5.0	 0.975	 100.0	 1	 12.0	 0.0;
	4276	 6.0	 0.0	 5.0	 -5.0	 0.975	 100.0	 1	 12.0	 0.0;
	4277	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 12.0	 0.0;
	4277	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 0	 12.0	 0.0;
	4295	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 0	 5.0	 0.0;
	4301	 23.0	 -7.0	 20.0	 -34.0	 0.999999	 100.0	 1	 46.0	 0.0;
	4302	 3.0	 0.0	 3.6	 -3.6	 0.999999	 100.0	 0	 6.0	 0.0;
	4303	 0.87	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 1.74	 0.0;
	4307	 4.05	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 8.1	 0.0;
	4311	 6.9	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 13.8	 0.0;
	4311	 7.5	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 15.0	 0.0;
	4317	 22.0	 0.0	 25.0	 -25.0	 0.999999	 100.0	 1	 44.0	 0.0;
	4321	 9.0	 0.0	 14.0	 -14.0	 1.000001	 100.0	 1	 18.0	 0.0;
	4322	 2.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 4.0	 0.0;
	4326	 29.0	 0.0	 35.0	 -35.0	 1.0111115	 100.0	 0	 58.0	 0.0;
	4328	 5.5	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 11.0	 0.0;
	4328	 3.0	 0.0	 2.0	 -2.0	 1.0079355	 100.0	 0	 6.0	 0.0;
	4329	 19.5	 0.0	 24.0	 -24.0	 0.999999	 100.0	 1	 39.0	 0.0;
	4339	 5.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	4339	 16.5	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 33.0	 0.0;
	4347	 13.0	 1.95	 2.0	 1.9	 1.0000025	 100.0	 1	 26.0	 0.0;
	4354	 5.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 0	 11.0	 0.0;
	4377	 2.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 4.0	 0.0;
	4380	 8.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 16.0	 0.0;
	4385	 1.0	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 2.0	 0.0;
	4385	 1.0	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 2.0	 0.0;
	4385	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 0	 5.0	 0.0;
	4394	 6.8	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 13.6	 0.0;
	4414	 1.3	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 2.6	 0.0;
	4414	 8.95	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 17.9	 0.0;
	4415	 3.0	 0.0	 0.0	 0.0	 1.0079355	 100.0	 0	 6.0	 0.0;
	4415	 5.125	 0.0	 0.0	 0.0	 1.0079355	 100.0	 1	 10.25	 0.0;
	4416	 1.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 3.0	 0.0;
	4431	 3.0	 0.0	 2.0	 -2.0	 1.0000025	 100.0	 1	 6.0	 0.0;
	4449	 6.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 12.0	 0.0;
	4449	 2.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 0	 4.0	 0.0;
	4454	 14.95	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 29.9	 0.0;
	4455	 6.85	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 13.7	 0.0;
	4473	 5.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 10.0	 0.0;
	4475	 25.0	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 50.0	 0.0;
	4476	 11.85	 0.73	 3.46	 -2.0	 0.975	 100.0	 1	 23.7	 0.0;
	4477	 11.85	 2.0	 7.0	 -3.0	 0.975	 100.0	 1	 23.7	 0.0;
	4478	 11.85	 2.0	 7.0	 -3.0	 0.975	 100.0	 1	 23.7	 0.0;
	4479	 11.85	 2.0	 7.0	 -3.0	 0.975	 100.0	 1	 23.7	 0.0;
	4480	 11.85	 2.0	 7.0	 -3.0	 0.975	 100.0	 1	 23.7	 0.0;
	4493	 10.7	 0.0	 15.0	 -15.0	 1.0158755	 100.0	 0	 21.4	 0.0;
	4506	 15.5	 1.0	 16.0	 -14.0	 1.015872	 100.0	 0	 31.0	 0.0;
	4509	 10.5	 1.1	 6.7	 -4.5	 0.975	 100.0	 1	 21.0	 0.0;
	4509	 10.5	 1.0	 6.0	 -4.0	 0.975	 100.0	 1	 21.0	 0.0;
	4513	 43.5	 0.87	 26.1	 -24.36	 1.044445	 100.0	 1	 87.0	 0.0;
	4535	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	4535	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	4535	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	4535	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	4535	 22.5	 5.0	 20.0	 -10.0	 0.825	 100.0	 0	 45.0	 0.0;
	4564	 11.0	 0.0	 7.1	 -7.1	 1.0000025	 100.0	 1	 22.0	 0.0;
	4568	 5.85	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 11.7	 0.0;
	4571	 44.5	 9.0	 27.0	 -9.0	 1.0377785	 100.0	 1	 45.0	 44.0;
	4571	 44.5	 9.0	 27.0	 -9.0	 1.0377785	 100.0	 1	 45.0	 44.0;
	4579	 3.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 6.0	 0.0;
	4580	 8.4	 0.0	 10.0	 -10.0	 0.999999	 100.0	 0	 16.8	 0.0;
	4582	 3.0	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 6.0	 0.0;
	4585	 6.35	 0.0	 5.0	 -5.0	 1.0000025	 100.0	 0	 12.7	 0.0;
	4585	 6.35	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 12.7	 0.0;
	4620	 18.4	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 36.8	 0.0;
	4631	 4.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 8.0	 0.0;
	4632	 3.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 6.0	 0.0;
	4633	 2.0	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 4.0	 0.0;
	4642	 15.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 31.5	 0.0;
	4643	 16.5	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 33.0	 0.0;
	4648	 8.75	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 17.5	 0.0;
	4654	 4.5	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 0	 9.0	 0.0;
	4658	 5.75	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 11.5	 0.0;
	4659	 17.5	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 35.0	 0.0;
	4666	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 10.0	 0.0;
	4666	 11.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 22.0	 0.0;
	4672	 1.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 3.0	 0.0;
	4672	 0.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 1.0	 0.0;
	4672	 2.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 5.0	 0.0;
	4671	 3.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 7.0	 0.0;
	4672	 3.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 7.0	 0.0;
	4672	 1.5	 0.0	 0.1	 -0.1	 0.975	 100.0	 0	 3.0	 0.0;
	4671	 10.5	 0.54	 1.18	 -0.1	 0.975	 100.0	 1	 32.0	 -11.0;
	4685	 7.0	 0.0	 0.0	 0.0	 1.000001	 100.0	 1	 14.0	 0.0;
	4700	 0.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 1.0	 0.0;
	4700	 0.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 1.0	 0.0;
	4700	 0.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 1.0	 0.0;
	4717	 5.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 11.5	 0.0;
	4717	 5.75	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 0	 11.5	 0.0;
	4718	 5.5	 0.5	 1.0	 0.0	 1.0	 100.0	 0	 11.0	 0.0;
	4718	 1.25	 0.0	 0.1	 -0.1	 1.0	 100.0	 0	 2.5	 0.0;
	4719	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	4720	 5.0	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 10.0	 0.0;
	4720	 7.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 1	 15.0	 0.0;
	4720	 7.5	 0.95	 1.0	 0.9	 1.0000025	 100.0	 0	 15.0	 0.0;
	4755	 4.5	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 1	 9.0	 0.0;
	4756	 5.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 0.0;
	4756	 5.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 0.0;
	4757	 5.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 0.0;
	4757	 5.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 0.0;
	4766	 15.0	 0.0	 10.0	 -10.0	 1.0233335	 100.0	 1	 30.0	 0.0;
	4769	 1.65	 0.0	 0.0	 0.0	 1.027779	 100.0	 0	 3.3	 0.0;
	4777	 3.5	 0.5	 1.0	 0.0	 1.0000025	 100.0	 0	 7.0	 0.0;
	4782	 14.0	 0.0	 0.0	 0.0	 1.0000005	 100.0	 1	 28.0	 0.0;
	4788	 4.6	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 9.2	 0.0;
	4793	 7.0	 0.0	 8.5	 -8.5	 0.999999	 100.0	 1	 14.0	 0.0;
	4804	 13.5	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 27.0	 0.0;
	4814	 10.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 20.0	 0.0;
	4817	 3.2	 0.0	 0.64	 -0.64	 1.0158755	 100.0	 1	 6.4	 0.0;
	4818	 8.0	 -0.45	 3.6	 -4.5	 0.975	 100.0	 1	 15.0	 1.0;
	4818	 7.5	 -0.5	 3.0	 -4.0	 0.975	 100.0	 1	 15.0	 0.0;
	4819	 7.5	 -0.5	 3.0	 -4.0	 0.975	 100.0	 1	 15.0	 0.0;
	4819	 8.0	 -0.45	 3.6	 -4.5	 0.975	 100.0	 1	 15.0	 1.0;
	4824	 75.0	 0.0	 70.0	 -70.0	 0.975	 100.0	 0	 150.0	 0.0;
	4825	 75.0	 0.0	 70.0	 -70.0	 0.975	 100.0	 1	 150.0	 0.0;
	4825	 75.0	 0.0	 70.0	 -70.0	 0.975	 100.0	 1	 150.0	 0.0;
	4824	 75.0	 0.0	 70.0	 -70.0	 0.975	 100.0	 1	 150.0	 0.0;
	4832	 17.0	 0.0	 0.0	 0.0	 0.984126	 100.0	 0	 34.0	 0.0;
	4832	 12.0	 0.0	 0.0	 0.0	 0.984126	 100.0	 0	 24.0	 0.0;
	4843	 4.5	 0.0	 5.5	 -5.5	 0.999999	 100.0	 0	 9.0	 0.0;
	4851	 3.2	 0.0	 4.0	 -4.0	 0.9444445	 100.0	 1	 6.4	 0.0;
	4851	 5.4	 0.0	 6.4	 -6.4	 0.9444445	 100.0	 1	 10.8	 0.0;
	4864	 5.6	 0.0	 6.8	 -6.8	 0.999999	 100.0	 0	 11.2	 0.0;
	4864	 5.6	 0.0	 6.8	 -6.8	 0.999999	 100.0	 0	 11.2	 0.0;
	4871	 11.0	 -2.5	 7.0	 -12.0	 1.033334	 100.0	 1	 22.0	 0.0;
	4878	 6.4	 0.0	 7.7	 -7.7	 0.999999	 100.0	 1	 12.8	 0.0;
	4882	 17.51	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 35.02	 0.0;
	4882	 10.0	 0.0	 0.0	 0.0	 1.0111115	 100.0	 1	 20.0	 0.0;
	4894	 2.5	 -0.5	 0.0	 -1.0	 1.0158755	 100.0	 0	 5.0	 0.0;
	4898	 8.05	 0.0	 9.8	 -9.8	 0.999999	 100.0	 0	 15.9	 0.2;
	4900	 10.8	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 21.6	 0.0;
	4900	 10.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 20.0	 0.0;
	4900	 15.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 30.0	 0.0;
	4920	 16.0	 2.0	 12.0	 -8.0	 1.015872	 100.0	 1	 32.0	 0.0;
	4923	 16.5	 0.0	 12.0	 -12.0	 1.0000025	 100.0	 1	 33.0	 0.0;
	4930	 10.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 1	 20.0	 0.0;
	4946	 4.8	 0.0	 6.0	 -6.0	 0.9444445	 100.0	 1	 9.6	 0.0;
	4950	 2.0	 0.0	 0.0	 0.0	 1.027779	 100.0	 0	 4.0	 0.0;
	4963	 11.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 22.0	 0.0;
	4963	 12.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 24.0	 0.0;
	4970	 15.0	 0.0	 18.0	 -18.0	 0.999999	 100.0	 0	 30.0	 0.0;
	4970	 15.0	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 30.0	 0.0;
	4983	 16.0	 -1.0	 16.0	 -18.0	 0.999999	 100.0	 1	 32.0	 0.0;
	4984	 17.55	 -4.5	 12.0	 -21.0	 0.975	 100.0	 1	 35.1	 0.0;
	4985	 17.55	 -4.5	 12.0	 -21.0	 0.975	 100.0	 1	 35.1	 0.0;
	4986	 17.55	 -4.5	 12.0	 -21.0	 0.975	 100.0	 1	 35.1	 0.0;
	4993	 5.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 0	 10.0	 0.0;
	4994	 15.25	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 30.5	 0.0;
	5012	 6.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 12.0	 0.0;
	5012	 10.0	 0.0	 0.0	 0.0	 1.0000025	 100.0	 0	 20.0	 0.0;
	5014	 10.35	 0.0	 0.0	 0.0	 1.022224	 100.0	 1	 20.7	 0.0;
	5020	 9.0	 0.0	 0.0	 0.0	 1.0158755	 100.0	 1	 18.0	 0.0;
	5024	 18.0	 3.95	 4.0	 3.9	 1.000001	 100.0	 1	 36.0	 0.0;
	5030	 25.3	 0.505	 15.18	 -14.17	 1.0000025	 100.0	 1	 50.6	 0.0;
	5038	 9.0	 0.0	 11.0	 -11.0	 0.999999	 100.0	 0	 18.0	 0.0;
	5039	 5.0	 0.0	 0.0	 0.0	 1.022224	 100.0	 0	 10.0	 0.0;
	5041	 7.5	 0.0	 5.0	 -5.0	 1.0000025	 100.0	 0	 15.0	 0.0;
	5041	 7.5	 0.0	 5.0	 -5.0	 1.0000025	 100.0	 0	 15.0	 0.0;
	5043	 12.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 24.0	 0.0;
	5043	 8.0	 0.0	 0.0	 0.0	 1.022222	 100.0	 0	 16.0	 0.0;
	5047	 18.0	 0.0	 0.0	 0.0	 1.0277795	 100.0	 0	 36.0	 0.0;
	5049	 2.8	 -0.005	 0.0	 -0.01	 1.0158755	 100.0	 0	 5.6	 0.0;
	5049	 2.8	 -0.005	 0.0	 -0.01	 1.0158755	 100.0	 0	 5.6	 0.0;
	5055	 1.5	 0.0	 0.0	 0.0	 1.033333	 100.0	 0	 3.0	 0.0;
	5959	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	5959	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	5959	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	5960	 335.0	 0.0	 125.0	 -125.0	 0.975	 100.0	 0	 670.0	 0.0;
	5960	 335.0	 0.0	 125.0	 -125.0	 0.975	 100.0	 0	 670.0	 0.0;
	5962	 150.0	 0.0	 100.0	 -100.0	 0.975	 100.0	 0	 250.0	 50.0;
	5963	 700.0	 70.0	 470.0	 -330.0	 0.975	 100.0	 1	 1100.0	 300.0;
	5963	 700.0	 70.0	 470.0	 -330.0	 0.975	 100.0	 1	 1100.0	 300.0;
	5965	 90.0	 0.0	 60.0	 -60.0	 0.975	 100.0	 0	 200.0	 -20.0;
	5966	 90.0	 0.0	 60.0	 -60.0	 0.975	 100.0	 0	 200.0	 -20.0;
	5968	 750.0	 0.0	 0.0	 0.0	 0.975	 100.0	 0	 1500.0	 0.0;
	5968	 750.0	 0.0	 0.0	 0.0	 0.975	 100.0	 0	 1500.0	 0.0;
	5969	 -0.14	 0.42	 0.84	 0.0	 0.975	 100.0	 0	 0.0	 -0.28;
	5969	 -0.14	 0.42	 0.84	 0.0	 0.975	 100.0	 0	 0.0	 -0.28;
	5973	 275.0	 -40.0	 300.0	 -380.0	 0.975	 100.0	 1	 500.0	 50.0;
	5976	 29.58	 -4.82	 17.75	 -27.39	 0.975	 100.0	 1	 59.16	 0.0;
	5976	 29.58	 -4.82	 17.75	 -27.39	 0.975	 100.0	 1	 59.16	 0.0;
	5984	 0.0	 0.0	 100.0	 -100.0	 0.975	 100.0	 0	 250.0	 -250.0;
	5984	 0.0	 0.0	 100.0	 -100.0	 0.975	 100.0	 0	 250.0	 -250.0;
	5987	 15.0	 0.0	 40.0	 -40.0	 0.975	 100.0	 0	 30.0	 0.0;
	5987	 30.0	 0.0	 40.0	 -40.0	 0.975	 100.0	 0	 60.0	 0.0;
	5989	 225.0	 0.0	 200.0	 -200.0	 0.975	 100.0	 1	 450.0	 0.0;
	5989	 225.0	 0.0	 200.0	 -200.0	 0.975	 100.0	 1	 450.0	 0.0;
	5998	 -26.5	 45.0	 90.0	 0.0	 0.975	 100.0	 0	 0.0	 -53.0;
	5998	 -8.0	 45.0	 90.0	 0.0	 0.975	 100.0	 0	 0.0	 -16.0;
	6003	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6003	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6003	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6003	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6003	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6003	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6004	 81.535	 9.71	 68.34	 -48.92	 0.975	 100.0	 1	 163.07	 0.0;
	6004	 132.685	 0.0	 79.61	 -79.61	 0.975	 100.0	 1	 265.37	 0.0;
	6004	 57.735	 16.85	 68.34	 -34.64	 0.975	 100.0	 1	 115.47	 0.0;
	6007	 204.21	 -3.995	 122.53	 -130.52	 0.975	 100.0	 1	 408.42	 0.0;
	6010	 450.0	 0.0	 280.0	 -280.0	 0.975	 100.0	 0	 600.0	 300.0;
	6011	 250.0	 0.0	 280.0	 -280.0	 0.975	 100.0	 0	 500.0	 0.0;
	6015	 301.5	 66.5	 304.0	 -171.0	 0.975	 100.0	 1	 418.0	 185.0;
	6015	 301.5	 66.5	 304.0	 -171.0	 0.975	 100.0	 0	 418.0	 185.0;
	6015	 304.5	 66.5	 304.0	 -171.0	 0.975	 100.0	 0	 379.0	 230.0;
	6015	 279.0	 98.0	 367.0	 -171.0	 0.975	 100.0	 1	 393.0	 165.0;
	6023	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6022	 78.805	 -21.74	 47.28	 -90.76	 0.975	 100.0	 1	 157.61	 0.0;
	6024	 137.35	 0.0	 82.41	 -82.41	 0.975	 100.0	 1	 274.7	 0.0;
	6027	 259.14	 0.0	 155.48	 -155.48	 0.975	 100.0	 1	 518.28	 0.0;
	6028	 -0.5	 3.5	 7.0	 0.0	 0.975	 100.0	 0	 0.0	 -1.0;
	6030	 653.0	 235.0	 570.0	 -100.0	 0.975	 100.0	 1	 1056.0	 250.0;
	6030	 628.0	 199.0	 523.0	 -125.0	 0.975	 100.0	 0	 1056.0	 200.0;
	6030	 304.0	 84.0	 263.0	 -95.0	 0.975	 100.0	 1	 412.0	 196.0;
	6030	 304.0	 72.5	 240.0	 -95.0	 0.975	 100.0	 1	 412.0	 196.0;
	6041	 350.0	 142.5	 400.0	 -115.0	 0.975	 100.0	 1	 600.0	 100.0;
	6046	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6050	 -2.01	 0.615	 1.23	 0.0	 0.975	 100.0	 0	 0.0	 -4.02;
	6056	 202.5	 0.0	 121.5	 -121.5	 0.975	 100.0	 1	 405.0	 0.0;
	6059	 546.385	 0.0	 327.83	 -327.83	 0.975	 100.0	 1	 1092.77	 0.0;
	6067	 675.0	 70.0	 355.0	 -215.0	 0.975	 100.0	 1	 1050.0	 300.0;
	6067	 605.0	 70.0	 355.0	 -215.0	 0.975	 100.0	 1	 910.0	 300.0;
	6067	 605.0	 70.0	 355.0	 -215.0	 0.975	 100.0	 1	 910.0	 300.0;
	6070	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6071	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6084	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6085	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6089	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6090	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6091	 89.0	 5.3	 64.0	 -53.4	 0.975	 100.0	 1	 178.0	 0.0;
	6093	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6094	 27.5	 15.75	 48.0	 -16.5	 0.975	 100.0	 1	 55.0	 0.0;
	6093	 4.5	 0.0	 2.7	 -2.7	 0.975	 100.0	 1	 9.0	 0.0;
	6093	 -0.5	 -0.25	 0.0	 -0.5	 0.975	 100.0	 0	 0.0	 -1.0;
	6096	 -71.105	 42.655	 85.31	 0.0	 0.975	 100.0	 0	 0.0	 -142.21;
	6095	 70.45	 0.0	 42.27	 -42.27	 0.975	 100.0	 1	 140.9	 0.0;
	6104	 612.365	 0.0	 367.42	 -367.42	 0.975	 100.0	 1	 1224.73	 0.0;
	6105	 225.0	 0.0	 200.0	 -200.0	 0.975	 100.0	 1	 450.0	 0.0;
	6107	 -138.22	 -4.855	 0.0	 -9.71	 0.975	 100.0	 0	 0.0	 -276.44;
	6114	 33.0	 0.0	 19.8	 -19.8	 0.975	 100.0	 1	 66.0	 0.0;
	6113	 74.0	 0.0	 44.4	 -44.4	 0.975	 100.0	 1	 148.0	 0.0;
	6114	 73.5	 0.0	 44.1	 -44.1	 0.975	 100.0	 1	 147.0	 0.0;
	6113	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6116	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6116	 200.5	 0.0	 120.3	 -120.3	 0.975	 100.0	 1	 401.0	 0.0;
	6118	 -2.86	 -0.685	 0.0	 -1.37	 0.975	 100.0	 0	 0.0	 -5.72;
	6127	 369.0	 0.0	 221.4	 -221.4	 0.975	 100.0	 1	 738.0	 0.0;
	6131	 512.405	 0.0	 300.0	 -300.0	 0.975	 100.0	 1	 1024.81	 0.0;
	6133	 0.865	 -2.66	 0.52	 -5.84	 0.975	 100.0	 0	 1.73	 0.0;
	6134	 93.0	 0.0	 55.8	 -55.8	 0.975	 100.0	 1	 186.0	 0.0;
	6134	 94.5	 0.0	 56.7	 -56.7	 0.975	 100.0	 1	 189.0	 0.0;
	6135	 0.0	 -35.0	 182.0	 -252.0	 0.975	 100.0	 0	 280.0	 -280.0;
	6135	 0.0	 -35.0	 182.0	 -252.0	 0.975	 100.0	 0	 280.0	 -280.0;
	6135	 0.0	 -35.0	 182.0	 -252.0	 0.975	 100.0	 0	 280.0	 -280.0;
	6135	 0.0	 -35.0	 182.0	 -252.0	 0.975	 100.0	 0	 280.0	 -280.0;
	6140	 231.0	 0.0	 138.6	 -138.6	 0.975	 100.0	 1	 462.0	 0.0;
	6140	 83.0	 0.0	 49.8	 -49.8	 0.975	 100.0	 1	 166.0	 0.0;
	6140	 27.5	 15.25	 47.0	 -16.5	 0.975	 100.0	 1	 55.0	 0.0;
	6140	 48.0	 9.1	 47.0	 -28.8	 0.975	 100.0	 1	 96.0	 0.0;
	6140	 34.5	 13.15	 47.0	 -20.7	 0.975	 100.0	 1	 69.0	 0.0;
	6147	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6158	 -47.92	 -3.635	 0.0	 -7.27	 0.975	 100.0	 0	 0.0	 -95.84;
	6158	 -47.92	 -3.635	 0.0	 -7.27	 0.975	 100.0	 0	 0.0	 -95.84;
	6159	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6161	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6163	 181.055	 0.0	 108.63	 -108.63	 0.975	 100.0	 1	 362.11	 0.0;
	6163	 108.04	 0.0	 64.82	 -64.82	 0.975	 100.0	 1	 216.08	 0.0;
	6166	 23.7	 0.0	 14.22	 -14.22	 0.975	 100.0	 1	 47.4	 0.0;
	6166	 23.7	 0.0	 14.22	 -14.22	 0.975	 100.0	 1	 47.4	 0.0;
	6173	 1341.385	 0.0	 804.83	 -804.83	 0.975	 100.0	 1	 2682.77	 0.0;
	6174	 -8.905	 -0.725	 0.0	 -1.45	 0.975	 100.0	 0	 0.0	 -17.81;
	6175	 2.81	 7.855	 17.39	 -1.68	 0.975	 100.0	 1	 5.62	 0.0;
	6175	 2.81	 7.855	 17.39	 -1.68	 0.975	 100.0	 1	 5.62	 0.0;
	6177	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6180	 309.5	 87.0	 343.0	 -169.0	 0.975	 100.0	 0	 396.0	 223.0;
	6185	 135.0	 0.0	 200.0	 -200.0	 0.975	 100.0	 0	 300.0	 -30.0;
	6189	 101.795	 0.0	 61.08	 -61.08	 0.975	 100.0	 1	 203.59	 0.0;
	6189	 103.41	 0.0	 62.05	 -62.05	 0.975	 100.0	 1	 206.82	 0.0;
	6190	 -2.69	 5.42	 10.84	 0.0	 0.975	 100.0	 0	 0.0	 -5.38;
	6194	 385.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 770.0	 0.0;
	6194	 385.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 770.0	 0.0;
	6195	 -227.595	 24.93	 49.86	 0.0	 0.975	 100.0	 0	 0.0	 -455.19;
	6195	 -227.595	 24.93	 49.86	 0.0	 0.975	 100.0	 0	 0.0	 -455.19;
	6195	 -227.595	 24.93	 49.86	 0.0	 0.975	 100.0	 0	 0.0	 -455.19;
	6196	 100.0	 0.0	 100.0	 -100.0	 0.975	 100.0	 1	 200.0	 0.0;
	6197	 750.0	 0.0	 450.0	 -450.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6197	 -6.93	 -49.955	 0.0	 -99.91	 0.975	 100.0	 0	 0.0	 -13.86;
	6213	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6216	 605.0	 70.0	 355.0	 -215.0	 0.975	 100.0	 0	 910.0	 300.0;
	6217	 165.0	 0.0	 99.0	 -99.0	 0.975	 100.0	 0	 330.0	 0.0;
	6217	 165.0	 0.0	 99.0	 -99.0	 0.975	 100.0	 0	 330.0	 0.0;
	6217	 360.0	 0.0	 216.0	 -216.0	 0.975	 100.0	 0	 720.0	 0.0;
	6219	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	6219	 -139.385	 23.775	 47.55	 0.0	 0.975	 100.0	 0	 0.0	 -278.77;
	6219	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 1	 250.0	 0.0;
	6219	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	6219	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 1	 250.0	 0.0;
	6219	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	6219	 125.0	 0.0	 120.0	 -120.0	 0.975	 100.0	 0	 250.0	 0.0;
	6220	 321.0	 142.5	 400.0	 -115.0	 0.975	 100.0	 1	 642.0	 0.0;
	6222	 0.515	 4.925	 10.16	 -0.31	 0.975	 100.0	 0	 1.03	 0.0;
	6223	 700.0	 70.0	 470.0	 -330.0	 0.975	 100.0	 1	 1100.0	 300.0;
	6227	 73.93	 0.0	 44.36	 -44.36	 0.975	 100.0	 1	 147.86	 0.0;
	6230	 -38.25	 0.24	 0.48	 0.0	 0.975	 100.0	 0	 0.0	 -76.5;
	6230	 -38.25	 0.24	 0.48	 0.0	 0.975	 100.0	 0	 0.0	 -76.5;
	6232	 41.745	 15.01	 55.07	 -25.05	 0.975	 100.0	 1	 83.49	 0.0;
	6232	 41.745	 15.01	 55.07	 -25.05	 0.975	 100.0	 1	 83.49	 0.0;
	6240	 183.38	 0.0	 110.03	 -110.03	 0.975	 100.0	 1	 366.76	 0.0;
	6246	 750.0	 0.0	 300.0	 -300.0	 0.975	 100.0	 0	 1500.0	 0.0;
	6248	 625.0	 -14.0	 515.0	 -543.0	 0.975	 100.0	 1	 970.0	 280.0;
	6248	 285.0	 -44.0	 206.0	 -294.0	 0.975	 100.0	 1	 370.0	 200.0;
	6248	 285.0	 -44.0	 206.0	 -294.0	 0.975	 100.0	 1	 370.0	 200.0;
	6256	 448.3	 52.615	 269.67	 -164.44	 0.975	 100.0	 1	 683.3	 213.3;
	6257	 420.0	 79.12	 269.33	 -111.09	 0.975	 100.0	 0	 700.0	 140.0;
	6258	 13.5	 4.515	 22.36	 -13.33	 0.975	 100.0	 1	 27.0	 0.0;
	6259	 43.0	 20.295	 44.04	 -3.45	 0.975	 100.0	 1	 86.0	 0.0;
	6260	 24.5	 9.48	 22.19	 -3.23	 0.975	 100.0	 0	 49.0	 0.0;
	6261	 16.0	 1.705	 10.21	 -6.8	 0.975	 100.0	 1	 32.0	 0.0;
	6262	 16.0	 1.705	 10.21	 -6.8	 0.975	 100.0	 1	 32.0	 0.0;
	6263	 16.0	 1.545	 9.89	 -6.8	 0.975	 100.0	 1	 32.0	 0.0;
	6264	 16.0	 1.545	 9.89	 -6.8	 0.975	 100.0	 1	 32.0	 0.0;
	6265	 46.0	 14.82	 59.82	 -30.18	 0.975	 100.0	 1	 92.0	 0.0;
	6266	 46.0	 14.82	 59.82	 -30.18	 0.975	 100.0	 1	 92.0	 0.0;
	6267	 46.0	 17.7	 62.7	 -27.3	 0.975	 100.0	 1	 92.0	 0.0;
	6268	 46.0	 17.7	 62.7	 -27.3	 0.975	 100.0	 1	 92.0	 0.0;
	6269	 46.0	 12.5	 62.7	 -37.7	 0.975	 100.0	 1	 92.0	 0.0;
	6270	 46.0	 13.715	 62.7	 -35.27	 0.975	 100.0	 1	 92.0	 0.0;
	6271	 589.92	 -38.37	 341.76	 -418.5	 0.975	 100.0	 1	 934.92	 244.92;
	6272	 631.89	 -27.81	 351.94	 -407.56	 0.975	 100.0	 1	 976.89	 286.89;
	6273	 614.92	 -32.13	 344.05	 -408.31	 0.975	 100.0	 1	 974.92	 254.92;
	6274	 591.92	 -37.99	 342.1	 -418.08	 0.975	 100.0	 1	 936.92	 246.92;
	6276	 204.0	 31.78	 164.82	 -101.26	 0.975	 100.0	 1	 252.0	 156.0;
	6277	 202.0	 31.955	 164.82	 -100.91	 0.975	 100.0	 1	 250.0	 154.0;
	6278	 202.0	 22.52	 101.23	 -56.19	 0.975	 100.0	 1	 250.0	 154.0;
	6279	 213.5	 42.55	 245.17	 -160.07	 0.975	 100.0	 1	 305.0	 122.0;
	6280	 122.0	 17.885	 102.26	 -66.49	 0.975	 100.0	 0	 155.0	 89.0;
	6281	 29.0	 -0.45	 19.65	 -20.55	 0.975	 100.0	 1	 58.0	 0.0;
	6282	 29.0	 -0.1	 12.29	 -12.49	 0.975	 100.0	 1	 58.0	 0.0;
	6283	 29.0	 -0.45	 19.65	 -20.55	 0.975	 100.0	 1	 58.0	 0.0;
	6284	 29.0	 -0.1	 12.29	 -12.49	 0.975	 100.0	 1	 58.0	 0.0;
	6285	 29.0	 -0.1	 12.29	 -12.49	 0.975	 100.0	 1	 58.0	 0.0;
	6286	 198.0	 45.885	 173.05	 -81.28	 0.975	 100.0	 1	 263.0	 133.0;
	6287	 16.0	 4.37	 22.37	 -13.63	 0.975	 100.0	 1	 32.0	 0.0;
	6288	 16.0	 2.335	 20.37	 -15.7	 0.975	 100.0	 1	 32.0	 0.0;
	6289	 16.0	 3.82	 22.21	 -14.57	 0.975	 100.0	 1	 32.0	 0.0;
	6290	 600.97	 162.755	 552.2	 -226.69	 0.975	 100.0	 1	 935.97	 265.97;
	6291	 602.77	 166.03	 555.68	 -223.62	 0.975	 100.0	 1	 937.77	 267.77;
	6292	 598.96	 149.145	 520.68	 -222.39	 0.975	 100.0	 1	 923.96	 273.96;
	6293	 592.76	 149.315	 521.4	 -222.77	 0.975	 100.0	 1	 917.76	 267.76;
	6294	 813.0	 218.085	 673.87	 -237.7	 0.975	 100.0	 1	 1308.0	 318.0;
	6295	 813.0	 218.085	 673.87	 -237.7	 0.975	 100.0	 1	 1308.0	 318.0;
	6296	 17.5	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 0.0;
	6297	 17.5	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 0.0;
	6298	 17.5	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 0.0;
	6299	 17.5	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 0.0;
	6300	 17.5	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 0.0;
	6301	 17.5	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 0.0;
	6302	 10.0	 1.73	 10.77	 -7.31	 0.975	 100.0	 1	 20.0	 0.0;
	6303	 10.0	 1.73	 10.77	 -7.31	 0.975	 100.0	 1	 20.0	 0.0;
	6304	 833.5	 226.955	 703.47	 -249.56	 0.975	 100.0	 1	 1330.0	 337.0;
	6305	 863.5	 235.535	 712.05	 -240.98	 0.975	 100.0	 1	 1360.0	 367.0;
	6306	 863.5	 235.535	 712.05	 -240.98	 0.975	 100.0	 1	 1360.0	 367.0;
	6307	 47.5	 10.18	 53.63	 -33.27	 0.975	 100.0	 1	 95.0	 0.0;
	6308	 1.45	 91.015	 285.21	 -103.18	 0.975	 100.0	 1	 1.5	 1.4;
	6309	 587.38	 172.985	 503.57	 -157.6	 0.975	 100.0	 1	 942.38	 232.38;
	6311	 596.4	 192.69	 536.07	 -150.69	 0.975	 100.0	 1	 951.4	 241.4;
	6312	 593.4	 201.74	 554.99	 -151.51	 0.975	 100.0	 1	 948.4	 238.4;
	6313	 953.0	 217.35	 657.68	 -222.98	 0.975	 100.0	 1	 1503.0	 403.0;
	6314	 953.0	 217.35	 657.68	 -222.98	 0.975	 100.0	 1	 1503.0	 403.0;
	6315	 948.0	 -28.08	 390.29	 -446.45	 0.975	 100.0	 1	 1498.0	 398.0;
	6316	 948.0	 -38.82	 368.81	 -446.45	 0.975	 100.0	 1	 1498.0	 398.0;
	6317	 66.75	 21.35	 93.6	 -50.9	 0.975	 100.0	 1	 125.0	 8.5;
	6318	 66.75	 21.35	 93.6	 -50.9	 0.975	 100.0	 1	 125.0	 8.5;
	6319	 76.2	 35.07	 72.7	 -2.56	 0.975	 100.0	 1	 148.2	 4.2;
	6320	 432.5	 138.63	 328.92	 -51.66	 0.975	 100.0	 0	 685.0	 180.0;
	6321	 460.0	 94.405	 359.66	 -170.85	 0.975	 100.0	 1	 610.0	 310.0;
	6322	 460.0	 55.15	 323.14	 -212.84	 0.975	 100.0	 1	 610.0	 310.0;
	6324	 452.5	 82.085	 380.92	 -216.75	 0.975	 100.0	 0	 700.0	 205.0;
	6325	 25.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 0.0;
	6326	 25.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 0.0;
	6327	 25.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 0.0;
	6328	 25.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 0.0;
	6329	 25.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 0.0;
	6330	 25.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 0.0;
	6331	 640.0	 196.325	 521.6	 -128.95	 0.975	 100.0	 1	 1000.0	 280.0;
	6332	 640.0	 196.325	 521.6	 -128.95	 0.975	 100.0	 1	 1000.0	 280.0;
	6333	 640.0	 218.295	 566.43	 -129.84	 0.975	 100.0	 1	 1000.0	 280.0;
	6334	 605.0	 208.07	 565.46	 -149.32	 0.975	 100.0	 1	 930.0	 280.0;
	6335	 28.5	 4.565	 21.89	 -12.76	 0.975	 100.0	 1	 57.0	 0.0;
	6336	 28.5	 4.565	 21.89	 -12.76	 0.975	 100.0	 1	 57.0	 0.0;
	6337	 345.0	 112.365	 320.29	 -95.56	 0.975	 100.0	 0	 451.0	 239.0;
	6338	 42.0	 27.63	 63.51	 -8.25	 0.975	 100.0	 0	 63.0	 21.0;
	6339	 341.3	 54.86	 274.22	 -164.5	 0.975	 100.0	 1	 433.8	 248.8;
	6340	 582.69	 187.52	 526.3	 -151.26	 0.975	 100.0	 1	 927.69	 237.69;
	6341	 582.69	 187.52	 526.3	 -151.26	 0.975	 100.0	 1	 927.69	 237.69;
	6342	 589.69	 188.875	 527.1	 -149.35	 0.975	 100.0	 1	 934.69	 244.69;
	6343	 604.695	 191.875	 528.95	 -145.2	 0.975	 100.0	 1	 949.7	 259.69;
	6344	 16.0	 1.89	 10.38	 -6.6	 0.975	 100.0	 0	 32.0	 0.0;
	6345	 860.0	 -28.245	 407.48	 -463.97	 0.975	 100.0	 1	 1380.0	 340.0;
	6346	 860.0	 -28.245	 407.48	 -463.97	 0.975	 100.0	 1	 1380.0	 340.0;
	6347	 15.75	 4.47	 22.47	 -13.53	 0.975	 100.0	 1	 31.5	 0.0;
	6348	 32.5	 7.34	 37.34	 -22.66	 0.975	 100.0	 1	 65.0	 0.0;
	6349	 35.0	 0.32	 22.34	 -21.7	 0.975	 100.0	 1	 70.0	 0.0;
	6350	 32.5	 10.38	 55.38	 -34.62	 0.975	 100.0	 1	 65.0	 0.0;
	6351	 35.0	 9.63	 39.63	 -20.37	 0.975	 100.0	 1	 70.0	 0.0;
	6352	 798.0	 36.21	 566.82	 -494.4	 0.975	 100.0	 1	 1308.0	 288.0;
	6353	 798.0	 36.21	 566.82	 -494.4	 0.975	 100.0	 1	 1308.0	 288.0;
	6354	 273.76	 84.835	 286.78	 -117.11	 0.975	 100.0	 1	 458.26	 89.26;
	6355	 18.0	 -1.11	 10.34	 -12.56	 0.975	 100.0	 1	 36.0	 0.0;
	6356	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0;
	6357	 607.0	 190.895	 527.89	 -146.1	 0.975	 100.0	 1	 947.0	 267.0;
	6358	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0;
	6359	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0;
	6360	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0;
	6361	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0;
	6362	 197.5	 60.46	 132.48	 -11.56	 0.975	 100.0	 1	 255.0	 140.0;
	6363	 326.0	 63.21	 262.39	 -135.97	 0.975	 100.0	 0	 446.0	 206.0;
	6364	 195.0	 33.755	 166.41	 -98.9	 0.975	 100.0	 1	 260.0	 130.0;
	6365	 417.5	 77.205	 280.73	 -126.32	 0.975	 100.0	 0	 585.0	 250.0;
	6366	 417.5	 84.165	 287.58	 -119.25	 0.975	 100.0	 0	 585.0	 250.0;
	6368	 28.5	 12.31	 32.55	 -7.93	 0.975	 100.0	 1	 57.0	 0.0;
	6369	 8.0	 6.455	 20.13	 -7.22	 0.975	 100.0	 1	 31.0	 -15.0;
	6370	 9.75	 1.46	 7.83	 -4.91	 0.975	 100.0	 1	 19.5	 0.0;
	6371	 9.75	 1.46	 7.83	 -4.91	 0.975	 100.0	 1	 19.5	 0.0;
	6372	 10.5	 1.405	 8.32	 -5.51	 0.975	 100.0	 1	 21.0	 0.0;
	6373	 17.5	 -0.555	 6.13	 -7.24	 0.975	 100.0	 1	 35.0	 0.0;
	6374	 17.5	 -0.555	 6.13	 -7.24	 0.975	 100.0	 1	 35.0	 0.0;
	6375	 17.5	 -0.15	 11.43	 -11.73	 0.975	 100.0	 1	 35.0	 0.0;
	6376	 17.5	 -0.555	 6.13	 -7.24	 0.975	 100.0	 1	 35.0	 0.0;
	6377	 192.5	 0.99	 115.63	 -113.65	 0.975	 100.0	 1	 250.0	 135.0;
	6378	 23.5	 2.37	 10.25	 -5.51	 0.975	 100.0	 1	 47.0	 0.0;
	6379	 36.5	 10.17	 51.92	 -31.58	 0.975	 100.0	 1	 73.0	 0.0;
	6380	 34.5	 13.355	 55.2	 -28.49	 0.975	 100.0	 1	 69.0	 0.0;
	6381	 38.0	 11.28	 51.28	 -28.72	 0.975	 100.0	 1	 76.0	 0.0;
	6382	 38.75	 10.505	 51.13	 -30.12	 0.975	 100.0	 1	 77.5	 0.0;
	6383	 15.5	 2.31	 15.29	 -10.67	 0.975	 100.0	 1	 31.0	 0.0;
	6384	 15.5	 2.31	 15.29	 -10.67	 0.975	 100.0	 1	 31.0	 0.0;
	6385	 15.5	 2.37	 15.41	 -10.67	 0.975	 100.0	 1	 31.0	 0.0;
	6386	 25.0	 8.315	 32.2	 -15.57	 0.975	 100.0	 1	 50.0	 0.0;
	6387	 193.5	 68.455	 170.47	 -33.56	 0.975	 100.0	 1	 250.0	 137.0;
	6388	 193.5	 68.455	 170.47	 -33.56	 0.975	 100.0	 1	 250.0	 137.0;
	6389	 9.5	 1.75	 10.62	 -7.12	 0.975	 100.0	 1	 19.0	 0.0;
	6390	 310.9	 26.99	 215.24	 -161.26	 0.975	 100.0	 1	 419.9	 201.9;
	6391	 26.0	 10.215	 39.82	 -19.39	 0.975	 100.0	 1	 52.0	 0.0;
	6392	 26.0	 10.215	 39.82	 -19.39	 0.975	 100.0	 1	 52.0	 0.0;
	6393	 95.0	 40.425	 104.23	 -23.38	 0.975	 100.0	 0	 185.0	 5.0;
	6394	 95.0	 40.425	 104.23	 -23.38	 0.975	 100.0	 0	 185.0	 5.0;
	6395	 32.5	 12.59	 79.87	 -54.69	 0.975	 100.0	 1	 65.0	 0.0;
	6396	 32.5	 12.59	 79.87	 -54.69	 0.975	 100.0	 1	 65.0	 0.0;
	6397	 593.5	 182.745	 511.82	 -146.33	 0.975	 100.0	 1	 950.0	 237.0;
	6398	 593.5	 193.685	 533.7	 -146.33	 0.975	 100.0	 1	 950.0	 237.0;
	6399	 242.0	 22.125	 194.0	 -149.75	 0.975	 100.0	 1	 316.0	 168.0;
	6400	 230.0	 22.665	 194.29	 -148.96	 0.975	 100.0	 0	 304.0	 156.0;
	6401	 824.5	 229.315	 671.92	 -213.29	 0.975	 100.0	 1	 1360.0	 289.0;
	6402	 30.5	 2.34	 28.9	 -24.22	 0.975	 100.0	 1	 61.0	 0.0;
	6403	 30.5	 2.34	 28.9	 -24.22	 0.975	 100.0	 1	 61.0	 0.0;
	6404	 17.5	 6.57	 23.24	 -10.1	 0.975	 100.0	 1	 35.0	 0.0;
	6405	 865.0	 235.84	 706.84	 -235.16	 0.975	 100.0	 1	 1380.0	 350.0;
	6406	 865.0	 235.84	 706.84	 -235.16	 0.975	 100.0	 1	 1380.0	 350.0;
	6407	 865.0	 230.335	 695.83	 -235.16	 0.975	 100.0	 1	 1380.0	 350.0;
	6408	 820.0	 210.31	 681.31	 -260.69	 0.975	 100.0	 1	 1290.0	 350.0;
	6409	 25.9	 13.51	 37.51	 -10.49	 0.975	 100.0	 1	 51.0	 0.8;
	6410	 860.0	 234.135	 675.48	 -207.21	 0.975	 100.0	 1	 1380.0	 340.0;
	6411	 860.0	 234.135	 675.48	 -207.21	 0.975	 100.0	 1	 1380.0	 340.0;
	6412	 380.0	 111.02	 322.12	 -100.08	 0.975	 100.0	 0	 585.0	 175.0;
	6413	 380.0	 111.02	 322.12	 -100.08	 0.975	 100.0	 0	 585.0	 175.0;
	6414	 380.0	 111.02	 322.12	 -100.08	 0.975	 100.0	 0	 585.0	 175.0;
	6415	 380.0	 101.275	 311.95	 -109.4	 0.975	 100.0	 0	 585.0	 175.0;
	6416	 40.0	 10.44	 42.66	 -21.78	 0.975	 100.0	 1	 80.0	 0.0;
	6417	 165.0	 16.655	 109.16	 -75.85	 0.975	 100.0	 1	 245.0	 85.0;
	6418	 450.0	 57.26	 230.47	 -115.95	 0.975	 100.0	 1	 605.0	 295.0;
	6419	 28.0	 4.12	 24.74	 -16.5	 0.975	 100.0	 1	 56.0	 0.0;
	6420	 28.0	 4.12	 24.74	 -16.5	 0.975	 100.0	 1	 56.0	 0.0;
	6421	 29.0	 29.66	 61.2	 -1.88	 0.975	 100.0	 1	 58.0	 0.0;
	6422	 11.55	 3.15	 17.15	 -10.85	 0.975	 100.0	 1	 23.1	 0.0;
	6423	 11.55	 3.14	 17.14	 -10.86	 0.975	 100.0	 1	 23.1	 0.0;
	6424	 335.3	 81.55	 169.82	 -6.72	 0.975	 100.0	 1	 439.8	 230.8;
	6425	 0.0	 5.695	 18.02	 -6.63	 0.975	 100.0	 1	 80.0	 -80.0;
	6426	 0.0	 5.695	 18.02	 -6.63	 0.975	 100.0	 1	 80.0	 -80.0;
	6427	 0.0	 5.695	 18.02	 -6.63	 0.975	 100.0	 1	 80.0	 -80.0;
	6428	 16.0	 4.57	 19.57	 -10.43	 0.975	 100.0	 1	 32.0	 0.0;
	6429	 16.0	 4.57	 19.57	 -10.43	 0.975	 100.0	 0	 32.0	 0.0;
	6430	 16.0	 4.57	 19.57	 -10.43	 0.975	 100.0	 1	 32.0	 0.0;
	6431	 16.0	 4.57	 19.57	 -10.43	 0.975	 100.0	 0	 32.0	 0.0;
	6432	 22.0	 4.315	 14.64	 -6.01	 0.975	 100.0	 1	 44.0	 0.0;
	6433	 15.5	 2.94	 19.26	 -13.38	 0.975	 100.0	 1	 31.0	 0.0;
	6434	 15.5	 2.94	 19.26	 -13.38	 0.975	 100.0	 1	 31.0	 0.0;
	6435	 19.0	 4.36	 27.02	 -18.3	 0.975	 100.0	 1	 38.0	 0.0;
	6436	 19.0	 4.225	 26.96	 -18.51	 0.975	 100.0	 1	 38.0	 0.0;
	6437	 42.0	 15.305	 54.62	 -24.01	 0.975	 100.0	 1	 84.0	 0.0;
	6438	 16.5	 11.095	 26.24	 -4.05	 0.975	 100.0	 0	 33.0	 0.0;
	6439	 65.0	 6.33	 30.84	 -18.18	 0.975	 100.0	 1	 130.0	 0.0;
	6440	 65.0	 6.33	 30.84	 -18.18	 0.975	 100.0	 1	 130.0	 0.0;
	6441	 807.0	 215.91	 671.48	 -239.66	 0.975	 100.0	 1	 1332.0	 282.0;
	6442	 807.0	 215.91	 671.48	 -239.66	 0.975	 100.0	 1	 1332.0	 282.0;
	6443	 217.5	 91.59	 168.9	 14.28	 0.975	 100.0	 1	 285.0	 150.0;
	6444	 410.0	 53.715	 204.97	 -97.54	 0.975	 100.0	 1	 595.0	 225.0;
	6445	 285.0	 62.505	 144.31	 -19.3	 0.975	 100.0	 1	 443.0	 127.0;
	6446	 285.0	 13.06	 45.5	 -19.38	 0.975	 100.0	 1	 443.0	 127.0;
	6447	 25.0	 1.74	 27.73	 -24.25	 0.975	 100.0	 1	 50.0	 0.0;
	6448	 25.0	 1.74	 27.73	 -24.25	 0.975	 100.0	 1	 50.0	 0.0;
	6449	 15.0	 4.19	 21.62	 -13.24	 0.975	 100.0	 1	 30.0	 0.0;
	6450	 42.5	 19.785	 57.42	 -17.85	 0.975	 100.0	 1	 85.0	 0.0;
	6451	 591.95	 196.325	 543.14	 -150.49	 0.975	 100.0	 1	 951.95	 231.95;
	6452	 594.94	 196.865	 543.37	 -149.64	 0.975	 100.0	 1	 954.94	 234.94;
	6453	 24.5	 1.45	 23.1	 -20.2	 0.975	 100.0	 1	 49.0	 0.0;
	6454	 24.5	 0.99	 22.18	 -20.2	 0.975	 100.0	 1	 49.0	 0.0;
	6455	 24.5	 0.99	 22.18	 -20.2	 0.975	 100.0	 1	 49.0	 0.0;
	6456	 0.0	 34.06	 114.06	 -45.94	 0.975	 100.0	 1	 161.0	 -161.0;
	6457	 78.0	 32.39	 112.39	 -47.61	 0.975	 100.0	 1	 156.0	 0.0;
	6458	 49.5	 -5.525	 22.91	 -33.96	 0.975	 100.0	 1	 99.0	 0.0;
	6459	 49.5	 -5.525	 22.91	 -33.96	 0.975	 100.0	 1	 99.0	 0.0;
	6460	 630.0	 121.775	 405.58	 -162.03	 0.975	 100.0	 1	 985.0	 275.0;
	6461	 630.0	 116.775	 400.58	 -167.03	 0.975	 100.0	 1	 985.0	 275.0;
	6462	 630.0	 116.775	 400.58	 -167.03	 0.975	 100.0	 1	 985.0	 275.0;
	6463	 630.0	 116.775	 400.58	 -167.03	 0.975	 100.0	 1	 985.0	 275.0;
	6464	 128.5	 37.945	 102.61	 -26.72	 0.975	 100.0	 0	 185.0	 72.0;
	6465	 128.5	 38.895	 102.61	 -24.82	 0.975	 100.0	 0	 185.0	 72.0;
	6466	 128.5	 38.895	 102.61	 -24.82	 0.975	 100.0	 0	 185.0	 72.0;
	6467	 0.0	 19.4	 89.4	 -50.6	 0.975	 100.0	 1	 64.0	 -64.0;
	6468	 0.0	 19.4	 89.4	 -50.6	 0.975	 100.0	 1	 64.0	 -64.0;
	6469	 0.0	 19.4	 89.4	 -50.6	 0.975	 100.0	 1	 64.0	 -64.0;
	6470	 203.0	 30.365	 148.09	 -87.36	 0.975	 100.0	 1	 268.0	 138.0;
	6471	 203.0	 30.365	 148.09	 -87.36	 0.975	 100.0	 1	 268.0	 138.0;
	6472	 90.0	 27.8	 97.8	 -42.2	 0.975	 100.0	 1	 180.0	 0.0;
	6473	 68.0	 43.88	 133.88	 -46.12	 0.975	 100.0	 0	 136.0	 0.0;
	6474	 64.0	 38.95	 123.95	 -46.05	 0.975	 100.0	 0	 128.0	 0.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  34.719101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.265118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.019985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.857376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.274748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.070751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.380030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.079386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.189962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.259097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.532072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.396400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.678889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.908293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.955047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.606677	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.523451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.638733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.834409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.083247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.792247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.515196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.151628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.074090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.793597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.357020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.277329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.491471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.919519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.940816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.055135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.788534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.292879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.056287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.368659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.412142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.017630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  85.173223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.124945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.165706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.841243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.416093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.218155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.960757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.606964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.028872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.292721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.252739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.604131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.053547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.695640	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.917974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.578795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.549157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.612219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.443741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.179175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.208485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.662592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.923511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.105536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.572834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.215485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.060489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.353876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.437419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.404293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.769362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.537122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.286591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.822099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.186204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.176649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.465506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.703695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.728291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.467444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.860206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.435021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.746964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.628857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.967755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.652095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.581812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.235955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.468556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.794314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.683734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.255781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.838414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.254685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.434555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.508658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.539658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.377381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.391311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.239645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.473273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.604090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.271036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.429866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.368814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.652288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.600913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.654925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.129387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.531880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.021147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.716028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.794253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.764542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.058639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.141387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.299414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.796127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.249014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.079776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.250372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.195589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.853672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.301367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.566140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.436204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.587332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.976528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.670915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.815549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.511273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.593521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.720267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.945291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.737080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.340923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.906874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 124.031387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.544045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.300055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.258305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.190997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.450705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.794383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.788062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.330962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.055981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.547072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.728876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 127.485755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.084227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.313139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.210828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.604391	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.444437	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.771394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.216057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.033731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.216850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.390466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.537687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.394466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.218830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.842194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.058422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.551368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.707886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.375807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.687688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.783294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.473966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.049845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.661350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.862811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.187626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.030831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.392307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.926813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.165960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.807188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.108732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.937756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.764707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.574396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.480994	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.661678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.879595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.468964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.764040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.614130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.769661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.691391	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.594703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.610774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.473187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.395905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.701638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.084654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.597860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.066900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.605613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.877829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.104651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.058094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.244405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.919627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.018104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.021913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.394500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.217897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.310033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.718277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.938286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.931320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.627692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.974007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.856342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.406143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.833307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 129.631907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.336715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.930188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.277322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.583659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.099842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.024282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.933546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.022741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.771126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.233862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.281287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  75.838128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.157015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  83.491323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.459742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.623817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.591490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.071754	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.278971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.378738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.767873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.490048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.340076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.763411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.758165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.445944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.750425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.024802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.378990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.570960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.057615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.435548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.042618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.064417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.538304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.799680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.737778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.187231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.334575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.418283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.099250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.869239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.538949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.673204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.420972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.992737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.073432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.705565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.392219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.637502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 124.470461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.663913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.622037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.310464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.918779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.058733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.486419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.058842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.252292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.857517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.950751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.937589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.491818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.507001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.325620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.551234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.852799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.642065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.793637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.459974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.170699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.972079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.208895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.245395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.539916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.610202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.565269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.713841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.913576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.145163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.731539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.244339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.874943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.927629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.258569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.269342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.747597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.192828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.607502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.363526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.856978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.672965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.691934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.504627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.793427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.582730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.454069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.532112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.974242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.838856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.092446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.774663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.725731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.134871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.146088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.636445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.338458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.409867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.718616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.630330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.097198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.069497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.400965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.055105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.295835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.978319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.134956	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.969177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.569512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.847465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.291754	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.519448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.497094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.679564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.056469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.626360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.521958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.447798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.641927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.476006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.859329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.672833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.989765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.207665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.150032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  88.261130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.081121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.959228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.031147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.830798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.549416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  93.712963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.505530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.577132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.269513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.453954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.912573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.723948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.308214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.428064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.765802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.974304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.044426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.953031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.768253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 132.824014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.796033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.371528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.632764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.049405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.358605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.091362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.941307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.390526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.388522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.010142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.650513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.646263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.168901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.957829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.296012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.647727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.126555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.500964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.740249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.036904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.549472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.961358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.137387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.411590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.470087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.562796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.754447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.147073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.894991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.881744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.058895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.159806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.850401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.419663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.665417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.992612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.792299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.981696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.085309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 136.777870	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.361855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.776378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.447740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.196613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.152195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.155407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.382701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.691413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.170877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.319778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.880656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.459642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.327291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.834744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.329650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.284723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.476668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.327288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.089733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.104172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.326508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.917461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.950330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.877198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.702982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.345755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.941825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.221653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.028176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.698092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.412440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.737619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.922509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.901769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.153615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.317318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.389514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.939805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.837697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.980002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.950689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.367761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.049317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.612703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.001936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.025319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.721936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.559369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.839430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.521236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.173608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.987079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.936246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.676058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.868094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.886095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.284078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.483214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 131.970508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.014154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.815478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.996197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.724896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.152429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.736402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.837687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.930144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.381100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.729938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.106325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.528863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.048448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.896545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.799354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.333807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.622192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.370893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.779689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.743149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.342966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.917269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.697253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.412264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.143120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.831658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.434463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.631740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.569448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.232924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.972175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.279467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.120906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.805884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.160570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.931161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.758827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.095219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.123262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.903036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.523822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.021766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.430014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.359079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.319625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.861961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.632730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.526450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.661029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.229889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.892310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.522322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.092004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.204098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.498031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.484938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.895066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.043859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.424152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.619922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.438497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.746365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.102008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.755404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.744715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.611914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.162979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.318772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.788341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.360742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.149007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.817969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.486236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.194093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.935885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.584303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.850717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.180457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.027667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.861479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.343373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.621052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.473902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.172276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.618162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.382655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.208643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.273863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.698569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.093585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.239428	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.478992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.739518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.707837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.887336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.474844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.783794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.467175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.895448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.271782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.303588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.845681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.289346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.850897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.573659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.707892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.953827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.602615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.129991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.382908	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.523438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.082364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.433339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.904197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.924907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.708928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.269429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.902388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.060560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.162079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.815890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.174089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.154160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.954907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.134287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.034469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.328723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.761050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.863687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.367300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.462986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.782343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.297482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.553342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.203098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.717238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.914335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.184646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.775242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.773203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.391266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.715226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.016594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.599122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.842299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.685935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.367895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.373073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.297344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.456062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.477264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.176455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.976090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.261284	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.421522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.435598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.800245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.540283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.384499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  86.455819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.746863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.489080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.739851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.130854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.958193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.565929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.686223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.941465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.781638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.213990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.867748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.418903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.363698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.156266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.545662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.039794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.356517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.742767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.844483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.715237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.386619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.172000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.599281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.283234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.413784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.526752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.942982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.453621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.378283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.897725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.667571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.490421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.266079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.524230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.290349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.658790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.016872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.621516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.206842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.859049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.547489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.548030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.673507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.706255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.056933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.008521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.354812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.704815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.424828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.049887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.195390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.116041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.368993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.834357	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.403263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.769034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.968295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.317726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.077696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.292742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.890349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.766771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.180977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.867854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.964038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.665443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.472190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.708350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.353405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.411303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.574141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.361566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.937628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.006062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.835902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.077027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.088164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.063397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.491813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.981207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.567226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.595155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.734121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.448355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.713376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.367460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.054864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.338443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.508812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.181285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.047527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.448946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.727283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.648649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.352742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.862698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.354566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.554267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.674007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.981909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.269325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.232332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.239158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.746784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.187959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.157577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  86.216901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.560474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.510294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.434557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.585427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.938645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.982755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.439411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.282792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.386124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.166621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.635832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.558191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.298283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.887147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.849745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.545032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.732900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.046802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.251670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.741827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.766733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.578284	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.150060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.139336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.286420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.519646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.199405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.399841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.339226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.403060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.299490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.111468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.736677	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.289399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.526353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.112972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.530812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.367020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.103050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.085304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.964657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.739590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.340987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.027912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.564696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.846017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.134540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.408130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.195764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.190388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.978292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.495919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.415813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.508750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.586392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.851480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.400944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.935636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.355556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.366428	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.226145	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.385483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.966691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.412236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.358330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.563814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.401812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.434919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.417793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.303255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.056496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.485682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.709726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.178643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.468690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.267776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.064604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.548607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.380396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.307925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.590833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.354277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.242760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.883603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.862465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.077351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.331345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.860172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.913213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.403361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.563256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.152039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.869879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.292594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.025412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.553886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.331219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.436887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.835465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.504130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.091166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.739604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.309763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.348427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.595206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.786522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.601159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.836866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.289462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.429393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.735705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.791868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.617792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.416420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.081764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.755952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.687243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.791592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.453597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.089210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.129609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.655060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.338140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.324477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.145313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.105030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.617041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.735526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.220984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.605777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.981705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.021016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.299417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.503398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.893935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.412652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.618827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.562285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.735178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.443701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.439237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.215748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.135121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.442851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.266939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.496547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.825675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.402536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.528926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.587842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.346519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.502709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.015519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.255237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.350688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.049865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.863813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.833472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.153380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.720598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.311406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.702272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 126.405026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.116047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.491932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.056009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.274308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.288676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.438587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.853875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.593423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.989652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.258309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.810810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.115063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.043212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.648598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.243466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.877243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 128.858850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.463522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.121508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.997783	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.482929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.666488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.417089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.015072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.033992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.508189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.451978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.270507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.094243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.088679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.142177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.742820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.254327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.546758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.600774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.614954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.903949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.610805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.200238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.329592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.027587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.019567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.239002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.537987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.749793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.686154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.777031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.101971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.587706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.971620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.450291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.102637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.058608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.321072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.299795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.645884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.701671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.785779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.290737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.929656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.919285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.348355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.081099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.610318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.663272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.336844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.630717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.134251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.530992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.726272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.390183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.974799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.236795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.135839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.562243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.921286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.151857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.411620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.990577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.851565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.719399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.162936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.514020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.124493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.639905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.913778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.347570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.923936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.924343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.515043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.598856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.751444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.077308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.642484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.321661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.449160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.864308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.913503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.309168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.645081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.054950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.827854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.279303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.475394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.298502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.380705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.798682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.580995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.377532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.945916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.242001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.617980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.680743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.693864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.105615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.873735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.817256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.038179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.278390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.630592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.840924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.885745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.906350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.683311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.000524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.110678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.474841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.466623	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.625531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.771295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.414552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.951545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.504924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.161400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.838269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.650622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.404421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.417686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.873572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.942073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.922015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.035991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.465395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.754072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.243589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.065958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.738120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.743229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.451735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.436407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.614265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.547777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.556656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.139942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.763005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.458952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.062507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.903917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.395264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.960622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.722636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.807606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.844500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.728859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.064613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.361688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.576176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.530455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.031254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.889123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.837150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.032007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.477561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.489575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.109445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.892135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.681410	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.418254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.647930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.715610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.097841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.713178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.509004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.276134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.986272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.202117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.520025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.461952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.379672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.247748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.254294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.738150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.657829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.045892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.904747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.582531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.414104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.689768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.073616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.351244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.370425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.932784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.907082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.577038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.822778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.126576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.873951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.901138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.741937	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.939001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.622215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.462870	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.378057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  95.087079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.464126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.198864	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.474132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.781627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.049562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.869142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.875240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.241712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.132327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.758711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.004877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.126897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.492695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.236652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.378170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.760081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.134216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.829629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.801829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.595321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.456056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.726258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.179973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.020862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.261740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.224980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.284572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.754831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.254518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.237652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.955619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.783446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.810767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.747601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.568046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.946616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.306760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.749933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.701430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.915681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.382796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.837749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.409287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.498877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.731801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.434062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.443406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.481868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.040728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.693187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.658451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.670506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.656170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.579554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.578776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.354639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.552536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.277872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.784440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.600112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.859966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.920983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.812317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.883051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.479942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.519857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.345791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  91.639195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.226884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.315637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.249467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.898040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.471422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.567316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.277934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.249134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.866377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.732486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.240001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.725680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.101751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.945682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.521363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.732328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.354222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.840476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.020158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.274431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.307347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.720375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.124293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.814174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.812942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.693241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.380501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.607011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.856177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.387421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.022414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.179920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.560157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.513496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.973457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.622310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.379276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.261576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.220750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.594832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.934071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.108566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.669454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.800516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.587701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.526977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.071697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.033525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.645057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.442105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.857282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.140103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.847720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.732821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.518194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.999750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.120140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.148431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.442192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.391621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.266810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.353440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.177336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.039667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.241652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.203767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.829637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.561412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.320659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.121218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.817182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.898293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.138483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.303674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.528970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.680302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.620521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.726104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.012029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.816480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.716893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.809846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.987454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.385528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.795851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.818443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.150930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.380175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.996993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.540625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.650796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.831979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.227064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.929667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.006987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.463060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.157952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.126738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.459916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.859288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.166205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.390669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.226518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.254199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.404855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.693645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.997143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.069173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.859880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.438037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.629114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.009600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.963495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.468059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.221097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.604119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.858337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.158331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.902488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.814178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.373867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.977498	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	4644	 1	 0.005726	 0.010482	 0.0	 2186.0	 2186.0	 2186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5243	 1	 0.01284	 0.025679	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1682	 2	 0.005799	 0.010615	 0.0075	 2441.0	 2441.0	 2441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1673	 3	 0.134039	 0.309398	 0.0035	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2302	 3	 0.049131	 0.133283	 0.0015	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	694	 4	 0.025926	 0.109136	 0.0002	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3940	 4	 0.05	 0.126914	 0.0006	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5043	 4	 0.02321	 0.097407	 0.0016	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4414	 5	 0.040564	 0.113631	 0.0013	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2780	 6	 0.006047	 0.020912	 0.0222	 1398.0	 1398.0	 1398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2781	 7	 0.012472	 0.032099	 0.0061	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2468	 8	 0.002607	 0.017462	 0.0324	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	471	 9	 0.053893	 0.14258	 0.0017	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	11	 10	 0.000247	 0.001235	 0.0005	 24078.0	 24078.0	 24078.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	11	 10	 0.000247	 0.001235	 0.0002	 24078.0	 24078.0	 24078.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	30	 11	 0.039753	 0.100988	 0.0047	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2930	 11	 0.037654	 0.096173	 0.001	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2180	 12	 0.014613	 0.060721	 0.0008	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4018	 12	 0.034064	 0.121139	 0.0015	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4020	 12	 0.000242	 0.000442	 0.0004	 60355.0	 60355.0	 60355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	115	 13	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2336	 13	 0.000145	 0.001877	 0.0635	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 13	 0.000319	 0.003234	 0.0838	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	116	 13	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1224	 14	 0.04	 0.134198	 0.0274	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2875	 14	 0.012222	 0.052346	 0.0026	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4592	 14	 0.007284	 0.045432	 0.0024	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4950	 14	 0.059963	 0.154222	 0.0236	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5229	 14	 0.018025	 0.110988	 0.0073	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2875	 14	 0.012222	 0.052593	 0.0032	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4592	 14	 0.007284	 0.044938	 0.0024	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2907	 15	 0.037541	 0.100529	 0.0011	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4126	 15	 0.090199	 0.211388	 0.0023	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4454	 15	 0.09801	 0.267574	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	251	 16	 0.071806	 0.191484	 0.0019	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	339	 16	 0.119174	 0.284958	 0.0044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5835	 17	 0.022346	 0.061111	 0.0029	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3728	 18	 0.009383	 0.019753	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5091	 19	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3728	 20	 0.001975	 0.004444	 0.0	 5369.0	 5369.0	 5369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1353	 21	 0.036296	 0.099012	 0.0045	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1598	 21	 0.032716	 0.089136	 0.0057	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1842	 22	 0.138574	 0.351474	 0.0058	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5020	 22	 0.094407	 0.210456	 0.0044	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1156	 23	 0.047115	 0.117158	 0.001	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2705	 23	 0.039557	 0.120937	 0.0132	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3425	 23	 0.022676	 0.062484	 0.0007	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	144	 24	 0.064568	 0.16716	 0.0113	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1281	 24	 0.048605	 0.128481	 0.0062	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	491	 25	 0.004815	 0.02963	 0.0016	 1048.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2092	 25	 0.007309	 0.04463	 0.0073	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	611	 26	 0.034321	 0.145802	 0.0073	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1865	 26	 0.004815	 0.009753	 0.0005	 2731.0	 2731.0	 2731.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2604	 26	 0.049012	 0.133704	 0.0063	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2923	 26	 0.04642	 0.126543	 0.0058	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3339	 26	 0.046296	 0.125926	 0.006	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4629	 26	 0.053704	 0.136753	 0.0065	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2923	 26	 0.03358	 0.120988	 0.0062	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	534	 27	 0.006163	 0.041067	 0.0759	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2349	 27	 0.000652	 0.004369	 0.0081	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2686	 28	 0.050945	 0.131922	 0.0015	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3893	 28	 0.058781	 0.149005	 0.0017	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2888	 29	 0.067019	 0.137566	 0.0037	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 29	 0.032754	 0.088939	 0.0039	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 29	 0.030184	 0.080096	 0.0053	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	144	 30	 0.066049	 0.187778	 0.0099	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1553	 30	 0.065062	 0.133704	 0.0062	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4836	 30	 0.041728	 0.106049	 0.005	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	150	 31	 0.009574	 0.03875	 0.0114	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3162	 31	 0.000171	 0.000313	 0.0002	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3693	 31	 0.034266	 0.09423	 0.001	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4740	 31	 0.006803	 0.028219	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	150	 31	 0.008566	 0.037541	 0.0121	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3730	 32	 0.009733	 0.034089	 0.0185	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	368	 34	 0.000277	 0.002015	 0.003	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1016	 33	 0.00881	 0.033995	 0.0607	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1157	 33	 0.004642	 0.019832	 0.0354	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2582	 34	 0.008861	 0.03506	 0.0623	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2706	 34	 0.006993	 0.032869	 0.0557	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4745	 33	 0.002173	 0.008731	 0.0152	 3441.0	 3441.0	 3441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4853	 34	 0.00077	 0.003121	 0.0051	 9629.0	 9629.0	 9629.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5670	 33	 0.004109	 0.016138	 0.0284	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	370	 35	 8.3e-05	 0.000907	 0.0202	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1108	 35	 0.000552	 0.006726	 0.0939	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 35	 0.000512	 0.008012	 0.2455	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3135	 35	 0.001107	 0.00918	 0.1906	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	369	 36	 6.2e-05	 0.000741	 0.0173	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 35	 0.000512	 0.008019	 0.2455	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 36	 0.001153	 0.013123	 0.1841	 1433.0	 1433.0	 1433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5228	 37	 0.055933	 0.120685	 0.0013	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5514	 37	 0.039053	 0.084404	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	724	 38	 0.00252	 0.006551	 0.0001	 4462.0	 4462.0	 4462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1228	 39	 0.009877	 0.042222	 0.0021	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5809	 39	 0.024815	 0.063086	 0.0029	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1228	 39	 0.009877	 0.042222	 0.0021	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2250	 40	 0.056173	 0.142593	 0.0066	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4592	 40	 0.034444	 0.109012	 0.0076	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	431	 41	 0.000158	 0.000672	 0.0719	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3954	 41	 4.5e-05	 8.9e-05	 0.002	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1482	 42	 0.01096	 0.020063	 0.009	 1465.0	 1465.0	 1465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2766	 42	 0.002268	 0.008818	 0.0099	 3678.0	 3678.0	 3678.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2725	 43	 0.001481	 0.006296	 0.0039	 4689.0	 4689.0	 4689.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3488	 44	 0.050617	 0.137012	 0.009	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4324	 44	 0.074326	 0.194507	 0.0021	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5094	 45	 0.000247	 0.000741	 0.0	 38027.0	 38027.0	 38027.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1084	 46	 0.049131	 0.134039	 0.001	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2193	 46	 0.033258	 0.090955	 0.001	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3305	 46	 0.067437	 0.123442	 0.001	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1084	 47	 0.037289	 0.118166	 0.001	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5362	 48	 0.021358	 0.057037	 0.0005	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1222	 49	 0.071303	 0.180902	 0.0021	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2344	 49	 0.071554	 0.18191	 0.0021	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	471	 50	 0.028193	 0.104535	 0.0013	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1676	 50	 0.055404	 0.171429	 0.01	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3554	 50	 0.010834	 0.071554	 0.001	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4626	 50	 0.013857	 0.030234	 0.0003	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3554	 50	 0.011414	 0.070648	 0.0009	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4626	 50	 0.013757	 0.030108	 0.0003	 901.0	 901.0	 901.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1195	 51	 0.00478	 0.028622	 0.0547	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1196	 51	 0.00478	 0.028583	 0.0547	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	166	 52	 0.01284	 0.032716	 0.0015	 846.0	 846.0	 846.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5488	 52	 0.014198	 0.036049	 0.0016	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3349	 53	 0.005291	 0.021668	 0.0003	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2770	 54	 0.01358	 0.047654	 0.0023	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	375	 55	 0.000257	 0.000514	 0.0294	 53862.0	 53862.0	 53862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2695	 56	 0.000257	 0.002153	 0.2147	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3427	 56	 0.000277	 0.000869	 0.0931	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5095	 57	 0.000756	 0.00252	 0.0	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 58	 0.000237	 0.00083	 0.1863	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 58	 0.000178	 0.000612	 0.1377	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	142	 59	 0.030486	 0.076342	 0.002	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1652	 59	 0.011086	 0.024691	 0.0015	 1124.0	 1124.0	 1124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2478	 60	 0.044344	 0.170572	 0.0021	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3526	 60	 0.036709	 0.151776	 0.0017	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2227	 61	 0.017788	 0.048551	 0.0006	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2636	 61	 0.057521	 0.145251	 0.0017	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2047	 62	 0.014109	 0.057949	 0.0029	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2951	 62	 0.007055	 0.02973	 0.0014	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	373	 63	 0.024263	 0.065911	 0.0007	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3082	 63	 0.020912	 0.059209	 0.0016	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	145	 64	 0.002568	 0.011753	 0.0203	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5105	 64	 0.002568	 0.011615	 0.0228	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4604	 65	 0.006299	 0.033585	 0.0599	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4604	 65	 0.006299	 0.033661	 0.06	 889.0	 889.0	 889.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1546	 66	 0.102293	 0.226757	 0.0025	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2291	 66	 0.177551	 0.405291	 0.0046	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3249	 66	 0.088264	 0.161566	 0.0017	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3031	 67	 0.007307	 0.014613	 0.0002	 1862.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2193	 68	 0.043336	 0.11867	 0.001	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2884	 68	 0.067775	 0.139834	 0.001	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4534	 68	 0.047367	 0.16125	 0.0021	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5148	 68	 0.004031	 0.016629	 0.001	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 69	 0.073066	 0.205089	 0.0022	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5096	 70	 4.8e-05	 8.8e-05	 0.0001	 303410.0	 303410.0	 303410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2164	 71	 0.000252	 0.00252	 0.0008	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3145	 71	 0.030738	 0.088687	 0.0169	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5097	 71	 0.006551	 0.016377	 0.0171	 1625.0	 1625.0	 1625.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3145	 71	 0.025195	 0.07483	 0.0204	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3747	 72	 9.9e-05	 0.00077	 0.078	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3747	 73	 9.9e-05	 0.00077	 0.077	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5105	 74	 0.000514	 0.003437	 0.0061	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5125	 74	 0.005476	 0.036879	 0.1255	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	145	 74	 0.000514	 0.003457	 0.0061	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 75	 0.017531	 0.046914	 0.0023	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2083	 75	 0.005309	 0.014321	 0.0006	 1949.0	 1949.0	 1949.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3083	 76	 0.003477	 0.01118	 0.0187	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3833	 76	 0.000612	 0.003121	 0.0152	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2343	 77	 0.013857	 0.035525	 0.0004	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	242	 78	 0.002771	 0.008314	 0.0083	 3471.0	 3471.0	 3471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4559	 78	 0.000151	 0.000302	 0.0	 90076.0	 90076.0	 90076.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	629	 79	 0.010758	 0.02187	 0.0071	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1870	 79	 0.003779	 0.014613	 0.0198	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2411	 79	 0.008314	 0.017057	 0.024	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4078	 79	 0.000252	 0.001764	 0.0043	 16079.0	 16079.0	 16079.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	629	 79	 0.010758	 0.02187	 0.0071	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4077	 79	 0.000302	 0.001562	 0.0037	 18009.0	 18009.0	 18009.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 81	 2.4e-05	 0.000144	 0.0213	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 80	 7.1e-05	 0.000162	 0.0162	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	674	 82	 0.068027	 0.173091	 0.002	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	797	 82	 0.027211	 0.068783	 0.001	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2072	 82	 0.03099	 0.202822	 0.002	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3485	 83	 0.000257	 0.001165	 0.002	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2128	 84	 0.045603	 0.11741	 0.001	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3803	 84	 0.008566	 0.024691	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5100	 85	 0.047317	 0.131595	 0.0015	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2810	 86	 0.040494	 0.128889	 0.0064	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3512	 86	 0.037778	 0.097037	 0.0045	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3772	 87	 0.032071	 0.058705	 0.0006	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 87	 0.062887	 0.204157	 0.002	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3772	 87	 0.032026	 0.058624	 0.0006	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1617	 88	 0.075838	 0.224742	 0.0027	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1706	 88	 0.028471	 0.089695	 0.001	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3644	 88	 0.080373	 0.255732	 0.003	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5558	 88	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2498	 89	 0.033531	 0.087235	 0.0166	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4228	 89	 0.03037	 0.08321	 0.0039	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5101	 90	 0.000444	 0.001136	 0.0	 21404.0	 21404.0	 21404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3728	 91	 0.057284	 0.130864	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	647	 92	 0.054749	 0.157445	 0.0027	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4057	 92	 0.038549	 0.103049	 0.0012	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5728	 92	 0.012598	 0.052406	 0.0006	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2136	 93	 0.006914	 0.020741	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3769	 94	 0.007901	 0.020741	 0.001	 1339.0	 1339.0	 1339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5845	 94	 0.02	 0.054691	 0.0026	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	285	 95	 0.012099	 0.030864	 0.0047	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1173	 95	 0.013704	 0.034444	 0.003	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5704	 95	 0.005679	 0.014198	 0.0023	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4112	 96	 0.009549	 0.040766	 0.0005	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3003	 97	 0.026505	 0.119426	 0.1007	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4178	 97	 0.087641	 0.160426	 0.0015	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4445	 97	 0.021542	 0.05868	 0.003	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3003	 97	 0.026505	 0.119426	 0.1007	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1251	 98	 0.000176	 0.000479	 0.0006	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3518	 98	 0.141119	 0.363442	 0.0042	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4649	 98	 0.074477	 0.177601	 0.0021	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2635	 99	 0.025195	 0.067523	 0.0064	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2636	 99	 0.025069	 0.067599	 0.0064	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	551	 100	 0.024792	 0.057949	 0.003	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1193	 100	 0.028723	 0.11683	 0.0015	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1194	 100	 0.027589	 0.112547	 0.0048	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1903	 101	 0.032124	 0.082892	 0.003	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4449	 101	 0.025573	 0.09869	 0.0012	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1477	 102	 0.001512	 0.005291	 0.0064	 5495.0	 5495.0	 5495.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1963	 103	 0.03351	 0.120433	 0.0058	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2489	 103	 0.062988	 0.159486	 0.0017	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4283	 103	 0.024943	 0.104283	 0.0031	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1963	 103	 0.033762	 0.120433	 0.0057	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1670	 104	 0.005709	 0.037926	 0.0688	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5493	 104	 0.001758	 0.011654	 0.0208	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	265	 105	 0.001383	 0.009462	 0.0172	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1559	 105	 0.00156	 0.006933	 0.0121	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2094	 105	 0.006376	 0.028733	 0.0506	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3540	 105	 0.00158	 0.010627	 0.0192	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2207	 106	 0.005556	 0.025185	 0.0008	 1225.0	 1225.0	 1225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2271	 106	 0.007531	 0.046914	 0.0036	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3262	 106	 0.033457	 0.09642	 0.0047	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5067	 106	 0.006914	 0.042469	 0.0005	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3002	 107	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3002	 107	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3980	 108	 0.026543	 0.074691	 0.0034	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3979	 108	 0.026914	 0.075802	 0.0034	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	632	 109	 0.04059	 0.110708	 0.0013	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	671	 109	 0.073646	 0.225598	 0.0087	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	759	 109	 0.02066	 0.088687	 0.0021	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5201	 109	 0.019904	 0.08516	 0.001	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5205	 109	 0.014361	 0.068027	 0.0035	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4739	 109	 0.059209	 0.150164	 0.0021	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	482	 110	 0.004741	 0.020385	 0.0334	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5404	 110	 0.009027	 0.048869	 0.084	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5508	 110	 0.003516	 0.016257	 0.0273	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	713	 111	 0.059461	 0.163265	 0.0018	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4442	 111	 0.146384	 0.373394	 0.0051	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1167	 112	 0.006299	 0.027715	 0.0003	 1009.0	 1009.0	 1009.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1656	 112	 0.008818	 0.028471	 0.0003	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2295	 112	 0.043588	 0.145629	 0.008	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5313	 112	 0.015117	 0.051902	 0.0006	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1168	 112	 0.006551	 0.025951	 0.0003	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1655	 112	 0.008314	 0.027211	 0.0003	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2295	 112	 0.043689	 0.145528	 0.0081	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1654	 112	 0.008566	 0.027967	 0.0003	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1032	 113	 0.000514	 0.003417	 0.0278	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1075	 113	 0.001084	 0.007198	 0.0132	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5263	 113	 0.000523	 0.002436	 0.0167	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1032	 113	 0.000514	 0.003457	 0.0203	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1075	 113	 0.001086	 0.007249	 0.0132	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5262	 113	 0.000553	 0.002469	 0.0157	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1075	 113	 0.001086	 0.007269	 0.0132	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3522	 114	 0.038725	 0.112799	 0.0116	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3995	 114	 0.023935	 0.079617	 0.0021	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1243	 117	 0.135693	 0.248384	 0.0025	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1246	 117	 0.192681	 0.352701	 0.0037	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5408	 117	 0.057193	 0.145377	 0.0017	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5530	 117	 0.021736	 0.039788	 0.0004	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 118	 0.002469	 0.006938	 0.0248	 4056.0	 4056.0	 4056.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1000	 119	 0.016125	 0.068279	 0.0081	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4554	 119	 0.059209	 0.150416	 0.0021	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1000	 119	 0.016125	 0.068279	 0.0081	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2705	 120	 0.013605	 0.039305	 0.0061	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5233	 121	 0.031015	 0.078685	 0.0032	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5460	 121	 0.080927	 0.181204	 0.0038	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5103	 122	 0.007811	 0.016377	 0.0024	 1677.0	 1677.0	 1677.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5103	 123	 0.007811	 0.016377	 0.0024	 1677.0	 1677.0	 1677.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5104	 124	 0.010124	 0.028518	 0.0013	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1263	 125	 0.084656	 0.231041	 0.0026	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1262	 125	 0.061225	 0.275888	 0.003	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4311	 126	 0.102293	 0.245906	 0.0027	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5737	 126	 0.036533	 0.088435	 0.001	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	182	 127	 0.001039	 0.001902	 0.0015	 13220.0	 13220.0	 13220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2390	 129	 0.000756	 0.007811	 0.0001	 3763.0	 3763.0	 3763.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2747	 129	 0.019148	 0.081381	 0.0012	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4261	 129	 0.02318	 0.04258	 0.0006	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5295	 129	 0.002268	 0.022424	 0.0002	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5741	 128	 0.012094	 0.030486	 0.0004	 901.0	 901.0	 901.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2747	 128	 0.03351	 0.088435	 0.001	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5294	 128	 0.00252	 0.02066	 0.0002	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2991	 130	 0.001837	 0.011694	 0.0759	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3413	 130	 0.001067	 0.007131	 0.0132	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4572	 130	 0.001284	 0.008593	 0.0152	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4573	 130	 0.001284	 0.008593	 0.0162	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4573	 130	 0.001284	 0.008533	 0.0162	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	782	 131	 0.000494	 0.000928	 0.0699	 29203.0	 29203.0	 29203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1147	 131	 0.000184	 0.00159	 0.1661	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4043	 131	 0.000198	 0.001711	 0.1711	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 131	 0.000751	 0.003358	 0.1534	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2194	 132	 0.007037	 0.022716	 0.0011	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2735	 132	 0.028025	 0.071111	 0.0034	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1709	 133	 0.005192	 0.009503	 0.009	 2646.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1189	 135	 0.000178	 0.001047	 0.1499	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1716	 134	 0.000119	 0.000474	 0.0688	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 135	 0.000316	 0.002232	 0.2774	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1884	 136	 0.060864	 0.152469	 0.0071	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4814	 136	 0.058222	 0.146864	 0.007	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	625	 137	 0.047115	 0.108088	 0.0031	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3049	 137	 0.036281	 0.154195	 0.0037	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4524	 138	 0.037227	 0.106836	 0.0328	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5183	 138	 0.006089	 0.020756	 0.0067	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3558	 139	 0.086848	 0.206626	 0.0036	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4750	 139	 0.032754	 0.0839	 0.001	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3004	 140	 0.000729	 0.005118	 0.0933	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3004	 140	 0.000755	 0.005235	 0.0909	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	850	 141	 0.001787	 0.01946	 0.4214	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	188	 142	 0.01615	 0.036583	 0.027	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1652	 142	 0.018645	 0.048123	 0.0006	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2217	 142	 0.03351	 0.061476	 0.0006	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2218	 142	 0.024943	 0.066264	 0.0007	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3892	 142	 0.079617	 0.198035	 0.0025	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5724	 142	 0.0194	 0.05291	 0.0006	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3892	 142	 0.068279	 0.185689	 0.0021	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1674	 143	 0.001719	 0.00877	 0.0157	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4135	 143	 0.009165	 0.04318	 0.077	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1553	 144	 0.070988	 0.185185	 0.0089	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1560	 144	 0.000617	 0.001852	 0.0011	 16510.0	 16510.0	 16510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3694	 144	 0.010988	 0.068148	 0.0006	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5043	 144	 0.005309	 0.034691	 0.0382	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5664	 144	 0.00963	 0.059753	 0.0032	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1560	 144	 0.002346	 0.006173	 0.0002	 4881.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	506	 145	 0.004879	 0.032454	 0.0602	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	695	 145	 0.006341	 0.042746	 0.0785	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	758	 145	 0.006914	 0.031249	 0.0547	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1049	 146	 0.000582	 0.007652	 0.2643	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2722	 146	 0.001648	 0.021634	 0.748	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3372	 146	 0.000838	 0.014301	 0.5198	 2227.0	 2227.0	 2227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 146	 0.001163	 0.015312	 0.5285	 2077.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1049	 146	 0.000575	 0.007576	 0.2614	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2722	 146	 0.001646	 0.021633	 0.7479	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3372	 146	 0.000838	 0.014287	 0.5198	 2229.0	 2229.0	 2229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4600	 146	 0.00117	 0.015339	 0.5285	 2074.0	 2074.0	 2074.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 146	 0.001821	 0.017874	 0.4318	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4978	 147	 0.004485	 0.01683	 0.0154	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	481	 148	 0.003023	 0.01159	 0.0002	 2466.0	 2466.0	 2466.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4244	 149	 0.022222	 0.060124	 0.0029	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1994	 150	 0.007307	 0.030486	 0.0071	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4270	 152	 0.070043	 0.190728	 0.0021	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4518	 151	 0.110103	 0.294533	 0.004	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4701	 152	 0.034014	 0.145629	 0.0018	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	156	 151	 0.000171	 0.000313	 0.0003	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3576	 153	 0.042328	 0.115898	 0.001	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5483	 153	 0.021416	 0.061476	 0.001	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5725	 153	 0.0194	 0.053414	 0.001	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5484	 153	 0.021416	 0.061728	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1961	 154	 0.000672	 0.003477	 0.0365	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5106	 155	 0.000831	 0.001688	 0.0	 16165.0	 16165.0	 16165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	683	 157	 0.138123	 0.332	 0.001	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4744	 158	 0.000988	 0.003457	 0.0	 7261.0	 7261.0	 7261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5810	 157	 0.008395	 0.02321	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1727	 159	 0.047518	 0.118922	 0.0013	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2765	 159	 0.022928	 0.053414	 0.0006	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2840	 159	 0.080373	 0.201562	 0.004	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3693	 159	 0.019652	 0.05291	 0.001	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 161	 0.000632	 0.004188	 0.0081	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 160	 0.000612	 0.004148	 0.0071	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4620	 162	 0.024321	 0.06679	 0.0031	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4666	 162	 0.015062	 0.041605	 0.0019	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2222	 164	 0.001587	 0.003527	 0.0013	 7864.0	 7864.0	 7864.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2222	 163	 0.001587	 0.003527	 0.0013	 7864.0	 7864.0	 7864.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1408	 167	 0.03642	 0.095185	 0.0045	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1590	 167	 0.014938	 0.061852	 0.0046	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3620	 167	 0.043951	 0.11642	 0.007	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3786	 166	 0.014815	 0.033457	 0.0015	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4181	 166	 0.004198	 0.010741	 0.0013	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4494	 166	 0.02	 0.049136	 0.0629	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5140	 167	 0.014444	 0.036173	 0.0018	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5191	 167	 0.015679	 0.042593	 0.0019	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5409	 166	 0.041975	 0.106173	 0.0125	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3449	 166	 0.022753	 0.056914	 0.0028	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5855	 166	 0.031235	 0.082839	 0.0042	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3705	 168	 0.000672	 0.004405	 0.0081	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5665	 168	 0.000968	 0.004602	 0.0081	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3705	 168	 0.000632	 0.004444	 0.0081	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5107	 169	 0.016173	 0.044198	 0.0021	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2572	 170	 0.001481	 0.005679	 0.0267	 5167.0	 5167.0	 5167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5589	 170	 0.008642	 0.018272	 0.0045	 1501.0	 1501.0	 1501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1563	 171	 0.006173	 0.026296	 0.0015	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4618	 171	 0.039753	 0.105062	 0.0073	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5801	 171	 0.010617	 0.027407	 0.0034	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1563	 171	 0.006173	 0.026173	 0.0013	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5677	 172	 0.001975	 0.013215	 0.0243	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5678	 172	 0.001956	 0.013037	 0.0243	 2348.0	 2348.0	 2348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5110	 173	 0.000988	 0.004074	 0.0002	 8279.0	 8279.0	 8279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	446	 174	 0.030494	 0.121605	 0.0071	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5368	 174	 0.009877	 0.025062	 0.0011	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1943	 174	 0.020741	 0.052469	 0.0003	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2448	 175	 0.09675	 0.264298	 0.0029	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5165	 175	 0.003275	 0.008566	 0.0001	 3317.0	 3317.0	 3317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5150	 176	 0.018896	 0.056185	 0.0006	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5166	 176	 0.002771	 0.008314	 0.0001	 3471.0	 3471.0	 3471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4718	 177	 0.002933	 0.010267	 0.0032	 2959.0	 2959.0	 2959.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5119	 177	 0.0028	 0.007511	 0.0022	 3941.0	 3941.0	 3941.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	183	 178	 2e-05	 0.000198	 0.0121	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	183	 179	 2e-05	 0.000198	 0.0142	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	911	 182	 0.001008	 0.002268	 0.0034	 11544.0	 11544.0	 11544.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1447	 182	 0.002771	 0.007055	 0.0075	 3780.0	 3780.0	 3780.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1491	 182	 0.008411	 0.015397	 0.0491	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3467	 182	 0.008566	 0.016377	 0.0064	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4932	 182	 0.006299	 0.01159	 0.0008	 2172.0	 2172.0	 2172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4937	 182	 0.002478	 0.004537	 0.0024	 5543.0	 5543.0	 5543.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5673	 182	 0.006488	 0.011876	 0.015	 2118.0	 2118.0	 2118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	912	 182	 0.001008	 0.002771	 0.0037	 9717.0	 9717.0	 9717.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1447	 182	 0.003191	 0.005842	 0.0075	 4305.0	 4305.0	 4305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1447	 182	 0.002771	 0.007307	 0.0079	 3667.0	 3667.0	 3667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4935	 182	 0.000756	 0.002268	 0.003	 11985.0	 11985.0	 11985.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4936	 182	 0.000974	 0.001783	 0.0033	 14102.0	 14102.0	 14102.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	993	 183	 0.000277	 0.000928	 0.2066	 31961.0	 31961.0	 31961.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1050	 183	 0.002037	 0.010904	 0.0187	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1123	 183	 0.000415	 0.002015	 0.1266	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1268	 183	 0.000395	 0.00156	 0.1893	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2106	 183	 4e-05	 0.000178	 0.0152	 169660.0	 169660.0	 169660.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 183	 0.001323	 0.012444	 0.0678	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4387	 183	 0.000454	 0.002133	 0.2511	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4942	 183	 0.000119	 0.000691	 0.1002	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5035	 183	 0.00083	 0.005175	 0.0203	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	993	 183	 0.000277	 0.000928	 0.2086	 31961.0	 31961.0	 31961.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 183	 0.001314	 0.012115	 0.0673	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4939	 183	 5.9e-05	 0.000217	 0.0496	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4938	 183	 5.9e-05	 0.000217	 0.0466	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5111	 184	 0.023583	 0.064324	 0.0007	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4412	 185	 0.000854	 0.001563	 0.0007	 16578.0	 16578.0	 16578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5112	 186	 0.015369	 0.060469	 0.0013	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1035	 187	 0.004314	 0.007897	 0.0123	 3370.0	 3370.0	 3370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5387	 188	 0.009625	 0.024339	 0.0003	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5113	 189	 0.002593	 0.00716	 0.0003	 3901.0	 3901.0	 3901.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5405	 190	 0.008566	 0.018896	 0.0002	 1466.0	 1466.0	 1466.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2247	 191	 0.041068	 0.139078	 0.0016	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5603	 191	 0.070547	 0.233132	 0.0127	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5114	 192	 0.000494	 0.000988	 0.0	 23633.0	 23633.0	 23633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2751	 193	 0.018025	 0.049136	 0.0023	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4833	 193	 0.024198	 0.061728	 0.0029	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	319	 194	 0.062232	 0.138574	 0.0015	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5095	 194	 0.035525	 0.084782	 0.0009	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4096	 195	 0.000158	 0.000948	 0.002	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2506	 196	 0.043588	 0.119174	 0.0013	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2781	 196	 0.095062	 0.299849	 0.0069	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5336	 196	 0.048375	 0.166037	 0.002	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3215	 197	 0.004193	 0.007675	 0.0057	 3602.0	 3602.0	 3602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3215	 198	 0.004377	 0.008012	 0.0058	 3450.0	 3450.0	 3450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	323	 199	 0.035273	 0.218443	 0.0029	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	572	 199	 0.000252	 0.000504	 0.0	 53974.0	 53974.0	 53974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	931	 199	 0.034442	 0.11809	 0.0091	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	323	 199	 0.034266	 0.221466	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	825	 200	 0.0839	 0.229025	 0.0025	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1759	 200	 0.048627	 0.123205	 0.0014	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5115	 201	 0.008025	 0.021852	 0.001	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2457	 202	 0.001521	 0.007076	 0.0118	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4557	 202	 0.002469	 0.011457	 0.0203	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1379	 203	 0.001442	 0.009699	 0.0172	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1485	 203	 0.001422	 0.009541	 0.0172	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	394	 204	 0.024691	 0.056941	 0.001	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1073	 204	 0.0194	 0.038549	 0.0033	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	828	 205	 0.006914	 0.029259	 0.0015	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1924	 205	 0.007037	 0.029877	 0.0015	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2068	 205	 0.02037	 0.08642	 0.0044	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2720	 205	 0.007531	 0.047037	 0.0047	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2994	 205	 0.019136	 0.051481	 0.0024	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	828	 205	 0.007531	 0.031605	 0.0016	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1924	 205	 0.00716	 0.031852	 0.0021	 968.0	 968.0	 968.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1589	 206	 0.004681	 0.028227	 0.0516	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2721	 206	 0.001185	 0.008	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5695	 206	 0.005333	 0.02722	 0.0491	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2722	 207	 0.000145	 0.001911	 0.0661	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5063	 207	 0.000253	 0.003323	 0.1148	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	394	 208	 0.018645	 0.041068	 0.0005	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1689	 208	 0.049131	 0.124465	 0.0014	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5134	 208	 0.02192	 0.091207	 0.0011	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	562	 209	 0.015117	 0.039808	 0.0005	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	562	 209	 0.015117	 0.039808	 0.0005	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5586	 210	 0.012296	 0.031173	 0.0015	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5853	 210	 0.020988	 0.06716	 0.0032	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3931	 211	 0.004787	 0.018141	 0.0002	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1796	 213	 0.003779	 0.020912	 0.0028	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4834	 212	 0.007055	 0.020408	 0.0002	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1796	 213	 0.003779	 0.020912	 0.0028	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3875	 214	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3875	 215	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	524	 216	 0.000741	 0.001358	 0.0036	 19602.0	 19602.0	 19602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1181	 216	 0.044444	 0.111728	 0.0053	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1418	 216	 0.093457	 0.227654	 0.0115	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1737	 216	 0.024938	 0.06642	 0.0032	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1884	 216	 0.045309	 0.116049	 0.0055	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4072	 216	 0.06758	 0.184444	 0.0162	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4910	 216	 0.065062	 0.177531	 0.0083	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	354	 217	 0.004563	 0.030696	 0.0557	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1135	 217	 0.009857	 0.04478	 0.077	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2893	 217	 0.017106	 0.078321	 0.1387	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4622	 217	 0.010272	 0.048691	 0.0866	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1989	 218	 0.11867	 0.311413	 0.0041	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5419	 218	 0.087931	 0.176115	 0.0018	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1516	 219	 0.057654	 0.152716	 0.0076	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1582	 219	 0.037654	 0.101605	 0.0047	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2770	 220	 0.00037	 0.001235	 0.0015	 23039.0	 23039.0	 23039.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5118	 221	 0.013827	 0.037778	 0.0018	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5116	 222	 0.015631	 0.028612	 0.0002	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	257	 223	 0.093978	 0.258755	 0.004	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2044	 223	 0.160699	 0.294157	 0.003	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4401	 223	 0.059209	 0.163265	 0.0019	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1600	 224	 0.012978	 0.059338	 0.1002	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 224	 0.01197	 0.056632	 0.0942	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2313	 225	 0.014613	 0.039808	 0.0005	 718.0	 718.0	 718.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4156	 225	 0.114412	 0.301335	 0.0036	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2313	 225	 0.026002	 0.055883	 0.0011	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5119	 226	 0.000578	 0.001156	 0.0004	 24440.0	 24440.0	 24440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3834	 228	 0.000316	 0.001679	 0.0192	 17970.0	 17970.0	 17970.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3834	 227	 0.000316	 0.001679	 0.0192	 17970.0	 17970.0	 17970.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1550	 230	 0.06576	 0.166541	 0.0019	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1550	 229	 0.063946	 0.174402	 0.002	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	423	 231	 0.015369	 0.064399	 0.0106	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3141	 231	 0.163093	 0.298541	 0.0034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4562	 231	 0.017407	 0.031864	 0.0009	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	423	 231	 0.015344	 0.064248	 0.0103	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2492	 232	 0.000277	 0.000573	 0.0334	 48541.0	 48541.0	 48541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	519	 233	 0.049383	 0.134444	 0.0063	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1868	 234	 0.009383	 0.039012	 0.0019	 772.0	 772.0	 772.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4882	 234	 0.015803	 0.066543	 0.0034	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3671	 236	 0.009012	 0.029012	 0.0003	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3672	 237	 0.001055	 0.004836	 0.0081	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	505	 238	 0.003951	 0.010247	 0.0005	 2910.0	 2910.0	 2910.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1015	 239	 0.042303	 0.10708	 0.0017	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3946	 239	 0.006047	 0.015117	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2699	 240	 0.035185	 0.095802	 0.0045	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5014	 240	 0.039691	 0.108716	 0.0052	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2381	 241	 0.081633	 0.151675	 0.0016	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 241	 0.057949	 0.240111	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5446	 241	 0.006299	 0.017133	 0.0038	 1618.0	 1618.0	 1618.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5738	 241	 0.047871	 0.197783	 0.0025	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	362	 242	 0.044092	 0.11164	 0.0017	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4558	 242	 0.003704	 0.023029	 0.0026	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	691	 243	 0.009111	 0.029012	 0.0043	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4452	 243	 0.020926	 0.060074	 0.0028	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5497	 243	 0.014222	 0.048111	 0.0024	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1689	 244	 0.056437	 0.160242	 0.0019	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5691	 244	 0.050894	 0.146384	 0.0017	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3155	 245	 0.058957	 0.160494	 0.0018	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3356	 245	 0.067019	 0.17032	 0.0019	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1927	 246	 0.038148	 0.094691	 0.018	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2355	 246	 0.034259	 0.085321	 0.0145	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5121	 247	 0.058705	 0.164777	 0.0018	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	284	 248	 0.004031	 0.009826	 0.0001	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	480	 248	 0.024943	 0.112371	 0.003	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	750	 248	 0.006097	 0.011161	 0.0002	 2322.0	 2322.0	 2322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2453	 248	 0.106843	 0.195575	 0.0051	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4732	 248	 0.010582	 0.039557	 0.001	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3580	 249	 0.002114	 0.008553	 0.0152	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3167	 250	 0.000198	 0.000731	 0.0942	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2114	 251	 0.058705	 0.235072	 0.0025	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3569	 251	 0.042378	 0.116024	 0.0134	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1271	 252	 0.087176	 0.228773	 0.0059	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1627	 252	 0.092727	 0.169735	 0.005	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2262	 252	 0.113127	 0.312169	 0.006	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2947	 253	 0.005424	 0.009929	 0.0373	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4014	 254	 0.026667	 0.07037	 0.0032	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5113	 254	 0.00963	 0.026049	 0.0011	 1070.0	 1070.0	 1070.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3518	 255	 0.004812	 0.019703	 0.0002	 1500.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3518	 255	 0.005039	 0.022424	 0.0002	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1117	 256	 0.067599	 0.171378	 0.0019	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3824	 256	 0.043336	 0.111363	 0.0013	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4639	 256	 0.004787	 0.013102	 0.0002	 2181.0	 2181.0	 2181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	558	 257	 0.166768	 0.305266	 0.003	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1687	 257	 0.06198	 0.171076	 0.0042	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3502	 258	 0.019652	 0.04258	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4171	 258	 0.037365	 0.080247	 0.0009	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4555	 258	 0.06198	 0.162409	 0.0017	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4557	 259	 0.00324	 0.012616	 0.0225	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1113	 260	 0.005679	 0.015185	 0.0006	 1871.0	 1871.0	 1871.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	762	 261	 0.086288	 0.157948	 0.0015	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1458	 261	 0.000882	 0.002494	 0.0021	 11497.0	 11497.0	 11497.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4982	 262	 0.007522	 0.029736	 0.0496	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5805	 262	 0.006809	 0.03043	 0.0521	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5122	 263	 0.038297	 0.078861	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1379	 265	 0.002153	 0.014736	 0.0273	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1629	 264	 0.000581	 0.003838	 0.0071	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2798	 264	 0.001857	 0.020306	 0.0557	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 265	 0.002331	 0.015526	 0.0278	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5416	 264	 0.001345	 0.008968	 0.0162	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1628	 264	 0.000573	 0.003911	 0.0071	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2205	 264	 0.001896	 0.012701	 0.0233	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1945	 266	 0.000602	 0.006717	 0.1357	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2799	 266	 0.00063	 0.007098	 0.1588	 1916.0	 1916.0	 1916.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5071	 266	 0.000367	 0.004631	 0.1126	 2275.0	 2275.0	 2275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2799	 266	 0.000472	 0.006201	 0.2137	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5064	 266	 0.001504	 0.019298	 0.4577	 1648.0	 1648.0	 1648.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	727	 267	 0.001844	 0.003375	 0.0026	 7450.0	 7450.0	 7450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	738	 268	 0.000158	 0.001106	 0.1357	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1277	 269	 0.000219	 0.00193	 0.1954	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1375	 269	 0.000158	 0.000909	 0.1316	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3529	 269	 0.000411	 0.00356	 0.3564	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3882	 268	 0.000158	 0.001264	 0.1286	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1905	 270	 0.045855	 0.121189	 0.0013	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2682	 270	 0.064248	 0.156211	 0.0018	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	548	 271	 0.100277	 0.244898	 0.0026	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5287	 271	 0.072411	 0.175888	 0.0019	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2991	 273	 0.000198	 0.001383	 0.003	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2991	 272	 0.000217	 0.001402	 0.003	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1412	 274	 0.036029	 0.091711	 0.001	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1701	 274	 0.018896	 0.047367	 0.0008	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4450	 274	 0.003427	 0.009272	 0.0121	 2987.0	 2987.0	 2987.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4837	 274	 0.006299	 0.018392	 0.0164	 1519.0	 1519.0	 1519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5254	 274	 0.017637	 0.044092	 0.0008	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5802	 274	 0.046273	 0.084703	 0.0015	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4450	 274	 0.00383	 0.008869	 0.0143	 3057.0	 3057.0	 3057.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
