%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.01     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                       04 - January - 2019                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case6470_rte__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1325	 275	 0.001304	 0.008691	 0.0152	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2991	 275	 0.000691	 0.004662	 0.0091	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1943	 276	 0.009506	 0.058889	 0.0039	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1943	 276	 0.009383	 0.058765	 0.0031	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	280	 277	 9.9e-05	 0.000415	 0.0456	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1056	 278	 1e-06	 0.000104	 0.078	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1518	 278	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2460	 278	 0.000699	 0.009179	 0.3177	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1518	 278	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2460	 278	 0.000734	 0.009245	 0.3148	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1060	 278	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1059	 278	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	739	 279	 0.01	 0.026667	 0.0046	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	985	 279	 0.049259	 0.114321	 0.0079	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1058	 279	 0.019383	 0.049383	 0.0256	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	740	 279	 0.009877	 0.026667	 0.0046	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1057	 279	 0.02037	 0.052469	 0.0097	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 280	 0.002556	 0.017333	 0.0805	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3705	 280	 0.008849	 0.062617	 0.1144	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2989	 281	 0.024943	 0.069287	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2470	 282	 0.032259	 0.085247	 0.0109	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4950	 282	 0.051284	 0.130198	 0.0139	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5082	 282	 0.049012	 0.133827	 0.0063	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2470	 282	 0.006543	 0.026148	 0.1306	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1262	 283	 0.136634	 0.39607	 0.0046	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5721	 285	 0.000617	 0.001728	 0.0	 16188.0	 16188.0	 16188.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	449	 286	 0.010582	 0.03351	 0.0004	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2672	 286	 0.000227	 0.000907	 0.0013	 32529.0	 32529.0	 32529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3647	 286	 0.00907	 0.026707	 0.0103	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5124	 287	 2.2e-05	 9.9e-05	 0.001	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5123	 288	 2e-05	 9.9e-05	 0.0	 306461.0	 306461.0	 306461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	964	 289	 0.025062	 0.064074	 0.0135	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2322	 290	 1.2e-05	 0.000123	 0.0002	 240340.0	 240340.0	 240340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2913	 290	 0.00679	 0.013704	 0.0523	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4631	 290	 0.022346	 0.075432	 0.0037	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5435	 290	 1.2e-05	 0.000123	 0.0002	 240340.0	 240340.0	 240340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2628	 291	 0.000573	 0.002588	 0.0051	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2797	 292	 0.002407	 0.006741	 0.0242	 4503.0	 4503.0	 4503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2171	 293	 0.102041	 0.259007	 0.0029	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2633	 293	 0.060555	 0.110845	 0.0026	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3155	 293	 0.053918	 0.146888	 0.0017	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5203	 293	 0.047367	 0.19098	 0.0021	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	294	 295	 0.00385	 0.007048	 0.0043	 3677.0	 3677.0	 3677.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	481	 295	 0.039808	 0.117914	 0.0111	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1569	 295	 0.019854	 0.04772	 0.0085	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1243	 296	 0.011208	 0.020515	 0.0007	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5125	 297	 2e-05	 0.000198	 0.001	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1303	 298	 0.085412	 0.216931	 0.0024	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1755	 299	 0.003275	 0.008062	 0.0001	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4325	 300	 0.027715	 0.069791	 0.001	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2165	 301	 0.000988	 0.003827	 0.001	 8155.0	 8155.0	 8155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2166	 302	 0.000138	 0.00077	 0.001	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5126	 303	 0.000756	 0.001764	 0.0	 15385.0	 15385.0	 15385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1344	 304	 0.006551	 0.028219	 0.042	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1344	 304	 0.005291	 0.024036	 0.0256	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	199	 305	 0.036533	 0.120433	 0.0015	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4591	 305	 0.071303	 0.195263	 0.0022	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5746	 305	 0.046259	 0.156664	 0.0024	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	199	 305	 0.036533	 0.120433	 0.0015	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4591	 305	 0.071378	 0.195288	 0.0022	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4831	 306	 0.039305	 0.163517	 0.0072	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5410	 306	 0.04006	 0.090703	 0.0039	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	689	 307	 0.091993	 0.168392	 0.001	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 307	 0.059713	 0.134543	 0.001	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3898	 308	 0.090023	 0.243966	 0.0043	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2485	 309	 0.055309	 0.140247	 0.0065	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4933	 309	 0.027531	 0.070124	 0.0032	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1309	 310	 0.023003	 0.052003	 0.0006	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4579	 310	 0.01358	 0.034114	 0.0004	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1638	 312	 0.001512	 0.010078	 0.014	 2898.0	 2898.0	 2898.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1638	 311	 0.006551	 0.012094	 0.0046	 2147.0	 2147.0	 2147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5622	 313	 0.003951	 0.007901	 0.0003	 3363.0	 3363.0	 3363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3152	 314	 0.000123	 0.001235	 0.0006	 24326.0	 24326.0	 24326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2644	 315	 0.003049	 0.011111	 0.0172	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5159	 315	 0.024188	 0.061476	 0.0007	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5158	 315	 0.008818	 0.053918	 0.0007	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	653	 316	 0.001171	 0.007842	 0.0166	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 316	 0.002212	 0.014979	 0.0388	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1035	 317	 0.025309	 0.057778	 0.0026	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5128	 317	 0.000741	 0.001852	 0.0002	 15203.0	 15203.0	 15203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2288	 318	 0.021416	 0.086672	 0.0011	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5287	 318	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5289	 318	 0.00252	 0.006551	 0.0001	 4334.0	 4334.0	 4334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2288	 318	 0.021164	 0.08642	 0.0011	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3297	 319	 0.083799	 0.195137	 0.0022	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3275	 320	 0.002585	 0.004732	 0.0029	 5314.0	 5314.0	 5314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5129	 321	 0.000479	 0.001285	 0.0	 22178.0	 22178.0	 22178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1257	 322	 0.019259	 0.061728	 0.0021	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1657	 322	 0.020123	 0.051111	 0.0021	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	829	 323	 0.008679	 0.015886	 0.0142	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2310	 323	 0.035878	 0.14646	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3127	 323	 0.009675	 0.060166	 0.0022	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3147	 323	 0.039053	 0.145377	 0.0054	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4568	 323	 0.040312	 0.118166	 0.0049	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2310	 323	 0.036054	 0.147241	 0.0074	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3127	 323	 0.0097	 0.060393	 0.0027	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3147	 323	 0.020408	 0.13026	 0.0016	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3127	 323	 0.020106	 0.076216	 0.0011	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4152	 324	 0.000691	 0.002588	 0.1691	 11556.0	 11556.0	 11556.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4153	 324	 0.000691	 0.002588	 0.1509	 11556.0	 11556.0	 11556.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1935	 325	 0.001627	 0.014855	 0.3899	 1717.0	 1717.0	 1717.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1935	 325	 0.001676	 0.013899	 0.4216	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2311	 326	 0.002771	 0.009574	 0.0091	 2963.0	 2963.0	 2963.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1682	 326	 0.002771	 0.010834	 0.016	 2641.0	 2641.0	 2641.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	521	 327	 0.027186	 0.073369	 0.0039	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	520	 327	 0.027085	 0.073243	 0.0034	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1844	 328	 0.023285	 0.042623	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2612	 328	 0.04258	 0.112371	 0.0012	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2926	 328	 0.062988	 0.133535	 0.0017	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4119	 328	 0.006677	 0.035122	 0.0059	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5376	 328	 0.039053	 0.099017	 0.0011	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4119	 328	 0.006551	 0.035021	 0.0059	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1795	 329	 0.003081	 0.020286	 0.0365	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3087	 329	 0.00241	 0.01603	 0.0294	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1794	 330	 0.034014	 0.100025	 0.0012	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1794	 330	 0.048526	 0.153691	 0.0023	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2271	 331	 0.001605	 0.009877	 0.0342	 3207.0	 3207.0	 3207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2271	 331	 0.00284	 0.006049	 0.0031	 4803.0	 4803.0	 4803.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4398	 332	 0.0194	 0.049635	 0.0022	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4653	 332	 0.000252	 0.00126	 0.0	 23670.0	 23670.0	 23670.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4748	 332	 0.028975	 0.075082	 0.0009	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4669	 333	 0.000176	 0.001385	 0.1521	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 333	 0.001817	 0.012642	 0.0233	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 333	 0.001865	 0.012502	 0.0229	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1366	 334	 0.039053	 0.099269	 0.0011	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3685	 334	 0.074578	 0.195767	 0.0022	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1010	 335	 0.007422	 0.024489	 0.0081	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1615	 335	 0.028356	 0.083956	 0.0274	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2551	 335	 0.016844	 0.058489	 0.0198	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4766	 335	 0.009067	 0.028133	 0.0095	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5266	 336	 0.051146	 0.143613	 0.0016	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1137	 337	 0.001008	 0.00252	 0.0	 10879.0	 10879.0	 10879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2825	 338	 0.028723	 0.075082	 0.0009	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4923	 338	 0.01285	 0.032502	 0.0004	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2506	 339	 0.098514	 0.257748	 0.0029	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2648	 339	 0.179853	 0.329219	 0.0038	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1700	 340	 0.039557	 0.089695	 0.001	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1863	 340	 0.053726	 0.098344	 0.0014	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3297	 341	 0.111615	 0.283699	 0.0033	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3501	 341	 0.037213	 0.126279	 0.0015	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5804	 341	 0.090199	 0.228773	 0.0026	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 342	 0.054938	 0.149753	 0.007	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3385	 343	 0.067574	 0.180927	 0.0108	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3238	 344	 0.041824	 0.115394	 0.0013	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3889	 344	 0.041975	 0.173293	 0.0021	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5407	 344	 0.015117	 0.080625	 0.0006	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5131	 345	 0.000593	 0.00401	 0.0071	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1864	 346	 0.055959	 0.123205	 0.0037	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4523	 346	 0.130763	 0.331822	 0.0039	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5299	 346	 0.116906	 0.21416	 0.0029	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	670	 347	 0.048272	 0.114444	 0.0049	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1731	 347	 0.065679	 0.150988	 0.0068	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1282	 348	 0.010351	 0.032395	 0.0562	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5456	 348	 0.009146	 0.025778	 0.041	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4921	 349	 0.060217	 0.164273	 0.0018	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	445	 350	 0.022839	 0.046914	 0.0021	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3382	 350	 0.035062	 0.071852	 0.0074	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3318	 351	 0.000395	 0.006648	 0.2426	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3372	 351	 0.000492	 0.008345	 0.3032	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3775	 352	 0.001198	 0.015699	 0.5401	 2026.0	 2026.0	 2026.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3908	 352	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 351	 0.001479	 0.019446	 0.6729	 1636.0	 1636.0	 1636.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4830	 352	 0.000305	 0.003975	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3319	 351	 0.000395	 0.006641	 0.2426	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3372	 352	 0.000492	 0.008338	 0.3032	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3775	 351	 0.001184	 0.015568	 0.5372	 2043.0	 2043.0	 2043.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3908	 351	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4600	 352	 0.001482	 0.019467	 0.6729	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4830	 351	 0.000305	 0.003982	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3320	 352	 0.000388	 0.0066	 0.2397	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3317	 352	 0.000388	 0.006593	 0.2397	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4028	 353	 0.001817	 0.012049	 0.0233	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	557	 354	 0.003496	 0.023269	 0.0425	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	880	 355	 0.03225	 0.10456	 0.0013	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2697	 355	 0.004558	 0.008344	 0.0062	 3014.0	 3014.0	 3014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5850	 355	 0.018645	 0.063996	 0.0007	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5133	 356	 0.001008	 0.00252	 0.0	 11206.0	 11206.0	 11206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1358	 357	 0.050139	 0.112371	 0.0012	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	360	 358	 0.004031	 0.010078	 0.0001	 2802.0	 2802.0	 2802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1354	 359	 0.114764	 0.210075	 0.006	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3151	 359	 0.065294	 0.11952	 0.0013	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3879	 359	 0.037818	 0.16125	 0.0025	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2299	 360	 0.07231	 0.176619	 0.002	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3031	 360	 0.053414	 0.133787	 0.001	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5136	 360	 0.002268	 0.005014	 0.0001	 5527.0	 5527.0	 5527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5617	 360	 0.006551	 0.016881	 0.0002	 1680.0	 1680.0	 1680.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1689	 361	 0.028723	 0.06324	 0.0007	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4024	 362	 0.028849	 0.113731	 0.042	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4558	 362	 0.004031	 0.024691	 0.0003	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4924	 362	 0.016881	 0.042832	 0.0005	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5154	 362	 0.008239	 0.053641	 0.0017	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2354	 363	 0.030213	 0.105538	 0.0315	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2449	 363	 0.019498	 0.06712	 0.0206	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2450	 364	 0.006262	 0.040849	 0.0749	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	491	 365	 0.008272	 0.035062	 0.0171	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5110	 365	 0.002346	 0.009877	 0.0002	 3419.0	 3419.0	 3419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5109	 365	 0.002346	 0.009753	 0.0002	 3460.0	 3460.0	 3460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4400	 366	 2e-05	 0.000198	 0.003	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4740	 367	 0.001114	 0.002039	 0.0009	 12708.0	 12708.0	 12708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2138	 368	 0.001936	 0.0128	 0.0182	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	858	 371	 2e-05	 0.000198	 0.0081	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 371	 0.000296	 0.000988	 0.2207	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	859	 372	 8.5e-05	 0.000198	 0.0192	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3013	 373	 0.025145	 0.068808	 0.0008	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3082	 373	 0.011892	 0.061199	 0.0007	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1902	 374	 0.002487	 0.016492	 0.0304	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2175	 374	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2763	 374	 0.003563	 0.023682	 0.044	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3765	 374	 0.002724	 0.018108	 0.0334	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2174	 374	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 375	 0.000257	 0.000928	 0.1134	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3552	 376	 0.0839	 0.212648	 0.0024	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 376	 0.083396	 0.21164	 0.0024	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1173	 377	 0.055309	 0.150988	 0.0071	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1779	 377	 0.039753	 0.108519	 0.005	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2584	 377	 0.034691	 0.094568	 0.0044	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2099	 378	 0.049383	 0.137062	 0.0016	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2103	 378	 0.029479	 0.186445	 0.0024	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2103	 378	 0.02973	 0.188461	 0.0024	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	646	 379	 0.047292	 0.098262	 0.0011	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2328	 379	 0.066012	 0.13681	 0.0015	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2774	 379	 0.046107	 0.127236	 0.0014	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	403	 380	 0.069035	 0.187957	 0.0021	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1256	 380	 0.057924	 0.106028	 0.0026	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1537	 380	 0.174099	 0.45553	 0.0051	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1908	 380	 0.083396	 0.211892	 0.0051	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4093	 380	 0.127992	 0.330814	 0.004	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4896	 380	 0.081381	 0.206097	 0.0036	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5017	 380	 0.03351	 0.09675	 0.003	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4896	 380	 0.062988	 0.200302	 0.004	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5017	 380	 0.03351	 0.09675	 0.003	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	470	 381	 0.002291	 0.009936	 0.0304	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3101	 381	 0.004168	 0.028918	 0.0597	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3943	 381	 0.002054	 0.024691	 0.1276	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4094	 381	 0.004879	 0.032533	 0.0607	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4999	 381	 0.005294	 0.036998	 0.0668	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5156	 381	 0.001422	 0.009896	 0.0172	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1937	 382	 0.002168	 0.029238	 0.9906	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2074	 382	 0.001468	 0.01491	 0.3841	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2772	 382	 0.002479	 0.028151	 0.6296	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3944	 382	 0.00072	 0.00946	 0.3263	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2073	 382	 0.00142	 0.01617	 0.3636	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2772	 382	 0.002486	 0.028165	 0.6296	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4294	 382	 0.001184	 0.016073	 0.4869	 1979.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4013	 383	 0.033333	 0.08321	 0.0039	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5279	 383	 0.016543	 0.041975	 0.0019	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2431	 384	 0.102797	 0.262031	 0.0029	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3698	 384	 0.078534	 0.19229	 0.0021	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5424	 384	 0.014361	 0.036785	 0.0012	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	941	 385	 0.037289	 0.152381	 0.002	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3800	 385	 0.082263	 0.222676	 0.0025	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	941	 385	 0.037264	 0.15223	 0.0023	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3800	 385	 0.082263	 0.222676	 0.0025	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2442	 386	 0.080877	 0.164021	 0.0016	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5232	 386	 0.052406	 0.143361	 0.0017	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5761	 386	 0.096643	 0.176905	 0.0017	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2931	 387	 0.088687	 0.230033	 0.0002	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5778	 387	 0.033258	 0.089947	 0.001	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 388	 0.000521	 0.002315	 0.019	 13045.0	 13045.0	 13045.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1595	 389	 0.018272	 0.07679	 0.0039	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2945	 389	 0.013765	 0.057852	 0.007	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2714	 390	 0.006667	 0.043457	 0.0003	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3539	 390	 0.024691	 0.103704	 0.0016	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1403	 391	 0.002016	 0.004283	 0.0021	 6238.0	 6238.0	 6238.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1881	 391	 0.008793	 0.026405	 0.0003	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3855	 391	 0.013958	 0.087679	 0.0011	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 391	 0.075913	 0.210683	 0.0023	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1402	 391	 0.002135	 0.003909	 0.0034	 6629.0	 6629.0	 6629.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4595	 392	 0.053918	 0.138574	 0.0016	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5729	 392	 0.014865	 0.038045	 0.0004	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1725	 393	 0.031746	 0.072058	 0.0008	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1822	 393	 0.090703	 0.247669	 0.0028	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2329	 393	 0.061225	 0.148652	 0.0016	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2473	 393	 0.16513	 0.330511	 0.0096	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3941	 393	 0.031998	 0.08642	 0.001	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5607	 394	 0.018645	 0.077097	 0.001	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1912	 395	 0.057308	 0.104902	 0.001	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	397	 396	 0.001008	 0.002268	 0.0	 12255.0	 12255.0	 12255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1791	 397	 0.00252	 0.015369	 0.0002	 1953.0	 1953.0	 1953.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4564	 397	 0.004001	 0.007323	 0.0	 3645.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1791	 397	 0.002268	 0.015369	 0.0002	 1958.0	 1958.0	 1958.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3872	 398	 0.015621	 0.081355	 0.001	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4089	 398	 0.016175	 0.085462	 0.0014	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2400	 399	 0.053918	 0.184933	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3851	 399	 0.066264	 0.227261	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5194	 400	 0.005432	 0.013827	 0.0066	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	848	 401	 0.000504	 0.00252	 0.0006	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2242	 402	 0.056286	 0.153515	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2791	 402	 0.07231	 0.184429	 0.0021	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2305	 404	 0.073593	 0.163333	 0.007	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2815	 404	 0.084197	 0.191605	 0.0089	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2775	 405	 0.019652	 0.055682	 0.0061	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5172	 405	 0.069035	 0.142353	 0.001	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2297	 406	 0.023683	 0.067775	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3293	 406	 0.004031	 0.015369	 0.0185	 1859.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1083	 407	 0.020242	 0.037052	 0.0011	 700.0	 700.0	 700.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1024	 408	 0.016049	 0.045679	 0.0076	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1866	 408	 0.00584	 0.019309	 0.001	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4014	 408	 0.010864	 0.035803	 0.0018	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2362	 409	 0.008605	 0.022012	 0.001	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 409	 0.013173	 0.041235	 0.002	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2819	 410	 0.085664	 0.233711	 0.0028	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	488	 411	 0.012963	 0.035062	 0.0028	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1062	 411	 0.004691	 0.012963	 0.0018	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1869	 412	 0.023457	 0.098765	 0.005	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3197	 412	 0.02021	 0.085111	 0.0044	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1637	 413	 0.016881	 0.069035	 0.0017	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2047	 413	 0.076342	 0.184933	 0.0024	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3240	 413	 0.027261	 0.115294	 0.0019	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4081	 413	 0.057848	 0.157823	 0.0046	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1145	 414	 0.065004	 0.18065	 0.0019	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1145	 414	 0.062232	 0.178634	 0.0019	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4195	 415	 0.059209	 0.150416	 0.0021	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5141	 415	 0.000176	 0.000454	 0.0	 60637.0	 60637.0	 60637.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1246	 416	 0.070295	 0.181658	 0.0021	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3673	 416	 0.067271	 0.173091	 0.002	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4446	 416	 0.001008	 0.003275	 0.0004	 8876.0	 8876.0	 8876.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	543	 417	 0.000178	 0.000909	 0.002	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	856	 418	 0.067019	 0.2129	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 418	 0.07735	 0.263542	 0.0029	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4130	 418	 0.087377	 0.23996	 0.0028	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3742	 419	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4316	 420	 0.082389	 0.209121	 0.0024	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5144	 420	 0.013354	 0.03477	 0.0004	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5142	 420	 0.003779	 0.023432	 0.0003	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5142	 421	 0.004031	 0.010834	 0.0002	 2632.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3555	 422	 0.001512	 0.003023	 0.0013	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1481	 423	 0.039305	 0.173217	 0.0571	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1481	 423	 0.039305	 0.173293	 0.0571	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	849	 424	 0.00241	 0.015694	 0.0294	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2782	 424	 0.006874	 0.044761	 0.0835	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1567	 425	 0.051146	 0.139078	 0.0019	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3411	 425	 0.05165	 0.140842	 0.0016	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 425	 0.018645	 0.050643	 0.002	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4530	 425	 0.074074	 0.188713	 0.0036	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1567	 425	 0.051398	 0.14059	 0.0016	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 425	 0.017637	 0.048375	 0.002	 591.0	 591.0	 591.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 425	 0.017637	 0.048375	 0.002	 591.0	 591.0	 591.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2763	 426	 0.001521	 0.021728	 0.0871	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5707	 426	 0.001304	 0.017205	 0.0729	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5143	 427	 0.001678	 0.003072	 0.0	 8185.0	 8185.0	 8185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1155	 428	 0.008314	 0.018645	 0.0002	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 429	 0.008314	 0.022928	 0.0002	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3874	 430	 0.006047	 0.015873	 0.0002	 1739.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5209	 430	 0.00252	 0.006299	 0.0004	 4352.0	 4352.0	 4352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3874	 430	 0.005795	 0.016125	 0.0002	 1724.0	 1724.0	 1724.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1666	 430	 0.021083	 0.038593	 0.0004	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1051	 431	 0.000336	 0.001363	 0.1499	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1269	 431	 0.000178	 0.001422	 0.1448	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3297	 432	 0.052482	 0.176846	 0.0022	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3207	 433	 0.147392	 0.387503	 0.0044	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 433	 0.124465	 0.321492	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	879	 434	 0.001764	 0.004535	 0.0001	 5888.0	 5888.0	 5888.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1448	 435	 0.03351	 0.108214	 0.0013	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5475	 435	 0.018392	 0.060217	 0.0008	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	986	 436	 0.027531	 0.072222	 0.0034	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 436	 0.036173	 0.098518	 0.0047	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5273	 436	 0.016049	 0.042716	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2847	 436	 0.031605	 0.088889	 0.004	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 436	 0.034815	 0.095062	 0.0044	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3988	 437	 0.080121	 0.168304	 0.0018	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5703	 437	 0.046863	 0.196019	 0.0024	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2553	 438	 0.009322	 0.021668	 0.0004	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2986	 439	 0.052397	 0.095912	 0.001	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1673	 440	 0.023885	 0.059587	 0.0012	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2218	 440	 0.032903	 0.060228	 0.0006	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5008	 440	 0.031721	 0.081885	 0.0013	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5147	 441	 0.000403	 0.001109	 0.0	 25776.0	 25776.0	 25776.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5145	 442	 0.006047	 0.025951	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2759	 443	 0.025447	 0.067775	 0.0008	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4218	 443	 0.024188	 0.064752	 0.012	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1558	 444	 0.014074	 0.059136	 0.0038	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1651	 446	 0.002469	 0.015679	 0.0008	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2031	 444	 0.008272	 0.035062	 0.0028	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4870	 446	 0.005062	 0.01037	 0.0005	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5338	 444	 0.007531	 0.019259	 0.0019	 1672.0	 1672.0	 1672.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1651	 446	 0.002469	 0.015679	 0.0008	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2031	 445	 0.008272	 0.034815	 0.0046	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4870	 446	 0.005062	 0.010494	 0.0005	 2767.0	 2767.0	 2767.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 447	 0.002252	 0.011951	 0.0218	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5149	 447	 0.00079	 0.005333	 0.0101	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3595	 448	 0.008062	 0.020408	 0.0002	 1346.0	 1346.0	 1346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1233	 449	 0.027211	 0.172336	 0.0117	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2908	 449	 0.015117	 0.065004	 0.0008	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3984	 449	 0.02372	 0.043419	 0.0005	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2908	 449	 0.014109	 0.038549	 0.0015	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1343	 450	 0.001501	 0.010015	 0.0182	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1433	 450	 0.003103	 0.021146	 0.04	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4803	 450	 0.00162	 0.010765	 0.0203	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5604	 450	 0.001807	 0.017201	 0.0618	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	501	 450	 0.000217	 0.001442	 0.003	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4803	 450	 0.00162	 0.010726	 0.0203	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	500	 450	 0.000119	 0.001086	 0.004	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2245	 451	 0.00072	 0.009453	 0.3263	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2764	 451	 0.003206	 0.03536	 0.9025	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4908	 451	 0.000616	 0.008054	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2245	 451	 0.000713	 0.009384	 0.3235	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 451	 0.000616	 0.008061	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	502	 451	 3.5e-05	 0.000374	 0.0087	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5153	 452	 0.000756	 0.00252	 0.0	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	463	 453	 0.106324	 0.289746	 0.0033	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2338	 453	 0.060217	 0.168808	 0.0018	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2701	 453	 0.048879	 0.124717	 0.0013	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3714	 453	 0.058705	 0.152935	 0.0017	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2338	 453	 0.060972	 0.169312	 0.0018	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3440	 453	 0.008818	 0.025195	 0.0002	 1107.0	 1107.0	 1107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3547	 454	 0.013393	 0.069551	 0.1261	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3667	 454	 0.013491	 0.070361	 0.1271	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5154	 455	 0.006299	 0.017385	 0.0002	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4067	 457	 0.002346	 0.006296	 0.0002	 4777.0	 4777.0	 4777.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4067	 456	 0.002346	 0.00642	 0.0003	 4695.0	 4695.0	 4695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4247	 458	 0.001764	 0.004535	 0.0048	 6068.0	 6068.0	 6068.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3002	 459	 0.001956	 0.010469	 0.3286	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3622	 459	 0.001402	 0.010173	 0.2673	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4677	 460	 0.000648	 0.00657	 0.1704	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4677	 460	 0.000651	 0.006572	 0.1704	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3174	 461	 0.004485	 0.020282	 0.0241	 1465.0	 1465.0	 1465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 462	 0.05029	 0.138246	 0.0033	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5482	 463	 0.05165	 0.140842	 0.0016	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5155	 464	 0.002963	 0.008025	 0.0003	 3473.0	 3473.0	 3473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2714	 466	 0.003311	 0.006061	 0.0112	 4634.0	 4634.0	 4634.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5157	 467	 2.5e-05	 0.00252	 0.0001	 11716.0	 11716.0	 11716.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2184	 468	 0.002016	 0.005039	 0.0093	 5279.0	 5279.0	 5279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3481	 468	 0.022681	 0.041517	 0.0216	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 469	 0.011086	 0.028219	 0.0301	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2184	 468	 0.001512	 0.005291	 0.0095	 5207.0	 5207.0	 5207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3480	 468	 0.022761	 0.041664	 0.0218	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 469	 0.011086	 0.028219	 0.0302	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2184	 468	 0.002016	 0.005039	 0.0091	 5279.0	 5279.0	 5279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2989	 471	 0.078181	 0.17866	 0.0021	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	976	 472	 0.062358	 0.148047	 0.0068	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3345	 472	 0.018392	 0.05291	 0.001	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3745	 472	 0.011208	 0.020515	 0.0002	 1264.0	 1264.0	 1264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2722	 474	 1e-05	 0.0001	 0.0029	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2722	 473	 1e-05	 0.0001	 0.0029	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4299	 475	 0.012568	 0.033383	 0.0066	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4300	 475	 0.012568	 0.033383	 0.0066	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2173	 476	 0.035777	 0.088435	 0.001	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3876	 476	 0.027211	 0.072058	 0.0009	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5575	 477	 0.027715	 0.070547	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 478	 0.008062	 0.03351	 0.0004	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 478	 0.008062	 0.03351	 0.0004	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4046	 479	 0.059259	 0.163457	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	641	 480	 0.008062	 0.027463	 0.0021	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1834	 480	 0.01033	 0.036029	 0.003	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3579	 480	 0.000252	 0.00126	 0.0021	 22978.0	 22978.0	 22978.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	975	 481	 0.000436	 0.000797	 0.0006	 32501.0	 32501.0	 32501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1568	 481	 0.012002	 0.02197	 0.0233	 1180.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2147	 481	 0.074578	 0.197279	 0.003	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2167	 481	 0.005039	 0.01285	 0.0002	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3156	 481	 0.003527	 0.01285	 0.0015	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1569	 481	 0.015042	 0.040539	 0.0164	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2168	 481	 0.005039	 0.01285	 0.0002	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2169	 481	 0.003023	 0.013102	 0.0002	 2196.0	 2196.0	 2196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2148	 482	 0.00332	 0.015328	 0.0267	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2013	 483	 0.047972	 0.124465	 0.0037	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2511	 484	 0.007307	 0.029226	 0.0316	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5442	 484	 0.006551	 0.01285	 0.0128	 2109.0	 2109.0	 2109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5598	 484	 0.001512	 0.004283	 0.0001	 6697.0	 6697.0	 6697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5603	 484	 0.001008	 0.003779	 0.0001	 7777.0	 7777.0	 7777.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	964	 485	 0.010864	 0.045062	 0.0305	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4176	 485	 0.010494	 0.04321	 0.0245	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3546	 486	 0.108088	 0.349458	 0.0048	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5158	 487	 0.010078	 0.025447	 0.0003	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1029	 488	 0.04642	 0.125432	 0.0058	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1062	 488	 0.022963	 0.062346	 0.0058	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	652	 489	 0.011338	 0.027715	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3641	 489	 0.018896	 0.053666	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2262	 490	 0.035525	 0.097758	 0.0011	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2620	 490	 0.049131	 0.135047	 0.0013	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2202	 491	 0.010864	 0.070494	 0.0006	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5160	 492	 2.4e-05	 9.7e-05	 0.001	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3572	 493	 0.028496	 0.059461	 0.0006	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5083	 493	 0.074074	 0.152683	 0.002	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	593	 494	 9.9e-05	 0.000198	 0.0223	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	594	 495	 1.4e-05	 0.000145	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	594	 496	 7e-06	 0.000159	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	594	 497	 1.4e-05	 0.000166	 0.0058	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	594	 498	 1.4e-05	 0.00018	 0.0058	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2157	 499	 0.001008	 0.00252	 0.0019	 11206.0	 11206.0	 11206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 503	 0.018148	 0.085185	 0.004	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2564	 503	 0.035679	 0.097901	 0.0047	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5199	 503	 0.056173	 0.23963	 0.0121	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3980	 504	 0.017654	 0.074815	 0.0076	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3979	 504	 0.017778	 0.074074	 0.0081	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	735	 505	 0.044815	 0.11642	 0.0008	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1281	 505	 0.040494	 0.104198	 0.0049	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1816	 505	 0.009753	 0.026049	 0.0013	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5120	 505	 0.000123	 0.001235	 0.0002	 27851.0	 27851.0	 27851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5362	 505	 0.009753	 0.026049	 0.0002	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2669	 507	 0.020408	 0.066264	 0.0013	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4344	 507	 0.009322	 0.02973	 0.0019	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5161	 508	 0.010124	 0.025679	 0.0011	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5162	 508	 0.010247	 0.025926	 0.0013	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3983	 509	 0.047329	 0.086634	 0.0007	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1564	 510	 0.021111	 0.121111	 0.006	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5229	 510	 0.016173	 0.091235	 0.005	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5619	 511	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5620	 511	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3002	 512	 0.000251	 0.002177	 0.2187	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2970	 513	 0.001084	 0.014247	 0.491	 2232.0	 2232.0	 2232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3153	 513	 0.000492	 0.006489	 0.2224	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3236	 513	 7e-06	 0.000152	 0.0058	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2971	 513	 0.001112	 0.01462	 0.5054	 2175.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3154	 513	 0.000492	 0.006489	 0.2238	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3237	 513	 7e-06	 0.000104	 0.0029	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1081	 514	 0.023086	 0.061111	 0.0029	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2589	 514	 0.024938	 0.065802	 0.0031	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1194	 515	 0.099585	 0.18229	 0.0019	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5455	 516	 0.011842	 0.032502	 0.0004	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2266	 517	 0.031746	 0.072058	 0.001	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3213	 517	 0.028219	 0.069539	 0.0015	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	564	 518	 0.088183	 0.199295	 0.0021	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4200	 519	 0.044568	 0.11321	 0.0053	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4312	 519	 0.054691	 0.140864	 0.0066	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1405	 520	 0.016377	 0.102041	 0.0017	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2891	 520	 0.018392	 0.084908	 0.0021	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2927	 521	 0.011766	 0.048702	 0.0026	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3674	 520	 0.005719	 0.022726	 0.0023	 1260.0	 1260.0	 1260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3839	 521	 0.040816	 0.117914	 0.0061	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4268	 520	 0.044596	 0.113631	 0.0037	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5657	 521	 0.004661	 0.018392	 0.0022	 1557.0	 1557.0	 1557.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2927	 520	 0.013883	 0.056009	 0.0025	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1345	 522	 0.001264	 0.00964	 0.0375	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1406	 522	 0.001264	 0.008415	 0.0152	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2881	 522	 0.002627	 0.012188	 0.0218	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2892	 522	 0.001063	 0.007064	 0.0132	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4464	 522	 0.002489	 0.016711	 0.0304	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5441	 522	 0.0016	 0.014933	 0.0537	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1345	 522	 0.001264	 0.009659	 0.0405	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	958	 523	 0.000501	 0.005472	 0.1155	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2918	 523	 0.000429	 0.004737	 0.1011	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1131	 525	 0.040564	 0.086924	 0.001	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1921	 525	 0.04006	 0.107836	 0.0012	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2958	 525	 0.035651	 0.095087	 0.0011	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3037	 525	 0.011842	 0.031746	 0.0003	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3316	 525	 0.015117	 0.032502	 0.0004	 824.0	 824.0	 824.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4250	 525	 0.07357	 0.192744	 0.0021	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4692	 525	 0.013303	 0.035072	 0.0004	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4767	 525	 0.058201	 0.147644	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5555	 525	 0.012572	 0.033207	 0.0003	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5699	 525	 0.065508	 0.233812	 0.0033	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4691	 525	 0.010834	 0.035777	 0.0004	 790.0	 790.0	 790.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1282	 526	 0.000553	 0.003714	 0.0116	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1444	 526	 0.003951	 0.020148	 0.0511	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4596	 526	 0.007447	 0.034884	 0.0628	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4704	 526	 0.000632	 0.004286	 0.0081	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1282	 526	 0.000553	 0.003714	 0.0121	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3538	 526	 0.001106	 0.005353	 0.0091	 5617.0	 5617.0	 5617.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4704	 526	 0.000672	 0.004543	 0.0081	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	528	 527	 0.003149	 0.007962	 0.0001	 3553.0	 3553.0	 3553.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1354	 527	 0.018166	 0.094533	 0.0071	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1842	 527	 0.019425	 0.101209	 0.0084	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1084	 529	 0.003527	 0.008818	 0.0003	 3109.0	 3109.0	 3109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	531	 530	 2.5e-05	 0.000252	 0.0003	 113138.0	 113138.0	 113138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1395	 530	 0.013754	 0.025176	 0.0118	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1395	 530	 0.011276	 0.02064	 0.0109	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3881	 532	 0.008314	 0.01683	 0.0143	 1527.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3881	 532	 0.008314	 0.016528	 0.014	 1549.0	 1549.0	 1549.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	662	 533	 0.008852	 0.029938	 0.0015	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1355	 533	 0.009049	 0.023296	 0.0011	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2880	 533	 0.000123	 0.000741	 0.0	 39543.0	 39543.0	 39543.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3459	 533	 0.017531	 0.047778	 0.0023	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5681	 533	 0.010988	 0.02963	 0.0015	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5682	 533	 0.004444	 0.008889	 0.0003	 2989.0	 2989.0	 2989.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	662	 533	 0.009259	 0.029333	 0.0015	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3459	 533	 0.009753	 0.040617	 0.0021	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5538	 533	 0.006049	 0.025062	 0.0013	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3259	 534	 0.004188	 0.027872	 0.0516	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4773	 534	 0.00322	 0.022183	 0.0395	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4773	 534	 0.00322	 0.022183	 0.0395	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	645	 535	 0.035049	 0.095617	 0.0045	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1320	 535	 0.032099	 0.081728	 0.0039	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1356	 535	 0.049876	 0.121235	 0.0058	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1193	 536	 0.034517	 0.092719	 0.003	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5385	 536	 0.06198	 0.16125	 0.0021	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1134	 537	 0.053086	 0.144321	 0.0068	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2100	 538	 0.029012	 0.081605	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1344	 539	 0.008115	 0.014854	 0.0098	 1745.0	 1745.0	 1745.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1345	 540	 0.000217	 0.00081	 0.1013	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1345	 541	 0.000257	 0.000988	 0.1215	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2090	 542	 0.02037	 0.05358	 0.0045	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2685	 542	 0.017901	 0.057778	 0.0028	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2988	 542	 0.000988	 0.004074	 0.0005	 7234.0	 7234.0	 7234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5776	 542	 0.005185	 0.016049	 0.0008	 1798.0	 1798.0	 1798.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2893	 543	 0.003358	 0.02242	 0.0415	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5677	 543	 0.003437	 0.022933	 0.0425	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1685	 544	 0.05417	 0.111111	 0.0012	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5167	 544	 0.06387	 0.131318	 0.0014	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5577	 545	 0.02973	 0.081129	 0.0009	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5598	 545	 0.031746	 0.086924	 0.001	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5165	 546	 0.000252	 0.000504	 0.0	 53974.0	 53974.0	 53974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5811	 546	 0.001008	 0.003023	 0.0	 9545.0	 9545.0	 9545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2600	 547	 0.061225	 0.153691	 0.0015	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5130	 547	 0.099043	 0.241547	 0.0023	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3072	 548	 0.001764	 0.005039	 0.0001	 5697.0	 5697.0	 5697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3200	 549	 0.052154	 0.112623	 0.0013	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1543	 550	 0.012346	 0.032716	 0.0016	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2735	 550	 0.075309	 0.190988	 0.0091	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3570	 550	 0.015926	 0.041605	 0.0019	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5196	 550	 0.020123	 0.051111	 0.0024	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1543	 550	 0.015679	 0.040494	 0.0019	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1192	 551	 0.045352	 0.114386	 0.0013	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1556	 551	 0.060721	 0.154699	 0.0021	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3394	 552	 0.03351	 0.069539	 0.0067	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5706	 552	 0.031368	 0.064752	 0.001	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 553	 0.017133	 0.054422	 0.0006	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4894	 553	 0.144873	 0.279919	 0.003	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 553	 0.017133	 0.054422	 0.0006	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 555	 0.002145	 0.009679	 0.017	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 554	 0.002125	 0.009576	 0.0168	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1793	 556	 0.000691	 0.001383	 0.2045	 20021.0	 20021.0	 20021.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3907	 557	 0.001699	 0.011299	 0.0213	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1137	 558	 0.054674	 0.175359	 0.002	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3074	 558	 0.099017	 0.282187	 0.003	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3644	 558	 0.029226	 0.09297	 0.001	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4376	 558	 0.003023	 0.010078	 0.0099	 2807.0	 2807.0	 2807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5408	 559	 0.003527	 0.00907	 0.0001	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3003	 560	 0.045603	 0.11615	 0.0013	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1132	 561	 0.050864	 0.130617	 0.006	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2470	 561	 0.040741	 0.103704	 0.0049	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2660	 562	 0.04006	 0.109599	 0.0013	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4799	 562	 0.035777	 0.09549	 0.0011	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1444	 563	 0.0048	 0.022637	 0.0405	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3089	 563	 0.003319	 0.015664	 0.0263	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	851	 564	 0.031267	 0.19413	 0.0025	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2983	 564	 0.003779	 0.010078	 0.0005	 2826.0	 2826.0	 2826.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	851	 564	 0.031267	 0.194104	 0.0025	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1014	 565	 0.024938	 0.068148	 0.0032	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4237	 565	 0.024198	 0.065802	 0.0031	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2448	 566	 0.029151	 0.079289	 0.0009	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5806	 566	 0.030562	 0.083371	 0.0009	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4533	 567	 0.001008	 0.00252	 0.0	 10879.0	 10879.0	 10879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2310	 568	 0.016881	 0.055682	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5028	 568	 0.065256	 0.219451	 0.0025	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	584	 569	 0.048803	 0.131973	 0.0015	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4219	 569	 0.0839	 0.233308	 0.003	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1072	 570	 0.015369	 0.037541	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3324	 570	 0.094986	 0.236332	 0.0025	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1903	 571	 0.063668	 0.160393	 0.0018	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4866	 571	 0.020408	 0.052658	 0.001	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1184	 573	 0.053704	 0.141111	 0.0066	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3891	 573	 0.046543	 0.118025	 0.0055	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4855	 573	 0.02	 0.054691	 0.0026	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4904	 573	 0.022593	 0.071852	 0.0036	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3114	 573	 0.042716	 0.116667	 0.0055	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5702	 573	 0.021728	 0.059506	 0.0028	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1576	 574	 0.175697	 0.321613	 0.003	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2044	 574	 0.123346	 0.225783	 0.002	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1825	 575	 0.001696	 0.003104	 0.0005	 8751.0	 8751.0	 8751.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	653	 576	 0.000514	 0.001541	 0.1144	 19054.0	 19054.0	 19054.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5170	 577	 0.00252	 0.006878	 0.0001	 4152.0	 4152.0	 4152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1211	 579	 0.00324	 0.034272	 0.1336	 892.0	 892.0	 892.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1726	 580	 0.005077	 0.023783	 0.0425	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3253	 580	 0.002368	 0.018825	 0.0511	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3650	 580	 0.003279	 0.043101	 0.1822	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 580	 0.0014	 0.011018	 0.0192	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	579	 578	 4.8e-05	 8.8e-05	 0.004	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3530	 581	 0.000102	 0.001632	 0.0491	 2450.0	 2450.0	 2450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5034	 582	 0.005291	 0.011338	 0.0102	 2290.0	 2290.0	 2290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3041	 583	 0.005543	 0.014109	 0.0002	 1948.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1459	 584	 0.038196	 0.104182	 0.0012	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1156	 585	 0.033762	 0.104056	 0.001	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4983	 585	 0.017637	 0.050139	 0.001	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5277	 585	 0.010078	 0.031494	 0.0	 893.0	 893.0	 893.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2431	 586	 0.024213	 0.076921	 0.0015	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2496	 586	 0.018645	 0.059713	 0.0007	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5172	 587	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5340	 588	 0.027407	 0.071852	 0.0034	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5692	 588	 0.017407	 0.045556	 0.0021	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1525	 589	 0.001027	 0.017738	 0.0101	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2166	 589	 0.000318	 0.002424	 0.0052	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1524	 589	 0.001027	 0.017738	 0.0101	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2166	 589	 0.000397	 0.002657	 0.0051	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5173	 590	 0.000101	 0.00252	 0.0	 11707.0	 11707.0	 11707.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3207	 591	 0.058201	 0.15873	 0.0017	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 591	 0.119602	 0.316553	 0.0038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 591	 0.119577	 0.316503	 0.004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2645	 592	 0.035777	 0.097506	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3033	 594	 0.000637	 0.008255	 0.2123	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3517	 594	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1333	 594	 0.000443	 0.006454	 0.1675	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3516	 594	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1333	 594	 0.000464	 0.006766	 0.1762	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1333	 594	 0.000464	 0.006773	 0.1762	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5791	 595	 0.008519	 0.016049	 0.0007	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3518	 596	 0.013328	 0.059864	 0.0006	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3519	 597	 0.001025	 0.004614	 0.0081	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1516	 598	 0.052963	 0.205926	 0.0119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1852	 599	 0.045855	 0.116402	 0.0013	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5730	 599	 0.019148	 0.053162	 0.0006	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2688	 600	 0.007778	 0.028642	 0.0015	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5352	 600	 0.024284	 0.063691	 0.003	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	736	 601	 0.023126	 0.042332	 0.0004	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1888	 601	 0.01232	 0.034543	 0.0298	 830.0	 830.0	 830.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2060	 601	 0.061275	 0.155707	 0.0047	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3854	 601	 0.001461	 0.004006	 0.0007	 7133.0	 7133.0	 7133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1888	 601	 0.01232	 0.034543	 0.0298	 830.0	 830.0	 830.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3364	 602	 0.001934	 0.01293	 0.024	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 602	 0.004642	 0.03089	 0.0573	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	607	 605	 0.000968	 0.001975	 0.0081	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	607	 604	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	607	 603	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2379	 606	 0.076846	 0.209373	 0.0024	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3945	 606	 0.091711	 0.258251	 0.0049	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4328	 606	 0.026707	 0.072562	 0.0008	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2785	 607	 0.00348	 0.023956	 0.0456	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3605	 607	 0.002449	 0.017106	 0.0304	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5265	 607	 0.006001	 0.041452	 0.078	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	880	 608	 0.027715	 0.184429	 0.0025	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4369	 608	 0.006551	 0.04258	 0.0006	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5508	 610	 4e-05	 0.000198	 0.0	 153231.0	 153231.0	 153231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3339	 611	 0.047407	 0.129383	 0.006	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2189	 612	 0.075082	 0.226757	 0.0026	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5375	 612	 0.03099	 0.114386	 0.0014	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3090	 613	 0.04006	 0.109095	 0.0009	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2264	 614	 0.001205	 0.005511	 0.0091	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2012	 615	 0.01438	 0.065067	 0.1154	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 615	 0.003538	 0.016484	 0.0273	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3603	 615	 0.012634	 0.056573	 0.1008	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5318	 615	 0.003516	 0.016158	 0.0273	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5331	 615	 0.00316	 0.014914	 0.0253	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5787	 615	 0.007704	 0.034647	 0.0607	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 615	 0.002489	 0.016257	 0.0294	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1006	 615	 0.003457	 0.015467	 0.0273	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2772	 616	 0.006579	 0.049467	 1.0137	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3939	 616	 0.001357	 0.014821	 0.3321	 1171.0	 1171.0	 1171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5176	 618	 0.000504	 0.003023	 0.0	 9349.0	 9349.0	 9349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5180	 617	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5034	 619	 0.003527	 0.006551	 0.0076	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5034	 620	 0.002771	 0.007307	 0.0077	 3667.0	 3667.0	 3667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1246	 621	 0.022928	 0.060721	 0.0007	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4898	 622	 0.04258	 0.119678	 0.001	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5038	 622	 0.031494	 0.082137	 0.001	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5245	 622	 0.004787	 0.013605	 0.001	 2048.0	 2048.0	 2048.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5837	 622	 0.033006	 0.122449	 0.001	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2706	 623	 0.00352	 0.014823	 0.0263	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	817	 624	 0.004334	 0.011489	 0.013	 2405.0	 2405.0	 2405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1107	 624	 0.009322	 0.058957	 0.0033	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2596	 624	 0.017385	 0.110607	 0.004	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5183	 627	 0.001111	 0.003244	 0.0014	 8880.0	 8880.0	 8880.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5190	 628	 0.018395	 0.050099	 0.0023	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5181	 631	 2e-05	 0.000198	 0.0223	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5184	 630	 9.9e-05	 0.000296	 0.004	 99170.0	 99170.0	 99170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4233	 632	 0.024389	 0.066516	 0.0007	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5182	 633	 0.000756	 0.002016	 0.0	 13714.0	 13714.0	 13714.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1262	 634	 0.157974	 0.39229	 0.0049	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4284	 634	 0.215495	 0.516578	 0.0058	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2463	 635	 0.01033	 0.028219	 0.0003	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2543	 635	 0.066264	 0.221718	 0.0027	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5596	 635	 0.027211	 0.08642	 0.001	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2793	 636	 0.084656	 0.214916	 0.003	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4567	 636	 0.049131	 0.124465	 0.001	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5705	 636	 0.066264	 0.147644	 0.002	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1110	 637	 0.035926	 0.100864	 0.0049	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3982	 637	 0.02037	 0.058272	 0.0028	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5157	 638	 0.000504	 0.001008	 0.001	 26199.0	 26199.0	 26199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5062	 639	 0.000936	 0.006236	 0.0146	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3939	 640	 0.000111	 0.001026	 0.0884	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1000	 642	 0.010859	 0.033384	 0.0319	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1344	 643	 0.013667	 0.025018	 0.0102	 1036.0	 1036.0	 1036.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1344	 644	 0.014521	 0.026581	 0.0111	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1356	 645	 0.039136	 0.164198	 0.0083	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4284	 646	 0.094054	 0.195112	 0.0064	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1740	 647	 0.025951	 0.083648	 0.001	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4457	 647	 0.007811	 0.023432	 0.0137	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1740	 647	 0.019652	 0.082892	 0.001	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4926	 647	 0.018443	 0.068178	 0.0152	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5789	 647	 0.004283	 0.016881	 0.0005	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1785	 648	 0.006652	 0.028269	 0.0137	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5187	 648	 0.002419	 0.0064	 0.0072	 4316.0	 4316.0	 4316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3181	 649	 0.039808	 0.101537	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3578	 649	 0.059965	 0.152431	 0.001	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5226	 649	 0.042832	 0.121189	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5188	 650	 0.011358	 0.031852	 0.0015	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5189	 651	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2005	 652	 0.026405	 0.082792	 0.0072	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2753	 652	 0.078962	 0.217737	 0.0167	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2862	 652	 0.009977	 0.060393	 0.0031	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4373	 652	 0.035796	 0.065524	 0.0048	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5159	 652	 0.015344	 0.039103	 0.0014	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5432	 652	 0.041572	 0.119426	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1077	 652	 0.1581	 0.413883	 0.0054	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2190	 652	 0.043008	 0.113782	 0.0031	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5158	 652	 0.006198	 0.037642	 0.002	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3400	 653	 0.001636	 0.010939	 0.0216	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2172	 654	 0.07677	 0.194835	 0.0021	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 654	 0.071651	 0.131155	 0.0098	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4120	 655	 0.044344	 0.269085	 0.0001	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1210	 656	 0.004535	 0.026707	 0.0045	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3871	 656	 0.008062	 0.015369	 0.0117	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1210	 656	 0.015747	 0.039909	 0.0005	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2745	 657	 0.000257	 0.001758	 0.003	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3816	 657	 0.00162	 0.011121	 0.0213	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1625	 658	 0.00252	 0.006047	 0.0001	 4374.0	 4374.0	 4374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1432	 659	 0.03477	 0.094734	 0.001	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5247	 659	 0.003779	 0.008818	 0.0001	 3171.0	 3171.0	 3171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5641	 660	 0.003173	 0.008432	 0.0005	 3297.0	 3297.0	 3297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4890	 661	 0.011185	 0.030482	 0.0014	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 666	 1.4e-05	 0.000173	 0.0982	 183736.0	 183736.0	 183736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4465	 665	 1.4e-05	 0.000187	 0.0809	 170060.0	 170060.0	 170060.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 664	 1.4e-05	 0.000201	 0.0058	 158275.0	 158275.0	 158275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4465	 663	 1.4e-05	 0.000201	 0.0058	 158275.0	 158275.0	 158275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1821	 667	 0.038297	 0.171403	 0.0026	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2532	 667	 0.119929	 0.324767	 0.0003	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2557	 667	 0.044596	 0.286722	 0.0003	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2767	 667	 0.131771	 0.295792	 0.0038	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2229	 667	 0.006551	 0.017133	 0.0002	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3672	 668	 0.005215	 0.035002	 0.0638	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2770	 669	 0.020494	 0.064938	 0.0031	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4846	 669	 0.016914	 0.072593	 0.0036	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5820	 669	 0.021482	 0.067284	 0.0032	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4846	 669	 0.016914	 0.072716	 0.0036	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1506	 670	 0.02037	 0.085185	 0.0044	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2024	 670	 0.015309	 0.066296	 0.0029	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5413	 670	 0.046543	 0.147531	 0.0072	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1390	 671	 0.064349	 0.163291	 0.0018	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3850	 671	 0.027916	 0.112976	 0.0013	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4911	 671	 0.09229	 0.251852	 0.0033	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3380	 672	 0.038801	 0.079617	 0.0009	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 673	 0.039506	 0.079012	 0.0036	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1755	 674	 0.045603	 0.12522	 0.001	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1674	 675	 0.001397	 0.009306	 0.0172	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2715	 675	 0.003415	 0.021827	 0.04	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2823	 676	 0.015815	 0.042765	 0.0038	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5398	 676	 0.01721	 0.046852	 0.0028	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5192	 677	 2e-05	 9.9e-05	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4933	 678	 0.012346	 0.034691	 0.0032	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2683	 679	 0.051111	 0.129383	 0.0062	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 680	 0.00952	 0.017427	 0.016	 1443.0	 1443.0	 1443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 680	 0.009515	 0.017417	 0.0159	 1444.0	 1444.0	 1444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 680	 0.008818	 0.016377	 0.0112	 1541.0	 1541.0	 1541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1318	 681	 0.043336	 0.082137	 0.0008	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5193	 681	 0.000171	 0.000313	 0.0	 85273.0	 85273.0	 85273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3903	 682	 0.0194	 0.081885	 0.0013	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2000	 683	 0.022222	 0.047407	 0.0002	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5415	 683	 0.034568	 0.075062	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1937	 684	 7e-06	 0.000132	 0.0058	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4208	 685	 0.000171	 0.000313	 0.001	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1937	 686	 7e-06	 0.000104	 0.0029	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2347	 687	 0.000525	 0.000961	 0.0032	 27692.0	 27692.0	 27692.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2348	 688	 0.000483	 0.000885	 0.0031	 30077.0	 30077.0	 30077.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5487	 689	 0.047871	 0.145377	 0.001	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4583	 690	 0.000237	 0.000573	 0.078	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	886	 691	 0.00716	 0.023086	 0.0014	 1255.0	 1255.0	 1255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2815	 691	 0.041975	 0.114568	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2335	 693	 0.000869	 0.003891	 0.0116	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2335	 692	 0.000869	 0.003891	 0.0116	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	735	 694	 0.031099	 0.097333	 0.0045	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4032	 694	 0.016667	 0.087037	 0.0046	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5580	 694	 0.00942	 0.025679	 0.0011	 1266.0	 1266.0	 1266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4685	 694	 0.013951	 0.057901	 0.0033	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5207	 700	 0.002706	 0.0128	 0.0213	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3897	 702	 0.014074	 0.051235	 0.0119	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4319	 701	 0.023704	 0.064	 0.0031	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5194	 702	 0.009136	 0.05358	 0.0028	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5721	 702	 0.016296	 0.044198	 0.0045	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4319	 701	 0.02337	 0.062988	 0.0053	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5264	 703	 0.00237	 0.015803	 0.0294	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4030	 704	 0.074074	 0.158025	 0.0012	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5415	 704	 0.02321	 0.051852	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5840	 704	 0.044444	 0.09679	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4852	 704	 0.108938	 0.258025	 0.001	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5720	 705	 0.010988	 0.03	 0.0015	 930.0	 930.0	 930.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2618	 710	 0.069753	 0.176914	 0.0083	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2732	 710	 0.030741	 0.094568	 0.0082	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2913	 709	 0.005309	 0.01284	 0.0138	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3314	 709	 0.010321	 0.037247	 0.0019	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5435	 709	 0.010963	 0.037037	 0.0019	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3314	 709	 0.010321	 0.037235	 0.0019	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1723	 711	 0.003554	 0.024524	 0.0466	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2055	 711	 0.006493	 0.043265	 0.08	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4144	 711	 0.007921	 0.053985	 0.1013	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5400	 711	 0.004543	 0.030262	 0.0557	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5195	 712	 0.000741	 0.002099	 0.0002	 13344.0	 13344.0	 13344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5231	 713	 0.038095	 0.105115	 0.0012	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 714	 0.001126	 0.004978	 0.0091	 6053.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	961	 715	 0.079869	 0.202822	 0.0023	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5004	 715	 0.079693	 0.202066	 0.0023	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1185	 715	 0.035777	 0.090955	 0.001	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3038	 715	 0.014865	 0.037793	 0.0004	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1929	 716	 0.002963	 0.012346	 0.0025	 2340.0	 2340.0	 2340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	715	 717	 0.007811	 0.019148	 0.0002	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3568	 718	 0.032346	 0.088148	 0.004	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5816	 718	 0.024321	 0.06642	 0.0031	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5347	 719	 0.011086	 0.028723	 0.0003	 988.0	 988.0	 988.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5531	 719	 0.022424	 0.057445	 0.0032	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4331	 719	 0.027967	 0.071051	 0.0008	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	965	 720	 0.003536	 0.01683	 0.0284	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4286	 720	 0.001541	 0.009936	 0.0258	 3082.0	 3082.0	 3082.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4737	 720	 0.008375	 0.039704	 0.0658	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5196	 721	 0.007901	 0.020123	 0.001	 1403.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5633	 721	 0.001975	 0.005309	 0.0003	 5354.0	 5354.0	 5354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1390	 722	 0.070799	 0.179894	 0.002	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1903	 722	 0.06324	 0.181658	 0.002	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5676	 722	 0.035273	 0.089947	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2848	 723	 0.03225	 0.082389	 0.0046	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4281	 723	 0.001008	 0.003779	 0.0035	 7550.0	 7550.0	 7550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 723	 0.018392	 0.076846	 0.001	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4280	 723	 0.001008	 0.003779	 0.0006	 7550.0	 7550.0	 7550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 723	 0.0194	 0.079113	 0.001	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2181	 725	 0.078357	 0.200554	 0.0023	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2455	 725	 0.081129	 0.214916	 0.0037	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2724	 724	 0.056185	 0.351474	 0.0047	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4140	 724	 0.024188	 0.098262	 0.0013	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4148	 724	 0.117158	 0.298312	 0.0033	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5507	 724	 0.034014	 0.21542	 0.0027	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5579	 724	 0.035777	 0.081633	 0.0039	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2181	 725	 0.074326	 0.202066	 0.0023	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4140	 724	 0.02318	 0.094986	 0.0012	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4588	 724	 0.012598	 0.025951	 0.0003	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	852	 726	 0.011378	 0.053886	 0.0957	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2467	 726	 0.003457	 0.023724	 0.0445	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2657	 726	 0.008415	 0.041422	 0.0739	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4121	 726	 0.003793	 0.017007	 0.0294	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5696	 726	 0.004701	 0.026726	 0.0481	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2468	 726	 0.001877	 0.018252	 0.0638	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2468	 726	 0.001857	 0.017521	 0.0648	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3349	 728	 0.022424	 0.057193	 0.0006	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3349	 727	 0.021164	 0.056689	 0.0006	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3349	 729	 0.021668	 0.05543	 0.0006	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	924	 730	 0.01033	 0.043588	 0.0012	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	924	 730	 0.011338	 0.046359	 0.0013	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	971	 731	 0.037037	 0.100988	 0.0052	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5197	 732	 0.000252	 0.000756	 0.0	 37051.0	 37051.0	 37051.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5198	 733	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2161	 734	 0.00358	 0.00716	 0.0277	 3789.0	 3789.0	 3789.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 737	 0.015679	 0.040123	 0.0015	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1562	 738	 4.8e-05	 8.8e-05	 0.0051	 308785.0	 308785.0	 308785.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4048	 738	 0.000533	 0.004642	 0.4647	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2535	 741	 0.045024	 0.12522	 0.008	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3662	 741	 0.022827	 0.061804	 0.0073	 462.0	 462.0	 462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4776	 741	 0.034266	 0.095994	 0.001	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5473	 741	 0.045981	 0.13351	 0.0013	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1674	 742	 0.002827	 0.011058	 0.0192	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2715	 742	 0.002258	 0.00946	 0.0172	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	744	 743	 0.024691	 0.062232	 0.001	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5040	 743	 0.025951	 0.058453	 0.001	 462.0	 462.0	 462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3668	 744	 0.03351	 0.068783	 0.001	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3619	 745	 0.00358	 0.009753	 0.0005	 2859.0	 2859.0	 2859.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3429	 746	 0.049383	 0.13933	 0.0015	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	488	 747	 0.000617	 0.001358	 0.0018	 19914.0	 19914.0	 19914.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2011	 748	 0.051146	 0.129756	 0.001	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2042	 748	 0.070547	 0.176871	 0.0165	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5051	 748	 0.082389	 0.208869	 0.0024	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1219	 749	 0.046107	 0.21416	 0.003	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4093	 749	 0.094986	 0.241875	 0.003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4951	 749	 0.152179	 0.27866	 0.003	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1475	 751	 0.085412	 0.216427	 0.0025	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3441	 751	 0.068304	 0.173369	 0.002	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 752	 0.025951	 0.07231	 0.001	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2552	 753	 0.001363	 0.009126	 0.0172	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4743	 753	 0.0016	 0.010825	 0.0203	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2552	 753	 0.001402	 0.009422	 0.0172	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4743	 753	 0.00162	 0.010963	 0.0213	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	460	 754	 0.001153	 0.010798	 0.283	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	460	 754	 0.00115	 0.010796	 0.283	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2747	 755	 0.03099	 0.078861	 0.0009	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2958	 755	 0.02328	 0.065306	 0.0008	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4388	 755	 0.009826	 0.018141	 0.0005	 1432.0	 1432.0	 1432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5699	 755	 0.040312	 0.100025	 0.0011	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3635	 756	 0.000377	 0.00069	 0.0273	 39366.0	 39366.0	 39366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3882	 756	 0.000336	 0.001304	 0.2906	 22986.0	 22986.0	 22986.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	758	 757	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4167	 758	 0.005472	 0.024889	 0.0445	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5201	 760	 0.000252	 0.000504	 0.001	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1846	 763	 0.002137	 0.003912	 0.0002	 6823.0	 6823.0	 6823.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1557	 764	 0.040312	 0.103804	 0.0012	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 764	 0.107811	 0.276493	 0.0035	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3810	 765	 0.040262	 0.155757	 0.0032	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4033	 765	 0.052406	 0.133787	 0.0015	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	342	 766	 0.03358	 0.091728	 0.0042	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5118	 766	 0.002099	 0.005802	 0.0003	 4814.0	 4814.0	 4814.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	660	 767	 0.029877	 0.077654	 0.0102	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1301	 767	 0.023457	 0.066173	 0.0031	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2220	 767	 0.002222	 0.013951	 0.0013	 2103.0	 2103.0	 2103.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2316	 767	 0.026741	 0.067815	 0.0037	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3061	 767	 0.028272	 0.076914	 0.0045	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4117	 767	 0.006049	 0.015679	 0.0006	 1768.0	 1768.0	 1768.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4545	 767	 0.006667	 0.01679	 0.0008	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5411	 767	 0.004691	 0.012716	 0.0006	 2192.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5623	 767	 0.055679	 0.199383	 0.0094	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1301	 767	 0.022346	 0.062716	 0.0057	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3061	 767	 0.033704	 0.091852	 0.0053	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1535	 768	 0.002015	 0.013551	 0.0764	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3739	 768	 0.012484	 0.056454	 0.1002	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3793	 768	 0.000869	 0.003911	 0.0071	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3792	 768	 0.000869	 0.003911	 0.0071	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5759	 768	 0.001001	 0.006712	 0.0121	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1757	 772	 0.003578	 0.013454	 0.0002	 2121.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1877	 772	 0.00126	 0.004535	 0.0	 6273.0	 6273.0	 6273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3718	 772	 0.001688	 0.00446	 0.0041	 6192.0	 6192.0	 6192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 772	 0.017385	 0.071806	 0.001	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5646	 772	 0.001764	 0.01285	 0.0	 2277.0	 2277.0	 2277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1877	 772	 0.001764	 0.004535	 0.0	 6068.0	 6068.0	 6068.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5648	 772	 0.001512	 0.010582	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2301	 773	 0.069035	 0.192744	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	919	 774	 0.026815	 0.072247	 0.0036	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 774	 0.004605	 0.022	 0.0888	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	899	 775	 0.013605	 0.039808	 0.0005	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2727	 775	 0.019148	 0.057697	 0.0007	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3766	 775	 0.027715	 0.083144	 0.001	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	900	 775	 0.013605	 0.039557	 0.0005	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5202	 776	 0.000614	 0.004093	 0.0278	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	952	 779	 0.002016	 0.005543	 0.0001	 5006.0	 5006.0	 5006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	952	 778	 0.001008	 0.003023	 0.0001	 9266.0	 9266.0	 9266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	952	 777	 0.00126	 0.004787	 0.0001	 5965.0	 5965.0	 5965.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5204	 780	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1760	 781	 0.116679	 0.308919	 0.0037	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2518	 781	 0.102545	 0.271529	 0.0045	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1690	 783	 0.000523	 0.002596	 0.2992	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5206	 784	 0.000171	 0.000313	 0.0002	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1128	 788	 0.021416	 0.058201	 0.001	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3424	 787	 0.048123	 0.15747	 0.002	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3463	 788	 0.03477	 0.097254	 0.002	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4329	 787	 0.066516	 0.17284	 0.0051	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4539	 788	 0.024691	 0.062736	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4778	 787	 0.045603	 0.137566	 0.002	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5808	 788	 0.026959	 0.085664	 0.001	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5830	 788	 0.001008	 0.004031	 0.0	 7106.0	 7106.0	 7106.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1340	 788	 0.032363	 0.059241	 0.001	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4539	 787	 0.027715	 0.089443	 0.001	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	699	 789	 0.00484	 0.021393	 0.0385	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	804	 789	 0.001541	 0.007309	 0.0121	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	922	 789	 0.000672	 0.004602	 0.0152	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1983	 789	 0.00243	 0.011477	 0.0192	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4779	 789	 0.002311	 0.011378	 0.0233	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5234	 789	 0.000474	 0.002331	 0.0081	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5274	 789	 0.002825	 0.019082	 0.0344	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1904	 789	 0.004286	 0.029037	 0.0527	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5207	 789	 0.002074	 0.009758	 0.0162	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	958	 790	 0.001566	 0.015874	 0.4101	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1218	 790	 0.001309	 0.01286	 0.335	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2631	 791	 0.005346	 0.009785	 0.0123	 2728.0	 2728.0	 2728.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2348	 792	 0.030617	 0.077654	 0.006	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4620	 792	 0.019259	 0.05321	 0.0024	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 793	 0.030234	 0.076846	 0.0009	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4838	 794	 0.045352	 0.11489	 0.0013	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 794	 0.030234	 0.076846	 0.0009	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	481	 795	 0.012547	 0.053666	 0.0118	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	923	 795	 0.000504	 0.001764	 0.0021	 16094.0	 16094.0	 16094.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	817	 796	 0.00252	 0.006677	 0.0075	 4138.0	 4138.0	 4138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3124	 796	 0.001764	 0.003779	 0.0	 7080.0	 7080.0	 7080.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4404	 796	 0.004913	 0.012976	 0.0147	 2128.0	 2128.0	 2128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1222	 797	 0.026707	 0.067271	 0.001	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1988	 798	 0.019904	 0.083144	 0.0091	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3494	 798	 0.0451	 0.131267	 0.0172	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4408	 798	 0.003275	 0.011086	 0.0152	 2555.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1988	 798	 0.019652	 0.082892	 0.0091	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	943	 799	 7e-06	 0.000125	 0.0029	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1962	 799	 0.000693	 0.007687	 0.1704	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5207	 803	 0.000691	 0.003279	 0.0051	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 805	 0.002398	 0.004389	 0.0	 6082.0	 6082.0	 6082.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1765	 806	 0.000171	 0.000313	 0.0	 85273.0	 85273.0	 85273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3147	 806	 0.053666	 0.152431	 0.0002	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1478	 808	 0.000277	 0.001916	 0.003	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1478	 807	 0.000277	 0.001936	 0.003	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1613	 809	 0.07609	 0.179642	 0.0017	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4921	 809	 0.037289	 0.079113	 0.0009	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	844	 810	 0.007811	 0.029	 0.0303	 1013.0	 1013.0	 1013.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5613	 810	 0.010456	 0.02905	 0.0003	 986.0	 986.0	 986.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5608	 810	 0.008818	 0.029982	 0.0003	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 811	 0.000217	 0.001205	 0.0086	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4931	 812	 0.00446	 0.009121	 0.0001	 2909.0	 2909.0	 2909.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4442	 813	 0.052658	 0.134467	 0.0039	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4920	 813	 0.025598	 0.068405	 0.0012	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5295	 815	 0.000252	 0.001512	 0.0	 19262.0	 19262.0	 19262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5294	 814	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1565	 816	 0.00162	 0.007447	 0.0132	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3736	 816	 0.000889	 0.005965	 0.0111	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2443	 817	 0.000252	 0.000504	 0.0005	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	819	 818	 0.001008	 0.003527	 0.0043	 8292.0	 8292.0	 8292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4327	 818	 0.010834	 0.042328	 0.0101	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1071	 819	 0.056941	 0.155203	 0.0017	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5534	 819	 0.066264	 0.139582	 0.0015	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1690	 820	 0.000533	 0.003536	 0.0061	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5211	 821	 0.000178	 0.001185	 0.002	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 822	 0.008148	 0.020247	 0.0008	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2133	 823	 0.002889	 0.0064	 0.0022	 4554.0	 4554.0	 4554.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4250	 824	 0.008062	 0.022172	 0.0002	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2011	 825	 0.13293	 0.358201	 0.0161	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3667	 826	 0.000205	 0.002108	 0.2577	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1199	 827	 0.002899	 0.029385	 0.7595	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2787	 827	 0.002045	 0.020735	 0.5343	 1524.0	 1524.0	 1524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2720	 828	 0.010864	 0.032346	 0.0046	 941.0	 941.0	 941.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3094	 830	 0.028148	 0.076543	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4046	 830	 0.019753	 0.048889	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4678	 831	 0.002922	 0.005348	 0.0048	 4845.0	 4845.0	 4845.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5214	 832	 0.001906	 0.003489	 0.0	 7650.0	 7650.0	 7650.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1678	 833	 0.008889	 0.055185	 0.0031	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4636	 833	 0.006914	 0.043457	 0.0023	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2235	 834	 0.021416	 0.110355	 0.0205	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3028	 834	 0.051146	 0.139078	 0.01	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3380	 834	 0.041068	 0.135551	 0.0215	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3452	 835	 0.05039	 0.120937	 0.0014	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3659	 835	 0.017637	 0.048375	 0.0006	 591.0	 591.0	 591.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4777	 835	 0.010582	 0.027967	 0.0003	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2959	 837	 0.031903	 0.058397	 0.0006	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5405	 836	 0.053666	 0.119174	 0.0013	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5544	 836	 0.001214	 0.002222	 0.0001	 12012.0	 12012.0	 12012.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5213	 838	 0.015092	 0.041673	 0.0005	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2954	 839	 0.081104	 0.188234	 0.0033	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4126	 839	 0.050139	 0.113631	 0.0013	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 840	 0.016543	 0.033951	 0.0016	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5208	 841	 0.000378	 0.001008	 0.0001	 27427.0	 27427.0	 27427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1882	 842	 0.000988	 0.002716	 0.0133	 10493.0	 10493.0	 10493.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1882	 842	 0.000988	 0.002716	 0.0133	 10493.0	 10493.0	 10493.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1552	 843	 0.059209	 0.148652	 0.0018	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5041	 843	 0.069539	 0.19098	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3001	 845	 0.011298	 0.020682	 0.0088	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3001	 847	 0.008062	 0.017133	 0.0156	 1560.0	 1560.0	 1560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3001	 846	 0.007811	 0.016125	 0.0148	 1648.0	 1648.0	 1648.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1923	 848	 0.075838	 0.19224	 0.0021	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3798	 848	 0.010834	 0.027715	 0.0003	 1023.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3957	 848	 0.02973	 0.096246	 0.0218	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5546	 848	 0.009826	 0.031242	 0.0004	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5267	 848	 0.043537	 0.154271	 0.0224	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5547	 848	 0.01285	 0.032754	 0.0004	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2782	 849	 0.00924	 0.060219	 0.1124	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3004	 849	 0.009007	 0.066726	 0.1192	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3165	 849	 0.004543	 0.030479	 0.0547	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3165	 849	 0.004326	 0.029037	 0.0527	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4029	 850	 0.001357	 0.017597	 0.3494	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4029	 850	 0.001343	 0.01741	 0.3437	 1827.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1821	 851	 0.022928	 0.141849	 0.0095	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1821	 851	 0.022424	 0.140086	 0.0026	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3672	 852	 0.003615	 0.024178	 0.0445	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2592	 853	 0.001136	 0.012154	 0.2657	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2799	 853	 0.001309	 0.013996	 0.3061	 1917.0	 1917.0	 1917.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1141	 854	 0.053918	 0.138574	 0.0016	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5689	 855	 0.005039	 0.013102	 0.0002	 2104.0	 2104.0	 2104.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2719	 856	 0.092441	 0.276669	 0.0072	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3111	 856	 0.084152	 0.229781	 0.0025	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5756	 856	 0.036281	 0.092215	 0.001	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2973	 857	 0.011086	 0.038045	 0.0137	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4906	 857	 0.002268	 0.007559	 0.0075	 3854.0	 3854.0	 3854.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3217	 859	 0.000257	 0.001521	 0.162	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3342	 859	 0.000259	 0.000506	 0.042	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2379	 860	 0.103301	 0.282187	 0.0032	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3450	 860	 0.062106	 0.169463	 0.0019	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3905	 860	 0.068027	 0.185941	 0.0021	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4328	 860	 0.078357	 0.213404	 0.0024	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 862	 0.000928	 0.006202	 0.0111	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 861	 0.000928	 0.006202	 0.0111	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5221	 864	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5218	 863	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4219	 865	 0.044344	 0.084656	 0.0015	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1158	 866	 0.01033	 0.028219	 0.0013	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5391	 867	 0.005679	 0.011358	 0.0005	 2340.0	 2340.0	 2340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1613	 868	 0.114135	 0.237087	 0.0026	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2253	 868	 0.04258	 0.178634	 0.0021	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4492	 868	 0.000756	 0.002268	 0.0	 12351.0	 12351.0	 12351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2491	 870	 0.009245	 0.016923	 0.0002	 1532.0	 1532.0	 1532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2491	 869	 0.006047	 0.011086	 0.0059	 2339.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 871	 0.005062	 0.032222	 0.0048	 930.0	 930.0	 930.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4648	 871	 0.005802	 0.035926	 0.0019	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4595	 872	 0.031494	 0.085412	 0.001	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5259	 872	 0.025951	 0.066516	 0.0007	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4595	 872	 0.006803	 0.014361	 0.013	 1859.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5210	 873	 0.000252	 0.00252	 0.0	 11659.0	 11659.0	 11659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2669	 874	 0.024213	 0.081355	 0.029	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4344	 874	 0.011338	 0.033006	 0.0133	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2253	 876	 0.014613	 0.03099	 0.0281	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2253	 875	 0.014613	 0.03099	 0.0283	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5222	 877	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5219	 878	 2e-05	 0.000198	 0.001	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3393	 879	 0.079869	 0.176619	 0.0094	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3733	 879	 0.066667	 0.149232	 0.0017	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4760	 879	 0.003023	 0.01033	 0.0002	 2662.0	 2662.0	 2662.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5048	 879	 0.068027	 0.128748	 0.0014	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5669	 880	 0.045352	 0.116906	 0.0013	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5773	 880	 0.120181	 0.240867	 0.0026	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4782	 879	 0.122701	 0.306374	 0.0034	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2043	 881	 0.001067	 0.00723	 0.0132	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2987	 882	 0.003358	 0.022341	 0.0415	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3614	 881	 0.00318	 0.020938	 0.0395	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4598	 881	 0.000928	 0.008968	 0.0314	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5829	 882	 0.004899	 0.022815	 0.0405	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4598	 882	 0.000889	 0.008415	 0.0314	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2209	 883	 0.004444	 0.028395	 0.0151	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5296	 883	 0.004691	 0.029012	 0.0016	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5448	 884	 0.007055	 0.018392	 0.0002	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5225	 885	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3307	 886	 0.01037	 0.026173	 0.0013	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4679	 886	 0.070864	 0.193457	 0.0091	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5556	 886	 0.022222	 0.056914	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2185	 888	 0.000237	 0.001422	 0.1686	 21471.0	 21471.0	 21471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3008	 887	 0.000277	 0.001086	 0.1417	 27618.0	 27618.0	 27618.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4128	 887	 0.000296	 0.000672	 0.0678	 42153.0	 42153.0	 42153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1311	 890	 0.002267	 0.007156	 0.0022	 4057.0	 4057.0	 4057.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2039	 891	 0.016377	 0.102041	 0.0013	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5223	 891	 0.008062	 0.050139	 0.0006	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2540	 892	 0.001512	 0.004787	 0.004	 5882.0	 5882.0	 5882.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3380	 893	 0.031746	 0.133031	 0.0002	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4154	 893	 0.020912	 0.088939	 0.001	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4782	 894	 0.05543	 0.147644	 0.0017	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4908	 895	 0.000286	 0.004868	 0.1762	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4908	 896	 0.000287	 0.004892	 0.1776	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 897	 0.000283	 0.004814	 0.1762	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 898	 0.000285	 0.004843	 0.1733	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5078	 901	 0.011852	 0.045062	 0.017	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5852	 901	 0.000864	 0.002593	 0.0136	 11095.0	 11095.0	 11095.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 902	 0.048249	 0.235702	 0.0035	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3940	 903	 0.044321	 0.121605	 0.001	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4166	 903	 0.028765	 0.078889	 0.0006	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3380	 904	 0.019652	 0.080877	 0.0014	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4154	 904	 0.017385	 0.073822	 0.0001	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3575	 905	 0.000514	 0.001383	 0.0952	 20979.0	 20979.0	 20979.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 905	 0.000247	 0.001084	 0.1478	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5802	 906	 0.013857	 0.025447	 0.0002	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5229	 907	 0.00284	 0.011235	 0.001	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3649	 908	 0.015369	 0.040816	 0.0005	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5803	 908	 0.041068	 0.104812	 0.0012	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2487	 909	 0.058957	 0.16125	 0.0018	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4441	 909	 0.024439	 0.102293	 0.0012	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1753	 910	 0.006047	 0.016629	 0.014	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5232	 913	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2314	 916	 0.013096	 0.066153	 0.12	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2450	 915	 0.002074	 0.009956	 0.0172	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2450	 915	 0.001533	 0.009225	 0.0172	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2450	 916	 0.00156	 0.009343	 0.0172	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2783	 917	 0.001452	 0.020223	 0.6741	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4859	 917	 0.001672	 0.022177	 0.7607	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2783	 917	 0.001447	 0.020166	 0.6721	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4859	 917	 0.001669	 0.022168	 0.7624	 1435.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5233	 918	 0.035525	 0.090199	 0.001	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 919	 0.031568	 0.094272	 0.0992	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1802	 920	 0.118166	 0.243386	 0.0026	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5671	 920	 0.015621	 0.032754	 0.0003	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4458	 920	 0.05417	 0.183673	 0.0021	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5168	 921	 0.040338	 0.097909	 0.0009	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5752	 921	 0.022424	 0.053918	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5561	 923	 0.02066	 0.088183	 0.0051	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1347	 924	 0.014361	 0.059461	 0.006	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2563	 924	 0.016377	 0.101537	 0.0023	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1347	 924	 0.014361	 0.059713	 0.006	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2563	 924	 0.016377	 0.101537	 0.0019	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3154	 925	 0.002874	 0.022174	 0.4476	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3368	 925	 0.000139	 0.001115	 0.0231	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2399	 926	 0.00252	 0.006551	 0.0001	 4207.0	 4207.0	 4207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3840	 926	 0.011842	 0.052658	 0.001	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2708	 927	 0.089947	 0.390527	 0.0051	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5323	 927	 0.027463	 0.060721	 0.001	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2172	 928	 0.009877	 0.026959	 0.0003	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1791	 929	 0.010582	 0.063492	 0.0076	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1791	 929	 0.009902	 0.059007	 0.0157	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4122	 930	 0.013605	 0.054926	 0.0007	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5819	 931	 0.042328	 0.160998	 0.0017	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3485	 935	 0.00322	 0.021136	 0.0395	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3557	 935	 0.000553	 0.003694	 0.0071	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5423	 936	 0.000494	 0.005689	 0.0142	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5472	 935	 0.000652	 0.004504	 0.0081	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5474	 935	 0.000652	 0.004504	 0.0081	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5421	 936	 0.000514	 0.005689	 0.0142	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5364	 937	 0.000869	 0.008435	 0.0339	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5365	 937	 0.000889	 0.008553	 0.039	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2894	 938	 0.000686	 0.007091	 0.1747	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 938	 0.000609	 0.006378	 0.1473	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2894	 939	 0.000686	 0.007119	 0.1747	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4600	 939	 0.000609	 0.006406	 0.1487	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2813	 940	 0.027531	 0.074938	 0.0036	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5674	 940	 0.024198	 0.065802	 0.0031	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2117	 941	 0.090199	 0.246158	 0.0033	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2553	 941	 0.005291	 0.022172	 0.0006	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3211	 941	 0.012346	 0.050894	 0.001	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3549	 941	 0.053414	 0.224238	 0.0028	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5478	 941	 0.007811	 0.032502	 0.0004	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5643	 941	 0.034014	 0.142857	 0.0002	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2553	 941	 0.005543	 0.022172	 0.0006	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 942	 0.002074	 0.013847	 0.0253	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 942	 0.002074	 0.013847	 0.0253	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2561	 944	 0.036533	 0.12522	 0.0014	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1533	 945	 0.009012	 0.025062	 0.0056	 1116.0	 1116.0	 1116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1533	 945	 0.006667	 0.028025	 0.0015	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3338	 947	 0.031771	 0.081809	 0.001	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3917	 947	 0.070799	 0.179894	 0.002	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2464	 946	 0.075586	 0.191736	 0.0021	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3917	 946	 0.070925	 0.179239	 0.0021	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3307	 948	 0.003901	 0.009877	 0.0005	 2856.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2710	 949	 0.003023	 0.008314	 0.0001	 3338.0	 3338.0	 3338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 949	 0.037793	 0.097002	 0.0011	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5501	 949	 0.003023	 0.008314	 0.0001	 3338.0	 3338.0	 3338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2213	 950	 0.020988	 0.058272	 0.0176	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2813	 950	 0.02679	 0.072222	 0.0034	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2599	 951	 0.018519	 0.047654	 0.0185	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3432	 951	 0.029877	 0.080864	 0.0039	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1044	 952	 0.016125	 0.067775	 0.0051	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1102	 952	 0.032502	 0.083144	 0.0009	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2361	 952	 0.025447	 0.08642	 0.0079	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3073	 952	 0.02192	 0.04384	 0.0383	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1046	 953	 0.00083	 0.005649	 0.0111	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1198	 953	 0.002193	 0.014894	 0.0284	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2663	 954	 0.002145	 0.011151	 0.0203	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5234	 954	 0.00638	 0.031486	 0.0537	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1516	 955	 0.01037	 0.020741	 0.002	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1372	 956	 0.002346	 0.006296	 0.0003	 4421.0	 4421.0	 4421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2300	 957	 0.022096	 0.08841	 0.0011	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2315	 957	 0.025724	 0.105316	 0.0184	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2914	 957	 0.029957	 0.121013	 0.0046	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4412	 957	 0.009322	 0.028471	 0.0	 986.0	 986.0	 986.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4635	 957	 0.046107	 0.130763	 0.001	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4869	 957	 0.006047	 0.041068	 0.001	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4412	 957	 0.004334	 0.026732	 0.001	 1091.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1218	 958	 0.002877	 0.028829	 0.7494	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1242	 958	 0.002188	 0.024233	 0.5227	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 958	 0.000997	 0.014175	 0.465	 2245.0	 2245.0	 2245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2918	 958	 0.000376	 0.002891	 0.0606	 1308.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3607	 958	 0.000976	 0.009886	 0.2541	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4465	 958	 0.000389	 0.003951	 0.1011	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1242	 958	 0.001562	 0.01912	 0.4274	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 958	 0.000998	 0.014177	 0.465	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2918	 958	 0.000199	 0.002553	 0.0838	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3607	 958	 0.000976	 0.009891	 0.2541	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 958	 0.000388	 0.003954	 0.1011	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 958	 0.000395	 0.004003	 0.104	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4465	 958	 0.000395	 0.004003	 0.104	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4904	 959	 0.000617	 0.001235	 0.0019	 21515.0	 21515.0	 21515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5240	 960	 0.00037	 0.000864	 0.0	 31602.0	 31602.0	 31602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2950	 961	 0.00252	 0.007811	 0.0001	 3706.0	 3706.0	 3706.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1183	 962	 0.029383	 0.08037	 0.0037	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5702	 962	 0.000617	 0.001728	 0.0002	 16188.0	 16188.0	 16188.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2949	 963	 0.066264	 0.181154	 0.0024	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3917	 963	 0.086672	 0.222021	 0.0026	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4439	 963	 0.020584	 0.054523	 0.0006	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2741	 964	 0.009506	 0.029383	 0.0094	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3460	 964	 0.014691	 0.038518	 0.0121	 721.0	 721.0	 721.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3770	 964	 0.030494	 0.079136	 0.0134	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4014	 964	 0.022839	 0.059012	 0.0131	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4051	 964	 0.01716	 0.081975	 0.005	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5310	 964	 0.002593	 0.006173	 0.0042	 4437.0	 4437.0	 4437.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2742	 964	 0.009506	 0.029506	 0.0096	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3769	 964	 0.030494	 0.079012	 0.0153	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1461	 965	 0.003101	 0.020859	 0.0375	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1461	 965	 0.004978	 0.022005	 0.0359	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1461	 965	 0.003121	 0.0208	 0.0506	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 967	 0.000499	 0.005048	 0.13	 1380.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 966	 0.000499	 0.005042	 0.13	 1380.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	972	 968	 0.010985	 0.027891	 0.0014	 1015.0	 1015.0	 1015.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2950	 968	 0.079113	 0.201058	 0.0075	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1745	 970	 0.002193	 0.010884	 0.0197	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4135	 970	 0.004049	 0.018272	 0.0324	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3315	 971	 0.057284	 0.127778	 0.0057	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5786	 971	 0.015309	 0.041728	 0.0019	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2262	 972	 0.091711	 0.291509	 0.0034	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2606	 972	 0.193139	 0.35354	 0.0037	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4098	 972	 0.056437	 0.143109	 0.0016	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1851	 972	 0.049131	 0.124969	 0.0078	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4811	 972	 0.021416	 0.054422	 0.0006	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1247	 973	 0.011032	 0.050442	 0.0871	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2087	 973	 0.001481	 0.013926	 0.0516	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2087	 973	 0.001481	 0.013926	 0.0516	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2774	 974	 0.023935	 0.0645	 0.0007	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3052	 976	 0.000342	 0.000625	 0.0002	 41442.0	 41442.0	 41442.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3345	 976	 0.059713	 0.152179	 0.003	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5241	 977	 0.018645	 0.047871	 0.0013	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2961	 978	 0.019259	 0.052593	 0.0024	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3365	 978	 0.01716	 0.044938	 0.0021	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5717	 978	 0.025185	 0.064691	 0.0031	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3365	 978	 0.00716	 0.029753	 0.0016	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5361	 978	 0.046667	 0.125926	 0.006	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3365	 978	 0.00716	 0.02963	 0.0016	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1518	 979	 0.0016	 0.017334	 0.4043	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2460	 979	 0.000312	 0.004044	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3706	 979	 0.000824	 0.010499	 0.3754	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4968	 979	 0.00133	 0.014252	 0.3263	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2460	 979	 0.000312	 0.004044	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3706	 979	 0.000824	 0.010505	 0.3754	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2244	 980	 0.140111	 0.432376	 0.0055	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2651	 980	 0.1065	 0.298388	 0.0035	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2774	 980	 0.012346	 0.05039	 0.0012	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3810	 980	 0.024994	 0.166415	 0.0019	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4033	 980	 0.033686	 0.073394	 0.0008	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4284	 980	 0.009347	 0.042404	 0.0163	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4728	 980	 0.089796	 0.228471	 0.0026	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4284	 980	 0.0097	 0.04457	 0.0192	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3811	 981	 0.001936	 0.012879	 0.0243	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1114	 982	 0.023432	 0.074578	 0.001	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5552	 982	 0.035273	 0.103301	 0.001	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5783	 982	 0.009322	 0.023935	 0.0002	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5005	 982	 0.019728	 0.054548	 0.0006	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2484	 983	 0.010617	 0.044444	 0.0023	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2823	 983	 0.044198	 0.120864	 0.0058	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2170	 984	 0.010582	 0.027463	 0.0003	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3839	 984	 0.011842	 0.030486	 0.0003	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1382	 986	 0.020123	 0.052839	 0.0024	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2718	 986	 0.011482	 0.023086	 0.001	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1205	 987	 0.001111	 0.00321	 0.0008	 8928.0	 8928.0	 8928.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4423	 988	 0.000164	 0.001106	 0.002	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3201	 989	 0.024188	 0.067523	 0.0031	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3469	 990	 0.038765	 0.105062	 0.0049	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2305	 991	 0.011358	 0.022839	 0.001	 1165.0	 1165.0	 1165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2296	 992	 0.001764	 0.006299	 0.0076	 4380.0	 4380.0	 4380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3741	 992	 0.004188	 0.007666	 0.006	 3280.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4796	 992	 0.004289	 0.007852	 0.0061	 3203.0	 3203.0	 3203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4795	 992	 0.002016	 0.005039	 0.0054	 5279.0	 5279.0	 5279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1123	 994	 0.000336	 0.000849	 0.1448	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1186	 993	 0.000178	 0.000691	 0.1002	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4912	 994	 0.000316	 0.001304	 0.1863	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4942	 994	 9.9e-05	 0.000612	 0.082	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3560	 995	 0.024691	 0.083648	 0.001	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3776	 995	 0.070547	 0.239607	 0.0028	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1350	 996	 0.065256	 0.144369	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2072	 996	 0.024943	 0.10456	 0.001	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5237	 997	 0.036029	 0.09675	 0.0045	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1089	 998	 0.074074	 0.201562	 0.0022	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2111	 998	 0.112119	 0.304107	 0.0034	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1042	 1000	 0.019652	 0.081885	 0.0052	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1082	 1000	 0.010078	 0.039305	 0.0	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1255	 1000	 0.019652	 0.082389	 0.0081	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5278	 1000	 0.00252	 0.01033	 0.0	 2777.0	 2777.0	 2777.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4763	 1001	 0.001146	 0.007111	 0.2238	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2074	 1002	 0.001136	 0.012874	 0.2917	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3607	 1002	 0.000547	 0.010021	 0.2801	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4465	 1002	 0.001184	 0.012029	 0.309	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1586	 1002	 0.000369	 0.006726	 0.1892	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2073	 1002	 0.001136	 0.012874	 0.2917	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 1002	 0.001177	 0.012029	 0.309	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4956	 1003	 0.007531	 0.019136	 0.0042	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5712	 1003	 0.011975	 0.031975	 0.0065	 889.0	 889.0	 889.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4635	 1004	 0.00861	 0.015761	 0.0002	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2127	 1005	 0.008062	 0.022172	 0.0	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2906	 1005	 0.025951	 0.083144	 0.001	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5318	 1007	 7.9e-05	 0.000316	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1730	 1008	 0.030494	 0.083333	 0.0039	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5354	 1008	 0.031358	 0.085556	 0.004	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5480	 1009	 0.005185	 0.014198	 0.0006	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3929	 1010	 0.001956	 0.008844	 0.0027	 3362.0	 3362.0	 3362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5684	 1012	 0.000198	 0.000672	 0.1509	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5683	 1011	 0.000198	 0.000691	 0.1529	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5242	 1013	 0.000988	 0.001975	 0.0002	 13732.0	 13732.0	 13732.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2213	 1014	 0.037284	 0.094815	 0.0045	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2864	 1014	 0.024074	 0.065309	 0.0031	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2864	 1014	 0.025185	 0.064938	 0.0031	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1252	 1015	 0.002822	 0.013404	 0.02	 2156.0	 2156.0	 2156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3458	 1015	 0.010834	 0.033006	 0.0146	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5238	 1015	 0.000171	 0.000313	 0.0001	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5357	 1015	 0.004082	 0.012295	 0.0107	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1252	 1015	 0.003956	 0.018569	 0.0074	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1960	 1016	 0.009264	 0.031822	 0.0567	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5238	 1017	 0.023331	 0.055304	 0.0038	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4790	 1018	 0.024074	 0.063086	 0.0031	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1755	 1019	 0.062661	 0.158806	 0.0018	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4149	 1019	 0.058755	 0.186143	 0.0104	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2276	 1020	 0.003779	 0.011338	 0.0002	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4291	 1020	 0.020282	 0.08385	 0.001	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	972	 1021	 0.026203	 0.066264	 0.0008	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2629	 1021	 0.001409	 0.002579	 0.0012	 10350.0	 10350.0	 10350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	972	 1021	 0.026203	 0.066012	 0.0008	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	972	 1021	 0.027387	 0.067523	 0.0008	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1357	 1023	 2e-05	 0.000198	 0.0051	 154266.0	 154266.0	 154266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1357	 1022	 4e-05	 0.000198	 0.0061	 151981.0	 151981.0	 151981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5391	 1024	 0.024444	 0.074074	 0.0089	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5243	 1025	 0.01037	 0.022222	 0.0	 1065.0	 1065.0	 1065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3344	 1027	 0.00642	 0.022222	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3344	 1026	 0.014815	 0.03358	 0.0	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4511	 1028	 0.027617	 0.074617	 0.0036	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2158	 1029	 0.005432	 0.010988	 0.0318	 2424.0	 2424.0	 2424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2810	 1029	 0.018765	 0.079506	 0.004	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1480	 1031	 0.000756	 0.003527	 0.0053	 8853.0	 8853.0	 8853.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1480	 1030	 0.001008	 0.004283	 0.0066	 7257.0	 7257.0	 7257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4096	 1032	 0.00322	 0.021689	 0.0688	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1358	 1033	 0.015117	 0.027715	 0.0018	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 1034	 0.01037	 0.027778	 0.0013	 1023.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 1035	 0.00963	 0.024815	 0.0016	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 1034	 0.009506	 0.025185	 0.0011	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4895	 1036	 0.011482	 0.024321	 0.0109	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2159	 1037	 0.014109	 0.046107	 0.0036	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3053	 1037	 0.038801	 0.098262	 0.0038	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4368	 1037	 0.024439	 0.06198	 0.0007	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2159	 1037	 0.014109	 0.046107	 0.0036	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3054	 1037	 0.039053	 0.098765	 0.004	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4367	 1037	 0.024188	 0.060972	 0.0007	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3783	 1037	 0.011086	 0.030738	 0.0012	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3783	 1037	 0.011086	 0.028219	 0.0014	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1385	 1038	 0.003516	 0.016415	 0.0273	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3176	 1038	 0.004168	 0.028346	 0.0537	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3351	 1038	 0.001936	 0.00883	 0.0445	 3425.0	 3425.0	 3425.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3918	 1038	 0.008099	 0.036603	 0.0901	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5010	 1038	 0.000948	 0.005886	 0.0289	 5192.0	 5192.0	 5192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5011	 1038	 0.000948	 0.005748	 0.0304	 5314.0	 5314.0	 5314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1385	 1038	 0.002311	 0.015763	 0.0435	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3784	 1038	 0.000336	 0.002331	 0.004	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3056	 1038	 0.000211	 0.001199	 0.0405	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3055	 1038	 0.000209	 0.001189	 0.0405	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1043	 1039	 2.1e-05	 0.000208	 0.0058	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1076	 1039	 0.00126	 0.014141	 0.2845	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3785	 1040	 7.9e-05	 0.000859	 0.0173	 1204.0	 1204.0	 1204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1041	 0.001904	 0.021302	 0.4679	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4949	 1040	 0.001517	 0.01687	 0.3494	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5244	 1041	 2.1e-05	 0.000187	 0.0029	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1043	 1041	 2.1e-05	 0.000208	 0.0058	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1076	 1039	 0.00126	 0.01412	 0.2859	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2970	 1040	 0.000983	 0.010949	 0.2397	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3154	 1040	 0.001711	 0.017348	 0.4476	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1040	 0.001281	 0.018476	 0.491	 1720.0	 1720.0	 1720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1040	 0.001274	 0.018324	 0.4837	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1104	 1045	 0.002268	 0.004535	 0.0029	 5823.0	 5823.0	 5823.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2277	 1045	 0.024691	 0.063492	 0.0033	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3303	 1045	 0.131771	 0.345427	 0.0075	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4402	 1045	 0.056185	 0.182162	 0.0038	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4415	 1045	 0.164777	 0.432855	 0.0096	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5173	 1045	 0.026455	 0.070043	 0.004	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5689	 1044	 0.011086	 0.028219	 0.0003	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1101	 1045	 0.001738	 0.005442	 0.0058	 5169.0	 5169.0	 5169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5690	 1044	 0.010985	 0.028093	 0.0003	 979.0	 979.0	 979.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1103	 1044	 0.002016	 0.004031	 0.0033	 6551.0	 6551.0	 6551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2669	 1044	 0.037793	 0.09801	 0.0017	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1198	 1046	 0.002943	 0.02001	 0.0375	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2865	 1046	 0.005926	 0.04079	 0.077	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3757	 1046	 0.004571	 0.030552	 0.0557	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4881	 1046	 0.002121	 0.009661	 0.0162	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5320	 1046	 0.002969	 0.013217	 0.0233	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5447	 1046	 0.005551	 0.025146	 0.0445	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1228	 1047	 0.01037	 0.028395	 0.0013	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1228	 1047	 0.010247	 0.028395	 0.0013	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3134	 1048	 0.006954	 0.049307	 0.0161	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4978	 1048	 0.00257	 0.015949	 0.0282	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1945	 1049	 0.000409	 0.005409	 0.1877	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2469	 1049	 0.001371	 0.013871	 0.361	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5063	 1049	 0.002154	 0.021884	 0.566	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1945	 1049	 0.000416	 0.005443	 0.1877	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2469	 1049	 0.001364	 0.01383	 0.3596	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5064	 1049	 0.002154	 0.021877	 0.566	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1187	 1051	 0.000968	 0.002943	 0.3453	 9991.0	 9991.0	 9991.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1269	 1051	 0.000217	 0.000849	 0.0931	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3168	 1051	 0.001205	 0.002746	 0.4668	 10322.0	 10322.0	 10322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3949	 1051	 0.000454	 0.002331	 0.0516	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 1051	 0.001284	 0.0096	 0.038	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5035	 1050	 0.001225	 0.006104	 0.0203	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1268	 1050	 0.000257	 0.000849	 0.1893	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3948	 1050	 0.000553	 0.002548	 0.0486	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 1051	 0.001284	 0.00956	 0.038	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 1051	 0.000909	 0.00879	 0.039	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5512	 1051	 0.000533	 0.005096	 0.0248	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5245	 1052	 0.001764	 0.003527	 0.0005	 7488.0	 7488.0	 7488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 1053	 0.000277	 0.002618	 0.0693	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2412	 1054	 0.058453	 0.13026	 0.001	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4425	 1054	 0.069035	 0.16906	 0.0026	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3201	 1055	 0.016629	 0.04258	 0.0005	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4396	 1061	 0.011235	 0.025679	 0.0113	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2213	 1062	 0.045926	 0.11679	 0.0055	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2813	 1062	 0.037284	 0.100617	 0.0049	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5188	 1062	 0.032778	 0.088963	 0.0074	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5380	 1062	 0.029518	 0.074827	 0.0034	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 1063	 0.007802	 0.052444	 0.1018	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2811	 1063	 0.003101	 0.020563	 0.0385	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3757	 1063	 0.003761	 0.025235	 0.0456	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5053	 1063	 0.008889	 0.032197	 0.0537	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 1063	 0.01442	 0.071763	 0.1291	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4994	 1064	 0.08516	 0.17682	 0.0019	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2592	 1065	 0.000381	 0.007008	 0.2079	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2592	 1066	 0.000374	 0.006434	 0.2209	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2003	 1067	 0.014361	 0.041824	 0.0006	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2266	 1067	 0.106576	 0.275384	 0.0031	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4929	 1067	 0.022676	 0.070043	 0.0013	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5366	 1067	 0.021164	 0.057949	 0.0001	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2832	 1068	 0.001679	 0.017284	 0.0582	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2832	 1068	 0.001501	 0.018568	 0.0562	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5031	 1069	 0.066012	 0.134543	 0.0014	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5248	 1069	 0.06576	 0.166793	 0.0019	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2035	 1070	 0.079113	 0.21542	 0.0024	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2667	 1070	 0.072058	 0.150668	 0.0017	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5553	 1070	 7.6e-05	 0.000151	 0.0	 179912.0	 179912.0	 179912.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2407	 1071	 0.020408	 0.055682	 0.0006	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3005	 1072	 0.03477	 0.078861	 0.0016	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5716	 1073	 0.058201	 0.120534	 0.0013	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2219	 1074	 0.168733	 0.377072	 0.004	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3952	 1074	 0.06329	 0.171429	 0.0019	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2573	 1075	 0.00079	 0.005345	 0.0354	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2703	 1075	 0.00255	 0.017084	 0.0309	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2573	 1075	 0.000745	 0.005047	 0.0349	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1930	 1076	 0.000741	 0.009716	 0.335	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 1076	 0.000422	 0.004709	 0.0953	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1930	 1076	 0.000741	 0.009709	 0.335	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 1076	 0.000422	 0.004758	 0.0953	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 1076	 0.000644	 0.005035	 0.1112	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2249	 1077	 0.024188	 0.063744	 0.0737	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2753	 1077	 0.107533	 0.274654	 0.0194	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2837	 1077	 0.017637	 0.051146	 0.0578	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5601	 1077	 0.047109	 0.086232	 0.0012	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5602	 1077	 0.026203	 0.066516	 0.0007	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5834	 1077	 0.132023	 0.291509	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 1078	 0.004514	 0.029863	 0.1096	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4774	 1080	 1.4e-05	 0.000208	 0.0058	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4774	 1079	 2.1e-05	 0.000242	 0.0087	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5312	 1081	 7.4e-05	 0.001235	 0.0	 24008.0	 24008.0	 24008.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1952	 1083	 0.035853	 0.12517	 0.0031	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2343	 1083	 0.076594	 0.195011	 0.003	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2297	 1084	 0.012094	 0.066264	 0.0021	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4680	 1084	 0.041824	 0.106576	 0.004	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5552	 1084	 0.037793	 0.122197	 0.0021	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5719	 1084	 0.068531	 0.232804	 0.0027	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1786	 1085	 0.002402	 0.015149	 0.0582	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2298	 1085	 0.000889	 0.005333	 0.0101	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1669	 1086	 0.004787	 0.013354	 0.0002	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4981	 1087	 0.066541	 0.175309	 0.002	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4981	 1087	 0.066692	 0.174628	 0.002	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1939	 1088	 0.002268	 0.004787	 0.0	 5574.0	 5574.0	 5574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5680	 1088	 0.002016	 0.004031	 0.0	 6551.0	 6551.0	 6551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1938	 1088	 0.000252	 0.000756	 0.0	 37051.0	 37051.0	 37051.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2743	 1089	 0.096498	 0.261779	 0.0071	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2513	 1090	 0.057949	 0.147644	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4358	 1090	 0.040564	 0.103301	 0.0012	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1205	 1091	 0.009383	 0.039506	 0.007	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4290	 1091	 0.003615	 0.006617	 0.019	 4022.0	 4022.0	 4022.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2143	 1092	 0.000751	 0.004978	 0.0091	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2726	 1092	 0.001738	 0.011694	 0.0213	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2143	 1092	 0.000652	 0.004346	 0.0081	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1470	 1093	 0.000252	 0.00252	 0.0016	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1469	 1094	 0.000252	 0.00252	 0.0017	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1485	 1096	 0.000593	 0.002667	 0.0051	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1485	 1095	 0.000591	 0.00268	 0.0046	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4260	 1097	 0.001764	 0.004787	 0.0001	 5788.0	 5788.0	 5788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1766	 1098	 0.106296	 0.194573	 0.002	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2677	 1098	 0.05543	 0.187957	 0.0022	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2297	 1099	 0.006047	 0.013605	 0.0152	 1984.0	 1984.0	 1984.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2297	 1099	 0.010834	 0.030234	 0.0051	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3523	 1100	 0.002469	 0.015319	 0.0271	 1903.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3523	 1100	 0.002771	 0.009322	 0.0121	 3036.0	 3036.0	 3036.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4551	 1102	 0.007055	 0.014109	 0.0103	 1872.0	 1872.0	 1872.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5250	 1105	 2.5e-05	 0.000252	 0.0003	 113138.0	 113138.0	 113138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5576	 1106	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5577	 1106	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2424	 1107	 0.059965	 0.158982	 0.0019	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2596	 1107	 0.007811	 0.051146	 0.0006	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2424	 1107	 0.059965	 0.158982	 0.0019	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3582	 1108	 0.000972	 0.012113	 0.1636	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2747	 1109	 0.007811	 0.014361	 0.0107	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2321	 1110	 0.032099	 0.089506	 0.0044	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3193	 1110	 0.002469	 0.007284	 0.0154	 3862.0	 3862.0	 3862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5253	 1111	 0.000493	 0.000902	 0.0001	 27873.0	 27873.0	 27873.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2452	 1113	 0.030617	 0.077778	 0.0037	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4504	 1113	 0.048765	 0.13716	 0.0068	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5080	 1113	 0.033827	 0.092222	 0.0044	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3293	 1114	 0.024943	 0.071806	 0.001	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3578	 1115	 0.009322	 0.038801	 0.0005	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5041	 1115	 0.097002	 0.245654	 0.0028	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5226	 1115	 0.006551	 0.019148	 0.0002	 1503.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5227	 1115	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5847	 1115	 0.135047	 0.342404	 0.0039	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3578	 1115	 0.010078	 0.041572	 0.0006	 711.0	 711.0	 711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3601	 1115	 0.01877	 0.076266	 0.0016	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3601	 1115	 0.018796	 0.076392	 0.0018	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1541	 1116	 0.003477	 0.023249	 0.0425	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2125	 1116	 0.006341	 0.042232	 0.078	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1957	 1117	 0.012824	 0.032552	 0.0004	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2568	 1118	 0.013681	 0.036029	 0.001	 790.0	 790.0	 790.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1771	 1120	 0.016125	 0.041572	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2504	 1119	 0.009826	 0.034517	 0.0479	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4440	 1119	 0.003779	 0.010078	 0.0001	 2826.0	 2826.0	 2826.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 1120	 0.025699	 0.066012	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2504	 1119	 0.009826	 0.034517	 0.0479	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3548	 1121	 0.000171	 0.000313	 0.0003	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5254	 1121	 0.001764	 0.010582	 0.0002	 2753.0	 2753.0	 2753.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1499	 1122	 0.014074	 0.038889	 0.0018	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1918	 1122	 0.026667	 0.072963	 0.0034	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2082	 1122	 0.022099	 0.067778	 0.0033	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1545	 1124	 0.004198	 0.011482	 0.0005	 2430.0	 2430.0	 2430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 1124	 0.038518	 0.103951	 0.005	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 1124	 0.038518	 0.103827	 0.0053	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2568	 1125	 0.015873	 0.04258	 0.0039	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2568	 1126	 0.003754	 0.010557	 0.0129	 2715.0	 2715.0	 2715.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5256	 1127	 4.5e-05	 8.9e-05	 0.0007	 320583.0	 320583.0	 320583.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1306	 1128	 0.023683	 0.0645	 0.001	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2320	 1129	 0.014109	 0.060217	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4529	 1129	 0.002771	 0.007559	 0.0	 3778.0	 3778.0	 3778.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1382	 1130	 0.027778	 0.070494	 0.0032	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3392	 1130	 0.008272	 0.016543	 0.0007	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4686	 1132	 0.043803	 0.118383	 0.0061	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5258	 1133	 0.001008	 0.002771	 0.0001	 10315.0	 10315.0	 10315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1228	 1134	 0.03642	 0.105309	 0.0052	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2717	 1134	 0.009136	 0.024568	 0.0011	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5503	 1134	 0.009259	 0.024568	 0.0011	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1229	 1135	 0.002601	 0.017284	 0.0324	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5098	 1135	 0.008257	 0.036427	 0.0582	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 1136	 0.033704	 0.10358	 0.0053	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5649	 1136	 0.022222	 0.058395	 0.0028	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3074	 1137	 0.047619	 0.141345	 0.002	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3749	 1137	 0.002016	 0.008566	 0.0013	 3356.0	 3356.0	 3356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5257	 1137	 0.00126	 0.003527	 0.0	 7884.0	 7884.0	 7884.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3100	 1137	 0.013102	 0.05543	 0.001	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2264	 1138	 0.001857	 0.014461	 0.0481	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4901	 1138	 0.003202	 0.030829	 0.1164	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1358	 1139	 0.084656	 0.189216	 0.0023	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3245	 1139	 0.098765	 0.269085	 0.003	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1358	 1139	 0.080373	 0.203326	 0.0023	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2803	 1141	 0.05543	 0.141597	 0.0018	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2986	 1140	 0.104308	 0.216175	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5108	 1141	 0.006047	 0.016377	 0.0002	 1642.0	 1642.0	 1642.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5250	 1140	 0.006475	 0.028395	 0.0436	 984.0	 984.0	 984.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5485	 1141	 0.04384	 0.142101	 0.0017	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2467	 1142	 0.006005	 0.02878	 0.0496	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2987	 1142	 0.003595	 0.0176	 0.0294	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4999	 1143	 0.002133	 0.014756	 0.0294	 2077.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5259	 1144	 0.016377	 0.044596	 0.0005	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2383	 1145	 0.059965	 0.168556	 0.002	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2843	 1145	 0.018141	 0.05039	 0.0006	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5224	 1145	 0.051398	 0.2129	 0.0027	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5445	 1145	 0.094734	 0.259007	 0.0027	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5448	 1145	 0.0451	 0.186193	 0.0023	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5266	 1145	 0.023432	 0.066264	 0.0007	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3667	 1146	 0.00642	 0.043852	 0.083	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4184	 1146	 0.003002	 0.020227	 0.0385	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3713	 1147	 8.9e-05	 0.000751	 0.079	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5261	 1148	 0.039557	 0.107886	 0.0012	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1241	 1150	 0.003477	 0.018074	 0.0304	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2938	 1150	 0.003141	 0.015526	 0.0268	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3336	 1150	 0.000237	 0.001541	 0.0091	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2588	 1151	 0.068272	 0.212346	 0.0104	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4350	 1151	 0.051975	 0.158025	 0.0076	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1814	 1152	 0.074049	 0.166364	 0.0018	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3560	 1152	 0.074931	 0.204031	 0.0023	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3619	 1153	 0.020494	 0.046049	 0.0021	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3810	 1154	 0.004837	 0.017334	 0.0007	 1691.0	 1691.0	 1691.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2137	 1155	 0.022676	 0.075082	 0.0009	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3023	 1156	 0.006803	 0.018896	 0.0002	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3465	 1156	 0.003779	 0.009826	 0.0	 2805.0	 2805.0	 2805.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3507	 1156	 0.04006	 0.134039	 0.0021	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5550	 1155	 0.006047	 0.028723	 0.0	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5629	 1155	 0.006047	 0.016125	 0.0	 1715.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5667	 1155	 0.022928	 0.065508	 0.001	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2138	 1157	 0.001086	 0.00642	 0.0121	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2706	 1157	 0.004464	 0.021452	 0.0385	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3362	 1158	 0.023683	 0.043588	 0.0004	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 1158	 0.004283	 0.021164	 0.0156	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5770	 1158	 0.071554	 0.184177	 0.002	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5260	 1159	 0.00679	 0.018025	 0.0008	 1543.0	 1543.0	 1543.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2456	 1160	 0.000158	 0.000474	 0.0506	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3008	 1160	 0.000198	 0.00077	 0.0972	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5263	 1161	 1.6e-05	 9.9e-05	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5262	 1162	 1.6e-05	 9.9e-05	 0.001	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 1163	 0.001358	 0.008148	 0.0005	 3672.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4791	 1164	 0.001481	 0.009012	 0.0005	 3321.0	 3321.0	 3321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 1165	 0.001481	 0.009259	 0.0005	 3234.0	 3234.0	 3234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1565	 1166	 0.004899	 0.033007	 0.0699	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3906	 1166	 0.005531	 0.037215	 0.0678	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4660	 1166	 0.004365	 0.029491	 0.0537	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3906	 1166	 0.005452	 0.036365	 0.0668	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4563	 1167	 0.008314	 0.034266	 0.0004	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5114	 1169	 0.04	 0.088889	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2580	 1170	 0.03477	 0.088183	 0.003	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4981	 1171	 0.054271	 0.137566	 0.0016	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5594	 1171	 0.111481	 0.204065	 0.0019	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1485	 1172	 0.003002	 0.014163	 0.0253	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1944	 1172	 0.001778	 0.009837	 0.0248	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2829	 1173	 0.031975	 0.089753	 0.0042	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3091	 1173	 0.026296	 0.066667	 0.0031	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3639	 1173	 0.031975	 0.082963	 0.0037	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4201	 1173	 0.00437	 0.011975	 0.0097	 2331.0	 2331.0	 2331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4225	 1173	 0.002963	 0.018642	 0.0015	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4684	 1173	 0.009136	 0.024938	 0.0011	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5621	 1173	 0.009012	 0.022222	 0.001	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3091	 1173	 0.026049	 0.071111	 0.0034	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4224	 1173	 0.006667	 0.01679	 0.0008	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5704	 1173	 0.007802	 0.01979	 0.001	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 1174	 0.005491	 0.037076	 0.0658	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4226	 1174	 0.000454	 0.0032	 0.0051	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5264	 1174	 0.00083	 0.005669	 0.0111	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 1174	 0.005412	 0.036543	 0.0658	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 1174	 0.005432	 0.036543	 0.0658	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3363	 1179	 0.109785	 0.20096	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3609	 1180	 0.00877	 0.026489	 0.0435	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4053	 1180	 0.000968	 0.003516	 0.0061	 8488.0	 8488.0	 8488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5698	 1180	 0.008099	 0.028247	 0.0466	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3541	 1180	 0.001521	 0.00721	 0.0121	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5019	 1181	 0.06358	 0.165802	 0.0079	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1191	 1182	 0.000335	 0.000613	 0.001	 43410.0	 43410.0	 43410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2652	 1184	 0.011852	 0.030988	 0.0015	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5845	 1183	 0.019383	 0.052469	 0.0024	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3227	 1185	 0.034266	 0.089947	 0.001	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1707	 1186	 0.000138	 0.000573	 0.0699	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3915	 1188	 0.006296	 0.016914	 0.0008	 1646.0	 1646.0	 1646.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5403	 1188	 0.03321	 0.087778	 0.0042	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3163	 1189	 0.000198	 0.000731	 0.647	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 1189	 0.000652	 0.002351	 0.5123	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5423	 1189	 0.000593	 0.005649	 0.0223	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3163	 1189	 0.000182	 0.000622	 0.5559	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 1189	 0.000652	 0.00237	 0.5133	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5421	 1189	 0.000612	 0.005669	 0.0278	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3163	 1189	 0.000237	 0.002114	 0.1954	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5364	 1189	 0.000217	 0.002054	 0.0197	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5365	 1189	 0.000217	 0.002035	 0.0147	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1963	 1190	 0.065508	 0.1678	 0.0024	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4617	 1190	 0.036332	 0.092089	 0.001	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2142	 1191	 0.008148	 0.034197	 0.0016	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2161	 1191	 0.005679	 0.021975	 0.0137	 1337.0	 1337.0	 1337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4160	 1191	 0.000753	 0.001379	 0.0026	 19301.0	 19301.0	 19301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4082	 1193	 2.5e-05	 0.151172	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4320	 1194	 0.060972	 0.168052	 0.0021	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5749	 1193	 0.03676	 0.081381	 0.0027	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4082	 1192	 2.5e-05	 0.000252	 0.0	 116592.0	 116592.0	 116592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3524	 1196	 0.00287	 0.017709	 0.0334	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5286	 1195	 0.002015	 0.012879	 0.0243	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1960	 1196	 0.00482	 0.03119	 0.0577	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1962	 1197	 0.000529	 0.008085	 0.2498	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3135	 1197	 0.001142	 0.014569	 0.3855	 1746.0	 1746.0	 1746.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2104	 1198	 0.002884	 0.019358	 0.0714	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3547	 1198	 0.004978	 0.024514	 0.0435	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3667	 1198	 0.015328	 0.102262	 0.1903	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4345	 1198	 0.005531	 0.02797	 0.0567	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5637	 1198	 0.001067	 0.007289	 0.0486	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1175	 1198	 5.9e-05	 0.000889	 0.003	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3547	 1198	 0.002805	 0.019002	 0.0365	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5447	 1198	 0.001027	 0.006775	 0.0121	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1176	 1198	 7.9e-05	 0.00083	 0.002	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1177	 1198	 5.9e-05	 0.000652	 0.001	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1518	 1199	 0.003102	 0.031524	 0.8202	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2609	 1199	 0.001168	 0.011767	 0.3018	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1518	 1199	 0.00313	 0.031724	 0.8202	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2608	 1199	 0.001163	 0.011728	 0.3018	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2786	 1199	 0.004905	 0.049964	 1.301	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1178	 1199	 2.1e-05	 0.000249	 0.0058	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3388	 1200	 0.082389	 0.220711	 0.0026	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4004	 1200	 0.083648	 0.172084	 0.0019	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5582	 1200	 0.051398	 0.110355	 0.0015	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4656	 1201	 0.01479	 0.048677	 0.0187	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5439	 1201	 0.002595	 0.011665	 0.0285	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5438	 1201	 0.002595	 0.011665	 0.0285	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1206	 1202	 0.001027	 0.004721	 0.0081	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 1202	 0.001027	 0.004899	 0.0091	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4179	 1204	 0.000741	 0.002346	 0.0002	 12326.0	 12326.0	 12326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4980	 1204	 0.042963	 0.117531	 0.0	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5089	 1203	 0.01963	 0.051481	 0.0024	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5163	 1203	 0.020247	 0.055556	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2725	 1205	 0.011482	 0.051111	 0.0026	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3958	 1205	 0.014938	 0.037654	 0.013	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3959	 1205	 0.015185	 0.037531	 0.0133	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4421	 1205	 0.000123	 0.001235	 0.0016	 24434.0	 24434.0	 24434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4422	 1205	 0.000123	 0.001235	 0.0016	 24434.0	 24434.0	 24434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2940	 1206	 0.002548	 0.012346	 0.0203	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3887	 1207	 0.021416	 0.054422	 0.0006	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5004	 1207	 0.053414	 0.136306	 0.0015	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1987	 1207	 0.016755	 0.04263	 0.0005	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3391	 1207	 0.0194	 0.049887	 0.0006	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1247	 1208	 0.004721	 0.031348	 0.0587	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4902	 1208	 0.003556	 0.023585	 0.0435	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5269	 1209	 0.000123	 0.001235	 0.0002	 27851.0	 27851.0	 27851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2253	 1210	 0.03225	 0.148904	 0.0018	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3871	 1210	 0.008314	 0.034014	 0.0245	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4138	 1210	 0.084404	 0.252457	 0.0098	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2253	 1210	 0.032754	 0.15092	 0.0014	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5726	 1210	 0.014361	 0.038801	 0.0004	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1639	 1211	 0.00156	 0.01039	 0.0192	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1917	 1211	 0.001084	 0.005086	 0.0111	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3179	 1211	 0.002153	 0.012978	 0.0243	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1917	 1211	 0.0011	 0.004978	 0.0142	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3179	 1211	 0.002173	 0.013017	 0.0243	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4606	 1212	 0.002469	 0.009877	 0.0008	 2918.0	 2918.0	 2918.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5026	 1213	 0.00963	 0.025309	 0.0013	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5717	 1213	 0.037037	 0.094938	 0.0045	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5271	 1214	 0.000158	 0.000691	 0.001	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3039	 1215	 0.002544	 0.02015	 0.0348	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4456	 1215	 0.003727	 0.028836	 0.0527	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3710	 1216	 0.012522	 0.044041	 0.0263	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4360	 1216	 0.044848	 0.110103	 0.0013	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2662	 1217	 0.032704	 0.079542	 0.0022	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2889	 1217	 0.011338	 0.026455	 0.0009	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1299	 1218	 3.5e-05	 0.000512	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3607	 1218	 0.001887	 0.019088	 0.4938	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 1218	 0.001579	 0.01509	 0.4087	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 1218	 0.000949	 0.009342	 0.2426	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1296	 1218	 3.5e-05	 0.000506	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3607	 1218	 0.001874	 0.018954	 0.491	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 1218	 0.00097	 0.009536	 0.2484	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1298	 1218	 3.5e-05	 0.000547	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 1218	 0.00097	 0.009536	 0.2484	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1297	 1218	 3.5e-05	 0.000547	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1990	 1220	 0.021679	 0.058309	 0.0041	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1810	 1221	 0.007307	 0.029479	 0.005	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2752	 1221	 0.000756	 0.00252	 0.0037	 10890.0	 10890.0	 10890.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1350	 1222	 0.081436	 0.149069	 0.001	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3859	 1222	 0.069287	 0.175611	 0.002	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3428	 1223	 0.047161	 0.123827	 0.0058	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5082	 1224	 0.044198	 0.12058	 0.0057	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5268	 1225	 0.049876	 0.126444	 0.006	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5274	 1226	 0.000869	 0.006025	 0.0101	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1246	 1227	 0.035021	 0.091963	 0.0021	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5412	 1228	 0.047901	 0.095926	 0.004	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1383	 1230	 0.006047	 0.018896	 0.0067	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3054	 1231	 0.070295	 0.178634	 0.002	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4439	 1231	 0.061804	 0.156765	 0.0017	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3496	 1232	 0.001134	 0.002671	 0.0006	 10482.0	 10482.0	 10482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4438	 1232	 0.065079	 0.165004	 0.0019	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1342	 1233	 0.00897	 0.050315	 0.0103	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1653	 1233	 0.028975	 0.081885	 0.0127	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2430	 1233	 0.048501	 0.135047	 0.0031	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2496	 1233	 0.02192	 0.071051	 0.0011	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4350	 1234	 0.034568	 0.087407	 0.004	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4452	 1234	 0.038642	 0.105309	 0.0049	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1777	 1236	 0.009506	 0.039259	 0.0021	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3046	 1236	 0.050124	 0.136543	 0.0073	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1777	 1236	 0.009506	 0.039259	 0.0021	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3606	 1238	 0.001764	 0.012346	 0.0011	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4282	 1238	 0.006803	 0.028975	 0.0	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5241	 1237	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5747	 1237	 0.008314	 0.018141	 0.0	 1480.0	 1480.0	 1480.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5650	 1237	 0.004686	 0.019829	 0.0002	 1450.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3606	 1238	 0.007307	 0.028975	 0.0018	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1683	 1241	 0.001027	 0.006677	 0.0121	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2086	 1240	 0.009521	 0.064237	 0.1215	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2938	 1241	 0.002133	 0.023348	 0.0648	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3336	 1239	 0.002232	 0.007802	 0.0142	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3967	 1240	 0.000593	 0.002588	 0.0162	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4084	 1240	 2e-05	 0.015803	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4139	 1241	 0.001778	 0.016356	 0.0405	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4525	 1241	 0.011694	 0.078657	 0.1519	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5698	 1241	 0.000237	 0.00156	 0.0142	 19617.0	 19617.0	 19617.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1683	 1240	 0.001027	 0.006657	 0.0121	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3541	 1240	 0.00476	 0.022499	 0.0375	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4084	 1239	 2e-05	 0.000198	 0.0	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4826	 1242	 0.000462	 0.006438	 0.1689	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4826	 1242	 0.000462	 0.006434	 0.1689	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5551	 1243	 0.106551	 0.225649	 0.0024	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1827	 1244	 0.003234	 0.01923	 0.0365	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1960	 1244	 0.019951	 0.071546	 0.1144	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3312	 1244	 0.016	 0.053472	 0.0861	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1616	 1245	 0.017637	 0.056185	 0.001	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1855	 1245	 0.002851	 0.005218	 0.0036	 4966.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1617	 1245	 0.018141	 0.057193	 0.001	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1854	 1245	 0.00126	 0.004535	 0.0046	 6273.0	 6273.0	 6273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2874	 1246	 0.212444	 0.388876	 0.0042	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3824	 1246	 0.012598	 0.031998	 0.0004	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5177	 1246	 0.022928	 0.060721	 0.0007	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3574	 1247	 0.005472	 0.037728	 0.0709	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4571	 1247	 0.000968	 0.00638	 0.0111	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5496	 1247	 0.005669	 0.025639	 0.0456	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4291	 1248	 0.147644	 0.301587	 0.0057	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4330	 1248	 0.125548	 0.318292	 0.0036	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4291	 1248	 0.179214	 0.32805	 0.0054	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2263	 1249	 0.082196	 0.171444	 0.0486	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4565	 1252	 0.001008	 0.002771	 0.0021	 10014.0	 10014.0	 10014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4623	 1252	 0.001367	 0.002502	 0.0021	 10356.0	 10356.0	 10356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5115	 1253	 0.032963	 0.083704	 0.0039	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5630	 1253	 0.037901	 0.103457	 0.0049	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5278	 1254	 0.017133	 0.071806	 0.0071	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1657	 1257	 0.007037	 0.019012	 0.0002	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2094	 1258	 0.002825	 0.018765	 0.0349	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2526	 1258	 0.000474	 0.003101	 0.0061	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 1258	 0.00173	 0.01154	 0.0213	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 1258	 0.001719	 0.011496	 0.0289	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4208	 1259	 0.074074	 0.187957	 0.0021	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5494	 1259	 0.008163	 0.021769	 0.0002	 1309.0	 1309.0	 1309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2338	 1260	 0.064752	 0.177375	 0.002	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5280	 1261	 0.000436	 0.000797	 0.0	 32501.0	 32501.0	 32501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2256	 1263	 0.060897	 0.161552	 0.0022	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4715	 1263	 0.020433	 0.06062	 0.0007	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4734	 1262	 0.017611	 0.061779	 0.0101	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5548	 1262	 0.075787	 0.176316	 0.0041	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5777	 1263	 0.076871	 0.206828	 0.0028	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4715	 1262	 0.009574	 0.038549	 0.0017	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4734	 1263	 0.019148	 0.071051	 0.0075	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1843	 1264	 0.013472	 0.067378	 0.1215	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3899	 1264	 0.004563	 0.02448	 0.0425	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5131	 1264	 0.010627	 0.045511	 0.0749	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5511	 1264	 0.009798	 0.045748	 0.0815	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5659	 1264	 0.011674	 0.053096	 0.0921	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3153	 1265	 0.000812	 0.006278	 0.1271	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3812	 1265	 0.001797	 0.019272	 0.4216	 1648.0	 1648.0	 1648.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 1265	 0.003831	 0.029281	 0.592	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4093	 1266	 0.042076	 0.209121	 0.0025	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1510	 1267	 0.145125	 0.32124	 0.0037	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2662	 1267	 0.07609	 0.189468	 0.0021	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2008	 1269	 0.000198	 0.0016	 0.162	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3953	 1269	 0.000454	 0.001106	 0.1002	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4645	 1268	 0.000316	 0.000948	 0.1094	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5279	 1270	 0.00642	 0.026914	 0.0013	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2262	 1271	 0.037793	 0.118922	 0.0013	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4218	 1272	 0.067926	 0.165331	 0.0019	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5220	 1272	 0.012598	 0.031242	 0.0003	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5282	 1273	 0.008566	 0.019652	 0.0017	 1337.0	 1337.0	 1337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1962	 1274	 0.00077	 0.011178	 0.312	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 1274	 0.00088	 0.012722	 0.3292	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 1274	 0.000312	 0.004467	 0.1155	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1962	 1275	 0.000771	 0.011192	 0.291	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2149	 1275	 0.00088	 0.012715	 0.3292	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4465	 1275	 0.000312	 0.004467	 0.1155	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1547	 1276	 0.028975	 0.073318	 0.0008	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3201	 1276	 0.036785	 0.093222	 0.001	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1774	 1278	 2e-05	 0.000198	 0.003	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4583	 1277	 0.000178	 0.000632	 0.078	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5283	 1279	 0.007559	 0.020912	 0.0002	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 1280	 0.026914	 0.085062	 0.0049	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3980	 1280	 0.021235	 0.067654	 0.004	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 1283	 0.000675	 0.001235	 0.0036	 21546.0	 21546.0	 21546.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2271	 1284	 0.005556	 0.029136	 0.0005	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2714	 1284	 0.012099	 0.059753	 0.0013	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2272	 1285	 0.00077	 0.005195	 0.0091	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3640	 1285	 0.000553	 0.003694	 0.0157	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3922	 1285	 0.000514	 0.001007	 0.1499	 27378.0	 27378.0	 27378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4879	 1285	 0.001679	 0.008296	 0.0152	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 1285	 0.002548	 0.016968	 0.0314	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2272	 1285	 0.000731	 0.004938	 0.0091	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3640	 1285	 0.000533	 0.003635	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3921	 1285	 0.000494	 0.001007	 0.1488	 27596.0	 27596.0	 27596.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1838	 1286	 0.000514	 0.001185	 0.0719	 23964.0	 23964.0	 23964.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2048	 1287	 0.016327	 0.049786	 0.0024	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 1287	 0.009574	 0.033006	 0.0017	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1633	 1288	 0.038889	 0.098889	 0.0047	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5178	 1288	 0.002049	 0.005617	 0.0124	 4968.0	 4968.0	 4968.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5791	 1288	 0.002481	 0.006531	 0.0003	 4252.0	 4252.0	 4252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5143	 1289	 0.013144	 0.024059	 0.004	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5813	 1290	 0.006551	 0.016629	 0.0005	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2011	 1291	 0.000756	 0.005795	 0.0001	 5205.0	 5205.0	 5205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2012	 1292	 0.000138	 0.000573	 0.001	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5216	 1293	 0.001008	 0.003527	 0.0001	 8292.0	 8292.0	 8292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5217	 1293	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2306	 1294	 0.048879	 0.100781	 0.0011	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3945	 1294	 0.085664	 0.234568	 0.0033	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3945	 1294	 0.091711	 0.240363	 0.0032	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2663	 1295	 0.000632	 0.004168	 0.0081	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3449	 1300	 0.011518	 0.029173	 0.0014	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2032	 1301	 0.03679	 0.10037	 0.0047	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4641	 1301	 0.03321	 0.090494	 0.0039	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5844	 1302	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1304	 1303	 0.000504	 0.00252	 0.0001	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 1303	 0.089695	 0.201058	 0.0022	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5286	 1305	 2e-05	 0.000198	 0.003	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2118	 1306	 0.006299	 0.017133	 0.0	 1618.0	 1618.0	 1618.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2643	 1308	 0.0125	 0.025	 0.0	 1236.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5825	 1309	 0.095666	 0.21222	 0.0023	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5147	 1310	 0.011867	 0.030083	 0.0003	 941.0	 941.0	 941.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5388	 1310	 0.133787	 0.246914	 0.0025	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1349	 1311	 0.0004	 0.001244	 0.0004	 23302.0	 23302.0	 23302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1615	 1311	 0.019956	 0.0604	 0.0198	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3911	 1311	 0.017467	 0.063733	 0.0216	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3347	 1312	 0.005543	 0.015621	 0.0015	 1835.0	 1835.0	 1835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3710	 1312	 0.016125	 0.0516	 0.0253	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4841	 1312	 0.028723	 0.062484	 0.0007	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5289	 1313	 0.000252	 0.000756	 0.0	 38166.0	 38166.0	 38166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2928	 1314	 0.019652	 0.082137	 0.001	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3937	 1314	 0.112875	 0.361048	 0.0037	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5288	 1315	 0.005291	 0.013102	 0.0002	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2621	 1316	 0.035021	 0.094734	 0.0011	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5288	 1316	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5290	 1316	 0.008566	 0.02318	 0.0002	 1231.0	 1231.0	 1231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1317	 1318	 0.00252	 0.005039	 0.0	 5399.0	 5399.0	 5399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1986	 1318	 0.039557	 0.078861	 0.0008	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2607	 1319	 0.027901	 0.073951	 0.0036	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5630	 1319	 0.02358	 0.064198	 0.0031	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2607	 1319	 0.019753	 0.052963	 0.0026	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2942	 1320	 0.047654	 0.121728	 0.0058	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2136	 1322	 0.001975	 0.00642	 0.0001	 3887.0	 3887.0	 3887.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2136	 1321	 0.001481	 0.004938	 0.0012	 5064.0	 5064.0	 5064.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3431	 1323	 0.066012	 0.167549	 0.0019	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1383	 1324	 0.031494	 0.131015	 0.007	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4410	 1324	 0.01159	 0.04132	 0.0298	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5588	 1324	 0.028219	 0.117158	 0.0017	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5440	 1325	 0.001233	 0.008227	 0.0147	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 1326	 0.014462	 0.046762	 0.0375	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5651	 1326	 0.002268	 0.005039	 0.011	 5504.0	 5504.0	 5504.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4046	 1327	 0.002761	 0.005054	 0.0	 4533.0	 4533.0	 4533.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3258	 1328	 0.018519	 0.047901	 0.0104	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3527	 1328	 0.004198	 0.010741	 0.0005	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2100	 1329	 0.077407	 0.154691	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5242	 1329	 0.009136	 0.020617	 0.001	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4429	 1330	 0.000756	 0.00252	 0.0003	 11223.0	 11223.0	 11223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1667	 1331	 0.086143	 0.234971	 0.0039	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4273	 1331	 0.035525	 0.095742	 0.0011	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5745	 1331	 0.035878	 0.096649	 0.002	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2077	 1332	 0.003911	 0.027062	 0.0486	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 1332	 0.000711	 0.006894	 0.0223	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3065	 1332	 0.007012	 0.030617	 0.0511	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4721	 1332	 0.007639	 0.051542	 0.2291	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1542	 1333	 0.002597	 0.034127	 1.1812	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3433	 1333	 0.002999	 0.033656	 0.6729	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4029	 1333	 0.001302	 0.013172	 0.3408	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1542	 1333	 0.002597	 0.034127	 1.1783	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3033	 1333	 0.000256	 0.002701	 0.0693	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4029	 1333	 0.001309	 0.013255	 0.3437	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5102	 1334	 0.004467	 0.008177	 0.0	 2802.0	 2802.0	 2802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5355	 1335	 0.010582	 0.066264	 0.0009	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5833	 1335	 0.003527	 0.025699	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2135	 1336	 0.031242	 0.080121	 0.0009	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5005	 1336	 0.11615	 0.314437	 0.0036	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4112	 1337	 0.035525	 0.073066	 0.001	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5172	 1337	 0.004787	 0.009574	 0.001	 2759.0	 2759.0	 2759.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 1338	 0.002765	 0.01843	 0.0344	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2086	 1339	 0.002114	 0.012662	 0.0233	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5160	 1339	 0.000595	 0.004024	 0.0081	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2087	 1341	 0.001264	 0.008415	 0.0152	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1845	 1342	 0.000504	 0.00252	 0.0021	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1846	 1342	 0.000504	 0.00252	 0.0021	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1756	 1344	 0.008987	 0.016452	 0.0116	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5281	 1344	 0.019123	 0.0484	 0.0008	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4198	 1345	 0.000731	 0.001383	 0.1853	 19787.0	 19787.0	 19787.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3010	 1346	 0.019652	 0.049131	 0.0006	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2362	 1352	 0.000617	 0.001235	 0.0021	 21515.0	 21515.0	 21515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2362	 1351	 0.000617	 0.001235	 0.0016	 21515.0	 21515.0	 21515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1598	 1353	 0.07963	 0.159259	 0.0092	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3879	 1354	 0.149205	 0.273119	 0.0029	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1362	 1355	 0.045062	 0.118519	 0.0057	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2359	 1355	 0.036914	 0.098025	 0.0047	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1388	 1356	 0.03679	 0.081728	 0.0039	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1950	 1356	 0.005432	 0.03358	 0.0018	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2625	 1356	 0.001852	 0.012099	 0.0006	 2427.0	 2427.0	 2427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2693	 1356	 0.046914	 0.118395	 0.0057	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2694	 1356	 0.007654	 0.031975	 0.0016	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2699	 1356	 0.018765	 0.072099	 0.0036	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1387	 1356	 0.03679	 0.081852	 0.0039	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1461	 1357	 0.005867	 0.03919	 0.083	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5335	 1357	 0.003812	 0.025482	 0.0466	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5135	 1358	 0.037289	 0.094734	 0.0001	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3760	 1359	 0.00316	 0.021017	 0.0375	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3811	 1359	 0.004612	 0.030706	 0.0547	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4112	 1360	 0.006299	 0.028219	 0.0003	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4473	 1361	 0.0451	 0.082641	 0.0044	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5359	 1362	 0.063333	 0.161605	 0.0076	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3834	 1364	 0.000138	 0.001363	 0.2025	 22551.0	 22551.0	 22551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3834	 1363	 0.000158	 0.001323	 0.1822	 23186.0	 23186.0	 23186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 1365	 0.000741	 0.001481	 0.0021	 17936.0	 17936.0	 17936.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5770	 1366	 0.034014	 0.086672	 0.001	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1708	 1369	 0.011633	 0.021293	 0.0127	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1714	 1368	 0.008062	 0.016377	 0.0115	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1715	 1367	 0.007307	 0.014613	 0.0112	 1754.0	 1754.0	 1754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1798	 1370	 0.000559	 0.001024	 0.0729	 26532.0	 26532.0	 26532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1381	 1371	 0.021083	 0.038593	 0.0279	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3257	 1371	 0.001512	 0.003779	 0.0001	 7254.0	 7254.0	 7254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5293	 1371	 0.001764	 0.006047	 0.0001	 4688.0	 4688.0	 4688.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5295	 1371	 0.031242	 0.127488	 0.0017	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5294	 1371	 0.031494	 0.127992	 0.0023	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5310	 1373	 0.021111	 0.055679	 0.0026	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2078	 1372	 0.044938	 0.12284	 0.0057	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4005	 1374	 0.001235	 0.003704	 0.0002	 7767.0	 7767.0	 7767.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 1375	 0.000292	 0.002538	 0.2546	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1775	 1376	 0.058201	 0.116654	 0.0012	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2541	 1377	 0.069035	 0.233308	 0.0028	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5296	 1378	 0.000123	 0.001235	 0.0002	 27851.0	 27851.0	 27851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 1379	 0.000632	 0.004306	 0.0081	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2346	 1380	 0.071907	 0.195263	 0.0025	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3707	 1380	 0.001764	 0.003275	 0.0025	 8177.0	 8177.0	 8177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3917	 1380	 0.067599	 0.182036	 0.0029	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5237	 1380	 0.015369	 0.04132	 0.0005	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4450	 1383	 0.004787	 0.01285	 0.0232	 2154.0	 2154.0	 2154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5276	 1383	 0.003275	 0.014361	 0.0069	 2005.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1665	 1384	 0.041824	 0.180146	 0.0022	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2051	 1384	 0.04132	 0.14059	 0.0017	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3275	 1384	 0.041068	 0.16906	 0.0021	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4003	 1384	 0.067775	 0.174099	 0.0019	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5520	 1384	 0.035928	 0.074502	 0.0135	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5760	 1384	 0.031998	 0.081129	 0.001	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2539	 1384	 0.06324	 0.158982	 0.0072	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4002	 1384	 0.065508	 0.166037	 0.0019	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4945	 1384	 0.039305	 0.102797	 0.0181	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5519	 1384	 0.03094	 0.06382	 0.0116	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3438	 1386	 0.001244	 0.008415	 0.0309	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4096	 1386	 0.002114	 0.014242	 0.0486	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3412	 1388	 0.001852	 0.004198	 0.0002	 6474.0	 6474.0	 6474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2611	 1387	 0.044198	 0.094074	 0.0044	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2754	 1389	 0.136558	 0.304107	 0.0033	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2662	 1391	 0.023935	 0.060469	 0.0007	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3050	 1391	 0.031494	 0.079869	 0.0009	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3394	 1392	 0.042983	 0.090073	 0.0047	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5529	 1392	 0.007811	 0.016125	 0.0002	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2147	 1393	 0.036281	 0.082389	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3866	 1393	 0.015117	 0.036281	 0.0004	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5139	 1393	 0.000756	 0.001764	 0.0	 15385.0	 15385.0	 15385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5297	 1393	 0.028723	 0.090451	 0.001	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3193	 1394	 0.000617	 0.001235	 0.0006	 21515.0	 21515.0	 21515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4974	 1395	 0.046359	 0.095994	 0.0011	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4973	 1395	 0.046611	 0.09801	 0.0011	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4975	 1396	 0.001719	 0.008	 0.0132	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5298	 1397	 0.009948	 0.01821	 0.0	 1462.0	 1462.0	 1462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5255	 1398	 0.013354	 0.034266	 0.0004	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2568	 1398	 0.043689	 0.110784	 0.0017	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5299	 1399	 0.000252	 0.001008	 0.0	 28417.0	 28417.0	 28417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2343	 1400	 0.091459	 0.249685	 0.0028	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4330	 1401	 0.112634	 0.206176	 0.0021	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5594	 1401	 0.097905	 0.179214	 0.0018	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5300	 1404	 0.012346	 0.024943	 0.0002	 1093.0	 1093.0	 1093.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1952	 1405	 0.019929	 0.079592	 0.0093	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3702	 1405	 0.051071	 0.160116	 0.0096	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3865	 1405	 0.008566	 0.018896	 0.0213	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3865	 1405	 0.008566	 0.018896	 0.0213	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1300	 1408	 0.021482	 0.055185	 0.0026	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1813	 1408	 0.004568	 0.012716	 0.0457	 2199.0	 2199.0	 2199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4338	 1408	 0.049012	 0.132963	 0.0062	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5098	 1409	 0.000608	 0.004067	 0.0071	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5665	 1409	 0.002054	 0.013689	 0.0253	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2871	 1410	 0.001764	 0.005039	 0.0056	 5697.0	 5697.0	 5697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3173	 1410	 0.063593	 0.161275	 0.0018	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5571	 1411	 0.00126	 0.003779	 0.0001	 7412.0	 7412.0	 7412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5803	 1412	 0.000504	 0.001008	 0.0	 26199.0	 26199.0	 26199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5301	 1413	 0.000504	 0.001764	 0.0018	 16094.0	 16094.0	 16094.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2237	 1414	 0.020937	 0.064651	 0.001	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4149	 1414	 0.026455	 0.084656	 0.001	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5797	 1414	 0.013605	 0.062938	 0.0076	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 1415	 0.029151	 0.078005	 0.0009	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5768	 1415	 0.031998	 0.083144	 0.001	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2485	 1416	 0.049568	 0.127321	 0.006	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2873	 1416	 0.028876	 0.078765	 0.0039	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4627	 1416	 0.058988	 0.149741	 0.0071	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1822	 1417	 0.009826	 0.025951	 0.0003	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1822	 1417	 0.014865	 0.039808	 0.0005	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2610	 1419	 0.033086	 0.069383	 0.0032	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3235	 1418	 0.014938	 0.040494	 0.0018	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2611	 1419	 0.033086	 0.069506	 0.0032	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3234	 1419	 0.014938	 0.040494	 0.0018	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3675	 1420	 0.002716	 0.007519	 0.0391	 3794.0	 3794.0	 3794.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3675	 1420	 0.004631	 0.008476	 0.0207	 3140.0	 3140.0	 3140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3879	 1422	 0.010758	 0.044621	 0.0011	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3879	 1421	 0.034713	 0.063542	 0.0007	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3608	 1423	 0.007432	 0.019803	 0.0019	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2008	 1424	 0.000356	 0.000731	 0.0415	 38069.0	 38069.0	 38069.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3888	 1425	 0.065256	 0.173091	 0.0065	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5304	 1425	 0.000252	 0.001008	 0.0001	 29272.0	 29272.0	 29272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5305	 1425	 0.000252	 0.001008	 0.0008	 29272.0	 29272.0	 29272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5307	 1426	 0.001167	 0.002137	 0.0	 12455.0	 12455.0	 12455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	978	 1427	 0.07	 0.188889	 0.0091	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5026	 1427	 0.027654	 0.075309	 0.0036	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5094	 1427	 0.022222	 0.060741	 0.0029	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5361	 1427	 0.023086	 0.062346	 0.0031	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4004	 1428	 0.115646	 0.293777	 0.0033	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5319	 1428	 0.065508	 0.166793	 0.0019	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4051	 1429	 0.02642	 0.099012	 0.005	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4520	 1429	 0.028889	 0.097901	 0.0047	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1433	 1430	 2e-05	 9.8e-05	 0.0111	 309464.0	 309464.0	 309464.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2552	 1431	 0.000968	 0.005906	 0.0602	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3002	 1431	 0.001331	 0.009015	 0.0906	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1064	 1432	 0.035273	 0.092391	 0.001	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4536	 1432	 0.000857	 0.002394	 0.0021	 11961.0	 11961.0	 11961.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5032	 1432	 0.012094	 0.05165	 0.0006	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1064	 1432	 0.034064	 0.09093	 0.001	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2433	 1433	 0.00561	 0.030894	 0.0567	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4995	 1433	 0.003812	 0.025383	 0.0471	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	926	 1434	 0.010582	 0.046359	 0.001	 621.0	 621.0	 621.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1245	 1434	 0.014109	 0.044596	 0.001	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1616	 1434	 0.035273	 0.099521	 0.001	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1773	 1434	 0.001915	 0.011817	 0.0209	 2467.0	 2467.0	 2467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2540	 1434	 0.005795	 0.023432	 0.004	 1224.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1780	 1435	 0.034321	 0.087037	 0.004	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5309	 1436	 0.000504	 0.001764	 0.0018	 16094.0	 16094.0	 16094.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1684	 1437	 0.081381	 0.179894	 0.0021	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4227	 1438	 0.008272	 0.018519	 0.0008	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2495	 1439	 0.005039	 0.019148	 0.0268	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2736	 1439	 0.070547	 0.192744	 0.0027	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4207	 1439	 0.003275	 0.011086	 0.013	 2632.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4697	 1439	 0.112371	 0.291509	 0.0033	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5283	 1439	 0.038801	 0.098514	 0.001	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2495	 1439	 0.004031	 0.014109	 0.014	 2073.0	 2073.0	 2073.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2736	 1439	 0.107332	 0.198791	 0.0021	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2495	 1439	 0.010756	 0.019689	 0.0139	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4902	 1440	 0.005233	 0.024413	 0.0435	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5496	 1440	 0.002252	 0.01037	 0.0182	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4901	 1440	 0.00397	 0.02639	 0.0537	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2961	 1441	 0.034321	 0.088518	 0.0042	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5798	 1441	 0.031482	 0.083333	 0.0039	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1267	 1443	 0.141597	 0.439657	 0.0056	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1323	 1443	 0.005291	 0.013605	 0.0002	 2023.0	 2023.0	 2023.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3050	 1442	 0.048123	 0.121945	 0.0013	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3071	 1443	 0.062484	 0.139834	 0.0016	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4582	 1443	 0.028219	 0.071554	 0.0014	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4767	 1442	 0.055682	 0.139078	 0.0016	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5672	 1443	 0.018392	 0.040312	 0.0005	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5793	 1442	 0.012346	 0.037541	 0.0004	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2663	 1444	 0.005314	 0.024119	 0.0425	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4704	 1444	 0.003398	 0.017541	 0.0314	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2663	 1444	 0.005412	 0.024571	 0.0461	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1447	 1445	 0.006159	 0.011274	 0.0058	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1447	 1445	 0.004699	 0.008601	 0.0045	 2924.0	 2924.0	 2924.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5310	 1446	 0.000247	 0.001235	 0.0	 23584.0	 23584.0	 23584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3985	 1448	 0.00126	 0.003275	 0.0	 8415.0	 8415.0	 8415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1001	 1449	 0.001256	 0.008251	 0.2389	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4763	 1449	 0.000158	 0.000652	 0.0729	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	972	 1450	 0.012346	 0.037037	 0.0015	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4802	 1452	 0.008209	 0.015026	 0.0002	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4802	 1451	 0.008209	 0.015026	 0.0002	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2686	 1453	 0.008566	 0.022172	 0.0002	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5283	 1453	 0.007811	 0.020156	 0.0002	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3461	 1454	 0.149811	 0.308818	 0.0034	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5311	 1455	 0.001047	 0.006973	 0.0132	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3201	 1456	 0.002771	 0.005795	 0.0056	 4708.0	 4708.0	 4708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4331	 1459	 0.07483	 0.210632	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3265	 1460	 0.027901	 0.076173	 0.0036	 367.0	 367.0	 367.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4643	 1460	 0.016914	 0.044691	 0.0021	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4659	 1460	 0.049383	 0.132222	 0.0063	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5014	 1460	 0.077037	 0.201605	 0.0094	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5113	 1460	 0.00284	 0.007531	 0.0003	 3691.0	 3691.0	 3691.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4642	 1460	 0.016914	 0.044444	 0.0021	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5246	 1460	 0.015938	 0.040741	 0.0019	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2144	 1461	 0.005393	 0.029649	 0.0638	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2145	 1461	 0.005393	 0.02963	 0.0638	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5335	 1461	 0.001877	 0.012543	 0.0344	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1930	 1462	 0.000589	 0.007708	 0.2628	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 1462	 0.00115	 0.01169	 0.3032	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5086	 1462	 0.00241	 0.024446	 0.6325	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1930	 1462	 0.000589	 0.007708	 0.2628	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 1462	 0.00115	 0.01169	 0.3032	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 1462	 0.00153	 0.015526	 0.4014	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1622	 1463	 0.013605	 0.08516	 0.0011	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2748	 1463	 0.030434	 0.05571	 0.0001	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3528	 1463	 0.030486	 0.07735	 0.0057	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5332	 1463	 0.012598	 0.079365	 0.0017	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3269	 1463	 0.092215	 0.209121	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4882	 1464	 0.031975	 0.135062	 0.0069	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3202	 1465	 0.004464	 0.029669	 0.0547	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 1465	 0.005156	 0.034489	 0.0638	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2535	 1466	 0.027595	 0.050512	 0.0004	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5019	 1467	 0.033086	 0.086049	 0.004	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5748	 1467	 0.019753	 0.05	 0.0024	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3560	 1468	 0.025951	 0.107332	 0.0045	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3560	 1468	 0.025951	 0.107332	 0.0045	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1709	 1469	 0.005367	 0.029554	 0.0308	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 1470	 0.002771	 0.013605	 0.0249	 2064.0	 2064.0	 2064.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1709	 1469	 0.004535	 0.023683	 0.026	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3036	 1471	 0.040312	 0.104056	 0.0023	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4359	 1471	 0.102797	 0.222978	 0.0025	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5041	 1471	 0.040539	 0.105014	 0.0015	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3036	 1471	 0.04132	 0.090552	 0.0028	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4721	 1472	 0.008122	 0.036857	 0.0655	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4863	 1472	 0.011081	 0.049936	 0.0891	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2143	 1473	 0.000336	 0.002173	 0.004	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5278	 1474	 0.02066	 0.055682	 0.001	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4940	 1475	 0.063744	 0.162006	 0.0018	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 1476	 0.00037	 0.000988	 0.004	 28743.0	 28743.0	 28743.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1889	 1477	 0.000974	 0.001783	 0.0008	 14533.0	 14533.0	 14533.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2007	 1477	 0.000403	 0.001386	 0.0001	 20949.0	 20949.0	 20949.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2702	 1477	 0.027967	 0.082137	 0.002	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2944	 1477	 0.000504	 0.00126	 0.0	 21757.0	 21757.0	 21757.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2943	 1477	 0.000504	 0.00126	 0.0	 21757.0	 21757.0	 21757.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5532	 1477	 0.011338	 0.044848	 0.0014	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1754	 1478	 0.00156	 0.01041	 0.0192	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2046	 1478	 0.000178	 0.001659	 0.0061	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3744	 1478	 0.002035	 0.012563	 0.1094	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3768	 1478	 0.000257	 0.001659	 0.003	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1754	 1478	 0.001432	 0.009557	 0.0223	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3768	 1478	 0.000158	 0.001067	 0.0046	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2518	 1479	 0.059209	 0.159486	 0.0019	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2518	 1479	 0.059209	 0.159486	 0.0019	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2554	 1481	 0.068959	 0.28511	 0.0156	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4178	 1481	 0.050214	 0.205996	 0.0246	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4279	 1481	 0.006727	 0.018141	 0.0009	 1572.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4445	 1481	 0.100126	 0.274402	 0.0092	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5111	 1481	 0.020408	 0.055933	 0.0023	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5272	 1481	 0.050516	 0.173747	 0.0192	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5693	 1481	 0.024439	 0.067019	 0.0023	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5267	 1481	 0.050542	 0.17415	 0.02	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3550	 1482	 0.004787	 0.011338	 0.006	 2721.0	 2721.0	 2721.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4578	 1482	 0.00907	 0.018141	 0.0088	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3366	 1482	 0.016125	 0.051398	 0.0004	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4738	 1483	 0.003457	 0.008395	 0.0	 3272.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4738	 1483	 0.000494	 0.008395	 0.0	 3532.0	 3532.0	 3532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2133	 1484	 0.008542	 0.029422	 0.0095	 1044.0	 1044.0	 1044.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2798	 1485	 0.003368	 0.036373	 0.0273	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4848	 1486	 0.000375	 0.001383	 0.1711	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4248	 1487	 0.027337	 0.11678	 0.0047	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5314	 1487	 0.000171	 0.000313	 0.0	 85273.0	 85273.0	 85273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2806	 1488	 0.003086	 0.006173	 0.01	 4650.0	 4650.0	 4650.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1673	 1489	 0.04966	 0.126455	 0.0014	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5724	 1489	 0.052658	 0.143613	 0.0019	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1717	 1490	 0.042076	 0.124213	 0.0028	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5061	 1492	 0.000903	 0.006023	 0.0111	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3017	 1493	 0.00284	 0.007531	 0.0003	 3697.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4963	 1493	 0.039877	 0.104815	 0.0049	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2607	 1498	 0.03284	 0.088765	 0.0042	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2626	 1500	 0.06321	 0.14284	 0.0065	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4001	 1500	 0.024074	 0.053704	 0.0024	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2279	 1501	 0.063996	 0.161754	 0.0019	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3410	 1501	 0.047956	 0.087783	 0.0025	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4062	 1501	 0.010532	 0.063719	 0.0019	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4716	 1501	 0.024691	 0.166515	 0.005	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5066	 1501	 0.027816	 0.117662	 0.0028	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4062	 1501	 0.010532	 0.063719	 0.0019	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2763	 1502	 0.002359	 0.016431	 0.0203	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2281	 1503	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4693	 1503	 5.9e-05	 0.001185	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4707	 1503	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5315	 1504	 0.000123	 0.001235	 0.0002	 24434.0	 24434.0	 24434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 1505	 0.010124	 0.043086	 0.0021	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3371	 1506	 0.014568	 0.089753	 0.0079	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5675	 1506	 0.00716	 0.044074	 0.0024	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3077	 1507	 0.059965	 0.163265	 0.0018	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3042	 1508	 0.063744	 0.153742	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3251	 1508	 0.058705	 0.149156	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2422	 1509	 0.070093	 0.188461	 0.0025	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5096	 1509	 0.078357	 0.210708	 0.0088	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4212	 1511	 0.110545	 0.202352	 0.0021	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4212	 1511	 0.08642	 0.191232	 0.0021	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2111	 1512	 0.065356	 0.166238	 0.0019	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3646	 1512	 0.033333	 0.090829	 0.0021	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3737	 1513	 0.061476	 0.209625	 0.0025	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3894	 1513	 0.053918	 0.146888	 0.0017	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4537	 1513	 0.017863	 0.060695	 0.0007	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3429	 1514	 0.049131	 0.204082	 0.0025	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3737	 1514	 0.005543	 0.018896	 0.0002	 1500.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3737	 1514	 0.005795	 0.0194	 0.0002	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5814	 1515	 0.000968	 0.00644	 0.0121	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2360	 1516	 0.064815	 0.170741	 0.0081	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2604	 1516	 0.058778	 0.149012	 0.007	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4045	 1516	 0.010247	 0.027778	 0.0013	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5528	 1516	 0.022469	 0.057407	 0.0028	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5713	 1516	 0.012222	 0.026914	 0.0021	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4045	 1516	 0.012346	 0.027407	 0.0021	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3259	 1517	 0.011773	 0.053926	 0.0962	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2351	 1518	 0.000966	 0.009803	 0.2526	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3416	 1518	 0.002015	 0.020838	 0.5401	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2350	 1518	 0.000963	 0.009792	 0.2541	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4791	 1519	 0.029383	 0.123951	 0.0065	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 1519	 0.029383	 0.123951	 0.0065	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1634	 1526	 0.041572	 0.113379	 0.0018	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2415	 1526	 0.014865	 0.061476	 0.0008	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3435	 1526	 0.108088	 0.299824	 0.0027	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4127	 1526	 0.096246	 0.262283	 0.0029	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5186	 1526	 0.058201	 0.161502	 0.0017	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2415	 1526	 0.014865	 0.061476	 0.0008	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3739	 1527	 0.004207	 0.029077	 0.0547	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4683	 1527	 0.002805	 0.019378	 0.0365	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2326	 1528	 0.01285	 0.055933	 0.0035	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4915	 1528	 0.073318	 0.185941	 0.0038	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4914	 1528	 0.074578	 0.22197	 0.007	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4429	 1529	 0.065004	 0.182414	 0.0021	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5316	 1530	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1837	 1531	 0.018392	 0.114386	 0.0015	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1780	 1532	 0.046049	 0.117284	 0.0058	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2575	 1532	 0.042469	 0.114321	 0.0055	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1549	 1533	 0.026173	 0.069753	 0.0139	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1566	 1533	 0.062099	 0.167778	 0.0188	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4868	 1534	 0.012099	 0.030617	 0.0013	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4933	 1533	 0.049383	 0.128148	 0.006	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5722	 1533	 0.011111	 0.028518	 0.0015	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4115	 1533	 0.017901	 0.048395	 0.0023	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5447	 1535	 0.010311	 0.068543	 0.1276	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5759	 1535	 0.001017	 0.006912	 0.0633	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2472	 1536	 0.000976	 0.013206	 0.4448	 2406.0	 2406.0	 2406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2609	 1536	 0.001017	 0.010325	 0.2657	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2948	 1536	 0.001369	 0.017997	 0.6209	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3626	 1536	 0.002352	 0.025391	 0.5704	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3706	 1536	 0.002021	 0.026575	 0.9197	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2472	 1536	 0.000976	 0.013213	 0.4448	 2405.0	 2405.0	 2405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2608	 1536	 0.001017	 0.010325	 0.2657	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1850	 1537	 0.016661	 0.030497	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5017	 1537	 0.143109	 0.388511	 0.0044	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5367	 1537	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5854	 1537	 0.096498	 0.265558	 0.003	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2931	 1538	 0.047115	 0.12774	 0.0013	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5843	 1538	 0.006299	 0.015873	 0.0002	 1981.0	 1981.0	 1981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2103	 1539	 0.023935	 0.082389	 0.001	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3081	 1539	 0.017889	 0.045855	 0.0006	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3546	 1539	 0.063996	 0.162509	 0.0018	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5185	 1539	 0.012598	 0.043588	 0.0005	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5367	 1540	 0.071806	 0.194004	 0.0022	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4863	 1541	 0.005223	 0.034671	 0.076	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2016	 1542	 2.1e-05	 0.000301	 0.0116	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2520	 1542	 0.000697	 0.009107	 0.3114	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2017	 1542	 1.9e-05	 0.00028	 0.0108	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4859	 1542	 0.001244	 0.016445	 0.5652	 1934.0	 1934.0	 1934.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1932	 1543	 0.008272	 0.021975	 0.001	 1292.0	 1292.0	 1292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3608	 1543	 0.026914	 0.111605	 0.0058	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3978	 1543	 0.026173	 0.06716	 0.0031	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5633	 1543	 0.014568	 0.03963	 0.0018	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3608	 1543	 0.026914	 0.111605	 0.0058	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1736	 1544	 0.005096	 0.033837	 0.0628	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5318	 1544	 0.005057	 0.030084	 0.0567	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3528	 1547	 0.044848	 0.113631	 0.0013	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2152	 1548	 0.005301	 0.009703	 0.0123	 2751.0	 2751.0	 2751.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2635	 1548	 0.012875	 0.032552	 0.0007	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2152	 1548	 0.003023	 0.010582	 0.0124	 2764.0	 2764.0	 2764.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2635	 1548	 0.013051	 0.029201	 0.0003	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 1550	 0.082892	 0.223734	 0.0044	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5740	 1550	 0.044671	 0.121995	 0.0013	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 1550	 0.059461	 0.162258	 0.0056	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5319	 1551	 0.123457	 0.228521	 0.0025	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1836	 1553	 0.038148	 0.078395	 0.0036	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5320	 1554	 2e-06	 0.000198	 0.0066	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3244	 1555	 0.017654	 0.074444	 0.0039	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4267	 1555	 0.01	 0.041975	 0.0021	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2746	 1556	 0.05291	 0.134291	 0.001	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 1557	 0.081633	 0.204334	 0.0052	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2522	 1559	 0.000336	 0.001481	 0.003	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 1559	 0.000652	 0.004346	 0.0081	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2521	 1559	 0.000336	 0.001501	 0.003	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4675	 1561	 0.009776	 0.020635	 0.0187	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1848	 1563	 0.000123	 0.000247	 0.001	 109898.0	 109898.0	 109898.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5500	 1563	 0.021975	 0.054815	 0.0026	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1818	 1563	 0.002335	 0.004274	 0.0002	 6227.0	 6227.0	 6227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1849	 1563	 0.000123	 0.000247	 0.0006	 109898.0	 109898.0	 109898.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1833	 1564	 0.005679	 0.014198	 0.0104	 1984.0	 1984.0	 1984.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3244	 1564	 0.033457	 0.086173	 0.0044	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3377	 1564	 0.052346	 0.14037	 0.0168	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3244	 1564	 0.033086	 0.085432	 0.0045	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3244	 1564	 0.033333	 0.085556	 0.004	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1781	 1565	 0.006202	 0.041343	 0.0759	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4660	 1565	 0.001205	 0.008099	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4660	 1565	 0.001225	 0.008099	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2013	 1567	 0.068758	 0.187579	 0.0021	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4377	 1570	 0.100529	 0.273369	 0.003	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4856	 1570	 0.018645	 0.06576	 0.005	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5198	 1570	 0.083144	 0.246158	 0.0024	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5269	 1571	 0.02037	 0.049259	 0.0003	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5321	 1572	 0.000988	 0.005709	 0.0101	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4434	 1573	 0.056552	 0.103518	 0.001	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 1573	 0.059965	 0.149156	 0.0041	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5322	 1574	 0.020012	 0.126593	 0.0056	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 1575	 0.001877	 0.012504	 0.0223	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3875	 1575	 0.001462	 0.009758	 0.0182	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3074	 1576	 0.029982	 0.102293	 0.001	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4337	 1576	 0.016377	 0.05543	 0.002	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4453	 1576	 0.00379	 0.006937	 0.0042	 3736.0	 3736.0	 3736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5324	 1576	 0.008566	 0.027463	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3951	 1577	 0.024943	 0.101209	 0.002	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5146	 1577	 0.02973	 0.085412	 0.001	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5697	 1577	 0.023759	 0.096548	 0.0013	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2986	 1577	 0.056941	 0.154951	 0.0017	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1578	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1579	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1580	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1581	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1516	 1582	 0.020617	 0.055556	 0.0026	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2552	 1583	 0.000672	 0.003891	 0.08	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2552	 1583	 0.000632	 0.003812	 0.0911	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3335	 1584	 0.015873	 0.042328	 0.001	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5325	 1584	 0.003023	 0.006047	 0.0001	 4368.0	 4368.0	 4368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2004	 1585	 0.00083	 0.005709	 0.0182	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3857	 1585	 0.001709	 0.016636	 0.0577	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4151	 1585	 0.001758	 0.017442	 0.0547	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2004	 1585	 0.00083	 0.005709	 0.0223	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3607	 1586	 0.000187	 0.00349	 0.0941	 2250.0	 2250.0	 2250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4233	 1587	 0.026833	 0.059889	 0.0007	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4997	 1587	 0.073797	 0.187075	 0.0021	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3277	 1588	 0.001605	 0.010247	 0.0005	 3108.0	 3108.0	 3108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3289	 1588	 0.003086	 0.009012	 0.0153	 3384.0	 3384.0	 3384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4001	 1588	 0.027407	 0.070124	 0.0032	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5055	 1588	 0.005059	 0.009261	 0.035	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5592	 1588	 0.001975	 0.012222	 0.0006	 2792.0	 2792.0	 2792.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3277	 1588	 0.001481	 0.009383	 0.0005	 3393.0	 3393.0	 3393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3599	 1588	 0.002782	 0.005093	 0.0092	 5554.0	 5554.0	 5554.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5055	 1588	 0.004198	 0.012963	 0.0091	 2366.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2721	 1589	 0.003773	 0.025264	 0.0466	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4167	 1589	 0.005195	 0.023585	 0.0415	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2622	 1590	 0.031728	 0.12358	 0.0057	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5704	 1591	 0.000617	 0.001235	 0.0019	 21515.0	 21515.0	 21515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5326	 1592	 0.000222	 0.000938	 0.0	 31460.0	 31460.0	 31460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3788	 1593	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4712	 1593	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4696	 1593	 7.9e-05	 0.001284	 0.002	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4538	 1594	 0.102797	 0.280675	 0.0032	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5328	 1594	 0.02318	 0.100529	 0.0046	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4754	 1595	 0.081556	 0.202099	 0.0097	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5344	 1595	 0.031358	 0.082593	 0.004	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1612	 1596	 0.022676	 0.073318	 0.0008	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3931	 1596	 0.081885	 0.259259	 0.0043	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2357	 1599	 0.055556	 0.14642	 0.007	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4980	 1598	 0.01	 0.027531	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5403	 1599	 0.011852	 0.030988	 0.0015	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4372	 1599	 0.042716	 0.112099	 0.0053	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4979	 1598	 0.01	 0.027531	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2771	 1600	 0.028721	 0.081007	 0.1357	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2816	 1600	 0.012247	 0.062222	 0.1073	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3018	 1600	 0.009067	 0.042884	 0.0861	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3075	 1600	 0.020602	 0.068109	 0.1083	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3259	 1600	 0.016691	 0.075299	 0.1336	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4306	 1600	 0.008158	 0.03516	 0.0582	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4737	 1600	 0.016612	 0.078676	 0.1316	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 1600	 0.023407	 0.110815	 0.1853	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2772	 1601	 0.001898	 0.021337	 0.4245	 1482.0	 1482.0	 1482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3433	 1601	 0.001828	 0.020533	 0.4101	 1546.0	 1546.0	 1546.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3939	 1601	 0.004633	 0.051018	 1.1581	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4774	 1601	 0.001053	 0.013843	 0.4765	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 1601	 0.002888	 0.031752	 0.7595	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4774	 1601	 0.001053	 0.01383	 0.4765	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2616	 1602	 0.044596	 0.137365	 0.0425	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3063	 1602	 0.052658	 0.118418	 0.003	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3426	 1602	 0.023432	 0.070043	 0.0008	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4874	 1602	 0.006803	 0.014109	 0.007	 1830.0	 1830.0	 1830.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2616	 1602	 0.045855	 0.139582	 0.0516	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3062	 1602	 0.043336	 0.113883	 0.0031	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2893	 1603	 0.003319	 0.021472	 0.0405	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4041	 1603	 0.001205	 0.007684	 0.0142	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4211	 1604	 0.002212	 0.014558	 0.0299	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4861	 1604	 0.000435	 0.002923	 0.0091	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5085	 1603	 0.000593	 0.00397	 0.4759	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4041	 1603	 0.001146	 0.007664	 0.0142	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5329	 1605	 0.000436	 0.000797	 0.0007	 31538.0	 31538.0	 31538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5330	 1606	 0.000178	 0.001185	 0.002	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3049	 1607	 0.070799	 0.154951	 0.0017	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4523	 1607	 0.042832	 0.241371	 0.0048	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5331	 1608	 9.9e-05	 0.000454	 0.001	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 1609	 0.03225	 0.097254	 0.0001	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 1609	 0.03225	 0.097254	 0.0001	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2630	 1610	 0.081129	 0.197531	 0.0019	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4458	 1610	 0.038045	 0.13026	 0.0015	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5153	 1610	 0.036281	 0.098866	 0.0011	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2095	 1611	 0.024364	 0.10519	 0.0135	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2307	 1611	 0.026455	 0.104308	 0.0017	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 1612	 0.031242	 0.101537	 0.0012	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 1612	 0.025195	 0.077097	 0.0015	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4675	 1613	 0.015193	 0.061854	 0.0031	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2120	 1614	 0.06324	 0.155077	 0.0017	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3513	 1617	 0.028521	 0.087402	 0.001	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4017	 1616	 0.041824	 0.153691	 0.002	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5567	 1616	 0.084404	 0.230537	 0.002	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5771	 1616	 0.073621	 0.187352	 0.0023	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2292	 1618	 0.005669	 0.026094	 0.0476	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4999	 1618	 0.001719	 0.01199	 0.0213	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3371	 1619	 0.006667	 0.042222	 0.0046	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5675	 1619	 0.002593	 0.016049	 0.0008	 1866.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1946	 1620	 0.034517	 0.073318	 0.0009	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2693	 1621	 0.01284	 0.034444	 0.0016	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5498	 1621	 0.012716	 0.034321	 0.0016	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5101	 1623	 0.018272	 0.041481	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5743	 1623	 0.075062	 0.195556	 0.0012	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3962	 1624	 0.028471	 0.116654	 0.0016	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5439	 1625	 0.040464	 0.123684	 0.0015	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5438	 1625	 0.040464	 0.123684	 0.0015	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5644	 1626	 0.018889	 0.050988	 0.0024	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2262	 1627	 0.161829	 0.34389	 0.0034	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5333	 1630	 1.3e-05	 9.9e-05	 0.001	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 1631	 0.002741	 0.010506	 0.0005	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2009	 1632	 0.000138	 0.000336	 0.0314	 85214.0	 85214.0	 85214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5398	 1633	 0.014321	 0.039012	 0.0018	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3429	 1634	 0.081381	 0.222474	 0.0025	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2208	 1635	 0.005136	 0.009402	 0.0004	 2839.0	 2839.0	 2839.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5418	 1635	 0.001638	 0.004334	 0.0039	 6565.0	 6565.0	 6565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1856	 1636	 0.038498	 0.097707	 0.0011	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5116	 1636	 0.039557	 0.100529	 0.0011	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2047	 1637	 0.029226	 0.125649	 0.0026	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2533	 1638	 0.007559	 0.015621	 0.0217	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3029	 1638	 0.006218	 0.011382	 0.0057	 2277.0	 2277.0	 2277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3583	 1638	 0.01285	 0.048879	 0.0683	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4129	 1638	 0.017637	 0.039808	 0.0067	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4517	 1638	 0.014109	 0.036281	 0.0102	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2533	 1638	 0.007055	 0.016881	 0.0194	 1614.0	 1614.0	 1614.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4129	 1638	 0.016125	 0.04258	 0.0079	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4517	 1638	 0.013605	 0.033762	 0.0102	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3179	 1639	 0.001888	 0.013914	 0.403	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4138	 1640	 0.08642	 0.260015	 0.0073	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4363	 1640	 0.048375	 0.132275	 0.0015	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1807	 1641	 0.031998	 0.137062	 0.001	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4755	 1641	 0.022928	 0.06324	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3134	 1642	 0.006979	 0.034316	 0.0531	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5334	 1643	 0.000171	 0.000313	 0.0	 85273.0	 85273.0	 85273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2547	 1644	 0.082137	 0.180398	 0.002	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2973	 1644	 0.102646	 0.348652	 0.0041	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4755	 1644	 0.125397	 0.284127	 0.0032	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5335	 1645	 2e-05	 9.9e-05	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1725	 1646	 0.063089	 0.153162	 0.0021	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3409	 1646	 0.058957	 0.141849	 0.0014	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4458	 1646	 0.046284	 0.109448	 0.0016	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1942	 1647	 0.018889	 0.057654	 0.0028	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1942	 1647	 0.018395	 0.057531	 0.0005	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5336	 1648	 0.004431	 0.00811	 0.0001	 3291.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2864	 1650	 0.008148	 0.033704	 0.0016	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5337	 1649	 8.6e-05	 0.001235	 0.0	 23993.0	 23993.0	 23993.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1878	 1651	 0.002099	 0.003951	 0.0063	 7204.0	 7204.0	 7204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5462	 1653	 0.022676	 0.070799	 0.0111	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5338	 1657	 0.025432	 0.064444	 0.0031	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5339	 1658	 0.027211	 0.049887	 0.0005	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2647	 1659	 0.008566	 0.016881	 0.0003	 1607.0	 1607.0	 1607.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2803	 1660	 0.055933	 0.149408	 0.002	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1718	 1661	 0.002481	 0.012134	 0.0218	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2807	 1661	 0.003398	 0.021373	 0.04	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4781	 1661	 0.00081	 0.005551	 0.0101	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2127	 1662	 0.022676	 0.071554	 0.0021	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3610	 1662	 0.036281	 0.101789	 0.002	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1791	 1663	 0.00383	 0.017133	 0.0265	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1791	 1663	 0.005442	 0.015923	 0.0269	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2428	 1664	 0.101789	 0.280927	 0.0031	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4856	 1664	 0.092467	 0.259033	 0.0068	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5057	 1664	 0.059662	 0.164903	 0.0018	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3275	 1665	 0.020912	 0.090955	 0.0011	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5341	 1666	 0.000756	 0.002268	 0.0	 12351.0	 12351.0	 12351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5025	 1667	 0.095414	 0.176846	 0.0022	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1944	 1668	 0.000336	 0.000672	 0.0469	 41198.0	 41198.0	 41198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2006	 1669	 0.065256	 0.177879	 0.002	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3027	 1669	 0.000512	 0.000938	 0.0005	 28461.0	 28461.0	 28461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3719	 1669	 0.079315	 0.208944	 0.0023	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3740	 1669	 0.021164	 0.055682	 0.0006	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4234	 1669	 0.084908	 0.2323	 0.0026	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5049	 1669	 0.035777	 0.097758	 0.0029	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5763	 1669	 0.015117	 0.040312	 0.0015	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3026	 1669	 0.00126	 0.00252	 0.0006	 10795.0	 10795.0	 10795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5766	 1670	 0.005294	 0.036464	 0.0618	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2041	 1671	 0.09297	 0.253716	 0.0028	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4729	 1671	 0.069035	 0.228017	 0.0026	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5342	 1672	 0.002599	 0.004757	 0.0002	 5595.0	 5595.0	 5595.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3405	 1673	 0.005518	 0.02197	 0.0033	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4088	 1673	 0.013756	 0.025179	 0.0011	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5008	 1673	 0.047518	 0.123104	 0.0017	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3405	 1673	 0.005392	 0.02187	 0.0027	 1351.0	 1351.0	 1351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5427	 1674	 0.006558	 0.029807	 0.0516	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1868	 1675	 0.024198	 0.099383	 0.0053	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3152	 1675	 0.046667	 0.199383	 0.017	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3554	 1677	 0.046822	 0.085707	 0.0021	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4636	 1678	 0.015803	 0.097531	 0.005	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5307	 1678	 0.012346	 0.056049	 0.0026	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5502	 1678	 0.03642	 0.092469	 0.0044	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5748	 1678	 0.026049	 0.065926	 0.0031	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1680	 1679	 0.008765	 0.022099	 0.001	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4519	 1679	 0.037407	 0.094938	 0.0044	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2485	 1680	 0.062099	 0.157531	 0.0073	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2516	 1681	 0.118166	 0.32124	 0.0036	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4624	 1681	 0.058201	 0.147392	 0.0017	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3942	 1682	 0.002696	 0.007155	 0.0081	 3862.0	 3862.0	 3862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5533	 1682	 0.009574	 0.038297	 0.0152	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5661	 1682	 0.029378	 0.111287	 0.0018	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5464	 1683	 0.001975	 0.013412	 0.0233	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3049	 1684	 0.018645	 0.041572	 0.0005	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3658	 1686	 0.022928	 0.058453	 0.0006	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4518	 1686	 0.01348	 0.034467	 0.0004	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5334	 1688	 0.027353	 0.05007	 0.0	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5607	 1689	 0.012144	 0.049332	 0.0012	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5605	 1689	 0.012094	 0.049206	 0.0009	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1639	 1690	 0.005017	 0.033403	 0.0618	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1726	 1690	 0.003595	 0.019635	 0.0354	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2826	 1690	 0.001422	 0.008217	 0.1007	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3323	 1690	 0.002212	 0.014044	 0.0253	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3713	 1690	 0.001408	 0.008494	 0.2344	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 1690	 0.002647	 0.01762	 0.0324	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3323	 1690	 0.002212	 0.013985	 0.0263	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5211	 1690	 0.000336	 0.002232	 0.004	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5346	 1691	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3715	 1692	 1.2e-05	 0.000123	 0.0003	 240340.0	 240340.0	 240340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5348	 1693	 0.000302	 0.001033	 0.0	 28260.0	 28260.0	 28260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 1694	 0.00963	 0.027284	 0.0013	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 1694	 0.00963	 0.024568	 0.0011	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2459	 1694	 0.018642	 0.049876	 0.0021	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4221	 1696	 4.8e-05	 8.8e-05	 0.1993	 318139.0	 318139.0	 318139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4221	 1695	 4.8e-05	 8.8e-05	 0.1993	 318139.0	 318139.0	 318139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4218	 1697	 4.8e-05	 8.8e-05	 0.0001	 303410.0	 303410.0	 303410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4220	 1699	 4.8e-05	 8.8e-05	 0.001	 308858.0	 308858.0	 308858.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4220	 1698	 4.8e-05	 8.8e-05	 0.001	 308909.0	 308909.0	 308909.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5336	 1700	 0.008314	 0.028471	 0.0003	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4528	 1702	 0.011332	 0.020743	 0.0007	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5735	 1702	 0.00252	 0.011086	 0.0002	 2676.0	 2676.0	 2676.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5733	 1702	 0.00257	 0.010935	 0.0002	 2708.0	 2708.0	 2708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4354	 1703	 0.033762	 0.085664	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2791	 1704	 0.008062	 0.027463	 0.0003	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2791	 1705	 0.008768	 0.030209	 0.0003	 967.0	 967.0	 967.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5302	 1705	 0.044344	 0.149912	 0.0017	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5303	 1705	 0.043789	 0.148375	 0.0017	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5349	 1705	 0.001285	 0.004107	 0.0	 7068.0	 7068.0	 7068.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5460	 1705	 0.01033	 0.028471	 0.0003	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1715	 1709	 0.000756	 0.007559	 0.0002	 3772.0	 3772.0	 3772.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2733	 1708	 0.00315	 0.005766	 0.0047	 4361.0	 4361.0	 4361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3216	 1708	 0.008566	 0.017385	 0.0148	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3934	 1708	 0.011842	 0.055178	 0.0442	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4074	 1708	 0.001022	 0.001871	 0.0012	 13439.0	 13439.0	 13439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1714	 1708	 0.000756	 0.007559	 0.0002	 3772.0	 3772.0	 3772.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3216	 1708	 0.008314	 0.016629	 0.0144	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3934	 1708	 0.012497	 0.039909	 0.0442	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3216	 1708	 0.009826	 0.019652	 0.0144	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3216	 1708	 0.014024	 0.025671	 0.0148	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1716	 1711	 2e-05	 0.000198	 0.0091	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1716	 1713	 2e-05	 0.000198	 0.0091	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1716	 1710	 2e-05	 0.000198	 0.0091	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1716	 1712	 2e-05	 0.000198	 0.0091	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3217	 1716	 0.000316	 0.001067	 0.2359	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4640	 1716	 0.000395	 0.002706	 0.0253	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3217	 1716	 0.000217	 0.001817	 0.1812	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3614	 1716	 0.002193	 0.014736	 0.0461	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5351	 1716	 0.001225	 0.007822	 0.0324	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5350	 1716	 0.001225	 0.007822	 0.0324	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2235	 1717	 0.053414	 0.145881	 0.0017	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2252	 1717	 0.011791	 0.040716	 0.0005	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3130	 1717	 0.000504	 0.002771	 0.0001	 11069.0	 11069.0	 11069.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4615	 1717	 0.039557	 0.11489	 0.0002	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5727	 1717	 0.074074	 0.195515	 0.0022	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2252	 1717	 0.011842	 0.040816	 0.0005	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2134	 1718	 0.002779	 0.013788	 0.0243	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5351	 1720	 0.000553	 0.001106	 0.163	 25032.0	 25032.0	 25032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5350	 1719	 0.000553	 0.001106	 0.163	 25032.0	 25032.0	 25032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2237	 1721	 0.00126	 0.003023	 0.0	 9016.0	 9016.0	 9016.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3868	 1722	 0.022469	 0.065556	 0.0031	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4631	 1722	 0.032593	 0.100864	 0.005	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4730	 1722	 0.008519	 0.026543	 0.0013	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5107	 1722	 0.028889	 0.078889	 0.0037	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5104	 1722	 0.008148	 0.053333	 0.0026	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2055	 1723	 0.005057	 0.033561	 0.0607	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3111	 1724	 0.031746	 0.08642	 0.001	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5353	 1729	 0.000504	 0.001008	 0.0	 26199.0	 26199.0	 26199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3979	 1731	 0.029259	 0.122346	 0.0164	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5326	 1731	 0.016049	 0.067901	 0.0138	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2806	 1732	 0.001728	 0.007037	 0.0288	 4341.0	 4341.0	 4341.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5355	 1733	 0.002446	 0.004477	 0.0	 5788.0	 5788.0	 5788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5356	 1734	 0.057748	 0.157571	 0.0018	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1993	 1735	 0.067775	 0.141597	 0.0016	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4016	 1735	 0.127139	 0.232726	 0.0026	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4085	 1735	 0.000756	 0.103301	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4169	 1735	 0.003779	 0.019652	 0.0002	 1520.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5569	 1735	 0.017637	 0.087176	 0.0007	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4085	 1735	 0.000756	 0.103301	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4542	 1736	 0.004913	 0.032622	 0.0608	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3900	 1738	 0.038395	 0.093951	 0.0158	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3915	 1738	 0.076914	 0.200864	 0.0096	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5359	 1738	 0.015679	 0.039877	 0.0019	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1800	 1739	 0.004535	 0.015369	 0.0194	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5526	 1739	 0.027538	 0.063013	 0.0011	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1745	 1742	 0.00033	 0.001503	 0.002	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1745	 1741	 0.000296	 0.001349	 0.002	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3103	 1744	 7e-06	 0.000132	 0.0029	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3103	 1743	 7e-06	 0.000125	 0.0029	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1751	 1745	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3279	 1745	 0.00322	 0.014835	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4991	 1745	 0.00083	 0.00796	 0.0334	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1750	 1745	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1749	 1745	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2332	 1752	 0.004283	 0.014109	 0.0033	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5827	 1753	 0.005291	 0.009826	 0.0044	 2646.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2331	 1753	 0.006218	 0.011382	 0.0068	 2277.0	 2277.0	 2277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2863	 1753	 0.001764	 0.003527	 0.0025	 7488.0	 7488.0	 7488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5532	 1752	 0.023683	 0.083396	 0.001	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2492	 1754	 0.002015	 0.013551	 0.0243	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3470	 1754	 0.001094	 0.011536	 0.036	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3834	 1754	 2e-05	 9.9e-05	 0.0405	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3863	 1754	 0.001205	 0.008	 0.0152	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4256	 1754	 0.00403	 0.027496	 0.0516	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3470	 1754	 0.001096	 0.011575	 0.0359	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3834	 1754	 2e-05	 0.000119	 0.0506	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2935	 1755	 0.060217	 0.230537	 0.003	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3095	 1755	 0.051146	 0.130763	 0.001	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3099	 1755	 0.048123	 0.145629	 0.002	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5581	 1755	 0.078105	 0.22449	 0.002	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1757	 4134	 0.012774	 0.04064	 0.0005	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5357	 1758	 0.001792	 0.00328	 0.0	 7900.0	 7900.0	 7900.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2011	 1759	 0.081129	 0.180902	 0.0021	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2518	 1760	 0.041043	 0.108844	 0.0025	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2689	 1761	 0.126016	 0.230672	 0.0025	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2312	 1762	 0.001383	 0.007881	 0.0142	 3869.0	 3869.0	 3869.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2146	 1763	 0.037037	 0.09675	 0.0019	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2334	 1763	 0.022172	 0.056437	 0.0006	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3269	 1764	 0.090703	 0.232048	 0.0026	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2677	 1766	 0.033258	 0.084908	 0.001	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4100	 1766	 0.036533	 0.093222	 0.001	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5844	 1766	 0.083396	 0.219703	 0.0025	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1783	 1766	 0.070043	 0.177627	 0.002	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2677	 1766	 0.03351	 0.08516	 0.001	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2850	 1769	 0.000256	 0.004377	 0.156	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2850	 1768	 0.000263	 0.004377	 0.1574	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2850	 1770	 0.000263	 0.004384	 0.1588	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2850	 1767	 0.000263	 0.004391	 0.1588	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 1771	 0.008818	 0.025951	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 1772	 0.000134	 0.000245	 0.001	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2707	 1773	 0.007861	 0.049509	 0.0006	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2684	 1774	 0.000178	 0.000711	 0.079	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3882	 1774	 0.000316	 0.001264	 0.1417	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2321	 1776	 0.042099	 0.122963	 0.0062	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3309	 1777	 0.027654	 0.072593	 0.0034	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3571	 1777	 0.012469	 0.031728	 0.0015	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3715	 1777	 0.01963	 0.051605	 0.0024	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3867	 1776	 0.064691	 0.164198	 0.0078	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3910	 1776	 0.028518	 0.077778	 0.0043	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5118	 1776	 0.028025	 0.07642	 0.0036	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3715	 1777	 0.02037	 0.051852	 0.0024	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 1778	 0.010943	 0.072652	 0.1347	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3065	 1778	 0.014775	 0.052267	 0.083	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3199	 1778	 0.020543	 0.073482	 0.1174	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4010	 1778	 0.015921	 0.072375	 0.1281	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5400	 1778	 0.008435	 0.056138	 0.1043	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4925	 1779	 0.042469	 0.115432	 0.0054	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5191	 1779	 0.045679	 0.124691	 0.0058	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2575	 1780	 0.041728	 0.112346	 0.0053	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2984	 1780	 0.063951	 0.162346	 0.0076	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4930	 1780	 0.054444	 0.138025	 0.0065	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5308	 1780	 0.018395	 0.047161	 0.0023	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2471	 1781	 0.009912	 0.044701	 0.1817	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4622	 1781	 0.007605	 0.036603	 0.0658	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5192	 1781	 0.005114	 0.03518	 0.0668	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2313	 1782	 0.110355	 0.300076	 0.0034	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2500	 1782	 0.040312	 0.086924	 0.0001	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4948	 1783	 0.035273	 0.089695	 0.001	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4157	 1784	 0.069539	 0.189972	 0.0002	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3462	 1785	 0.037037	 0.088183	 0.001	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4931	 1785	 0.003452	 0.021315	 0.0003	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5187	 1785	 0.0161	 0.065533	 0.005	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5839	 1785	 0.003452	 0.021819	 0.0002	 1337.0	 1337.0	 1337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5006	 1786	 0.00557	 0.03362	 0.0628	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5329	 1787	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4649	 1788	 0.066566	 0.168758	 0.0019	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5383	 1788	 0.047871	 0.121693	 0.0013	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4308	 1789	 0.055808	 0.141471	 0.0016	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4649	 1789	 0.067271	 0.170824	 0.0019	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3276	 1790	 0.075334	 0.19098	 0.0021	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4587	 1790	 0.036785	 0.087679	 0.001	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4972	 1790	 0.013354	 0.036785	 0.0004	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3974	 1791	 0.059965	 0.152935	 0.0017	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4297	 1791	 0.038851	 0.099975	 0.0058	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3007	 1792	 0.033704	 0.092222	 0.004	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 1793	 0.002975	 0.019475	 0.0504	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3400	 1793	 0.002627	 0.017975	 0.0324	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 1793	 0.002993	 0.019532	 0.0472	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3409	 1794	 0.049131	 0.139078	 0.0016	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4893	 1794	 0.025397	 0.090728	 0.0016	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4459	 1795	 0.002923	 0.020543	 0.0365	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 1797	 0.000142	 0.000822	 0.1073	 37106.0	 37106.0	 37106.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 1798	 0.000217	 0.000849	 0.1104	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5451	 1799	 0.003779	 0.009826	 0.0112	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1799	 1800	 0.003527	 0.009574	 0.0108	 2981.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1801	 4727	 0.000138	 0.000296	 0.0223	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2395	 1802	 0.098262	 0.20257	 0.0022	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4409	 1803	 0.06576	 0.180146	 0.0024	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4468	 1803	 0.046359	 0.124465	 0.001	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4896	 1803	 0.015117	 0.044596	 0.001	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3842	 1804	 0.005965	 0.039901	 0.0739	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5156	 1804	 0.000889	 0.006104	 0.0111	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2759	 1806	 0.005795	 0.015117	 0.0002	 1879.0	 1879.0	 1879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2759	 1805	 0.005795	 0.015117	 0.0002	 1879.0	 1879.0	 1879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3376	 1807	 0.041799	 0.175384	 0.0026	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1936	 1808	 0.000756	 0.003275	 0.0046	 8785.0	 8785.0	 8785.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3189	 1808	 0.005795	 0.020408	 0.0002	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3933	 1808	 0.113883	 0.281683	 0.0032	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5419	 1808	 0.065004	 0.217687	 0.0025	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5582	 1808	 0.003275	 0.01348	 0.0002	 2129.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5826	 1808	 0.024943	 0.106576	 0.0013	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2165	 1809	 0.004318	 0.007903	 0.0058	 3579.0	 3579.0	 3579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2165	 1809	 0.004398	 0.00805	 0.0058	 3514.0	 3514.0	 3514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2752	 1810	 0.006551	 0.028219	 0.0003	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3361	 1810	 0.038549	 0.156966	 0.0021	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5282	 1810	 0.02318	 0.098262	 0.0023	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3361	 1810	 0.038549	 0.156715	 0.0022	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4538	 1810	 0.032502	 0.134543	 0.0038	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3273	 1811	 0.004681	 0.021847	 0.1382	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5360	 1812	 0.000831	 0.001688	 0.0	 16165.0	 16165.0	 16165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3441	 1814	 0.025951	 0.066516	 0.0007	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5458	 1815	 0.019876	 0.083482	 0.0042	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5644	 1815	 0.022839	 0.062346	 0.0029	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4816	 1817	 0.018395	 0.048148	 0.0019	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5371	 1817	 0.023457	 0.059753	 0.0028	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1821	 1819	 0.005543	 0.011338	 0.0002	 2468.0	 2468.0	 2468.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1821	 1819	 0.005795	 0.01159	 0.0002	 2403.0	 2403.0	 2403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5361	 1820	 0.020741	 0.055679	 0.0028	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2483	 1822	 0.032452	 0.110179	 0.0013	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2567	 1822	 0.071303	 0.193752	 0.0022	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4008	 1822	 0.017259	 0.056941	 0.002	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4547	 1823	 0.002953	 0.019787	 0.0363	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4547	 1823	 0.002963	 0.019733	 0.0365	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2166	 1824	 0.000494	 0.002212	 0.004	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2166	 1824	 0.000474	 0.002193	 0.004	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3671	 1825	 0.013704	 0.061728	 0.0008	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3671	 1825	 0.019383	 0.082963	 0.0015	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3016	 1826	 0.011168	 0.020443	 0.002	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3543	 1826	 0.053313	 0.199471	 0.0173	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1962	 1828	 0.002086	 0.025528	 0.4534	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2716	 1828	 0.001432	 0.015665	 0.3754	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4073	 1829	 0.036667	 0.102963	 0.0047	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3086	 1830	 0.020408	 0.085412	 0.0014	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3555	 1831	 0.010582	 0.022928	 0.0231	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4413	 1831	 0.04132	 0.114135	 0.0022	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5769	 1831	 0.015117	 0.04006	 0.0005	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3555	 1831	 0.011086	 0.02318	 0.0211	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4676	 1832	 0.002726	 0.018212	 0.0481	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4676	 1832	 0.002765	 0.018212	 0.0486	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4732	 1834	 0.008314	 0.031494	 0.001	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5809	 1835	 0.010753	 0.029321	 0.0014	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5425	 1836	 0.051444	 0.105716	 0.0048	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2021	 1837	 0.034593	 0.087579	 0.0014	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2421	 1837	 0.025185	 0.046101	 0.0005	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2855	 1837	 0.039683	 0.14714	 0.0023	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3637	 1837	 0.003595	 0.00658	 0.0006	 3938.0	 3938.0	 3938.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4864	 1837	 0.086168	 0.187453	 0.0021	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5317	 1837	 0.015873	 0.09801	 0.0013	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2479	 1837	 0.063996	 0.139582	 0.001	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5464	 1838	 0.000375	 0.002548	 0.0061	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5525	 1838	 0.001969	 0.011678	 0.0223	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5364	 1840	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5365	 1839	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2135	 1841	 0.05805	 0.147443	 0.0017	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2606	 1841	 0.041068	 0.104812	 0.0012	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2022	 1842	 0.168002	 0.377601	 0.0079	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2328	 1842	 0.037289	 0.098262	 0.0077	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4883	 1842	 0.107987	 0.222827	 0.0057	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5333	 1843	 0.003832	 0.019733	 0.0359	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1943	 1847	 0.011975	 0.03037	 0.0015	 984.0	 984.0	 984.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2883	 1851	 0.08642	 0.218947	 0.0025	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4277	 1852	 0.022172	 0.056437	 0.0006	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2304	 1853	 0.053691	 0.137944	 0.0016	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2504	 1853	 0.027715	 0.071554	 0.0008	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2260	 1856	 0.017889	 0.067523	 0.0008	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2428	 1856	 0.064248	 0.166541	 0.0018	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4331	 1856	 0.047569	 0.122575	 0.0019	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2779	 1857	 0.014865	 0.039305	 0.0005	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 1857	 0.023935	 0.075838	 0.0009	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 1858	 0.019904	 0.085412	 0.0039	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3071	 1859	 0.026959	 0.061225	 0.0007	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3077	 1859	 0.038801	 0.081885	 0.0009	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3036	 1860	 0.003779	 0.012598	 0.0021	 2313.0	 2313.0	 2313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3335	 1861	 0.010834	 0.052658	 0.001	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4026	 1861	 0.010293	 0.018841	 0.0002	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4289	 1861	 0.007055	 0.026707	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3655	 1862	 0.002066	 0.012018	 0.0148	 2495.0	 2495.0	 2495.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4014	 1866	 0.005901	 0.019494	 0.001	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4508	 1867	 0.02321	 0.049259	 0.0023	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4132	 1868	 0.024198	 0.101728	 0.0052	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1730	 1869	 0.051728	 0.099383	 0.0042	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2303	 1869	 0.074815	 0.149753	 0.0066	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3196	 1869	 0.035494	 0.14963	 0.0076	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5139	 1871	 0.053162	 0.173343	 0.0021	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5276	 1872	 0.002771	 0.011338	 0.0002	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5588	 1872	 0.007307	 0.031242	 0.0059	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1947	 1873	 0.046863	 0.127992	 0.0014	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2563	 1873	 0.053414	 0.13681	 0.0018	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1821	 1874	 0.034517	 0.144621	 0.0024	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2685	 1875	 0.009787	 0.017916	 0.0319	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5369	 1876	 0.000123	 0.001235	 0.0	 24434.0	 24434.0	 24434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3656	 1879	 0.018695	 0.036256	 0.0004	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5370	 1880	 0.000247	 0.001235	 0.0006	 23584.0	 23584.0	 23584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3670	 1881	 0.023432	 0.074074	 0.001	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3856	 1881	 0.04384	 0.109851	 0.001	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4747	 1881	 0.010078	 0.024439	 0.0003	 1117.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5402	 1881	 0.054674	 0.137818	 0.002	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4005	 1882	 0.004321	 0.019876	 0.0172	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4005	 1882	 0.004321	 0.019876	 0.0172	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3747	 1883	 5.9e-05	 0.000138	 0.0081	 206750.0	 206750.0	 206750.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3061	 1885	 0.036667	 0.098889	 0.0049	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3061	 1886	 0.036667	 0.098889	 0.0049	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4228	 1887	 0.012469	 0.031482	 0.0015	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5372	 1890	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5373	 1891	 2e-05	 0.000198	 0.001	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2695	 1892	 0.000217	 0.00081	 0.1002	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1902	 1900	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1902	 1899	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1902	 1898	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1902	 1897	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3876	 1901	 0.03036	 0.087856	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5060	 1901	 0.041068	 0.104308	 0.0012	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4090	 1902	 0.00381	 0.02541	 0.0471	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3971	 1903	 0.007559	 0.050643	 0.001	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4217	 1903	 0.054422	 0.150214	 0.0844	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4260	 1903	 0.031746	 0.136054	 0.0016	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4866	 1903	 0.023432	 0.126228	 0.002	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5275	 1903	 0.036281	 0.153943	 0.002	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5475	 1903	 0.021164	 0.073293	 0.0011	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3985	 1903	 0.008314	 0.035525	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5676	 1903	 0.035273	 0.089947	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3985	 1903	 0.008314	 0.035525	 0.001	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2915	 1904	 0.00476	 0.032099	 0.0567	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3611	 1904	 0.002825	 0.019082	 0.0344	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3972	 1904	 0.000593	 0.00403	 0.0071	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5274	 1904	 0.0016	 0.010884	 0.0192	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4456	 1906	 0.018712	 0.063684	 0.1073	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4927	 1906	 0.01297	 0.04896	 0.079	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4267	 1907	 0.008519	 0.017037	 0.0008	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5091	 1908	 0.032754	 0.089191	 0.001	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4782	 1909	 0.049887	 0.127992	 0.0014	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5077	 1910	 0.012716	 0.052593	 0.0034	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2085	 1911	 0.010078	 0.018645	 0.0236	 1394.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5652	 1911	 0.075334	 0.13807	 0.0024	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2085	 1911	 0.010078	 0.018645	 0.0236	 1394.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4291	 1912	 0.045881	 0.12197	 0.0017	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5138	 1912	 0.038801	 0.080121	 0.0013	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5319	 1912	 0.020912	 0.066767	 0.001	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4293	 1913	 0.001363	 0.009106	 0.0304	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5384	 1913	 0.011437	 0.078084	 0.1377	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5301	 1915	 0.002016	 0.007055	 0.0065	 4122.0	 4122.0	 4122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5309	 1914	 0.000171	 0.000313	 0.0	 84779.0	 84779.0	 84779.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5726	 1916	 0.007307	 0.019904	 0.0002	 1393.0	 1393.0	 1393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2254	 1917	 0.000869	 0.004407	 0.4212	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5179	 1918	 0.008642	 0.022346	 0.0011	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 1919	 0.003527	 0.015117	 0.0002	 1903.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5301	 1919	 0.001764	 0.006047	 0.006	 4688.0	 4688.0	 4688.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3321	 1919	 0.003779	 0.015117	 0.0011	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5376	 1920	 0.003527	 0.009322	 0.0106	 3052.0	 3052.0	 3052.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5126	 1921	 0.000756	 0.002016	 0.0	 13714.0	 13714.0	 13714.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5016	 1922	 0.001948	 0.003565	 0.0	 7487.0	 7487.0	 7487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3930	 1923	 0.107332	 0.272109	 0.0031	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2098	 1924	 0.00069	 0.001263	 0.0032	 21948.0	 21948.0	 21948.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3835	 1924	 0.001728	 0.005679	 0.0003	 5407.0	 5407.0	 5407.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5433	 1925	 0.01033	 0.034014	 0.0004	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2325	 1926	 0.000217	 0.000474	 0.0445	 59375.0	 59375.0	 59375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2194	 1927	 0.039136	 0.124321	 0.007	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2355	 1927	 0.039383	 0.101358	 0.0057	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2409	 1927	 0.030247	 0.079383	 0.0046	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4246	 1927	 0.000741	 0.001728	 0.0011	 16129.0	 16129.0	 16129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4246	 1927	 0.000741	 0.001728	 0.0012	 16129.0	 16129.0	 16129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5331	 1928	 0.002765	 0.012998	 0.0213	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3423	 1929	 0.012593	 0.078025	 0.004	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3423	 1929	 0.012099	 0.078272	 0.004	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1937	 1930	 0.001205	 0.015845	 0.5487	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1930	 0.000623	 0.008172	 0.283	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1937	 1930	 0.001205	 0.015852	 0.5487	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 1930	 0.000623	 0.008172	 0.283	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3877	 1931	 0.072814	 0.198287	 0.0022	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4120	 1931	 0.017133	 0.072814	 0.0001	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4120	 1931	 0.017133	 0.072814	 0.0001	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5340	 1932	 0.014938	 0.039012	 0.0018	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2562	 1934	 0.001622	 0.010949	 0.0816	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2974	 1934	 0.004361	 0.019407	 0.0346	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4459	 1934	 0.00644	 0.043615	 0.081	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2974	 1934	 0.002884	 0.019127	 0.0357	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3939	 1935	 0.003553	 0.040406	 0.8776	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4548	 1935	 0.001413	 0.020512	 0.5314	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4859	 1935	 0.002029	 0.020568	 0.5372	 1543.0	 1543.0	 1543.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2289	 1935	 0.001233	 0.012465	 0.3235	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4548	 1935	 0.00141	 0.019927	 0.5463	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4294	 1937	 0.000983	 0.012909	 0.4476	 2461.0	 2461.0	 2461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2661	 1940	 0.028647	 0.075032	 0.0049	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4102	 1941	 0.001058	 0.006576	 0.0116	 4433.0	 4433.0	 4433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2209	 1942	 0.009617	 0.05921	 0.0071	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2930	 1942	 0.014321	 0.036667	 0.0016	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3133	 1943	 0.010864	 0.06	 0.019	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4067	 1943	 0.011728	 0.029753	 0.0015	 1008.0	 1008.0	 1008.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5368	 1943	 0.010988	 0.028518	 0.0003	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2209	 1942	 0.00963	 0.059247	 0.0071	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4067	 1942	 0.009506	 0.030864	 0.0022	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3397	 1944	 0.011299	 0.051259	 0.0881	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 1944	 0.002232	 0.012286	 0.0218	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 1944	 0.003714	 0.017975	 0.0405	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3503	 1948	 0.017385	 0.044344	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2047	 1949	 0.003527	 0.009574	 0.0004	 2981.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2699	 1950	 0.003827	 0.010124	 0.0005	 2745.0	 2745.0	 2745.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2891	 1951	 0.017385	 0.074326	 0.0091	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2914	 1951	 0.013857	 0.056185	 0.0108	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5380	 1953	 0.000123	 0.000333	 0.0	 83671.0	 83671.0	 83671.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 1954	 0.034417	 0.113429	 0.0021	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5285	 1955	 0.004938	 0.01	 0.0005	 2664.0	 2664.0	 2664.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5725	 1956	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2686	 1957	 0.026707	 0.070547	 0.0051	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3272	 1958	 0.065004	 0.171328	 0.0019	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 1958	 0.029226	 0.073066	 0.0035	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3452	 1959	 0.002268	 0.005291	 0.0001	 5284.0	 5284.0	 5284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4431	 1959	 0.012774	 0.023558	 0.0002	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2298	 1961	 0.003812	 0.018568	 0.0557	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4113	 1960	 0.003911	 0.01679	 0.0284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5006	 1961	 0.005057	 0.031131	 0.0587	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5286	 1960	 0.002785	 0.018153	 0.0334	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 1962	 0.002569	 0.036468	 0.9253	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 1962	 0.002569	 0.036468	 0.9253	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 1962	 0.005422	 0.039197	 0.841	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3015	 1964	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3610	 1965	 0.005039	 0.013857	 0.0016	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3518	 1966	 0.082464	 0.277879	 0.0031	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1979	 1977	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1979	 1976	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1979	 1975	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1979	 1974	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1979	 1973	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1979	 1972	 2e-06	 0.001185	 0.001	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3815	 1978	 0.054674	 0.149534	 0.0017	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4486	 1978	 0.054926	 0.166289	 0.0019	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3816	 1979	 0.00164	 0.011299	 0.0213	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 1979	 0.002647	 0.018035	 0.0334	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3294	 1981	 0.045855	 0.140338	 0.002	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4114	 1982	 0.031494	 0.076846	 0.001	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4322	 1984	 0.035097	 0.068405	 0.0007	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4755	 1984	 0.040816	 0.092719	 0.001	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4344	 1985	 0.057697	 0.151927	 0.0034	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2247	 1986	 0.018645	 0.037037	 0.0004	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3227	 1987	 0.059209	 0.153439	 0.0017	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4259	 1988	 0.078357	 0.222726	 0.003	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3933	 1989	 0.154926	 0.396699	 0.0098	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5190	 1990	 0.013025	 0.037111	 0.0018	 772.0	 772.0	 772.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5370	 1990	 0.028568	 0.097111	 0.0062	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5384	 1991	 2e-05	 0.000138	 0.001	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5389	 1991	 0.000395	 0.002647	 0.0051	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5385	 1992	 0.000504	 0.00126	 0.0	 21757.0	 21757.0	 21757.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3200	 1993	 0.041824	 0.090451	 0.001	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5734	 1994	 0.036533	 0.159486	 0.0021	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2304	 1995	 0.081129	 0.207861	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2313	 1995	 0.095641	 0.247367	 0.0028	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3203	 1995	 0.056437	 0.148652	 0.0019	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4192	 1996	 0.007055	 0.044596	 0.0006	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 1996	 0.006803	 0.045855	 0.0028	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4748	 1996	 0.019652	 0.05417	 0.0006	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4192	 1996	 0.006299	 0.039305	 0.0005	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 1996	 0.007055	 0.047367	 0.0006	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 1996	 0.006979	 0.046813	 0.0006	 643.0	 643.0	 643.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2519	 1997	 0.003259	 0.021669	 0.0405	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2519	 1997	 0.00324	 0.021768	 0.0395	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5387	 1998	 0.026102	 0.066087	 0.0011	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4940	 1999	 0.066516	 0.181406	 0.0028	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4075	 2001	 0.05543	 0.141093	 0.0016	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4872	 2001	 0.054422	 0.138574	 0.0016	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4075	 2002	 0.055178	 0.140338	 0.0016	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4873	 2002	 0.05417	 0.13807	 0.0016	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5366	 2003	 0.000252	 0.00252	 0.0001	 13395.0	 13395.0	 13395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2681	 2004	 0.002351	 0.011022	 0.0182	 2747.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3288	 2004	 0.002252	 0.015842	 0.079	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2916	 2004	 0.00132	 0.013076	 0.0385	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4151	 2004	 0.005531	 0.027042	 0.0628	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5517	 2005	 0.016755	 0.051348	 0.0053	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3719	 2006	 0.058453	 0.15747	 0.0022	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4645	 2009	 0.000138	 0.000316	 0.0314	 89765.0	 89765.0	 89765.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4163	 2010	 0.020988	 0.055185	 0.0026	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5179	 2010	 0.016049	 0.040741	 0.0019	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2818	 2011	 0.076594	 0.194507	 0.0022	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5051	 2011	 0.120106	 0.327186	 0.0042	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5214	 2011	 0.180957	 0.33124	 0.0039	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3938	 2012	 0.009264	 0.038696	 0.0638	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4456	 2012	 0.022084	 0.061906	 0.1013	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4863	 2012	 0.017185	 0.07921	 0.1336	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3410	 2013	 0.089494	 0.244142	 0.0028	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4312	 2014	 0.001358	 0.003704	 0.0002	 7529.0	 7529.0	 7529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5393	 2015	 0.000296	 0.001936	 0.0137	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5846	 2018	 0.008818	 0.024188	 0.0002	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5847	 2019	 0.00907	 0.024439	 0.0002	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5466	 2020	 0.00237	 0.005748	 0.0111	 5010.0	 5010.0	 5010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3186	 2022	 0.072814	 0.15999	 0.0017	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4940	 2022	 0.104157	 0.283522	 0.0038	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3616	 2023	 0.000336	 0.002252	 0.004	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2711	 2025	 0.068531	 0.186697	 0.0021	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4295	 2025	 0.016881	 0.045855	 0.0006	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2550	 2026	 0.022676	 0.070295	 0.0065	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 2026	 0.035021	 0.081129	 0.0025	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5654	 2027	 0.001008	 0.00252	 0.001	 10879.0	 10879.0	 10879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5396	 2028	 0.002593	 0.006914	 0.0003	 4107.0	 4107.0	 4107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5395	 2029	 0.002099	 0.006173	 0.0003	 4651.0	 4651.0	 4651.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5398	 2030	 0.010124	 0.027296	 0.0045	 1021.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2092	 2031	 0.022593	 0.077901	 0.0045	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2690	 2031	 0.008395	 0.017531	 0.0826	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3382	 2031	 0.016173	 0.068395	 0.0044	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2945	 2033	 0.046667	 0.119136	 0.0057	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4754	 2033	 0.017531	 0.040123	 0.0019	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4880	 2034	 0.00358	 0.00716	 0.0194	 3711.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5563	 2035	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5564	 2035	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4127	 2036	 0.061225	 0.171328	 0.0018	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5186	 2036	 0.072688	 0.199899	 0.0022	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5314	 2037	 0.020988	 0.107155	 0.0126	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5568	 2037	 0.021164	 0.107332	 0.0012	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5569	 2037	 0.021164	 0.107332	 0.0012	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2435	 2038	 0.047619	 0.129756	 0.0014	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2060	 2039	 0.117914	 0.298816	 0.0034	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2825	 2039	 0.059234	 0.162761	 0.0018	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3750	 2039	 0.071429	 0.181532	 0.0021	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5221	 2039	 0.03225	 0.081885	 0.0009	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5223	 2039	 0.008566	 0.053666	 0.0007	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5218	 2039	 0.03225	 0.081129	 0.001	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4456	 2040	 0.011556	 0.052998	 0.0942	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 2040	 0.011299	 0.057086	 0.1013	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4729	 2041	 0.075334	 0.243638	 0.0022	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3870	 2042	 0.109625	 0.278786	 0.0174	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3614	 2043	 0.002173	 0.014519	 0.0273	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2449	 2045	 0.026449	 0.06568	 0.0207	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2668	 2045	 0.012133	 0.030178	 0.0095	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2222	 2048	 0.013253	 0.051348	 0.0013	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2234	 2048	 0.010582	 0.063744	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2273	 2048	 0.014588	 0.067498	 0.0008	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2842	 2048	 0.012169	 0.032779	 0.001	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2223	 2049	 0.000942	 0.004946	 0.0182	 6148.0	 6148.0	 6148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2745	 2049	 0.008533	 0.038716	 0.0678	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2763	 2049	 0.002977	 0.014748	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3765	 2049	 0.002483	 0.016496	 0.0304	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4068	 2049	 0.004188	 0.019082	 0.0334	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4182	 2049	 0.001742	 0.01171	 0.038	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 2049	 0.001414	 0.009527	 0.0172	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5402	 2050	 0.002771	 0.007307	 0.0	 3779.0	 3779.0	 3779.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2986	 2052	 0.029479	 0.064248	 0.0007	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2986	 2052	 0.022928	 0.062484	 0.0007	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3510	 2053	 0.008672	 0.04002	 0.084	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5463	 2053	 0.001237	 0.005636	 0.0256	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4811	 2054	 0.068027	 0.173091	 0.0019	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5305	 2054	 0.012094	 0.031242	 0.0003	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3198	 2055	 0.003062	 0.020365	 0.0385	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4313	 2055	 0.000786	 0.00524	 0.0273	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5400	 2055	 0.003615	 0.024336	 0.0445	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4314	 2055	 0.001274	 0.008486	 0.0152	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2351	 2056	 0.001634	 0.016835	 0.4361	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3517	 2056	 0.000935	 0.013565	 0.3523	 2335.0	 2335.0	 2335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4774	 2056	 0.001434	 0.01885	 0.6527	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2350	 2056	 0.001634	 0.016842	 0.4361	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3516	 2056	 0.000934	 0.013565	 0.3523	 2335.0	 2335.0	 2335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4774	 2056	 0.001434	 0.01885	 0.6527	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 2059	 0.001512	 0.006803	 0.0001	 4237.0	 4237.0	 4237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 2058	 0.001512	 0.006803	 0.0001	 4237.0	 4237.0	 4237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 2057	 0.001512	 0.006803	 0.0001	 4237.0	 4237.0	 4237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5064	 2061	 0.000111	 0.001604	 0.0416	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5063	 2062	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5063	 2063	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5064	 2064	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5063	 2065	 0.000111	 0.001606	 0.0416	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5064	 2066	 0.000111	 0.001616	 0.0419	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5399	 2067	 0.000756	 0.004283	 0.0002	 6789.0	 6789.0	 6789.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2126	 2069	 0.07357	 0.199647	 0.0022	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2736	 2069	 0.157697	 0.401864	 0.0045	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4697	 2069	 0.090955	 0.248425	 0.0058	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4095	 2070	 0.014696	 0.0269	 0.0656	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2916	 2071	 0.000988	 0.006953	 0.0273	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3841	 2072	 0.013102	 0.089947	 0.002	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3859	 2072	 0.016881	 0.071806	 0.001	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5581	 2072	 0.066012	 0.21542	 0.002	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2806	 2075	 0.001481	 0.005309	 0.0002	 5731.0	 5731.0	 5731.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3974	 2076	 0.049635	 0.127992	 0.0014	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4403	 2076	 0.038549	 0.100277	 0.0011	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2125	 2077	 0.005195	 0.034528	 0.0648	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4967	 2079	 0.018025	 0.047531	 0.0049	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5720	 2079	 0.023457	 0.064074	 0.0029	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4967	 2078	 0.018025	 0.047407	 0.0049	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5263	 2081	 0.0013	 0.005888	 0.0101	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5262	 2080	 0.001306	 0.005912	 0.0101	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2278	 2082	 0.009506	 0.019136	 0.0008	 1391.0	 1391.0	 1391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3258	 2082	 0.010124	 0.026296	 0.0013	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 2083	 0.01321	 0.035185	 0.0018	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5405	 2084	 0.000953	 0.001744	 0.0	 15304.0	 15304.0	 15304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3049	 2085	 0.184933	 0.456034	 0.0052	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3613	 2085	 0.031494	 0.11615	 0.0014	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4052	 2085	 0.111363	 0.3419	 0.0039	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4523	 2085	 0.039305	 0.161502	 0.002	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4525	 2086	 0.002094	 0.013294	 0.0243	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2112	 2087	 0.006499	 0.043259	 0.08	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2678	 2087	 0.003737	 0.037823	 0.1088	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5292	 2087	 0.001254	 0.008365	 0.0152	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4466	 2088	 0.00247	 0.027208	 0.5747	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 2088	 0.001766	 0.019792	 0.3957	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 2089	 0.008062	 0.019904	 0.0187	 1375.0	 1375.0	 1375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 2089	 0.007811	 0.019652	 0.0187	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2734	 2090	 0.01679	 0.042346	 0.0021	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2618	 2091	 0.039753	 0.106506	 0.0052	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2202	 2092	 0.014568	 0.090123	 0.0146	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2284	 2094	 0.000401	 0.001817	 0.003	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5851	 2093	 0.0032	 0.014637	 0.0243	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2093	 1494	 2e-05	 0.000198	 0.0	 155535.0	 155535.0	 155535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3139	 2095	 0.036256	 0.092492	 0.0034	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2569	 2096	 0.003401	 0.022763	 0.0415	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4992	 2096	 0.004122	 0.027542	 0.0501	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2451	 2097	 0.090955	 0.247669	 0.0069	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5465	 2097	 0.040514	 0.110506	 0.0013	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2488	 2100	 0.010557	 0.019325	 0.0008	 1378.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4305	 2100	 0.004938	 0.01321	 0.0006	 2151.0	 2151.0	 2151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4305	 2100	 0.004938	 0.01321	 0.0006	 2151.0	 2151.0	 2151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4382	 2101	 0.048395	 0.119753	 0.0248	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4382	 2101	 0.048395	 0.119753	 0.0245	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3113	 2102	 0.006047	 0.016125	 0.0002	 1715.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2203	 2103	 0.037289	 0.154195	 0.0019	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3081	 2103	 0.017889	 0.045855	 0.0005	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4698	 2103	 0.00907	 0.025951	 0.0002	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5185	 2103	 0.011338	 0.038801	 0.0005	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3081	 2103	 0.019148	 0.051398	 0.0006	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4392	 2103	 0.023432	 0.09675	 0.0012	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5764	 2103	 0.017133	 0.071051	 0.0009	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4393	 2104	 0.001817	 0.008198	 0.0142	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5637	 2104	 0.001857	 0.012504	 0.0233	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2877	 2105	 0.065679	 0.209012	 0.0097	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5623	 2105	 0.009136	 0.025556	 0.0011	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2111	 2108	 0.007105	 0.014009	 0.0002	 1937.0	 1937.0	 1937.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2111	 2107	 0.00325	 0.00844	 0.0001	 3363.0	 3363.0	 3363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2111	 2110	 0.000252	 0.001613	 0.0002	 18630.0	 18630.0	 18630.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2111	 2109	 0.000252	 0.001663	 0.0002	 18082.0	 18082.0	 18082.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2620	 2111	 0.094104	 0.251676	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3646	 2111	 0.066868	 0.185059	 0.0047	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4165	 2111	 0.163517	 0.334593	 0.004	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5112	 2111	 0.069992	 0.202973	 0.002	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5204	 2111	 0.106122	 0.297178	 0.0032	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2619	 2112	 0.002844	 0.018884	 0.0354	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3901	 2113	 0.079365	 0.221466	 0.0025	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5406	 2113	 0.015293	 0.042328	 0.0005	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3003	 2114	 0.068783	 0.261779	 0.003	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2115	 0.075838	 0.216679	 0.0024	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3700	 2115	 0.074074	 0.211136	 0.0024	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5407	 2116	 0.004787	 0.033938	 0.0003	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3269	 2117	 0.081381	 0.225246	 0.0019	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3015	 2118	 0.023683	 0.052406	 0.001	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2996	 2119	 0.00025	 0.0025	 0.0	 13742.0	 13742.0	 13742.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2465	 2121	 0.000252	 0.00252	 0.0017	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3175	 2121	 0.0194	 0.05417	 0.0026	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3177	 2122	 0.058453	 0.163517	 0.0018	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3448	 2122	 0.097002	 0.267826	 0.003	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4185	 2122	 0.040312	 0.109095	 0.0017	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3410	 2123	 0.024691	 0.074326	 0.0009	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3526	 2123	 0.05543	 0.140842	 0.0016	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2768	 2124	 0.018645	 0.051146	 0.0006	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3352	 2124	 0.015369	 0.048627	 0.0721	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3794	 2124	 0.078357	 0.161754	 0.0018	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4060	 2124	 0.087402	 0.222525	 0.0272	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5388	 2124	 0.016629	 0.044092	 0.0006	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3794	 2124	 0.054926	 0.148652	 0.0017	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5386	 2124	 0.016629	 0.044092	 0.0006	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5381	 2126	 0.066037	 0.18002	 0.002	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2680	 2127	 0.051272	 0.133459	 0.0015	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3610	 2128	 0.075082	 0.193248	 0.003	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3955	 2127	 0.065004	 0.162509	 0.002	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4015	 2128	 0.06198	 0.178634	 0.002	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2004	 2131	 4e-05	 0.000375	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2004	 2130	 5.9e-05	 0.000395	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2004	 2129	 5.9e-05	 0.000454	 0.001	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4670	 2132	 0.010988	 0.035432	 0.001	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2798	 2134	 0.000494	 0.003319	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4781	 2134	 0.00318	 0.016237	 0.0289	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5818	 2134	 0.003565	 0.013003	 0.0218	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2238	 2134	 0.001363	 0.006104	 0.0111	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2798	 2134	 0.000514	 0.003496	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2798	 2134	 0.000988	 0.004879	 0.0091	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4194	 2135	 0.001764	 0.004787	 0.0001	 5962.0	 5962.0	 5962.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4195	 2135	 0.001512	 0.004031	 0.0001	 7065.0	 7065.0	 7065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2499	 2136	 0.006914	 0.021235	 0.0013	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3225	 2136	 0.008395	 0.019753	 0.0047	 1217.0	 1217.0	 1217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5252	 2137	 0.008314	 0.028219	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5355	 2137	 0.010078	 0.054926	 0.0021	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5522	 2137	 0.081633	 0.229277	 0.003	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5062	 2139	 0.000356	 0.003319	 0.0121	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5061	 2140	 0.00036	 0.003356	 0.0167	 853.0	 853.0	 853.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2431	 2141	 0.003652	 0.006685	 0.0004	 3993.0	 3993.0	 3993.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2431	 2141	 0.003652	 0.006685	 0.0004	 3993.0	 3993.0	 3993.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1910	 2142	 0.011605	 0.06358	 0.004	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2760	 2142	 0.000247	 0.000691	 0.0024	 41324.0	 41324.0	 41324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4423	 2143	 0.001086	 0.007289	 0.0132	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 2143	 0.00308	 0.020628	 0.0375	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4423	 2143	 0.001067	 0.007289	 0.0132	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 2143	 0.003022	 0.020109	 0.0375	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4829	 2143	 0.003022	 0.020168	 0.0435	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3195	 2146	 0.019904	 0.051902	 0.0106	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3545	 2147	 0.025156	 0.046047	 0.0021	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4353	 2147	 0.003779	 0.009826	 0.0	 2805.0	 2805.0	 2805.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5297	 2147	 0.0194	 0.103553	 0.001	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5561	 2147	 0.008062	 0.034266	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4352	 2147	 0.003023	 0.009826	 0.0	 2872.0	 2872.0	 2872.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5525	 2148	 0.001705	 0.010438	 0.0304	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4164	 2150	 0.027161	 0.070876	 0.0034	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5739	 2150	 0.010741	 0.027531	 0.0013	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5409	 2151	 0.000494	 0.001481	 0.0002	 19026.0	 19026.0	 19026.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3543	 2153	 0.099017	 0.241119	 0.0037	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5410	 2154	 0.005896	 0.030713	 0.0396	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3656	 2155	 0.01008	 0.018452	 0.0006	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3543	 2156	 0.037185	 0.068066	 0.0007	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5551	 2156	 0.080747	 0.147806	 0.0015	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1996	 2157	 0.004031	 0.017637	 0.0243	 1682.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1996	 2157	 0.004535	 0.018392	 0.0252	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2161	 2160	 0.002298	 0.004207	 0.0063	 6326.0	 6326.0	 6326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5315	 2161	 0.000123	 0.001235	 0.0047	 24434.0	 24434.0	 24434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 2162	 0.001106	 0.007546	 0.0354	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2104	 2163	 0.000158	 0.001343	 0.5594	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2068	 2165	 0.015148	 0.064062	 0.0037	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3208	 2165	 0.009383	 0.040123	 0.0005	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5269	 2165	 0.010617	 0.043704	 0.0016	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4753	 2165	 0.001235	 0.00642	 0.0013	 4930.0	 4930.0	 4930.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2233	 2166	 0.002264	 0.015056	 0.0273	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3708	 2166	 0.002173	 0.014617	 0.0263	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3927	 2166	 0.000375	 0.002509	 0.004	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5062	 2166	 0.001746	 0.011648	 0.0216	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5073	 2166	 0.000909	 0.00478	 0.0086	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5321	 2166	 0.001936	 0.011239	 0.0203	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5061	 2166	 0.001738	 0.011635	 0.0213	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5072	 2166	 0.000751	 0.004148	 0.0101	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5061	 2166	 0.001679	 0.01122	 0.0203	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5685	 2170	 0.024188	 0.066213	 0.0007	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2781	 2171	 0.120862	 0.306551	 0.0035	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4433	 2171	 0.05291	 0.134291	 0.0015	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3410	 2172	 0.031922	 0.135097	 0.0017	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3526	 2173	 0.040564	 0.153187	 0.0018	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3876	 2173	 0.06198	 0.158982	 0.0018	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3410	 2172	 0.031973	 0.135299	 0.0017	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3526	 2173	 0.040564	 0.146888	 0.0018	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 2176	 0.008889	 0.092593	 0.0151	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 2176	 0.008889	 0.092469	 0.0144	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2222	 2178	 0.005693	 0.01042	 0.0044	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2222	 2177	 0.005693	 0.01042	 0.0044	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2684	 2179	 0.000381	 0.000697	 0.0486	 38967.0	 38967.0	 38967.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4018	 2180	 0.007307	 0.017133	 0.0191	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2882	 2181	 0.000756	 0.00252	 0.0001	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3877	 2181	 0.094986	 0.240867	 0.0032	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2187	 2184	 0.000252	 0.00252	 0.0011	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2294	 2184	 0.000756	 0.002016	 0.0023	 13307.0	 13307.0	 13307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3097	 2184	 0.007559	 0.015369	 0.0126	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3296	 2184	 0.009964	 0.01824	 0.0118	 1379.0	 1379.0	 1379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3709	 2184	 0.002217	 0.004059	 0.0026	 6195.0	 6195.0	 6195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4806	 2184	 0.008296	 0.015186	 0.0096	 1656.0	 1656.0	 1656.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2187	 2184	 0.000252	 0.00252	 0.0011	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4806	 2184	 0.006551	 0.01285	 0.0112	 1987.0	 1987.0	 1987.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4806	 2184	 0.004283	 0.01033	 0.0111	 2563.0	 2563.0	 2563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2325	 2185	 0.000158	 0.000593	 0.0688	 50437.0	 50437.0	 50437.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2852	 2185	 0.000336	 0.001304	 0.162	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3008	 2185	 4e-05	 0.000237	 0.0334	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3963	 2185	 0.000296	 0.002667	 0.1863	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2324	 2185	 0.000362	 0.000664	 0.0466	 40928.0	 40928.0	 40928.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3964	 2185	 0.000435	 0.001659	 0.3351	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5413	 2186	 0.017284	 0.06321	 0.0232	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5414	 2188	 0.007055	 0.022676	 0.0002	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3924	 2189	 0.083648	 0.211892	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5431	 2191	 0.000123	 0.001235	 0.0002	 27888.0	 27888.0	 27888.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5415	 2192	 0.000988	 0.002469	 0.0	 9817.0	 9817.0	 9817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2804	 2195	 0.001975	 0.004938	 0.0	 5585.0	 5585.0	 5585.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2198	 2196	 2e-05	 0.000198	 0.0233	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3676	 2196	 0.000237	 0.002272	 0.0081	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3676	 2196	 0.000257	 0.002449	 0.0081	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2199	 2196	 2e-05	 0.000198	 0.0132	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2200	 2197	 1e-05	 0.0001	 0.0462	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3908	 2197	 0.001143	 0.011399	 0.2946	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3908	 2197	 0.001087	 0.012375	 0.2513	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3813	 2201	 0.043336	 0.109095	 0.0015	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4928	 2201	 0.028471	 0.078861	 0.0264	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5764	 2203	 0.019904	 0.082892	 0.001	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2990	 2204	 0.010582	 0.026455	 0.0003	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3138	 2205	 0.000879	 0.0037	 0.085	 8140.0	 8140.0	 8140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5416	 2205	 0.000533	 0.003556	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3137	 2205	 0.000869	 0.003437	 0.0851	 8731.0	 8731.0	 8731.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 2206	 0.031746	 0.082389	 0.001	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3133	 2209	 0.004444	 0.028148	 0.0211	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5419	 2210	 0.073066	 0.199043	 0.0022	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5422	 2211	 0.02066	 0.056185	 0.0006	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2503	 2212	 0.082892	 0.15999	 0.0017	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2872	 2214	 0.047115	 0.08642	 0.0017	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5176	 2214	 0.021164	 0.132275	 0.0017	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5180	 2214	 0.036281	 0.13681	 0.0017	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5423	 2216	 0.000316	 0.002153	 0.004	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5421	 2215	 0.000316	 0.002153	 0.004	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4807	 2219	 0.056941	 0.156211	 0.0073	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5424	 2219	 0.078861	 0.176619	 0.0019	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2582	 2221	 4e-05	 0.000237	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2842	 2222	 0.002897	 0.014412	 0.0002	 2069.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2469	 2224	 0.000852	 0.008636	 0.2224	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 2224	 0.001288	 0.013033	 0.335	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2225	 1496	 0.000595	 0.001089	 0.0	 25273.0	 25273.0	 25273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4166	 2225	 0.032099	 0.135679	 0.007	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5425	 2225	 0.000988	 0.003951	 0.0002	 8499.0	 8499.0	 8499.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5426	 2226	 0.002872	 0.01227	 0.0183	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5059	 2227	 0.026959	 0.073318	 0.0009	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5427	 2228	 2e-05	 0.000198	 0.001	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2501	 2230	 0.06324	 0.176367	 0.002	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2523	 2230	 0.024943	 0.07735	 0.001	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 2231	 0.014412	 0.039305	 0.0415	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 2231	 0.01421	 0.039405	 0.0442	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2994	 2232	 0.033827	 0.086667	 0.0006	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3836	 2232	 0.017407	 0.111728	 0.0013	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5065	 2232	 0.020148	 0.125259	 0.0092	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5270	 2232	 0.035926	 0.102716	 0.0011	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2586	 2233	 0.001541	 0.010291	 0.0238	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3947	 2233	 0.000178	 0.001225	 0.002	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5062	 2233	 0.002489	 0.016612	 0.0304	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5851	 2233	 0.002805	 0.01282	 0.0223	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2586	 2233	 0.001541	 0.010252	 0.0192	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5695	 2233	 0.000158	 0.001106	 0.002	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3764	 2234	 0.022928	 0.058881	 0.0013	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2797	 2236	 0.007284	 0.044321	 0.0059	 718.0	 718.0	 718.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3521	 2236	 0.010124	 0.058519	 0.05	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2797	 2236	 0.00716	 0.044198	 0.0059	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4015	 2237	 0.02192	 0.049131	 0.001	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4781	 2238	 0.00243	 0.01357	 0.0248	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3489	 2239	 0.061365	 0.112327	 0.001	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3489	 2239	 0.062911	 0.115158	 0.001	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2859	 2239	 0.019652	 0.054296	 0.0006	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5527	 2241	 0.001402	 0.005452	 0.0101	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4027	 2242	 0.012346	 0.057949	 0.1202	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3326	 2243	 0.011852	 0.031358	 0.0015	 887.0	 887.0	 887.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3459	 2243	 0.006889	 0.020272	 0.001	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2570	 2245	 0.00214	 0.024723	 0.5545	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3153	 2245	 0.00338	 0.034294	 0.8866	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3230	 2245	 0.000229	 0.002465	 0.0549	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4918	 2245	 0.000561	 0.006198	 0.1473	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3154	 2245	 0.00338	 0.034294	 0.8866	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5334	 2247	 0.005533	 0.010128	 0.0	 2636.0	 2636.0	 2636.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2782	 2248	 0.008535	 0.038929	 0.0678	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2902	 2248	 0.001106	 0.005136	 0.0081	 5892.0	 5892.0	 5892.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2396	 2249	 0.099521	 0.25296	 0.0029	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4646	 2250	 0.031111	 0.078642	 0.0067	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4769	 2250	 0.038272	 0.101975	 0.0044	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5426	 2251	 5e-05	 0.000227	 0.0002	 130845.0	 130845.0	 130845.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2487	 2253	 0.042832	 0.179894	 0.0022	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3615	 2255	 0.003081	 0.020109	 0.0375	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5474	 2255	 0.000533	 0.003536	 0.0061	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3898	 2256	 0.007559	 0.0194	 0.0002	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4829	 2258	 0.001067	 0.004306	 0.08	 6978.0	 6978.0	 6978.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 2257	 0.001067	 0.004306	 0.08	 6978.0	 6978.0	 6978.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5428	 2259	 0.004059	 0.007429	 0.0057	 3593.0	 3593.0	 3593.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2271	 2261	 0.004662	 0.008534	 0.0039	 3315.0	 3315.0	 3315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2620	 2262	 0.066566	 0.17284	 0.0022	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5112	 2262	 0.090249	 0.228773	 0.0026	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5647	 2263	 0.006444	 0.012667	 0.0036	 2205.0	 2205.0	 2205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2619	 2264	 0.001936	 0.01284	 0.0243	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5292	 2264	 0.001363	 0.015427	 0.0445	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4648	 2265	 0.047901	 0.15	 0.007	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5612	 2265	 0.014284	 0.08858	 0.0049	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4417	 2265	 0.001926	 0.018247	 0.1021	 1653.0	 1653.0	 1653.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5268	 2265	 0.005037	 0.03142	 0.0017	 953.0	 953.0	 953.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4332	 2268	 0.012346	 0.051146	 0.0006	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5429	 2269	 0.000233	 0.00156	 0.003	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3147	 2270	 0.017989	 0.07546	 0.0069	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2207	 2271	 0.007901	 0.039506	 0.0032	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2183	 2272	 0.000691	 0.003852	 0.0071	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2205	 2272	 0.000454	 0.003121	 0.0061	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5069	 2272	 0.001896	 0.011022	 0.0284	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2182	 2272	 0.000514	 0.002331	 0.0116	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2205	 2272	 0.000474	 0.003101	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5068	 2272	 0.002272	 0.011062	 0.0263	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4487	 2273	 0.016982	 0.096271	 0.001	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5431	 2274	 0.000123	 0.001235	 0.0002	 27888.0	 27888.0	 27888.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 2275	 0.009423	 0.017248	 0.0002	 1548.0	 1548.0	 1548.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4022	 2275	 0.009423	 0.017248	 0.0002	 1548.0	 1548.0	 1548.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3410	 2279	 0.05506	 0.100786	 0.001	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3567	 2280	 0.044092	 0.119929	 0.0015	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3243	 2282	 5.9e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4706	 2282	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4705	 2281	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5688	 2283	 0.028471	 0.072562	 0.0008	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4013	 2285	 0.038395	 0.099136	 0.0047	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4592	 2285	 0.034444	 0.110123	 0.008	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5432	 2287	 0.01159	 0.031998	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4784	 2288	 0.068783	 0.23356	 0.0027	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3802	 2288	 0.032754	 0.111363	 0.0013	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4859	 2289	 0.00081	 0.008193	 0.2108	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2607	 2290	 0.011482	 0.031111	 0.0015	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3226	 2290	 0.037407	 0.100864	 0.0047	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2827	 2291	 0.000756	 0.002016	 0.0	 13714.0	 13714.0	 13714.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3414	 2291	 0.02287	 0.041864	 0.0004	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4567	 2291	 0.089947	 0.230537	 0.003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5616	 2291	 0.196901	 0.539708	 0.006	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2542	 2292	 0.002528	 0.016731	 0.0304	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2828	 2292	 4.8e-05	 8.8e-05	 0.0051	 308785.0	 308785.0	 308785.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3510	 2292	 0.008988	 0.060563	 0.1043	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5433	 2293	 0.001008	 0.002016	 0.0	 12712.0	 12712.0	 12712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3292	 2297	 0.058176	 0.132376	 0.0043	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5745	 2299	 0.073822	 0.164928	 0.0026	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5831	 2299	 0.00252	 0.007055	 0.0001	 4060.0	 4060.0	 4060.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5205	 2300	 0.065256	 0.259259	 0.0031	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3308	 2301	 0.085132	 0.155833	 0.0058	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4092	 2301	 0.067432	 0.123433	 0.0032	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5300	 2302	 0.038284	 0.070078	 0.0007	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2732	 2303	 0.013333	 0.026667	 0.0012	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2342	 2305	 0.018148	 0.036296	 0.0016	 732.0	 732.0	 732.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3869	 2305	 0.018148	 0.036296	 0.0016	 732.0	 732.0	 732.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5622	 2305	 0.082222	 0.183951	 0.0084	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2494	 2307	 0.009574	 0.018896	 0.0254	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3104	 2307	 0.005442	 0.014386	 0.0163	 1978.0	 1978.0	 1978.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3858	 2307	 0.013855	 0.025362	 0.0002	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5059	 2307	 0.097178	 0.252708	 0.0075	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5615	 2307	 0.007256	 0.030637	 0.0008	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3858	 2307	 0.014556	 0.026645	 0.0002	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5614	 2307	 0.007307	 0.030738	 0.0009	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3401	 2307	 0.005795	 0.018392	 0.0009	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2637	 2308	 0.002193	 0.014716	 0.0263	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3279	 2308	 0.001323	 0.00883	 0.0162	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2286	 2309	 0.039557	 0.087679	 0.001	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4765	 2309	 0.04258	 0.09423	 0.001	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5533	 2311	 0.013102	 0.035525	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3857	 2312	 0.001481	 0.007072	 0.0121	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4151	 2312	 0.001956	 0.013136	 0.0243	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2922	 2313	 0.067523	 0.184429	 0.0021	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4092	 2313	 0.073056	 0.133728	 0.0043	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5033	 2313	 0.065508	 0.271101	 0.0034	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5033	 2313	 0.065508	 0.271101	 0.0034	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2519	 2314	 0.011	 0.056595	 0.1027	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4869	 2315	 0.038574	 0.10199	 0.0201	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3218	 2316	 0.010222	 0.025914	 0.0013	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4129	 2317	 0.005795	 0.014361	 0.0135	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4517	 2317	 0.006551	 0.016125	 0.0152	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3649	 2318	 0.02066	 0.052154	 0.0006	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5434	 2319	 0.012716	 0.052469	 0.0026	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3363	 2320	 0.026984	 0.068808	 0.0022	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3080	 2323	 0.002383	 0.006457	 0.0003	 4316.0	 4316.0	 4316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4389	 2326	 0.028219	 0.194004	 0.0023	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5393	 2327	 0.000691	 0.004563	 0.0081	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3084	 2329	 0.084656	 0.181406	 0.002	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5439	 2330	 0.007332	 0.024842	 0.0003	 1107.0	 1107.0	 1107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3195	 2333	 0.07609	 0.171076	 0.0187	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3247	 2333	 0.036533	 0.093726	 0.001	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3415	 2334	 0.069035	 0.175359	 0.002	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4612	 2334	 0.019501	 0.079516	 0.0085	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4701	 2334	 0.095742	 0.282691	 0.0062	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5571	 2334	 0.013605	 0.037541	 0.0019	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3415	 2333	 0.066264	 0.168304	 0.0019	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4612	 2333	 0.019652	 0.080625	 0.0102	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4253	 2335	 0.002449	 0.016336	 0.0354	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5440	 2335	 0.006461	 0.021728	 0.0385	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4253	 2335	 0.002568	 0.017146	 0.0405	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 2336	 0.000457	 0.005035	 0.1458	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 2337	 0.059753	 0.161605	 0.0077	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3469	 2337	 0.041728	 0.105802	 0.005	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2858	 2338	 0.110355	 0.310658	 0.0037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2428	 2339	 0.004283	 0.008566	 0.0001	 3176.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2888	 2340	 0.029479	 0.121945	 0.0015	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4442	 2340	 0.076594	 0.160242	 0.0019	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2888	 2340	 0.02973	 0.124717	 0.0016	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5821	 2341	 0.04258	 0.079617	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3353	 2343	 0.015243	 0.050617	 0.0006	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4208	 2343	 0.055984	 0.153691	 0.0018	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4318	 2344	 0.017561	 0.045906	 0.0035	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5099	 2344	 0.011842	 0.029982	 0.0	 916.0	 916.0	 916.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2881	 2345	 0.003	 0.013517	 0.0243	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5441	 2345	 0.003812	 0.013017	 0.0213	 2283.0	 2283.0	 2283.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2572	 2347	 0.020161	 0.05458	 0.0192	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2978	 2347	 0.012963	 0.036667	 0.0084	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4299	 2347	 0.015556	 0.039877	 0.007	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2572	 2347	 0.020123	 0.054444	 0.0187	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4300	 2347	 0.015383	 0.039642	 0.007	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4619	 2348	 0.043333	 0.109877	 0.0079	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2572	 2347	 0.020247	 0.054568	 0.019	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4018	 2352	 0.006223	 0.016956	 0.0002	 1684.0	 1684.0	 1684.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2815	 2353	 0.014568	 0.046543	 0.0023	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4350	 2353	 0.079753	 0.250247	 0.0123	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2650	 2354	 0.021422	 0.075067	 0.0243	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2901	 2354	 0.0252	 0.085911	 0.0252	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3560	 2356	 0.085412	 0.289746	 0.0034	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5762	 2357	 0.048518	 0.128025	 0.006	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 2358	 0.004283	 0.008314	 0.0117	 3252.0	 3252.0	 3252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5195	 2359	 0.010617	 0.028518	 0.0013	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4344	 2361	 0.035525	 0.123457	 0.0069	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5443	 2362	 0.000123	 0.001235	 0.0002	 23932.0	 23932.0	 23932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5444	 2363	 0.097758	 0.229025	 0.0025	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2376	 2374	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2376	 2373	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2376	 2372	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2376	 2371	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2376	 2370	 2e-06	 0.001244	 0.0	 24882.0	 24882.0	 24882.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2376	 2369	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2636	 2375	 0.081381	 0.248173	 0.0031	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3896	 2375	 0.003779	 0.012346	 0.0161	 2356.0	 2356.0	 2356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5426	 2375	 0.016881	 0.062963	 0.0177	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3896	 2375	 0.010078	 0.040514	 0.0022	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3279	 2376	 0.002449	 0.011141	 0.0203	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4135	 2376	 0.000672	 0.003141	 0.0051	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 2377	 0.01285	 0.027463	 0.0004	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2759	 2378	 0.034014	 0.08642	 0.0017	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4018	 2378	 0.033006	 0.107836	 0.0204	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3113	 2380	 0.056412	 0.18453	 0.0021	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3552	 2380	 0.012195	 0.032225	 0.0364	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3714	 2380	 0.105518	 0.344898	 0.0039	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5446	 2381	 0.053414	 0.145629	 0.0017	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3699	 2381	 0.048627	 0.130511	 0.0068	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5345	 2382	 0.001008	 0.00252	 0.001	 10879.0	 10879.0	 10879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2384	 0.03351	 0.142857	 0.0043	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2513	 2385	 0.039078	 0.106576	 0.0012	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2593	 2386	 0.006299	 0.01159	 0.0125	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2386	 0.038045	 0.104812	 0.0198	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 2387	 0.108163	 0.234492	 0.0027	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3303	 2388	 0.001008	 0.002771	 0.0001	 10014.0	 10014.0	 10014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4990	 2389	 0.02318	 0.060972	 0.0007	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2753	 2391	 0.011386	 0.020842	 0.0153	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3641	 2391	 0.033485	 0.091333	 0.001	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2393	 2392	 0.000454	 0.001209	 0.0	 23551.0	 23551.0	 23551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5471	 2392	 0.070043	 0.23356	 0.0025	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2910	 2393	 0.102797	 0.260771	 0.0029	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3331	 2393	 0.078861	 0.267826	 0.0031	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5546	 2393	 0.053918	 0.183422	 0.0021	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2910	 2393	 0.103049	 0.261275	 0.0029	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5547	 2393	 0.054926	 0.185941	 0.0021	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2825	 2394	 0.057697	 0.12522	 0.0002	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4923	 2395	 0.058453	 0.120433	 0.0013	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2503	 2396	 0.07609	 0.241875	 0.0029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2645	 2397	 0.098765	 0.239607	 0.0026	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2780	 2398	 0.015672	 0.037591	 0.0066	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2780	 2398	 0.015672	 0.037591	 0.0066	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3325	 2400	 0.000252	 0.00126	 0.0	 23670.0	 23670.0	 23670.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3851	 2400	 0.024439	 0.084656	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5456	 2401	 0.000296	 0.000751	 0.001	 38032.0	 38032.0	 38032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3014	 2402	 0.008314	 0.024691	 0.0305	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 2402	 0.01033	 0.044848	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3722	 2402	 0.003145	 0.005757	 0.0079	 4637.0	 4637.0	 4637.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5651	 2402	 0.005039	 0.021416	 0.0002	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 2402	 0.011363	 0.047241	 0.0047	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4704	 2404	 5.9e-05	 0.000198	 0.0091	 148594.0	 148594.0	 148594.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4704	 2403	 4e-05	 0.000198	 0.0051	 151981.0	 151981.0	 151981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5457	 2405	 0.069892	 0.190653	 0.0021	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2470	 2406	 0.025556	 0.064691	 0.0032	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2984	 2406	 0.041543	 0.107901	 0.0316	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5736	 2407	 0.02318	 0.06324	 0.0007	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 2408	 0.018645	 0.078357	 0.001	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2413	 2409	 0.000123	 0.00037	 0.0	 77773.0	 77773.0	 77773.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4541	 2409	 0.014198	 0.037654	 0.0019	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3216	 2410	 0.003779	 0.007559	 0.0052	 3391.0	 3391.0	 3391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5808	 2412	 0.113379	 0.252457	 0.003	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3931	 2414	 0.044848	 0.131519	 0.0015	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5768	 2415	 0.036029	 0.081381	 0.0009	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4836	 2416	 0.005432	 0.014321	 0.0006	 2105.0	 2105.0	 2105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5664	 2416	 0.004815	 0.012222	 0.0006	 2632.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3163	 2417	 8e-05	 0.000147	 0.0091	 184947.0	 184947.0	 184947.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3163	 2418	 8.7e-05	 0.00016	 0.0091	 169954.0	 169954.0	 169954.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5349	 2419	 0.014941	 0.041572	 0.0005	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5463	 2420	 0.00019	 0.00062	 0.001	 48031.0	 48031.0	 48031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4219	 2422	 0.085916	 0.238095	 0.0037	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4219	 2422	 0.091207	 0.235828	 0.0041	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5454	 2423	 0.00284	 0.005802	 0.0003	 4599.0	 4599.0	 4599.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2427	 2424	 0.045603	 0.183422	 0.0021	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2513	 2424	 0.053918	 0.137062	 0.0016	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3369	 2424	 0.004031	 0.011086	 0.0002	 2503.0	 2503.0	 2503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3445	 2424	 0.05291	 0.143109	 0.0016	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5774	 2424	 0.026203	 0.067523	 0.0007	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2513	 2424	 0.051146	 0.139582	 0.0016	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2597	 2426	 0.003062	 0.020365	 0.0375	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2785	 2426	 0.000435	 0.002607	 0.0051	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2785	 2425	 0.000494	 0.002923	 0.0051	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5606	 2427	 0.057697	 0.147392	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3010	 2428	 0.047921	 0.111968	 0.0059	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3082	 2428	 0.100781	 0.231293	 0.0058	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4719	 2428	 0.038297	 0.097002	 0.0011	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4856	 2428	 0.190843	 0.349335	 0.0091	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3011	 2429	 0.00239	 0.015842	 0.0284	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3083	 2429	 0.002765	 0.018548	 0.0344	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4474	 2429	 0.005539	 0.038098	 0.0719	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 2429	 0.005116	 0.034252	 0.0628	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5429	 2429	 0.004306	 0.019919	 0.0354	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2431	 2430	 0.027967	 0.075435	 0.0039	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4254	 2432	 0.016881	 0.043084	 0.0054	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4741	 2432	 0.004913	 0.025044	 0.0229	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5316	 2431	 0.023432	 0.09801	 0.0054	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5462	 2432	 0.027463	 0.074326	 0.0009	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5490	 2431	 0.016125	 0.052658	 0.0012	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5491	 2431	 0.016629	 0.057445	 0.0013	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5535	 2431	 0.012673	 0.053792	 0.0037	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4254	 2432	 0.021466	 0.053616	 0.0102	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4741	 2432	 0.005367	 0.025724	 0.0279	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4254	 2432	 0.023961	 0.054497	 0.0097	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4490	 2433	 0.007802	 0.036069	 0.0633	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5495	 2433	 0.000257	 0.00164	 0.003	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5711	 2433	 0.005077	 0.023921	 0.0425	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4394	 2434	 0.066767	 0.182162	 0.0021	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4682	 2434	 0.074326	 0.20131	 0.0023	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3905	 2435	 0.096498	 0.218443	 0.0024	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5448	 2435	 0.043336	 0.179138	 0.0022	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5715	 2435	 0.036785	 0.151927	 0.0019	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 2437	 0.000514	 0.0048	 0.0172	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5461	 2436	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3313	 2438	 0.097279	 0.215092	 0.0025	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5574	 2438	 0.01326	 0.024272	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4915	 2440	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4915	 2439	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3509	 2441	 0.103301	 0.230033	 0.003	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5705	 2441	 0.040816	 0.090955	 0.001	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3794	 2442	 0.089695	 0.185185	 0.002	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4027	 2442	 0.078055	 0.318443	 0.0378	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4364	 2442	 0.030206	 0.055292	 0.0006	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5236	 2442	 0.043059	 0.174679	 0.0345	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5761	 2442	 0.000252	 0.00252	 0.0007	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5465	 2444	 0.023935	 0.065508	 0.0007	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2596	 2445	 0.055178	 0.140086	 0.0016	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2596	 2446	 0.050643	 0.139834	 0.0016	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4777	 2448	 0.087176	 0.292265	 0.0013	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5563	 2448	 0.057949	 0.156966	 0.0018	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5150	 2447	 0.067271	 0.207861	 0.0023	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5133	 2447	 0.014412	 0.037516	 0.0007	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5130	 2448	 0.013102	 0.035903	 0.0007	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5545	 2449	 0.010533	 0.0368	 0.0121	 826.0	 826.0	 826.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3505	 2450	 0.011206	 0.050285	 0.0899	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3901	 2451	 0.013857	 0.038045	 0.0004	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3901	 2451	 0.014361	 0.04006	 0.0005	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2945	 2452	 0.023951	 0.060741	 0.0029	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5449	 2454	 0.000176	 0.000504	 0.0	 56971.0	 56971.0	 56971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3420	 2455	 0.048123	 0.193752	 0.0027	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2568	 2458	 0.061225	 0.151675	 0.0027	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4378	 2458	 0.064374	 0.150894	 0.0034	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2564	 2459	 0.062716	 0.162222	 0.0075	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3093	 2459	 0.070988	 0.180741	 0.0086	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4163	 2459	 0.020617	 0.056543	 0.0028	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4216	 2459	 0.00216	 0.013605	 0.0006	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5443	 2459	 0.01716	 0.052839	 0.0026	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5679	 2459	 0.019012	 0.048642	 0.0023	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4215	 2459	 0.002148	 0.013568	 0.0006	 2163.0	 2163.0	 2163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4654	 2461	 0.071816	 0.131457	 0.0011	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5214	 2461	 0.006047	 0.011842	 0.0001	 2288.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5466	 2462	 2e-05	 0.000198	 0.001	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3338	 2464	 0.060469	 0.156715	 0.0017	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3175	 2465	 0.019652	 0.050894	 0.0006	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3651	 2466	 0.032185	 0.086951	 0.141	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5039	 2466	 0.042086	 0.112951	 0.0054	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3397	 2468	 0.001975	 0.013235	 0.0309	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3926	 2468	 0.001284	 0.00879	 0.0162	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 2469	 0.002119	 0.02151	 0.5545	 1476.0	 1476.0	 1476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4242	 2470	 0.062716	 0.114815	 0.004	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4892	 2470	 0.005556	 0.013827	 0.0006	 2035.0	 2035.0	 2035.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5458	 2470	 0.021605	 0.092222	 0.0045	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3738	 2471	 0.011536	 0.054933	 0.0931	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4570	 2472	 0.001136	 0.014935	 0.5198	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4570	 2472	 0.001136	 0.014935	 0.517	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2907	 2473	 0.078105	 0.191232	 0.0021	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4455	 2473	 0.046988	 0.086012	 0.0032	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4657	 2473	 0.030234	 0.073822	 0.0009	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2835	 2474	 0.027211	 0.070547	 0.0008	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3636	 2474	 0.028723	 0.073066	 0.0046	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2491	 2476	 0.002771	 0.007811	 0.0001	 3563.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2491	 2475	 0.003527	 0.010078	 0.0001	 2766.0	 2766.0	 2766.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4566	 2477	 0.049131	 0.140338	 0.0017	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4089	 2478	 0.023029	 0.09743	 0.0012	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3853	 2479	 0.000604	 0.001106	 0.0007	 23430.0	 23430.0	 23430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4864	 2479	 0.03225	 0.070043	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 2480	 0.152734	 0.410481	 0.0048	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5189	 2481	 0.000504	 0.00126	 0.0	 22412.0	 22412.0	 22412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3743	 2482	 0.009322	 0.017133	 0.0012	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2823	 2484	 0.053086	 0.158148	 0.0076	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4269	 2484	 0.044691	 0.113457	 0.0053	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4611	 2484	 0.004802	 0.013457	 0.0483	 2079.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5115	 2485	 0.024074	 0.061235	 0.0029	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5192	 2486	 0.003996	 0.027473	 0.0516	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5264	 2486	 0.007111	 0.048909	 0.0921	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2729	 2488	 0.065524	 0.119941	 0.0052	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3497	 2489	 0.06324	 0.16906	 0.0019	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4755	 2490	 0.15092	 0.310229	 0.0036	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5524	 2490	 0.094558	 0.194381	 0.0024	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2835	 2491	 0.014361	 0.088939	 0.0012	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3034	 2491	 0.02066	 0.076594	 0.0009	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2835	 2491	 0.014361	 0.090955	 0.0012	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3470	 2492	 0.000124	 0.001383	 0.0051	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3598	 2492	 0.001047	 0.006953	 0.0132	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3782	 2492	 9.9e-05	 0.000277	 0.0284	 104366.0	 104366.0	 104366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 2492	 0.003417	 0.022696	 0.0425	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3781	 2492	 9.9e-05	 0.000336	 0.0263	 87644.0	 87644.0	 87644.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3780	 2492	 4e-05	 9.9e-05	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 2493	 0.044092	 0.121441	 0.0013	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5288	 2493	 0.023432	 0.063492	 0.0007	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3592	 2495	 0.004031	 0.008314	 0.0057	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4687	 2497	 0.042076	 0.100529	 0.0012	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2725	 2498	 0.026173	 0.067531	 0.0042	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2719	 2501	 0.103049	 0.262535	 0.0029	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3009	 2501	 0.029151	 0.079516	 0.0009	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4080	 2501	 0.065205	 0.153263	 0.0018	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5167	 2501	 0.002268	 0.006047	 0.0001	 4710.0	 4710.0	 4710.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5467	 2502	 0.012812	 0.023452	 0.0002	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5449	 2503	 0.058604	 0.159436	 0.018	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2791	 2503	 0.115797	 0.297682	 0.0097	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2519	 2505	 0.004484	 0.021195	 0.0365	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3680	 2505	 0.00324	 0.014894	 0.0243	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2781	 2506	 0.084077	 0.265709	 0.005	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2923	 2507	 0.026914	 0.073457	 0.0034	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5468	 2508	 5e-05	 0.000252	 0.0	 114924.0	 114924.0	 114924.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4199	 2509	 0.063643	 0.173646	 0.002	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 2509	 0.122197	 0.331066	 0.0038	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5228	 2509	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5230	 2509	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 2509	 0.123709	 0.335853	 0.0038	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4994	 2510	 0.04389	 0.107256	 0.0012	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4994	 2510	 0.062482	 0.114371	 0.0012	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3356	 2511	 0.017133	 0.054926	 0.0006	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2782	 2512	 0.002143	 0.014358	 0.0264	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2837	 2514	 0.001335	 0.003527	 0.004	 8065.0	 8065.0	 8065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5731	 2514	 0.102041	 0.278156	 0.0031	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2836	 2515	 0.007307	 0.021164	 0.0147	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4398	 2515	 0.006903	 0.018468	 0.0008	 1543.0	 1543.0	 1543.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 2516	 0.029226	 0.079365	 0.0009	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 2516	 0.025195	 0.079365	 0.001	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3251	 2518	 0.012018	 0.051298	 0.0006	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3251	 2518	 0.012094	 0.051474	 0.001	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4863	 2519	 0.00403	 0.018054	 0.0349	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4863	 2519	 0.004484	 0.021156	 0.0365	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4859	 2520	 0.000557	 0.007335	 0.2533	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2719	 2523	 0.020887	 0.068682	 0.0015	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4777	 2523	 0.075838	 0.202066	 0.0021	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5167	 2523	 0.089443	 0.243386	 0.0029	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5720	 2524	 0.00716	 0.014321	 0.0006	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2538	 2527	 0.013354	 0.03477	 0.005	 770.0	 770.0	 770.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5469	 2527	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3390	 2528	 0.000116	 0.000212	 0.0142	 128083.0	 128083.0	 128083.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4808	 2529	 0.059012	 0.158642	 0.0077	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3937	 2530	 0.072058	 0.233812	 0.0036	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2561	 2531	 0.086924	 0.209121	 0.0021	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5348	 2531	 0.026027	 0.062887	 0.0006	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2561	 2531	 0.060721	 0.207357	 0.0024	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2931	 2532	 0.172084	 0.417737	 0.0047	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2535	 2534	 0.028958	 0.053008	 0.0005	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2689	 2535	 0.039053	 0.08642	 0.001	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3662	 2535	 0.033258	 0.078357	 0.001	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4817	 2535	 0.080306	 0.146998	 0.0012	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5473	 2535	 0.013983	 0.038095	 0.0005	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2573	 2536	 0.001327	 0.008873	 0.0466	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4958	 2536	 0.002291	 0.01521	 0.0284	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5472	 2537	 0.000179	 0.000327	 0.0233	 83031.0	 83031.0	 83031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5760	 2538	 0.03351	 0.083396	 0.0069	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5469	 2539	 0.013102	 0.034266	 0.0051	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2708	 2540	 0.012094	 0.058957	 0.0172	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2896	 2541	 0.004359	 0.018544	 0.0008	 1550.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3158	 2541	 0.030234	 0.08642	 0.001	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3158	 2541	 0.030234	 0.08642	 0.001	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3943	 2542	 0.001244	 0.008296	 0.0142	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4212	 2543	 0.087679	 0.284455	 0.0034	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3482	 2544	 0.008566	 0.026959	 0.0003	 1013.0	 1013.0	 1013.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5477	 2546	 0.004787	 0.014361	 0.0002	 1893.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5506	 2545	 0.00252	 0.007307	 0.0001	 3707.0	 3707.0	 3707.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2973	 2547	 0.115898	 0.248173	 0.0027	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2973	 2547	 0.072562	 0.248173	 0.0029	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5475	 2548	 0.005845	 0.012925	 0.0001	 2082.0	 2082.0	 2082.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5476	 2549	 0.091774	 0.167992	 0.0017	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3685	 2550	 0.042328	 0.173595	 0.001	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4735	 2550	 0.008062	 0.047619	 0.0006	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4840	 2550	 0.025447	 0.070295	 0.0008	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4735	 2550	 0.017637	 0.056437	 0.0019	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5694	 2551	 0.010667	 0.034444	 0.0112	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3912	 2552	 0.009857	 0.066884	 0.1266	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4736	 2552	 0.000632	 0.003931	 0.0243	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4743	 2552	 0.002153	 0.009758	 0.0172	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4178	 2554	 0.063996	 0.163013	 0.0019	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3188	 2555	 0.097758	 0.247518	 0.0089	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 2556	 0.021482	 0.057407	 0.0032	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 2556	 0.020494	 0.057654	 0.0026	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2767	 2557	 0.046107	 0.192996	 0.0083	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2558	 0.100277	 0.276896	 0.0031	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3700	 2558	 0.026707	 0.076342	 0.0009	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3377	 2559	 0.045926	 0.12358	 0.0058	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4910	 2559	 0.021235	 0.054691	 0.0026	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3843	 2560	 0.019174	 0.04447	 0.0006	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4325	 2560	 0.080877	 0.187705	 0.002	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3648	 2561	 0.113076	 0.249786	 0.0028	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5572	 2561	 0.007811	 0.047871	 0.0006	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5573	 2561	 0.007307	 0.022172	 0.0002	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5848	 2561	 0.075586	 0.24641	 0.0024	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2630	 2561	 0.011842	 0.072814	 0.001	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4459	 2562	 0.003279	 0.022637	 0.0415	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5480	 2564	 0.044815	 0.122222	 0.0057	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5481	 2565	 0.000252	 0.00252	 0.0001	 11659.0	 11659.0	 11659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5482	 2566	 0.015621	 0.043084	 0.0005	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3941	 2567	 0.055933	 0.146888	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4008	 2567	 0.031545	 0.104006	 0.0043	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3105	 2568	 0.089695	 0.165281	 0.0025	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3825	 2568	 0.049383	 0.126228	 0.0022	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4081	 2568	 0.090098	 0.249055	 0.0072	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5255	 2568	 0.019425	 0.04898	 0.001	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5767	 2568	 0.027765	 0.082389	 0.0015	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5493	 2569	 0.001932	 0.012802	 0.0233	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3103	 2570	 0.00063	 0.006413	 0.1632	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4111	 2571	 0.014691	 0.049876	 0.0024	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 2571	 0.042716	 0.14963	 0.0071	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5712	 2572	 0.009753	 0.024074	 0.0133	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5710	 2572	 0.010247	 0.025309	 0.0133	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5479	 2573	 0.000593	 0.003951	 0.0339	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4003	 2574	 0.031998	 0.081129	 0.001	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4368	 2574	 0.009322	 0.02318	 0.0002	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5190	 2576	 0.000802	 0.002173	 0.0001	 13013.0	 13013.0	 13013.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2852	 2577	 0.000198	 0.001699	 0.1731	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3010	 2578	 0.04389	 0.139053	 0.014	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3010	 2578	 0.04389	 0.139053	 0.014	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4340	 2579	 0.02088	 0.03822	 0.0012	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5390	 2579	 0.024296	 0.118963	 0.0004	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5753	 2579	 0.002963	 0.009877	 0.0012	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5794	 2579	 0.051852	 0.13679	 0.0047	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5256	 2581	 0.010444	 0.032756	 0.0103	 930.0	 930.0	 930.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5046	 2582	 0.000296	 0.001758	 0.003	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5849	 2582	 0.000356	 0.002054	 0.004	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5670	 2582	 0.006696	 0.029985	 0.0527	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3436	 2583	 0.040247	 0.10963	 0.0052	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4143	 2583	 0.044815	 0.122346	 0.0057	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2829	 2584	 0.029136	 0.081605	 0.0037	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2626	 2585	 0.022963	 0.051728	 0.0023	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4397	 2585	 0.000988	 0.005926	 0.0863	 5342.0	 5342.0	 5342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5110	 2585	 0.00321	 0.02	 0.0002	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4396	 2585	 0.000988	 0.005926	 0.0002	 5342.0	 5342.0	 5342.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5109	 2585	 0.00321	 0.02	 0.0002	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2739	 2587	 0.074074	 0.177879	 0.001	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5752	 2587	 0.074074	 0.177879	 0.001	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3169	 2589	 0.015839	 0.041543	 0.0019	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5484	 2590	 0.001764	 0.005039	 0.0	 5531.0	 5531.0	 5531.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2986	 2591	 0.031494	 0.0645	 0.0007	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2833	 2592	 0.000222	 0.002327	 0.0578	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3012	 2592	 0.001565	 0.020568	 0.7076	 1547.0	 1547.0	 1547.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5723	 2592	 0.000914	 0.009875	 0.2238	 1704.0	 1704.0	 1704.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2799	 2592	 0.001641	 0.021544	 0.7451	 1476.0	 1476.0	 1476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2833	 2592	 0.000229	 0.002313	 0.0578	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3012	 2592	 0.001558	 0.020568	 0.7076	 1547.0	 1547.0	 1547.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2799	 2592	 0.001634	 0.021503	 0.7451	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2593	 0.014109	 0.089443	 0.0011	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2593	 0.014109	 0.089443	 0.0011	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5382	 2594	 0.060972	 0.168808	 0.0019	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5632	 2594	 0.000252	 0.001008	 0.0	 33358.0	 33358.0	 33358.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5486	 2595	 0.021852	 0.059753	 0.0028	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4404	 2596	 0.036483	 0.090854	 0.0011	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4414	 2596	 0.050643	 0.140842	 0.0015	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4404	 2596	 0.037995	 0.094835	 0.0011	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4414	 2596	 0.050643	 0.140842	 0.0015	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2785	 2597	 0.003378	 0.02242	 0.0415	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5401	 2598	 0.002222	 0.004444	 0.0002	 5979.0	 5979.0	 5979.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2602	 2600	 0.000176	 0.000454	 0.0005	 62462.0	 62462.0	 62462.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4673	 2600	 0.021668	 0.052154	 0.0005	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5487	 2601	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3113	 2603	 0.07231	 0.206853	 0.0023	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4055	 2603	 0.04384	 0.122953	 0.0013	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3113	 2603	 0.072058	 0.206601	 0.0023	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5488	 2605	 0.026296	 0.071728	 0.0028	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3573	 2606	 0.171076	 0.313152	 0.0033	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4448	 2606	 0.025699	 0.065508	 0.0008	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2877	 2607	 0.075556	 0.205309	 0.0097	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3226	 2607	 0.048642	 0.131481	 0.0063	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3348	 2607	 0.058765	 0.152099	 0.0073	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4073	 2607	 0.087161	 0.224198	 0.0107	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3412	 2610	 0.04284	 0.091728	 0.0042	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3409	 2612	 0.071504	 0.176997	 0.0018	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 2613	 0.039305	 0.102293	 0.0012	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5033	 2614	 0.116906	 0.242126	 0.0026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5457	 2614	 0.03477	 0.072814	 0.0008	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 2615	 0.021605	 0.091111	 0.0049	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3360	 2616	 0.011838	 0.02167	 0.0235	 1161.0	 1161.0	 1161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3978	 2617	 0.033086	 0.089876	 0.0042	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4679	 2617	 0.088642	 0.185679	 0.0079	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3025	 2618	 0.033086	 0.09	 0.0042	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5816	 2618	 0.048889	 0.124321	 0.0059	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 2621	 0.08642	 0.23608	 0.0026	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5094	 2622	 0.018642	 0.050617	 0.0024	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5490	 2623	 0.000756	 0.00252	 0.0001	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5491	 2623	 0.00068	 0.002268	 0.0001	 12845.0	 12845.0	 12845.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2959	 2624	 0.04515	 0.122222	 0.0025	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5806	 2624	 0.00126	 0.003779	 0.0	 7635.0	 7635.0	 7635.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5807	 2624	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2931	 2627	 0.010078	 0.04258	 0.0005	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4587	 2627	 0.009826	 0.041068	 0.0016	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2832	 2628	 0.003826	 0.018665	 0.0334	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2933	 2628	 0.00077	 0.003536	 0.0066	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4474	 2628	 0.005037	 0.034785	 0.0653	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2832	 2628	 0.003615	 0.01762	 0.0314	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2932	 2628	 0.000711	 0.004583	 0.0081	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5572	 2630	 0.004283	 0.025951	 0.0003	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2639	 2631	 0.133006	 0.305266	 0.0033	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3560	 2631	 0.129252	 0.306374	 0.004	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3892	 2631	 0.05039	 0.117158	 0.0013	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2911	 2632	 0.024074	 0.054198	 0.0024	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5249	 2632	 0.048148	 0.108148	 0.005	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5492	 2634	 0.009574	 0.017637	 0.0289	 1516.0	 1516.0	 1516.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2790	 2635	 0.066264	 0.166289	 0.0074	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3139	 2635	 0.035525	 0.091459	 0.0032	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
