%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.01     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                       04 - January - 2019                        %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case6470_rte__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4604	 2635	 0.020257	 0.117108	 0.0127	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4604	 2636	 0.020433	 0.117914	 0.0121	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4135	 2637	 0.002726	 0.018193	 0.0334	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4634	 2637	 0.002596	 0.01165	 0.0203	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4135	 2637	 0.002726	 0.018193	 0.0334	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2951	 2638	 0.06125	 0.156866	 0.0017	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4070	 2638	 0.035047	 0.090098	 0.001	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3441	 2639	 0.080121	 0.194255	 0.0021	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5232	 2640	 0.066012	 0.179894	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5504	 2641	 0.003086	 0.008148	 0.0005	 3410.0	 3410.0	 3410.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5835	 2641	 0.017037	 0.044691	 0.0021	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5534	 2642	 0.001512	 0.003023	 0.0	 8999.0	 8999.0	 8999.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2646	 2645	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5221	 2645	 0.029226	 0.080625	 0.001	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5218	 2646	 0.031746	 0.080121	 0.0009	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3503	 2647	 0.024439	 0.064752	 0.0016	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4174	 2647	 0.039305	 0.111363	 0.0012	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3653	 2647	 0.017385	 0.049383	 0.0006	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4175	 2650	 0.004507	 0.013102	 0.0043	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5545	 2650	 0.012933	 0.044356	 0.0144	 684.0	 684.0	 684.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5583	 2650	 0.002711	 0.008889	 0.0032	 3399.0	 3399.0	 3399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4993	 2651	 0.106828	 0.220207	 0.0024	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5822	 2651	 0.034575	 0.063288	 0.0007	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3770	 2652	 0.036543	 0.096173	 0.0045	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3376	 2653	 0.095238	 0.206097	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3489	 2653	 0.04384	 0.111867	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4540	 2654	 0.003275	 0.014109	 0.0002	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5189	 2654	 0.01852	 0.033901	 0.0003	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5787	 2655	 0.000198	 0.000909	 0.002	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4148	 2656	 0.036029	 0.15873	 0.0029	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4514	 2656	 0.052658	 0.144117	 0.0016	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5356	 2656	 0.006551	 0.027211	 0.0003	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4515	 2657	 0.002252	 0.010509	 0.0187	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4891	 2657	 0.008	 0.03998	 0.0709	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3540	 2658	 0.000109	 0.000494	 0.001	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2719	 2659	 0.054926	 0.133535	 0.0013	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3452	 2659	 0.024439	 0.058957	 0.0006	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3988	 2660	 0.06576	 0.17939	 0.002	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3689	 2661	 0.007811	 0.027211	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2594	 2662	 0.022928	 0.094734	 0.0012	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3531	 2662	 0.039053	 0.144117	 0.0086	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4040	 2662	 0.014865	 0.033006	 0.0004	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5430	 2662	 0.012094	 0.033006	 0.0004	 840.0	 840.0	 840.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2594	 2662	 0.02318	 0.093978	 0.0013	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4779	 2663	 0.005827	 0.02703	 0.0476	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3491	 2668	 0.006409	 0.016431	 0.005	 1836.0	 1836.0	 1836.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5689	 2669	 0.024691	 0.067271	 0.0013	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5690	 2669	 0.026203	 0.066516	 0.0013	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3512	 2670	 0.039753	 0.104568	 0.005	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4164	 2670	 0.006259	 0.020988	 0.0013	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4880	 2670	 0.001481	 0.006667	 0.0288	 4350.0	 4350.0	 4350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3573	 2674	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3573	 2673	 0.000252	 0.00252	 0.0001	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4257	 2675	 0.013102	 0.03477	 0.0004	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4887	 2675	 0.074326	 0.157218	 0.0017	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4257	 2675	 0.017889	 0.045855	 0.0006	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4402	 2676	 0.07483	 0.202822	 0.0029	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5494	 2677	 0.007559	 0.021164	 0.0002	 1354.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3884	 2677	 0.047871	 0.125976	 0.0014	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5441	 2678	 0.001956	 0.020958	 0.0871	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2677	 2679	 0.014613	 0.040816	 0.0005	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4360	 2682	 0.057823	 0.168178	 0.0102	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3017	 2683	 0.009136	 0.019259	 0.0062	 1396.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5401	 2683	 0.026914	 0.070741	 0.0034	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5762	 2683	 0.047654	 0.124815	 0.0058	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3017	 2683	 0.009012	 0.018889	 0.0062	 1422.0	 1422.0	 1422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3483	 2685	 0.013704	 0.043333	 0.0021	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4697	 2686	 0.059133	 0.16198	 0.0018	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5496	 2687	 5.9e-05	 0.000435	 0.0025	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5497	 2688	 0.002593	 0.010741	 0.0005	 2745.0	 2745.0	 2745.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3762	 2689	 0.058026	 0.106216	 0.001	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4782	 2691	 0.036231	 0.098262	 0.0023	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3518	 2692	 0.099622	 0.273217	 0.0149	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2694	 2693	 0.020988	 0.088518	 0.0045	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5498	 2693	 1.2e-05	 0.001235	 0.0002	 24050.0	 24050.0	 24050.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3167	 2695	 0.000336	 0.001225	 0.1529	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3883	 2695	 0.000138	 0.00079	 0.1063	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4913	 2695	 0.000138	 0.000889	 0.1215	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2835	 2696	 0.001764	 0.004787	 0.0042	 5788.0	 5788.0	 5788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2835	 2696	 0.001008	 0.003023	 0.003	 9266.0	 9266.0	 9266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3898	 2698	 0.02066	 0.052406	 0.0006	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4734	 2698	 0.006551	 0.027463	 0.009	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 2700	 0.015309	 0.031728	 0.0013	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4324	 2701	 0.049887	 0.12648	 0.0014	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3658	 2702	 0.011086	 0.028471	 0.0003	 967.0	 967.0	 967.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3438	 2703	 0.001041	 0.006967	 0.0152	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3175	 2704	 0.076846	 0.267826	 0.0033	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4058	 2704	 0.000604	 0.001106	 0.0006	 22736.0	 22736.0	 22736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4667	 2704	 0.071303	 0.194759	 0.0022	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4059	 2704	 0.000773	 0.001416	 0.0007	 17760.0	 17760.0	 17760.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4898	 2705	 0.019728	 0.057546	 0.0029	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5206	 2705	 0.006047	 0.020912	 0.0	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5837	 2705	 0.011086	 0.057445	 0.0021	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3346	 2706	 0.009067	 0.029116	 0.0486	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2896	 2708	 0.024439	 0.101789	 0.001	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3840	 2707	 0.040539	 0.128168	 0.0015	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4614	 2708	 0.087931	 0.279667	 0.0033	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4865	 2707	 0.025195	 0.159486	 0.0021	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5399	 2707	 0.009826	 0.047115	 0.001	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3943	 2709	 0.000701	 0.004599	 0.0082	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3943	 2709	 0.000705	 0.00463	 0.0083	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3931	 2711	 0.026959	 0.112875	 0.0023	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3932	 2712	 0.001956	 0.008691	 0.0248	 3468.0	 3468.0	 3468.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5502	 2713	 0.026543	 0.066296	 0.0031	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3312	 2715	 0.012496	 0.043621	 0.0734	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3544	 2715	 0.018805	 0.069215	 0.1235	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3561	 2715	 0.012306	 0.062598	 0.1109	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3312	 2715	 0.00717	 0.042726	 0.0749	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4137	 2716	 0.001627	 0.017031	 0.3812	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5168	 2719	 0.018392	 0.045074	 0.0004	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5170	 2719	 0.020106	 0.048828	 0.0046	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3030	 2720	 0.017284	 0.108148	 0.0075	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4725	 2721	 0.000257	 0.000612	 0.0547	 46632.0	 46632.0	 46632.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4724	 2721	 0.000237	 0.000553	 0.0496	 51447.0	 51447.0	 51447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4723	 2721	 0.000237	 0.000553	 0.0496	 51447.0	 51447.0	 51447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5064	 2722	 0.000395	 0.005229	 0.1791	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2723	 0.008062	 0.054926	 0.0006	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3666	 2723	 0.008062	 0.054926	 0.0006	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3584	 2725	 0.002963	 0.008642	 0.0024	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4816	 2725	 0.00679	 0.028642	 0.0034	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4816	 2725	 0.007284	 0.03037	 0.0028	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4229	 2726	 0.005017	 0.033521	 0.0607	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3916	 2727	 0.049131	 0.127488	 0.0014	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 2728	 0.001679	 0.007526	 0.0132	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3602	 2729	 0.055595	 0.101765	 0.0043	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5504	 2730	 0.005926	 0.016173	 0.0008	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4149	 2731	 0.003275	 0.010582	 0.0002	 2666.0	 2666.0	 2666.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4227	 2734	 0.018025	 0.045679	 0.0021	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4956	 2738	 0.009753	 0.018272	 0.0008	 1465.0	 1465.0	 1465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4956	 2737	 0.003185	 0.008914	 0.0319	 3204.0	 3204.0	 3204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 2739	 0.054422	 0.127236	 0.0021	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5650	 2740	 0.000579	 0.001587	 0.0	 17478.0	 17478.0	 17478.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3646	 2743	 0.128484	 0.235189	 0.0033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3815	 2744	 0.066264	 0.1678	 0.0019	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4990	 2744	 0.060217	 0.164021	 0.0019	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3121	 2745	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4068	 2745	 0.004326	 0.019694	 0.0344	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4992	 2745	 0.003338	 0.015091	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3120	 2745	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4992	 2745	 0.003338	 0.015091	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3119	 2745	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4626	 2746	 0.008818	 0.022172	 0.0	 1238.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3422	 2747	 0.025951	 0.072814	 0.0085	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2945	 2749	 0.000951	 0.003593	 0.0002	 8159.0	 8159.0	 8159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2946	 2750	 0.000138	 0.000593	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4730	 2751	 0.041975	 0.106543	 0.0049	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4786	 2751	 0.034568	 0.094444	 0.024	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5107	 2751	 0.031111	 0.084938	 0.004	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4786	 2751	 0.034568	 0.094444	 0.024	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2846	 2754	 0.15873	 0.35349	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4206	 2754	 0.000756	 0.005291	 0.0001	 5525.0	 5525.0	 5525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4426	 2754	 0.068531	 0.165961	 0.0018	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5100	 2754	 0.096246	 0.238851	 0.0027	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5737	 2754	 0.005039	 0.012598	 0.0002	 2177.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4205	 2754	 0.002771	 0.006047	 0.0001	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3510	 2755	 0.007723	 0.032119	 0.0527	 937.0	 937.0	 937.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3938	 2755	 0.009541	 0.039585	 0.0648	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5509	 2756	 0.00397	 0.007268	 0.0102	 3460.0	 3460.0	 3460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3424	 2757	 0.03094	 0.093298	 0.0011	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4804	 2757	 0.015621	 0.04132	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5506	 2758	 0.000252	 0.001008	 0.0	 27575.0	 27575.0	 27575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3664	 2759	 0.007055	 0.016629	 0.0007	 1684.0	 1684.0	 1684.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5505	 2761	 0.000705	 0.002973	 0.0001	 9377.0	 9377.0	 9377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5510	 2762	 0.00252	 0.004787	 0.0001	 6271.0	 6271.0	 6271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2953	 2763	 0.001519	 0.010582	 0.0162	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3765	 2763	 0.002216	 0.014805	 0.0273	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2952	 2763	 0.001529	 0.010637	 0.0162	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3765	 2763	 0.002206	 0.014728	 0.0273	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4069	 2764	 0.000457	 0.006025	 0.2079	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4908	 2764	 0.001856	 0.025166	 0.8563	 1264.0	 1264.0	 1264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4625	 2765	 0.056941	 0.143613	 0.0016	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3366	 2766	 0.014865	 0.045855	 0.0002	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3366	 2766	 0.014865	 0.046107	 0.0002	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5507	 2767	 0.055178	 0.139834	 0.0016	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5687	 2768	 0.090703	 0.190476	 0.0021	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5386	 2768	 0.006551	 0.017637	 0.0002	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2841	 2770	 0.013086	 0.045803	 0.0021	 624.0	 624.0	 624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3261	 2770	 0.005185	 0.031975	 0.0023	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4285	 2770	 0.015803	 0.053086	 0.0026	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4411	 2770	 0.039506	 0.113457	 0.0053	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4904	 2770	 0.025802	 0.106914	 0.0057	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5820	 2770	 0.018519	 0.065679	 0.0036	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4285	 2770	 0.024815	 0.071975	 0.0032	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5240	 2770	 0.025679	 0.106543	 0.0055	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3018	 2771	 0.014914	 0.055309	 0.0896	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4810	 2771	 0.009383	 0.042607	 0.0759	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 2772	 0.002597	 0.020332	 0.4202	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4532	 2772	 0.001932	 0.021399	 0.4448	 1391.0	 1391.0	 1391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5502	 2773	 0.020988	 0.052469	 0.0024	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5776	 2773	 0.018025	 0.045926	 0.0021	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3904	 2775	 0.068783	 0.155959	 0.0021	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5081	 2775	 0.026707	 0.07483	 0.0008	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5508	 2776	 0.000198	 0.000909	 0.001	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3810	 2777	 0.148778	 0.326556	 0.0036	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5135	 2777	 0.028924	 0.07672	 0.0001	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5511	 2778	 0.001106	 0.007328	 0.0132	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4009	 2779	 0.028471	 0.074326	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2962	 2780	 0.031973	 0.079441	 0.0041	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3330	 2780	 0.005039	 0.021416	 0.0002	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5442	 2781	 0.071454	 0.242605	 0.0033	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5452	 2781	 0.018267	 0.062031	 0.0007	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5453	 2781	 0.018392	 0.06198	 0.0007	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5599	 2781	 0.022525	 0.13933	 0.0018	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3330	 2780	 0.005039	 0.021668	 0.0002	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3356	 2781	 0.068531	 0.219955	 0.0026	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3505	 2782	 0.015488	 0.067417	 0.1205	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3483	 2784	 0.010247	 0.02037	 0.001	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4184	 2785	 0.005985	 0.041383	 0.0739	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5814	 2785	 0.000243	 0.001614	 0.003	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5422	 2788	 0.033762	 0.092215	 0.001	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4857	 2789	 0.022147	 0.129554	 0.004	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4857	 2789	 0.023658	 0.133686	 0.0041	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4604	 2790	 0.064669	 0.118376	 0.0067	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4071	 2791	 0.054422	 0.143613	 0.0017	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5449	 2791	 0.074779	 0.202444	 0.0048	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5470	 2791	 0.074049	 0.255959	 0.0301	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5471	 2791	 0.077123	 0.256362	 0.0254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4071	 2791	 0.054422	 0.143865	 0.0017	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3400	 2792	 0.003737	 0.024798	 0.0456	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5132	 2792	 0.000869	 0.005886	 0.0415	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4064	 2793	 0.119224	 0.218238	 0.002	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4956	 2794	 0.004074	 0.028025	 0.0058	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4958	 2795	 0.000514	 0.004247	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5512	 2796	 5.9e-05	 0.000474	 0.002	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3381	 2798	 0.004286	 0.020405	 0.0344	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3672	 2798	 0.007625	 0.035378	 0.0668	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3859	 2800	 0.008818	 0.024943	 0.0	 1117.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4200	 2801	 0.042963	 0.084938	 0.0038	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 2802	 0.038045	 0.116402	 0.0013	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3799	 2803	 0.000252	 0.00252	 0.0002	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3925	 2803	 0.027715	 0.170824	 0.0132	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5251	 2803	 0.045528	 0.124112	 0.0016	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3671	 2806	 0.010988	 0.042963	 0.0003	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3672	 2807	 0.001146	 0.005551	 0.0101	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4924	 2808	 0.097506	 0.263794	 0.0029	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5457	 2808	 0.054674	 0.112623	 0.0012	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3700	 2809	 0.00126	 0.00252	 0.0018	 10480.0	 10480.0	 10480.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3512	 2810	 0.033827	 0.143333	 0.0073	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4177	 2810	 0.012716	 0.034321	 0.0058	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4380	 2810	 0.004198	 0.017407	 0.003	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4881	 2811	 0.008296	 0.038795	 0.0648	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4257	 2812	 0.024969	 0.106223	 0.0026	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5515	 2814	 0.000756	 0.00252	 0.0001	 12969.0	 12969.0	 12969.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3307	 2815	 0.024691	 0.063827	 0.0031	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4395	 2815	 0.019506	 0.052593	 0.0024	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5037	 2815	 0.034197	 0.093951	 0.0	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5298	 2815	 0.011358	 0.026914	 0.0013	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5554	 2815	 0.014938	 0.039383	 0.0018	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5556	 2815	 0.014198	 0.039012	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5570	 2815	 0.036667	 0.116049	 0.0057	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5036	 2815	 0.034321	 0.094691	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3603	 2816	 0.00528	 0.029102	 0.0496	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2945	 2817	 0.052593	 0.119012	 0.0039	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5751	 2817	 0.065556	 0.146914	 0.0068	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 2819	 0.033762	 0.137566	 0.0018	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5213	 2819	 0.085528	 0.156557	 0.0016	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5459	 2819	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 2820	 0.011417	 0.020898	 0.0002	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4349	 2822	 9.9e-05	 0.001007	 0.003	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4349	 2821	 0.000119	 0.001067	 0.004	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4316	 2824	 0.177421	 0.324767	 0.0071	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4336	 2824	 0.084656	 0.216427	 0.0025	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5450	 2825	 0.052154	 0.104308	 0.0011	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3713	 2826	 0.000395	 0.001126	 0.1043	 25728.0	 25728.0	 25728.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3182	 2830	 0.101481	 0.203086	 0.0089	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3848	 2830	 0.00642	 0.02	 0.0154	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5322	 2830	 0.005864	 0.036531	 0.0019	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5820	 2830	 0.013951	 0.044321	 0.0021	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5149	 2831	 0.000849	 0.003812	 0.0071	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3809	 2833	 7.6e-05	 0.000554	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3808	 2833	 7.6e-05	 0.000554	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3807	 2833	 7.6e-05	 0.000554	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3806	 2833	 7.6e-05	 0.000568	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5673	 2834	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4398	 2836	 0.003679	 0.018418	 0.0286	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5516	 2838	 0.000756	 0.00252	 0.0	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5518	 2839	 1.5e-05	 9.9e-05	 0.001	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3345	 2840	 0.044973	 0.126127	 0.0015	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5092	 2841	 0.002963	 0.008889	 0.0005	 3170.0	 3170.0	 3170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5266	 2843	 0.005543	 0.014865	 0.0002	 1862.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5392	 2844	 0.054568	 0.138519	 0.0065	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5520	 2845	 2.5e-05	 0.000252	 0.0001	 113138.0	 113138.0	 113138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2954	 2846	 0.125894	 0.230447	 0.0021	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4561	 2846	 0.109599	 0.26455	 0.003	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5730	 2848	 0.04006	 0.101033	 0.0068	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5521	 2849	 0.000277	 0.001244	 0.0886	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4570	 2850	 0.000499	 0.006557	 0.2282	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4647	 2850	 0.000298	 0.003019	 0.078	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4570	 2850	 0.000505	 0.006637	 0.231	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4647	 2850	 0.000298	 0.003012	 0.078	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4570	 2850	 0.000499	 0.006557	 0.2282	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4570	 2850	 0.000499	 0.006557	 0.2282	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5252	 2851	 0.074578	 0.210632	 0.0025	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5522	 2851	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3102	 2853	 0.000158	 0.001284	 0.1185	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 2853	 0.000178	 0.001521	 0.1397	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5792	 2854	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5525	 2856	 1.5e-05	 9.9e-05	 0.0	 309124.0	 309124.0	 309124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5524	 2857	 0.000454	 0.001008	 0.0	 27511.0	 27511.0	 27511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5523	 2859	 0.006299	 0.016377	 0.0002	 1734.0	 1734.0	 1734.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5523	 2860	 0.001208	 0.002211	 0.0	 12072.0	 12072.0	 12072.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5527	 2861	 0.000158	 0.000652	 0.001	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3399	 2862	 0.011262	 0.075762	 0.0018	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3758	 2864	 0.015148	 0.040877	 0.0019	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5337	 2864	 0.008395	 0.034815	 0.0018	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5786	 2864	 0.028025	 0.174815	 0.0096	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4144	 2865	 0.002983	 0.020385	 0.0375	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4173	 2865	 0.005136	 0.034548	 0.0628	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2998	 2868	 0.003049	 0.012824	 0.0194	 2240.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 2866	 0.003275	 0.012094	 0.0132	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 2867	 0.005382	 0.009851	 0.0091	 2631.0	 2631.0	 2631.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5528	 2869	 0.000123	 0.001235	 0.0	 23932.0	 23932.0	 23932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4685	 2870	 0.000247	 0.000741	 0.0005	 38824.0	 38824.0	 38824.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4448	 2871	 0.059939	 0.151978	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5530	 2874	 0.002875	 0.005263	 0.0001	 5072.0	 5072.0	 5072.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4930	 2875	 0.054568	 0.138889	 0.0065	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3276	 2876	 0.007004	 0.015142	 0.0002	 1823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5618	 2877	 0.037494	 0.102284	 0.0049	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5532	 2878	 0.003779	 0.014865	 0.0018	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5531	 2879	 0.010632	 0.026228	 0.0027	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3038	 2883	 0.025447	 0.064575	 0.0007	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3076	 2884	 0.069035	 0.148652	 0.0021	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3010	 2885	 0.01033	 0.02842	 0.0003	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5317	 2886	 0.005795	 0.022424	 0.0002	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5533	 2886	 0.000504	 0.002268	 0.0	 12709.0	 12709.0	 12709.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3036	 2887	 0.091963	 0.211892	 0.0021	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5534	 2887	 0.048375	 0.10708	 0.0012	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4295	 2888	 0.02973	 0.124969	 0.0027	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4582	 2889	 0.055682	 0.13933	 0.0016	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4565	 2890	 0.003527	 0.013354	 0.0	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2917	 2892	 0.001323	 0.008824	 0.0339	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3485	 2893	 0.000731	 0.00484	 0.0091	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4861	 2893	 0.002884	 0.018686	 0.0375	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5565	 2893	 0.001817	 0.012168	 0.0223	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3212	 2893	 0.002785	 0.018884	 0.0334	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3485	 2893	 0.00077	 0.005136	 0.0091	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5678	 2893	 0.003121	 0.020859	 0.0385	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3485	 2893	 0.000731	 0.00482	 0.0091	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3479	 2894	 9.7e-05	 0.00097	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4637	 2894	 0.001468	 0.014903	 0.3841	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5086	 2894	 0.00036	 0.003636	 0.0953	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3478	 2894	 9.7e-05	 0.00097	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4638	 2894	 0.001461	 0.014785	 0.3812	 2147.0	 2147.0	 2147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 2894	 0.001247	 0.012673	 0.3263	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3477	 2894	 9.7e-05	 0.000983	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3476	 2894	 9.7e-05	 0.001025	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3326	 2895	 0.007037	 0.019259	 0.001	 1449.0	 1449.0	 1449.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5655	 2895	 0.003827	 0.010864	 0.0005	 2579.0	 2579.0	 2579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4017	 2896	 0.024439	 0.096498	 0.0194	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3181	 2897	 0.046259	 0.11736	 0.0013	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5535	 2898	 0.001638	 0.004334	 0.0048	 6565.0	 6565.0	 6565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3845	 2899	 0.046687	 0.127387	 0.0014	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5033	 2899	 0.108592	 0.275636	 0.0031	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5492	 2899	 0.0839	 0.23356	 0.0027	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3600	 2901	 0.006889	 0.018756	 0.0	 1594.0	 1594.0	 1594.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5537	 2903	 0.001512	 0.004031	 0.0001	 7065.0	 7065.0	 7065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5536	 2903	 0.001461	 0.003704	 0.0001	 7639.0	 7639.0	 7639.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5682	 2904	 0.013444	 0.026877	 0.0011	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4718	 2905	 0.001644	 0.005778	 0.0018	 5259.0	 5259.0	 5259.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4134	 2906	 0.038272	 0.114311	 0.0065	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2910	 2909	 0.008844	 0.024112	 0.0003	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5622	 2911	 0.007741	 0.017333	 0.0008	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3901	 2912	 0.047367	 0.131267	 0.0014	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5406	 2912	 0.027841	 0.076594	 0.0008	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4854	 2914	 0.028471	 0.113883	 0.0032	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2938	 2916	 0.011753	 0.05438	 0.0931	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3000	 2916	 0.00083	 0.008375	 0.0263	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3611	 2916	 0.00241	 0.016435	 0.0273	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4464	 2915	 0.007585	 0.028128	 0.0456	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4848	 2917	 0.000652	 0.005946	 0.0172	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5404	 2915	 0.000632	 0.004346	 0.0233	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2999	 2915	 0.000869	 0.008514	 0.0273	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4848	 2915	 0.000632	 0.00559	 0.0476	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2921	 2919	 0.000252	 0.000504	 0.0003	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3794	 2920	 0.004443	 0.008133	 0.0048	 3282.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3931	 2921	 0.057949	 0.137062	 0.0015	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4255	 2921	 0.011665	 0.066465	 0.0027	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5779	 2921	 0.006475	 0.017259	 0.001	 1602.0	 1602.0	 1602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4914	 2924	 0.060141	 0.152532	 0.0017	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4940	 2924	 0.078357	 0.21416	 0.0024	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3851	 2925	 0.078105	 0.208617	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3851	 2925	 0.076594	 0.202822	 0.0025	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3086	 2926	 0.046359	 0.100781	 0.0011	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4383	 2927	 0.001981	 0.003626	 0.0025	 7146.0	 7146.0	 7146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3297	 2928	 0.079365	 0.215923	 0.0025	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5539	 2929	 0.000436	 0.000797	 0.0004	 32501.0	 32501.0	 32501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3213	 2931	 0.046863	 0.11867	 0.0013	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3683	 2931	 0.045855	 0.121693	 0.0039	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2987	 2934	 0.007862	 0.038716	 0.0658	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3614	 2934	 0.001719	 0.00881	 0.0203	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3099	 2935	 0.067775	 0.178382	 0.002	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5781	 2935	 0.068279	 0.174855	 0.002	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3850	 2937	 0.022676	 0.06576	 0.001	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4997	 2936	 0.024188	 0.061728	 0.001	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5609	 2937	 0.003779	 0.024943	 0.0	 1171.0	 1171.0	 1171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3850	 2936	 0.016377	 0.066264	 0.001	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5611	 2936	 0.003779	 0.024439	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5542	 2939	 0.000504	 0.001512	 0.001	 18526.0	 18526.0	 18526.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5290	 2941	 0.034266	 0.094482	 0.001	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5846	 2941	 0.084908	 0.220711	 0.0025	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4845	 2942	 0.05037	 0.129877	 0.0062	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3239	 2945	 0.010049	 0.026543	 0.0041	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5024	 2945	 0.005148	 0.013309	 0.0006	 2126.0	 2126.0	 2126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5080	 2945	 0.016914	 0.04642	 0.0021	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3938	 2946	 0.014262	 0.067397	 0.1124	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4306	 2946	 0.021077	 0.088869	 0.1468	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4406	 2946	 0.00016	 0.000755	 0.0013	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3938	 2946	 0.013452	 0.063625	 0.1063	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3968	 2947	 0.002815	 0.017518	 0.097	 1675.0	 1675.0	 1675.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4925	 2947	 0.002395	 0.014938	 0.0828	 1964.0	 1964.0	 1964.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3706	 2948	 0.00065	 0.008537	 0.2946	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3240	 2951	 0.013102	 0.081129	 0.001	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5066	 2951	 0.044041	 0.186369	 0.0022	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5444	 2951	 0.013983	 0.038045	 0.0005	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4426	 2954	 0.081129	 0.199043	 0.002	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5052	 2955	 0.022235	 0.057469	 0.0047	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5674	 2955	 0.009296	 0.024593	 0.0011	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 2956	 0.056941	 0.148652	 0.0017	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4244	 2957	 0.03679	 0.103704	 0.0053	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5544	 2959	 0.028723	 0.057193	 0.0006	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5545	 2960	 0.000347	 0.000813	 0.0018	 35735.0	 35735.0	 35735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4668	 2963	 0.011208	 0.020517	 0.0771	 1271.0	 1271.0	 1271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2969	 2964	 4e-05	 0.000198	 0.0223	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 2965	 2e-05	 0.000198	 0.0152	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4083	 2968	 0.000138	 0.019753	 0.001	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4159	 2968	 0.000494	 0.003002	 0.242	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5035	 2967	 0.002726	 0.013728	 0.084	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5591	 2969	 0.000356	 0.003358	 0.0121	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4083	 2967	 9.9e-05	 0.000198	 0.0091	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4159	 2968	 0.000514	 0.003101	 0.2521	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5461	 2968	 0.000909	 0.006005	 0.0142	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 2970	 0.000166	 0.002749	 0.1069	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5244	 2971	 0.001004	 0.010997	 0.2339	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 2971	 0.000159	 0.002701	 0.0982	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5546	 2972	 0.00126	 0.00252	 0.0	 10795.0	 10795.0	 10795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3999	 2973	 0.03613	 0.097783	 0.0021	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4906	 2973	 0.028975	 0.07483	 0.0008	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5217	 2973	 0.103049	 0.264802	 0.0132	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3998	 2973	 0.036004	 0.09743	 0.0011	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3041	 2975	 0.081633	 0.15999	 0.0021	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5201	 2975	 0.040564	 0.110859	 0.001	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3983	 2976	 0.163976	 0.300156	 0.003	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4259	 2976	 0.119224	 0.218238	 0.0021	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5548	 2977	 0.002091	 0.004308	 0.0001	 6352.0	 6352.0	 6352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5618	 2979	 0.024815	 0.063086	 0.0028	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5641	 2979	 0.023679	 0.060074	 0.0028	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3314	 2980	 0.02037	 0.050988	 0.0608	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3604	 2981	 0.023683	 0.09801	 0.0012	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4358	 2981	 0.074074	 0.1678	 0.0018	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5465	 2981	 0.030738	 0.084354	 0.017	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5606	 2981	 0.010078	 0.041824	 0.0005	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5643	 2982	 0.014865	 0.027211	 0.0001	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4005	 2985	 0.001358	 0.006049	 0.0003	 4892.0	 4892.0	 4892.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3403	 2986	 0.023683	 0.083648	 0.001	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4097	 2986	 0.054926	 0.145377	 0.0017	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4369	 2986	 0.012598	 0.077853	 0.001	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5146	 2986	 0.024943	 0.071051	 0.0008	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5850	 2986	 0.038549	 0.133031	 0.0016	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4097	 2986	 0.053918	 0.147392	 0.0017	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3484	 2988	 0.030864	 0.096667	 0.0053	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4056	 2990	 0.004283	 0.026959	 0.0003	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4162	 2990	 0.042076	 0.093222	 0.001	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5254	 2990	 0.003275	 0.02066	 0.0002	 1412.0	 1412.0	 1412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5741	 2990	 0.044848	 0.114135	 0.0013	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3909	 2991	 0.000395	 0.002686	 0.0051	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3554	 2992	 0.000252	 0.000504	 0.0004	 52449.0	 52449.0	 52449.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4983	 2993	 0.032754	 0.09675	 0.001	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5667	 2993	 0.049887	 0.143109	 0.0021	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4112	 2995	 0.021416	 0.054674	 0.001	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4793	 2995	 0.028219	 0.071303	 0.001	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3287	 2998	 0.005291	 0.028219	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3681	 2997	 0.01914	 0.035035	 0.0329	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4317	 2997	 0.001512	 0.005543	 0.0055	 5139.0	 5139.0	 5139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5542	 2997	 0.007055	 0.029479	 0.001	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5646	 2997	 0.003023	 0.021164	 0.001	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5648	 2998	 0.003275	 0.022676	 0.001	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3288	 3000	 0.000316	 0.002351	 0.0061	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3389	 3000	 0.000512	 0.001327	 0.159	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4768	 3001	 0.029479	 0.062988	 0.0015	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5619	 3001	 0.026329	 0.069866	 0.0021	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4768	 3001	 0.029479	 0.062988	 0.0007	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3622	 3002	 0.001146	 0.008296	 0.0663	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3174	 3003	 0.039128	 0.099824	 0.0012	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5169	 3003	 0.008062	 0.022424	 0.0002	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5775	 3003	 0.059965	 0.165029	 0.0002	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3047	 3003	 0.023683	 0.099017	 0.0013	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3174	 3003	 0.043865	 0.11038	 0.0016	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4560	 3004	 0.000711	 0.00324	 0.2916	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 3005	 0.093474	 0.228773	 0.0025	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3650	 3006	 0.001857	 0.008435	 0.0152	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4596	 3006	 0.002647	 0.013254	 0.0243	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3466	 3007	 0.036543	 0.095926	 0.0045	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 3008	 0.001146	 0.010923	 0.1706	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 3008	 0.001185	 0.010844	 0.1671	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5044	 3010	 0.021668	 0.057193	 0.0007	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5116	 3010	 0.026153	 0.066289	 0.0016	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4908	 3012	 0.000852	 0.011233	 0.387	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 3012	 0.000852	 0.011226	 0.387	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3082	 3013	 0.04132	 0.10582	 0.002	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 3014	 0.014084	 0.042001	 0.014	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4778	 3015	 0.011338	 0.048627	 0.001	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4778	 3015	 0.011338	 0.048627	 0.001	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5454	 3017	 0.018025	 0.047407	 0.0023	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4926	 3019	 0.047115	 0.196523	 0.0068	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5169	 3020	 0.000176	 0.000504	 0.0	 56971.0	 56971.0	 56971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5578	 3020	 0.027337	 0.074553	 0.0008	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4790	 3021	 0.01321	 0.02642	 0.0011	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3543	 3022	 0.062736	 0.151424	 0.0075	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4770	 3022	 0.066012	 0.177879	 0.002	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5778	 3024	 0.00126	 0.003275	 0.0001	 9667.0	 9667.0	 9667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5784	 3024	 0.007559	 0.019148	 0.0002	 1648.0	 1648.0	 1648.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3520	 3028	 0.030486	 0.102545	 0.0012	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5592	 3030	 0.011111	 0.054568	 0.0028	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5025	 3031	 0.049559	 0.13424	 0.002	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5136	 3031	 0.057344	 0.129478	 0.0031	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4029	 3033	 0.001101	 0.012181	 0.2599	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3597	 3034	 0.013303	 0.036306	 0.0053	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3399	 3035	 0.058503	 0.157596	 0.0063	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5343	 3035	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 3036	 0.325276	 0.595412	 0.0048	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4459	 3039	 0.003356	 0.026424	 0.0458	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3482	 3040	 0.014046	 0.025712	 0.0002	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4462	 3041	 0.035273	 0.150164	 0.0021	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4510	 3041	 0.015873	 0.066012	 0.001	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4635	 3041	 0.075586	 0.202822	 0.0021	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 3042	 0.001512	 0.004031	 0.0001	 7065.0	 7065.0	 7065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 3043	 0.007181	 0.044797	 0.0006	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 3043	 0.01615	 0.043638	 0.0046	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4231	 3044	 0.006551	 0.017889	 0.0002	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4839	 3044	 0.083198	 0.152293	 0.0016	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 3045	 0.00839	 0.023507	 0.0286	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4304	 3045	 0.002973	 0.012673	 0.0189	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4844	 3048	 0.000573	 0.003832	 0.0071	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5125	 3048	 0.003615	 0.025225	 0.0486	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4813	 3049	 0.026707	 0.112371	 0.0013	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4582	 3050	 0.017637	 0.044848	 0.0086	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 3051	 0.033333	 0.089383	 0.0043	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3268	 3053	 0.112371	 0.281179	 0.0032	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3496	 3054	 0.070295	 0.178131	 0.0027	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3059	 3057	 2.1e-05	 0.000127	 0.1141	 1092.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3939	 3057	 0.000111	 0.001932	 0.0289	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3058	 3057	 2.1e-05	 0.000127	 0.1155	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5558	 3060	 0.026707	 0.059965	 0.0009	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5196	 3066	 0.049506	 0.125556	 0.0058	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5306	 3066	 0.025442	 0.046572	 0.0018	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3675	 3067	 0.002963	 0.016914	 0.0314	 1766.0	 1766.0	 1766.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3979	 3067	 0.004074	 0.025309	 0.0026	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4956	 3068	 0.005432	 0.022222	 0.0073	 1326.0	 1326.0	 1326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5559	 3070	 2e-05	 0.000198	 0.0172	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5560	 3069	 2e-05	 0.000198	 0.0142	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 3072	 0.079718	 0.1935	 0.0031	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4337	 3074	 0.017637	 0.059713	 0.0021	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5324	 3074	 0.027715	 0.086924	 0.001	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5636	 3074	 0.03225	 0.087931	 0.0015	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3101	 3075	 0.003461	 0.013896	 0.0243	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5657	 3076	 0.013605	 0.033258	 0.003	 822.0	 822.0	 822.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4767	 3077	 0.069035	 0.150416	 0.0016	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5828	 3077	 0.001512	 0.004031	 0.0001	 6858.0	 6858.0	 6858.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4798	 3077	 0.004283	 0.011842	 0.0002	 2345.0	 2345.0	 2345.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5561	 3078	 0.009826	 0.026455	 0.0003	 1047.0	 1047.0	 1047.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3201	 3079	 0.086672	 0.236332	 0.0026	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4772	 3080	 0.03358	 0.090741	 0.0151	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5437	 3080	 1.2e-05	 0.000123	 0.0	 240340.0	 240340.0	 240340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5157	 3081	 0.005039	 0.010078	 0.01	 2621.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4657	 3084	 0.064752	 0.145629	 0.0016	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5230	 3085	 0.050643	 0.138322	 0.0016	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5736	 3085	 0.026203	 0.071554	 0.0008	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3710	 3086	 0.048879	 0.16125	 0.0018	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5363	 3086	 0.023683	 0.060217	 0.0006	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5376	 3086	 0.04006	 0.101789	 0.0011	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3407	 3087	 0.001462	 0.006677	 0.1488	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4547	 3087	 0.001231	 0.008198	 0.0587	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5658	 3087	 0.000865	 0.005772	 0.0101	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4547	 3087	 0.002588	 0.015862	 0.0304	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3313	 3088	 0.063316	 0.146813	 0.0025	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5660	 3088	 0.017385	 0.037541	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3510	 3089	 0.011804	 0.05293	 0.0942	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5261	 3090	 0.036533	 0.075334	 0.0008	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3968	 3091	 0.062963	 0.160123	 0.0075	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5141	 3092	 0.053011	 0.144318	 0.0025	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5628	 3092	 0.042555	 0.1161	 0.002	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4076	 3093	 0.046049	 0.118025	 0.0057	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5000	 3095	 0.046082	 0.122827	 0.0025	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3562	 3096	 0.00907	 0.022928	 0.0276	 1162.0	 1162.0	 1162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3344	 3098	 0.043457	 0.090864	 0.0011	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4951	 3100	 0.05417	 0.137818	 0.001	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5257	 3100	 0.01285	 0.052658	 0.001	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4069	 3103	 0.001101	 0.012445	 0.3105	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4136	 3103	 0.0009	 0.007479	 0.0982	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4918	 3103	 0.002209	 0.024924	 0.5733	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4137	 3103	 0.0009	 0.00741	 0.13	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3689	 3107	 0.07609	 0.180146	 0.003	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3689	 3106	 0.082892	 0.184933	 0.002	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3457	 3108	 0.024188	 0.091459	 0.0064	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5378	 3108	 0.017637	 0.057445	 0.0012	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5358	 3108	 0.011842	 0.031746	 0.0007	 846.0	 846.0	 846.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5565	 3109	 0.000395	 0.002607	 0.0051	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4917	 3110	 0.01022	 0.054673	 0.0997	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5333	 3110	 0.003488	 0.015777	 0.0284	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 3111	 0.041572	 0.112623	 0.0013	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 3111	 0.043084	 0.110103	 0.0013	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3269	 3112	 0.013102	 0.056437	 0.0433	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5584	 3112	 0.024439	 0.099269	 0.0013	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3552	 3113	 0.064248	 0.163517	 0.0019	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3761	 3113	 0.041068	 0.103804	 0.0021	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4394	 3113	 0.068279	 0.18972	 0.0021	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4758	 3113	 0.069287	 0.193248	 0.0024	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5624	 3113	 0.155455	 0.425548	 0.0042	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5481	 3113	 0.05543	 0.153943	 0.0032	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4855	 3115	 0.024938	 0.068395	 0.0032	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5092	 3114	 0.028642	 0.064568	 0.0029	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5285	 3115	 0.022346	 0.061235	 0.0029	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4963	 3114	 0.040741	 0.111358	 0.0052	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5566	 3122	 0.003951	 0.010864	 0.0005	 2570.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3509	 3123	 0.003275	 0.007307	 0.0	 3688.0	 3688.0	 3688.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5567	 3125	 0.000756	 0.001764	 0.0	 15385.0	 15385.0	 15385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4354	 3126	 0.0237	 0.043383	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5613	 3127	 0.024969	 0.073268	 0.0013	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5746	 3127	 0.024389	 0.077576	 0.001	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5819	 3127	 0.025951	 0.090955	 0.001	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5608	 3127	 0.024969	 0.083094	 0.001	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3178	 3128	 0.029978	 0.100778	 0.0366	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2931	 3129	 0.053666	 0.125724	 0.0014	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3813	 3129	 0.078861	 0.206752	 0.0062	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4270	 3131	 0.002016	 0.005291	 0.0001	 5215.0	 5215.0	 5215.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5117	 3131	 0.092467	 0.244898	 0.0028	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4365	 3132	 0.027457	 0.074876	 0.0036	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4978	 3134	 0.008566	 0.067523	 0.0496	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5570	 3136	 0.002099	 0.00642	 0.0003	 4490.0	 4490.0	 4490.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4609	 3139	 0.017637	 0.045352	 0.0005	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3011	 3140	 0.001025	 0.008148	 0.0142	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3164	 3141	 0.012371	 0.032199	 0.0049	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3930	 3141	 0.139529	 0.255404	 0.0024	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3164	 3141	 0.034517	 0.089695	 0.001	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5360	 3142	 0.007386	 0.013519	 0.0001	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5571	 3143	 0.001512	 0.003779	 0.0001	 7254.0	 7254.0	 7254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3146	 3144	 4.3e-05	 9e-05	 0.004	 310318.0	 310318.0	 310318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3903	 3145	 0.025195	 0.103804	 0.0015	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4974	 3145	 0.025951	 0.088687	 0.0133	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5097	 3145	 0.027967	 0.085412	 0.001	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4973	 3145	 0.025951	 0.089695	 0.0132	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4048	 3146	 0.00079	 0.003931	 0.0071	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4975	 3146	 0.001442	 0.006696	 0.0121	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3986	 3147	 0.013983	 0.047468	 0.0025	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5848	 3147	 0.087075	 0.287932	 0.0029	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5779	 3148	 0.04006	 0.07735	 0.0008	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3470	 3149	 3.6e-05	 9.3e-05	 0.0121	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3471	 3150	 2.8e-05	 0.000277	 0.0058	 2187.0	 2187.0	 2187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3879	 3151	 0.067775	 0.171832	 0.0019	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3890	 3152	 0.024321	 0.097901	 0.007	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4132	 3152	 0.033827	 0.143951	 0.0071	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5018	 3152	 0.018765	 0.07663	 0.0079	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5047	 3152	 0.000173	 0.00079	 0.0034	 36728.0	 36728.0	 36728.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4885	 3154	 0.001734	 0.018573	 0.4072	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 3154	 0.002181	 0.031662	 0.8231	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5244	 3153	 0.001711	 0.017313	 0.4476	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 3153	 0.002181	 0.031648	 0.8202	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5067	 3157	 0.004568	 0.008395	 0.0224	 3291.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3602	 3159	 0.050988	 0.129259	 0.0062	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4890	 3159	 0.040988	 0.107531	 0.0052	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3258	 3160	 0.035926	 0.091235	 0.0044	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3527	 3160	 0.000988	 0.002716	 0.0002	 10278.0	 10278.0	 10278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3275	 3161	 0.025195	 0.053414	 0.0079	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 3163	 0.000198	 0.000652	 0.5832	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3936	 3163	 0.000316	 0.001442	 0.1326	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 3163	 0.000237	 0.001422	 0.1873	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3935	 3163	 0.000257	 0.001007	 0.1215	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3385	 3164	 0.083724	 0.227488	 0.0026	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4433	 3164	 0.050643	 0.13026	 0.0015	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5203	 3164	 0.019904	 0.133031	 0.0015	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5492	 3164	 0.034517	 0.2129	 0.0029	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5572	 3166	 0.004283	 0.012346	 0.0002	 2328.0	 2328.0	 2328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4522	 3169	 0.004568	 0.009259	 0.0003	 2877.0	 2877.0	 2877.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5504	 3169	 0.012222	 0.032222	 0.0015	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5574	 3170	 0.000773	 0.001416	 0.0006	 18302.0	 18302.0	 18302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5575	 3171	 0.000252	 0.00126	 0.0	 23670.0	 23670.0	 23670.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4722	 3172	 0.011111	 0.030124	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5344	 3172	 0.034938	 0.092222	 0.0045	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3673	 3173	 0.035979	 0.091207	 0.001	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5578	 3174	 0.000454	 0.001209	 0.0002	 23551.0	 23551.0	 23551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4667	 3175	 0.073318	 0.259007	 0.0031	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4962	 3176	 0.003319	 0.022716	 0.0415	 1346.0	 1346.0	 1346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5626	 3177	 0.030738	 0.084152	 0.001	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3266	 3178	 0.024307	 0.078747	 0.0251	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4871	 3179	 3.4e-05	 9.4e-05	 0.002	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4922	 3179	 0.003297	 0.021902	 0.0466	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3753	 3180	 0.001496	 0.014148	 0.3697	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3753	 3180	 0.001496	 0.014148	 0.3697	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4677	 3180	 0.000942	 0.009536	 0.2455	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3396	 3183	 0.018645	 0.050894	 0.0006	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4111	 3184	 0.024568	 0.066296	 0.0031	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4636	 3184	 0.008642	 0.054198	 0.0061	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5580	 3185	 0.043012	 0.146025	 0.0071	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5120	 3185	 0.045309	 0.147654	 0.0073	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4883	 3186	 0.095792	 0.23361	 0.0026	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5581	 3187	 0.012346	 0.033258	 0.0004	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5616	 3188	 0.042051	 0.106601	 0.0012	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5788	 3188	 0.015369	 0.04258	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4291	 3190	 0.006803	 0.027715	 0.0004	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5377	 3190	 0.002771	 0.011338	 0.0002	 2606.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4400	 3192	 0.000277	 0.000632	 0.0607	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4400	 3191	 0.000395	 0.000731	 0.0628	 37253.0	 37253.0	 37253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3515	 3193	 0.028025	 0.114815	 0.0016	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4253	 3194	 0.000178	 0.000928	 0.3564	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4252	 3195	 0.021416	 0.07735	 0.0093	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4312	 3196	 0.021482	 0.054568	 0.0026	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4690	 3196	 0.003951	 0.008025	 0.0233	 3321.0	 3321.0	 3321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5239	 3197	 0.007037	 0.017901	 0.0008	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5354	 3197	 0.059876	 0.15284	 0.0071	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4312	 3196	 0.025926	 0.065556	 0.0031	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5053	 3199	 0.012247	 0.044385	 0.0739	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4575	 3198	 9.9e-05	 0.000988	 0.004	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5562	 3201	 0.006803	 0.018392	 0.0002	 1740.0	 1740.0	 1740.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3270	 3202	 0.006918	 0.046044	 0.0851	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3882	 3204	 0.000158	 0.000289	 0.0203	 93975.0	 93975.0	 93975.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3883	 3205	 0.000145	 0.000265	 0.0182	 102466.0	 102466.0	 102466.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5500	 3206	 0.011482	 0.028765	 0.0015	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4624	 3207	 0.094734	 0.240363	 0.0027	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5270	 3208	 0.005926	 0.016914	 0.0018	 1932.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4219	 3209	 0.002771	 0.011086	 0.0002	 2662.0	 2662.0	 2662.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4498	 3209	 0.001764	 0.006803	 0.0001	 4328.0	 4328.0	 4328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5583	 3210	 0.000222	 0.000711	 0.0004	 42408.0	 42408.0	 42408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3269	 3211	 0.029226	 0.119174	 0.0015	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5565	 3212	 0.000968	 0.00644	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5585	 3214	 0.036684	 0.06715	 0.0006	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4868	 3218	 0.008395	 0.021358	 0.001	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5579	 3219	 0.08516	 0.20131	 0.0022	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3826	 3220	 0.047544	 0.093827	 0.001	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3924	 3220	 0.0451	 0.19224	 0.0025	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3925	 3220	 0.045855	 0.194004	 0.0027	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4956	 3221	 0.001481	 0.00358	 0.0002	 7828.0	 7828.0	 7828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3300	 3222	 0.044848	 0.113379	 0.0013	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4231	 3222	 0.050894	 0.128748	 0.0014	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3299	 3223	 0.044394	 0.112547	 0.0013	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4230	 3223	 0.05039	 0.128244	 0.0014	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4764	 3224	 0.073318	 0.197531	 0.0035	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5828	 3224	 0.052406	 0.141345	 0.0028	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3823	 3226	 0.034197	 0.096049	 0.0044	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 3228	 0.008642	 0.021975	 0.0011	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5490	 3229	 0.022575	 0.071151	 0.0008	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3427	 3233	 0.000229	 0.000419	 0.0527	 64823.0	 64823.0	 64823.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3427	 3232	 0.000229	 0.000419	 0.0527	 64823.0	 64823.0	 64823.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3427	 3231	 0.000284	 0.00052	 0.0461	 52241.0	 52241.0	 52241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4605	 3235	 0.027037	 0.055556	 0.0026	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4606	 3234	 0.027037	 0.055556	 0.0026	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5444	 3240	 0.107332	 0.252457	 0.0028	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5539	 3241	 0.028219	 0.062736	 0.0007	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 3242	 0.014361	 0.028975	 0.0003	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4694	 3243	 4e-05	 0.001086	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4708	 3243	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4267	 3244	 0.012469	 0.051852	 0.0028	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5279	 3244	 0.01284	 0.037037	 0.0016	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5332	 3245	 0.038549	 0.083144	 0.001	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4632	 3246	 0.031998	 0.068027	 0.0007	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5028	 3246	 0.045352	 0.09675	 0.001	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5588	 3247	 0.050894	 0.128748	 0.0014	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5589	 3248	 0.002041	 0.003736	 0.0002	 7124.0	 7124.0	 7124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4614	 3249	 0.124501	 0.227898	 0.0024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3436	 3250	 0.021605	 0.058765	 0.0028	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4323	 3250	 0.042469	 0.107778	 0.005	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5566	 3250	 0.029259	 0.074074	 0.0036	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5841	 3251	 0.017637	 0.046611	 0.0006	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5754	 3251	 0.030234	 0.082389	 0.001	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4787	 3252	 0.01	 0.027407	 0.0013	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5649	 3252	 0.008642	 0.022222	 0.001	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4146	 3253	 0.009007	 0.043872	 0.0749	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 3253	 0.002738	 0.018562	 0.04	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5518	 3253	 0.002078	 0.008442	 0.0152	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3652	 3255	 0.004082	 0.00907	 0.0031	 3058.0	 3058.0	 3058.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3652	 3254	 0.004082	 0.00907	 0.0031	 3058.0	 3058.0	 3058.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3652	 3256	 0.004707	 0.008615	 0.0033	 3099.0	 3099.0	 3099.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3437	 3258	 0.024568	 0.105062	 0.0049	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4447	 3258	 0.01963	 0.05321	 0.0038	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5195	 3258	 0.047284	 0.121728	 0.0058	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 3260	 0.043457	 0.183457	 0.0094	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5322	 3261	 0.002704	 0.018296	 0.0008	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4670	 3262	 0.021099	 0.079901	 0.0235	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3580	 3263	 2.8e-05	 0.000172	 0.0243	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5590	 3264	 0.009582	 0.017539	 0.0002	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4556	 3266	 0.020569	 0.065387	 0.0217	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3949	 3267	 0.000126	 0.000261	 0.0152	 106799.0	 106799.0	 106799.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4238	 3269	 0.008062	 0.034266	 0.0004	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4240	 3270	 0.00083	 0.003931	 0.0071	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 3270	 0.002825	 0.018943	 0.0344	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4891	 3270	 0.003338	 0.019161	 0.0349	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4239	 3270	 0.00083	 0.003832	 0.0071	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 3270	 0.002588	 0.017264	 0.0314	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4400	 3271	 0.000356	 0.000988	 0.1094	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4770	 3272	 0.119848	 0.219381	 0.0023	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4976	 3273	 0.002568	 0.011358	 0.1539	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5591	 3273	 0.000454	 0.00399	 0.3675	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4976	 3273	 0.000909	 0.007901	 0.4445	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5111	 3274	 0.090955	 0.301083	 0.0031	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5129	 3274	 0.03351	 0.067271	 0.0007	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5543	 3274	 0.039305	 0.132527	 0.0015	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4473	 3276	 0.067271	 0.186445	 0.0021	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3284	 3278	 2.5e-05	 0.015117	 0.0	 2012.0	 2012.0	 2012.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3654	 3278	 0.013694	 0.025067	 0.0002	 1065.0	 1065.0	 1065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5615	 3278	 0.018392	 0.078105	 0.001	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3283	 3278	 2.5e-05	 0.015117	 0.0	 2012.0	 2012.0	 2012.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3654	 3278	 0.003729	 0.007886	 0.0071	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5614	 3278	 0.018392	 0.078105	 0.001	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3286	 3279	 2e-06	 0.001185	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3285	 3279	 2e-06	 0.001185	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4039	 3287	 0.000943	 0.001727	 0.0008	 15006.0	 15006.0	 15006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4333	 3291	 0.000425	 0.001934	 0.003	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4866	 3294	 0.045603	 0.140338	 0.002	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5593	 3295	 0.006803	 0.014109	 0.001	 1885.0	 1885.0	 1885.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3500	 3297	 0.009574	 0.051902	 0.0006	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3870	 3297	 0.015319	 0.073998	 0.0104	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3938	 3298	 0.005798	 0.039696	 0.0724	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5782	 3298	 0.004938	 0.033165	 0.0607	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4649	 3300	 0.048123	 0.122197	 0.0013	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4649	 3299	 0.048123	 0.122197	 0.0013	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4277	 3301	 0.015569	 0.028499	 0.0003	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3399	 3302	 0.010859	 0.046964	 0.0052	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4543	 3302	 0.003527	 0.008566	 0.0001	 3284.0	 3284.0	 3284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3399	 3302	 0.048375	 0.191988	 0.0019	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4415	 3303	 0.015369	 0.043336	 0.0373	 643.0	 643.0	 643.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5406	 3304	 0.043109	 0.117511	 0.0012	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4209	 3306	 0.042026	 0.104837	 0.0139	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5170	 3308	 0.028219	 0.071554	 0.0008	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5756	 3308	 0.041068	 0.105568	 0.0012	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5835	 3309	 0.000123	 0.001235	 0.0	 23932.0	 23932.0	 23932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4304	 3311	 0.006853	 0.042454	 0.075	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5381	 3311	 0.029353	 0.078786	 0.0009	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5585	 3311	 0.007055	 0.02066	 0.0011	 1394.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5750	 3311	 0.035021	 0.089065	 0.0016	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3692	 3312	 0.001058	 0.001937	 0.161	 14024.0	 14024.0	 14024.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4822	 3314	 0.003704	 0.008519	 0.0037	 3198.0	 3198.0	 3198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5175	 3315	 0.031728	 0.080494	 0.0037	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5739	 3315	 0.048642	 0.123333	 0.0058	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5309	 3321	 0.004031	 0.013102	 0.0121	 2154.0	 2154.0	 2154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5691	 3321	 0.015621	 0.039808	 0.0017	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3914	 3322	 0.011842	 0.041824	 0.0472	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 3323	 0.001027	 0.012543	 0.0243	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 3323	 0.006935	 0.036516	 0.0663	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 3323	 0.001798	 0.012089	 0.0223	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3535	 3323	 4.8e-05	 8.8e-05	 0.001	 308192.0	 308192.0	 308192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3534	 3323	 4.8e-05	 8.8e-05	 0.001	 308192.0	 308192.0	 308192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3851	 3324	 0.008062	 0.019904	 0.0002	 1417.0	 1417.0	 1417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3428	 3326	 0.02037	 0.053951	 0.0026	 516.0	 516.0	 516.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4285	 3327	 0.001111	 0.004568	 0.0002	 6319.0	 6319.0	 6319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3705	 3328	 0.005906	 0.026627	 0.0456	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3705	 3329	 0.005906	 0.026627	 0.0445	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5470	 3331	 0.064979	 0.182263	 0.0021	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5575	 3331	 0.044092	 0.112119	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 3333	 0.001039	 0.001902	 0.0048	 13624.0	 13624.0	 13624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 3332	 0.00126	 0.004031	 0.0056	 6991.0	 6991.0	 6991.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4289	 3335	 0.017385	 0.047367	 0.0102	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5040	 3335	 0.07483	 0.18972	 0.0071	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5325	 3335	 0.008617	 0.035097	 0.0015	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5595	 3337	 0.02066	 0.056437	 0.0006	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5249	 3339	 0.081975	 0.191605	 0.0088	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5034	 3341	 0.003522	 0.006446	 0.0038	 3901.0	 3901.0	 3901.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5034	 3340	 0.003522	 0.006446	 0.0036	 3901.0	 3901.0	 3901.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4442	 3343	 0.068783	 0.125976	 0.0013	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5243	 3344	 0.000988	 0.001975	 0.0	 11822.0	 11822.0	 11822.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5353	 3345	 0.010582	 0.028219	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3524	 3346	 0.004573	 0.020316	 0.0405	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5618	 3348	 0.009259	 0.023457	 0.0011	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3774	 3349	 0.028975	 0.194759	 0.0031	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4610	 3349	 0.010834	 0.038801	 0.0005	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5093	 3349	 0.005291	 0.022172	 0.0002	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3774	 3349	 0.029226	 0.194507	 0.0031	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5638	 3349	 0.009574	 0.037793	 0.0005	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5772	 3349	 0.041068	 0.104308	 0.0012	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4598	 3350	 0.002825	 0.019239	 0.0476	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5600	 3354	 0.014613	 0.029226	 0.0003	 931.0	 931.0	 931.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5601	 3354	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3356	 3355	 0.007559	 0.025447	 0.0239	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5599	 3356	 0.030738	 0.075586	 0.0009	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5598	 3357	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5486	 3358	 0.013086	 0.035309	 0.0016	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 3358	 0.036173	 0.097654	 0.0047	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3934	 3359	 0.00952	 0.017427	 0.0134	 1443.0	 1443.0	 1443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3934	 3359	 0.010756	 0.019689	 0.0156	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5328	 3361	 0.093726	 0.249685	 0.0028	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4456	 3364	 0.007723	 0.044444	 0.082	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3487	 3365	 0.002222	 0.005556	 0.0198	 4964.0	 4964.0	 4964.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4665	 3365	 0.015309	 0.065926	 0.0032	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4665	 3365	 0.015309	 0.065926	 0.0032	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4578	 3366	 0.014916	 0.060544	 0.0006	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4349	 3367	 0.001659	 0.011575	 0.0091	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4349	 3367	 0.001659	 0.011575	 0.0091	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 3370	 0.03351	 0.084404	 0.001	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 3370	 0.03351	 0.084656	 0.001	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3373	 3372	 2.1e-05	 0.000339	 0.0087	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3374	 3372	 2.1e-05	 0.000325	 0.0087	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5607	 3375	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5122	 3376	 0.011338	 0.038549	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5225	 3376	 0.025498	 0.054926	 0.0008	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5609	 3378	 0.006299	 0.018392	 0.0	 1519.0	 1519.0	 1519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5610	 3379	 2.5e-05	 0.000123	 0.0002	 243304.0	 243304.0	 243304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3837	 3380	 0.039808	 0.137566	 0.0016	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4339	 3380	 0.078861	 0.250945	 0.0029	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3837	 3380	 0.039808	 0.13681	 0.0025	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4121	 3381	 0.004741	 0.022124	 0.038	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4407	 3382	 0.03321	 0.071358	 0.0032	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5541	 3383	 0.014361	 0.039053	 0.0005	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5540	 3384	 0.013857	 0.039808	 0.0001	 805.0	 805.0	 805.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5090	 3386	 0.14768	 0.270326	 0.001	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3901	 3387	 0.030738	 0.083648	 0.0009	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3901	 3387	 0.031746	 0.08642	 0.0009	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5138	 3388	 0.199295	 0.440917	 0.005	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4589	 3390	 0.000198	 0.000751	 0.0921	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3887	 3391	 0.01285	 0.032754	 0.0004	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4838	 3391	 0.041572	 0.105316	 0.0012	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3924	 3396	 0.035273	 0.120181	 0.0014	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5541	 3396	 0.048123	 0.131771	 0.0032	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3925	 3396	 0.035273	 0.120181	 0.0014	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5540	 3396	 0.045603	 0.131519	 0.0002	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3926	 3397	 0.002133	 0.009659	 0.0162	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4295	 3398	 0.044848	 0.142857	 0.0017	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3542	 3399	 0.03351	 0.11295	 0.0033	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4335	 3399	 0.076846	 0.262535	 0.003	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5303	 3399	 0.044092	 0.149912	 0.0017	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5516	 3399	 0.019652	 0.062232	 0.0007	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4028	 3400	 0.002438	 0.016458	 0.0314	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4028	 3400	 0.00243	 0.016454	 0.0319	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5614	 3402	 0.001764	 0.007811	 0.0001	 3799.0	 3799.0	 3799.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5485	 3403	 0.007307	 0.029982	 0.0004	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3405	 3404	 0.001512	 0.006551	 0.0001	 4524.0	 4524.0	 4524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4133	 3406	 0.057445	 0.119678	 0.0019	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4044	 3407	 0.000356	 0.001422	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5616	 3408	 0.000227	 0.000605	 0.0	 45692.0	 45692.0	 45692.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4062	 3411	 0.029982	 0.082892	 0.001	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3913	 3415	 0.077324	 0.210154	 0.0033	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4969	 3416	 0.000616	 0.006627	 0.1531	 1754.0	 1754.0	 1754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5619	 3417	 0.004975	 0.009106	 0.0065	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4455	 3418	 0.009574	 0.026707	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3982	 3419	 0.00716	 0.029506	 0.0015	 979.0	 979.0	 979.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4036	 3419	 0.039877	 0.111605	 0.0052	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3982	 3419	 0.00716	 0.029506	 0.0015	 979.0	 979.0	 979.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4148	 3420	 0.034517	 0.135551	 0.0025	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5765	 3421	 0.012593	 0.034444	 0.0016	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5280	 3422	 0.036489	 0.066792	 0.0007	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5555	 3422	 0.049887	 0.126732	 0.0014	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4110	 3423	 0.038272	 0.080494	 0.0037	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4329	 3424	 0.043084	 0.144873	 0.002	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5414	 3426	 0.054674	 0.165281	 0.002	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3883	 3427	 0.000776	 0.004612	 0.1736	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5124	 3427	 0.000119	 0.000691	 0.0076	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5123	 3427	 0.000119	 0.000711	 0.0071	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5372	 3427	 0.001126	 0.005965	 0.0162	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3737	 3429	 0.051146	 0.212094	 0.0081	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3894	 3429	 0.104208	 0.284303	 0.0028	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5126	 3431	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4350	 3432	 0.013901	 0.039222	 0.002	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5395	 3432	 0.011605	 0.032963	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4350	 3432	 0.01358	 0.039012	 0.0019	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5623	 3434	 0.017778	 0.049753	 0.0023	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3525	 3437	 0.043827	 0.090247	 0.0454	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 3439	 0.050643	 0.136054	 0.0015	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5587	 3439	 0.034266	 0.093978	 0.001	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3773	 3441	 0.066112	 0.16775	 0.0019	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4916	 3442	 0.032364	 0.095227	 0.0297	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5624	 3443	 0.028219	 0.078105	 0.0008	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3447	 3444	 0.063492	 0.168556	 0.002	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4243	 3444	 0.01033	 0.019148	 0.0204	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 3444	 0.017889	 0.045603	 0.0021	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5774	 3445	 0.035273	 0.121693	 0.0014	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5625	 3446	 0.000302	 0.00252	 0.0001	 13401.0	 13401.0	 13401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 3447	 0.102797	 0.27614	 0.003	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 3448	 0.05039	 0.138574	 0.0015	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5140	 3449	 0.008284	 0.020679	 0.001	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5626	 3451	 0.02066	 0.056689	 0.0006	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5235	 3453	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5236	 3453	 0.000252	 0.00252	 0.0006	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5343	 3453	 0.079012	 0.200277	 0.0023	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5801	 3454	 0.008272	 0.021111	 0.0042	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4919	 3455	 0.004568	 0.012963	 0.0463	 2162.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4967	 3455	 0.004444	 0.018889	 0.0028	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4967	 3455	 0.004444	 0.018765	 0.0028	 1541.0	 1541.0	 1541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5627	 3456	 0.016377	 0.0451	 0.0005	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3556	 3457	 0.023683	 0.137818	 0.0132	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5538	 3459	 0.00379	 0.015753	 0.0008	 1834.0	 1834.0	 1834.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4014	 3460	 0.007407	 0.020247	 0.001	 1378.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5777	 3461	 0.062988	 0.171328	 0.005	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5628	 3462	 0.042555	 0.090678	 0.001	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4778	 3463	 0.017637	 0.075334	 0.002	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5273	 3466	 0.024568	 0.065432	 0.0031	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5629	 3468	 0.001008	 0.002771	 0.0	 10014.0	 10014.0	 10014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3515	 3469	 0.022593	 0.102222	 0.005	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 3470	 0.001993	 0.020458	 0.0638	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 3470	 0.001993	 0.020472	 0.0638	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3482	 3473	 0.001966	 0.003599	 0.0024	 6987.0	 6987.0	 6987.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3482	 3475	 0.001367	 0.002502	 0.0013	 10050.0	 10050.0	 10050.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3482	 3472	 0.001284	 0.00235	 0.0013	 10699.0	 10699.0	 10699.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3482	 3474	 0.001025	 0.001876	 0.001	 13403.0	 13403.0	 13403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4876	 3481	 0.003527	 0.007055	 0.0069	 3633.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4876	 3480	 0.003527	 0.007055	 0.0069	 3633.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5329	 3482	 0.027463	 0.092215	 0.001	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5378	 3482	 0.018141	 0.058957	 0.0007	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5477	 3482	 0.002016	 0.01285	 0.0002	 2203.0	 2203.0	 2203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5358	 3482	 0.027211	 0.0839	 0.001	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5506	 3482	 0.006551	 0.019652	 0.0002	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5557	 3482	 0.006803	 0.02066	 0.0002	 1318.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3721	 3484	 0.077161	 0.214321	 0.0341	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3557	 3485	 0.002686	 0.018173	 0.0324	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4229	 3485	 0.005748	 0.03836	 0.0688	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4402	 3486	 0.122222	 0.31804	 0.0041	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4415	 3486	 0.03477	 0.095238	 0.0012	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3546	 3488	 0.097254	 0.284455	 0.0034	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4125	 3488	 0.039808	 0.166793	 0.0021	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5549	 3490	 0.005562	 0.010181	 0.0001	 2546.0	 2546.0	 2546.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5630	 3492	 0.007037	 0.023951	 0.0011	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4456	 3493	 0.000277	 0.002588	 0.0051	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4320	 3494	 0.043739	 0.148602	 0.0017	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4408	 3494	 0.044696	 0.118317	 0.0016	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5483	 3494	 0.02973	 0.08516	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5484	 3494	 0.029982	 0.085664	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5631	 3495	 0.027715	 0.077601	 0.0009	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4389	 3497	 0.008566	 0.055682	 0.0007	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4751	 3497	 0.052381	 0.142605	 0.0019	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5103	 3497	 0.007559	 0.017385	 0.0015	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4389	 3497	 0.008566	 0.055682	 0.0007	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3568	 3498	 0.035556	 0.097037	 0.0045	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5052	 3498	 0.024198	 0.064444	 0.0242	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5052	 3498	 0.024198	 0.064444	 0.0242	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5632	 3499	 0.027211	 0.062988	 0.0007	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3870	 3500	 0.008566	 0.03477	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3504	 1497	 2e-05	 0.000198	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5277	 3507	 0.000252	 0.001008	 0.0	 28417.0	 28417.0	 28417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5636	 3508	 0.006608	 0.012096	 0.0002	 2143.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4011	 3509	 0.067422	 0.186621	 0.0021	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4566	 3509	 0.06198	 0.216931	 0.002	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5100	 3509	 0.059965	 0.147896	 0.0017	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5634	 3509	 0.003527	 0.007811	 0.0	 3446.0	 3446.0	 3446.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4012	 3510	 0.002647	 0.011911	 0.0213	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 3511	 0.010582	 0.02973	 0.0003	 936.0	 936.0	 936.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4788	 3512	 0.020741	 0.058272	 0.0026	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4017	 3513	 0.014059	 0.045578	 0.0006	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3879	 3514	 0.108592	 0.296548	 0.0033	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3982	 3515	 0.008272	 0.056173	 0.0028	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4833	 3515	 0.047654	 0.197901	 0.0102	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5799	 3515	 0.011482	 0.072099	 0.0039	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3982	 3515	 0.007531	 0.052593	 0.0028	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3982	 3515	 0.007778	 0.055556	 0.0029	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4035	 3518	 0.083648	 0.239859	 0.0026	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4035	 3518	 0.0839	 0.240615	 0.0026	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 3519	 0.001659	 0.011081	 0.0203	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 3519	 0.002509	 0.011319	 0.0203	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3837	 3520	 0.012346	 0.039053	 0.0005	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4549	 3523	 0.008818	 0.038045	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5007	 3522	 0.013857	 0.047115	 0.001	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5385	 3523	 0.030486	 0.07735	 0.003	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5790	 3522	 0.008818	 0.037793	 0.0	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4794	 3524	 0.004523	 0.026983	 0.0506	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4049	 3529	 0.000928	 0.006183	 0.0111	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5714	 3529	 0.000217	 0.001481	 0.003	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5823	 3530	 7e-06	 0.00013	 0.0029	 2694.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4425	 3531	 0.04258	 0.102797	 0.0067	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5638	 3533	 0.001764	 0.003527	 0.0013	 7266.0	 7266.0	 7266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5640	 3536	 0.00068	 0.00126	 0.0	 21242.0	 21242.0	 21242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4174	 3537	 0.004031	 0.01285	 0.0002	 2259.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4815	 3539	 0.001605	 0.007407	 0.0296	 4085.0	 4085.0	 4085.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5067	 3539	 0.016173	 0.061728	 0.0005	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5431	 3539	 0.001235	 0.004938	 0.0141	 6818.0	 6818.0	 6818.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4105	 3540	 0.000111	 0.000741	 0.0014	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4879	 3540	 0.001857	 0.008375	 0.0142	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4104	 3540	 9.9e-05	 0.000711	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4264	 3541	 0.000198	 0.000909	 0.001	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5831	 3542	 0.070547	 0.232552	 0.0026	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4061	 3546	 0.08642	 0.205341	 0.0029	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4125	 3546	 0.032754	 0.137818	 0.0022	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5422	 3546	 0.049131	 0.134039	 0.0015	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5643	 3549	 0.019652	 0.082389	 0.0001	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 3551	 0.016377	 0.041572	 0.0005	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5075	 3551	 0.008566	 0.027715	 0.0006	 1049.0	 1049.0	 1049.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4348	 3551	 0.01285	 0.040816	 0.0005	 711.0	 711.0	 711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5644	 3553	 0.000494	 0.001358	 0.0	 20555.0	 20555.0	 20555.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5015	 3554	 0.000252	 0.00126	 0.0012	 23000.0	 23000.0	 23000.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4362	 3555	 0.076846	 0.15999	 0.009	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4888	 3556	 0.039305	 0.134039	 0.0016	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5176	 3556	 0.007055	 0.0451	 0.0006	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5477	 3556	 0.033006	 0.10456	 0.005	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5529	 3556	 0.056689	 0.119174	 0.0099	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5706	 3556	 0.069539	 0.23608	 0.0028	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5180	 3556	 0.007055	 0.044596	 0.0006	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4516	 3559	 0.007811	 0.014297	 0.0088	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4886	 3560	 0.015117	 0.051146	 0.003	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4886	 3560	 0.020912	 0.056941	 0.0007	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3880	 3561	 0.013274	 0.060326	 0.1043	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3565	 3562	 0.000252	 0.00252	 0.001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 3563	 2e-05	 0.000198	 0.0091	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3566	 3564	 2e-05	 0.000198	 0.0051	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4018	 3567	 0.045352	 0.126984	 0.0081	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4218	 3567	 0.114215	 0.20907	 0.0039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5337	 3568	 0.031605	 0.086173	 0.004	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5129	 3569	 0.023683	 0.0645	 0.0007	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4722	 3570	 0.022728	 0.059679	 0.0032	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4668	 3571	 0.019136	 0.049012	 0.0023	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4011	 3572	 0.053918	 0.133787	 0.002	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4566	 3572	 0.023683	 0.056941	 0.001	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4011	 3572	 0.053666	 0.133787	 0.001	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3983	 3573	 0.105064	 0.214412	 0.002	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5006	 3574	 0.004701	 0.030064	 0.0547	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3370	 3577	 0.105064	 0.275888	 0.0034	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5631	 3577	 0.044596	 0.125472	 0.0013	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4047	 3580	 0.001343	 0.007862	 0.0142	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4505	 3582	 2.8e-05	 0.000145	 0.0606	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5645	 3581	 5e-06	 0.0001	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3581	 1495	 1e-05	 0.0001	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4517	 3583	 0.026455	 0.072562	 0.0008	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5716	 3583	 0.032552	 0.067674	 0.0007	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3846	 3585	 0.002431	 0.004449	 0.0121	 5982.0	 5982.0	 5982.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5284	 3585	 0.052839	 0.133951	 0.0084	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5342	 3585	 0.020123	 0.051358	 0.0123	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5838	 3585	 0.022839	 0.058025	 0.007	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4649	 3586	 0.000504	 0.00252	 0.0004	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5646	 3589	 0.000252	 0.000504	 0.001	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5648	 3590	 0.000252	 0.000504	 0.001	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3391	 3591	 0.00907	 0.0226	 0.0002	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3887	 3591	 0.003779	 0.015873	 0.0133	 1864.0	 1864.0	 1864.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5647	 3593	 9.9e-05	 0.000182	 0.0004	 151236.0	 151236.0	 151236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5479	 3594	 0.00073	 0.001335	 0.1104	 20343.0	 20343.0	 20343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3430	 3595	 0.002016	 0.005543	 0.0001	 5006.0	 5006.0	 5006.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3988	 3595	 0.028975	 0.121945	 0.0015	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3510	 3596	 0.018038	 0.057792	 0.0916	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5456	 3596	 0.001798	 0.004543	 0.0081	 6284.0	 6284.0	 6284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3743	 3597	 0.015873	 0.106828	 0.0018	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5455	 3601	 0.02973	 0.080877	 0.0009	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5369	 3602	 0.016864	 0.057074	 0.0042	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5570	 3602	 0.009136	 0.029136	 0.0015	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4307	 3604	 0.005039	 0.03351	 0.0009	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5606	 3604	 0.013605	 0.056437	 0.0007	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4190	 3607	 8e-06	 0.0001	 0.002	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4189	 3607	 8e-06	 0.0001	 0.002	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5306	 3608	 0.006543	 0.017284	 0.0008	 1641.0	 1641.0	 1641.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4326	 3609	 0.000909	 0.003299	 0.0051	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4235	 3610	 0.058201	 0.159486	 0.0021	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4193	 3612	 0.02318	 0.078609	 0.0018	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4615	 3612	 0.023935	 0.098765	 0.0019	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5625	 3612	 0.005039	 0.022424	 0.0005	 1476.0	 1476.0	 1476.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5652	 3613	 0.049635	 0.125976	 0.0014	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3395	 3616	 0.002627	 0.017284	 0.0435	 1771.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4049	 3616	 0.002272	 0.011239	 0.0203	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 3616	 0.002574	 0.013541	 0.0349	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4640	 3614	 0.001817	 0.012207	 0.0223	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5023	 3614	 0.000375	 0.002509	 0.0051	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5394	 3616	 0.000356	 0.002311	 0.004	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5472	 3615	 0.003081	 0.020089	 0.0375	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5022	 3615	 0.000375	 0.002528	 0.0051	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5181	 3616	 0.001798	 0.010133	 0.0182	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 3616	 0.00097	 0.009481	 0.037	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5351	 3614	 0.001067	 0.007091	 0.0132	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5184	 3616	 0.000751	 0.007423	 0.0248	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5350	 3614	 0.001067	 0.007091	 0.0132	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3368	 3617	 0.00099	 0.007576	 0.156	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4050	 3618	 0.000298	 0.003262	 0.0693	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4600	 3618	 0.000561	 0.006288	 0.1574	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 3618	 0.000554	 0.006163	 0.1588	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4600	 3617	 0.000382	 0.005002	 0.1718	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 3617	 0.000381	 0.005	 0.1733	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 3617	 0.000547	 0.006046	 0.1242	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4508	 3620	 0.040741	 0.087161	 0.004	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5200	 3619	 0.003333	 0.008889	 0.0005	 3129.0	 3129.0	 3129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3406	 3621	 0.026455	 0.054674	 0.002	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3406	 3621	 0.010859	 0.026153	 0.0501	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3363	 3623	 0.048324	 0.129478	 0.0026	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5804	 3623	 0.078045	 0.142861	 0.0014	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3363	 3623	 0.048803	 0.125926	 0.0021	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4614	 3624	 0.063492	 0.141345	 0.001	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3902	 3625	 0.006262	 0.043595	 0.078	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4683	 3625	 0.001659	 0.011022	 0.0203	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5265	 3625	 0.002744	 0.018746	 0.0349	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4683	 3625	 0.001659	 0.011042	 0.0203	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5654	 3627	 0.001764	 0.004283	 0.0001	 6375.0	 6375.0	 6375.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 3629	 0.000936	 0.001713	 0.0023	 15535.0	 15535.0	 15535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 3628	 0.000936	 0.001713	 0.0023	 15535.0	 15535.0	 15535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 3631	 0.022424	 0.054926	 0.0064	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4742	 3630	 0.02318	 0.056437	 0.0066	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5327	 3632	 0.00284	 0.009877	 0.0018	 2951.0	 2951.0	 2951.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5586	 3632	 0.004593	 0.011444	 0.0005	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4470	 3632	 0.000345	 0.000632	 0.0011	 42115.0	 42115.0	 42115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3464	 3632	 0.001131	 0.00207	 0.0032	 12856.0	 12856.0	 12856.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3747	 3633	 0.003694	 0.02481	 0.0456	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3907	 3633	 0.002963	 0.019793	 0.0694	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4006	 3633	 0.002647	 0.017659	 0.0324	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 3633	 0.00719	 0.033264	 0.0618	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3881	 3634	 0.016813	 0.030776	 0.0213	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5339	 3636	 0.014361	 0.048375	 0.0006	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4102	 3636	 0.030234	 0.092719	 0.0025	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5812	 3638	 0.006803	 0.015621	 0.0002	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4073	 3639	 0.054321	 0.138148	 0.0063	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5520	 3642	 0.007813	 0.014301	 0.0087	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5519	 3643	 0.007569	 0.013855	 0.0089	 1815.0	 1815.0	 1815.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5655	 3645	 0.000123	 0.001235	 0.0002	 23932.0	 23932.0	 23932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4802	 3647	 0.023935	 0.076846	 0.0009	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5573	 3648	 0.096926	 0.251323	 0.0028	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5208	 3649	 0.002771	 0.011842	 0.0177	 2428.0	 2428.0	 2428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3932	 3650	 0.003457	 0.015704	 0.0284	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4572	 3650	 0.00164	 0.021709	 0.0911	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3532	 3652	 0.006327	 0.011581	 0.0051	 2305.0	 2305.0	 2305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3656	 3652	 0.012572	 0.03865	 0.0009	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3860	 3652	 0.002645	 0.01091	 0.0145	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3656	 3652	 0.01101	 0.04447	 0.0006	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4174	 3653	 0.022525	 0.063492	 0.0007	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4487	 3655	 0.007307	 0.035525	 0.0005	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4486	 3655	 0.0097	 0.039632	 0.0004	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4182	 3657	 2e-05	 9.9e-05	 0.0121	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 3657	 0.000435	 0.002878	 0.0051	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5564	 3659	 0.017385	 0.044344	 0.0005	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3661	 3660	 0.00252	 0.005039	 0.0	 5241.0	 5241.0	 5241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3985	 3660	 0.006922	 0.012671	 0.004	 2045.0	 2045.0	 2045.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3985	 3661	 0.001512	 0.003527	 0.0	 7695.0	 7695.0	 7695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5768	 3663	 0.022676	 0.041824	 0.0004	 621.0	 621.0	 621.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3677	 3664	 0.007559	 0.020156	 0.0002	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3678	 3664	 0.017889	 0.044344	 0.0005	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4218	 3664	 0.03477	 0.080625	 0.022	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4019	 3665	 0.003931	 0.020365	 0.037	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4220	 3665	 0.002805	 0.012484	 0.0319	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3700	 3666	 0.069035	 0.197531	 0.0021	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4436	 3666	 0.000151	 0.000479	 0.0002	 58788.0	 58788.0	 58788.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5624	 3666	 0.029226	 0.080877	 0.0009	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5481	 3666	 0.080373	 0.238095	 0.0649	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4184	 3667	 0.007309	 0.049876	 0.0881	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4608	 3667	 0.006044	 0.042114	 0.0729	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4424	 3668	 0.009826	 0.020912	 0.0009	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5197	 3668	 0.030234	 0.082389	 0.001	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5656	 3669	 0.0052	 0.009518	 0.0	 2723.0	 2723.0	 2723.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 3670	 0.043084	 0.135047	 0.002	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3695	 3671	 0.020864	 0.088765	 0.0064	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3893	 3673	 0.040237	 0.102268	 0.0012	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4005	 3675	 0.016444	 0.060815	 0.0046	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4161	 3675	 0.000988	 0.002099	 0.0006	 13072.0	 13072.0	 13072.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3747	 3676	 0.000612	 0.004128	 0.0081	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3981	 3676	 0.001225	 0.006854	 0.1397	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4006	 3676	 0.001738	 0.011615	 0.0213	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4130	 3679	 0.036105	 0.110809	 0.0021	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3310	 3680	 0.001059	 0.003597	 0.0458	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3852	 3680	 0.009699	 0.044839	 0.0749	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4399	 3680	 0.001426	 0.009276	 0.0292	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4557	 3680	 0.014143	 0.064395	 0.1134	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 3680	 0.003502	 0.02318	 0.0547	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 3680	 0.004543	 0.024889	 0.0435	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 3682	 0.018645	 0.037037	 0.0183	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5658	 3684	 2e-05	 9.8e-05	 0.0	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 3686	 0.02192	 0.062232	 0.0027	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5585	 3686	 0.016125	 0.044596	 0.0005	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5660	 3687	 0.003275	 0.00907	 0.0	 3062.0	 3062.0	 3062.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5659	 3688	 2e-05	 0.000198	 0.001	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5420	 3689	 0.014361	 0.036029	 0.001	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5661	 3689	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5680	 3689	 0.022172	 0.046107	 0.001	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4944	 3689	 0.014555	 0.026643	 0.0004	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5663	 3690	 5.9e-05	 0.000356	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4615	 3691	 0.016352	 0.067347	 0.0015	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4324	 3696	 0.065004	 0.177375	 0.002	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 3696	 0.069287	 0.190224	 0.0021	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5558	 3697	 0.048963	 0.089626	 0.0009	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4914	 3698	 0.119678	 0.248929	 0.0034	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 3701	 0.006803	 0.027967	 0.0073	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5445	 3701	 0.002771	 0.009826	 0.0001	 2893.0	 2893.0	 2893.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4183	 3701	 0.006803	 0.027967	 0.0073	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4232	 3702	 0.012497	 0.033132	 0.0009	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4460	 3703	 0.06389	 0.11695	 0.0012	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5666	 3704	 0.001126	 0.005037	 0.0091	 5986.0	 5986.0	 5986.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4245	 3705	 0.004642	 0.030854	 0.0557	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5098	 3705	 0.001578	 0.010526	 0.0192	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5665	 3705	 0.000119	 0.000889	 0.002	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4547	 3711	 0.001351	 0.008986	 0.0303	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4496	 3712	 0.001512	 0.005039	 0.0123	 5613.0	 5613.0	 5613.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4495	 3712	 0.003779	 0.014865	 0.0185	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5211	 3713	 0.001027	 0.006123	 0.2162	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4180	 3715	 0.010741	 0.027407	 0.0013	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4790	 3715	 0.018272	 0.047901	 0.0023	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4315	 3716	 0.000123	 0.000247	 0.0003	 109898.0	 109898.0	 109898.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5667	 3717	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4915	 3719	 0.084404	 0.230234	 0.0026	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5668	 3720	 0.000454	 0.001235	 0.0001	 21775.0	 21775.0	 21775.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4366	 3724	 0.026455	 0.058957	 0.0092	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5090	 3728	 0.005926	 0.013827	 0.0	 1736.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5101	 3728	 0.059259	 0.141284	 0.0005	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5670	 3731	 0.000194	 0.000624	 0.0009	 47367.0	 47367.0	 47367.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4331	 3732	 0.015621	 0.066264	 0.0014	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5669	 3734	 0.019331	 0.035384	 0.0003	 711.0	 711.0	 711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5772	 3733	 0.062736	 0.175611	 0.0017	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4267	 3735	 0.003333	 0.026667	 0.0959	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5330	 3736	 0.001146	 0.007625	 0.0142	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3723	 3737	 0.00126	 0.00252	 0.0031	 10480.0	 10480.0	 10480.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4429	 3737	 0.007811	 0.043588	 0.0154	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4537	 3737	 0.044596	 0.151927	 0.0017	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4429	 3737	 0.007811	 0.04384	 0.0155	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3727	 3739	 9.9e-05	 0.000198	 0.0142	 138682.0	 138682.0	 138682.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3726	 3739	 9.9e-05	 0.000198	 0.0182	 138682.0	 138682.0	 138682.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4576	 3738	 9.9e-05	 0.000988	 0.004	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3725	 3739	 0.000111	 0.000223	 0.0213	 123245.0	 123245.0	 123245.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4795	 3742	 0.001512	 0.002771	 0.0018	 9077.0	 9077.0	 9077.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3932	 3744	 0.003477	 0.023822	 0.0456	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3873	 3747	 0.000324	 0.000992	 0.0729	 29733.0	 29733.0	 29733.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5403	 3748	 0.019259	 0.038642	 0.0016	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5671	 3751	 0.017709	 0.032416	 0.0003	 824.0	 824.0	 824.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 3752	 0.00081	 0.005472	 0.0101	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 3752	 0.000751	 0.005057	 0.0127	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 3753	 0.001884	 0.019197	 0.4621	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 3753	 0.001891	 0.019134	 0.4621	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4809	 3754	 0.046173	 0.123827	 0.0061	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5672	 3755	 0.029226	 0.076846	 0.0009	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5188	 3756	 0.015667	 0.042753	 0.0019	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5436	 3758	 0.007889	 0.021309	 0.001	 1308.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4489	 3759	 0.047367	 0.19224	 0.0025	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4526	 3759	 0.083396	 0.277904	 0.0035	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5291	 3760	 0.001462	 0.009817	 0.0177	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5673	 3763	 0.00126	 0.00252	 0.0024	 10170.0	 10170.0	 10170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3860	 3764	 0.007357	 0.027438	 0.0096	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3876	 3764	 0.056614	 0.174528	 0.0021	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4716	 3764	 0.021794	 0.095692	 0.012	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5060	 3764	 0.042504	 0.080071	 0.0011	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4331	 3766	 0.03545	 0.095036	 0.0018	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5412	 3767	 0.048148	 0.135062	 0.0062	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4803	 3771	 0.000237	 0.001501	 0.003	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4389	 3773	 0.016377	 0.067271	 0.0008	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4617	 3773	 0.090199	 0.224994	 0.0258	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4389	 3773	 0.016377	 0.067271	 0.0008	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5505	 3774	 0.015923	 0.064727	 0.0034	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5836	 3774	 0.009574	 0.062232	 0.0008	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4729	 3774	 0.01159	 0.073822	 0.001	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4599	 3775	 0.000402	 0.005242	 0.1791	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4600	 3775	 0.000402	 0.005242	 0.1819	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5042	 3776	 0.057697	 0.196271	 0.0023	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4752	 3787	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4710	 3788	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4709	 3787	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4726	 3795	 0.012099	 0.031852	 0.0015	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5692	 3795	 0.020617	 0.054198	 0.0026	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4442	 3796	 0.009826	 0.032754	 0.0037	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5596	 3796	 0.004031	 0.013605	 0.0002	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4454	 3797	 0.111867	 0.241875	 0.0026	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5813	 3797	 0.02318	 0.062988	 0.0007	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4122	 3800	 0.023683	 0.101789	 0.0012	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5676	 3801	 0.038801	 0.073066	 0.0008	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4821	 3803	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4823	 3803	 0.005795	 0.014865	 0.0	 1851.0	 1851.0	 1851.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4820	 3803	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 3805	 0.000366	 0.000669	 0.0476	 40590.0	 40590.0	 40590.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 3804	 0.000352	 0.000645	 0.0466	 42124.0	 42124.0	 42124.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3996	 3810	 0.003779	 0.007055	 0.0001	 3801.0	 3801.0	 3801.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4284	 3810	 0.090627	 0.196951	 0.0022	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4374	 3810	 0.17158	 0.354497	 0.0037	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5198	 3810	 0.082766	 0.238524	 0.0024	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5515	 3810	 0.066767	 0.18191	 0.002	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3996	 3810	 0.003864	 0.007073	 0.0001	 3774.0	 3774.0	 3774.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4731	 3811	 0.003121	 0.020997	 0.0385	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5511	 3811	 0.004602	 0.0208	 0.0365	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 3812	 0.002694	 0.028476	 0.6599	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4992	 3814	 0.000751	 0.003417	 0.0061	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4081	 3815	 0.075107	 0.190199	 0.0033	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3822	 3816	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3821	 3816	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3820	 3816	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4081	 3825	 0.041245	 0.109851	 0.0051	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5250	 3826	 0.004233	 0.018695	 0.0293	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4120	 3827	 0.018392	 0.117158	 0.0001	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5678	 3828	 0.00083	 0.005491	 0.0101	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4159	 3830	 0.000375	 0.001422	 0.1893	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4159	 3829	 0.000395	 0.001422	 0.1903	 21022.0	 21022.0	 21022.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3886	 3832	 0.01741	 0.068582	 0.0008	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3976	 3832	 0.013782	 0.036886	 0.0063	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4332	 3831	 0.00907	 0.038549	 0.0005	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3975	 3831	 0.013706	 0.045931	 0.0042	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4332	 3832	 0.00907	 0.038801	 0.0005	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4333	 3833	 0.000494	 0.002963	 0.0051	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5065	 3836	 0.018889	 0.071482	 0.0006	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4540	 3838	 0.129252	 0.352734	 0.005	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5281	 3839	 0.004006	 0.010129	 0.0054	 2711.0	 2711.0	 2711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4998	 3840	 0.017133	 0.054674	 0.001	 516.0	 516.0	 516.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5091	 3840	 0.078105	 0.213656	 0.002	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5468	 3841	 0.02968	 0.124313	 0.0015	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5513	 3841	 0.021164	 0.079365	 0.001	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5137	 3843	 0.029554	 0.078534	 0.0013	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5680	 3843	 0.005291	 0.011842	 0.0	 2277.0	 2277.0	 2277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3891	 3844	 0.037284	 0.100247	 0.0052	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4743	 3847	 0.000435	 0.0016	 0.1974	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4743	 3847	 0.000435	 0.00162	 0.2005	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4285	 3848	 0.004111	 0.013074	 0.0006	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5682	 3849	 0.008272	 0.022222	 0.0011	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5451	 3851	 0.065356	 0.160494	 0.0078	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4557	 3852	 0.006499	 0.029472	 0.0506	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4351	 3856	 0.067271	 0.170824	 0.002	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5796	 3856	 0.012598	 0.054674	 0.001	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5797	 3855	 0.004283	 0.051398	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4689	 3857	 0.004879	 0.022479	 0.0375	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4970	 3859	 0.017511	 0.074351	 0.0009	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5513	 3859	 0.008541	 0.023154	 0.0007	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5684	 3862	 9.9e-05	 0.000573	 0.0511	 53230.0	 53230.0	 53230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5683	 3861	 0.000138	 0.000435	 0.0445	 67824.0	 67824.0	 67824.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5765	 3864	 0.046494	 0.092988	 0.0039	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5685	 3865	 0.001864	 0.007508	 0.0001	 3817.0	 3817.0	 3817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4730	 3868	 0.014198	 0.038148	 0.0018	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3876	 3872	 0.019829	 0.137868	 0.0015	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4506	 3874	 0.080877	 0.204334	 0.0043	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4934	 3874	 0.038297	 0.131771	 0.0319	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5341	 3874	 0.014613	 0.037289	 0.0025	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3932	 3875	 0.002943	 0.019773	 0.0354	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4256	 3875	 0.001679	 0.011101	 0.0203	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5686	 3878	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5687	 3878	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4953	 3879	 0.102545	 0.213656	 0.0023	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4953	 3879	 0.102545	 0.213656	 0.0023	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5659	 3880	 0.006301	 0.028622	 0.0496	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4975	 3882	 0.002746	 0.014183	 0.1868	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4976	 3883	 0.002469	 0.013827	 0.1757	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5373	 3882	 0.002094	 0.010607	 0.1822	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4318	 3884	 0.074628	 0.18962	 0.0021	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5688	 3885	 0.001008	 0.00252	 0.0027	 11206.0	 11206.0	 11206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4511	 3891	 0.035062	 0.095679	 0.0045	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4617	 3892	 0.141245	 0.284127	 0.0032	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5387	 3892	 0.065709	 0.181255	 0.002	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4255	 3895	 0.000436	 0.000797	 0.001	 32501.0	 32501.0	 32501.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5815	 3897	 0.007901	 0.029877	 0.0257	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5311	 3899	 0.009323	 0.046598	 0.08	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5626	 3901	 0.06261	 0.148501	 0.0072	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5265	 3902	 0.004425	 0.029349	 0.0547	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4586	 3904	 0.079365	 0.163517	 0.0021	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4394	 3905	 0.069791	 0.190224	 0.0021	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5079	 3907	 0.0032	 0.021472	 0.0385	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4637	 3908	 0.000824	 0.008373	 0.2166	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4661	 3908	 0.001211	 0.017571	 0.4563	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4638	 3908	 0.000824	 0.008373	 0.2166	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4661	 3908	 0.001205	 0.017438	 0.4534	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4443	 3911	 0.021244	 0.060489	 0.0193	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5744	 3912	 0.000553	 0.003793	 0.0071	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5531	 3916	 0.033006	 0.086672	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4101	 3917	 0.054699	 0.138675	 0.0016	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5056	 3917	 0.000504	 0.00252	 0.0004	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5237	 3917	 0.052406	 0.141345	 0.0021	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5718	 3917	 0.06198	 0.157218	 0.0017	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 3918	 0.007546	 0.034173	 0.0607	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5693	 3919	 0.068027	 0.150416	 0.0017	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4755	 3920	 0.014613	 0.030234	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4036	 3923	 0.022593	 0.058519	 0.0084	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5799	 3923	 0.027901	 0.104444	 0.0099	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4832	 3925	 0.079113	 0.215671	 0.0024	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4832	 3924	 0.087679	 0.239103	 0.0027	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5694	 3929	 0.009156	 0.040044	 0.0135	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4506	 3931	 0.017133	 0.043336	 0.0005	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5117	 3931	 0.005039	 0.014109	 0.0002	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3997	 3932	 0.000928	 0.004148	 0.0071	 7269.0	 7269.0	 7269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4296	 3932	 0.002844	 0.018627	 0.0334	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5440	 3932	 0.00257	 0.017083	 0.0314	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4065	 3938	 0.009936	 0.040059	 0.0658	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5271	 3938	 0.001679	 0.011062	 0.0203	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5463	 3938	 0.004958	 0.022716	 0.0395	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5708	 3938	 0.000166	 0.000753	 0.0012	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5740	 3945	 0.071554	 0.192996	 0.0029	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5774	 3945	 0.045352	 0.123961	 0.0014	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4112	 3946	 0.039808	 0.089695	 0.001	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5696	 3950	 0.000237	 0.001541	 0.003	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5417	 3952	 0.053338	 0.12769	 0.0015	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4015	 3955	 0.025447	 0.063996	 0.001	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4015	 3956	 0.003117	 0.005706	 0.0001	 4542.0	 4542.0	 4542.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5272	 3957	 0.013026	 0.0451	 0.0048	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3961	 3960	 0.014564	 0.026659	 0.0021	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4460	 3960	 0.066767	 0.212648	 0.0025	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5177	 3960	 0.007811	 0.024943	 0.0003	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4563	 3962	 0.018392	 0.076846	 0.0073	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 3963	 0.000948	 0.009185	 0.0324	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 3964	 0.000889	 0.008652	 0.0304	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4613	 3965	 0.000173	 0.001235	 0.0009	 23818.0	 23818.0	 23818.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5175	 3965	 0.008395	 0.021235	 0.001	 1301.0	 1301.0	 1301.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5436	 3965	 0.024161	 0.061506	 0.0029	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5800	 3965	 2.5e-05	 0.001235	 0.0	 24046.0	 24046.0	 24046.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5700	 3966	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4925	 3968	 0.010617	 0.028765	 0.0013	 969.0	 969.0	 969.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5699	 3973	 0.001008	 0.00252	 0.0	 10879.0	 10879.0	 10879.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 3977	 0.001738	 0.011595	 0.0213	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4086	 3978	 0.00037	 0.050617	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4086	 3978	 0.00037	 0.050617	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5326	 3980	 0.01321	 0.055926	 0.0029	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5079	 3981	 0.008652	 0.039447	 0.0724	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4200	 3982	 0.040741	 0.104444	 0.0049	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5104	 3982	 0.015185	 0.106049	 0.0053	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5005	 3983	 0.088939	 0.22575	 0.003	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5702	 3987	 0.00358	 0.007284	 0.0003	 3660.0	 3660.0	 3660.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4921	 3989	 0.073822	 0.198539	 0.0119	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5083	 3990	 0.107178	 0.196187	 0.0016	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5530	 3991	 0.047048	 0.08612	 0.0009	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5701	 3992	 0.001067	 0.004346	 0.0182	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4926	 3993	 0.023735	 0.043446	 0.0005	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5703	 3994	 0.017385	 0.031998	 0.0003	 811.0	 811.0	 811.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5353	 3995	 0.041572	 0.133283	 0.001	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5705	 4000	 0.005543	 0.012094	 0.0002	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4699	 4001	 0.037407	 0.101605	 0.0048	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4367	 4002	 0.037289	 0.094482	 0.001	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5826	 4004	 0.066516	 0.139078	 0.0015	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4315	 4005	 0.025185	 0.098272	 0.0058	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4467	 4005	 0.003457	 0.008642	 0.0023	 3258.0	 3258.0	 3258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5505	 4007	 0.007206	 0.029252	 0.0019	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4336	 4009	 0.067019	 0.169463	 0.0019	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4370	 4009	 0.056437	 0.143613	 0.0017	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4721	 4010	 0.008332	 0.037879	 0.0663	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5487	 4011	 0.033006	 0.072814	 0.001	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4689	 4012	 0.008774	 0.031285	 0.0491	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5246	 4014	 0.018395	 0.048395	 0.0023	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5213	 4016	 0.10112	 0.1851	 0.0019	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5707	 4019	 0.002311	 0.015467	 0.0284	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5708	 4021	 0.001264	 0.005136	 0.0091	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5708	 4021	 0.001264	 0.005136	 0.0091	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5417	 4022	 0.039557	 0.087176	 0.0013	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 4023	 0.005886	 0.031546	 0.0567	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4902	 4023	 0.011239	 0.050647	 0.0901	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5489	 4024	 0.000705	 0.001663	 0.0006	 16838.0	 16838.0	 16838.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5576	 4024	 0.077097	 0.213656	 0.0024	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 4025	 0.084152	 0.241119	 0.0026	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 4025	 0.0839	 0.241119	 0.0027	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5235	 4027	 0.056992	 0.23167	 0.0042	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5132	 4028	 0.001817	 0.012089	 0.0223	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4458	 4031	 0.037339	 0.123054	 0.0015	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5153	 4031	 0.000504	 0.00126	 0.0	 22412.0	 22412.0	 22412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4458	 4031	 0.037339	 0.123054	 0.0015	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5152	 4031	 0.000504	 0.00126	 0.0	 22412.0	 22412.0	 22412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4685	 4032	 0.013827	 0.075309	 0.0042	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5710	 4034	 0.000123	 0.001235	 0.0005	 24434.0	 24434.0	 24434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5096	 4037	 0.007785	 0.032955	 0.0036	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5711	 4038	 5.9e-05	 0.000403	 0.001	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4877	 4041	 0.000316	 0.001936	 0.2551	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 4042	 0.146611	 0.40005	 0.0062	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4103	 4043	 0.000221	 0.001357	 0.1974	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4547	 4044	 0.003818	 0.024421	 0.1136	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5713	 4045	 8.6e-05	 0.001235	 0.0	 23993.0	 23993.0	 23993.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4379	 4046	 0.003457	 0.007901	 0.0	 3027.0	 3027.0	 3027.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5795	 4046	 0.000335	 0.000613	 0.0	 37370.0	 37370.0	 37370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5849	 4047	 0.00162	 0.009284	 0.0162	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4975	 4048	 0.001956	 0.009146	 0.0152	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5394	 4049	 0.001837	 0.008988	 0.0203	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5714	 4049	 0.000672	 0.004543	 0.0167	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 4050	 0.000242	 0.002735	 0.0549	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5434	 4051	 0.003951	 0.016296	 0.0008	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 4060	 0.131519	 0.333585	 0.0038	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5714	 4063	 0.000237	 0.000494	 0.0294	 56492.0	 56492.0	 56492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4310	 4064	 0.041068	 0.098765	 0.001	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4544	 4064	 0.004535	 0.010078	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5788	 4064	 0.003779	 0.010582	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5715	 4066	 0.027715	 0.075838	 0.0009	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5066	 4070	 0.096825	 0.303855	 0.0034	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4602	 4071	 0.016881	 0.036684	 0.0005	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5233	 4071	 0.000504	 0.00252	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4231	 4075	 0.052658	 0.133283	 0.0015	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4230	 4075	 0.05291	 0.134543	 0.0015	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5780	 4076	 0.022099	 0.056296	 0.0026	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4400	 4079	 0.000316	 0.001132	 0.1529	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4400	 4079	 0.000316	 0.001132	 0.1529	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5181	 4079	 0.000563	 0.003372	 0.0116	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5184	 4079	 0.000211	 0.002058	 0.0111	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4234	 4081	 0.095112	 0.255404	 0.0092	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4378	 4081	 0.061779	 0.156085	 0.02	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 4087	 0.000252	 0.125976	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4682	 4087	 0.000252	 0.125976	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4776	 4088	 0.019652	 0.043588	 0.0005	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5717	 4091	 0.001235	 0.003333	 0.0002	 8357.0	 8357.0	 8357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5087	 4093	 0.017637	 0.048375	 0.0006	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5854	 4093	 2.5e-05	 0.000252	 0.0	 116592.0	 116592.0	 116592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5304	 4098	 0.036936	 0.093651	 0.001	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4618	 4099	 0.030988	 0.082716	 0.0039	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4948	 4100	 0.066516	 0.16906	 0.0019	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4934	 4102	 0.026707	 0.095994	 0.0264	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5339	 4102	 0.012346	 0.041572	 0.0005	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5501	 4102	 0.016377	 0.042076	 0.0005	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4651	 4107	 0.002746	 0.018746	 0.0329	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5805	 4107	 0.003002	 0.015052	 0.0268	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 4108	 0.002043	 0.022929	 0.4592	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4949	 4108	 0.000776	 0.008497	 0.1805	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4729	 4109	 0.018896	 0.120433	 0.0014	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5838	 4111	 0.034815	 0.086914	 0.004	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4449	 4114	 0.037541	 0.092467	 0.001	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5722	 4115	 0.013333	 0.033951	 0.0016	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4931	 4116	 0.036533	 0.092719	 0.001	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5719	 4116	 0.010834	 0.030234	 0.0004	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4119	 4118	 0.000512	 0.000938	 0.0	 28461.0	 28461.0	 28461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4339	 4120	 0.016125	 0.100277	 0.0013	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5579	 4120	 0.010078	 0.06198	 0.0008	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5012	 4122	 0.047115	 0.198287	 0.0024	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5723	 4124	 1e-05	 0.0001	 0.0029	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5725	 4131	 0.036785	 0.118922	 0.001	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4247	 4133	 0.046863	 0.11867	 0.0013	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5427	 4135	 0.003121	 0.014183	 0.0243	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4148	 4140	 0.113379	 0.253968	 0.0028	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4540	 4141	 0.056437	 0.156966	 0.0017	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5175	 4143	 0.01716	 0.046296	 0.0023	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5566	 4143	 0.044444	 0.115309	 0.0055	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5800	 4143	 0.026543	 0.067531	 0.0032	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5816	 4142	 0.00242	 0.00658	 0.0003	 4237.0	 4237.0	 4237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4212	 4145	 0.059461	 0.146384	 0.0028	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4850	 4145	 0.0451	 0.153187	 0.0017	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5160	 4146	 0.003099	 0.020113	 0.0385	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5701	 4146	 0.002528	 0.016672	 0.0304	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5260	 4147	 0.001605	 0.003333	 0.0017	 8030.0	 8030.0	 8030.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4849	 4148	 0.020962	 0.053162	 0.0006	 533.0	 533.0	 533.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5000	 4150	 0.022928	 0.142857	 0.003	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5796	 4150	 0.011086	 0.047871	 0.001	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5001	 4151	 0.001679	 0.011397	 0.0223	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5727	 4154	 0.000252	 0.00252	 0.0001	 13354.0	 13354.0	 13354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5726	 4155	 0.013152	 0.03487	 0.0021	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4473	 4157	 0.063744	 0.176367	 0.0002	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4473	 4157	 0.063492	 0.173847	 0.0031	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4257	 4158	 0.036029	 0.092467	 0.001	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5728	 4158	 0.124717	 0.316201	 0.0036	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4386	 4159	 0.00077	 0.001659	 0.2106	 16962.0	 16962.0	 16962.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5729	 4162	 0.01159	 0.031494	 0.0003	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5204	 4165	 0.004157	 0.012094	 0.0002	 2379.0	 2379.0	 2379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4699	 4166	 0.021482	 0.058148	 0.0028	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5425	 4166	 0.031358	 0.131975	 0.0068	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5730	 4168	 0.001764	 0.005039	 0.0001	 5531.0	 5531.0	 5531.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5568	 4169	 0.014613	 0.07231	 0.0005	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5731	 4170	 0.000227	 0.000605	 0.0	 47067.0	 47067.0	 47067.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4323	 4172	 0.034321	 0.083827	 0.0039	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4382	 4172	 0.030988	 0.064074	 0.003	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5786	 4172	 0.003951	 0.025185	 0.0013	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4323	 4172	 0.006173	 0.025679	 0.1053	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4382	 4172	 0.024815	 0.064691	 0.0031	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5732	 4174	 0.006299	 0.026808	 0.0003	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5640	 4174	 0.006299	 0.013605	 0.0002	 2029.0	 2029.0	 2029.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5391	 4176	 0.000494	 0.001728	 0.0002	 16527.0	 16527.0	 16527.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5434	 4176	 0.004691	 0.015803	 0.0008	 1802.0	 1802.0	 1802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5037	 4179	 0.03963	 0.103951	 0.005	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4668	 4180	 0.015309	 0.03963	 0.0019	 700.0	 700.0	 700.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5182	 4183	 0.037037	 0.099773	 0.0012	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5345	 4183	 0.014109	 0.036029	 0.0004	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5631	 4183	 0.051398	 0.145629	 0.0033	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5814	 4184	 0.005628	 0.038669	 0.0729	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 4185	 0.138322	 0.372386	 0.0048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4332	 4186	 0.007307	 0.030335	 0.0018	 967.0	 967.0	 967.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5735	 4186	 0.000252	 0.00252	 0.0005	 11909.0	 11909.0	 11909.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4188	 4187	 0.004535	 0.013605	 0.0051	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5297	 4187	 0.020156	 0.087176	 0.001	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5736	 4191	 0.050894	 0.138574	 0.0016	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5754	 4192	 0.021416	 0.058453	 0.0006	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5029	 4193	 0.049635	 0.135299	 0.0041	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4846	 4196	 0.067654	 0.145679	 0.0071	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5155	 4196	 0.03716	 0.100247	 0.0049	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4763	 4197	 0.000652	 0.001244	 0.1833	 22038.0	 22038.0	 22038.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5194	 4201	 0.026296	 0.066296	 0.012	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4963	 4203	 0.009753	 0.019506	 0.0008	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4963	 4202	 0.009753	 0.019506	 0.0008	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4204	 4205	 0.003731	 0.006829	 0.0	 3795.0	 3795.0	 3795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4577	 4209	 0.008818	 0.018141	 0.0254	 1421.0	 1421.0	 1421.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4875	 4209	 0.018317	 0.059486	 0.0256	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5792	 4209	 0.014361	 0.044344	 0.014	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4877	 4211	 0.00083	 0.002588	 0.32	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4966	 4210	 0.000395	 0.002291	 0.0182	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5560	 4210	 0.001659	 0.011062	 0.0203	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 4213	 0.009956	 0.035773	 0.0572	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5518	 4213	 0.002102	 0.008286	 0.0142	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5701	 4213	 0.001185	 0.008	 0.0152	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5587	 4214	 0.000252	 0.00252	 0.0003	 11659.0	 11659.0	 11659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4472	 4219	 0.003117	 0.005706	 0.0028	 4678.0	 4678.0	 4678.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4498	 4219	 0.004031	 0.009574	 0.01	 2928.0	 2928.0	 2928.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5220	 4218	 0.013354	 0.033258	 0.0004	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4498	 4219	 0.005217	 0.00955	 0.0093	 2795.0	 2795.0	 2795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4497	 4218	 0.004975	 0.009106	 0.0087	 2932.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4490	 4220	 0.00371	 0.01789	 0.0359	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 4220	 0.001428	 0.019629	 0.0754	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5707	 4220	 0.001244	 0.016316	 0.0699	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5711	 4220	 0.006728	 0.030596	 0.0587	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 4221	 0.000471	 0.006184	 0.2368	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5390	 4222	 0.021926	 0.055062	 0.0002	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5743	 4222	 0.019753	 0.05037	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5307	 4228	 0.010494	 0.045185	 0.0021	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5371	 4227	 0.010494	 0.02679	 0.0013	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4952	 4232	 0.016503	 0.044394	 0.0027	 624.0	 624.0	 624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4351	 4236	 0.089695	 0.171832	 0.0018	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5739	 4237	 0.014815	 0.04037	 0.0019	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5458	 4241	 3.7e-05	 0.000148	 0.0002	 194699.0	 194699.0	 194699.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 4243	 0.006299	 0.015621	 0.0202	 1753.0	 1753.0	 1753.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4895	 4244	 0.059012	 0.159259	 0.0075	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5164	 4244	 0.021852	 0.058765	 0.0029	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5409	 4244	 0.040494	 0.102963	 0.0047	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4327	 4248	 0.019652	 0.083648	 0.001	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4678	 4250	 0.036029	 0.093222	 0.0011	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5212	 4249	 0.008566	 0.023432	 0.0002	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4249	 4272	 0.008062	 0.022172	 0.0002	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5742	 4251	 0.067523	 0.184177	 0.0021	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4831	 4252	 0.05417	 0.137314	 0.0019	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4887	 4252	 0.03351	 0.113631	 0.0013	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4258	 4253	 0.006084	 0.023072	 0.24	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4741	 4254	 0.006198	 0.011346	 0.0088	 2353.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4842	 4257	 0.051524	 0.124313	 0.003	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5410	 4257	 0.046863	 0.109851	 0.0012	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5658	 4258	 0.004454	 0.01571	 0.0253	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5005	 4259	 0.057697	 0.158982	 0.0021	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5656	 4259	 0.014025	 0.025673	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4823	 4260	 0.032754	 0.083396	 0.001	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5182	 4262	 0.032502	 0.088939	 0.001	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5740	 4262	 0.053162	 0.145377	 0.0017	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5443	 4263	 0.009012	 0.023457	 0.001	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5241	 4266	 0.021668	 0.066516	 0.0013	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5241	 4265	 0.020912	 0.063996	 0.0013	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5791	 4269	 0.002877	 0.007284	 0.0003	 3793.0	 3793.0	 3793.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5744	 4271	 0.000375	 0.001679	 0.003	 17958.0	 17958.0	 17958.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5025	 4273	 0.097048	 0.177645	 0.0018	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5746	 4274	 0.029907	 0.101512	 0.0016	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5716	 4275	 0.001512	 0.004787	 0.0045	 5882.0	 5882.0	 5882.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5694	 4278	 0.019867	 0.059067	 0.0189	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5763	 4283	 0.018796	 0.037365	 0.0178	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 4288	 2.8e-05	 0.000409	 0.0116	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4860	 4287	 2.8e-05	 0.000422	 0.0116	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5003	 4289	 0.029982	 0.075838	 0.0	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5377	 4291	 0.005795	 0.019652	 0.0002	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5595	 4291	 0.04384	 0.108592	 0.0018	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4982	 4293	 0.010667	 0.052109	 0.0901	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4444	 4296	 0.003931	 0.026686	 0.0506	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5617	 4297	 0.011565	 0.029453	 0.0031	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5748	 4298	 0.008395	 0.022963	 0.0011	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4289	 4301	 0.002268	 0.006803	 0.0005	 4118.0	 4118.0	 4118.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5749	 4302	 0.000882	 0.002973	 0.0	 9521.0	 9521.0	 9521.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4322	 4303	 0.109851	 0.269841	 0.003	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4568	 4303	 0.049887	 0.166767	 0.0019	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5750	 4304	 0.008012	 0.019678	 0.0013	 1432.0	 1432.0	 1432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5383	 4309	 0.007811	 0.019904	 0.0002	 1423.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5537	 4309	 0.055682	 0.141345	 0.0016	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5536	 4308	 0.055933	 0.141849	 0.0016	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4311	 4310	 0.017385	 0.039053	 0.004	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5392	 4312	 0.001111	 0.002963	 0.0002	 9387.0	 9387.0	 9387.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5852	 4315	 0.027901	 0.118272	 0.0058	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5751	 4321	 0.010247	 0.032716	 0.0016	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5539	 4325	 0.024943	 0.053918	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5593	 4325	 0.057445	 0.124465	 0.001	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4424	 4329	 0.022172	 0.057697	 0.001	 478.0	 478.0	 478.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4621	 4332	 0.01285	 0.053968	 0.0006	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4719	 4331	 0.06707	 0.182137	 0.0028	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5346	 4331	 0.011842	 0.039053	 0.0006	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5347	 4331	 0.014059	 0.037868	 0.0005	 753.0	 753.0	 753.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5428	 4332	 0.020081	 0.087226	 0.001	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5688	 4332	 0.021416	 0.056689	 0.0006	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5735	 4332	 0.006551	 0.027967	 0.0003	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5733	 4332	 0.006299	 0.026455	 0.0003	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5202	 4333	 0.000415	 0.002785	 0.0051	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5429	 4334	 0.001225	 0.005981	 0.0111	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 4333	 0.002133	 0.014289	 0.0263	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5374	 4334	 0.000474	 0.003149	 0.0061	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5302	 4335	 0.04772	 0.162081	 0.0019	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4552	 4344	 0.007811	 0.015873	 0.01	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4550	 4344	 0.007307	 0.0193	 0.0173	 1431.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5320	 4345	 0.000644	 0.002929	 0.0051	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4772	 4346	 0.010494	 0.026667	 0.0171	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5756	 4347	 0.013102	 0.025951	 0.0002	 1047.0	 1047.0	 1047.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4894	 4348	 0.115646	 0.315445	 0.0036	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5075	 4348	 0.007559	 0.023935	 0.0012	 1212.0	 1212.0	 1212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5075	 4348	 0.007559	 0.023935	 0.0012	 1212.0	 1212.0	 1212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 4349	 0.000849	 0.005728	 0.0101	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 4349	 0.000849	 0.005728	 0.0101	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4907	 4349	 0.000435	 0.002963	 0.0208	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5396	 4350	 0.024198	 0.045679	 0.0021	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5402	 4351	 0.009322	 0.023935	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5781	 4351	 0.032502	 0.084152	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5832	 4351	 0.037541	 0.089695	 0.001	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5757	 4354	 0.000554	 0.001109	 0.0005	 24534.0	 24534.0	 24534.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5758	 4354	 0.001764	 0.004283	 0.0001	 6566.0	 6566.0	 6566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5151	 4354	 0.076594	 0.184681	 0.0017	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5379	 4356	 0.000741	 0.002099	 0.0002	 13344.0	 13344.0	 13344.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5759	 4357	 5.9e-05	 0.000336	 0.001	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4585	 4359	 0.049887	 0.102293	 0.0011	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5041	 4359	 0.046611	 0.118166	 0.0013	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5227	 4359	 0.069539	 0.191232	 0.0021	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5418	 4361	 0.043034	 0.117309	 0.0053	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5578	 4361	 0.043411	 0.118418	 0.0013	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4441	 4362	 0.057697	 0.120685	 0.0013	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4801	 4363	 0.042328	 0.167297	 0.0021	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5239	 4365	 0.030988	 0.078765	 0.0037	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5249	 4365	 0.020123	 0.050988	 0.0024	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4429	 4366	 0.011086	 0.045352	 0.0043	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4429	 4366	 0.011086	 0.045603	 0.0044	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 4370	 0.084404	 0.214664	 0.0025	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4911	 4371	 0.046863	 0.158982	 0.002	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5197	 4371	 0.012094	 0.033006	 0.0	 840.0	 840.0	 840.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5401	 4372	 0.020864	 0.054691	 0.0026	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4489	 4374	 0.105316	 0.287226	 0.0033	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5763	 4375	 0.001008	 0.002771	 0.0001	 10315.0	 10315.0	 10315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5258	 4377	 0.062988	 0.17158	 0.0019	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5380	 4380	 0.018099	 0.045877	 0.0021	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5595	 4381	 0.070043	 0.177375	 0.002	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5179	 4384	 0.021111	 0.042346	 0.0018	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5817	 4385	 0.03477	 0.064752	 0.0006	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5766	 4390	 0.003927	 0.026153	 0.0486	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5764	 4392	 0.013102	 0.03477	 0.0004	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4890	 4395	 0.03879	 0.102605	 0.0049	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4858	 4399	 0.002035	 0.014025	 0.0263	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4727	 4400	 0.000237	 0.00083	 0.1843	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5173	 4402	 0.051902	 0.118922	 0.0013	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5121	 4403	 0.08642	 0.222222	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5767	 4405	 0.000277	 0.001285	 0.0015	 23137.0	 23137.0	 23137.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4590	 4407	 0.00037	 0.000988	 0.0002	 30291.0	 30291.0	 30291.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4869	 4412	 0.002394	 0.014865	 0.0002	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5770	 4416	 0.000756	 0.001512	 0.0	 17466.0	 17466.0	 17466.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5771	 4418	 0.000151	 0.000428	 0.0	 65055.0	 65055.0	 65055.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4879	 4420	 0.000454	 0.002114	 0.0061	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4879	 4419	 0.000454	 0.002114	 0.004	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5009	 4425	 0.069791	 0.171328	 0.0023	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4996	 4427	 0.103301	 0.241371	 0.003	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5771	 4427	 0.068178	 0.17357	 0.0021	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5312	 4428	 0.007099	 0.017988	 0.0008	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5773	 4430	 0.013481	 0.024677	 0.0002	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5369	 4432	 0.027642	 0.093889	 0.0046	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 4434	 0.014613	 0.049383	 0.001	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4878	 4434	 0.041572	 0.101789	 0.002	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4688	 4434	 0.015873	 0.050643	 0.001	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4625	 4435	 0.054343	 0.099474	 0.001	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4857	 4437	 0.028471	 0.104308	 0.0458	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4964	 4437	 0.085916	 0.17745	 0.0023	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5718	 4438	 0.004031	 0.01033	 0.0001	 2743.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4675	 4441	 0.053666	 0.303603	 0.0034	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4675	 4441	 0.053918	 0.303855	 0.0034	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4756	 4442	 0.000252	 0.00252	 0.0001	 11659.0	 11659.0	 11659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4920	 4442	 0.03933	 0.101789	 0.0025	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4757	 4442	 0.000252	 0.00252	 0.0001	 11659.0	 11659.0	 11659.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5666	 4444	 0.002627	 0.017778	 0.0334	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5275	 4449	 0.006047	 0.025195	 0.0	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5775	 4451	 0.094986	 0.266566	 0.0	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5095	 4454	 0.063265	 0.13613	 0.0015	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5821	 4454	 0.011842	 0.033006	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5782	 4456	 0.001462	 0.010114	 0.0182	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4926	 4457	 0.01033	 0.037541	 0.0005	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4893	 4458	 0.075334	 0.198639	 0.0041	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5671	 4458	 0.070295	 0.145377	 0.0016	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5152	 4458	 0.042832	 0.10834	 0.0013	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5750	 4460	 0.061602	 0.156135	 0.0017	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5834	 4461	 0.001008	 0.002016	 0.0	 13494.0	 13494.0	 13494.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4534	 4462	 0.006173	 0.025145	 0.0018	 1141.0	 1141.0	 1141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4635	 4463	 0.022676	 0.095994	 0.001	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5145	 4462	 0.044344	 0.189216	 0.0021	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5148	 4463	 0.048123	 0.206349	 0.003	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4903	 4465	 0.002749	 0.039259	 1.1855	 811.0	 811.0	 811.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4679	 4469	 0.014321	 0.040617	 0.0	 705.0	 705.0	 705.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4498	 4471	 0.001512	 0.003275	 0.0001	 8432.0	 8432.0	 8432.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5778	 4473	 0.058705	 0.159738	 0.0018	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4777	 4475	 0.008314	 0.022424	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4486	 4481	 2.5e-05	 0.015117	 0.0	 2012.0	 2012.0	 2012.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 4485	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 4484	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 4483	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4488	 4482	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5012	 4489	 0.142605	 0.361804	 0.0041	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5515	 4489	 0.120685	 0.404888	 0.0046	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4806	 4491	 0.006758	 0.01237	 0.0087	 2033.0	 2033.0	 2033.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5779	 4493	 0.000454	 0.001209	 0.0013	 23415.0	 23415.0	 23415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5183	 4501	 0.006533	 0.022267	 0.0072	 1313.0	 1313.0	 1313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5256	 4501	 0.017067	 0.058356	 0.0193	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5567	 4503	 0.100277	 0.301839	 0.004	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4606	 4507	 0.043333	 0.092099	 0.0042	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4808	 4511	 0.027531	 0.074074	 0.0036	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5260	 4511	 0.031111	 0.084074	 0.004	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5781	 4512	 0.000171	 0.000313	 0.0	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5782	 4513	 1.4e-05	 9.9e-05	 0.0002	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4054	 4514	 0.033006	 0.204838	 0.0073	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4148	 4514	 0.039305	 0.100529	 0.0011	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5248	 4514	 0.005669	 0.036206	 0.0087	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5696	 4515	 0.002807	 0.014445	 0.0259	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5488	 4519	 0.046914	 0.119012	 0.0055	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5370	 4520	 0.007432	 0.025235	 0.0013	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5784	 4521	 0.007055	 0.013102	 0.0001	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4850	 4523	 0.114059	 0.346964	 0.004	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4146	 4525	 0.006933	 0.033403	 0.0607	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5785	 4527	 0.004435	 0.008118	 0.0001	 3667.0	 3667.0	 3667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4332	 4528	 0.012346	 0.04384	 0.0006	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4332	 4528	 0.013354	 0.0451	 0.0006	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5709	 4530	 0.046359	 0.117662	 0.0013	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5384	 4531	 0.001383	 0.009343	 0.0172	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5389	 4531	 0.001027	 0.006815	 0.0121	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4831	 4533	 0.014361	 0.039053	 0.0005	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4887	 4533	 0.012346	 0.03351	 0.0004	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5282	 4538	 0.007307	 0.030738	 0.0019	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5742	 4540	 0.000995	 0.001821	 0.001	 14657.0	 14657.0	 14657.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5751	 4541	 0.041481	 0.100494	 0.0047	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5787	 4542	 5.9e-05	 0.000296	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5516	 4543	 0.000504	 0.001764	 0.0014	 16578.0	 16578.0	 16578.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5517	 4543	 0.000756	 0.001764	 0.0017	 15848.0	 15848.0	 15848.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5789	 4546	 0.006047	 0.024691	 0.0003	 1162.0	 1162.0	 1162.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 4548	 0.00141	 0.020003	 0.4967	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4574	 4548	 0.00141	 0.02	 0.4967	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5395	 4553	 0.000988	 0.001852	 0.0	 14447.0	 14447.0	 14447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5524	 4555	 0.019778	 0.053943	 0.0006	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5700	 4555	 0.004787	 0.021416	 0.0002	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5824	 4555	 0.012396	 0.033837	 0.0004	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5825	 4555	 0.011414	 0.031166	 0.0004	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5527	 4557	 0.006696	 0.028583	 0.0496	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5610	 4569	 0.000827	 0.003815	 0.0661	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4594	 4570	 0.000194	 0.00255	 0.0895	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4593	 4570	 0.000194	 0.00255	 0.0895	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4927	 4573	 0.005709	 0.036049	 0.0881	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4927	 4573	 0.005748	 0.036247	 0.0997	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 4574	 0.000893	 0.008663	 0.2253	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5823	 4574	 0.001707	 0.022772	 0.7812	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 4574	 0.000893	 0.008663	 0.2253	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 4574	 0.00117	 0.010658	 0.2946	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 4574	 0.000409	 0.006946	 0.2513	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4713	 4574	 0.000409	 0.006946	 0.2513	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5590	 4579	 0.003527	 0.00907	 0.0001	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5636	 4580	 0.01033	 0.027463	 0.0003	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4581	 4582	 0.009574	 0.025195	 0.0003	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4799	 4582	 0.159234	 0.297304	 0.0033	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5793	 4582	 0.00907	 0.024691	 0.0002	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5795	 4584	 0.016769	 0.030696	 0.0	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4746	 4585	 0.074931	 0.154195	 0.0023	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5145	 4586	 0.064248	 0.133283	 0.001	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5268	 4592	 0.021728	 0.134321	 0.0075	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4661	 4594	 0.001015	 0.014744	 0.3841	 2158.0	 2158.0	 2158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4661	 4593	 0.001018	 0.014778	 0.3841	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5796	 4597	 0.001008	 0.002016	 0.0	 13100.0	 13100.0	 13100.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5798	 4601	 0.017654	 0.048148	 0.0023	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5799	 4603	 0.00284	 0.007901	 0.0003	 3538.0	 3538.0	 3538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4805	 4607	 0.014613	 0.049383	 0.0025	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5482	 4607	 0.057445	 0.156715	 0.0017	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5587	 4607	 0.014361	 0.036785	 0.0005	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5635	 4607	 0.006299	 0.016881	 0.0002	 1639.0	 1639.0	 1639.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5738	 4607	 0.01033	 0.042328	 0.0006	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5637	 4608	 0.008119	 0.054084	 0.1002	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5058	 4610	 0.003202	 0.00586	 0.0022	 4291.0	 4291.0	 4291.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5638	 4610	 0.000252	 0.00252	 0.0001	 11313.0	 11313.0	 11313.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5467	 4612	 0.024188	 0.060972	 0.0008	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4865	 4614	 0.022676	 0.14714	 0.002	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5323	 4614	 0.021164	 0.046359	 0.001	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5476	 4614	 0.06324	 0.11615	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5625	 4615	 0.018896	 0.078357	 0.0013	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5662	 4615	 0.005039	 0.020912	 0.0002	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4781	 4616	 0.001067	 0.004899	 0.0081	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5663	 4616	 0.000119	 0.00077	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5801	 4618	 0.03	 0.076543	 0.0039	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4642	 4619	 0.04284	 0.112716	 0.0053	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4978	 4625	 0.066767	 0.157344	 0.0185	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5621	 4627	 0.039136	 0.100741	 0.0045	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5802	 4628	 0.019652	 0.040816	 0.0005	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5528	 4629	 0.034568	 0.090123	 0.0042	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5108	 4630	 0.02192	 0.055178	 0.0006	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5251	 4630	 0.00708	 0.019325	 0.0002	 1393.0	 1393.0	 1393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5225	 4632	 0.025447	 0.066767	 0.0007	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5804	 4633	 0.001008	 0.00252	 0.0	 11206.0	 11206.0	 11206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4800	 4636	 0.038148	 0.102099	 0.0049	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4666	 4643	 0.012346	 0.032593	 0.0016	 853.0	 853.0	 853.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4648	 4646	 0.010617	 0.065679	 0.0076	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4663	 4646	 0.008025	 0.020988	 0.001	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5128	 4646	 0.034938	 0.069876	 0.0032	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4663	 4646	 0.008148	 0.021235	 0.0021	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5805	 4650	 0.001244	 0.006301	 0.0111	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5510	 4652	 0.000252	 0.00252	 0.0001	 13395.0	 13395.0	 13395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4792	 4655	 0.035803	 0.092469	 0.005	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4812	 4655	 0.038025	 0.099012	 0.0392	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5246	 4658	 0.033667	 0.090667	 0.0044	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5330	 4660	 0.000612	 0.004069	 0.0071	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4744	 4662	 0.004938	 0.013333	 0.0	 1837.0	 1837.0	 1837.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5808	 4664	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5811	 4674	 0.076745	 0.199622	 0.0022	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4899	 4675	 0.053666	 0.098262	 0.001	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4922	 4676	 0.004464	 0.030933	 0.0547	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5259	 4678	 0.05543	 0.140842	 0.0016	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5141	 4680	 0.030612	 0.077198	 0.0024	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5186	 4681	 0.077601	 0.212396	 0.0024	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5210	 4681	 0.005039	 0.013857	 0.0002	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5815	 4684	 0.00358	 0.009877	 0.0005	 2828.0	 2828.0	 2828.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4850	 4687	 0.061728	 0.148652	 0.0017	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5812	 4688	 0.000252	 0.000504	 0.001	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4752	 4695	 4e-05	 0.000968	 0.003	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5817	 4700	 0.009826	 0.025447	 0.0002	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5818	 4702	 2e-05	 0.000198	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5818	 4703	 2e-05	 0.000198	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4752	 4711	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5819	 4714	 0.000756	 0.00252	 0.0	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5821	 4717	 0.001008	 0.00252	 0.0	 11206.0	 11206.0	 11206.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5144	 4720	 0.03225	 0.087931	 0.001	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5142	 4720	 0.015369	 0.095339	 0.0012	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5459	 4720	 0.033762	 0.140086	 0.0017	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5352	 4726	 0.010741	 0.028025	 0.0013	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5822	 4728	 0.003527	 0.00907	 0.0001	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5836	 4729	 0.002016	 0.013354	 0.0002	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4803	 4731	 0.010815	 0.050299	 0.0876	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4618	 4733	 1.2e-05	 0.000123	 0.0002	 245373.0	 245373.0	 245373.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5833	 4740	 0.001512	 0.007307	 0.0	 3957.0	 3957.0	 3957.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5521	 4743	 0.002509	 0.015921	 0.0294	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5147	 4746	 0.065256	 0.165457	 0.0019	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5686	 4746	 0.046863	 0.100277	 0.0011	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5775	 4749	 0.001512	 0.004031	 0.0001	 7065.0	 7065.0	 7065.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4926	 4759	 0.169312	 0.378181	 0.0044	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5467	 4759	 0.070295	 0.177879	 0.002	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4976	 4762	 0.000316	 0.001971	 0.0273	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4975	 4761	 0.000245	 0.00302	 0.0061	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5212	 4764	 0.078609	 0.2129	 0.0024	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5627	 4775	 0.016677	 0.030527	 0.0003	 875.0	 875.0	 875.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5549	 4778	 0.009574	 0.024943	 0.001	 1106.0	 1106.0	 1106.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4808	 4780	 0.010494	 0.028272	 0.0013	 985.0	 985.0	 985.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5663	 4781	 0.000356	 0.00241	 0.004	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5375	 4782	 0.048879	 0.12648	 0.0014	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5669	 4782	 0.073066	 0.187957	 0.0021	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5829	 4783	 0.000375	 0.004741	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5174	 4784	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5827	 4785	 0.000171	 0.000313	 0.0001	 82782.0	 82782.0	 82782.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5679	 4787	 0.060494	 0.158889	 0.0073	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5324	 4789	 0.080877	 0.209373	 0.0023	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4812	 4791	 0.047284	 0.164691	 0.0083	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5284	 4791	 0.001358	 0.003333	 0.0002	 8426.0	 8426.0	 8426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5238	 4793	 0.052028	 0.131872	 0.0017	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5828	 4797	 0.004787	 0.010078	 0.0001	 2647.0	 2647.0	 2647.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5660	 4799	 0.042479	 0.09035	 0.001	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4921	 4801	 0.008818	 0.035777	 0.0005	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4921	 4801	 0.008818	 0.035777	 0.0005	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4993	 4802	 0.145805	 0.502746	 0.0056	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5830	 4804	 0.014361	 0.048879	 0.001	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5635	 4805	 0.008314	 0.032502	 0.0023	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5535	 4807	 0.009801	 0.041144	 0.0005	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5199	 4809	 0.001728	 0.004815	 0.0002	 5807.0	 5807.0	 5807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5780	 4809	 0.019753	 0.053333	 0.0026	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5299	 4813	 0.070547	 0.17284	 0.002	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5308	 4814	 0.045679	 0.115802	 0.0055	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5077	 4827	 0.018272	 0.076667	 0.0062	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5315	 4827	 0.00642	 0.04321	 0.0034	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5413	 4827	 0.026667	 0.082222	 0.0039	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5499	 4827	 0.009259	 0.024568	 0.001	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5079	 4829	 0.002825	 0.012998	 0.0299	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5000	 4835	 0.004283	 0.010834	 0.002	 2535.0	 2535.0	 2535.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5000	 4835	 0.001764	 0.007559	 0.0114	 3804.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5729	 4837	 0.029982	 0.076594	 0.0009	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 4839	 0.155732	 0.364676	 0.004	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5812	 4843	 0.011086	 0.024943	 0.0003	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5149	 4844	 0.001481	 0.006696	 0.0111	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4967	 4845	 0.032222	 0.135679	 0.0084	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5798	 4845	 0.021852	 0.055309	 0.0026	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4967	 4845	 0.032222	 0.135062	 0.0083	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5155	 4846	 0.016914	 0.045556	 0.0023	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4889	 4850	 0.120937	 0.267322	 0.003	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4851	 4852	 0.001184	 0.002167	 0.0003	 10572.0	 10572.0	 10572.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5810	 4852	 0.036049	 0.098272	 0.0012	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5840	 4852	 0.064198	 0.139753	 0.0012	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4968	 4860	 0.000561	 0.005658	 0.1444	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4969	 4860	 0.000561	 0.005665	 0.1473	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5514	 4862	 0.046611	 0.099521	 0.0011	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5137	 4864	 0.03477	 0.081381	 0.001	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5593	 4864	 0.017637	 0.039305	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5833	 4867	 0.000604	 0.001106	 0.0007	 23430.0	 23430.0	 23430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 4872	 0.05039	 0.127715	 0.0014	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 4873	 0.05039	 0.132023	 0.0015	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5253	 4874	 0.005442	 0.023003	 0.0003	 1213.0	 1213.0	 1213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5083	 4878	 0.034014	 0.072814	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 4879	 0.001501	 0.010023	 0.0182	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5291	 4884	 0.002029	 0.013533	 0.025	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5723	 4885	 0.000693	 0.007389	 0.1617	 1704.0	 1704.0	 1704.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5837	 4897	 0.000252	 0.000504	 0.0021	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5627	 4900	 0.176619	 0.324767	 0.0035	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5311	 4901	 0.010864	 0.050469	 0.0845	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5240	 4904	 0.000123	 0.001235	 0.0	 23932.0	 23932.0	 23932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5838	 4905	 0.003457	 0.009383	 0.0005	 3033.0	 3033.0	 3033.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5171	 4906	 0.078105	 0.19098	 0.0019	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5202	 4907	 0.001719	 0.011457	 0.0213	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5604	 4907	 0.00079	 0.00798	 0.0284	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5374	 4907	 0.001434	 0.009559	 0.0172	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5424	 4915	 0.027211	 0.068531	 0.0029	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4940	 4915	 0.053893	 0.336558	 0.0056	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4941	 4917	 0.004186	 0.02786	 0.0516	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5393	 4917	 0.002173	 0.014242	 0.0273	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5495	 4917	 0.004109	 0.027417	 0.0486	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5766	 4917	 0.001106	 0.007407	 0.0132	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5703	 4926	 0.010582	 0.04384	 0.0006	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5728	 4926	 0.047871	 0.201058	 0.0068	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5789	 4926	 0.026455	 0.109095	 0.0013	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4929	 4928	 0.000504	 0.00252	 0.0001	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5839	 4931	 2.5e-05	 0.000252	 0.0	 116592.0	 116592.0	 116592.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5672	 4943	 0.000252	 0.000504	 0.0	 52398.0	 52398.0	 52398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5840	 4946	 0.000988	 0.002469	 0.0	 9817.0	 9817.0	 9817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5645	 4947	 0.000247	 0.003489	 0.0462	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5099	 4952	 0.01159	 0.029479	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5589	 4956	 0.011358	 0.034938	 0.0016	 826.0	 826.0	 826.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5639	 4956	 0.004074	 0.017407	 0.0026	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5710	 4956	 0.021111	 0.054568	 0.0024	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4966	 4958	 0.00083	 0.007052	 0.0724	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5222	 4957	 0.000731	 0.003121	 0.0051	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5479	 4958	 0.001025	 0.006888	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5559	 4958	 0.000553	 0.003595	 0.0071	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5560	 4958	 0.000533	 0.003575	 0.0061	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5684	 4958	 0.000849	 0.00796	 0.0284	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5219	 4957	 0.000731	 0.003121	 0.0051	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5683	 4957	 0.000849	 0.008237	 0.0284	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5512	 4957	 0.000375	 0.003733	 0.0121	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5486	 4961	 0.023086	 0.062346	 0.0031	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5389	 4962	 0.004109	 0.027911	 0.0516	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5285	 4963	 0.018395	 0.050247	 0.0023	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5454	 4963	 0.024568	 0.064691	 0.0031	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5841	 4964	 0.055178	 0.150416	 0.0017	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5842	 4965	 0.005795	 0.011842	 0.0002	 2174.0	 2174.0	 2174.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5161	 4967	 0.007284	 0.019383	 0.001	 1435.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5162	 4967	 0.007407	 0.019506	 0.001	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5468	 4970	 0.017561	 0.072436	 0.0009	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5313	 4971	 0.030234	 0.078105	 0.0092	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5843	 4972	 0.000756	 0.00252	 0.0001	 12855.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5842	 4973	 0.086168	 0.179138	 0.0019	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5124	 4976	 0.001916	 0.009323	 0.0223	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5591	 4976	 0.000514	 0.004859	 0.0182	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5123	 4976	 0.002212	 0.010114	 0.0233	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5372	 4976	 0.000948	 0.004602	 0.0081	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5373	 4975	 0.000909	 0.004385	 0.0081	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5163	 4979	 0.022469	 0.061358	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5550	 4983	 0.013354	 0.03477	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4991	 4989	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4991	 4988	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4992	 4987	 2e-06	 0.001185	 0.0	 26121.0	 26121.0	 26121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5247	 4994	 0.083346	 0.172487	 0.0018	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5258	 4994	 0.028597	 0.075712	 0.001	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5832	 5000	 0.004258	 0.011338	 0.0029	 2438.0	 2438.0	 2438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5844	 5002	 0.000756	 0.001764	 0.0	 15385.0	 15385.0	 15385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5609	 5003	 0.006551	 0.043084	 0.001	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5654	 5003	 0.006803	 0.017637	 0.0	 1562.0	 1562.0	 1562.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5397	 5003	 0.003023	 0.020156	 0.0	 1449.0	 1449.0	 1449.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5656	 5005	 0.077118	 0.141163	 0.001	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5783	 5005	 0.012245	 0.032527	 0.0004	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5749	 5007	 0.034845	 0.116528	 0.0013	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5300	 5008	 0.057447	 0.105156	 0.0011	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5632	 5009	 0.015621	 0.066767	 0.0008	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5845	 5013	 0.009012	 0.017975	 0.0008	 1478.0	 1478.0	 1478.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5846	 5016	 0.003779	 0.009322	 0.0001	 3024.0	 3024.0	 3024.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5847	 5016	 0.004031	 0.009826	 0.0001	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5548	 5020	 0.056437	 0.116049	 0.0012	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5097	 5021	 0.028975	 0.096498	 0.0011	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5679	 5027	 0.001481	 0.002716	 0.0002	 9602.0	 9602.0	 9602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5662	 5029	 0.017889	 0.048879	 0.0006	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5848	 5030	 0.000252	 0.00252	 0.0	 12010.0	 12010.0	 12010.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5261	 5033	 0.089191	 0.183422	 0.002	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5143	 5034	 0.001008	 0.003023	 0.0016	 8991.0	 8991.0	 8991.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5089	 5036	 0.020741	 0.054444	 0.0026	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5245	 5038	 0.015369	 0.044848	 0.0061	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5809	 5039	 0.040161	 0.101815	 0.0048	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5649	 5045	 0.000988	 0.001975	 0.0002	 13450.0	 13450.0	 13450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4990	 5050	 0.009826	 0.032578	 0.0038	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5767	 5050	 0.037339	 0.126455	 0.0048	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5522	 5054	 0.016629	 0.046107	 0.0006	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5071	 5063	 0.001127	 0.014433	 0.3408	 2203.0	 2203.0	 2203.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5851	 5074	 0.000217	 0.000988	 0.002	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5491	 5076	 0.055169	 0.100986	 0.001	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5342	 5078	 0.033827	 0.084444	 0.0049	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5853	 5078	 0.016049	 0.048765	 0.0048	 591.0	 591.0	 591.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5852	 5084	 0.03043	 0.055702	 0.0023	 478.0	 478.0	 478.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5855	 5088	 2.5e-05	 0.001235	 0.0	 24046.0	 24046.0	 24046.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5773	 5093	 0.021164	 0.054674	 0.0006	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5360	 5106	 0.015394	 0.030008	 0.0003	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5553	 5106	 0.036861	 0.075762	 0.0008	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5753	 5114	 0.025185	 0.08	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5583	 5119	 0.002756	 0.007867	 0.0022	 3790.0	 3790.0	 3790.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5399	 5127	 0.006299	 0.025472	 0.0173	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5151	 5133	 0.067523	 0.166289	 0.0017	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5605	 5134	 0.00126	 0.004787	 0.0001	 5965.0	 5965.0	 5965.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5757	 5165	 0.048879	 0.117158	 0.0012	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5758	 5166	 0.048879	 0.117158	 0.0012	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5289	 5174	 0.083144	 0.200756	 0.0019	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5855	 5200	 0.009383	 0.024938	 0.0013	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5231	 5208	 0.021416	 0.048879	 0.0006	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5499	 5215	 0.002963	 0.008025	 0.0003	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5348	 5216	 0.065004	 0.15747	 0.0016	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5450	 5223	 0.031746	 0.083648	 0.001	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5715	 5224	 0.000101	 0.00252	 0.0	 11707.0	 11707.0	 11707.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5466	 5271	 0.000356	 0.00241	 0.004	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5293	 5280	 0.000252	 0.000756	 0.0	 37051.0	 37051.0	 37051.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5242	 5298	 0.015803	 0.035679	 0.0016	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5437	 5359	 0.03284	 0.089753	 0.0042	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5597	 5363	 0.015369	 0.039808	 0.0005	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5722	 5379	 0.012469	 0.031605	 0.0015	 875.0	 875.0	 875.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5611	 5397	 0.003527	 0.022928	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5503	 5412	 0.004444	 0.012222	 0.0006	 2284.0	 2284.0	 2284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5747	 5420	 0.000756	 0.001764	 0.0	 15385.0	 15385.0	 15385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5557	 5433	 0.002771	 0.008314	 0.0001	 3270.0	 3270.0	 3270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5452	 5693	 0.131796	 0.441093	 0.0047	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5653	 5476	 0.007559	 0.018896	 0.0002	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5584	 5478	 0.004031	 0.016125	 0.0002	 2052.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5732	 5489	 0.042026	 0.178735	 0.0022	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5554	 5497	 0.040383	 0.110198	 0.0053	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5253	 5509	 0.015923	 0.067372	 0.0008	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5668	 5509	 0.006198	 0.021819	 0.0112	 1264.0	 1264.0	 1264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5785	 5510	 0.00252	 0.004787	 0.0001	 6303.0	 6303.0	 6303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5590	 5523	 0.043739	 0.10582	 0.001	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5824	 5526	 0.037541	 0.082389	 0.0009	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5453	 5543	 0.009322	 0.031494	 0.0004	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5574	 5634	 0.163559	 0.299393	 0.003	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5600	 5602	 0.014613	 0.029226	 0.0003	 931.0	 931.0	 931.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5612	 5610	 1.2e-05	 0.000123	 0.0002	 247105.0	 247105.0	 247105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5769	 5620	 0.102041	 0.22323	 0.0025	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5640	 5642	 0.00126	 0.003023	 0.0	 9287.0	 9287.0	 9287.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5817	 5652	 0.046107	 0.116906	 0.0013	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5744	 5666	 0.000691	 0.004681	 0.0091	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5765	 5681	 0.008395	 0.022716	 0.0011	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5841	 5755	 0.030234	 0.082389	 0.001	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5843	 5785	 0.00252	 0.004787	 0.0001	 6303.0	 6303.0	 6303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2592	 5958	 0.001087	 0.013684	 0.3523	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6067	 5958	 0.00079	 0.008375	 0.2042	 4105.0	 4105.0	 4105.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6055	 5959	 0.000402	 0.004307	 0.1022	 7982.0	 7982.0	 7982.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6087	 5959	 0.000997	 0.011039	 0.2632	 3115.0	 3115.0	 3115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5963	 5960	 0.001593	 0.015104	 0.3904	 2274.0	 2274.0	 2274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5963	 5960	 0.001593	 0.015104	 0.3904	 2274.0	 2274.0	 2274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6046	 5960	 0.000298	 0.002805	 0.0661	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6123	 5960	 0.001094	 0.012098	 0.277	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6131	 5960	 0.001551	 0.01509	 0.3841	 2276.0	 2276.0	 2276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6151	 5960	 0.001517	 0.015533	 0.3631	 2213.0	 2213.0	 2213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4417	 5961	 0.001457	 0.002852	 0.0121	 10754.0	 10754.0	 10754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	140	 5962	 0.004444	 0.028249	 0.0587	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6082	 5962	 0.001521	 0.007467	 0.0239	 4531.0	 4531.0	 4531.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6082	 5962	 0.001501	 0.007407	 0.024	 4569.0	 4569.0	 4569.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6048	 5963	 0.001205	 0.011669	 0.2917	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6155	 5963	 0.003026	 0.029875	 0.7447	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6185	 5963	 0.003199	 0.030803	 0.8002	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6185	 5963	 0.003199	 0.030803	 0.8002	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6223	 5963	 0.000796	 0.007798	 0.2032	 4405.0	 4405.0	 4405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6223	 5963	 0.000796	 0.007798	 0.2032	 4405.0	 4405.0	 4405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4136	 5964	 0.000644	 0.006295	 0.2022	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6059	 5964	 0.000893	 0.009709	 0.2373	 3541.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6096	 5964	 0.00054	 0.004979	 0.1786	 6894.0	 6894.0	 6894.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6102	 5964	 0.00047	 0.00528	 0.1219	 6513.0	 6513.0	 6513.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3011	 5965	 0.001562	 0.012494	 0.0213	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3140	 5965	 0.000464	 0.003712	 0.0061	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5995	 5967	 0.00204	 0.02166	 0.5788	 1587.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2799	 5968	 0.001323	 0.016184	 0.6007	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	266	 5968	 0.000741	 0.009398	 0.2238	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5857	 5968	 0.000852	 0.009017	 0.2123	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5867	 5968	 0.00117	 0.012223	 0.3004	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6166	 5969	 0.008312	 0.049213	 0.0872	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6222	 5969	 0.003747	 0.022341	 0.0429	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6239	 5969	 0.000618	 0.002706	 0.0074	 12439.0	 12439.0	 12439.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6055	 5970	 0.001198	 0.012597	 0.2888	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6083	 5970	 0.000596	 0.006004	 0.1374	 5723.0	 5723.0	 5723.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5991	 5971	 0.000286	 0.004044	 0.1418	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6146	 5971	 0.000152	 0.002175	 0.0741	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6163	 5971	 0.000538	 0.007833	 0.2593	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6170	 5971	 0.001731	 0.01662	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6219	 5971	 0.00034	 0.004993	 0.1619	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6038	 5972	 0.000593	 0.070993	 0.001	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6069	 5972	 0.000395	 0.11121	 0.001	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6245	 5972	 0.000395	 0.083751	 0.001	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6254	 5972	 0.000592	 0.38957	 0.001	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6070	 5973	 0.003006	 0.026904	 0.8404	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6075	 5973	 0.001198	 0.012396	 0.2882	 2773.0	 2773.0	 2773.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6087	 5973	 0.001898	 0.017299	 0.5141	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6112	 5973	 0.001219	 0.011711	 0.3408	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6194	 5973	 0.00223	 0.022922	 0.5256	 1500.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2716	 5975	 0.001087	 0.011378	 0.2498	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4136	 5975	 0.000914	 0.010325	 0.2296	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6156	 5974	 0.000861	 0.010961	 0.0479	 3141.0	 3141.0	 3141.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5986	 5975	 0.001053	 0.012119	 0.2726	 2839.0	 2839.0	 2839.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6102	 5975	 0.00147	 0.01699	 0.3812	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4794	 5976	 0.001462	 0.010351	 0.0213	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6166	 5976	 0.001681	 0.011068	 0.0203	 3084.0	 3084.0	 3084.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6191	 5976	 0.002467	 0.014972	 0.0294	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6052	 5977	 0.008435	 0.033165	 0.1033	 1009.0	 1009.0	 1009.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6172	 5977	 0.000593	 0.003733	 0.0119	 9134.0	 9134.0	 9134.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6048	 5978	 0.001586	 0.015422	 0.387	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6054	 5978	 0.000796	 0.008663	 0.2079	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6155	 5978	 0.000554	 0.005187	 0.1271	 6619.0	 6619.0	 6619.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6176	 5978	 0.000699	 0.006801	 0.1687	 5050.0	 5050.0	 5050.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6126	 5979	 0.001086	 0.012632	 0.2902	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6189	 5979	 0.00183	 0.02106	 0.491	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2668	 5980	 0.010933	 0.033333	 0.005	 976.0	 976.0	 976.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6088	 5981	 0.002943	 0.018035	 0.0333	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6233	 5981	 0.004998	 0.030578	 0.0553	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6185	 5982	 0.00142	 0.014529	 0.4488	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6234	 5982	 0.000741	 0.007645	 0.2343	 4495.0	 4495.0	 4495.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5993	 5983	 0.000803	 0.008906	 0.2079	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6101	 5983	 0.000301	 0.003384	 0.0797	 10163.0	 10163.0	 10163.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6104	 5983	 0.000139	 0.00214	 0.0632	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6215	 5983	 0.000215	 0.002285	 0.0522	 15043.0	 15043.0	 15043.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6018	 5985	 0.005899	 0.068291	 0.1799	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6018	 5984	 0.005899	 0.067267	 0.1882	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6134	 5985	 0.004081	 0.027771	 0.0474	 1230.0	 1230.0	 1230.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6141	 5984	 0.004798	 0.032109	 0.0581	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6101	 5986	 0.001553	 0.017918	 0.4069	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3504	 5987	 0.008751	 0.040276	 0.0654	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6178	 5987	 0.002864	 0.011378	 0.0179	 2943.0	 2943.0	 2943.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5993	 5988	 0.002249	 0.025153	 0.5805	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6118	 5988	 0.000353	 0.003945	 0.0915	 8717.0	 8717.0	 8717.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6189	 5988	 0.000281	 0.003141	 0.0728	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6189	 5988	 0.000277	 0.003137	 0.0727	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6197	 5988	 0.000547	 0.00624	 0.1444	 5512.0	 5512.0	 5512.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6056	 5989	 0.001648	 0.019287	 0.5958	 1784.0	 1784.0	 1784.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6252	 5989	 0.00088	 0.00982	 0.2714	 624.0	 624.0	 624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6134	 5990	 0.007409	 0.028518	 0.0894	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6191	 5990	 0.0064	 0.034193	 0.0682	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5997	 5991	 0.000435	 0.005367	 0.1219	 6412.0	 6412.0	 6412.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6008	 5991	 0.00022	 0.00322	 0.105	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6057	 5991	 0.001385	 0.01108	 0.0	 791.0	 791.0	 791.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6146	 5991	 0.000194	 0.002771	 0.0952	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6170	 5991	 0.001385	 0.014197	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6029	 5992	 0.000699	 0.008116	 0.2498	 4239.0	 4239.0	 4239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6113	 5992	 0.00097	 0.011288	 0.3483	 3048.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6102	 5993	 0.001098	 0.012329	 0.2859	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6118	 5993	 0.001895	 0.021197	 0.491	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6197	 5993	 0.002071	 0.023103	 0.5343	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5856	 5994	 0.00031	 0.0032	 0.0783	 10739.0	 10739.0	 10739.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5870	 5994	 0.00042	 0.00354	 0.0864	 9685.0	 9685.0	 9685.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5869	 5994	 0.00034	 0.00361	 0.0884	 9522.0	 9522.0	 9522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6017	 5994	 0.00102	 0.01074	 0.2625	 3201.0	 3201.0	 3201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6011	 5995	 4e-05	 0.00045	 0.0113	 76420.0	 76420.0	 76420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6010	 5995	 4e-05	 0.00045	 0.0113	 76420.0	 76420.0	 76420.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6067	 5995	 0.00095	 0.01006	 0.231	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6067	 5995	 0.000907	 0.009626	 0.2429	 3571.0	 3571.0	 3571.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6023	 5996	 0.004757	 0.023662	 0.0811	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6250	 5996	 0.003358	 0.01681	 0.0566	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6190	 5997	 0.001644	 0.019926	 0.4375	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5863	 5998	 0.002148	 0.018414	 0.6671	 1863.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6085	 5998	 0.002278	 0.019508	 0.7042	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6085	 5998	 0.002278	 0.019508	 0.7042	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6008	 5999	 0.000256	 0.003788	 0.1238	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6135	 5999	 0.000425	 0.006233	 0.2037	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6001	 6000	 0.006044	 0.04399	 0.0809	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6247	 6000	 0.003526	 0.024948	 0.0597	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5521	 6198	 0.001521	 0.009047	 0.0172	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6007	 6002	 0.000977	 0.009199	 0.2111	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6116	 6002	 0.000672	 0.009862	 0.3233	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6158	 6002	 0.000564	 0.006641	 0.1565	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	799	 6004	 0.002171	 0.033086	 0.8404	 1033.0	 1033.0	 1033.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6073	 6003	 0.00499	 0.029882	 0.053	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6134	 6003	 0.011619	 0.075838	 0.1313	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6166	 6003	 0.000168	 0.002564	 0.0077	 13437.0	 13437.0	 13437.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6166	 6003	 0.000442	 0.003311	 0.006	 10336.0	 10336.0	 10336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6166	 6003	 0.000442	 0.003311	 0.006	 10336.0	 10336.0	 10336.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6133	 6005	 0.00144	 0.007267	 0.014	 4661.0	 4661.0	 4661.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6165	 6005	 0.001699	 0.006835	 0.0207	 4902.0	 4902.0	 4902.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6222	 6005	 0.004595	 0.023202	 0.0448	 1460.0	 1460.0	 1460.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6172	 6006	 0.00697	 0.028385	 0.0825	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6191	 6006	 0.002121	 0.00944	 0.025	 3569.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6175	 6007	 0.000208	 0.001994	 0.0458	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6165	 6009	 0.001464	 0.005926	 0.018	 5656.0	 5656.0	 5656.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6239	 6009	 0.001867	 0.007704	 0.0228	 4356.0	 4356.0	 4356.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6136	 6012	 0.002765	 0.015802	 0.0284	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6144	 6012	 0.001481	 0.008435	 0.0153	 4032.0	 4032.0	 4032.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6179	 6012	 0.007546	 0.023803	 0.0719	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6017	 6013	 0.000949	 0.010021	 0.2458	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6067	 6013	 0.000693	 0.007271	 0.1793	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6052	 6014	 0.002449	 0.009363	 0.0294	 3568.0	 3568.0	 3568.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6172	 6014	 0.006281	 0.025146	 0.078	 1333.0	 1333.0	 1333.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6137	 6015	 0.001018	 0.011565	 0.3581	 2974.0	 2974.0	 2974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6137	 6015	 0.001018	 0.011537	 0.361	 2981.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6187	 6015	 0.000125	 0.001627	 0.0549	 21158.0	 21158.0	 21158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6187	 6015	 0.000125	 0.001627	 0.0549	 21158.0	 21158.0	 21158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1761	 6016	 0.05359	 0.118644	 0.0025	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5473	 6016	 0.097506	 0.227891	 0.0026	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5856	 6017	 0.00072	 0.007589	 0.1851	 4529.0	 4529.0	 4529.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5868	 6017	 0.00027	 0.00286	 0.0702	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6065	 6017	 1e-05	 0.0001	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6064	 6017	 1e-05	 0.0001	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6003	 6018	 0.002887	 0.021424	 0.0407	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6003	 6018	 0.002887	 0.021424	 0.0407	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6217	 6019	 0.000826	 0.012161	 0.3935	 2833.0	 2833.0	 2833.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6236	 6019	 0.000489	 0.007064	 0.2338	 4876.0	 4876.0	 4876.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6240	 6019	 0.000118	 0.001725	 0.057	 19968.0	 19968.0	 19968.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6138	 6021	 0.001189	 0.010138	 0.3687	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6138	 6020	 0.001189	 0.010138	 0.3672	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6140	 6021	 0.001236	 0.010554	 0.3821	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6140	 6020	 0.001236	 0.010554	 0.3821	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5861	 6022	 0.001165	 0.008938	 0.0484	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6036	 6025	 0.002507	 0.02106	 0.7903	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6036	 6024	 0.002508	 0.021481	 0.7829	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6095	 6025	 0.004181	 0.035773	 1.2967	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6152	 6024	 0.000407	 0.006051	 0.2001	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6152	 6025	 0.000407	 0.006051	 0.2001	 814.0	 814.0	 814.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6251	 6025	 0.000609	 0.005665	 0.2079	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5859	 6026	 0.000731	 0.003457	 0.0077	 9771.0	 9771.0	 9771.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5858	 6026	 0.00077	 0.003457	 0.0077	 9748.0	 9748.0	 9748.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6071	 6027	 0.024931	 0.154432	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6072	 6027	 0.018006	 0.119806	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6173	 6027	 0.031856	 0.161357	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6092	 6028	 0.000963	 0.01117	 0.3449	 3080.0	 3080.0	 3080.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6105	 6028	 0.000838	 0.009778	 0.3018	 3518.0	 3518.0	 3518.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6105	 6028	 0.000838	 0.009778	 0.3018	 3518.0	 3518.0	 3518.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6143	 6028	 0.00024	 0.00296	 0.0921	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6031	 6029	 0.000769	 0.00865	 0.2718	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6031	 6029	 0.000769	 0.00865	 0.2718	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6114	 6029	 0.001662	 0.019321	 0.5969	 1781.0	 1781.0	 1781.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5857	 6030	 0.00157	 0.01564	 0.3832	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6125	 6030	 0.00049	 0.00518	 0.1271	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6125	 6030	 0.00049	 0.00518	 0.1271	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6125	 6030	 0.00055	 0.00474	 0.1157	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6253	 6030	 0.00017	 0.00166	 0.0347	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6080	 6031	 0.00099	 0.011177	 0.3515	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6080	 6031	 0.00099	 0.011177	 0.3515	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5856	 6032	 0.00026	 0.00273	 0.067	 12590.0	 12590.0	 12590.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5857	 6033	 0.00026	 0.002717	 0.067	 12649.0	 12649.0	 12649.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4991	 6034	 0.00212	 0.011757	 0.0051	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3103	 6036	 0.000528	 0.005682	 0.1011	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6077	 6035	 0.009193	 0.044869	 0.1296	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6078	 6034	 0.009193	 0.044869	 0.1296	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6250	 6035	 0.002892	 0.022074	 0.1215	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6249	 6034	 0.005687	 0.02834	 0.0952	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6096	 6036	 0.001732	 0.014836	 0.5408	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6095	 6036	 0.001731	 0.014547	 0.5457	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6056	 6037	 0.00106	 0.012389	 0.3827	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6056	 6037	 0.00106	 0.012389	 0.3827	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6056	 6037	 0.00106	 0.012389	 0.3827	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6114	 6037	 0.00081	 0.009439	 0.2916	 3645.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6113	 6037	 0.00081	 0.009439	 0.2916	 3645.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6074	 6038	 0.000593	 0.171854	 0.001	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6086	 6038	 0.00162	 0.013057	 0.0391	 2624.0	 2624.0	 2624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6244	 6038	 0.000395	 0.036148	 0.001	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6254	 6038	 0.000592	 0.001679	 0.001	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5865	 6039	 0.000596	 0.006247	 0.2108	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5871	 6039	 0.000769	 0.010215	 0.3422	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6139	 6039	 0.000596	 0.006219	 0.2079	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6218	 6039	 0.000526	 0.006881	 0.2313	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4908	 6043	 0.000512	 0.007112	 0.2585	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4909	 6042	 0.000506	 0.007112	 0.2585	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5859	 6041	 0.000705	 0.003692	 0.0118	 9186.0	 9186.0	 9186.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5858	 6041	 0.00067	 0.003579	 0.012	 9482.0	 9482.0	 9482.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6200	 6040	 0.000119	 0.007901	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6221	 6043	 0.000443	 0.004077	 0.1429	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6221	 6042	 0.000443	 0.004078	 0.1429	 8417.0	 8417.0	 8417.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6105	 6044	 0.000353	 0.004072	 0.1257	 8447.0	 8447.0	 8447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6105	 6044	 0.000353	 0.004072	 0.1257	 8447.0	 8447.0	 8447.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6255	 6044	 0.00054	 0.006094	 0.1916	 5644.0	 5644.0	 5644.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6255	 6044	 0.00054	 0.006094	 0.1916	 5644.0	 5644.0	 5644.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5864	 6045	 0.00099	 0.007918	 0.014	 4327.0	 4327.0	 4327.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6235	 6045	 0.003899	 0.025983	 0.0509	 1315.0	 1315.0	 1315.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6070	 6046	 7.3e-05	 0.003959	 0.0029	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6131	 6046	 7.3e-05	 0.003635	 0.0029	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6122	 6047	 0.000593	 0.549393	 0.001	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6154	 6047	 0.000593	 0.274647	 0.001	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6214	 6047	 9.9e-05	 0.000672	 0.001	 50827.0	 50827.0	 50827.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6160	 6049	 0.000751	 0.002609	 0.0006	 12717.0	 12717.0	 12717.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6211	 6049	 0.00124	 0.004622	 0.0016	 7215.0	 7215.0	 7215.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6168	 6050	 0.00111	 0.0124	 0.2946	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6189	 6050	 0.000368	 0.004359	 0.0947	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6057	 6051	 0.001039	 0.007479	 0.0	 4573.0	 4573.0	 4573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6147	 6051	 0.017313	 0.182133	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6170	 6051	 0.002424	 0.019391	 0.0	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6195	 6051	 0.002424	 0.01385	 0.0	 2456.0	 2456.0	 2456.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1068	 6129	 0.006104	 0.044405	 0.0552	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6230	 6052	 0.001659	 0.0064	 0.0237	 5222.0	 5222.0	 5222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6230	 6052	 0.001659	 0.0064	 0.0237	 5222.0	 5222.0	 5222.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6149	 6053	 0.0016	 0.011773	 0.0203	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6169	 6053	 0.002173	 0.015388	 0.0172	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6223	 6054	 0.001828	 0.019868	 0.4794	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6075	 6055	 0.000796	 0.008698	 0.201	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6092	 6056	 0.000568	 0.006586	 0.205	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6092	 6056	 0.000568	 0.006586	 0.205	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6252	 6056	 0.00113	 0.01283	 0.3286	 2681.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6153	 6057	 0.000418	 0.006302	 0.1928	 5467.0	 5467.0	 5467.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6167	 6057	 0.0016	 0.023587	 0.68	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6100	 6058	 0.001284	 0.014657	 0.0554	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6101	 6059	 0.000422	 0.005118	 0.1184	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6126	 6059	 0.000637	 0.009162	 0.2316	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6126	 6059	 0.000852	 0.009571	 0.2189	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6062	 6061	 0.005329	 0.016298	 0.0056	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6062	 6060	 0.005329	 0.016298	 0.0056	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6211	 6061	 0.004529	 0.020129	 0.0072	 1674.0	 1674.0	 1674.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6211	 6060	 0.004529	 0.020129	 0.0072	 1674.0	 1674.0	 1674.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6128	 6062	 0.003818	 0.0204	 0.0074	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6128	 6062	 0.003818	 0.0204	 0.0074	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6071	 6066	 0.038781	 0.237535	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6147	 6066	 0.025623	 0.202909	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6162	 6066	 0.024931	 0.09903	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6241	 6066	 0.022161	 0.168283	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5862	 6067	 0.00087	 0.00968	 0.2313	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5868	 6067	 0.00121	 0.01281	 0.3145	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6216	 6067	 6e-05	 0.00059	 0.0144	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6074	 6068	 0.000395	 0.145778	 0.001	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6084	 6070	 0.001295	 0.011302	 0.3812	 3035.0	 3035.0	 3035.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6084	 6070	 0.000104	 0.003904	 0.0029	 8841.0	 8841.0	 8841.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6131	 6070	 7.3e-05	 0.039586	 0.0029	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6159	 6070	 7.3e-05	 0.016832	 0.0029	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6177	 6070	 7.3e-05	 0.009151	 0.0029	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6213	 6070	 7.3e-05	 0.069075	 0.0029	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6246	 6070	 0.000547	 0.004696	 1.2794	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6072	 6071	 0.032549	 0.126731	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6183	 6071	 0.033934	 0.182133	 0.0	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6080	 6072	 0.000407	 0.004079	 0.1162	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6080	 6072	 0.000407	 0.004079	 0.1162	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6201	 6072	 4.8e-05	 0.001177	 0.0029	 29308.0	 29308.0	 29308.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6134	 6073	 0.006744	 0.045697	 0.0819	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6243	 6074	 0.000395	 0.202864	 0.001	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6254	 6074	 0.000593	 0.087308	 0.001	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6181	 6075	 0.000298	 0.003006	 0.0713	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6237	 6075	 0.00162	 0.016378	 0.3829	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6122	 6076	 0.000593	 0.32164	 0.001	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6150	 6076	 0.000593	 0.023506	 0.001	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6178	 6076	 0.010588	 0.054894	 0.1043	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6099	 6077	 0.001754	 0.012251	 0.0484	 2790.0	 2790.0	 2790.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6100	 6078	 0.001762	 0.012148	 0.049	 2813.0	 2813.0	 2813.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6134	 6079	 0.004508	 0.017357	 0.0537	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6191	 6079	 0.0093	 0.045353	 0.1033	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6255	 6080	 0.001018	 0.011454	 0.3604	 3003.0	 3003.0	 3003.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6255	 6080	 0.001018	 0.011454	 0.3604	 3003.0	 3003.0	 3003.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6085	 6081	 0.003133	 0.026821	 0.6166	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6215	 6081	 0.002718	 0.024668	 0.5747	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6241	 6081	 0.00277	 0.01662	 0.0	 2050.0	 2050.0	 2050.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	141	 6083	 0.001088	 0.01173	 0.2548	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6086	 6082	 0.004583	 0.024	 0.0701	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6086	 6082	 0.004583	 0.025185	 0.0701	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6087	 6083	 0.000796	 0.007999	 0.1863	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6112	 6084	 0.000873	 0.007825	 0.2541	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6159	 6084	 7.3e-05	 0.058542	 0.0029	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6177	 6084	 7.3e-05	 0.032502	 0.0029	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6213	 6084	 7.3e-05	 0.024529	 0.0029	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6237	 6084	 0.00153	 0.014349	 0.3379	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6162	 6085	 0.000184	 0.002407	 0.0079	 14302.0	 14302.0	 14302.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6241	 6085	 0.002299	 0.020665	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6144	 6086	 0.011477	 0.037472	 0.1077	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6144	 6086	 0.007763	 0.037649	 0.1241	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6254	 6086	 0.000573	 0.003911	 0.0071	 8735.0	 8735.0	 8735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6246	 6087	 0.000796	 0.0075	 0.1952	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6233	 6088	 0.007921	 0.048632	 0.0885	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6152	 6090	 3.7e-05	 9.3e-05	 0.0029	 344932.0	 344932.0	 344932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6152	 6090	 3.7e-05	 9.3e-05	 0.0029	 344932.0	 344932.0	 344932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6152	 6089	 8.3e-05	 0.000152	 0.0029	 199349.0	 199349.0	 199349.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6152	 6089	 3.7e-05	 9.3e-05	 0.0029	 344932.0	 344932.0	 344932.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5860	 6091	 6.9e-05	 0.000139	 0.0029	 222473.0	 222473.0	 222473.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6143	 6092	 0.0012	 0.014039	 0.4369	 2451.0	 2451.0	 2451.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6100	 6094	 0.001126	 0.005707	 0.0166	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6098	 6093	 0.001286	 0.006688	 0.0202	 5070.0	 5070.0	 5070.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5871	 6096	 0.001066	 0.012292	 0.4641	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6101	 6095	 0.00018	 0.001517	 0.0578	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6102	 6096	 0.00018	 0.001517	 0.0578	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6101	 6095	 0.00018	 0.001517	 0.0578	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5861	 6097	 1.6e-05	 0.000136	 0.0007	 252116.0	 252116.0	 252116.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4137	 6102	 0.000938	 0.010451	 0.2253	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6108	 6098	 0.005965	 0.04239	 0.1009	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6141	 6099	 0.003315	 0.023518	 0.0665	 1454.0	 1454.0	 1454.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6104	 6101	 0.000202	 0.003026	 0.0921	 624.0	 624.0	 624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6215	 6101	 0.000558	 0.004985	 0.1219	 6883.0	 6883.0	 6883.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6218	 6102	 0.001205	 0.014626	 0.5164	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6126	 6103	 0.002119	 0.023913	 0.0052	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6135	 6103	 0.001177	 0.012465	 0.3177	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6133	 6106	 0.010317	 0.052128	 0.099	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6174	 6106	 0.001126	 0.010031	 0.0313	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6222	 6106	 0.0096	 0.078696	 0.1357	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6157	 6107	 0.000341	 0.005024	 0.3259	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6157	 6107	 0.000341	 0.005024	 0.3259	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6175	 6107	 0.000268	 0.003944	 0.1279	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6134	 6108	 0.005432	 0.036524	 0.0651	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6119	 6110	 0.00032	 0.00305	 0.0723	 11258.0	 11258.0	 11258.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6125	 6109	 0.00045	 0.00479	 0.1066	 7176.0	 7176.0	 7176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6125	 6110	 0.00045	 0.00479	 0.1066	 7176.0	 7176.0	 7176.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5862	 6111	 0.00022	 0.00232	 0.0544	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6173	 6113	 0.001644	 0.01558	 0.4807	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6188	 6114	 0.000693	 0.00682	 0.2072	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6209	 6113	 0.000225	 0.002472	 0.071	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6208	 6114	 0.000222	 0.00247	 0.0817	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6151	 6115	 0.00196	 0.020187	 0.4812	 1703.0	 1703.0	 1703.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6177	 6115	 0.000533	 0.005305	 0.1304	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6187	 6115	 0.001517	 0.015623	 0.3738	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6213	 6115	 0.00196	 0.019813	 0.4881	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6158	 6116	 0.000832	 0.012165	 0.3939	 2832.0	 2832.0	 2832.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6248	 6116	 0.000819	 0.013667	 0.3493	 2522.0	 2522.0	 2522.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6123	 6117	 0.000533	 0.004564	 0.1069	 7514.0	 7514.0	 7514.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6176	 6117	 0.00286	 0.029584	 0.6931	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6121	 6119	 0.0007	 0.007379	 0.1808	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6125	 6119	 0.00076	 0.008	 0.1779	 4297.0	 4297.0	 4297.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6255	 6120	 0.001101	 0.017299	 0.7474	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6255	 6120	 0.001101	 0.017299	 0.7474	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6225	 6121	 0.001233	 0.013054	 0.3191	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6135	 6124	 0.000542	 0.007881	 0.2605	 4371.0	 4371.0	 4371.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6219	 6124	 0.000357	 0.005187	 0.1718	 6641.0	 6641.0	 6641.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5867	 6125	 0.00074	 0.007769	 0.1906	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5870	 6125	 0.00041	 0.00348	 0.0846	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5869	 6125	 0.00033	 0.00352	 0.0864	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5863	 6127	 2e-05	 9.8e-05	 0.0	 345173.0	 345173.0	 345173.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6221	 6127	 0.000414	 0.003537	 0.2573	 9695.0	 9695.0	 9695.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6251	 6127	 0.002424	 0.021053	 0.7624	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6130	 6128	 0.00332	 0.010222	 0.0143	 3213.0	 3213.0	 3213.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6160	 6130	 0.003351	 0.012302	 0.0042	 2708.0	 2708.0	 2708.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6159	 6131	 0.000155	 0.001518	 0.3148	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5864	 6132	 0.000198	 0.001975	 0.0	 17394.0	 17394.0	 17394.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6193	 6132	 0.004429	 0.025092	 0.0871	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6235	 6132	 0.001414	 0.020346	 0.0707	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6156	 6134	 0.001033	 0.013049	 0.0551	 2638.0	 2638.0	 2638.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6144	 6136	 0.002923	 0.016731	 0.0304	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6145	 6138	 0.000942	 0.008047	 0.2917	 4262.0	 4262.0	 4262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6221	 6138	 0.00194	 0.016614	 0.6003	 2064.0	 2064.0	 2064.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5865	 6139	 3.5e-05	 0.000139	 0.0058	 240858.0	 240858.0	 240858.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6162	 6139	 0.000807	 0.008383	 0.281	 931.0	 931.0	 931.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6148	 6140	 0.000408	 0.003572	 0.1288	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6183	 6140	 0.000846	 0.007839	 0.2833	 4379.0	 4379.0	 4379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6183	 6140	 0.000846	 0.007839	 0.2823	 4379.0	 4379.0	 4379.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6188	 6140	 0.000455	 0.00419	 0.1532	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6186	 6142	 0.004523	 0.022716	 0.0699	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6196	 6142	 0.001146	 0.005669	 0.0172	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6196	 6144	 0.004405	 0.022756	 0.0697	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6221	 6145	 0.001004	 0.008546	 0.309	 4013.0	 4013.0	 4013.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6161	 6147	 0.000554	 0.007756	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6170	 6147	 0.018006	 0.189058	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6241	 6147	 0.00277	 0.01662	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6173	 6148	 0.00025	 0.002292	 0.0829	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6184	 6149	 0.001561	 0.011595	 0.0172	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6162	 6152	 0.00094	 0.012774	 0.412	 2696.0	 2696.0	 2696.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6162	 6152	 0.00094	 0.012762	 0.411	 2698.0	 2698.0	 2698.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6195	 6153	 0.00042	 0.006343	 0.1933	 5431.0	 5431.0	 5431.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6185	 6155	 0.000921	 0.009017	 0.2236	 3809.0	 3809.0	 3809.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6185	 6155	 0.000956	 0.008996	 0.2224	 3817.0	 3817.0	 3817.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6223	 6155	 0.002424	 0.024785	 0.621	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6234	 6155	 0.001537	 0.016662	 0.3851	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6158	 6157	 0.000341	 0.005024	 0.3259	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6227	 6158	 0.000861	 0.009919	 0.2325	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6177	 6159	 7.3e-05	 0.011484	 0.0029	 3007.0	 3007.0	 3007.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6213	 6159	 7.3e-05	 0.008668	 0.0029	 3983.0	 3983.0	 3983.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6223	 6159	 0.003303	 0.035104	 0.7903	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5866	 6161	 0.000945	 0.010861	 0.226	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5865	 6162	 0.00081	 0.008386	 0.2801	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6183	 6162	 0.019391	 0.119806	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6241	 6162	 0.00277	 0.16205	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6240	 6163	 0.000118	 0.001725	 0.057	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2240	 6164	 0.006791	 0.019711	 0.0099	 1752.0	 1752.0	 1752.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1196	 6166	 0.011176	 0.069403	 0.1286	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6191	 6166	 0.00127	 0.019504	 0.0592	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6222	 6166	 0.007526	 0.044761	 0.0829	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5866	 6167	 0.00062	 0.00665	 0.1707	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6195	 6168	 0.000796	 0.011669	 0.3166	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6233	 6169	 0.004978	 0.036425	 0.0648	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5867	 6171	 0.0	 0.0005	 0.0012	 69049.0	 69049.0	 69049.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	36	 6206	 0.001724	 0.039197	 0.5453	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	35	 6205	 0.001724	 0.039197	 0.5453	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6226	 6172	 0.000527	 0.008085	 0.0244	 4262.0	 4262.0	 4262.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6232	 6172	 0.001679	 0.025659	 0.0779	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5860	 6173	 0.000438	 0.003941	 0.1411	 1205.0	 1205.0	 1205.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6206	 6175	 2.1e-05	 0.000139	 0.0	 245589.0	 245589.0	 245589.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6217	 6175	 0.000275	 0.004076	 0.1317	 8451.0	 8451.0	 8451.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6219	 6175	 0.000958	 0.014044	 0.4598	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6223	 6176	 0.002881	 0.02894	 0.7249	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6213	 6177	 7.3e-05	 0.000789	 0.0029	 43571.0	 43571.0	 43571.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6179	 6178	 0.015585	 0.053156	 0.1438	 624.0	 624.0	 624.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6214	 6178	 0.007388	 0.039506	 0.0658	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5864	 6182	 0.004648	 0.037179	 0.0658	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6247	 6182	 0.000277	 0.003773	 0.0175	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5860	 6183	 0.000241	 0.002382	 0.078	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6194	 6187	 0.001427	 0.014647	 0.3362	 2346.0	 2346.0	 2346.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5866	 6189	 0.000855	 0.010109	 0.2201	 3404.0	 3404.0	 3404.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6190	 6189	 0.001187	 0.012493	 0.2917	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1195	 6191	 0.008751	 0.05361	 0.0972	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6232	 6191	 0.000689	 0.010295	 0.0336	 3347.0	 3347.0	 3347.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6184	 6192	 0.006341	 0.033679	 0.0557	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6233	 6192	 0.005472	 0.030775	 0.0557	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6235	 6193	 0.007955	 0.045827	 0.0843	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6027	 6203	 0.000474	 0.005325	 0.1567	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6027	 6202	 0.000474	 0.005325	 0.1567	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6252	 6210	 4.2e-05	 0.004848	 0.0289	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5868	 6212	 0.00016	 0.0017	 0.04	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6146	 6219	 0.00034	 0.004993	 0.1619	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5859	 6220	 0.001884	 0.010078	 0.0338	 3368.0	 3368.0	 3368.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5858	 6220	 0.001881	 0.01006	 0.0338	 3374.0	 3374.0	 3374.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5863	 6221	 0.000415	 0.003543	 0.2573	 9679.0	 9679.0	 9679.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5862	 6224	 0.000859	 0.009605	 0.2181	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6230	 6226	 0.002272	 0.033284	 0.1153	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4947	 6227	 0.000665	 0.008026	 0.1256	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5870	 6229	 0.00046	 0.00479	 0.1207	 7175.0	 7175.0	 7175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5869	 6228	 0.00047	 0.00493	 0.1207	 6972.0	 6972.0	 6972.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1961	 6230	 0.002785	 0.018588	 0.0354	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1961	 6230	 0.002785	 0.018607	 0.0354	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	799	 6231	 0.000125	 0.001711	 0.0462	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	325	 6234	 0.002087	 0.022763	 0.6108	 1498.0	 1498.0	 1498.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5871	 6238	 0.000312	 0.002645	 0.1129	 12963.0	 12963.0	 12963.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6254	 6242	 0.000395	 0.198321	 0.001	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6236	 6248	 0.000855	 0.014271	 0.3697	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	5861	 6249	 0.002815	 0.02159	 0.1187	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	26	 27	 0.00318	 0.114765	 0.0	 266.0	 266.0	 266.0	 0.967114	 0.0	 1	 -14.049113	 14.049113;
	26	 27	 0.003062	 0.115753	 0.0	 264.0	 264.0	 264.0	 0.958773	 0.0	 1	 -14.049113	 14.049113;
	26	 27	 0.00318	 0.117926	 0.0	 259.0	 259.0	 259.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	31	 33	 0.001975	 0.126617	 0.0	 243.0	 243.0	 243.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	31	 34	 0.003635	 0.123062	 0.0	 250.0	 250.0	 250.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	32	 33	 0.003556	 0.120296	 0.0	 265.0	 265.0	 265.0	 0.980392	 0.0	 1	 -14.049113	 14.049113;
	33	 5900	 0.00018	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	34	 5924	 0.00018	 -0.006163	 0.0	 1188.0	 1188.0	 1188.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	35	 5900	 0.000291	 0.030817	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	35	 5924	 0.000291	 0.030817	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	50	 51	 0.00316	 0.125432	 0.0	 246.0	 246.0	 246.0	 1.026695	 0.0	 1	 -14.049113	 14.049113;
	50	 51	 0.003951	 0.125235	 0.0	 246.0	 246.0	 246.0	 1.026695	 0.0	 1	 -14.049113	 14.049113;
	50	 51	 0.00316	 0.125432	 0.0	 246.0	 246.0	 246.0	 1.026695	 0.0	 1	 -14.049113	 14.049113;
	103	 104	 0.003951	 0.110025	 0.0	 281.0	 281.0	 281.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	103	 104	 0.00397	 0.111605	 0.0	 277.0	 277.0	 277.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	109	 110	 0.003556	 0.119309	 0.0	 258.0	 258.0	 258.0	 1.053742	 0.0	 1	 -14.049113	 14.049113;
	109	 110	 0.00316	 0.125037	 0.0	 246.0	 246.0	 246.0	 1.053742	 0.0	 1	 -14.049113	 14.049113;
	112	 113	 0.003279	 0.11358	 0.0	 271.0	 271.0	 271.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	112	 113	 0.00324	 0.117531	 0.0	 262.0	 262.0	 262.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	112	 113	 0.003753	 0.112395	 0.0	 273.0	 273.0	 273.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	128	 130	 0.003338	 0.116543	 0.0	 262.0	 262.0	 262.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	129	 130	 0.003595	 0.128593	 0.0	 237.0	 237.0	 237.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	137	 138	 0.002178	 0.149156	 0.0	 203.0	 203.0	 203.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	139	 140	 0.001719	 0.122074	 0.0	 253.0	 253.0	 253.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	140	 141	 0.000332	 0.025	 0.0	 1187.0	 1187.0	 1187.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	142	 143	 0.001857	 0.114963	 0.0	 269.0	 269.0	 269.0	 0.965246	 0.0	 1	 -14.049113	 14.049113;
	142	 143	 0.001936	 0.117926	 0.0	 262.0	 262.0	 262.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	144	 145	 0.003062	 0.112593	 0.0	 285.0	 285.0	 285.0	 0.977517	 0.0	 1	 -14.049113	 14.049113;
	144	 146	 0.003158	 0.160111	 0.0	 201.0	 201.0	 201.0	 0.970871	 0.0	 1	 -14.049113	 14.049113;
	144	 146	 0.003144	 0.160319	 0.0	 201.0	 201.0	 201.0	 0.970871	 0.0	 1	 -14.049113	 14.049113;
	145	 5872	 0.000145	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	145	 5925	 0.000125	 -0.006787	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	146	 5872	 0.000194	 0.031302	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	146	 5925	 0.000215	 0.031995	 0.0	 1070.0	 1070.0	 1070.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	156	 152	 0.000252	 0.00252	 0.0003	 11659.0	 11659.0	 11659.0	 1.0	 -1.3	 1	 -14.049113	 14.049113;
	153	 154	 0.003437	 0.094815	 0.0	 324.0	 324.0	 324.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	157	 159	 0.025195	 0.195515	 0.0	 150.0	 150.0	 150.0	 0.910743	 0.0	 1	 -14.049113	 14.049113;
	165	 168	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	166	 168	 0.00316	 0.10884	 0.0	 281.0	 281.0	 281.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	166	 168	 0.00316	 0.11358	 0.0	 269.0	 269.0	 269.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	166	 168	 0.00318	 0.113185	 0.0	 270.0	 270.0	 270.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	167	 168	 0.003121	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	171	 172	 0.003951	 0.113185	 0.0	 273.0	 273.0	 273.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	171	 172	 0.003951	 0.113185	 0.0	 273.0	 273.0	 273.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	180	 5901	 0.002548	 0.083951	 0.0	 412.0	 412.0	 412.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	181	 5926	 0.002153	 0.061235	 0.0	 564.0	 564.0	 564.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	182	 5901	 0.000909	 -0.006716	 0.0	 444.0	 444.0	 444.0	 1.003009	 0.0	 1	 -14.049113	 14.049113;
	182	 5926	 0.001304	 -0.006123	 0.0	 444.0	 444.0	 444.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	183	 5901	 0.002252	 0.11358	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	183	 5926	 0.002449	 0.127407	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	205	 206	 0.001758	 0.091062	 0.0	 346.0	 346.0	 346.0	 1.006036	 0.0	 1	 -14.049113	 14.049113;
	205	 206	 0.001758	 0.091062	 0.0	 346.0	 346.0	 346.0	 0.995025	 0.0	 1	 -14.049113	 14.049113;
	206	 207	 0.000665	 0.048338	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	206	 207	 0.000783	 0.039612	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	212	 214	 0.000277	 0.009481	 0.001	 446.0	 446.0	 446.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	213	 215	 0.000277	 0.009481	 0.001	 446.0	 446.0	 446.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	213	 215	 0.000277	 0.009481	 0.0	 446.0	 446.0	 446.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	216	 217	 0.00324	 0.117728	 0.0	 262.0	 262.0	 262.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	216	 217	 0.003101	 0.118321	 0.0	 261.0	 261.0	 261.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	216	 217	 0.00324	 0.117728	 0.0	 262.0	 262.0	 262.0	 0.962466	 0.0	 1	 -14.049113	 14.049113;
	223	 224	 0.004741	 0.156049	 0.0	 197.0	 197.0	 197.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	235	 236	 0.015309	 0.465432	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	248	 249	 0.004543	 0.160988	 0.0	 191.0	 191.0	 191.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	258	 259	 0.003378	 0.105679	 0.0	 292.0	 292.0	 292.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	261	 262	 0.014262	 0.231111	 0.0	 134.0	 134.0	 134.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	261	 262	 0.012504	 0.325926	 0.0	 95.0	 95.0	 95.0	 0.957851	 0.0	 1	 -14.049113	 14.049113;
	264	 266	 0.000346	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	264	 266	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	265	 266	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	274	 275	 0.003437	 0.122469	 0.0	 249.0	 249.0	 249.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	274	 275	 0.003733	 0.122667	 0.0	 249.0	 249.0	 249.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	277	 278	 0.000803	 0.042452	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	279	 280	 0.003062	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.962466	 0.0	 1	 -14.049113	 14.049113;
	279	 280	 0.003279	 0.110222	 0.0	 277.0	 277.0	 277.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	315	 316	 0.003872	 0.123852	 0.0	 249.0	 249.0	 249.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	315	 316	 0.003872	 0.123852	 0.0	 249.0	 249.0	 249.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	323	 325	 0.002916	 0.161475	 0.0	 196.0	 196.0	 196.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	323	 325	 0.001801	 0.100416	 0.0	 316.0	 316.0	 316.0	 0.984249	 0.0	 1	 -14.049113	 14.049113;
	323	 325	 0.002825	 0.153927	 0.0	 206.0	 206.0	 206.0	 1.014199	 0.0	 1	 -14.049113	 14.049113;
	324	 325	 0.000734	 0.045014	 0.0	 593.0	 593.0	 593.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	324	 325	 0.000727	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	328	 329	 0.003931	 0.12484	 0.0	 247.0	 247.0	 247.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	328	 329	 0.004662	 0.160988	 0.0	 192.0	 192.0	 192.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	332	 333	 0.003516	 0.12563	 0.0	 246.0	 246.0	 246.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	332	 333	 0.003536	 0.126617	 0.0	 244.0	 244.0	 244.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	344	 345	 0.003081	 0.118123	 0.0	 261.0	 261.0	 261.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	362	 363	 0.016	 0.324444	 0.0	 97.0	 97.0	 97.0	 0.984252	 0.0	 1	 -14.049113	 14.049113;
	362	 363	 0.013333	 0.328889	 0.0	 96.0	 96.0	 96.0	 0.971817	 0.0	 1	 -14.049113	 14.049113;
	362	 363	 0.016889	 0.398222	 0.0	 79.0	 79.0	 79.0	 0.984252	 0.0	 1	 -14.049113	 14.049113;
	362	 364	 0.003852	 0.123457	 0.0	 250.0	 250.0	 250.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	380	 381	 0.003951	 0.123457	 0.0	 249.0	 249.0	 249.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	380	 381	 0.003753	 0.12563	 0.0	 245.0	 245.0	 245.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	381	 382	 0.000803	 0.03892	 0.0	 600.0	 600.0	 600.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	381	 382	 0.000845	 0.03982	 0.0	 598.0	 598.0	 598.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	381	 5927	 0.000374	 -0.009003	 0.0	 600.0	 600.0	 600.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	382	 5927	 0.000471	 0.048892	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	423	 424	 0.003062	 0.117136	 0.0	 264.0	 264.0	 264.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	423	 424	 0.003615	 0.114568	 0.0	 270.0	 270.0	 270.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	425	 426	 0.003911	 0.111012	 0.0	 278.0	 278.0	 278.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	425	 426	 0.003911	 0.111012	 0.0	 278.0	 278.0	 278.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	425	 426	 0.003911	 0.111012	 0.0	 278.0	 278.0	 278.0	 0.986189	 0.0	 1	 -14.049113	 14.049113;
	446	 447	 0.00318	 0.117728	 0.0	 272.0	 272.0	 272.0	 1.075269	 0.0	 1	 -14.049113	 14.049113;
	444	 447	 0.003062	 0.115753	 0.0	 277.0	 277.0	 277.0	 1.060445	 0.0	 1	 -14.049113	 14.049113;
	445	 447	 0.002983	 0.118716	 0.0	 270.0	 270.0	 270.0	 1.047121	 0.0	 1	 -14.049113	 14.049113;
	449	 450	 0.004365	 0.168296	 0.0	 185.0	 185.0	 185.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	449	 450	 0.004464	 0.169284	 0.0	 184.0	 184.0	 184.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	450	 451	 0.000893	 0.043767	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	450	 451	 0.000693	 0.048615	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	453	 454	 0.001936	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.97466	 0.0	 1	 -14.049113	 14.049113;
	453	 454	 0.001936	 0.117728	 0.0	 259.0	 259.0	 259.0	 0.97466	 0.0	 1	 -14.049113	 14.049113;
	458	 459	 0.003654	 0.114568	 0.0	 266.0	 266.0	 266.0	 0.910747	 0.0	 1	 -14.049113	 14.049113;
	459	 5873	 0.000249	 -0.004501	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	459	 5902	 0.000152	 -0.00644	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	460	 5873	 6.9e-05	 0.029294	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	460	 5902	 0.00018	 0.03151	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	465	 466	 0.011111	 0.384074	 0.0	 93.0	 93.0	 93.0	 1.103753	 0.0	 1	 -14.049113	 14.049113;
	479	 480	 0.013354	 0.299824	 0.0	 99.0	 99.0	 99.0	 0.993049	 0.0	 1	 -14.049113	 14.049113;
	481	 482	 0.003951	 0.124444	 0.0	 247.0	 247.0	 247.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	481	 482	 0.003753	 0.124642	 0.0	 247.0	 247.0	 247.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	481	 482	 0.002568	 0.164346	 0.0	 187.0	 187.0	 187.0	 0.991081	 0.0	 1	 -14.049113	 14.049113;
	505	 506	 0.00397	 0.120296	 0.0	 266.0	 266.0	 266.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	505	 506	 0.0032	 0.117333	 0.0	 273.0	 273.0	 273.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	520	 522	 0.003951	 0.118519	 0.0	 260.0	 260.0	 260.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	521	 522	 0.003358	 0.118519	 0.0	 260.0	 260.0	 260.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	522	 523	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	522	 523	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	525	 526	 0.001679	 0.122272	 0.0	 250.0	 250.0	 250.0	 0.964324	 0.0	 1	 -14.049113	 14.049113;
	525	 526	 0.00316	 0.117333	 0.0	 260.0	 260.0	 260.0	 0.975606	 0.0	 1	 -14.049113	 14.049113;
	525	 526	 0.001679	 0.122272	 0.0	 250.0	 250.0	 250.0	 0.975606	 0.0	 1	 -14.049113	 14.049113;
	533	 534	 0.003042	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	533	 534	 0.00316	 0.11437	 0.0	 267.0	 267.0	 267.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	533	 534	 0.003101	 0.118321	 0.0	 258.0	 258.0	 258.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	542	 543	 0.003516	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.962466	 0.0	 1	 -14.049113	 14.049113;
	549	 550	 0.012963	 0.267901	 0.0	 114.0	 114.0	 114.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	562	 563	 0.004899	 0.162173	 0.0	 188.0	 188.0	 188.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	580	 578	 2e-05	 0.004741	 0.004	 935.0	 935.0	 935.0	 1.0	 4.66	 1	 -14.049113	 14.049113;
	580	 581	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	580	 581	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	593	 594	 0.000886	 0.043837	 0.0	 632.0	 632.0	 632.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	601	 602	 0.003081	 0.125432	 0.0	 246.0	 246.0	 246.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	601	 602	 0.003121	 0.125037	 0.0	 247.0	 247.0	 247.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	606	 607	 0.004346	 0.164938	 0.0	 185.0	 185.0	 185.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	606	 607	 0.004543	 0.162568	 0.0	 188.0	 188.0	 188.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	609	 610	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	615	 5903	 0.000519	 -0.007825	 0.0	 606.0	 606.0	 606.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	616	 5903	 0.000277	 0.047507	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	626	 627	 0.003733	 0.175822	 0.0	 173.0	 173.0	 173.0	 0.967114	 0.0	 1	 -14.049113	 14.049113;
	652	 653	 0.00162	 0.122272	 0.0	 253.0	 253.0	 253.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	652	 653	 0.001798	 0.119506	 0.0	 258.0	 258.0	 258.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	667	 668	 0.004346	 0.169877	 0.0	 184.0	 184.0	 184.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	676	 677	 0.001393	 0.097699	 0.0	 313.0	 313.0	 313.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	694	 695	 0.00316	 0.112	 0.0	 281.0	 281.0	 281.0	 0.992064	 0.0	 1	 -14.049113	 14.049113;
	694	 695	 0.003931	 0.115951	 0.0	 272.0	 272.0	 272.0	 0.990103	 0.0	 1	 -14.049113	 14.049113;
	696	 699	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	697	 699	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	698	 700	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	701	 703	 0.003022	 0.115951	 0.0	 264.0	 264.0	 264.0	 0.984254	 0.0	 1	 -14.049113	 14.049113;
	701	 703	 0.003536	 0.121877	 0.0	 251.0	 251.0	 251.0	 0.984254	 0.0	 1	 -14.049113	 14.049113;
	708	 711	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	707	 711	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	706	 711	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	710	 711	 0.0032	 0.113185	 0.0	 270.0	 270.0	 270.0	 0.970872	 0.0	 1	 -14.049113	 14.049113;
	709	 711	 0.0032	 0.113185	 0.0	 270.0	 270.0	 270.0	 0.957856	 0.0	 1	 -14.049113	 14.049113;
	709	 711	 0.003062	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.962466	 0.0	 1	 -14.049113	 14.049113;
	724	 726	 0.003062	 0.116741	 0.0	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	725	 726	 0.00318	 0.115753	 0.0	 270.0	 270.0	 270.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	724	 726	 0.003062	 0.117728	 0.0	 266.0	 266.0	 266.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	741	 742	 0.003358	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	741	 742	 0.003358	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.96246	 0.0	 1	 -14.049113	 14.049113;
	753	 5874	 0.000249	 -0.004501	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	753	 5904	 0.000152	 -0.00644	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	754	 5874	 6.9e-05	 0.029294	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	754	 5904	 0.00018	 0.03151	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	761	 762	 0.068027	 0.942303	 0.0	 37.0	 37.0	 37.0	 0.550361	 0.0	 1	 -14.049113	 14.049113;
	767	 768	 0.003733	 0.120296	 0.0	 254.0	 254.0	 254.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	767	 768	 0.003081	 0.116938	 0.0	 261.0	 261.0	 261.0	 0.984254	 0.0	 1	 -14.049113	 14.049113;
	767	 768	 0.003615	 0.123654	 0.0	 247.0	 247.0	 247.0	 0.984254	 0.0	 1	 -14.049113	 14.049113;
	769	 772	 0.012346	 0.453263	 0.0	 77.0	 77.0	 77.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	770	 772	 0.012346	 0.456286	 0.0	 76.0	 76.0	 76.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	771	 772	 0.012598	 0.456034	 0.0	 76.0	 76.0	 76.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	775	 776	 0.003635	 0.119704	 0.0	 258.0	 258.0	 258.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	786	 787	 0.03225	 0.602419	 0.0	 58.0	 58.0	 58.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	785	 788	 0.03225	 0.602419	 0.0	 58.0	 58.0	 58.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	787	 789	 0.001975	 0.124444	 0.0	 247.0	 247.0	 247.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	788	 789	 0.00316	 0.125037	 0.001	 246.0	 246.0	 246.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	798	 799	 0.002832	 0.155817	 0.0	 203.0	 203.0	 203.0	 0.962465	 0.0	 1	 -14.049113	 14.049113;
	802	 804	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	801	 804	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	800	 803	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	826	 827	 0.000312	 0.024979	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	848	 849	 0.003062	 0.117136	 0.0	 264.0	 264.0	 264.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	848	 849	 0.003615	 0.114568	 0.0	 270.0	 270.0	 270.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	848	 849	 0.004563	 0.161975	 0.0	 191.0	 191.0	 191.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	849	 850	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	849	 850	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	851	 852	 0.003378	 0.122864	 0.0	 255.0	 255.0	 255.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	851	 852	 0.003338	 0.122667	 0.0	 255.0	 255.0	 255.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	852	 853	 6.9e-05	 0.056094	 0.0	 566.0	 566.0	 566.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	879	 881	 0.003121	 0.12484	 0.0	 246.0	 246.0	 246.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	880	 881	 0.003081	 0.125412	 0.0	 245.0	 245.0	 245.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	879	 881	 0.003575	 0.126222	 0.0	 244.0	 244.0	 244.0	 0.942507	 0.0	 1	 -14.049113	 14.049113;
	889	 890	 0.006133	 0.237422	 0.0	 145.0	 145.0	 145.0	 0.938967	 0.0	 1	 -14.049113	 14.049113;
	914	 5905	 0.003366	 0.141343	 0.0	 245.0	 245.0	 245.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	916	 5875	 0.000499	 -0.008379	 0.0	 606.0	 606.0	 606.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	915	 5905	 0.000325	 -0.008726	 0.0	 557.0	 557.0	 557.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	917	 5875	 0.000298	 0.048407	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	917	 5905	 0.000381	 0.047715	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	924	 925	 0.001814	 0.099308	 0.0	 320.0	 320.0	 320.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	924	 925	 0.001814	 0.099308	 0.0	 320.0	 320.0	 320.0	 0.973709	 0.0	 1	 -14.049113	 14.049113;
	934	 5928	 0.001801	 0.088435	 0.0	 391.0	 391.0	 391.0	 0.985222	 0.0	 1	 -14.049113	 14.049113;
	933	 5942	 0.001807	 0.093629	 0.0	 369.0	 369.0	 369.0	 0.985222	 0.0	 1	 -14.049113	 14.049113;
	932	 5952	 0.001821	 0.092936	 0.0	 372.0	 372.0	 372.0	 0.985222	 0.0	 1	 -14.049113	 14.049113;
	936	 5876	 0.000166	 -0.005062	 0.0	 1168.0	 1168.0	 1168.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	937	 5928	 0.000166	 -0.010873	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	937	 5942	 0.000152	 -0.007756	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	936	 5952	 0.000118	 -0.007618	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	938	 5876	 0.000201	 0.026437	 0.0	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	939	 5928	 0.000166	 0.038296	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	938	 5942	 0.000187	 0.03518	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	939	 5952	 0.00018	 0.034695	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	941	 942	 0.00397	 0.11121	 0.0	 281.0	 281.0	 281.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	941	 942	 0.003773	 0.123457	 0.0	 253.0	 253.0	 253.0	 1.02459	 0.0	 1	 -14.049113	 14.049113;
	941	 942	 0.003279	 0.118914	 0.0	 263.0	 263.0	 263.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	952	 953	 0.003556	 0.111605	 0.0	 274.0	 274.0	 274.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	952	 953	 0.003378	 0.121481	 0.0	 251.0	 251.0	 251.0	 0.977522	 0.0	 1	 -14.049113	 14.049113;
	957	 958	 0.001801	 0.09903	 0.0	 320.0	 320.0	 320.0	 0.981355	 0.0	 1	 -14.049113	 14.049113;
	957	 958	 0.001801	 0.099723	 0.0	 318.0	 318.0	 318.0	 0.991081	 0.0	 1	 -14.049113	 14.049113;
	964	 965	 0.001778	 0.091062	 0.0	 337.0	 337.0	 337.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	964	 965	 0.001738	 0.092444	 0.0	 332.0	 332.0	 332.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	964	 965	 0.001758	 0.092049	 0.0	 333.0	 333.0	 333.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	965	 967	 0.000325	 0.026801	 0.0	 1178.0	 1178.0	 1178.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	965	 966	 0.000319	 0.026593	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	969	 970	 0.007664	 0.250785	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	969	 970	 0.007664	 0.250785	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	969	 970	 0.007664	 0.250785	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	972	 973	 0.001936	 0.117926	 0.0	 262.0	 262.0	 262.0	 0.998004	 0.0	 1	 -14.049113	 14.049113;
	972	 973	 0.001995	 0.118716	 0.0	 260.0	 260.0	 260.0	 0.998004	 0.0	 1	 -14.049113	 14.049113;
	978	 979	 0.001849	 0.101524	 0.0	 310.0	 310.0	 310.0	 0.956942	 0.0	 1	 -14.049113	 14.049113;
	978	 979	 0.001794	 0.100831	 0.0	 313.0	 313.0	 313.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	980	 981	 0.001837	 0.140247	 0.0	 220.0	 220.0	 220.0	 0.974661	 0.0	 1	 -14.049113	 14.049113;
	992	 994	 0.003378	 0.105481	 0.0	 291.0	 291.0	 291.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	992	 994	 0.003338	 0.113185	 0.0	 272.0	 272.0	 272.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	1000	 1001	 0.001778	 0.119309	 0.0	 258.0	 258.0	 258.0	 0.95329	 0.0	 1	 -14.049113	 14.049113;
	999	 5877	 0.004224	 0.148199	 0.0	 233.0	 233.0	 233.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1000	 1002	 0.001801	 0.101108	 0.0	 313.0	 313.0	 313.0	 0.981355	 0.0	 1	 -14.049113	 14.049113;
	1000	 1002	 0.001399	 0.101177	 0.0	 313.0	 313.0	 313.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	1001	 5877	 0.000388	 -0.009003	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	1001	 5906	 0.00063	 -0.005194	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	1002	 5877	 0.000395	 0.049169	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1002	 5906	 3.5e-05	 0.048476	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1015	 1016	 0.003556	 0.114568	 0.0	 268.0	 268.0	 268.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	1015	 1016	 0.003951	 0.124444	 0.0	 247.0	 247.0	 247.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	1030	 1032	 0.003101	 0.124049	 0.0	 256.0	 256.0	 256.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	1037	 1038	 0.001699	 0.122864	 0.0	 250.0	 250.0	 250.0	 0.953285	 0.0	 1	 -14.049113	 14.049113;
	1037	 1038	 0.001699	 0.122469	 0.0	 251.0	 251.0	 251.0	 0.974661	 0.0	 1	 -14.049113	 14.049113;
	1038	 1039	 0.000325	 0.027147	 0.0	 1168.0	 1168.0	 1168.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1038	 1039	 0.000319	 0.027216	 0.0	 1165.0	 1165.0	 1165.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1038	 5929	 0.000229	 -0.008102	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	1041	 5929	 8.3e-05	 0.035734	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1045	 1046	 0.00125	 0.11844	 0.0	 258.0	 258.0	 258.0	 0.975614	 0.0	 1	 -14.049113	 14.049113;
	1045	 1046	 0.001294	 0.118222	 0.0	 258.0	 258.0	 258.0	 0.980389	 0.0	 1	 -14.049113	 14.049113;
	1044	 1046	 0.003911	 0.110815	 0.0	 275.0	 275.0	 275.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	1062	 1063	 0.003101	 0.117531	 0.0	 260.0	 260.0	 260.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	1062	 1063	 0.00322	 0.11358	 0.0	 269.0	 269.0	 269.0	 0.974655	 0.0	 1	 -14.049113	 14.049113;
	1062	 1063	 0.003081	 0.115753	 0.0	 264.0	 264.0	 264.0	 0.992063	 0.0	 1	 -14.049113	 14.049113;
	1062	 1063	 0.003101	 0.115556	 0.0	 264.0	 264.0	 264.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	1067	 1068	 0.007704	 0.229136	 0.0	 135.0	 135.0	 135.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	1067	 1068	 0.007388	 0.234074	 0.0	 132.0	 132.0	 132.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1067	 1068	 0.007486	 0.229136	 0.0	 135.0	 135.0	 135.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	1075	 1076	 0.000339	 0.027285	 0.0	 1162.0	 1162.0	 1162.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1075	 1076	 0.000339	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1075	 5930	 0.000132	 -0.007479	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	1076	 5930	 0.000173	 0.034764	 0.0	 985.0	 985.0	 985.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1077	 1078	 0.003773	 0.119506	 0.0	 258.0	 258.0	 258.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	1077	 1078	 0.003516	 0.125037	 0.0	 247.0	 247.0	 247.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	1091	 1092	 0.00316	 0.112988	 0.0	 273.0	 273.0	 273.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	1112	 1113	 0.014568	 0.185185	 0.0	 186.0	 186.0	 186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1115	 1116	 0.001798	 0.118716	 0.0	 260.0	 260.0	 260.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	1115	 1116	 0.001798	 0.118716	 0.0	 260.0	 260.0	 260.0	 1.048218	 0.0	 1	 -14.049113	 14.049113;
	1134	 1135	 0.003951	 0.113383	 0.0	 269.0	 269.0	 269.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	1134	 1135	 0.003062	 0.118321	 0.0	 258.0	 258.0	 258.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	1140	 1142	 0.004286	 0.164741	 0.0	 187.0	 187.0	 187.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	1141	 1142	 0.005077	 0.17284	 0.0	 178.0	 178.0	 178.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	1145	 1146	 0.003595	 0.120889	 0.0	 253.0	 253.0	 253.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	1145	 1146	 0.003121	 0.130963	 0.0	 233.0	 233.0	 233.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	1149	 1150	 0.002469	 0.533333	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1156	 1157	 0.00316	 0.125037	 0.0	 246.0	 246.0	 246.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1156	 1157	 0.004741	 0.161185	 0.0	 191.0	 191.0	 191.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	1155	 1157	 0.004938	 0.16237	 0.0	 190.0	 190.0	 190.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	1163	 1166	 0.00162	 0.099279	 0.0	 311.0	 311.0	 311.0	 0.992067	 0.0	 1	 -14.049113	 14.049113;
	1164	 1166	 0.001679	 0.099457	 0.0	 310.0	 310.0	 310.0	 0.992067	 0.0	 1	 -14.049113	 14.049113;
	1165	 1166	 0.001659	 0.099496	 0.0	 310.0	 310.0	 310.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	1173	 1174	 0.001778	 0.092385	 0.0	 331.0	 331.0	 331.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	1173	 1174	 0.001817	 0.091654	 0.0	 333.0	 333.0	 333.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	1173	 1174	 0.001798	 0.091457	 0.0	 334.0	 334.0	 334.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	1173	 1174	 0.001817	 0.091654	 0.0	 333.0	 333.0	 333.0	 0.994038	 0.0	 1	 -14.049113	 14.049113;
	1194	 1195	 0.003556	 0.123654	 0.0	 249.0	 249.0	 249.0	 0.965249	 0.0	 1	 -14.049113	 14.049113;
	1193	 1195	 0.003753	 0.120494	 0.0	 255.0	 255.0	 255.0	 0.965249	 0.0	 1	 -14.049113	 14.049113;
	1194	 1196	 0.00316	 0.12563	 0.0	 245.0	 245.0	 245.0	 0.965249	 0.0	 1	 -14.049113	 14.049113;
	1195	 1197	 0.000325	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1196	 1197	 0.000325	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1198	 1199	 0.000332	 0.027078	 0.0	 1165.0	 1165.0	 1165.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1198	 1199	 0.000325	 0.027355	 0.0	 1153.0	 1153.0	 1153.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1198	 1199	 0.000817	 0.042313	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1198	 1199	 0.000686	 0.043075	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1201	 1202	 0.001896	 0.120296	 0.0	 256.0	 256.0	 256.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1201	 1202	 0.002153	 0.116543	 0.0	 264.0	 264.0	 264.0	 0.974661	 0.0	 1	 -14.049113	 14.049113;
	1207	 1208	 0.00324	 0.116543	 0.0	 265.0	 265.0	 265.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	1207	 1208	 0.001679	 0.122667	 0.0	 252.0	 252.0	 252.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1210	 1211	 0.003417	 0.126222	 0.0	 242.0	 242.0	 242.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	1210	 1211	 0.003812	 0.111605	 0.0	 274.0	 274.0	 274.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	1210	 1211	 0.002035	 0.111605	 0.0	 274.0	 274.0	 274.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	1228	 1229	 0.003575	 0.123062	 0.0	 248.0	 248.0	 248.0	 0.951472	 0.0	 1	 -14.049113	 14.049113;
	1236	 1235	 0.000494	 0.005222	 0.0	 6597.0	 6597.0	 6597.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1238	 1240	 0.003753	 0.122864	 0.0	 250.0	 250.0	 250.0	 0.965249	 0.0	 1	 -14.049113	 14.049113;
	1237	 1240	 0.003556	 0.127802	 0.0	 241.0	 241.0	 241.0	 0.95329	 0.0	 1	 -14.049113	 14.049113;
	1238	 1241	 0.003951	 0.125235	 0.0	 246.0	 246.0	 246.0	 0.965249	 0.0	 1	 -14.049113	 14.049113;
	1241	 1242	 0.000319	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1240	 1242	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1243	 1244	 0.004523	 0.16	 0.0	 193.0	 193.0	 193.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	1246	 1247	 0.004622	 0.159012	 0.0	 194.0	 194.0	 194.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1246	 1247	 0.004622	 0.16	 0.0	 193.0	 193.0	 193.0	 0.990101	 0.0	 1	 -14.049113	 14.049113;
	1246	 1247	 0.004286	 0.165333	 0.0	 187.0	 187.0	 187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1248	 1249	 0.009956	 0.365333	 0.0	 86.0	 86.0	 86.0	 1.020408	 0.0	 1	 -14.049113	 14.049113;
	1248	 1249	 0.016578	 0.457778	 0.0	 69.0	 69.0	 69.0	 1.037345	 0.0	 1	 -14.049113	 14.049113;
	1250	 1251	 0.068027	 0.942303	 0.0	 37.0	 37.0	 37.0	 0.550361	 0.0	 1	 -14.049113	 14.049113;
	1257	 1258	 0.003575	 0.121481	 0.0	 264.0	 264.0	 264.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1257	 1258	 0.003081	 0.115951	 0.0	 276.0	 276.0	 276.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1262	 1264	 0.003279	 0.117926	 0.0	 262.0	 262.0	 262.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	1263	 1264	 0.00324	 0.116543	 0.0	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1262	 1264	 0.003042	 0.116938	 0.0	 264.0	 264.0	 264.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	5953	 1264	 0.000402	 -0.007341	 0.0	 581.0	 581.0	 581.0	 1.049318	 0.0	 1	 -14.049113	 14.049113;
	1264	 1265	 0.000263	 0.025277	 0.0	 585.0	 585.0	 585.0	 0.959693	 0.0	 1	 -14.049113	 14.049113;
	1264	 1265	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1265	 5953	 0.000242	 0.03144	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1307	 1309	 0.070799	 1.73847	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1308	 1309	 0.075586	 1.51172	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1324	 1325	 0.003437	 0.122469	 0.0	 249.0	 249.0	 249.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	1324	 1325	 0.004286	 0.162765	 0.0	 188.0	 188.0	 188.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	1331	 1332	 0.004642	 0.163556	 0.0	 189.0	 189.0	 189.0	 0.980392	 0.0	 1	 -14.049113	 14.049113;
	1331	 1332	 0.004642	 0.163556	 0.0	 189.0	 189.0	 189.0	 0.993049	 0.0	 1	 -14.049113	 14.049113;
	1332	 1333	 0.000332	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	1332	 1333	 0.000312	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	1334	 1335	 0.012598	 0.307382	 0.0	 96.0	 96.0	 96.0	 0.951479	 0.0	 1	 -14.049113	 14.049113;
	1342	 1343	 0.002094	 0.115753	 0.0	 267.0	 267.0	 267.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1344	 1345	 0.003951	 0.124642	 0.0	 247.0	 247.0	 247.0	 0.95329	 0.0	 1	 -14.049113	 14.049113;
	1344	 1345	 0.001975	 0.108642	 0.0	 283.0	 283.0	 283.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	1348	 1349	 0.006133	 0.237422	 0.0	 145.0	 145.0	 145.0	 0.938967	 0.0	 1	 -14.049113	 14.049113;
	1356	 1357	 0.001758	 0.090469	 0.0	 338.0	 338.0	 338.0	 0.961535	 0.0	 1	 -14.049113	 14.049113;
	1356	 1357	 0.001936	 0.092049	 0.0	 332.0	 332.0	 332.0	 0.950567	 0.0	 1	 -14.049113	 14.049113;
	1356	 1357	 0.001857	 0.092444	 0.0	 330.0	 330.0	 330.0	 0.961535	 0.0	 1	 -14.049113	 14.049113;
	1358	 1359	 0.004346	 0.169481	 0.0	 182.0	 182.0	 182.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1358	 1359	 0.004247	 0.169086	 0.0	 183.0	 183.0	 183.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1358	 1359	 0.004267	 0.169679	 0.0	 182.0	 182.0	 182.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1378	 1379	 0.003496	 0.111407	 0.0	 288.0	 288.0	 288.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	1384	 1385	 0.001699	 0.122469	 0.0	 251.0	 251.0	 251.0	 0.974661	 0.0	 1	 -14.049113	 14.049113;
	1384	 1385	 0.001956	 0.117531	 0.0	 262.0	 262.0	 262.0	 0.953285	 0.0	 1	 -14.049113	 14.049113;
	1384	 1385	 0.003101	 0.125235	 0.0	 245.0	 245.0	 245.0	 0.963389	 0.0	 1	 -14.049113	 14.049113;
	1405	 1406	 0.003062	 0.125432	 0.0	 245.0	 245.0	 245.0	 0.967121	 0.0	 1	 -14.049113	 14.049113;
	1407	 1409	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1408	 1409	 0.002588	 0.115358	 0.0	 265.0	 265.0	 265.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1408	 1409	 0.003081	 0.115358	 0.0	 265.0	 265.0	 265.0	 0.984254	 0.0	 1	 -14.049113	 14.049113;
	1432	 1433	 0.003081	 0.117531	 0.0	 263.0	 263.0	 263.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	1432	 1433	 0.003911	 0.111605	 0.0	 277.0	 277.0	 277.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1439	 1440	 0.001679	 0.122667	 0.0	 252.0	 252.0	 252.0	 0.974661	 0.0	 1	 -14.049113	 14.049113;
	1439	 1440	 0.001995	 0.118716	 0.0	 260.0	 260.0	 260.0	 0.986189	 0.0	 1	 -14.049113	 14.049113;
	1443	 1444	 0.003852	 0.12642	 0.0	 242.0	 242.0	 242.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	1442	 1444	 0.003812	 0.12484	 0.0	 245.0	 245.0	 245.0	 0.975606	 0.0	 1	 -14.049113	 14.049113;
	1454	 1455	 0.003812	 0.146963	 0.0	 210.0	 210.0	 210.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	1457	 1458	 0.068027	 0.942303	 0.0	 37.0	 37.0	 37.0	 0.550361	 0.0	 1	 -14.049113	 14.049113;
	1460	 1461	 0.003002	 0.115951	 0.0	 265.0	 265.0	 265.0	 0.919114	 0.0	 1	 -14.049113	 14.049113;
	1460	 1461	 0.003615	 0.123062	 0.0	 250.0	 250.0	 250.0	 0.919114	 0.0	 1	 -14.049113	 14.049113;
	1461	 5878	 0.000263	 -0.005471	 0.0	 1184.0	 1184.0	 1184.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1462	 5878	 6.2e-05	 0.032895	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1463	 1464	 0.001358	 0.10963	 0.0	 293.0	 293.0	 293.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	1463	 1465	 0.00324	 0.111605	 0.0	 280.0	 280.0	 280.0	 1.02145	 0.0	 1	 -14.049113	 14.049113;
	1463	 1465	 0.004148	 0.112	 0.0	 279.0	 279.0	 279.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	1471	 1472	 0.003062	 0.117728	 0.0	 262.0	 262.0	 262.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1471	 1472	 0.003891	 0.129185	 0.0	 239.0	 239.0	 239.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1477	 1478	 0.003931	 0.125373	 0.0	 244.0	 244.0	 244.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	1477	 1478	 0.003931	 0.125373	 0.0	 244.0	 244.0	 244.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	1483	 1485	 0.003081	 0.117728	 0.0	 261.0	 261.0	 261.0	 0.950569	 0.0	 1	 -14.049113	 14.049113;
	1501	 1502	 0.002607	 0.115279	 0.0	 268.0	 268.0	 268.0	 1.090512	 0.0	 1	 -14.049113	 14.049113;
	1516	 1517	 0.000768	 0.089185	 0.0	 343.0	 343.0	 343.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	1516	 1517	 0.004306	 0.158025	 0.0	 193.0	 193.0	 193.0	 0.968992	 0.0	 1	 -14.049113	 14.049113;
	1516	 1517	 0.004306	 0.159407	 0.0	 192.0	 192.0	 192.0	 0.968992	 0.0	 1	 -14.049113	 14.049113;
	1517	 1518	 0.000325	 0.027355	 0.0	 1153.0	 1153.0	 1153.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1517	 1518	 0.000796	 0.041551	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1517	 1518	 0.000727	 0.048753	 0.0	 607.0	 607.0	 607.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1517	 1518	 0.000325	 0.027562	 0.0	 1145.0	 1145.0	 1145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1523	 1525	 0.003714	 0.086361	 0.001	 403.0	 403.0	 403.0	 0.883392	 0.0	 1	 -14.049113	 14.049113;
	1522	 1525	 0.00156	 0.048494	 0.001	 717.0	 717.0	 717.0	 1.0101	 0.0	 1	 -14.049113	 14.049113;
	1521	 1524	 0.003714	 0.086361	 0.001	 403.0	 403.0	 403.0	 0.883392	 0.0	 1	 -14.049113	 14.049113;
	1520	 1524	 0.00156	 0.048494	 0.001	 717.0	 717.0	 717.0	 1.0101	 0.0	 1	 -14.049113	 14.049113;
	1526	 1527	 0.003121	 0.117531	 0.0	 260.0	 260.0	 260.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	1526	 1527	 0.003635	 0.122469	 0.0	 249.0	 249.0	 249.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	1533	 1535	 0.00316	 0.11516	 0.0	 265.0	 265.0	 265.0	 0.974655	 0.0	 1	 -14.049113	 14.049113;
	1534	 1535	 0.003042	 0.117728	 0.0	 260.0	 260.0	 260.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	1533	 1535	 0.003891	 0.111407	 0.0	 274.0	 274.0	 274.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	1533	 1536	 0.001357	 0.09973	 0.0	 316.0	 316.0	 316.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	1535	 5943	 0.000159	 -0.007133	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1535	 5954	 0.000277	 -0.005609	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1536	 5943	 0.000173	 0.033726	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1536	 5954	 6.2e-05	 0.032964	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1541	 1542	 0.000325	 0.024792	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	1543	 1544	 0.001778	 0.101333	 0.0	 305.0	 305.0	 305.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1543	 1544	 0.001778	 0.101136	 0.0	 305.0	 305.0	 305.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1564	 1565	 0.00316	 0.108049	 0.0	 286.0	 286.0	 286.0	 1.002004	 0.0	 1	 -14.049113	 14.049113;
	1564	 1565	 0.003002	 0.118519	 0.0	 260.0	 260.0	 260.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1564	 1565	 0.00316	 0.109037	 0.0	 283.0	 283.0	 283.0	 1.002004	 0.0	 1	 -14.049113	 14.049113;
	1585	 1586	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1585	 1586	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1588	 1589	 0.003062	 0.116543	 0.0	 275.0	 275.0	 275.0	 1.02145	 0.0	 1	 -14.049113	 14.049113;
	1588	 1589	 0.003101	 0.116938	 0.0	 274.0	 274.0	 274.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1598	 1600	 0.003042	 0.115753	 0.0	 265.0	 265.0	 265.0	 0.950573	 0.0	 1	 -14.049113	 14.049113;
	1599	 1600	 0.003951	 0.112395	 0.0	 272.0	 272.0	 272.0	 0.929369	 0.0	 1	 -14.049113	 14.049113;
	1597	 5879	 0.001814	 0.093837	 0.0	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1600	 5879	 0.000145	 -0.007548	 0.0	 1187.0	 1187.0	 1187.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	1600	 5907	 0.000533	 -0.004848	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1601	 5879	 0.000187	 0.03428	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1601	 5907	 0.000173	 0.053186	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1602	 1603	 0.00241	 0.126222	 0.0	 244.0	 244.0	 244.0	 0.959689	 0.0	 1	 -14.049113	 14.049113;
	1602	 1603	 0.003852	 0.12563	 0.0	 245.0	 245.0	 245.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	1602	 1604	 0.003793	 0.120889	 0.0	 254.0	 254.0	 254.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	1614	 1615	 0.005378	 0.132356	 0.0	 229.0	 229.0	 229.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	1614	 1615	 0.004356	 0.137467	 0.0	 221.0	 221.0	 221.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	1617	 1618	 0.00316	 0.125037	 0.0	 246.0	 246.0	 246.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	1616	 1618	 0.003951	 0.12563	 0.0	 245.0	 245.0	 245.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	1616	 1618	 0.001778	 0.111012	 0.0	 277.0	 277.0	 277.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1620	 1621	 0.011482	 0.318519	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1638	 1639	 0.001778	 0.121481	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1638	 1639	 0.001778	 0.121481	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1638	 1639	 0.001778	 0.121481	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1669	 1670	 0.003358	 0.121481	 0.0	 254.0	 254.0	 254.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	1669	 1670	 0.003694	 0.120494	 0.0	 256.0	 256.0	 256.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	1673	 1674	 0.001857	 0.114963	 0.0	 269.0	 269.0	 269.0	 0.954201	 0.0	 1	 -14.049113	 14.049113;
	1673	 1674	 0.001857	 0.115358	 0.0	 268.0	 268.0	 268.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	1682	 1683	 0.00316	 0.125827	 0.0	 245.0	 245.0	 245.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1682	 1683	 0.003951	 0.124247	 0.0	 248.0	 248.0	 248.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1689	 1690	 0.003931	 0.111605	 0.0	 273.0	 273.0	 273.0	 0.978473	 0.0	 1	 -14.049113	 14.049113;
	1689	 1690	 0.003931	 0.111605	 0.0	 273.0	 273.0	 273.0	 0.978473	 0.0	 1	 -14.049113	 14.049113;
	1708	 1711	 0.003279	 0.110222	 0.0	 279.0	 279.0	 279.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	1709	 1713	 0.003338	 0.113975	 0.0	 270.0	 270.0	 270.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1709	 1710	 0.00318	 0.125432	 0.0	 245.0	 245.0	 245.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1708	 1712	 0.003002	 0.107062	 0.0	 287.0	 287.0	 287.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	1717	 1718	 0.00399	 0.113383	 0.0	 276.0	 276.0	 276.0	 1.02459	 0.0	 1	 -14.049113	 14.049113;
	1717	 1718	 0.003872	 0.110617	 0.0	 283.0	 283.0	 283.0	 1.037344	 0.0	 1	 -14.049113	 14.049113;
	1722	 1723	 0.003556	 0.122864	 0.0	 249.0	 249.0	 249.0	 0.950573	 0.0	 1	 -14.049113	 14.049113;
	1722	 1723	 0.00316	 0.112593	 0.0	 271.0	 271.0	 271.0	 0.957856	 0.0	 1	 -14.049113	 14.049113;
	1728	 1729	 0.045352	 0.942555	 0.0	 37.0	 37.0	 37.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	1735	 1736	 0.003101	 0.118519	 0.0	 261.0	 261.0	 261.0	 1.011122	 0.0	 1	 -14.049113	 14.049113;
	1735	 1736	 0.003101	 0.118914	 0.0	 260.0	 260.0	 260.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1748	 1751	 0.007901	 0.341728	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1747	 1750	 0.007901	 0.341728	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1746	 1749	 0.007901	 0.341728	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1752	 1754	 0.003635	 0.123654	 0.0	 247.0	 247.0	 247.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	1753	 1754	 0.004484	 0.118716	 0.0	 257.0	 257.0	 257.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	1775	 1778	 0.004286	 0.165531	 0.0	 185.0	 185.0	 185.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	1776	 1778	 0.00316	 0.112395	 0.0	 272.0	 272.0	 272.0	 0.992063	 0.0	 1	 -14.049113	 14.049113;
	1777	 1778	 0.003042	 0.116938	 0.0	 261.0	 261.0	 261.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	1777	 1778	 0.003951	 0.111605	 0.0	 274.0	 274.0	 274.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1777	 1778	 0.003931	 0.112198	 0.0	 272.0	 272.0	 272.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1780	 1781	 0.001778	 0.100148	 0.0	 308.0	 308.0	 308.0	 1.006036	 0.0	 1	 -14.049113	 14.049113;
	1780	 1781	 0.001778	 0.100346	 0.0	 308.0	 308.0	 308.0	 1.006036	 0.0	 1	 -14.049113	 14.049113;
	1780	 1781	 0.000968	 0.105481	 0.0	 293.0	 293.0	 293.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	1785	 1786	 0.00316	 0.12563	 0.0	 245.0	 245.0	 245.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1785	 1786	 0.00316	 0.125432	 0.0	 245.0	 245.0	 245.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1791	 1792	 0.012963	 0.267901	 0.0	 114.0	 114.0	 114.0	 1.020408	 0.0	 1	 -14.049113	 14.049113;
	1791	 1793	 0.004563	 0.161975	 0.0	 191.0	 191.0	 191.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	1791	 1793	 0.003081	 0.106272	 0.0	 291.0	 291.0	 291.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	1791	 1793	 0.003852	 0.116543	 0.0	 265.0	 265.0	 265.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	1792	 1793	 0.001778	 0.12721	 0.0	 243.0	 243.0	 243.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	1794	 1795	 0.003635	 0.118519	 0.0	 261.0	 261.0	 261.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	1794	 1795	 0.003279	 0.125235	 0.0	 247.0	 247.0	 247.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	1803	 1804	 0.00316	 0.125037	 0.0	 246.0	 246.0	 246.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1810	 1811	 0.003477	 0.145185	 0.0	 212.0	 212.0	 212.0	 0.984252	 0.0	 1	 -14.049113	 14.049113;
	1810	 1811	 0.003536	 0.147556	 0.0	 208.0	 208.0	 208.0	 0.96618	 0.0	 1	 -14.049113	 14.049113;
	1822	 1823	 0.003081	 0.125037	 0.0	 247.0	 247.0	 247.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	1822	 1823	 0.001956	 0.126025	 0.0	 245.0	 245.0	 245.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	1826	 1827	 0.003121	 0.125432	 0.0	 246.0	 246.0	 246.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1827	 1828	 0.000735	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.959693	 0.0	 1	 -14.049113	 14.049113;
	1831	 1832	 0.001857	 0.121086	 0.0	 252.0	 252.0	 252.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1831	 1832	 0.001857	 0.121086	 0.0	 252.0	 252.0	 252.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1837	 1838	 0.004543	 0.112395	 0.0	 274.0	 274.0	 274.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1837	 1838	 0.00316	 0.116938	 0.0	 263.0	 263.0	 263.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	1842	 1843	 0.003654	 0.122074	 0.0	 253.0	 253.0	 253.0	 0.998004	 0.0	 1	 -14.049113	 14.049113;
	1842	 1843	 0.003496	 0.122074	 0.0	 253.0	 253.0	 253.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	1882	 1883	 0.003536	 0.122864	 0.0	 252.0	 252.0	 252.0	 0.929369	 0.0	 1	 -14.049113	 14.049113;
	1896	 1900	 0.000395	 0.238025	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1895	 1899	 0.000395	 0.238025	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1894	 1898	 0.000395	 0.238025	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1893	 1897	 0.000395	 0.238025	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1903	 1904	 0.001778	 0.122864	 0.0	 250.0	 250.0	 250.0	 0.998004	 0.0	 1	 -14.049113	 14.049113;
	1903	 1904	 0.00158	 0.122272	 0.0	 252.0	 252.0	 252.0	 0.998004	 0.0	 1	 -14.049113	 14.049113;
	1905	 1906	 0.004543	 0.163556	 0.0	 189.0	 189.0	 189.0	 0.944284	 0.0	 1	 -14.049113	 14.049113;
	1912	 1913	 0.003595	 0.126222	 0.0	 245.0	 245.0	 245.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1912	 1913	 0.003615	 0.125432	 0.0	 246.0	 246.0	 246.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	1927	 1928	 0.004267	 0.165136	 0.0	 187.0	 187.0	 187.0	 0.989122	 0.0	 1	 -14.049113	 14.049113;
	1927	 1928	 0.005926	 0.23763	 0.0	 130.0	 130.0	 130.0	 0.989122	 0.0	 1	 -14.049113	 14.049113;
	1929	 1930	 0.003026	 0.155471	 0.0	 203.0	 203.0	 203.0	 0.948768	 0.0	 1	 -14.049113	 14.049113;
	1933	 5908	 0.003435	 0.08608	 0.0	 401.0	 401.0	 401.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1934	 1935	 0.000803	 0.034418	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	1934	 5908	 0.000277	 -0.004709	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	1935	 5908	 4.8e-05	 0.029571	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1936	 1937	 0.001807	 0.100554	 0.0	 313.0	 313.0	 313.0	 0.9311	 0.0	 1	 -14.049113	 14.049113;
	1942	 1944	 0.00316	 0.115753	 0.0	 277.0	 277.0	 277.0	 1.049318	 0.0	 1	 -14.049113	 14.049113;
	1942	 1945	 0.001835	 0.099792	 0.0	 323.0	 323.0	 323.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	1943	 1945	 0.001842	 0.10097	 0.0	 319.0	 319.0	 319.0	 1.029866	 0.0	 1	 -14.049113	 14.049113;
	1944	 1945	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1961	 1962	 0.000332	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1961	 1962	 0.000305	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	1971	 1977	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1970	 1975	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1969	 1974	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1968	 1973	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1967	 1972	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1980	 1983	 0.001975	 0.157432	 0.0	 218.0	 218.0	 218.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1989	 1990	 0.01284	 0.265432	 0.0	 114.0	 114.0	 114.0	 0.968053	 0.0	 1	 -14.049113	 14.049113;
	1989	 1991	 0.002449	 0.118736	 0.0	 257.0	 257.0	 257.0	 0.939847	 0.0	 1	 -14.049113	 14.049113;
	1990	 1991	 0.003002	 0.116543	 0.0	 263.0	 263.0	 263.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1990	 1991	 0.003042	 0.116148	 0.0	 264.0	 264.0	 264.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	1996	 1997	 0.001798	 0.122667	 0.0	 252.0	 252.0	 252.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	1996	 1997	 0.001798	 0.119704	 0.0	 258.0	 258.0	 258.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	1996	 1997	 0.002173	 0.119783	 0.0	 258.0	 258.0	 258.0	 0.964324	 0.0	 1	 -14.049113	 14.049113;
	2011	 2012	 0.003595	 0.119506	 0.0	 258.0	 258.0	 258.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	2011	 2012	 0.004642	 0.160988	 0.0	 192.0	 192.0	 192.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2039	 2040	 0.003891	 0.124444	 0.0	 248.0	 248.0	 248.0	 0.926784	 0.0	 1	 -14.049113	 14.049113;
	2039	 2040	 0.003911	 0.11279	 0.0	 274.0	 274.0	 274.0	 0.937207	 0.0	 1	 -14.049113	 14.049113;
	2048	 2049	 0.003141	 0.110775	 0.0	 279.0	 279.0	 279.0	 0.97656	 0.0	 1	 -14.049113	 14.049113;
	2047	 2049	 0.00324	 0.116543	 0.0	 265.0	 265.0	 265.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2055	 2056	 0.000319	 0.02687	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2055	 2056	 0.000339	 0.02687	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2055	 2056	 0.00036	 0.027285	 0.0	 1156.0	 1156.0	 1156.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2072	 2074	 0.002909	 0.158587	 0.0	 200.0	 200.0	 200.0	 1.021451	 0.0	 1	 -14.049113	 14.049113;
	2072	 2073	 0.002832	 0.157202	 0.0	 202.0	 202.0	 202.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2076	 2077	 0.003812	 0.121481	 0.0	 254.0	 254.0	 254.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2076	 2077	 0.004642	 0.163556	 0.0	 189.0	 189.0	 189.0	 1.00705	 0.0	 1	 -14.049113	 14.049113;
	2085	 2086	 0.003437	 0.128395	 0.0	 238.0	 238.0	 238.0	 0.990104	 0.0	 1	 -14.049113	 14.049113;
	2085	 2086	 0.003437	 0.128395	 0.0	 238.0	 238.0	 238.0	 0.990104	 0.0	 1	 -14.049113	 14.049113;
	5880	 2087	 0.000152	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2087	 2088	 0.000312	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2088	 5880	 0.000159	 0.031163	 0.0	 1099.0	 1099.0	 1099.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	1494	 2094	 0.000119	 0.00796	 0.0	 418.0	 418.0	 418.0	 1.0	 -1.94	 1	 -14.049113	 14.049113;
	2092	 2094	 0.00322	 0.112	 0.0	 286.0	 286.0	 286.0	 1.034126	 0.0	 1	 -14.049113	 14.049113;
	2092	 2094	 0.003081	 0.116346	 0.0	 275.0	 275.0	 275.0	 1.034126	 0.0	 1	 -14.049113	 14.049113;
	2095	 2096	 0.003358	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	2095	 2096	 0.003358	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	2103	 2104	 0.00399	 0.110815	 0.0	 275.0	 275.0	 275.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2103	 2104	 0.00397	 0.110222	 0.0	 277.0	 277.0	 277.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2103	 2104	 0.003951	 0.111012	 0.0	 275.0	 275.0	 275.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2111	 2112	 0.001995	 0.125432	 0.0	 246.0	 246.0	 246.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	2111	 2112	 0.001936	 0.117926	 0.0	 262.0	 262.0	 262.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	2111	 2112	 0.003753	 0.123654	 0.0	 250.0	 250.0	 250.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	2124	 2125	 0.003852	 0.126815	 0.0	 244.0	 244.0	 244.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2124	 2125	 0.003022	 0.116741	 0.0	 265.0	 265.0	 265.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2128	 2131	 0.003951	 0.124444	 0.0	 247.0	 247.0	 247.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	2127	 2130	 0.003358	 0.118519	 0.0	 260.0	 260.0	 260.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	2127	 2129	 0.00316	 0.112593	 0.0	 273.0	 273.0	 273.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	2132	 2134	 0.002193	 0.126914	 0.0	 248.0	 248.0	 248.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	2133	 2134	 0.005096	 0.143921	 0.0	 221.0	 221.0	 221.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2133	 2134	 0.005531	 0.188247	 0.0	 169.0	 169.0	 169.0	 1.012149	 0.0	 1	 -14.049113	 14.049113;
	2136	 2137	 0.013354	 0.302343	 0.0	 98.0	 98.0	 98.0	 0.933703	 0.0	 1	 -14.049113	 14.049113;
	2136	 2137	 0.013354	 0.302343	 0.0	 98.0	 98.0	 98.0	 0.933703	 0.0	 1	 -14.049113	 14.049113;
	2136	 2138	 0.004938	 0.159012	 0.0	 197.0	 197.0	 197.0	 0.919114	 0.0	 1	 -14.049113	 14.049113;
	2136	 2138	 0.004938	 0.159012	 0.0	 197.0	 197.0	 197.0	 0.919114	 0.0	 1	 -14.049113	 14.049113;
	2142	 2143	 0.003279	 0.109827	 0.0	 281.0	 281.0	 281.0	 0.957856	 0.0	 1	 -14.049113	 14.049113;
	2142	 2143	 0.003121	 0.117728	 0.0	 262.0	 262.0	 262.0	 0.939847	 0.0	 1	 -14.049113	 14.049113;
	2147	 2148	 0.004741	 0.164148	 0.0	 188.0	 188.0	 188.0	 0.990101	 0.0	 1	 -14.049113	 14.049113;
	2147	 2148	 0.003358	 0.106667	 0.0	 288.0	 288.0	 288.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2148	 2149	 0.000713	 0.043283	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	2148	 2149	 0.000769	 0.043837	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	2161	 2162	 0.001877	 0.093037	 0.0	 332.0	 332.0	 332.0	 0.983284	 0.0	 1	 -14.049113	 14.049113;
	2165	 2166	 0.003259	 0.109235	 0.0	 292.0	 292.0	 292.0	 1.011122	 0.0	 1	 -14.049113	 14.049113;
	2165	 2166	 0.00322	 0.109235	 0.0	 292.0	 292.0	 292.0	 1.002004	 0.0	 1	 -14.049113	 14.049113;
	2165	 2166	 0.00316	 0.113778	 0.0	 282.0	 282.0	 282.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	2172	 2175	 0.003832	 0.11437	 0.0	 270.0	 270.0	 270.0	 1.086957	 0.0	 1	 -14.049113	 14.049113;
	2172	 2174	 0.003832	 0.11437	 0.0	 270.0	 270.0	 270.0	 1.074114	 0.0	 1	 -14.049113	 14.049113;
	2184	 2185	 0.003635	 0.114963	 0.0	 267.0	 267.0	 267.0	 0.910747	 0.0	 1	 -14.049113	 14.049113;
	2184	 5931	 0.001343	 -0.004543	 0.0	 446.0	 446.0	 446.0	 0.937207	 0.0	 1	 -14.049113	 14.049113;
	2184	 5944	 0.001679	 0.012642	 0.0	 446.0	 446.0	 446.0	 0.926784	 0.0	 1	 -14.049113	 14.049113;
	2185	 5931	 0.001817	 0.123654	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2185	 5944	 0.001877	 0.098765	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2196	 2197	 0.000319	 0.027424	 0.0	 1157.0	 1157.0	 1157.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2196	 2197	 0.000319	 0.027355	 0.0	 1160.0	 1160.0	 1160.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2222	 2223	 0.002983	 0.115951	 0.0	 266.0	 266.0	 266.0	 0.945178	 0.0	 1	 -14.049113	 14.049113;
	2227	 2228	 0.003358	 0.109827	 0.0	 281.0	 281.0	 281.0	 0.985222	 0.0	 1	 -14.049113	 14.049113;
	2232	 2233	 0.003852	 0.11279	 0.0	 284.0	 284.0	 284.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	2232	 2233	 0.003852	 0.11279	 0.0	 284.0	 284.0	 284.0	 1.004017	 0.0	 1	 -14.049113	 14.049113;
	2235	 2236	 0.005679	 0.116173	 0.0	 276.0	 276.0	 276.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2240	 2241	 0.002074	 0.161778	 0.0	 193.0	 193.0	 193.0	 0.7446	 0.0	 1	 -14.049113	 14.049113;
	2240	 2241	 0.002074	 0.161778	 0.0	 193.0	 193.0	 193.0	 0.875657	 0.0	 1	 -14.049113	 14.049113;
	2246	 5881	 0.002864	 0.068543	 0.0	 504.0	 504.0	 504.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2247	 5881	 0.0	 0.001185	 0.0	 29046.0	 29046.0	 29046.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2248	 5881	 0.006499	 0.143802	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2253	 2254	 0.001896	 0.119704	 0.0	 255.0	 255.0	 255.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2253	 2254	 0.001896	 0.119704	 0.0	 255.0	 255.0	 255.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2262	 2263	 0.009733	 0.388889	 0.0	 81.0	 81.0	 81.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	2262	 2264	 0.003911	 0.147161	 0.0	 210.0	 210.0	 210.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2262	 2264	 0.003951	 0.118519	 0.0	 261.0	 261.0	 261.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	2263	 2264	 0.005472	 0.190025	 0.0	 166.0	 166.0	 166.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2267	 2269	 0.003338	 0.12484	 0.0	 264.0	 264.0	 264.0	 1.03627	 0.0	 1	 -14.049113	 14.049113;
	2271	 2272	 0.00316	 0.113778	 0.0	 282.0	 282.0	 282.0	 1.020408	 0.0	 1	 -14.049113	 14.049113;
	2271	 2272	 0.00316	 0.113778	 0.0	 282.0	 282.0	 282.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	2271	 2272	 0.003635	 0.120494	 0.0	 266.0	 266.0	 266.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	2288	 2289	 0.00295	 0.163504	 0.0	 194.0	 194.0	 194.0	 0.984249	 0.0	 1	 -14.049113	 14.049113;
	2291	 2292	 0.003951	 0.112988	 0.0	 272.0	 272.0	 272.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2291	 2292	 0.003951	 0.124247	 0.0	 248.0	 248.0	 248.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	2297	 2298	 0.003121	 0.125037	 0.0	 246.0	 246.0	 246.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	2297	 2298	 0.003556	 0.119309	 0.0	 258.0	 258.0	 258.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	2307	 2308	 0.003338	 0.121679	 0.0	 254.0	 254.0	 254.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	2307	 2308	 0.003279	 0.117531	 0.0	 263.0	 263.0	 263.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	2313	 2314	 0.003635	 0.126222	 0.0	 245.0	 245.0	 245.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2313	 2314	 0.003635	 0.126222	 0.0	 245.0	 245.0	 245.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2313	 2314	 0.003101	 0.12484	 0.0	 247.0	 247.0	 247.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	2326	 2327	 0.003496	 0.118123	 0.0	 261.0	 261.0	 261.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	2333	 2335	 0.00397	 0.124049	 0.0	 246.0	 246.0	 246.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2334	 2335	 0.003062	 0.117728	 0.0	 259.0	 259.0	 259.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2334	 2335	 0.003101	 0.125432	 0.0	 243.0	 243.0	 243.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2335	 2336	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2343	 2345	 0.004543	 0.120691	 0.0	 255.0	 255.0	 255.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	2343	 2345	 0.004346	 0.120691	 0.0	 255.0	 255.0	 255.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	2344	 2345	 0.004741	 0.157432	 0.0	 196.0	 196.0	 196.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	2349	 2351	 0.000693	 0.048753	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2349	 2350	 0.000796	 0.042452	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2368	 2374	 0.003951	 0.185679	 0.0	 185.0	 185.0	 185.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2367	 2372	 0.003951	 0.185679	 0.0	 185.0	 185.0	 185.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2366	 2371	 0.003951	 0.185679	 0.0	 185.0	 185.0	 185.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2365	 2370	 0.003951	 0.185679	 0.0	 185.0	 185.0	 185.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2364	 2369	 0.003951	 0.185679	 0.0	 185.0	 185.0	 185.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2375	 2376	 0.003556	 0.111407	 0.0	 277.0	 277.0	 277.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	2375	 2376	 0.003496	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	2424	 2426	 0.001144	 0.13043	 0.0	 234.0	 234.0	 234.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	2424	 2425	 0.001237	 0.119565	 0.0	 255.0	 255.0	 255.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	2428	 2429	 0.004286	 0.168889	 0.0	 183.0	 183.0	 183.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2432	 2433	 0.00324	 0.116543	 0.0	 265.0	 265.0	 265.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2432	 2433	 0.003338	 0.111605	 0.0	 277.0	 277.0	 277.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	2431	 2433	 0.003872	 0.11121	 0.0	 278.0	 278.0	 278.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2431	 2433	 0.003062	 0.116741	 0.0	 265.0	 265.0	 265.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	2447	 2449	 0.001473	 0.177164	 0.0	 178.0	 178.0	 178.0	 0.902528	 0.0	 1	 -14.049113	 14.049113;
	2447	 2450	 0.003496	 0.10884	 0.0	 284.0	 284.0	 284.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	2447	 2450	 0.003279	 0.111802	 0.0	 276.0	 276.0	 276.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	2449	 2450	 0.0032	 0.124444	 0.0	 253.0	 253.0	 253.0	 1.020408	 0.0	 1	 -14.049113	 14.049113;
	2459	 2460	 0.00187	 0.104571	 0.0	 301.0	 301.0	 301.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	2459	 2460	 0.001842	 0.099931	 0.0	 315.0	 315.0	 315.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	2468	 2469	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2468	 5909	 0.000145	 -0.006371	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2467	 5932	 0.000132	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2469	 5909	 0.000187	 0.031163	 0.0	 1099.0	 1099.0	 1099.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2469	 5932	 0.000187	 0.03144	 0.0	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2470	 2471	 0.003022	 0.115951	 0.0	 266.0	 266.0	 266.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	2470	 2471	 0.003832	 0.111802	 0.0	 276.0	 276.0	 276.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	2470	 2472	 0.001752	 0.102285	 0.0	 310.0	 310.0	 310.0	 0.956942	 0.0	 1	 -14.049113	 14.049113;
	2470	 2472	 0.001759	 0.101177	 0.0	 313.0	 313.0	 313.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	2471	 2472	 0.000845	 0.042729	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2484	 2486	 0.001778	 0.091062	 0.0	 335.0	 335.0	 335.0	 0.961535	 0.0	 1	 -14.049113	 14.049113;
	2485	 2486	 0.001758	 0.092247	 0.0	 331.0	 331.0	 331.0	 0.981358	 0.0	 1	 -14.049113	 14.049113;
	2484	 2486	 0.001798	 0.092049	 0.0	 332.0	 332.0	 332.0	 0.960618	 0.0	 1	 -14.049113	 14.049113;
	2491	 2492	 0.003951	 0.124247	 0.0	 246.0	 246.0	 246.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	2491	 2492	 0.003062	 0.124444	 0.0	 245.0	 245.0	 245.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2504	 2505	 0.001778	 0.118519	 0.0	 261.0	 261.0	 261.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2504	 2505	 0.003931	 0.12484	 0.0	 247.0	 247.0	 247.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2511	 2512	 0.001936	 0.115358	 0.0	 268.0	 268.0	 268.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	2516	 2517	 0.022222	 0.37037	 0.0	 82.0	 82.0	 82.0	 0.970879	 0.0	 1	 -14.049113	 14.049113;
	2516	 2517	 0.022222	 0.37037	 0.0	 82.0	 82.0	 82.0	 0.973709	 0.0	 1	 -14.049113	 14.049113;
	2518	 2519	 0.001798	 0.122667	 0.0	 252.0	 252.0	 252.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	2518	 2519	 0.001798	 0.122667	 0.0	 252.0	 252.0	 252.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2519	 2520	 0.000332	 0.024238	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	2519	 2520	 0.000332	 0.024238	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	2525	 2526	 0.00318	 0.114765	 0.0	 301.0	 301.0	 301.0	 1.082251	 0.0	 1	 -14.049113	 14.049113;
	2541	 2542	 0.001975	 0.117531	 0.0	 262.0	 262.0	 262.0	 1.053742	 0.0	 1	 -14.049113	 14.049113;
	2550	 2551	 0.003867	 0.109333	 0.0	 277.0	 277.0	 277.0	 1.028807	 0.0	 1	 -14.049113	 14.049113;
	2550	 2552	 0.001975	 0.126025	 0.0	 242.0	 242.0	 242.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	2550	 2552	 0.003852	 0.112	 0.0	 273.0	 273.0	 273.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	2551	 2552	 0.004543	 0.137284	 0.0	 224.0	 224.0	 224.0	 0.952381	 0.0	 1	 -14.049113	 14.049113;
	2561	 2562	 0.000636	 0.120237	 0.0	 257.0	 257.0	 257.0	 0.926784	 0.0	 1	 -14.049113	 14.049113;
	2561	 2562	 0.000636	 0.120237	 0.0	 257.0	 257.0	 257.0	 0.926784	 0.0	 1	 -14.049113	 14.049113;
	2568	 2569	 0.003714	 0.124642	 0.0	 248.0	 248.0	 248.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2568	 2569	 0.003081	 0.116346	 0.0	 265.0	 265.0	 265.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2568	 2569	 0.003121	 0.118519	 0.0	 261.0	 261.0	 261.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	2569	 2570	 0.00081	 0.039266	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2569	 2570	 0.00081	 0.039612	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2572	 2573	 0.001778	 0.100148	 0.0	 308.0	 308.0	 308.0	 0.983284	 0.0	 1	 -14.049113	 14.049113;
	2572	 2573	 0.001778	 0.100148	 0.0	 308.0	 308.0	 308.0	 0.983284	 0.0	 1	 -14.049113	 14.049113;
	2579	 2580	 0.007055	 0.203578	 0.0	 145.0	 145.0	 145.0	 0.981352	 0.0	 1	 -14.049113	 14.049113;
	2579	 2582	 0.00322	 0.165926	 0.0	 189.0	 189.0	 189.0	 0.901711	 0.0	 1	 -14.049113	 14.049113;
	2580	 2582	 0.002686	 0.169877	 0.0	 181.0	 181.0	 181.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	2580	 2582	 0.002686	 0.169877	 0.0	 181.0	 181.0	 181.0	 0.967124	 0.0	 1	 -14.049113	 14.049113;
	2581	 2582	 0.003338	 0.158025	 0.0	 202.0	 202.0	 202.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	2585	 2586	 0.001778	 0.092049	 0.0	 348.0	 348.0	 348.0	 1.01833	 0.0	 1	 -14.049113	 14.049113;
	2585	 2586	 0.001837	 0.093827	 0.0	 341.0	 341.0	 341.0	 1.01833	 0.0	 1	 -14.049113	 14.049113;
	2596	 2597	 0.003951	 0.111605	 0.0	 273.0	 273.0	 273.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	2596	 2597	 0.00316	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.942507	 0.0	 1	 -14.049113	 14.049113;
	2596	 2597	 0.003279	 0.11516	 0.0	 265.0	 265.0	 265.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	2596	 2597	 0.003081	 0.118123	 0.0	 259.0	 259.0	 259.0	 0.942507	 0.0	 1	 -14.049113	 14.049113;
	2607	 2609	 0.001842	 0.101731	 0.0	 310.0	 310.0	 310.0	 0.974656	 0.0	 1	 -14.049113	 14.049113;
	2607	 2608	 0.001821	 0.100762	 0.0	 313.0	 313.0	 313.0	 0.987171	 0.0	 1	 -14.049113	 14.049113;
	2627	 2628	 0.00399	 0.111605	 0.0	 280.0	 280.0	 280.0	 0.976562	 0.0	 1	 -14.049113	 14.049113;
	2635	 2637	 0.003615	 0.123062	 0.0	 251.0	 251.0	 251.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2636	 2637	 0.003141	 0.116741	 0.0	 265.0	 265.0	 265.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	2635	 2637	 0.003516	 0.121679	 0.0	 254.0	 254.0	 254.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2649	 2650	 0.001956	 0.003956	 0.0	 974.0	 974.0	 974.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2656	 2657	 0.003062	 0.116741	 0.0	 268.0	 268.0	 268.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2662	 2663	 0.003852	 0.12642	 0.0	 242.0	 242.0	 242.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	2662	 2663	 0.003852	 0.12642	 0.0	 242.0	 242.0	 242.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2665	 2667	 0.002016	 0.004031	 0.0	 7637.0	 7637.0	 7637.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2664	 5933	 0.012444	 0.152889	 0.0	 226.0	 226.0	 226.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2666	 2668	 0.003956	 0.039511	 0.0	 863.0	 863.0	 863.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2667	 5933	 0.000889	 0.002667	 0.0	 12244.0	 12244.0	 12244.0	 0.930237	 0.0	 1	 -14.049113	 14.049113;
	2668	 5933	 0.005333	 0.308444	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2669	 2670	 0.002099	 0.116049	 0.0	 256.0	 256.0	 256.0	 0.978469	 0.0	 1	 -14.049113	 14.049113;
	2671	 2672	 0.068027	 0.942303	 0.0	 37.0	 37.0	 37.0	 0.550361	 0.0	 1	 -14.049113	 14.049113;
	2677	 2678	 0.00399	 0.124642	 0.0	 248.0	 248.0	 248.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	2677	 2678	 0.003556	 0.126025	 0.0	 245.0	 245.0	 245.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	2677	 2678	 0.001936	 0.117926	 0.0	 262.0	 262.0	 262.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	2686	 2687	 0.003121	 0.125235	 0.0	 247.0	 247.0	 247.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	2705	 2706	 0.003753	 0.12879	 0.0	 239.0	 239.0	 239.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	2705	 2706	 0.00316	 0.125235	 0.0	 246.0	 246.0	 246.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	2707	 2709	 0.00158	 0.117531	 0.0	 262.0	 262.0	 262.0	 1.024591	 0.0	 1	 -14.049113	 14.049113;
	2707	 2709	 0.001975	 0.11358	 0.0	 271.0	 271.0	 271.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	2708	 2709	 0.001778	 0.118716	 0.0	 259.0	 259.0	 259.0	 1.026695	 0.0	 1	 -14.049113	 14.049113;
	2715	 2716	 0.000665	 0.043075	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2715	 2716	 0.000672	 0.04356	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	5934	 2715	 0.000554	 -0.004224	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2716	 5934	 0.000118	 0.047576	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2721	 2722	 0.000679	 0.04536	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2721	 2722	 0.000686	 0.045083	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2725	 2726	 0.003259	 0.123852	 0.0	 249.0	 249.0	 249.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	2725	 2726	 0.003081	 0.117728	 0.0	 262.0	 262.0	 262.0	 0.982323	 0.0	 1	 -14.049113	 14.049113;
	2754	 2755	 0.00316	 0.162963	 0.0	 189.0	 189.0	 189.0	 0.95511	 0.0	 1	 -14.049113	 14.049113;
	2754	 2755	 0.002765	 0.170864	 0.0	 180.0	 180.0	 180.0	 0.956935	 0.0	 1	 -14.049113	 14.049113;
	2763	 2764	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2763	 2764	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2763	 2764	 0.000319	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2770	 2771	 0.001758	 0.092247	 0.0	 331.0	 331.0	 331.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	2769	 5882	 0.004993	 0.223892	 0.0	 155.0	 155.0	 155.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2770	 2772	 0.001828	 0.102562	 0.0	 307.0	 307.0	 307.0	 0.948768	 0.0	 1	 -14.049113	 14.049113;
	2770	 2772	 0.001807	 0.100416	 0.0	 314.0	 314.0	 314.0	 0.948768	 0.0	 1	 -14.049113	 14.049113;
	2771	 5882	 0.000651	 -0.005055	 0.0	 547.0	 547.0	 547.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2772	 5882	 4.2e-05	 0.05374	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2775	 2776	 0.004938	 0.163556	 0.0	 188.0	 188.0	 188.0	 1.037345	 0.0	 1	 -14.049113	 14.049113;
	2777	 2778	 0.003654	 0.173235	 0.0	 178.0	 178.0	 178.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2781	 2782	 0.003378	 0.105679	 0.0	 292.0	 292.0	 292.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	2781	 2782	 0.003299	 0.107654	 0.0	 287.0	 287.0	 287.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2780	 2783	 0.001807	 0.100831	 0.0	 314.0	 314.0	 314.0	 0.965248	 0.0	 1	 -14.049113	 14.049113;
	2780	 2783	 0.00178	 0.100139	 0.0	 316.0	 316.0	 316.0	 0.965248	 0.0	 1	 -14.049113	 14.049113;
	2782	 2783	 0.000759	 0.035838	 0.0	 885.0	 885.0	 885.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	2785	 5883	 0.000145	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2785	 5910	 0.000139	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2786	 5883	 0.000194	 0.038781	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2787	 5910	 0.000187	 0.034903	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2791	 2792	 0.002074	 0.116741	 0.0	 265.0	 265.0	 265.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	2791	 2792	 0.001936	 0.115951	 0.0	 266.0	 266.0	 266.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	2797	 2799	 0.001752	 0.100485	 0.0	 320.0	 320.0	 320.0	 1.029866	 0.0	 1	 -14.049113	 14.049113;
	2798	 2799	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2798	 2799	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2804	 2807	 0.003081	 0.117728	 0.0	 261.0	 261.0	 261.0	 0.919114	 0.0	 1	 -14.049113	 14.049113;
	2805	 2807	 0.004504	 0.162568	 0.0	 189.0	 189.0	 189.0	 0.919114	 0.0	 1	 -14.049113	 14.049113;
	2806	 2807	 0.003575	 0.121481	 0.0	 259.0	 259.0	 259.0	 1.034127	 0.0	 1	 -14.049113	 14.049113;
	2810	 2811	 0.003062	 0.116148	 0.0	 263.0	 263.0	 263.0	 0.992063	 0.0	 1	 -14.049113	 14.049113;
	2810	 2811	 0.003595	 0.123654	 0.0	 247.0	 247.0	 247.0	 0.984254	 0.0	 1	 -14.049113	 14.049113;
	2815	 2816	 0.003062	 0.116543	 0.0	 265.0	 265.0	 265.0	 1.022495	 0.0	 1	 -14.049113	 14.049113;
	2815	 2816	 0.003101	 0.115753	 0.0	 267.0	 267.0	 267.0	 1.010101	 0.0	 1	 -14.049113	 14.049113;
	2832	 5884	 0.000443	 -0.004848	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2832	 5911	 0.000305	 -0.007133	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	2832	 2833	 0.000734	 0.024654	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2833	 5884	 0.000249	 0.047992	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2833	 5911	 0.000506	 0.046814	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2848	 2849	 0.003081	 0.12563	 0.0	 243.0	 243.0	 243.0	 0.964324	 0.0	 1	 -14.049113	 14.049113;
	2864	 2865	 0.001778	 0.099753	 0.0	 306.0	 306.0	 306.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	2864	 2865	 0.001778	 0.098765	 0.0	 309.0	 309.0	 309.0	 1.033059	 0.0	 1	 -14.049113	 14.049113;
	2893	 5885	 0.000152	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2893	 5912	 0.000443	 -0.011011	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2893	 5935	 0.000215	 -0.005194	 0.0	 1186.0	 1186.0	 1186.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	2893	 5945	 0.000145	 -0.011496	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2894	 5885	 0.000187	 0.038296	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2894	 5912	 0.000374	 0.053463	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2894	 5935	 9.7e-05	 0.032064	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2894	 5945	 0.000194	 0.038435	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2900	 5886	 0.002568	 0.070124	 0.0	 493.0	 493.0	 493.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2902	 5886	 0.002765	 0.132148	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2914	 2915	 0.003556	 0.118321	 0.0	 260.0	 260.0	 260.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	2915	 5887	 0.000229	 -0.004571	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2916	 5913	 0.000215	 -0.004432	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2917	 2918	 0.000312	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	2918	 5887	 9.7e-05	 0.029363	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2918	 5913	 9.7e-05	 0.029086	 0.0	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2931	 2933	 0.002983	 0.117926	 0.0	 262.0	 262.0	 262.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2931	 2932	 0.00322	 0.115951	 0.0	 266.0	 266.0	 266.0	 0.976562	 0.0	 1	 -14.049113	 14.049113;
	2937	 2938	 0.00316	 0.12484	 0.0	 246.0	 246.0	 246.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2936	 2938	 0.003753	 0.128	 0.0	 240.0	 240.0	 240.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2936	 2938	 0.003556	 0.121877	 0.0	 252.0	 252.0	 252.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	2945	 2946	 0.004306	 0.159605	 0.0	 194.0	 194.0	 194.0	 0.974655	 0.0	 1	 -14.049113	 14.049113;
	2945	 2946	 0.003022	 0.115358	 0.0	 268.0	 268.0	 268.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	2947	 2948	 0.001385	 0.099162	 0.0	 318.0	 318.0	 318.0	 0.939851	 0.0	 1	 -14.049113	 14.049113;
	2951	 2953	 0.001857	 0.115358	 0.0	 268.0	 268.0	 268.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	2951	 2952	 0.001857	 0.115358	 0.0	 268.0	 268.0	 268.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	2959	 2960	 0.0164	 0.342222	 0.0	 92.0	 92.0	 92.0	 0.971817	 0.0	 1	 -14.049113	 14.049113;
	2966	 5914	 0.001787	 0.089335	 0.0	 387.0	 387.0	 387.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 2970	 0.000325	 0.027355	 0.0	 1160.0	 1160.0	 1160.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2969	 5914	 0.000152	 -0.011357	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 5936	 0.000145	 -0.00741	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2968	 5946	 0.000125	 -0.007756	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2970	 5914	 0.000187	 0.038435	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2971	 5936	 0.000194	 0.034626	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2971	 5946	 0.000215	 0.034903	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	2973	 2974	 0.003121	 0.125037	 0.0	 247.0	 247.0	 247.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	2973	 2974	 0.003793	 0.12642	 0.0	 244.0	 244.0	 244.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	2986	 2987	 0.001936	 0.116741	 0.0	 263.0	 263.0	 263.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2986	 2987	 0.001936	 0.116741	 0.0	 263.0	 263.0	 263.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	2996	 2997	 0.03225	 0.602419	 0.0	 58.0	 58.0	 58.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	2997	 3000	 0.00316	 0.125037	 0.0	 246.0	 246.0	 246.0	 1.013172	 0.0	 1	 -14.049113	 14.049113;
	2998	 3000	 0.001679	 0.121679	 0.0	 253.0	 253.0	 253.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	3001	 3002	 0.003654	 0.114568	 0.0	 266.0	 266.0	 266.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	3001	 3002	 0.003398	 0.118716	 0.0	 257.0	 257.0	 257.0	 0.975606	 0.0	 1	 -14.049113	 14.049113;
	3001	 3002	 0.003852	 0.11121	 0.0	 274.0	 274.0	 274.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	3003	 3004	 0.001719	 0.122074	 0.0	 253.0	 253.0	 253.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	3003	 3004	 0.001758	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	3003	 3004	 0.001758	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3010	 3011	 0.003338	 0.11121	 0.0	 278.0	 278.0	 278.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	3010	 3011	 0.003121	 0.119704	 0.0	 259.0	 259.0	 259.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	3011	 3012	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	3011	 3012	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	3017	 3018	 0.003081	 0.116543	 0.0	 262.0	 262.0	 262.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	3017	 3018	 0.003101	 0.116148	 0.0	 263.0	 263.0	 263.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	3031	 3032	 0.004543	 0.160395	 0.0	 193.0	 193.0	 193.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3031	 3032	 0.002825	 0.170469	 0.0	 181.0	 181.0	 181.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	3032	 5888	 0.00045	 -0.014404	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 5915	 0.000471	 -0.013712	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3032	 3033	 0.000803	 0.034903	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3033	 5888	 0.000381	 0.050623	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3033	 5915	 0.000367	 0.050554	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3064	 3065	 0.003911	 0.112	 0.0	 273.0	 273.0	 273.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	3064	 3065	 0.003062	 0.117136	 0.0	 261.0	 261.0	 261.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	3074	 3075	 0.004346	 0.165136	 0.0	 186.0	 186.0	 186.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	3074	 3075	 0.00316	 0.126025	 0.0	 244.0	 244.0	 244.0	 0.965249	 0.0	 1	 -14.049113	 14.049113;
	3082	 3083	 0.000395	 0.130568	 0.0	 237.0	 237.0	 237.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	3082	 3083	 0.000395	 0.130568	 0.0	 237.0	 237.0	 237.0	 0.956935	 0.0	 1	 -14.049113	 14.049113;
	3086	 3087	 0.003279	 0.113383	 0.0	 272.0	 272.0	 272.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3086	 3087	 0.003931	 0.12484	 0.0	 247.0	 247.0	 247.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3086	 3087	 0.003891	 0.11279	 0.0	 274.0	 274.0	 274.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3088	 3089	 0.00316	 0.118519	 0.0	 260.0	 260.0	 260.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	3100	 3101	 0.003753	 0.129778	 0.0	 237.0	 237.0	 237.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	3100	 3101	 0.004741	 0.16079	 0.0	 191.0	 191.0	 191.0	 0.967124	 0.0	 1	 -14.049113	 14.049113;
	3118	 3121	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3117	 3120	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3116	 3119	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3127	 3128	 0.003067	 0.132444	 0.0	 237.0	 237.0	 237.0	 1.081081	 0.0	 1	 -14.049113	 14.049113;
	3127	 3128	 0.003067	 0.132444	 0.0	 237.0	 237.0	 237.0	 1.082251	 0.0	 1	 -14.049113	 14.049113;
	3134	 3135	 0.001918	 0.160035	 0.0	 198.0	 198.0	 198.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	3134	 3135	 0.001918	 0.160035	 0.0	 198.0	 198.0	 198.0	 0.985218	 0.0	 1	 -14.049113	 14.049113;
	3145	 3146	 0.003812	 0.122469	 0.0	 251.0	 251.0	 251.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	3145	 3146	 0.003812	 0.122469	 0.0	 251.0	 251.0	 251.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	3152	 3153	 0.003158	 0.158795	 0.0	 200.0	 200.0	 200.0	 0.939851	 0.0	 1	 -14.049113	 14.049113;
	3152	 3154	 0.003137	 0.159834	 0.0	 198.0	 198.0	 198.0	 0.939851	 0.0	 1	 -14.049113	 14.049113;
	3152	 3154	 0.001364	 0.112881	 0.0	 281.0	 281.0	 281.0	 0.9311	 0.0	 1	 -14.049113	 14.049113;
	3164	 3165	 0.001995	 0.126025	 0.0	 245.0	 245.0	 245.0	 0.926784	 0.0	 1	 -14.049113	 14.049113;
	3164	 3165	 0.003951	 0.125432	 0.0	 246.0	 246.0	 246.0	 0.926784	 0.0	 1	 -14.049113	 14.049113;
	3175	 3176	 0.003081	 0.110617	 0.0	 278.0	 278.0	 278.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	3175	 3176	 0.001995	 0.12642	 0.0	 243.0	 243.0	 243.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	3179	 5889	 0.000235	 -0.004294	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3179	 5916	 0.000145	 -0.006233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3180	 5889	 9e-05	 0.029086	 0.0	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3180	 5916	 0.000194	 0.031233	 0.0	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4575	 3199	 0.000119	 0.009086	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3197	 3199	 0.003062	 0.116938	 0.0	 261.0	 261.0	 261.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	3197	 3199	 0.00316	 0.109037	 0.0	 280.0	 280.0	 280.0	 0.974655	 0.0	 1	 -14.049113	 14.049113;
	3197	 3199	 0.003911	 0.111407	 0.0	 274.0	 274.0	 274.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	3201	 3202	 0.003141	 0.115556	 0.0	 266.0	 266.0	 266.0	 0.988142	 0.0	 1	 -14.049113	 14.049113;
	3201	 3202	 0.003141	 0.115556	 0.0	 266.0	 266.0	 266.0	 0.988142	 0.0	 1	 -14.049113	 14.049113;
	3215	 3217	 0.003081	 0.116543	 0.0	 270.0	 270.0	 270.0	 1.02459	 0.0	 1	 -14.049113	 14.049113;
	3258	 3259	 0.001699	 0.099358	 0.0	 308.0	 308.0	 308.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	3258	 3259	 0.001679	 0.098765	 0.0	 309.0	 309.0	 309.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	3269	 3270	 0.00316	 0.116543	 0.0	 265.0	 265.0	 265.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3269	 3270	 0.004365	 0.167704	 0.0	 184.0	 184.0	 184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3269	 3270	 0.00401	 0.111012	 0.0	 278.0	 278.0	 278.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3278	 3279	 0.007348	 0.24	 0.0	 129.0	 129.0	 129.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	3278	 3279	 0.003714	 0.123062	 0.0	 251.0	 251.0	 251.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3282	 3284	 0.015873	 0.256992	 0.0	 134.0	 134.0	 134.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	3281	 3283	 0.015873	 0.256992	 0.0	 134.0	 134.0	 134.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	3280	 3286	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3290	 3291	 0.000198	 0.118716	 0.0	 264.0	 264.0	 264.0	 1.006036	 0.0	 1	 -14.049113	 14.049113;
	3297	 3298	 0.003417	 0.116543	 0.0	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 3312	 0.003378	 0.112988	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3311	 3312	 0.003832	 0.125037	 0.0	 247.0	 247.0	 247.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3311	 3312	 0.003911	 0.123457	 0.0	 250.0	 250.0	 250.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	3321	 3323	 0.004049	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.964324	 0.0	 1	 -14.049113	 14.049113;
	3321	 3323	 0.003358	 0.124247	 0.0	 246.0	 246.0	 246.0	 0.978473	 0.0	 1	 -14.049113	 14.049113;
	3322	 3323	 0.001956	 0.124642	 0.0	 245.0	 245.0	 245.0	 0.967121	 0.0	 1	 -14.049113	 14.049113;
	3335	 3336	 0.00397	 0.113383	 0.0	 271.0	 271.0	 271.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	3335	 3336	 0.003951	 0.119111	 0.0	 258.0	 258.0	 258.0	 0.987172	 0.0	 1	 -14.049113	 14.049113;
	3334	 3336	 0.001975	 0.116938	 0.0	 263.0	 263.0	 263.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	3344	 3345	 0.013857	 0.312421	 0.0	 95.0	 95.0	 95.0	 0.947864	 0.0	 1	 -14.049113	 14.049113;
	3344	 3345	 0.02066	 0.410935	 0.0	 72.0	 72.0	 72.0	 0.933703	 0.0	 1	 -14.049113	 14.049113;
	3345	 3346	 0.004543	 0.120691	 0.001	 255.0	 255.0	 255.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	3345	 3346	 0.003951	 0.124247	 0.0	 248.0	 248.0	 248.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	3349	 3350	 0.003556	 0.120296	 0.0	 256.0	 256.0	 256.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	3349	 3350	 0.003081	 0.116346	 0.0	 264.0	 264.0	 264.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3363	 3364	 0.001798	 0.118716	 0.0	 260.0	 260.0	 260.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	3363	 3364	 0.001719	 0.122272	 0.0	 253.0	 253.0	 253.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	3366	 3367	 0.00399	 0.11121	 0.0	 299.0	 299.0	 299.0	 1.037344	 0.0	 1	 -14.049113	 14.049113;
	3366	 3367	 0.00399	 0.11121	 0.0	 299.0	 299.0	 299.0	 1.037344	 0.0	 1	 -14.049113	 14.049113;
	3366	 3367	 0.003733	 0.123654	 0.0	 269.0	 269.0	 269.0	 1.037344	 0.0	 1	 -14.049113	 14.049113;
	3371	 3372	 0.001738	 0.100139	 0.0	 316.0	 316.0	 316.0	 0.956942	 0.0	 1	 -14.049113	 14.049113;
	3371	 3372	 0.001738	 0.100139	 0.0	 316.0	 316.0	 316.0	 0.956942	 0.0	 1	 -14.049113	 14.049113;
	3380	 3381	 0.004405	 0.165926	 0.0	 189.0	 189.0	 189.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3380	 3381	 0.004484	 0.166321	 0.0	 188.0	 188.0	 188.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	3380	 3381	 0.003674	 0.162568	 0.0	 193.0	 193.0	 193.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3396	 3397	 0.003556	 0.126815	 0.0	 247.0	 247.0	 247.0	 1.02459	 0.0	 1	 -14.049113	 14.049113;
	3396	 3397	 0.003556	 0.126815	 0.0	 247.0	 247.0	 247.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3399	 3400	 0.003279	 0.125235	 0.0	 247.0	 247.0	 247.0	 1.011122	 0.0	 1	 -14.049113	 14.049113;
	3399	 3400	 0.003773	 0.116543	 0.0	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3399	 3400	 0.001141	 0.12083	 0.0	 256.0	 256.0	 256.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	3432	 3433	 0.003047	 0.155125	 0.0	 204.0	 204.0	 204.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	3432	 3433	 0.003186	 0.160873	 0.0	 197.0	 197.0	 197.0	 0.965248	 0.0	 1	 -14.049113	 14.049113;
	3441	 3442	 0.009556	 0.309778	 0.0	 102.0	 102.0	 102.0	 1.015229	 0.0	 1	 -14.049113	 14.049113;
	3441	 3442	 0.009911	 0.307556	 0.0	 102.0	 102.0	 102.0	 1.015229	 0.0	 1	 -14.049113	 14.049113;
	3470	 3471	 0.000284	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.046025	 0.0	 1	 -14.049113	 14.049113;
	3482	 3485	 0.001679	 0.122074	 0.0	 252.0	 252.0	 252.0	 0.953285	 0.0	 1	 -14.049113	 14.049113;
	3482	 3485	 0.001679	 0.122074	 0.0	 252.0	 252.0	 252.0	 0.974661	 0.0	 1	 -14.049113	 14.049113;
	3484	 3485	 0.002963	 0.085531	 0.0	 351.0	 351.0	 351.0	 1.004017	 0.0	 1	 -14.049113	 14.049113;
	3483	 3485	 0.003042	 0.117531	 0.0	 263.0	 263.0	 263.0	 0.992063	 0.0	 1	 -14.049113	 14.049113;
	1497	 3505	 0.003951	 0.029126	 0.0162	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3503	 3505	 0.003081	 0.125452	 0.0	 246.0	 246.0	 246.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	3506	 3507	 0.03225	 0.602419	 0.0	 58.0	 58.0	 58.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	3509	 3510	 0.004148	 0.165531	 0.0	 186.0	 186.0	 186.0	 0.967124	 0.0	 1	 -14.049113	 14.049113;
	3515	 3517	 0.00187	 0.101731	 0.0	 310.0	 310.0	 310.0	 0.984249	 0.0	 1	 -14.049113	 14.049113;
	3515	 3516	 0.001773	 0.099862	 0.0	 316.0	 316.0	 316.0	 0.994033	 0.0	 1	 -14.049113	 14.049113;
	3518	 3519	 0.004662	 0.16	 0.0	 193.0	 193.0	 193.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	3518	 3519	 0.00476	 0.166123	 0.0	 186.0	 186.0	 186.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3518	 3519	 0.004523	 0.160988	 0.0	 192.0	 192.0	 192.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3520	 3521	 0.005679	 0.116173	 0.0	 266.0	 266.0	 266.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	3522	 3524	 0.00316	 0.125432	 0.0	 245.0	 245.0	 245.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	3523	 3524	 0.00316	 0.125827	 0.0	 245.0	 245.0	 245.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	3523	 3524	 0.001817	 0.118716	 0.0	 259.0	 259.0	 259.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	3539	 3540	 0.00316	 0.112	 0.0	 277.0	 277.0	 277.0	 1.020408	 0.0	 1	 -14.049113	 14.049113;
	3539	 3540	 0.00316	 0.112	 0.0	 277.0	 277.0	 277.0	 1.011122	 0.0	 1	 -14.049113	 14.049113;
	3543	 3544	 0.004543	 0.163951	 0.0	 188.0	 188.0	 188.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3546	 3547	 0.003556	 0.111407	 0.0	 274.0	 274.0	 274.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	3546	 3547	 0.00401	 0.110222	 0.0	 277.0	 277.0	 277.0	 1.010101	 0.0	 1	 -14.049113	 14.049113;
	3546	 3547	 0.003338	 0.109037	 0.0	 280.0	 280.0	 280.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	3556	 3557	 0.003891	 0.12484	 0.0	 246.0	 246.0	 246.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	3556	 3557	 0.003674	 0.124642	 0.0	 247.0	 247.0	 247.0	 0.952382	 0.0	 1	 -14.049113	 14.049113;
	3560	 3561	 0.003556	 0.111605	 0.0	 277.0	 277.0	 277.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	3560	 3561	 0.004405	 0.165926	 0.0	 186.0	 186.0	 186.0	 0.968059	 0.0	 1	 -14.049113	 14.049113;
	3560	 3561	 0.004227	 0.169481	 0.0	 182.0	 182.0	 182.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3562	 3563	 0.002311	 0.119506	 0.0	 257.0	 257.0	 257.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	3562	 3564	 0.002311	 0.119506	 0.0	 257.0	 257.0	 257.0	 0.96246	 0.0	 1	 -14.049113	 14.049113;
	3565	 3566	 0.003595	 0.126815	 0.0	 242.0	 242.0	 242.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	3573	 3574	 0.004326	 0.167506	 0.0	 185.0	 185.0	 185.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	3573	 3574	 0.004583	 0.162963	 0.0	 190.0	 190.0	 190.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	1495	 3582	 4.2e-05	 0.000339	 0.0061	 1184.0	 1184.0	 1184.0	 1.0	 -9.95	 1	 -14.049113	 14.049113;
	3579	 3580	 0.00316	 0.125037	 0.0	 246.0	 246.0	 246.0	 0.967124	 0.0	 1	 -14.049113	 14.049113;
	3580	 3582	 0.000679	 0.042867	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	3587	 3589	 0.002016	 0.239355	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3588	 3590	 0.002016	 0.239355	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3595	 3596	 0.004622	 0.227951	 0.0	 134.0	 134.0	 134.0	 0.917431	 0.0	 1	 -14.049113	 14.049113;
	3597	 3598	 0.00484	 0.165926	 0.0	 184.0	 184.0	 184.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3602	 3603	 0.00316	 0.113185	 0.0	 273.0	 273.0	 273.0	 1.002004	 0.0	 1	 -14.049113	 14.049113;
	3604	 3605	 0.001481	 0.128395	 0.0	 238.0	 238.0	 238.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3610	 3611	 0.003951	 0.12484	 0.0	 246.0	 246.0	 246.0	 0.990101	 0.0	 1	 -14.049113	 14.049113;
	3614	 5890	 0.000111	 -0.007895	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3616	 5917	 0.00027	 -0.005402	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3614	 5937	 0.000152	 -0.007964	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3615	 5947	 0.000152	 -0.007271	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3616	 3617	 0.000325	 0.027078	 0.0	 1171.0	 1171.0	 1171.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3618	 5890	 0.000222	 0.03518	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3618	 5917	 5.5e-05	 0.032756	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3617	 5937	 0.000201	 0.034764	 0.0	 985.0	 985.0	 985.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3617	 5947	 0.000194	 0.034141	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3621	 3622	 0.003654	 0.114568	 0.0	 266.0	 266.0	 266.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	3621	 3622	 0.003654	 0.114568	 0.0	 266.0	 266.0	 266.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	3621	 3622	 0.003654	 0.114568	 0.0	 266.0	 266.0	 266.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	3625	 3626	 0.000339	 0.027285	 0.0	 1156.0	 1156.0	 1156.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3632	 3633	 0.002983	 0.117333	 0.0	 263.0	 263.0	 263.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	3632	 3633	 0.004444	 0.159407	 0.0	 194.0	 194.0	 194.0	 0.965253	 0.0	 1	 -14.049113	 14.049113;
	3632	 3633	 0.003694	 0.116148	 0.0	 266.0	 266.0	 266.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	3649	 3650	 0.003437	 0.122469	 0.0	 249.0	 249.0	 249.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	3649	 3650	 0.003437	 0.122469	 0.0	 249.0	 249.0	 249.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	3656	 3657	 0.003081	 0.116286	 0.0	 266.0	 266.0	 266.0	 1.040583	 0.0	 1	 -14.049113	 14.049113;
	3655	 3657	 0.003081	 0.116563	 0.0	 265.0	 265.0	 265.0	 1.040583	 0.0	 1	 -14.049113	 14.049113;
	3664	 3665	 0.005926	 0.114568	 0.0	 269.0	 269.0	 269.0	 0.974656	 0.0	 1	 -14.049113	 14.049113;
	3666	 3667	 0.001956	 0.117136	 0.0	 261.0	 261.0	 261.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3666	 3667	 0.001896	 0.11516	 0.0	 265.0	 265.0	 265.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3666	 3667	 0.001916	 0.116543	 0.0	 262.0	 262.0	 262.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3666	 3667	 0.000766	 0.116583	 0.0	 262.0	 262.0	 262.0	 0.95238	 0.0	 1	 -14.049113	 14.049113;
	3671	 3672	 0.00316	 0.112988	 0.0	 284.0	 284.0	 284.0	 1.002004	 0.0	 1	 -14.049113	 14.049113;
	3671	 3672	 0.003951	 0.112198	 0.0	 286.0	 286.0	 286.0	 0.985219	 0.0	 1	 -14.049113	 14.049113;
	3675	 3676	 0.003259	 0.109037	 0.0	 284.0	 284.0	 284.0	 0.992064	 0.0	 1	 -14.049113	 14.049113;
	3675	 3676	 0.00316	 0.112988	 0.0	 274.0	 274.0	 274.0	 0.983282	 0.0	 1	 -14.049113	 14.049113;
	3675	 3676	 0.0032	 0.114568	 0.0	 270.0	 270.0	 270.0	 0.974655	 0.0	 1	 -14.049113	 14.049113;
	3679	 3680	 0.001817	 0.118716	 0.0	 260.0	 260.0	 260.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3679	 3680	 0.001798	 0.118716	 0.0	 260.0	 260.0	 260.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3679	 3680	 0.001798	 0.118716	 0.0	 260.0	 260.0	 260.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3705	 5891	 0.000215	 -0.00554	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3705	 3706	 0.000325	 0.027355	 0.0	 1153.0	 1153.0	 1153.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3706	 5891	 0.000125	 0.033241	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3710	 3711	 0.003121	 0.125432	 0.0	 246.0	 246.0	 246.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3712	 3713	 0.00397	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.941619	 0.0	 1	 -14.049113	 14.049113;
	3712	 3713	 0.003121	 0.125827	 0.0	 243.0	 243.0	 243.0	 0.941619	 0.0	 1	 -14.049113	 14.049113;
	3728	 3729	 0.007055	 0.203578	 0.0	 145.0	 145.0	 145.0	 0.914916	 0.0	 1	 -14.049113	 14.049113;
	3728	 3730	 0.004489	 0.280756	 0.0	 117.0	 117.0	 117.0	 0.871841	 0.0	 1	 -14.049113	 14.049113;
	3729	 3731	 0.004543	 0.120691	 0.0	 255.0	 255.0	 255.0	 0.95329	 0.0	 1	 -14.049113	 14.049113;
	3735	 3736	 0.00164	 0.090864	 0.0	 340.0	 340.0	 340.0	 0.950567	 0.0	 1	 -14.049113	 14.049113;
	4576	 3739	 0.000119	 0.009086	 0.0	 473.0	 473.0	 473.0	 1.0	 -6.32	 1	 -14.049113	 14.049113;
	3737	 3739	 0.003062	 0.117136	 0.0	 261.0	 261.0	 261.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3737	 3739	 0.003852	 0.123654	 0.0	 247.0	 247.0	 247.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3737	 3739	 0.003615	 0.124444	 0.0	 245.0	 245.0	 245.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	3737	 3739	 0.003615	 0.124444	 0.0	 245.0	 245.0	 245.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	3743	 3744	 0.00484	 0.162568	 0.0	 188.0	 188.0	 188.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3746	 3747	 0.003062	 0.116741	 0.0	 265.0	 265.0	 265.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	3746	 3747	 0.003062	 0.116741	 0.0	 265.0	 265.0	 265.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	3752	 3753	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 3753	 0.000339	 0.025	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3752	 3753	 0.000325	 0.024584	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3759	 3760	 0.003832	 0.121284	 0.0	 254.0	 254.0	 254.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	3759	 3760	 0.004464	 0.156049	 0.0	 197.0	 197.0	 197.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	3764	 3765	 0.003081	 0.116286	 0.0	 266.0	 266.0	 266.0	 0.985218	 0.0	 1	 -14.049113	 14.049113;
	3764	 3765	 0.003081	 0.116563	 0.0	 265.0	 265.0	 265.0	 0.972763	 0.0	 1	 -14.049113	 14.049113;
	3764	 3765	 0.003081	 0.114983	 0.0	 269.0	 269.0	 269.0	 0.980388	 0.0	 1	 -14.049113	 14.049113;
	3774	 3775	 0.001766	 0.10097	 0.0	 314.0	 314.0	 314.0	 0.956942	 0.0	 1	 -14.049113	 14.049113;
	3774	 3775	 0.001787	 0.100208	 0.0	 317.0	 317.0	 317.0	 0.966188	 0.0	 1	 -14.049113	 14.049113;
	3778	 3782	 0.00158	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	3779	 3781	 0.00158	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	3778	 3782	 0.00158	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	3777	 3780	 0.00158	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.957854	 0.0	 1	 -14.049113	 14.049113;
	3791	 3793	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3790	 3793	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3789	 3792	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3810	 3811	 0.001837	 0.11516	 0.0	 268.0	 268.0	 268.0	 0.953285	 0.0	 1	 -14.049113	 14.049113;
	3810	 3811	 0.001817	 0.11516	 0.0	 268.0	 268.0	 268.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3811	 3812	 0.000817	 0.04349	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3811	 3812	 0.000319	 0.027978	 0.0	 1134.0	 1134.0	 1134.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	3819	 3822	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3818	 3821	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3817	 3820	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3831	 3833	 0.000395	 0.13037	 0.0	 237.0	 237.0	 237.0	 0.93633	 0.0	 1	 -14.049113	 14.049113;
	3832	 3833	 0.000395	 0.127407	 0.0	 243.0	 243.0	 243.0	 0.925928	 0.0	 1	 -14.049113	 14.049113;
	3841	 3842	 0.003951	 0.124247	 0.0	 248.0	 248.0	 248.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	3851	 3852	 0.00478	 0.163358	 0.0	 189.0	 189.0	 189.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3851	 3852	 0.004286	 0.164346	 0.0	 188.0	 188.0	 188.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3855	 3857	 0.00316	 0.126025	 0.0	 244.0	 244.0	 244.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	3856	 3857	 0.00316	 0.124049	 0.0	 248.0	 248.0	 248.0	 1.040584	 0.0	 1	 -14.049113	 14.049113;
	3874	 3875	 0.003358	 0.124049	 0.0	 246.0	 246.0	 246.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	3874	 3875	 0.003911	 0.111407	 0.0	 274.0	 274.0	 274.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	3879	 3880	 0.004346	 0.16158	 0.0	 191.0	 191.0	 191.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	3879	 3880	 0.004365	 0.167901	 0.0	 184.0	 184.0	 184.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	3879	 3880	 0.004642	 0.164741	 0.0	 188.0	 188.0	 188.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	3881	 3882	 0.003793	 0.119309	 0.0	 258.0	 258.0	 258.0	 0.942507	 0.0	 1	 -14.049113	 14.049113;
	3881	 5938	 0.001481	 0.00316	 0.0	 482.0	 482.0	 482.0	 0.94697	 0.0	 1	 -14.049113	 14.049113;
	3882	 5938	 0.001956	 0.108444	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3889	 3890	 0.002099	 0.116049	 0.0	 261.0	 261.0	 261.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	3898	 3899	 0.003714	 0.119506	 0.0	 258.0	 258.0	 258.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	3901	 3902	 0.001159	 0.118874	 0.0	 257.0	 257.0	 257.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	3901	 3902	 0.001254	 0.119427	 0.0	 256.0	 256.0	 256.0	 0.975614	 0.0	 1	 -14.049113	 14.049113;
	3907	 3908	 0.000713	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	3906	 3908	 0.000332	 0.026939	 0.0	 1177.0	 1177.0	 1177.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3906	 3908	 0.000319	 0.026385	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3917	 3918	 0.003635	 0.124444	 0.0	 248.0	 248.0	 248.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	3917	 3918	 0.002983	 0.12484	 0.0	 247.0	 247.0	 247.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	3917	 3918	 0.003674	 0.129778	 0.0	 238.0	 238.0	 238.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	3924	 3926	 0.003556	 0.126815	 0.0	 247.0	 247.0	 247.0	 1.037344	 0.0	 1	 -14.049113	 14.049113;
	3925	 3926	 0.003635	 0.120691	 0.0	 259.0	 259.0	 259.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	3928	 3929	 0.005911	 0.119689	 0.0	 253.0	 253.0	 253.0	 0.976562	 0.0	 1	 -14.049113	 14.049113;
	3931	 3932	 0.00164	 0.116938	 0.0	 261.0	 261.0	 261.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	3931	 3932	 0.001699	 0.122212	 0.0	 250.0	 250.0	 250.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	3937	 3938	 0.004286	 0.165333	 0.0	 187.0	 187.0	 187.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	3938	 5892	 0.000519	 -0.00831	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	3938	 5918	 0.000471	 -0.008033	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	3939	 5892	 0.000277	 0.047922	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3939	 5918	 0.00036	 0.049584	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	3943	 3944	 0.000796	 0.041413	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	3943	 3944	 0.000831	 0.039681	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -14.049113	 14.049113;
	3970	 3971	 0.002016	 0.079113	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3969	 3972	 0.001975	 0.079012	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3979	 3981	 0.002963	 0.118321	 0.0	 261.0	 261.0	 261.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	3980	 3981	 0.003595	 0.123654	 0.0	 250.0	 250.0	 250.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4005	 4006	 0.00316	 0.11437	 0.0	 270.0	 270.0	 270.0	 0.974655	 0.0	 1	 -14.049113	 14.049113;
	4005	 4006	 0.003101	 0.116543	 0.0	 265.0	 265.0	 265.0	 0.970872	 0.0	 1	 -14.049113	 14.049113;
	4009	 4010	 0.001995	 0.118123	 0.0	 261.0	 261.0	 261.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	4009	 4010	 0.002035	 0.116741	 0.0	 265.0	 265.0	 265.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	4011	 4012	 0.004346	 0.164543	 0.0	 187.0	 187.0	 187.0	 1.024591	 0.0	 1	 -14.049113	 14.049113;
	4018	 4019	 0.00399	 0.143407	 0.0	 215.0	 215.0	 215.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4018	 4019	 0.003872	 0.146173	 0.0	 211.0	 211.0	 211.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4027	 4028	 0.003773	 0.111802	 0.0	 276.0	 276.0	 276.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	4027	 4028	 0.00399	 0.112988	 0.0	 273.0	 273.0	 273.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4028	 4029	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4028	 4029	 0.000332	 0.024792	 0.0	 1182.0	 1182.0	 1182.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4037	 4038	 0.004227	 0.169481	 0.0	 182.0	 182.0	 182.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	4046	 4047	 0.004938	 0.159012	 0.0	 197.0	 197.0	 197.0	 0.892063	 0.0	 1	 -14.049113	 14.049113;
	4049	 5893	 0.000118	 -0.005956	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4048	 4050	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4050	 5893	 0.000187	 0.032964	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4064	 4065	 0.004346	 0.158025	 0.0	 195.0	 195.0	 195.0	 0.990101	 0.0	 1	 -14.049113	 14.049113;
	4068	 4069	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	4078	 5894	 0.001284	 0.126973	 0.0	 276.0	 276.0	 276.0	 0.945179	 0.0	 1	 -14.049113	 14.049113;
	4077	 5919	 0.001284	 0.126973	 0.0	 276.0	 276.0	 276.0	 0.941619	 0.0	 1	 -14.049113	 14.049113;
	4079	 5894	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4079	 5919	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4089	 4090	 0.003951	 0.115951	 0.0	 266.0	 266.0	 266.0	 1.016261	 0.0	 1	 -14.049113	 14.049113;
	4089	 4090	 0.003951	 0.117965	 0.0	 262.0	 262.0	 262.0	 1.016261	 0.0	 1	 -14.049113	 14.049113;
	4093	 4094	 0.001975	 0.126025	 0.0	 244.0	 244.0	 244.0	 1.022496	 0.0	 1	 -14.049113	 14.049113;
	4095	 4096	 0.003595	 0.123062	 0.0	 250.0	 250.0	 250.0	 0.921656	 0.0	 1	 -14.049113	 14.049113;
	4102	 4103	 0.003951	 0.125235	 0.0	 244.0	 244.0	 244.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	4102	 4103	 0.001975	 0.126025	 0.0	 242.0	 242.0	 242.0	 0.987165	 0.0	 1	 -14.049113	 14.049113;
	4106	 5895	 0.003428	 0.084557	 0.0	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5895	 4107	 0.000277	 -0.00464	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4107	 4108	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4108	 5895	 6.2e-05	 0.029571	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4112	 4113	 0.00316	 0.124642	 0.0	 247.0	 247.0	 247.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	4112	 4113	 0.004741	 0.161975	 0.0	 190.0	 190.0	 190.0	 0.990101	 0.0	 1	 -14.049113	 14.049113;
	4120	 4121	 0.003081	 0.115358	 0.0	 271.0	 271.0	 271.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	4120	 4121	 0.003556	 0.122864	 0.0	 255.0	 255.0	 255.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	4122	 4123	 0.005309	 0.110123	 0.0	 291.0	 291.0	 291.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	4123	 4124	 0.002015	 0.158657	 0.0	 203.0	 203.0	 203.0	 1.018331	 0.0	 1	 -14.049113	 14.049113;
	4135	 4136	 0.001177	 0.042382	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5939	 4135	 0.000499	 -0.006925	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5948	 4135	 0.000353	 -0.010873	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4136	 5939	 0.000201	 0.055402	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4137	 5948	 0.000429	 0.05374	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4142	 4144	 0.003062	 0.116938	 0.0	 261.0	 261.0	 261.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	4143	 4144	 0.00316	 0.116741	 0.0	 262.0	 262.0	 262.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4143	 4144	 0.003733	 0.115753	 0.0	 264.0	 264.0	 264.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4143	 4144	 0.003931	 0.111802	 0.0	 273.0	 273.0	 273.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4145	 4146	 0.004484	 0.168494	 0.0	 181.0	 181.0	 181.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	4145	 4146	 0.004484	 0.168494	 0.0	 181.0	 181.0	 181.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4150	 4151	 0.003951	 0.12563	 0.0	 245.0	 245.0	 245.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	4149	 4151	 0.003951	 0.118123	 0.0	 260.0	 260.0	 260.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	4149	 4151	 0.00316	 0.12484	 0.0	 246.0	 246.0	 246.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	4166	 4167	 0.003081	 0.116543	 0.0	 275.0	 275.0	 275.0	 1.02145	 0.0	 1	 -14.049113	 14.049113;
	4166	 4167	 0.003022	 0.116938	 0.0	 274.0	 274.0	 274.0	 1.02145	 0.0	 1	 -14.049113	 14.049113;
	4172	 4173	 0.001778	 0.098765	 0.0	 309.0	 309.0	 309.0	 0.939847	 0.0	 1	 -14.049113	 14.049113;
	4174	 4175	 0.001333	 0.002667	 0.0	 10522.0	 10522.0	 10522.0	 0.964319	 0.0	 1	 -14.049113	 14.049113;
	4183	 4184	 0.001837	 0.114765	 0.0	 266.0	 266.0	 266.0	 0.986189	 0.0	 1	 -14.049113	 14.049113;
	4183	 4184	 0.001857	 0.114963	 0.0	 266.0	 266.0	 266.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4209	 4211	 0.003694	 0.123852	 0.0	 248.0	 248.0	 248.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	4209	 4211	 0.004543	 0.16	 0.0	 192.0	 192.0	 192.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	4212	 4213	 0.003358	 0.11121	 0.0	 275.0	 275.0	 275.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	4212	 4213	 0.003812	 0.130963	 0.0	 233.0	 233.0	 233.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	4218	 4220	 0.003042	 0.111407	 0.0	 277.0	 277.0	 277.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4219	 4220	 0.005965	 0.11121	 0.0	 277.0	 277.0	 277.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	4219	 4220	 0.002963	 0.110815	 0.0	 279.0	 279.0	 279.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4218	 4220	 0.00397	 0.111605	 0.0	 277.0	 277.0	 277.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	4220	 4221	 0.000291	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	4226	 4223	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4228	 4229	 0.003121	 0.114765	 0.0	 269.0	 269.0	 269.0	 0.992064	 0.0	 1	 -14.049113	 14.049113;
	4227	 4229	 0.00316	 0.115358	 0.0	 268.0	 268.0	 268.0	 0.992064	 0.0	 1	 -14.049113	 14.049113;
	4244	 4245	 0.001758	 0.100543	 0.0	 304.0	 304.0	 304.0	 0.950567	 0.0	 1	 -14.049113	 14.049113;
	4250	 4272	 0.000171	 0.000313	 0.0003	 82782.0	 82782.0	 82782.0	 1.0	 6.48	 1	 -14.049113	 14.049113;
	4252	 4253	 0.003891	 0.112198	 0.0	 272.0	 272.0	 272.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	4252	 4253	 0.003556	 0.124642	 0.0	 245.0	 245.0	 245.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	4255	 4256	 0.003931	 0.125373	 0.0	 244.0	 244.0	 244.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	4257	 4258	 0.001699	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	4257	 4258	 0.001679	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	4276	 5896	 0.013911	 0.133333	 0.0	 258.0	 258.0	 258.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4277	 5896	 0.008933	 0.147111	 0.0	 236.0	 236.0	 236.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4278	 5896	 0.0036	 0.008933	 0.0	 3573.0	 3573.0	 3573.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4292	 4293	 0.004267	 0.238617	 0.0	 138.0	 138.0	 138.0	 1.035197	 0.0	 1	 -14.049113	 14.049113;
	4291	 4293	 0.004642	 0.22321	 0.0	 139.0	 139.0	 139.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	4291	 4293	 0.004523	 0.216296	 0.0	 143.0	 143.0	 143.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	4291	 4293	 0.00484	 0.237037	 0.0	 131.0	 131.0	 131.0	 0.956938	 0.0	 1	 -14.049113	 14.049113;
	5955	 4293	 0.000457	 -0.005194	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4293	 4294	 0.000796	 0.048199	 0.0	 557.0	 557.0	 557.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4294	 5955	 0.000242	 0.047438	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4295	 4296	 0.003911	 0.111407	 0.0	 274.0	 274.0	 274.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	4305	 4306	 0.002331	 0.132741	 0.0	 233.0	 233.0	 233.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	4312	 4313	 0.002015	 0.106667	 0.0	 286.0	 286.0	 286.0	 0.960618	 0.0	 1	 -14.049113	 14.049113;
	4312	 4314	 0.001363	 0.098528	 0.0	 310.0	 310.0	 310.0	 0.963387	 0.0	 1	 -14.049113	 14.049113;
	4325	 4326	 0.004741	 0.160593	 0.0	 192.0	 192.0	 192.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	4331	 4334	 0.003338	 0.109037	 0.0	 283.0	 283.0	 283.0	 0.963394	 0.0	 1	 -14.049113	 14.049113;
	4332	 4334	 0.003042	 0.118519	 0.0	 261.0	 261.0	 261.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	4332	 4333	 0.003694	 0.111407	 0.0	 277.0	 277.0	 277.0	 0.941619	 0.0	 1	 -14.049113	 14.049113;
	4331	 4333	 0.004089	 0.12484	 0.0	 248.0	 248.0	 248.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	4343	 4345	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4342	 4345	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4341	 4345	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4344	 4345	 0.00316	 0.118321	 0.0	 258.0	 258.0	 258.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	4344	 4345	 0.00324	 0.116543	 0.0	 262.0	 262.0	 262.0	 0.981351	 0.0	 1	 -14.049113	 14.049113;
	4348	 4349	 0.003753	 0.122074	 0.0	 254.0	 254.0	 254.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4348	 4349	 0.00399	 0.109235	 0.0	 284.0	 284.0	 284.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	4348	 4349	 0.00399	 0.11121	 0.0	 279.0	 279.0	 279.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4357	 4355	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4389	 4390	 0.00318	 0.117333	 0.0	 263.0	 263.0	 263.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4389	 4390	 0.003338	 0.122469	 0.0	 252.0	 252.0	 252.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4391	 4393	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4398	 4399	 0.003595	 0.118716	 0.0	 260.0	 260.0	 260.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4398	 4399	 0.003753	 0.119309	 0.0	 259.0	 259.0	 259.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	1496	 4407	 0.055185	 0.114444	 0.0052	 239.0	 239.0	 239.0	 1.0	 -0.9	 1	 -14.049113	 14.049113;
	4421	 4423	 0.003575	 0.123457	 0.0	 250.0	 250.0	 250.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	4422	 4423	 0.003022	 0.117728	 0.0	 262.0	 262.0	 262.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4442	 4444	 0.003951	 0.12484	 0.0	 245.0	 245.0	 245.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4442	 4444	 0.003951	 0.12484	 0.0	 245.0	 245.0	 245.0	 0.957851	 0.0	 1	 -14.049113	 14.049113;
	4443	 4444	 0.003556	 0.127407	 0.0	 241.0	 241.0	 241.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	4454	 4456	 0.003141	 0.117136	 0.0	 264.0	 264.0	 264.0	 0.98619	 0.0	 1	 -14.049113	 14.049113;
	4458	 4459	 0.003319	 0.108444	 0.0	 285.0	 285.0	 285.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4458	 4459	 0.003753	 0.124642	 0.0	 248.0	 248.0	 248.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4458	 4459	 0.003081	 0.116346	 0.0	 265.0	 265.0	 265.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4463	 4464	 0.004938	 0.161383	 0.0	 191.0	 191.0	 191.0	 0.990101	 0.0	 1	 -14.049113	 14.049113;
	4463	 4464	 0.004938	 0.163951	 0.0	 188.0	 188.0	 188.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	4462	 4464	 0.004346	 0.118914	 0.0	 259.0	 259.0	 259.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	4473	 4474	 0.004286	 0.164938	 0.0	 187.0	 187.0	 187.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4473	 4474	 0.007368	 0.229136	 0.0	 135.0	 135.0	 135.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4476	 4481	 0.012598	 0.428319	 0.0	 81.0	 81.0	 81.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4480	 4485	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4479	 4484	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4478	 4483	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4477	 4482	 0.001857	 0.114963	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4499	 4501	 0.004356	 0.137467	 0.0	 228.0	 228.0	 228.0	 1.036269	 0.0	 1	 -14.049113	 14.049113;
	4500	 4501	 0.008711	 0.1592	 0.0	 196.0	 196.0	 196.0	 1.036269	 0.0	 1	 -14.049113	 14.049113;
	4502	 4503	 0.019652	 0.553288	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4509	 4510	 0.002016	 0.079113	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4514	 4515	 0.00397	 0.118123	 0.0	 261.0	 261.0	 261.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4514	 4515	 0.003654	 0.146765	 0.0	 211.0	 211.0	 211.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4523	 4525	 0.003951	 0.12484	 0.0	 245.0	 245.0	 245.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	4524	 4525	 0.00164	 0.118519	 0.0	 259.0	 259.0	 259.0	 1.007049	 0.0	 1	 -14.049113	 14.049113;
	4531	 4532	 0.000783	 0.042936	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4531	 4532	 0.000776	 0.043075	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4535	 4536	 0.068027	 0.942303	 0.0	 37.0	 37.0	 37.0	 0.550361	 0.0	 1	 -14.049113	 14.049113;
	4540	 4541	 0.021975	 0.446914	 0.0	 68.0	 68.0	 68.0	 1.027749	 0.0	 1	 -14.049113	 14.049113;
	4540	 4541	 0.021975	 0.446914	 0.0	 68.0	 68.0	 68.0	 1.027749	 0.0	 1	 -14.049113	 14.049113;
	4540	 4542	 0.003259	 0.119506	 0.0	 258.0	 258.0	 258.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	4547	 5897	 0.000159	 -0.006025	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4547	 5920	 0.000229	 -0.004571	 0.0	 1174.0	 1174.0	 1174.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4547	 4548	 0.000332	 0.025623	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4548	 5897	 0.000173	 0.031163	 0.0	 1099.0	 1099.0	 1099.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4548	 5920	 9e-05	 0.029363	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4555	 4556	 0.001222	 0.132	 0.0	 238.0	 238.0	 238.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	4555	 4557	 0.003911	 0.12484	 0.0	 247.0	 247.0	 247.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	4556	 4557	 0.003186	 0.137758	 0.0	 229.0	 229.0	 229.0	 0.987167	 0.0	 1	 -14.049113	 14.049113;
	4569	 4570	 0.000996	 0.10831	 0.0	 293.0	 293.0	 293.0	 0.984249	 0.0	 1	 -14.049113	 14.049113;
	4572	 4574	 0.000686	 0.047922	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4573	 4574	 0.000325	 0.027493	 0.0	 1148.0	 1148.0	 1148.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4573	 4574	 0.000325	 0.027493	 0.0	 1148.0	 1148.0	 1148.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4592	 4594	 0.001835	 0.101524	 0.0	 312.0	 312.0	 312.0	 1.013171	 0.0	 1	 -14.049113	 14.049113;
	4592	 4593	 0.001828	 0.102078	 0.0	 310.0	 310.0	 310.0	 0.994033	 0.0	 1	 -14.049113	 14.049113;
	4595	 4596	 0.00397	 0.125235	 0.0	 244.0	 244.0	 244.0	 1.02459	 0.0	 1	 -14.049113	 14.049113;
	4595	 4596	 0.00397	 0.125235	 0.0	 244.0	 244.0	 244.0	 1.02459	 0.0	 1	 -14.049113	 14.049113;
	4598	 4599	 0.000319	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4598	 4600	 0.000339	 0.029778	 0.0	 1065.0	 1065.0	 1065.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4607	 4608	 0.001244	 0.137877	 0.0	 222.0	 222.0	 222.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	4607	 4608	 0.000731	 0.153284	 0.0	 199.0	 199.0	 199.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	4607	 4608	 0.001244	 0.137284	 0.0	 223.0	 223.0	 223.0	 0.975614	 0.0	 1	 -14.049113	 14.049113;
	4615	 4616	 0.003081	 0.115556	 0.0	 271.0	 271.0	 271.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	4615	 4616	 0.003081	 0.115556	 0.0	 271.0	 271.0	 271.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	4636	 4638	 0.001752	 0.102285	 0.0	 310.0	 310.0	 310.0	 0.974656	 0.0	 1	 -14.049113	 14.049113;
	4636	 4637	 0.001752	 0.102285	 0.0	 310.0	 310.0	 310.0	 0.984249	 0.0	 1	 -14.049113	 14.049113;
	4646	 4647	 0.003068	 0.155609	 0.0	 204.0	 204.0	 204.0	 0.984249	 0.0	 1	 -14.049113	 14.049113;
	4646	 4647	 0.001364	 0.100069	 0.0	 317.0	 317.0	 317.0	 0.974656	 0.0	 1	 -14.049113	 14.049113;
	4646	 4647	 0.003061	 0.156163	 0.0	 203.0	 203.0	 203.0	 0.974656	 0.0	 1	 -14.049113	 14.049113;
	4649	 4651	 0.003931	 0.124247	 0.0	 249.0	 249.0	 249.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4649	 4650	 0.003101	 0.124642	 0.0	 248.0	 248.0	 248.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4660	 5940	 0.00018	 -0.007687	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4660	 5949	 0.000125	 -0.007618	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4661	 5940	 0.000166	 0.035111	 0.0	 976.0	 976.0	 976.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4661	 5949	 0.000201	 0.034834	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4672	 4673	 0.002016	 0.004031	 0.0	 7637.0	 7637.0	 7637.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4671	 4674	 0.002016	 0.004031	 0.0	 7637.0	 7637.0	 7637.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4675	 4676	 0.001857	 0.121086	 0.0	 252.0	 252.0	 252.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4675	 4676	 0.003773	 0.122667	 0.0	 249.0	 249.0	 249.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4675	 4676	 0.001857	 0.121086	 0.0	 252.0	 252.0	 252.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4676	 4677	 6.2e-05	 0.031787	 0.0	 993.0	 993.0	 993.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4676	 4677	 6.2e-05	 0.031856	 0.0	 991.0	 991.0	 991.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4681	 4683	 0.003556	 0.112	 0.0	 273.0	 273.0	 273.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4681	 4683	 0.003556	 0.118519	 0.0	 258.0	 258.0	 258.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4681	 4683	 0.003615	 0.113185	 0.0	 270.0	 270.0	 270.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4681	 4683	 0.003674	 0.123062	 0.0	 248.0	 248.0	 248.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4688	 4689	 0.00316	 0.125432	 0.0	 245.0	 245.0	 245.0	 1.026695	 0.0	 1	 -14.049113	 14.049113;
	4688	 4689	 0.003951	 0.112988	 0.0	 272.0	 272.0	 272.0	 1.026695	 0.0	 1	 -14.049113	 14.049113;
	4712	 4713	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4711	 4713	 0.000208	 0.014751	 0.0	 1746.0	 1746.0	 1746.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4710	 4713	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4709	 4713	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4708	 4713	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4707	 4713	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4706	 4713	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4705	 4713	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -14.049113	 14.049113;
	4704	 4713	 0.000319	 0.024307	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4720	 4721	 0.003121	 0.125827	 0.0	 245.0	 245.0	 245.0	 1.049318	 0.0	 1	 -14.049113	 14.049113;
	4720	 4721	 0.003852	 0.126815	 0.0	 244.0	 244.0	 244.0	 1.023541	 0.0	 1	 -14.049113	 14.049113;
	4742	 4743	 0.001975	 0.126025	 0.0	 242.0	 242.0	 242.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4742	 4743	 0.001956	 0.125037	 0.0	 244.0	 244.0	 244.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4742	 4743	 0.001956	 0.125037	 0.0	 244.0	 244.0	 244.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4744	 4745	 0.005057	 0.160988	 0.0	 194.0	 194.0	 194.0	 0.933709	 0.0	 1	 -14.049113	 14.049113;
	4744	 4745	 0.005057	 0.160988	 0.0	 194.0	 194.0	 194.0	 0.933709	 0.0	 1	 -14.049113	 14.049113;
	4765	 4766	 0.017333	 0.441333	 0.0	 69.0	 69.0	 69.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	4772	 4773	 0.004247	 0.159407	 0.0	 192.0	 192.0	 192.0	 0.959693	 0.0	 1	 -14.049113	 14.049113;
	4771	 5898	 0.004217	 0.223476	 0.0	 155.0	 155.0	 155.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4773	 5898	 0.000699	 -0.004709	 0.0	 654.0	 654.0	 654.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4773	 4774	 0.000686	 0.048546	 0.0	 650.0	 650.0	 650.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4774	 5898	 1.4e-05	 0.052839	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4778	 4779	 0.00316	 0.125235	 0.0	 246.0	 246.0	 246.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4778	 4779	 0.001675	 0.121284	 0.0	 254.0	 254.0	 254.0	 0.990104	 0.0	 1	 -14.049113	 14.049113;
	4782	 4783	 0.003812	 0.120099	 0.0	 256.0	 256.0	 256.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4802	 4803	 0.003556	 0.118519	 0.0	 262.0	 262.0	 262.0	 0.946073	 0.0	 1	 -14.049113	 14.049113;
	4802	 4803	 0.003279	 0.113185	 0.0	 274.0	 274.0	 274.0	 0.95329	 0.0	 1	 -14.049113	 14.049113;
	4808	 4810	 0.001679	 0.099753	 0.0	 306.0	 306.0	 306.0	 0.961535	 0.0	 1	 -14.049113	 14.049113;
	4808	 4810	 0.001659	 0.099556	 0.0	 307.0	 307.0	 307.0	 0.950567	 0.0	 1	 -14.049113	 14.049113;
	4819	 4821	 0.002016	 0.079113	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4818	 4820	 0.002016	 0.079113	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4824	 4826	 0.002431	 0.093428	 0.0	 367.0	 367.0	 367.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4825	 4826	 0.008906	 0.093352	 0.0	 366.0	 366.0	 366.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4827	 4829	 0.003062	 0.115951	 0.0	 266.0	 266.0	 266.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	4827	 4828	 0.004267	 0.15763	 0.0	 196.0	 196.0	 196.0	 1.043841	 0.0	 1	 -14.049113	 14.049113;
	4827	 4828	 0.003101	 0.117531	 0.0	 263.0	 263.0	 263.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4827	 4828	 0.003615	 0.121284	 0.0	 254.0	 254.0	 254.0	 0.985226	 0.0	 1	 -14.049113	 14.049113;
	4829	 4830	 0.000339	 0.027008	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 4830	 0.000395	 0.027216	 0.0	 1165.0	 1165.0	 1165.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4828	 4830	 0.000325	 0.027632	 0.0	 1148.0	 1148.0	 1148.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4847	 4848	 0.00316	 0.110617	 0.0	 278.0	 278.0	 278.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	4847	 4848	 0.00316	 0.118519	 0.0	 260.0	 260.0	 260.0	 1.001002	 0.0	 1	 -14.049113	 14.049113;
	4852	 4853	 0.005136	 0.160988	 0.0	 194.0	 194.0	 194.0	 0.872599	 0.0	 1	 -14.049113	 14.049113;
	4857	 4858	 0.001975	 0.165926	 0.0	 186.0	 186.0	 186.0	 1.00705	 0.0	 1	 -14.049113	 14.049113;
	4857	 4858	 0.003002	 0.173235	 0.0	 178.0	 178.0	 178.0	 0.968059	 0.0	 1	 -14.049113	 14.049113;
	4858	 4859	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4858	 5921	 0.000229	 -0.004363	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	4859	 5921	 9.7e-05	 0.029155	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4862	 4863	 0.003911	 0.124642	 0.0	 248.0	 248.0	 248.0	 0.952386	 0.0	 1	 -14.049113	 14.049113;
	4862	 4863	 0.003951	 0.124247	 0.0	 249.0	 249.0	 249.0	 0.952386	 0.0	 1	 -14.049113	 14.049113;
	4862	 4863	 0.003556	 0.126222	 0.0	 245.0	 245.0	 245.0	 0.952386	 0.0	 1	 -14.049113	 14.049113;
	4880	 4881	 0.003516	 0.122667	 0.0	 249.0	 249.0	 249.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	4880	 4881	 0.003062	 0.116741	 0.0	 262.0	 262.0	 262.0	 0.973708	 0.0	 1	 -14.049113	 14.049113;
	4884	 4885	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4884	 4885	 0.000319	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4900	 4902	 0.003062	 0.12484	 0.0	 248.0	 248.0	 248.0	 0.955109	 0.0	 1	 -14.049113	 14.049113;
	4900	 4901	 0.003121	 0.12484	 0.0	 247.0	 247.0	 247.0	 0.96432	 0.0	 1	 -14.049113	 14.049113;
	4901	 4903	 0.000803	 0.039335	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4902	 4903	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	4901	 4903	 0.000796	 0.039266	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -14.049113	 14.049113;
	4907	 4909	 0.000305	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	4915	 4917	 0.005037	 0.159012	 0.0	 194.0	 194.0	 194.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4914	 4917	 0.004523	 0.156049	 0.0	 198.0	 198.0	 198.0	 0.968054	 0.0	 1	 -14.049113	 14.049113;
	4915	 4917	 0.004919	 0.159012	 0.0	 194.0	 194.0	 194.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	4916	 4917	 0.002212	 0.125432	 0.0	 251.0	 251.0	 251.0	 0.928505	 0.0	 1	 -14.049113	 14.049113;
	4917	 4918	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	4917	 4918	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -14.049113	 14.049113;
	4921	 4922	 0.003002	 0.118716	 0.0	 257.0	 257.0	 257.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	4921	 4922	 0.003002	 0.118716	 0.0	 257.0	 257.0	 257.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4926	 4927	 0.003121	 0.12563	 0.0	 243.0	 243.0	 243.0	 1.011122	 0.0	 1	 -14.049113	 14.049113;
	4926	 4927	 0.003951	 0.125235	 0.0	 244.0	 244.0	 244.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	4926	 4927	 0.003121	 0.12563	 0.0	 243.0	 243.0	 243.0	 0.999001	 0.0	 1	 -14.049113	 14.049113;
	4940	 4941	 0.003378	 0.121481	 0.0	 254.0	 254.0	 254.0	 0.974664	 0.0	 1	 -14.049113	 14.049113;
	4956	 4958	 0.00316	 0.11516	 0.0	 268.0	 268.0	 268.0	 0.992064	 0.0	 1	 -14.049113	 14.049113;
	4956	 4958	 0.003595	 0.120889	 0.0	 255.0	 255.0	 255.0	 1.029866	 0.0	 1	 -14.049113	 14.049113;
	4955	 5950	 0.001766	 0.09169	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4954	 5956	 0.001821	 0.088227	 0.0	 392.0	 392.0	 392.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 5899	 0.00027	 -0.005332	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4957	 5922	 0.000249	 -0.005471	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4958	 5941	 0.000125	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4957	 5950	 0.000173	 -0.007895	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4957	 5956	 0.000132	 -0.010942	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4959	 5899	 5.5e-05	 0.032756	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 5922	 6.9e-05	 0.032895	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 5941	 0.000201	 0.034834	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 5950	 0.000166	 0.034834	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4959	 5956	 0.000208	 0.038643	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4960	 4962	 7.9e-05	 0.000836	 0.0	 40922.0	 40922.0	 40922.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 4962	 0.004207	 0.160988	 0.0	 190.0	 190.0	 190.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4961	 4962	 0.004227	 0.159012	 0.0	 192.0	 192.0	 192.0	 0.98912	 0.0	 1	 -14.049113	 14.049113;
	4961	 4962	 0.003516	 0.121086	 0.0	 253.0	 253.0	 253.0	 1.009082	 0.0	 1	 -14.049113	 14.049113;
	4967	 4969	 0.001925	 0.101801	 0.0	 310.0	 310.0	 310.0	 0.939851	 0.0	 1	 -14.049113	 14.049113;
	4967	 4968	 0.001835	 0.101177	 0.0	 311.0	 311.0	 311.0	 0.956942	 0.0	 1	 -14.049113	 14.049113;
	4973	 4975	 0.001956	 0.126025	 0.0	 244.0	 244.0	 244.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4974	 4975	 0.001956	 0.125037	 0.0	 246.0	 246.0	 246.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	4976	 5923	 0.000145	 -0.011288	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4975	 4977	 0.000319	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4976	 5951	 0.000291	 -0.00554	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4975	 4977	 0.000693	 0.048615	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4975	 5957	 0.000471	 -0.005263	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -14.049113	 14.049113;
	4977	 5923	 0.000187	 0.038712	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 5951	 2.8e-05	 0.032895	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4977	 5957	 0.000235	 0.053324	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	4981	 4982	 0.004563	 0.160988	 0.0	 192.0	 192.0	 192.0	 0.978477	 0.0	 1	 -14.049113	 14.049113;
	4981	 4982	 0.00721	 0.231704	 0.0	 134.0	 134.0	 134.0	 0.956935	 0.0	 1	 -14.049113	 14.049113;
	4986	 4989	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4985	 4988	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4984	 4987	 0.011852	 0.355556	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	4990	 4992	 0.003378	 0.121481	 0.0	 254.0	 254.0	 254.0	 0.964319	 0.0	 1	 -14.049113	 14.049113;
	4994	 4995	 0.003378	 0.121936	 0.0	 253.0	 253.0	 253.0	 0.942507	 0.0	 1	 -14.049113	 14.049113;
	4998	 4999	 0.001975	 0.115951	 0.0	 265.0	 265.0	 265.0	 1.040584	 0.0	 1	 -14.049113	 14.049113;
	5000	 5001	 0.001817	 0.118716	 0.0	 259.0	 259.0	 259.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	5005	 5006	 0.003358	 0.12563	 0.0	 245.0	 245.0	 245.0	 0.989123	 0.0	 1	 -14.049113	 14.049113;
	5005	 5006	 0.00316	 0.116938	 0.0	 263.0	 263.0	 263.0	 0.976559	 0.0	 1	 -14.049113	 14.049113;
	5034	 5035	 0.003536	 0.12563	 0.0	 245.0	 245.0	 245.0	 0.953289	 0.0	 1	 -14.049113	 14.049113;
	5052	 5053	 0.001679	 0.089482	 0.0	 341.0	 341.0	 341.0	 1.006036	 0.0	 1	 -14.049113	 14.049113;
	5062	 5064	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5062	 5063	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5061	 5063	 0.000339	 0.024446	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5061	 5064	 0.000332	 0.025069	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 5071	 0.000346	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5070	 5071	 0.000332	 0.025208	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5078	 5079	 0.003042	 0.118321	 0.0	 261.0	 261.0	 261.0	 0.997009	 0.0	 1	 -14.049113	 14.049113;
	5085	 5086	 0.000325	 0.027701	 0.0	 1145.0	 1145.0	 1145.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	5966	 5967	 0.000694	 0.05125	 0.0	 674.0	 674.0	 674.0	 1.035197	 0.0	 1	 -14.049113	 14.049113;
	5965	 5967	 0.000631	 0.05	 0.0	 691.0	 691.0	 691.0	 0.974659	 0.0	 1	 -14.049113	 14.049113;
	5972	 5973	 0.0006	 0.028981	 0.0	 1192.0	 1192.0	 1192.0	 0.980392	 0.0	 1	 -14.049113	 14.049113;
	5974	 5975	 0.000419	 0.025313	 0.0	 1364.0	 1364.0	 1364.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	5981	 5982	 0.000212	 0.018819	 0.0	 599.0	 599.0	 599.0	 0.929366	 0.0	 1	 -14.049113	 14.049113;
	5984	 5986	 0.000403	 0.025619	 0.0	 1348.0	 1348.0	 1348.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	5985	 5986	 0.000403	 0.025619	 0.0	 1348.0	 1348.0	 1348.0	 1.001	 0.0	 1	 -14.049113	 14.049113;
	6001	 6198	 0.003714	 0.012701	 0.0	 425.0	 425.0	 425.0	 1.0	 -16.6	 1	 -14.049113	 14.049113;
	6199	 6004	 0.000125	 0.003125	 0.0	 11039.0	 11039.0	 11039.0	 1.04384	 0.0	 1	 -14.049113	 14.049113;
	6003	 6199	 0.000198	 0.004938	 0.0	 6986.0	 6986.0	 6986.0	 1.126727	 -6.75	 1	 -14.049113	 14.049113;
	6022	 6024	 6.8e-05	 0.01825	 0.0	 1892.0	 1892.0	 1892.0	 0.989122	 0.0	 1	 -14.049113	 14.049113;
	6023	 6025	 0.000151	 0.017549	 0.0	 1968.0	 1968.0	 1968.0	 0.989122	 0.0	 1	 -14.049113	 14.049113;
	6035	 6036	 9.3e-05	 0.01825	 0.0	 1892.0	 1892.0	 1892.0	 1.004018	 0.0	 1	 -14.049113	 14.049113;
	6040	 6042	 0.0004	 0.03	 0.0	 1151.0	 1151.0	 1151.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	6200	 6041	 0.000119	 0.013827	 0.0	 599.0	 599.0	 599.0	 1.0	 -2.9	 1	 -14.049113	 14.049113;
	6058	 6059	 0.000139	 0.013299	 0.0	 2596.0	 2596.0	 2596.0	 1.013171	 0.0	 1	 -14.049113	 14.049113;
	6062	 6065	 0.000719	 0.04375	 0.0	 790.0	 790.0	 790.0	 1.033058	 0.0	 1	 -14.049113	 14.049113;
	6063	 6064	 0.000719	 0.04375	 0.0	 790.0	 790.0	 790.0	 0.975614	 0.0	 1	 -14.049113	 14.049113;
	6068	 6070	 0.000125	 0.046125	 0.0	 749.0	 749.0	 749.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	6069	 6070	 0.000125	 0.046125	 0.0	 749.0	 749.0	 749.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	6072	 6201	 4.4e-05	 0.001063	 0.0	 1935.0	 1935.0	 1935.0	 1.0	 1.91	 1	 -14.049113	 14.049113;
	6074	 6075	 0.0006	 0.030687	 0.0	 1125.0	 1125.0	 1125.0	 0.980393	 0.0	 1	 -14.049113	 14.049113;
	6074	 6075	 0.000381	 0.026838	 0.0	 1287.0	 1287.0	 1287.0	 0.971819	 0.0	 1	 -14.049113	 14.049113;
	6082	 6083	 0.0005	 0.03015	 0.0	 1145.0	 1145.0	 1145.0	 0.980392	 0.0	 1	 -14.049113	 14.049113;
	6086	 6087	 0.0006	 0.030081	 0.0	 1148.0	 1148.0	 1148.0	 0.932835	 0.0	 1	 -14.049113	 14.049113;
	6086	 6087	 0.0005	 0.026231	 0.0	 1316.0	 1316.0	 1316.0	 0.980393	 0.0	 1	 -14.049113	 14.049113;
	6094	 6096	 0.000136	 0.015151	 0.0	 2279.0	 2279.0	 2279.0	 0.949669	 0.0	 1	 -14.049113	 14.049113;
	6099	 6101	 0.000313	 0.01875	 0.0	 1842.0	 1842.0	 1842.0	 0.990095	 0.0	 1	 -14.049113	 14.049113;
	6106	 6107	 0.0003	 0.027769	 0.0	 1244.0	 1244.0	 1244.0	 0.971821	 0.0	 1	 -14.049113	 14.049113;
	6203	 6120	 2.7e-05	 0.009838	 0.0	 999.0	 999.0	 999.0	 0.950029	 0.0	 1	 -14.049113	 14.049113;
	6202	 6120	 2.7e-05	 0.009838	 0.0	 999.0	 999.0	 999.0	 0.950029	 0.0	 1	 -14.049113	 14.049113;
	6122	 6123	 0.0004	 0.044413	 0.0	 778.0	 778.0	 778.0	 0.92937	 0.0	 1	 -14.049113	 14.049113;
	6204	 6129	 0.000119	 0.014321	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -14.049113	 14.049113;
	6136	 6137	 0.0002	 0.0188	 0.0	 1837.0	 1837.0	 1837.0	 0.939853	 0.0	 1	 -14.049113	 14.049113;
	6150	 6151	 0.000731	 0.045162	 0.0	 765.0	 765.0	 765.0	 0.947864	 0.0	 1	 -14.049113	 14.049113;
	6150	 6151	 0.000731	 0.045231	 0.0	 764.0	 764.0	 764.0	 0.94877	 0.0	 1	 -14.049113	 14.049113;
	6154	 6155	 0.0003	 0.022881	 0.0	 1509.0	 1509.0	 1509.0	 0.978474	 0.0	 1	 -14.049113	 14.049113;
	6174	 6175	 0.000338	 0.020438	 0.0	 1689.0	 1689.0	 1689.0	 0.971821	 0.0	 1	 -14.049113	 14.049113;
	6205	 6175	 6.2e-05	 0.00675	 0.0	 1629.0	 1629.0	 1629.0	 1.133606	 -15.01	 1	 -14.049113	 14.049113;
	6180	 6181	 0.000554	 0.031524	 0.0	 1096.0	 1096.0	 1096.0	 0.961538	 0.0	 1	 -14.049113	 14.049113;
	6184	 6185	 0.0004	 0.025687	 0.0	 1344.0	 1344.0	 1344.0	 0.938964	 0.0	 1	 -14.049113	 14.049113;
	6184	 6185	 0.0003	 0.025487	 0.0	 1355.0	 1355.0	 1355.0	 0.955109	 0.0	 1	 -14.049113	 14.049113;
	6184	 6185	 0.0004	 0.025413	 0.0	 1359.0	 1359.0	 1359.0	 0.932835	 0.0	 1	 -14.049113	 14.049113;
	6186	 6187	 0.0005	 0.02805	 0.0	 1231.0	 1231.0	 1231.0	 0.980392	 0.0	 1	 -14.049113	 14.049113;
	6128	 6204	 2.1e-05	 0.016116	 0.0	 399.0	 399.0	 399.0	 1.012146	 0.0	 1	 -14.049113	 14.049113;
	6211	 6212	 0.00055	 0.04302	 0.0	 803.0	 803.0	 803.0	 0.990093	 0.0	 1	 -14.049113	 14.049113;
	6207	 6221	 6e-06	 0.000625	 0.0	 55237.0	 55237.0	 55237.0	 0.97561	 0.0	 1	 -14.049113	 14.049113;
	6207	 6220	 0.000632	 0.015684	 0.0	 2200.0	 2200.0	 2200.0	 1.014351	 1.32	 1	 -14.049113	 14.049113;
	6225	 6208	 7.5e-05	 0.007931	 0.0	 1399.0	 1399.0	 1399.0	 1.0	 -2.93	 1	 -14.049113	 14.049113;
	6224	 6209	 7.5e-05	 0.007931	 0.0	 1399.0	 1399.0	 1399.0	 1.0	 -2.93	 1	 -14.049113	 14.049113;
	6230	 6231	 0.000181	 0.01425	 0.0	 1866.0	 1866.0	 1866.0	 0.991083	 0.0	 1	 -14.049113	 14.049113;
	6233	 6234	 0.0012	 0.08215	 0.0	 421.0	 421.0	 421.0	 0.971818	 0.0	 1	 -14.049113	 14.049113;
	6233	 6234	 0.000397	 0.049841	 0.0	 693.0	 693.0	 693.0	 0.995025	 0.0	 1	 -14.049113	 14.049113;
	6233	 6234	 0.0002	 0.018669	 0.0	 1850.0	 1850.0	 1850.0	 0.956943	 0.0	 1	 -14.049113	 14.049113;
	6235	 6236	 0.000312	 0.028362	 0.0	 399.0	 399.0	 399.0	 0.97182	 0.0	 1	 -14.049113	 14.049113;
	6245	 6246	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	6243	 6246	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	6244	 6246	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	6242	 6246	 0.000125	 0.026499	 0.0	 1303.0	 1303.0	 1303.0	 1.0142	 0.0	 1	 -14.049113	 14.049113;
	6247	 6248	 0.00015	 0.023481	 0.0	 1471.0	 1471.0	 1471.0	 0.971817	 0.0	 1	 -14.049113	 14.049113;
	6247	 6248	 0.000287	 0.026931	 0.0	 1282.0	 1282.0	 1282.0	 0.971817	 0.0	 1	 -14.049113	 14.049113;
	6253	 6210	 3.8e-05	 0.00375	 0.0	 1399.0	 1399.0	 1399.0	 1.0	 5.86	 1	 -14.049113	 14.049113;
	115	 6256	 0.0	 0.019737	 0.0	 1735.0	 1735.0	 1735.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	116	 6257	 0.0	 0.019737	 0.0	 1735.0	 1735.0	 1735.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	202	 6258	 0.0	 0.54184	 0.0	 64.0	 64.0	 64.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	232	 6259	 0.0	 0.142857	 0.0	 241.0	 241.0	 241.0	 1.111111	 0.0	 1	 -14.049113	 14.049113;
	232	 6260	 0.0	 0.219149	 0.0	 157.0	 157.0	 157.0	 1.111111	 0.0	 1	 -14.049113	 14.049113;
	273	 6261	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	273	 6262	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	272	 6263	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	272	 6264	 0.0	 0.366794	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	368	 6265	 0.0	 0.128409	 0.0	 268.0	 268.0	 268.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	368	 6266	 0.0	 0.128409	 0.0	 268.0	 268.0	 268.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	369	 6267	 0.0	 0.15	 0.0	 229.0	 229.0	 229.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	369	 6268	 0.0	 0.15	 0.0	 229.0	 229.0	 229.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	370	 6269	 0.0	 0.15	 0.0	 229.0	 229.0	 229.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	370	 6270	 0.0	 0.15	 0.0	 229.0	 229.0	 229.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	495	 6271	 0.0	 0.012611	 0.0	 1082.0	 1082.0	 1082.0	 1.052632	 0.0	 1	 -14.049113	 14.049113;
	496	 6272	 0.0	 0.012611	 0.0	 1133.0	 1133.0	 1133.0	 1.052632	 0.0	 1	 -14.049113	 14.049113;
	497	 6273	 0.0	 0.012611	 0.0	 1129.0	 1129.0	 1129.0	 1.052632	 0.0	 1	 -14.049113	 14.049113;
	498	 6274	 0.0	 0.012611	 0.0	 1082.0	 1082.0	 1082.0	 1.052632	 0.0	 1	 -14.049113	 14.049113;
	501	 6276	 0.0	 0.048207	 0.0	 263.0	 263.0	 263.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	500	 6277	 0.0	 0.048207	 0.0	 264.0	 264.0	 264.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	502	 6278	 0.0	 0.043965	 0.0	 254.0	 254.0	 254.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	502	 6279	 0.0	 0.03442	 0.0	 995.0	 995.0	 995.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	502	 6280	 0.0	 0.06506	 0.0	 527.0	 527.0	 527.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	526	 6281	 0.0	 0.161429	 0.0	 213.0	 213.0	 213.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	526	 6282	 0.0	 0.17931	 0.0	 192.0	 192.0	 192.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	526	 6283	 0.0	 0.161429	 0.0	 213.0	 213.0	 213.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	526	 6284	 0.0	 0.17931	 0.0	 192.0	 192.0	 192.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	526	 6285	 0.0	 0.17931	 0.0	 192.0	 192.0	 192.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	2798	 6286	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	622	 6287	 0.0	 0.33346	 0.0	 104.0	 104.0	 104.0	 0.985494	 0.0	 1	 -14.049113	 14.049113;
	623	 6288	 0.0	 0.166743	 0.0	 206.0	 206.0	 206.0	 1.026879	 0.0	 1	 -14.049113	 14.049113;
	623	 6289	 0.0	 0.300114	 0.0	 115.0	 115.0	 115.0	 1.020096	 0.0	 1	 -14.049113	 14.049113;
	666	 6290	 0.0	 0.012685	 0.0	 1087.0	 1087.0	 1087.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	665	 6291	 0.0	 0.012685	 0.0	 1078.0	 1078.0	 1078.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	664	 6292	 0.0	 0.012685	 0.0	 1065.0	 1065.0	 1065.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	663	 6293	 0.0	 0.012685	 0.0	 1019.0	 1019.0	 1019.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	684	 6294	 0.0	 0.009303	 0.0	 1481.0	 1481.0	 1481.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	686	 6295	 0.0	 0.009303	 0.0	 1481.0	 1481.0	 1481.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	693	 6296	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -14.049113	 14.049113;
	693	 6297	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -14.049113	 14.049113;
	693	 6298	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -14.049113	 14.049113;
	692	 6299	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -14.049113	 14.049113;
	692	 6300	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -14.049113	 14.049113;
	692	 6301	 0.0	 0.200062	 0.0	 172.0	 172.0	 172.0	 1.013333	 0.0	 1	 -14.049113	 14.049113;
	714	 6302	 0.0	 0.453182	 0.0	 76.0	 76.0	 76.0	 1.088889	 0.0	 1	 -14.049113	 14.049113;
	714	 6303	 0.0	 0.453182	 0.0	 76.0	 76.0	 76.0	 1.088889	 0.0	 1	 -14.049113	 14.049113;
	895	 6304	 0.0	 0.008909	 0.0	 1539.0	 1539.0	 1539.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	897	 6305	 0.0	 0.008909	 0.0	 1483.0	 1483.0	 1483.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	898	 6306	 0.0	 0.008909	 0.0	 1511.0	 1511.0	 1511.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1006	 6307	 0.0	 0.133372	 0.0	 258.0	 258.0	 258.0	 1.043111	 0.0	 1	 -14.049113	 14.049113;
	1046	 6308	 0.0	 0.048207	 0.0	 713.0	 713.0	 713.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	1056	 6309	 0.0	 0.012685	 0.0	 1083.0	 1083.0	 1083.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1060	 6311	 0.0	 0.012611	 0.0	 1096.0	 1096.0	 1096.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1059	 6312	 0.0	 0.012611	 0.0	 1094.0	 1094.0	 1094.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1065	 6313	 0.0	 0.009257	 0.0	 1844.0	 1844.0	 1844.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1066	 6314	 0.0	 0.009257	 0.0	 1850.0	 1850.0	 1850.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1080	 6315	 0.0	 0.009257	 0.0	 1799.0	 1799.0	 1799.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	1079	 6316	 0.0	 0.009257	 0.0	 1746.0	 1746.0	 1746.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	73	 6317	 0.0	 0.06579	 0.0	 522.0	 522.0	 522.0	 1.096667	 0.0	 1	 -14.049113	 14.049113;
	72	 6318	 0.0	 0.06579	 0.0	 522.0	 522.0	 522.0	 1.096667	 0.0	 1	 -14.049113	 14.049113;
	2106	 6319	 0.0	 0.1	 0.0	 344.0	 344.0	 344.0	 1.057778	 0.0	 1	 -14.049113	 14.049113;
	1175	 6320	 0.0	 0.01954	 0.0	 1759.0	 1759.0	 1759.0	 1.088844	 0.0	 1	 -14.049113	 14.049113;
	1176	 6321	 0.0	 0.020227	 0.0	 641.0	 641.0	 641.0	 1.088844	 0.0	 1	 -14.049113	 14.049113;
	1177	 6322	 0.0	 0.01954	 0.0	 640.0	 640.0	 640.0	 1.088844	 0.0	 1	 -14.049113	 14.049113;
	1178	 6324	 0.0	 0.021576	 0.0	 1588.0	 1588.0	 1588.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1444	 6325	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -14.049113	 14.049113;
	1444	 6326	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -14.049113	 14.049113;
	1444	 6327	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -14.049113	 14.049113;
	1444	 6328	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -14.049113	 14.049113;
	1444	 6329	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -14.049113	 14.049113;
	1444	 6330	 0.0	 0.2424	 0.0	 142.0	 142.0	 142.0	 1.075778	 0.0	 1	 -14.049113	 14.049113;
	1299	 6331	 0.0	 0.012685	 0.0	 1109.0	 1109.0	 1109.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1296	 6332	 0.0	 0.012685	 0.0	 1127.0	 1127.0	 1127.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1298	 6333	 0.0	 0.012611	 0.0	 1131.0	 1131.0	 1131.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1297	 6334	 0.0	 0.012611	 0.0	 1089.0	 1089.0	 1089.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1339	 6335	 0.0	 0.181818	 0.0	 189.0	 189.0	 189.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	1339	 6336	 0.0	 0.181818	 0.0	 189.0	 189.0	 189.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	1364	 6337	 0.0	 0.041231	 0.0	 833.0	 833.0	 833.0	 1.0948	 0.0	 1	 -14.049113	 14.049113;
	1363	 6338	 0.0	 0.273494	 0.0	 126.0	 126.0	 126.0	 1.062667	 0.0	 1	 -14.049113	 14.049113;
	1430	 6339	 0.0	 0.032831	 0.0	 1046.0	 1046.0	 1046.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	1578	 6340	 0.0	 0.012685	 0.0	 1064.0	 1064.0	 1064.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1579	 6341	 0.0	 0.012685	 0.0	 1064.0	 1064.0	 1064.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1580	 6342	 0.0	 0.012685	 0.0	 1072.0	 1072.0	 1072.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1581	 6343	 0.0	 0.012685	 0.0	 1090.0	 1090.0	 1090.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1608	 6344	 0.0	 0.345838	 0.0	 100.0	 100.0	 100.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	1769	 6345	 0.0	 0.009303	 0.0	 1506.0	 1506.0	 1506.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	1768	 6346	 0.0	 0.009303	 0.0	 1444.0	 1444.0	 1444.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	1871	 6347	 0.0	 0.3396	 0.0	 103.0	 103.0	 103.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	1960	 6348	 0.0	 0.128214	 0.0	 268.0	 268.0	 268.0	 1.056743	 0.0	 1	 -14.049113	 14.049113;
	1961	 6349	 0.0	 0.128214	 0.0	 268.0	 268.0	 268.0	 1.056743	 0.0	 1	 -14.049113	 14.049113;
	1961	 6350	 0.0	 0.148375	 0.0	 232.0	 232.0	 232.0	 1.057778	 0.0	 1	 -14.049113	 14.049113;
	1960	 6351	 0.0	 0.148375	 0.0	 232.0	 232.0	 232.0	 1.057778	 0.0	 1	 -14.049113	 14.049113;
	2016	 6352	 0.0	 0.008909	 0.0	 1572.0	 1572.0	 1572.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	2017	 6353	 0.0	 0.008909	 0.0	 1494.0	 1494.0	 1494.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	2046	 6354	 0.0	 0.042476	 0.0	 809.0	 809.0	 809.0	 1.062222	 0.0	 1	 -14.049113	 14.049113;
	2053	 6355	 0.0	 0.302795	 0.0	 114.0	 114.0	 114.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2061	 6356	 0.0	 0.012685	 0.0	 1076.0	 1076.0	 1076.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	2062	 6357	 0.0	 0.012685	 0.0	 1101.0	 1101.0	 1101.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	2063	 6358	 0.0	 0.012685	 0.0	 1103.0	 1103.0	 1103.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	2064	 6359	 0.0	 0.012685	 0.0	 1090.0	 1090.0	 1090.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	2065	 6360	 0.0	 0.012685	 0.0	 1101.0	 1101.0	 1101.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	2066	 6361	 0.0	 0.012685	 0.0	 999.0	 999.0	 999.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	2134	 6362	 0.0	 0.041112	 0.0	 835.0	 835.0	 835.0	 1.081067	 0.0	 1	 -14.049113	 14.049113;
	2163	 6363	 0.0	 0.029081	 0.0	 1182.0	 1182.0	 1182.0	 1.080888	 0.0	 1	 -14.049113	 14.049113;
	2198	 6364	 0.0	 0.044965	 0.0	 273.0	 273.0	 273.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	2199	 6365	 0.0	 0.020227	 0.0	 1696.0	 1696.0	 1696.0	 1.088844	 0.0	 1	 -14.049113	 14.049113;
	2200	 6366	 0.0	 0.021197	 0.0	 1616.0	 1616.0	 1616.0	 1.103079	 0.0	 1	 -14.049113	 14.049113;
	2221	 6368	 0.0	 0.203226	 0.0	 169.0	 169.0	 169.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	2241	 6369	 0.0	 0.372846	 0.0	 93.0	 93.0	 93.0	 1.076889	 0.0	 1	 -14.049113	 14.049113;
	2401	 6370	 0.0	 0.525174	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2401	 6371	 0.0	 0.525174	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	2462	 6372	 0.0	 0.460144	 0.0	 75.0	 75.0	 75.0	 1.035556	 0.0	 1	 -14.049113	 14.049113;
	2663	 6373	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	2663	 6374	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	2663	 6375	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	2663	 6376	 0.0	 0.312857	 0.0	 110.0	 110.0	 110.0	 1.054667	 0.0	 1	 -14.049113	 14.049113;
	2619	 6377	 0.0	 0.048207	 0.0	 277.0	 277.0	 277.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	2655	 6378	 0.0	 0.220078	 0.0	 156.0	 156.0	 156.0	 1.07511	 0.0	 1	 -14.049113	 14.049113;
	2706	 6379	 0.0	 0.120375	 0.0	 286.0	 286.0	 286.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2706	 6380	 0.0	 0.17125	 0.0	 201.0	 201.0	 201.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2706	 6381	 0.0	 0.13875	 0.0	 248.0	 248.0	 248.0	 1.049777	 0.0	 1	 -14.049113	 14.049113;
	2706	 6382	 0.0	 0.120375	 0.0	 286.0	 286.0	 286.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2712	 6383	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2712	 6384	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2712	 6385	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	2728	 6386	 0.0	 0.181636	 0.0	 189.0	 189.0	 189.0	 1.088889	 0.0	 1	 -14.049113	 14.049113;
	2822	 6387	 0.0	 0.044965	 0.0	 257.0	 257.0	 257.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	2821	 6388	 0.0	 0.044965	 0.0	 763.0	 763.0	 763.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	2861	 6389	 0.0	 0.482751	 0.0	 72.0	 72.0	 72.0	 1.137778	 0.0	 1	 -14.049113	 14.049113;
	381	 6390	 0.0	 0.031723	 0.0	 1082.0	 1082.0	 1082.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	3039	 6391	 0.0	 0.25608	 0.0	 135.0	 135.0	 135.0	 1.072445	 0.0	 1	 -14.049113	 14.049113;
	3039	 6392	 0.0	 0.25608	 0.0	 135.0	 135.0	 135.0	 1.072445	 0.0	 1	 -14.049113	 14.049113;
	3056	 6393	 0.0	 0.0516	 0.0	 666.0	 666.0	 666.0	 1.07511	 0.0	 1	 -14.049113	 14.049113;
	3055	 6394	 0.0	 0.0516	 0.0	 666.0	 666.0	 666.0	 1.07511	 0.0	 1	 -14.049113	 14.049113;
	3089	 6395	 0.0	 0.15879	 0.0	 217.0	 217.0	 217.0	 1.052889	 0.0	 1	 -14.049113	 14.049113;
	3089	 6396	 0.0	 0.15879	 0.0	 217.0	 217.0	 217.0	 1.052889	 0.0	 1	 -14.049113	 14.049113;
	1744	 6397	 0.0	 0.012685	 0.0	 1121.0	 1121.0	 1121.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1743	 6398	 0.0	 0.012685	 0.0	 1055.0	 1055.0	 1055.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3149	 6399	 0.0	 0.03299	 0.0	 1041.0	 1041.0	 1041.0	 1.04	 0.0	 1	 -14.049113	 14.049113;
	3150	 6400	 0.0	 0.034269	 0.0	 1000.0	 1000.0	 1000.0	 1.060526	 0.0	 1	 -14.049113	 14.049113;
	3236	 6401	 0.0	 0.009303	 0.0	 1574.0	 1574.0	 1574.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3253	 6402	 0.0	 0.144154	 0.0	 239.0	 239.0	 239.0	 1.066667	 0.0	 1	 -14.049113	 14.049113;
	3253	 6403	 0.0	 0.144154	 0.0	 239.0	 239.0	 239.0	 1.066667	 0.0	 1	 -14.049113	 14.049113;
	3263	 6404	 0.0	 0.297059	 0.0	 116.0	 116.0	 116.0	 1.066667	 0.0	 1	 -14.049113	 14.049113;
	3318	 6405	 0.0	 0.008909	 0.0	 1564.0	 1564.0	 1564.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3319	 6406	 0.0	 0.008909	 0.0	 1605.0	 1605.0	 1605.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3320	 6407	 0.0	 0.008909	 0.0	 1546.0	 1546.0	 1546.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3317	 6408	 0.0	 0.008909	 0.0	 1590.0	 1590.0	 1590.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3346	 6409	 0.0	 0.389792	 0.0	 89.0	 89.0	 89.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	3373	 6410	 0.0	 0.009303	 0.0	 1605.0	 1605.0	 1605.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3374	 6411	 0.0	 0.009303	 0.0	 1520.0	 1520.0	 1520.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3479	 6412	 0.0	 0.021485	 0.0	 1594.0	 1594.0	 1594.0	 1.103079	 0.0	 1	 -14.049113	 14.049113;
	3478	 6413	 0.0	 0.021485	 0.0	 1594.0	 1594.0	 1594.0	 1.103079	 0.0	 1	 -14.049113	 14.049113;
	3477	 6414	 0.0	 0.021485	 0.0	 1594.0	 1594.0	 1594.0	 1.103079	 0.0	 1	 -14.049113	 14.049113;
	3476	 6415	 0.0	 0.019737	 0.0	 1735.0	 1735.0	 1735.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	3505	 6416	 0.0	 0.156299	 0.0	 220.0	 220.0	 220.0	 1.053333	 0.0	 1	 -14.049113	 14.049113;
	3535	 6417	 0.0	 0.044965	 0.0	 284.0	 284.0	 284.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	3534	 6418	 0.0	 0.020227	 0.0	 676.0	 676.0	 676.0	 1.088844	 0.0	 1	 -14.049113	 14.049113;
	3596	 6419	 0.0	 0.214367	 0.0	 161.0	 161.0	 161.0	 1.026667	 0.0	 1	 -14.049113	 14.049113;
	3596	 6420	 0.0	 0.214367	 0.0	 161.0	 161.0	 161.0	 1.026667	 0.0	 1	 -14.049113	 14.049113;
	3609	 6421	 0.0	 0.733548	 0.0	 47.0	 47.0	 47.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	3689	 6422	 0.0	 0.431133	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3689	 6423	 0.0	 0.431017	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3672	 6424	 0.0	 0.046748	 0.0	 441.0	 441.0	 441.0	 1.066667	 0.0	 1	 -14.049113	 14.049113;
	3727	 6425	 0.0	 0.155048	 0.0	 222.0	 222.0	 222.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3726	 6426	 0.0	 0.155048	 0.0	 222.0	 222.0	 222.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3725	 6427	 0.0	 0.155048	 0.0	 222.0	 222.0	 222.0	 1.0	 0.0	 1	 -14.049113	 14.049113;
	3730	 6428	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -14.049113	 14.049113;
	3730	 6429	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -14.049113	 14.049113;
	3730	 6430	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -14.049113	 14.049113;
	3730	 6431	 0.0	 0.327904	 0.0	 105.0	 105.0	 105.0	 1.05641	 0.0	 1	 -14.049113	 14.049113;
	3992	 6432	 0.0	 0.317591	 0.0	 109.0	 109.0	 109.0	 1.022222	 0.0	 1	 -14.049113	 14.049113;
	3997	 6433	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	3997	 6434	 0.0	 0.329412	 0.0	 105.0	 105.0	 105.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4021	 6435	 0.0	 0.302312	 0.0	 114.0	 114.0	 114.0	 1.034667	 0.0	 1	 -14.049113	 14.049113;
	4021	 6436	 0.0	 0.290101	 0.0	 119.0	 119.0	 119.0	 1.04	 0.0	 1	 -14.049113	 14.049113;
	4047	 6437	 0.0	 0.167949	 0.0	 205.0	 205.0	 205.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	4053	 6438	 0.0	 0.733625	 0.0	 47.0	 47.0	 47.0	 1.08	 0.0	 1	 -14.049113	 14.049113;
	4146	 6439	 0.0	 0.088828	 0.0	 387.0	 387.0	 387.0	 1.022222	 0.0	 1	 -14.049113	 14.049113;
	4146	 6440	 0.0	 0.088828	 0.0	 387.0	 387.0	 387.0	 1.022222	 0.0	 1	 -14.049113	 14.049113;
	4190	 6441	 0.0	 0.009303	 0.0	 1583.0	 1583.0	 1583.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	4189	 6442	 0.0	 0.009303	 0.0	 1553.0	 1553.0	 1553.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	1699	 6443	 0.0	 0.035942	 0.0	 336.0	 336.0	 336.0	 1.081023	 0.0	 1	 -14.049113	 14.049113;
	1698	 6444	 0.0	 0.019697	 0.0	 681.0	 681.0	 681.0	 1.088844	 0.0	 1	 -14.049113	 14.049113;
	1696	 6445	 0.0	 0.037419	 0.0	 512.0	 512.0	 512.0	 1.11579	 0.0	 1	 -14.049113	 14.049113;
	1695	 6446	 0.0	 0.037117	 0.0	 923.0	 923.0	 923.0	 1.11579	 0.0	 1	 -14.049113	 14.049113;
	4256	 6447	 0.0	 0.244364	 0.0	 141.0	 141.0	 141.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4256	 6448	 0.0	 0.244364	 0.0	 141.0	 141.0	 141.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4265	 6449	 0.0	 0.3396	 0.0	 103.0	 103.0	 103.0	 1.069841	 0.0	 1	 -14.049113	 14.049113;
	4271	 6450	 0.0	 0.148936	 0.0	 231.0	 231.0	 231.0	 1.073333	 0.0	 1	 -14.049113	 14.049113;
	4288	 6451	 0.0	 0.012611	 0.0	 1058.0	 1058.0	 1058.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	4287	 6452	 0.0	 0.012611	 0.0	 1048.0	 1048.0	 1048.0	 1.092105	 0.0	 1	 -14.049113	 14.049113;
	4296	 6453	 0.0	 0.1992	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4296	 6454	 0.0	 0.1992	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4296	 6455	 0.0	 0.1992	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4505	 6456	 0.0	 0.092765	 0.0	 370.0	 370.0	 370.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	4505	 6457	 0.0	 0.092765	 0.0	 370.0	 370.0	 370.0	 1.065789	 0.0	 1	 -14.049113	 14.049113;
	4525	 6458	 0.0	 0.1195	 0.0	 288.0	 288.0	 288.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4525	 6459	 0.0	 0.1195	 0.0	 288.0	 288.0	 288.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4693	 6460	 0.0	 0.012769	 0.0	 1104.0	 1104.0	 1104.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4694	 6461	 0.0	 0.012769	 0.0	 1069.0	 1069.0	 1069.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4695	 6462	 0.0	 0.012769	 0.0	 1123.0	 1123.0	 1123.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4696	 6463	 0.0	 0.012769	 0.0	 1132.0	 1132.0	 1132.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	4762	 6464	 0.0	 0.050588	 0.0	 679.0	 679.0	 679.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	4762	 6465	 0.0	 0.050588	 0.0	 679.0	 679.0	 679.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	4761	 6466	 0.0	 0.050588	 0.0	 679.0	 679.0	 679.0	 1.048889	 0.0	 1	 -14.049113	 14.049113;
	4794	 6467	 0.0	 0.16148	 0.0	 213.0	 213.0	 213.0	 1.155555	 0.0	 1	 -14.049113	 14.049113;
	4794	 6468	 0.0	 0.16148	 0.0	 213.0	 213.0	 213.0	 1.155555	 0.0	 1	 -14.049113	 14.049113;
	4794	 6469	 0.0	 0.16148	 0.0	 213.0	 213.0	 213.0	 1.155555	 0.0	 1	 -14.049113	 14.049113;
	4939	 6470	 0.0	 0.044965	 0.0	 253.0	 253.0	 253.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	4938	 6471	 0.0	 0.044965	 0.0	 764.0	 764.0	 764.0	 1.080978	 0.0	 1	 -14.049113	 14.049113;
	4947	 6472	 0.0	 0.070769	 0.0	 484.0	 484.0	 484.0	 1.026316	 0.0	 1	 -14.049113	 14.049113;
	5006	 6473	 0.0	 0.15125	 0.0	 227.0	 227.0	 227.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
	5006	 6474	 0.0	 0.15125	 0.0	 227.0	 227.0	 227.0	 1.044444	 0.0	 1	 -14.049113	 14.049113;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           14.049113 (deg.)
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
