%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	7267	 3830	 0.00126	 0.01447	 0.0	 1218.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7267	 5648	 0.00122	 0.01509	 0.0	 1152.0	 2087.0	 2087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7267	 5648	 0.00154	 0.019	 0.0	 1382.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4918	 4907	 0.00474	 0.03564	 0.0	 572.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4918	 5957	 0.006	 0.047849	 0.0	 533.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4918	 5233	 0.008039	 0.03375	 0.0	 381.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6854	 7309	 2.1e-05	 0.000211	 0.0	 610.0	 148968.0	 148968.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8311	 3680	 0.00045	 0.002341	 0.0	 13251.0	 13251.0	 13251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2770	 8804	 0.000669	 0.004281	 0.0	 533.0	 7291.0	 7291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9241	 8804	 0.00068	 0.00419	 0.0	 7442.0	 7442.0	 7442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3083	 7124	 0.000729	 0.00431	 0.0	 610.0	 7227.0	 7227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3083	 7124	 0.000591	 0.004651	 0.0	 553.0	 6738.0	 6738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3083	 8873	 0.00099	 0.005081	 0.0	 438.0	 6103.0	 6103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1566	 7582	 0.00212	 0.013031	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1566	 3541	 0.002159	 0.01275	 0.0	 2443.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 3698	 0.00025	 0.00095	 0.0	 32156.0	 32156.0	 32156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 3698	 0.000271	 0.00089	 0.0	 33953.0	 33953.0	 33953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 2801	 0.001961	 0.012409	 0.0	 381.0	 2515.0	 2515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 8328	 0.00044	 0.00207	 0.0	 572.0	 14927.0	 14927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 8511	 0.000469	 0.00143	 0.0	 629.0	 20990.0	 20990.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 6570	 0.001271	 0.01406	 0.0	 629.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 6570	 0.00124	 0.013021	 0.0	 629.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 8975	 0.000409	 0.00239	 0.0	 13028.0	 13028.0	 13028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 216	 0.00094	 0.005	 0.0	 438.0	 6209.0	 6209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 2961	 0.000219	 0.0007	 0.0	 629.0	 43067.0	 43067.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 6773	 6e-05	 0.00025	 0.0	 122861.0	 122861.0	 122861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8683	 5278	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3768	 2751	 0.00019	 0.000909	 0.0	 34015.0	 34015.0	 34015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2276	 5546	 0.001711	 0.00782	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2276	 6816	 0.002651	 0.01176	 0.0	 419.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7766	 444	 0.001409	 0.010599	 0.0	 2955.0	 2955.0	 2955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7766	 5334	 0.001419	 0.010219	 0.0	 3062.0	 3062.0	 3062.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	839	 3918	 0.00013	 0.00212	 0.0	 856.0	 14872.0	 14872.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	839	 809	 0.00026	 0.00313	 0.0	 1382.0	 10058.0	 10058.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4506	 2286	 0.0047	 0.0318	 0.0	 476.0	 983.0	 983.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4506	 6802	 0.00136	 0.00768	 0.0	 438.0	 4050.0	 4050.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4506	 3520	 0.005669	 0.027789	 0.0	 400.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7273	 6271	 0.004409	 0.033091	 0.0	 381.0	 947.0	 947.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7273	 1435	 0.01056	 0.044469	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7273	 7148	 0.01963	 0.07736	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7273	 7437	 0.01157	 0.04694	 0.0	 457.0	 654.0	 654.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6104	 871	 0.000479	 0.00255	 0.0	 457.0	 12175.0	 12175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7580	 871	 0.000469	 0.00236	 0.0	 13128.0	 13128.0	 13128.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1188	 1539	 0.01237	 0.067039	 0.0	 381.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1188	 8515	 0.0132	 0.056229	 0.0	 381.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3971	 4084	 0.00026	 0.001711	 0.0	 18252.0	 18252.0	 18252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3971	 4084	 0.000271	 0.001669	 0.0	 18682.0	 18682.0	 18682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6845	 5340	 0.000211	 0.000401	 0.0	 69711.0	 69711.0	 69711.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8294	 5814	 0.00105	 0.005159	 0.0	 6000.0	 6000.0	 6000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7115	 6807	 0.00212	 0.00931	 0.0	 419.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	619	 6791	 0.000151	 0.00068	 0.0	 45348.0	 45348.0	 45348.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5418	 4908	 0.00019	 0.00082	 0.0	 37527.0	 37527.0	 37527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5120	 6816	 0.003219	 0.01405	 0.0	 400.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6692	 9158	 0.007271	 0.033159	 0.0	 381.0	 931.0	 931.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6692	 8035	 0.006659	 0.03132	 0.0	 400.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 2848	 0.00057	 0.00668	 0.0	 1580.0	 4712.0	 4712.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 7056	 0.00057	 0.00758	 0.0	 1514.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 7056	 0.00039	 0.00607	 0.0	 921.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 1642	 0.00155	 0.0179	 0.0	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 4594	 0.00036	 0.00485	 0.0	 1645.0	 6495.0	 6495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6114	 1692	 0.000581	 0.004229	 0.0	 438.0	 7400.0	 7400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6114	 8190	 0.00056	 0.00431	 0.0	 7268.0	 7268.0	 7268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6114	 5836	 0.003099	 0.020531	 0.0	 572.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6114	 3191	 0.00118	 0.016919	 0.0	 610.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6114	 5300	 0.00188	 0.01407	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6114	 4889	 0.00545	 0.04082	 0.0	 457.0	 768.0	 768.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7264	 444	 0.00214	 0.01639	 0.0	 553.0	 1912.0	 1912.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7264	 4747	 0.002479	 0.01549	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7982	 9011	 0.000159	 0.001229	 0.0	 572.0	 25490.0	 25490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7982	 6675	 0.00026	 0.00162	 0.0	 553.0	 19252.0	 19252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7982	 6909	 0.000159	 0.00113	 0.0	 476.0	 27681.0	 27681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7982	 8835	 0.000461	 0.003219	 0.0	 572.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7982	 4186	 0.000159	 0.001229	 0.0	 25490.0	 25490.0	 25490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1604	 502	 0.000229	 0.00139	 0.0	 476.0	 22423.0	 22423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2842	 502	 0.0002	 0.00156	 0.0	 438.0	 20084.0	 20084.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1354	 513	 0.00145	 0.00824	 0.0	 381.0	 3776.0	 3776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1354	 502	 0.00069	 0.005	 0.0	 591.0	 6259.0	 6259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	891	 3697	 0.00036	 0.00455	 0.0	 1909.0	 6921.0	 6921.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	891	 3697	 0.00036	 0.00453	 0.0	 1876.0	 6952.0	 6952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8312	 7541	 0.00066	 0.00997	 0.0	 1448.0	 3162.0	 3162.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8312	 7541	 0.00064	 0.01016	 0.0	 1086.0	 3103.0	 3103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6306	 4826	 9.9e-05	 0.00044	 0.0	 629.0	 70039.0	 70039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4826	 4418	 6e-05	 0.000469	 0.0	 66806.0	 66806.0	 66806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4826	 1605	 3.9e-05	 0.000341	 0.0	 92032.0	 92032.0	 92032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4826	 6952	 0.002531	 0.01943	 0.0	 533.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4826	 7124	 0.00945	 0.06418	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9128	 217	 0.000591	 0.002831	 0.0	 457.0	 10923.0	 10923.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7014	 217	 0.00087	 0.00387	 0.0	 7964.0	 7964.0	 7964.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	720	 5350	 0.0015	 0.01785	 0.0	 1283.0	 1764.0	 1764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	720	 5350	 0.00147	 0.0182	 0.0	 1251.0	 1730.0	 1730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1711	 639	 0.00151	 0.0113	 0.0	 476.0	 2771.0	 2771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1711	 639	 0.001479	 0.011521	 0.0	 495.0	 2720.0	 2720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1711	 9130	 0.00174	 0.010341	 0.0	 514.0	 3013.0	 3013.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1711	 9130	 0.001659	 0.01206	 0.0	 553.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8209	 1998	 0.00069	 0.000479	 0.0	 37606.0	 37606.0	 37606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8209	 7974	 0.00044	 0.00139	 0.0	 21666.0	 21666.0	 21666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1035	 8180	 0.002039	 0.01601	 0.0	 1958.0	 1958.0	 1958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1035	 7466	 0.01349	 0.05662	 0.0	 457.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1035	 305	 0.00082	 0.00438	 0.0	 400.0	 7089.0	 7089.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1035	 305	 0.0008	 0.004461	 0.0	 381.0	 6970.0	 6970.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1035	 5106	 0.001091	 0.00888	 0.0	 553.0	 3531.0	 3531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1035	 5106	 0.00111	 0.007039	 0.0	 591.0	 4433.0	 4433.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2527	 8466	 0.000849	 0.00537	 0.0	 533.0	 5811.0	 5811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8669	 8893	 0.00061	 0.00275	 0.0	 457.0	 11214.0	 11214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6206	 7691	 0.00141	 0.0188	 0.0	 1415.0	 1676.0	 1676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6206	 6624	 0.00121	 0.01427	 0.0	 1645.0	 2206.0	 2206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 8158	 0.001711	 0.007159	 0.0	 438.0	 4292.0	 4292.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 8795	 0.00545	 0.02381	 0.0	 400.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 4143	 0.000771	 0.004331	 0.0	 7181.0	 7181.0	 7181.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 2797	 0.00414	 0.03282	 0.0	 553.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 6331	 0.00264	 0.011521	 0.0	 438.0	 2673.0	 2673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 6384	 0.00261	 0.011	 0.0	 476.0	 2795.0	 2795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 7523	 0.00239	 0.00919	 0.0	 419.0	 3327.0	 3327.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 2889	 0.000539	 0.00226	 0.0	 13596.0	 13596.0	 13596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3240	 6887	 0.00325	 0.017979	 0.0	 572.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1249	 4541	 0.00076	 0.0071	 0.0	 1316.0	 4424.0	 4424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	819	 7523	 0.000651	 0.00343	 0.0	 9048.0	 9048.0	 9048.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2304	 4353	 0.001219	 0.00812	 0.0	 438.0	 3847.0	 3847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2304	 4816	 0.00243	 0.01439	 0.0	 591.0	 2165.0	 2165.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9174	 6246	 0.0006	 0.00839	 0.0	 1251.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9174	 6246	 0.00059	 0.00856	 0.0	 1185.0	 3682.0	 3682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9174	 5658	 0.00087	 0.01328	 0.0	 1777.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9174	 5658	 0.00073	 0.01595	 0.0	 1349.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2924	 3645	 0.00163	 0.002039	 0.0	 12101.0	 12101.0	 12101.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2924	 3645	 0.001659	 0.002	 0.0	 12156.0	 12156.0	 12156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	59	 5764	 0.00339	 0.019669	 0.0	 572.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	59	 2360	 0.00239	 0.017281	 0.0	 629.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6510	 9033	 0.00032	 0.00112	 0.0	 495.0	 27118.0	 27118.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6510	 5918	 0.0018	 0.01401	 0.0	 495.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6510	 5918	 0.00212	 0.012469	 0.0	 533.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1275	 2850	 0.00063	 0.00411	 0.0	 7597.0	 7597.0	 7597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6426	 4110	 0.009729	 0.03505	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6426	 3558	 0.01007	 0.03056	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 2816	 0.00042	 0.00623	 0.0	 5059.0	 5059.0	 5059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 352	 0.00036	 0.00722	 0.0	 1843.0	 4370.0	 4370.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 6581	 0.00053	 0.0078	 0.0	 954.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 1923	 0.00109	 0.0173	 0.0	 823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 5837	 0.00071	 0.01144	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 3830	 0.00157	 0.01884	 0.0	 1251.0	 1671.0	 1671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1758	 3577	 0.00032	 0.00384	 0.0	 856.0	 8198.0	 8198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 1794	 0.00041	 0.00649	 0.0	 1547.0	 4858.0	 4858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 7808	 0.0004	 0.00658	 0.0	 4792.0	 4792.0	 4792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 6581	 0.00054	 0.00763	 0.0	 954.0	 4130.0	 4130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 1923	 0.00107	 0.01602	 0.0	 921.0	 1968.0	 1968.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 5837	 0.0007	 0.01165	 0.0	 2707.0	 2707.0	 2707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 5648	 0.0016	 0.01844	 0.0	 1349.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8030	 3577	 0.00032	 0.00376	 0.0	 954.0	 8371.0	 8371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4615	 171	 0.00212	 0.01207	 0.0	 495.0	 2578.0	 2578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3137	 2341	 5e-05	 0.00037	 0.0	 84603.0	 84603.0	 84603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6271	 8787	 0.00355	 0.024651	 0.0	 419.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6252	 9137	 0.00675	 0.04145	 0.0	 533.0	 753.0	 753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5533	 7133	 0.00195	 0.014341	 0.0	 438.0	 2183.0	 2183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8361	 4355	 0.00018	 0.00043	 0.0	 381.0	 67762.0	 67762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8361	 2928	 0.00037	 0.000969	 0.0	 457.0	 30454.0	 30454.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	609	 1341	 0.00257	 0.017169	 0.0	 476.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	609	 5419	 0.00076	 0.00399	 0.0	 495.0	 7777.0	 7777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	609	 5419	 0.00075	 0.00406	 0.0	 495.0	 7651.0	 7651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	609	 2079	 0.003901	 0.023961	 0.0	 572.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	609	 772	 0.00249	 0.019211	 0.0	 457.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3654	 2928	 0.00025	 0.001159	 0.0	 476.0	 26642.0	 26642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 7282	 0.00195	 0.02924	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 2197	 0.00152	 0.01527	 0.0	 1481.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 7640	 0.00149	 0.01558	 0.0	 1613.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 1081	 0.00253	 0.0276	 0.0	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 1081	 0.00263	 0.02648	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 2359	 0.00077	 0.0092	 0.0	 1415.0	 3422.0	 3422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 4196	 0.00112	 0.01705	 0.0	 757.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5856	 8546	 0.00226	 0.01101	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5856	 5987	 0.004531	 0.029039	 0.0	 495.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5856	 8005	 0.002081	 0.030409	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5856	 3925	 0.0053	 0.03257	 0.0	 438.0	 958.0	 958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5856	 3324	 0.00513	 0.041901	 0.0	 553.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5856	 4748	 0.001461	 0.01056	 0.0	 457.0	 2964.0	 2964.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8265	 4816	 0.0005	 0.002591	 0.0	 11971.0	 11971.0	 11971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6151	 6313	 0.00055	 0.0033	 0.0	 457.0	 9442.0	 9442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4005	 6532	 0.002289	 0.01763	 0.0	 476.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4005	 2177	 0.0075	 0.043531	 0.0	 457.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5723	 2079	 0.00138	 0.019961	 0.0	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5723	 789	 0.00126	 0.018729	 0.0	 591.0	 1683.0	 1683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2327	 9189	 0.00038	 0.001331	 0.0	 495.0	 22821.0	 22821.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2327	 3400	 0.00019	 0.001461	 0.0	 21440.0	 21440.0	 21440.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	207	 4747	 0.002151	 0.013401	 0.0	 476.0	 2328.0	 2328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	207	 7791	 0.000789	 0.005669	 0.0	 572.0	 5519.0	 5519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 6735	 3e-05	 0.00042	 0.0	 757.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 666	 0.00079	 0.00899	 0.0	 1382.0	 3501.0	 3501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 666	 0.0008	 0.00879	 0.0	 1547.0	 3579.0	 3579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 4435	 0.00334	 0.03393	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 1644	 0.00063	 0.00789	 0.0	 3991.0	 3991.0	 3991.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 3483	 0.0006	 0.00842	 0.0	 1316.0	 3742.0	 3742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 7989	 0.00011	 0.00125	 0.0	 25173.0	 25173.0	 25173.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 6516	 0.00012	 0.001091	 0.0	 28780.0	 28780.0	 28780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 7697	 9.9e-05	 0.00125	 0.0	 25191.0	 25191.0	 25191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 416	 0.00294	 0.02443	 0.0	 629.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 2847	 0.00144	 0.011151	 0.0	 495.0	 2810.0	 2810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 2563	 0.001831	 0.010849	 0.0	 591.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 2563	 0.001599	 0.01055	 0.0	 572.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4683	 2995	 0.00144	 0.019591	 0.0	 381.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5691	 1001	 0.0133	 0.09551	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5691	 4426	 0.009591	 0.073961	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5350	 2721	 0.0007	 0.00671	 0.0	 1547.0	 4683.0	 4683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5350	 2721	 0.00072	 0.00658	 0.0	 1580.0	 4773.0	 4773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2361	 4936	 0.001901	 0.00964	 0.0	 629.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2361	 5179	 0.001711	 0.01189	 0.0	 610.0	 2630.0	 2630.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2044	 4748	 0.00025	 0.00187	 0.0	 16743.0	 16743.0	 16743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4197	 5522	 0.00043	 0.002211	 0.0	 14024.0	 14024.0	 14024.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5699	 8670	 0.000401	 0.00243	 0.0	 12826.0	 12826.0	 12826.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7809	 5110	 0.00336	 0.017	 0.0	 457.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7222	 4816	 0.005521	 0.031031	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4402	 3817	 9.9e-05	 0.00026	 0.0	 113538.0	 113538.0	 113538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6857	 2732	 0.00045	 0.00718	 0.0	 1086.0	 4391.0	 4391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6857	 4550	 0.00044	 0.00665	 0.0	 921.0	 4740.0	 4740.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6857	 4339	 0.00103	 0.01516	 0.0	 1283.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6857	 7513	 0.00101	 0.01546	 0.0	 954.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5016	 26	 0.00045	 0.00608	 0.0	 1514.0	 5182.0	 5182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5016	 9213	 0.0004	 0.00501	 0.0	 1349.0	 6285.0	 6285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6112	 9002	 0.001729	 0.01337	 0.0	 591.0	 2344.0	 2344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6112	 6231	 0.00264	 0.01489	 0.0	 514.0	 2089.0	 2089.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6112	 883	 0.002341	 0.018961	 0.0	 514.0	 1654.0	 1654.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6112	 5738	 0.001841	 0.01363	 0.0	 476.0	 2297.0	 2297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8860	 7700	 0.001219	 0.00949	 0.0	 495.0	 3302.0	 3302.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8860	 9002	 0.002271	 0.01151	 0.0	 495.0	 2693.0	 2693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8860	 5990	 0.010781	 0.05775	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8860	 6450	 0.00251	 0.013919	 0.0	 400.0	 2234.0	 2234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8860	 7726	 0.00101	 0.007331	 0.0	 514.0	 4269.0	 4269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2489	 4110	 0.00061	 0.003909	 0.0	 629.0	 7985.0	 7985.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3985	 6376	 0.004289	 0.019331	 0.0	 1596.0	 1596.0	 1596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3985	 4110	 0.0008	 0.004401	 0.0	 629.0	 7062.0	 7062.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3985	 4829	 0.008099	 0.03519	 0.0	 610.0	 875.0	 875.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3985	 7857	 0.00063	 0.004591	 0.0	 514.0	 6817.0	 6817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2806	 7857	 0.000651	 0.00456	 0.0	 6858.0	 6858.0	 6858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2489	 9012	 0.00114	 0.00581	 0.0	 5335.0	 5335.0	 5335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2489	 2231	 0.001211	 0.00538	 0.0	 5728.0	 5728.0	 5728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	658	 3793	 0.00418	 0.030159	 0.0	 572.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	658	 8497	 0.00324	 0.02413	 0.0	 610.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	658	 8497	 0.003169	 0.024591	 0.0	 629.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3502	 9002	 0.000219	 0.00088	 0.0	 495.0	 34833.0	 34833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3502	 9002	 0.000289	 0.00095	 0.0	 514.0	 31811.0	 31811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6313	 44	 0.0035	 0.022211	 0.0	 553.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6313	 7582	 0.00313	 0.02256	 0.0	 1387.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5944	 8808	 0.000831	 0.00162	 0.0	 17349.0	 17349.0	 17349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3183	 8515	 0.002099	 0.01068	 0.0	 400.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1005	 8515	 0.00224	 0.00976	 0.0	 3155.0	 3155.0	 3155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8787	 1448	 0.00169	 0.01231	 0.0	 629.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6636	 9051	 0.00011	 0.00076	 0.0	 41134.0	 41134.0	 41134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9109	 9051	 0.00011	 0.00068	 0.0	 45856.0	 45856.0	 45856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6961	 6376	 0.005479	 0.021909	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6961	 8818	 0.003331	 0.017039	 0.0	 438.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5077	 4353	 0.000479	 0.001271	 0.0	 23256.0	 23256.0	 23256.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7471	 5241	 0.00109	 0.01629	 0.0	 823.0	 1935.0	 1935.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7471	 8200	 4e-05	 0.00063	 0.0	 1810.0	 50038.0	 50038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	549	 6290	 0.0053	 0.024531	 0.0	 572.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	549	 2291	 0.004659	 0.021919	 0.0	 419.0	 1410.0	 1410.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	549	 3656	 0.001659	 0.01043	 0.0	 572.0	 2991.0	 2991.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5002	 4144	 0.006961	 0.053539	 0.0	 495.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1888	 5441	 0.00036	 0.00288	 0.0	 629.0	 10884.0	 10884.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1888	 5441	 0.00038	 0.003	 0.0	 629.0	 10446.0	 10446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5490	 4970	 0.00048	 0.00643	 0.0	 4899.0	 4899.0	 4899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5490	 4970	 0.00051	 0.0066	 0.0	 4772.0	 4772.0	 4772.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5490	 4970	 0.00046	 0.00729	 0.0	 1876.0	 4325.0	 4325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5490	 5461	 0.0006	 0.00868	 0.0	 1810.0	 3631.0	 3631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5490	 7778	 0.00068	 0.01076	 0.0	 1942.0	 2930.0	 2930.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5490	 6897	 0.00066	 0.01096	 0.0	 1909.0	 2877.0	 2877.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3075	 4562	 0.00101	 0.005099	 0.0	 400.0	 6077.0	 6077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	564	 8475	 0.003901	 0.02437	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	564	 2252	 0.00276	 0.016461	 0.0	 553.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	564	 7903	 0.00588	 0.047081	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4331	 1857	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2877	 3674	 0.00131	 0.00538	 0.0	 5705.0	 5705.0	 5705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2854	 1081	 0.00679	 0.04679	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2854	 8267	 0.00138	 0.01466	 0.0	 1086.0	 2146.0	 2146.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 9176	 0.003531	 0.01724	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 1422	 0.01324	 0.06936	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 8515	 0.00363	 0.01743	 0.0	 438.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 8515	 0.00257	 0.01662	 0.0	 533.0	 1879.0	 1879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 5051	 0.01399	 0.056289	 0.0	 419.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 1051	 0.00343	 0.01751	 0.0	 457.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 1397	 0.00301	 0.015409	 0.0	 2012.0	 2012.0	 2012.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9112	 1584	 0.00857	 0.033091	 0.0	 476.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6168	 6888	 0.003341	 0.01689	 0.0	 1835.0	 1835.0	 1835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7653	 3019	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7341	 7098	 0.00087	 0.00714	 0.0	 457.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4701	 8267	 0.00011	 0.001	 0.0	 757.0	 31398.0	 31398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1672	 5365	 0.000219	 0.00101	 0.0	 30565.0	 30565.0	 30565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3880	 5365	 0.000219	 0.001031	 0.0	 29969.0	 29969.0	 29969.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6648	 5365	 0.000271	 0.00101	 0.0	 30207.0	 30207.0	 30207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3609	 5365	 0.000271	 0.000979	 0.0	 31096.0	 31096.0	 31096.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2782	 5365	 0.000289	 0.00107	 0.0	 28500.0	 28500.0	 28500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1844	 5365	 0.000289	 0.00105	 0.0	 29005.0	 29005.0	 29005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4353	 6053	 0.001591	 0.012289	 0.0	 381.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2166	 5237	 0.000271	 0.001901	 0.0	 495.0	 16450.0	 16450.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2166	 2886	 0.00186	 0.010711	 0.0	 514.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1043	 3513	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4049	 883	 0.000169	 0.000271	 0.0	 98903.0	 98903.0	 98903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4520	 883	 0.000169	 0.00031	 0.0	 89464.0	 89464.0	 89464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1704	 5814	 0.00526	 0.03787	 0.0	 553.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8107	 1486	 0.000229	 0.000599	 0.0	 49257.0	 49257.0	 49257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5664	 5522	 0.00089	 0.004091	 0.0	 438.0	 7545.0	 7545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4482	 8670	 0.00093	 0.004	 0.0	 400.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8795	 7523	 0.00289	 0.013099	 0.0	 400.0	 2355.0	 2355.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2337	 6430	 0.002599	 0.016479	 0.0	 533.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	455	 7775	 0.00369	 0.02712	 0.0	 553.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	455	 3857	 0.0062	 0.04864	 0.0	 629.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	455	 333	 0.008021	 0.059031	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	455	 6940	 0.004979	 0.0295	 0.0	 572.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8225	 3656	 0.001159	 0.005281	 0.0	 5843.0	 5843.0	 5843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5413	 7752	 0.00361	 0.01824	 0.0	 1699.0	 1699.0	 1699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5413	 1940	 0.001521	 0.01075	 0.0	 2910.0	 2910.0	 2910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5413	 4234	 0.00868	 0.041711	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 6828	 0.01118	 0.05986	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 7571	 0.003229	 0.02543	 0.0	 591.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 7571	 0.00218	 0.01869	 0.0	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 7571	 0.001901	 0.021909	 0.0	 572.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 7994	 0.00974	 0.043969	 0.0	 400.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 7226	 0.003461	 0.01814	 0.0	 457.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2591	 1554	 0.00487	 0.027669	 0.0	 419.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9011	 1156	 0.000651	 0.003961	 0.0	 610.0	 7870.0	 7870.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8689	 5502	 0.00169	 0.00887	 0.0	 400.0	 3499.0	 3499.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3085	 8873	 0.001711	 0.01336	 0.0	 514.0	 2346.0	 2346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1568	 980	 0.00031	 0.000539	 0.0	 400.0	 50801.0	 50801.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3204	 3331	 0.0027	 0.01157	 0.0	 2659.0	 2659.0	 2659.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3557	 639	 0.000909	 0.006901	 0.0	 514.0	 4539.0	 4539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3557	 4936	 0.001729	 0.01214	 0.0	 514.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	416	 3492	 0.00614	 0.03106	 0.0	 438.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	416	 7937	 0.00418	 0.02388	 0.0	 514.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3255	 1262	 0.00238	 0.017771	 0.0	 1762.0	 1762.0	 1762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3255	 1803	 8.1e-05	 0.00063	 0.0	 49730.0	 49730.0	 49730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7373	 367	 0.001599	 0.01618	 0.0	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4251	 2132	 0.00532	 0.026961	 0.0	 419.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4251	 2132	 0.00361	 0.02814	 0.0	 553.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4251	 5567	 0.002469	 0.01025	 0.0	 533.0	 2996.0	 2996.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6376	 1808	 0.005229	 0.02675	 0.0	 400.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6376	 1808	 0.00512	 0.02726	 0.0	 419.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6376	 7857	 0.00355	 0.01694	 0.0	 400.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9185	 7289	 0.00139	 0.007659	 0.0	 457.0	 4058.0	 4058.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9185	 3999	 0.000169	 0.000669	 0.0	 514.0	 45778.0	 45778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8653	 2303	 0.00111	 0.00712	 0.0	 476.0	 4384.0	 4384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	908	 6474	 0.00031	 0.001901	 0.0	 533.0	 16400.0	 16400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7030	 6474	 0.000281	 0.002091	 0.0	 14972.0	 14972.0	 14972.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4205	 6556	 0.000281	 0.001651	 0.0	 18862.0	 18862.0	 18862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7325	 6556	 0.000271	 0.00169	 0.0	 18455.0	 18455.0	 18455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5857	 3391	 0.001521	 0.00843	 0.0	 381.0	 3688.0	 3688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5857	 3760	 0.000841	 0.0062	 0.0	 533.0	 5049.0	 5049.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3707	 8765	 0.00019	 0.00126	 0.0	 514.0	 24790.0	 24790.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	900	 6619	 0.000219	 0.00143	 0.0	 21835.0	 21835.0	 21835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2918	 8109	 0.00121	 0.01796	 0.0	 1755.0	 1755.0	 1755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2918	 8109	 0.0014	 0.01512	 0.0	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6532	 2177	 0.008409	 0.063651	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6532	 5317	 0.00918	 0.07344	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6532	 608	 0.004219	 0.0345	 0.0	 514.0	 909.0	 909.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6532	 608	 0.0042	 0.031651	 0.0	 457.0	 990.0	 990.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4494	 8763	 0.00121	 0.01381	 0.0	 1547.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4494	 7056	 0.00107	 0.01326	 0.0	 1580.0	 2375.0	 2375.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6828	 5814	 0.003401	 0.02607	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3670	 21	 0.000289	 0.00138	 0.0	 419.0	 22404.0	 22404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5137	 7702	 0.001031	 0.006039	 0.0	 5156.0	 5156.0	 5156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1334	 7702	 0.00105	 0.005909	 0.0	 5264.0	 5264.0	 5264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8448	 7624	 0.001091	 0.007901	 0.0	 419.0	 3961.0	 3961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8448	 1129	 0.00332	 0.024021	 0.0	 553.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8448	 3070	 0.00344	 0.021419	 0.0	 400.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8448	 306	 0.00095	 0.010419	 0.0	 514.0	 3020.0	 3020.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8448	 306	 0.00093	 0.01062	 0.0	 476.0	 2963.0	 2963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8448	 7491	 0.00474	 0.025409	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4685	 2089	 0.000271	 0.000841	 0.0	 381.0	 35750.0	 35750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7485	 6253	 0.000271	 0.00119	 0.0	 381.0	 25882.0	 25882.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7485	 1562	 0.000289	 0.00076	 0.0	 38849.0	 38849.0	 38849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7776	 1644	 0.00031	 0.00454	 0.0	 1942.0	 10592.0	 10592.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5971	 3483	 0.00032	 0.0044	 0.0	 10925.0	 10925.0	 10925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2786	 1644	 0.00028	 0.00494	 0.0	 9741.0	 9741.0	 9741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	972	 3483	 0.00028	 0.00508	 0.0	 9474.0	 9474.0	 9474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8906	 923	 0.000531	 0.00093	 0.0	 29496.0	 29496.0	 29496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8906	 4914	 0.0003	 0.001031	 0.0	 495.0	 29418.0	 29418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2656	 9101	 0.00139	 0.02163	 0.0	 757.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2656	 7164	 0.00164	 0.02321	 0.0	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3519	 9101	 0.00136	 0.02205	 0.0	 757.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3519	 7164	 0.0016	 0.02367	 0.0	 757.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1775	 9137	 0.002091	 0.01174	 0.0	 381.0	 2649.0	 2649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1775	 9137	 0.001719	 0.00961	 0.0	 553.0	 3236.0	 3236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5641	 1026	 0.012341	 0.076781	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5641	 9137	 0.00176	 0.009419	 0.0	 591.0	 3297.0	 3297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1096	 2889	 0.00031	 0.00182	 0.0	 17110.0	 17110.0	 17110.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7380	 2732	 0.00386	 0.02348	 0.0	 1283.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7380	 4787	 0.00017	 0.00104	 0.0	 1152.0	 29975.0	 29975.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3543	 5308	 0.00061	 0.00808	 0.0	 1613.0	 3899.0	 3899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3543	 3830	 0.00059	 0.0067	 0.0	 4697.0	 4697.0	 4697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2372	 1027	 0.00059	 0.00748	 0.0	 1481.0	 4210.0	 4210.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2372	 5648	 0.00061	 0.0063	 0.0	 4991.0	 4991.0	 4991.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	367	 1172	 0.001031	 0.008789	 0.0	 629.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	367	 9191	 0.00051	 0.006169	 0.0	 629.0	 5103.0	 5103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	367	 8722	 0.0005	 0.00619	 0.0	 629.0	 5087.0	 5087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1833	 3610	 0.00049	 0.00376	 0.0	 572.0	 8331.0	 8331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1833	 3610	 0.000539	 0.003229	 0.0	 533.0	 9649.0	 9649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1833	 3962	 0.001031	 0.00882	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1833	 1838	 0.000711	 0.00463	 0.0	 457.0	 6744.0	 6744.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1833	 2230	 0.000711	 0.004539	 0.0	 6876.0	 6876.0	 6876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5388	 2467	 0.00206	 0.015341	 0.0	 514.0	 2041.0	 2041.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5388	 2467	 0.002021	 0.01564	 0.0	 514.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6110	 8853	 0.00094	 0.005781	 0.0	 610.0	 5394.0	 5394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6110	 1001	 0.002219	 0.016969	 0.0	 629.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7583	 1808	 0.00238	 0.01187	 0.0	 381.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7583	 2889	 0.00707	 0.03095	 0.0	 381.0	 995.0	 995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	26	 6624	 0.00256	 0.03401	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	26	 2479	 0.00203	 0.02416	 0.0	 1152.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	26	 4598	 0.001	 0.01459	 0.0	 2160.0	 2160.0	 2160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	26	 4231	 0.00103	 0.00987	 0.0	 1613.0	 3184.0	 3184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	26	 5144	 0.00038	 0.00483	 0.0	 1448.0	 6520.0	 6520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	26	 5144	 0.00041	 0.00398	 0.0	 1316.0	 7895.0	 7895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 2479	 0.00167	 0.01721	 0.0	 1382.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 2129	 0.00098	 0.01487	 0.0	 987.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 9213	 0.00042	 0.00342	 0.0	 1349.0	 9168.0	 9168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 9213	 0.00019	 0.00248	 0.0	 1580.0	 12700.0	 12700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 4231	 0.00105	 0.00966	 0.0	 1909.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 3513	 0.00043	 0.00473	 0.0	 1382.0	 6651.0	 6651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7691	 3513	 0.00041	 0.00397	 0.0	 1316.0	 7915.0	 7915.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1876	 3906	 0.00051	 0.00514	 0.0	 1218.0	 6116.0	 6116.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	113	 3906	 0.00053	 0.00503	 0.0	 1415.0	 6246.0	 6246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7752	 3758	 0.00455	 0.022771	 0.0	 400.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7752	 3758	 0.00557	 0.02055	 0.0	 381.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7752	 3758	 0.00339	 0.02026	 0.0	 1538.0	 1538.0	 1538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4952	 8976	 0.00237	 0.01068	 0.0	 438.0	 2888.0	 2888.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4952	 8189	 0.0037	 0.019479	 0.0	 381.0	 1594.0	 1594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6119	 7886	 0.01407	 0.056849	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6119	 4544	 0.001669	 0.015409	 0.0	 610.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6119	 4544	 0.001711	 0.015091	 0.0	 2080.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7905	 3697	 0.00172	 0.01619	 0.0	 1678.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7905	 7541	 0.00029	 0.00447	 0.0	 987.0	 7052.0	 7052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7905	 7541	 0.00033	 0.00387	 0.0	 1119.0	 8133.0	 8133.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7905	 4141	 0.00079	 0.01154	 0.0	 987.0	 2731.0	 2731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7905	 4141	 0.00077	 0.01177	 0.0	 987.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7905	 3022	 0.00127	 0.01498	 0.0	 1547.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1768	 163	 0.00214	 0.012599	 0.0	 495.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4245	 2425	 0.000159	 0.00125	 0.0	 457.0	 25068.0	 25068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3698	 5297	 0.000211	 0.000669	 0.0	 457.0	 45030.0	 45030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	750	 8328	 0.000341	 0.001169	 0.0	 514.0	 25940.0	 25940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	750	 870	 0.00024	 0.001469	 0.0	 572.0	 21222.0	 21222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	750	 2961	 0.00018	 0.000669	 0.0	 533.0	 45595.0	 45595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 7988	 0.00033	 0.00683	 0.0	 921.0	 4620.0	 4620.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 2197	 0.00121	 0.01211	 0.0	 1415.0	 2596.0	 2596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 7640	 0.00123	 0.01185	 0.0	 1448.0	 2652.0	 2652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 4231	 0.00058	 0.0097	 0.0	 1185.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 5144	 0.00103	 0.01292	 0.0	 1251.0	 2438.0	 2438.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 3513	 0.00116	 0.01266	 0.0	 921.0	 2485.0	 2485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7289	 3999	 0.0013	 0.006841	 0.0	 457.0	 4537.0	 4537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3018	 1051	 6e-05	 0.000349	 0.0	 438.0	 89200.0	 89200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2702	 3435	 0.000169	 0.0007	 0.0	 400.0	 43865.0	 43865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9131	 2020	 0.000169	 0.000719	 0.0	 42767.0	 42767.0	 42767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6308	 6684	 0.000271	 0.001031	 0.0	 29632.0	 29632.0	 29632.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4831	 3680	 0.008271	 0.036841	 0.0	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5410	 2751	 0.002969	 0.02299	 0.0	 419.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 4623	 0.00124	 0.01273	 0.0	 1218.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 4339	 0.00106	 0.00989	 0.0	 1481.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 5288	 7e-05	 0.00029	 0.0	 757.0	 105881.0	 105881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 5421	 9e-05	 0.00079	 0.0	 757.0	 39728.0	 39728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 6475	 0.00196	 0.02049	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 8468	 0.00158	 0.01519	 0.0	 1283.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6224	 2732	 0.00172	 0.01811	 0.0	 1613.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6224	 7513	 0.00096	 0.01121	 0.0	 1744.0	 2808.0	 2808.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6224	 6475	 0.00147	 0.01707	 0.0	 1844.0	 1844.0	 1844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2174	 4623	 0.00129	 0.0129	 0.0	 1316.0	 2437.0	 2437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2174	 4550	 0.00179	 0.01737	 0.0	 1645.0	 1809.0	 1809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2174	 6475	 0.00131	 0.01935	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 9231	 0.003901	 0.01614	 0.0	 419.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 9231	 0.002591	 0.014771	 0.0	 553.0	 2107.0	 2107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 9231	 0.00224	 0.0173	 0.0	 476.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 4054	 0.00012	 0.000849	 0.0	 36840.0	 36840.0	 36840.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 3481	 0.00394	 0.03039	 0.0	 495.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 3602	 0.00189	 0.01	 0.0	 3104.0	 3104.0	 3104.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 2794	 0.00032	 0.00257	 0.0	 12197.0	 12197.0	 12197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 2794	 0.00038	 0.00224	 0.0	 13903.0	 13903.0	 13903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 8467	 0.00751	 0.03955	 0.0	 495.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 1136	 0.00086	 0.006531	 0.0	 4796.0	 4796.0	 4796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2083	 22	 0.00087	 0.006591	 0.0	 4752.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8853	 1001	 0.003031	 0.02276	 0.0	 629.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8853	 4950	 0.006331	 0.03911	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8853	 4410	 0.00605	 0.02986	 0.0	 381.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8853	 6697	 0.003919	 0.01612	 0.0	 438.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8853	 1159	 0.002039	 0.0108	 0.0	 438.0	 2874.0	 2874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8853	 7165	 0.006289	 0.026271	 0.0	 514.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2938	 2848	 0.00042	 0.00547	 0.0	 856.0	 5758.0	 5758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2938	 2848	 0.00043	 0.00536	 0.0	 757.0	 5875.0	 5875.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2938	 7522	 0.00147	 0.01373	 0.0	 1777.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2938	 7522	 0.00131	 0.01555	 0.0	 1547.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2938	 1642	 0.00221	 0.02217	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2938	 809	 0.00224	 0.0217	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 6791	 0.00095	 0.003289	 0.0	 400.0	 9227.0	 9227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 3400	 0.000229	 0.00082	 0.0	 37102.0	 37102.0	 37102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 7092	 0.00068	 0.00306	 0.0	 10077.0	 10077.0	 10077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 3718	 0.00049	 0.00256	 0.0	 419.0	 12119.0	 12119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 3701	 0.000531	 0.0022	 0.0	 13958.0	 13958.0	 13958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 7507	 0.00136	 0.00956	 0.0	 514.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 7507	 0.0012	 0.010729	 0.0	 476.0	 2926.0	 2926.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 7507	 0.00105	 0.00861	 0.0	 3642.0	 3642.0	 3642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9189	 2406	 0.000591	 0.006969	 0.0	 4517.0	 4517.0	 4517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2801	 8511	 0.00025	 0.0008	 0.0	 37687.0	 37687.0	 37687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2801	 216	 0.00113	 0.00632	 0.0	 400.0	 4920.0	 4920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	453	 2129	 0.0003	 0.00275	 0.0	 954.0	 11419.0	 11419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8691	 6952	 0.00836	 0.051659	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8691	 6952	 0.01338	 0.073469	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8691	 1183	 0.0027	 0.02089	 0.0	 1500.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8691	 4410	 0.003419	 0.02636	 0.0	 610.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8691	 8743	 0.009531	 0.033711	 0.0	 457.0	 902.0	 902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2446	 8763	 0.0004	 0.00707	 0.0	 4461.0	 4461.0	 4461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2627	 8763	 0.00035	 0.00701	 0.0	 4501.0	 4501.0	 4501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4951	 6785	 0.00194	 0.01751	 0.0	 533.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4951	 6785	 0.00156	 0.01936	 0.0	 514.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 964	 0.00078	 0.00941	 0.0	 1349.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 964	 0.00074	 0.00969	 0.0	 1580.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 8347	 0.00042	 0.00532	 0.0	 1678.0	 5920.0	 5920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 8347	 0.0004	 0.00473	 0.0	 1843.0	 6655.0	 6655.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 8347	 0.0006	 0.00499	 0.0	 1547.0	 6285.0	 6285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1609	 6552	 0.00086	 0.00638	 0.0	 610.0	 4907.0	 4907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1609	 6552	 0.000969	 0.00625	 0.0	 610.0	 4995.0	 4995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1609	 8999	 0.002781	 0.01725	 0.0	 457.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4368	 4816	 0.005031	 0.028081	 0.0	 553.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5481	 960	 1e-05	 0.00021	 0.0	 150246.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7913	 960	 1e-05	 0.00025	 0.0	 126249.0	 126249.0	 126249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	506	 960	 2e-05	 0.00031	 0.0	 757.0	 101684.0	 101684.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2980	 960	 3e-05	 0.0004	 0.0	 757.0	 78748.0	 78748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4554	 6382	 0.000841	 0.00474	 0.0	 533.0	 6562.0	 6562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4554	 6382	 0.00082	 0.00487	 0.0	 533.0	 6397.0	 6397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6844	 1595	 0.00186	 0.011979	 0.0	 2606.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3672	 5334	 0.00056	 0.003021	 0.0	 381.0	 10281.0	 10281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6219	 5334	 0.00055	 0.003081	 0.0	 10093.0	 10093.0	 10093.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8997	 6153	 0.00114	 0.01063	 0.0	 2955.0	 2955.0	 2955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1852	 5935	 0.003719	 0.02295	 0.0	 629.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1852	 5695	 0.006669	 0.04288	 0.0	 514.0	 728.0	 728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2931	 5799	 0.00243	 0.0198	 0.0	 1584.0	 1584.0	 1584.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2931	 7124	 0.00845	 0.04339	 0.0	 533.0	 715.0	 715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2598	 3674	 0.00219	 0.015169	 0.0	 381.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2598	 2132	 0.00357	 0.0302	 0.0	 419.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2558	 7571	 0.005849	 0.032419	 0.0	 419.0	 959.0	 959.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8834	 1129	 0.00406	 0.01688	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7377	 3324	 0.00113	 0.0065	 0.0	 4788.0	 4788.0	 4788.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1265	 4426	 0.0068	 0.04613	 0.0	 514.0	 678.0	 678.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1265	 1965	 0.00337	 0.02011	 0.0	 419.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8060	 7162	 0.00011	 0.0005	 0.0	 61700.0	 61700.0	 61700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6922	 5482	 0.003711	 0.018521	 0.0	 438.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6922	 1295	 0.000271	 0.00145	 0.0	 457.0	 21414.0	 21414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8369	 4710	 0.00326	 0.01824	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8961	 7133	 0.00118	 0.00712	 0.0	 419.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8961	 6888	 0.00482	 0.02232	 0.0	 381.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4185	 7019	 0.00013	 0.000469	 0.0	 381.0	 64904.0	 64904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4185	 6253	 0.000229	 0.00075	 0.0	 419.0	 40281.0	 40281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7895	 3391	 0.004591	 0.035021	 0.0	 533.0	 895.0	 895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7895	 1448	 0.005469	 0.03924	 0.0	 610.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7895	 1448	 0.00536	 0.0403	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7895	 115	 0.00424	 0.033031	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 4306	 2e-05	 0.00024	 0.0	 757.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 1763	 1e-05	 0.00021	 0.0	 757.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 3697	 0.00286	 0.03653	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 3794	 0.00117	 0.01183	 0.0	 1744.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 3613	 0.00103	 0.01336	 0.0	 1481.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 1502	 0.00156	 0.01969	 0.0	 1547.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 6555	 0.00449	 0.05772	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 3608	 0.00259	 0.03469	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 4134	 0.000219	 0.00118	 0.0	 26320.0	 26320.0	 26320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 1979	 6e-05	 0.00095	 0.0	 33184.0	 33184.0	 33184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 516	 6e-05	 0.000651	 0.0	 629.0	 48317.0	 48317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 3580	 8.1e-05	 0.000841	 0.0	 629.0	 37387.0	 37387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 3809	 0.00274	 0.020831	 0.0	 514.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 5616	 0.004781	 0.027729	 0.0	 553.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 5616	 0.002849	 0.02093	 0.0	 572.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 6697	 0.00513	 0.03014	 0.0	 514.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 7165	 0.00113	 0.00651	 0.0	 4781.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1001	 892	 0.00125	 0.00707	 0.0	 572.0	 4400.0	 4400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7438	 5334	 0.003349	 0.01463	 0.0	 2105.0	 2105.0	 2105.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7438	 1526	 0.00245	 0.0122	 0.0	 495.0	 2539.0	 2539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1301	 6952	 0.00587	 0.036521	 0.0	 400.0	 854.0	 854.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1301	 6952	 0.00569	 0.03774	 0.0	 828.0	 828.0	 828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1301	 6952	 0.006031	 0.03545	 0.0	 629.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1301	 7883	 0.000531	 0.00301	 0.0	 10335.0	 10335.0	 10335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1301	 6430	 0.00076	 0.006099	 0.0	 514.0	 5140.0	 5140.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	778	 7209	 0.008841	 0.028919	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	778	 1910	 0.00169	 0.007091	 0.0	 4334.0	 4334.0	 4334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	778	 6820	 0.001031	 0.00361	 0.0	 8414.0	 8414.0	 8414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	778	 3071	 0.00813	 0.030961	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5297	 6267	 0.00013	 0.00068	 0.0	 533.0	 45626.0	 45626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 3855	 0.000211	 0.000729	 0.0	 629.0	 41622.0	 41622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 3855	 0.000169	 0.000669	 0.0	 591.0	 45778.0	 45778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 2928	 0.000669	 0.00251	 0.0	 495.0	 12161.0	 12161.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 2928	 0.000711	 0.00238	 0.0	 476.0	 12717.0	 12717.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 1172	 0.000229	 0.00238	 0.0	 591.0	 13211.0	 13211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 9191	 0.0007	 0.0065	 0.0	 553.0	 4832.0	 4832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3657	 8722	 0.00061	 0.006031	 0.0	 514.0	 5211.0	 5211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6472	 5362	 0.000281	 0.0018	 0.0	 629.0	 17339.0	 17339.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6472	 3962	 0.000211	 0.002409	 0.0	 13063.0	 13063.0	 13063.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1198	 1343	 0.00056	 0.00773	 0.0	 757.0	 4076.0	 4076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1198	 29	 0.0023	 0.01581	 0.0	 1218.0	 1978.0	 1978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7473	 3680	 0.005039	 0.032151	 0.0	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7473	 96	 0.00364	 0.01713	 0.0	 457.0	 1804.0	 1804.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7473	 1868	 0.002169	 0.012409	 0.0	 2508.0	 2508.0	 2508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	346	 3184	 0.00113	 0.004719	 0.0	 6510.0	 6510.0	 6510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	346	 6570	 0.00113	 0.004979	 0.0	 476.0	 6187.0	 6187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3184	 4728	 0.00264	 0.01174	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2654	 7886	 0.00494	 0.03181	 0.0	 476.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2654	 2132	 0.003711	 0.023961	 0.0	 610.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4144	 8874	 0.001409	 0.01101	 0.0	 457.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4144	 1625	 0.001169	 0.00593	 0.0	 381.0	 5227.0	 5227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4144	 1625	 0.00118	 0.00587	 0.0	 5276.0	 5276.0	 5276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4144	 3786	 0.00264	 0.012469	 0.0	 533.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4144	 3786	 0.002349	 0.01414	 0.0	 495.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3422	 4100	 0.00014	 0.0007	 0.0	 44249.0	 44249.0	 44249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 4419	 3e-05	 0.00054	 0.0	 1876.0	 58406.0	 58406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 7159	 3e-05	 0.00055	 0.0	 1810.0	 57347.0	 57347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 3661	 4e-05	 0.00058	 0.0	 1777.0	 54332.0	 54332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 5486	 4e-05	 0.00054	 0.0	 1876.0	 58336.0	 58336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 4231	 0.00171	 0.02197	 0.0	 1382.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 4231	 0.00164	 0.02064	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 6921	 0.00136	 0.01756	 0.0	 1711.0	 1794.0	 1794.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 432	 0.00097	 0.00942	 0.0	 1481.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 432	 0.00086	 0.01109	 0.0	 1481.0	 2840.0	 2840.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6624	 432	 0.00085	 0.0113	 0.0	 1448.0	 2788.0	 2788.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3353	 6887	 0.000979	 0.0058	 0.0	 400.0	 5371.0	 5371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2479	 2050	 0.00052	 0.00593	 0.0	 1909.0	 5307.0	 5307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2479	 2050	 0.00046	 0.00672	 0.0	 1909.0	 4690.0	 4690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 8704	 0.001151	 0.00636	 0.0	 572.0	 4888.0	 4888.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 8704	 0.001031	 0.007211	 0.0	 591.0	 4337.0	 4337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 4710	 0.002341	 0.02286	 0.0	 533.0	 1375.0	 1375.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 1295	 0.002281	 0.02518	 0.0	 400.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 1910	 0.005479	 0.02114	 0.0	 381.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 2985	 0.011159	 0.08856	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 5853	 0.000669	 0.00249	 0.0	 400.0	 12252.0	 12252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 7824	 0.00193	 0.01643	 0.0	 572.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5482	 3071	 0.00024	 0.0017	 0.0	 438.0	 18399.0	 18399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4525	 195	 0.010159	 0.065849	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9066	 7367	 0.00294	 0.02131	 0.0	 514.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9066	 9155	 0.018841	 0.07469	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9066	 6357	 0.015599	 0.052169	 0.0	 400.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7886	 3126	 0.005831	 0.03969	 0.0	 495.0	 788.0	 788.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7886	 8564	 0.00087	 0.00661	 0.0	 457.0	 4738.0	 4738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7886	 5567	 0.00637	 0.024659	 0.0	 381.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6416	 3069	 0.0027	 0.020419	 0.0	 553.0	 1534.0	 1534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6416	 3876	 0.000409	 0.00314	 0.0	 438.0	 9976.0	 9976.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6416	 8804	 0.001669	 0.01301	 0.0	 476.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6416	 8804	 0.00164	 0.01325	 0.0	 495.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7831	 4550	 0.00089	 0.00556	 0.0	 1283.0	 5610.0	 5610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7831	 4125	 0.00186	 0.01809	 0.0	 1613.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7831	 3346	 0.00381	 0.02853	 0.0	 1020.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5525	 2377	 0.012419	 0.072151	 0.0	 400.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5525	 1401	 0.0042	 0.02556	 0.0	 400.0	 1220.0	 1220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5525	 2850	 0.010771	 0.0493	 0.0	 476.0	 626.0	 626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5525	 2430	 0.010159	 0.04995	 0.0	 400.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5525	 9164	 0.013169	 0.05113	 0.0	 495.0	 599.0	 599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8511	 1033	 0.000469	 0.001159	 0.0	 400.0	 25264.0	 25264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8511	 6178	 0.000229	 0.00105	 0.0	 457.0	 29393.0	 29393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3400	 980	 0.000271	 0.001271	 0.0	 533.0	 24306.0	 24306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2101	 4598	 0.00099	 0.01194	 0.0	 1645.0	 2637.0	 2637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2101	 4541	 0.00077	 0.01184	 0.0	 2663.0	 2663.0	 2663.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2101	 5144	 0.00034	 0.00426	 0.0	 7392.0	 7392.0	 7392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3919	 2129	 0.00101	 0.01168	 0.0	 1744.0	 2695.0	 2695.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3919	 4541	 0.00086	 0.01046	 0.0	 1810.0	 3010.0	 3010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3919	 3513	 0.00035	 0.00417	 0.0	 7549.0	 7549.0	 7549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6675	 1486	 0.000159	 0.00069	 0.0	 533.0	 44610.0	 44610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 5836	 0.000781	 0.00488	 0.0	 629.0	 6392.0	 6392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 575	 0.000781	 0.00511	 0.0	 533.0	 6111.0	 6111.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 8214	 0.00064	 0.003539	 0.0	 457.0	 8784.0	 8784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 8214	 0.00057	 0.003781	 0.0	 438.0	 8261.0	 8261.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 3021	 0.000531	 0.00111	 0.0	 25671.0	 25671.0	 25671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 7967	 0.000521	 0.00113	 0.0	 25386.0	 25386.0	 25386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 5993	 0.00176	 0.00843	 0.0	 438.0	 3668.0	 3668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4711	 8804	 0.002461	 0.01975	 0.0	 572.0	 1588.0	 1588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4513	 6831	 0.000591	 0.00105	 0.0	 26216.0	 26216.0	 26216.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2043	 1422	 0.00012	 0.00064	 0.0	 48510.0	 48510.0	 48510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6714	 1808	 0.000581	 0.004419	 0.0	 7088.0	 7088.0	 7088.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6371	 1808	 0.000651	 0.004331	 0.0	 7213.0	 7213.0	 7213.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	513	 2866	 0.001289	 0.008289	 0.0	 495.0	 3766.0	 3766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 9222	 0.00233	 0.03502	 0.0	 757.0	 900.0	 900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 9222	 0.00238	 0.03781	 0.0	 757.0	 834.0	 834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 2072	 0.00052	 0.00605	 0.0	 1382.0	 5202.0	 5202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 5461	 0.00023	 0.00275	 0.0	 1514.0	 11447.0	 11447.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 8109	 0.00134	 0.01343	 0.0	 1711.0	 2341.0	 2341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 8109	 0.00116	 0.01552	 0.0	 1481.0	 2030.0	 2030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7955	 707	 0.004169	 0.027919	 0.0	 514.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7955	 4816	 0.00063	 0.008	 0.0	 3937.0	 3937.0	 3937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7955	 1866	 0.004841	 0.028581	 0.0	 629.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7955	 5488	 0.007419	 0.05787	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5093	 2467	 0.002719	 0.020331	 0.0	 495.0	 1540.0	 1540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2328	 7178	 0.000789	 0.005	 0.0	 6241.0	 6241.0	 6241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9180	 195	 0.00238	 0.013219	 0.0	 457.0	 2352.0	 2352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9180	 3133	 0.003771	 0.02701	 0.0	 495.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	292	 4544	 0.001271	 0.00939	 0.0	 3334.0	 3334.0	 3334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9002	 6737	 0.000841	 0.00131	 0.0	 20291.0	 20291.0	 20291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8439	 3758	 0.005711	 0.043039	 0.0	 591.0	 728.0	 728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8439	 3758	 0.00562	 0.041901	 0.0	 495.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4974	 2940	 0.00356	 0.019781	 0.0	 533.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4974	 163	 0.004841	 0.03149	 0.0	 533.0	 992.0	 992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	747	 8507	 0.00057	 0.00107	 0.0	 26055.0	 26055.0	 26055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6909	 4914	 0.000539	 0.00213	 0.0	 514.0	 14377.0	 14377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	444	 4747	 0.0007	 0.00425	 0.0	 7334.0	 7334.0	 7334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1459	 6495	 0.0012	 0.009531	 0.0	 3289.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1459	 2751	 0.00206	 0.015901	 0.0	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3601	 4728	 0.00063	 0.00312	 0.0	 9924.0	 9924.0	 9924.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1251	 6475	 3e-05	 0.00041	 0.0	 1481.0	 76837.0	 76837.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1093	 6475	 2e-05	 0.00043	 0.0	 73380.0	 73380.0	 73380.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5709	 6475	 3e-05	 0.00039	 0.0	 1283.0	 80755.0	 80755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3825	 6475	 3e-05	 0.00038	 0.0	 82867.0	 82867.0	 82867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1415	 3503	 0.0008	 0.004151	 0.0	 7473.0	 7473.0	 7473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4549	 3503	 0.000901	 0.00381	 0.0	 8069.0	 8069.0	 8069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3072	 639	 0.000591	 0.004341	 0.0	 476.0	 7210.0	 7210.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3072	 639	 0.000591	 0.00405	 0.0	 495.0	 7718.0	 7718.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5007	 4541	 0.00218	 0.0275	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5007	 8195	 0.00184	 0.01677	 0.0	 1086.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 964	 0.00058	 0.00807	 0.0	 1086.0	 3905.0	 3905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 964	 0.00056	 0.00823	 0.0	 921.0	 3830.0	 3830.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 3906	 0.00123	 0.01146	 0.0	 1415.0	 2741.0	 2741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 3906	 0.0011	 0.01298	 0.0	 1481.0	 2425.0	 2425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 8347	 0.00156	 0.01585	 0.0	 1777.0	 1984.0	 1984.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 2919	 0.00226	 0.02781	 0.0	 1133.0	 1133.0	 1133.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3758	 188	 0.00614	 0.02831	 0.0	 400.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3758	 2242	 0.00513	 0.03401	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3903	 4114	 0.013219	 0.0597	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5743	 6990	 0.012969	 0.06087	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8626	 8930	 0.00437	 0.032831	 0.0	 553.0	 954.0	 954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8626	 2467	 0.005651	 0.033229	 0.0	 591.0	 938.0	 938.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2161	 5488	 0.008969	 0.03625	 0.0	 438.0	 846.0	 846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2161	 7772	 0.012409	 0.05645	 0.0	 419.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5003	 6382	 0.00038	 0.002271	 0.0	 400.0	 13719.0	 13719.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6474	 4084	 0.00138	 0.01089	 0.0	 572.0	 2878.0	 2878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6474	 4084	 0.001539	 0.012521	 0.0	 591.0	 2504.0	 2504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6474	 53	 0.00205	 0.014229	 0.0	 533.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6474	 7259	 0.00026	 0.00164	 0.0	 495.0	 19023.0	 19023.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6474	 2475	 0.000289	 0.00169	 0.0	 18424.0	 18424.0	 18424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5334	 7577	 0.003349	 0.051211	 0.0	 457.0	 616.0	 616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7961	 2288	 0.00038	 0.001479	 0.0	 20686.0	 20686.0	 20686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1592	 7098	 0.00082	 0.00625	 0.0	 553.0	 5012.0	 5012.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3187	 2079	 0.00275	 0.015581	 0.0	 572.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6041	 5926	 0.000909	 0.00739	 0.0	 4243.0	 4243.0	 4243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 8486	 0.00082	 0.01038	 0.0	 1547.0	 3034.0	 3034.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 7530	 0.00093	 0.01017	 0.0	 1382.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 1502	 0.00137	 0.01431	 0.0	 1876.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 1552	 0.00215	 0.02021	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6952	 3793	 0.01189	 0.058841	 0.0	 457.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 2526	 0.00104	 0.01241	 0.0	 1251.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 2526	 0.00092	 0.014	 0.0	 1251.0	 2252.0	 2252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 2365	 0.00055	 0.00845	 0.0	 1152.0	 3731.0	 3731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 2365	 0.00054	 0.00861	 0.0	 987.0	 3662.0	 3662.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 3794	 0.00105	 0.01057	 0.0	 1810.0	 2974.0	 2974.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 3613	 0.00089	 0.01122	 0.0	 1613.0	 2807.0	 2807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 6901	 0.00223	 0.02584	 0.0	 1218.0	 1218.0	 1218.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8180	 5106	 0.00101	 0.007841	 0.0	 553.0	 3996.0	 3996.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8180	 5106	 0.001081	 0.008099	 0.0	 572.0	 3866.0	 3866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6240	 7165	 0.011081	 0.068479	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9222	 8721	 2e-05	 0.00033	 0.0	 95544.0	 95544.0	 95544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9222	 8872	 1e-05	 0.00029	 0.0	 1777.0	 108858.0	 108858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9222	 8672	 0.00071	 0.00892	 0.0	 1580.0	 3531.0	 3531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9222	 7164	 0.00136	 0.01526	 0.0	 1448.0	 2062.0	 2062.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5935	 7772	 0.005401	 0.036021	 0.0	 591.0	 868.0	 868.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3134	 3430	 0.00437	 0.033719	 0.0	 457.0	 930.0	 930.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3134	 1051	 0.005151	 0.034919	 0.0	 514.0	 895.0	 895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	283	 800	 0.00038	 0.00139	 0.0	 21921.0	 21921.0	 21921.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	283	 1077	 0.00037	 0.0015	 0.0	 20446.0	 20446.0	 20446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	283	 4747	 0.00069	 0.004461	 0.0	 533.0	 6998.0	 6998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3391	 5213	 0.00688	 0.040591	 0.0	 381.0	 768.0	 768.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3391	 115	 0.001341	 0.008349	 0.0	 476.0	 3736.0	 3736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3391	 115	 0.001229	 0.009669	 0.0	 629.0	 3241.0	 3241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4867	 5753	 0.00137	 0.006039	 0.0	 419.0	 5101.0	 5101.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7539	 6556	 0.001919	 0.01261	 0.0	 476.0	 2477.0	 2477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7539	 871	 0.00163	 0.0095	 0.0	 533.0	 3278.0	 3278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 8874	 0.00488	 0.0497	 0.0	 572.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 4505	 0.001289	 0.0087	 0.0	 553.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 3436	 0.00211	 0.01524	 0.0	 572.0	 2054.0	 2054.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 3436	 0.00206	 0.015539	 0.0	 591.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 3436	 0.00276	 0.01631	 0.0	 514.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 6556	 0.00305	 0.019521	 0.0	 610.0	 1599.0	 1599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 8765	 0.000409	 0.0023	 0.0	 495.0	 13522.0	 13522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8893	 6619	 0.00036	 0.00268	 0.0	 514.0	 11682.0	 11682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8165	 6734	 0.00032	 0.00049	 0.0	 53974.0	 53974.0	 53974.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1078	 6734	 0.00013	 0.000349	 0.0	 84816.0	 84816.0	 84816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7988	 4231	 0.0002	 0.00327	 0.0	 9642.0	 9642.0	 9642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	804	 2142	 0.000919	 0.00561	 0.0	 533.0	 5557.0	 5557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	804	 2142	 0.00094	 0.00549	 0.0	 533.0	 5672.0	 5672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	804	 7519	 0.00175	 0.01976	 0.0	 533.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	804	 6744	 0.001729	 0.019331	 0.0	 476.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2286	 6802	 0.00406	 0.02581	 0.0	 572.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2286	 769	 0.00526	 0.025961	 0.0	 514.0	 1193.0	 1193.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 1081	 0.00179	 0.02098	 0.0	 1349.0	 1501.0	 1501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 5983	 0.00162	 0.02148	 0.0	 1382.0	 1467.0	 1467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 8267	 0.00492	 0.04991	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 960	 0.00109	 0.01361	 0.0	 1086.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 960	 0.00097	 0.0153	 0.0	 889.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 3906	 0.00322	 0.03022	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 7361	 0.032831	 0.074151	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 6852	 0.01411	 0.058711	 0.0	 514.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 8515	 0.02725	 0.102979	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 3166	 0.012229	 0.04049	 0.0	 400.0	 747.0	 747.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 2676	 0.01994	 0.066719	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 3793	 0.018591	 0.07462	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 4529	 0.008979	 0.03251	 0.0	 937.0	 937.0	 937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1539	 4234	 0.016531	 0.086031	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8628	 44	 0.003591	 0.02137	 0.0	 591.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8628	 6630	 0.00124	 0.008	 0.0	 400.0	 3902.0	 3902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8628	 6630	 0.001271	 0.007831	 0.0	 438.0	 3982.0	 3982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8628	 1545	 0.000469	 0.00294	 0.0	 495.0	 10610.0	 10610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8628	 4215	 0.000841	 0.003289	 0.0	 495.0	 9305.0	 9305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7163	 1917	 0.00219	 0.016539	 0.0	 400.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7163	 5519	 0.002901	 0.020901	 0.0	 400.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7647	 225	 0.0002	 0.001211	 0.0	 25736.0	 25736.0	 25736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4864	 1397	 9.1e-05	 0.000479	 0.0	 64786.0	 64786.0	 64786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7021	 7119	 0.005461	 0.029469	 0.0	 419.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7021	 3324	 0.001979	 0.011289	 0.0	 591.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1248	 163	 0.0023	 0.01289	 0.0	 2413.0	 2413.0	 2413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9045	 2457	 0.000159	 0.00037	 0.0	 78436.0	 78436.0	 78436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8874	 3786	 0.002789	 0.01562	 0.0	 533.0	 1991.0	 1991.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5891	 5574	 0.002531	 0.012331	 0.0	 381.0	 2510.0	 2510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5891	 7663	 0.00357	 0.023289	 0.0	 400.0	 1341.0	 1341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5891	 4889	 0.00076	 0.006039	 0.0	 514.0	 5190.0	 5190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3997	 1526	 0.000469	 0.00075	 0.0	 35710.0	 35710.0	 35710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	184	 1526	 0.00044	 0.00069	 0.0	 38599.0	 38599.0	 38599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2972	 2088	 0.00561	 0.035521	 0.0	 591.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8676	 933	 0.004539	 0.03468	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8676	 933	 0.00175	 0.0067	 0.0	 419.0	 4562.0	 4562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8676	 3643	 0.007461	 0.031419	 0.0	 400.0	 979.0	 979.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8704	 6723	 0.00224	 0.012909	 0.0	 610.0	 2411.0	 2411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7047	 21	 0.0003	 0.000961	 0.0	 419.0	 31376.0	 31376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7047	 21	 0.00032	 0.001409	 0.0	 21862.0	 21862.0	 21862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7047	 1551	 0.002031	 0.0157	 0.0	 553.0	 1996.0	 1996.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7047	 4103	 0.00038	 0.00306	 0.0	 514.0	 10244.0	 10244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7047	 7862	 0.00118	 0.0083	 0.0	 553.0	 3768.0	 3768.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7047	 5458	 0.001229	 0.00787	 0.0	 572.0	 3966.0	 3966.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5574	 5666	 0.00301	 0.01538	 0.0	 514.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6742	 5458	 0.00063	 0.00114	 0.0	 381.0	 24252.0	 24252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5270	 7862	 0.00064	 0.00111	 0.0	 24653.0	 24653.0	 24653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7775	 3857	 0.004919	 0.03837	 0.0	 629.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6290	 3436	 0.001831	 0.008349	 0.0	 438.0	 3696.0	 3696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3430	 401	 0.00536	 0.03188	 0.0	 533.0	 978.0	 978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2967	 8976	 0.00038	 0.001461	 0.0	 20925.0	 20925.0	 20925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2967	 8976	 0.000289	 0.001521	 0.0	 20403.0	 20403.0	 20403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8976	 2481	 0.00305	 0.016841	 0.0	 476.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8976	 9108	 0.001781	 0.012729	 0.0	 457.0	 2458.0	 2458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2056	 7520	 0.00041	 0.00461	 0.0	 954.0	 6825.0	 6825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2056	 7520	 0.0004	 0.0047	 0.0	 1020.0	 6697.0	 6697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4084	 5340	 0.00213	 0.01401	 0.0	 629.0	 2230.0	 2230.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4084	 2319	 0.001271	 0.00887	 0.0	 438.0	 3526.0	 3526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4084	 2878	 0.00462	 0.02743	 0.0	 533.0	 1136.0	 1136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2597	 7422	 0.001539	 0.00776	 0.0	 3993.0	 3993.0	 3993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7183	 8931	 0.00025	 0.00478	 0.0	 10070.0	 10070.0	 10070.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5379	 8931	 0.00025	 0.00487	 0.0	 9884.0	 9884.0	 9884.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8128	 8931	 0.00025	 0.00435	 0.0	 823.0	 7250.0	 7250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6337	 8931	 0.00026	 0.00426	 0.0	 757.0	 7402.0	 7402.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1237	 8931	 0.00025	 0.00479	 0.0	 10049.0	 10049.0	 10049.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4127	 9173	 0.000169	 0.00076	 0.0	 438.0	 40572.0	 40572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4127	 7974	 0.00039	 0.00126	 0.0	 495.0	 23949.0	 23949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2432	 4816	 0.011229	 0.074659	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2432	 1866	 0.014521	 0.058081	 0.0	 400.0	 528.0	 528.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2432	 8809	 0.00064	 0.003919	 0.0	 533.0	 7955.0	 7955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2432	 5146	 0.014789	 0.07768	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2432	 6940	 0.00938	 0.05355	 0.0	 572.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2432	 1742	 0.00124	 0.004289	 0.0	 419.0	 7075.0	 7075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5213	 8627	 0.00968	 0.04388	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5213	 174	 0.008531	 0.067151	 0.0	 457.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5213	 7437	 0.00731	 0.04106	 0.0	 438.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7342	 5940	 0.004349	 0.02555	 0.0	 533.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7342	 7495	 0.00599	 0.03462	 0.0	 476.0	 900.0	 900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8808	 4816	 0.002961	 0.021591	 0.0	 553.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8808	 4816	 0.002901	 0.02206	 0.0	 572.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8808	 6053	 0.002979	 0.016969	 0.0	 476.0	 1834.0	 1834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5764	 4189	 0.00312	 0.020021	 0.0	 476.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8507	 1973	 0.000219	 0.000909	 0.0	 33783.0	 33783.0	 33783.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1394	 1973	 0.000219	 0.00093	 0.0	 457.0	 33061.0	 33061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2898	 2128	 0.000151	 0.000289	 0.0	 96873.0	 96873.0	 96873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4942	 8255	 0.00563	 0.043599	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4942	 4748	 0.000969	 0.00612	 0.0	 514.0	 5098.0	 5098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3486	 3594	 0.005021	 0.020719	 0.0	 438.0	 1482.0	 1482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3486	 4679	 0.00988	 0.041039	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4656	 4235	 0.003159	 0.02011	 0.0	 476.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4656	 4235	 0.003219	 0.01969	 0.0	 476.0	 1584.0	 1584.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7129	 5441	 0.00049	 0.00238	 0.0	 13000.0	 13000.0	 13000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7129	 5441	 0.000479	 0.002419	 0.0	 12810.0	 12810.0	 12810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8250	 5720	 0.00264	 0.019729	 0.0	 533.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8250	 5720	 0.002581	 0.02011	 0.0	 495.0	 1558.0	 1558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6831	 6723	 0.00037	 0.002831	 0.0	 553.0	 11064.0	 11064.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6831	 5686	 0.00213	 0.012789	 0.0	 514.0	 2437.0	 2437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2377	 805	 0.018669	 0.092281	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	907	 9091	 3.9e-05	 0.000401	 0.0	 78402.0	 78402.0	 78402.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4056	 9091	 6e-05	 0.00044	 0.0	 381.0	 71132.0	 71132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6837	 2142	 6e-05	 0.0005	 0.0	 514.0	 62725.0	 62725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5666	 2641	 0.001271	 0.007031	 0.0	 476.0	 4421.0	 4421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5666	 7577	 0.00055	 0.003159	 0.0	 610.0	 9851.0	 9851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5666	 7577	 0.00055	 0.00338	 0.0	 591.0	 9225.0	 9225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5666	 7577	 0.00105	 0.004771	 0.0	 495.0	 6466.0	 6466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5666	 1629	 0.003289	 0.015039	 0.0	 381.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	726	 687	 0.00036	 0.004349	 0.0	 610.0	 7239.0	 7239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3526	 687	 0.00038	 0.003669	 0.0	 8564.0	 8564.0	 8564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6382	 2425	 0.00118	 0.00701	 0.0	 4444.0	 4444.0	 4444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6382	 2425	 0.001229	 0.00686	 0.0	 533.0	 4533.0	 4533.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6382	 5907	 0.00301	 0.0217	 0.0	 1442.0	 1442.0	 1442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6382	 5907	 0.003409	 0.01924	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6382	 5907	 0.003409	 0.01938	 0.0	 572.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7847	 9217	 0.002719	 0.02131	 0.0	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2981	 1448	 0.00295	 0.01956	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5110	 5686	 0.001091	 0.00831	 0.0	 476.0	 3769.0	 3769.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2968	 5907	 0.00111	 0.008211	 0.0	 553.0	 3813.0	 3813.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 2155	 0.002469	 0.015271	 0.0	 629.0	 2042.0	 2042.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 8112	 0.00212	 0.01601	 0.0	 1956.0	 1956.0	 1956.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 2535	 0.00037	 0.0028	 0.0	 533.0	 11184.0	 11184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 7098	 0.00162	 0.01238	 0.0	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 7098	 0.001909	 0.01162	 0.0	 2683.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 7098	 0.001909	 0.010729	 0.0	 553.0	 2899.0	 2899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 3737	 0.00089	 0.00526	 0.0	 419.0	 5922.0	 5922.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 5529	 0.00087	 0.00536	 0.0	 5818.0	 5818.0	 5818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5441	 5753	 0.001521	 0.01176	 0.0	 533.0	 2664.0	 2664.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9019	 6563	 0.00014	 0.000591	 0.0	 476.0	 52008.0	 52008.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1341	 1101	 0.003531	 0.028781	 0.0	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2797	 8291	 0.004599	 0.03657	 0.0	 553.0	 857.0	 857.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2797	 8367	 0.00307	 0.019159	 0.0	 591.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2797	 1100	 0.000581	 0.004461	 0.0	 514.0	 7022.0	 7022.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2797	 6887	 0.00164	 0.01161	 0.0	 591.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4939	 6880	 0.00057	 0.003281	 0.0	 533.0	 9486.0	 9486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7738	 6982	 0.020419	 0.063669	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6565	 3121	 0.01424	 0.04751	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8707	 280	 0.00157	 0.008849	 0.0	 553.0	 3515.0	 3515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8707	 2510	 0.01218	 0.07524	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1625	 766	 0.00037	 0.00151	 0.0	 20318.0	 20318.0	 20318.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8411	 6232	 0.000219	 0.000531	 0.0	 54993.0	 54993.0	 54993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3951	 1397	 0.002849	 0.0137	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	964	 7282	 0.00116	 0.01692	 0.0	 1283.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	964	 7282	 0.00133	 0.01462	 0.0	 1415.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	964	 6475	 0.00063	 0.00821	 0.0	 987.0	 3837.0	 3837.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	964	 6475	 0.00064	 0.00804	 0.0	 1283.0	 3917.0	 3917.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 5420	 0.00126	 0.01272	 0.0	 1382.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 8267	 0.00337	 0.0494	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 7328	 0.0014	 0.0214	 0.0	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 7328	 0.00137	 0.02182	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 7164	 0.00212	 0.02063	 0.0	 1218.0	 1524.0	 1524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5550	 410	 0.00186	 0.01045	 0.0	 610.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5550	 7579	 0.00426	 0.021771	 0.0	 438.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5550	 7579	 0.002659	 0.020539	 0.0	 495.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5550	 4189	 0.00606	 0.049919	 0.0	 457.0	 629.0	 629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7282	 4196	 0.00109	 0.01192	 0.0	 889.0	 2639.0	 2639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1526	 3916	 0.013021	 0.049219	 0.0	 438.0	 621.0	 621.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1526	 4747	 0.00236	 0.01239	 0.0	 438.0	 2505.0	 2505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1526	 4747	 0.0027	 0.015169	 0.0	 419.0	 2051.0	 2051.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4541	 3346	 0.00285	 0.03283	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4541	 3346	 0.00529	 0.03969	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1343	 3346	 0.00254	 0.03721	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3680	 2719	 0.000159	 0.00069	 0.0	 44610.0	 44610.0	 44610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3680	 2719	 0.000229	 0.000979	 0.0	 31417.0	 31417.0	 31417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3680	 2719	 0.00024	 0.00082	 0.0	 36971.0	 36971.0	 36971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3680	 795	 0.000169	 0.00075	 0.0	 41087.0	 41087.0	 41087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3680	 4880	 0.00368	 0.01756	 0.0	 1761.0	 1761.0	 1761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3680	 1868	 0.002599	 0.020659	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7464	 5564	 0.00018	 0.00064	 0.0	 47512.0	 47512.0	 47512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7464	 7036	 0.000159	 0.000771	 0.0	 381.0	 40125.0	 40125.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7464	 5940	 0.00357	 0.01981	 0.0	 476.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7464	 7495	 0.006021	 0.03205	 0.0	 533.0	 969.0	 969.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4850	 2886	 0.001781	 0.01164	 0.0	 533.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4850	 7049	 0.002781	 0.018831	 0.0	 514.0	 1660.0	 1660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2510	 6146	 0.000349	 0.00281	 0.0	 11156.0	 11156.0	 11156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	90	 1860	 0.00313	 0.02444	 0.0	 610.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	90	 1860	 0.00368	 0.02074	 0.0	 591.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2142	 3276	 9.1e-05	 0.001539	 0.0	 20489.0	 20489.0	 20489.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2142	 3545	 0.00251	 0.01111	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2142	 6842	 0.003081	 0.017961	 0.0	 419.0	 1734.0	 1734.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2142	 6744	 0.005341	 0.030419	 0.0	 438.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2142	 7635	 9.9e-05	 0.00126	 0.0	 514.0	 24993.0	 24993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9091	 1040	 0.002169	 0.017901	 0.0	 419.0	 1752.0	 1752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2457	 6178	 0.00011	 0.00038	 0.0	 79847.0	 79847.0	 79847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1422	 1462	 0.00212	 0.00494	 0.0	 5876.0	 5876.0	 5876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1422	 7772	 0.018901	 0.077349	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7881	 5365	 0.00957	 0.0395	 0.0	 457.0	 778.0	 778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7881	 6982	 0.02324	 0.063469	 0.0	 400.0	 468.0	 468.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6926	 3327	 0.000531	 0.004331	 0.0	 610.0	 7240.0	 7240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1959	 615	 0.002581	 0.006229	 0.0	 4685.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6455	 1262	 0.00031	 0.002211	 0.0	 419.0	 14149.0	 14149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	803	 6982	 0.01087	 0.06114	 0.0	 438.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	803	 5918	 0.011581	 0.061099	 0.0	 419.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7624	 3070	 0.002099	 0.016271	 0.0	 400.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	500	 1547	 0.00093	 0.005461	 0.0	 5703.0	 5703.0	 5703.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	500	 5237	 0.009591	 0.037039	 0.0	 419.0	 826.0	 826.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	500	 772	 0.002591	 0.017211	 0.0	 553.0	 1815.0	 1815.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	500	 8950	 0.00164	 0.013651	 0.0	 495.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2754	 2079	 0.003219	 0.014719	 0.0	 457.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2754	 2229	 0.00401	 0.022229	 0.0	 457.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2754	 7049	 0.00126	 0.010211	 0.0	 591.0	 3071.0	 3071.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4118	 7873	 0.009169	 0.03993	 0.0	 772.0	 772.0	 772.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4118	 3865	 0.001349	 0.006081	 0.0	 5072.0	 5072.0	 5072.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 8486	 0.00156	 0.01931	 0.0	 1580.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 7530	 0.00152	 0.01968	 0.0	 1481.0	 1601.0	 1601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 7778	 0.00094	 0.01433	 0.0	 1678.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 6897	 0.00092	 0.01461	 0.0	 1448.0	 2158.0	 2158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 960	 0.00137	 0.02012	 0.0	 1119.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 960	 0.00134	 0.02051	 0.0	 921.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3857	 4491	 0.00314	 0.042151	 0.0	 572.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3857	 6010	 0.000651	 0.00494	 0.0	 6340.0	 6340.0	 6340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3857	 6940	 0.003961	 0.02426	 0.0	 591.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	858	 1642	 0.00013	 0.0015	 0.0	 20980.0	 20980.0	 20980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3028	 809	 0.00013	 0.00147	 0.0	 1876.0	 21405.0	 21405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4819	 1642	 0.00011	 0.00172	 0.0	 1876.0	 18328.0	 18328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2035	 809	 0.00012	 0.00166	 0.0	 18979.0	 18979.0	 18979.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3869	 1642	 0.00012	 0.00168	 0.0	 1909.0	 18755.0	 18755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3741	 809	 0.00012	 0.00172	 0.0	 1909.0	 18321.0	 18321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	742	 687	 0.00093	 0.005669	 0.0	 5499.0	 5499.0	 5499.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2910	 7098	 0.00105	 0.00506	 0.0	 6113.0	 6113.0	 6113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5688	 6231	 0.00113	 0.006539	 0.0	 4761.0	 4761.0	 4761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5182	 5455	 0.00037	 0.002919	 0.0	 10736.0	 10736.0	 10736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	707	 5695	 0.005169	 0.03738	 0.0	 476.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3814	 954	 0.00125	 0.006669	 0.0	 457.0	 4656.0	 4656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2313	 2438	 0.001281	 0.00661	 0.0	 4692.0	 4692.0	 4692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	195	 2985	 0.00226	 0.0138	 0.0	 457.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2518	 3513	 0.00213	 0.02677	 0.0	 1177.0	 1177.0	 1177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2518	 3346	 0.00154	 0.01919	 0.0	 1349.0	 1641.0	 1641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4544	 601	 0.00687	 0.04413	 0.0	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4544	 3241	 0.0045	 0.04725	 0.0	 457.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4544	 7338	 0.00138	 0.00837	 0.0	 3724.0	 3724.0	 3724.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3069	 1538	 0.000419	 0.001901	 0.0	 16227.0	 16227.0	 16227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3069	 1538	 0.00043	 0.00186	 0.0	 16547.0	 16547.0	 16547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6115	 4729	 0.003331	 0.015099	 0.0	 591.0	 2043.0	 2043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3344	 6616	 0.002099	 0.01631	 0.0	 533.0	 1921.0	 1921.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3809	 5616	 0.001331	 0.01082	 0.0	 591.0	 2898.0	 2898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3809	 6691	 0.00199	 0.00818	 0.0	 381.0	 3753.0	 3753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3809	 6691	 0.00169	 0.008831	 0.0	 3514.0	 3514.0	 3514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1326	 892	 0.001771	 0.014281	 0.0	 2196.0	 2196.0	 2196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	601	 616	 0.003099	 0.01844	 0.0	 495.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3496	 1551	 0.003409	 0.01819	 0.0	 438.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4925	 2230	 0.00057	 0.00369	 0.0	 8460.0	 8460.0	 8460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8057	 5907	 0.001081	 0.00468	 0.0	 6577.0	 6577.0	 6577.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5354	 5907	 0.00105	 0.004771	 0.0	 6466.0	 6466.0	 6466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3674	 616	 0.001979	 0.01549	 0.0	 591.0	 2023.0	 2023.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3674	 7338	 0.001469	 0.015151	 0.0	 2076.0	 2076.0	 2076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5836	 5083	 0.000711	 0.003969	 0.0	 419.0	 7834.0	 7834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5836	 7576	 0.00051	 0.00274	 0.0	 11334.0	 11334.0	 11334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5836	 3191	 0.000521	 0.00306	 0.0	 495.0	 10177.0	 10177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5836	 3488	 0.00188	 0.011841	 0.0	 2635.0	 2635.0	 2635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5836	 1578	 0.002469	 0.010539	 0.0	 2919.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	575	 5300	 0.00045	 0.00351	 0.0	 514.0	 8927.0	 8927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3929	 9173	 0.00037	 0.000659	 0.0	 41796.0	 41796.0	 41796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2089	 3818	 0.000401	 0.0007	 0.0	 39156.0	 39156.0	 39156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2089	 6232	 0.00014	 0.000531	 0.0	 57521.0	 57521.0	 57521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2089	 1643	 0.000289	 0.0013	 0.0	 495.0	 23719.0	 23719.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2089	 6253	 7e-05	 0.000289	 0.0	 106228.0	 106228.0	 106228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2089	 6684	 0.00051	 0.002151	 0.0	 381.0	 14289.0	 14289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2089	 8151	 0.00037	 0.00157	 0.0	 533.0	 19583.0	 19583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5067	 449	 0.00022	 0.00277	 0.0	 1448.0	 11368.0	 11368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5067	 449	 0.00025	 0.00271	 0.0	 1547.0	 11607.0	 11607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7641	 3037	 0.000271	 0.002081	 0.0	 572.0	 15052.0	 15052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7641	 3037	 0.00025	 0.00231	 0.0	 533.0	 13595.0	 13595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3191	 2340	 0.00095	 0.00331	 0.0	 9173.0	 9173.0	 9173.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3191	 8711	 0.00093	 0.00336	 0.0	 9061.0	 9061.0	 9061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8104	 8722	 0.000341	 0.002211	 0.0	 591.0	 14120.0	 14120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2644	 9191	 0.00032	 0.00232	 0.0	 13488.0	 13488.0	 13488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4128	 8522	 3.9e-05	 0.000271	 0.0	 514.0	 115370.0	 115370.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	604	 7522	 0.00075	 0.0101	 0.0	 1613.0	 3119.0	 3119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	604	 4000	 0.00118	 0.01455	 0.0	 1547.0	 2164.0	 2164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2155	 9021	 0.0017	 0.0098	 0.0	 514.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2155	 9021	 0.001521	 0.01111	 0.0	 2817.0	 2817.0	 2817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2155	 2042	 0.000169	 0.001401	 0.0	 22385.0	 22385.0	 22385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2155	 687	 0.002591	 0.01725	 0.0	 610.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2155	 3520	 0.000169	 0.001159	 0.0	 438.0	 26969.0	 26969.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2155	 4729	 0.00307	 0.01339	 0.0	 533.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2641	 4889	 0.002591	 0.013521	 0.0	 514.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9067	 9051	 0.000581	 0.005031	 0.0	 553.0	 6238.0	 6238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6969	 5573	 0.001419	 0.00595	 0.0	 381.0	 5164.0	 5164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	666	 1494	 0.00205	 0.02664	 0.0	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	666	 2732	 0.00295	 0.03721	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	666	 4550	 0.00335	 0.03648	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	666	 1607	 0.00022	 0.00251	 0.0	 1251.0	 12537.0	 12537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	666	 2093	 0.00059	 0.00651	 0.0	 1645.0	 4833.0	 4833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3565	 2177	 0.008539	 0.041979	 0.0	 381.0	 738.0	 738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3565	 2841	 0.001349	 0.0052	 0.0	 400.0	 5880.0	 5880.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3611	 7972	 0.00245	 0.013909	 0.0	 514.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3611	 2481	 0.001469	 0.008419	 0.0	 553.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5420	 7164	 0.00084	 0.00836	 0.0	 1349.0	 3760.0	 3760.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7119	 2078	 0.002591	 0.017789	 0.0	 514.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7119	 7873	 0.009651	 0.05968	 0.0	 419.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7422	 7519	 0.00143	 0.00799	 0.0	 381.0	 3892.0	 3892.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7422	 6744	 0.001969	 0.014909	 0.0	 572.0	 2101.0	 2101.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1026	 1860	 0.01039	 0.06406	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4765	 3327	 0.000719	 0.005331	 0.0	 438.0	 5873.0	 5873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6036	 6921	 0.00052	 0.00565	 0.0	 1415.0	 5568.0	 5568.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8670	 7069	 0.002409	 0.019479	 0.0	 495.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8670	 7069	 0.00256	 0.019151	 0.0	 419.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8670	 2866	 0.00656	 0.02288	 0.0	 381.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4032	 6450	 0.0027	 0.014901	 0.0	 400.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4032	 5738	 0.003591	 0.01362	 0.0	 400.0	 2243.0	 2243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7327	 2481	 0.002211	 0.01188	 0.0	 2614.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7327	 8189	 0.00068	 0.00357	 0.0	 400.0	 8692.0	 8692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7474	 1584	 0.000211	 0.000969	 0.0	 400.0	 31852.0	 31852.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8947	 3390	 9.9e-05	 0.000539	 0.0	 57640.0	 57640.0	 57640.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1808	 6384	 0.00645	 0.0263	 0.0	 419.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4624	 6031	 0.00063	 0.001901	 0.0	 15773.0	 15773.0	 15773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1721	 3558	 0.000281	 0.000669	 0.0	 43532.0	 43532.0	 43532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7694	 3865	 0.000219	 0.00064	 0.0	 46697.0	 46697.0	 46697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9181	 6723	 0.00014	 0.00105	 0.0	 29820.0	 29820.0	 29820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8373	 8748	 0.003219	 0.020729	 0.0	 533.0	 1506.0	 1506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8373	 8475	 0.00051	 0.003151	 0.0	 572.0	 9896.0	 9896.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8373	 8475	 0.000409	 0.00331	 0.0	 514.0	 9471.0	 9471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5630	 6639	 0.002289	 0.017479	 0.0	 591.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5630	 1187	 0.002831	 0.01895	 0.0	 533.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5630	 7274	 0.006289	 0.036521	 0.0	 853.0	 853.0	 853.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5630	 8992	 0.005651	 0.032169	 0.0	 438.0	 968.0	 968.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5630	 7266	 0.00414	 0.02262	 0.0	 476.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3492	 6734	 0.01095	 0.05814	 0.0	 457.0	 534.0	 534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3492	 1015	 0.009	 0.0368	 0.0	 495.0	 834.0	 834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3492	 8310	 0.000229	 0.00181	 0.0	 553.0	 17314.0	 17314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1980	 6570	 0.00119	 0.00726	 0.0	 610.0	 4294.0	 4294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9137	 749	 0.011771	 0.051669	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7522	 2183	 0.00209	 0.02279	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7571	 3916	 0.002031	 0.01443	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7571	 6891	 0.00145	 0.008479	 0.0	 553.0	 3673.0	 3673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2526	 6199	 0.00124	 0.01433	 0.0	 1514.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2526	 6199	 0.00127	 0.01402	 0.0	 1876.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1483	 3649	 0.013039	 0.052841	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2365	 6199	 0.00235	 0.02739	 0.0	 954.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2365	 6199	 0.0024	 0.02681	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2365	 4141	 0.00135	 0.02056	 0.0	 757.0	 1534.0	 1534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2365	 1311	 0.00087	 0.01124	 0.0	 954.0	 2802.0	 2802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8316	 174	 0.0012	 0.00818	 0.0	 629.0	 3821.0	 3821.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	174	 6430	 0.006961	 0.05561	 0.0	 495.0	 564.0	 564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5340	 7892	 0.00105	 0.00763	 0.0	 476.0	 4102.0	 4102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5340	 561	 0.000219	 0.00182	 0.0	 17232.0	 17232.0	 17232.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5340	 8843	 3.9e-05	 0.0002	 0.0	 155017.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5340	 8843	 4.5e-05	 0.000195	 0.0	 157839.0	 157839.0	 157839.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5340	 4239	 0.0035	 0.022651	 0.0	 533.0	 1379.0	 1379.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3866	 1860	 0.004281	 0.02319	 0.0	 457.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3866	 5395	 0.003729	 0.014021	 0.0	 419.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7042	 2177	 0.00212	 0.01582	 0.0	 572.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8672	 7164	 0.00056	 0.00784	 0.0	 757.0	 4019.0	 4019.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1860	 7772	 0.004401	 0.01813	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1860	 7772	 0.005021	 0.02144	 0.0	 1435.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4885	 2928	 0.00018	 0.000219	 0.0	 381.0	 111427.0	 111427.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4157	 2928	 0.000151	 0.000211	 0.0	 121741.0	 121741.0	 121741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4432	 2928	 0.000151	 0.000211	 0.0	 121741.0	 121741.0	 121741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2072	 5983	 0.00282	 0.02591	 0.0	 1212.0	 1212.0	 1212.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3450	 6552	 0.00131	 0.008539	 0.0	 533.0	 3657.0	 3657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3956	 7507	 0.002159	 0.015969	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5286	 1838	 0.00019	 0.000281	 0.0	 93122.0	 93122.0	 93122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5571	 2230	 0.0002	 0.000281	 0.0	 91583.0	 91583.0	 91583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2078	 8005	 0.00139	 0.00774	 0.0	 572.0	 4017.0	 4017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	639	 6351	 0.01101	 0.06739	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	639	 2749	 0.00063	 0.00463	 0.0	 438.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	639	 9130	 0.002341	 0.009599	 0.0	 476.0	 3197.0	 3197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	410	 4189	 0.00375	 0.021659	 0.0	 476.0	 1438.0	 1438.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1494	 5781	 0.00056	 0.00749	 0.0	 1283.0	 4206.0	 4206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	583	 6616	 0.00118	 0.00926	 0.0	 533.0	 3384.0	 3384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	583	 6031	 0.002039	 0.013081	 0.0	 514.0	 2386.0	 2386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1746	 7507	 0.00155	 0.010961	 0.0	 2854.0	 2854.0	 2854.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3276	 7635	 3.9e-05	 0.00036	 0.0	 419.0	 87233.0	 87233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1105	 196	 0.00024	 0.000409	 0.0	 381.0	 66610.0	 66610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8522	 7132	 0.000341	 0.001659	 0.0	 553.0	 18651.0	 18651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8522	 5351	 0.005461	 0.024919	 0.0	 457.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 7056	 0.00158	 0.02413	 0.0	 954.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 8825	 0.00155	 0.02458	 0.0	 856.0	 1283.0	 1283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 6889	 0.00021	 0.00256	 0.0	 1415.0	 12298.0	 12298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 6889	 0.00024	 0.00243	 0.0	 1514.0	 12936.0	 12936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 8887	 0.00144	 0.02266	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 8887	 0.0014	 0.02098	 0.0	 1503.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8763	 8487	 0.00086	 0.01074	 0.0	 2932.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8748	 8475	 0.003341	 0.02611	 0.0	 553.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	217	 6785	 0.00387	 0.02063	 0.0	 514.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	217	 6785	 0.00405	 0.018271	 0.0	 514.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	217	 1179	 0.00101	 0.00462	 0.0	 400.0	 6680.0	 6680.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	217	 2575	 0.00088	 0.00389	 0.0	 419.0	 7921.0	 7921.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	217	 7274	 0.005081	 0.039	 0.0	 514.0	 804.0	 804.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7972	 8189	 0.00257	 0.0208	 0.0	 553.0	 1508.0	 1508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7972	 8189	 0.00251	 0.01926	 0.0	 514.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7972	 1039	 0.002531	 0.01314	 0.0	 2361.0	 2361.0	 2361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7253	 7840	 0.00132	 0.00869	 0.0	 3594.0	 3594.0	 3594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4395	 8913	 0.00082	 0.004021	 0.0	 419.0	 7698.0	 7698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4395	 4852	 0.00143	 0.007479	 0.0	 438.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2795	 1183	 0.000659	 0.005771	 0.0	 5439.0	 5439.0	 5439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2795	 1183	 0.000591	 0.006539	 0.0	 4811.0	 4811.0	 4811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1305	 6291	 0.00589	 0.025599	 0.0	 476.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1305	 6982	 0.00614	 0.02343	 0.0	 438.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2732	 1798	 0.00155	 0.01994	 0.0	 1481.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2732	 3346	 0.00205	 0.03218	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4550	 3346	 0.00233	 0.03154	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4725	 5738	 0.002341	 0.01982	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1083	 8310	 8.1e-05	 0.000521	 0.0	 533.0	 59909.0	 59909.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1398	 5567	 9.9e-05	 0.00069	 0.0	 591.0	 45315.0	 45315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4281	 4580	 0.00276	 0.016419	 0.0	 553.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7050	 4908	 0.00036	 0.001229	 0.0	 457.0	 24666.0	 24666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7050	 3740	 0.000229	 0.000711	 0.0	 514.0	 42288.0	 42288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6563	 870	 0.00013	 0.00099	 0.0	 514.0	 31635.0	 31635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8999	 6495	 0.001159	 0.00689	 0.0	 419.0	 4522.0	 4522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6888	 5994	 0.008531	 0.03045	 0.0	 381.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5400	 8005	 0.000781	 0.004531	 0.0	 514.0	 6871.0	 6871.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5400	 8005	 0.00075	 0.00474	 0.0	 533.0	 6583.0	 6583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5881	 4031	 0.002159	 0.008349	 0.0	 3663.0	 3663.0	 3663.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8195	 8334	 0.00162	 0.01651	 0.0	 1547.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	933	 6357	 0.01236	 0.044211	 0.0	 400.0	 689.0	 689.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	933	 6357	 0.00825	 0.03989	 0.0	 419.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	933	 3775	 0.02187	 0.066961	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	933	 3975	 0.01212	 0.06661	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3918	 1642	 0.00036	 0.00534	 0.0	 889.0	 5902.0	 5902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6802	 1153	 0.000229	 0.00063	 0.0	 47123.0	 47123.0	 47123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6802	 7599	 0.000219	 0.000581	 0.0	 50874.0	 50874.0	 50874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4025	 3994	 0.000281	 0.00063	 0.0	 45791.0	 45791.0	 45791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1595	 1414	 0.005021	 0.035659	 0.0	 419.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3114	 3656	 0.00174	 0.007901	 0.0	 3905.0	 3905.0	 3905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5237	 2229	 0.003919	 0.020581	 0.0	 495.0	 1508.0	 1508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5237	 9108	 0.003341	 0.016349	 0.0	 495.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5237	 1478	 0.003271	 0.016669	 0.0	 457.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2799	 8515	 0.000151	 0.000659	 0.0	 419.0	 46722.0	 46722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6405	 7873	 0.00736	 0.035659	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6405	 3894	 0.00944	 0.042169	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4435	 4734	 0.00068	 0.00652	 0.0	 856.0	 4819.0	 4819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4435	 3483	 0.00188	 0.02281	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2079	 7052	 0.00168	 0.00956	 0.0	 533.0	 3255.0	 3255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2079	 7052	 0.001669	 0.00981	 0.0	 514.0	 3175.0	 3175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2079	 772	 0.002229	 0.01599	 0.0	 591.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2079	 772	 0.00218	 0.01631	 0.0	 610.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1081	 6475	 0.00238	 0.02124	 0.0	 1053.0	 1478.0	 1478.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1081	 6475	 0.00194	 0.02023	 0.0	 1251.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7361	 3166	 0.013831	 0.05955	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7361	 426	 0.00876	 0.04875	 0.0	 419.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2863	 1857	 0.0002	 0.00099	 0.0	 400.0	 31275.0	 31275.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1364	 2430	 0.00105	 0.00826	 0.0	 476.0	 3794.0	 3794.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2177	 749	 0.0172	 0.06637	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3594	 2850	 0.00305	 0.015781	 0.0	 476.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6555	 3608	 0.00208	 0.02105	 0.0	 1481.0	 1494.0	 1494.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8475	 1965	 0.00614	 0.043729	 0.0	 476.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8475	 5926	 0.000229	 0.001849	 0.0	 553.0	 16954.0	 16954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5735	 6053	 0.00386	 0.025789	 0.0	 438.0	 1212.0	 1212.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5735	 2341	 0.002031	 0.012	 0.0	 591.0	 2596.0	 2596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2629	 7507	 0.000591	 0.004	 0.0	 495.0	 7813.0	 7813.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1137	 2406	 9.1e-05	 0.00051	 0.0	 60973.0	 60973.0	 60973.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7577	 5814	 0.00732	 0.039969	 0.0	 419.0	 778.0	 778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7577	 3231	 0.004581	 0.02031	 0.0	 629.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7663	 5814	 0.00132	 0.00537	 0.0	 457.0	 5713.0	 5713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1183	 1159	 0.007521	 0.0387	 0.0	 476.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6852	 5051	 0.005159	 0.031281	 0.0	 533.0	 997.0	 997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8307	 8807	 9.9e-05	 0.001159	 0.0	 27156.0	 27156.0	 27156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6947	 8807	 9.9e-05	 0.00113	 0.0	 27847.0	 27847.0	 27847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4505	 4357	 0.00019	 0.000909	 0.0	 381.0	 34015.0	 34015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7144	 7791	 0.00107	 0.00413	 0.0	 7404.0	 7404.0	 7404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 2085	 9e-05	 0.00058	 0.0	 1251.0	 53817.0	 53817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 4024	 9e-05	 0.00059	 0.0	 1152.0	 52926.0	 52926.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 9065	 8e-05	 0.00053	 0.0	 757.0	 58932.0	 58932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 661	 8e-05	 0.00052	 0.0	 757.0	 60039.0	 60039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6612	 8864	 0.000271	 0.00151	 0.0	 495.0	 20590.0	 20590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8931	 6199	 0.00053	 0.00585	 0.0	 1909.0	 5378.0	 5378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8931	 6199	 0.00047	 0.00663	 0.0	 1448.0	 4753.0	 4753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8931	 6199	 0.00046	 0.00676	 0.0	 1251.0	 4662.0	 4662.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8931	 6199	 0.00045	 0.00689	 0.0	 1251.0	 4575.0	 4575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8931	 8494	 0.00028	 0.00338	 0.0	 1580.0	 9314.0	 9314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8931	 8494	 0.0003	 0.00319	 0.0	 1349.0	 9859.0	 9859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1643	 4511	 0.00025	 0.00101	 0.0	 476.0	 30359.0	 30359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	196	 1973	 0.000281	 0.00119	 0.0	 25834.0	 25834.0	 25834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2902	 5573	 0.00018	 0.00063	 0.0	 48210.0	 48210.0	 48210.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4950	 4410	 0.00382	 0.02868	 0.0	 1092.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4950	 333	 0.00361	 0.0235	 0.0	 572.0	 1329.0	 1329.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4950	 6908	 0.00538	 0.03569	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3377	 7726	 6e-05	 0.000409	 0.0	 514.0	 76413.0	 76413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1027	 3243	 9e-05	 0.00102	 0.0	 757.0	 30849.0	 30849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1027	 2458	 0.0014	 0.01649	 0.0	 1711.0	 1909.0	 1909.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1027	 2919	 0.00034	 0.00427	 0.0	 1119.0	 7375.0	 7375.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5308	 8560	 0.0001	 0.00109	 0.0	 757.0	 28859.0	 28859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5308	 6427	 0.00137	 0.01682	 0.0	 1777.0	 1872.0	 1872.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5308	 8347	 0.00131	 0.01262	 0.0	 1514.0	 2490.0	 2490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7148	 5610	 0.00262	 0.019669	 0.0	 533.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7148	 2421	 0.00082	 0.00526	 0.0	 476.0	 5934.0	 5934.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7148	 2421	 0.000841	 0.005151	 0.0	 457.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7148	 2421	 0.000669	 0.005081	 0.0	 476.0	 6164.0	 6164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7148	 6989	 0.001919	 0.012669	 0.0	 476.0	 2466.0	 2466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	44	 1545	 0.002659	 0.02	 0.0	 1566.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	44	 3541	 0.003031	 0.02343	 0.0	 572.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6231	 4710	 0.01176	 0.059159	 0.0	 400.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6231	 8367	 0.002469	 0.017531	 0.0	 495.0	 1785.0	 1785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6231	 2288	 0.000669	 0.005729	 0.0	 5477.0	 5477.0	 5477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8291	 8473	 0.000781	 0.00876	 0.0	 381.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8291	 5455	 0.00062	 0.00482	 0.0	 553.0	 6500.0	 6500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8291	 7635	 0.001349	 0.012599	 0.0	 533.0	 2493.0	 2493.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6842	 8473	 0.000979	 0.0082	 0.0	 3825.0	 3825.0	 3825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6842	 883	 0.008091	 0.028831	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6842	 2288	 0.000711	 0.005969	 0.0	 514.0	 5255.0	 5255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3969	 7726	 0.00145	 0.00857	 0.0	 3635.0	 3635.0	 3635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1090	 1129	 0.00869	 0.03768	 0.0	 400.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1090	 3070	 0.001719	 0.00837	 0.0	 457.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8515	 5365	 0.01582	 0.067349	 0.0	 438.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8515	 5365	 0.01457	 0.06469	 0.0	 400.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8515	 4529	 0.021711	 0.090539	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8515	 3364	 0.00019	 0.000729	 0.0	 400.0	 41929.0	 41929.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	935	 5383	 0.001271	 0.00638	 0.0	 400.0	 4856.0	 4856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	920	 6570	 3.9e-05	 0.0002	 0.0	 400.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6664	 4426	 0.000281	 0.00236	 0.0	 629.0	 13291.0	 13291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4339	 2183	 0.00019	 0.00329	 0.0	 1744.0	 9586.0	 9586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7513	 4000	 0.00035	 0.00324	 0.0	 9693.0	 9693.0	 9693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6570	 8542	 0.00049	 0.00349	 0.0	 419.0	 8963.0	 8963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6570	 8542	 0.000469	 0.00331	 0.0	 419.0	 9449.0	 9449.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6570	 1662	 0.00313	 0.01324	 0.0	 2322.0	 2322.0	 2322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6570	 9119	 0.001031	 0.006719	 0.0	 476.0	 4647.0	 4647.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6570	 1151	 0.00038	 0.00401	 0.0	 7843.0	 7843.0	 7843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	502	 3589	 0.00037	 0.002849	 0.0	 495.0	 10995.0	 10995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8473	 1040	 0.00032	 0.00256	 0.0	 476.0	 12244.0	 12244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8473	 145	 0.00037	 0.00118	 0.0	 381.0	 25543.0	 25543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8473	 4267	 0.00068	 0.001151	 0.0	 23628.0	 23628.0	 23628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4936	 5179	 0.00168	 0.009841	 0.0	 495.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5317	 8854	 0.000599	 0.002401	 0.0	 400.0	 12765.0	 12765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9018	 4	 0.002169	 0.00911	 0.0	 400.0	 3374.0	 3374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9018	 4829	 0.002849	 0.01282	 0.0	 457.0	 2406.0	 2406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6253	 5383	 0.001229	 0.01207	 0.0	 553.0	 2604.0	 2604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6253	 7507	 0.001289	 0.01089	 0.0	 610.0	 2881.0	 2881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8887	 1644	 0.00093	 0.01036	 0.0	 856.0	 3037.0	 3037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8887	 3483	 0.00083	 0.01174	 0.0	 823.0	 2684.0	 2684.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6639	 7840	 0.00118	 0.009469	 0.0	 3311.0	 3311.0	 3311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6639	 7840	 0.001151	 0.009651	 0.0	 3250.0	 3250.0	 3250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5461	 8109	 0.00101	 0.01327	 0.0	 1580.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6291	 4189	 0.00364	 0.02486	 0.0	 572.0	 1258.0	 1258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8405	 4747	 0.00056	 0.00425	 0.0	 533.0	 7369.0	 7369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8405	 4580	 0.00369	 0.02681	 0.0	 533.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	338	 7824	 0.000531	 0.00276	 0.0	 400.0	 11239.0	 11239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2468	 7824	 0.000521	 0.00281	 0.0	 381.0	 11053.0	 11053.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5257	 7824	 0.000419	 0.00232	 0.0	 13399.0	 13399.0	 13399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2189	 7824	 0.000409	 0.00237	 0.0	 13134.0	 13134.0	 13134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8458	 8267	 0.00014	 0.00193	 0.0	 1514.0	 16324.0	 16324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2676	 5987	 0.003211	 0.01481	 0.0	 419.0	 2085.0	 2085.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1187	 5712	 0.00381	 0.01175	 0.0	 2558.0	 2558.0	 2558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1187	 6521	 0.003781	 0.02676	 0.0	 419.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2360	 8636	 0.000919	 0.005461	 0.0	 553.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2360	 8829	 0.000271	 0.001211	 0.0	 381.0	 25455.0	 25455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2360	 4235	 0.002229	 0.017401	 0.0	 572.0	 1801.0	 1801.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2360	 4235	 0.00243	 0.017659	 0.0	 610.0	 1773.0	 1773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2360	 4235	 0.002531	 0.01705	 0.0	 591.0	 1833.0	 1833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8818	 5099	 0.012531	 0.05451	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5781	 4734	 0.00087	 0.01212	 0.0	 1349.0	 2600.0	 2600.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5781	 905	 0.0006	 0.00802	 0.0	 1711.0	 3928.0	 3928.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5781	 8334	 0.00072	 0.00667	 0.0	 1843.0	 4709.0	 4709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5781	 2093	 0.00234	 0.02626	 0.0	 1199.0	 1199.0	 1199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6772	 6989	 0.00038	 0.002969	 0.0	 514.0	 10553.0	 10553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7885	 3912	 0.00024	 0.00045	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6730	 3912	 0.000229	 0.000409	 0.0	 67388.0	 67388.0	 67388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4301	 3912	 0.000281	 0.000401	 0.0	 64510.0	 64510.0	 64510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5362	 5610	 0.001211	 0.005271	 0.0	 5841.0	 5841.0	 5841.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5362	 350	 0.000281	 0.00107	 0.0	 438.0	 28553.0	 28553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5362	 6763	 0.00025	 0.001091	 0.0	 28222.0	 28222.0	 28222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3855	 1973	 0.00019	 0.00081	 0.0	 629.0	 37967.0	 37967.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3855	 1973	 0.00045	 0.00136	 0.0	 591.0	 22051.0	 22051.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3481	 554	 0.003461	 0.023289	 0.0	 1342.0	 1342.0	 1342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5460	 8222	 0.0013	 0.01609	 0.0	 1843.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5460	 8222	 0.00128	 0.0164	 0.0	 1711.0	 1921.0	 1921.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5460	 2721	 0.00089	 0.01082	 0.0	 1580.0	 2910.0	 2910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5460	 2721	 0.00087	 0.01102	 0.0	 1645.0	 2858.0	 2858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3786	 8578	 0.003349	 0.02514	 0.0	 533.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	490	 2653	 0.0003	 0.00061	 0.0	 46468.0	 46468.0	 46468.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	148	 7069	 0.000289	 0.001211	 0.0	 514.0	 25372.0	 25372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7256	 8743	 0.01301	 0.044091	 0.0	 438.0	 688.0	 688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7256	 1742	 0.02162	 0.065969	 0.0	 400.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8930	 314	 0.006461	 0.05275	 0.0	 514.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6954	 7974	 0.0002	 0.000271	 0.0	 93784.0	 93784.0	 93784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3325	 7974	 0.00018	 0.00026	 0.0	 99888.0	 99888.0	 99888.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5627	 1742	 0.00032	 0.00188	 0.0	 16564.0	 16564.0	 16564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5610	 6989	 0.00105	 0.006591	 0.0	 476.0	 4733.0	 4733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	21	 6163	 0.00013	 0.00055	 0.0	 55892.0	 55892.0	 55892.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3749	 5365	 0.006151	 0.04013	 0.0	 629.0	 779.0	 779.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3749	 6982	 0.007159	 0.040591	 0.0	 533.0	 767.0	 767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2291	 3133	 0.00874	 0.048461	 0.0	 400.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2291	 4738	 0.004159	 0.01606	 0.0	 1905.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2291	 3656	 0.002919	 0.01912	 0.0	 533.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	314	 4300	 0.00094	 0.00394	 0.0	 419.0	 7799.0	 7799.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	314	 5789	 0.000901	 0.00395	 0.0	 7797.0	 7797.0	 7797.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	314	 2467	 0.003159	 0.017789	 0.0	 572.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	314	 2467	 0.002419	 0.018331	 0.0	 1709.0	 1709.0	 1709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	314	 5256	 0.00375	 0.018281	 0.0	 419.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3200	 2653	 0.00025	 0.001031	 0.0	 419.0	 29775.0	 29775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4679	 4852	 0.00264	 0.01238	 0.0	 419.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4679	 4852	 0.001289	 0.00795	 0.0	 457.0	 3923.0	 3923.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4679	 1151	 0.00087	 0.003081	 0.0	 476.0	 9867.0	 9867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8568	 5215	 0.000401	 0.00224	 0.0	 419.0	 13881.0	 13881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	58	 221	 0.0003	 0.00385	 0.0	 8180.0	 8180.0	 8180.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6807	 851	 0.00126	 0.008219	 0.0	 533.0	 3799.0	 3799.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	150	 5099	 0.01905	 0.055729	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	150	 3558	 0.00201	 0.00444	 0.0	 6482.0	 6482.0	 6482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7209	 2934	 0.00101	 0.00324	 0.0	 9308.0	 9308.0	 9308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 4787	 0.00105	 0.00677	 0.0	 1218.0	 4611.0	 4611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 3830	 0.00039	 0.00502	 0.0	 1152.0	 6274.0	 6274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 5648	 0.0004	 0.00492	 0.0	 954.0	 6400.0	 6400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 4000	 0.00051	 0.00617	 0.0	 1349.0	 5103.0	 5103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7537	 3485	 0.0003	 0.00314	 0.0	 1580.0	 10015.0	 10015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7537	 3830	 0.00051	 0.00668	 0.0	 1645.0	 4715.0	 4715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7537	 5648	 0.0005	 0.00678	 0.0	 1777.0	 4647.0	 4647.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 2424	 0.002909	 0.017	 0.0	 1832.0	 1832.0	 1832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 1156	 0.00245	 0.011281	 0.0	 476.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 4914	 0.0027	 0.01532	 0.0	 457.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 4914	 0.00105	 0.011151	 0.0	 2821.0	 2821.0	 2821.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 3834	 0.00036	 0.002669	 0.0	 11729.0	 11729.0	 11729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 556	 0.0018	 0.011169	 0.0	 457.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 3019	 0.000711	 0.007771	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1262	 7923	 0.00036	 0.00257	 0.0	 12172.0	 12172.0	 12172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1551	 4103	 0.00201	 0.01195	 0.0	 610.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1551	 7862	 0.001091	 0.00731	 0.0	 572.0	 4274.0	 4274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1551	 5458	 0.00105	 0.007591	 0.0	 629.0	 4122.0	 4122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1551	 1838	 0.00299	 0.02256	 0.0	 476.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3070	 2888	 0.00036	 0.00288	 0.0	 10884.0	 10884.0	 10884.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4874	 4504	 0.00589	 0.045599	 0.0	 553.0	 688.0	 688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4874	 3579	 0.00157	 0.0127	 0.0	 476.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4874	 3579	 0.00168	 0.011969	 0.0	 2614.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4874	 7903	 0.00289	 0.021031	 0.0	 438.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6368	 1102	 0.00395	 0.025211	 0.0	 572.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6368	 9217	 0.002771	 0.021659	 0.0	 476.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6368	 5653	 0.002979	 0.016901	 0.0	 553.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8478	 5907	 0.007419	 0.034021	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5241	 6921	 0.00056	 0.00813	 0.0	 889.0	 3877.0	 3877.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4	 1813	 0.00361	 0.015211	 0.0	 438.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8950	 7049	 0.000409	 0.003331	 0.0	 629.0	 9413.0	 9413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6846	 8788	 0.004091	 0.019599	 0.0	 476.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6846	 6734	 0.00294	 0.012841	 0.0	 495.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4426	 5616	 0.020771	 0.080479	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4426	 1965	 0.00662	 0.0513	 0.0	 553.0	 611.0	 611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4426	 1767	 0.00607	 0.04581	 0.0	 533.0	 684.0	 684.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3037	 1102	 0.000669	 0.0042	 0.0	 476.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3037	 8485	 0.001271	 0.007419	 0.0	 476.0	 4197.0	 4197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3037	 5653	 0.001599	 0.012271	 0.0	 572.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5395	 4661	 0.009599	 0.05024	 0.0	 419.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5395	 520	 0.00149	 0.009219	 0.0	 438.0	 3383.0	 3383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5395	 6816	 0.01488	 0.06724	 0.0	 400.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5395	 5918	 0.003599	 0.024031	 0.0	 419.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5395	 5918	 0.00519	 0.024	 0.0	 438.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8636	 1380	 0.003461	 0.013349	 0.0	 400.0	 2291.0	 2291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3436	 4239	 0.00105	 0.01236	 0.0	 2547.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3436	 4239	 0.00199	 0.012331	 0.0	 495.0	 2529.0	 2529.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3436	 3656	 0.00711	 0.044711	 0.0	 438.0	 698.0	 698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6203	 7124	 0.006729	 0.02543	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9059	 7124	 0.005771	 0.02999	 0.0	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5994	 96	 0.0048	 0.021771	 0.0	 1417.0	 1417.0	 1417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5049	 306	 0.00286	 0.02212	 0.0	 533.0	 1417.0	 1417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	718	 8397	 0.00351	 0.02175	 0.0	 514.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	718	 6982	 0.008401	 0.0448	 0.0	 572.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7202	 8807	 0.0018	 0.01187	 0.0	 2632.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7202	 8807	 0.001831	 0.01163	 0.0	 2683.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8592	 2995	 0.00075	 0.00538	 0.0	 5816.0	 5816.0	 5816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6581	 823	 2e-05	 0.00033	 0.0	 95544.0	 95544.0	 95544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6581	 1680	 1e-05	 0.00034	 0.0	 1810.0	 92864.0	 92864.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6199	 953	 0.00023	 0.00258	 0.0	 823.0	 12195.0	 12195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6199	 1817	 0.00023	 0.00252	 0.0	 757.0	 12483.0	 12483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3231	 1504	 0.002031	 0.008531	 0.0	 3602.0	 3602.0	 3602.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3231	 7226	 0.005349	 0.020789	 0.0	 419.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2928	 7865	 0.0002	 0.00082	 0.0	 495.0	 37425.0	 37425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3916	 6891	 0.002091	 0.011219	 0.0	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6053	 171	 0.00262	 0.016979	 0.0	 533.0	 1839.0	 1839.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6053	 171	 0.002669	 0.01663	 0.0	 591.0	 1876.0	 1876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8829	 3044	 0.00025	 0.00118	 0.0	 514.0	 26188.0	 26188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1552	 1194	 0.00056	 0.00715	 0.0	 1645.0	 4405.0	 4405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3912	 3740	 0.0007	 0.00455	 0.0	 438.0	 6862.0	 6862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3912	 2695	 0.000331	 0.001711	 0.0	 381.0	 18126.0	 18126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3912	 2695	 0.00011	 0.000781	 0.0	 553.0	 40050.0	 40050.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3912	 8877	 0.00111	 0.00664	 0.0	 438.0	 4693.0	 4693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7520	 8222	 0.00066	 0.00838	 0.0	 1547.0	 3758.0	 3758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7520	 8222	 0.00064	 0.00854	 0.0	 1547.0	 3689.0	 3689.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2421	 3610	 0.003091	 0.017091	 0.0	 572.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2421	 1414	 0.00643	 0.03687	 0.0	 629.0	 844.0	 844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8879	 3610	 0.00275	 0.01937	 0.0	 1615.0	 1615.0	 1615.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8397	 5918	 0.00357	 0.021289	 0.0	 514.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1914	 6982	 0.000289	 0.002789	 0.0	 11266.0	 11266.0	 11266.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7873	 6638	 0.002531	 0.01345	 0.0	 381.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4562	 7702	 0.00162	 0.012159	 0.0	 514.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4562	 7702	 0.00262	 0.01168	 0.0	 419.0	 2639.0	 2639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8835	 1156	 0.00099	 0.006081	 0.0	 5127.0	 5127.0	 5127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8835	 1233	 0.000909	 0.005979	 0.0	 5224.0	 5224.0	 5224.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3390	 408	 0.00011	 0.0008	 0.0	 39117.0	 39117.0	 39117.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3390	 7231	 0.00011	 0.00068	 0.0	 45856.0	 45856.0	 45856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3390	 5993	 0.00207	 0.008341	 0.0	 495.0	 3676.0	 3676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1910	 2550	 0.00019	 0.001031	 0.0	 30131.0	 30131.0	 30131.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3975	 7353	 0.014039	 0.0667	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3126	 7495	 0.004961	 0.03043	 0.0	 438.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2689	 5753	 0.00056	 0.003531	 0.0	 8836.0	 8836.0	 8836.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1201	 4235	 0.001461	 0.00889	 0.0	 514.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7626	 7076	 6e-05	 0.000419	 0.0	 495.0	 74627.0	 74627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4823	 4060	 0.00139	 0.005169	 0.0	 5902.0	 5902.0	 5902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4141	 1311	 0.00069	 0.00825	 0.0	 757.0	 3816.0	 3816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7124	 4566	 0.004969	 0.030781	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7124	 8873	 0.00012	 0.000969	 0.0	 591.0	 32351.0	 32351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6684	 5383	 0.001091	 0.010159	 0.0	 572.0	 3092.0	 3092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8151	 5383	 0.000969	 0.00887	 0.0	 553.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4357	 6619	 0.00099	 0.006789	 0.0	 514.0	 4605.0	 4605.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8191	 8765	 0.001031	 0.00586	 0.0	 381.0	 5309.0	 5309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7466	 5469	 0.00401	 0.03345	 0.0	 629.0	 938.0	 938.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3401	 5351	 9.1e-05	 0.000349	 0.0	 87580.0	 87580.0	 87580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3760	 225	 0.00125	 0.00745	 0.0	 591.0	 4182.0	 4182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	53	 4031	 0.003711	 0.024219	 0.0	 514.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8222	 6921	 0.00169	 0.02156	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8222	 6921	 0.00171	 0.02114	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6556	 4239	 0.00088	 0.00562	 0.0	 533.0	 5553.0	 5553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6556	 4239	 0.0008	 0.00618	 0.0	 572.0	 5069.0	 5069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2940	 7178	 0.00161	 0.01014	 0.0	 3077.0	 3077.0	 3077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3928	 2563	 0.00032	 0.002031	 0.0	 533.0	 15364.0	 15364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3928	 6521	 0.00011	 0.000659	 0.0	 495.0	 47279.0	 47279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1923	 3830	 0.00042	 0.00505	 0.0	 1086.0	 6234.0	 6234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1923	 5648	 0.00043	 0.00494	 0.0	 1251.0	 6371.0	 6371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2815	 4914	 0.00038	 0.000711	 0.0	 39182.0	 39182.0	 39182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2815	 4914	 0.00037	 0.000659	 0.0	 41796.0	 41796.0	 41796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4125	 1644	 0.00248	 0.03096	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	163	 3498	 0.00375	 0.019729	 0.0	 495.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	163	 2430	 0.00518	 0.020021	 0.0	 438.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7943	 9108	 0.000771	 0.003711	 0.0	 495.0	 8334.0	 8334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7943	 1478	 0.00076	 0.003789	 0.0	 457.0	 8174.0	 8174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2308	 3541	 0.000781	 0.00574	 0.0	 5453.0	 5453.0	 5453.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3535	 7582	 0.00089	 0.00562	 0.0	 5552.0	 5552.0	 5552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2019	 8542	 0.000331	 0.001401	 0.0	 21943.0	 21943.0	 21943.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5174	 8542	 0.000401	 0.00137	 0.0	 22129.0	 22129.0	 22129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7945	 5215	 0.00051	 0.003349	 0.0	 9325.0	 9325.0	 9325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2057	 9130	 0.000461	 0.00168	 0.0	 18132.0	 18132.0	 18132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2057	 9130	 0.000469	 0.00164	 0.0	 18519.0	 18519.0	 18519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4661	 6816	 0.006081	 0.03114	 0.0	 457.0	 996.0	 996.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7519	 776	 0.005831	 0.02218	 0.0	 495.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8989	 3435	 0.00013	 0.000461	 0.0	 65948.0	 65948.0	 65948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7797	 2020	 0.00013	 0.000461	 0.0	 65948.0	 65948.0	 65948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	871	 4031	 0.00262	 0.020289	 0.0	 514.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	871	 2878	 0.00164	 0.01194	 0.0	 553.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7353	 9164	 0.006479	 0.02845	 0.0	 514.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7974	 2012	 0.00294	 0.014419	 0.0	 495.0	 2147.0	 2147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7974	 2012	 0.00238	 0.01463	 0.0	 495.0	 2132.0	 2132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7974	 1750	 0.002219	 0.00993	 0.0	 476.0	 3105.0	 3105.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1401	 2303	 0.008651	 0.04886	 0.0	 400.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4504	 7903	 0.00464	 0.030979	 0.0	 1009.0	 1009.0	 1009.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 449	 0.00092	 0.00889	 0.0	 1547.0	 3535.0	 3535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 449	 0.00093	 0.00869	 0.0	 1448.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 1817	 0.0022	 0.03485	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 2458	 0.00074	 0.00941	 0.0	 1843.0	 3347.0	 3347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 6427	 0.00087	 0.00884	 0.0	 1678.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 1730	 0.00139	 0.01662	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9217	 594	 0.002781	 0.022979	 0.0	 400.0	 1365.0	 1365.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6351	 5393	 0.000521	 0.00407	 0.0	 629.0	 7699.0	 7699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6194	 7702	 0.008479	 0.032841	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2503	 7491	 0.005669	 0.02901	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4031	 2872	 0.001031	 0.004099	 0.0	 7474.0	 7474.0	 7474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4031	 8043	 0.00301	 0.018719	 0.0	 476.0	 1667.0	 1667.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1813	 2866	 0.00257	 0.01713	 0.0	 438.0	 1824.0	 1824.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5365	 5417	 0.010461	 0.03836	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5365	 4100	 0.001719	 0.011531	 0.0	 514.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5365	 1556	 9.1e-05	 0.00056	 0.0	 400.0	 55676.0	 55676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3894	 3865	 0.00476	 0.025289	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	128	 1554	 0.000219	 0.00164	 0.0	 419.0	 19092.0	 19092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	198	 7994	 0.002159	 0.01163	 0.0	 2671.0	 2671.0	 2671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	198	 1554	 0.00295	 0.01539	 0.0	 400.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2985	 3133	 0.007789	 0.033039	 0.0	 400.0	 931.0	 931.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7316	 3071	 0.00026	 0.0013	 0.0	 23827.0	 23827.0	 23827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6486	 8992	 0.00162	 0.013229	 0.0	 438.0	 2371.0	 2371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8485	 594	 0.007919	 0.04194	 0.0	 438.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	682	 8477	 0.001229	 0.00401	 0.0	 400.0	 7532.0	 7532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5146	 5488	 0.008021	 0.042831	 0.0	 438.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6638	 776	 0.007711	 0.03006	 0.0	 438.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8788	 789	 0.00261	 0.015469	 0.0	 419.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6332	 1556	 0.00139	 0.00536	 0.0	 5705.0	 5705.0	 5705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6332	 1556	 0.001419	 0.00525	 0.0	 5809.0	 5809.0	 5809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1883	 7702	 0.006289	 0.032271	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1883	 2132	 0.011031	 0.05625	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	171	 2341	 0.001841	 0.01324	 0.0	 572.0	 2364.0	 2364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6630	 10	 0.000599	 0.00186	 0.0	 553.0	 16165.0	 16165.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4484	 4239	 0.00036	 0.001591	 0.0	 533.0	 19365.0	 19365.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3044	 4235	 0.003849	 0.027651	 0.0	 553.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	851	 4454	 0.00186	 0.00874	 0.0	 591.0	 3535.0	 3535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3485	 2183	 0.00025	 0.00285	 0.0	 1580.0	 11041.0	 11041.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1156	 7923	 0.00207	 0.008841	 0.0	 419.0	 3479.0	 3479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1156	 1233	 6e-05	 0.00039	 0.0	 553.0	 80052.0	 80052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8913	 4852	 0.002159	 0.008909	 0.0	 457.0	 3446.0	 3446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4039	 1233	 0.000219	 0.00039	 0.0	 70621.0	 70621.0	 70621.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4914	 2653	 0.00011	 0.000521	 0.0	 400.0	 59321.0	 59321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4914	 2653	 0.00011	 0.00049	 0.0	 400.0	 62899.0	 62899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4914	 556	 0.000771	 0.003789	 0.0	 438.0	 8170.0	 8170.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4914	 3019	 0.000229	 0.002849	 0.0	 11052.0	 11052.0	 11052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7994	 5256	 0.00445	 0.027599	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1709	 3346	 0.00218	 0.02	 0.0	 1481.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1709	 8468	 0.00074	 0.00865	 0.0	 1218.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7702	 1234	 0.002531	 0.019419	 0.0	 400.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7702	 8035	 0.003	 0.01631	 0.0	 1905.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8677	 3331	 0.008461	 0.025081	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8189	 3643	 0.00382	 0.013669	 0.0	 495.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3133	 8477	 0.002581	 0.01814	 0.0	 514.0	 1724.0	 1724.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6744	 6101	 0.00201	 0.012219	 0.0	 533.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8542	 4313	 0.00087	 0.001599	 0.0	 17353.0	 17353.0	 17353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	769	 5233	 0.00455	 0.02394	 0.0	 419.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1965	 5926	 0.005651	 0.041771	 0.0	 457.0	 750.0	 750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9014	 3999	 0.00069	 0.001271	 0.0	 21842.0	 21842.0	 21842.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1917	 8406	 0.00068	 0.00269	 0.0	 400.0	 11385.0	 11385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1917	 2021	 0.00036	 0.00261	 0.0	 476.0	 11989.0	 11989.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1917	 8293	 0.001669	 0.012031	 0.0	 419.0	 2601.0	 2601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4738	 3656	 0.009669	 0.03513	 0.0	 867.0	 867.0	 867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4738	 8477	 0.001099	 0.00862	 0.0	 3636.0	 3636.0	 3636.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7998	 1644	 0.0005	 0.00711	 0.0	 757.0	 4432.0	 4432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6734	 1015	 0.003919	 0.017781	 0.0	 495.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6734	 8992	 0.00161	 0.019781	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6734	 789	 0.0007	 0.01256	 0.0	 610.0	 2512.0	 2512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5004	 5393	 0.000409	 0.0018	 0.0	 17113.0	 17113.0	 17113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1708	 3906	 2e-05	 0.00043	 0.0	 73380.0	 73380.0	 73380.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9150	 3906	 3e-05	 0.0004	 0.0	 1810.0	 78748.0	 78748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	280	 9158	 0.00968	 0.056659	 0.0	 457.0	 550.0	 550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8043	 3656	 0.003969	 0.02925	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5712	 8992	 0.00219	 0.01468	 0.0	 514.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5712	 8466	 0.000401	 0.003159	 0.0	 476.0	 9920.0	 9920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5712	 6880	 0.000531	 0.003	 0.0	 476.0	 10368.0	 10368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5215	 7266	 0.00136	 0.00576	 0.0	 476.0	 5338.0	 5338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8807	 8992	 0.000849	 0.006289	 0.0	 457.0	 4978.0	 4978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8807	 8992	 0.000841	 0.006409	 0.0	 457.0	 4887.0	 4887.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8807	 8992	 0.00045	 0.00506	 0.0	 6219.0	 6219.0	 6219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	218	 2088	 0.003669	 0.02988	 0.0	 495.0	 1050.0	 1050.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	520	 5918	 0.002	 0.01568	 0.0	 514.0	 1999.0	 1999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2653	 2128	 0.00031	 0.0008	 0.0	 419.0	 36817.0	 36817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1216	 5233	 0.00043	 0.00038	 0.0	 55045.0	 55045.0	 55045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8980	 5993	 0.00043	 0.002229	 0.0	 13915.0	 13915.0	 13915.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5212	 5993	 0.00049	 0.00218	 0.0	 14137.0	 14137.0	 14137.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3656	 4060	 0.00282	 0.01844	 0.0	 629.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	883	 3331	 0.00462	 0.014849	 0.0	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5144	 3346	 0.00263	 0.04076	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3498	 2563	 0.01062	 0.056719	 0.0	 457.0	 548.0	 548.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1896	 8200	 0.0001	 0.00105	 0.0	 757.0	 29948.0	 29948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9130	 8864	 0.00239	 0.017341	 0.0	 476.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3503	 2510	 0.001341	 0.010581	 0.0	 533.0	 2962.0	 2962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3503	 6146	 0.00101	 0.007599	 0.0	 572.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	401	 1584	 0.00011	 0.000289	 0.0	 495.0	 102150.0	 102150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7328	 6921	 0.00146	 0.01769	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7328	 6921	 0.0013	 0.02004	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6816	 5573	 0.007909	 0.028349	 0.0	 419.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7396	 8564	 0.00012	 0.00049	 0.0	 62614.0	 62614.0	 62614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7396	 8564	 0.00012	 0.000479	 0.0	 63968.0	 63968.0	 63968.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 432	 0.00076	 0.01018	 0.0	 1613.0	 3095.0	 3095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 432	 0.0009	 0.00865	 0.0	 1777.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 432	 0.00096	 0.01294	 0.0	 1645.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 432	 0.0004	 0.00756	 0.0	 1711.0	 4173.0	 4173.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 432	 0.00039	 0.00771	 0.0	 1547.0	 4092.0	 4092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 8200	 0.00163	 0.02291	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2949	 3121	 0.00636	 0.03855	 0.0	 495.0	 809.0	 809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2949	 3121	 0.00639	 0.03863	 0.0	 514.0	 807.0	 807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	953	 1730	 0.00113	 0.01362	 0.0	 790.0	 2312.0	 2312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1767	 892	 0.00861	 0.05318	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4674	 4889	 0.0012	 0.004669	 0.0	 438.0	 6553.0	 6553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4674	 7076	 0.00018	 0.001091	 0.0	 514.0	 28567.0	 28567.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1234	 8035	 0.001401	 0.00612	 0.0	 457.0	 5032.0	 5032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	115	 225	 0.00068	 0.00387	 0.0	 591.0	 8039.0	 8039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5720	 8578	 0.0043	 0.033591	 0.0	 514.0	 933.0	 933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3579	 5469	 0.003039	 0.01911	 0.0	 591.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3246	 124	 6e-05	 0.00111	 0.0	 953.0	 28416.0	 28416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8846	 4783	 5e-05	 0.001091	 0.0	 953.0	 28923.0	 28923.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2393	 3306	 3.9e-05	 0.00089	 0.0	 953.0	 35458.0	 35458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1895	 4480	 3.9e-05	 0.000901	 0.0	 953.0	 35026.0	 35026.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	678	 4454	 0.000169	 0.00111	 0.0	 610.0	 28133.0	 28133.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1002	 4852	 0.000331	 0.0027	 0.0	 11613.0	 11613.0	 11613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6429	 2012	 0.00026	 0.00369	 0.0	 8540.0	 8540.0	 8540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4889	 7076	 0.000341	 0.00274	 0.0	 11440.0	 11440.0	 11440.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5341	 7491	 0.00038	 0.00506	 0.0	 514.0	 6226.0	 6226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2563	 6521	 0.00012	 0.000831	 0.0	 476.0	 37622.0	 37622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1111	 594	 0.003031	 0.0123	 0.0	 2494.0	 2494.0	 2494.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4747	 7791	 0.001521	 0.00774	 0.0	 495.0	 4005.0	 4005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3906	 3022	 0.00059	 0.00552	 0.0	 1711.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3906	 1194	 0.00053	 0.00625	 0.0	 1645.0	 5036.0	 5036.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5993	 8804	 0.00143	 0.01076	 0.0	 629.0	 2911.0	 2911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1798	 8487	 0.00056	 0.00593	 0.0	 5304.0	 5304.0	 5304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2467	 7178	 0.00205	 0.01461	 0.0	 514.0	 2142.0	 2142.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2132	 2303	 0.01068	 0.054521	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8992	 8466	 0.00194	 0.011039	 0.0	 533.0	 2819.0	 2819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8992	 6880	 0.00131	 0.010099	 0.0	 533.0	 3102.0	 3102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8992	 2995	 0.001289	 0.014229	 0.0	 419.0	 2211.0	 2211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	805	 3221	 0.00455	 0.027031	 0.0	 495.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	805	 3327	 0.00239	 0.01414	 0.0	 610.0	 2203.0	 2203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	805	 8310	 0.004039	 0.029669	 0.0	 591.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	805	 2088	 0.001099	 0.007771	 0.0	 629.0	 4025.0	 4025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5383	 2021	 0.00082	 0.00762	 0.0	 514.0	 4122.0	 4122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5383	 4114	 0.000719	 0.0033	 0.0	 9353.0	 9353.0	 9353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5383	 5519	 0.000599	 0.00361	 0.0	 400.0	 8632.0	 8632.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5383	 8293	 0.000521	 0.004039	 0.0	 476.0	 7757.0	 7757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5383	 3435	 0.000901	 0.0088	 0.0	 533.0	 3571.0	 3571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7507	 6990	 0.000781	 0.00306	 0.0	 10003.0	 10003.0	 10003.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7507	 2406	 0.000419	 0.00399	 0.0	 7874.0	 7874.0	 7874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7507	 2020	 0.000841	 0.009841	 0.0	 381.0	 3199.0	 3199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6478	 6146	 0.004021	 0.03064	 0.0	 514.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4852	 2695	 0.0023	 0.009031	 0.0	 438.0	 3390.0	 3390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4852	 2695	 0.002081	 0.009469	 0.0	 476.0	 3259.0	 3259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4852	 5502	 0.00164	 0.008831	 0.0	 3517.0	 3517.0	 3517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4852	 8877	 0.00094	 0.00488	 0.0	 419.0	 6356.0	 6356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4852	 9119	 0.000901	 0.00551	 0.0	 553.0	 5658.0	 5658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4852	 1151	 0.00051	 0.005961	 0.0	 5280.0	 5280.0	 5280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2012	 1750	 0.00113	 0.004349	 0.0	 533.0	 7030.0	 7030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1478	 6616	 0.002081	 0.013031	 0.0	 495.0	 2394.0	 2394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	809	 4594	 0.00116	 0.01438	 0.0	 2190.0	 2190.0	 2190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8656	 4729	 0.00013	 0.001031	 0.0	 30397.0	 30397.0	 30397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4100	 615	 0.00036	 0.002659	 0.0	 514.0	 11773.0	 11773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4060	 5393	 0.000771	 0.004539	 0.0	 629.0	 6861.0	 6861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3296	 4080	 0.011902	 0.04088	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	176	 3296	 0.002231	 0.010138	 0.0	 3043.0	 3043.0	 3043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1142	 165	 0.00023	 0.0025	 0.0	 1448.0	 12582.0	 12582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1142	 165	 0.00023	 0.00254	 0.0	 1283.0	 12386.0	 12386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 1142	 0.00179	 0.01478	 0.0	 1415.0	 3238.0	 3238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 1142	 0.00183	 0.01446	 0.0	 1316.0	 3307.0	 3307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1142	 1533	 0.00031	 0.00312	 0.0	 1185.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1059	 1142	 0.00031	 0.00289	 0.0	 1415.0	 10868.0	 10868.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	914	 1142	 0.00021	 0.00194	 0.0	 1218.0	 16188.0	 16188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6577	 7621	 0.001489	 0.006249	 0.0	 4918.0	 4918.0	 4918.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7740	 7621	 0.010209	 0.042502	 0.0	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6577	 2382	 0.001462	 0.006369	 0.0	 4834.0	 4834.0	 4834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2382	 8839	 0.0048	 0.01772	 0.0	 1721.0	 1721.0	 1721.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6577	 5758	 0.00328	 0.01472	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	461	 6577	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8839	 6577	 0.002031	 0.007591	 0.0	 4020.0	 4020.0	 4020.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4137	 6905	 0.00372	 0.014431	 0.0	 2120.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3849	 4137	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4137	 4568	 0.00108	 0.003698	 0.0	 8200.0	 8200.0	 8200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4137	 9008	 0.000431	 0.001658	 0.0	 18439.0	 18439.0	 18439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6905	 3247	 0.000782	 0.002662	 0.0	 11385.0	 11385.0	 11385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5758	 627	 0.001729	 0.005498	 0.0	 5481.0	 5481.0	 5481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7959	 1930	 0.00221	 0.01891	 0.0	 1119.0	 2318.0	 2318.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8171	 1930	 0.00335	 0.03107	 0.0	 1086.0	 1412.0	 1412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1930	 436	 0.00109	 0.01324	 0.0	 1777.0	 3321.0	 3321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3448	 2876	 0.027218	 0.118858	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6355	 3448	 0.002782	 0.010778	 0.0	 2838.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3448	 2576	 0.03336	 0.110049	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3448	 2576	 0.02972	 0.124729	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3448	 3653	 0.00244	 0.009351	 0.0	 3269.0	 3269.0	 3269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3448	 3653	 0.002151	 0.009649	 0.0	 3196.0	 3196.0	 3196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3448	 3653	 0.00244	 0.009458	 0.0	 3234.0	 3234.0	 3234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6445	 5808	 0.017102	 0.080911	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2451	 6445	 0.030871	 0.129529	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6445	 1877	 0.008778	 0.041551	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6445	 1877	 0.008591	 0.038471	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6445	 1877	 0.01032	 0.038049	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6445	 696	 0.004151	 0.017409	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6445	 696	 0.004062	 0.017751	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2838	 6117	 0.000338	 0.00156	 0.0	 19790.0	 19790.0	 19790.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8550	 6117	 0.002689	 0.010018	 0.0	 3046.0	 3046.0	 3046.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6117	 4328	 0.020471	 0.070289	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3995	 2943	 4e-05	 0.000271	 0.0	 115310.0	 115310.0	 115310.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8536	 3995	 0.023289	 0.097751	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5373	 2943	 0.005969	 0.02292	 0.0	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	156	 2943	 0.00428	 0.019138	 0.0	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1931	 8550	 0.01588	 0.054529	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6328	 4258	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4258	 3100	 0.00368	 0.007311	 0.0	 3860.0	 3860.0	 3860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7078	 4258	 0.006369	 0.0324	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1014	 4258	 0.000791	 0.003569	 0.0	 8641.0	 8641.0	 8641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4174	 4258	 0.000809	 0.003431	 0.0	 8961.0	 8961.0	 8961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3100	 5915	 0.008871	 0.004431	 0.0	 3186.0	 3186.0	 3186.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9149	 7074	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6699	 3461	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7773	 3763	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6606	 156	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	626	 4475	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	973	 7904	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8744	 4476	 0.00096	 0.003391	 0.0	 8963.0	 8963.0	 8963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1945	 4476	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4476	 6404	 0.004471	 0.021831	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4476	 3482	 0.00624	 0.03	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3320	 2434	 0.0008	 0.0038	 0.0	 8135.0	 8135.0	 8135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	176	 3320	 0.010058	 0.035969	 0.0	 846.0	 846.0	 846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8908	 2434	 0.000782	 0.00352	 0.0	 8761.0	 8761.0	 8761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5939	 8908	 0.008471	 0.040089	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7759	 5883	 0.00038	 0.00312	 0.0	 1448.0	 14037.0	 14037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7759	 5883	 0.00038	 0.00305	 0.0	 1185.0	 14354.0	 14354.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 7759	 0.00255	 0.02375	 0.0	 1349.0	 1847.0	 1847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 7759	 0.0026	 0.02326	 0.0	 1514.0	 1885.0	 1885.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7759	 6072	 0.00268	 0.03039	 0.0	 1349.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7759	 6072	 0.00262	 0.02814	 0.0	 1185.0	 1562.0	 1562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2725	 8184	 0.000258	 0.000929	 0.0	 32762.0	 32762.0	 32762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 8184	 0.003049	 0.013911	 0.0	 2219.0	 2219.0	 2219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2725	 5769	 0.000258	 0.000911	 0.0	 33362.0	 33362.0	 33362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7868	 5769	 0.000871	 0.003991	 0.0	 7733.0	 7733.0	 7733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5535	 3307	 0.024218	 0.1016	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3307	 6875	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2125	 4527	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5535	 2125	 0.02372	 0.103591	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2125	 7034	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7605	 4527	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	165	 2522	 0.00038	 0.00396	 0.0	 889.0	 7941.0	 7941.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	165	 2522	 0.00038	 0.00404	 0.0	 921.0	 7785.0	 7785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	165	 2522	 0.00042	 0.0036	 0.0	 987.0	 8716.0	 8716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	165	 2522	 0.00043	 0.00352	 0.0	 954.0	 8908.0	 8908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 165	 0.00177	 0.01845	 0.0	 1382.0	 2601.0	 2601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7904	 8904	 0.007831	 0.035089	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7904	 7339	 0.002089	 0.007182	 0.0	 260.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5140	 8904	 0.008871	 0.034391	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5140	 4853	 0.002129	 0.007031	 0.0	 4300.0	 4300.0	 4300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7501	 5140	 0.007222	 0.032831	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5140	 7693	 0.006049	 0.021431	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2837	 8744	 0.0114	 0.005622	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2860	 2536	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2536	 8901	 0.00976	 0.043991	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3658	 1379	 0.017658	 0.0684	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3658	 1379	 0.018	 0.067	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1379	 7756	 0.003378	 0.009631	 0.0	 3095.0	 3095.0	 3095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1379	 5267	 0.016409	 0.07168	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1379	 1370	 0.0182	 0.04612	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1379	 3108	 0.004818	 0.017231	 0.0	 1766.0	 1766.0	 1766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7482	 5496	 0.000209	 0.000911	 0.0	 33796.0	 33796.0	 33796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7482	 2674	 0.000249	 0.000831	 0.0	 36412.0	 36412.0	 36412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8637	 4978	 0.00136	 0.006458	 0.0	 4787.0	 4787.0	 4787.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4978	 4781	 0.002782	 0.013129	 0.0	 2354.0	 2354.0	 2354.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6260	 1818	 0.008049	 0.036031	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1818	 2664	 0.022311	 0.0864	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	671	 1519	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6260	 1519	 0.00912	 0.035311	 0.0	 867.0	 867.0	 867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1519	 1210	 0.001471	 0.005489	 0.0	 5559.0	 5559.0	 5559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7228	 8640	 0.00058	 0.00639	 0.0	 1053.0	 6876.0	 6876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7228	 8640	 0.00057	 0.00651	 0.0	 987.0	 6752.0	 6752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5133	 3993	 0.002111	 0.007542	 0.0	 4034.0	 4034.0	 4034.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1204	 3993	 0.014049	 0.037031	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	259	 2725	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	259	 6779	 0.002071	 0.005609	 0.0	 5283.0	 5283.0	 5283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1966	 259	 0.00368	 0.016711	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1966	 259	 0.0036	 0.017018	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	259	 8111	 0.00012	 0.000431	 0.0	 70604.0	 70604.0	 70604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2725	 7389	 0.00012	 0.000431	 0.0	 70604.0	 70604.0	 70604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7074	 5915	 0.01328	 0.031071	 0.0	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8436	 7074	 0.031911	 0.071711	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6215	 3461	 0.000382	 0.001289	 0.0	 23496.0	 23496.0	 23496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1966	 6215	 0.002582	 0.00988	 0.0	 3094.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2596	 3763	 0.00036	 0.001218	 0.0	 24871.0	 24871.0	 24871.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4590	 2596	 0.002458	 0.00908	 0.0	 3358.0	 3358.0	 3358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6928	 6102	 0.000911	 0.003271	 0.0	 9303.0	 9303.0	 9303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	176	 6928	 0.01436	 0.05344	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	159	 6635	 0.000462	 0.001631	 0.0	 18634.0	 18634.0	 18634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	159	 6102	 0.000929	 0.0032	 0.0	 9480.0	 9480.0	 9480.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9079	 6635	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5687	 6635	 0.013391	 0.060849	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	156	 5013	 0.010631	 0.048342	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5808	 3312	 0.005498	 0.021302	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3312	 1490	 0.001449	 0.006329	 0.0	 4866.0	 4866.0	 4866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	840	 8912	 0.007951	 0.029329	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	840	 1877	 0.02072	 0.086938	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	232	 840	 0.007182	 0.02672	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7247	 2367	 0.00424	 0.019129	 0.0	 1613.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2876	 7247	 0.010542	 0.047938	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7247	 3653	 0.016751	 0.06488	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4475	 3581	 0.016671	 0.059071	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4475	 6223	 0.00536	 0.024151	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5636	 2876	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2876	 5304	 0.007089	 0.017938	 0.0	 260.0	 1638.0	 1638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5606	 2876	 0.020849	 0.052831	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5755	 5304	 0.010609	 0.005209	 0.0	 2673.0	 2673.0	 2673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2454	 5143	 0.020898	 0.098071	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6511	 5143	 0.002258	 0.008409	 0.0	 3628.0	 3628.0	 3628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	421	 6318	 0.00056	 0.00236	 0.0	 13023.0	 13023.0	 13023.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6318	 1014	 0.014258	 0.064311	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8750	 1987	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6645	 1987	 0.040249	 0.143902	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8737	 1987	 0.021778	 0.071862	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1987	 3831	 0.022742	 0.09932	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5265	 1987	 0.021511	 0.07092	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5405	 4254	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4254	 8863	 0.010818	 0.0454	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2293	 4254	 0.013671	 0.059698	 0.0	 516.0	 516.0	 516.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6005	 7807	 0.00011	 0.00059	 0.0	 987.0	 73510.0	 73510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1786	 7807	 0.00093	 0.00993	 0.0	 1415.0	 4833.0	 4833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2059	 6005	 0.00037	 0.00305	 0.0	 1481.0	 14360.0	 14360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2814	 1006	 0.0001	 0.00066	 0.0	 1152.0	 47320.0	 47320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1786	 2814	 0.00105	 0.00973	 0.0	 1382.0	 3228.0	 3228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1006	 1650	 0.00037	 0.00298	 0.0	 1613.0	 10520.0	 10520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2059	 4985	 0.00105	 0.01196	 0.0	 1481.0	 3675.0	 3675.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1650	 165	 0.00073	 0.00626	 0.0	 1514.0	 5012.0	 5012.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3879	 7698	 0.00112	 0.002329	 0.0	 12223.0	 12223.0	 12223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3879	 9156	 0.0068	 0.032178	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5560	 3879	 0.013871	 0.06308	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6534	 4210	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3889	 4210	 0.00636	 0.028689	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5216	 4210	 0.005231	 0.020942	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4456	 4210	 0.019129	 0.063111	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4210	 3101	 0.006649	 0.0298	 0.0	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7698	 5703	 0.0006	 0.001609	 0.0	 260.0	 18395.0	 18395.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	110	 421	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8243	 421	 0.014849	 0.066942	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8603	 6079	 0.00392	 0.009182	 0.0	 3164.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6079	 3703	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6079	 300	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6079	 5936	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2541	 6157	 0.00384	 0.00936	 0.0	 3123.0	 3123.0	 3123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6157	 7080	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6157	 6509	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6157	 1580	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2541	 8603	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3703	 7391	 0.02008	 0.09128	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4067	 7080	 0.023991	 0.092942	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5739	 300	 0.01384	 0.06552	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	365	 6509	 0.00476	 0.022538	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5936	 2528	 0.00496	 0.016382	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1580	 7735	 0.00244	 0.008049	 0.0	 3756.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8958	 563	 0.000671	 0.002502	 0.0	 12194.0	 12194.0	 12194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	563	 5030	 0.0066	 0.029569	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8958	 7368	 0.000689	 0.002449	 0.0	 12417.0	 12417.0	 12417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	95	 7368	 0.007271	 0.024969	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	874	 8958	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3889	 3223	 0.007649	 0.031849	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6676	 5928	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6676	 7091	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	277	 6676	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3455	 5928	 0.019471	 0.074818	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6185	 7091	 0.009231	 0.041622	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2742	 8519	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2220	 6355	 0.000258	 0.001089	 0.0	 28225.0	 28225.0	 28225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2220	 3603	 0.019871	 0.042889	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3603	 8519	 0.00076	 0.001978	 0.0	 260.0	 14907.0	 14907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6056	 8519	 0.000751	 0.001831	 0.0	 15962.0	 15962.0	 15962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7907	 6056	 0.039151	 0.088	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	396	 5544	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5544	 2859	 0.032351	 0.141289	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	961	 5544	 0.022569	 0.074449	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5544	 5359	 5.8e-05	 0.000222	 0.0	 192276.0	 192276.0	 192276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6686	 9134	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1514	 9134	 0.009542	 0.031471	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7001	 9134	 0.021671	 0.09856	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3081	 2334	 0.005609	 0.013978	 0.0	 273.0	 2098.0	 2098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8385	 2334	 0.003751	 0.01016	 0.0	 2917.0	 2917.0	 2917.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8077	 3658	 0.000529	 0.00208	 0.0	 14718.0	 14718.0	 14718.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8077	 4073	 0.008862	 0.029231	 0.0	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	952	 6121	 0.000538	 0.00204	 0.0	 14973.0	 14973.0	 14973.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	952	 8220	 0.009569	 0.026289	 0.0	 260.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3658	 3418	 0.00028	 0.001209	 0.0	 25454.0	 25454.0	 25454.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1204	 3418	 0.005489	 0.014249	 0.0	 2069.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6121	 3081	 0.000271	 0.001231	 0.0	 25060.0	 25060.0	 25060.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3658	 5770	 0.000338	 0.001311	 0.0	 23332.0	 23332.0	 23332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5770	 5761	 0.005791	 0.02716	 0.0	 1138.0	 1138.0	 1138.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4346	 7228	 0.00288	 0.03132	 0.0	 1251.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4346	 7228	 0.00282	 0.03191	 0.0	 1218.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7228	 5883	 0.00111	 0.01111	 0.0	 1316.0	 3952.0	 3952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7228	 6741	 0.00108	 0.01133	 0.0	 1316.0	 3877.0	 3877.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6121	 6360	 0.008751	 0.033911	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6121	 293	 0.002418	 0.00936	 0.0	 3268.0	 3268.0	 3268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6859	 4743	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6859	 272	 0.00944	 0.044271	 0.0	 698.0	 698.0	 698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4743	 8023	 0.006542	 0.0272	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3581	 5446	 0.001591	 0.005658	 0.0	 5375.0	 5375.0	 5375.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 1108	 0.000711	 0.001822	 0.0	 299.0	 16151.0	 16151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1108	 4589	 0.010369	 0.021511	 0.0	 299.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 7907	 0.001978	 0.0068	 0.0	 4461.0	 4461.0	 4461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	537	 6012	 0.009062	 0.023902	 0.0	 1236.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6012	 670	 0.0092	 0.025249	 0.0	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8444	 906	 0.0022	 0.005942	 0.0	 4986.0	 4986.0	 4986.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4933	 8444	 0.016169	 0.03352	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2379	 670	 0.006902	 0.014898	 0.0	 1924.0	 1924.0	 1924.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4730	 2379	 0.018609	 0.041849	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3555	 4913	 0.00156	 0.00696	 0.0	 4429.0	 4429.0	 4429.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5307	 3555	 0.01592	 0.07532	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2470	 4913	 0.00176	 0.006822	 0.0	 4484.0	 4484.0	 4484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2470	 8590	 0.015542	 0.069582	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7322	 1631	 0.00176	 0.004631	 0.0	 6376.0	 6376.0	 6376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2194	 1631	 0.02272	 0.061458	 0.0	 273.0	 483.0	 483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6260	 2820	 0.00348	 0.015809	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8752	 2820	 0.013449	 0.056431	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4887	 1276	 0.002911	 0.01272	 0.0	 2421.0	 2421.0	 2421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6260	 1276	 0.0034	 0.016102	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6583	 4887	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4887	 8970	 0.030151	 0.079538	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5307	 4887	 0.017769	 0.063511	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4887	 4093	 0.031249	 0.084538	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8678	 6260	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6260	 4531	 0.013698	 0.047049	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6260	 4531	 0.01396	 0.046031	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8162	 6260	 0.007938	 0.037569	 0.0	 823.0	 823.0	 823.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8752	 6260	 0.016751	 0.070271	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7322	 6165	 0.00172	 0.00472	 0.0	 6288.0	 6288.0	 6288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6165	 3406	 0.007271	 0.015689	 0.0	 1827.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	522	 2587	 0.001471	 0.004	 0.0	 7412.0	 7412.0	 7412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	522	 2945	 0.001991	 0.007729	 0.0	 3958.0	 3958.0	 3958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8340	 522	 0.003151	 0.047689	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	522	 357	 0.000809	 0.002769	 0.0	 10950.0	 10950.0	 10950.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8386	 522	 0.002009	 0.020209	 0.0	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4203	 6377	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6377	 8739	 0.001	 0.002831	 0.0	 10521.0	 10521.0	 10521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6377	 8064	 0.001502	 0.005169	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5953	 6377	 0.001969	 0.0206	 0.0	 299.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7636	 5216	 0.000151	 0.000649	 0.0	 47405.0	 47405.0	 47405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7636	 3586	 0.000142	 0.000662	 0.0	 46654.0	 46654.0	 46654.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2378	 3586	 0.004409	 0.01628	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6690	 6713	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9141	 7543	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6713	 8833	 0.00028	 0.000791	 0.0	 37645.0	 37645.0	 37645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5642	 7543	 0.000622	 0.001671	 0.0	 17716.0	 17716.0	 17716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4365	 729	 0.000471	 0.0016	 0.0	 18939.0	 18939.0	 18939.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4316	 729	 0.013889	 0.065751	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4365	 3214	 0.000471	 0.00156	 0.0	 19385.0	 19385.0	 19385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4531	 3214	 0.018262	 0.082978	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1210	 2664	 0.02168	 0.077489	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7963	 5535	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5535	 7952	 0.000538	 0.001902	 0.0	 15981.0	 15981.0	 15981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 5535	 0.004578	 0.017031	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 5535	 0.004662	 0.016671	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4374	 4531	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4531	 3172	 0.0242	 0.093769	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8863	 2047	 0.002289	 0.008129	 0.0	 3741.0	 3741.0	 3741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4828	 998	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	998	 3666	 0.00668	 0.02588	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1166	 3666	 0.00308	 0.013778	 0.0	 2238.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3455	 998	 0.032169	 0.124618	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1333	 8340	 0.006778	 0.02236	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8131	 1333	 0.00308	 0.011929	 0.0	 2564.0	 2564.0	 2564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5859	 7100	 0.016911	 0.070391	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 5859	 0.03196	 0.149969	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5801	 7959	 0.00016	 0.00049	 0.0	 757.0	 85590.0	 85590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3056	 5801	 7e-05	 0.00049	 0.0	 1086.0	 89132.0	 89132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8130	 8596	 0.0022	 0.00852	 0.0	 5014.0	 5014.0	 5014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6396	 8596	 0.000431	 0.000951	 0.0	 42255.0	 42255.0	 42255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8130	 5832	 0.002249	 0.008351	 0.0	 5102.0	 5102.0	 5102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7734	 5832	 0.019431	 0.053351	 0.0	 260.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4975	 8130	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5802	 5268	 0.001929	 0.008111	 0.0	 3789.0	 3789.0	 3789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8386	 5802	 0.00652	 0.021511	 0.0	 1406.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6425	 5268	 0.001889	 0.008271	 0.0	 3724.0	 3724.0	 3724.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6425	 8340	 0.012289	 0.051551	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8368	 5268	 0.001431	 0.005071	 0.0	 5995.0	 5995.0	 5995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1167	 5268	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8752	 8536	 0.007271	 0.0344	 0.0	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7237	 8536	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1986	 8863	 0.003289	 0.011329	 0.0	 2678.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8863	 1370	 0.012129	 0.032831	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8863	 176	 0.006031	 0.025289	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8863	 176	 0.005911	 0.025778	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	466	 8863	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2184	 8243	 0.000529	 0.001969	 0.0	 15493.0	 15493.0	 15493.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8435	 8243	 0.000538	 0.001929	 0.0	 15774.0	 15774.0	 15774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1718	 7190	 0.001151	 0.004222	 0.0	 7219.0	 7219.0	 7219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4822	 1718	 0.003818	 0.017222	 0.0	 1791.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2528	 7818	 0.00416	 0.019502	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5358	 2661	 0.001991	 0.00372	 0.0	 7487.0	 7487.0	 7487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5358	 3181	 0.009889	 0.026751	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3829	 2661	 0.002018	 0.00364	 0.0	 260.0	 7590.0	 7590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7229	 3829	 0.01644	 0.036942	 0.0	 782.0	 782.0	 782.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9157	 2661	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 5860	 0.019071	 0.07388	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	517	 5860	 0.02804	 0.1256	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1572	 5860	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5860	 5755	 0.001911	 0.000751	 0.0	 260.0	 15384.0	 15384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7015	 4250	 0.008098	 0.028689	 0.0	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7462	 7015	 0.017609	 0.068191	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7015	 4590	 0.015018	 0.058191	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6698	 7012	 0.007031	 0.014578	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6698	 4120	 0.003791	 0.012529	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6698	 4604	 0.010249	 0.035209	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7740	 937	 0.002489	 0.005818	 0.0	 4992.0	 4992.0	 4992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3395	 7740	 0.002071	 0.009751	 0.0	 3169.0	 3169.0	 3169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3395	 3258	 0.001871	 0.006902	 0.0	 4418.0	 4418.0	 4418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3395	 5402	 0.003658	 0.014062	 0.0	 2174.0	 2174.0	 2174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7735	 8000	 0.002289	 0.008178	 0.0	 3720.0	 3720.0	 3720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1215	 8000	 0.002329	 0.008	 0.0	 3792.0	 3792.0	 3792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1215	 2528	 0.002071	 0.009249	 0.0	 3333.0	 3333.0	 3333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1514	 7168	 0.005951	 0.021249	 0.0	 1432.0	 1432.0	 1432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	365	 7168	 0.006058	 0.0208	 0.0	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4731	 1089	 0.000942	 0.003129	 0.0	 9667.0	 9667.0	 9667.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4731	 4120	 0.030849	 0.10176	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2244	 1089	 0.00084	 0.003551	 0.0	 8657.0	 8657.0	 8657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2528	 2244	 0.002378	 0.007831	 0.0	 3860.0	 3860.0	 3860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3837	 1373	 0.007231	 0.01624	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1518	 3837	 0.001311	 0.005111	 0.0	 5987.0	 5987.0	 5987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3837	 5861	 0.001338	 0.005009	 0.0	 6093.0	 6093.0	 6093.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3624	 3837	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1373	 570	 0.000338	 0.00116	 0.0	 26144.0	 26144.0	 26144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	570	 1288	 0.025778	 0.069751	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2213	 570	 0.004009	 0.01376	 0.0	 2204.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4915	 570	 0.00408	 0.013462	 0.0	 2246.0	 2246.0	 2246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3735	 570	 0.000329	 0.001262	 0.0	 24221.0	 24221.0	 24221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4790	 570	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8649	 1466	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2688	 1300	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9062	 1466	 0.000711	 0.002018	 0.0	 14764.0	 14764.0	 14764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1300	 5066	 0.00068	 0.001502	 0.0	 19159.0	 19159.0	 19159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3764	 936	 0.00012	 0.00056	 0.0	 55154.0	 55154.0	 55154.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2925	 936	 0.02516	 0.086418	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3764	 6213	 0.00012	 0.00052	 0.0	 59190.0	 59190.0	 59190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6213	 7001	 0.032591	 0.116511	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8178	 3764	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2292	 2184	 0.01752	 0.062098	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8435	 2697	 0.00076	 0.003551	 0.0	 8699.0	 8699.0	 8699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9240	 5446	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9240	 5638	 0.000858	 0.004458	 0.0	 6958.0	 6958.0	 6958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5638	 6389	 8e-05	 0.000338	 0.0	 90942.0	 90942.0	 90942.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5729	 6789	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6789	 2783	 0.000982	 0.004369	 0.0	 7054.0	 7054.0	 7054.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2779	 5729	 0.01704	 0.083271	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2783	 3040	 7.1e-05	 0.000351	 0.0	 88206.0	 88206.0	 88206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4883	 6061	 0.000271	 0.00068	 0.0	 43152.0	 43152.0	 43152.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9092	 4883	 0.012809	 0.05376	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4883	 7381	 0.00364	 0.015262	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1164	 4963	 0.00012	 0.000431	 0.0	 70604.0	 70604.0	 70604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 4963	 0.003982	 0.015271	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1164	 4123	 0.00012	 0.000418	 0.0	 72634.0	 72634.0	 72634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8745	 4123	 0.000431	 0.00172	 0.0	 17814.0	 17814.0	 17814.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	631	 3297	 0.00024	 0.00032	 0.0	 78969.0	 78969.0	 78969.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3463	 631	 0.002418	 0.011462	 0.0	 2697.0	 2697.0	 2697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6912	 4456	 0.00028	 0.000311	 0.0	 75483.0	 75483.0	 75483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6912	 8394	 0.003658	 0.01664	 0.0	 1855.0	 1855.0	 1855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 3297	 0.003582	 0.016951	 0.0	 1824.0	 1824.0	 1824.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1875	 5022	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5022	 2347	 0.006231	 0.029249	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5022	 8745	 0.00144	 0.005529	 0.0	 5529.0	 5529.0	 5529.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5022	 5950	 0.011111	 0.023978	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8736	 1164	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2401	 5588	 0.001182	 0.002409	 0.0	 11772.0	 11772.0	 11772.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6301	 3049	 0.006098	 0.029822	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3049	 8253	 0.00096	 0.003378	 0.0	 8995.0	 8995.0	 8995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4194	 6645	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6645	 1598	 0.01044	 0.03444	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6645	 1598	 0.009298	 0.03904	 0.0	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6645	 5265	 0.017311	 0.078738	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	901	 8970	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8970	 537	 0.012449	 0.029129	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	725	 1202	 0.00015	 0.00045	 0.0	 790.0	 93009.0	 93009.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7616	 1202	 0.00107	 0.01215	 0.0	 1316.0	 3618.0	 3618.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3056	 725	 6e-05	 0.00056	 0.0	 1283.0	 78334.0	 78334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4162	 8171	 0.00035	 0.00284	 0.0	 1349.0	 15418.0	 15418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7547	 8171	 0.00163	 0.01512	 0.0	 1448.0	 2902.0	 2902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 8171	 0.00115	 0.00913	 0.0	 1415.0	 4795.0	 4795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2869	 8171	 0.00133	 0.01513	 0.0	 889.0	 2905.0	 2905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2869	 8171	 0.00131	 0.01401	 0.0	 987.0	 3136.0	 3136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7616	 8171	 0.00013	 0.00129	 0.0	 1251.0	 34028.0	 34028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7122	 8171	 0.00077	 0.00664	 0.0	 1382.0	 6601.0	 6601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2528	 4120	 0.028391	 0.12908	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8615	 2528	 0.01216	 0.05532	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8727	 6148	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2399	 6148	 0.023609	 0.053071	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4965	 1761	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1761	 6853	 0.020471	 0.051871	 0.0	 260.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3455	 1761	 0.01744	 0.049862	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8590	 2664	 0.009111	 0.039809	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5307	 7062	 0.033022	 0.13856	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7062	 2664	 0.009529	 0.045089	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5900	 9062	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9062	 865	 0.001889	 0.003462	 0.0	 260.0	 8010.0	 8010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9062	 859	 0.006569	 0.0142	 0.0	 286.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7046	 9062	 0.003982	 0.018102	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9062	 632	 0.00232	 0.007969	 0.0	 3806.0	 3806.0	 3806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1431	 2262	 0.002502	 0.011698	 0.0	 2641.0	 2641.0	 2641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 2262	 0.009351	 0.039209	 0.0	 784.0	 784.0	 784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2262	 8712	 0.008622	 0.0296	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2045	 2581	 0.008951	 0.037289	 0.0	 824.0	 824.0	 824.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2581	 4528	 0.005369	 0.02144	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6727	 8217	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 8217	 0.00608	 0.025551	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 8217	 0.00596	 0.026049	 0.0	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8217	 2045	 0.001369	 0.004898	 0.0	 6211.0	 6211.0	 6211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8217	 2401	 0.00144	 0.006031	 0.0	 5095.0	 5095.0	 5095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4821	 3289	 0.0012	 0.00328	 0.0	 9045.0	 9045.0	 9045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 4821	 0.00132	 0.006271	 0.0	 4930.0	 4930.0	 4930.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4821	 4981	 0.009089	 0.040711	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6330	 7269	 5.8e-05	 0.00028	 0.0	 110467.0	 110467.0	 110467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 7269	 0.000302	 0.00132	 0.0	 23328.0	 23328.0	 23328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4461	 3074	 0.00368	 0.016502	 0.0	 1869.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1966	 4461	 0.000329	 0.00124	 0.0	 24622.0	 24622.0	 24622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5058	 1934	 0.0012	 0.002689	 0.0	 10728.0	 10728.0	 10728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 1934	 0.000338	 0.001289	 0.0	 23704.0	 23704.0	 23704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	414	 6330	 0.000942	 0.002151	 0.0	 13452.0	 13452.0	 13452.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5298	 8042	 0.00316	 0.010862	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5298	 6916	 0.003222	 0.010618	 0.0	 2847.0	 2847.0	 2847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 8042	 0.010169	 0.037858	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1824	 6916	 0.00552	 0.024129	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2148	 4236	 0.000449	 0.001889	 0.0	 16269.0	 16269.0	 16269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4579	 6026	 0.00044	 0.001929	 0.0	 15965.0	 15965.0	 15965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3824	 4962	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4962	 7435	 0.000418	 0.00192	 0.0	 16076.0	 16076.0	 16076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4962	 7190	 0.000409	 0.00196	 0.0	 15777.0	 15777.0	 15777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 7435	 0.00608	 0.022431	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3139	 3984	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4299	 3984	 0.00016	 0.000751	 0.0	 41138.0	 41138.0	 41138.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4299	 8591	 0.046622	 0.173511	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1510	 3984	 0.000151	 0.000698	 0.0	 44231.0	 44231.0	 44231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2925	 1510	 0.01464	 0.052329	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6042	 6420	 0.006129	 0.023751	 0.0	 1288.0	 1288.0	 1288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4940	 6420	 0.001049	 0.003311	 0.0	 9095.0	 9095.0	 9095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8540	 5363	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5363	 3074	 0.003271	 0.012089	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5363	 1879	 0.002951	 0.013311	 0.0	 2317.0	 2317.0	 2317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5363	 5150	 0.017489	 0.082769	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5363	 2397	 0.006231	 0.029498	 0.0	 1048.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2789	 5250	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6372	 8660	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7501	 5250	 0.00124	 0.004458	 0.0	 6827.0	 6827.0	 6827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5870	 8660	 0.001169	 0.001969	 0.0	 13795.0	 13795.0	 13795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4619	 8833	 0.000791	 0.002929	 0.0	 10412.0	 10412.0	 10412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1071	 8833	 0.000911	 0.003138	 0.0	 9667.0	 9667.0	 9667.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1966	 1879	 0.004671	 0.01672	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1467	 2587	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2587	 8368	 0.00064	 0.00188	 0.0	 15906.0	 15906.0	 15906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 7657	 0.00014	 0.00061	 0.0	 889.0	 70492.0	 70492.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4782	 5902	 0.000698	 0.0024	 0.0	 12638.0	 12638.0	 12638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4782	 2469	 0.000711	 0.002351	 0.0	 12861.0	 12861.0	 12861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 5902	 0.001858	 0.006391	 0.0	 4746.0	 4746.0	 4746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4911	 2469	 0.014129	 0.06328	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4590	 4911	 0.0002	 0.00092	 0.0	 33551.0	 33551.0	 33551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9110	 703	 4e-05	 0.0004	 0.0	 1382.0	 109748.0	 109748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9110	 4162	 4e-05	 0.00039	 0.0	 1251.0	 112533.0	 112533.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 703	 0.00066	 0.00705	 0.0	 1448.0	 6231.0	 6231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4659	 288	 0.003622	 0.016209	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9038	 4659	 5.8e-05	 0.00028	 0.0	 110467.0	 110467.0	 110467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2586	 4659	 3.1e-05	 0.00028	 0.0	 112127.0	 112127.0	 112127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8004	 331	 0.00084	 0.002031	 0.0	 14372.0	 14372.0	 14372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7143	 8257	 0.004511	 0.01972	 0.0	 1562.0	 1562.0	 1562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7143	 8589	 0.00064	 0.0028	 0.0	 10998.0	 10998.0	 10998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8502	 8004	 0.004422	 0.020102	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8004	 4778	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6872	 740	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	740	 3223	 0.000822	 0.003622	 0.0	 8505.0	 8505.0	 8505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	740	 2347	 0.000809	 0.003689	 0.0	 8364.0	 8364.0	 8364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3528	 6705	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2617	 6705	 0.001471	 0.00528	 0.0	 5763.0	 5763.0	 5763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2617	 6705	 0.001502	 0.005169	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2164	 6705	 0.000769	 0.002858	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6705	 2293	 0.003698	 0.013209	 0.0	 2303.0	 2303.0	 2303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6705	 2148	 0.00116	 0.005271	 0.0	 5853.0	 5853.0	 5853.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6705	 5053	 0.003378	 0.006178	 0.0	 260.0	 4487.0	 4487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6705	 762	 0.000849	 0.004009	 0.0	 7709.0	 7709.0	 7709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6705	 169	 0.000431	 0.00112	 0.0	 26322.0	 26322.0	 26322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2714	 9156	 0.006778	 0.002631	 0.0	 4345.0	 4345.0	 4345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1530	 3101	 0.003569	 0.00468	 0.0	 273.0	 5367.0	 5367.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1530	 3101	 0.003178	 0.005298	 0.0	 260.0	 5113.0	 5113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5833	 4260	 0.00388	 0.0174	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	744	 4260	 0.003138	 0.011689	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5833	 3376	 0.0044	 0.017049	 0.0	 1794.0	 1794.0	 1794.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3376	 7682	 0.000791	 0.002631	 0.0	 11498.0	 11498.0	 11498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5381	 2945	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	462	 6853	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2292	 6853	 0.017698	 0.0584	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2292	 6853	 0.015769	 0.066191	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4346	 8345	 0.00225	 0.02425	 0.0	 823.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4346	 8345	 0.00161	 0.02118	 0.0	 1152.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1132	 8345	 0.00312	 0.03268	 0.0	 1251.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1132	 8345	 0.00305	 0.0333	 0.0	 1382.0	 1442.0	 1442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6230	 5553	 0.000182	 0.000831	 0.0	 37132.0	 37132.0	 37132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8827	 6230	 0.013649	 0.054609	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8979	 7825	 0.007209	 0.03252	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8823	 8979	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7825	 5553	 0.000169	 0.000769	 0.0	 40119.0	 40119.0	 40119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2739	 5553	 0.011649	 0.026778	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8257	 2739	 0.004049	 0.01112	 0.0	 2670.0	 2670.0	 2670.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8257	 5553	 0.007898	 0.037338	 0.0	 828.0	 828.0	 828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8257	 5553	 0.00772	 0.034578	 0.0	 892.0	 892.0	 892.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 4699	 0.042582	 0.193609	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 8379	 0.027591	 0.130569	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 5548	 0.018431	 0.065898	 0.0	 462.0	 462.0	 462.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 31	 0.02836	 0.1134	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 961	 0.046142	 0.15844	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7535	 5553	 0.011409	 0.027311	 0.0	 273.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 8712	 0.019271	 0.063569	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5553	 8712	 0.02212	 0.082329	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2964	 4792	 0.018249	 0.04624	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	669	 4792	 0.008929	 0.01872	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	669	 4792	 0.008742	 0.017329	 0.0	 1628.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1577	 5947	 0.001569	 0.00412	 0.0	 7165.0	 7165.0	 7165.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5947	 7826	 0.037409	 0.106911	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1577	 8385	 0.01836	 0.049671	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4067	 3600	 0.007791	 0.037502	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4067	 1490	 0.014911	 0.051218	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2451	 4895	 0.007071	 0.0294	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2451	 7391	 0.010169	 0.039378	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8257	 8502	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8257	 6493	 0.004449	 0.00924	 0.0	 3081.0	 3081.0	 3081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3695	 5330	 0.002191	 0.011142	 0.0	 2782.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5330	 8074	 0.00244	 0.011951	 0.0	 2590.0	 2590.0	 2590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6185	 7185	 0.004662	 0.020871	 0.0	 1478.0	 1478.0	 1478.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3695	 7185	 0.00528	 0.020449	 0.0	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6035	 7185	 0.0036	 0.0144	 0.0	 2129.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2851	 3863	 0.00212	 0.008871	 0.0	 3464.0	 3464.0	 3464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6147	 2851	 0.001991	 0.008271	 0.0	 3713.0	 3713.0	 3713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	384	 3863	 0.002071	 0.009049	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	384	 3933	 0.002031	 0.008098	 0.0	 3784.0	 3784.0	 3784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2234	 2696	 0.002631	 0.00868	 0.0	 3483.0	 3483.0	 3483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2929	 2696	 0.00048	 0.001769	 0.0	 17233.0	 17233.0	 17233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2234	 5876	 0.002338	 0.009831	 0.0	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5798	 5876	 0.006911	 0.025742	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8299	 2234	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2399	 3417	 0.005649	 0.020209	 0.0	 1506.0	 1506.0	 1506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4589	 3417	 0.037822	 0.075338	 0.0	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9172	 2399	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2399	 7100	 0.005609	 0.020871	 0.0	 1462.0	 1462.0	 1462.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2399	 7610	 0.042569	 0.11516	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1537	 7100	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8462	 5739	 0.00396	 0.010458	 0.0	 2825.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7001	 5739	 0.019671	 0.088151	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1217	 8587	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1801	 5454	 0.00912	 0.03364	 0.0	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5454	 7319	 0.010942	 0.051369	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2970	 8587	 0.000182	 0.000822	 0.0	 37519.0	 37519.0	 37519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2970	 8591	 0.023209	 0.118049	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1801	 8587	 0.0002	 0.000809	 0.0	 37904.0	 37904.0	 37904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2131	 6235	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 7547	 0.00076	 0.00811	 0.0	 1448.0	 5917.0	 5917.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8152	 2837	 5.8e-05	 0.000231	 0.0	 132626.0	 132626.0	 132626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7610	 8152	 0.013471	 0.053849	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7307	 7610	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1637	 1864	 0.007489	 0.03376	 0.0	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	12	 1637	 0.004271	 0.016431	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4004	 5112	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8737	 5112	 0.013289	 0.04384	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8737	 5112	 0.01184	 0.049689	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8737	 5112	 0.011338	 0.0508	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3831	 5112	 0.008502	 0.035671	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5112	 3588	 0.02216	 0.088622	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5112	 5396	 0.019911	 0.101262	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5112	 443	 0.014551	 0.068258	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5112	 4422	 0.014129	 0.050529	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5112	 7387	 0.018022	 0.08072	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	517	 7610	 0.005382	 0.02004	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9081	 646	 0.007769	 0.034791	 0.0	 887.0	 887.0	 887.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	646	 7001	 0.068351	 0.30616	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1784	 5402	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1396	 9092	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	240	 2292	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	14	 436	 0.00163	 0.01819	 0.0	 1580.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5883	 14	 0.00241	 0.02622	 0.0	 1251.0	 1676.0	 1676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6741	 14	 0.00236	 0.02672	 0.0	 1349.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	14	 2869	 0.00188	 0.02029	 0.0	 1020.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	14	 2869	 0.00213	 0.01988	 0.0	 1020.0	 2207.0	 2207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1482	 2925	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1007	 2925	 0.009822	 0.046449	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7400	 2925	 0.00344	 0.01628	 0.0	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2925	 1729	 0.00648	 0.025102	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3867	 6347	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6347	 183	 0.02368	 0.099338	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3455	 6347	 0.017169	 0.061382	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 8845	 0.00209	 0.01796	 0.0	 1218.0	 1747.0	 1747.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 8845	 0.00213	 0.01758	 0.0	 1218.0	 1784.0	 1784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5406	 8845	 0.0013	 0.01389	 0.0	 1185.0	 3455.0	 3455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4460	 8845	 0.00147	 0.01361	 0.0	 1283.0	 3521.0	 3521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 4346	 0.00052	 0.00446	 0.0	 1251.0	 9826.0	 9826.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 4346	 0.00053	 0.00436	 0.0	 1185.0	 10045.0	 10045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 7734	 0.014889	 0.05544	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 7734	 0.015178	 0.054289	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2217	 2859	 0.003111	 0.013569	 0.0	 2270.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6322	 2859	 0.000791	 0.00376	 0.0	 8221.0	 8221.0	 8221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 7478	 0.002751	 0.009809	 0.0	 3101.0	 3101.0	 3101.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 9076	 0.007129	 0.024471	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 8813	 0.017951	 0.0668	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 5166	 0.006178	 0.02812	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2859	 1687	 0.006049	 0.028649	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6072	 4985	 0.00396	 0.03136	 0.0	 1251.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6072	 4985	 0.00353	 0.03554	 0.0	 1119.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6072	 4985	 0.00387	 0.0331	 0.0	 1283.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6072	 4985	 0.00394	 0.03239	 0.0	 1251.0	 1353.0	 1353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1972	 1259	 0.00225	 0.01786	 0.0	 1086.0	 2451.0	 2451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1259	 3056	 0.00124	 0.01101	 0.0	 1152.0	 3982.0	 3982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1972	 4460	 0.00201	 0.02024	 0.0	 1185.0	 2170.0	 2170.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1972	 6257	 0.00197	 0.02063	 0.0	 1086.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6257	 3056	 0.00126	 0.01078	 0.0	 1185.0	 4065.0	 4065.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1972	 5406	 0.00193	 0.02103	 0.0	 1251.0	 2090.0	 2090.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4919	 2617	 0.001209	 0.004551	 0.0	 6709.0	 6709.0	 6709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2617	 1319	 0.000449	 0.002018	 0.0	 15280.0	 15280.0	 15280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1056	 2617	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5798	 3779	 0.007049	 0.0252	 0.0	 1208.0	 1208.0	 1208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7651	 5798	 0.001191	 0.003222	 0.0	 9196.0	 9196.0	 9196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5798	 859	 0.000511	 0.001978	 0.0	 15462.0	 15462.0	 15462.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5798	 7046	 0.001009	 0.004782	 0.0	 6464.0	 6464.0	 6464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5798	 8554	 0.000991	 0.004422	 0.0	 6971.0	 6971.0	 6971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3385	 2580	 0.000929	 0.003098	 0.0	 9767.0	 9767.0	 9767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3774	 3385	 0.005858	 0.0246	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1530	 8904	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2714	 8904	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5156	 5696	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5696	 1954	 0.002031	 0.009222	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5967	 5696	 0.01036	 0.045231	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5696	 2525	 0.026858	 0.062822	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	810	 1954	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1954	 2664	 0.021569	 0.098089	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8457	 8904	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4166	 5281	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5281	 3138	 0.000418	 0.001769	 0.0	 17378.0	 17378.0	 17378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5281	 7319	 0.000409	 0.001809	 0.0	 17032.0	 17032.0	 17032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3010	 4619	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5777	 6779	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8354	 4604	 0.000569	 0.00168	 0.0	 17809.0	 17809.0	 17809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8354	 8730	 0.000582	 0.001649	 0.0	 18064.0	 18064.0	 18064.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8730	 4590	 0.001858	 0.006911	 0.0	 4414.0	 4414.0	 4414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9226	 8354	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5041	 272	 0.0154	 0.006022	 0.0	 286.0	 1911.0	 1911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3473	 5924	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5924	 9098	 8e-05	 0.0004	 0.0	 77435.0	 77435.0	 77435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5924	 1012	 9.8e-05	 0.000329	 0.0	 92015.0	 92015.0	 92015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 9098	 0.023129	 0.076289	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	517	 1012	 0.011258	 0.047249	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 6301	 0.018822	 0.072271	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 7763	 0.002009	 0.006649	 0.0	 4548.0	 4548.0	 4548.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 4464	 0.000942	 0.00424	 0.0	 7273.0	 7273.0	 7273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 8253	 0.017711	 0.060809	 0.0	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2576	 8253	 0.01804	 0.059489	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5883	 6072	 0.0028	 0.03055	 0.0	 1251.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5883	 6072	 0.00274	 0.03113	 0.0	 1382.0	 1412.0	 1412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1413	 5186	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8591	 288	 0.0002	 0.000942	 0.0	 32802.0	 32802.0	 32802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3911	 6360	 0.004351	 0.014929	 0.0	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3911	 8591	 0.004831	 0.017289	 0.0	 1760.0	 1760.0	 1760.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4796	 4222	 0.014289	 0.067609	 0.0	 698.0	 698.0	 698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4796	 4222	 0.013978	 0.0626	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 4073	 0.004431	 0.014609	 0.0	 2070.0	 2070.0	 2070.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 4080	 0.00664	 0.025711	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 7106	 0.001289	 0.004422	 0.0	 6858.0	 6858.0	 6858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 1824	 0.01448	 0.065822	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 3298	 0.004631	 0.017938	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3632	 3298	 0.00492	 0.01692	 0.0	 1793.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7001	 5186	 0.027511	 0.120182	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6385	 5186	 0.004	 0.014898	 0.0	 2048.0	 2048.0	 2048.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7682	 881	 0.000351	 0.001591	 0.0	 19388.0	 19388.0	 19388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7001	 881	 0.018929	 0.084791	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1877	 744	 0.013502	 0.063889	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1864	 5371	 0.01632	 0.057871	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7822	 2159	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2635	 2159	 0.01176	 0.04704	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3117	 7826	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9038	 7826	 0.02892	 0.057622	 0.0	 260.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2753	 4673	 0.001711	 0.0078	 0.0	 3956.0	 3956.0	 3956.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2779	 4673	 0.01224	 0.042022	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6479	 2194	 0.007769	 0.061249	 0.0	 260.0	 512.0	 512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8959	 5687	 0.001391	 0.0048	 0.0	 6321.0	 6321.0	 6321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4551	 8959	 0.004071	 0.01988	 0.0	 1557.0	 1557.0	 1557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7837	 5687	 0.001418	 0.004702	 0.0	 6432.0	 6432.0	 6432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7837	 3086	 0.012711	 0.048809	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5357	 2032	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8146	 5687	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2032	 5687	 0.00448	 0.016698	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6943	 4551	 0.014689	 0.052049	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2032	 176	 0.025631	 0.084538	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8823	 2628	 0.005431	 0.026551	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2628	 4422	 0.013151	 0.058898	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5063	 8257	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3627	 183	 0.00036	 0.001329	 0.0	 22941.0	 22941.0	 22941.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5937	 8409	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8489	 5937	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8409	 5782	 0.00612	 0.014671	 0.0	 1988.0	 1988.0	 1988.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7233	 8489	 0.006942	 0.014378	 0.0	 286.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6200	 3272	 4.9e-05	 0.00028	 0.0	 111124.0	 111124.0	 111124.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4108	 6200	 0.002071	 0.008289	 0.0	 3698.0	 3698.0	 3698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5245	 3272	 4.9e-05	 0.00028	 0.0	 111124.0	 111124.0	 111124.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5245	 6935	 0.000729	 0.003049	 0.0	 10076.0	 10076.0	 10076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2476	 3272	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3406	 9186	 0.000409	 0.00184	 0.0	 16759.0	 16759.0	 16759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2964	 9186	 0.0004	 0.00188	 0.0	 16434.0	 16434.0	 16434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	448	 6885	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6885	 6819	 0.003982	 0.020249	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6885	 8589	 0.006498	 0.031791	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8838	 6404	 0.000129	 0.000609	 0.0	 50742.0	 50742.0	 50742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8838	 614	 0.00036	 0.000729	 0.0	 38851.0	 38851.0	 38851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8838	 8684	 0.000129	 0.000569	 0.0	 54140.0	 54140.0	 54140.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1076	 8838	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8684	 538	 0.006862	 0.030942	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3553	 4405	 0.0016	 0.00716	 0.0	 4306.0	 4306.0	 4306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3553	 8092	 0.001849	 0.006542	 0.0	 4647.0	 4647.0	 4647.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	768	 4405	 0.001809	 0.007018	 0.0	 4359.0	 4359.0	 4359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	768	 2960	 0.004302	 0.01588	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3252	 4405	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7734	 6855	 0.008831	 0.036751	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7734	 65	 0.011031	 0.045942	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6562	 7734	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	31	 7734	 0.043418	 0.124111	 0.0	 367.0	 367.0	 367.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9070	 3138	 0.011698	 0.048702	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8737	 3831	 0.005058	 0.02572	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8080	 3831	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1368	 6018	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8752	 8162	 0.008969	 0.032062	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2354	 7024	 0.000489	 0.002369	 0.0	 13059.0	 13059.0	 13059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 7024	 0.0028	 0.0096	 0.0	 3159.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2354	 4707	 0.00048	 0.002191	 0.0	 14083.0	 14083.0	 14083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 4707	 0.002849	 0.0094	 0.0	 3216.0	 3216.0	 3216.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4724	 2354	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4160	 8752	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8169	 8752	 0.005138	 0.023391	 0.0	 1319.0	 1319.0	 1319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3339	 8752	 0.005031	 0.023831	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6024	 8752	 0.00492	 0.022062	 0.0	 1398.0	 1398.0	 1398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8752	 4933	 0.012449	 0.03368	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4289	 5307	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1374	 5307	 0.005582	 0.021622	 0.0	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5307	 1931	 0.011769	 0.052729	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1791	 7612	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8615	 7612	 0.005489	 0.019618	 0.0	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7462	 7612	 0.005591	 0.0192	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7034	 1521	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7300	 8169	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3339	 7858	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1521	 7858	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3573	 1061	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9147	 3573	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1061	 7172	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7172	 6024	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	383	 6875	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5150	 494	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	383	 9147	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3998	 1231	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	318	 3998	 0.012969	 0.046369	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1231	 3686	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3686	 1374	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	494	 7300	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8023	 7470	 0.003151	 0.00128	 0.0	 9288.0	 9288.0	 9288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 310	 0.00154	 0.01649	 0.0	 1415.0	 2911.0	 2911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 5858	 0.001298	 0.00568	 0.0	 5422.0	 5422.0	 5422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3165	 1831	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8769	 7921	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9081	 7921	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3004	 7921	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3004	 8591	 0.010071	 0.039	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4328	 5496	 0.000218	 0.000849	 0.0	 36037.0	 36037.0	 36037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1840	 5496	 0.000231	 0.00084	 0.0	 36258.0	 36258.0	 36258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8616	 5496	 0.000231	 0.000822	 0.0	 36995.0	 36995.0	 36995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	101	 5496	 0.00024	 0.0008	 0.0	 37819.0	 37819.0	 37819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7057	 5496	 0.00024	 0.000782	 0.0	 38616.0	 38616.0	 38616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5496	 3812	 0.000209	 0.000889	 0.0	 34589.0	 34589.0	 34589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	11	 5496	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3201	 5496	 0.000209	 0.000911	 0.0	 33796.0	 33796.0	 33796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4781	 1840	 0.00784	 0.025862	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8616	 5867	 0.001991	 0.009391	 0.0	 3291.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	101	 5013	 0.003591	 0.01184	 0.0	 2554.0	 2554.0	 2554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7712	 537	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 2000	 0.00013	 0.00077	 0.0	 954.0	 40451.0	 40451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1059	 2000	 0.00013	 0.00076	 0.0	 987.0	 40968.0	 40968.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	914	 2000	 0.0002	 0.00127	 0.0	 987.0	 24570.0	 24570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4083	 4853	 0.002449	 0.006871	 0.0	 4331.0	 4331.0	 4331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2542	 7339	 0.00132	 0.004929	 0.0	 260.0	 6191.0	 6191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5925	 2391	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2391	 2525	 0.036111	 0.084471	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2391	 2757	 0.043129	 0.093129	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6018	 8452	 0.001071	 0.004129	 0.0	 7406.0	 7406.0	 7406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1166	 8452	 0.01016	 0.036298	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4822	 6018	 0.010951	 0.055689	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3901	 7088	 0.005831	 0.022591	 0.0	 1354.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	95	 7088	 0.016542	 0.075222	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7088	 5318	 0.015938	 0.00716	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4839	 2612	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2612	 546	 0.009591	 0.02332	 0.0	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4839	 5782	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 3678	 0.03828	 0.10096	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	95	 3678	 0.03036	 0.086778	 0.0	 260.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3318	 1288	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7863	 2217	 0.002182	 0.010329	 0.0	 2993.0	 2993.0	 2993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7863	 4699	 0.002129	 0.009569	 0.0	 3223.0	 3223.0	 3223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5659	 3060	 0.0018	 0.00668	 0.0	 4566.0	 4566.0	 4566.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2593	 3060	 0.004569	 0.01636	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5659	 3172	 0.001831	 0.006542	 0.0	 4650.0	 4650.0	 4650.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2593	 4316	 0.006338	 0.026609	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6955	 7001	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7001	 6078	 0.016231	 0.070902	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7001	 8303	 0.010138	 0.046102	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5903	 3455	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3455	 9104	 0.006431	 0.028991	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2753	 6223	 0.01184	 0.053022	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2753	 2779	 0.012529	 0.044422	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7587	 5634	 0.00436	 0.010689	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5030	 7587	 0.019529	 0.055831	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3181	 5634	 0.004942	 0.01048	 0.0	 2727.0	 2727.0	 2727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8054	 5634	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1272	 2422	 0.006431	 0.01764	 0.0	 1683.0	 1683.0	 1683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4621	 1272	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8901	 2422	 0.003431	 0.013218	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5508	 2422	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2422	 5951	 0.00708	 0.014702	 0.0	 260.0	 1936.0	 1936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3626	 2422	 0.065422	 0.130311	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8901	 3561	 0.003049	 0.013831	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9092	 8901	 0.011209	 0.051009	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	812	 8901	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8002	 8901	 0.00504	 0.024622	 0.0	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2292	 3561	 0.009049	 0.033671	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5661	 3561	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4621	 6644	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4798	 4621	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9092	 5951	 0.007631	 0.015569	 0.0	 1822.0	 1822.0	 1822.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9092	 2454	 0.000822	 0.00316	 0.0	 9675.0	 9675.0	 9675.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9092	 7453	 0.017751	 0.060929	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2292	 6644	 0.007418	 0.016022	 0.0	 260.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2292	 9041	 0.007542	 0.035689	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8932	 469	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	469	 1296	 0.000338	 0.001218	 0.0	 24990.0	 24990.0	 24990.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8559	 178	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	178	 7801	 0.000351	 0.001191	 0.0	 25440.0	 25440.0	 25440.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6944	 1166	 0.004662	 0.016009	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6944	 8394	 0.017489	 0.084191	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1166	 30	 0.003809	 0.013111	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1166	 6094	 0.003489	 0.013502	 0.0	 2266.0	 2266.0	 2266.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3627	 1166	 0.004738	 0.015658	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3185	 1166	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1166	 2571	 0.010351	 0.035529	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1166	 6364	 0.00388	 0.012822	 0.0	 2358.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1296	 30	 0.003729	 0.013218	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6094	 7095	 0.002418	 0.008298	 0.0	 3655.0	 3655.0	 3655.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7801	 7095	 0.001538	 0.007822	 0.0	 3963.0	 3963.0	 3963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1288	 6310	 0.005369	 0.010702	 0.0	 260.0	 2639.0	 2639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2522	 7427	 0.00088	 0.0075	 0.0	 1481.0	 4183.0	 4183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2522	 7427	 0.0009	 0.00734	 0.0	 1415.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2095	 7233	 0.0	 0.00028	 0.0	 286.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1569	 8340	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2095	 8340	 0.0	 0.00028	 0.0	 286.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5953	 8340	 0.018831	 0.072951	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6241	 8340	 0.012351	 0.042409	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5030	 3901	 0.001938	 0.008698	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2052	 5030	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6437	 8655	 0.017871	 0.047151	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8655	 669	 0.00076	 0.002098	 0.0	 14156.0	 14156.0	 14156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5371	 5041	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8074	 2571	 0.005249	 0.024631	 0.0	 1255.0	 1255.0	 1255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8094	 8074	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1727	 3992	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8506	 3992	 0.00016	 0.000502	 0.0	 59952.0	 59952.0	 59952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3795	 8506	 0.008658	 0.037809	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6078	 3992	 0.000142	 0.00056	 0.0	 54676.0	 54676.0	 54676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6765	 6437	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6765	 5606	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7478	 3154	 0.0002	 0.00092	 0.0	 33551.0	 33551.0	 33551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3154	 1310	 0.002542	 0.010649	 0.0	 2886.0	 2886.0	 2886.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6322	 31	 0.054	 0.121351	 0.0	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6593	 7478	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3460	 4287	 0.001969	 0.004271	 0.0	 6717.0	 6717.0	 6717.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3460	 3626	 0.009111	 0.025009	 0.0	 286.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1735	 3460	 0.027502	 0.074369	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7871	 6774	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6774	 3588	 0.0002	 0.000942	 0.0	 32802.0	 32802.0	 32802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6774	 6819	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1986	 9179	 0.00052	 0.00136	 0.0	 21695.0	 21695.0	 21695.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3175	 1986	 0.020471	 0.07928	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4841	 845	 3.1e-05	 0.00028	 0.0	 112127.0	 112127.0	 112127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6226	 845	 0.015609	 0.076289	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4841	 8002	 3.1e-05	 0.00028	 0.0	 112127.0	 112127.0	 112127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2374	 4841	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8436	 7290	 0.008809	 0.041342	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8694	 7290	 0.011698	 0.017782	 0.0	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5950	 8436	 0.029769	 0.069649	 0.0	 260.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5827	 5707	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5953	 5707	 0.006738	 0.024089	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5827	 8131	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1376	 5827	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8606	 3704	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6162	 2542	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3704	 2542	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	885	 3704	 0.001062	 0.003649	 0.0	 8312.0	 8312.0	 8312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 1780	 0.00204	 0.009129	 0.0	 3377.0	 3377.0	 3377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 1780	 0.00232	 0.008951	 0.0	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 5980	 0.00152	 0.006911	 0.0	 4464.0	 4464.0	 4464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 5980	 0.001489	 0.00704	 0.0	 4390.0	 4390.0	 4390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 5980	 0.001462	 0.00652	 0.0	 4728.0	 4728.0	 4728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 8747	 0.001391	 0.003609	 0.0	 260.0	 8167.0	 8167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 5968	 0.001658	 0.003311	 0.0	 8531.0	 8531.0	 8531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 8154	 0.000991	 0.004329	 0.0	 7113.0	 7113.0	 7113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2664	 2690	 0.010369	 0.038569	 0.0	 791.0	 791.0	 791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1332	 1780	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1332	 6032	 0.026809	 0.126889	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8632	 1780	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8632	 8461	 0.026218	 0.117489	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5980	 1780	 0.00064	 0.002662	 0.0	 11538.0	 11538.0	 11538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5980	 1780	 0.000622	 0.002711	 0.0	 11357.0	 11357.0	 11357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5980	 86	 0.000609	 0.002271	 0.0	 13435.0	 13435.0	 13435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4642	 8747	 0.002098	 0.005702	 0.0	 260.0	 5199.0	 5199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2179	 5968	 0.002582	 0.006031	 0.0	 4815.0	 4815.0	 4815.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4093	 2179	 0.019458	 0.055618	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1454	 8154	 0.00092	 0.003289	 0.0	 9249.0	 9249.0	 9249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1454	 86	 0.000942	 0.003222	 0.0	 9410.0	 9410.0	 9410.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8238	 1454	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4642	 6125	 0.03868	 0.1062	 0.0	 260.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5818	 9170	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2397	 9170	 0.000689	 0.00312	 0.0	 9886.0	 9886.0	 9886.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	318	 9170	 0.0008	 0.002991	 0.0	 10203.0	 10203.0	 10203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	997	 8400	 0.000511	 0.001191	 0.0	 24374.0	 24374.0	 24374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8842	 670	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2525	 2781	 0.01216	 0.048609	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3858	 2690	 0.000769	 0.00348	 0.0	 8864.0	 8864.0	 8864.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3858	 5967	 0.000871	 0.003409	 0.0	 8978.0	 8978.0	 8978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6301	 8253	 0.007071	 0.03316	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	538	 5635	 0.009609	 0.038418	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	758	 538	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8673	 5635	 0.00724	 0.014951	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3244	 4316	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7990	 4316	 0.016071	 0.067418	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7990	 4316	 0.015738	 0.068751	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4316	 4233	 0.017431	 0.037622	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6767	 6412	 0.001031	 0.003378	 0.0	 8944.0	 8944.0	 8944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6412	 8011	 0.000169	 0.00068	 0.0	 45081.0	 45081.0	 45081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1687	 6767	 0.006249	 0.023262	 0.0	 1312.0	 1312.0	 1312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9076	 6042	 8.9e-05	 0.000471	 0.0	 65899.0	 65899.0	 65899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2991	 2635	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4247	 2635	 0.01564	 0.065089	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2635	 1701	 0.018938	 0.085391	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2635	 1476	 0.016511	 0.044662	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8607	 517	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	517	 8673	 0.002689	 0.012938	 0.0	 2391.0	 2391.0	 2391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5072	 2873	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	821	 5072	 0.007649	 0.019631	 0.0	 2288.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6255	 363	 0.008849	 0.02096	 0.0	 1940.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2873	 6255	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	363	 4835	 0.0	 0.00028	 0.0	 157564.0	 157564.0	 157564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	12	 2378	 0.00232	 0.00928	 0.0	 3303.0	 3303.0	 3303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2697	 1518	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7453	 5861	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3392	 2213	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5879	 3392	 0.0088	 0.034102	 0.0	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7381	 4915	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7020	 3247	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8160	 4083	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5414	 1608	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7846	 7693	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7704	 5267	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6804	 8839	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8839	 6276	 0.002542	 0.00392	 0.0	 273.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7501	 4568	 0.00296	 0.013462	 0.0	 2292.0	 2292.0	 2292.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7939	 7501	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7501	 103	 0.002489	 0.003991	 0.0	 260.0	 6716.0	 6716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	767	 5066	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7976	 5066	 0.000289	 0.000742	 0.0	 39668.0	 39668.0	 39668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7546	 3927	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2580	 3927	 0.000302	 0.000729	 0.0	 40031.0	 40031.0	 40031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3927	 6976	 0.000662	 0.002111	 0.0	 14278.0	 14278.0	 14278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4404	 1206	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6531	 1608	 0.000822	 0.002871	 0.0	 10578.0	 10578.0	 10578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1608	 8686	 0.006391	 0.028809	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2825	 7693	 0.000831	 0.002809	 0.0	 10784.0	 10784.0	 10784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6814	 6531	 0.014791	 0.005969	 0.0	 1981.0	 1981.0	 1981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4321	 2825	 0.01508	 0.005849	 0.0	 1953.0	 1953.0	 1953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4265	 5267	 0.011302	 0.050578	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	997	 5267	 0.01704	 0.033938	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8445	 5396	 0.001262	 0.00532	 0.0	 5778.0	 5778.0	 5778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8445	 2960	 0.00124	 0.005431	 0.0	 5671.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6309	 357	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	357	 2652	 0.001538	 0.004609	 0.0	 6502.0	 6502.0	 6502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	210	 8739	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2701	 6013	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8296	 6013	 0.00244	 0.004071	 0.0	 299.0	 6656.0	 6656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2210	 5136	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5568	 5136	 0.002649	 0.003631	 0.0	 273.0	 7028.0	 7028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4973	 1490	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2529	 1370	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8281	 5858	 0.000849	 0.001769	 0.0	 16099.0	 16099.0	 16099.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5858	 7868	 0.000951	 0.003991	 0.0	 7700.0	 7700.0	 7700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4691	 4835	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4691	 7911	 0.0034	 0.00872	 0.0	 4714.0	 4714.0	 4714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6858	 7990	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1206	 4730	 0.001978	 0.007671	 0.0	 3988.0	 3988.0	 3988.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1206	 906	 0.002018	 0.00752	 0.0	 4057.0	 4057.0	 4057.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6984	 4247	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4247	 961	 0.018351	 0.070502	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 5402	 0.0028	 0.014209	 0.0	 2182.0	 2182.0	 2182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	931	 9008	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7382	 1598	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6935	 1598	 0.02624	 0.096858	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	450	 5939	 5.8e-05	 0.00024	 0.0	 127932.0	 127932.0	 127932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	450	 7106	 5.8e-05	 0.000231	 0.0	 132626.0	 132626.0	 132626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6527	 4080	 0.0012	 0.005809	 0.0	 5326.0	 5326.0	 5326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6527	 7542	 8.9e-05	 0.00028	 0.0	 107512.0	 107512.0	 107512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6527	 6380	 8e-05	 0.00032	 0.0	 95764.0	 95764.0	 95764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7542	 3298	 0.006889	 0.032631	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6380	 3298	 0.006738	 0.030209	 0.0	 1021.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5248	 2929	 0.001218	 0.004031	 0.0	 7502.0	 7502.0	 7502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2929	 997	 0.005751	 0.012929	 0.0	 286.0	 2233.0	 2233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	161	 3779	 0.000462	 0.001791	 0.0	 17078.0	 17078.0	 17078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	161	 6235	 0.00352	 0.007302	 0.0	 3897.0	 3897.0	 3897.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	74	 4919	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4483	 2164	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1322	 5642	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5642	 990	 0.001289	 0.005022	 0.0	 6093.0	 6093.0	 6093.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3567	 8064	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8386	 8686	 0.00036	 0.0016	 0.0	 19261.0	 19261.0	 19261.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8386	 5080	 0.000409	 0.001569	 0.0	 19482.0	 19482.0	 19482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8234	 8386	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1222	 8386	 0.001658	 0.004511	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5953	 2603	 0.00176	 0.007911	 0.0	 3898.0	 3898.0	 3898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	990	 5953	 0.00172	 0.008058	 0.0	 3834.0	 3834.0	 3834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6417	 5953	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1449	 8686	 0.0022	 0.00852	 0.0	 3590.0	 3590.0	 3590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7552	 5080	 0.000111	 0.000489	 0.0	 62994.0	 62994.0	 62994.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7552	 8700	 0.00396	 0.013058	 0.0	 2315.0	 2315.0	 2315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2603	 8796	 0.001138	 0.002529	 0.0	 11391.0	 11391.0	 11391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8637	 1660	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8985	 8637	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8637	 2674	 0.001329	 0.005978	 0.0	 5159.0	 5159.0	 5159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5382	 8827	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5484	 6533	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6533	 7911	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5484	 3295	 0.010191	 0.028329	 0.0	 1601.0	 1601.0	 1601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1832	 7057	 0.002391	 0.00788	 0.0	 3836.0	 3836.0	 3836.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1055	 1832	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5867	 1832	 0.002249	 0.008351	 0.0	 3653.0	 3653.0	 3653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6113	 3040	 0.000302	 0.000969	 0.0	 31122.0	 31122.0	 31122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2445	 6389	 0.000271	 0.001102	 0.0	 27835.0	 27835.0	 27835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3812	 6113	 0.000391	 0.001738	 0.0	 17732.0	 17732.0	 17732.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2445	 3201	 0.002289	 0.008178	 0.0	 3720.0	 3720.0	 3720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7023	 5867	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5867	 4781	 0.00112	 0.00504	 0.0	 6119.0	 6119.0	 6119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5867	 4781	 0.001271	 0.004942	 0.0	 6191.0	 6191.0	 6191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3619	 4781	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4781	 7229	 0.000418	 0.00192	 0.0	 16076.0	 16076.0	 16076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4781	 4479	 0.000409	 0.001951	 0.0	 15846.0	 15846.0	 15846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4781	 95	 0.03228	 0.106458	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4781	 95	 0.02876	 0.120649	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4479	 95	 0.05888	 0.117289	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6935	 8061	 0.00324	 0.01584	 0.0	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1281	 8061	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3735	 7710	 0.00176	 0.004449	 0.0	 273.0	 6603.0	 6603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8233	 1007	 0.009929	 0.046969	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8233	 2158	 0.009711	 0.043489	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6385	 2158	 0.005031	 0.02252	 0.0	 1369.0	 1369.0	 1369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1725	 2652	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8538	 6428	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7389	 6428	 0.000462	 0.00108	 0.0	 26891.0	 26891.0	 26891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8111	 2652	 0.000471	 0.001049	 0.0	 273.0	 27470.0	 27470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1222	 1449	 0.00104	 0.003729	 0.0	 8160.0	 8160.0	 8160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8379	 5224	 0.002329	 0.008	 0.0	 3792.0	 3792.0	 3792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8813	 5224	 0.002378	 0.007831	 0.0	 3860.0	 3860.0	 3860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2010	 5224	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	598	 6385	 0.006711	 0.026018	 0.0	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6385	 1729	 0.009298	 0.04232	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8712	 5548	 0.004751	 0.01632	 0.0	 1859.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2778	 1891	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1891	 3086	 0.000338	 0.001151	 0.0	 26332.0	 26332.0	 26332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1891	 6226	 0.000338	 0.00112	 0.0	 27001.0	 27001.0	 27001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8688	 7651	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4222	 470	 0.00484	 0.023329	 0.0	 1326.0	 1326.0	 1326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5151	 6814	 0.004222	 0.017751	 0.0	 1732.0	 1732.0	 1732.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1149	 4321	 0.004138	 0.018102	 0.0	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4473	 3315	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4473	 1226	 0.000622	 0.002418	 0.0	 12652.0	 12652.0	 12652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3315	 632	 0.000631	 0.002369	 0.0	 12885.0	 12885.0	 12885.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7763	 8856	 0.00012	 0.00032	 0.0	 92426.0	 92426.0	 92426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8048	 5265	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1099	 5950	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2254	 103	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8327	 6276	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5895	 627	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3408	 7433	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2270	 8591	 0.001409	 0.00464	 0.0	 6514.0	 6514.0	 6514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1735	 2270	 0.003098	 0.014911	 0.0	 2075.0	 2075.0	 2075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8591	 2586	 0.004662	 0.015369	 0.0	 1967.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	119	 8220	 9.8e-05	 0.000369	 0.0	 82735.0	 82735.0	 82735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8591	 119	 0.001031	 0.003658	 0.0	 8312.0	 8312.0	 8312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3298	 5761	 0.001049	 0.003591	 0.0	 8444.0	 8444.0	 8444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6147	 3690	 0.003209	 0.012338	 0.0	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6364	 6147	 0.003311	 0.012689	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7987	 2525	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	95	 373	 0.003871	 0.010458	 0.0	 2833.0	 2833.0	 2833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8461	 95	 0.000218	 0.000849	 0.0	 36037.0	 36037.0	 36037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6032	 95	 0.000231	 0.00084	 0.0	 36258.0	 36258.0	 36258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9163	 95	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	373	 2843	 0.000231	 0.000822	 0.0	 36995.0	 36995.0	 36995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2757	 2843	 0.00024	 0.0008	 0.0	 37819.0	 37819.0	 37819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2356	 2843	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5651	 4822	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2548	 5870	 0.000151	 0.00036	 0.0	 80914.0	 80914.0	 80914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2548	 8296	 8e-05	 0.00028	 0.0	 108472.0	 108472.0	 108472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1071	 5568	 8e-05	 0.00028	 0.0	 108472.0	 108472.0	 108472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1389	 2548	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2548	 1071	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2227	 1071	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1903	 8703	 0.001711	 0.003058	 0.0	 9015.0	 9015.0	 9015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7868	 1903	 0.003369	 0.008889	 0.0	 260.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1749	 8703	 0.002009	 0.005311	 0.0	 260.0	 5563.0	 5563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2953	 1749	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8092	 856	 0.002551	 0.011578	 0.0	 2665.0	 2665.0	 2665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4108	 856	 0.002489	 0.0118	 0.0	 2620.0	 2620.0	 2620.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7251	 8394	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8394	 3933	 0.010009	 0.04892	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4940	 3681	 0.000182	 0.000671	 0.0	 45434.0	 45434.0	 45434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7720	 7409	 0.006169	 0.02036	 0.0	 2074.0	 2074.0	 2074.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7409	 1476	 0.007369	 0.0322	 0.0	 1336.0	 1336.0	 1336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6549	 7720	 0.005498	 0.023071	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8011	 6549	 0.004809	 0.021671	 0.0	 2172.0	 2172.0	 2172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4229	 7720	 0.0	 0.00028	 0.0	 157564.0	 157564.0	 157564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7720	 961	 0.016169	 0.06784	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6096	 3626	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8848	 31	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5506	 31	 0.01124	 0.039822	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6943	 176	 0.001169	 0.00532	 0.0	 5800.0	 5800.0	 5800.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	470	 176	 0.001138	 0.005418	 0.0	 5706.0	 5706.0	 5706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8558	 3482	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6643	 5506	 0.0	 0.00028	 0.0	 157564.0	 157564.0	 157564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2293	 8081	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4800	 5956	 0.00212	 0.008871	 0.0	 3464.0	 3464.0	 3464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2148	 4800	 0.002289	 0.008902	 0.0	 3437.0	 3437.0	 3437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5956	 7333	 0.00024	 0.000782	 0.0	 38616.0	 38616.0	 38616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3175	 7333	 0.000209	 0.000889	 0.0	 34589.0	 34589.0	 34589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5663	 8081	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	100	 8081	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2067	 7333	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1745	 4545	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4545	 5392	 0.001209	 0.005529	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4545	 4233	 0.001191	 0.00564	 0.0	 5480.0	 5480.0	 5480.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2856	 5392	 0.014982	 0.0428	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6310	 7832	 0.012849	 0.022929	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7832	 1771	 0.000431	 0.000929	 0.0	 30844.0	 30844.0	 30844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8694	 1771	 0.000849	 0.003831	 0.0	 8050.0	 8050.0	 8050.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7566	 1771	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3946	 3108	 0.000231	 0.000769	 0.0	 39340.0	 39340.0	 39340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3946	 4265	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7402	 3946	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4070	 598	 0.004049	 0.01844	 0.0	 1674.0	 1674.0	 1674.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4070	 3795	 0.003969	 0.018791	 0.0	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4932	 4070	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6125	 391	 0.002271	 0.004258	 0.0	 260.0	 6546.0	 6546.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2856	 3667	 0.012449	 0.0248	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3667	 391	 0.002311	 0.004169	 0.0	 6627.0	 6627.0	 6627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4018	 2856	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7192	 391	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4751	 3593	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8700	 3593	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6241	 3593	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2339	 8303	 0.002071	 0.009049	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2339	 232	 0.002031	 0.009222	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9142	 2339	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9050	 961	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1476	 961	 0.015511	 0.06772	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8090	 9041	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8090	 5879	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	28	 8090	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7470	 1678	 0.0052	 0.013898	 0.0	 2129.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9104	 4174	 0.009071	 0.032151	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6620	 9104	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	546	 8082	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1678	 6957	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8082	 821	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8082	 3295	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8082	 6957	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5359	 7535	 0.042889	 0.088942	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	762	 6026	 0.000609	 0.001618	 0.0	 18272.0	 18272.0	 18272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	443	 8827	 0.011289	 0.057409	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4030	 865	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5166	 3774	 8.9e-05	 0.000449	 0.0	 69008.0	 69008.0	 69008.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8231	 4778	 0.000169	 0.000662	 0.0	 46233.0	 46233.0	 46233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2312	 5053	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1310	 5796	 9.8e-05	 0.000511	 0.0	 60709.0	 60709.0	 60709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8631	 5796	 0.006338	 0.022662	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	912	 7046	 0.000809	 0.001729	 0.0	 16548.0	 16548.0	 16548.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8554	 1226	 0.00204	 0.007898	 0.0	 3873.0	 3873.0	 3873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5013	 8984	 0.00188	 0.00516	 0.0	 5752.0	 5752.0	 5752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8631	 7976	 0.000831	 0.003511	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1319	 169	 0.00064	 0.002871	 0.0	 10739.0	 10739.0	 10739.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6976	 3681	 0.000182	 0.00064	 0.0	 47473.0	 47473.0	 47473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6976	 1701	 0.000191	 0.000631	 0.0	 47913.0	 47913.0	 47913.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3532	 6976	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2113	 310	 0.00043	 0.00337	 0.0	 1152.0	 12987.0	 12987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2113	 7122	 0.00038	 0.00383	 0.0	 1481.0	 11463.0	 11463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4981	 5384	 0.000431	 0.00112	 0.0	 273.0	 26322.0	 26322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1831	 4981	 0.006458	 0.021302	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7912	 2779	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7400	 9070	 0.000249	 0.001138	 0.0	 27116.0	 27116.0	 27116.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8548	 7400	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7400	 1729	 0.002449	 0.011169	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4262	 1729	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5254	 4093	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8745	 8757	 0.000271	 0.001089	 0.0	 28148.0	 28148.0	 28148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6702	 3933	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	308	 1476	 0.0	 0.000222	 0.0	 198730.0	 198730.0	 198730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1386	 885	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3354	 1222	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6873	 4422	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	783	 1931	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5950	 3463	 0.006729	 0.031862	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5950	 5560	 0.006591	 0.029498	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7433	 8796	 0.000258	 0.000711	 0.0	 41763.0	 41763.0	 41763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5318	 6479	 0.020311	 0.045649	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8231	 7387	 0.004102	 0.014089	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7387	 1724	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5984	 2975	 0.038777	 0.100653	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3274	 5984	 0.026711	 0.08357	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7784	 2829	 0.062719	 0.144537	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5085	 7784	 0.045033	 0.112364	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4490	 7656	 0.011659	 0.070599	 0.0	 381.0	 442.0	 442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4490	 825	 0.00968	 0.04149	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4490	 825	 0.00862	 0.047021	 0.0	 381.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1340	 2829	 0.077471	 0.185529	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3726	 2829	 0.045157	 0.126248	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3333	 2829	 0.01119	 0.043099	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3333	 2829	 0.01095	 0.043909	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2809	 1340	 0.03681	 0.090496	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3170	 6229	 0.056174	 0.129223	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3836	 3170	 0.029256	 0.116322	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5507	 8567	 0.061347	 0.097917	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8567	 8902	 0.088719	 0.24762	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8084	 269	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8084	 5675	 0.004612	 0.01738	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8084	 5750	 0.008364	 0.02695	 0.0	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8084	 5750	 0.014992	 0.043636	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8321	 269	 0.003033	 0.012851	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8321	 269	 0.002967	 0.011901	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	269	 1527	 0.015256	 0.042686	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1928	 269	 0.004397	 0.025653	 0.0	 1214.0	 1214.0	 1214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3371	 3942	 0.0027	 0.012961	 0.0	 381.0	 2386.0	 2386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	825	 3942	 0.038169	 0.16812	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3942	 5501	 0.015479	 0.073409	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6598	 3466	 0.027868	 0.087843	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5032	 6598	 0.013934	 0.040479	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1781	 3466	 0.019231	 0.076471	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2296	 5786	 0.013421	 0.037256	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5545	 2296	 0.022438	 0.046851	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8280	 492	 0.014562	 0.045314	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	492	 2809	 0.000826	 0.002207	 0.0	 13405.0	 13405.0	 13405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1902	 5721	 0.040628	 0.113562	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5504	 1902	 0.008058	 0.024438	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1902	 5871	 0.022471	 0.041083	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4382	 8579	 0.047322	 0.096669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8579	 3274	 0.01914	 0.07614	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	738	 6059	 0.007802	 0.01924	 0.0	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	738	 6059	 0.005397	 0.015554	 0.0	 1919.0	 1919.0	 1919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6059	 7334	 0.024719	 0.040702	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6059	 7334	 0.02419	 0.041471	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4246	 2670	 0.039603	 0.109529	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3457	 4246	 0.013826	 0.039826	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6856	 4246	 0.015174	 0.04981	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8055	 4591	 0.003669	 0.009008	 0.0	 3248.0	 3248.0	 3248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4591	 2004	 0.03276	 0.106603	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4591	 2004	 0.03019	 0.107612	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3677	 4591	 0.019033	 0.051653	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	187	 4591	 0.037603	 0.124017	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4591	 8965	 0.034868	 0.097471	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4591	 6435	 0.043099	 0.130603	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4382	 8055	 0.06105	 0.110339	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2819	 6273	 0.041446	 0.108843	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6273	 235	 0.063471	 0.123207	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3092	 5504	 0.02343	 0.073603	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3092	 1886	 0.022537	 0.091587	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9232	 4612	 0.036744	 0.106934	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9232	 826	 0.006207	 0.023959	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3457	 3414	 0.003157	 0.011008	 0.0	 2759.0	 2759.0	 2759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3457	 3414	 0.003223	 0.010793	 0.0	 2805.0	 2805.0	 2805.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6856	 3414	 0.005	 0.035653	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6856	 3414	 0.004901	 0.036347	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8056	 1574	 0.007917	 0.029603	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	724	 1574	 0.004876	 0.01476	 0.0	 2033.0	 2033.0	 2033.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5470	 4612	 0.007182	 0.023579	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5470	 4583	 0.007322	 0.023099	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5871	 8545	 0.010942	 0.040562	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8545	 911	 0.030603	 0.103702	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5786	 879	 0.01176	 0.041421	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5786	 1419	 0.011868	 0.03581	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	781	 5786	 0.01757	 0.064579	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7111	 7331	 0.017099	 0.064281	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	796	 3836	 0.015207	 0.057397	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1419	 796	 0.009198	 0.036512	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	796	 6856	 0.024281	 0.239446	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9153	 1313	 0.052471	 0.157347	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	411	 1313	 0.009314	 0.035909	 0.0	 852.0	 852.0	 852.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8056	 1313	 0.039314	 0.122777	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8321	 452	 0.001223	 0.003711	 0.0	 8085.0	 8085.0	 8085.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	825	 7383	 0.00518	 0.023091	 0.0	 400.0	 1335.0	 1335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	825	 7383	 0.005281	 0.022591	 0.0	 381.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2637	 8045	 0.018198	 0.037149	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7916	 5922	 0.012893	 0.040033	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3838	 5922	 0.007132	 0.020331	 0.0	 1467.0	 1467.0	 1467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3208	 1429	 0.00479	 0.05497	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4382	 2004	 0.047322	 0.139868	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3471	 2004	 0.005471	 0.017471	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3471	 2004	 0.013826	 0.040207	 0.0	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2975	 2004	 0.010678	 0.03814	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2975	 2004	 0.010603	 0.034793	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4648	 2004	 0.014579	 0.043331	 0.0	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2004	 8965	 0.021413	 0.079248	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2004	 7072	 0.031198	 0.098298	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5229	 3371	 0.009651	 0.045031	 0.0	 381.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5721	 5518	 0.050207	 0.124066	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9202	 4539	 0.034314	 0.070521	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6641	 5545	 0.007463	 0.022612	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6641	 5545	 0.007603	 0.022132	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5504	 3719	 0.01081	 0.033603	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9153	 5504	 0.011223	 0.036446	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5504	 7916	 0.014182	 0.045669	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7916	 5504	 0.014463	 0.044744	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	187	 3677	 0.02124	 0.069099	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8849	 1628	 0.008041	 0.030504	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8849	 2326	 0.009107	 0.029893	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8650	 7665	 0.024802	 0.074537	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	131	 8650	 0.038711	 0.136876	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	724	 1886	 0.069413	 0.194223	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9153	 3719	 0.01276	 0.035281	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4202	 7497	 0.008744	 0.025802	 0.0	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7497	 2326	 0.008909	 0.025248	 0.0	 1180.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3333	 1628	 0.009289	 0.029281	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1671	 3726	 0.021421	 0.081298	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1671	 7111	 0.044479	 0.139058	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9044	 7656	 0.008479	 0.049461	 0.0	 400.0	 630.0	 630.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	825	 7656	 0.00394	 0.02236	 0.0	 438.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	738	 5654	 0.016174	 0.044463	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	738	 5654	 0.014413	 0.05038	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	771	 738	 0.020198	 0.064678	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	771	 738	 0.020587	 0.063364	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	771	 738	 0.031711	 0.059223	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9202	 3598	 0.056678	 0.178372	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3598	 5085	 0.019496	 0.078083	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5654	 7177	 0.045198	 0.111479	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5378	 5545	 0.015041	 0.057983	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1041	 5378	 0.03519	 0.105653	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	131	 6229	 0.044	 0.099339	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1527	 8321	 0.013636	 0.039512	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1527	 8321	 0.012149	 0.044777	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5545	 9196	 0.035281	 0.122702	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3926	 9196	 0.031967	 0.090248	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6856	 9196	 0.023983	 0.066421	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9202	 7385	 0.032901	 0.126777	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7385	 8781	 0.015372	 0.059083	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4202	 7111	 0.012636	 0.024496	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4202	 7111	 0.012893	 0.024	 0.0	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4202	 7452	 0.001917	 0.006091	 0.0	 4947.0	 4947.0	 4947.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4202	 2326	 0.018149	 0.049413	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2178	 861	 0.01276	 0.037083	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8902	 2178	 0.069636	 0.146636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2649	 8974	 0.00219	 0.02213	 0.0	 1152.0	 1421.0	 1421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2480	 825	 0.00194	 0.0087	 0.0	 438.0	 3544.0	 3544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2480	 825	 0.001979	 0.00851	 0.0	 419.0	 3616.0	 3616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3836	 2670	 0.028893	 0.108496	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	879	 3836	 0.021008	 0.05814	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5654	 3896	 0.018661	 0.056488	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8800	 1041	 0.01381	 0.03776	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8800	 3926	 0.012298	 0.042793	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8450	 5871	 0.009281	 0.03038	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7665	 2819	 0.011438	 0.035711	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8811	 7665	 0.05095	 0.124661	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5518	 9202	 0.058207	 0.110223	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	411	 724	 0.061876	 0.195174	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8140	 3311	 0.013438	 0.032033	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4583	 8140	 0.03619	 0.085066	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3896	 2673	 0.05324	 0.154826	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3838	 3311	 0.004579	 0.026017	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3198	 9073	 0.00795	 0.03657	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2819	 1266	 0.055967	 0.167983	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8811	 2819	 0.070942	 0.168066	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2502	 2649	 0.00389	 0.04149	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7081	 2502	 0.003	 0.02776	 0.0	 1119.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5161	 5229	 0.002159	 0.01261	 0.0	 381.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5161	 5229	 0.002021	 0.016849	 0.0	 400.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7008	 5229	 0.007151	 0.046719	 0.0	 610.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5229	 6924	 0.000539	 0.00368	 0.0	 8493.0	 8493.0	 8493.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5229	 6924	 0.000539	 0.003591	 0.0	 8699.0	 8699.0	 8699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7916	 8450	 0.007446	 0.010579	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7916	 2543	 0.011992	 0.03276	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	771	 2637	 0.034207	 0.085124	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	181	 771	 0.001248	 0.004471	 0.0	 6805.0	 6805.0	 6805.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	181	 771	 0.001223	 0.004562	 0.0	 6688.0	 6688.0	 6688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5501	 3198	 0.006961	 0.04039	 0.0	 381.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5501	 3198	 0.004521	 0.02305	 0.0	 381.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5501	 4417	 0.00395	 0.022789	 0.0	 457.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	131	 4373	 0.031934	 0.123661	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	131	 3457	 0.019802	 0.070901	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	131	 3457	 0.022438	 0.069479	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	131	 1366	 0.014727	 0.04305	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5750	 131	 0.01343	 0.06824	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1928	 131	 0.022	 0.060388	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1928	 131	 0.019603	 0.068438	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1266	 1218	 0.048769	 0.114711	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3471	 4382	 0.046901	 0.148033	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6911	 4382	 0.055744	 0.139066	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	781	 5545	 0.010917	 0.032901	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7334	 5507	 0.026322	 0.044388	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5085	 8280	 0.047438	 0.143727	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7603	 8280	 0.026876	 0.09776	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8781	 7603	 0.01705	 0.060802	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	911	 8781	 0.028727	 0.075289	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5085	 5585	 0.002388	 0.015942	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5085	 2809	 0.088471	 0.217198	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2673	 6658	 0.01714	 0.056248	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6447	 3471	 0.004479	 0.014008	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2975	 6447	 0.009851	 0.032314	 0.0	 936.0	 936.0	 936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4648	 6447	 0.001636	 0.005587	 0.0	 5426.0	 5426.0	 5426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4648	 3274	 0.021603	 0.084	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1781	 4698	 0.021727	 0.065893	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1781	 4583	 0.025686	 0.080256	 0.0	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4583	 1781	 0.026182	 0.078587	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7008	 5161	 0.00536	 0.040919	 0.0	 629.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2543	 3838	 0.007388	 0.026628	 0.0	 1144.0	 1144.0	 1144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1527	 4408	 0.005826	 0.017488	 0.0	 1714.0	 1714.0	 1714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1527	 4408	 0.005826	 0.016653	 0.0	 1791.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3926	 4408	 0.026826	 0.082273	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8920	 1527	 0.003256	 0.010587	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8920	 965	 0.003331	 0.010372	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8239	 8056	 0.025174	 0.077661	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2699	 4698	 0.030248	 0.085413	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5032	 4698	 0.029471	 0.109198	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1218	 187	 0.058942	 0.115529	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1366	 4373	 0.028413	 0.083	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8811	 4373	 0.005826	 0.016	 0.0	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8555	 4373	 0.005512	 0.016612	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5700	 1527	 0.014256	 0.033909	 0.0	 859.0	 859.0	 859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	724	 1527	 0.052826	 0.200702	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1928	 1527	 0.01976	 0.061058	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1928	 1527	 0.014008	 0.053207	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1928	 1527	 0.013711	 0.054207	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5750	 3457	 0.009132	 0.024843	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6856	 3457	 0.010711	 0.040256	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6530	 3457	 0.004562	 0.012421	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8003	 2699	 0.025273	 0.079777	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	965	 5700	 0.009149	 0.028992	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3333	 2326	 0.027149	 0.096802	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	826	 4583	 0.063033	 0.157099	 0.0	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	826	 8003	 0.009702	 0.035397	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	826	 8003	 0.009504	 0.036091	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	235	 6911	 0.029893	 0.105364	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5750	 5675	 0.005397	 0.020298	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7452	 2875	 0.001124	 0.002942	 0.0	 10030.0	 10030.0	 10030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	181	 2875	 0.001207	 0.003174	 0.0	 9303.0	 9303.0	 9303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	181	 2875	 0.00124	 0.003099	 0.0	 9464.0	 9464.0	 9464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6530	 5750	 0.004066	 0.014083	 0.0	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2389	 7008	 0.005099	 0.025479	 0.0	 381.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2389	 7008	 0.0052	 0.024961	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8555	 8811	 0.003868	 0.013901	 0.0	 2190.0	 2190.0	 2190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7081	 1429	 0.00126	 0.01433	 0.0	 1251.0	 2196.0	 2196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8239	 1928	 0.011752	 0.044314	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8965	 7072	 0.021719	 0.046248	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8965	 6435	 0.05324	 0.100281	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8416	 6743	 0.00109	 0.01155	 0.0	 1086.0	 4155.0	 4155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8416	 6743	 0.0011	 0.01158	 0.0	 1020.0	 4144.0	 4144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8416	 8715	 0.00096	 0.01293	 0.0	 1218.0	 3718.0	 3718.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8416	 8715	 0.00098	 0.01264	 0.0	 1185.0	 3802.0	 3802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8416	 569	 0.00101	 0.01059	 0.0	 1382.0	 4531.0	 4531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8052	 6204	 0.00112	 0.010969	 0.0	 533.0	 2865.0	 2865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	290	 6204	 0.00126	 0.01075	 0.0	 533.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3684	 8580	 0.00197	 0.0207	 0.0	 954.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3684	 569	 0.00303	 0.0273	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	340	 8065	 0.00194	 0.02339	 0.0	 889.0	 1346.0	 1346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8715	 340	 0.00057	 0.00492	 0.0	 987.0	 6378.0	 6378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6685	 2858	 0.01105	 0.056599	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5199	 2858	 0.00482	 0.046521	 0.0	 381.0	 676.0	 676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6743	 8526	 0.00194	 0.01645	 0.0	 954.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8526	 5850	 0.00134	 0.01459	 0.0	 1020.0	 2156.0	 2156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 8531	 0.000401	 0.00318	 0.0	 610.0	 9856.0	 9856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 7065	 0.000349	 0.00293	 0.0	 572.0	 10705.0	 10705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 1402	 0.000401	 0.00324	 0.0	 610.0	 9676.0	 9676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 2858	 0.01214	 0.058401	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 2858	 0.012979	 0.053281	 0.0	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 3245	 0.007919	 0.053729	 0.0	 533.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 6799	 0.014771	 0.06813	 0.0	 438.0	 454.0	 454.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 6799	 0.013789	 0.067711	 0.0	 438.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1648	 6204	 0.005349	 0.044469	 0.0	 533.0	 706.0	 706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9004	 6204	 0.005229	 0.04118	 0.0	 533.0	 761.0	 761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6204	 4912	 0.0008	 0.00676	 0.0	 553.0	 4641.0	 4641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6204	 2144	 0.000781	 0.00626	 0.0	 5008.0	 5008.0	 5008.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6204	 7867	 0.00363	 0.017409	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6204	 7867	 0.0037	 0.01705	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6204	 2395	 0.00449	 0.046469	 0.0	 495.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4909	 3604	 0.00052	 0.00727	 0.0	 757.0	 4334.0	 4334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4909	 5850	 0.00047	 0.0062	 0.0	 757.0	 5081.0	 5081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4909	 5850	 0.00046	 0.00631	 0.0	 757.0	 4993.0	 4993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4998	 6799	 0.003531	 0.013669	 0.0	 495.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7458	 8065	 0.00032	 0.00322	 0.0	 1119.0	 9762.0	 9762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7458	 4817	 0.00156	 0.01603	 0.0	 987.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7458	 2368	 0.0022	 0.02389	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7679	 2395	 0.00337	 0.032669	 0.0	 400.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9183	 4817	 0.00199	 0.0195	 0.0	 1152.0	 1612.0	 1612.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9183	 2368	 0.00144	 0.01354	 0.0	 1020.0	 2320.0	 2320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9183	 2368	 0.00147	 0.01325	 0.0	 1119.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9183	 5062	 0.00211	 0.02433	 0.0	 1152.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4150	 2858	 0.013901	 0.088849	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4817	 8715	 0.00149	 0.01564	 0.0	 1053.0	 2011.0	 2011.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4817	 7979	 0.00294	 0.02278	 0.0	 1349.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8715	 7979	 0.00133	 0.01873	 0.0	 1152.0	 1683.0	 1683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7867	 6799	 0.00581	 0.034229	 0.0	 572.0	 910.0	 910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7979	 6790	 0.00145	 0.02024	 0.0	 1557.0	 1557.0	 1557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7979	 6790	 0.00142	 0.01874	 0.0	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7979	 8580	 0.00245	 0.02367	 0.0	 1152.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7979	 5062	 0.00178	 0.02175	 0.0	 1119.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5624	 7152	 0.000701	 0.009299	 0.0	 3388.0	 3388.0	 3388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5624	 7152	 0.001042	 0.007833	 0.0	 3998.0	 3998.0	 3998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5624	 7152	 0.001403	 0.00534	 0.0	 5722.0	 5722.0	 5722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5850	 3130	 0.00022	 0.00258	 0.0	 823.0	 12199.0	 12199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2858	 3245	 0.02024	 0.099349	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2858	 6103	 0.00044	 0.003081	 0.0	 553.0	 10150.0	 10150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2858	 2310	 0.00043	 0.00314	 0.0	 553.0	 9967.0	 9967.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2858	 8726	 0.00461	 0.027531	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8943	 3245	 0.01212	 0.09901	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	364	 6528	 0.000289	 0.00261	 0.0	 381.0	 12029.0	 12029.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4572	 364	 0.00043	 0.002831	 0.0	 438.0	 11032.0	 11032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3507	 364	 0.000289	 0.000599	 0.0	 419.0	 47495.0	 47495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7489	 1140	 0.000289	 0.00224	 0.0	 533.0	 13986.0	 13986.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4133	 7489	 0.000219	 0.001591	 0.0	 400.0	 19669.0	 19669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2694	 6725	 0.00045	 0.00786	 0.0	 1810.0	 4013.0	 4013.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2694	 6725	 0.00044	 0.00728	 0.0	 1645.0	 4332.0	 4332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6725	 8252	 0.00049	 0.00466	 0.0	 1514.0	 6742.0	 6742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6725	 8117	 0.00125	 0.01973	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6810	 6809	 0.001461	 0.00714	 0.0	 419.0	 4335.0	 4335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9113	 6810	 0.00037	 0.00094	 0.0	 419.0	 31269.0	 31269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6810	 1804	 0.001039	 0.00737	 0.0	 4244.0	 4244.0	 4244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5303	 6327	 8.1e-05	 0.00061	 0.0	 381.0	 51332.0	 51332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7311	 8069	 0.00053	 0.00852	 0.0	 1613.0	 3701.0	 3701.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5476	 8069	 0.00053	 0.00704	 0.0	 1744.0	 4475.0	 4475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5109	 3360	 0.0001	 0.00128	 0.0	 823.0	 24603.0	 24603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4348	 9075	 0.0015	 0.00705	 0.0	 419.0	 4383.0	 4383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9075	 7066	 0.009771	 0.05363	 0.0	 400.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4348	 9075	 0.00088	 0.007771	 0.0	 438.0	 4039.0	 4039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4148	 8443	 0.00539	 0.032979	 0.0	 400.0	 946.0	 946.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1470	 4148	 0.00482	 0.03086	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2139	 4148	 0.010539	 0.065479	 0.0	 457.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4148	 7893	 0.01074	 0.06405	 0.0	 476.0	 487.0	 487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4448	 4148	 0.0063	 0.048909	 0.0	 533.0	 641.0	 641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1819	 899	 0.0002	 0.00022	 0.0	 1415.0	 106240.0	 106240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4979	 899	 0.0002	 0.00022	 0.0	 1448.0	 106240.0	 106240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6822	 899	 0.00019	 0.00023	 0.0	 1481.0	 105881.0	 105881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	924	 1279	 0.000289	 0.0017	 0.0	 18318.0	 18318.0	 18318.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	899	 1193	 0.00145	 0.01937	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3123	 899	 0.00048	 0.00814	 0.0	 1777.0	 3874.0	 3874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3123	 899	 0.00057	 0.00758	 0.0	 1613.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8383	 3807	 0.0002	 0.00187	 0.0	 16796.0	 16796.0	 16796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8383	 3807	 0.000169	 0.00193	 0.0	 16305.0	 16305.0	 16305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2121	 1977	 0.00216	 0.03591	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2121	 3351	 0.00092	 0.01287	 0.0	 1810.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1261	 3605	 0.02412	 0.10443	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1279	 8443	 0.00063	 0.00401	 0.0	 7782.0	 7782.0	 7782.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1279	 3571	 0.00038	 0.002409	 0.0	 12953.0	 12953.0	 12953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4873	 4094	 0.010091	 0.05524	 0.0	 514.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5493	 4873	 0.00668	 0.04457	 0.0	 438.0	 701.0	 701.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7016	 1882	 0.00057	 0.004961	 0.0	 419.0	 6326.0	 6326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1882	 5483	 0.00025	 0.002159	 0.0	 14534.0	 14534.0	 14534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	526	 4516	 0.00443	 0.01807	 0.0	 438.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	526	 5839	 0.00037	 0.001659	 0.0	 495.0	 18584.0	 18584.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7016	 834	 0.00037	 0.003599	 0.0	 476.0	 8731.0	 8731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7016	 7494	 0.000659	 0.00836	 0.0	 438.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7016	 7494	 0.00151	 0.012289	 0.0	 381.0	 2552.0	 2552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7016	 2388	 0.000539	 0.003711	 0.0	 381.0	 8424.0	 8424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 1328	 0.00036	 0.00606	 0.0	 1086.0	 5204.0	 5204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 1328	 0.00035	 0.00618	 0.0	 921.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 660	 0.00101	 0.01675	 0.0	 1883.0	 1883.0	 1883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 5355	 4e-05	 0.00071	 0.0	 1613.0	 44419.0	 44419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 5355	 4e-05	 0.00081	 0.0	 1777.0	 38950.0	 38950.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 984	 0.00013	 0.00152	 0.0	 20706.0	 20706.0	 20706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 984	 0.00014	 0.00149	 0.0	 987.0	 21107.0	 21107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 4178	 0.00013	 0.00164	 0.0	 757.0	 19201.0	 19201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1328	 4178	 0.00013	 0.00168	 0.0	 889.0	 18746.0	 18746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6016	 4448	 0.000669	 0.00511	 0.0	 476.0	 6130.0	 6130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8962	 3465	 3.9e-05	 0.000341	 0.0	 92032.0	 92032.0	 92032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5885	 5677	 0.004219	 0.02145	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5885	 4035	 0.000229	 0.002849	 0.0	 629.0	 11052.0	 11052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1261	 54	 0.0137	 0.10436	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2675	 1261	 0.001521	 0.01449	 0.0	 514.0	 2169.0	 2169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	765	 437	 8.1e-05	 0.00057	 0.0	 533.0	 54866.0	 54866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 437	 0.001461	 0.00813	 0.0	 476.0	 3825.0	 3825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1423	 437	 0.00049	 0.00381	 0.0	 457.0	 8223.0	 8223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7540	 2578	 0.000401	 0.00287	 0.0	 533.0	 10901.0	 10901.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5705	 4820	 8.3e-05	 0.000347	 0.0	 88533.0	 88533.0	 88533.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6560	 7044	 0.00023	 0.00285	 0.0	 1316.0	 11048.0	 11048.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7044	 3196	 0.00016	 0.00218	 0.0	 14451.0	 14451.0	 14451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2986	 7044	 0.00057	 0.00736	 0.0	 1613.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	402	 7855	 0.000591	 0.005789	 0.0	 495.0	 5429.0	 5429.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	402	 3337	 0.002729	 0.011461	 0.0	 495.0	 2682.0	 2682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	402	 6107	 0.00051	 0.00205	 0.0	 629.0	 14953.0	 14953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8273	 6750	 0.00031	 0.00374	 0.0	 1876.0	 8417.0	 8417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2710	 8273	 0.00032	 0.00518	 0.0	 6087.0	 6087.0	 6087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1990	 7306	 0.00136	 0.01038	 0.0	 476.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8532	 4037	 0.00151	 0.02083	 0.0	 1513.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7664	 4037	 0.00015	 0.00232	 0.0	 1678.0	 13587.0	 13587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2204	 8120	 1e-05	 0.00025	 0.0	 987.0	 126249.0	 126249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9006	 8120	 1e-05	 0.00023	 0.0	 987.0	 137207.0	 137207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2423	 8120	 0.00047	 0.00683	 0.0	 1185.0	 4614.0	 4614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	882	 8120	 0.00067	 0.00858	 0.0	 1283.0	 3671.0	 3671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2540	 1034	 0.003669	 0.025331	 0.0	 514.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	368	 2540	 0.00525	 0.02994	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4672	 6863	 0.00595	 0.03625	 0.0	 495.0	 860.0	 860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4672	 7841	 0.004969	 0.03411	 0.0	 476.0	 917.0	 917.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	565	 1859	 0.005669	 0.04293	 0.0	 553.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	565	 1859	 0.00555	 0.043771	 0.0	 514.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1859	 3832	 0.002831	 0.022401	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1859	 3832	 0.00325	 0.01938	 0.0	 400.0	 1608.0	 1608.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8049	 162	 0.00068	 0.00082	 0.0	 1020.0	 29652.0	 29652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8049	 2039	 0.00054	 0.00868	 0.0	 1349.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1759	 6793	 0.00061	 0.002909	 0.0	 10628.0	 10628.0	 10628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1759	 1469	 0.002271	 0.01014	 0.0	 3040.0	 3040.0	 3040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3895	 1264	 0.00083	 0.00986	 0.0	 3193.0	 3193.0	 3193.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1264	 8139	 0.00031	 0.00511	 0.0	 1613.0	 6171.0	 6171.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1264	 8139	 0.0003	 0.00521	 0.0	 1645.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8608	 1264	 0.00081	 0.01288	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1264	 9009	 0.00039	 0.00645	 0.0	 4889.0	 4889.0	 4889.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3769	 2320	 0.00243	 0.012211	 0.0	 2538.0	 2538.0	 2538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3563	 5302	 0.00018	 0.00226	 0.0	 13933.0	 13933.0	 13933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2316	 5302	 0.0002	 0.00347	 0.0	 1744.0	 9088.0	 9088.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3196	 5302	 0.00018	 0.0029	 0.0	 10872.0	 10872.0	 10872.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5498	 6750	 0.00045	 0.00494	 0.0	 1382.0	 6368.0	 6368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6750	 2684	 0.00042	 0.00497	 0.0	 1613.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3229	 8532	 0.00019	 0.00234	 0.0	 1251.0	 13455.0	 13455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 8532	 8e-05	 0.00105	 0.0	 1678.0	 29997.0	 29997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 8532	 8e-05	 0.00107	 0.0	 1613.0	 29439.0	 29439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8532	 7922	 8e-05	 0.001	 0.0	 31487.0	 31487.0	 31487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8532	 3972	 0.00063	 0.01015	 0.0	 1843.0	 3107.0	 3107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	880	 6671	 0.00064	 0.005651	 0.0	 5555.0	 5555.0	 5555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	880	 6671	 0.000581	 0.006531	 0.0	 4818.0	 4818.0	 4818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5114	 8723	 0.007099	 0.04432	 0.0	 400.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6528	 1804	 0.00144	 0.01157	 0.0	 438.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6528	 7804	 0.00114	 0.00695	 0.0	 419.0	 4486.0	 4486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3563	 1684	 0.00044	 0.0053	 0.0	 1613.0	 5940.0	 5940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7071	 6622	 0.00162	 0.009039	 0.0	 400.0	 3440.0	 3440.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7071	 6622	 0.00187	 0.0072	 0.0	 400.0	 4247.0	 4247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 6622	 0.00101	 0.00564	 0.0	 5513.0	 5513.0	 5513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3705	 6622	 0.0007	 0.00445	 0.0	 7013.0	 7013.0	 7013.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2909	 6622	 0.001081	 0.00619	 0.0	 553.0	 5027.0	 5027.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 8304	 0.00022	 0.00228	 0.0	 1448.0	 13791.0	 13791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 6207	 0.00023	 0.00223	 0.0	 1415.0	 14090.0	 14090.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 7940	 0.0002	 0.00262	 0.0	 1448.0	 12022.0	 12022.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 1919	 0.00021	 0.00261	 0.0	 1283.0	 12064.0	 12064.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	49	 6992	 0.00663	 0.04181	 0.0	 457.0	 747.0	 747.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 2456	 0.00059	 0.00921	 0.0	 1678.0	 3423.0	 3423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1977	 4159	 0.0014	 0.02227	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3871	 2821	 0.000401	 0.002469	 0.0	 438.0	 12629.0	 12629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5645	 2821	 0.00212	 0.01218	 0.0	 381.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2821	 2025	 0.004169	 0.02439	 0.0	 438.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8443	 9068	 0.02336	 0.122419	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8443	 684	 0.002729	 0.0137	 0.0	 2262.0	 2262.0	 2262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2880	 8443	 0.000919	 0.003831	 0.0	 8018.0	 8018.0	 8018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2880	 8443	 0.00082	 0.004349	 0.0	 7138.0	 7138.0	 7138.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 8443	 0.01325	 0.055159	 0.0	 438.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 8443	 0.0108	 0.06074	 0.0	 438.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8443	 4813	 0.001099	 0.00631	 0.0	 419.0	 4932.0	 4932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7787	 6327	 0.00495	 0.029151	 0.0	 419.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6327	 8933	 0.003909	 0.0227	 0.0	 400.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2139	 3556	 0.00061	 0.00424	 0.0	 7374.0	 7374.0	 7374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2871	 1140	 0.00068	 0.003919	 0.0	 514.0	 7942.0	 7942.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4574	 1140	 0.00368	 0.019901	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7420	 2316	 0.00025	 0.00388	 0.0	 1448.0	 8125.0	 8125.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7420	 376	 0.00038	 0.00623	 0.0	 1218.0	 5061.0	 5061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 4770	 0.000909	 0.006031	 0.0	 438.0	 5180.0	 5180.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4770	 1804	 0.001211	 0.0062	 0.0	 514.0	 5001.0	 5001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2423	 405	 0.00022	 0.00322	 0.0	 1119.0	 9787.0	 9787.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2423	 4512	 0.00018	 0.00307	 0.0	 1777.0	 10272.0	 10272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2423	 4928	 0.00068	 0.00873	 0.0	 1119.0	 3608.0	 3608.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2423	 8161	 0.00124	 0.02016	 0.0	 1316.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9139	 7311	 0.00025	 0.00332	 0.0	 1547.0	 9488.0	 9488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9139	 7311	 0.00025	 0.00335	 0.0	 1744.0	 9403.0	 9403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9139	 7311	 0.00025	 0.00325	 0.0	 1711.0	 9691.0	 9691.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3068	 9139	 0.00076	 0.01075	 0.0	 1777.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4865	 9139	 3e-05	 0.00044	 0.0	 757.0	 71624.0	 71624.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3465	 7538	 0.001651	 0.010849	 0.0	 533.0	 2879.0	 2879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8320	 3465	 0.00288	 0.018469	 0.0	 476.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6895	 1512	 0.00072	 0.00923	 0.0	 1349.0	 3412.0	 3412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6895	 6189	 0.00069	 0.00855	 0.0	 1744.0	 3683.0	 3683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3180	 4576	 0.00124	 0.01667	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3180	 830	 0.00034	 0.00571	 0.0	 1810.0	 5523.0	 5523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6939	 3180	 0.0004	 0.00638	 0.0	 1909.0	 4942.0	 4942.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6939	 3180	 0.00039	 0.0065	 0.0	 1876.0	 4851.0	 4851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7891	 3180	 0.00027	 0.00451	 0.0	 1678.0	 6992.0	 6992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8215	 3892	 0.012409	 0.074961	 0.0	 381.0	 416.0	 416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8215	 8600	 0.002419	 0.01761	 0.0	 438.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8215	 1423	 0.006901	 0.053409	 0.0	 457.0	 587.0	 587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2871	 13	 0.000599	 0.00356	 0.0	 495.0	 8750.0	 8750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2871	 4516	 0.011841	 0.049341	 0.0	 419.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4572	 904	 0.000521	 0.004831	 0.0	 533.0	 6501.0	 6501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	88	 904	 0.00055	 0.00143	 0.0	 381.0	 20617.0	 20617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7718	 904	 0.0005	 0.00364	 0.0	 8598.0	 8598.0	 8598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7718	 904	 0.00056	 0.003469	 0.0	 8990.0	 8990.0	 8990.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	904	 5181	 0.00082	 0.00257	 0.0	 457.0	 11710.0	 11710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4526	 5451	 0.00249	 0.01536	 0.0	 457.0	 2030.0	 2030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4526	 2484	 0.00113	 0.00651	 0.0	 438.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8892	 5078	 0.00643	 0.045031	 0.0	 514.0	 695.0	 695.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8509	 8892	 0.003581	 0.02706	 0.0	 514.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1814	 3351	 0.00046	 0.00774	 0.0	 1810.0	 4074.0	 4074.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1814	 6464	 0.00031	 0.00483	 0.0	 1086.0	 6527.0	 6527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5945	 3767	 0.001099	 0.00345	 0.0	 457.0	 8724.0	 8724.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1257	 985	 0.00913	 0.053211	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	985	 8524	 0.021151	 0.095401	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6161	 4576	 0.00034	 0.0055	 0.0	 1810.0	 5733.0	 5733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2756	 3546	 0.00064	 0.01945	 0.0	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2756	 8663	 0.0004	 0.01026	 0.0	 1448.0	 3077.0	 3077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7268	 2756	 0.00071	 0.01087	 0.0	 1251.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8786	 1468	 0.00968	 0.088169	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8786	 1468	 0.012349	 0.086409	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1468	 4089	 0.00288	 0.017211	 0.0	 533.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4089	 1468	 0.00257	 0.0195	 0.0	 495.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3078	 1034	 0.00051	 0.00407	 0.0	 553.0	 7701.0	 7701.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	580	 6529	 0.00019	 0.00309	 0.0	 1514.0	 10204.0	 10204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	580	 7108	 0.00023	 0.00357	 0.0	 1613.0	 8830.0	 8830.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3285	 3884	 0.00088	 0.0092	 0.0	 1185.0	 3418.0	 3418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3285	 4680	 0.00023	 0.00179	 0.0	 1580.0	 17503.0	 17503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6070	 939	 0.00145	 0.007919	 0.0	 495.0	 3924.0	 3924.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	471	 939	 0.00143	 0.00812	 0.0	 495.0	 3832.0	 3832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	939	 5677	 0.00524	 0.02181	 0.0	 514.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2040	 3769	 0.00261	 0.01913	 0.0	 438.0	 1637.0	 1637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 3769	 0.00164	 0.016591	 0.0	 572.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5532	 5253	 0.00087	 0.012719	 0.0	 438.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1	 7639	 0.00775	 0.03501	 0.0	 400.0	 881.0	 881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1	 7835	 0.01944	 0.093479	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1	 7835	 0.01981	 0.091539	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1523	 5633	 0.003771	 0.020599	 0.0	 419.0	 1509.0	 1509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8681	 1523	 0.001271	 0.00811	 0.0	 495.0	 3848.0	 3848.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8724	 1072	 0.00048	 0.01459	 0.0	 1152.0	 2164.0	 2164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3546	 8724	 0.00047	 0.01351	 0.0	 1711.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2366	 1470	 0.021729	 0.088281	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1470	 2880	 0.00038	 0.001771	 0.0	 495.0	 17439.0	 17439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1470	 1257	 0.022901	 0.101401	 0.0	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5	 5459	 0.002909	 0.01432	 0.0	 476.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5	 2675	 0.015729	 0.08824	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2905	 6958	 0.00038	 0.002169	 0.0	 14345.0	 14345.0	 14345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1804	 2905	 0.000479	 0.00212	 0.0	 14534.0	 14534.0	 14534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2905	 399	 0.00019	 0.00086	 0.0	 35865.0	 35865.0	 35865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	763	 142	 0.00089	 0.004901	 0.0	 6342.0	 6342.0	 6342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 1072	 0.00109	 0.03151	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	565	 6210	 0.003409	 0.020271	 0.0	 533.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	565	 6210	 0.002909	 0.02388	 0.0	 476.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6210	 3832	 0.00545	 0.042969	 0.0	 495.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6210	 3832	 0.005341	 0.0438	 0.0	 476.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5483	 7494	 0.001521	 0.00863	 0.0	 3605.0	 3605.0	 3605.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3195	 5483	 0.00057	 0.005979	 0.0	 381.0	 5260.0	 5260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9121	 5747	 0.00085	 0.01449	 0.0	 1744.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	882	 5747	 0.0006	 0.00777	 0.0	 1547.0	 4054.0	 4054.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4928	 5747	 0.0003	 0.00492	 0.0	 1119.0	 6409.0	 6409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2685	 2636	 0.003349	 0.02686	 0.0	 629.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2224	 2636	 0.00213	 0.016849	 0.0	 591.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3811	 9236	 0.00077	 0.0106	 0.0	 1415.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8237	 9236	 0.00155	 0.0148	 0.0	 1316.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 565	 0.016651	 0.10632	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 565	 0.014841	 0.12049	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4666	 565	 9.9e-05	 0.001229	 0.0	 533.0	 25619.0	 25619.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7743	 565	 9.9e-05	 0.00114	 0.0	 533.0	 27605.0	 27605.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8266	 2199	 0.00048	 0.00781	 0.0	 1810.0	 4037.0	 4037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8266	 3343	 0.00076	 0.01058	 0.0	 2978.0	 2978.0	 2978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8588	 8266	 0.00073	 0.01181	 0.0	 954.0	 2670.0	 2670.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7234	 830	 0.00059	 0.00929	 0.0	 1711.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	149	 830	 8e-05	 0.00092	 0.0	 1119.0	 34205.0	 34205.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	295	 1034	 0.00019	 0.000849	 0.0	 36308.0	 36308.0	 36308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2384	 3948	 0.003479	 0.01538	 0.0	 2004.0	 2004.0	 2004.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2384	 3948	 0.003539	 0.01505	 0.0	 2044.0	 2044.0	 2044.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2384	 1469	 0.01387	 0.084099	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1092	 2384	 0.00375	 0.021341	 0.0	 381.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8375	 5376	 0.00023	 0.00345	 0.0	 1777.0	 9136.0	 9136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5376	 1684	 0.00054	 0.00662	 0.0	 1613.0	 4756.0	 4756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	405	 8573	 7e-05	 0.00099	 0.0	 1218.0	 31827.0	 31827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5510	 405	 0.00012	 0.002	 0.0	 1744.0	 15766.0	 15766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	229	 3884	 0.00075	 0.00888	 0.0	 1185.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3099	 3884	 0.00054	 0.00705	 0.0	 1349.0	 4468.0	 4468.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6863	 4138	 0.00574	 0.0287	 0.0	 495.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6863	 6594	 0.001331	 0.009479	 0.0	 3300.0	 3300.0	 3300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6594	 6863	 0.00539	 0.024159	 0.0	 400.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1032	 6863	 0.000539	 0.0028	 0.0	 438.0	 11078.0	 11078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7718	 8014	 0.000969	 0.00724	 0.0	 381.0	 4325.0	 4325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6649	 8014	 0.000349	 0.00339	 0.0	 457.0	 9269.0	 9269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2684	 8375	 0.00021	 0.00349	 0.0	 1942.0	 9035.0	 9035.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 49	 0.00318	 0.020669	 0.0	 400.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 49	 0.003599	 0.02026	 0.0	 419.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	49	 1236	 0.0053	 0.035521	 0.0	 381.0	 880.0	 880.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	49	 2803	 0.00486	 0.024331	 0.0	 419.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 4572	 0.000659	 0.00645	 0.0	 438.0	 4872.0	 4872.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5459	 3571	 0.00239	 0.01531	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5868	 1571	 0.00119	 0.01215	 0.0	 1678.0	 2588.0	 2588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1571	 6201	 0.00012	 0.0015	 0.0	 1909.0	 20992.0	 20992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1571	 6460	 0.00047	 0.00738	 0.0	 1415.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7855	 5959	 0.00068	 0.00189	 0.0	 514.0	 15726.0	 15726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4995	 8951	 0.003669	 0.022099	 0.0	 476.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8681	 8951	 0.004771	 0.0218	 0.0	 457.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2909	 7639	 0.001469	 0.006591	 0.0	 533.0	 4678.0	 4678.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3347	 510	 8.1e-05	 0.00045	 0.0	 69084.0	 69084.0	 69084.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	510	 471	 0.001021	 0.00782	 0.0	 476.0	 4006.0	 4006.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4035	 510	 0.0015	 0.009591	 0.0	 514.0	 3254.0	 3254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6156	 834	 0.00019	 0.001581	 0.0	 514.0	 19837.0	 19837.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6156	 7718	 3.9e-05	 0.000479	 0.0	 610.0	 65727.0	 65727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7311	 5471	 0.00027	 0.00281	 0.0	 1283.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5476	 7311	 0.00096	 0.01609	 0.0	 1777.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7311	 8588	 0.00027	 0.00339	 0.0	 954.0	 9289.0	 9289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7311	 8588	 0.00023	 0.00398	 0.0	 1547.0	 7924.0	 7924.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1320	 7538	 0.000901	 0.00937	 0.0	 572.0	 3356.0	 3356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7540	 7538	 0.001901	 0.01549	 0.0	 438.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8320	 7538	 0.003591	 0.02205	 0.0	 476.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7538	 5704	 0.0013	 0.009901	 0.0	 514.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2669	 3068	 0.00022	 0.00299	 0.0	 10536.0	 10536.0	 10536.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3068	 8635	 0.00047	 0.00564	 0.0	 1843.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6	 3068	 0.00046	 0.0075	 0.0	 4204.0	 4204.0	 4204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6303	 708	 0.00214	 0.020979	 0.0	 438.0	 1498.0	 1498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2880	 708	 0.004651	 0.03332	 0.0	 457.0	 939.0	 939.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	708	 4448	 0.00468	 0.021281	 0.0	 495.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	708	 4813	 0.00581	 0.028331	 0.0	 1093.0	 1093.0	 1093.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1760	 7197	 7e-05	 0.00086	 0.0	 1613.0	 36609.0	 36609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2634	 4445	 0.0002	 0.00279	 0.0	 1349.0	 11293.0	 11293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2634	 4445	 0.00017	 0.00333	 0.0	 1349.0	 9474.0	 9474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5692	 5868	 1e-05	 0.00036	 0.0	 1448.0	 87709.0	 87709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5181	 6631	 0.000401	 0.004081	 0.0	 457.0	 7704.0	 7704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6631	 7167	 0.001581	 0.015719	 0.0	 476.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7727	 7841	 0.00012	 0.000229	 0.0	 122178.0	 122178.0	 122178.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7727	 7841	 0.00012	 0.00024	 0.0	 117720.0	 117720.0	 117720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7841	 8521	 0.00132	 0.005729	 0.0	 438.0	 5373.0	 5373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8774	 7841	 0.00438	 0.024901	 0.0	 419.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5633	 104	 0.005521	 0.023711	 0.0	 419.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	229	 7359	 0.0008	 0.01014	 0.0	 1283.0	 3106.0	 3106.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	229	 7359	 0.00068	 0.01229	 0.0	 1349.0	 2567.0	 2567.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2685	 1220	 0.001901	 0.01163	 0.0	 495.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1804	 547	 0.00101	 0.00824	 0.0	 3805.0	 3805.0	 3805.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8786	 5766	 0.00787	 0.068219	 0.0	 457.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8786	 5766	 0.007711	 0.069539	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 5997	 0.00032	 0.002091	 0.0	 14933.0	 14933.0	 14933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2805	 4610	 0.00012	 0.00182	 0.0	 17319.0	 17319.0	 17319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4610	 6	 0.00058	 0.00736	 0.0	 1415.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2805	 1760	 0.00074	 0.01143	 0.0	 1481.0	 2758.0	 2758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7234	 5575	 0.00084	 0.01378	 0.0	 1843.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7234	 7182	 0.00037	 0.00356	 0.0	 1580.0	 8826.0	 8826.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7108	 7234	 0.00012	 0.00206	 0.0	 1481.0	 15308.0	 15308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7487	 6302	 0.00036	 0.00151	 0.0	 20349.0	 20349.0	 20349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9121	 1512	 0.0012	 0.01835	 0.0	 954.0	 1718.0	 1718.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1512	 6189	 0.00088	 0.01503	 0.0	 1645.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2160	 1512	 0.00057	 0.00939	 0.0	 1744.0	 3358.0	 3358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3351	 3696	 0.00157	 0.02006	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3351	 5577	 0.00027	 0.00349	 0.0	 1810.0	 9024.0	 9024.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7664	 3351	 0.00136	 0.02325	 0.0	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3351	 3895	 0.00038	 0.00478	 0.0	 1744.0	 6588.0	 6588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3351	 6444	 0.00077	 0.01171	 0.0	 1613.0	 2692.0	 2692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9121	 5476	 0.00129	 0.02076	 0.0	 1185.0	 1519.0	 1519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9121	 1760	 0.00037	 0.0046	 0.0	 1283.0	 6845.0	 6845.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1760	 9121	 0.00021	 0.00375	 0.0	 1481.0	 8411.0	 8411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9121	 2160	 0.00055	 0.00885	 0.0	 1382.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 1804	 0.001659	 0.01138	 0.0	 457.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 4904	 0.001169	 0.010021	 0.0	 457.0	 3131.0	 3131.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 1423	 0.002229	 0.00975	 0.0	 533.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 7123	 0.00049	 0.004521	 0.0	 438.0	 6947.0	 6947.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6809	 6649	 0.0002	 0.001969	 0.0	 591.0	 15961.0	 15961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2986	 4836	 0.0001	 0.00158	 0.0	 1678.0	 19953.0	 19953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2986	 4836	 0.00011	 0.00151	 0.0	 1547.0	 20864.0	 20864.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1193	 4943	 3e-05	 0.00043	 0.0	 757.0	 73281.0	 73281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1193	 685	 0.00037	 0.00589	 0.0	 1843.0	 5353.0	 5353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2039	 1193	 0.00087	 0.01218	 0.0	 1448.0	 2587.0	 2587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6776	 5766	 0.00362	 0.024409	 0.0	 457.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6776	 3832	 0.00488	 0.03119	 0.0	 438.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 2314	 0.00055	 0.00264	 0.0	 533.0	 11714.0	 11714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6107	 2314	 0.00031	 0.001341	 0.0	 533.0	 22950.0	 22950.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5959	 2314	 0.00012	 0.000669	 0.0	 495.0	 46475.0	 46475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	837	 1688	 3.1e-05	 0.000469	 0.0	 67204.0	 67204.0	 67204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1991	 1688	 3.1e-05	 0.000461	 0.0	 68365.0	 68365.0	 68365.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2040	 4502	 0.00607	 0.03457	 0.0	 381.0	 900.0	 900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4502	 4516	 0.0087	 0.047719	 0.0	 457.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3811	 8237	 0.00129	 0.02159	 0.0	 1382.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3811	 1224	 0.00091	 0.00903	 0.0	 1645.0	 3481.0	 3481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8608	 3811	 0.0004	 0.00518	 0.0	 1744.0	 6080.0	 6080.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3811	 6736	 0.00032	 0.00557	 0.0	 5662.0	 5662.0	 5662.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7494	 4719	 3.1e-05	 0.0002	 0.0	 156073.0	 156073.0	 156073.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7494	 6191	 3.1e-05	 0.000211	 0.0	 148114.0	 148114.0	 148114.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5451	 2570	 0.00199	 0.011591	 0.0	 457.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3699	 5451	 0.000211	 0.000919	 0.0	 33500.0	 33500.0	 33500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3972	 2456	 0.00109	 0.01525	 0.0	 1547.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	748	 2570	 0.005789	 0.02826	 0.0	 438.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6529	 2884	 0.00041	 0.0064	 0.0	 1843.0	 4926.0	 4926.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6529	 2684	 0.00051	 0.00603	 0.0	 1678.0	 5220.0	 5220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3560	 4283	 0.00245	 0.02726	 0.0	 514.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3560	 7167	 0.000271	 0.00337	 0.0	 438.0	 9343.0	 9343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3634	 6892	 0.000151	 0.00064	 0.0	 48037.0	 48037.0	 48037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2594	 3634	 0.003341	 0.022091	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3634	 1236	 0.022	 0.125771	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3634	 2317	 0.0153	 0.08863	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3634	 2317	 0.015599	 0.08682	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	704	 2034	 0.001169	 0.00844	 0.0	 3708.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6302	 704	 0.00081	 0.004271	 0.0	 7267.0	 7267.0	 7267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	704	 5913	 0.000349	 0.0015	 0.0	 20511.0	 20511.0	 20511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3696	 6444	 0.00058	 0.00717	 0.0	 1942.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3696	 5623	 0.0007	 0.01203	 0.0	 1810.0	 2622.0	 2622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5623	 3696	 0.00061	 0.00957	 0.0	 1909.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8663	 2589	 2e-05	 0.00075	 0.0	 1514.0	 42102.0	 42102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7268	 8663	 0.00041	 0.01221	 0.0	 2586.0	 2586.0	 2586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1034	 2103	 0.00157	 0.007969	 0.0	 3890.0	 3890.0	 3890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4243	 2103	 0.00151	 0.00625	 0.0	 4913.0	 4913.0	 4913.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4433	 4436	 2e-05	 0.00023	 0.0	 1218.0	 136820.0	 136820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4433	 4436	 2e-05	 0.00022	 0.0	 1185.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 4433	 0.00026	 0.00395	 0.0	 1613.0	 7980.0	 7980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 4433	 0.00025	 0.00403	 0.0	 1711.0	 7824.0	 7824.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5945	 238	 0.00111	 0.005099	 0.0	 457.0	 6054.0	 6054.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	238	 4715	 0.000729	 0.0023	 0.0	 476.0	 13092.0	 13092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4715	 8036	 0.003831	 0.016271	 0.0	 438.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7479	 9135	 0.001849	 0.014719	 0.0	 514.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7403	 7479	 0.00157	 0.010169	 0.0	 457.0	 3070.0	 3070.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	528	 6303	 0.00149	 0.01513	 0.0	 2078.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4152	 528	 0.003229	 0.02918	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8237	 2100	 1e-05	 0.00021	 0.0	 1711.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2302	 2199	 0.00054	 0.00765	 0.0	 1547.0	 4119.0	 4119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4036	 5577	 1e-05	 0.0002	 0.0	 757.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5577	 6444	 0.00053	 0.00746	 0.0	 1645.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3238	 3892	 0.010469	 0.057979	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3238	 2650	 0.00014	 0.000781	 0.0	 39811.0	 39811.0	 39811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3238	 893	 0.00181	 0.013039	 0.0	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4138	 8774	 0.01107	 0.04905	 0.0	 419.0	 629.0	 629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2615	 1610	 0.00038	 0.00468	 0.0	 1613.0	 6728.0	 6728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2615	 1610	 0.00034	 0.0053	 0.0	 1415.0	 5948.0	 5948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3343	 2615	 0.00012	 0.00185	 0.0	 757.0	 17039.0	 17039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3343	 2615	 0.00013	 0.00181	 0.0	 757.0	 17407.0	 17407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5292	 7753	 0.000211	 0.0018	 0.0	 553.0	 17430.0	 17430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1480	 3384	 0.00037	 0.00225	 0.0	 572.0	 13853.0	 13853.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2766	 7891	 0.00025	 0.00317	 0.0	 1909.0	 9934.0	 9934.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1684	 2766	 0.00029	 0.00484	 0.0	 1876.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	99	 7248	 0.00057	 0.00858	 0.0	 3674.0	 3674.0	 3674.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	99	 9009	 0.0005	 0.00665	 0.0	 1909.0	 4737.0	 4737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7804	 3024	 0.00239	 0.012289	 0.0	 457.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6566	 3024	 0.0008	 0.005211	 0.0	 381.0	 5992.0	 5992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6189	 4019	 0.00067	 0.01081	 0.0	 1580.0	 2917.0	 2917.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2680	 6189	 0.00105	 0.01455	 0.0	 1744.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	485	 7248	 0.0002	 0.00261	 0.0	 790.0	 12068.0	 12068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5982	 8708	 1e-05	 0.0002	 0.0	 757.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1224	 8708	 0.00036	 0.00601	 0.0	 5247.0	 5247.0	 5247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9009	 8708	 0.0001	 0.00151	 0.0	 20874.0	 20874.0	 20874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4487	 802	 2e-05	 0.00021	 0.0	 757.0	 149739.0	 149739.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8237	 802	 0.00046	 0.00568	 0.0	 1251.0	 5544.0	 5544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	660	 802	 0.00041	 0.00531	 0.0	 1283.0	 5931.0	 5931.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2669	 2302	 0.0003	 0.00482	 0.0	 1876.0	 6541.0	 6541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2039	 220	 1e-05	 0.0002	 0.0	 1744.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7664	 1131	 1e-05	 0.00022	 0.0	 1843.0	 143431.0	 143431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2709	 8573	 2e-05	 0.00025	 0.0	 790.0	 125947.0	 125947.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2709	 8573	 2e-05	 0.00026	 0.0	 757.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	882	 3174	 0.00032	 0.00528	 0.0	 1711.0	 5972.0	 5972.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2923	 3174	 0.0006	 0.0084	 0.0	 1876.0	 3751.0	 3751.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6464	 8139	 0.00105	 0.01735	 0.0	 1514.0	 1818.0	 1818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4159	 6464	 0.00135	 0.01758	 0.0	 1481.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7248	 8139	 0.0004	 0.0068	 0.0	 1810.0	 4638.0	 4638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7248	 8139	 0.00039	 0.0063	 0.0	 1711.0	 5005.0	 5005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8139	 9009	 0.00067	 0.00834	 0.0	 1415.0	 3776.0	 3776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7672	 685	 0.00084	 0.01114	 0.0	 1876.0	 2828.0	 2828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2039	 685	 0.00081	 0.011	 0.0	 1613.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3123	 3159	 0.00059	 0.00726	 0.0	 1448.0	 4337.0	 4337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4159	 3159	 0.001	 0.01178	 0.0	 1744.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4436	 2344	 0.00031	 0.00197	 0.0	 1218.0	 15840.0	 15840.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4436	 2344	 0.00035	 0.00193	 0.0	 1251.0	 16104.0	 16104.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6408	 2344	 2e-05	 0.0004	 0.0	 954.0	 78870.0	 78870.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6408	 2344	 2e-05	 0.00041	 0.0	 1020.0	 76951.0	 76951.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4869	 4564	 3.1e-05	 0.000271	 0.0	 457.0	 115804.0	 115804.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4564	 4869	 3.1e-05	 0.000281	 0.0	 457.0	 111733.0	 111733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4564	 3228	 0.000229	 0.000271	 0.0	 514.0	 89029.0	 89029.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2232	 5854	 0.000289	 0.001229	 0.0	 25020.0	 25020.0	 25020.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2232	 8774	 0.002479	 0.01106	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8524	 748	 0.00738	 0.04069	 0.0	 419.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6939	 6560	 0.00058	 0.00872	 0.0	 1744.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6560	 5868	 0.00116	 0.01483	 0.0	 1909.0	 2124.0	 2124.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6560	 5868	 0.00118	 0.01452	 0.0	 1942.0	 2169.0	 2169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7248	 3123	 0.00139	 0.02265	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7248	 3123	 0.00149	 0.02349	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4040	 3123	 0.00086	 0.01488	 0.0	 1876.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4040	 3123	 0.00095	 0.01554	 0.0	 1942.0	 2029.0	 2029.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	342	 759	 0.019651	 0.09944	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7071	 1269	 0.0002	 0.001831	 0.0	 476.0	 17150.0	 17150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8857	 2822	 7e-05	 0.00062	 0.0	 457.0	 50626.0	 50626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2822	 13	 0.004039	 0.023081	 0.0	 457.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 2822	 0.0132	 0.064331	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2822	 9013	 0.001401	 0.008729	 0.0	 3573.0	 3573.0	 3573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6444	 9132	 0.00021	 0.00247	 0.0	 1119.0	 12743.0	 12743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6444	 5623	 0.00138	 0.01791	 0.0	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8237	 660	 0.00056	 0.00795	 0.0	 1744.0	 3964.0	 3964.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8237	 5328	 0.00081	 0.00788	 0.0	 1152.0	 3988.0	 3988.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7619	 6939	 3e-05	 0.00042	 0.0	 757.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1748	 6939	 3e-05	 0.00042	 0.0	 856.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8569	 6939	 3e-05	 0.00035	 0.0	 823.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6778	 6939	 3e-05	 0.00036	 0.0	 757.0	 87440.0	 87440.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7891	 6939	 0.00035	 0.00423	 0.0	 954.0	 7443.0	 7443.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3099	 5109	 0.00076	 0.00904	 0.0	 1316.0	 3482.0	 3482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5109	 4680	 0.00029	 0.00361	 0.0	 1382.0	 8722.0	 8722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7103	 6070	 0.010349	 0.056729	 0.0	 476.0	 548.0	 548.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7103	 2034	 0.001581	 0.012771	 0.0	 533.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7103	 1034	 0.001081	 0.01136	 0.0	 2769.0	 2769.0	 2769.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7103	 4243	 0.001669	 0.00914	 0.0	 438.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7103	 5677	 0.01757	 0.07575	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	817	 7182	 0.00037	 0.00558	 0.0	 5649.0	 5649.0	 5649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	817	 8635	 0.00041	 0.0072	 0.0	 1415.0	 4381.0	 4381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7787	 4574	 0.002479	 0.017961	 0.0	 419.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1209	 7787	 0.00155	 0.0127	 0.0	 438.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	142	 7835	 0.001961	 0.010419	 0.0	 457.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2135	 2034	 0.00138	 0.007521	 0.0	 4131.0	 4131.0	 4131.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8907	 2135	 0.00281	 0.02543	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2135	 8634	 0.000211	 0.000901	 0.0	 495.0	 34135.0	 34135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7540	 3816	 0.000789	 0.00519	 0.0	 6018.0	 6018.0	 6018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7540	 102	 0.00056	 0.004281	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7540	 8320	 0.00163	 0.012031	 0.0	 591.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4152	 7540	 0.000211	 0.00161	 0.0	 495.0	 19454.0	 19454.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7540	 5704	 0.00018	 0.00144	 0.0	 476.0	 21767.0	 21767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7320	 1804	 9.1e-05	 0.00081	 0.0	 38753.0	 38753.0	 38753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8484	 1804	 9.1e-05	 0.00099	 0.0	 31773.0	 31773.0	 31773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3337	 5089	 0.001219	 0.01461	 0.0	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3337	 2200	 0.00769	 0.035169	 0.0	 629.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7618	 8246	 5e-05	 0.000219	 0.0	 438.0	 140617.0	 140617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8246	 5913	 0.000281	 0.00112	 0.0	 438.0	 27356.0	 27356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5746	 4283	 0.003591	 0.01825	 0.0	 438.0	 1699.0	 1699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5746	 4283	 0.00125	 0.01386	 0.0	 457.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	342	 4283	 0.000961	 0.00513	 0.0	 514.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1610	 4381	 0.00022	 0.00295	 0.0	 757.0	 10678.0	 10678.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5668	 8426	 0.00326	 0.02562	 0.0	 419.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5668	 7593	 0.00164	 0.013219	 0.0	 572.0	 2372.0	 2372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 832	 8.1e-05	 0.00019	 0.0	 152932.0	 152932.0	 152932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 832	 3.9e-05	 0.00032	 0.0	 381.0	 97986.0	 97986.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 832	 0.00011	 0.0002	 0.0	 138387.0	 138387.0	 138387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 832	 0.000103	 0.000171	 0.0	 158234.0	 158234.0	 158234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 832	 0.00011	 0.00019	 0.0	 143877.0	 143877.0	 143877.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 3816	 8.1e-05	 0.001	 0.0	 438.0	 31485.0	 31485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4168	 102	 0.000281	 0.00213	 0.0	 419.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4152	 4168	 0.00025	 0.000831	 0.0	 457.0	 36400.0	 36400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8275	 4168	 0.00013	 0.000469	 0.0	 419.0	 64904.0	 64904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3099	 229	 0.00088	 0.01144	 0.0	 1283.0	 2753.0	 2753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4330	 229	 0.00076	 0.01445	 0.0	 1020.0	 2183.0	 2183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2187	 7672	 0.00048	 0.0076	 0.0	 1777.0	 4148.0	 4148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7672	 2362	 0.00017	 0.00273	 0.0	 1876.0	 11549.0	 11549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8933	 7564	 0.00014	 0.000849	 0.0	 36710.0	 36710.0	 36710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4995	 8933	 0.0022	 0.01289	 0.0	 419.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3554	 3807	 0.00582	 0.03749	 0.0	 476.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3554	 3807	 0.00593	 0.03669	 0.0	 476.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3807	 5809	 0.000281	 0.003419	 0.0	 629.0	 9208.0	 9208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3807	 4089	 0.00645	 0.03995	 0.0	 476.0	 781.0	 781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3807	 4089	 0.00657	 0.039081	 0.0	 457.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 8869	 8e-05	 0.00125	 0.0	 1744.0	 25219.0	 25219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 8741	 8e-05	 0.00127	 0.0	 757.0	 24823.0	 24823.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 4606	 7e-05	 0.0013	 0.0	 757.0	 24263.0	 24263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 1488	 7e-05	 0.0012	 0.0	 757.0	 26279.0	 26279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8876	 5575	 5e-05	 0.0006	 0.0	 1514.0	 52464.0	 52464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5575	 6	 0.00034	 0.00466	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6594	 6302	 0.000591	 0.00588	 0.0	 495.0	 5346.0	 5346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6302	 6594	 0.00139	 0.00818	 0.0	 495.0	 3807.0	 3807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4243	 6594	 0.00169	 0.013969	 0.0	 572.0	 2245.0	 2245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3958	 339	 0.000229	 0.00163	 0.0	 438.0	 19191.0	 19191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4352	 8521	 0.00275	 0.02836	 0.0	 610.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	54	 8521	 0.004909	 0.02468	 0.0	 438.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8521	 8774	 0.001419	 0.02212	 0.0	 419.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4561	 8399	 0.0016	 0.02118	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 6316	 0.00116	 0.01869	 0.0	 1547.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8161	 8399	 0.00169	 0.02149	 0.0	 1415.0	 1466.0	 1466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 5328	 0.00171	 0.02913	 0.0	 856.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8399	 1031	 0.00138	 0.0212	 0.0	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2484	 2139	 0.00511	 0.02775	 0.0	 495.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3972	 4159	 0.0008	 0.01262	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5130	 376	 0.0005	 0.00851	 0.0	 1744.0	 3706.0	 3706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5130	 2710	 0.00032	 0.00558	 0.0	 1843.0	 5652.0	 5652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2694	 5510	 0.00039	 0.00601	 0.0	 1876.0	 5245.0	 5245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2694	 4512	 0.00036	 0.00575	 0.0	 1514.0	 5483.0	 5483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2694	 8117	 0.00117	 0.01616	 0.0	 1810.0	 1950.0	 1950.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	882	 6161	 0.0003	 0.00471	 0.0	 1448.0	 6693.0	 6693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3554	 745	 0.00011	 0.00081	 0.0	 476.0	 38643.0	 38643.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3554	 1613	 0.01087	 0.06457	 0.0	 457.0	 483.0	 483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3554	 1613	 0.00968	 0.073169	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2034	 7618	 0.00105	 0.005781	 0.0	 5377.0	 5377.0	 5377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1871	 2880	 0.002961	 0.029021	 0.0	 438.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4147	 376	 4e-05	 0.00033	 0.0	 1349.0	 95024.0	 95024.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2332	 376	 4e-05	 0.00035	 0.0	 1415.0	 89666.0	 89666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5124	 376	 4e-05	 0.0003	 0.0	 757.0	 104368.0	 104368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3348	 376	 4e-05	 0.00028	 0.0	 757.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4904	 88	 0.000211	 0.00045	 0.0	 63555.0	 63555.0	 63555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9197	 3721	 0.00024	 0.001099	 0.0	 381.0	 28081.0	 28081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4133	 9197	 0.00544	 0.029831	 0.0	 381.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2634	 7182	 0.00076	 0.0101	 0.0	 1942.0	 3119.0	 3119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2040	 5839	 0.01106	 0.06313	 0.0	 381.0	 493.0	 493.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5694	 5746	 0.001909	 0.011401	 0.0	 476.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6566	 5694	 0.00113	 0.005479	 0.0	 419.0	 5647.0	 5647.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 3705	 0.000151	 0.000961	 0.0	 495.0	 32471.0	 32471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 2317	 0.00156	 0.01125	 0.0	 400.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1327	 2317	 0.00344	 0.021599	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1308	 5089	 0.00106	 0.01276	 0.0	 2467.0	 2467.0	 2467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4348	 5866	 0.001349	 0.008831	 0.0	 3536.0	 3536.0	 3536.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3721	 8857	 0.001901	 0.010031	 0.0	 381.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2224	 7403	 0.001719	 0.012159	 0.0	 476.0	 2573.0	 2573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3196	 105	 4e-05	 0.00061	 0.0	 51672.0	 51672.0	 51672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6067	 191	 0.00126	 0.00595	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2923	 6	 0.00018	 0.00224	 0.0	 1942.0	 14057.0	 14057.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6107	 1236	 0.000521	 0.002039	 0.0	 533.0	 15010.0	 15010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7893	 8857	 0.002169	 0.016479	 0.0	 419.0	 1901.0	 1901.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4561	 5510	 0.00073	 0.01168	 0.0	 1876.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8161	 5510	 0.00131	 0.0162	 0.0	 1481.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7494	 2388	 0.00112	 0.007591	 0.0	 438.0	 4117.0	 4117.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7123	 7494	 0.00162	 0.01332	 0.0	 457.0	 2355.0	 2355.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6217	 8161	 0.00027	 0.00344	 0.0	 757.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8009	 8161	 0.0003	 0.00313	 0.0	 757.0	 10046.0	 10046.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1822	 1760	 0.00014	 0.00243	 0.0	 1744.0	 12978.0	 12978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1826	 4832	 0.00019	 0.001781	 0.0	 419.0	 17636.0	 17636.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3188	 4832	 0.000151	 0.001969	 0.0	 457.0	 15996.0	 15996.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2594	 1236	 0.025461	 0.14561	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7593	 8426	 0.004599	 0.028581	 0.0	 476.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4094	 1688	 0.00987	 0.05706	 0.0	 457.0	 546.0	 546.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	105	 2577	 9e-05	 0.00103	 0.0	 1218.0	 30551.0	 30551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	105	 2577	 0.0001	 0.00101	 0.0	 1086.0	 31123.0	 31123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2710	 2577	 0.00023	 0.00381	 0.0	 8276.0	 8276.0	 8276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	127	 2034	 0.002219	 0.01374	 0.0	 553.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8623	 3099	 0.00092	 0.00895	 0.0	 3511.0	 3511.0	 3511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	127	 6302	 0.001151	 0.009479	 0.0	 553.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	992	 2200	 0.00188	 0.012151	 0.0	 610.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3823	 1610	 0.00036	 0.00471	 0.0	 1645.0	 6687.0	 6687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3823	 946	 0.00085	 0.01337	 0.0	 2358.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3035	 3823	 9e-05	 0.00105	 0.0	 1481.0	 29974.0	 29974.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3343	 3823	 0.00037	 0.00634	 0.0	 1514.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4089	 2983	 0.00056	 0.004979	 0.0	 381.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3832	 5766	 0.00488	 0.029039	 0.0	 438.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3832	 5766	 0.004349	 0.032919	 0.0	 438.0	 952.0	 952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2634	 2884	 0.00046	 0.00571	 0.0	 1942.0	 5515.0	 5515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9135	 5645	 0.010841	 0.04989	 0.0	 438.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3234	 992	 0.00282	 0.01436	 0.0	 400.0	 2159.0	 2159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3234	 992	 0.00282	 0.014789	 0.0	 476.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	256	 2650	 0.00012	 0.000841	 0.0	 419.0	 37183.0	 37183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	256	 893	 0.00175	 0.01189	 0.0	 381.0	 2629.0	 2629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	256	 1688	 0.00851	 0.04389	 0.0	 495.0	 707.0	 707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6680	 6756	 0.00063	 0.00374	 0.0	 8329.0	 8329.0	 8329.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 162	 0.00037	 0.00484	 0.0	 987.0	 6508.0	 6508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8608	 5328	 0.00161	 0.02178	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8600	 1423	 0.00745	 0.03588	 0.0	 419.0	 862.0	 862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
