%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2109	 4991	 0.00051	 0.00829	 0.0	 1678.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2109	 8117	 0.00124	 0.01751	 0.0	 1382.0	 1800.0	 1800.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2109	 7891	 0.0008	 0.01242	 0.0	 987.0	 2539.0	 2539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1760	 5476	 0.00118	 0.01502	 0.0	 1843.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 7268	 0.00131	 0.01723	 0.0	 1152.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1269	 5959	 0.000271	 0.001081	 0.0	 457.0	 28344.0	 28344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6201	 2986	 0.00014	 0.00178	 0.0	 1218.0	 17692.0	 17692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1269	 1236	 0.00051	 0.00201	 0.0	 514.0	 15233.0	 15233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7891	 2920	 9e-05	 0.00091	 0.0	 1744.0	 34543.0	 34543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1939	 471	 9.1e-05	 0.000591	 0.0	 52825.0	 52825.0	 52825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3228	 5014	 2.1e-05	 0.00025	 0.0	 419.0	 125906.0	 125906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2039	 6408	 0.00035	 0.00556	 0.0	 1711.0	 5670.0	 5670.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2039	 6408	 0.0004	 0.00545	 0.0	 1777.0	 5781.0	 5781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6316	 4521	 0.0004	 0.00517	 0.0	 1020.0	 6092.0	 6092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4521	 5328	 0.00037	 0.00456	 0.0	 1218.0	 6905.0	 6905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5355	 6316	 0.00133	 0.01413	 0.0	 1415.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7066	 4348	 0.01187	 0.05524	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4348	 3188	 0.00063	 0.0065	 0.0	 438.0	 4837.0	 4837.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1688	 4348	 0.011841	 0.052289	 0.0	 400.0	 590.0	 590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	660	 1356	 0.00055	 0.00517	 0.0	 921.0	 6076.0	 6076.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1356	 5355	 0.00097	 0.01163	 0.0	 1382.0	 2707.0	 2707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1826	 5532	 0.000969	 0.01039	 0.0	 495.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8907	 6670	 0.00326	 0.015581	 0.0	 457.0	 1985.0	 1985.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2710	 4680	 0.00099	 0.01348	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5868	 4680	 0.00045	 0.00368	 0.0	 8521.0	 8521.0	 8521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1034	 4243	 0.002021	 0.011331	 0.0	 2745.0	 2745.0	 2745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9115	 1034	 0.00076	 0.0073	 0.0	 553.0	 4304.0	 4304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2187	 4040	 0.00101	 0.01505	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6362	 692	 0.0	 0.000347	 0.0	 301.0	 91030.0	 91030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2680	 4019	 0.00065	 0.00768	 0.0	 4099.0	 4099.0	 4099.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4991	 6161	 0.00025	 0.0035	 0.0	 1415.0	 9003.0	 9003.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3816	 2574	 0.00013	 0.000331	 0.0	 381.0	 88825.0	 88825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	102	 2574	 3.9e-05	 0.00036	 0.0	 495.0	 87233.0	 87233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 2880	 0.011021	 0.061901	 0.0	 457.0	 503.0	 503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2880	 5839	 0.007901	 0.04495	 0.0	 419.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1032	 6302	 0.00369	 0.02186	 0.0	 438.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6302	 6567	 0.000281	 0.001091	 0.0	 457.0	 28038.0	 28038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6302	 5913	 0.000461	 0.001841	 0.0	 476.0	 16644.0	 16644.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1257	 3605	 0.006271	 0.02999	 0.0	 400.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 13	 0.011219	 0.05245	 0.0	 381.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8509	 4352	 0.000281	 0.004091	 0.0	 572.0	 7704.0	 7704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2709	 3963	 0.00041	 0.00534	 0.0	 1678.0	 5898.0	 5898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3596	 8320	 0.002659	 0.01557	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8774	 54	 0.00795	 0.0483	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6649	 3195	 0.00037	 0.00361	 0.0	 457.0	 8705.0	 8705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2025	 5292	 0.001211	 0.0082	 0.0	 591.0	 3811.0	 3811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 3850	 9.9e-05	 0.00101	 0.0	 400.0	 31126.0	 31126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 3480	 9.9e-05	 0.00099	 0.0	 31749.0	 31749.0	 31749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 5192	 0.000169	 0.001539	 0.0	 495.0	 20402.0	 20402.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1613	 3841	 0.000169	 0.00157	 0.0	 476.0	 20004.0	 20004.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	893	 1867	 0.00011	 0.000349	 0.0	 381.0	 86322.0	 86322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	893	 1867	 0.00012	 0.000341	 0.0	 400.0	 87379.0	 87379.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2680	 875	 0.00017	 0.00314	 0.0	 790.0	 10045.0	 10045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	399	 3540	 0.00012	 0.00056	 0.0	 55154.0	 55154.0	 55154.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1688	 1561	 0.000219	 0.001469	 0.0	 476.0	 21268.0	 21268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1688	 1561	 0.0002	 0.001781	 0.0	 438.0	 17625.0	 17625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8588	 946	 0.00038	 0.00623	 0.0	 1645.0	 5061.0	 5061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3596	 7403	 0.003669	 0.01631	 0.0	 438.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	697	 5355	 0.00013	 0.00117	 0.0	 1744.0	 26833.0	 26833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8413	 5355	 0.00012	 0.0013	 0.0	 1415.0	 24196.0	 24196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7066	 3020	 0.00082	 0.004969	 0.0	 6273.0	 6273.0	 6273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7066	 3020	 0.0008	 0.004599	 0.0	 6767.0	 6767.0	 6767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1688	 7066	 0.00914	 0.060289	 0.0	 495.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 8036	 0.005219	 0.02681	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 8036	 0.005919	 0.026271	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 5839	 0.00381	 0.02086	 0.0	 419.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1236	 7574	 0.004539	 0.01957	 0.0	 419.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2803	 1236	 0.00112	 0.00632	 0.0	 400.0	 4922.0	 4922.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6736	 4414	 0.00027	 0.00426	 0.0	 1777.0	 7401.0	 7401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9009	 4414	 0.0002	 0.00238	 0.0	 987.0	 13226.0	 13226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1082	 4414	 8e-05	 0.00077	 0.0	 1645.0	 40803.0	 40803.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4516	 1209	 0.00149	 0.012091	 0.0	 591.0	 2593.0	 2593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9187	 4243	 0.00064	 0.00356	 0.0	 8733.0	 8733.0	 8733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4995	 1220	 0.005729	 0.033	 0.0	 572.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9013	 6680	 0.0017	 0.007599	 0.0	 4057.0	 4057.0	 4057.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8117	 6460	 0.00221	 0.02589	 0.0	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3705	 191	 0.000331	 0.000831	 0.0	 35314.0	 35314.0	 35314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4152	 8275	 9.9e-05	 0.00045	 0.0	 68555.0	 68555.0	 68555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8634	 4243	 0.00039	 0.00163	 0.0	 476.0	 18847.0	 18847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8161	 5328	 0.00383	 0.04628	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6566	 7167	 0.00106	 0.01101	 0.0	 438.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9115	 7306	 0.00131	 0.012659	 0.0	 495.0	 2482.0	 2482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2680	 5623	 0.00052	 0.00735	 0.0	 1415.0	 4287.0	 4287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5623	 2680	 0.00058	 0.0074	 0.0	 1086.0	 4256.0	 4256.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1031	 2680	 0.0013	 0.01837	 0.0	 1251.0	 1716.0	 1716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4666	 7743	 3.9e-05	 0.000599	 0.0	 52623.0	 52623.0	 52623.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1257	 7574	 0.00031	 0.001461	 0.0	 495.0	 21150.0	 21150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3228	 6963	 0.001151	 0.008771	 0.0	 476.0	 3571.0	 3571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4869	 4126	 0.00095	 0.00457	 0.0	 572.0	 6768.0	 6768.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4869	 1303	 0.001419	 0.00982	 0.0	 438.0	 3184.0	 3184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8634	 6567	 0.00037	 0.00144	 0.0	 476.0	 21246.0	 21246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7306	 1308	 0.00143	 0.01225	 0.0	 629.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1092	 7574	 0.00044	 0.00207	 0.0	 381.0	 14927.0	 14927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4330	 6460	 0.00076	 0.01509	 0.0	 1613.0	 2091.0	 2091.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2317	 2909	 0.0007	 0.004039	 0.0	 7706.0	 7706.0	 7706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4448	 8681	 0.004419	 0.01918	 0.0	 400.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6670	 4035	 0.006099	 0.029539	 0.0	 514.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7622	 7362	 0.00106	 0.00513	 0.0	 6030.0	 6030.0	 6030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8785	 9233	 0.001021	 0.004711	 0.0	 572.0	 6553.0	 6553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1651	 4892	 0.000211	 0.00106	 0.0	 533.0	 29226.0	 29226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8125	 3977	 7e-05	 0.00087	 0.0	 36191.0	 36191.0	 36191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8125	 4892	 3.9e-05	 0.000651	 0.0	 48435.0	 48435.0	 48435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9233	 8132	 0.002039	 0.008271	 0.0	 3709.0	 3709.0	 3709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9233	 8132	 0.002	 0.00843	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4064	 7362	 0.001219	 0.00725	 0.0	 591.0	 4297.0	 4297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7362	 9233	 0.001151	 0.006789	 0.0	 514.0	 4588.0	 4588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4064	 7362	 0.0012	 0.006711	 0.0	 591.0	 4634.0	 4634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7362	 9233	 0.00112	 0.006289	 0.0	 553.0	 4945.0	 4945.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7667	 7154	 0.002021	 0.01101	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7154	 4064	 0.0015	 0.008521	 0.0	 3651.0	 3651.0	 3651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7154	 4064	 0.001469	 0.00868	 0.0	 3589.0	 3589.0	 3589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9233	 3977	 0.000719	 0.00443	 0.0	 7039.0	 7039.0	 7039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9233	 4892	 0.0005	 0.00268	 0.0	 591.0	 11587.0	 11587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6214	 1932	 0.029149	 0.051802	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5698	 1932	 0.035777	 0.063587	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6214	 3089	 0.025967	 0.058702	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3089	 82	 0.01943	 0.043942	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3089	 1874	 0.05776	 0.115802	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	213	 3089	 0.027388	 0.054917	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	82	 1874	 0.028438	 0.104719	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5201	 5020	 0.008091	 0.03755	 0.0	 419.0	 823.0	 823.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8496	 5020	 0.00556	 0.02913	 0.0	 438.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7721	 213	 0.033512	 0.069909	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8496	 4810	 0.00587	 0.02949	 0.0	 400.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2729	 5752	 0.013314	 0.040719	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2729	 5752	 0.01357	 0.039876	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2729	 5752	 0.014579	 0.041157	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2729	 4270	 0.031298	 0.112364	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2729	 4270	 0.030653	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	246	 3888	 0.00537	 0.04394	 0.0	 438.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	246	 3888	 0.005461	 0.04726	 0.0	 438.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5201	 246	 0.01312	 0.074419	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5752	 6862	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6862	 1997	 0.052702	 0.121281	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9122	 3262	 0.00103	 0.01397	 0.0	 1152.0	 3150.0	 3150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4270	 1874	 0.002959	 0.014851	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4270	 1874	 0.002769	 0.016339	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9122	 7674	 0.00167	 0.02105	 0.0	 1218.0	 2090.0	 2090.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5698	 1874	 0.067826	 0.163702	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3618	 2417	 0.009463	 0.038388	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5251	 2417	 0.021289	 0.124008	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5901	 5542	 0.035587	 0.104182	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1182	 5542	 0.040678	 0.119107	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7330	 8344	 0.00156	 0.01963	 0.0	 1283.0	 2241.0	 2241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7330	 3259	 0.00255	 0.02314	 0.0	 1415.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7033	 8469	 0.01305	 0.035686	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7033	 8469	 0.013314	 0.034959	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2048	 8469	 0.005612	 0.022636	 0.0	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	64	 8469	 0.029826	 0.113909	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6752	 8469	 0.04824	 0.109727	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7033	 7533	 0.010802	 0.04124	 0.0	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2048	 7033	 0.021851	 0.050934	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3516	 7033	 0.070223	 0.192198	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3516	 7033	 0.071603	 0.188281	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2048	 7533	 0.008339	 0.021066	 0.0	 1395.0	 1395.0	 1395.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2162	 2048	 0.024744	 0.092099	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2950	 3875	 0.029579	 0.114661	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1182	 3875	 0.009298	 0.035488	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4713	 3875	 0.020149	 0.078107	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3053	 5901	 0.017826	 0.063777	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3259	 8344	 0.00158	 0.02095	 0.0	 1316.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3146	 8344	 0.00076	 0.00957	 0.0	 1251.0	 4596.0	 4596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4760	 2950	 0.005678	 0.044198	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4760	 2950	 0.006438	 0.043314	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6500	 2950	 0.013612	 0.043157	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	909	 2950	 0.056248	 0.147934	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	909	 2950	 0.057339	 0.144851	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8464	 2950	 0.000463	 0.003603	 0.0	 238.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2950	 7557	 0.037107	 0.138157	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4760	 8119	 0.004058	 0.015107	 0.0	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 1283	 0.011793	 0.034521	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2073	 1283	 0.019636	 0.073132	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4309	 1736	 0.0	 0.000413	 0.0	 248.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3618	 917	 0.014339	 0.041983	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5197	 917	 0.029314	 0.118281	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8495	 2727	 0.016636	 0.064488	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6392	 2727	 0.034273	 0.127612	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2727	 5251	 0.00886	 0.02495	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8495	 6483	 0.026587	 0.084364	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6392	 4559	 0.039298	 0.115058	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6392	 6573	 0.036066	 0.134289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6392	 1696	 0.000529	 0.001554	 0.0	 19243.0	 19243.0	 19243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	64	 6500	 0.03981	 0.160628	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8119	 6500	 0.008438	 0.025744	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6500	 3796	 0.024223	 0.093876	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6483	 4705	 0.019868	 0.054017	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6752	 4705	 0.051248	 0.121347	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5593	 5561	 0.042793	 0.101314	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5593	 5561	 0.030091	 0.099372	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2280	 5561	 0.005488	 0.020959	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2062	 5036	 0.009198	 0.025851	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5036	 6122	 0.019752	 0.057843	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2073	 5036	 0.032934	 0.096413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6721	 8513	 0.05586	 0.112686	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8767	 8513	 0.029744	 0.057636	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3575	 6721	 0.004868	 0.013686	 0.0	 2175.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	418	 6721	 0.005413	 0.015207	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 6721	 0.043669	 0.084653	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	418	 3575	 0.004818	 0.01724	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	48	 3575	 0.017719	 0.054017	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 3897	 0.004364	 0.017719	 0.0	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3897	 1710	 0.007463	 0.041727	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2062	 4559	 0.016289	 0.065711	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2280	 3053	 0.02014	 0.072066	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3014	 8453	 0.003091	 0.011826	 0.0	 2585.0	 2585.0	 2585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3516	 8453	 0.00386	 0.013793	 0.0	 2206.0	 2206.0	 2206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2162	 3014	 0.036	 0.114223	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5197	 3516	 0.027942	 0.081793	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5593	 4694	 0.027008	 0.061041	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7272	 4694	 0.025504	 0.072198	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6122	 6483	 0.01686	 0.060331	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7648	 1710	 0.010091	 0.038529	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7272	 7648	 0.027099	 0.082603	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4703	 5524	 0.014463	 0.051719	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5524	 5251	 0.014612	 0.041066	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1830	 64	 0.001661	 0.006446	 0.0	 4746.0	 4746.0	 4746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7286	 64	 0.005198	 0.019331	 0.0	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6784	 1830	 0.003512	 0.011587	 0.0	 2609.0	 2609.0	 2609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6784	 7286	 0.004339	 0.015512	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5593	 8767	 0.043628	 0.081231	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2717	 1182	 0.031661	 0.092669	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1710	 48	 0.017562	 0.070818	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2073	 4559	 0.008843	 0.033802	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6860	 8859	 0.01164	 0.05205	 0.0	 400.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1710	 6573	 0.007934	 0.042653	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8967	 6573	 0.00343	 0.014488	 0.0	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	121	 6573	 0.004339	 0.022421	 0.0	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 4309	 0.00143	 0.007149	 0.0	 4333.0	 4333.0	 4333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 4309	 0.001446	 0.007	 0.0	 4420.0	 4420.0	 4420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 4309	 0.001504	 0.007256	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6573	 4309	 0.001529	 0.007099	 0.0	 4350.0	 4350.0	 4350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1710	 2073	 0.015653	 0.051669	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4208	 3259	 0.00046	 0.00424	 0.0	 1251.0	 10345.0	 10345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3618	 5251	 0.049339	 0.138727	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4713	 5593	 0.005421	 0.017876	 0.0	 1691.0	 1691.0	 1691.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	909	 2717	 0.001678	 0.006421	 0.0	 4760.0	 4760.0	 4760.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	909	 7557	 0.024512	 0.055752	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3882	 1696	 0.019347	 0.072058	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4703	 3882	 0.002364	 0.008777	 0.0	 3476.0	 3476.0	 3476.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3882	 5251	 0.032331	 0.102537	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	121	 8967	 0.00305	 0.017711	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5499	 7272	 0.005289	 0.009463	 0.0	 2914.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5499	 8425	 0.00181	 0.007298	 0.0	 4201.0	 4201.0	 4201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8425	 7272	 0.000893	 0.00338	 0.0	 9036.0	 9036.0	 9036.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3796	 8425	 0.012033	 0.046579	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6000	 1689	 0.00017	 0.01734	 0.0	 1185.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4192	 8230	 0.00017	 0.01767	 0.0	 1086.0	 1788.0	 1788.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 2030	 0.0006	 0.040218	 0.0	 637.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8832	 2180	 0.00076	 0.002409	 0.0	 12505.0	 12505.0	 12505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8832	 3771	 0.0	 0.000538	 0.0	 58713.0	 58713.0	 58713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6395	 1564	 0.00528	 0.027569	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6395	 1564	 0.005382	 0.026978	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5255	 6395	 0.00104	 0.009649	 0.0	 3255.0	 3255.0	 3255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5255	 6395	 0.001062	 0.009449	 0.0	 273.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3397	 5247	 0.000289	 0.000889	 0.0	 33791.0	 33791.0	 33791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1207	 5247	 0.003502	 0.01524	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3397	 7958	 0.000289	 0.00088	 0.0	 34103.0	 34103.0	 34103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1207	 7958	 0.003431	 0.014111	 0.0	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8389	 5526	 0.001502	 0.1272	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	91	 722	 8e-05	 0.000729	 0.0	 312.0	 43072.0	 43072.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1207	 722	 0.003818	 0.012911	 0.0	 2347.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9083	 722	 0.001618	 0.013711	 0.0	 2288.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 1870	 0.001062	 0.007791	 0.0	 4018.0	 4018.0	 4018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6539	 1870	 0.001809	 0.008951	 0.0	 3459.0	 3459.0	 3459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5792	 1870	 0.007142	 0.020311	 0.0	 1468.0	 1468.0	 1468.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 8356	 0.000942	 0.008831	 0.0	 3557.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6539	 8356	 0.001769	 0.008289	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5792	 8356	 0.00728	 0.019898	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8828	 5740	 0.003569	 0.017951	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3443	 8828	 0.001991	 0.007271	 0.0	 4191.0	 4191.0	 4191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7701	 8828	 0.000391	 0.001462	 0.0	 20873.0	 20873.0	 20873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2619	 8167	 0.003502	 0.018289	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	244	 2619	 0.001769	 0.00824	 0.0	 3749.0	 3749.0	 3749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7701	 2619	 0.0004	 0.001431	 0.0	 21259.0	 21259.0	 21259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1810	 4740	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 7525	 0.001471	 0.1296	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2180	 7374	 0.00056	 0.015018	 0.0	 2102.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	164	 8490	 0.000631	 0.01472	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	164	 2180	 0.0	 0.001169	 0.0	 27021.0	 27021.0	 27021.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	164	 7596	 0.000942	 0.003342	 0.0	 9098.0	 9098.0	 9098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	164	 2708	 0.001582	 0.002831	 0.0	 9741.0	 9741.0	 9741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 7059	 0.0008	 0.003422	 0.0	 8989.0	 8989.0	 8989.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 7059	 0.000822	 0.003351	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7596	 2708	 0.002631	 0.004889	 0.0	 5690.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7596	 2305	 0.005418	 0.022489	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7596	 2305	 0.00552	 0.022018	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7394	 7575	 0.004091	 0.020893	 0.0	 1484.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7394	 7575	 0.004	 0.019339	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7394	 4415	 0.016479	 0.037058	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7394	 4686	 0.016347	 0.05124	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5783	 7575	 0.007058	 0.030587	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5783	 7575	 0.007149	 0.029934	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6823	 6202	 0.002089	 0.003449	 0.0	 7834.0	 7834.0	 7834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6823	 6202	 0.002129	 0.003378	 0.0	 7911.0	 7911.0	 7911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2330	 712	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	712	 4272	 0.007489	 0.0516	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	712	 4272	 0.008489	 0.050569	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	878	 3206	 0.0	 0.047951	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7090	 3206	 0.001649	 0.016591	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7844	 3206	 0.001618	 0.016898	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3497	 6202	 0.006871	 0.039911	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3497	 6202	 0.007009	 0.039089	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3497	 3182	 0.001658	 0.011871	 0.0	 2636.0	 2636.0	 2636.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3497	 3182	 0.001631	 0.010991	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5426	 9120	 0.00092	 0.004689	 0.0	 6611.0	 6611.0	 6611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	133	 9120	 0.002049	 0.0038	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6323	 9120	 0.005649	 0.026	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5426	 3047	 0.000902	 0.004782	 0.0	 6492.0	 6492.0	 6492.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	275	 3047	 0.003471	 0.014471	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	133	 3047	 0.002089	 0.00372	 0.0	 7404.0	 7404.0	 7404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4188	 1880	 0.003569	 0.010671	 0.0	 2808.0	 2808.0	 2808.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3898	 4188	 0.019782	 0.061658	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	486	 5740	 0.000409	 0.0014	 0.0	 21658.0	 21658.0	 21658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5740	 539	 0.003302	 0.017311	 0.0	 1793.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	486	 8167	 0.000409	 0.001369	 0.0	 22108.0	 22108.0	 22108.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8167	 539	 0.003231	 0.016031	 0.0	 1932.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9094	 8463	 0.000751	 0.005711	 0.0	 5484.0	 5484.0	 5484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9094	 8994	 0.0018	 0.00716	 0.0	 299.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 9094	 0.001978	 0.013462	 0.0	 2322.0	 2322.0	 2322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9094	 1936	 0.001502	 0.0056	 0.0	 5449.0	 5449.0	 5449.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3280	 6423	 0.005991	 0.0284	 0.0	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2055	 6423	 0.000302	 0.000858	 0.0	 34727.0	 34727.0	 34727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6275	 6423	 0.002622	 0.013231	 0.0	 2342.0	 2342.0	 2342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7138	 5618	 0.004271	 0.019502	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2055	 5618	 0.000271	 0.000969	 0.0	 31394.0	 31394.0	 31394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6275	 5618	 0.00356	 0.014378	 0.0	 2133.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6288	 3456	 0.0022	 0.009569	 0.0	 3218.0	 3218.0	 3218.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 3456	 0.000311	 0.001169	 0.0	 26113.0	 26113.0	 26113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3301	 3456	 0.001889	 0.006311	 0.0	 4795.0	 4795.0	 4795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 3280	 0.000271	 0.00132	 0.0	 23441.0	 23441.0	 23441.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3301	 3280	 0.001929	 0.006178	 0.0	 260.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	790	 6600	 0.000339	 0.001149	 0.0	 26368.0	 26368.0	 26368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 8889	 0.002591	 0.014418	 0.0	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 775	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6356	 3443	 0.0014	 0.00652	 0.0	 4737.0	 4737.0	 4737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8164	 3443	 0.000418	 0.001338	 0.0	 22534.0	 22534.0	 22534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6356	 244	 0.001369	 0.006649	 0.0	 4654.0	 4654.0	 4654.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8164	 244	 0.000369	 0.00152	 0.0	 20195.0	 20195.0	 20195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5320	 0.004689	 0.018151	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5320	 0.004591	 0.018498	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1255	 143	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1255	 3974	 0.003698	 0.0198	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8016	 1255	 0.005471	 0.0206	 0.0	 1482.0	 1482.0	 1482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8016	 1255	 0.0062	 0.020191	 0.0	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1255	 4362	 0.006098	 0.030551	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	950	 5792	 0.004809	 0.019751	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	950	 5792	 0.004711	 0.018289	 0.0	 260.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3397	 6045	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6288	 7138	 0.007929	 0.044022	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6057	 1352	 0.009782	 0.033938	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6057	 6559	 0.003609	 0.016889	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	656	 1392	 0.00044	 0.027591	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6835	 3538	 0.000419	 0.027979	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	351	 3538	 0.000409	 0.02851	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1392	 3538	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1392	 2824	 0.000531	 0.005581	 0.0	 5635.0	 5635.0	 5635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1052	 1392	 0.003841	 0.022461	 0.0	 476.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3538	 140	 0.000539	 0.005461	 0.0	 400.0	 5757.0	 5757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3878	 3538	 0.00376	 0.022901	 0.0	 457.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5001	 8862	 0.028843	 0.060992	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5001	 8862	 0.029397	 0.059744	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1810	 6342	 0.001727	 0.00924	 0.0	 3361.0	 3361.0	 3361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1777	 1810	 0.004851	 0.02724	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1352	 6559	 0.0138	 0.040249	 0.0	 260.0	 743.0	 743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1352	 643	 0.007098	 0.022329	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1352	 1836	 0.001902	 0.008391	 0.0	 3672.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1352	 1836	 0.001929	 0.008209	 0.0	 3746.0	 3746.0	 3746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 1352	 0.001649	 0.01228	 0.0	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 1352	 0.001471	 0.01392	 0.0	 2257.0	 2257.0	 2257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1352	 7628	 0.000582	 0.040991	 0.0	 299.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1352	 311	 0.01116	 0.033671	 0.0	 286.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 2482	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5008	 8249	 0.00031	 0.00312	 0.0	 1251.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6068	 8249	 0.00069	 0.00769	 0.0	 1810.0	 4092.0	 4092.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6139	 5450	 0.010471	 0.029289	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6139	 5450	 0.010671	 0.028671	 0.0	 1033.0	 1033.0	 1033.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 6139	 0.00624	 0.021871	 0.0	 299.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 6139	 0.007071	 0.021431	 0.0	 299.0	 1400.0	 1400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8881	 7751	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8881	 6559	 0.001062	 0.003351	 0.0	 8986.0	 8986.0	 8986.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8881	 5342	 0.002111	 0.02008	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8881	 6399	 0.001009	 0.010929	 0.0	 2878.0	 2878.0	 2878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 8881	 0.004711	 0.050609	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8881	 9083	 0.011462	 0.02396	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 2350	 0.0	 0.0444	 0.0	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 1123	 0.001698	 0.1128	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 1633	 8.9e-05	 0.000742	 0.0	 42268.0	 42268.0	 42268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 1633	 8.9e-05	 0.000729	 0.0	 43011.0	 43011.0	 43011.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 2812	 0.000302	 0.000809	 0.0	 36580.0	 36580.0	 36580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 9029	 0.001502	 0.002182	 0.0	 11925.0	 11925.0	 11925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 6149	 0.001311	 0.001871	 0.0	 13827.0	 13827.0	 13827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 6149	 0.001369	 0.00204	 0.0	 12858.0	 12858.0	 12858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5279	 4616	 0.001049	 0.00308	 0.0	 273.0	 9709.0	 9709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1777	 5893	 0.014967	 0.09105	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5296	 5893	 0.028959	 0.12905	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2478	 5893	 0.006438	 0.041256	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2478	 5893	 0.006554	 0.040364	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2350	 1260	 0.0	 0.012742	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 8463	 0.001018	 0.00868	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 8994	 0.001871	 0.00548	 0.0	 5455.0	 5455.0	 5455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8994	 7476	 0.00228	 0.004338	 0.0	 6446.0	 6446.0	 6446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8994	 7476	 0.00224	 0.004431	 0.0	 6362.0	 6362.0	 6362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3023	 806	 0.00076	 0.00747	 0.0	 1678.0	 4207.0	 4207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5674	 806	 0.00103	 0.01061	 0.0	 1481.0	 2964.0	 2964.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2240	 8991	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	539	 2240	 0.002111	 0.003769	 0.0	 7313.0	 7313.0	 7313.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	539	 2240	 0.002151	 0.003689	 0.0	 273.0	 7397.0	 7397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5426	 0.00176	 0.012702	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5426	 0.001729	 0.012951	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 1046	 0.000151	 0.000511	 0.0	 59281.0	 59281.0	 59281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 1046	 0.000151	 0.000502	 0.0	 260.0	 60257.0	 60257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 1836	 0.01076	 0.05508	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 1836	 0.010542	 0.05616	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 6824	 0.003089	 0.009	 0.0	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 6824	 0.003031	 0.009169	 0.0	 3271.0	 3271.0	 3271.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 6275	 0.001849	 0.00872	 0.0	 3544.0	 3544.0	 3544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5748	 6275	 0.00188	 0.008538	 0.0	 3614.0	 3614.0	 3614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2974	 3301	 0.004151	 0.01556	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 2974	 0.006591	 0.026778	 0.0	 299.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 8875	 0.00056	 0.038671	 0.0	 507.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1747	 593	 0.0	 0.00045	 0.0	 757.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	593	 8230	 0.00162	 0.01968	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 8772	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 6356	 0.002649	 0.015111	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 6356	 0.002702	 0.014809	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 5031	 0.0008	 0.005711	 0.0	 5478.0	 5478.0	 5478.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 5031	 0.000782	 0.005809	 0.0	 5390.0	 5390.0	 5390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 3299	 0.001049	 0.007738	 0.0	 286.0	 4046.0	 4046.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 3299	 0.001071	 0.007569	 0.0	 299.0	 4133.0	 4133.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 3119	 0.005138	 0.025338	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 3119	 0.005031	 0.025831	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 1464	 0.003658	 0.029071	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6998	 1464	 0.004151	 0.028489	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1221	 1350	 0.001471	 0.011471	 0.0	 2732.0	 2732.0	 2732.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1221	 1350	 0.001502	 0.011218	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2305	 1350	 0.001871	 0.014511	 0.0	 2159.0	 2159.0	 2159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2305	 1350	 0.001902	 0.0142	 0.0	 2205.0	 2205.0	 2205.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	199	 7195	 0.000351	 0.004662	 0.0	 6757.0	 6757.0	 6757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	52	 199	 0.00772	 0.033818	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4964	 8432	 0.0	 0.00051	 0.0	 1909.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8432	 3190	 0.00076	 0.0119	 0.0	 790.0	 2650.0	 2650.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8432	 3352	 0.00025	 0.00316	 0.0	 1580.0	 9965.0	 9965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4964	 3484	 0.00077	 0.01164	 0.0	 823.0	 2708.0	 2708.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4964	 6766	 0.00025	 0.00322	 0.0	 1481.0	 9781.0	 9781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	838	 6295	 0.001369	 0.021182	 0.0	 494.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3190	 3484	 0.0	 0.00052	 0.0	 757.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3190	 6263	 0.00015	 0.00328	 0.0	 790.0	 9621.0	 9621.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	395	 3190	 0.00016	 0.00314	 0.0	 1349.0	 10047.0	 10047.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3484	 6068	 0.00017	 0.00321	 0.0	 987.0	 9827.0	 9827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5843	 3484	 0.00018	 0.00308	 0.0	 954.0	 10239.0	 10239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3210	 4021	 0.00024	 0.01948	 0.0	 757.0	 1622.0	 1622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 7425	 0.000631	 0.037902	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2381	 5772	 0.00244	 0.01532	 0.0	 2037.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	281	 8086	 0.0	 0.00053	 0.0	 757.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	281	 6068	 0.00013	 0.00282	 0.0	 987.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4077	 281	 0.00038	 0.00708	 0.0	 1218.0	 4456.0	 4456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8086	 6263	 0.00013	 0.00261	 0.0	 1086.0	 12088.0	 12088.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5888	 8086	 0.00038	 0.00722	 0.0	 1448.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1477	 5255	 0.00016	 0.002769	 0.0	 11389.0	 11389.0	 11389.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3960	 5255	 0.00016	 0.00272	 0.0	 299.0	 11593.0	 11593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8037	 5255	 0.00016	 0.002662	 0.0	 299.0	 11845.0	 11845.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1989	 1597	 0.024479	 0.081727	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6923	 1597	 0.024248	 0.064893	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	676	 8706	 0.0084	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8706	 205	 0.003809	 0.0248	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8706	 4362	 0.002542	 0.014569	 0.0	 2136.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8706	 4362	 0.002591	 0.01428	 0.0	 2177.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7584	 7736	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7584	 5591	 0.003071	 0.01636	 0.0	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7584	 5364	 0.003889	 0.027022	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4774	 7584	 0.00624	 0.036009	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4774	 7584	 0.00636	 0.035258	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5255	 2796	 0.000982	 0.001529	 0.0	 17383.0	 17383.0	 17383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5255	 2796	 0.000991	 0.001502	 0.0	 17554.0	 17554.0	 17554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8642	 5255	 0.00052	 0.004991	 0.0	 260.0	 6295.0	 6295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5255	 2703	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	650	 4104	 0.012182	 0.034826	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1989	 650	 0.025744	 0.059	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4130	 1635	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6167	 4130	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6167	 5872	 0.003129	 0.015031	 0.0	 2058.0	 2058.0	 2058.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4130	 496	 0.00228	 0.019871	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4130	 5872	 0.002791	 0.017031	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6582	 3462	 0.001431	 0.01252	 0.0	 2507.0	 2507.0	 2507.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6582	 4082	 0.001649	 0.007631	 0.0	 4046.0	 4046.0	 4046.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6582	 5246	 0.001471	 0.008649	 0.0	 3601.0	 3601.0	 3601.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	496	 5872	 0.00656	 0.009071	 0.0	 260.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6047	 3664	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2077	 9063	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3224	 8044	 0.000521	 0.001529	 0.0	 391.0	 19555.0	 19555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	76	 5742	 0.000219	 0.00095	 0.0	 438.0	 32401.0	 32401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	38	 5742	 0.000219	 0.00088	 0.0	 533.0	 34833.0	 34833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 9118	 0.002391	 0.015618	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5008	 919	 0.0	 0.00054	 0.0	 1448.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1788	 5008	 0.00079	 0.01037	 0.0	 1678.0	 3038.0	 3038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	662	 5008	 0.00022	 0.00296	 0.0	 1645.0	 10643.0	 10643.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8604	 919	 0.00077	 0.01056	 0.0	 1810.0	 2984.0	 2984.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 4295	 0.000649	 0.03712	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 5203	 0.003302	 0.019138	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 5203	 0.003369	 0.018742	 0.0	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 472	 0.001769	 0.018222	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 7476	 0.000858	 0.006809	 0.0	 4603.0	 4603.0	 4603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 7476	 0.000969	 0.006671	 0.0	 4686.0	 4686.0	 4686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 8792	 0.005551	 0.03908	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 8792	 0.005431	 0.039822	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6354	 8792	 0.005311	 0.036871	 0.0	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1020	 1094	 0.002169	 0.016271	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3182	 1094	 0.007418	 0.07832	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4825	 3023	 0.0	 0.0005	 0.0	 757.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4825	 6345	 0.0	 0.00049	 0.0	 757.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4825	 8114	 0.00079	 0.00848	 0.0	 1580.0	 3709.0	 3709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4825	 3210	 0.00183	 0.0174	 0.0	 1415.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3023	 6345	 0.0	 0.00048	 0.0	 757.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3023	 8773	 0.0008	 0.0083	 0.0	 1678.0	 3789.0	 3789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 71	 0.004449	 0.02404	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 71	 0.004529	 0.023551	 0.0	 1318.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 6202	 0.006791	 0.013271	 0.0	 260.0	 2119.0	 2119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 1106	 0.00424	 0.030378	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 1106	 0.004151	 0.028129	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 7305	 0.002311	 0.003622	 0.0	 7352.0	 7352.0	 7352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 7305	 0.002062	 0.004102	 0.0	 6881.0	 6881.0	 6881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 6987	 0.00452	 0.029609	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 6987	 0.004422	 0.030169	 0.0	 1036.0	 1036.0	 1036.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 4774	 0.00416	 0.023058	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7884	 3620	 0.002831	 0.020742	 0.0	 273.0	 1509.0	 1509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 1722	 0.002338	 0.01592	 0.0	 1964.0	 1964.0	 1964.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	585	 3148	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 585	 0.004969	 0.03636	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6987	 585	 0.003431	 0.015698	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7275	 585	 0.00456	 0.027582	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8114	 8773	 0.0	 0.00047	 0.0	 757.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8393	 8114	 0.00093	 0.01185	 0.0	 1810.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	139	 8773	 0.00091	 0.01207	 0.0	 1810.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	676	 6439	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8738	 676	 0.000529	 0.003151	 0.0	 9887.0	 9887.0	 9887.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8738	 676	 0.00052	 0.003209	 0.0	 9717.0	 9717.0	 9717.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	676	 205	 0.00352	 0.020578	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8862	 6915	 0.039182	 0.089413	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8862	 9205	 0.033686	 0.067124	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6393	 4057	 0.044992	 0.093174	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6028	 6393	 0.013678	 0.052479	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4872	 6393	 0.005686	 0.022893	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6393	 7136	 0.034281	 0.094653	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2769	 6118	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	76	 2769	 0.00032	 0.001469	 0.0	 438.0	 21010.0	 21010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	38	 6118	 0.000289	 0.001039	 0.0	 457.0	 29290.0	 29290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3224	 7117	 0.00324	 0.017628	 0.0	 1763.0	 1763.0	 1763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3224	 8525	 0.002678	 0.019298	 0.0	 1622.0	 1622.0	 1622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3224	 5346	 0.000529	 0.001504	 0.0	 19813.0	 19813.0	 19813.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4993	 3335	 0.00042	 0.0261	 0.0	 757.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6832	 4797	 0.00043	 0.02555	 0.0	 757.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6489	 4797	 0.00044	 0.02499	 0.0	 757.0	 1264.0	 1264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8284	 4797	 0.00039	 0.02833	 0.0	 757.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	577	 1362	 0.00019	 0.01594	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	268	 1057	 0.000419	 0.026099	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2728	 5979	 0.00043	 0.02555	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8662	 8298	 0.00038	 0.02888	 0.0	 757.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6884	 4059	 0.00038	 0.02944	 0.0	 757.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3723	 3335	 0.00037	 0.02999	 0.0	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1890	 3335	 0.00036	 0.02777	 0.0	 1138.0	 1138.0	 1138.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	71	 8141	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7295	 71	 0.003951	 0.02048	 0.0	 1515.0	 1515.0	 1515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	71	 7297	 0.003858	 0.020871	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4797	 8298	 0.0	 0.00046	 0.0	 757.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4797	 4059	 0.0	 0.00045	 0.0	 757.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4797	 7388	 0.0	 0.00051	 0.0	 823.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4797	 2002	 0.0	 0.00052	 0.0	 823.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2448	 5979	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2448	 1057	 0.0	 0.000521	 0.0	 60629.0	 60629.0	 60629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2448	 6282	 0.0	 0.000531	 0.0	 381.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2448	 4340	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3335	 8298	 0.0	 0.00053	 0.0	 1415.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3335	 4059	 0.0	 0.00054	 0.0	 954.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3335	 7388	 0.0	 0.0005	 0.0	 1119.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3335	 2002	 0.0	 0.00049	 0.0	 921.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	326	 5979	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	326	 1057	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	326	 6282	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	326	 4340	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4858	 8298	 0.00043	 0.00544	 0.0	 1580.0	 5789.0	 5789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2523	 5979	 0.0	 0.000461	 0.0	 476.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1057	 1362	 0.0	 0.00045	 0.0	 457.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1956	 7388	 0.00038	 0.00616	 0.0	 1448.0	 5119.0	 5119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5299	 2002	 0.00041	 0.02721	 0.0	 1086.0	 1161.0	 1161.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4340	 1052	 0.002081	 0.023	 0.0	 533.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6662	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5165	 2722	 0.0	 0.00048	 0.0	 1514.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5165	 1689	 0.0011	 0.01189	 0.0	 1810.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5165	 3210	 0.00084	 0.00906	 0.0	 1020.0	 3472.0	 3472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2722	 1689	 0.00112	 0.01165	 0.0	 1876.0	 2699.0	 2699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2722	 8230	 0.00115	 0.0114	 0.0	 1744.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2722	 5674	 0.00086	 0.00887	 0.0	 1283.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 7195	 0.00116	 0.00912	 0.0	 260.0	 3436.0	 3436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 7195	 0.001129	 0.009298	 0.0	 3373.0	 3373.0	 3373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7195	 8977	 0.000609	 0.005058	 0.0	 6201.0	 6201.0	 6201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	52	 7195	 0.008009	 0.04	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7195	 3868	 0.002289	 0.016218	 0.0	 1929.0	 1929.0	 1929.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 392	 0.003098	 0.032729	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 3530	 0.002982	 0.013058	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 3530	 0.00304	 0.0128	 0.0	 2401.0	 2401.0	 2401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3363	 5829	 0.008791	 0.059622	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8977	 6539	 0.000511	 0.004409	 0.0	 7117.0	 7117.0	 7117.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7675	 6539	 0.009391	 0.030809	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7675	 6539	 0.009191	 0.031391	 0.0	 260.0	 966.0	 966.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1702	 2900	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6202	 1702	 0.00276	 0.014782	 0.0	 2101.0	 2101.0	 2101.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6202	 1702	 0.002809	 0.014458	 0.0	 2145.0	 2145.0	 2145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 1702	 0.003138	 0.017502	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 1702	 0.0032	 0.017138	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5916	 6342	 0.002033	 0.005273	 0.0	 5590.0	 5590.0	 5590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4302	 6342	 0.036066	 0.160107	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	733	 8917	 0.027686	 0.04614	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5423	 8917	 0.025107	 0.051372	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1777	 548	 0.002479	 0.01086	 0.0	 2836.0	 2836.0	 2836.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	548	 6923	 0.013603	 0.051876	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9029	 8508	 0.00176	 0.108	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1591	 5558	 0.0	 0.00047	 0.0	 987.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1591	 8604	 0.00038	 0.00366	 0.0	 1744.0	 8585.0	 8585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1591	 8264	 0.00052	 0.00633	 0.0	 1909.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1124	 8510	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1124	 3257	 0.001599	 0.015599	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5311	 1124	 0.00212	 0.022349	 0.0	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5558	 1788	 0.00034	 0.00415	 0.0	 1645.0	 7586.0	 7586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8211	 5558	 0.00051	 0.00646	 0.0	 1744.0	 4875.0	 4875.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8510	 369	 0.00163	 0.015271	 0.0	 2057.0	 2057.0	 2057.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3891	 8510	 0.002159	 0.021901	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5952	 784	 0.00224	 0.015018	 0.0	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5952	 3182	 0.004111	 0.00652	 0.0	 4099.0	 4099.0	 4099.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5952	 3182	 0.004191	 0.006391	 0.0	 4134.0	 4134.0	 4134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6923	 5108	 0.00238	 0.006744	 0.0	 4417.0	 4417.0	 4417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5829	 392	 0.003329	 0.033129	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1633	 8389	 0.005809	 0.021182	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1633	 8389	 0.005689	 0.021591	 0.0	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8389	 2720	 0.00132	 0.01052	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8389	 243	 0.001129	 0.012329	 0.0	 2552.0	 2552.0	 2552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8389	 4409	 0.001569	 0.1224	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 2572	 0.000662	 0.036351	 0.0	 468.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4318	 7404	 0.001777	 0.009107	 0.0	 3405.0	 3405.0	 3405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4318	 1338	 0.002967	 0.002901	 0.0	 7613.0	 7613.0	 7613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4318	 8288	 0.017893	 0.057479	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7404	 8882	 0.000554	 0.001091	 0.0	 25816.0	 25816.0	 25816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7404	 7565	 0.006339	 0.022603	 0.0	 1346.0	 1346.0	 1346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1338	 360	 0.004174	 0.006702	 0.0	 4001.0	 4001.0	 4001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	360	 7565	 0.009818	 0.040099	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	275	 6323	 0.003729	 0.01876	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5872	 7230	 0.000782	 0.059938	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8194	 5872	 0.000769	 0.061111	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1020	 6514	 0.000382	 0.019378	 0.0	 1630.0	 1630.0	 1630.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1020	 387	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 6838	 1.8e-05	 0.00188	 0.0	 637.0	 16802.0	 16802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8480	 6025	 0.000372	 0.001223	 0.0	 24710.0	 24710.0	 24710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9029	 5835	 0.000809	 0.001751	 0.0	 16377.0	 16377.0	 16377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3374	 878	 0.0	 0.043511	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7450	 3374	 0.003529	 0.022178	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7450	 3374	 0.0036	 0.021711	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6383	 231	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2228	 6383	 0.047479	 0.102603	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2228	 6383	 0.053727	 0.091281	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1010	 6383	 0.021678	 0.045669	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2228	 8878	 0.004397	 0.030678	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2228	 8878	 0.004314	 0.031256	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2228	 7117	 0.008347	 0.055512	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2228	 2698	 0.006223	 0.039744	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8277	 2228	 0.006124	 0.041686	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8277	 2228	 0.006942	 0.040851	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4057	 5783	 0.019248	 0.039041	 0.0	 191.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7136	 4057	 0.015719	 0.04943	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5549	 1207	 0.00296	 0.011871	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5549	 9083	 0.01328	 0.04144	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 7138	 0.00736	 0.033222	 0.0	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 7138	 0.007502	 0.032529	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 2745	 0.00192	 0.02576	 0.0	 299.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 2745	 0.002169	 0.02524	 0.0	 299.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 8492	 0.00656	 0.017071	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 2748	 0.002662	 0.007471	 0.0	 3983.0	 3983.0	 3983.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2745	 3215	 0.003191	 0.009062	 0.0	 3288.0	 3288.0	 3288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6915	 8668	 0.00981	 0.057298	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3177	 6356	 0.008342	 0.037031	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1464	 6356	 0.0086	 0.039791	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1689	 8230	 0.0	 0.00046	 0.0	 1843.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6068	 1689	 0.00055	 0.00685	 0.0	 1645.0	 4597.0	 4597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6263	 8230	 0.00054	 0.00699	 0.0	 1645.0	 4506.0	 4506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 69	 0.0056	 0.052889	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5949	 0.006058	 0.023591	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5949	 0.0054	 0.026729	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 8613	 0.00168	 0.01188	 0.0	 299.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 9007	 0.003178	 0.028658	 0.0	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8814	 5188	 0.003178	 0.028542	 0.0	 299.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2077	 6442	 0.00068	 0.004449	 0.0	 7019.0	 7019.0	 7019.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2077	 3462	 0.00076	 0.004818	 0.0	 6477.0	 6477.0	 6477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2812	 1778	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2812	 1633	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3983	 1633	 0.0	 0.000222	 0.0	 299.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7442	 1633	 1.8e-05	 0.004329	 0.0	 7297.0	 7297.0	 7297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6047	 5271	 0.001831	 0.001698	 0.0	 12650.0	 12650.0	 12650.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6047	 5271	 0.002209	 0.001471	 0.0	 11902.0	 11902.0	 11902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	211	 2832	 0.017653	 0.070289	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4132	 2832	 0.013231	 0.042207	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4132	 2832	 0.013479	 0.041331	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2804	 2832	 0.013934	 0.055702	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4216	 6028	 0.000537	 0.001471	 0.0	 20172.0	 20172.0	 20172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6028	 4872	 0.009967	 0.048959	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6028	 9146	 0.030612	 0.055058	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6028	 9146	 0.031207	 0.053934	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 6028	 0.01314	 0.040579	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 6028	 0.012851	 0.03757	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6028	 7011	 0.006901	 0.021174	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6028	 7011	 0.007653	 0.01924	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7295	 5595	 0.008982	 0.038462	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5595	 7297	 0.009151	 0.037649	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5595	 1020	 0.004258	 0.03952	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2616	 5595	 0.003489	 0.0264	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5595	 2305	 0.003849	 0.05232	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1989	 4104	 0.032669	 0.080273	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1889	 4104	 0.004901	 0.014967	 0.0	 2006.0	 2006.0	 2006.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	312	 5783	 0.000562	 0.001058	 0.0	 26367.0	 26367.0	 26367.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8393	 139	 0.0	 0.00045	 0.0	 1547.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8393	 8264	 0.001	 0.01169	 0.0	 1481.0	 2693.0	 2693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	139	 8211	 0.00098	 0.01192	 0.0	 1448.0	 2642.0	 2642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6600	 7565	 0.002339	 0.006223	 0.0	 4752.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6600	 7565	 0.002388	 0.006091	 0.0	 4829.0	 4829.0	 4829.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2555	 6600	 0.000504	 0.001207	 0.0	 24150.0	 24150.0	 24150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5783	 7565	 0.00105	 0.007959	 0.0	 248.0	 3935.0	 3935.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5783	 7565	 0.001033	 0.007372	 0.0	 267.0	 4244.0	 4244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5783	 2648	 0.018752	 0.042339	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5783	 2648	 0.018339	 0.039231	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1989	 6923	 0.036793	 0.081719	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1989	 8480	 0.003702	 0.015132	 0.0	 2028.0	 2028.0	 2028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2478	 1989	 0.00124	 0.007314	 0.0	 219.0	 4258.0	 4258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	523	 5760	 0.002329	 0.00356	 0.0	 299.0	 7426.0	 7426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	523	 5760	 0.002378	 0.00348	 0.0	 299.0	 7495.0	 7495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	523	 5760	 0.00212	 0.003951	 0.0	 299.0	 7045.0	 7045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	523	 7476	 0.001951	 0.003791	 0.0	 364.0	 7409.0	 7409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	69	 7852	 0.002542	 0.01472	 0.0	 2115.0	 2115.0	 2115.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 5342	 0.003262	 0.024151	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 4757	 0.0036	 0.01548	 0.0	 260.0	 1988.0	 1988.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 4757	 0.00352	 0.014329	 0.0	 260.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1880	 4380	 0.002591	 0.014418	 0.0	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3530	 1880	 0.001071	 0.003058	 0.0	 9749.0	 9749.0	 9749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3530	 4687	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3530	 1330	 0.017458	 0.052129	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7295	 8442	 0.00136	 0.00216	 0.0	 12376.0	 12376.0	 12376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7297	 8442	 0.001391	 0.00212	 0.0	 12458.0	 12458.0	 12458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6399	 9083	 0.005858	 0.016591	 0.0	 1796.0	 1796.0	 1796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	898	 8668	 0.004562	 0.011653	 0.0	 2525.0	 2525.0	 2525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	898	 6526	 0.030868	 0.064174	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3257	 369	 0.0	 0.000521	 0.0	 60629.0	 60629.0	 60629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2381	 1020	 0.005929	 0.053271	 0.0	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2381	 297	 0.00664	 0.040849	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2381	 3182	 0.00968	 0.049382	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5829	 4692	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5829	 69	 0.00044	 0.004489	 0.0	 7004.0	 7004.0	 7004.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5829	 3898	 0.01064	 0.043751	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5829	 3898	 0.0104	 0.040511	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5188	 5829	 0.0024	 0.025498	 0.0	 1234.0	 1234.0	 1234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 1205	 0.00264	 0.01412	 0.0	 2199.0	 2199.0	 2199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 6131	 0.000609	 0.03944	 0.0	 663.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8565	 472	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 5760	 0.001182	 0.003018	 0.0	 299.0	 9746.0	 9746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 5760	 0.0012	 0.002951	 0.0	 299.0	 9916.0	 9916.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 5760	 0.001071	 0.003351	 0.0	 286.0	 8979.0	 8979.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 7073	 0.001031	 0.01544	 0.0	 2042.0	 2042.0	 2042.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 349	 0.001009	 0.015738	 0.0	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	472	 7156	 0.000991	 0.01604	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6202	 7305	 0.003898	 0.008862	 0.0	 3263.0	 3263.0	 3263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6202	 7305	 0.003818	 0.009031	 0.0	 3222.0	 3222.0	 3222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	643	 311	 0.003831	 0.012502	 0.0	 2416.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6068	 6263	 0.0	 0.00051	 0.0	 856.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6017	 6263	 0.00127	 0.0132	 0.0	 1481.0	 2382.0	 2382.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7450	 2271	 0.0	 0.000222	 0.0	 299.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7450	 7666	 0.001338	 0.011209	 0.0	 2799.0	 2799.0	 2799.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7450	 7018	 0.004222	 0.030062	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8784	 7450	 0.001182	 0.0104	 0.0	 3018.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2271	 3846	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2271	 7018	 0.004138	 0.03064	 0.0	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3846	 7018	 0.004049	 0.031209	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	733	 5423	 0.022603	 0.051959	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4614	 733	 0.013636	 0.032041	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8492	 3216	 0.00228	 0.009222	 0.0	 3326.0	 3326.0	 3326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2748	 3216	 0.002471	 0.010302	 0.0	 273.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3215	 3216	 0.001831	 0.007378	 0.0	 273.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8878	 4302	 0.006843	 0.049248	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8878	 4302	 0.006686	 0.045603	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2760	 8016	 0.004102	 0.011529	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2760	 8016	 0.004182	 0.01128	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1913	 2120	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8155	 1913	 0.003649	 0.0122	 0.0	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8155	 1913	 0.00372	 0.011938	 0.0	 2527.0	 2527.0	 2527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1913	 7090	 0.005031	 0.028102	 0.0	 1107.0	 1107.0	 1107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1913	 7090	 0.005129	 0.02752	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1913	 7844	 0.005218	 0.026951	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4413	 3462	 0.00288	 0.01992	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4413	 3462	 0.003262	 0.01952	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8738	 1106	 0.00956	 0.061022	 0.0	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8738	 2760	 0.005382	 0.033911	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8738	 2760	 0.005271	 0.034569	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8738	 6218	 0.004102	 0.023018	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1788	 8604	 0.0	 0.00052	 0.0	 757.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1020	 2335	 0.0	 0.000222	 0.0	 481.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1020	 3182	 0.011631	 0.094591	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2616	 1020	 0.0012	 0.008769	 0.0	 299.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1020	 9072	 0.001218	 0.008582	 0.0	 299.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7138	 7586	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2648	 8288	 0.005	 0.008934	 0.0	 3086.0	 3086.0	 3086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2824	 140	 0.0	 0.000531	 0.0	 59487.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2824	 5311	 0.001281	 0.0158	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	140	 3891	 0.00125	 0.016099	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	211	 6526	 0.010058	 0.048	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	211	 6526	 0.010248	 0.047	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	211	 2804	 0.004314	 0.024537	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 3301	 0.010791	 0.042151	 0.0	 299.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 1011	 0.0006	 0.040218	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	243	 8621	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3210	 5674	 0.0	 0.00053	 0.0	 1711.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3210	 4337	 0.0	 0.00054	 0.0	 1251.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 8204	 0.00196	 0.010249	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1670	 1516	 0.002182	 0.010498	 0.0	 2946.0	 2946.0	 2946.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5949	 6480	 0.000582	 0.040991	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5949	 5655	 0.000569	 0.04176	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1464	 3177	 0.003818	 0.013209	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5949	 6323	 0.00428	 0.023511	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5949	 6323	 0.004182	 0.021769	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1956	 4858	 0.0	 0.0005	 0.0	 1086.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1956	 8264	 0.00114	 0.01661	 0.0	 1481.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4320	 4248	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4320	 76	 0.00119	 0.014081	 0.0	 2236.0	 2236.0	 2236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4858	 8211	 0.00117	 0.01626	 0.0	 1711.0	 1938.0	 1938.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4248	 38	 0.00106	 0.01595	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4302	 999	 0.018058	 0.065719	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4302	 1010	 0.012826	 0.025058	 0.0	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4302	 1010	 0.013331	 0.024	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8204	 1516	 0.001089	 0.003151	 0.0	 9475.0	 9475.0	 9475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5792	 2428	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 1277	 0.000631	 0.054471	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 2117	 0.000622	 0.055489	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 8895	 0.0006	 0.051382	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4132	 6526	 0.017702	 0.064331	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4132	 1787	 0.012314	 0.04924	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2331	 8380	 0.001223	 0.001248	 0.0	 18078.0	 18078.0	 18078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5296	 8380	 0.001471	 0.00481	 0.0	 6280.0	 6280.0	 6280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	999	 8380	 0.011521	 0.03138	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9029	 7915	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9029	 6149	 0.000289	 0.00056	 0.0	 50125.0	 50125.0	 50125.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3968	 3370	 0.00034	 0.01805	 0.0	 757.0	 1750.0	 1750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7480	 2720	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2150	 6687	 0.00035	 0.01766	 0.0	 1053.0	 1789.0	 1789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8956	 4209	 0.00035	 0.01728	 0.0	 1053.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5065	 8318	 0.00031	 0.01958	 0.0	 1614.0	 1614.0	 1614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7270	 3370	 0.00031	 0.01997	 0.0	 856.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6424	 3370	 0.0003	 0.02035	 0.0	 757.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5888	 8223	 0.00016	 0.0025	 0.0	 1020.0	 12610.0	 12610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4776	 3370	 0.00029	 0.02074	 0.0	 1119.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1331	 8318	 0.00029	 0.0192	 0.0	 757.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8483	 8318	 0.00033	 0.01882	 0.0	 757.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6687	 4209	 0.0	 0.00049	 0.0	 757.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4733	 6687	 0.0	 0.00048	 0.0	 1283.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7856	 4209	 0.0	 0.00047	 0.0	 1382.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3370	 5897	 0.0	 0.00046	 0.0	 1349.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3370	 420	 0.0	 0.00045	 0.0	 1086.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3370	 8898	 0.0	 0.00051	 0.0	 757.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8318	 7856	 0.0	 0.00052	 0.0	 987.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8318	 4733	 0.0	 0.00053	 0.0	 921.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8318	 8898	 0.0	 0.00054	 0.0	 757.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5897	 4087	 0.0	 0.0005	 0.0	 1448.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4087	 7856	 0.0	 0.00049	 0.0	 1843.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4087	 4077	 0.00028	 0.00403	 0.0	 1382.0	 7820.0	 7820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6283	 4087	 0.00021	 0.00396	 0.0	 1777.0	 7966.0	 7966.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	420	 2927	 0.0	 0.00048	 0.0	 1119.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2927	 4733	 0.0	 0.00047	 0.0	 1251.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2927	 5888	 0.00029	 0.00394	 0.0	 954.0	 7996.0	 7996.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4485	 2927	 0.0002	 0.00404	 0.0	 1744.0	 7810.0	 7810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2720	 243	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	243	 558	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8492	 2748	 0.004471	 0.020791	 0.0	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8492	 3215	 0.002791	 0.01132	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5760	 8392	 0.000822	 0.001649	 0.0	 17144.0	 17144.0	 17144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5760	 8392	 0.0008	 0.00168	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5760	 8392	 0.000782	 0.00156	 0.0	 18102.0	 18102.0	 18102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	370	 311	 0.00432	 0.012662	 0.0	 2362.0	 2362.0	 2362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	370	 311	 0.003849	 0.014351	 0.0	 2126.0	 2126.0	 2126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 2552	 0.001418	 0.004618	 0.0	 6539.0	 6539.0	 6539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 7275	 0.001689	 0.011631	 0.0	 2688.0	 2688.0	 2688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1106	 6218	 0.005991	 0.03832	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 1936	 0.001169	 0.007098	 0.0	 403.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7476	 1936	 0.0012	 0.00696	 0.0	 299.0	 4473.0	 4473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4415	 9146	 0.030066	 0.046289	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4415	 9146	 0.026793	 0.052463	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7729	 4415	 0.023413	 0.057397	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5591	 5364	 0.001631	 0.00832	 0.0	 3726.0	 3726.0	 3726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6047	 4431	 0.012569	 0.04732	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6047	 4431	 0.012311	 0.048231	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8017	 6519	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7018	 8017	 0.000982	 0.004751	 0.0	 6511.0	 6511.0	 6511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2965	 1260	 0.00144	 0.12	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 5364	 0.001249	 0.0064	 0.0	 4845.0	 4845.0	 4845.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 5364	 0.00112	 0.007249	 0.0	 4307.0	 4307.0	 4307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5311	 3891	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9205	 8668	 0.022843	 0.098893	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8668	 6526	 0.034909	 0.072893	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7666	 377	 0.00188	 0.092222	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7666	 1227	 0.00184	 0.093991	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7666	 4006	 0.0018	 0.09576	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5872	 7666	 0.00132	 0.01088	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 1889	 0.01924	 0.056603	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 1889	 0.017124	 0.064149	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 6747	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 838	 0.006889	 0.03404	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 838	 0.007018	 0.033329	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 7951	 0.006169	 0.035689	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 7951	 0.00628	 0.034929	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 8792	 0.004271	 0.026418	 0.0	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 8792	 0.00436	 0.02588	 0.0	 1204.0	 1204.0	 1204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4272	 8792	 0.00444	 0.025338	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3898	 1330	 0.00852	 0.02444	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8613	 52	 0.002671	 0.018929	 0.0	 1653.0	 1653.0	 1653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	662	 3352	 0.0	 0.00046	 0.0	 1613.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	662	 6766	 0.0	 0.00045	 0.0	 1481.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6017	 3352	 0.0	 0.00051	 0.0	 1185.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6017	 6766	 0.0	 0.00052	 0.0	 1382.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2552	 7275	 0.000329	 0.000902	 0.0	 32900.0	 32900.0	 32900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8792	 3712	 0.00068	 0.050351	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3388	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1362	 2523	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1362	 1052	 0.00212	 0.022531	 0.0	 553.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1362	 76	 0.000919	 0.012789	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2523	 3878	 0.002159	 0.02206	 0.0	 438.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2523	 38	 0.00094	 0.012531	 0.0	 2514.0	 2514.0	 2514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	194	 7018	 0.00032	 0.014102	 0.0	 299.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4846	 7018	 0.000329	 0.0138	 0.0	 299.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3691	 7018	 0.000329	 0.013502	 0.0	 299.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6323	 539	 0.005818	 0.02396	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6323	 539	 0.005942	 0.023462	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5872	 6707	 0.000671	 0.001871	 0.0	 260.0	 15892.0	 15892.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4863	 6707	 0.0	 0.001791	 0.0	 17637.0	 17637.0	 17637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5872	 3509	 0.002249	 0.003471	 0.0	 7638.0	 7638.0	 7638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5872	 3509	 0.001631	 0.0042	 0.0	 7011.0	 7011.0	 7011.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5872	 3776	 0.00092	 0.002582	 0.0	 11524.0	 11524.0	 11524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7018	 3509	 0.0	 0.000222	 0.0	 585.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7018	 5974	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8784	 7018	 0.000822	 0.00572	 0.0	 5467.0	 5467.0	 5467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7018	 4565	 0.001338	 0.013622	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8058	 7018	 0.00136	 0.004649	 0.0	 6522.0	 6522.0	 6522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3509	 4863	 0.0	 0.001751	 0.0	 18040.0	 18040.0	 18040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3776	 3509	 0.0	 0.001711	 0.0	 18462.0	 18462.0	 18462.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4082	 6442	 0.000662	 0.004529	 0.0	 273.0	 6902.0	 6902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5246	 6442	 0.000649	 0.004618	 0.0	 6774.0	 6774.0	 6774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6526	 1787	 0.005669	 0.028992	 0.0	 1070.0	 1070.0	 1070.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4616	 7260	 0.001631	 0.1176	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1221	 7996	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 1221	 0.006942	 0.04516	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 1221	 0.0068	 0.04604	 0.0	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8525	 2698	 0.003289	 0.017909	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3215	 7407	 0.00056	 0.038671	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4686	 7729	 0.02162	 0.062612	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	52	 2494	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	52	 9007	 0.000822	 0.00656	 0.0	 4778.0	 4778.0	 4778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	52	 928	 0.003009	 0.004649	 0.0	 273.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	52	 928	 0.003071	 0.004551	 0.0	 286.0	 5754.0	 5754.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6987	 4509	 0.00464	 0.029431	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6987	 4509	 0.005249	 0.02884	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 6047	 0.001902	 0.012702	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 6047	 0.001858	 0.012938	 0.0	 2417.0	 2417.0	 2417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3119	 7662	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6149	 5442	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6275	 3819	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	344	 6015	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9083	 994	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 3169	 9.8e-05	 0.000222	 0.0	 260.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 838	 0.004738	 0.012529	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 838	 0.004831	 0.012262	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9206	 838	 0.002711	 0.018431	 0.0	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5423	 9223	 0.01205	 0.03281	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3314	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	838	 7779	 0.000649	 0.03712	 0.0	 390.0	 851.0	 851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	838	 4477	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6320	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4774	 3620	 0.00076	 0.005329	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3182	 297	 0.005769	 0.03528	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7476	 1463	 0.002258	 0.004849	 0.0	 5906.0	 5906.0	 5906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7476	 1463	 0.002209	 0.004489	 0.0	 260.0	 6314.0	 6314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1052	 3878	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1052	 6477	 0.00256	 0.01561	 0.0	 533.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3878	 5295	 0.00269	 0.01451	 0.0	 591.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8277	 5887	 0.003372	 0.028231	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8277	 9127	 0.007033	 0.047083	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	76	 38	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3182	 1984	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2760	 3182	 0.00392	 0.025191	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2760	 3182	 0.00444	 0.024689	 0.0	 1260.0	 1260.0	 1260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9127	 5887	 0.003529	 0.021223	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4082	 5246	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4485	 395	 0.00069	 0.00134	 0.0	 1481.0	 20958.0	 20958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5843	 6283	 0.00067	 0.00136	 0.0	 1448.0	 20835.0	 20835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2478	 8480	 0.012992	 0.070207	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	395	 5843	 0.0	 0.00053	 0.0	 823.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6477	 5295	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8264	 8211	 0.0	 0.00054	 0.0	 790.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7011	 4614	 0.002314	 0.005661	 0.0	 5165.0	 5165.0	 5165.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4614	 7011	 0.002512	 0.005909	 0.0	 4920.0	 4920.0	 4920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 7011	 0.006364	 0.018488	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 7011	 0.005959	 0.017752	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 9223	 0.018397	 0.04176	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6058	 9223	 0.018058	 0.042653	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7090	 7844	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2616	 559	 0.0	 0.000529	 0.0	 59712.0	 59712.0	 59712.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9072	 559	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2305	 9072	 0.003369	 0.031329	 0.0	 338.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2509	 6268	 0.07449	 0.527603	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3039	 6268	 0.01093	 0.074531	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5148	 6268	 0.00887	 0.04576	 0.0	 553.0	 678.0	 678.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3909	 6268	 0.01099	 0.06689	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8610	 1050	 0.04732	 0.42186	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8610	 1050	 0.004469	 0.03124	 0.0	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1050	 431	 0.500289	 1.586157	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1050	 3953	 0.01089	 0.060719	 0.0	 457.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1050	 4805	 0.133469	 0.882645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8610	 1050	 0.005531	 0.032521	 0.0	 476.0	 958.0	 958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1050	 4805	 0.005219	 0.025659	 0.0	 495.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8652	 3848	 0.00186	 0.012789	 0.0	 400.0	 2445.0	 2445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3991	 3848	 0.001	 0.234938	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5075	 6701	 0.00081	 0.004781	 0.0	 6515.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2862	 8175	 0.00082	 0.00468	 0.0	 6649.0	 6649.0	 6649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4581	 4595	 0.03374	 0.614711	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8537	 4595	 0.04612	 0.366777	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5158	 4595	 0.001461	 0.01239	 0.0	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8537	 4581	 0.078599	 0.394649	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8758	 4581	 0.00143	 0.01263	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7293	 977	 0.007841	 0.05613	 0.0	 553.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5310	 2453	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5310	 2453	 0.001	 0.328946	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3616	 2453	 0.224855	 1.532376	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	734	 2453	 0.136781	 1.457355	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	734	 2453	 0.01055	 0.074979	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 2453	 0.014909	 0.523802	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 2453	 0.001	 0.71781	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7551	 2453	 0.134271	 1.687004	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4163	 5310	 0.002341	 0.01263	 0.0	 457.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3616	 5310	 0.235227	 1.541777	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	734	 5310	 0.16344	 1.266136	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 5310	 0.015479	 0.562376	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 5310	 0.001	 0.767789	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7551	 5310	 0.158281	 1.596364	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 3438	 0.006169	 0.039289	 0.0	 553.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6100	 3438	 0.08256	 0.638182	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2771	 3438	 0.221653	 1.097397	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3438	 6708	 0.0118	 0.05445	 0.0	 381.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 3438	 0.08986	 0.756921	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4002	 638	 0.03887	 0.335083	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	638	 4002	 0.00455	 0.036539	 0.0	 457.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	173	 638	 0.002169	 0.01688	 0.0	 1857.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	173	 638	 0.01045	 0.244731	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6601	 638	 0.001	 0.259525	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3607	 638	 0.036651	 0.378657	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6591	 6287	 0.004669	 0.03839	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	587	 6287	 0.000781	 0.00674	 0.0	 629.0	 4656.0	 4656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3616	 6287	 0.001461	 0.01201	 0.0	 2611.0	 2611.0	 2611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9234	 6287	 0.00087	 0.00614	 0.0	 591.0	 5094.0	 5094.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8971	 4163	 0.00464	 0.02919	 0.0	 419.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 4163	 0.004719	 0.02719	 0.0	 476.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5656	 4163	 0.00169	 0.01361	 0.0	 476.0	 2304.0	 2304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7984	 4163	 0.00751	 0.04581	 0.0	 553.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1342	 6591	 0.00368	 0.022469	 0.0	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5656	 6591	 0.001659	 0.012599	 0.0	 495.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7551	 6591	 0.007341	 0.042419	 0.0	 533.0	 734.0	 734.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6591	 7511	 0.00186	 0.01456	 0.0	 514.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6238	 3368	 0.00312	 0.03151	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 6238	 0.00073	 0.00808	 0.0	 1283.0	 3894.0	 3894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7174	 3001	 0.013479	 0.27064	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7174	 3001	 0.00187	 0.020289	 0.0	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9040	 3001	 0.012169	 0.298636	 0.0	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7293	 6937	 0.00337	 0.027831	 0.0	 591.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3909	 7293	 0.00461	 0.03301	 0.0	 533.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6937	 7293	 0.005781	 0.039789	 0.0	 533.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6937	 7293	 0.035151	 0.987397	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2284	 7293	 0.013099	 0.631736	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3039	 2509	 0.118409	 1.072417	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3039	 2509	 0.006281	 0.051961	 0.0	 457.0	 604.0	 604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2063	 2509	 0.284979	 1.491054	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4002	 3251	 0.006409	 0.038081	 0.0	 629.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	173	 4002	 0.225806	 1.262624	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6601	 4002	 0.282252	 1.121529	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3607	 4002	 0.561921	 1.55469	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5479	 3797	 0.00322	 0.02808	 0.0	 1118.0	 1118.0	 1118.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	214	 3797	 0.00196	 0.01843	 0.0	 1283.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7025	 8449	 0.552066	 1.574607	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3326	 8449	 0.010151	 0.087021	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7298	 8449	 0.16999	 0.991054	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 8449	 0.003831	 0.02386	 0.0	 553.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 8449	 0.00863	 0.535785	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6169	 8449	 0.04357	 0.617335	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5732	 2827	 0.008081	 0.03963	 0.0	 438.0	 781.0	 781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2827	 1837	 0.00213	 0.01488	 0.0	 438.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	214	 4533	 0.00219	 0.02232	 0.0	 1218.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4533	 1315	 0.00352	 0.03947	 0.0	 987.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4533	 8401	 0.00222	 0.02857	 0.0	 1481.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	361	 5822	 0.00104	 0.00901	 0.0	 1283.0	 4865.0	 4865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2758	 361	 0.00106	 0.00881	 0.0	 1448.0	 5432.0	 5432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6634	 4051	 0.00301	 0.031271	 0.0	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5822	 3147	 0.00133	 0.01852	 0.0	 1349.0	 2377.0	 2377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3147	 3930	 0.00253	 0.0287	 0.0	 954.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5822	 3147	 0.06395	 0.413802	 0.0	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1315	 9238	 0.00075	 0.00981	 0.0	 1909.0	 4485.0	 4485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7890	 2274	 0.234814	 1.148326	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1507	 2274	 0.222417	 1.185971	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8764	 2274	 0.08124	 0.548574	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8764	 2274	 0.01132	 0.074211	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	764	 2274	 0.115849	 0.953099	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5462	 4257	 0.0	 0.0002	 0.0	 1283.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5462	 4257	 0.001	 0.517348	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4257	 7553	 0.00051	 0.00504	 0.0	 1382.0	 6236.0	 6236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4257	 5209	 0.00258	 0.02748	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	993	 5462	 0.00224	 0.02852	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5462	 2758	 0.00144	 0.01774	 0.0	 1415.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5640	 8387	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5640	 8387	 0.06794	 0.65593	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8387	 7174	 0.028479	 0.136841	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5640	 4051	 0.02019	 0.10464	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7553	 2758	 0.00128	 0.01333	 0.0	 1613.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	328	 6829	 0.667066	 1.759628	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4844	 6829	 0.0232	 0.385289	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4844	 6829	 0.00686	 0.03882	 0.0	 553.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7854	 6829	 0.04143	 0.328037	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9215	 6829	 0.00107	 0.00707	 0.0	 457.0	 4418.0	 4418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4844	 328	 0.173021	 1.092025	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4844	 328	 0.010849	 0.074771	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	578	 328	 0.18632	 0.723574	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7707	 328	 0.077651	 0.853368	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7707	 328	 0.011169	 0.07225	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7854	 328	 0.14268	 0.506488	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7298	 328	 0.352417	 1.255207	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 328	 0.391322	 1.63	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3219	 2771	 0.006271	 0.037341	 0.0	 553.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3607	 3219	 0.005961	 0.054719	 0.0	 572.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3515	 4695	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3515	 4695	 0.001	 0.333822	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4695	 3720	 0.00587	 0.040281	 0.0	 419.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3515	 9040	 0.003599	 0.046841	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2948	 5209	 0.00224	 0.02796	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2771	 6100	 0.08693	 0.670269	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3616	 6100	 0.301839	 1.820372	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 6100	 0.00136	 0.01051	 0.0	 495.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 6100	 0.00445	 0.344835	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8330	 6100	 0.197159	 1.014752	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5732	 6100	 0.097341	 0.78186	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 6100	 0.013039	 0.297211	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 6100	 0.035521	 0.685351	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3991	 6100	 0.367335	 1.746467	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3084	 6100	 0.04186	 0.505517	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 6100	 0.001021	 0.284401	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6708	 6100	 0.02575	 0.548884	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7511	 6100	 0.002211	 0.016599	 0.0	 495.0	 1887.0	 1887.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5139	 8652	 0.0015	 0.00876	 0.0	 3555.0	 3555.0	 3555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3991	 5139	 0.00062	 0.00386	 0.0	 514.0	 8080.0	 8080.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6708	 8971	 0.00188	 0.008651	 0.0	 457.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3084	 8971	 0.00651	 0.278678	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5656	 8971	 0.080781	 0.659587	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5369	 6861	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5369	 6861	 0.001	 0.232851	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6861	 3015	 0.01614	 0.08307	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	431	 6861	 0.190479	 0.901095	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	431	 6861	 0.00281	 0.01663	 0.0	 514.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3953	 6861	 0.032841	 0.593161	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8537	 6861	 0.004599	 0.03094	 0.0	 476.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4805	 6861	 0.100021	 0.542231	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	431	 5369	 0.1945	 0.883884	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3953	 5369	 0.028409	 0.617727	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5369	 5158	 0.003281	 0.04162	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4805	 5369	 0.09636	 0.566219	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4805	 5369	 0.007521	 0.044719	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9040	 7174	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9040	 7174	 0.001	 0.19056	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7174	 3326	 0.01356	 0.08876	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9040	 3326	 0.005271	 0.068591	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3404	 8652	 0.003591	 0.03075	 0.0	 629.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5158	 8652	 0.01	 0.056159	 0.0	 400.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2013	 8652	 0.011831	 0.067969	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8758	 8652	 0.00937	 0.05893	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8652	 7493	 0.000909	 0.004719	 0.0	 495.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2216	 1315	 0.00176	 0.01759	 0.0	 1448.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 2216	 0.00137	 0.01801	 0.0	 1514.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2216	 7625	 0.00184	 0.01756	 0.0	 1283.0	 2730.0	 2730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6708	 3084	 0.00213	 0.012539	 0.0	 457.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5656	 3084	 0.07664	 0.597665	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 3084	 0.07132	 0.544959	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 3084	 0.00405	 0.02507	 0.0	 495.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6708	 3084	 0.001	 0.348058	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 2771	 0.06064	 0.52688	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2771	 3003	 0.005271	 0.03093	 0.0	 514.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3404	 1342	 0.002841	 0.023409	 0.0	 400.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6972	 2013	 0.00226	 0.015841	 0.0	 457.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6166	 2013	 0.01237	 0.060909	 0.0	 419.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2013	 3404	 0.01637	 0.07345	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3996	 2013	 0.00243	 0.018341	 0.0	 553.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3454	 791	 0.0026	 0.02813	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5075	 2862	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5075	 2862	 0.02631	 0.515517	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2862	 6937	 0.00394	 0.041169	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2862	 6937	 0.343719	 1.744855	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2862	 7984	 0.017159	 0.080591	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5075	 5513	 0.005	 0.066591	 0.0	 438.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5075	 6937	 0.065229	 1.288988	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	734	 3616	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	734	 3616	 0.001	 0.56	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 3616	 0.063599	 0.651508	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8330	 3616	 0.075159	 1.271095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5732	 3616	 0.360475	 1.617479	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 3616	 0.001	 0.740702	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 3616	 0.363884	 2.00314	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 3616	 0.3925	 1.858533	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1481	 734	 0.04769	 0.602128	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8330	 734	 0.050341	 1.259855	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 734	 0.001	 0.829566	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3326	 8610	 0.00049	 0.00324	 0.0	 533.0	 9640.0	 9640.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8610	 3782	 0.018659	 0.111289	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8610	 4805	 0.509835	 1.831384	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3326	 8610	 0.0005	 0.00318	 0.0	 572.0	 9813.0	 9813.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6708	 1481	 0.05936	 0.582149	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 1481	 0.003331	 0.0203	 0.0	 629.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8330	 1481	 0.12286	 0.888244	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5732	 1481	 0.033599	 0.599959	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 1481	 0.100539	 0.767066	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 1481	 0.0822	 0.730331	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 1481	 0.15512	 0.82874	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5305	 1492	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5305	 1492	 0.001	 0.194781	 0.0	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1492	 2539	 0.0132	 0.071979	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1492	 378	 0.0148	 0.073031	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5148	 1492	 0.005781	 0.0378	 0.0	 533.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6166	 1492	 0.153961	 1.590021	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6166	 1492	 0.00631	 0.03855	 0.0	 495.0	 809.0	 809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 1492	 0.14124	 1.705702	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5148	 5305	 0.00589	 0.03699	 0.0	 533.0	 844.0	 844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6166	 5305	 0.18032	 1.449298	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 5305	 0.150651	 1.729298	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 5305	 0.00636	 0.045409	 0.0	 438.0	 689.0	 689.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2835	 3762	 0.00173	 0.01602	 0.0	 1316.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4638	 2835	 0.00207	 0.02233	 0.0	 1218.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1443	 2835	 0.00178	 0.02178	 0.0	 1283.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3996	 6972	 0.00589	 0.214174	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6166	 6972	 0.105789	 1.66719	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 6972	 0.108969	 1.629731	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7854	 4844	 0.024581	 0.231446	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7854	 4844	 0.004599	 0.035341	 0.0	 572.0	 887.0	 887.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3930	 1103	 0.00106	 0.01023	 0.0	 757.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 1103	 0.00403	 0.04889	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6190	 5505	 0.00123	 0.01589	 0.0	 1415.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6190	 3368	 0.00158	 0.01592	 0.0	 1909.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	248	 7089	 0.00219	 0.02123	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	248	 4244	 0.00171	 0.01708	 0.0	 1547.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	248	 4244	 0.00174	 0.0167	 0.0	 1580.0	 1882.0	 1882.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 248	 0.00515	 0.285942	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 248	 0.00058	 0.00775	 0.0	 1678.0	 4065.0	 4065.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 248	 0.00057	 0.0079	 0.0	 1415.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3404	 6708	 0.009341	 0.6725	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3991	 6708	 0.171229	 1.013678	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7511	 6708	 0.00251	 0.02049	 0.0	 400.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6708	 7493	 0.005909	 0.036349	 0.0	 591.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9027	 7625	 0.00091	 0.00886	 0.0	 1251.0	 3547.0	 3547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 9027	 0.00054	 0.00532	 0.0	 1547.0	 5908.0	 5908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 7025	 0.009531	 0.051211	 0.0	 476.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 7025	 0.785124	 1.943678	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7025	 3787	 0.010789	 0.05194	 0.0	 514.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6169	 7025	 0.173281	 0.62781	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5656	 3404	 0.00613	 0.033659	 0.0	 400.0	 924.0	 924.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3991	 3404	 0.11576	 0.840434	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7707	 578	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7707	 578	 0.05964	 0.314938	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	578	 1267	 0.002169	 0.017341	 0.0	 438.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2604	 578	 0.454215	 1.265475	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	578	 2604	 0.007091	 0.061521	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7707	 1719	 0.013021	 0.087711	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	966	 7707	 0.35781	 1.954277	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2604	 7707	 0.0485	 0.815537	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1837	 5513	 0.415537	 1.939483	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5656	 5513	 0.097031	 0.677913	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5513	 5656	 0.003031	 0.033021	 0.0	 457.0	 953.0	 953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5513	 5656	 0.00637	 0.038979	 0.0	 572.0	 800.0	 800.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7551	 5513	 0.024271	 0.588967	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7984	 5513	 0.00439	 0.372438	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	212	 5513	 0.001	 0.198331	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	212	 5513	 0.00232	 0.01226	 0.0	 381.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3787	 1719	 0.014211	 0.079219	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	173	 1719	 0.015151	 0.07637	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3251	 1719	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3251	 1719	 0.001	 0.258698	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6601	 1719	 0.01544	 0.074781	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	966	 3251	 0.013909	 0.073349	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 4468	 0.006919	 0.04764	 0.0	 438.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2250	 4468	 0.224318	 1.85469	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8764	 4468	 0.015169	 0.1077	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	378	 4468	 0.130771	 1.06564	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 4468	 0.249669	 1.169917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3762	 499	 0.00127	 0.01444	 0.0	 1382.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3762	 6109	 0.00318	 0.04235	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3762	 8685	 0.00131	 0.01758	 0.0	 1283.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2284	 3039	 0.469607	 1.302025	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2063	 3039	 0.001	 0.205711	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2063	 3039	 0.002969	 0.02201	 0.0	 514.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9215	 7854	 0.00549	 0.044831	 0.0	 495.0	 700.0	 700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3411	 2250	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3411	 2250	 0.08343	 1.583099	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2539	 2250	 0.094651	 1.363719	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2250	 3015	 0.00112	 0.00895	 0.0	 553.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3015	 2250	 0.00151	 0.00944	 0.0	 553.0	 3305.0	 3305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	378	 2250	 0.018669	 0.563368	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 2250	 0.00538	 0.652851	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2539	 3411	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2539	 3411	 0.001	 0.495455	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	378	 3411	 0.036849	 0.734215	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 3411	 0.001	 0.459566	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 3411	 0.00095	 0.00638	 0.0	 533.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3015	 2539	 0.00105	 0.00818	 0.0	 514.0	 3831.0	 3831.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	378	 2539	 0.040151	 0.657893	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	378	 2539	 0.00193	 0.01406	 0.0	 514.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 2539	 0.001	 0.49438	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5732	 8330	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5732	 8330	 0.08057	 0.906178	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 8330	 0.0347	 0.658202	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 8330	 0.032719	 0.534318	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 8330	 0.004281	 0.033461	 0.0	 553.0	 937.0	 937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3003	 5732	 0.001	 0.395785	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 5732	 0.14007	 0.838595	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 499	 0.04194	 0.384211	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 8685	 0.00034	 0.00341	 0.0	 1415.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	770	 7890	 0.001969	 0.014021	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1507	 7890	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1507	 7890	 0.001	 0.26219	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7890	 3938	 0.03032	 0.14413	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1507	 764	 0.01325	 0.11038	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2573	 3015	 0.011901	 0.07319	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3015	 3782	 0.00401	 0.03175	 0.0	 495.0	 988.0	 988.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 2997	 0.00368	 0.03712	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 2948	 0.00169	 0.02158	 0.0	 1283.0	 1460.0	 1460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	791	 4638	 0.00116	 0.01472	 0.0	 1283.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	214	 7089	 0.05575	 0.602438	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7089	 214	 0.00163	 0.01604	 0.0	 1382.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7089	 2997	 0.00269	 0.02759	 0.0	 1251.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7089	 1315	 0.00256	 0.02877	 0.0	 1316.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	764	 8764	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	764	 8764	 0.09549	 0.768967	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3953	 431	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3953	 431	 0.05899	 0.428306	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5158	 431	 0.005591	 0.04031	 0.0	 610.0	 777.0	 777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4805	 431	 0.00714	 0.15039	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8758	 3953	 0.005469	 0.041099	 0.0	 591.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4805	 3953	 0.036711	 0.380269	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 214	 0.00056	 0.124578	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 214	 0.0007	 0.00889	 0.0	 1645.0	 3543.0	 3543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3326	 2573	 0.013479	 0.11436	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3938	 3326	 0.012	 0.066919	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3782	 2573	 0.3925	 1.654463	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3996	 6937	 0.301178	 1.948719	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3996	 6937	 0.009169	 0.06301	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3368	 791	 0.00176	 0.02342	 0.0	 856.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3676	 791	 0.00108	 0.01167	 0.0	 1481.0	 2696.0	 2696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3782	 378	 0.191961	 1.234649	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 378	 0.03699	 0.374917	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8758	 8537	 0.00361	 0.03024	 0.0	 610.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 7298	 0.350806	 1.554649	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7298	 262	 0.004831	 0.06375	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7298	 2553	 0.007099	 0.07076	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6169	 262	 0.0022	 0.01318	 0.0	 381.0	 2364.0	 2364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	262	 966	 0.01775	 0.099419	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6169	 262	 0.186581	 1.067335	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 2948	 0.00373	 0.05005	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3787	 966	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3787	 966	 0.001	 0.16038	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2604	 966	 0.010531	 0.17819	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2604	 966	 0.0025	 0.017081	 0.0	 495.0	 1830.0	 1830.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2604	 3787	 0.0777	 0.498492	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7551	 1837	 0.01907	 1.485992	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7984	 1837	 0.120669	 1.890888	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 5148	 0.010271	 0.06219	 0.0	 400.0	 502.0	 502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6166	 3996	 0.298079	 1.623781	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 3996	 0.273223	 1.612107	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 8822	 0.00277	 0.02823	 0.0	 1448.0	 1700.0	 1700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1315	 2997	 0.00077	 0.00747	 0.0	 1251.0	 5875.0	 5875.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 8401	 0.00102	 0.01145	 0.0	 757.0	 2748.0	 2748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 8401	 0.00112	 0.01049	 0.0	 757.0	 2995.0	 2995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 6166	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8924	 6166	 0.001	 0.22343	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5505	 3676	 0.0	 0.0002	 0.0	 1810.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5505	 3676	 0.001	 0.26178	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3368	 3676	 0.00153	 0.0214	 0.0	 823.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 3676	 0.00468	 0.06143	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	212	 5656	 0.271756	 1.50345	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7984	 7551	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7984	 7551	 0.015271	 0.796736	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	212	 7551	 0.02776	 0.935537	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	212	 7551	 0.004219	 0.026599	 0.0	 400.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	212	 7984	 0.001	 0.620888	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5386	 3782	 0.361364	 1.973368	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3909	 2284	 0.001599	 0.00825	 0.0	 476.0	 3759.0	 3759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2063	 2284	 0.659194	 1.990062	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6601	 173	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6601	 173	 0.11788	 0.822417	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3607	 173	 0.086341	 0.745145	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3607	 6601	 0.00569	 0.033281	 0.0	 533.0	 936.0	 936.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3607	 6601	 0.03618	 0.609897	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	27	 4847	 0.00087	 0.00898	 0.0	 1711.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	141	 3720	 0.001	 0.211322	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	141	 3720	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3938	 3720	 0.13407	 1.029876	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1835	 3720	 0.141419	 0.956033	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3938	 141	 0.12913	 1.151054	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1835	 141	 0.14487	 1.008244	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	141	 1835	 0.007599	 0.05356	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 3003	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5863	 3003	 0.024219	 0.488657	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1835	 3938	 0.001	 0.226901	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1835	 3938	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7493	 3991	 0.00063	 0.005159	 0.0	 495.0	 6078.0	 6078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4051	 2553	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4051	 2553	 0.001	 0.214277	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3341	 4259	 0.019671	 0.07004	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3341	 4259	 0.01812	 0.06872	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5805	 4721	 0.001582	 0.00724	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5805	 4721	 0.001551	 0.007231	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5805	 4721	 0.001262	 0.00796	 0.0	 3920.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5452	 2734	 0.0264	 0.075129	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5452	 5274	 0.00824	 0.044751	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7879	 4721	 0.018271	 0.070191	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7879	 4721	 0.021711	 0.063129	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7879	 7569	 0.013191	 0.0428	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8098	 2734	 0.027631	 0.102502	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8098	 7358	 0.005369	 0.052622	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8098	 7358	 0.013938	 0.0534	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8098	 7358	 0.01364	 0.049449	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8098	 1407	 0.007991	 0.037738	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 4721	 0.007671	 0.04096	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 4721	 0.007511	 0.041769	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 3429	 0.004089	 0.010978	 0.0	 2697.0	 2697.0	 2697.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 3429	 0.003	 0.014769	 0.0	 2096.0	 2096.0	 2096.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 610	 0.001351	 0.00784	 0.0	 3971.0	 3971.0	 3971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 948	 0.003671	 0.022089	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2233	 2954	 0.002378	 0.00772	 0.0	 3911.0	 3911.0	 3911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4721	 610	 0.006911	 0.03268	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4721	 2140	 0.00944	 0.03284	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4721	 6512	 0.009831	 0.02848	 0.0	 1049.0	 1049.0	 1049.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4721	 948	 0.003671	 0.02092	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 2734	 0.019378	 0.10932	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 2734	 0.021969	 0.107129	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 5274	 0.009151	 0.063249	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 4116	 0.029169	 0.088102	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 4868	 0.031351	 0.115698	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 7358	 0.04936	 0.182018	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 6329	 0.001609	 0.016889	 0.0	 299.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8789	 2817	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	702	 8927	 0.008698	 0.033591	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5517	 1862	 0.01792	 0.070169	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5517	 8629	 0.00308	 0.008422	 0.0	 299.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5517	 552	 0.002031	 0.012102	 0.0	 2575.0	 2575.0	 2575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5517	 552	 0.0068	 0.03452	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5517	 3791	 0.01176	 0.055871	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4344	 6512	 0.04856	 0.135111	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2734	 6188	 0.039289	 0.146129	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2734	 6188	 0.038471	 0.148938	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2734	 3413	 0.010911	 0.04116	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6188	 1407	 0.002898	 0.017409	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5006	 1250	 0.00544	 0.051431	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5006	 5331	 0.003791	 0.014342	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5006	 5927	 0.005969	 0.026302	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5006	 4771	 0.00608	 0.02572	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5006	 2660	 0.010818	 0.066769	 0.0	 260.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1862	 2407	 0.006649	 0.024138	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1862	 2407	 0.007542	 0.023662	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1862	 2407	 0.007991	 0.036622	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1862	 2407	 0.0116	 0.046018	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4116	 2140	 0.011631	 0.047049	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4868	 7358	 0.018822	 0.064009	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1250	 5927	 0.008071	 0.049138	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1250	 4771	 0.007889	 0.045502	 0.0	 684.0	 684.0	 684.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1250	 8278	 0.009822	 0.057222	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2407	 3711	 0.00656	 0.023831	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2407	 3711	 0.007431	 0.023351	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2407	 7411	 0.007391	 0.026978	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2407	 4277	 0.001871	 0.012142	 0.0	 2572.0	 2572.0	 2572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2407	 987	 0.003969	 0.026169	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2407	 2206	 0.008151	 0.04664	 0.0	 299.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 39	 0.00076	 0.005622	 0.0	 5568.0	 5568.0	 5568.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 3711	 0.0094	 0.035791	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 7792	 0.00844	 0.031031	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 1685	 0.00028	 0.002062	 0.0	 15180.0	 15180.0	 15180.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 2894	 0.004849	 0.030031	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 4277	 0.00268	 0.022391	 0.0	 1401.0	 1401.0	 1401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8197	 987	 0.002391	 0.025382	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	552	 3711	 0.017551	 0.078191	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6504	 1543	 0.003849	 0.02475	 0.0	 591.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6504	 7041	 0.0042	 0.02005	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6504	 3585	 0.00011	 0.000581	 0.0	 53419.0	 53419.0	 53419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6504	 780	 0.000169	 0.000651	 0.0	 46965.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6504	 3957	 0.000169	 0.000659	 0.0	 46430.0	 46430.0	 46430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2692	 6254	 0.00219	 0.01125	 0.0	 495.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2692	 8957	 0.00018	 0.000599	 0.0	 495.0	 50503.0	 50503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2692	 8861	 0.00018	 0.000591	 0.0	 400.0	 51129.0	 51129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2692	 1734	 0.00019	 0.000581	 0.0	 438.0	 51675.0	 51675.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2692	 3266	 0.000169	 0.000651	 0.0	 495.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	322	 1974	 0.00231	 0.0138	 0.0	 457.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	322	 1974	 0.00082	 0.003841	 0.0	 8043.0	 8043.0	 8043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	322	 177	 0.00305	 0.01762	 0.0	 495.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 5333	 0.01101	 0.055469	 0.0	 476.0	 559.0	 559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 7901	 0.009169	 0.0462	 0.0	 533.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 7041	 0.00201	 0.00905	 0.0	 3408.0	 3408.0	 3408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 2006	 0.005969	 0.038841	 0.0	 553.0	 804.0	 804.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 7761	 0.00474	 0.02687	 0.0	 438.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 5559	 0.005409	 0.03438	 0.0	 476.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 3211	 0.005401	 0.03264	 0.0	 572.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 8963	 0.00311	 0.015919	 0.0	 610.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5662	 1770	 0.00462	 0.02613	 0.0	 419.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3186	 1109	 0.01044	 0.05187	 0.0	 476.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3186	 1109	 0.01001	 0.05113	 0.0	 476.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3186	 8493	 0.008331	 0.051729	 0.0	 533.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3186	 6280	 0.000169	 0.00089	 0.0	 438.0	 34869.0	 34869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3186	 3987	 0.00214	 0.01099	 0.0	 495.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1974	 5825	 0.004669	 0.042349	 0.0	 476.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1974	 7252	 0.00139	 0.008789	 0.0	 419.0	 3550.0	 3550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1974	 7252	 0.000219	 0.001669	 0.0	 495.0	 18766.0	 18766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1974	 177	 0.00119	 0.01063	 0.0	 2954.0	 2954.0	 2954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2410	 2006	 0.004169	 0.02724	 0.0	 514.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2410	 2006	 0.004081	 0.025219	 0.0	 495.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2410	 315	 0.00168	 0.01039	 0.0	 533.0	 3002.0	 3002.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2410	 1489	 0.0017	 0.01055	 0.0	 495.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8926	 5797	 0.00139	 0.008771	 0.0	 495.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8926	 6381	 0.000651	 0.00261	 0.0	 476.0	 11743.0	 11743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8926	 6381	 0.000729	 0.00256	 0.0	 476.0	 11868.0	 11868.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8926	 1239	 0.0	 0.008169	 0.0	 400.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8926	 5643	 5e-05	 0.00025	 0.0	 438.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5672	 7901	 0.003719	 0.022669	 0.0	 514.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5672	 6415	 0.00732	 0.042711	 0.0	 476.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5672	 6415	 0.003599	 0.025331	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5672	 8998	 0.00494	 0.027401	 0.0	 533.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5333	 6795	 0.0062	 0.03519	 0.0	 533.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5333	 6795	 0.00739	 0.04574	 0.0	 438.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5333	 3211	 0.006781	 0.034289	 0.0	 572.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6795	 3054	 0.003669	 0.03205	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6795	 3054	 0.002789	 0.026289	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6795	 2562	 0.005979	 0.031979	 0.0	 533.0	 971.0	 971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3054	 6254	 0.00425	 0.02132	 0.0	 553.0	 1453.0	 1453.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3054	 1543	 0.002469	 0.015099	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3054	 8957	 0.004341	 0.02662	 0.0	 514.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3054	 3266	 0.005219	 0.02287	 0.0	 610.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3054	 7615	 0.0095	 0.04693	 0.0	 495.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5825	 177	 0.01099	 0.052909	 0.0	 457.0	 585.0	 585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5825	 6415	 0.004901	 0.02949	 0.0	 533.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5825	 4744	 0.00832	 0.038531	 0.0	 457.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5825	 5669	 0.003909	 0.018091	 0.0	 381.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5825	 3416	 0.000331	 0.00189	 0.0	 476.0	 16463.0	 16463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7901	 6415	 0.01101	 0.05514	 0.0	 495.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7901	 7503	 0.00345	 0.01925	 0.0	 457.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8459	 177	 0.00162	 0.00889	 0.0	 3496.0	 3496.0	 3496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8459	 8998	 0.00039	 0.00464	 0.0	 6784.0	 6784.0	 6784.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8459	 5361	 0.00064	 0.010099	 0.0	 3122.0	 3122.0	 3122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 5797	 0.003151	 0.01613	 0.0	 572.0	 1922.0	 1922.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 5797	 0.002091	 0.012409	 0.0	 629.0	 2511.0	 2511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 9136	 0.0	 0.00799	 0.0	 3954.0	 3954.0	 3954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 4650	 0.0	 0.00906	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 7037	 0.000909	 0.010401	 0.0	 3026.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 2497	 0.003211	 0.016081	 0.0	 591.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 8861	 0.00314	 0.017711	 0.0	 457.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6254	 1734	 0.00214	 0.010591	 0.0	 476.0	 2924.0	 2924.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3478	 3211	 0.00056	 0.003169	 0.0	 9816.0	 9816.0	 9816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7252	 7236	 0.001719	 0.0108	 0.0	 514.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5797	 3954	 0.0005	 0.00174	 0.0	 514.0	 17448.0	 17448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5797	 5643	 0.00126	 0.00587	 0.0	 419.0	 5262.0	 5262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6960	 2562	 0.007909	 0.03607	 0.0	 533.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6960	 7037	 0.00057	 0.00457	 0.0	 6859.0	 6859.0	 6859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6960	 5643	 0.00132	 0.008409	 0.0	 400.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	177	 2460	 0.003581	 0.017289	 0.0	 610.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	177	 4744	 0.002711	 0.01526	 0.0	 476.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	177	 6311	 0.00039	 0.006081	 0.0	 5184.0	 5184.0	 5184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	177	 5361	 0.00037	 0.005409	 0.0	 5827.0	 5827.0	 5827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	177	 7236	 0.00244	 0.013789	 0.0	 476.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3954	 2497	 0.000349	 0.00149	 0.0	 533.0	 20641.0	 20641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2460	 6415	 0.00212	 0.010531	 0.0	 591.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	380	 5339	 0.003039	 0.031151	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	380	 5669	 0.001831	 0.0187	 0.0	 1682.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1848	 3932	 0.006599	 0.043169	 0.0	 438.0	 724.0	 724.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1848	 5094	 0.006729	 0.046599	 0.0	 438.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1848	 3623	 0.002159	 0.010789	 0.0	 476.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1848	 785	 0.0022	 0.01057	 0.0	 476.0	 2926.0	 2926.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1848	 1036	 0.003461	 0.02049	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8021	 698	 0.00311	 0.019469	 0.0	 495.0	 1603.0	 1603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8021	 628	 0.01064	 0.065969	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1109	 315	 0.003539	 0.020479	 0.0	 495.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1109	 1489	 0.00357	 0.020719	 0.0	 495.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1109	 3932	 0.00275	 0.013831	 0.0	 457.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1109	 5094	 0.0028	 0.013531	 0.0	 457.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6415	 5669	 0.005151	 0.04851	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6415	 8493	 0.005401	 0.025281	 0.0	 533.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6415	 8493	 0.0055	 0.02475	 0.0	 514.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7503	 5559	 0.00093	 0.00538	 0.0	 438.0	 5786.0	 5786.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7041	 2006	 0.010331	 0.061849	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4712	 3623	 0.00686	 0.032771	 0.0	 476.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4712	 785	 0.007	 0.032081	 0.0	 476.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5339	 4170	 0.007729	 0.038099	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4170	 698	 0.006581	 0.035281	 0.0	 572.0	 881.0	 881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4170	 698	 0.003711	 0.02651	 0.0	 533.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4170	 4333	 0.00482	 0.021979	 0.0	 572.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4170	 4333	 0.003979	 0.026099	 0.0	 533.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2006	 8963	 0.0038	 0.017271	 0.0	 553.0	 1787.0	 1787.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2006	 7661	 0.00626	 0.03626	 0.0	 629.0	 859.0	 859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8493	 628	 0.00538	 0.02588	 0.0	 572.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8493	 628	 0.005479	 0.025341	 0.0	 553.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	130	 3080	 0.00134	 0.01235	 0.0	 1218.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	130	 536	 0.00127	 0.01399	 0.0	 1349.0	 2249.0	 2249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	130	 4393	 0.00142	 0.01374	 0.0	 1349.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7827	 7969	 0.00039	 0.00365	 0.0	 1218.0	 8606.0	 8606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7827	 6760	 0.00058	 0.00507	 0.0	 1283.0	 6190.0	 6190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1025	 6298	 0.00129	 0.01577	 0.0	 1349.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1025	 3007	 0.00033	 0.00373	 0.0	 1316.0	 8436.0	 8436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1025	 3265	 0.00086	 0.00799	 0.0	 1415.0	 3931.0	 3931.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1339	 3265	 0.00189	 0.02135	 0.0	 1448.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1339	 1774	 0.00106	 0.01219	 0.0	 1218.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1339	 2899	 0.00147	 0.01622	 0.0	 1316.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1339	 1703	 0.00215	 0.02108	 0.0	 1349.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	441	 8088	 0.00063	 0.0052	 0.0	 1382.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	441	 3265	 0.00159	 0.01792	 0.0	 1119.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6298	 1774	 0.00157	 0.01981	 0.0	 1251.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6298	 2899	 0.00158	 0.02014	 0.0	 1481.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 3080	 0.0018	 0.02388	 0.0	 1316.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 544	 0.00034	 0.00318	 0.0	 1349.0	 9877.0	 9877.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 7079	 0.00015	 0.00132	 0.0	 757.0	 23777.0	 23777.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 8601	 0.00014	 0.0015	 0.0	 757.0	 20968.0	 20968.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 1155	 0.00013	 0.00153	 0.0	 757.0	 20572.0	 20572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 3256	 0.00013	 0.00156	 0.0	 757.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 5815	 0.0004	 0.00449	 0.0	 1283.0	 7008.0	 7008.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 5815	 0.00045	 0.0044	 0.0	 1152.0	 7142.0	 7142.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 1899	 0.0023	 0.01984	 0.0	 1185.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 9032	 0.0002	 0.00235	 0.0	 757.0	 13394.0	 13394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 6004	 0.00019	 0.00239	 0.0	 757.0	 13175.0	 13175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 7810	 0.00169	 0.01602	 0.0	 1316.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 8630	 0.00024	 0.00253	 0.0	 790.0	 12430.0	 12430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 8183	 0.00022	 0.00244	 0.0	 757.0	 12894.0	 12894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 6390	 0.00025	 0.00239	 0.0	 757.0	 13145.0	 13145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8224	 7969	 0.00066	 0.0061	 0.0	 1316.0	 5149.0	 5149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8224	 7969	 0.00062	 0.00844	 0.0	 1316.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8224	 7860	 0.00124	 0.01353	 0.0	 1580.0	 2325.0	 2325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8224	 6187	 0.00046	 0.00452	 0.0	 1283.0	 6953.0	 6953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3007	 3265	 0.00045	 0.00531	 0.0	 1349.0	 5928.0	 5928.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3007	 544	 0.00123	 0.01433	 0.0	 1152.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3007	 7810	 0.00174	 0.01696	 0.0	 1448.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4807	 6187	 0.00086	 0.00877	 0.0	 1382.0	 3585.0	 3585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4807	 6760	 0.00096	 0.00999	 0.0	 1218.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4807	 4926	 0.00082	 0.00761	 0.0	 757.0	 4127.0	 4127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7969	 1703	 0.00185	 0.01803	 0.0	 1283.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7969	 2031	 0.00138	 0.01246	 0.0	 1481.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7969	 7980	 0.00062	 0.00605	 0.0	 1514.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7969	 6760	 0.00073	 0.00817	 0.0	 757.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	536	 7509	 0.00094	 0.00999	 0.0	 1316.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	536	 3990	 0.00058	 0.00671	 0.0	 1218.0	 4691.0	 4691.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1774	 1703	 0.00108	 0.01279	 0.0	 1349.0	 2461.0	 2461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1774	 7980	 0.00225	 0.02472	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1774	 4543	 0.00019	 0.00244	 0.0	 757.0	 12907.0	 12907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1774	 6340	 0.00018	 0.00248	 0.0	 757.0	 12704.0	 12704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1774	 261	 0.0001	 0.0011	 0.0	 757.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1774	 2058	 0.00011	 0.00108	 0.0	 757.0	 29098.0	 29098.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7860	 6187	 0.00089	 0.00815	 0.0	 1283.0	 3853.0	 3853.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6080	 2899	 0.0009	 0.00859	 0.0	 1415.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6080	 7509	 0.00167	 0.02239	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2899	 5263	 2e-05	 0.00024	 0.0	 757.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1703	 138	 0.00157	 0.01326	 0.0	 1349.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1899	 5562	 0.00155	 0.0139	 0.0	 1349.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	138	 2031	 0.00142	 0.01472	 0.0	 1349.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4704	 2031	 0.00187	 0.02232	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4704	 1570	 0.00049	 0.00572	 0.0	 1349.0	 5503.0	 5503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2031	 1999	 0.0	 0.00021	 0.0	 757.0	 150416.0	 150416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7509	 3990	 0.00104	 0.00939	 0.0	 1349.0	 3344.0	 3344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7509	 7935	 0.00043	 0.0049	 0.0	 757.0	 6422.0	 6422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7509	 7935	 0.00049	 0.0048	 0.0	 757.0	 6547.0	 6547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	39	 1174	 0.002009	 0.01464	 0.0	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1174	 3711	 0.003302	 0.026	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	389	 4259	 0.006222	 0.018089	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3711	 7411	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3711	 2894	 8.9e-05	 0.000911	 0.0	 34509.0	 34509.0	 34509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8771	 7792	 1.8e-05	 0.000222	 0.0	 141820.0	 141820.0	 141820.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6459	 7411	 0.00388	 0.014289	 0.0	 286.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4013	 610	 0.001329	 0.007898	 0.0	 3944.0	 3944.0	 3944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4013	 4577	 0.00048	 0.002951	 0.0	 10566.0	 10566.0	 10566.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4013	 8007	 8e-05	 0.00032	 0.0	 95764.0	 95764.0	 95764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2853	 5331	 0.000302	 0.001102	 0.0	 27645.0	 27645.0	 27645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6512	 304	 0.003742	 0.013098	 0.0	 2319.0	 2319.0	 2319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7569	 6135	 0.008911	 0.032298	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5927	 6540	 0.00124	 0.005409	 0.0	 5693.0	 5693.0	 5693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	698	 7104	 0.0025	 0.0123	 0.0	 400.0	 2517.0	 2517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	698	 7104	 0.001781	 0.013729	 0.0	 400.0	 2282.0	 2282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	698	 4333	 0.00324	 0.016039	 0.0	 553.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8998	 6311	 0.00037	 0.00474	 0.0	 6644.0	 6644.0	 6644.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7761	 1770	 9.1e-05	 0.000521	 0.0	 419.0	 59725.0	 59725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6311	 5361	 3.1e-05	 0.00043	 0.0	 73269.0	 73269.0	 73269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1770	 7709	 0.001281	 0.005909	 0.0	 5225.0	 5225.0	 5225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1489	 5790	 0.000909	 0.00476	 0.0	 6519.0	 6519.0	 6519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5094	 5266	 0.00011	 0.000599	 0.0	 51867.0	 51867.0	 51867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3623	 7927	 0.000289	 0.001719	 0.0	 18122.0	 18122.0	 18122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7236	 4098	 0.00026	 0.001591	 0.0	 514.0	 19594.0	 19594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5815	 3990	 0.00108	 0.01382	 0.0	 1481.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7329	 7661	 0.0	 0.0002	 0.0	 572.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2318	 5347	 0.014281	 0.033446	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6361	 5347	 0.038273	 0.11138	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2798	 215	 0.039504	 0.11795	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2915	 2798	 0.039893	 0.095083	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4607	 5313	 0.025107	 0.052256	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1762	 4607	 0.010124	 0.017818	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	512	 6834	 0.035198	 0.083893	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6834	 6517	 0.026149	 0.064851	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7201	 7419	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3752	 7201	 0.02086	 0.051744	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1298	 7419	 0.041992	 0.117446	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5619	 5050	 0.014031	 0.079591	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5050	 3362	 0.0075	 0.054099	 0.0	 400.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3441	 5050	 0.013841	 0.0733	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5050	 2086	 0.006469	 0.041401	 0.0	 438.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1996	 2592	 0.005628	 0.015826	 0.0	 1881.0	 1881.0	 1881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8645	 1996	 0.026364	 0.056017	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1996	 3752	 0.026099	 0.062182	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1996	 5227	 0.04481	 0.131231	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1298	 2592	 0.005512	 0.01614	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8645	 1298	 0.023488	 0.063479	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1298	 6250	 0.044198	 0.129446	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	902	 1424	 0.006612	 0.01657	 0.0	 1771.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2744	 902	 0.003967	 0.007521	 0.0	 3715.0	 3715.0	 3715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5811	 6338	 0.027496	 0.067438	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4667	 5811	 0.044587	 0.102702	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5811	 4486	 0.051438	 0.143868	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5811	 9017	 0.029256	 0.072579	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	934	 5811	 0.049149	 0.122653	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	934	 5811	 0.043372	 0.125157	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6991	 5811	 0.016471	 0.042529	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7486	 62	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	62	 4451	 0.038017	 0.110653	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5135	 62	 0.025174	 0.07938	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5474	 62	 0.043017	 0.128446	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 7486	 0.051636	 0.189413	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7486	 3527	 0.04714	 0.113008	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2830	 7486	 0.008149	 0.025711	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4532	 653	 0.039686	 0.102843	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7109	 653	 0.006372	 0.01857	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	653	 4653	 0.045711	 0.108901	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1192	 1472	 0.04119	 0.106331	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3369	 1192	 0.013752	 0.03024	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5849	 4696	 0.00595	 0.019008	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4696	 7930	 0.00576	 0.020331	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2857	 8018	 0.03586	 0.082107	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	428	 2857	 0.022223	 0.055099	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3128	 6642	 0.008802	 0.02862	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6642	 7549	 0.032719	 0.124942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	760	 8235	 0.019793	 0.055331	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8235	 8241	 0.01395	 0.034612	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3682	 2209	 0.004727	 0.010107	 0.0	 2831.0	 2831.0	 2831.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8720	 3682	 0.007289	 0.014364	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5221	 4045	 0.004818	 0.009901	 0.0	 2869.0	 2869.0	 2869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	468	 5221	 0.012223	 0.031554	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1360	 3142	 0.00108	 0.01189	 0.0	 1349.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	971	 1360	 0.0032	 0.03265	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6710	 1360	 0.0007	 0.00731	 0.0	 1415.0	 4302.0	 4302.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2537	 5741	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2537	 4213	 0.009248	 0.022041	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5741	 8586	 0.008124	 0.02286	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8476	 7518	 0.007702	 0.019893	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7518	 7308	 0.015579	 0.04914	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8820	 3120	 0.00981	 0.068021	 0.0	 381.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8820	 1695	 0.006341	 0.042211	 0.0	 400.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	991	 6205	 0.060281	 0.144512	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	991	 6205	 0.061438	 0.141504	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6205	 2744	 0.016579	 0.039917	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1583	 3733	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2239	 1583	 0.010256	 0.022711	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1583	 4862	 0.024983	 0.073149	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3733	 4263	 0.008388	 0.02557	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2565	 2868	 0.063512	 0.200339	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4532	 2565	 0.037562	 0.085967	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3030	 746	 0.002579	 0.007752	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1375	 746	 0.001777	 0.00495	 0.0	 6006.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6614	 6815	 0.030248	 0.084612	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6815	 8666	 0.013281	 0.037124	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5472	 8313	 0.009488	 0.023521	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	125	 8313	 0.022579	 0.058314	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4560	 4833	 0.02743	 0.062793	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7221	 4560	 0.001719	 0.003777	 0.0	 7612.0	 7612.0	 7612.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2774	 1988	 0.035992	 0.085876	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2442	 2774	 0.008777	 0.01962	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3029	 8062	 0.001793	 0.001521	 0.0	 13435.0	 13435.0	 13435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8062	 2275	 0.004917	 0.007702	 0.0	 3457.0	 3457.0	 3457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7126	 4227	 0.001521	 0.004554	 0.0	 6579.0	 6579.0	 6579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	508	 4227	 0.011198	 0.041099	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1732	 67	 0.00144	 0.01155	 0.0	 1218.0	 2714.0	 2714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1732	 6449	 0.00123	 0.01345	 0.0	 1053.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	456	 6247	 0.007669	 0.02419	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	456	 189	 0.003661	 0.008769	 0.0	 3325.0	 3325.0	 3325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8643	 456	 0.00943	 0.036008	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6264	 456	 0.012661	 0.037802	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2008	 799	 0.006083	 0.024099	 0.0	 1271.0	 1271.0	 1271.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2008	 1158	 0.002248	 0.004248	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1756	 4746	 0.019651	 0.141771	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4746	 3640	 0.004841	 0.02718	 0.0	 400.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4746	 3640	 0.00493	 0.02661	 0.0	 419.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4327	 4746	 0.008729	 0.04569	 0.0	 400.0	 680.0	 680.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8844	 7067	 0.002529	 0.005793	 0.0	 4998.0	 4998.0	 4998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7067	 6106	 0.003579	 0.007876	 0.0	 3652.0	 3652.0	 3652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8208	 850	 0.014182	 0.03119	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8208	 3805	 0.061124	 0.192777	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5074	 4682	 0.114603	 0.284256	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4682	 7613	 0.00786	 0.019488	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8844	 8594	 0.002669	 0.006124	 0.0	 4729.0	 4729.0	 4729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3630	 5039	 0.00895	 0.022182	 0.0	 1321.0	 1321.0	 1321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5039	 233	 0.002281	 0.008033	 0.0	 3783.0	 3783.0	 3783.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3630	 850	 0.005314	 0.013719	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1045	 5447	 0.031521	 0.069298	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5447	 8594	 0.003719	 0.013223	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5447	 233	 0.009719	 0.027818	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5447	 3952	 0.042669	 0.127397	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5447	 6712	 0.031157	 0.077281	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6106	 850	 0.00319	 0.008934	 0.0	 3330.0	 3330.0	 3330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	850	 6592	 0.01462	 0.046124	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8251	 4421	 0.007587	 0.018628	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7397	 8251	 0.024529	 0.052826	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5103	 5071	 0.041223	 0.115314	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5103	 2723	 0.022512	 0.051521	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7109	 5103	 0.063537	 0.189702	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1828	 5582	 0.01524	 0.045496	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	479	 5582	 0.035876	 0.092612	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6247	 5306	 0.015471	 0.046198	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8424	 5646	 0.043364	 0.152818	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1274	 5646	 0.03095	 0.100686	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2114	 5646	 0.035628	 0.107959	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1195	 6614	 0.010901	 0.034397	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3444	 2792	 0.026099	 0.060099	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2752	 3444	 0.025942	 0.057008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8884	 1619	 0.001901	 0.004636	 0.0	 6305.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1619	 8755	 0.00176	 0.003124	 0.0	 8810.0	 8810.0	 8810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4183	 2868	 0.003876	 0.010909	 0.0	 2729.0	 2729.0	 2729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2868	 713	 0.003802	 0.011124	 0.0	 2687.0	 2687.0	 2687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4587	 2868	 0.013339	 0.029298	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1849	 2868	 0.031719	 0.11181	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3373	 3706	 0.021521	 0.05557	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4223	 3373	 0.037008	 0.107752	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6513	 1961	 0.05743	 0.142463	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6513	 1548	 0.036091	 0.074041	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7889	 4187	 0.001211	 0.00545	 0.0	 514.0	 5658.0	 5658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2108	 4187	 0.013711	 0.078669	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1245	 4546	 0.050521	 0.125331	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4546	 5231	 0.085818	 0.221579	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4546	 5614	 0.014909	 0.034132	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4546	 4764	 0.035826	 0.113033	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6265	 6341	 0.008289	 0.026017	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3986	 6341	 0.023339	 0.089587	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3731	 2383	 0.00661	 0.039521	 0.0	 419.0	 789.0	 789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5175	 3731	 0.00349	 0.01574	 0.0	 419.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	760	 6800	 0.03714	 0.088496	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	760	 3893	 0.037256	 0.087669	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	760	 4584	 0.03081	 0.07957	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5029	 5336	 0.033248	 0.096818	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9093	 5336	 0.011479	 0.034298	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4837	 1091	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4837	 3393	 0.019273	 0.042628	 0.0	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4837	 3732	 0.019628	 0.041702	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5955	 4837	 0.029512	 0.062719	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6803	 1091	 0.034901	 0.105744	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2246	 1091	 0.026289	 0.071083	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	560	 1091	 0.041893	 0.121942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2156	 5071	 0.024851	 0.071711	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7365	 6441	 0.006512	 0.01681	 0.0	 1753.0	 1753.0	 1753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3881	 7365	 0.00305	 0.009099	 0.0	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1446	 7216	 0.014678	 0.04105	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6305	 1446	 0.054149	 0.119066	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8302	 4667	 0.08557	 0.197909	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8840	 8302	 0.038314	 0.075496	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6515	 8271	 0.036554	 0.115289	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2464	 6515	 0.047636	 0.11019	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2238	 2773	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4741	 2773	 0.013397	 0.037488	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2238	 925	 0.03095	 0.079917	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5569	 2238	 0.014058	 0.032198	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4756	 9199	 0.03086	 0.093488	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6305	 4756	 0.023669	 0.071066	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6305	 4756	 0.028083	 0.078537	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	788	 2352	 0.016661	 0.052554	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2352	 8127	 0.022223	 0.050868	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	336	 1070	 0.017	 0.043909	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1070	 8148	 0.017727	 0.05595	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	620	 1536	 0.022223	 0.052967	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3642	 1536	 0.027628	 0.071347	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6063	 4585	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6063	 8949	 0.002983	 0.010149	 0.0	 2987.0	 2987.0	 2987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2567	 6063	 0.008678	 0.023463	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4585	 215	 0.002917	 0.010347	 0.0	 2939.0	 2939.0	 2939.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2567	 4585	 0.008512	 0.023917	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5725	 3965	 0.003603	 0.011339	 0.0	 2655.0	 2655.0	 2655.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5725	 2318	 0.006347	 0.015132	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5728	 5725	 0.027777	 0.08295	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	479	 3077	 0.045438	 0.105124	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3077	 7747	 0.07486	 0.187603	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1783	 4949	 0.01919	 0.053198	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8289	 4949	 0.008488	 0.032421	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2427	 7418	 0.00365	 0.03434	 0.0	 1053.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4903	 7418	 0.0049	 0.04432	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3120	 3365	 0.000901	 0.005539	 0.0	 5629.0	 5629.0	 5629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2152	 3120	 0.00894	 0.06106	 0.0	 438.0	 512.0	 512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3120	 1764	 0.006919	 0.049419	 0.0	 381.0	 634.0	 634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3120	 2251	 0.006771	 0.04576	 0.0	 476.0	 683.0	 683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	117	 3328	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	117	 8348	 0.019628	 0.061364	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	117	 6353	 0.011727	 0.033826	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3328	 5964	 0.006438	 0.01943	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3328	 5964	 0.006562	 0.019033	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4444	 3328	 0.006421	 0.020893	 0.0	 1446.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5759	 4736	 0.00031	 0.00355	 0.0	 1251.0	 8865.0	 8865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4282	 2111	 0.016752	 0.046397	 0.0	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3250	 4282	 0.009347	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2111	 8351	 0.011298	 0.040033	 0.0	 760.0	 760.0	 760.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8754	 1297	 0.001298	 0.004322	 0.0	 7000.0	 7000.0	 7000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7703	 1297	 0.000347	 0.000876	 0.0	 33525.0	 33525.0	 33525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2427	 841	 0.00028	 0.00301	 0.0	 757.0	 14595.0	 14595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	67	 2427	 0.00297	 0.02796	 0.0	 1086.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2427	 3192	 0.00274	 0.03157	 0.0	 1020.0	 1393.0	 1393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6265	 831	 0.00286	 0.010554	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6265	 9209	 0.025818	 0.091446	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1988	 6265	 0.027066	 0.065554	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6265	 2845	 0.086198	 0.151504	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	753	 6265	 0.010893	 0.02719	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5981	 6265	 0.03162	 0.072818	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6770	 831	 0.002802	 0.010752	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6770	 8705	 0.054802	 0.152636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6770	 6975	 0.014223	 0.048397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7199	 6770	 0.01814	 0.043521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6770	 3964	 0.038248	 0.07586	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4053	 6849	 0.017331	 0.061314	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3338	 6849	 0.009182	 0.032339	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	841	 4396	 0.00281	 0.02539	 0.0	 1053.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6729	 4396	 0.00158	 0.01426	 0.0	 1053.0	 3360.0	 3360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6317	 3570	 0.0	 0.000211	 0.0	 476.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9218	 6317	 0.00888	 0.061021	 0.0	 419.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6317	 1764	 0.006961	 0.04406	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3570	 9005	 0.00869	 0.06218	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3570	 7271	 0.002401	 0.027581	 0.0	 438.0	 1141.0	 1141.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3570	 2251	 0.00682	 0.04493	 0.0	 438.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3434	 8025	 0.00238	 0.009446	 0.0	 3243.0	 3243.0	 3243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7397	 3434	 0.017653	 0.060008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7344	 3031	 0.01838	 0.051397	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3031	 677	 0.02995	 0.071388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3452	 3899	 0.023223	 0.042223	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3899	 633	 0.018636	 0.052124	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6729	 2707	 0.00096	 0.01102	 0.0	 1218.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2707	 5009	 0.00364	 0.02923	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2707	 2226	 0.00248	 0.02649	 0.0	 1020.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7017	 2707	 0.00384	 0.04229	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5690	 2534	 0.0	 0.000219	 0.0	 144235.0	 144235.0	 144235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9218	 2534	 0.00344	 0.02181	 0.0	 514.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2534	 9005	 0.00337	 0.02224	 0.0	 476.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2534	 204	 0.010521	 0.05913	 0.0	 400.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2534	 545	 0.00081	 0.005341	 0.0	 438.0	 5848.0	 5848.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3029	 2275	 0.002579	 0.00476	 0.0	 5835.0	 5835.0	 5835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8918	 3029	 0.004388	 0.01595	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3029	 7048	 0.004752	 0.017868	 0.0	 1709.0	 1709.0	 1709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1176	 4669	 0.00338	 0.012959	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7909	 1176	 0.007008	 0.02338	 0.0	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5978	 4443	 0.025347	 0.057942	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3847	 5978	 0.06314	 0.162959	 0.0	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3833	 3043	 0.007967	 0.023802	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6571	 3833	 0.006636	 0.016463	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4989	 7588	 0.012091	 0.022893	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4989	 3700	 0.012322	 0.022388	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6144	 6805	 0.016529	 0.049347	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8377	 8754	 0.00119	 0.007017	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8377	 4617	 0.002331	 0.009636	 0.0	 3187.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3033	 1797	 0.008091	 0.02681	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1412	 1797	 0.001347	 0.006876	 0.0	 4509.0	 4509.0	 4509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7703	 1797	 0.002281	 0.009818	 0.0	 3134.0	 3134.0	 3134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	400	 8024	 0.001149	 0.00243	 0.0	 11752.0	 11752.0	 11752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3559	 400	 0.002909	 0.006909	 0.0	 4214.0	 4214.0	 4214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 2207	 0.000413	 0.000959	 0.0	 30252.0	 30252.0	 30252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 2207	 0.000421	 0.000942	 0.0	 30614.0	 30614.0	 30614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7216	 7598	 0.024628	 0.073504	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7598	 6339	 0.041496	 0.094992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3310	 447	 0.01	 0.021273	 0.0	 1344.0	 1344.0	 1344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	447	 1849	 0.030479	 0.08795	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	447	 1849	 0.031157	 0.094992	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8572	 6177	 0.00962	 0.023298	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1878	 8572	 0.018248	 0.040397	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6792	 5621	 0.005868	 0.01781	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6792	 9020	 0.01	 0.02814	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6792	 37	 0.016562	 0.052033	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6792	 37	 0.016893	 0.050967	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5621	 3639	 0.013281	 0.033149	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5076	 1306	 0.005463	 0.020008	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5076	 5249	 0.02695	 0.066868	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3639	 5076	 0.002752	 0.008397	 0.0	 3575.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5813	 5076	 0.002686	 0.007777	 0.0	 3840.0	 3840.0	 3840.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5076	 37	 0.019099	 0.057876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5076	 3908	 0.017339	 0.043008	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1306	 37	 0.017843	 0.068107	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	588	 8735	 0.022289	 0.070314	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8735	 2311	 0.035008	 0.101917	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1405	 991	 0.045231	 0.147174	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5283	 991	 0.011413	 0.03424	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7142	 2259	 0.001124	 0.002579	 0.0	 11228.0	 11228.0	 11228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7142	 6105	 0.046909	 0.135298	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7142	 4984	 0.035446	 0.075124	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8363	 7142	 0.011107	 0.025793	 0.0	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7142	 9078	 0.005983	 0.023752	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5407	 3453	 0.016132	 0.04695	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5018	 3453	 0.008008	 0.019083	 0.0	 1527.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4311	 463	 0.034281	 0.088488	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	463	 5045	 0.009149	 0.036372	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	463	 4759	 0.008711	 0.024124	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	463	 1532	 0.03624	 0.109818	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6105	 2259	 0.036777	 0.116041	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8018	 8533	 0.003851	 0.00995	 0.0	 2961.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8018	 8482	 0.025793	 0.056702	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3034	 8018	 0.027942	 0.061421	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8533	 8922	 0.021488	 0.047248	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7506	 3142	 0.00015	 0.00136	 0.0	 1251.0	 23086.0	 23086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1195	 9035	 0.016909	 0.037174	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4391	 1195	 0.040496	 0.088512	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4960	 566	 0.035231	 0.111132	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2198	 4960	 0.031017	 0.086752	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3965	 2318	 0.003983	 0.014017	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6706	 996	 0.003521	 0.010496	 0.0	 2854.0	 2854.0	 2854.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4741	 996	 0.002686	 0.00805	 0.0	 3723.0	 3723.0	 3723.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6881	 1045	 0.05195	 0.145298	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3079	 7469	 0.023207	 0.053132	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2115	 3079	 0.049587	 0.150256	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2560	 1472	 0.036719	 0.111298	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	508	 2560	 0.008364	 0.023207	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1412	 6037	 0.005256	 0.024653	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3902	 6037	 0.001347	 0.004397	 0.0	 6869.0	 6869.0	 6869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8754	 6919	 0.005149	 0.022826	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5724	 6919	 0.001207	 0.004992	 0.0	 6151.0	 6151.0	 6151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3805	 5074	 0.003934	 0.009744	 0.0	 3006.0	 3006.0	 3006.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5578	 7216	 0.01438	 0.04186	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1424	 1834	 0.005744	 0.014967	 0.0	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6245	 282	 0.00176	 0.01659	 0.0	 1086.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5009	 282	 0.00151	 0.01378	 0.0	 1185.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5009	 282	 0.00128	 0.01392	 0.0	 1152.0	 2260.0	 2260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	282	 3729	 0.00052	 0.00397	 0.0	 1185.0	 7890.0	 7890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2226	 282	 0.00221	 0.02248	 0.0	 1152.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7109	 6801	 0.007182	 0.017107	 0.0	 1703.0	 1703.0	 1703.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6801	 4102	 0.005149	 0.011339	 0.0	 2537.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8586	 4213	 0.00943	 0.02157	 0.0	 1342.0	 1342.0	 1342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7166	 4421	 0.040636	 0.11257	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7585	 7166	 0.014496	 0.042231	 0.0	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1988	 831	 0.002744	 0.00995	 0.0	 3061.0	 3061.0	 3061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	831	 6580	 0.003099	 0.009752	 0.0	 3087.0	 3087.0	 3087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	596	 8815	 0.007322	 0.016744	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5906	 8815	 0.03024	 0.069231	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6733	 1361	 0.008438	 0.018669	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1361	 508	 0.006727	 0.027942	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1361	 508	 0.006587	 0.028488	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 2515	 0.014579	 0.040463	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7899	 2515	 0.012826	 0.036992	 0.0	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2515	 4930	 0.006909	 0.019917	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6242	 7909	 0.003421	 0.011041	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6242	 8918	 0.005364	 0.016289	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4443	 4179	 0.012463	 0.030909	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4443	 4179	 0.012702	 0.030273	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7040	 4179	 0.008331	 0.02438	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7536	 4179	 0.008149	 0.024843	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1669	 1821	 0.010789	 0.071169	 0.0	 400.0	 613.0	 613.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3853	 1821	 0.011901	 0.08499	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2156	 4359	 0.035942	 0.113397	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2723	 2156	 0.035818	 0.078752	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2156	 4441	 0.052587	 0.147083	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6571	 1658	 0.007273	 0.016661	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3161	 1658	 0.023488	 0.072488	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8922	 3132	 0.004207	 0.011777	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8482	 3132	 0.005339	 0.020388	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7993	 1302	 0.007446	 0.01638	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3059	 1302	 0.023033	 0.057124	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	189	 2691	 0.030198	 0.095248	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6285	 5126	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3033	 6285	 0.003628	 0.012	 0.0	 2520.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6285	 3902	 0.00681	 0.028273	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5126	 5724	 0.006669	 0.028826	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2984	 1535	 0.04543	 0.100521	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2984	 1535	 0.046273	 0.098331	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2333	 1535	 0.005041	 0.014554	 0.0	 2051.0	 2051.0	 2051.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4838	 4780	 0.007818	 0.021653	 0.0	 1373.0	 1373.0	 1373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4780	 5335	 0.041992	 0.154033	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4273	 224	 0.003711	 0.009612	 0.0	 3066.0	 3066.0	 3066.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4391	 4273	 0.009959	 0.025719	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7549	 224	 0.006744	 0.014314	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1135	 6711	 0.023909	 0.052901	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6711	 6672	 0.024347	 0.051752	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3452	 949	 0.04324	 0.088702	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3452	 533	 0.045223	 0.125488	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5249	 1316	 0.00305	 0.007893	 0.0	 3733.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4364	 8402	 0.01905	 0.060107	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8402	 8812	 0.023471	 0.055934	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7902	 2258	 0.004893	 0.014339	 0.0	 2085.0	 2085.0	 2085.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5472	 6786	 0.022934	 0.050397	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	60	 7265	 0.037248	 0.081901	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1321	 7265	 0.013347	 0.039083	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4988	 7265	 0.013058	 0.039818	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7211	 8780	 0.04038	 0.11757	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8780	 7549	 0.037397	 0.111653	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	47	 2221	 0.029273	 0.069752	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	47	 2609	 0.023678	 0.070702	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1285	 6800	 0.001868	 0.005463	 0.0	 5472.0	 5472.0	 5472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3510	 4335	 0.00048	 0.00423	 0.0	 1152.0	 7420.0	 7420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5849	 8777	 0.003992	 0.010289	 0.0	 2863.0	 2863.0	 2863.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5849	 3350	 0.003777	 0.009413	 0.0	 3115.0	 3115.0	 3115.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6339	 5849	 0.015091	 0.047174	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7930	 3804	 0.013826	 0.039917	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7930	 617	 0.015678	 0.039124	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7930	 6105	 0.066851	 0.192818	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7930	 9078	 0.039653	 0.128983	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8777	 4976	 0.005091	 0.009702	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4976	 1048	 0.004066	 0.010083	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1048	 3804	 0.007661	 0.024058	 0.0	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7838	 3804	 0.045636	 0.13286	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3350	 1048	 0.018421	 0.042868	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1865	 5619	 0.00805	 0.04211	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5619	 4375	 0.003211	 0.02194	 0.0	 381.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5619	 4327	 0.00974	 0.05531	 0.0	 438.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9209	 1796	 0.019719	 0.05495	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5578	 2404	 0.03495	 0.086686	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6305	 2404	 0.041149	 0.122851	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3904	 596	 0.01124	 0.027893	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4726	 1455	 0.02219	 0.057281	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1455	 857	 0.011843	 0.030529	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	949	 633	 0.014298	 0.039983	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8940	 4443	 0.008083	 0.028636	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7040	 4443	 0.012942	 0.02962	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2651	 5816	 0.01657	 0.050017	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1796	 2651	 0.006331	 0.019107	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8705	 3986	 0.003983	 0.013537	 0.0	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1550	 6245	 0.00136	 0.01515	 0.0	 954.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5813	 9020	 0.007876	 0.01743	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7224	 215	 0.018636	 0.055653	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2691	 7224	 0.010554	 0.031504	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5713	 1740	 0.013488	 0.039686	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1740	 5068	 0.021934	 0.048198	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1858	 8071	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1858	 8499	 0.026463	 0.075669	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1858	 967	 0.029446	 0.081364	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2431	 1858	 0.055851	 0.127826	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3034	 8071	 0.047818	 0.124744	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4881	 3970	 0.02562	 0.063256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3970	 2993	 0.006372	 0.012298	 0.0	 2281.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1755	 2747	 0.009603	 0.021099	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8922	 6974	 0.014917	 0.052579	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	741	 6974	 0.03014	 0.083512	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7294	 6082	 0.03319	 0.092818	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6082	 6788	 0.024248	 0.067826	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7866	 8314	 0.048529	 0.153091	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3451	 7866	 0.055397	 0.137421	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9227	 6787	 0.0	 0.000219	 0.0	 400.0	 144235.0	 144235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9227	 5487	 0.0013	 0.008539	 0.0	 400.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4716	 9227	 0.007169	 0.04463	 0.0	 400.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9227	 7225	 0.01787	 0.097419	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6787	 5487	 0.00164	 0.007409	 0.0	 381.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6787	 8633	 0.0097	 0.06274	 0.0	 400.0	 498.0	 498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4716	 6787	 0.007021	 0.045469	 0.0	 419.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2834	 8115	 0.007496	 0.022397	 0.0	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4102	 8115	 0.007959	 0.024124	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7649	 2996	 0.00405	 0.011686	 0.0	 2554.0	 2554.0	 2554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7649	 1785	 0.005471	 0.01581	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3873	 7109	 0.012727	 0.031579	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4708	 3873	 0.009529	 0.027496	 0.0	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	922	 2061	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7806	 2061	 0.01243	 0.040413	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4708	 2061	 0.002636	 0.007967	 0.0	 3765.0	 3765.0	 3765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4708	 2061	 0.002686	 0.007802	 0.0	 3829.0	 3829.0	 3829.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	922	 4532	 0.049421	 0.127587	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5489	 922	 0.006587	 0.018248	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	922	 1961	 0.064438	 0.166364	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7372	 1828	 0.085322	 0.155132	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	68	 4881	 0.050488	 0.130339	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8831	 68	 0.035471	 0.111893	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7211	 5540	 0.013876	 0.045132	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5540	 4391	 0.042744	 0.16319	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5012	 4660	 0.027512	 0.080083	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4029	 5012	 0.013132	 0.038223	 0.0	 782.0	 782.0	 782.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8666	 7516	 0.017347	 0.051802	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3451	 7516	 0.036446	 0.086851	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3877	 87	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6236	 87	 0.013223	 0.056876	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	87	 5955	 0.01662	 0.035322	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6803	 3877	 0.023752	 0.069157	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3877	 5193	 0.029851	 0.100967	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3877	 4149	 0.014322	 0.031504	 0.0	 913.0	 913.0	 913.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3877	 7798	 0.01481	 0.040017	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4359	 4441	 0.038066	 0.094413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5639	 5736	 0.018702	 0.058967	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7798	 5639	 0.008554	 0.023917	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1756	 1865	 0.009849	 0.05651	 0.0	 400.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8476	 741	 0.013554	 0.032066	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8476	 2506	 0.013719	 0.042876	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7426	 1256	 0.032512	 0.094636	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1256	 4223	 0.040008	 0.116479	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7760	 428	 0.02319	 0.055273	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	967	 7760	 0.013248	 0.046413	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2431	 7760	 0.073289	 0.23843	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6463	 301	 0.008083	 0.029661	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7186	 301	 0.014661	 0.058273	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4833	 3562	 0.017273	 0.044587	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3562	 1705	 0.016413	 0.049	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1713	 7696	 0.054587	 0.120008	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6361	 1713	 0.049521	 0.144149	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8645	 2592	 0.02757	 0.063124	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7356	 4726	 0.037686	 0.089818	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5578	 617	 0.106033	 0.321289	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9199	 5578	 0.066959	 0.153273	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5578	 6712	 0.074421	 0.208132	 0.0	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5578	 9214	 0.054157	 0.123967	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 4219	 0.086802	 0.24276	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4219	 5908	 0.007628	 0.018826	 0.0	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2767	 588	 0.021256	 0.050669	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6546	 108	 0.015893	 0.046223	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	108	 3595	 0.01562	 0.034331	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7812	 6011	 0.011174	 0.023008	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	479	 7812	 0.014438	 0.036174	 0.0	 811.0	 811.0	 811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6011	 3595	 0.012636	 0.029752	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2996	 7806	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2996	 2834	 0.00086	 0.003157	 0.0	 9654.0	 9654.0	 9654.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2996	 1785	 0.01005	 0.027843	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7806	 1022	 0.000843	 0.003223	 0.0	 9482.0	 9482.0	 9482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6177	 1988	 0.022983	 0.064256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1988	 6062	 0.008603	 0.018273	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1988	 6062	 0.007661	 0.020702	 0.0	 1431.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1988	 6580	 0.002678	 0.007174	 0.0	 4125.0	 4125.0	 4125.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1988	 6580	 0.002388	 0.008132	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1764	 719	 0.00237	 0.011781	 0.0	 2629.0	 2629.0	 2629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2251	 3536	 0.001901	 0.012831	 0.0	 2436.0	 2436.0	 2436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2209	 4045	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2209	 5628	 0.017273	 0.025289	 0.0	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4045	 1104	 0.030909	 0.042397	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4045	 1053	 0.020967	 0.066149	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4802	 5710	 0.049719	 0.109298	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5710	 2318	 0.065909	 0.144901	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1211	 6729	 0.00614	 0.05775	 0.0	 830.0	 830.0	 830.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5713	 8754	 0.020678	 0.079256	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2221	 8754	 0.020529	 0.051702	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1412	 3504	 0.015066	 0.050711	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	247	 6487	 0.032364	 0.074058	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2531	 247	 0.024893	 0.069612	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3847	 7696	 0.051289	 0.112769	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7836	 8922	 0.024124	 0.069562	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8922	 1274	 0.026769	 0.10219	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7933	 8922	 0.025909	 0.077347	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8922	 773	 0.01324	 0.046628	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8424	 7813	 0.01676	 0.03686	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2506	 8424	 0.017612	 0.043678	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7993	 4563	 0.02043	 0.057124	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6319	 7017	 0.00084	 0.00669	 0.0	 987.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1853	 4311	 0.019893	 0.062752	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6406	 78	 0.058719	 0.164223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6406	 2531	 0.021661	 0.049587	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3679	 2018	 0.008	 0.030686	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3706	 4534	 0.024017	 0.057248	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4669	 717	 0.005636	 0.020727	 0.0	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5157	 7048	 0.004769	 0.016826	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8153	 5157	 0.00895	 0.031554	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7946	 3802	 0.010919	 0.07275	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3802	 8166	 0.004841	 0.02861	 0.0	 419.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5313	 2959	 0.044909	 0.092107	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3161	 3043	 0.011901	 0.039537	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	404	 9056	 0.008421	 0.020066	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9056	 1505	 0.07076	 0.184612	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9056	 4987	 0.00624	 0.018917	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9056	 2011	 0.055157	 0.127587	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5736	 756	 0.03562	 0.084876	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1022	 8455	 0.024248	 0.073463	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1834	 2239	 0.006372	 0.012686	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6851	 460	 0.003397	 0.009802	 0.0	 3045.0	 3045.0	 3045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6851	 4930	 0.002793	 0.008397	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	125	 7441	 0.035636	 0.100248	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3235	 7441	 0.034901	 0.102182	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1197	 5647	 0.032388	 0.094281	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4838	 5647	 0.031421	 0.093802	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7946	 4977	 0.02455	 0.175521	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7828	 4977	 0.011281	 0.058469	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4977	 403	 0.015979	 0.102281	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7344	 6465	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7344	 8403	 0.010868	 0.037488	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7344	 7864	 0.011967	 0.024562	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6465	 8403	 0.010636	 0.034711	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6465	 1744	 0.055091	 0.164496	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6465	 7606	 0.073091	 0.221488	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8271	 8283	 0.01938	 0.056421	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3131	 8283	 0.018983	 0.057496	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4802	 7040	 0.031413	 0.07795	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4802	 7304	 0.046231	 0.119372	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5306	 2915	 0.012066	 0.029901	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1038	 336	 0.022529	 0.071066	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4534	 1038	 0.027471	 0.065471	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	717	 4312	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8153	 4312	 0.005868	 0.020678	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1532	 620	 0.022636	 0.049769	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6689	 1104	 0.033909	 0.047901	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6689	 1104	 0.034537	 0.04686	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1104	 5628	 0.012959	 0.028661	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3050	 7889	 0.003919	 0.02719	 0.0	 591.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5252	 3153	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3921	 5252	 0.013909	 0.038909	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1190	 3153	 0.007579	 0.023	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1634	 4532	 0.032587	 0.077653	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4532	 1548	 0.035744	 0.085851	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1196	 2170	 0.011969	 0.0687	 0.0	 400.0	 453.0	 453.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2170	 3213	 0.00431	 0.024719	 0.0	 438.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	335	 4881	 0.107463	 0.250107	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4881	 864	 0.043099	 0.099678	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4881	 1705	 0.033058	 0.075669	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8501	 4881	 0.045273	 0.099537	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4881	 2466	 0.071182	 0.141157	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4881	 2466	 0.072554	 0.138223	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1048	 617	 0.00781	 0.02357	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	617	 6517	 0.014298	 0.042702	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8836	 8050	 0.016793	 0.041661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8050	 7588	 0.011017	 0.021711	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2108	 7946	 0.01255	 0.08125	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9015	 7853	 0.008041	 0.022488	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9015	 7853	 0.009149	 0.017438	 0.0	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9015	 6647	 0.032876	 0.06481	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8076	 9015	 0.022512	 0.056769	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7853	 1712	 0.01276	 0.035702	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1766	 6081	 0.007793	 0.02457	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3815	 6081	 0.00762	 0.022752	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2311	 6579	 0.010157	 0.025198	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2311	 5047	 0.018289	 0.054603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2311	 5614	 0.031876	 0.082322	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9204	 1766	 0.011289	 0.033917	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2431	 7836	 0.055537	 0.203711	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3129	 8755	 0.001488	 0.003314	 0.0	 8696.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8038	 3129	 0.009083	 0.012124	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3685	 3207	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6256	 3510	 0.0011	 0.01267	 0.0	 1053.0	 3790.0	 3790.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3510	 8137	 0.00252	 0.02751	 0.0	 1119.0	 1144.0	 1144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4660	 1053	 0.04314	 0.128802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3921	 1190	 0.011562	 0.029843	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7800	 799	 0.011256	 0.041174	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7800	 799	 0.011017	 0.04195	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7469	 398	 0.029496	 0.076149	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8166	 1196	 0.009401	 0.05757	 0.0	 381.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4838	 1197	 0.056934	 0.185223	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5335	 1197	 0.005479	 0.016479	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8643	 6764	 0.011289	 0.029157	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8643	 6264	 0.000504	 0.001446	 0.0	 20628.0	 20628.0	 20628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	890	 8643	 0.014347	 0.035802	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	890	 8643	 0.014628	 0.035066	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8643	 6144	 0.019537	 0.05462	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1785	 5489	 0.003281	 0.009488	 0.0	 3147.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6339	 2338	 0.033339	 0.086091	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9214	 2338	 0.032628	 0.095	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5816	 6975	 0.008281	 0.029331	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	204	 545	 0.008711	 0.059841	 0.0	 400.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	204	 7225	 0.0127	 0.06389	 0.0	 400.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 2488	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 7899	 0.016992	 0.051281	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 460	 0.017322	 0.050223	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 3527	 0.016901	 0.06357	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	675	 3366	 0.037231	 0.112777	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5068	 675	 0.039636	 0.115388	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2609	 675	 0.067339	 0.212438	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	857	 6764	 0.061322	 0.134818	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2376	 460	 0.04114	 0.119752	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1417	 1655	 0.03657	 0.109198	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	925	 1417	 0.042488	 0.097248	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1417	 4739	 0.039099	 0.089512	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1908	 1717	 0.013537	 0.032471	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5009	 4736	 0.00158	 0.01747	 0.0	 987.0	 1801.0	 1801.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2027	 5487	 0.00894	 0.04824	 0.0	 419.0	 644.0	 644.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4716	 2027	 0.003531	 0.018341	 0.0	 400.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8351	 7426	 0.029818	 0.068256	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6279	 5737	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6279	 7703	 0.003512	 0.004661	 0.0	 5413.0	 5413.0	 5413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4441	 3310	 0.010959	 0.027322	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4617	 5737	 0.003579	 0.004562	 0.0	 5448.0	 5448.0	 5448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3642	 1853	 0.045843	 0.136851	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3642	 3751	 0.044678	 0.135421	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3642	 1751	 0.015793	 0.04786	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7045	 4223	 0.036248	 0.10138	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1540	 67	 0.00336	 0.02922	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5537	 7828	 0.01663	 0.097229	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8949	 215	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	215	 6647	 0.09357	 0.184397	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2024	 215	 0.090248	 0.177719	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2024	 215	 0.091983	 0.174017	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	215	 1254	 0.018256	 0.05314	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	215	 8076	 0.112273	 0.205446	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2383	 3441	 0.003401	 0.02362	 0.0	 438.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2383	 7515	 0.002719	 0.012781	 0.0	 400.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2383	 2185	 0.00205	 0.022719	 0.0	 438.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8010	 7745	 0.036579	 0.090719	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8010	 7578	 0.038802	 0.092446	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1921	 5029	 0.029397	 0.067298	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1921	 9093	 0.054289	 0.124289	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5029	 7902	 0.007421	 0.023438	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5029	 5259	 0.006124	 0.018554	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3250	 8351	 0.010446	 0.034017	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	788	 2830	 0.045702	 0.127802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5193	 7043	 0.057438	 0.171496	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4916	 7043	 0.025182	 0.057636	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4641	 2845	 0.03224	 0.075033	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	335	 864	 0.075653	 0.13295	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 7800	 0.005058	 0.017017	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 7800	 0.005157	 0.016669	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2318	 4068	 0.046777	 0.101124	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6338	 512	 0.045364	 0.135446	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7040	 6579	 0.037471	 0.113529	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4537	 2146	 0.058372	 0.168446	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4537	 2146	 0.066157	 0.165083	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3131	 2146	 0.046628	 0.120388	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5370	 4587	 0.029868	 0.087488	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4764	 2767	 0.015562	 0.047107	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7813	 2114	 0.045967	 0.109562	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 8024	 0.00705	 0.016876	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 3559	 0.004	 0.009537	 0.0	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	677	 2643	 0.06243	 0.161207	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1158	 7864	 0.005942	 0.014149	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8692	 6481	 0.004651	 0.024159	 0.0	 419.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8692	 1563	 0.00474	 0.02363	 0.0	 457.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7549	 9035	 0.036669	 0.115669	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8740	 5791	 0.043273	 0.095132	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8740	 5671	 0.004521	 0.011661	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3192	 6256	 0.00207	 0.01871	 0.0	 1283.0	 2344.0	 2344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3213	 1756	 0.00419	 0.02712	 0.0	 381.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3213	 1756	 0.002349	 0.022039	 0.0	 419.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6105	 4984	 0.02	 0.04314	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7948	 3504	 0.00676	 0.016124	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7415	 7555	 0.007876	 0.022529	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7555	 3815	 0.025793	 0.060298	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6550	 7045	 0.067587	 0.204793	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6062	 7294	 0.053008	 0.116554	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6696	 6647	 0.01195	 0.030868	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5671	 6696	 0.015463	 0.04876	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	508	 3059	 0.018702	 0.071413	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3115	 4736	 0.00142	 0.01555	 0.0	 757.0	 2023.0	 2023.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3115	 1540	 0.00123	 0.01312	 0.0	 1086.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3115	 1540	 0.00121	 0.01337	 0.0	 1185.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1550	 3115	 0.00079	 0.01226	 0.0	 1086.0	 2572.0	 2572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2904	 3115	 0.00062	 0.00673	 0.0	 757.0	 4674.0	 4674.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6116	 5487	 0.0	 0.000211	 0.0	 149704.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4716	 5487	 0.00763	 0.05451	 0.0	 381.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7109	 8455	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8940	 5842	 0.00657	 0.019603	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6706	 6363	 0.011512	 0.028562	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7933	 8499	 0.014612	 0.05362	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9166	 404	 0.00976	 0.02419	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1532	 4664	 0.007876	 0.022934	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4664	 3751	 0.01795	 0.042769	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6463	 5886	 0.023488	 0.046364	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6463	 1717	 0.013802	 0.031802	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3030	 7439	 0.036678	 0.080636	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7439	 4351	 0.005917	 0.017066	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7948	 1847	 0.003364	 0.012901	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2376	 7948	 0.038107	 0.120198	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5713	 1847	 0.003289	 0.011942	 0.0	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	925	 4271	 0.047818	 0.109479	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4271	 4497	 0.023603	 0.060744	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4271	 4992	 0.042851	 0.125488	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4271	 4992	 0.04376	 0.123124	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4736	 1540	 0.00089	 0.0071	 0.0	 1185.0	 4415.0	 4415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8351	 6550	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8351	 8148	 0.039554	 0.086942	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	508	 3369	 0.046364	 0.078843	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8097	 3671	 0.006248	 0.007702	 0.0	 3185.0	 3185.0	 3185.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8884	 8097	 0.001273	 0.002661	 0.0	 10709.0	 10709.0	 10709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6487	 4364	 0.027711	 0.061314	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6487	 4364	 0.028231	 0.059967	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1047	 5791	 0.029702	 0.056231	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2993	 6422	 0.006256	 0.011397	 0.0	 2430.0	 2430.0	 2430.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4584	 4794	 0.010298	 0.032512	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4794	 9148	 0.01805	 0.039686	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3511	 7120	 0.012849	 0.07226	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3511	 8583	 0.013099	 0.07075	 0.0	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1783	 8289	 0.008314	 0.033033	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6803	 8794	 0.031843	 0.096463	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8801	 3893	 0.002207	 0.005273	 0.0	 5526.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6503	 8801	 0.009124	 0.027669	 0.0	 1085.0	 1085.0	 1085.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1655	 5370	 0.010777	 0.032653	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1135	 7975	 0.00757	 0.018901	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2966	 6672	 0.007719	 0.018512	 0.0	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3964	 4641	 0.016198	 0.040818	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	737	 2882	 0.054512	 0.162752	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2882	 2752	 0.030802	 0.067719	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4563	 7126	 0.012298	 0.029281	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	278	 8290	 0.074322	 0.221901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	934	 8290	 0.009669	 0.023033	 0.0	 1265.0	 1265.0	 1265.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	890	 2024	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	46	 1286	 0.073463	 0.189678	 0.0	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1286	 1053	 0.058653	 0.145488	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1550	 3729	 0.00102	 0.01773	 0.0	 757.0	 1779.0	 1779.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5193	 4252	 0.00838	 0.02438	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5193	 7215	 0.01219	 0.03024	 0.0	 969.0	 969.0	 969.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5193	 4916	 0.048744	 0.11614	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7215	 3393	 0.012967	 0.030934	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4252	 3732	 0.006983	 0.021149	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6236	 4252	 0.017347	 0.058702	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2466	 7221	 0.02457	 0.058562	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6522	 5436	 0.016083	 0.044983	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4862	 5436	 0.004843	 0.011512	 0.0	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7838	 8363	 0.005058	 0.011339	 0.0	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7003	 2557	 0.023727	 0.074843	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8794	 2557	 0.031157	 0.098281	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	773	 741	 0.014372	 0.048661	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	971	 3192	 0.00331	 0.02754	 0.0	 1053.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7515	 7278	 0.002669	 0.01732	 0.0	 457.0	 1803.0	 1803.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7278	 7750	 0.019719	 0.103289	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7515	 3441	 0.00261	 0.016039	 0.0	 400.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	479	 6546	 0.008587	 0.017446	 0.0	 1625.0	 1625.0	 1625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8836	 1405	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8348	 8836	 0.017413	 0.05443	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8836	 6353	 0.024744	 0.074289	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1405	 5283	 0.036421	 0.11381	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5045	 4759	 0.004198	 0.012587	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8127	 7151	 0.014686	 0.044521	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2609	 7151	 0.015231	 0.041256	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	60	 6786	 0.01438	 0.045364	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7345	 1008	 0.025562	 0.076298	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1008	 6361	 0.028083	 0.061744	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	37	 5132	 0.05019	 0.152107	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	700	 5132	 0.027909	 0.072033	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1961	 4653	 0.020512	 0.061248	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	857	 6048	 0.025364	 0.053893	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8314	 7211	 0.054479	 0.165099	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8314	 7211	 0.055636	 0.161983	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8314	 3128	 0.051579	 0.154	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1053	 533	 0.035752	 0.106752	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	633	 6689	 0.021124	 0.054537	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	633	 6689	 0.021537	 0.05343	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6665	 545	 0.0082	 0.04119	 0.0	 381.0	 753.0	 753.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4364	 8812	 0.040281	 0.122058	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5370	 4497	 0.031934	 0.10086	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5370	 1634	 0.048347	 0.145008	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5370	 4739	 0.056636	 0.164901	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4537	 7232	 0.048091	 0.119281	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4537	 4902	 0.00305	 0.008793	 0.0	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4537	 4902	 0.003463	 0.00862	 0.0	 3401.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5908	 4537	 0.004223	 0.009339	 0.0	 3082.0	 3082.0	 3082.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5908	 4537	 0.005281	 0.009603	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6338	 4486	 0.028033	 0.066033	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2645	 9204	 0.012983	 0.051587	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6710	 4394	 0.00183	 0.01416	 0.0	 987.0	 2213.0	 2213.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4149	 7061	 0.012504	 0.036397	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8794	 7061	 0.024488	 0.074198	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3881	 8025	 0.010579	 0.045496	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7232	 1744	 0.025372	 0.065512	 0.0	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5037	 6592	 0.015058	 0.042124	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3566	 5037	 0.038248	 0.084099	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8212	 737	 0.045719	 0.113397	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8212	 3908	 0.046603	 0.111041	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	756	 8286	 0.013843	 0.041934	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8831	 8501	 0.052083	 0.134446	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4667	 278	 0.013579	 0.03981	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4667	 278	 0.013868	 0.039058	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4667	 6991	 0.035099	 0.077182	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8840	 4667	 0.11376	 0.27386	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	278	 8070	 0.069628	 0.153091	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8137	 4394	 0.00296	 0.03263	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3815	 5407	 0.048322	 0.115149	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1285	 5087	 0.009802	 0.028678	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8038	 3671	 0.003132	 0.004347	 0.0	 5896.0	 5896.0	 5896.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3356	 4697	 0.00284	 0.02937	 0.0	 1415.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4697	 7017	 0.00353	 0.03885	 0.0	 1020.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1211	 4697	 0.00193	 0.02044	 0.0	 1185.0	 2149.0	 2149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3853	 1669	 0.00918	 0.065591	 0.0	 457.0	 728.0	 728.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7671	 3853	 0.0	 0.000211	 0.0	 419.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3853	 8692	 0.01776	 0.09207	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3853	 8692	 0.018081	 0.09007	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3853	 3915	 0.0017	 0.0117	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3853	 1127	 0.001669	 0.011919	 0.0	 2625.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4171	 9166	 0.009041	 0.023331	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2462	 3359	 0.075851	 0.15557	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2036	 2462	 0.012471	 0.036587	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2645	 7415	 0.003702	 0.011537	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5955	 2246	 0.003661	 0.009066	 0.0	 3231.0	 3231.0	 3231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5955	 7798	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5185	 5175	 0.00537	 0.032901	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9105	 6503	 0.016661	 0.041331	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9105	 7348	 0.002628	 0.007587	 0.0	 5495.0	 5495.0	 5495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9105	 9148	 0.009446	 0.025388	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7897	 7745	 0.023248	 0.060017	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1316	 737	 0.053711	 0.127983	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8286	 560	 0.009851	 0.022537	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2777	 7757	 0.007256	 0.021702	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2777	 8241	 0.001058	 0.003149	 0.0	 9509.0	 9509.0	 9509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7757	 7348	 0.014744	 0.048893	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3366	 2780	 0.040901	 0.119017	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6881	 7613	 0.026653	 0.063504	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4538	 2011	 0.005198	 0.011909	 0.0	 2431.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4538	 978	 0.006603	 0.020793	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	925	 1351	 0.023909	 0.054744	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4992	 1351	 0.01286	 0.038959	 0.0	 770.0	 770.0	 770.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6522	 355	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7588	 355	 0.005488	 0.011256	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3700	 355	 0.018983	 0.055579	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6522	 4444	 0.013479	 0.038876	 0.0	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7397	 4851	 0.010041	 0.02205	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4851	 7585	 0.01224	 0.037099	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7397	 4053	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5626	 7397	 0.011	 0.030959	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5095	 4053	 0.010777	 0.031554	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4053	 5906	 0.030521	 0.069868	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4053	 6918	 0.016901	 0.051198	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6441	 3904	 0.008868	 0.027967	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7585	 3338	 0.006322	 0.02319	 0.0	 1315.0	 1315.0	 1315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2792	 5626	 0.006488	 0.019008	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3273	 5095	 0.006347	 0.019372	 0.0	 1550.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2752	 3273	 0.018339	 0.038967	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1245	 5231	 0.037793	 0.093752	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1284	 753	 0.018603	 0.048017	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4191	 6548	 0.04086	 0.128893	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6548	 1375	 0.004587	 0.010083	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2780	 5474	 0.012529	 0.028661	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	46	 4029	 0.016339	 0.035909	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1284	 7199	 0.021702	 0.058653	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6250	 7975	 0.037339	 0.109364	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5227	 2966	 0.036554	 0.11143	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6048	 6144	 0.027149	 0.062149	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5141	 3847	 0.034281	 0.103876	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5141	 5047	 0.023479	 0.06843	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7536	 5141	 0.053149	 0.116868	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5886	 6733	 0.004802	 0.013298	 0.0	 2235.0	 2235.0	 2235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6733	 508	 0.012669	 0.038231	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4902	 2464	 0.040339	 0.079496	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8501	 1693	 0.054521	 0.171992	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5632	 1693	 0.05514	 0.122	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2333	 1693	 0.056157	 0.119339	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9017	 4486	 0.034248	 0.075289	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3356	 887	 0.0018	 0.01865	 0.0	 1448.0	 1686.0	 1686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7549	 4391	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7839	 7345	 0.023231	 0.064983	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1695	 2152	 0.00163	 0.01087	 0.0	 400.0	 2874.0	 2874.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6409	 37	 0.020727	 0.053512	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	508	 7186	 0.022364	 0.064488	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	925	 4378	 0.014579	 0.04805	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	925	 4378	 0.014281	 0.048992	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6449	 3017	 0.00228	 0.02412	 0.0	 1086.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7578	 1505	 0.004298	 0.009132	 0.0	 3130.0	 3130.0	 3130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3359	 7578	 0.003826	 0.010347	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3359	 1505	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7897	 1505	 0.042256	 0.092917	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3640	 7010	 0.005021	 0.029341	 0.0	 419.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	482	 1309	 0.066248	 0.151661	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1309	 4451	 0.007587	 0.016702	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2747	 4987	 0.008579	 0.019636	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7536	 5842	 0.008942	 0.024992	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3941	 3566	 0.049124	 0.154983	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2198	 3941	 0.018289	 0.04186	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	887	 7506	 0.00064	 0.00617	 0.0	 1415.0	 5093.0	 5093.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3815	 1511	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3815	 5018	 0.024421	 0.073331	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1511	 6571	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7003	 8794	 0.025653	 0.056388	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4327	 5337	 0.003711	 0.02356	 0.0	 419.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3030	 4351	 0.015777	 0.089537	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1375	 3030	 0.001587	 0.005612	 0.0	 5417.0	 5417.0	 5417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	978	 4171	 0.008934	 0.027091	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2036	 2011	 0.021298	 0.052603	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7660	 8633	 0.01036	 0.05943	 0.0	 400.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8749	 934	 0.036438	 0.114909	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	566	 8749	 0.038876	 0.113207	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3952	 6726	 0.045058	 0.127901	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6726	 2198	 0.014083	 0.042661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	941	 482	 0.016537	 0.052157	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6788	 5981	 0.045711	 0.136504	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4903	 3192	 0.00579	 0.06394	 0.0	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1762	 1321	 0.012512	 0.03381	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1321	 125	 0.053149	 0.149512	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1762	 4988	 0.012248	 0.034471	 0.0	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4988	 3235	 0.052041	 0.152388	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	934	 4191	 0.024471	 0.056033	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1878	 2442	 0.008752	 0.016322	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4903	 7017	 0.00211	 0.01832	 0.0	 1316.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6825	 7308	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1853	 78	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	398	 78	 0.007248	 0.021107	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1751	 1853	 0.036653	 0.106661	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4741	 4072	 0.003107	 0.007727	 0.0	 3793.0	 3793.0	 3793.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4072	 5569	 0.013612	 0.029917	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7304	 5231	 0.064182	 0.141124	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6208	 5231	 0.058331	 0.150579	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7271	 4990	 0.00337	 0.03668	 0.0	 400.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4068	 7839	 0.033959	 0.080934	 0.0	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7040	 7536	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6208	 7536	 0.07314	 0.181438	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7536	 5728	 0.01476	 0.04295	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	934	 8070	 0.018488	 0.044091	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6703	 4903	 0.00025	 0.00227	 0.0	 1283.0	 19319.0	 19319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6703	 4903	 0.00025	 0.00222	 0.0	 1415.0	 19749.0	 19749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4903	 1211	 0.00179	 0.01494	 0.0	 1020.0	 2933.0	 2933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1550	 2904	 0.00133	 0.01403	 0.0	 1218.0	 2242.0	 2242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1047	 1712	 0.027438	 0.076752	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7585	 3881	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3881	 6918	 0.014347	 0.03705	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7660	 5185	 0.00286	 0.015591	 0.0	 419.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6363	 5569	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5569	 4378	 0.008231	 0.021273	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1254	 7356	 0.013653	 0.031231	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3161	 2645	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8720	 1053	 0.028364	 0.063479	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4029	 1053	 0.023636	 0.051983	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	468	 1053	 0.022752	 0.066248	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6422	 5632	 0.004512	 0.013099	 0.0	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6422	 2333	 0.006331	 0.015124	 0.0	 1927.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5135	 941	 0.048058	 0.143504	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7606	 2643	 0.02676	 0.077901	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2706	 576	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4676	 1211	 0.00031	 0.00329	 0.0	 1251.0	 13351.0	 13351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4676	 1211	 0.00035	 0.00322	 0.0	 1218.0	 13621.0	 13621.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5906	 700	 0.01276	 0.028033	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7372	 7747	 0.049983	 0.088198	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4862	 3700	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4263	 3700	 0.020157	 0.04643	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8013	 8192	 0.050554	 0.09781	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6141	 8013	 0.050157	 0.093818	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7604	 3914	 0.03338	 0.08238	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	24	 3914	 0.041554	 0.156107	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3748	 6572	 0.04676	 0.124372	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2149	 6572	 0.043868	 0.116678	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6878	 5727	 0.015529	 0.049017	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6878	 1427	 0.019471	 0.052802	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4763	 5554	 0.030339	 0.062124	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1410	 4763	 0.043488	 0.11219	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4763	 5865	 0.025934	 0.052198	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7765	 7534	 0.024372	 0.057347	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7765	 6673	 0.023868	 0.058446	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7722	 1427	 0.032636	 0.103934	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8969	 7722	 0.02695	 0.081719	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 4437	 0.022521	 0.13874	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 3103	 0.0117	 0.053091	 0.0	 438.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 5043	 0.001401	 0.006789	 0.0	 476.0	 4557.0	 4557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 2402	 0.00139	 0.0113	 0.0	 457.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 5733	 0.01818	 0.095349	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7978	 5733	 0.005729	 0.043599	 0.0	 629.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 9168	 0.00095	 0.006409	 0.0	 4876.0	 4876.0	 4876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 1390	 0.00093	 0.006531	 0.0	 629.0	 4789.0	 4789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 4899	 0.025659	 0.11894	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5733	 694	 0.01036	 0.04869	 0.0	 533.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5153	 2731	 0.022231	 0.051521	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 2731	 0.038099	 0.092579	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3548	 1289	 0.018041	 0.066793	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4784	 1289	 0.019942	 0.075554	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	186	 4406	 0.028347	 0.064727	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	186	 4671	 0.028124	 0.066826	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6352	 1299	 0.017107	 0.031438	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7705	 1299	 0.028322	 0.109331	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8430	 7590	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8430	 1528	 0.002248	 0.008413	 0.0	 3628.0	 3628.0	 3628.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7590	 2106	 0.003421	 0.010397	 0.0	 2886.0	 2886.0	 2886.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2977	 7590	 0.039554	 0.071554	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3399	 7590	 0.012612	 0.036818	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5931	 155	 0.004471	 0.014041	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	155	 3924	 0.013628	 0.050934	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	155	 877	 0.002438	 0.007959	 0.0	 3795.0	 3795.0	 3795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	155	 3394	 0.014579	 0.030132	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	155	 8418	 0.04186	 0.08719	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	155	 8051	 0.072653	 0.128339	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7730	 940	 0.013612	 0.049421	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7730	 7970	 0.037256	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 2939	 0.003349	 0.0237	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 2939	 0.003281	 0.024159	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 2939	 0.003599	 0.023469	 0.0	 1331.0	 1331.0	 1331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 2939	 0.003669	 0.02299	 0.0	 572.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 918	 0.009124	 0.02781	 0.0	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 918	 0.008661	 0.026479	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 918	 0.008488	 0.027033	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 1795	 0.002248	 0.006554	 0.0	 4559.0	 4559.0	 4559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 5057	 0.001612	 0.004636	 0.0	 6436.0	 6436.0	 6436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 1528	 0.012223	 0.027331	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 5397	 0.002099	 0.01181	 0.0	 2634.0	 2634.0	 2634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	341	 5397	 0.002058	 0.012058	 0.0	 2583.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	918	 1377	 0.019008	 0.055876	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	918	 2864	 0.020727	 0.05795	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2977	 1441	 0.004471	 0.010471	 0.0	 2775.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8617	 1441	 0.010479	 0.025967	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1795	 5057	 0.001636	 0.004537	 0.0	 6550.0	 6550.0	 6550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2106	 5931	 0.001603	 0.005256	 0.0	 5749.0	 5749.0	 5749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8470	 303	 0.001039	 0.00812	 0.0	 591.0	 3859.0	 3859.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8470	 303	 0.001169	 0.007961	 0.0	 629.0	 3926.0	 3926.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	940	 3924	 0.001802	 0.006628	 0.0	 4599.0	 4599.0	 4599.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5327	 9016	 0.00022	 0.00217	 0.0	 1283.0	 14483.0	 14483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1686	 9016	 0.00067	 0.0072	 0.0	 1152.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2568	 2977	 0.019826	 0.06962	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 4437	 0.005919	 0.02874	 0.0	 533.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2345	 4437	 0.001271	 0.009651	 0.0	 514.0	 3245.0	 3245.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8470	 4437	 0.00126	 0.00955	 0.0	 572.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 5327	 0.0009	 0.01149	 0.0	 1251.0	 4182.0	 4182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5327	 8358	 0.00115	 0.01172	 0.0	 1185.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2345	 1753	 0.00431	 0.033729	 0.0	 457.0	 929.0	 929.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8470	 6350	 0.001841	 0.0115	 0.0	 2713.0	 2713.0	 2713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3103	 7978	 0.008401	 0.053719	 0.0	 572.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3900	 3103	 0.0013	 0.006021	 0.0	 419.0	 5129.0	 5129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9036	 8471	 0.016083	 0.036347	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8471	 4399	 0.01576	 0.037058	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6262	 8471	 0.039661	 0.101099	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3745	 379	 0.015777	 0.058099	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 379	 0.044901	 0.08681	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4824	 2855	 0.00173	 0.01919	 0.0	 1251.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2855	 8562	 0.00213	 0.02194	 0.0	 1481.0	 2187.0	 2187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	223	 2023	 0.00395	 0.008331	 0.0	 3426.0	 3426.0	 3426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8308	 2023	 0.157273	 0.234413	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	223	 3864	 0.003421	 0.009099	 0.0	 3250.0	 3250.0	 3250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3864	 6150	 0.06795	 0.151058	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	223	 3162	 0.040099	 0.154554	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	223	 4678	 0.070769	 0.175471	 0.0	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	223	 3203	 0.008504	 0.028322	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	223	 9124	 0.02738	 0.069876	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	989	 8783	 0.010347	 0.023041	 0.0	 1251.0	 1251.0	 1251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8969	 8783	 0.044281	 0.083967	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 989	 0.055744	 0.101992	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1699	 4406	 0.015446	 0.026554	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4406	 1495	 0.035388	 0.067603	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3026	 7301	 0.007273	 0.013752	 0.0	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7301	 6988	 0.00362	 0.007033	 0.0	 3994.0	 3994.0	 3994.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4169	 6988	 0.001182	 0.003727	 0.0	 8079.0	 8079.0	 8079.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4169	 4465	 0.013314	 0.052752	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3026	 4547	 0.028372	 0.075868	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5344	 3026	 0.033917	 0.080413	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8734	 4361	 0.004669	 0.03695	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4361	 7978	 0.004229	 0.025271	 0.0	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7604	 2638	 0.041909	 0.072157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3122	 2638	 0.031174	 0.078554	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2554	 3548	 0.030777	 0.114017	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1665	 6755	 0.021479	 0.05195	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6755	 1427	 0.04881	 0.09786	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7243	 1178	 0.043992	 0.107769	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7243	 1427	 0.017347	 0.059826	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2976	 6988	 0.006281	 0.014802	 0.0	 1965.0	 1965.0	 1965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4547	 2976	 0.045818	 0.086281	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6673	 2976	 0.022521	 0.077653	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2123	 5547	 0.014132	 0.053744	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	801	 2123	 0.025901	 0.082504	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2473	 2123	 0.05905	 0.233421	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7	 8407	 0.035174	 0.062992	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7	 7208	 0.015901	 0.059529	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8407	 975	 0.005174	 0.015322	 0.0	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8407	 2348	 0.021471	 0.063207	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	975	 2037	 0.030033	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	975	 5629	 0.050537	 0.090521	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	975	 5629	 0.026446	 0.070959	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4136	 3839	 0.028157	 0.075636	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4136	 8357	 0.021413	 0.212132	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4136	 8357	 0.046446	 0.096702	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7900	 4639	 0.042562	 0.102702	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7528	 4639	 0.034314	 0.071603	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4727	 8617	 0.034033	 0.077537	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1410	 4727	 0.01919	 0.035669	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7604	 8192	 0.046826	 0.094587	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8990	 2947	 0.059909	 0.111868	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7477	 8990	 0.020909	 0.037934	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5875	 6843	 0.009727	 0.025347	 0.0	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4814	 5875	 0.01981	 0.040331	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2687	 5557	 1.7e-05	 0.000413	 0.0	 76418.0	 76418.0	 76418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	591	 2687	 0.017091	 0.04114	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2568	 877	 0.03014	 0.111744	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3637	 1699	 0.012628	 0.026339	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1246	 862	 0.032934	 0.078298	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1960	 1246	 0.025198	 0.050942	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2802	 7323	 0.025529	 0.049421	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6262	 7323	 0.026124	 0.06962	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	393	 6461	 0.00036	 0.00188	 0.0	 16502.0	 16502.0	 16502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	393	 6461	 0.00043	 0.00174	 0.0	 17624.0	 17624.0	 17624.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8382	 5269	 0.026091	 0.052298	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8382	 5269	 0.015413	 0.048636	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5269	 6628	 0.024463	 0.08705	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6461	 3688	 0.00638	 0.04836	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6461	 5000	 0.002081	 0.01214	 0.0	 533.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6461	 5000	 0.002081	 0.01257	 0.0	 514.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8942	 2861	 0.005314	 0.015017	 0.0	 1983.0	 1983.0	 1983.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8942	 4671	 0.004331	 0.011752	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2861	 4671	 0.00386	 0.013322	 0.0	 2278.0	 2278.0	 2278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4671	 3839	 0.02181	 0.080802	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4671	 1714	 0.036992	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4671	 5190	 0.029273	 0.105248	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6673	 4465	 0.016909	 0.05057	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8474	 4824	 0.00302	 0.03553	 0.0	 1251.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4678	 7607	 0.005983	 0.023132	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7149	 7607	 0.003777	 0.011421	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3203	 7607	 0.050041	 0.180397	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7607	 9124	 0.056562	 0.179397	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6448	 2195	 0.012818	 0.046769	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8618	 6350	 0.00286	 0.017581	 0.0	 514.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	586	 9036	 0.012554	 0.029083	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2015	 2982	 0.000909	 0.002876	 0.0	 10473.0	 10473.0	 10473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6626	 586	 0.018719	 0.033769	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3136	 6626	 0.032149	 0.059041	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8096	 4986	 0.005198	 0.013488	 0.0	 2186.0	 2186.0	 2186.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2947	 8096	 0.018636	 0.044149	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2947	 4986	 0.014554	 0.028438	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7477	 2947	 0.032934	 0.155826	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2947	 6610	 0.015231	 0.035843	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2947	 9193	 0.037248	 0.089901	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2947	 430	 0.04643	 0.09338	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	245	 8481	 0.075612	 0.155504	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8481	 4343	 0.04057	 0.08876	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8481	 329	 0.114628	 0.20105	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4269	 9219	 0.018521	 0.090322	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2864	 9219	 0.013702	 0.052983	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1731	 7848	 0.006017	 0.019198	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1731	 6827	 0.052686	 0.090653	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1731	 2195	 0.065826	 0.122818	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6673	 7534	 0.04443	 0.105719	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7739	 7354	 0.00838	 0.018942	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8306	 7354	 0.058017	 0.142983	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1534	 7830	 0.00085	 0.01148	 0.0	 856.0	 2744.0	 2744.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8562	 7830	 0.00172	 0.0234	 0.0	 1283.0	 2055.0	 2055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7604	 7739	 0.04805	 0.152256	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7739	 5830	 0.028372	 0.069471	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6843	 7739	 0.038364	 0.12214	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3748	 5547	 0.013463	 0.05405	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3394	 8418	 0.025083	 0.060273	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3523	 1372	 0.012438	 0.047124	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8969	 3523	 0.022388	 0.084818	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2554	 3011	 0.005471	 0.020281	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4784	 3011	 0.107174	 0.201248	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5153	 2554	 0.035058	 0.124769	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2037	 7848	 0.015934	 0.05876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	591	 5557	 0.020099	 0.03862	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2218	 4034	 0.04176	 0.103083	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3713	 4034	 0.066719	 0.165537	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5000	 4997	 0.00013	 0.00095	 0.0	 32943.0	 32943.0	 32943.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2802	 3300	 0.033777	 0.06776	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8261	 3300	 0.057388	 0.126289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1534	 9054	 0.0019	 0.0204	 0.0	 1218.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8306	 8423	 0.007529	 0.025372	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8306	 1661	 0.023917	 0.064636	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8306	 5865	 0.039612	 0.099818	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8306	 7414	 0.012388	 0.038802	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8423	 7414	 0.004281	 0.015678	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7595	 5344	 0.013463	 0.033289	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8570	 5344	 0.015893	 0.039901	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8570	 7595	 0.005934	 0.021686	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3770	 7595	 0.009107	 0.02843	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8570	 3770	 0.005802	 0.020083	 0.0	 1512.0	 1512.0	 1512.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8570	 1806	 0.10495	 0.203661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8570	 1018	 0.026372	 0.04995	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	663	 8734	 0.00738	 0.044	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8734	 7978	 0.010591	 0.05825	 0.0	 514.0	 534.0	 534.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4861	 663	 0.01318	 0.05764	 0.0	 514.0	 535.0	 535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	663	 4392	 0.0143	 0.06869	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7604	 2201	 0.022099	 0.080636	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 1665	 0.039843	 0.08557	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1665	 8437	 0.007909	 0.022124	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8343	 24	 0.051017	 0.111273	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6843	 1661	 0.010331	 0.038289	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	862	 2568	 0.02343	 0.058603	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8562	 1978	 0.0009	 0.00851	 0.0	 1251.0	 5156.0	 5156.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1978	 6098	 0.00157	 0.01488	 0.0	 1086.0	 2949.0	 2949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4861	 3104	 0.00682	 0.03224	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7477	 7900	 0.01719	 0.033322	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7900	 7528	 0.080446	 0.14995	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 245	 0.055678	 0.123917	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1228	 1714	 0.014463	 0.040066	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1228	 7938	 0.013107	 0.048314	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4343	 1960	 0.123174	 0.23414	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3162	 6150	 0.00557	 0.011256	 0.0	 2516.0	 2516.0	 2516.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3162	 2633	 0.007967	 0.018719	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8308	 2633	 0.076711	 0.159554	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	551	 2348	 0.012669	 0.049364	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	551	 5195	 0.015719	 0.058826	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6709	 1408	 0.007397	 0.027686	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6709	 2195	 0.006967	 0.02505	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5554	 8665	 0.037653	 0.076876	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3745	 7705	 0.011	 0.029826	 0.0	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4784	 5153	 0.042446	 0.107058	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4678	 7149	 0.011008	 0.025711	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6141	 7528	 0.014818	 0.04719	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6141	 7528	 0.011802	 0.040711	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7528	 6141	 0.010802	 0.039769	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6141	 8015	 0.003331	 0.011496	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6141	 8343	 0.041256	 0.083702	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8015	 7528	 0.011223	 0.030413	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7528	 2015	 0.105562	 0.208901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7528	 2218	 0.021612	 0.065496	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8562	 2398	 0.0056	 0.03178	 0.0	 1053.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2864	 1377	 0.005364	 0.01443	 0.0	 2052.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6043	 8364	 0.007132	 0.016347	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8364	 2195	 0.035281	 0.111719	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1806	 6043	 0.027669	 0.067686	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6043	 3136	 0.086157	 0.181149	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4555	 8382	 0.019983	 0.054711	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4555	 4269	 0.007041	 0.032174	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3738	 6352	 0.050587	 0.128397	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8382	 6471	 0.014983	 0.031364	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6471	 6278	 0.010653	 0.019	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5684	 4801	 0.00189	 0.02064	 0.0	 1349.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5684	 4801	 0.00227	 0.01922	 0.0	 1251.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4801	 895	 0.00167	 0.02044	 0.0	 1283.0	 2351.0	 2351.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 3372	 0.016341	 0.07818	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7521	 3372	 0.005409	 0.024729	 0.0	 533.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3372	 1473	 0.00525	 0.04099	 0.0	 553.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8382	 3410	 0.00714	 0.025347	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8382	 3756	 0.00819	 0.025802	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6278	 8382	 0.006322	 0.014314	 0.0	 2019.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5218	 1087	 0.037678	 0.087512	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5218	 7200	 0.010942	 0.034529	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3410	 7200	 0.007041	 0.02714	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7200	 3756	 0.002826	 0.010496	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 5684	 0.0001	 0.00124	 0.0	 1349.0	 35464.0	 35464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 4447	 3e-05	 0.00027	 0.0	 1382.0	 162401.0	 162401.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 6248	 2e-05	 0.00021	 0.0	 757.0	 209139.0	 209139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 5684	 0.00011	 0.00133	 0.0	 1251.0	 33059.0	 33059.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 9054	 0.00062	 0.00694	 0.0	 1251.0	 6332.0	 6332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 465	 0.005281	 0.04189	 0.0	 610.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 3597	 0.00014	 0.000651	 0.0	 47437.0	 47437.0	 47437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 1139	 0.000229	 0.00107	 0.0	 28868.0	 28868.0	 28868.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 3288	 0.000229	 0.001039	 0.0	 29690.0	 29690.0	 29690.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 894	 0.00013	 0.00086	 0.0	 629.0	 36317.0	 36317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 7627	 0.00013	 0.00087	 0.0	 400.0	 35909.0	 35909.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 5731	 0.001539	 0.012651	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1964	 694	 0.00806	 0.047091	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8437	 1178	 0.04943	 0.099331	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	180	 329	 0.050488	 0.104149	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6628	 7468	 0.003702	 0.008934	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 7468	 0.074446	 0.138033	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3748	 8418	 0.008479	 0.021653	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3748	 8418	 0.005314	 0.019479	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8474	 1686	 0.00104	 0.01121	 0.0	 1448.0	 2806.0	 2806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1473	 8618	 0.01118	 0.07193	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5830	 3122	 0.002777	 0.008174	 0.0	 3659.0	 3659.0	 3659.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7208	 6827	 0.006058	 0.02362	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2398	 7314	 0.00192	 0.01477	 0.0	 1086.0	 2963.0	 2963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7848	 6827	 0.025331	 0.098711	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 3917	 0.05886	 0.113157	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	504	 3917	 0.046851	 0.110231	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	801	 4784	 0.02895	 0.10819	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1063	 8308	 0.079438	 0.11481	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1063	 8308	 0.077967	 0.117314	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8308	 6843	 0.032669	 0.091388	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	876	 2015	 0.008421	 0.02657	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2218	 876	 0.082727	 0.14876	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4392	 5000	 0.00637	 0.029669	 0.0	 514.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4131	 1063	 0.020223	 0.033198	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4131	 1063	 0.017843	 0.033876	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6673	 2802	 0.022058	 0.05405	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6673	 8865	 0.019826	 0.073909	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9193	 1495	 0.063107	 0.131711	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5127	 1714	 0.012099	 0.029041	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5127	 1714	 0.006273	 0.019033	 0.0	 1577.0	 1577.0	 1577.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5127	 7687	 0.007603	 0.021273	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5127	 7687	 0.011041	 0.027339	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5312	 3725	 0.011636	 0.032562	 0.0	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5312	 1714	 0.007091	 0.019058	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3725	 7687	 0.006653	 0.020967	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2349	 5000	 0.00212	 0.01695	 0.0	 514.0	 1850.0	 1850.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2349	 5000	 0.002349	 0.0155	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1714	 8357	 0.053901	 0.092744	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1358	 5629	 0.003273	 0.010033	 0.0	 2994.0	 2994.0	 2994.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1358	 2505	 0.005066	 0.013769	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5629	 2505	 0.007826	 0.028587	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2505	 5195	 0.032769	 0.058711	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8051	 7970	 0.053702	 0.134017	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5684	 2585	 0.00147	 0.01305	 0.0	 1218.0	 3360.0	 3360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4602	 5684	 0.00019	 0.00195	 0.0	 1415.0	 22518.0	 22518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5985	 5684	 0.00019	 0.00191	 0.0	 1448.0	 22985.0	 22985.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4815	 3016	 0.006413	 0.019917	 0.0	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4131	 3016	 0.011562	 0.044182	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6034	 4815	 0.002512	 0.008421	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	493	 3738	 0.041702	 0.098711	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	504	 493	 0.034347	 0.061636	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 5238	 0.004289	 0.01243	 0.0	 2403.0	 2403.0	 2403.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5995	 5238	 0.000686	 0.001471	 0.0	 19462.0	 19462.0	 19462.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 5775	 0.006612	 0.01886	 0.0	 1581.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7783	 5775	 0.008388	 0.023339	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 5995	 0.004372	 0.012174	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4803	 7783	 0.013413	 0.047793	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 1372	 0.08438	 0.183769	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2802	 4015	 0.006372	 0.01681	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7938	 5195	 0.028579	 0.084149	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7938	 4240	 0.007008	 0.022388	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8051	 8566	 0.003	 0.005058	 0.0	 5372.0	 5372.0	 5372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	274	 8566	 0.002669	 0.005727	 0.0	 5000.0	 5000.0	 5000.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8566	 2295	 0.003661	 0.008818	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8566	 4131	 0.029843	 0.069744	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	274	 3470	 0.006438	 0.01824	 0.0	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	274	 3470	 0.006322	 0.018636	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8358	 8474	 0.00068	 0.00797	 0.0	 1218.0	 3949.0	 3949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3470	 8665	 0.032364	 0.088289	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3470	 4131	 0.027066	 0.084496	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3470	 4131	 0.026554	 0.086256	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4131	 2295	 0.029901	 0.071322	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	591	 504	 0.011901	 0.023818	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7705	 504	 0.012132	 0.023322	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4899	 7521	 0.0098	 0.062349	 0.0	 400.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	591	 6898	 0.004182	 0.012678	 0.0	 2367.0	 2367.0	 2367.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7705	 6898	 0.003636	 0.014636	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8665	 4814	 0.01919	 0.045041	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5727	 5208	 0.009793	 0.037174	 0.0	 822.0	 822.0	 822.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5208	 1427	 0.004281	 0.010339	 0.0	 2823.0	 2823.0	 2823.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5208	 1427	 0.005521	 0.021471	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	895	 254	 0.0011	 0.01325	 0.0	 1349.0	 2376.0	 2376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 8437	 0.018421	 0.051372	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1087	 1003	 0.011521	 0.042529	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2568	 3399	 0.025182	 0.071554	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8969	 3232	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1408	 4220	 0.014603	 0.03386	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4383	 2568	 0.022066	 0.054521	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1960	 4383	 0.041471	 0.090793	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4131	 6034	 0.008843	 0.031901	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3750	 5000	 0.00038	 0.003091	 0.0	 533.0	 10143.0	 10143.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3750	 5000	 0.0005	 0.002901	 0.0	 514.0	 10731.0	 10731.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7687	 8357	 0.032132	 0.318198	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7687	 2195	 0.058554	 0.146124	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5678	 7687	 0.023917	 0.073289	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7687	 4220	 0.040818	 0.089273	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2398	 2253	 2e-05	 0.00025	 0.0	 1185.0	 175910.0	 175910.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2398	 2253	 2e-05	 0.00026	 0.0	 1086.0	 169185.0	 169185.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2253	 2737	 0.00082	 0.00822	 0.0	 1086.0	 5341.0	 5341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2201	 1018	 0.014339	 0.031777	 0.0	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4784	 6358	 0.011364	 0.034364	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6358	 2988	 0.000347	 0.001066	 0.0	 28177.0	 28177.0	 28177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4240	 8357	 0.012752	 0.036041	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5190	 8357	 0.000669	 0.001281	 0.0	 21858.0	 21858.0	 21858.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5190	 8357	 0.000661	 0.001314	 0.0	 21475.0	 21475.0	 21475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8865	 4015	 0.005289	 0.014942	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1960	 8261	 0.004256	 0.007364	 0.0	 3714.0	 3714.0	 3714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	180	 8261	 0.003992	 0.009107	 0.0	 3177.0	 3177.0	 3177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6610	 3637	 0.041488	 0.08662	 0.0	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3637	 9193	 0.00486	 0.010132	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3637	 430	 0.00495	 0.009934	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	430	 9193	 0.00505	 0.009719	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1003	 8437	 0.00776	 0.027521	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2149	 2473	 0.00262	 0.007628	 0.0	 3917.0	 3917.0	 3917.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5678	 4220	 0.001793	 0.005471	 0.0	 5487.0	 5487.0	 5487.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9124	 3713	 0.000537	 0.015661	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4784	 2988	 0.01124	 0.036826	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8556	 1920	 0.00156	 0.01791	 0.0	 1152.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1920	 6907	 0.00155	 0.01686	 0.0	 1283.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1920	 6907	 0.00152	 0.01719	 0.0	 1218.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8263	 1920	 0.00068	 0.00644	 0.0	 1415.0	 4878.0	 4878.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8263	 1920	 0.00069	 0.0063	 0.0	 1448.0	 4985.0	 4985.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1920	 5824	 0.00112	 0.01064	 0.0	 1711.0	 2953.0	 2953.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3447	 4966	 0.00151	 0.011539	 0.0	 476.0	 2715.0	 2715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8145	 3447	 0.00788	 0.05236	 0.0	 476.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1542	 6907	 0.00128	 0.0126	 0.0	 1251.0	 2495.0	 2495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	816	 1542	 0.00037	 0.00409	 0.0	 1053.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	816	 1542	 0.00036	 0.00417	 0.0	 1152.0	 7547.0	 7547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1542	 5824	 0.00122	 0.0112	 0.0	 1020.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8145	 8325	 0.006591	 0.04075	 0.0	 419.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2887	 4966	 0.007961	 0.05756	 0.0	 419.0	 544.0	 544.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5092	 2646	 0.00059	 0.0085	 0.0	 1053.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2646	 5503	 0.00084	 0.0118	 0.0	 954.0	 2671.0	 2671.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2646	 6446	 0.00178	 0.01804	 0.0	 790.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4961	 2492	 0.00937	 0.073969	 0.0	 419.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4961	 3197	 0.011081	 0.06593	 0.0	 400.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4961	 2846	 0.009669	 0.04251	 0.0	 381.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6930	 9030	 0.00073	 0.00713	 0.0	 790.0	 4408.0	 4408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5262	 5503	 0.00034	 0.00345	 0.0	 1053.0	 9112.0	 9112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 7063	 0.00012	 0.00128	 0.0	 987.0	 24570.0	 24570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 255	 0.00012	 0.00123	 0.0	 1020.0	 25560.0	 25560.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1723	 2051	 9e-05	 0.00112	 0.0	 921.0	 28113.0	 28113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1337	 846	 0.00062	 0.00866	 0.0	 1448.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 1337	 0.00157	 0.01614	 0.0	 1448.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 1337	 0.0014	 0.01829	 0.0	 1415.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	287	 2807	 0.00078	 0.00805	 0.0	 1349.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2807	 4111	 0.00094	 0.01427	 0.0	 1481.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7758	 5503	 0.00024	 0.00283	 0.0	 1349.0	 11122.0	 11122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5503	 846	 0.00099	 0.00865	 0.0	 1251.0	 3629.0	 3629.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 5503	 0.0011	 0.01426	 0.0	 1316.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2492	 689	 0.006919	 0.050521	 0.0	 419.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4055	 5107	 0.0006	 0.00646	 0.0	 1349.0	 4869.0	 4869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4055	 5819	 0.00127	 0.0128	 0.0	 823.0	 2456.0	 2456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4055	 9107	 0.00052	 0.00496	 0.0	 1349.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4055	 1118	 0.00064	 0.00886	 0.0	 1448.0	 3556.0	 3556.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4055	 1118	 0.00072	 0.00868	 0.0	 1547.0	 3627.0	 3627.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	287	 8245	 0.00232	 0.02522	 0.0	 823.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 287	 0.0003	 0.00304	 0.0	 1448.0	 10341.0	 10341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 287	 0.00032	 0.00306	 0.0	 1316.0	 10267.0	 10267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7448	 287	 0.00028	 0.00307	 0.0	 1448.0	 10247.0	 10247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9030	 7562	 0.00092	 0.00969	 0.0	 921.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9030	 5819	 0.00181	 0.01696	 0.0	 1020.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9030	 6446	 0.00132	 0.01148	 0.0	 1283.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7562	 4111	 0.00108	 0.01087	 0.0	 1349.0	 2892.0	 2892.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5107	 8245	 0.00209	 0.01924	 0.0	 823.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9107	 5107	 0.00036	 0.00457	 0.0	 1053.0	 6891.0	 6891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5107	 1723	 0.0017	 0.01986	 0.0	 757.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	846	 2294	 0.00059	 0.00982	 0.0	 954.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8760	 2846	 0.00494	 0.03182	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8760	 2846	 0.004841	 0.03245	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4111	 6446	 0.00036	 0.00391	 0.0	 1613.0	 8045.0	 8045.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1118	 1723	 0.00071	 0.00983	 0.0	 921.0	 3206.0	 3206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1118	 1723	 0.00081	 0.00963	 0.0	 1020.0	 3269.0	 3269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5389	 794	 0.006271	 0.03645	 0.0	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7724	 4924	 0.186281	 0.374281	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8041	 4924	 0.089612	 0.230339	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7870	 4190	 0.00393	 0.04552	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3940	 6091	 0.004169	 0.02651	 0.0	 438.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3940	 6091	 0.003831	 0.02438	 0.0	 457.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3940	 5389	 0.00789	 0.04725	 0.0	 591.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3940	 5389	 0.008039	 0.046219	 0.0	 381.0	 674.0	 674.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	956	 8067	 0.040174	 0.084397	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3518	 607	 0.00166	 0.01276	 0.0	 1429.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7678	 6091	 0.00094	 0.00599	 0.0	 381.0	 5210.0	 5210.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7678	 6091	 0.00107	 0.00587	 0.0	 400.0	 5294.0	 5294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1075	 4063	 0.011901	 0.028364	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4063	 8067	 0.059091	 0.102636	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8041	 4063	 0.090471	 0.19919	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	599	 1683	 0.00755	 0.050919	 0.0	 438.0	 614.0	 614.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	599	 1683	 0.0077	 0.04988	 0.0	 514.0	 626.0	 626.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4242	 7724	 0.238893	 0.453901	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	446	 4242	 0.062719	 0.104479	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5389	 1683	 0.000979	 0.074909	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5389	 1683	 0.000961	 0.076349	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5052	 1683	 0.002159	 0.079031	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5052	 1683	 0.001961	 0.09125	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	446	 7724	 0.066636	 0.183934	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4458	 3464	 0.00028	 0.00282	 0.0	 1593.0	 11147.0	 11147.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4458	 5920	 0.00018	 0.00233	 0.0	 1905.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	813	 5466	 4e-05	 0.0004	 0.0	 1212.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	813	 5757	 0.0017	 0.01741	 0.0	 1316.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	813	 5920	 0.00097	 0.0123	 0.0	 1940.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	813	 2028	 0.00057	 0.00725	 0.0	 1871.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4959	 5466	 0.00177	 0.01811	 0.0	 1247.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4959	 6929	 0.00049	 0.00505	 0.0	 1247.0	 6226.0	 6226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4959	 6588	 0.00199	 0.02534	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4959	 3464	 0.00024	 0.00242	 0.0	 1593.0	 12989.0	 12989.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	530	 4654	 0.01379	 0.0443	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	530	 6324	 0.00615	 0.04848	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	530	 8648	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	530	 5734	 0.0084	 0.06621	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8	 3212	 7e-05	 0.00068	 0.0	 307.0	 46208.0	 46208.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8	 6237	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8	 8472	 0.003	 0.03068	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8	 423	 0.01129	 0.05381	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3212	 1664	 0.02312	 0.11021	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3212	 8472	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1664	 581	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1664	 581	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1664	 2370	 0.00603	 0.02877	 0.0	 280.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9034	 6237	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9034	 151	 0.01447	 0.04647	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9034	 4654	 0.00858	 0.06762	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9034	 7363	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6237	 151	 0.0037	 0.02918	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6237	 8105	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6237	 8770	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	151	 8472	 0.00935	 0.03001	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	151	 8472	 0.00553	 0.02634	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	151	 4090	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	151	 2370	 0.00689	 0.05429	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7326	 2171	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7326	 6324	 0.00476	 0.0375	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2171	 6266	 0.0157	 0.07482	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3305	 7733	 0.02731	 0.08769	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3305	 6388	 0.03423	 0.10993	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4654	 6536	 0.00112	 0.01141	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4654	 4090	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4654	 8218	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2408	 6388	 0.00922	 0.04395	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2408	 5734	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6266	 8648	 0.01548	 0.04972	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6266	 8218	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	234	 8105	 0.00851	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6536	 7363	 0.0099	 0.06074	 0.0	 280.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6388	 1154	 0.01001	 0.07892	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6388	 5734	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8472	 1154	 0.00392	 0.03091	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	423	 2370	 0.00603	 0.02877	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6370	 5757	 0.00043	 0.00443	 0.0	 1351.0	 7097.0	 7097.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 1941	 6e-05	 0.0008	 0.0	 39374.0	 39374.0	 39374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 836	 0.00029	 0.00366	 0.0	 1836.0	 8604.0	 8604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 644	 0.00051	 0.00643	 0.0	 2044.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 6300	 0.00033	 0.00424	 0.0	 7428.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 3628	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 8793	 0.00013	 0.00145	 0.0	 1247.0	 21698.0	 21698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 836	 0.00018	 0.00233	 0.0	 1905.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 8089	 0.00034	 0.00432	 0.0	 1871.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 4455	 0.00208	 0.02643	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 7408	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 2028	 0.00057	 0.00725	 0.0	 1905.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7962	 2264	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7962	 2264	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8793	 836	 8e-05	 0.00089	 0.0	 935.0	 35349.0	 35349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8793	 8390	 6e-05	 0.00067	 0.0	 1039.0	 46958.0	 46958.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6269	 5427	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6269	 5427	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6269	 3045	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6269	 8988	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6270	 3386	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6270	 3386	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6270	 4212	 0.00159	 0.01612	 0.0	 1951.0	 1951.0	 1951.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6270	 4212	 0.00159	 0.01612	 0.0	 1951.0	 1951.0	 1951.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6270	 2750	 0.00121	 0.01227	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6270	 2750	 0.00121	 0.01227	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7084	 852	 0.00132	 0.0063	 0.0	 4908.0	 4908.0	 4908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4983	 2001	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4983	 2001	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4983	 1983	 0.00025	 0.00264	 0.0	 11912.0	 11912.0	 11912.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4983	 1983	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4983	 852	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4983	 4061	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5427	 2266	 0.00145	 0.01145	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5427	 8928	 0.00141	 0.01116	 0.0	 2809.0	 2809.0	 2809.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6198	 7802	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6198	 7802	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2266	 8928	 0.00066	 0.00518	 0.0	 6050.0	 6050.0	 6050.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	120	 5840	 0.00049	 0.00496	 0.0	 267.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	120	 2373	 0.00028	 0.00296	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	120	 6678	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2621	 3386	 0.00654	 0.03119	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2621	 3403	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2621	 3403	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5840	 872	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5840	 872	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3045	 3402	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3045	 3402	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3045	 8988	 0.00052	 0.00321	 0.0	 267.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3402	 8928	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3402	 8928	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3402	 6731	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3402	 6731	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2375	 8122	 0.00026	 0.00267	 0.0	 11775.0	 11775.0	 11775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2375	 8563	 0.00021	 0.00224	 0.0	 14040.0	 14040.0	 14040.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3403	 6545	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3403	 6545	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2373	 872	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2373	 872	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	872	 4769	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	872	 4769	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6277	 2264	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6277	 2264	 0.00025	 0.00254	 0.0	 12377.0	 12377.0	 12377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6277	 1995	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6277	 1995	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6126	 7288	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9129	 7288	 0.00042	 0.00449	 0.0	 307.0	 7005.0	 7005.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9129	 8563	 0.00025	 0.00248	 0.0	 12673.0	 12673.0	 12673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5282	 7281	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5282	 7281	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5282	 7802	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5282	 7802	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5122	 5345	 0.00034	 0.00369	 0.0	 307.0	 8525.0	 8525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8122	 8563	 0.00053	 0.00569	 0.0	 5528.0	 5528.0	 5528.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8122	 4061	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7281	 2298	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7281	 2298	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4212	 7277	 0.00073	 0.00785	 0.0	 293.0	 4007.0	 4007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4212	 2750	 0.00117	 0.00926	 0.0	 3385.0	 3385.0	 3385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7277	 5200	 0.00037	 0.00401	 0.0	 293.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1941	 8390	 0.00012	 0.00134	 0.0	 1039.0	 23479.0	 23479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8089	 1827	 0.00023	 0.00298	 0.0	 2009.0	 10569.0	 10569.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 1420	 0.00087	 0.01433	 0.0	 1316.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 1420	 0.00088	 0.01455	 0.0	 901.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 8680	 0.00133	 0.01364	 0.0	 1351.0	 2305.0	 2305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 4917	 0.00064	 0.00644	 0.0	 1524.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 7408	 0.00025	 0.00324	 0.0	 9721.0	 9721.0	 9721.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 8714	 0.00276	 0.02823	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 1738	 0.00266	 0.02691	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 366	 0.00196	 0.01981	 0.0	 1386.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 4305	 0.0023	 0.03797	 0.0	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 1827	 0.00027	 0.00344	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 644	 0.00032	 0.00526	 0.0	 1074.0	 5995.0	 5995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 4917	 0.001	 0.0101	 0.0	 1559.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 4888	 0.00017	 0.00279	 0.0	 1351.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8680	 4455	 0.00097	 0.0123	 0.0	 1905.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8680	 4920	 0.00228	 0.02898	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8680	 1152	 0.00269	 0.03425	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8680	 7378	 0.00096	 0.00982	 0.0	 1247.0	 3202.0	 3202.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1827	 7408	 0.00105	 0.01739	 0.0	 1351.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1827	 6300	 0.00028	 0.00351	 0.0	 8971.0	 8971.0	 8971.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	644	 4888	 0.00017	 0.00279	 0.0	 866.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3591	 1291	 0.00278	 0.01325	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3591	 2287	 0.04068	 0.19392	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1291	 6674	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1291	 2618	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1291	 6123	 0.02017	 0.09615	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1291	 6903	 0.01254	 0.05979	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6386	 8366	 0.0046	 0.03624	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6386	 2007	 0.01993	 0.064	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	467	 1223	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	467	 1659	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	467	 2287	 0.04605	 0.14789	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1223	 4078	 0.00287	 0.00922	 0.0	 3272.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3135	 4066	 0.00308	 0.0315	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3135	 2336	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2693	 1799	 0.0033	 0.02605	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2693	 4777	 0.00239	 0.02444	 0.0	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2693	 8116	 0.0003	 0.00312	 0.0	 333.0	 10078.0	 10078.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2693	 4303	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	897	 4292	 0.00043	 0.00434	 0.0	 7243.0	 7243.0	 7243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	897	 371	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1799	 8078	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1799	 8078	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1799	 2336	 0.00119	 0.00941	 0.0	 307.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6674	 8366	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9188	 9099	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9188	 777	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1312	 8366	 0.01471	 0.07013	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	258	 5129	 0.00325	 0.03326	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	258	 5230	 0.0006	 0.00607	 0.0	 307.0	 5179.0	 5179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	258	 4777	 0.00146	 0.01493	 0.0	 2106.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	258	 5785	 0.00061	 0.0062	 0.0	 5071.0	 5071.0	 5071.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	258	 374	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6111	 5291	 0.00921	 0.0305	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1659	 8366	 0.01233	 0.0396	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 3783	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 3783	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 1244	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 2818	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 2818	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 777	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8597	 777	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7888	 4007	 0.00046	 0.00497	 0.0	 293.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4066	 5129	 0.00024	 0.00188	 0.0	 16667.0	 16667.0	 16667.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5128	 2618	 0.01288	 0.06141	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5128	 2287	 0.02105	 0.10035	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4221	 8116	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4221	 4303	 0.008	 0.06307	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1169	 319	 0.00046	 0.00497	 0.0	 6329.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1169	 7263	 0.00034	 0.0036	 0.0	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4630	 4303	 0.01068	 0.0509	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4630	 3140	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3143	 374	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3143	 1230	 0.00054	 0.00259	 0.0	 11940.0	 11940.0	 11940.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	319	 4086	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	319	 4086	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	319	 7263	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	319	 3168	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9103	 43	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9103	 3783	 0.01353	 0.10669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6646	 3783	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6646	 3783	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4007	 7263	 0.00034	 0.0036	 0.0	 293.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5230	 5113	 0.00035	 0.00353	 0.0	 280.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5230	 5113	 0.00035	 0.00353	 0.0	 307.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9099	 777	 0.00131	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4455	 7408	 1.5e-05	 0.000199	 0.0	 1905.0	 158282.0	 158282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	43	 3783	 0.00637	 0.05021	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3783	 5291	 0.0105	 0.03466	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4303	 3140	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4303	 371	 0.00112	 0.01202	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3939	 2818	 0.00028	 0.0009	 0.0	 33513.0	 33513.0	 33513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4078	 8518	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4917	 8714	 0.00233	 0.02385	 0.0	 1319.0	 1319.0	 1319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2818	 5899	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2818	 5899	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7408	 4305	 0.00219	 0.03613	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 8714	 0.00032	 0.00326	 0.0	 1212.0	 9644.0	 9644.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 1881	 0.00215	 0.022	 0.0	 1247.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 7429	 0.00173	 0.01767	 0.0	 1247.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5434	 8654	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5434	 4173	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5434	 4420	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4927	 543	 0.00147	 0.01161	 0.0	 2700.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4927	 7032	 0.00511	 0.04032	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9052	 8440	 0.00103	 0.00816	 0.0	 3841.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9052	 1134	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9052	 1444	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8440	 1444	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4628	 5134	 0.01132	 0.05397	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4628	 6175	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4628	 2741	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4628	 8654	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4628	 8654	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7558	 7964	 0.00086	 0.0053	 0.0	 267.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7558	 7964	 0.00086	 0.0053	 0.0	 267.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7558	 7032	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7558	 3345	 0.00505	 0.02408	 0.0	 267.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	543	 3989	 0.00402	 0.03169	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	543	 3755	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	543	 3755	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	543	 7032	 0.00643	 0.05068	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	543	 6123	 0.04025	 0.12927	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3989	 7032	 0.00302	 0.02385	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	109	 2746	 0.01417	 0.06755	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	109	 4043	 0.01503	 0.04827	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	109	 5134	 0.02556	 0.12185	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5899	 3755	 0.02618	 0.08407	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2746	 5134	 0.01105	 0.05268	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4043	 6640	 0.00788	 0.06213	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4043	 6175	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4043	 1134	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4573	 5134	 0.02098	 0.10003	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4573	 2281	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5134	 2741	 0.01136	 0.05414	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5134	 2281	 0.02597	 0.12379	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6640	 6123	 0.02004	 0.06436	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8714	 5846	 0.00229	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6175	 1134	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6175	 1134	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8654	 4420	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4173	 2281	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1881	 2775	 0.00128	 0.01308	 0.0	 1351.0	 2404.0	 2404.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3459	 1558	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3459	 9182	 0.01992	 0.15706	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3459	 2281	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3459	 7188	 0.01313	 0.10355	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3459	 1975	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1558	 3336	 0.01008	 0.03236	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1558	 2833	 0.01493	 0.11768	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3336	 6890	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3336	 6890	 0.04301	 0.13813	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4633	 6941	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4633	 2281	 0.02883	 0.09257	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4633	 7188	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4633	 6850	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6941	 1772	 0.01712	 0.05496	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2087	 9182	 0.02573	 0.08263	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2087	 1772	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9182	 3590	 0.01871	 0.11474	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9182	 2533	 0.05489	 0.17628	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9182	 7188	 0.01186	 0.09351	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9182	 3979	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9182	 3979	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3590	 185	 0.00811	 0.02603	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3590	 7337	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3590	 7337	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2533	 185	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9061	 2833	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9061	 185	 0.01214	 0.09571	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2833	 3501	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2833	 2104	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5846	 2775	 0.00242	 0.03076	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5293	 7429	 0.00083	 0.00845	 0.0	 1039.0	 3721.0	 3721.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5293	 4567	 0.0056	 0.05722	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5293	 5934	 0.0036	 0.03646	 0.0	 797.0	 863.0	 863.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5293	 7658	 0.001	 0.0101	 0.0	 1282.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2793	 5033	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2793	 7926	 0.01683	 0.05406	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6728	 5826	 0.03322	 0.10667	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6728	 5040	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1975	 5817	 0.01546	 0.07369	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9082	 6123	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9082	 4629	 0.02898	 0.13817	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8341	 4955	 0.01773	 0.08452	 0.0	 267.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8341	 4891	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8341	 1080	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8341	 7238	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8341	 7238	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5033	 4042	 0.02759	 0.08859	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4627	 8309	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5817	 9220	 0.02664	 0.12702	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8584	 9220	 0.02162	 0.06943	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8584	 4768	 0.03187	 0.10233	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5431	 7926	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7926	 4629	 0.03827	 0.18245	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7926	 2289	 0.01465	 0.06981	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7926	 1080	 0.00661	 0.05209	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7926	 1080	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4042	 4955	 0.0366	 0.11752	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 5932	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 5932	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 5932	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 4955	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 4955	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 9220	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5826	 9220	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6123	 4891	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6123	 4629	 0.03438	 0.16386	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6123	 6903	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7113	 4629	 0.0	 0.04891	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7113	 9220	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7113	 9220	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4629	 1080	 0.03824	 0.18228	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4768	 8309	 0.02207	 0.07087	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4768	 4999	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 4567	 0.00094	 0.00958	 0.0	 1282.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 2659	 0.0009	 0.01147	 0.0	 1905.0	 2746.0	 2746.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 8317	 2e-05	 0.00026	 0.0	 1282.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 8317	 2e-05	 0.00026	 0.0	 1143.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 2775	 0.00162	 0.01656	 0.0	 1247.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 2683	 0.00039	 0.00641	 0.0	 1039.0	 4919.0	 4919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 2683	 0.00027	 0.00444	 0.0	 901.0	 7102.0	 7102.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 926	 0.00288	 0.02946	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 926	 0.00192	 0.02444	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2659	 2455	 0.00094	 0.01197	 0.0	 1663.0	 2631.0	 2631.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2659	 294	 0.00106	 0.01087	 0.0	 1178.0	 2893.0	 2893.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1948	 5367	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1948	 5367	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	787	 487	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	787	 487	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	787	 2711	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	787	 2711	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3002	 487	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3002	 487	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3002	 2711	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3002	 2711	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4193	 7654	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4193	 7654	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7794	 5028	 0.01875	 0.06021	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7794	 2791	 0.02489	 0.07991	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9207	 2735	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9207	 1203	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9207	 1958	 0.00082	 0.00881	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9207	 334	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9207	 7060	 0.00043	 0.00465	 0.0	 6765.0	 6765.0	 6765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5056	 4980	 0.00045	 0.00203	 0.0	 15192.0	 15192.0	 15192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5056	 3226	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1845	 6073	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1845	 9031	 0.00033	 0.00148	 0.0	 20832.0	 20832.0	 20832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1845	 5118	 0.0002	 0.00216	 0.0	 14562.0	 14562.0	 14562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1845	 2999	 0.00037	 0.00372	 0.0	 8450.0	 8450.0	 8450.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1694	 5118	 0.00065	 0.00697	 0.0	 4513.0	 4513.0	 4513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1694	 5415	 0.00015	 0.0016	 0.0	 19656.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2353	 7654	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2353	 7654	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3652	 9031	 0.0006	 0.00268	 0.0	 11502.0	 11502.0	 11502.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3652	 8106	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3652	 2999	 0.00117	 0.00926	 0.0	 3385.0	 3385.0	 3385.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2711	 7983	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2711	 7983	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4319	 3058	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4319	 3058	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7689	 2735	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7689	 2735	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7689	 334	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8106	 2999	 0.00231	 0.0182	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4980	 7654	 0.00233	 0.01836	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4980	 9085	 0.0043	 0.03389	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5118	 2999	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5118	 2999	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5118	 7677	 0.0005	 0.00537	 0.0	 5857.0	 5857.0	 5857.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3156	 1958	 0.006	 0.0286	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3156	 409	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3156	 3253	 0.00022	 0.0024	 0.0	 267.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6170	 5028	 0.01419	 0.04556	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6170	 2808	 0.01712	 0.08161	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8203	 3058	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8203	 3058	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3226	 7654	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3226	 9085	 0.00716	 0.05648	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7814	 5367	 0.00915	 0.07217	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7814	 2999	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5028	 2791	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5367	 2999	 0.01796	 0.05768	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5367	 9224	 0.00013	 0.00136	 0.0	 23121.0	 23121.0	 23121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9071	 3058	 0.00179	 0.01412	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9071	 5073	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1958	 9085	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1958	 9085	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8576	 2514	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8576	 4429	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6143	 4609	 0.02866	 0.09203	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6143	 2666	 0.06565	 0.21081	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6143	 1097	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3501	 2104	 0.03243	 0.10414	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2104	 6890	 0.00784	 0.06182	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2104	 5073	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4609	 2215	 0.01323	 0.04249	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7754	 409	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7754	 409	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7754	 7447	 0.02303	 0.07395	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7754	 2514	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	409	 7060	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2215	 7447	 0.0322	 0.10342	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6890	 4429	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4999	 5615	 0.05906	 0.18966	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4999	 6525	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2666	 5040	 0.02488	 0.19613	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2666	 6525	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7227	 926	 0.00094	 0.00956	 0.0	 1316.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7227	 7728	 0.00025	 0.00258	 0.0	 1351.0	 12187.0	 12187.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	926	 7728	 0.00082	 0.00843	 0.0	 1247.0	 3730.0	 3730.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	926	 7498	 0.00156	 0.01988	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7728	 2455	 0.00146	 0.01855	 0.0	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4308	 4972	 0.02449	 0.07865	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4308	 5411	 0.01055	 0.08316	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4106	 8824	 0.02753	 0.08841	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4106	 1442	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4524	 325	 0.01566	 0.07466	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2808	 2791	 0.00519	 0.04095	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2808	 4266	 0.02286	 0.0734	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2808	 1982	 0.02226	 0.08078	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5613	 325	 0.01817	 0.08662	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5613	 1800	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8008	 8824	 0.02697	 0.0866	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8008	 1213	 0.00929	 0.02983	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8008	 4972	 0.03508	 0.11264	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8008	 6945	 0.01405	 0.11077	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8824	 6979	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3096	 1474	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3096	 1348	 0.03778	 0.12132	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3096	 1440	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	910	 1042	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	910	 1042	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1213	 1442	 0.01774	 0.05695	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1213	 5411	 0.00292	 0.02306	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1442	 1691	 0.004	 0.01284	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1442	 1529	 0.00985	 0.03164	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1442	 5411	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1442	 5411	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1691	 3694	 0.02179	 0.07184	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1474	 1440	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1474	 6920	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1474	 6920	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1474	 41	 0.04645	 0.14916	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2791	 755	 0.00402	 0.04114	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2791	 5536	 0.00279	 0.02851	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2791	 2182	 0.02688	 0.12815	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1097	 4266	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1097	 1529	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4755	 1348	 0.02466	 0.07919	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4755	 8254	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5520	 1800	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5520	 1800	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5222	 4972	 0.02567	 0.08245	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5222	 6821	 0.02944	 0.09456	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	755	 5536	 0.0025	 0.02552	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1042	 1348	 0.00584	 0.05974	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1042	 2182	 0.00956	 0.09776	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1042	 5204	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	325	 2182	 0.01044	 0.04977	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	325	 1800	 0.00495	 0.03907	 0.0	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1348	 2182	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4266	 8254	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2182	 1800	 0.01603	 0.07644	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2182	 3694	 0.03924	 0.12602	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2182	 1982	 0.01798	 0.06704	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7498	 8248	 0.0	 -0.0207	 0.0	 831.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6181	 2436	 0.00149	 0.01526	 0.0	 1282.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6181	 2436	 0.00099	 0.01264	 0.0	 1905.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6181	 1925	 0.00168	 0.01713	 0.0	 1247.0	 1836.0	 1836.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6181	 3292	 0.00131	 0.01663	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2436	 1925	 0.00131	 0.01663	 0.0	 1524.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2436	 8248	 0.00222	 0.02826	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1336	 8135	 0.01284	 0.04122	 0.0	 732.0	 732.0	 732.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1336	 5904	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8063	 7179	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8063	 1292	 0.0061	 0.02909	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8063	 605	 0.00537	 0.04236	 0.0	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8911	 1589	 0.01255	 0.04032	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8911	 6821	 0.01092	 0.03508	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8911	 5105	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8911	 8053	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8365	 8177	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8365	 8177	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8365	 8177	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8365	 1589	 0.00602	 0.01935	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8365	 6821	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8365	 6821	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8177	 8682	 0.02978	 0.09564	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8177	 8682	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8177	 8682	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8135	 5851	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8135	 2623	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8135	 8150	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7213	 1589	 0.00298	 0.00958	 0.0	 3149.0	 3149.0	 3149.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8682	 41	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6950	 1292	 0.00983	 0.04686	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6950	 1292	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1589	 6821	 0.00462	 0.01483	 0.0	 2034.0	 2034.0	 2034.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1589	 1208	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1589	 1208	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7179	 5851	 0.01239	 0.03978	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7179	 5851	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7179	 5851	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7179	 605	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7179	 8150	 0.0038	 0.02997	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7179	 347	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5851	 1292	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5851	 7769	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6821	 5904	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6821	 5904	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5904	 2623	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7158	 7985	 0.00133	 0.01349	 0.0	 1143.0	 2331.0	 2331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7158	 6518	 0.00047	 0.00772	 0.0	 1143.0	 4085.0	 4085.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7158	 4097	 0.00698	 0.07071	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 6518	 0.00048	 0.00615	 0.0	 1940.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 5921	 0.00048	 0.00615	 0.0	 1871.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 7026	 0.0014	 0.01429	 0.0	 1109.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 2874	 0.00156	 0.01982	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3317	 6587	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3317	 6507	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3317	 3982	 0.00957	 0.03074	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3317	 5090	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6782	 6507	 0.0198	 0.15612	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6782	 4278	 0.07263	 0.23323	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6782	 3612	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6782	 3612	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7173	 1088	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7173	 1088	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7173	 2243	 0.00203	 0.0097	 0.0	 3188.0	 3188.0	 3188.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1088	 4514	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1088	 6966	 0.01149	 0.05478	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	774	 1640	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	774	 1640	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1812	 1938	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1812	 1938	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1812	 1640	 0.02421	 0.07774	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1812	 7370	 0.02083	 0.0669	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 9151	 0.02034	 0.09696	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 302	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 6623	 0.02949	 0.14059	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 2810	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 2810	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 7567	 0.01763	 0.08403	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1938	 5602	 0.00814	 0.03878	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7350	 7379	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7350	 7379	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2136	 8226	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2136	 6623	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2136	 8202	 0.01436	 0.0461	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2136	 5375	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8226	 7614	 0.02646	 0.08498	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8226	 6623	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8226	 1640	 0.02984	 0.09582	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8226	 5722	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8226	 5602	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 4552	 0.00569	 0.02715	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 7623	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 7623	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 6623	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 6623	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 7481	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 7481	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 6473	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 8896	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4449	 8790	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7140	 6507	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7140	 3982	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7140	 3982	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7140	 7223	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7140	 7223	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7140	 5090	 0.01295	 0.06173	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4109	 6966	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4109	 6966	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4109	 1640	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4109	 1640	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4109	 8083	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4109	 8083	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2881	 8083	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2881	 8083	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9151	 4552	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9151	 4552	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9151	 8083	 0.01672	 0.0537	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9151	 8202	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9151	 7567	 0.00407	 0.01939	 0.0	 1595.0	 1595.0	 1595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4552	 6473	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4552	 2450	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4514	 8083	 0.00296	 0.02338	 0.0	 1341.0	 1341.0	 1341.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6966	 6618	 0.01366	 0.06513	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6966	 8083	 0.00093	 0.0095	 0.0	 3310.0	 3310.0	 3310.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6966	 1404	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6618	 2243	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3426	 6587	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3426	 2082	 0.0116	 0.03725	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3426	 6462	 0.02629	 0.08443	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6587	 2082	 0.00709	 0.02278	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	302	 7614	 0.01051	 0.0501	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7623	 7788	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7623	 5722	 0.00799	 0.02567	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7623	 2082	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7623	 6142	 0.00608	 0.01953	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7623	 534	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7623	 534	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1378	 2082	 0.15283	 0.86416	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1378	 1935	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1378	 6086	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7379	 2082	 0.00125	 0.00989	 0.0	 3169.0	 3169.0	 3169.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7379	 5294	 0.00153	 0.01208	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7379	 534	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7379	 534	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7379	 5090	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7379	 5090	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1640	 4452	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8083	 1349	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8083	 3230	 0.0006	 0.00471	 0.0	 6653.0	 6653.0	 6653.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5722	 6142	 0.01413	 0.04538	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5722	 5375	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2810	 5889	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2810	 5889	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2810	 5998	 0.00506	 0.03985	 0.0	 307.0	 787.0	 787.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2082	 6142	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6507	 896	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6507	 4278	 0.05067	 0.16272	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6462	 2490	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5294	 1935	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8202	 6473	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8202	 6473	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8202	 2499	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8202	 2499	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6142	 4198	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6142	 4198	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6518	 1929	 0.0017	 0.02161	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2243	 9069	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2243	 9069	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3982	 5090	 0.00695	 0.03313	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3982	 5090	 0.00746	 0.03555	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3982	 6086	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	134	 5921	 0.00084	 0.01064	 0.0	 1801.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	134	 2874	 0.00274	 0.03491	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1738	 4920	 0.00153	 0.01547	 0.0	 1282.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	366	 2151	 0.00328	 0.03317	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	366	 7658	 0.00137	 0.01387	 0.0	 1143.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2151	 4920	 0.00066	 0.00666	 0.0	 1005.0	 4720.0	 4720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
