%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v20.04     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         12 - July - 2020                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2151	 8679	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2151	 5243	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 4305	 0.00025	 0.00417	 0.0	 797.0	 7562.0	 7562.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 2325	 0.00037	 0.00465	 0.0	 1940.0	 6772.0	 6772.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 6050	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 4237	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4305	 7157	 0.0017	 0.02819	 0.0	 866.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4305	 2165	 0.0017	 0.02819	 0.0	 866.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 2065	 0.00049	 0.00496	 0.0	 6338.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 3269	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 2521	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 2137	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 2137	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 3564	 0.01197	 0.05705	 0.0	 293.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8434	 5321	 0.00052	 0.00561	 0.0	 5607.0	 5607.0	 5607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3872	 3269	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3872	 3269	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3872	 6044	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3872	 6044	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3872	 6044	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3872	 6044	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2065	 3269	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2065	 5708	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2065	 3564	 0.0101	 0.04816	 0.0	 307.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2768	 2137	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2768	 9102	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4255	 4626	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4255	 8695	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4255	 8766	 0.05517	 0.17718	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8817	 9	 0.01616	 0.05189	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8817	 3564	 0.03603	 0.11571	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8909	 2483	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8909	 3164	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9	 2287	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8995	 2483	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8995	 2483	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7645	 1235	 0.01431	 0.0682	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7645	 2324	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7645	 2324	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2325	 5478	 0.00346	 0.04406	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2483	 3164	 0.00332	 0.0262	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2483	 5603	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2483	 4530	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1892	 6403	 0.00079	 0.00253	 0.0	 11918.0	 11918.0	 11918.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1892	 7746	 0.00451	 0.02149	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1892	 7302	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1235	 7746	 0.02044	 0.06563	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1235	 824	 0.03316	 0.10649	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7746	 9102	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7746	 9102	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7746	 6289	 0.02373	 0.11312	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3269	 5422	 0.00251	 0.01977	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3269	 2324	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2137	 5604	 0.00607	 0.02893	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2137	 5321	 0.0003	 0.0032	 0.0	 9828.0	 9828.0	 9828.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5422	 2324	 0.00106	 0.00832	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4626	 4749	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6044	 8047	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6044	 8047	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6044	 3766	 0.00068	 0.00323	 0.0	 9570.0	 9570.0	 9570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6379	 3564	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6379	 3564	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6379	 4749	 0.00345	 0.0353	 0.0	 280.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6379	 4749	 0.00345	 0.0353	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6379	 6488	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6379	 6488	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8047	 2324	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5603	 4530	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2324	 6840	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2324	 70	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8695	 9096	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9102	 5604	 0.00763	 0.03636	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6840	 5321	 0.00022	 0.0024	 0.0	 280.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	70	 5321	 0.00022	 0.0024	 0.0	 280.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3220	 1152	 0.00282	 0.03584	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3220	 7928	 0.0	 -0.0228	 0.0	 1143.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5478	 7928	 0.0	 -0.0228	 0.0	 1039.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8305	 7928	 0.0	 -0.0228	 0.0	 866.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8305	 4519	 0.00219	 0.02793	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7928	 8227	 0.00198	 0.02025	 0.0	 1455.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7928	 6124	 0.00248	 0.02534	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4582	 434	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4582	 5756	 0.0532	 0.17086	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8491	 8039	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8491	 6325	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1626	 8733	 0.02624	 0.08425	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1626	 7134	 0.00951	 0.03056	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1626	 16	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9087	 8259	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9087	 623	 0.02736	 0.08787	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1113	 6467	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1113	 4071	 0.0131	 0.08035	 0.0	 267.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1113	 6700	 0.01847	 0.0593	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	824	 6400	 0.06942	 0.22293	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	824	 8543	 0.0183	 0.05876	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	824	 2405	 0.04065	 0.13054	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6400	 8039	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6400	 8259	 0.03665	 0.1177	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6400	 623	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6400	 3625	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6400	 3625	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8039	 8259	 0.01592	 0.12552	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8733	 5810	 0.04189	 0.13452	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8259	 3708	 0.02049	 0.06581	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7134	 203	 0.06227	 0.19997	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8543	 152	 0.03806	 0.12222	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8543	 2049	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5356	 434	 0.01671	 0.07967	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5356	 3379	 0.02712	 0.12928	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	434	 4358	 0.03361	 0.10794	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6467	 6325	 0.01204	 0.05737	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	16	 3708	 0.02522	 0.081	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	16	 5756	 0.00591	 0.01898	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	16	 4199	 0.04375	 0.14048	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4412	 7244	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4412	 6087	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7244	 6325	 0.01019	 0.03272	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4071	 2141	 0.0131	 0.08035	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4688	 7157	 0.0	 -0.03116	 0.0	 866.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4688	 9022	 0.00123	 0.02042	 0.0	 1005.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8945	 2165	 0.0	 -0.03116	 0.0	 866.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8945	 9022	 0.00123	 0.02042	 0.0	 901.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	323	 6740	 0.0	 -0.0228	 0.0	 901.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	323	 6050	 0.0	 -0.0228	 0.0	 1212.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1126	 4237	 0.0	 -0.023	 0.0	 935.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1126	 6781	 0.0	 -0.023	 0.0	 935.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6740	 715	 0.00262	 0.03338	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6781	 5432	 0.00266	 0.03382	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8679	 634	 0.0	 -0.0242	 0.0	 797.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5243	 634	 0.0	 -0.0242	 0.0	 797.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 715	 0.00287	 0.02938	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 6008	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 6008	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9022	 968	 0.00139	 0.02301	 0.0	 935.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9022	 5079	 0.00139	 0.02301	 0.0	 935.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9022	 3064	 0.00099	 0.01644	 0.0	 866.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9022	 7083	 0.00294	 0.03741	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 2141	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 6700	 0.0174	 0.05587	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 4358	 0.02509	 0.11958	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 6535	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 6535	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 2547	 0.04087	 0.13126	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6551	 7184	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2490	 7581	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2490	 668	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2141	 160	 0.02055	 0.06599	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2141	 6476	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2141	 6476	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2141	 3283	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3870	 6087	 0.03271	 0.10504	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3870	 3980	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3870	 7302	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3870	 6289	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3870	 1621	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4358	 160	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4358	 160	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4358	 160	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2952	 160	 0.01633	 0.05243	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	160	 6476	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	160	 6476	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6476	 1371	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6476	 1371	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8297	 7302	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8297	 6289	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6087	 2547	 0.00501	 0.01609	 0.0	 1875.0	 1875.0	 1875.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	820	 7581	 0.02015	 0.06473	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	820	 7184	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7581	 5287	 0.00935	 0.07374	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5845	 3283	 0.01042	 0.03345	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5845	 5287	 0.01478	 0.07046	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3980	 668	 0.04572	 0.14681	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5287	 7949	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5287	 7949	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5287	 7184	 0.00836	 0.0659	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4097	 1925	 0.0	 -0.0207	 0.0	 831.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1925	 1515	 0.00193	 0.01978	 0.0	 1178.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1925	 5934	 0.00224	 0.02269	 0.0	 1282.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7769	 8523	 0.01071	 0.08441	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2119	 2070	 0.02733	 0.09705	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2119	 1621	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8996	 8937	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8996	 2070	 0.02305	 0.08331	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4812	 1130	 0.03288	 0.10559	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4812	 50	 0.0077	 0.04725	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4812	 7749	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4812	 4611	 0.00648	 0.02079	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4278	 6578	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4278	 6868	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1130	 5788	 0.00816	 0.02622	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1130	 6578	 0.00959	 0.07563	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1130	 5838	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3439	 2640	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3439	 50	 0.01926	 0.11812	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1460	 863	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1460	 863	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1460	 8523	 0.04076	 0.1309	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1460	 50	 0.00814	 0.06417	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	863	 8937	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8937	 50	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8937	 50	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2640	 5788	 0.04943	 0.15874	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8523	 5244	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8523	 4611	 0.04155	 0.13343	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1515	 7083	 0.0	 -0.01731	 0.0	 866.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	50	 4459	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5244	 6931	 0.04279	 0.13741	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5765	 4611	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5615	 5040	 0.00108	 0.00847	 0.0	 3700.0	 3700.0	 3700.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5615	 2477	 0.05089	 0.16344	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5040	 3803	 0.05315	 0.17067	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5040	 6979	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6931	 3803	 0.03406	 0.10938	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6931	 9138	 0.00966	 0.04606	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6931	 7634	 0.03429	 0.11011	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2477	 5599	 0.01858	 0.05966	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2477	 6617	 0.00466	 0.03672	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2064	 57	 0.01485	 0.07078	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2064	 3091	 0.01509	 0.04845	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2064	 1433	 0.01824	 0.05858	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2064	 5105	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	57	 8075	 0.00432	 0.03405	 0.0	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	57	 6945	 0.01183	 0.0564	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3803	 8766	 0.03367	 0.10812	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3803	 6979	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5599	 1433	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5599	 6414	 0.02204	 0.10504	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8075	 6617	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8075	 1191	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3091	 5864	 0.00715	 0.02296	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6617	 6979	 0.01791	 0.14121	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9138	 6414	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6401	 2718	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6401	 7570	 0.0103	 0.03309	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8227	 6124	 0.00124	 0.01579	 0.0	 1871.0	 1995.0	 1995.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 3304	 0.00037	 0.00374	 0.0	 1247.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 3304	 0.00037	 0.00374	 0.0	 1247.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 3475	 0.00207	 0.03419	 0.0	 797.0	 923.0	 923.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6796	 2718	 0.00946	 0.04509	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6796	 3959	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2090	 7094	 0.02387	 0.07666	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2090	 5187	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2718	 3959	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2718	 7094	 0.05444	 0.17483	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6211	 8262	 0.0326	 0.10468	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6211	 3638	 0.02269	 0.07286	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7850	 2524	 0.01831	 0.08726	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7850	 4386	 0.04183	 0.13433	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5810	 5277	 0.00513	 0.04048	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5810	 524	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5810	 7355	 0.00541	 0.04268	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5810	 2485	 0.00396	 0.03122	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5810	 114	 0.02288	 0.10908	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5810	 5449	 0.02881	 0.13736	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8136	 2049	 0.03941	 0.12656	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8136	 3638	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8262	 3424	 0.03969	 0.12746	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2	 2447	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2	 4898	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2007	 4347	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2007	 1024	 0.00518	 0.01663	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2007	 2447	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2007	 4898	 0.00052	 0.00246	 0.0	 12563.0	 12563.0	 12563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2007	 8350	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2265	 152	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2265	 8518	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	152	 8384	 0.02398	 0.07702	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8384	 2049	 0.00822	 0.0264	 0.0	 1143.0	 1143.0	 1143.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7906	 623	 0.04954	 0.1591	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7906	 2405	 0.0237	 0.07612	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3785	 2524	 0.02117	 0.06798	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3785	 2405	 0.02809	 0.09022	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3785	 6553	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3424	 6553	 0.01278	 0.04104	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3424	 5187	 0.0036	 0.01157	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8133	 623	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8133	 7570	 0.03384	 0.10866	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	623	 7570	 0.04971	 0.15965	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	623	 4386	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7570	 5277	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7570	 7355	 0.00346	 0.0273	 0.0	 1148.0	 1148.0	 1148.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7570	 2485	 0.00522	 0.02489	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5277	 7355	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5277	 8326	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3638	 4347	 0.00766	 0.02459	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3638	 8350	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8326	 2485	 0.00237	 0.01131	 0.0	 2734.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3475	 6893	 0.00258	 0.04274	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	85	 1906	 0.00861	 0.04105	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	85	 847	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	85	 847	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	85	 4377	 0.01305	 0.06222	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2414	 3323	 0.01326	 0.06319	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2414	 3799	 0.03288	 0.15675	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2414	 7908	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2414	 9074	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9123	 5399	 0.02173	 0.06979	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9123	 7217	 0.01007	 0.07939	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9123	 5701	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9123	 5023	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5399	 847	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1906	 3323	 0.01261	 0.06011	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3800	 3799	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5597	 3217	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5597	 3217	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5597	 3799	 0.01441	 0.06868	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5597	 3799	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1573	 3217	 0.01407	 0.06706	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1573	 7995	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	847	 1846	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	847	 1846	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	847	 553	 0.00393	 0.0241	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3323	 4377	 0.00783	 0.03733	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3323	 7908	 0.01824	 0.08694	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3635	 3799	 0.00951	 0.075	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3635	 2452	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	655	 4882	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	655	 2255	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	655	 9089	 0.00818	 0.06449	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3217	 3799	 0.03085	 0.14706	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3217	 114	 0.01814	 0.08646	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3217	 5449	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3217	 7995	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4377	 4001	 0.05844	 0.18767	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3799	 2452	 0.01075	 0.08473	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3799	 7908	 0.04729	 0.15187	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3799	 9074	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4882	 9089	 0.00774	 0.06103	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2452	 7908	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2452	 7908	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6893	 2181	 0.00033	 0.00416	 0.0	 1801.0	 7570.0	 7570.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1846	 7217	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1846	 4264	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7217	 5023	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7217	 4264	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7128	 4225	 0.00238	 0.03034	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7128	 6085	 0.00264	 0.03358	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7128	 2181	 0.00228	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6951	 2765	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6951	 4722	 0.01719	 0.13556	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6951	 2396	 0.02074	 0.16349	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5701	 7206	 0.04358	 0.13994	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	793	 4001	 0.03136	 0.10071	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	793	 5667	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	793	 8323	 0.01807	 0.05804	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	793	 1157	 0.00022	 0.00072	 0.0	 41957.0	 41957.0	 41957.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4001	 5338	 0.03158	 0.10143	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7206	 2255	 0.02477	 0.07955	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2765	 5689	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3287	 3521	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3287	 5338	 0.02902	 0.13833	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3287	 3055	 0.0241	 0.07738	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3287	 203	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6980	 5264	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2599	 5667	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2599	 5667	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2599	 412	 0.02929	 0.13962	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2599	 4722	 0.01572	 0.12395	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2599	 4608	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5667	 637	 0.00629	 0.04958	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3521	 3458	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	412	 2826	 0.01593	 0.07595	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4722	 2255	 0.05405	 0.17357	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4722	 4608	 0.01174	 0.09257	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5689	 2255	 0.03254	 0.19959	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5264	 203	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5264	 203	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3055	 8323	 0.03356	 0.10776	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3055	 168	 0.03277	 0.10523	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3458	 203	 0.03783	 0.1215	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	203	 5349	 0.0181	 0.08629	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4225	 7642	 0.00235	 0.02992	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7026	 5432	 0.00211	 0.02153	 0.0	 1039.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 5432	 0.00232	 0.02949	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 7780	 0.00179	 0.02959	 0.0	 970.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 7434	 0.00179	 0.02959	 0.0	 1005.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 2874	 0.00134	 0.01702	 0.0	 1851.0	 1851.0	 1851.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 4469	 0.00084	 0.01064	 0.0	 2044.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 5098	 0.00124	 0.01268	 0.0	 866.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 3194	 0.00106	 0.01347	 0.0	 1732.0	 2338.0	 2338.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	715	 5432	 0.00023	 0.00231	 0.0	 1282.0	 13607.0	 13607.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	715	 6008	 0.00335	 0.03421	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5432	 3064	 0.00075	 0.01233	 0.0	 797.0	 2558.0	 2558.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7780	 968	 0.0	 -0.03116	 0.0	 970.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7434	 5079	 0.0	 -0.03116	 0.0	 970.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2874	 5751	 3e-05	 0.00033	 0.0	 1940.0	 95327.0	 95327.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3907	 6008	 0.00182	 0.02317	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3907	 4519	 0.00081	 0.01031	 0.0	 2009.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2241	 6008	 0.00177	 0.01813	 0.0	 831.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2241	 6008	 0.00175	 0.01789	 0.0	 831.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2241	 3194	 0.00099	 0.01257	 0.0	 1905.0	 2506.0	 2506.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2241	 407	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2241	 407	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 1117	 0.00014	 0.00139	 0.0	 1282.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 1117	 0.00014	 0.00139	 0.0	 1282.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 1117	 0.00014	 0.00139	 0.0	 1282.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 6085	 0.00198	 0.02527	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1044	 5220	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1044	 20	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1044	 1357	 0.02438	 0.07829	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5220	 2979	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5220	 5180	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5220	 126	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6228	 8595	 0.01397	 0.08565	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6228	 6751	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6228	 8196	 0.01205	 0.07392	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5889	 7683	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5889	 4834	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	20	 2979	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	20	 3943	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	20	 8460	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2186	 1381	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2186	 1381	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2186	 5430	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2186	 5430	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2186	 7147	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2186	 7147	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3943	 1329	 0.01015	 0.08002	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3943	 8595	 0.0317	 0.10179	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3943	 6498	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3943	 6498	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3943	 3822	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3943	 3822	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1565	 5538	 0.03463	 0.11119	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1565	 7716	 0.01306	 0.04195	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1565	 8121	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5800	 1054	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5800	 7009	 0.03547	 0.1139	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	454	 7894	 0.04622	 0.14844	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	454	 6326	 0.04949	 0.15892	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	454	 5349	 0.05106	 0.16399	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1054	 3379	 0.0282	 0.13445	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1054	 7147	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1054	 7147	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1054	 3271	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1054	 3271	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7370	 3660	 0.03744	 0.12023	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4523	 3660	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4523	 3660	 0.01357	 0.04357	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4523	 1329	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4523	 3845	 0.02263	 0.07268	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5010	 3271	 0.03265	 0.10486	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5010	 2122	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3660	 4818	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3660	 4818	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3660	 5430	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3660	 5430	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3660	 4640	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4818	 1329	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4818	 1329	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1329	 8100	 0.01271	 0.0606	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7009	 7894	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7009	 7894	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7009	 5649	 0.04909	 0.15766	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5180	 2584	 0.04335	 0.13922	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7894	 4199	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7894	 1612	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2584	 4135	 0.0122	 0.09618	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2584	 2346	 0.0304	 0.09763	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6326	 7371	 0.03536	 0.11354	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6326	 7013	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6326	 2346	 0.02837	 0.09112	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6326	 497	 0.0139	 0.06626	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5998	 7386	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5998	 5430	 0.01376	 0.06561	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5998	 7977	 0.00472	 0.03718	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5538	 860	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5538	 860	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5538	 1887	 0.00631	 0.02025	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5538	 263	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	286	 7386	 0.0047	 0.03703	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	286	 5430	 0.0152	 0.04882	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	286	 7977	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5649	 7371	 0.0179	 0.05749	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5649	 1381	 0.01211	 0.03887	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5649	 126	 0.02517	 0.08082	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7386	 2122	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5430	 4640	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8391	 5612	 0.01757	 0.05641	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8391	 6136	 0.01878	 0.06123	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1357	 3845	 0.02674	 0.08588	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4199	 5349	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4199	 1612	 0.00271	 0.01293	 0.0	 2391.0	 2391.0	 2391.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4135	 6136	 0.02424	 0.07877	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8595	 6498	 0.00822	 0.0648	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8595	 1186	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6294	 2762	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6294	 6751	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6294	 5590	 0.00261	 0.02055	 0.0	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6294	 1186	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7716	 8196	 0.0114	 0.0699	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2762	 3693	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5612	 860	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5612	 8121	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5612	 5394	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5590	 1186	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5590	 8196	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5590	 5394	 0.03828	 0.12294	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4469	 7789	 0.00117	 0.01496	 0.0	 1940.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5098	 5751	 0.00076	 0.00964	 0.0	 2009.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9114	 5683	 0.00085	 0.01081	 0.0	 1767.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9114	 7789	 0.00093	 0.0118	 0.0	 1767.0	 2669.0	 2669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1559	 6136	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1559	 6136	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	313	 2122	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2315	 5394	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7013	 3032	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	407	 8422	 0.00122	 0.01546	 0.0	 1940.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3302	 2396	 0.03378	 0.10848	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3302	 6812	 0.0117	 0.09226	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3302	 2826	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3302	 2826	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7986	 3568	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7986	 4370	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1805	 4457	 0.0308	 0.0989	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1805	 691	 0.02787	 0.0895	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1805	 3260	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1805	 3260	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2245	 6812	 0.02291	 0.18059	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2245	 2491	 0.00593	 0.02828	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2245	 541	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6030	 251	 0.04262	 0.13687	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6030	 2508	 0.02065	 0.09841	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6030	 4870	 0.05591	 0.17953	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6030	 735	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6030	 735	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	505	 8085	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	505	 8085	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7527	 723	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7527	 723	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7527	 723	 0.00249	 0.01961	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7527	 6281	 0.01208	 0.09524	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7527	 3663	 0.07229	 0.23215	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	723	 982	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	723	 8085	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	723	 691	 0.01057	 0.08331	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	723	 613	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	723	 613	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4517	 6927	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4517	 6812	 0.04887	 0.15693	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2346	 251	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2346	 251	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2346	 705	 0.00749	 0.02405	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2346	 497	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2346	 3032	 0.02815	 0.0904	 0.0	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2346	 728	 0.02388	 0.0804	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3568	 6812	 0.05461	 0.17538	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3568	 7950	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2396	 7950	 0.05236	 0.16814	 0.0	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	982	 8085	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	982	 2076	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6281	 1887	 0.01003	 0.07908	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	251	 4900	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	705	 2076	 0.01982	 0.06364	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	705	 5352	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2508	 2491	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1887	 3663	 0.01172	 0.09241	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6001	 2400	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4870	 6812	 0.04014	 0.12891	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 5260	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 5260	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 2278	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 2278	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 4900	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 735	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5744	 735	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6410	 5240	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6410	 828	 4e-05	 0.00041	 0.0	 76679.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6410	 3199	 0.01848	 0.06679	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6410	 3199	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8359	 3663	 0.01925	 0.06183	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8359	 5240	 0.00617	 0.04864	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3663	 263	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6927	 4457	 0.01064	 0.03417	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6927	 3199	 0.04286	 0.14508	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	168	 2400	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	168	 2400	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	168	 728	 0.01149	 0.04063	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3827	 4370	 0.01328	 0.13577	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3827	 3199	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5240	 3260	 0.02567	 0.2024	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8422	 7642	 0.00268	 0.03408	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8422	 5683	 0.00052	 0.00665	 0.0	 1940.0	 4736.0	 4736.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3260	 541	 0.0004	 0.00314	 0.0	 307.0	 9980.0	 9980.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	358	 3032	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7642	 4050	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5683	 5581	 0.00105	 0.0133	 0.0	 1801.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3292	 1929	 0.00189	 0.02411	 0.0	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8110	 7789	 0.0	 0.0002	 0.0	 1351.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4050	 5581	 0.00196	 0.02494	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5581	 6746	 0.00034	 0.00432	 0.0	 1351.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5785	 7668	 0.00067	 0.00682	 0.0	 4610.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7668	 1230	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7677	 5415	 0.00636	 0.02043	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6677	 8254	 6.3e-05	 0.00019	 0.0	 157801.0	 157801.0	 157801.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5023	 9089	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5023	 9089	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3693	 8460	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8441	 8121	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6077	 6929	 0.00135	 0.01379	 0.0	 1711.0	 2280.0	 2280.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2935	 4959	 0.00097	 0.01239	 0.0	 3879.0	 3879.0	 3879.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	436	 4458	 0.00084	 0.01064	 0.0	 4516.0	 4516.0	 4516.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6967	 4635	 0.00431	 0.09324	 0.0	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6967	 4635	 0.0044	 0.091339	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1335	 7131	 0.006356	 0.142878	 0.0	 221.0	 221.0	 221.0	 1.026667	 0.0	 1	 -11.8401863096	 11.8401863096;
	2474	 7141	 0.00523	 0.10214	 0.0	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2474	 7141	 0.00532	 0.099917	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2474	 7141	 0.00442	 0.105388	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8258	 5657	 0.001002	 0.059033	 0.0	 817.0	 817.0	 817.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8258	 5657	 0.000812	 0.056028	 0.0	 861.0	 861.0	 861.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7313	 7931	 0.000921	 0.058347	 0.0	 826.0	 826.0	 826.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7931	 4322	 0.0016	 0.07243	 0.0	 437.0	 437.0	 437.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7931	 4322	 0.00182	 0.07098	 0.0	 445.0	 445.0	 445.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7931	 4322	 0.00185	 0.06953	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	273	 8339	 0.00349	 0.07969	 0.0	 396.0	 396.0	 396.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	273	 8339	 0.00355	 0.07799	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1544	 273	 0.001101	 0.048618	 0.0	 992.0	 992.0	 992.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1544	 273	 0.000984	 0.055107	 0.0	 875.0	 875.0	 875.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6505	 8826	 0.00175	 0.07752	 0.0	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6505	 8826	 0.00171	 0.07901	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5976	 4329	 0.00302	 0.091446	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5976	 4329	 0.00295	 0.084678	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5989	 4625	 0.0018	 0.07815	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5989	 4625	 0.00185	 0.07724	 0.0	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5989	 4625	 0.00193	 0.07007	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	106	 2546	 0.00205	 0.094653	 0.0	 510.0	 510.0	 510.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5177	 515	 0.000454	 0.031593	 0.0	 691.0	 1000.0	 1000.0	 0.976831	 0.055998	 1	 -11.8401863096	 11.8401863096;
	5177	 515	 0.0004	 0.035809	 0.0	 691.0	 883.0	 883.0	 0.976831	 0.055998	 1	 -11.8401863096	 11.8401863096;
	2203	 7638	 0.000342	 0.033341	 0.0	 724.0	 948.0	 948.0	 0.905856	 0.0	 1	 -11.8401863096	 11.8401863096;
	1363	 7638	 0.000342	 0.03398	 0.0	 724.0	 930.0	 930.0	 0.905856	 0.0	 1	 -11.8401863096	 11.8401863096;
	4463	 7638	 0.000121	 0.028823	 0.0	 705.0	 1096.0	 1096.0	 0.953802	 0.305147	 1	 -11.8401863096	 11.8401863096;
	4463	 3826	 0.000121	 0.014044	 0.0	 705.0	 2250.0	 2250.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6962	 1829	 0.000347	 0.044669	 0.0	 691.0	 708.0	 708.0	 1.098173	 -0.129803	 1	 -11.8401863096	 11.8401863096;
	6962	 1829	 0.000356	 0.043761	 0.0	 691.0	 722.0	 722.0	 1.098173	 -0.129803	 1	 -11.8401863096	 11.8401863096;
	4310	 667	 0.0	 0.026535	 0.0	 1191.0	 1191.0	 1191.0	 1.0	 0.047371	 1	 -11.8401863096	 11.8401863096;
	4310	 1829	 0.0	 0.025962	 0.0	 1217.0	 1217.0	 1217.0	 1.0	 -0.047371	 1	 -11.8401863096	 11.8401863096;
	8228	 5594	 0.000431	 0.041394	 0.0	 724.0	 764.0	 764.0	 0.950048	 0.115349	 1	 -11.8401863096	 11.8401863096;
	8228	 5594	 0.00038	 0.043903	 0.0	 720.0	 720.0	 720.0	 0.955131	 0.103215	 1	 -11.8401863096	 11.8401863096;
	3508	 5847	 0.0004	 0.03651	 0.0	 691.0	 866.0	 866.0	 0.976831	 0.055998	 1	 -11.8401863096	 11.8401863096;
	3508	 5847	 0.0004	 0.037209	 0.0	 691.0	 849.0	 849.0	 0.976831	 0.055998	 1	 -11.8401863096	 11.8401863096;
	4115	 5847	 0.000121	 0.015661	 0.0	 838.0	 2017.0	 2017.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4115	 3702	 0.000121	 0.014499	 0.0	 838.0	 2179.0	 2179.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	345	 298	 0.000131	 0.014799	 0.0	 800.0	 2135.0	 2135.0	 0.998827	 -0.048422	 1	 -11.8401863096	 11.8401863096;
	345	 6762	 0.000141	 0.013923	 0.0	 800.0	 2269.0	 2269.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3025	 3887	 0.000194	 0.013059	 0.0	 1185.0	 2419.0	 2419.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7992	 265	 0.000463	 0.031001	 0.0	 757.0	 1019.0	 1019.0	 0.956361	 0.0	 1	 -11.8401863096	 11.8401863096;
	7992	 265	 0.000472	 0.030331	 0.0	 757.0	 1042.0	 1042.0	 0.956361	 0.0	 1	 -11.8401863096	 11.8401863096;
	458	 7393	 0.000163	 0.015501	 0.0	 1415.0	 2038.0	 2038.0	 0.943535	 0.0	 1	 -11.8401863096	 11.8401863096;
	5718	 4010	 0.001987	 0.071722	 0.0	 441.0	 441.0	 441.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	2512	 6346	 0.000756	 0.051399	 0.0	 615.0	 615.0	 615.0	 0.995296	 0.0	 1	 -11.8401863096	 11.8401863096;
	2512	 6346	 0.000746	 0.05345	 0.0	 591.0	 591.0	 591.0	 0.995296	 0.0	 1	 -11.8401863096	 11.8401863096;
	7262	 9177	 0.00069	 0.04333	 0.0	 729.0	 729.0	 729.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2738	 7390	 0.0022	 0.065399	 0.0	 483.0	 483.0	 483.0	 0.925	 0.0	 1	 -11.8401863096	 11.8401863096;
	2738	 7390	 0.002235	 0.064019	 0.0	 494.0	 494.0	 494.0	 0.925	 0.0	 1	 -11.8401863096	 11.8401863096;
	8612	 5070	 0.00168	 0.07424	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	963	 3467	 0.002036	 0.070048	 0.0	 451.0	 451.0	 451.0	 0.992391	 0.0	 1	 -11.8401863096	 11.8401863096;
	963	 3467	 0.001997	 0.071368	 0.0	 443.0	 443.0	 443.0	 0.992391	 0.0	 1	 -11.8401863096	 11.8401863096;
	3622	 963	 0.00035	 0.032859	 0.0	 962.0	 962.0	 962.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3622	 963	 0.0004	 0.0322	 0.0	 981.0	 981.0	 981.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2613	 3801	 0.00205	 0.06915	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2613	 3801	 0.00082	 0.07342	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	353	 8577	 0.002658	 0.07732	 0.0	 409.0	 409.0	 409.0	 0.992391	 0.0	 1	 -11.8401863096	 11.8401863096;
	353	 8577	 0.002712	 0.075649	 0.0	 418.0	 418.0	 418.0	 0.992391	 0.0	 1	 -11.8401863096	 11.8401863096;
	4022	 3856	 0.00065	 0.04604	 0.0	 687.0	 687.0	 687.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7105	 2625	 0.00062	 0.03629	 0.0	 871.0	 871.0	 871.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7105	 8172	 0.00019	 0.03263	 0.0	 969.0	 969.0	 969.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2682	 974	 0.001797	 0.07284	 0.0	 434.0	 434.0	 434.0	 0.992248	 0.0	 1	 -11.8401863096	 11.8401863096;
	3236	 8398	 0.002712	 0.072578	 0.0	 435.0	 435.0	 435.0	 0.966477	 0.0	 1	 -11.8401863096	 11.8401863096;
	7285	 353	 0.00047	 0.0307	 0.0	 1570.0	 1570.0	 1570.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7695	 3936	 0.002601	 0.071481	 0.0	 442.0	 442.0	 442.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	7695	 3936	 0.002653	 0.06993	 0.0	 452.0	 452.0	 452.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	5625	 7695	 0.00037	 0.034169	 0.0	 925.0	 925.0	 925.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5625	 7695	 0.00037	 0.034831	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6688	 3790	 0.0004	 0.03524	 0.0	 1368.0	 1368.0	 1368.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6688	 5196	 0.00069	 0.04525	 0.0	 1066.0	 1066.0	 1066.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8894	 7768	 0.00069	 0.04231	 0.0	 747.0	 747.0	 747.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3098	 7531	 0.00119	 0.073146	 0.0	 432.0	 432.0	 432.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	3098	 7531	 0.002764	 0.071607	 0.0	 441.0	 441.0	 441.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	9024	 6542	 0.000742	 0.067219	 0.0	 470.0	 470.0	 470.0	 0.994359	 0.0	 1	 -11.8401863096	 11.8401863096;
	9024	 6542	 0.000793	 0.06388	 0.0	 495.0	 495.0	 495.0	 0.998418	 0.0	 1	 -11.8401863096	 11.8401863096;
	6069	 9192	 0.000609	 0.046809	 0.0	 675.0	 675.0	 675.0	 0.933053	 0.0	 1	 -11.8401863096	 11.8401863096;
	6069	 1968	 0.00059	 0.04521	 0.0	 691.0	 699.0	 699.0	 0.91223	 0.0	 1	 -11.8401863096	 11.8401863096;
	7829	 1968	 0.519194	 5.108058	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8574	 2299	 0.000559	 0.039982	 0.0	 790.0	 790.0	 790.0	 0.919523	 0.0	 1	 -11.8401863096	 11.8401863096;
	8574	 5587	 0.000537	 0.045312	 0.0	 698.0	 698.0	 698.0	 0.948262	 0.0	 1	 -11.8401863096	 11.8401863096;
	4929	 1815	 0.000889	 0.061549	 0.0	 514.0	 514.0	 514.0	 0.996867	 0.0	 1	 -11.8401863096	 11.8401863096;
	1815	 792	 1.467822	 7.764888	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6704	 4586	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.923407	 0.0	 1	 -11.8401863096	 11.8401863096;
	2441	 3506	 0.000417	 0.047801	 0.0	 658.0	 661.0	 661.0	 0.952413	 0.0	 1	 -11.8401863096	 11.8401863096;
	1367	 6826	 0.000755	 0.05143	 0.0	 615.0	 615.0	 615.0	 0.924009	 0.0	 1	 -11.8401863096	 11.8401863096;
	1676	 228	 0.000733	 0.052399	 0.0	 603.0	 603.0	 603.0	 0.934986	 0.0	 1	 -11.8401863096	 11.8401863096;
	7829	 6826	 0.00078	 0.064311	 0.0	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	659	 3279	 0.00089	 0.048632	 0.0	 650.0	 650.0	 650.0	 0.987002	 0.0	 1	 -11.8401863096	 11.8401863096;
	5210	 792	 0.00855	 0.08972	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1445	 792	 0.00223	 0.04836	 0.0	 653.0	 653.0	 653.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7180	 2168	 0.000581	 0.043111	 0.0	 658.0	 733.0	 733.0	 0.924038	 0.0	 1	 -11.8401863096	 11.8401863096;
	6833	 8964	 0.000579	 0.043272	 0.0	 691.0	 730.0	 730.0	 0.901005	 0.0	 1	 -11.8401863096	 11.8401863096;
	3659	 3242	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.923407	 0.0	 1	 -11.8401863096	 11.8401863096;
	8181	 4427	 0.000559	 0.049192	 0.0	 643.0	 643.0	 643.0	 0.924009	 0.0	 1	 -11.8401863096	 11.8401863096;
	9025	 7563	 0.000573	 0.051129	 0.0	 618.0	 618.0	 618.0	 0.934986	 0.0	 1	 -11.8401863096	 11.8401863096;
	2267	 5210	 0.000417	 0.039229	 0.0	 724.0	 806.0	 806.0	 0.967059	 0.0	 1	 -11.8401863096	 11.8401863096;
	5210	 7279	 0.230542	 1.197733	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5210	 8335	 0.02284	 0.2644	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5210	 2449	 0.08537	 0.736798	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5210	 4665	 1.402768	 3.640289	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5210	 4495	 1.050227	 4.450207	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8179	 7279	 0.000716	 0.04371	 0.0	 723.0	 723.0	 723.0	 0.934986	 0.0	 1	 -11.8401863096	 11.8401863096;
	1445	 7279	 0.518622	 2.317689	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5509	 8335	 0.00059	 0.045662	 0.0	 692.0	 692.0	 692.0	 0.955958	 0.0	 1	 -11.8401863096	 11.8401863096;
	5509	 1531	 0.000603	 0.050959	 0.0	 620.0	 620.0	 620.0	 0.968125	 0.0	 1	 -11.8401863096	 11.8401863096;
	1445	 8335	 0.047769	 0.554178	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7762	 5155	 0.000591	 0.045153	 0.0	 700.0	 700.0	 700.0	 0.918868	 0.0	 1	 -11.8401863096	 11.8401863096;
	7762	 271	 0.0006	 0.047778	 0.0	 662.0	 662.0	 662.0	 0.948976	 0.0	 1	 -11.8401863096	 11.8401863096;
	7829	 5776	 0.02436	 0.270151	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8329	 1445	 0.000802	 0.05727	 0.0	 552.0	 552.0	 552.0	 0.967021	 0.0	 1	 -11.8401863096	 11.8401863096;
	8329	 1445	 0.000823	 0.056059	 0.0	 564.0	 564.0	 564.0	 0.967021	 0.0	 1	 -11.8401863096	 11.8401863096;
	1445	 2449	 0.188099	 1.291901	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1445	 4665	 2.466323	 7.26343	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2268	 2908	 0.000523	 0.050352	 0.0	 628.0	 628.0	 628.0	 0.934622	 0.0	 1	 -11.8401863096	 11.8401863096;
	8847	 5776	 0.000682	 0.049638	 0.0	 637.0	 637.0	 637.0	 0.913034	 0.0	 1	 -11.8401863096	 11.8401863096;
	8847	 8103	 0.00099	 0.04736	 0.0	 667.0	 667.0	 667.0	 1.012146	 0.0	 1	 -11.8401863096	 11.8401863096;
	317	 2449	 0.000616	 0.048759	 0.0	 648.0	 648.0	 648.0	 0.933053	 0.0	 1	 -11.8401863096	 11.8401863096;
	7637	 8581	 9e-05	 0.015499	 0.0	 1678.0	 2038.0	 2038.0	 1.0	 -0.428189	 1	 -11.8401863096	 11.8401863096;
	5848	 7526	 9e-05	 0.00963	 0.0	 1678.0	 3280.0	 3280.0	 1.0	 0.178581	 1	 -11.8401863096	 11.8401863096;
	89	 4495	 0.000664	 0.045609	 0.0	 693.0	 693.0	 693.0	 0.924009	 0.0	 1	 -11.8401863096	 11.8401863096;
	2520	 4665	 0.000649	 0.044862	 0.0	 691.0	 705.0	 705.0	 0.933053	 0.0	 1	 -11.8401863096	 11.8401863096;
	5996	 8420	 0.00067	 0.04326	 0.0	 724.0	 731.0	 731.0	 0.923407	 0.0	 1	 -11.8401863096	 11.8401863096;
	2154	 5996	 9e-05	 0.009901	 0.0	 1678.0	 3191.0	 3191.0	 1.0	 -0.153178	 1	 -11.8401863096	 11.8401863096;
	6999	 4008	 0.000246	 0.02678	 0.0	 1382.0	 1800.0	 1800.0	 1.015668	 -0.130098	 1	 -11.8401863096	 11.8401863096;
	4008	 5521	 0.00131	 0.07578	 0.0	 417.0	 417.0	 417.0	 1.045454	 0.0	 1	 -11.8401863096	 11.8401863096;
	4008	 5521	 0.00128	 0.07077	 0.0	 447.0	 447.0	 447.0	 1.045454	 0.0	 1	 -11.8401863096	 11.8401863096;
	3173	 8768	 0.00131	 0.062651	 0.0	 505.0	 505.0	 505.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3173	 8768	 0.00133	 0.0577	 0.0	 548.0	 548.0	 548.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5055	 1450	 0.001495	 0.059475	 0.0	 531.0	 531.0	 531.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	5055	 9237	 0.001453	 0.061392	 0.0	 515.0	 515.0	 515.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	6568	 5424	 0.001475	 0.074554	 0.0	 647.0	 647.0	 647.0	 0.981267	 0.0	 1	 -11.8401863096	 11.8401863096;
	6568	 5424	 0.001309	 0.084508	 0.0	 571.0	 571.0	 571.0	 0.981267	 0.0	 1	 -11.8401863096	 11.8401863096;
	888	 4877	 0.00119	 0.084099	 0.0	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4388	 1073	 0.00117	 0.064859	 0.0	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4388	 1073	 0.00114	 0.066091	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7572	 5954	 0.001225	 0.083401	 0.0	 379.0	 379.0	 379.0	 0.973021	 0.0	 1	 -11.8401863096	 11.8401863096;
	7572	 5954	 0.001394	 0.082574	 0.0	 383.0	 383.0	 383.0	 0.973021	 0.0	 1	 -11.8401863096	 11.8401863096;
	3440	 4599	 0.001415	 0.080475	 0.0	 393.0	 393.0	 393.0	 0.973021	 0.0	 1	 -11.8401863096	 11.8401863096;
	3440	 4599	 0.001447	 0.078793	 0.0	 401.0	 401.0	 401.0	 0.973021	 0.0	 1	 -11.8401863096	 11.8401863096;
	9010	 8830	 0.001444	 0.074683	 0.0	 423.0	 423.0	 423.0	 0.981267	 0.0	 1	 -11.8401863096	 11.8401863096;
	9010	 8830	 0.001475	 0.073051	 0.0	 433.0	 433.0	 433.0	 0.981267	 0.0	 1	 -11.8401863096	 11.8401863096;
	921	 4570	 0.001316	 0.070415	 0.0	 449.0	 449.0	 449.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	7790	 3437	 0.00128	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8885	 480	 0.001056	 0.075919	 0.0	 635.0	 635.0	 635.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1263	 480	 0.001451	 0.078431	 0.0	 403.0	 403.0	 403.0	 0.905512	 0.0	 1	 -11.8401863096	 11.8401863096;
	1263	 480	 0.001415	 0.075297	 0.0	 420.0	 420.0	 420.0	 0.905512	 0.0	 1	 -11.8401863096	 11.8401863096;
	2677	 1682	 0.001411	 0.061844	 0.0	 511.0	 511.0	 511.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	2677	 1682	 0.001432	 0.058938	 0.0	 536.0	 536.0	 536.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	2386	 2068	 0.00229	 0.085231	 0.0	 371.0	 371.0	 371.0	 0.979339	 0.0	 1	 -11.8401863096	 11.8401863096;
	5160	 572	 0.001474	 0.06058	 0.0	 522.0	 522.0	 522.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	1438	 1324	 0.00125	 0.064651	 0.0	 489.0	 489.0	 489.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1438	 1324	 0.00123	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1438	 1324	 0.0012	 0.06718	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2419	 7336	 0.001221	 0.069631	 0.0	 454.0	 454.0	 454.0	 0.982906	 0.0	 1	 -11.8401863096	 11.8401863096;
	2419	 7336	 0.00119	 0.065604	 0.0	 482.0	 482.0	 482.0	 0.982906	 0.0	 1	 -11.8401863096	 11.8401863096;
	1668	 9145	 0.001039	 0.045925	 0.0	 688.0	 688.0	 688.0	 0.981267	 0.0	 1	 -11.8401863096	 11.8401863096;
	3885	 9144	 0.000406	 0.019067	 0.0	 1316.0	 2528.0	 2528.0	 0.79272	 0.154768	 1	 -11.8401863096	 11.8401863096;
	9144	 1873	 0.001563	 0.060356	 0.0	 731.0	 731.0	 731.0	 0.982906	 0.0	 1	 -11.8401863096	 11.8401863096;
	9144	 1873	 0.001459	 0.059041	 0.0	 748.0	 748.0	 748.0	 0.982906	 0.0	 1	 -11.8401863096	 11.8401863096;
	6046	 1098	 0.001531	 0.068989	 0.0	 640.0	 640.0	 640.0	 0.942623	 0.0	 1	 -11.8401863096	 11.8401863096;
	8322	 6434	 0.000318	 0.014328	 0.0	 954.0	 3363.0	 3363.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	2041	 6006	 0.000246	 0.02678	 0.0	 954.0	 1180.0	 1180.0	 1.015668	 -0.130098	 1	 -11.8401863096	 11.8401863096;
	6006	 3669	 0.00121	 0.066091	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6006	 3669	 0.00118	 0.062289	 0.0	 508.0	 508.0	 508.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8551	 6258	 0.001646	 0.071174	 0.0	 444.0	 444.0	 444.0	 0.905512	 0.0	 1	 -11.8401863096	 11.8401863096;
	8551	 6258	 0.00229	 0.087099	 0.0	 363.0	 363.0	 363.0	 1.045454	 0.0	 1	 -11.8401863096	 11.8401863096;
	1922	 1084	 0.001421	 0.061107	 0.0	 517.0	 517.0	 517.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	9194	 3141	 0.001573	 0.080941	 0.0	 391.0	 391.0	 391.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	9194	 3141	 0.001594	 0.078385	 0.0	 403.0	 403.0	 403.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	5497	 8408	 0.001369	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	5497	 8408	 0.001348	 0.065203	 0.0	 485.0	 485.0	 485.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	1143	 5082	 0.001295	 0.071353	 0.0	 443.0	 443.0	 443.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	1143	 5082	 0.001295	 0.070826	 0.0	 446.0	 446.0	 446.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	1506	 4304	 0.001441	 0.084934	 0.0	 372.0	 372.0	 372.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	1506	 4304	 0.001463	 0.083626	 0.0	 378.0	 378.0	 378.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	3981	 36	 0.000448	 0.016447	 0.0	 724.0	 1920.0	 1920.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3981	 1641	 0.001134	 0.053193	 0.0	 594.0	 594.0	 594.0	 0.998185	 0.0	 1	 -11.8401863096	 11.8401863096;
	36	 1641	 0.00136	 0.057539	 0.0	 549.0	 549.0	 549.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2110	 4184	 0.001432	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	665	 4028	 0.00195	 0.114628	 0.0	 276.0	 276.0	 276.0	 0.979339	 0.0	 1	 -11.8401863096	 11.8401863096;
	1820	 7456	 0.001295	 0.067067	 0.0	 471.0	 471.0	 471.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	4788	 8978	 0.001242	 0.074563	 0.0	 424.0	 424.0	 424.0	 0.974576	 0.0	 1	 -11.8401863096	 11.8401863096;
	6158	 4518	 0.00126	 0.060099	 0.0	 802.0	 802.0	 802.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6158	 4518	 0.00135	 0.06051	 0.0	 797.0	 797.0	 797.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7455	 3505	 0.00036	 0.042469	 0.0	 691.0	 1135.0	 1135.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	1199	 5962	 0.001278	 0.05335	 0.0	 592.0	 592.0	 592.0	 0.973021	 0.0	 1	 -11.8401863096	 11.8401863096;
	6775	 5438	 0.000503	 0.028047	 0.0	 1127.0	 1127.0	 1127.0	 0.977126	 0.026068	 1	 -11.8401863096	 11.8401863096;
	6775	 5438	 0.000503	 0.039314	 0.0	 804.0	 804.0	 804.0	 0.977126	 -0.112848	 1	 -11.8401863096	 11.8401863096;
	3433	 4540	 0.000333	 0.021103	 0.0	 691.0	 1497.0	 1497.0	 0.99559	 0.0	 1	 -11.8401863096	 11.8401863096;
	8905	 4631	 0.00044	 0.031706	 0.0	 997.0	 997.0	 997.0	 0.977126	 0.026068	 1	 -11.8401863096	 11.8401863096;
	3494	 5807	 0.000164	 0.013858	 0.0	 1185.0	 2280.0	 2280.0	 1.019598	 0.0	 1	 -11.8401863096	 11.8401863096;
	4938	 2987	 0.000353	 0.025975	 0.0	 921.0	 1216.0	 1216.0	 0.937567	 0.0	 1	 -11.8401863096	 11.8401863096;
	1557	 3569	 0.000159	 0.016667	 0.0	 1185.0	 1896.0	 1896.0	 0.937567	 0.0	 1	 -11.8401863096	 11.8401863096;
	3277	 2487	 0.000273	 0.017971	 0.0	 987.0	 1758.0	 1758.0	 0.956938	 0.066854	 1	 -11.8401863096	 11.8401863096;
	1369	 6520	 0.000289	 0.02558	 0.0	 691.0	 1235.0	 1235.0	 1.030079	 -0.153295	 1	 -11.8401863096	 11.8401863096;
	5778	 6433	 0.00142	 0.02765	 0.0	 476.0	 1141.0	 1141.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5778	 6433	 0.00145	 0.02707	 0.0	 476.0	 1166.0	 1166.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1679	 381	 0.000469	 0.030842	 0.0	 1025.0	 1025.0	 1025.0	 1.097063	 0.0	 1	 -11.8401863096	 11.8401863096;
	1615	 381	 0.00435	 0.076291	 0.0	 414.0	 414.0	 414.0	 1.0	 0.432244	 1	 -11.8401863096	 11.8401863096;
	4201	 7219	 0.000352	 0.020852	 0.0	 691.0	 1515.0	 1515.0	 1.011235	 0.0	 1	 -11.8401863096	 11.8401863096;
	4079	 153	 0.0003	 0.01099	 0.0	 2874.0	 2874.0	 2874.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4079	 153	 0.00029	 0.0112	 0.0	 2820.0	 2820.0	 2820.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4830	 4176	 0.000375	 0.018768	 0.0	 691.0	 1683.0	 1683.0	 1.011235	 0.0	 1	 -11.8401863096	 11.8401863096;
	6666	 2191	 0.000537	 0.028553	 0.0	 691.0	 1107.0	 1107.0	 1.013158	 0.0	 1	 -11.8401863096	 11.8401863096;
	6666	 2191	 0.000537	 0.028002	 0.0	 691.0	 1128.0	 1128.0	 1.013158	 0.0	 1	 -11.8401863096	 11.8401863096;
	1653	 3973	 0.000622	 0.033296	 0.0	 949.0	 949.0	 949.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	1653	 3973	 0.000622	 0.034627	 0.0	 913.0	 913.0	 913.0	 0.956938	 0.076921	 1	 -11.8401863096	 11.8401863096;
	2716	 382	 0.00072	 0.026242	 0.0	 1204.0	 1204.0	 1204.0	 0.957131	 0.0	 1	 -11.8401863096	 11.8401863096;
	2716	 382	 0.000644	 0.029735	 0.0	 1063.0	 1063.0	 1063.0	 0.957131	 0.0	 1	 -11.8401863096	 11.8401863096;
	6375	 4762	 0.00314	 0.168628	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6375	 4762	 0.00307	 0.171877	 0.0	 184.0	 184.0	 184.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	611	 5905	 0.000188	 0.016506	 0.0	 954.0	 1914.0	 1914.0	 0.979483	 0.0	 1	 -11.8401863096	 11.8401863096;
	2153	 6014	 0.000259	 0.027074	 0.0	 1167.0	 1167.0	 1167.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3290	 291	 0.000437	 0.02611	 0.0	 1210.0	 1210.0	 1210.0	 1.047869	 0.0	 1	 -11.8401863096	 11.8401863096;
	5343	 3340	 0.000446	 0.025573	 0.0	 1235.0	 1235.0	 1235.0	 1.047869	 0.0	 1	 -11.8401863096	 11.8401863096;
	1884	 2588	 0.00032	 0.02243	 0.0	 1409.0	 1409.0	 1409.0	 1.034211	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 6234	 6.091942	 8.676029	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 6234	 6.444008	 8.676035	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 6234	 23.9876	 40.776864	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 6234	 35.24587	 57.202482	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 6234	 45.97521	 69.597102	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 6234	 0.081469	 0.775971	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 6234	 32.03719	 50.568181	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 6234	 0.628884	 2.485744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 7410	 12.31426	 19.110329	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 7410	 13.03616	 19.128307	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 7410	 0.197581	 1.393719	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 7410	 1.415165	 4.81467	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5401	 2743	 0.13108	 0.821607	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6284	 2743	 0.129079	 0.839681	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6272	 2631	 0.069591	 0.599051	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6272	 1144	 0.04983	 0.471267	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6272	 3332	 0.00502	 0.310928	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 7786	 5.68843	 10.297518	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 7786	 48.32851	 56.749998	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 7786	 23.27066	 28.824377	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 7786	 50.96074	 55.43596	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 6212	 5.967355	 9.180988	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 6212	 44.27686	 58.522723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 6212	 20.49132	 30.954553	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 6212	 43.12397	 61.993787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 4012	 -0.04093	 0.365413	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 1029	 0.140533	 1.138574	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 3431	 0.151053	 1.206163	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 4033	 3.496607	 8.23892	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 1238	 3.21482	 7.345567	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 438	 0.136738	 1.1482	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 1907	 0.138539	 1.094044	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 3330	 0.077251	 0.917036	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 1587	 0.954778	 3.73151	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 8938	 0.745845	 4.144945	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8851	 1177	 0.723892	 4.195776	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 4012	 0.47093	 3.07252	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 4012	 0.45124	 2.967768	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 4012	 0.460083	 2.907231	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 4012	 2.286777	 7.419422	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 4012	 3.438636	 9.067975	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 4012	 0.885578	 3.747314	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 4012	 0.788967	 4.246901	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 4012	 1.804731	 7.772521	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7035	 6171	 0.000716	 0.032505	 0.0	 972.0	 972.0	 972.0	 0.963948	 0.0	 1	 -11.8401863096	 11.8401863096;
	7035	 6171	 0.00056	 0.04105	 0.0	 770.0	 770.0	 770.0	 0.965484	 0.0	 1	 -11.8401863096	 11.8401863096;
	7035	 6171	 0.00057	 0.040211	 0.0	 786.0	 786.0	 786.0	 0.965484	 0.0	 1	 -11.8401863096	 11.8401863096;
	7502	 6171	 10.24442	 15.278311	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4101	 6171	 10.4376	 14.953303	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2511	 6171	 31.55372	 31.927684	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1522	 6171	 0.02494	 0.501983	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4866	 6171	 2.458264	 5.693595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6724	 6171	 21.7686	 29.266527	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8429	 6171	 0.260765	 1.554236	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7816	 6171	 0.41095	 2.453926	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5428	 6171	 1.358636	 3.804546	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8762	 8498	 0.00445	 0.11669	 0.0	 271.0	 271.0	 271.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2306	 182	 0.02812	 0.471488	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1667	 182	 0.109781	 0.670062	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3514	 182	 0.11731	 0.676136	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7102	 7711	 0.000443	 0.034282	 0.0	 724.0	 922.0	 922.0	 0.957287	 0.0	 1	 -11.8401863096	 11.8401863096;
	4645	 7711	 0.000407	 0.0336	 0.0	 724.0	 941.0	 941.0	 0.957287	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 7711	 0.05005	 0.961922	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 7711	 20.2438	 55.378103	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 7711	 20.42293	 51.698341	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 7711	 7.97376	 20.509093	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 7711	 1.402252	 5.36219	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 7711	 4.842562	 10.371072	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 7711	 0.593884	 2.602686	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 7711	 9.390701	 21.464872	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 7711	 1.334504	 5.801447	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 1029	 1.754986	 5.357133	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 3431	 1.766898	 5.923268	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 4033	 1.832964	 7.959834	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 1238	 1.611565	 6.707825	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 438	 -0.019578	 0.602618	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 1907	 -0.018109	 0.575138	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 3330	 2.305263	 5.580056	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 1587	 0.324709	 1.981648	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 8938	 11.49377	 18.997923	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 1177	 10.16551	 21.393357	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8553	 3860	 0.00083	 0.06663	 0.0	 475.0	 475.0	 475.0	 1.054155	 0.0	 1	 -11.8401863096	 11.8401863096;
	6584	 5323	 0.220599	 1.426839	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9037	 5323	 0.215413	 1.319979	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6497	 5323	 0.07932	 0.491198	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4766	 5323	 0.05112	 0.388202	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4296	 5323	 7.957025	 11.110533	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5611	 5323	 8.10723	 10.874171	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4647	 5323	 0.19505	 0.651797	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7483	 5323	 0.273698	 1.122666	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6584	 6715	 -0.016694	 0.279194	 0.0	 113.0	 113.0	 113.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6584	 6715	 0.00066	 0.04694	 0.0	 673.0	 673.0	 673.0	 1.101233	 0.0	 1	 -11.8401863096	 11.8401863096;
	6584	 5301	 0.262431	 2.115858	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6584	 2237	 0.251911	 2.002563	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6584	 4350	 0.086669	 0.634127	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9037	 6715	 -0.018471	 0.253657	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9037	 6715	 0.000298	 0.012803	 0.0	 1547.0	 2467.0	 2467.0	 1.110134	 0.0	 1	 -11.8401863096	 11.8401863096;
	9037	 5301	 0.307389	 1.800831	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9037	 2237	 0.307181	 1.800693	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9037	 4350	 0.083082	 0.659398	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6497	 6715	 2.852479	 6.564462	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4766	 6715	 0.610723	 2.391322	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4296	 6715	 0.796095	 2.828719	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5611	 6715	 0.778781	 2.619215	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4647	 6715	 5.253512	 8.690912	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7483	 6715	 0.14057	 0.924359	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	424	 5439	 0.00012	 0.008723	 0.0	 3621.0	 3621.0	 3621.0	 1.0	 -0.157232	 1	 -11.8401863096	 11.8401863096;
	6497	 2222	 0.00012	 0.008273	 0.0	 3818.0	 3818.0	 3818.0	 1.0	 0.13111	 1	 -11.8401863096	 11.8401863096;
	6497	 5301	 34.83864	 37.361504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6497	 2237	 31.4626	 43.434901	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6497	 4350	 9.837258	 14.382266	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2016	 8929	 0.124359	 1.222541	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8517	 8929	 0.121719	 1.24562	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2016	 7457	 0.11651	 1.13624	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8517	 7457	 0.13205	 1.113513	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4334	 818	 0.000447	 0.03387	 0.0	 933.0	 933.0	 933.0	 0.988622	 0.0	 1	 -11.8401863096	 11.8401863096;
	4334	 2743	 0.188878	 0.872161	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4334	 7299	 0.000399	 0.010683	 0.0	 790.0	 2955.0	 2955.0	 1.031067	 0.0	 1	 -11.8401863096	 11.8401863096;
	8421	 2608	 0.01902	 0.177292	 0.0	 178.0	 178.0	 178.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8421	 9077	 0.079771	 0.509993	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8421	 7321	 0.00919	 0.137159	 0.0	 230.0	 230.0	 230.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 6451	 10.8518	 37.942518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 5680	 20.41343	 54.805408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 2895	 20.30263	 51.706374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 8022	 0.787812	 4.341828	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 260	 0.590422	 4.326316	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 242	 0.712119	 2.758379	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 1067	 0.891274	 4.745083	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 3533	 27.32618	 53.325484	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 4789	 0.072382	 1.414889	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 7592	 0.070083	 1.331163	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 6421	 0.02163	 0.743629	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 1581	 3.623961	 20.259002	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 1085	 0.851039	 4.324031	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	92	 3913	 1.040443	 4.789612	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4766	 5301	 8.633058	 14.86384	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4296	 5301	 0.05238	 0.529835	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5611	 5301	 0.05337	 0.518554	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4647	 5301	 56.80165	 51.109504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7483	 5301	 2.452686	 6.967768	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4766	 2237	 8.052273	 16.496276	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4296	 2237	 0.04414	 0.60938	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5611	 2237	 0.0432	 0.620868	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4647	 2237	 47.16736	 58.301648	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7483	 2237	 2.566529	 6.851652	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 6451	 21.60319	 36.731304	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 5680	 38.25416	 49.701504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 2895	 39.65235	 49.572723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 8022	 13.37881	 27.533241	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 260	 11.70014	 34.83726	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 242	 0.03578	 2.06572	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 6718	 44.92382	 57.412053	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 4702	 5.792867	 13.966068	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 7500	 5.68705	 12.979224	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 1067	 23.49307	 56.524238	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 3533	 0.817382	 3.615513	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 4789	 1.090651	 5.780887	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 7592	 1.04626	 5.209279	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 5440	 0.644758	 1.803532	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 2605	 0.580852	 2.069945	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 6421	 15.32341	 41.617723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 1971	 37.75623	 69.158594	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6848	 1581	 4.031925	 12.920362	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 6451	 19.41759	 39.081025	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 5680	 38.13227	 52.87396	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 2895	 39.55609	 52.783939	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 8022	 13.35596	 29.188359	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 260	 13.38227	 31.89335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 242	 0.06002	 1.808379	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 6718	 48.46122	 56.359411	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 4702	 6.294598	 13.758307	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 7500	 6.185319	 14.074795	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 1067	 21.89474	 63.064402	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 3533	 0.750554	 3.860318	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 4789	 1.114889	 6.088781	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 7592	 1.069114	 5.491413	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 5440	 0.653109	 1.929778	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 2605	 0.672888	 1.912604	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 6421	 18.13504	 36.319253	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 1971	 40.86842	 68.019379	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5523	 1581	 4.398892	 12.729917	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5941	 2743	 0.0384	 0.48786	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 1029	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 3431	 0.16178	 1.59079	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 4033	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 1238	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 438	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 1907	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 3330	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 1587	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 8938	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	192	 1177	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 1029	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 3431	 0.161789	 1.590785	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 4033	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 1238	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 438	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 1907	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 3330	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 1587	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 8938	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3349	 1177	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 1029	 7.514876	 17.076863	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 1029	 10.18967	 19.679343	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 1029	 1.403533	 4.891322	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 1029	 1.431054	 4.791528	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 1029	 7.830992	 14.143185	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 3431	 9.209711	 15.822724	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 3431	 13.04525	 19.283054	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 3431	 1.367066	 5.515496	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 3431	 1.339153	 5.62376	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 3431	 7.23719	 17.339673	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6554	 1242	 0.00696	 0.20656	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2016	 1242	 0.085711	 0.903781	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8517	 1242	 0.09713	 0.885702	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4766	 4350	 2.771122	 4.936011	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2016	 7198	 0.296032	 1.447438	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2016	 98	 0.281413	 1.320152	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8517	 7198	 0.307202	 1.385873	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8517	 98	 0.25536	 1.463643	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1079	 7198	 0.00046	 0.03669	 0.0	 724.0	 861.0	 861.0	 0.926928	 0.0	 1	 -11.8401863096	 11.8401863096;
	6847	 98	 0.000808	 0.04562	 0.0	 693.0	 693.0	 693.0	 0.937579	 0.0	 1	 -11.8401863096	 11.8401863096;
	6847	 98	 0.000438	 0.03862	 0.0	 724.0	 818.0	 818.0	 0.933083	 0.0	 1	 -11.8401863096	 11.8401863096;
	2306	 2912	 0.037081	 0.480186	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1667	 2912	 0.074531	 0.583946	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3514	 2912	 0.08	 0.590186	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5102	 2788	 0.10579	 0.434903	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5102	 9077	 0.09937	 0.415727	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1811	 2788	 0.095997	 0.482181	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1811	 9077	 0.086717	 0.480388	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 4033	 0.873905	 3.992149	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 4033	 0.120211	 1.173533	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 4033	 7.082025	 15.591937	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 4033	 7.220868	 15.273755	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 4033	 0.872831	 3.28905	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 1238	 0.921508	 3.094834	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 1238	 0.129919	 0.960764	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 1238	 6.142769	 14.777069	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 1238	 6.017355	 15.066946	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 1238	 0.694463	 3.375206	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 438	 7.254848	 17.556091	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 1907	 6.944598	 15.819948	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 3330	 0.962188	 3.649169	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 1587	 2.525	 6.52029	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 8938	 0.00154	 0.39572	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5495	 1177	 0.0014	 0.384758	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4296	 4350	 0.590782	 1.406718	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5611	 4350	 0.526337	 1.594252	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 6451	 0.836859	 5.618595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 6451	 1.237665	 7.884711	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 6451	 3.449174	 20.571071	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 6451	 5.302273	 16.162393	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 6451	 0.789525	 4.620455	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 6451	 2.372521	 10.507644	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1493	 2895	 0.000495	 0.033881	 0.0	 724.0	 933.0	 933.0	 0.957287	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 5680	 2.23905	 7.164463	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 5680	 3.327273	 9.634503	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 5680	 8.134091	 27.90289	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 5680	 10.55806	 23.307847	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 5680	 1.718843	 7.201859	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 5680	 4.571488	 16.921905	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 2895	 1.894649	 7.933677	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 2895	 3.133678	 10.68802	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 2895	 8.769008	 26.754135	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 2895	 11.85517	 21.464873	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 2895	 2.005517	 6.368182	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 2895	 5.553718	 14.366735	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 438	 4.540289	 12.081814	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 438	 0.14887	 1.547789	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 438	 0.145641	 1.433141	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 438	 7.255165	 15.148962	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 1907	 4.918802	 10.649998	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 1907	 0.170281	 1.312108	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 1907	 0.17349	 1.284174	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 1907	 7.658058	 13.540087	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7093	 3332	 1.803947	 6.514197	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7093	 6130	 1.414404	 5.42687	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7093	 1258	 0.097091	 1.338712	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7093	 4085	 0.069813	 0.61338	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7207	 3332	 1.656925	 6.386704	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7207	 6130	 1.503047	 5.113989	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7207	 1258	 0.107382	 1.212396	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7207	 4085	 0.080478	 0.53394	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 3330	 1.566157	 4.554339	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 3330	 3.21405	 6.727273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 3330	 2.86343	 7.62438	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 3330	 0.784091	 3.665289	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 8022	 -0.013061	 0.68473	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 260	 0.02627	 0.92126	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 242	 5.225831	 17.344184	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 629	 37.01108	 55.722988	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 3423	 38.53255	 55.73961	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 1067	 0.00421	 0.609432	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 3533	 3.373338	 12.718144	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 4789	 5.841413	 14.226459	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 7592	 4.851247	 14.847647	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 5440	 15.98753	 46.096945	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 2605	 15.83449	 47.580335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 6421	 5.167521	 17.612876	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 1581	 0.170402	 3.131509	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 6655	 13.13227	 24.978533	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2891	 6307	 11.55748	 21.738223	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 8022	 0.071828	 1.118006	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 260	 0.01624	 0.986219	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 242	 1.180471	 4.696329	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 1067	 0.01296	 0.834834	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 3533	 4.962535	 20.238919	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 4789	 0.872438	 4.821676	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 7592	 0.801593	 4.526524	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 5440	 20.20014	 50.806099	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 2605	 23.16066	 50.423823	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 6421	 0.966621	 4.164474	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 1581	 0.448781	 4.337397	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 1085	 11.58657	 23.771465	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 3913	 13.00554	 26.333102	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 6655	 17.94044	 35.608035	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4737	 6307	 15.18213	 32.262467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 1587	 0.430249	 2.466066	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 8938	 0.0683	 0.916828	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6894	 1177	 0.06612	 0.843352	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 1587	 1.444298	 4.757438	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 1587	 1.472603	 4.660331	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 1587	 2.284917	 6.055578	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	491	 8934	 0.000504	 0.031781	 0.0	 994.0	 994.0	 994.0	 1.058045	 0.0	 1	 -11.8401863096	 11.8401863096;
	491	 3332	 0.086683	 1.502285	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	491	 6130	 0.05572	 1.389266	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	491	 1258	 0.40606	 1.910249	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	491	 4085	 0.0265	 0.438137	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7545	 6173	 0.000669	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.067245	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 8938	 16.48554	 31.878093	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 8938	 18.68347	 31.239671	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 8938	 -0.006984	 0.380578	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9100	 1177	 19.27748	 29.774787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5717	 1177	 19.64132	 29.142564	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 1177	 -0.0075	 0.354442	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	324	 3332	 0.979504	 4.164463	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5862	 3332	 0.241095	 2.041488	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4052	 3332	 0.239525	 2.084091	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	324	 6130	 0.733492	 3.60186	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5862	 6130	 0.176539	 1.602479	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4052	 6130	 0.203141	 1.572934	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 8022	 3.658471	 11.068596	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 8022	 0.10706	 1.950682	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 8022	 10.14339	 24.185954	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 8022	 0.07038	 1.132707	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 8022	 3.802686	 12.010955	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 8022	 3.583058	 17.321278	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 260	 2.938636	 13.075416	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 260	 0.00024	 2.372521	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 260	 9.23781	 30.750004	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 260	 0.041469	 1.048347	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 260	 3.576446	 11.947316	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 260	 4.138017	 18.151449	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	324	 2743	 0.107147	 0.58482	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	324	 1258	 7.159972	 13.527699	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	324	 4085	 1.77874	 5.115028	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 5909	 7.195455	 16.568181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 5909	 40.97313	 63.811984	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 2828	 7.423554	 18.762807	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 2828	 42.39256	 65.737609	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 242	 -0.016674	 0.278698	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 1067	 5.349861	 16.166202	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 3533	 9.134349	 25.279081	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 4789	 0.197001	 1.168768	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 7592	 0.18955	 1.05277	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 5440	 6.030263	 16.006928	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 2605	 5.975346	 16.528394	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 6421	 3.107895	 9.123269	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 1581	 11.81025	 37.443907	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 1085	 27.31856	 49.591408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	63	 3913	 34.37812	 55.136426	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 242	 0.231281	 1.502872	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 242	 7.048967	 19.24607	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 242	 0.229277	 1.235537	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 242	 2.544835	 7.532231	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 5596	 35.47521	 51.481403	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 4099	 34.64256	 52.336781	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4647	 4350	 15.75277	 20.093496	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6538	 1944	 0.000283	 0.012832	 0.0	 790.0	 2462.0	 2462.0	 1.031067	 0.0	 1	 -11.8401863096	 11.8401863096;
	8333	 1962	 0.000292	 0.01188	 0.0	 790.0	 2659.0	 2659.0	 1.031067	 0.0	 1	 -11.8401863096	 11.8401863096;
	7135	 629	 0.000398	 0.034511	 0.0	 691.0	 916.0	 916.0	 0.982076	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 629	 33.09298	 47.6281	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 3423	 34.44215	 47.623971	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 1067	 0.161039	 2.815236	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 3533	 9.489612	 27.308865	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 4789	 0.246808	 1.61939	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 7592	 0.228082	 1.521121	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 5440	 18.28047	 42.772855	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 2605	 18.10111	 44.135045	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 6421	 0.331281	 2.194459	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 1581	 0.752078	 9.020083	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 1085	 4.985803	 12.659968	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9211	 3913	 5.581648	 14.030467	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6485	 4424	 0.000476	 0.03161	 0.0	 724.0	 1000.0	 1000.0	 0.957287	 0.0	 1	 -11.8401863096	 11.8401863096;
	6485	 7189	 0.000457	 0.030901	 0.0	 724.0	 1023.0	 1023.0	 0.957287	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 8182	 1.305041	 5.872521	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 8182	 12.81343	 30.764465	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 6718	 0.657355	 3.229132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 6718	 6.467975	 16.903509	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 4702	 -0.017839	 0.427271	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 7500	 -0.020298	 0.420457	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 3533	 0.05596	 1.32043	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 5440	 0.430997	 2.378602	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 2605	 0.443573	 2.357341	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 1971	 0.073677	 2.231025	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 1581	 0.927909	 4.907895	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 6655	 42.82895	 57.943891	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7082	 6307	 36.44598	 52.531845	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4849	 7500	 0.00037	 0.03817	 0.0	 724.0	 828.0	 828.0	 0.982076	 0.0	 1	 -11.8401863096	 11.8401863096;
	4849	 4702	 0.000309	 0.035711	 0.0	 724.0	 885.0	 885.0	 0.982076	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 4702	 0.529731	 3.305372	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 7500	 0.54188	 3.249793	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 1067	 -0.008017	 0.233843	 0.0	 135.0	 135.0	 135.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 3533	 5.680748	 16.603181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 4789	 6.552285	 16.597649	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 7592	 5.444182	 17.322713	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 5440	 24.32756	 59.210516	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 2605	 24.09903	 61.117023	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 6421	 5.625068	 20.064407	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 1581	 0.456198	 4.138435	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 6655	 11.52632	 21.784622	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 6307	 10.14543	 18.959839	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8336	 1067	 0.000476	 0.031631	 0.0	 889.0	 999.0	 999.0	 0.969682	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 1067	 5.521694	 14.730582	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 1067	 19.34525	 41.508264	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 3533	 32.73967	 68.105374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 3533	 -0.083244	 0.946591	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4535	 4789	 0.000447	 0.035271	 0.0	 724.0	 896.0	 896.0	 0.957287	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 4789	 -0.015103	 0.337521	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 7592	 -0.012686	 0.286488	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 5440	 27.97992	 45.335871	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 2605	 28.86773	 44.978518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 6421	 0.994044	 4.152008	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 1581	 19.05609	 41.630194	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 1085	 11.95776	 23.687676	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2724	 3913	 11.73892	 30.398893	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 4789	 10.39773	 25.376037	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 7592	 9.457438	 23.791321	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 5440	 0.000409	 0.036341	 0.0	 724.0	 870.0	 870.0	 0.907709	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 5440	 -0.006942	 0.494855	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 2605	 -0.008161	 0.491033	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 1971	 4.701801	 16.907201	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 1581	 0.18313	 2.973269	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 6655	 30.6392	 44.945983	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1268	 6307	 27.01524	 39.081706	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6222	 5142	 0.000757	 0.064121	 0.0	 493.0	 493.0	 493.0	 1.042007	 0.0	 1	 -11.8401863096	 11.8401863096;
	5862	 1258	 2.158264	 7.671693	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4052	 1258	 2.128512	 7.829339	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5862	 4085	 0.536593	 2.637604	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4052	 4085	 0.529487	 2.445638	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7483	 6978	 0.00039	 0.018483	 0.0	 856.0	 1709.0	 1709.0	 0.945981	 -0.090668	 1	 -11.8401863096	 11.8401863096;
	7483	 4350	 0.856787	 2.082133	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8193	 2196	 0.000515	 0.03175	 0.0	 691.0	 995.0	 995.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	8193	 2196	 0.000408	 0.036729	 0.0	 691.0	 860.0	 860.0	 0.988471	 0.0	 1	 -11.8401863096	 11.8401863096;
	7650	 3606	 0.00648	 0.148407	 0.0	 213.0	 213.0	 213.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2532	 3606	 0.00055	 0.038349	 0.0	 824.0	 824.0	 824.0	 0.977825	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 2883	 0.114331	 0.894649	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7966	 2883	 3.931818	 5.960743	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5100	 2883	 1.022872	 2.477479	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1588	 2883	 1.145744	 2.668595	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2890	 2883	 0.115521	 0.652645	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 6197	 0.342335	 1.036053	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6605	 7815	 0.08144	 0.487603	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8855	 56	 0.492025	 1.533306	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2420	 5088	 0.00079	 0.058401	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2420	 5088	 0.00077	 0.05951	 0.0	 531.0	 531.0	 531.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 3944	 0.000209	 0.016646	 0.0	 1185.0	 1898.0	 1898.0	 0.947763	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 397	 -0.020062	 0.263393	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 4971	 0.02611	 0.389661	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 1120	 0.02953	 0.274197	 0.0	 115.0	 115.0	 115.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1663	 397	 0.000249	 0.015313	 0.0	 1185.0	 2063.0	 2063.0	 0.975409	 0.0	 1	 -11.8401863096	 11.8401863096;
	4637	 1675	 0.01135	 0.389938	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4637	 3539	 0.03467	 0.4241	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8855	 1624	 0.000159	 0.018964	 0.0	 1185.0	 1666.0	 1666.0	 0.962403	 0.0	 1	 -11.8401863096	 11.8401863096;
	8855	 1624	 -0.01126	 0.214855	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8855	 7127	 0.20036	 1.026385	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8855	 9165	 0.117071	 0.511302	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3835	 417	 0.093303	 0.945014	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4366	 417	 0.01297	 0.327971	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2385	 417	 0.05929	 0.601787	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6605	 5325	 0.05013	 0.919979	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6605	 4167	 0.0477	 0.865888	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7966	 3537	 0.749308	 2.45464	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7966	 5869	 2.902839	 5.007549	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2906	 1675	 0.03282	 0.444566	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7920	 417	 0.186479	 0.852913	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2080	 417	 0.185979	 0.818905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7424	 417	 1.207107	 3.026033	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6193	 417	 0.414669	 1.672355	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5100	 3537	 0.129612	 0.934834	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5100	 5869	 0.796053	 2.21392	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1588	 3537	 0.136461	 1.06849	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1588	 5869	 0.838366	 2.528809	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7617	 1346	 0.000298	 0.029295	 0.0	 790.0	 1079.0	 1079.0	 1.085859	 -0.169703	 1	 -11.8401863096	 11.8401863096;
	4634	 5622	 0.01604	 0.374051	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2138	 5622	 0.01635	 0.36626	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2906	 5622	 0.024141	 0.327376	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6274	 5622	 0.02194	 0.458409	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1994	 8916	 0.00046	 0.03512	 0.0	 724.0	 900.0	 900.0	 1.01926	 0.0	 1	 -11.8401863096	 11.8401863096;
	1994	 6586	 0.000328	 0.017373	 0.0	 790.0	 1818.0	 1818.0	 1.016586	 0.0	 1	 -11.8401863096	 11.8401863096;
	2906	 3539	 0.00056	 0.05575	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6605	 2663	 0.09537	 0.774091	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6605	 4804	 0.325393	 1.201922	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6605	 7602	 0.367459	 1.167149	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6274	 2901	 0.0008	 0.04856	 0.0	 651.0	 651.0	 651.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7914	 1627	 0.00033	 0.038031	 0.0	 724.0	 831.0	 831.0	 1.027774	 0.0	 1	 -11.8401863096	 11.8401863096;
	7914	 1627	 0.00034	 0.037211	 0.0	 724.0	 849.0	 849.0	 1.027774	 0.0	 1	 -11.8401863096	 11.8401863096;
	2890	 3537	 -0.016405	 0.249504	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2890	 5869	 0.087209	 0.621302	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8725	 5433	 0.15538	 0.761901	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6965	 5433	 0.15969	 0.749463	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6906	 5433	 1.428926	 3.608884	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5754	 5433	 0.861797	 2.342768	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6227	 2903	 0.119958	 0.657978	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3784	 6418	 0.172789	 1.348017	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2409	 6418	 0.00088	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4578	 6418	 0.0061	 0.418244	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6524	 7097	 0.05995	 0.76688	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5969	 7097	 0.0653	 0.750992	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2429	 7097	 -0.003347	 0.292562	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3116	 7748	 1.83593	 3.666115	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9160	 7748	 0.052409	 0.497211	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1148	 8113	 0.436797	 1.36533	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7116	 8113	 0.094151	 0.896736	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1400	 7609	 0.00721	 0.237881	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1400	 4793	 0.140762	 0.856856	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8187	 7609	 0.05419	 0.633158	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8187	 4793	 0.0291	 0.36903	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3149	 2903	 0.143641	 0.91531	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1214	 2903	 0.025969	 0.445888	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1253	 2903	 0.270372	 0.785723	 0.0	 39.0	 39.0	 39.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5528	 2903	 0.05175	 0.49312	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4786	 2903	 0.08601	 0.600496	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6027	 2903	 0.531591	 1.712665	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4294	 2903	 0.43593	 1.756797	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5380	 4151	 0.01926	 0.358289	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7399	 3905	 0.01795	 0.317397	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3784	 158	 0.00761	 0.279277	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2409	 158	 0.260062	 1.120476	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4578	 158	 0.158651	 0.983822	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3784	 4593	 0.00395	 0.366116	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 4593	 0.083409	 0.606219	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2409	 4593	 0.195669	 1.120144	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4578	 4593	 0.104969	 1.02188	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3160	 4593	 0.042831	 0.74374	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3116	 8216	 0.000242	 0.032753	 0.0	 965.0	 965.0	 965.0	 1.062286	 -0.114968	 1	 -11.8401863096	 11.8401863096;
	3116	 5779	 -0.003203	 0.14994	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3116	 5779	 0.000451	 0.034969	 0.0	 724.0	 904.0	 904.0	 1.031654	 0.0	 1	 -11.8401863096	 11.8401863096;
	3116	 6997	 0.113213	 0.498338	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6470	 4466	 0.00055	 0.0343	 0.0	 724.0	 921.0	 921.0	 0.964912	 0.0	 1	 -11.8401863096	 11.8401863096;
	6965	 8955	 0.000264	 0.015752	 0.0	 1185.0	 2006.0	 2006.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	8725	 3934	 0.01862	 0.220201	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6965	 3934	 0.0168	 0.250561	 0.0	 126.0	 126.0	 126.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1148	 4793	 0.202902	 0.952701	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1148	 8798	 0.949862	 3.139543	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1148	 1657	 0.00261	 0.215422	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 4154	 -0.02155	 0.439897	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 4154	 0.07045	 1.003492	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 8638	 0.00807	 0.465263	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 6336	 0.194723	 1.065305	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 3479	 0.7241	 1.639128	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 5232	 0.514127	 1.973476	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 8699	 0.06643	 0.866482	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 3777	 0.55937	 2.088574	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 5261	 0.522202	 2.029502	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7444	 7620	 0.30876	 1.923338	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3225	 7451	 0.06357	 0.598203	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4121	 7451	 0.000445	 0.035961	 0.0	 724.0	 879.0	 879.0	 0.941156	 0.0	 1	 -11.8401863096	 11.8401863096;
	6589	 7451	 0.01179	 0.332211	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	798	 7451	 0.02131	 0.372955	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4500	 7451	 0.00274	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6906	 3934	 0.293141	 1.107872	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5754	 3934	 0.144281	 0.82905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2486	 2443	 0.00458	 0.288905	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8427	 309	 0.365888	 1.746611	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 309	 1.44438	 5.252272	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 309	 0.059581	 0.615888	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 309	 3.709298	 8.934297	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 309	 0.140919	 0.944236	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6413	 167	 0.0005	 0.0343	 0.0	 724.0	 921.0	 921.0	 0.893644	 0.0	 1	 -11.8401863096	 11.8401863096;
	9160	 167	 0.01962	 0.216178	 0.0	 146.0	 146.0	 146.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 8638	 0.398678	 1.516364	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 886	 0.09755	 0.839897	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3160	 886	 0.499525	 2.142562	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1323	 4151	 0.01537	 0.348347	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3655	 4151	 0.01946	 0.372727	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6589	 6321	 0.01679	 0.350455	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	798	 6321	 0.0005	 0.324174	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4500	 6321	 0.049469	 0.557004	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1214	 5896	 0.0005	 0.031271	 0.0	 1010.0	 1010.0	 1010.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8427	 5896	 0.422748	 2.328099	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 5896	 1.022934	 4.279959	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 5896	 0.256612	 1.738141	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 5896	 2.300207	 9.353099	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 5896	 0.0157	 0.997789	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 7997	 0.022021	 0.625496	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3160	 7997	 0.223988	 1.463946	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8427	 6120	 -0.037934	 0.385868	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 6120	 2.334711	 7.437397	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 6120	 0.137849	 1.103905	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 6120	 5.726446	 13.392563	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 6120	 0.183531	 1.402418	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8687	 8427	 3.1e-05	 0.002125	 0.0	 14864.0	 14864.0	 14864.0	 0.999938	 0.011109	 1	 -11.8401863096	 11.8401863096;
	8427	 5152	 2.374861	 8.881579	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8427	 8134	 0.158643	 1.604501	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8427	 8123	 0.204162	 1.92777	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8427	 8451	 0.169439	 2.010873	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 5152	 -0.011343	 0.25657	 0.0	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 5152	 0.000423	 0.033381	 0.0	 757.0	 947.0	 947.0	 0.944892	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 5152	 6.533884	 12.310123	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 5152	 0.04751	 0.576054	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 5152	 0.21343	 1.602582	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 8134	 7.076177	 15.615651	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 8123	 6.591413	 15.880881	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2176	 8451	 0.187507	 2.209903	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	829	 4146	 0.0004	 0.149419	 0.0	 212.0	 212.0	 212.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5754	 4146	 0.027469	 0.320806	 0.0	 99.0	 99.0	 99.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7399	 4146	 0.00659	 0.53155	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4501	 6155	 0.45281	 1.969855	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9088	 6155	 0.561302	 2.344628	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8388	 6155	 0.03438	 0.839277	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7731	 417	 -0.00126	 0.238202	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7731	 417	 0.000426	 0.017209	 0.0	 921.0	 1835.0	 1835.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7731	 129	 0.01628	 0.291863	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6977	 8503	 -0.010145	 0.227045	 0.0	 139.0	 139.0	 139.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4501	 3617	 0.00079	 0.680124	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9088	 3617	 -6.2e-05	 0.76438	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8388	 3617	 0.288988	 1.328967	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4501	 296	 0.289174	 0.947893	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9088	 296	 0.357831	 1.127893	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8388	 296	 0.00434	 0.222459	 0.0	 142.0	 142.0	 142.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9080	 8059	 0.162281	 0.824401	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1765	 8059	 0.510455	 1.73717	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	624	 8059	 0.218822	 1.471838	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1485	 8059	 0.029581	 0.641756	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4718	 8059	 0.269194	 1.398492	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	798	 6886	 0.01824	 0.407147	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	798	 7161	 0.01992	 0.388733	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6977	 1949	 0.504669	 1.26314	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	584	 5530	 0.180042	 0.913089	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	584	 2223	 0.28705	 1.359279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9154	 4522	 0.02939	 0.690041	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7942	 4522	 0.106211	 0.857975	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9154	 1707	 0.03057	 0.640372	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7942	 1707	 0.11774	 0.83438	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 8123	 0.000416	 0.031501	 0.0	 724.0	 1003.0	 1003.0	 0.969682	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 8134	 -0.02392	 0.308892	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 8123	 -0.021129	 0.40847	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1823	 8451	 0.801524	 3.248477	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 8134	 15.18223	 29.541321	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 8134	 0.810744	 3.364049	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 8123	 13.91921	 30.6467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 8123	 0.716322	 3.154132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7399	 540	 0.00489	 0.406095	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9080	 5958	 0.447909	 1.098823	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9080	 6603	 0.01056	 0.353927	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9080	 1690	 0.7509	 1.841551	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1765	 5958	 0.375789	 0.752493	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1765	 6603	 0.190388	 1.261149	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1765	 1690	 0.05324	 0.584501	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5116	 5530	 0.01773	 0.615173	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5116	 6981	 0.01987	 0.600173	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2260	 5530	 0.466918	 1.296815	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2260	 2223	 0.815443	 1.930956	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4501	 4268	 0.02061	 0.308595	 0.0	 103.0	 103.0	 103.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9088	 4268	 0.02549	 0.367231	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8388	 4268	 0.00824	 0.278492	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3583	 8451	 0.71662	 3.572645	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3225	 3261	 0.045599	 0.50595	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9154	 683	 0.00887	 0.706717	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9154	 7360	 0.04089	 0.90831	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9154	 4557	 0.04322	 0.911288	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	330	 5530	 0.032849	 0.6625	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7781	 5530	 0.03726	 0.637562	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	873	 5530	 0.074341	 0.632975	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6343	 5530	 0.07781	 0.62157	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	624	 5958	 0.534411	 1.302908	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	624	 6603	 0.02355	 0.61356	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	624	 1690	 0.420249	 1.970499	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1485	 5958	 0.229855	 0.963099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4718	 5958	 0.074669	 0.41343	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6977	 822	 0.06182	 0.403213	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6864	 8451	 -0.029256	 0.40562	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 6336	 0.0033	 0.455227	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3225	 6336	 0.00124	 0.284731	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	79	 6886	 0.04584	 0.400152	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	79	 7161	 0.03961	 0.441877	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 2610	 0.282149	 1.82343	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3160	 2610	 -0.001467	 0.288285	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8759	 3479	 0.000203	 0.019723	 0.0	 1185.0	 1602.0	 1602.0	 1.023144	 -0.036838	 1	 -11.8401863096	 11.8401863096;
	6083	 3479	 3.246901	 6.102273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5491	 5673	 0.000187	 0.025917	 0.0	 1185.0	 1219.0	 1219.0	 0.945816	 -0.090914	 1	 -11.8401863096	 11.8401863096;
	5491	 5673	 0.000198	 0.025388	 0.0	 1185.0	 1245.0	 1245.0	 0.945816	 -0.090914	 1	 -11.8401863096	 11.8401863096;
	5914	 5673	 0.046659	 0.29938	 0.0	 105.0	 105.0	 105.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6524	 8516	 0.02508	 0.489778	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6524	 7655	 0.0359	 0.39268	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5969	 8516	 0.01931	 0.550478	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5969	 7655	 0.0365	 0.48437	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1485	 6603	 -0.015393	 0.242665	 0.0	 130.0	 130.0	 130.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1485	 6603	 0.00024	 0.016571	 0.0	 1185.0	 1906.0	 1906.0	 0.988772	 0.0	 1	 -11.8401863096	 11.8401863096;
	4718	 6603	 0.778884	 2.360744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1485	 1690	 0.834349	 2.163366	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2429	 8516	 0.02768	 0.486653	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2429	 8516	 0.0005	 0.0343	 0.0	 724.0	 921.0	 921.0	 1.012424	 0.0	 1	 -11.8401863096	 11.8401863096;
	2429	 7655	 0.170748	 0.871399	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 5232	 3.440496	 6.966735	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 8699	 -0.025	 0.350744	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 3777	 3.294252	 7.269391	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 5261	 3.075277	 7.063712	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6083	 7620	 2.188573	 6.820568	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5914	 2223	 0.03254	 0.295443	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3160	 8552	 0.000216	 0.016549	 0.0	 1185.0	 1909.0	 1909.0	 1.016627	 0.0	 1	 -11.8401863096	 11.8401863096;
	7116	 4793	 0.00914	 0.394959	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7942	 683	 0.11943	 0.839463	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7399	 683	 0.02832	 0.560682	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7399	 3854	 0.025289	 0.560351	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7116	 8798	 0.203901	 1.623181	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6164	 8033	 0.000184	 0.018745	 0.0	 1185.0	 1686.0	 1686.0	 1.023144	 -0.036838	 1	 -11.8401863096	 11.8401863096;
	4500	 6886	 0.0086	 0.46804	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4500	 7161	 0.00772	 0.464148	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9160	 8639	 0.08261	 0.429463	 0.0	 73.0	 73.0	 73.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9160	 5580	 0.09332	 0.419277	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	330	 6981	 0.06593	 0.705471	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7781	 6981	 0.070298	 0.687417	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8899	 1508	 0.000348	 0.017003	 0.0	 790.0	 1858.0	 1858.0	 0.967332	 -0.0579	 1	 -11.8401863096	 11.8401863096;
	9160	 5324	 0.000239	 0.015483	 0.0	 1185.0	 2040.0	 2040.0	 0.988494	 -0.023724	 1	 -11.8401863096	 11.8401863096;
	7942	 7360	 0.0275	 0.64187	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7942	 4557	 0.02423	 0.621711	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7116	 1657	 0.021711	 0.411839	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7116	 1657	 0.000216	 0.018022	 0.0	 1185.0	 1753.0	 1753.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7116	 8778	 0.000173	 0.017112	 0.0	 1185.0	 1846.0	 1846.0	 1.016627	 0.0	 1	 -11.8401863096	 11.8401863096;
	7803	 7620	 0.000179	 0.017308	 0.0	 1185.0	 1825.0	 1825.0	 1.016325	 -0.024392	 1	 -11.8401863096	 11.8401863096;
	7803	 7620	 0.000209	 0.016741	 0.0	 1185.0	 1887.0	 1887.0	 1.016325	 -0.024392	 1	 -11.8401863096	 11.8401863096;
	4718	 1690	 -0.024793	 0.19232	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4501	 1497	 0.000274	 0.016144	 0.0	 1185.0	 1957.0	 1957.0	 1.016325	 -0.024392	 1	 -11.8401863096	 11.8401863096;
	8388	 1773	 0.000476	 0.030991	 0.0	 724.0	 1020.0	 1020.0	 0.944892	 0.0	 1	 -11.8401863096	 11.8401863096;
	873	 2223	 0.11386	 1.025723	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6343	 2223	 0.111979	 1.046363	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6343	 3155	 0.00022	 0.03264	 0.0	 968.0	 968.0	 968.0	 1.062286	 -0.114968	 1	 -11.8401863096	 11.8401863096;
	8779	 8414	 0.383283	 2.185803	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8779	 6794	 0.497389	 1.835595	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4670	 7006	 0.000615	 0.029917	 0.0	 1056.0	 1056.0	 1056.0	 1.040949	 0.0	 1	 -11.8401863096	 11.8401863096;
	4670	 7006	 0.000634	 0.029307	 0.0	 1078.0	 1078.0	 1078.0	 1.054426	 0.0	 1	 -11.8401863096	 11.8401863096;
	1900	 8944	 -0.02062	 0.218203	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1900	 2852	 0.20759	 1.109002	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1900	 439	 0.275429	 1.015166	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1900	 484	 1.042036	 2.256095	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	511	 8944	 0.10976	 0.74593	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3396	 8944	 0.287831	 1.163678	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7799	 8198	 0.07	 0.46124	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6956	 8198	 0.068479	 0.427066	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7680	 6621	 0.103857	 0.477763	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7680	 4122	 1.274515	 2.49626	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6466	 6621	 0.107943	 0.458262	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6466	 4122	 1.323546	 2.392243	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8256	 8414	 0.209487	 1.002909	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8256	 6794	 0.126607	 0.574751	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2192	 4218	 0.00044	 0.03688	 0.0	 757.0	 857.0	 857.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	2192	 2418	 0.01559	 0.151898	 0.0	 207.0	 207.0	 207.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6900	 2736	 0.20449	 0.679959	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6458	 2852	 0.105249	 0.487299	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	511	 2852	 0.000246	 0.030366	 0.0	 954.0	 1041.0	 1041.0	 1.015668	 -0.130098	 1	 -11.8401863096	 11.8401863096;
	511	 2852	 -0.01905	 0.247025	 0.0	 128.0	 128.0	 128.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	511	 439	 1.418837	 2.394528	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	511	 484	 0.205332	 0.854986	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8415	 2852	 1.852727	 2.747521	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3396	 2852	 1.359979	 2.972315	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3396	 439	 0.02269	 0.199771	 0.0	 158.0	 158.0	 158.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6900	 3759	 0.00688	 0.14088	 0.0	 224.0	 224.0	 224.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7934	 6621	 0.00021	 0.022916	 0.0	 954.0	 1379.0	 1379.0	 0.976337	 -0.045364	 1	 -11.8401863096	 11.8401863096;
	7934	 6621	 0.00021	 0.021219	 0.0	 954.0	 1489.0	 1489.0	 0.976337	 -0.045364	 1	 -11.8401863096	 11.8401863096;
	1601	 193	 0.021781	 0.193349	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3396	 484	 0.037729	 0.222665	 0.0	 140.0	 140.0	 140.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5986	 2418	 0.05599	 0.311752	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4732	 5584	 0.000687	 0.037873	 0.0	 834.0	 834.0	 834.0	 1.027812	 0.0	 1	 -11.8401863096	 11.8401863096;
	2932	 5584	 0.000697	 0.03705	 0.0	 853.0	 853.0	 853.0	 1.027812	 0.0	 1	 -11.8401863096	 11.8401863096;
	1601	 5880	 0.000258	 0.015179	 0.0	 954.0	 2081.0	 2081.0	 1.031474	 0.0	 1	 -11.8401863096	 11.8401863096;
	1601	 5880	 -0.008698	 0.24938	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1601	 5880	 0.000218	 0.015068	 0.0	 954.0	 2097.0	 2097.0	 1.031407	 0.0	 1	 -11.8401863096	 11.8401863096;
	7799	 5880	 0.055651	 0.515413	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6956	 5880	 0.05444	 0.477231	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6900	 3189	 0.153248	 0.626697	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3057	 7741	 -0.003823	 0.150277	 0.0	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3057	 7741	 0.00069	 0.03981	 0.0	 1211.0	 1211.0	 1211.0	 1.125914	 0.0	 1	 -11.8401863096	 11.8401863096;
	197	 7741	 0.056219	 0.23343	 0.0	 132.0	 132.0	 132.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2309	 8414	 0.000243	 0.015553	 0.0	 954.0	 3099.0	 3099.0	 0.946281	 -0.010988	 1	 -11.8401863096	 11.8401863096;
	2309	 8414	 -0.011591	 0.366818	 0.0	 132.0	 132.0	 132.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2309	 6794	 0.145519	 0.713643	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	503	 8414	 0.000231	 0.01967	 0.0	 954.0	 2451.0	 2451.0	 0.993682	 0.080858	 1	 -11.8401863096	 11.8401863096;
	503	 8414	 -0.010888	 0.388409	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	503	 6794	 0.157909	 0.659799	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6457	 7514	 0.00297	 0.141711	 0.0	 223.0	 223.0	 223.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4498	 3189	 0.000245	 0.011573	 0.0	 954.0	 2729.0	 2729.0	 1.060747	 0.0	 1	 -11.8401863096	 11.8401863096;
	4498	 3189	 0.000255	 0.011329	 0.0	 954.0	 2788.0	 2788.0	 1.060747	 0.0	 1	 -11.8401863096	 11.8401863096;
	197	 866	 0.000697	 0.027473	 0.0	 1150.0	 1150.0	 1150.0	 1.054426	 0.0	 1	 -11.8401863096	 11.8401863096;
	197	 866	 0.000627	 0.031139	 0.0	 1015.0	 1015.0	 1015.0	 1.054426	 0.0	 1	 -11.8401863096	 11.8401863096;
	7692	 4384	 0.00203	 0.101959	 0.0	 310.0	 310.0	 310.0	 0.900834	 0.0	 1	 -11.8401863096	 11.8401863096;
	7692	 4384	 0.00195	 0.103917	 0.0	 304.0	 304.0	 304.0	 0.900834	 0.0	 1	 -11.8401863096	 11.8401863096;
	7843	 4871	 0.00341	 0.149108	 0.0	 212.0	 212.0	 212.0	 0.978276	 0.039847	 1	 -11.8401863096	 11.8401863096;
	6159	 2530	 0.001812	 0.126988	 0.0	 249.0	 249.0	 249.0	 0.89161	 0.149487	 1	 -11.8401863096	 11.8401863096;
	6159	 2530	 0.001982	 0.124457	 0.0	 254.0	 254.0	 254.0	 0.89161	 0.149487	 1	 -11.8401863096	 11.8401863096;
	4569	 5702	 0.00153	 0.094124	 0.0	 336.0	 336.0	 336.0	 0.939166	 0.0	 1	 -11.8401863096	 11.8401863096;
	4569	 5702	 0.00156	 0.092157	 0.0	 343.0	 343.0	 343.0	 0.939166	 0.0	 1	 -11.8401863096	 11.8401863096;
	2175	 4515	 0.00512	 0.156934	 0.0	 202.0	 202.0	 202.0	 1.075001	 0.0	 1	 -11.8401863096	 11.8401863096;
	2175	 3358	 0.00513	 0.153636	 0.0	 206.0	 206.0	 206.0	 1.03	 0.0	 1	 -11.8401863096	 11.8401863096;
	7876	 5794	 0.001473	 0.055275	 0.0	 572.0	 572.0	 572.0	 1.001399	 0.0	 1	 -11.8401863096	 11.8401863096;
	5600	 7708	 0.000628	 0.026981	 0.0	 1171.0	 1171.0	 1171.0	 0.982004	 0.0	 1	 -11.8401863096	 11.8401863096;
	6653	 8761	 0.000768	 0.027532	 0.0	 1147.0	 1147.0	 1147.0	 0.982004	 0.0	 1	 -11.8401863096	 11.8401863096;
	1636	 4228	 0.000778	 0.05467	 0.0	 578.0	 578.0	 578.0	 0.963346	 0.0	 1	 -11.8401863096	 11.8401863096;
	1636	 4228	 0.000767	 0.055473	 0.0	 570.0	 570.0	 570.0	 0.963346	 0.0	 1	 -11.8401863096	 11.8401863096;
	1953	 8611	 0.000905	 0.055047	 0.0	 574.0	 574.0	 574.0	 1.001399	 0.0	 1	 -11.8401863096	 11.8401863096;
	7416	 2069	 0.000902	 0.025704	 0.0	 1229.0	 1229.0	 1229.0	 1.021576	 0.0	 1	 -11.8401863096	 11.8401863096;
	7416	 2069	 0.000902	 0.024552	 0.0	 1286.0	 1286.0	 1286.0	 1.021576	 0.0	 1	 -11.8401863096	 11.8401863096;
	5046	 2069	 0.000437	 0.013336	 0.0	 2368.0	 2368.0	 2368.0	 0.975505	 0.0	 1	 -11.8401863096	 11.8401863096;
	285	 8032	 0.001665	 0.048767	 0.0	 648.0	 648.0	 648.0	 1.001399	 0.0	 1	 -11.8401863096	 11.8401863096;
	4217	 2285	 0.00083	 0.05142	 0.0	 615.0	 615.0	 615.0	 1.001399	 0.0	 1	 -11.8401863096	 11.8401863096;
	4217	 2285	 0.000754	 0.045701	 0.0	 692.0	 692.0	 692.0	 1.021576	 0.0	 1	 -11.8401863096	 11.8401863096;
	8206	 7559	 0.000798	 0.052223	 0.0	 605.0	 605.0	 605.0	 0.982004	 0.0	 1	 -11.8401863096	 11.8401863096;
	6492	 1673	 0.000748	 0.052717	 0.0	 600.0	 600.0	 600.0	 0.963346	 0.0	 1	 -11.8401863096	 11.8401863096;
	3525	 222	 0.000435	 0.02158	 0.0	 1464.0	 1464.0	 1464.0	 0.987916	 0.0	 1	 -11.8401863096	 11.8401863096;
	5101	 8201	 0.000871	 0.0262	 0.0	 1205.0	 1205.0	 1205.0	 0.982004	 0.0	 1	 -11.8401863096	 11.8401863096;
	6084	 4601	 0.000881	 0.047183	 0.0	 670.0	 670.0	 670.0	 0.982004	 0.0	 1	 -11.8401863096	 11.8401863096;
	4241	 2248	 0.000214	 0.018189	 0.0	 691.0	 1737.0	 1737.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	4717	 5787	 0.000545	 0.028951	 0.0	 1091.0	 1091.0	 1091.0	 1.002304	 0.0	 1	 -11.8401863096	 11.8401863096;
	5425	 7431	 0.000433	 0.016641	 0.0	 691.0	 1898.0	 1898.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5425	 7431	 0.000271	 0.019483	 0.0	 691.0	 1622.0	 1622.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	6632	 3650	 0.000292	 0.041885	 0.0	 755.0	 755.0	 755.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	6632	 3650	 0.000283	 0.025435	 0.0	 1242.0	 1242.0	 1242.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	6917	 4958	 0.00019	 0.020772	 0.0	 691.0	 1521.0	 1521.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	2962	 8888	 0.000567	 0.0487	 0.0	 649.0	 649.0	 649.0	 1.01961	 0.0	 1	 -11.8401863096	 11.8401863096;
	2962	 8888	 0.000292	 0.024683	 0.0	 1280.0	 1280.0	 1280.0	 1.026095	 0.0	 1	 -11.8401863096	 11.8401863096;
	4542	 7510	 0.000238	 0.020505	 0.0	 691.0	 1541.0	 1541.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	4542	 7510	 0.000302	 0.024253	 0.0	 1303.0	 1303.0	 1303.0	 1.016399	 0.0	 1	 -11.8401863096	 11.8401863096;
	1549	 3282	 0.000394	 0.025662	 0.0	 1231.0	 1231.0	 1231.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	1549	 3282	 0.000403	 0.026263	 0.0	 1203.0	 1203.0	 1203.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	1549	 3282	 0.000358	 0.02845	 0.0	 1111.0	 1111.0	 1111.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	1200	 3549	 0.000184	 0.020004	 0.0	 691.0	 1579.0	 1579.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	6771	 4806	 0.000287	 0.030676	 0.0	 1030.0	 1030.0	 1030.0	 1.026104	 0.0	 1	 -11.8401863096	 11.8401863096;
	1086	 6443	 0.000183	 0.021447	 0.0	 691.0	 1473.0	 1473.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	1086	 6443	 0.000183	 0.019858	 0.0	 691.0	 1591.0	 1591.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	9159	 6499	 0.000196	 0.019264	 0.0	 691.0	 1640.0	 1640.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	9159	 6499	 0.000205	 0.018521	 0.0	 691.0	 1706.0	 1706.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	5685	 3378	 0.000205	 0.018131	 0.0	 691.0	 1743.0	 1743.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	693	 6994	 0.000224	 0.01875	 0.0	 691.0	 1685.0	 1685.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	693	 6994	 0.000685	 0.016451	 0.0	 691.0	 1919.0	 1919.0	 1.032682	 0.0	 1	 -11.8401863096	 11.8401863096;
	5332	 3633	 0.00021	 0.024641	 0.0	 691.0	 1282.0	 1282.0	 0.961805	 0.0	 1	 -11.8401863096	 11.8401863096;
	5332	 3633	 0.00021	 0.025112	 0.0	 691.0	 1258.0	 1258.0	 0.961805	 0.0	 1	 -11.8401863096	 11.8401863096;
	8034	 4020	 0.0	 0.00554	 0.0	 1514.0	 5702.0	 5702.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1985	 1023	 0.0	 0.006182	 0.0	 895.0	 5110.0	 5110.0	 0.969385	 0.248079	 1	 -11.8401863096	 11.8401863096;
	477	 6769	 0.000205	 0.016639	 0.0	 691.0	 1899.0	 1899.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	477	 6769	 0.000214	 0.017035	 0.0	 691.0	 1855.0	 1855.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	477	 6769	 0.000214	 0.016674	 0.0	 691.0	 1895.0	 1895.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	2188	 5170	 0.000224	 0.018397	 0.0	 691.0	 1717.0	 1717.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	3061	 699	 0.000522	 0.027299	 0.0	 1157.0	 1157.0	 1157.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3061	 699	 0.000646	 0.037462	 0.0	 844.0	 844.0	 844.0	 0.997538	 0.0	 1	 -11.8401863096	 11.8401863096;
	5823	 7110	 0.000244	 0.033945	 0.0	 931.0	 931.0	 931.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5823	 7110	 0.000196	 0.023262	 0.0	 691.0	 1358.0	 1358.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	5280	 7110	 0.00091	 0.001686	 0.0	 457.0	 16487.0	 16487.0	 0.999945	 -0.010479	 1	 -11.8401863096	 11.8401863096;
	1947	 4317	 0.000179	 0.016955	 0.0	 691.0	 1863.0	 1863.0	 1.056356	 0.0	 1	 -11.8401863096	 11.8401863096;
	7303	 429	 0.000206	 0.01883	 0.0	 691.0	 1678.0	 1678.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	6039	 7973	 0.000233	 0.018474	 0.0	 691.0	 1710.0	 1710.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	6039	 7973	 0.000421	 0.031827	 0.0	 993.0	 993.0	 993.0	 1.014604	 0.0	 1	 -11.8401863096	 11.8401863096;
	1060	 8981	 0.000219	 0.016973	 0.0	 691.0	 1861.0	 1861.0	 1.026095	 0.0	 1	 -11.8401863096	 11.8401863096;
	8034	 1752	 0.000213	 0.020004	 0.0	 691.0	 1579.0	 1579.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	739	 1393	 0.000556	 0.033053	 0.0	 956.0	 956.0	 956.0	 0.998185	 0.0	 1	 -11.8401863096	 11.8401863096;
	2235	 8512	 0.000508	 0.028375	 0.0	 1114.0	 1114.0	 1114.0	 0.998185	 0.0	 1	 -11.8401863096	 11.8401863096;
	3428	 1439	 0.000179	 0.022003	 0.0	 691.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2730	 6127	 0.000209	 0.02019	 0.0	 691.0	 1565.0	 1565.0	 0.970491	 0.0	 1	 -11.8401863096	 11.8401863096;
	2730	 6127	 0.000214	 0.020311	 0.0	 691.0	 1556.0	 1556.0	 0.970491	 0.0	 1	 -11.8401863096	 11.8401863096;
	7395	 5435	 0.000616	 0.030505	 0.0	 1036.0	 1036.0	 1036.0	 0.991996	 0.0	 1	 -11.8401863096	 11.8401863096;
	7395	 5435	 0.000626	 0.029369	 0.0	 1076.0	 1076.0	 1076.0	 0.991996	 0.0	 1	 -11.8401863096	 11.8401863096;
	2437	 3792	 0.000214	 0.019409	 0.0	 691.0	 1628.0	 1628.0	 0.988343	 0.0	 1	 -11.8401863096	 11.8401863096;
	2437	 3792	 0.000192	 0.022	 0.0	 691.0	 1436.0	 1436.0	 0.979336	 0.0	 1	 -11.8401863096	 11.8401863096;
	5239	 8438	 0.000531	 0.03466	 0.0	 912.0	 912.0	 912.0	 0.991996	 0.0	 1	 -11.8401863096	 11.8401863096;
	5873	 8147	 0.000531	 0.035228	 0.0	 897.0	 897.0	 897.0	 0.99508	 0.0	 1	 -11.8401863096	 11.8401863096;
	5873	 8147	 0.00049	 0.031535	 0.0	 1002.0	 1002.0	 1002.0	 0.995061	 0.0	 1	 -11.8401863096	 11.8401863096;
	5873	 8147	 0.000209	 0.020964	 0.0	 691.0	 1507.0	 1507.0	 0.988343	 0.0	 1	 -11.8401863096	 11.8401863096;
	7508	 1240	 0.000393	 0.02663	 0.0	 1187.0	 1187.0	 1187.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	7508	 1240	 0.000402	 0.026088	 0.0	 1211.0	 1211.0	 1211.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	3268	 6397	 0.000201	 0.017787	 0.0	 691.0	 1776.0	 1776.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4290	 797	 0.000289	 0.018121	 0.0	 691.0	 1743.0	 1743.0	 1.033257	 0.0	 1	 -11.8401863096	 11.8401863096;
	7929	 4592	 0.000643	 0.024464	 0.0	 1291.0	 1291.0	 1291.0	 1.066843	 0.0	 1	 -11.8401863096	 11.8401863096;
	7929	 4592	 0.000568	 0.027771	 0.0	 1138.0	 1138.0	 1138.0	 1.066843	 0.0	 1	 -11.8401863096	 11.8401863096;
	849	 3840	 0.000506	 0.031833	 0.0	 993.0	 993.0	 993.0	 0.998185	 0.0	 1	 -11.8401863096	 11.8401863096;
	849	 3840	 0.000196	 0.024118	 0.0	 691.0	 1310.0	 1310.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	5919	 8871	 0.000205	 0.022593	 0.0	 691.0	 1399.0	 1399.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	5919	 8871	 0.000186	 0.01968	 0.0	 691.0	 1605.0	 1605.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	5919	 8871	 0.000205	 0.01997	 0.0	 691.0	 1582.0	 1582.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	1168	 2686	 0.000215	 0.018787	 0.0	 691.0	 1682.0	 1682.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	1168	 2686	 0.000215	 0.018388	 0.0	 691.0	 1718.0	 1718.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	3275	 6243	 0.000224	 0.018834	 0.0	 691.0	 1678.0	 1678.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	3798	 1121	 0.000433	 0.043546	 0.0	 726.0	 726.0	 726.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5884	 8207	 0.000234	 0.018757	 0.0	 691.0	 1684.0	 1684.0	 0.996896	 0.0	 1	 -11.8401863096	 11.8401863096;
	5884	 8207	 0.000197	 0.019207	 0.0	 691.0	 1645.0	 1645.0	 0.991986	 0.0	 1	 -11.8401863096	 11.8401863096;
	5884	 8207	 0.000197	 0.019495	 0.0	 691.0	 1621.0	 1621.0	 0.991986	 0.0	 1	 -11.8401863096	 11.8401863096;
	6681	 7819	 0.00018	 0.021226	 0.0	 691.0	 1489.0	 1489.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	6681	 7819	 0.000812	 0.03849	 0.0	 821.0	 821.0	 821.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	2261	 4204	 0.000205	 0.02035	 0.0	 691.0	 1553.0	 1553.0	 1.056356	 0.0	 1	 -11.8401863096	 11.8401863096;
	731	 3728	 0.000593	 0.031521	 0.0	 1002.0	 1002.0	 1002.0	 1.001309	 0.0	 1	 -11.8401863096	 11.8401863096;
	731	 3728	 0.000612	 0.031123	 0.0	 1015.0	 1015.0	 1015.0	 1.001309	 0.0	 1	 -11.8401863096	 11.8401863096;
	731	 3728	 0.000427	 0.024994	 0.0	 1264.0	 1264.0	 1264.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2764	 415	 0.000667	 0.027207	 0.0	 1161.0	 1161.0	 1161.0	 1.026095	 0.0	 1	 -11.8401863096	 11.8401863096;
	2764	 415	 0.000621	 0.030836	 0.0	 1025.0	 1025.0	 1025.0	 1.026095	 0.0	 1	 -11.8401863096	 11.8401863096;
	299	 947	 0.000192	 0.020791	 0.0	 691.0	 1520.0	 1520.0	 1.066843	 0.0	 1	 -11.8401863096	 11.8401863096;
	299	 947	 0.000192	 0.02119	 0.0	 691.0	 1491.0	 1491.0	 1.066843	 0.0	 1	 -11.8401863096	 11.8401863096;
	8806	 32	 0.000686	 0.030987	 0.0	 1020.0	 1020.0	 1020.0	 1.026958	 0.0	 1	 -11.8401863096	 11.8401863096;
	3008	 5670	 0.000194	 0.020764	 0.0	 691.0	 1522.0	 1522.0	 0.988343	 0.0	 1	 -11.8401863096	 11.8401863096;
	179	 1850	 0.000717	 0.038087	 0.0	 830.0	 830.0	 830.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	7918	 6660	 0.000206	 0.01883	 0.0	 691.0	 1678.0	 1678.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	7918	 77	 0.000206	 0.018439	 0.0	 691.0	 1713.0	 1713.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	7029	 33	 0.000219	 0.017019	 0.0	 691.0	 1856.0	 1856.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	7029	 33	 0.000224	 0.016641	 0.0	 691.0	 1898.0	 1898.0	 1.035986	 0.0	 1	 -11.8401863096	 11.8401863096;
	6607	 9039	 0.000676	 0.047085	 0.0	 671.0	 671.0	 671.0	 1.026095	 0.0	 1	 -11.8401863096	 11.8401863096;
	6607	 9039	 0.000667	 0.048014	 0.0	 658.0	 658.0	 658.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	7343	 8338	 0.000196	 0.019215	 0.0	 691.0	 1644.0	 1644.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	3966	 5890	 0.000253	 0.025528	 0.0	 1238.0	 1238.0	 1238.0	 1.011609	 0.0	 1	 -11.8401863096	 11.8401863096;
	8210	 6936	 0.00021	 0.017884	 0.0	 691.0	 1767.0	 1767.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	8210	 6936	 0.00021	 0.017518	 0.0	 691.0	 1804.0	 1804.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	1716	 6544	 0.000219	 0.017358	 0.0	 691.0	 1820.0	 1820.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1716	 6544	 0.000219	 0.016973	 0.0	 691.0	 1861.0	 1861.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3544	 869	 0.000295	 0.027995	 0.0	 1129.0	 1129.0	 1129.0	 1.021673	 0.0	 1	 -11.8401863096	 11.8401863096;
	3544	 869	 0.000277	 0.027486	 0.0	 1150.0	 1150.0	 1150.0	 1.026115	 0.0	 1	 -11.8401863096	 11.8401863096;
	3662	 8242	 0.000489	 0.032074	 0.0	 985.0	 985.0	 985.0	 0.998185	 0.0	 1	 -11.8401863096	 11.8401863096;
	6092	 3109	 0.00018	 0.02129	 0.0	 691.0	 1484.0	 1484.0	 1.020734	 0.0	 1	 -11.8401863096	 11.8401863096;
	1074	 1769	 0.000366	 0.029147	 0.0	 1084.0	 1084.0	 1084.0	 1.000611	 0.0	 1	 -11.8401863096	 11.8401863096;
	1074	 1769	 0.000366	 0.028067	 0.0	 1126.0	 1126.0	 1126.0	 1.002235	 0.0	 1	 -11.8401863096	 11.8401863096;
	1074	 1769	 0.00042	 0.026331	 0.0	 1200.0	 1200.0	 1200.0	 1.000611	 0.0	 1	 -11.8401863096	 11.8401863096;
	4957	 1513	 0.000441	 0.01916	 0.0	 691.0	 1649.0	 1649.0	 1.012394	 0.0	 1	 -11.8401863096	 11.8401863096;
	7428	 6134	 0.000391	 0.024766	 0.0	 1276.0	 1276.0	 1276.0	 0.988343	 0.0	 1	 -11.8401863096	 11.8401863096;
	7428	 6134	 0.000401	 0.024225	 0.0	 1304.0	 1304.0	 1304.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	7428	 4651	 0.000408	 0.028237	 0.0	 1119.0	 1119.0	 1119.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	6970	 4632	 0.000199	 0.018609	 0.0	 691.0	 1698.0	 1698.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	2700	 8953	 0.000196	 0.021597	 0.0	 691.0	 1463.0	 1463.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	2700	 8953	 0.000186	 0.022003	 0.0	 691.0	 1436.0	 1436.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	2849	 3291	 0.000186	 0.019718	 0.0	 691.0	 1602.0	 1602.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4446	 1457	 0.000205	 0.022703	 0.0	 691.0	 1392.0	 1392.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	814	 7820	 0.000228	 0.021908	 0.0	 691.0	 1442.0	 1442.0	 0.988343	 0.0	 1	 -11.8401863096	 11.8401863096;
	7436	 7629	 0.000322	 0.028734	 0.0	 1100.0	 1100.0	 1100.0	 0.996603	 0.0	 1	 -11.8401863096	 11.8401863096;
	7436	 9106	 0.000319	 0.026574	 0.0	 1189.0	 1189.0	 1189.0	 1.042861	 0.0	 1	 -11.8401863096	 11.8401863096;
	3587	 1241	 0.000289	 0.018298	 0.0	 691.0	 1727.0	 1727.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	3587	 1241	 0.000199	 0.02111	 0.0	 691.0	 1497.0	 1497.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	7688	 8301	 0.000196	 0.02119	 0.0	 691.0	 1491.0	 1491.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	7688	 8301	 0.000196	 0.021597	 0.0	 691.0	 1463.0	 1463.0	 1.016388	 0.0	 1	 -11.8401863096	 11.8401863096;
	4507	 1503	 0.001097	 0.082091	 0.0	 385.0	 385.0	 385.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4507	 1503	 0.000406	 0.048834	 0.0	 647.0	 647.0	 647.0	 1.033257	 0.0	 1	 -11.8401863096	 11.8401863096;
	4507	 1503	 7.2e-05	 0.017798	 0.0	 691.0	 1775.0	 1775.0	 0.988343	 0.0	 1	 -11.8401863096	 11.8401863096;
	4507	 1503	 0.000424	 0.04684	 0.0	 675.0	 675.0	 675.0	 1.033257	 0.0	 1	 -11.8401863096	 11.8401863096;
	8260	 4081	 0.000224	 0.01875	 0.0	 691.0	 1685.0	 1685.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	8260	 4081	 0.000224	 0.018334	 0.0	 691.0	 1723.0	 1723.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1280	 4279	 0.000379	 0.018493	 0.0	 691.0	 1708.0	 1708.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	1280	 4279	 0.000253	 0.019711	 0.0	 691.0	 1603.0	 1603.0	 1.046093	 0.0	 1	 -11.8401863096	 11.8401863096;
	385	 9028	 0.000196	 0.016483	 0.0	 1053.0	 1917.0	 1917.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	385	 9028	 0.000186	 0.022421	 0.0	 691.0	 1409.0	 1409.0	 0.997518	 0.0	 1	 -11.8401863096	 11.8401863096;
	6768	 4096	 0.00046	 0.030794	 0.0	 1026.0	 1026.0	 1026.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	9203	 2426	 0.000695	 0.049098	 0.0	 644.0	 644.0	 644.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	9203	 2426	 0.000355	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	118	 2426	 0.000365	 0.024372	 0.0	 691.0	 1296.0	 1296.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3145	 7770	 0.000411	 0.023652	 0.0	 691.0	 1336.0	 1336.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7267	 4918	 0.000386	 0.025673	 0.0	 691.0	 1231.0	 1231.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7267	 4918	 0.000344	 0.029336	 0.0	 691.0	 1077.0	 1077.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	839	 4506	 0.000653	 0.052104	 0.0	 607.0	 607.0	 607.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	839	 4506	 0.000767	 0.043531	 0.0	 726.0	 726.0	 726.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 6114	 0.000323	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 6114	 0.000323	 0.025999	 0.0	 691.0	 1215.0	 1215.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3445	 7264	 0.000365	 0.025478	 0.0	 691.0	 1240.0	 1240.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	891	 6306	 0.00086	 0.039291	 0.0	 804.0	 804.0	 804.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	720	 1711	 0.000355	 0.026586	 0.0	 691.0	 1189.0	 1189.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	720	 1711	 0.000375	 0.026313	 0.0	 691.0	 1201.0	 1201.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6206	 3240	 0.000344	 0.023329	 0.0	 691.0	 1354.0	 1354.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	6206	 3240	 0.000302	 0.026375	 0.0	 691.0	 1198.0	 1198.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	9174	 2924	 0.000788	 0.04323	 0.0	 731.0	 731.0	 731.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	9174	 2924	 0.000767	 0.04407	 0.0	 717.0	 717.0	 717.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 5856	 0.000767	 0.043562	 0.0	 725.0	 725.0	 725.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 5856	 0.000788	 0.041281	 0.0	 766.0	 766.0	 766.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1355	 5856	 0.000892	 0.040524	 0.0	 780.0	 780.0	 780.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 4683	 0.000975	 0.043562	 0.0	 725.0	 725.0	 725.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3205	 4683	 0.000757	 0.042649	 0.0	 741.0	 741.0	 741.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5350	 2361	 0.000261	 0.030762	 0.0	 691.0	 1027.0	 1027.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5350	 2361	 0.000261	 0.030088	 0.0	 691.0	 1050.0	 1050.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5016	 6112	 0.000323	 0.026447	 0.0	 691.0	 1195.0	 1195.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	5016	 8860	 0.000323	 0.026885	 0.0	 691.0	 1175.0	 1175.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	7471	 549	 0.000323	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7471	 549	 0.000292	 0.028158	 0.0	 691.0	 1122.0	 1122.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	549	 5002	 0.0	 0.010856	 0.0	 667.0	 2910.0	 2910.0	 1.0	 0.120551	 1	 -11.8401863096	 11.8401863096;
	5490	 3817	 0.000736	 0.044526	 0.0	 710.0	 710.0	 710.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2854	 9112	 0.00086	 0.039488	 0.0	 800.0	 800.0	 800.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2918	 6532	 0.000365	 0.024372	 0.0	 691.0	 1296.0	 1296.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2918	 6532	 0.000375	 0.023986	 0.0	 691.0	 1317.0	 1317.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4494	 7284	 0.000386	 0.025673	 0.0	 691.0	 1231.0	 1231.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2656	 1775	 0.000809	 0.042318	 0.0	 747.0	 747.0	 747.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3519	 5641	 0.000705	 0.042038	 0.0	 752.0	 752.0	 752.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3543	 367	 0.000334	 0.028022	 0.0	 691.0	 1128.0	 1128.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3543	 1833	 0.000353	 0.022403	 0.0	 691.0	 1410.0	 1410.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2372	 367	 0.000313	 0.026354	 0.0	 691.0	 1199.0	 1199.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2372	 367	 0.000323	 0.025478	 0.0	 691.0	 1240.0	 1240.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1876	 7752	 0.000344	 0.024622	 0.0	 691.0	 1283.0	 1283.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	113	 7752	 0.000355	 0.024038	 0.0	 691.0	 1314.0	 1314.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 7289	 0.000881	 0.038244	 0.0	 826.0	 826.0	 826.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3499	 7289	 0.000757	 0.040959	 0.0	 772.0	 772.0	 772.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3082	 2083	 0.000354	 0.028765	 0.0	 691.0	 1099.0	 1099.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6224	 2083	 0.000354	 0.027114	 0.0	 691.0	 1165.0	 1165.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2174	 2083	 0.000695	 0.04748	 0.0	 666.0	 666.0	 666.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 1609	 0.000323	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 1609	 0.000323	 0.026354	 0.0	 691.0	 1199.0	 1199.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4623	 1609	 0.000323	 0.025696	 0.0	 691.0	 1230.0	 1230.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 1001	 0.000355	 0.027305	 0.0	 691.0	 1157.0	 1157.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 1001	 0.000355	 0.026666	 0.0	 691.0	 1185.0	 1185.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 1001	 0.000923	 0.037456	 0.0	 844.0	 844.0	 844.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5589	 1001	 0.000788	 0.035217	 0.0	 897.0	 897.0	 897.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1198	 7473	 0.000323	 0.026739	 0.0	 691.0	 1182.0	 1182.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1198	 7473	 0.000323	 0.02749	 0.0	 691.0	 1149.0	 1149.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2479	 5482	 0.000313	 0.027324	 0.0	 691.0	 1156.0	 1156.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2479	 5482	 0.000313	 0.028074	 0.0	 691.0	 1126.0	 1126.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7831	 5525	 0.000601	 0.024984	 0.0	 1264.0	 1264.0	 1264.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7831	 5525	 0.000715	 0.022797	 0.0	 1385.0	 1385.0	 1385.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7831	 5525	 0.000344	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 7955	 0.000365	 0.024163	 0.0	 691.0	 1308.0	 1308.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	4970	 7955	 0.000344	 0.02385	 0.0	 691.0	 1325.0	 1325.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	5007	 7367	 0.000757	 0.040182	 0.0	 786.0	 786.0	 786.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	757	 3758	 0.000323	 0.028937	 0.0	 691.0	 1092.0	 1092.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 6952	 0.000354	 0.026958	 0.0	 691.0	 1172.0	 1172.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 6952	 0.000778	 0.045656	 0.0	 692.0	 692.0	 692.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 6952	 0.000695	 0.048932	 0.0	 646.0	 646.0	 646.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3697	 6952	 0.000302	 0.025926	 0.0	 691.0	 1219.0	 1219.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 8180	 0.000355	 0.027328	 0.0	 691.0	 1156.0	 1156.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6738	 8180	 0.000365	 0.027156	 0.0	 691.0	 1164.0	 1164.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	9222	 5935	 0.000355	 0.024299	 0.0	 691.0	 1300.0	 1300.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	7988	 804	 0.000375	 0.026313	 0.0	 691.0	 1201.0	 1201.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7988	 804	 0.000375	 0.025605	 0.0	 691.0	 1234.0	 1234.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 1539	 0.000334	 0.026291	 0.0	 691.0	 1202.0	 1202.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3239	 1539	 0.000705	 0.046735	 0.0	 676.0	 676.0	 676.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2056	 4084	 0.000313	 0.026875	 0.0	 691.0	 1176.0	 1176.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	2056	 4084	 0.000302	 0.027376	 0.0	 691.0	 1154.0	 1154.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	4598	 5110	 0.000664	 0.044868	 0.0	 704.0	 704.0	 704.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2129	 5110	 0.000809	 0.044526	 0.0	 710.0	 710.0	 710.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 5550	 0.00086	 0.034253	 0.0	 922.0	 922.0	 922.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5658	 5550	 0.000355	 0.024372	 0.0	 691.0	 1296.0	 1296.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2848	 1526	 0.000365	 0.023788	 0.0	 691.0	 1328.0	 1328.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4541	 7464	 0.000375	 0.023204	 0.0	 691.0	 1362.0	 1362.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	4541	 7464	 0.000302	 0.026593	 0.0	 691.0	 1188.0	 1188.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 3857	 0.000323	 0.029256	 0.0	 691.0	 1080.0	 1080.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 3857	 0.000334	 0.029986	 0.0	 691.0	 1054.0	 1054.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1754	 3857	 0.000355	 0.030979	 0.0	 691.0	 1020.0	 1020.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2518	 4544	 0.000302	 0.025707	 0.0	 691.0	 1229.0	 1229.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2518	 4544	 0.000344	 0.025405	 0.0	 691.0	 1244.0	 1244.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3069	 6115	 0.00012	 0.009612	 0.0	 591.0	 3286.0	 3286.0	 1.0	 -0.096484	 1	 -11.8401863096	 11.8401863096;
	5067	 7641	 0.000365	 0.023715	 0.0	 691.0	 1332.0	 1332.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6036	 8670	 0.000365	 0.023517	 0.0	 691.0	 1344.0	 1344.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	6036	 5522	 0.000334	 0.026812	 0.0	 691.0	 1179.0	 1179.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	8486	 8791	 0.000695	 0.047253	 0.0	 669.0	 669.0	 669.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7530	 8791	 0.000778	 0.043759	 0.0	 722.0	 722.0	 722.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7522	 7571	 0.000313	 0.030636	 0.0	 691.0	 1031.0	 1031.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7522	 7571	 0.000313	 0.028286	 0.0	 691.0	 1117.0	 1117.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7522	 7571	 0.000344	 0.028115	 0.0	 691.0	 1124.0	 1124.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2526	 1483	 0.000902	 0.039425	 0.0	 801.0	 801.0	 801.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2365	 8316	 0.000355	 0.024237	 0.0	 691.0	 1304.0	 1304.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8672	 1860	 0.000375	 0.023986	 0.0	 691.0	 1317.0	 1317.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8672	 1860	 0.000375	 0.023861	 0.0	 691.0	 1324.0	 1324.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1494	 583	 0.000819	 0.04153	 0.0	 761.0	 761.0	 761.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1494	 583	 0.000809	 0.042701	 0.0	 740.0	 740.0	 740.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1502	 2795	 0.000334	 0.028022	 0.0	 691.0	 1128.0	 1128.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8195	 933	 0.000632	 0.048237	 0.0	 655.0	 655.0	 655.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	8195	 933	 0.000632	 0.045159	 0.0	 700.0	 700.0	 700.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	8195	 933	 0.000715	 0.044039	 0.0	 718.0	 718.0	 718.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3918	 6802	 0.00074	 0.044479	 0.0	 711.0	 711.0	 711.0	 0.986547	 0.0	 1	 -11.8401863096	 11.8401863096;
	3918	 4025	 0.00074	 0.043811	 0.0	 721.0	 721.0	 721.0	 0.986547	 0.0	 1	 -11.8401863096	 11.8401863096;
	4435	 2079	 0.000375	 0.02385	 0.0	 691.0	 1325.0	 1325.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4435	 2079	 0.000365	 0.023267	 0.0	 691.0	 1358.0	 1358.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4435	 2079	 0.000323	 0.026739	 0.0	 691.0	 1182.0	 1182.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1081	 7361	 0.000684	 0.047025	 0.0	 672.0	 672.0	 672.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	9101	 2177	 0.000313	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6555	 8475	 0.000323	 0.028554	 0.0	 691.0	 1107.0	 1107.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6555	 8475	 0.000302	 0.026437	 0.0	 691.0	 1195.0	 1195.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7056	 7577	 0.000365	 0.025551	 0.0	 691.0	 1237.0	 1237.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7056	 7577	 0.000344	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7056	 9051	 0.000375	 0.024508	 0.0	 691.0	 1289.0	 1289.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 6785	 0.000778	 0.041157	 0.0	 768.0	 768.0	 768.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 6785	 0.000923	 0.03702	 0.0	 853.0	 853.0	 853.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	6889	 6785	 0.000302	 0.026593	 0.0	 691.0	 1188.0	 1188.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	1027	 7148	 0.000344	 0.029667	 0.0	 691.0	 1065.0	 1065.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1027	 44	 0.000334	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5308	 7148	 0.000323	 0.030636	 0.0	 691.0	 1031.0	 1031.0	 0.89674	 0.0	 1	 -11.8401863096	 11.8401863096;
	5308	 44	 0.000323	 0.028526	 0.0	 691.0	 1108.0	 1108.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	9213	 6231	 0.000344	 0.025332	 0.0	 691.0	 1247.0	 1247.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	9213	 8291	 0.000334	 0.024674	 0.0	 691.0	 1281.0	 1281.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	9213	 6842	 0.000344	 0.02457	 0.0	 691.0	 1286.0	 1286.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3608	 6664	 0.000365	 0.023788	 0.0	 691.0	 1328.0	 1328.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4339	 6570	 0.000365	 0.023601	 0.0	 691.0	 1339.0	 1339.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4339	 6570	 0.000344	 0.02652	 0.0	 691.0	 1191.0	 1191.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7513	 6570	 0.000344	 0.027272	 0.0	 691.0	 1159.0	 1159.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7513	 6570	 0.000334	 0.027563	 0.0	 691.0	 1146.0	 1146.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8887	 6639	 0.000313	 0.030636	 0.0	 691.0	 1031.0	 1031.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	8887	 6639	 0.000313	 0.028286	 0.0	 691.0	 1117.0	 1117.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	5461	 4816	 0.000881	 0.036803	 0.0	 859.0	 859.0	 859.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5461	 4816	 0.000902	 0.036668	 0.0	 862.0	 862.0	 862.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5461	 4816	 0.000881	 0.034014	 0.0	 929.0	 929.0	 929.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5460	 3786	 0.000365	 0.026027	 0.0	 691.0	 1214.0	 1214.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5460	 3786	 0.000386	 0.025673	 0.0	 691.0	 1231.0	 1231.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7256	 4491	 0.00012	 0.009966	 0.0	 686.0	 3170.0	 3170.0	 1.0	 0.036236	 1	 -11.8401863096	 11.8401863096;
	6153	 58	 0.00017	 0.007798	 0.0	 1316.0	 4050.0	 4050.0	 1.0	 -0.119536	 1	 -11.8401863096	 11.8401863096;
	6153	 6807	 0.000664	 0.047107	 0.0	 671.0	 671.0	 671.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 1262	 0.000313	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 1262	 0.000334	 0.025707	 0.0	 691.0	 1229.0	 1229.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1465	 1551	 0.000344	 0.025478	 0.0	 691.0	 1240.0	 1240.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7537	 1551	 0.000344	 0.027236	 0.0	 691.0	 1160.0	 1160.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7537	 1551	 0.000375	 0.026518	 0.0	 691.0	 1192.0	 1192.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6901	 4874	 0.000386	 0.02646	 0.0	 691.0	 1194.0	 1194.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5241	 4	 0.000788	 0.040317	 0.0	 784.0	 784.0	 784.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7520	 561	 0.000323	 0.025863	 0.0	 691.0	 1222.0	 1222.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	749	 4324	 1e-05	 0.022863	 0.0	 1048.0	 1382.0	 1382.0	 1.0	 0.04898	 1	 -11.8401863096	 11.8401863096;
	4141	 7124	 0.000334	 0.030306	 0.0	 691.0	 1043.0	 1043.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4141	 7124	 0.000302	 0.030636	 0.0	 691.0	 1032.0	 1032.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7466	 3649	 0.00011	 0.012655	 0.0	 572.0	 2496.0	 2496.0	 1.0	 -0.110406	 1	 -11.8401863096	 11.8401863096;
	8222	 6556	 0.000344	 0.024841	 0.0	 691.0	 1272.0	 1272.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	8222	 6556	 0.000365	 0.025029	 0.0	 691.0	 1262.0	 1262.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	8222	 6556	 0.000355	 0.024101	 0.0	 691.0	 1311.0	 1311.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	4125	 163	 0.000344	 0.02385	 0.0	 691.0	 1325.0	 1325.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4125	 163	 0.000411	 0.02313	 0.0	 691.0	 1366.0	 1366.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4125	 163	 0.000829	 0.042764	 0.0	 739.0	 739.0	 739.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 9217	 0.000705	 0.04748	 0.0	 666.0	 666.0	 666.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 1448	 0.000323	 0.029986	 0.0	 691.0	 1054.0	 1054.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5837	 1448	 0.000302	 0.029952	 0.0	 691.0	 1055.0	 1055.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8267	 5365	 0.000746	 0.041064	 0.0	 770.0	 770.0	 770.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	8267	 5365	 0.000881	 0.042214	 0.0	 749.0	 749.0	 749.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2359	 8005	 0.00086	 0.041209	 0.0	 767.0	 767.0	 767.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	2359	 8005	 0.000912	 0.038669	 0.0	 817.0	 817.0	 817.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	8109	 171	 0.000375	 0.026244	 0.0	 691.0	 1204.0	 1204.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	8109	 171	 0.000375	 0.025457	 0.0	 691.0	 1241.0	 1241.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3485	 1156	 0.000302	 0.029096	 0.0	 691.0	 1086.0	 1086.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4734	 2229	 0.000302	 0.029667	 0.0	 691.0	 1065.0	 1065.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1709	 7702	 0.000334	 0.027563	 0.0	 691.0	 1146.0	 1146.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	1709	 7702	 0.000323	 0.028074	 0.0	 691.0	 1126.0	 1126.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	905	 8189	 0.000736	 0.041064	 0.0	 770.0	 770.0	 770.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	8334	 8189	 0.001234	 0.040109	 0.0	 788.0	 788.0	 788.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	8334	 8189	 0.000757	 0.043209	 0.0	 731.0	 731.0	 731.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7998	 6734	 0.000323	 0.026586	 0.0	 954.0	 1189.0	 1189.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4196	 280	 0.000788	 0.040296	 0.0	 784.0	 784.0	 784.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	4196	 280	 0.000912	 0.040514	 0.0	 780.0	 780.0	 780.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	6475	 3503	 0.000798	 0.042183	 0.0	 749.0	 749.0	 749.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	6475	 3503	 0.000778	 0.043147	 0.0	 732.0	 732.0	 732.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7328	 4235	 0.000323	 0.027793	 0.0	 691.0	 1137.0	 1137.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7328	 4235	 0.000302	 0.027918	 0.0	 691.0	 1132.0	 1132.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	7328	 4235	 0.000302	 0.025926	 0.0	 691.0	 1219.0	 1219.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 2949	 0.000344	 0.024956	 0.0	 691.0	 1266.0	 1266.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	6921	 2949	 0.000355	 0.024435	 0.0	 691.0	 1293.0	 1293.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3830	 306	 0.000386	 0.026392	 0.0	 691.0	 1197.0	 1197.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	5648	 306	 0.000365	 0.025525	 0.0	 691.0	 1238.0	 1238.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1730	 115	 0.000344	 0.029986	 0.0	 691.0	 1054.0	 1054.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1730	 115	 0.000323	 0.029838	 0.0	 691.0	 1059.0	 1059.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2721	 5720	 0.000323	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2721	 5720	 0.000313	 0.028001	 0.0	 691.0	 1129.0	 1129.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 3246	 0.000179	 0.012988	 0.0	 1251.0	 2432.0	 2432.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 8846	 0.000198	 0.012724	 0.0	 1251.0	 2483.0	 2483.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 2393	 0.000207	 0.012469	 0.0	 1251.0	 2533.0	 2533.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 1895	 0.000207	 0.012206	 0.0	 1251.0	 2588.0	 2588.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 3412	 0.000217	 0.012912	 0.0	 1251.0	 2447.0	 2447.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 5586	 0.000217	 0.012627	 0.0	 1251.0	 2502.0	 2502.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 3112	 0.000198	 0.014317	 0.0	 1251.0	 2207.0	 2207.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 3112	 0.000189	 0.014592	 0.0	 1251.0	 2165.0	 2165.0	 0.990991	 0.0	 1	 -11.8401863096	 11.8401863096;
	432	 7857	 0.000354	 0.02725	 0.0	 691.0	 1160.0	 1160.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	960	 8497	 0.000628	 0.042428	 0.0	 745.0	 745.0	 745.0	 1.009174	 0.0	 1	 -11.8401863096	 11.8401863096;
	960	 8497	 0.000726	 0.044039	 0.0	 718.0	 718.0	 718.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3577	 5907	 0.000365	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3577	 5907	 0.000438	 0.02457	 0.0	 691.0	 1286.0	 1286.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	3577	 5907	 0.000365	 0.023986	 0.0	 691.0	 1317.0	 1317.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	7164	 5918	 0.000375	 0.023267	 0.0	 691.0	 1358.0	 1358.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	7164	 5918	 0.000323	 0.026375	 0.0	 691.0	 1198.0	 1198.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1798	 2467	 0.000334	 0.029735	 0.0	 691.0	 1063.0	 1063.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1798	 2467	 0.000313	 0.030237	 0.0	 691.0	 1045.0	 1045.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3346	 2132	 0.000767	 0.044049	 0.0	 717.0	 717.0	 717.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3346	 2132	 0.000302	 0.026072	 0.0	 691.0	 1212.0	 1212.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	3346	 2132	 0.00085	 0.039892	 0.0	 792.0	 792.0	 792.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	3483	 8992	 0.000344	 0.024956	 0.0	 691.0	 1266.0	 1266.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	8886	 8992	 0.000334	 0.026666	 0.0	 691.0	 1185.0	 1185.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2093	 805	 0.000365	 0.023788	 0.0	 691.0	 1328.0	 1328.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2093	 805	 0.000365	 0.023465	 0.0	 691.0	 1346.0	 1346.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	221	 1541	 0.000334	 0.026447	 0.0	 691.0	 1195.0	 1195.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8347	 5383	 0.000323	 0.027042	 0.0	 691.0	 1169.0	 1169.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8347	 5383	 0.000313	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8347	 5383	 0.000302	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8347	 7507	 0.000323	 0.025853	 0.0	 691.0	 1222.0	 1222.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8347	 7507	 0.000365	 0.026197	 0.0	 691.0	 1206.0	 1206.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	8347	 7507	 0.000365	 0.025165	 0.0	 691.0	 1256.0	 1256.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4000	 4852	 0.000355	 0.024237	 0.0	 691.0	 1304.0	 1304.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	4000	 2012	 0.000375	 0.024247	 0.0	 691.0	 1303.0	 1303.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2183	 4852	 0.000365	 0.023267	 0.0	 691.0	 1358.0	 1358.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	2183	 2012	 0.000342	 0.023139	 0.0	 691.0	 1365.0	 1365.0	 0.982143	 0.0	 1	 -11.8401863096	 11.8401863096;
	1642	 7098	 0.000344	 0.026666	 0.0	 691.0	 1185.0	 1185.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	1642	 687	 0.000334	 0.027021	 0.0	 691.0	 1169.0	 1169.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	809	 7098	 0.000302	 0.027615	 0.0	 691.0	 1144.0	 1144.0	 0.979227	 0.0	 1	 -11.8401863096	 11.8401863096;
	809	 687	 0.000313	 0.026135	 0.0	 691.0	 1209.0	 1209.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4594	 8804	 0.000365	 0.025905	 0.0	 691.0	 1220.0	 1220.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	4594	 8804	 0.000355	 0.025238	 0.0	 691.0	 1252.0	 1252.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	2919	 4215	 0.000334	 0.026814	 0.0	 691.0	 1178.0	 1178.0	 0.93617	 0.0	 1	 -11.8401863096	 11.8401863096;
	1142	 6577	 0.001242	 0.083148	 0.0	 380.0	 380.0	 380.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	1142	 4137	 0.0017	 0.090508	 0.0	 349.0	 349.0	 349.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	1930	 3448	 0.001648	 0.071935	 0.0	 670.0	 670.0	 670.0	 1.018675	 0.0	 1	 -11.8401863096	 11.8401863096;
	1930	 6445	 0.001742	 0.073131	 0.0	 659.0	 659.0	 659.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	165	 7904	 0.000914	 0.088676	 0.0	 357.0	 357.0	 357.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	165	 5140	 0.000955	 0.085404	 0.0	 370.0	 370.0	 370.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	1786	 3879	 0.001479	 0.088626	 0.0	 357.0	 357.0	 357.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	1786	 4210	 0.00153	 0.084928	 0.0	 372.0	 372.0	 372.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	7228	 6121	 0.00151	 0.102577	 0.0	 470.0	 470.0	 470.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	8171	 2528	 0.000884	 0.108054	 0.0	 447.0	 447.0	 447.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	8345	 5553	 0.001099	 0.069265	 0.0	 696.0	 696.0	 696.0	 1.018675	 0.0	 1	 -11.8401863096	 11.8401863096;
	14	 2925	 0.000904	 0.088121	 0.0	 547.0	 547.0	 547.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	4346	 2859	 0.001386	 0.094158	 0.0	 512.0	 512.0	 512.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	4346	 2859	 0.001355	 0.096007	 0.0	 502.0	 502.0	 502.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 1166	 0.001456	 0.098925	 0.0	 488.0	 488.0	 488.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	4985	 1166	 0.001424	 0.100867	 0.0	 478.0	 478.0	 478.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	1972	 1780	 0.001442	 0.086424	 0.0	 558.0	 558.0	 558.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	1132	 8445	 0.001317	 0.070127	 0.0	 451.0	 451.0	 451.0	 1.074114	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 2617	 0.000991	 0.083602	 0.0	 577.0	 577.0	 577.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 2617	 0.001272	 0.097228	 0.0	 496.0	 496.0	 496.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 5798	 0.000968	 0.088836	 0.0	 543.0	 543.0	 543.0	 0.974659	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 5798	 0.001537	 0.08896	 0.0	 542.0	 542.0	 542.0	 0.974659	 0.0	 1	 -11.8401863096	 11.8401863096;
	603	 5798	 0.0018	 0.078579	 0.0	 614.0	 614.0	 614.0	 0.974659	 0.0	 1	 -11.8401863096	 11.8401863096;
	436	 2576	 0.001071	 0.079233	 0.0	 609.0	 609.0	 609.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	5883	 3911	 0.001301	 0.088365	 0.0	 546.0	 546.0	 546.0	 1.018675	 0.0	 1	 -11.8401863096	 11.8401863096;
	5883	 4796	 0.001436	 0.082886	 0.0	 533.0	 533.0	 533.0	 1.018675	 0.0	 1	 -11.8401863096	 11.8401863096;
	5883	 3632	 0.001701	 0.102782	 0.0	 469.0	 469.0	 469.0	 0.923361	 0.0	 1	 -11.8401863096	 11.8401863096;
	8845	 8752	 0.001352	 0.091819	 0.0	 344.0	 344.0	 344.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 1966	 0.001737	 0.085791	 0.0	 369.0	 369.0	 369.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 3165	 0.001331	 0.087657	 0.0	 361.0	 361.0	 361.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 1966	 0.001877	 0.07879	 0.0	 401.0	 401.0	 401.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 4590	 0.001672	 0.089295	 0.0	 354.0	 354.0	 354.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 3165	 0.001421	 0.10862	 0.0	 291.0	 291.0	 291.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	1533	 4590	 0.001338	 0.09699	 0.0	 326.0	 326.0	 326.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	3056	 5496	 0.001224	 0.093571	 0.0	 516.0	 516.0	 516.0	 1.018675	 0.0	 1	 -11.8401863096	 11.8401863096;
	2000	 2548	 0.001667	 0.092522	 0.0	 342.0	 342.0	 342.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	2000	 1071	 0.0017	 0.090508	 0.0	 349.0	 349.0	 349.0	 0.945477	 0.0	 1	 -11.8401863096	 11.8401863096;
	2869	 3455	 0.001177	 0.089984	 0.0	 536.0	 536.0	 536.0	 1.038781	 0.0	 1	 -11.8401863096	 11.8401863096;
	6072	 9092	 0.000976	 0.083762	 0.0	 576.0	 576.0	 576.0	 0.986842	 0.0	 1	 -11.8401863096	 11.8401863096;
	6072	 2292	 0.001221	 0.074424	 0.0	 648.0	 648.0	 648.0	 0.974659	 0.0	 1	 -11.8401863096	 11.8401863096;
	5226	 8340	 0.001205	 0.088315	 0.0	 358.0	 358.0	 358.0	 1.038781	 0.0	 1	 -11.8401863096	 11.8401863096;
	2522	 8386	 0.000951	 0.081618	 0.0	 387.0	 387.0	 387.0	 0.999333	 0.0	 1	 -11.8401863096	 11.8401863096;
	2522	 5953	 0.0011	 0.085679	 0.0	 369.0	 369.0	 369.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	2522	 5953	 0.000895	 0.099866	 0.0	 317.0	 317.0	 317.0	 0.962772	 0.0	 1	 -11.8401863096	 11.8401863096;
	4490	 2829	 0.0	 0.064	 0.0	 494.0	 494.0	 494.0	 0.937501	 0.0	 1	 -11.8401863096	 11.8401863096;
	4490	 2829	 0.0	 0.06267	 0.0	 505.0	 505.0	 505.0	 0.937501	 0.0	 1	 -11.8401863096	 11.8401863096;
	4490	 2829	 0.0	 0.06134	 0.0	 515.0	 515.0	 515.0	 0.937501	 0.0	 1	 -11.8401863096	 11.8401863096;
	1575	 4591	 0.0	 0.06295	 0.0	 502.0	 502.0	 502.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	1575	 4591	 0.0	 0.07135	 0.0	 443.0	 443.0	 443.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	3208	 2004	 0.0	 0.04729	 0.0	 668.0	 668.0	 668.0	 1.019713	 0.0	 1	 -11.8401863096	 11.8401863096;
	3208	 2004	 0.0	 0.0482	 0.0	 656.0	 656.0	 656.0	 1.019713	 0.0	 1	 -11.8401863096	 11.8401863096;
	3208	 2004	 0.0	 0.04911	 0.0	 644.0	 644.0	 644.0	 1.019713	 0.0	 1	 -11.8401863096	 11.8401863096;
	3371	 5721	 0.0	 0.06744	 0.0	 469.0	 469.0	 469.0	 0.980435	 0.0	 1	 -11.8401863096	 11.8401863096;
	7656	 738	 0.0	 0.145661	 0.0	 217.0	 217.0	 217.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	8974	 825	 0.0	 0.03024	 0.0	 1045.0	 1045.0	 1045.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8974	 825	 0.0	 0.029729	 0.0	 1063.0	 1063.0	 1063.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	825	 7111	 0.0	 0.07191	 0.0	 440.0	 440.0	 440.0	 0.937501	 0.0	 1	 -11.8401863096	 11.8401863096;
	825	 7111	 0.0	 0.0815	 0.0	 388.0	 388.0	 388.0	 0.937501	 0.0	 1	 -11.8401863096	 11.8401863096;
	9073	 2819	 0.0	 0.07843	 0.0	 403.0	 403.0	 403.0	 0.944565	 0.0	 1	 -11.8401863096	 11.8401863096;
	2502	 5229	 0.0	 0.033891	 0.0	 933.0	 933.0	 933.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2502	 5229	 0.0	 0.035419	 0.0	 892.0	 892.0	 892.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5229	 7916	 0.0	 0.07323	 0.0	 432.0	 432.0	 432.0	 0.980435	 0.0	 1	 -11.8401863096	 11.8401863096;
	5229	 7916	 0.0	 0.07177	 0.0	 441.0	 441.0	 441.0	 0.980435	 0.0	 1	 -11.8401863096	 11.8401863096;
	5501	 131	 0.0	 0.06789	 0.0	 466.0	 466.0	 466.0	 0.956521	 0.0	 1	 -11.8401863096	 11.8401863096;
	5501	 131	 0.0	 0.06524	 0.0	 485.0	 485.0	 485.0	 0.956521	 0.0	 1	 -11.8401863096	 11.8401863096;
	5501	 131	 0.0	 0.06385	 0.0	 495.0	 495.0	 495.0	 0.956521	 0.0	 1	 -11.8401863096	 11.8401863096;
	2649	 5585	 0.0	 0.04033	 0.0	 784.0	 784.0	 784.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	5161	 3838	 0.0	 0.07024	 0.0	 450.0	 450.0	 450.0	 0.980435	 0.0	 1	 -11.8401863096	 11.8401863096;
	5161	 3838	 0.0	 0.07161	 0.0	 442.0	 442.0	 442.0	 0.980435	 0.0	 1	 -11.8401863096	 11.8401863096;
	6182	 861	 0.0	 0.06784	 0.0	 466.0	 466.0	 466.0	 1.0119	 0.0	 1	 -11.8401863096	 11.8401863096;
	3198	 8811	 0.0	 0.071916	 0.0	 440.0	 440.0	 440.0	 0.948274	 0.0	 1	 -11.8401863096	 11.8401863096;
	7008	 4583	 0.0	 0.07323	 0.0	 432.0	 432.0	 432.0	 0.991844	 0.0	 1	 -11.8401863096	 11.8401863096;
	7008	 4583	 0.0	 0.07177	 0.0	 441.0	 441.0	 441.0	 0.991844	 0.0	 1	 -11.8401863096	 11.8401863096;
	7081	 1928	 0.0	 0.0447	 0.0	 707.0	 707.0	 707.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	7081	 1928	 0.0	 0.04377	 0.0	 722.0	 722.0	 722.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	7081	 1928	 0.0	 0.04123	 0.0	 767.0	 767.0	 767.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	2389	 8003	 0.0	 0.06295	 0.0	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2389	 8003	 0.0	 0.07135	 0.0	 443.0	 443.0	 443.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2480	 181	 0.0	 0.07014	 0.0	 451.0	 451.0	 451.0	 0.932609	 0.0	 1	 -11.8401863096	 11.8401863096;
	2480	 181	 0.0	 0.07149	 0.0	 442.0	 442.0	 442.0	 0.932609	 0.0	 1	 -11.8401863096	 11.8401863096;
	1429	 4417	 0.0	 0.034531	 0.0	 915.0	 915.0	 915.0	 1.035087	 0.0	 1	 -11.8401863096	 11.8401863096;
	1429	 6856	 0.0	 0.04656	 0.0	 679.0	 679.0	 679.0	 1.007866	 0.0	 1	 -11.8401863096	 11.8401863096;
	1429	 6856	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 1.007866	 0.0	 1	 -11.8401863096	 11.8401863096;
	1809	 8416	 0.000229	 0.01234	 0.0	 1429.0	 3906.0	 3906.0	 0.859545	 0.0	 1	 -11.8401863096	 11.8401863096;
	1809	 8416	 0.000229	 0.0122	 0.0	 1494.0	 3950.0	 3950.0	 0.859545	 0.0	 1	 -11.8401863096	 11.8401863096;
	8526	 2840	 0.001485	 0.065805	 0.0	 480.0	 480.0	 480.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	8526	 2840	 0.001583	 0.06586	 0.0	 480.0	 480.0	 480.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 2840	 0.00175	 0.070701	 0.0	 447.0	 447.0	 447.0	 0.952381	 0.0	 1	 -11.8401863096	 11.8401863096;
	5284	 2840	 0.00169	 0.0715	 0.0	 442.0	 442.0	 442.0	 0.952381	 0.0	 1	 -11.8401863096	 11.8401863096;
	6743	 6609	 0.001228	 0.060916	 0.0	 519.0	 519.0	 519.0	 0.992489	 0.0	 1	 -11.8401863096	 11.8401863096;
	6743	 6609	 0.00116	 0.063798	 0.0	 496.0	 496.0	 496.0	 1.010798	 0.0	 1	 -11.8401863096	 11.8401863096;
	6743	 6609	 0.00113	 0.059295	 0.0	 533.0	 533.0	 533.0	 1.010736	 0.0	 1	 -11.8401863096	 11.8401863096;
	4998	 6609	 0.00177	 0.06853	 0.0	 461.0	 461.0	 461.0	 0.973143	 0.0	 1	 -11.8401863096	 11.8401863096;
	7458	 2173	 0.001363	 0.063835	 0.0	 495.0	 495.0	 495.0	 0.980349	 0.0	 1	 -11.8401863096	 11.8401863096;
	7458	 2173	 0.001457	 0.067155	 0.0	 471.0	 471.0	 471.0	 0.980349	 0.0	 1	 -11.8401863096	 11.8401863096;
	7679	 2173	 0.00193	 0.06377	 0.0	 496.0	 496.0	 496.0	 0.952381	 0.0	 1	 -11.8401863096	 11.8401863096;
	7679	 2173	 0.00194	 0.06188	 0.0	 511.0	 511.0	 511.0	 0.952381	 0.0	 1	 -11.8401863096	 11.8401863096;
	8715	 4912	 0.00045	 0.02807	 0.0	 1126.0	 1126.0	 1126.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	8715	 2144	 0.00042	 0.028021	 0.0	 1128.0	 1128.0	 1128.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	8580	 5624	 0.001208	 0.06631	 0.0	 477.0	 477.0	 477.0	 1.030783	 0.0	 1	 -11.8401863096	 11.8401863096;
	8580	 5624	 0.001228	 0.066264	 0.0	 477.0	 477.0	 477.0	 1.030783	 0.0	 1	 -11.8401863096	 11.8401863096;
	5850	 2858	 0.00047	 0.026469	 0.0	 1194.0	 1194.0	 1194.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	8943	 7152	 0.00186	 0.06826	 0.0	 463.0	 463.0	 463.0	 0.931619	 0.0	 1	 -11.8401863096	 11.8401863096;
	569	 146	 0.001431	 0.068667	 0.0	 702.0	 702.0	 702.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	569	 146	 0.001529	 0.068787	 0.0	 701.0	 701.0	 701.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	3245	 146	 0.00193	 0.06377	 0.0	 756.0	 756.0	 756.0	 0.952381	 0.0	 1	 -11.8401863096	 11.8401863096;
	3245	 146	 0.00194	 0.06188	 0.0	 779.0	 779.0	 779.0	 0.952381	 0.0	 1	 -11.8401863096	 11.8401863096;
	3360	 5138	 0.0	 0.00898	 0.0	 3518.0	 3518.0	 3518.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2578	 6334	 0.0	 0.00433	 0.0	 7295.0	 7295.0	 7295.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6334	 4820	 0.007955	 0.151636	 0.0	 209.0	 209.0	 209.0	 0.929293	 0.0	 1	 -11.8401863096	 11.8401863096;
	7044	 402	 0.000271	 0.030694	 0.0	 1030.0	 1030.0	 1030.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7044	 402	 0.000271	 0.02842	 0.0	 1112.0	 1112.0	 1112.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2204	 672	 0.00064	 0.0518	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	9006	 7212	 0.00072	 0.05075	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1759	 8170	 0.0	 0.23657	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8532	 6671	 0.0	 0.020113	 0.0	 1571.0	 1571.0	 1571.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	8532	 8723	 0.0	 0.019669	 0.0	 1606.0	 1606.0	 1606.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3563	 6622	 0.000325	 0.028508	 0.0	 1108.0	 1108.0	 1108.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3563	 6622	 0.000316	 0.031545	 0.0	 1002.0	 1002.0	 1002.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	9139	 3465	 0.000355	 0.023171	 0.0	 1364.0	 1364.0	 1364.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2756	 1468	 0.000296	 0.032897	 0.0	 961.0	 961.0	 961.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2756	 1468	 0.000296	 0.030461	 0.0	 1037.0	 1037.0	 1037.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2316	 1	 5.9e-05	 0.022767	 0.0	 1388.0	 1388.0	 1388.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1072	 6210	 0.000335	 0.029237	 0.0	 1081.0	 1081.0	 1081.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	5747	 9068	 0.000385	 0.027846	 0.0	 1135.0	 1135.0	 1135.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3884	 6863	 0.000444	 0.020064	 0.0	 1574.0	 1574.0	 1574.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	8375	 49	 0.00033	 0.02558	 0.0	 1235.0	 1235.0	 1235.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7639	 5714	 0.0	 0.026909	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7311	 7538	 0.000385	 0.022737	 0.0	 1390.0	 1390.0	 1390.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3068	 708	 0.000375	 0.022441	 0.0	 1408.0	 1408.0	 1408.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	7922	 6129	 -0.002742	 0.00908	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7922	 2956	 -0.00268	 0.00837	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7922	 6874	 -0.00304	 0.00824	 0.0	 3597.0	 3597.0	 3597.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7197	 5398	 -0.003927	 0.00795	 0.0	 3563.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7197	 6249	 -0.00401	 0.00794	 0.0	 3552.0	 3552.0	 3552.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4610	 9000	 0.0	 0.00765	 0.0	 4130.0	 4130.0	 4130.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4610	 1546	 0.0	 0.00748	 0.0	 4223.0	 4223.0	 4223.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7359	 9167	 -0.000111	 0.00565	 0.0	 5590.0	 5590.0	 5590.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7359	 4027	 -0.000339	 0.00645	 0.0	 4891.0	 4891.0	 4891.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7359	 5841	 -0.000332	 0.00657	 0.0	 4802.0	 4802.0	 4802.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7359	 4398	 -0.000118	 0.00525	 0.0	 6016.0	 6016.0	 6016.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4836	 348	 0.00593	 0.0602	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4836	 3227	 8e-05	 0.00811	 0.0	 3895.0	 3895.0	 3895.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4836	 4994	 -0.003927	 0.00835	 0.0	 3424.0	 3424.0	 3424.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2615	 7753	 0.0	 0.028951	 0.0	 1092.0	 1092.0	 1092.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2615	 3384	 0.0	 0.02833	 0.0	 1115.0	 1115.0	 1115.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	99	 3024	 0.000424	 0.020212	 0.0	 1563.0	 1563.0	 1563.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4564	 1743	 0.00128	 0.05539	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4564	 5572	 0.00126	 0.056469	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4564	 4075	 0.00123	 0.05756	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1469	 289	 0.0	 0.046831	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3123	 759	 0.0	 0.03197	 0.0	 989.0	 989.0	 989.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	5109	 7103	 0.0	 0.027151	 0.0	 1164.0	 1164.0	 1164.0	 1.044622	 0.0	 1	 -11.8401863096	 11.8401863096;
	3699	 927	 0.0	 0.0197	 0.0	 1604.0	 1604.0	 1604.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7248	 4283	 0.000335	 0.028458	 0.0	 1110.0	 1110.0	 1110.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	7248	 4283	 0.000375	 0.027846	 0.0	 1135.0	 1135.0	 1135.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	7564	 1170	 0.00073	 0.01489	 0.0	 2119.0	 2119.0	 2119.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8876	 8157	 0.0	 0.00864	 0.0	 3656.0	 3656.0	 3656.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8876	 1365	 0.0	 0.00881	 0.0	 3586.0	 3586.0	 3586.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7182	 2040	 0.000325	 0.028961	 0.0	 1091.0	 1091.0	 1091.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3196	 6067	 0.000296	 0.025084	 0.0	 1260.0	 1260.0	 1260.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1224	 7494	 0.000325	 0.025765	 0.0	 1226.0	 1226.0	 1226.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1224	 7494	 0.000375	 0.020301	 0.0	 1556.0	 1556.0	 1556.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1224	 7494	 0.000345	 0.021109	 0.0	 1497.0	 1497.0	 1497.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3099	 127	 0.000385	 0.02101	 0.0	 1504.0	 1504.0	 1504.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1610	 7593	 0.000424	 0.019472	 0.0	 1622.0	 1622.0	 1622.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1610	 7593	 0.000434	 0.019048	 0.0	 1658.0	 1658.0	 1658.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	6316	 4348	 0.000325	 0.025637	 0.0	 1233.0	 1233.0	 1233.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	6316	 4348	 0.000355	 0.026564	 0.0	 1189.0	 1189.0	 1189.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	660	 5532	 0.000355	 0.021553	 0.0	 1466.0	 1466.0	 1466.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	660	 5532	 0.000128	 0.022007	 0.0	 1436.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	835	 4680	 6e-05	 0.007574	 0.0	 1942.0	 4171.0	 4171.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3449	 4680	 7e-05	 0.007392	 0.0	 1942.0	 4273.0	 4273.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4680	 1034	 0.000395	 0.021454	 0.0	 1473.0	 1473.0	 1473.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4147	 3284	 -0.000388	 0.0074	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2332	 5059	 -0.000402	 0.00724	 0.0	 4357.0	 4357.0	 4357.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5124	 1620	 -0.000589	 0.01411	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3348	 7947	 -0.00036	 0.00803	 0.0	 3930.0	 3930.0	 3930.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8252	 6362	 0.0	 0.040449	 0.0	 781.0	 781.0	 781.0	 0.956938	 0.0	 1	 -11.8401863096	 11.8401863096;
	3963	 5493	 0.000345	 0.026071	 0.0	 1212.0	 1212.0	 1212.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2634	 8185	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2634	 6910	 0.0	 0.00043	 0.0	 73459.0	 73459.0	 73459.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	875	 1867	 0.000375	 0.022007	 0.0	 1436.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	946	 7403	 0.000385	 0.020196	 0.0	 1564.0	 1564.0	 1564.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	5355	 7066	 0.000375	 0.026624	 0.0	 1187.0	 1187.0	 1187.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	4414	 1423	 0.000425	 0.021208	 0.0	 1490.0	 1490.0	 1490.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	8117	 2675	 0.000466	 0.020185	 0.0	 1565.0	 1565.0	 1565.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 1613	 0.000324	 0.022139	 0.0	 1427.0	 1427.0	 1427.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 1613	 0.000324	 0.022706	 0.0	 1392.0	 1392.0	 1392.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	3874	 1613	 0.000314	 0.023142	 0.0	 1365.0	 1365.0	 1365.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	9009	 7320	 0.000344	 0.024832	 0.0	 1272.0	 1272.0	 1272.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	9009	 8484	 0.000334	 0.023071	 0.0	 1369.0	 1369.0	 1369.0	 0.993901	 0.0	 1	 -11.8401863096	 11.8401863096;
	2710	 368	 0.000335	 0.022767	 0.0	 1388.0	 1388.0	 1388.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	2680	 339	 0.00071	 0.030845	 0.0	 1024.0	 1024.0	 1024.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3972	 6963	 0.000385	 0.019472	 0.0	 1622.0	 1622.0	 1622.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3972	 4126	 0.000395	 0.019057	 0.0	 1658.0	 1658.0	 1658.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3972	 1303	 0.000404	 0.018643	 0.0	 1694.0	 1694.0	 1694.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	3972	 5114	 0.0	 0.027866	 0.0	 1134.0	 1134.0	 1134.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1684	 7574	 0.000325	 0.032245	 0.0	 980.0	 980.0	 980.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4330	 8509	 0.000365	 0.022599	 0.0	 1398.0	 1398.0	 1398.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4330	 8509	 0.000355	 0.023023	 0.0	 1372.0	 1372.0	 1372.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	8524	 4017	 0.0	 0.032004	 0.0	 987.0	 987.0	 987.0	 1.045454	 0.0	 1	 -11.8401863096	 11.8401863096;
	6195	 4017	 0.00141	 0.103559	 0.0	 305.0	 305.0	 305.0	 0.882842	 -0.48891	 1	 -11.8401863096	 11.8401863096;
	2684	 2317	 0.000434	 0.019018	 0.0	 1661.0	 1661.0	 1661.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	6460	 8774	 0.000404	 0.020497	 0.0	 1541.0	 1541.0	 1541.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	5623	 7633	 0.00074	 0.029553	 0.0	 1069.0	 1069.0	 1069.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	1031	 1688	 0.000454	 0.019669	 0.0	 1606.0	 1606.0	 1606.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	4810	 2729	 0.00206	 0.09005	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3262	 246	 0.00039	 0.03411	 0.0	 1413.0	 1413.0	 1413.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3262	 246	 0.0004	 0.034469	 0.0	 1399.0	 1399.0	 1399.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8496	 4270	 0.00183	 0.090471	 0.0	 350.0	 350.0	 350.0	 1.026087	 0.0	 1	 -11.8401863096	 11.8401863096;
	8496	 4270	 0.00187	 0.07429	 0.0	 426.0	 426.0	 426.0	 1.026087	 0.0	 1	 -11.8401863096	 11.8401863096;
	7674	 1874	 0.00077	 0.04355	 0.0	 1107.0	 1107.0	 1107.0	 0.999313	 0.0	 1	 -11.8401863096	 11.8401863096;
	7674	 1874	 0.00077	 0.04266	 0.0	 1130.0	 1130.0	 1130.0	 0.999313	 0.0	 1	 -11.8401863096	 11.8401863096;
	7330	 7033	 0.00116	 0.04106	 0.0	 1075.0	 1075.0	 1075.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7330	 7033	 0.00118	 0.04119	 0.0	 1071.0	 1071.0	 1071.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8344	 2950	 0.0012	 0.03931	 0.0	 1226.0	 1226.0	 1226.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8344	 2950	 0.00107	 0.04567	 0.0	 1056.0	 1056.0	 1056.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6860	 6573	 0.002282	 0.077224	 0.0	 409.0	 409.0	 409.0	 0.942174	 0.0	 1	 -11.8401863096	 11.8401863096;
	4208	 6573	 0.00102	 0.04862	 0.0	 992.0	 992.0	 992.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	4208	 6573	 0.001	 0.04954	 0.0	 973.0	 973.0	 973.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3259	 1710	 0.00098	 0.04477	 0.0	 1077.0	 1077.0	 1077.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3259	 1710	 0.00111	 0.04387	 0.0	 1099.0	 1099.0	 1099.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3146	 5593	 0.00113	 0.04193	 0.0	 1150.0	 1150.0	 1150.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8859	 5251	 0.002522	 0.074933	 0.0	 422.0	 422.0	 422.0	 1.013913	 0.0	 1	 -11.8401863096	 11.8401863096;
	1392	 5001	 0.001252	 0.073601	 0.0	 430.0	 430.0	 430.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	3538	 5001	 0.001271	 0.072001	 0.0	 439.0	 439.0	 439.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	8249	 6139	 0.000442	 0.040802	 0.0	 775.0	 775.0	 775.0	 0.88	 0.0	 1	 -11.8401863096	 11.8401863096;
	806	 91	 0.00048	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	1747	 6998	 0.000543	 0.04261	 0.0	 742.0	 742.0	 742.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	593	 6998	 0.000534	 0.04342	 0.0	 728.0	 728.0	 728.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8432	 6295	 0.003895	 0.040564	 0.0	 776.0	 776.0	 776.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	8432	 6295	 0.004413	 0.039762	 0.0	 790.0	 790.0	 790.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	8432	 6295	 0.004498	 0.038954	 0.0	 806.0	 806.0	 806.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	3190	 7090	 0.000621	 0.0376	 0.0	 840.0	 840.0	 840.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3484	 7090	 0.00063	 0.0368	 0.0	 859.0	 859.0	 859.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3484	 7844	 0.00064	 0.036	 0.0	 878.0	 878.0	 878.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	281	 3960	 0.000555	 0.040801	 0.0	 775.0	 775.0	 775.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	8086	 1477	 0.000546	 0.0416	 0.0	 760.0	 760.0	 760.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	8086	 8037	 0.000527	 0.0424	 0.0	 745.0	 745.0	 745.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	5008	 6354	 0.000456	 0.043201	 0.0	 732.0	 732.0	 732.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	5008	 6354	 0.000447	 0.040001	 0.0	 790.0	 790.0	 790.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	919	 6354	 0.000505	 0.039202	 0.0	 806.0	 806.0	 806.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	919	 6354	 0.000513	 0.038402	 0.0	 823.0	 823.0	 823.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	4825	 7884	 0.000513	 0.037602	 0.0	 840.0	 840.0	 840.0	 0.954999	 0.0	 1	 -11.8401863096	 11.8401863096;
	3023	 7884	 0.00052	 0.036802	 0.0	 859.0	 859.0	 859.0	 0.954999	 0.0	 1	 -11.8401863096	 11.8401863096;
	6345	 7884	 0.000529	 0.036002	 0.0	 878.0	 878.0	 878.0	 0.954999	 0.0	 1	 -11.8401863096	 11.8401863096;
	8114	 8738	 0.000473	 0.040802	 0.0	 775.0	 775.0	 775.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	8773	 8738	 0.000465	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	4059	 6282	 7e-05	 0.021201	 0.0	 790.0	 1490.0	 1490.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2002	 4340	 7e-05	 0.021599	 0.0	 790.0	 1463.0	 1463.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5165	 3363	 0.00054	 0.04	 0.0	 790.0	 790.0	 790.0	 0.98421	 0.0	 1	 -11.8401863096	 11.8401863096;
	5165	 3363	 0.000472	 0.039202	 0.0	 806.0	 806.0	 806.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	2722	 3363	 0.00048	 0.038402	 0.0	 823.0	 823.0	 823.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	2722	 3363	 0.00064	 0.0376	 0.0	 840.0	 840.0	 840.0	 0.98421	 0.0	 1	 -11.8401863096	 11.8401863096;
	1591	 1124	 0.000333	 0.029441	 0.0	 1073.0	 1073.0	 1073.0	 0.925	 0.0	 1	 -11.8401863096	 11.8401863096;
	5558	 8510	 0.000353	 0.028801	 0.0	 1097.0	 1097.0	 1097.0	 0.925	 0.0	 1	 -11.8401863096	 11.8401863096;
	5558	 8510	 0.000312	 0.032641	 0.0	 968.0	 968.0	 968.0	 0.925	 0.0	 1	 -11.8401863096	 11.8401863096;
	1689	 8814	 0.000529	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	8230	 8814	 0.000511	 0.042401	 0.0	 745.0	 745.0	 745.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	8393	 7565	 0.000633	 0.051521	 0.0	 614.0	 614.0	 614.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	8393	 7565	 0.000616	 0.047701	 0.0	 663.0	 663.0	 663.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	139	 7565	 0.000701	 0.046752	 0.0	 676.0	 676.0	 676.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	3257	 6058	 0.000811	 0.04579	 0.0	 690.0	 690.0	 690.0	 0.98871	 0.0	 1	 -11.8401863096	 11.8401863096;
	369	 6058	 0.000831	 0.04484	 0.0	 705.0	 705.0	 705.0	 0.98871	 0.0	 1	 -11.8401863096	 11.8401863096;
	369	 6058	 0.000841	 0.043881	 0.0	 720.0	 720.0	 720.0	 0.98871	 0.0	 1	 -11.8401863096	 11.8401863096;
	6068	 7450	 0.000621	 0.036001	 0.0	 878.0	 878.0	 878.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	6068	 2271	 0.000555	 0.040801	 0.0	 775.0	 775.0	 775.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	6263	 3846	 0.000563	 0.0416	 0.0	 760.0	 760.0	 760.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	1788	 1020	 0.000543	 0.0424	 0.0	 745.0	 745.0	 745.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	2824	 211	 0.001026	 0.086398	 0.0	 366.0	 366.0	 366.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	140	 211	 0.001007	 0.080001	 0.0	 395.0	 395.0	 395.0	 0.955	 0.0	 1	 -11.8401863096	 11.8401863096;
	3210	 1670	 0.000522	 0.039201	 0.0	 806.0	 806.0	 806.0	 0.954999	 0.0	 1	 -11.8401863096	 11.8401863096;
	5674	 1670	 0.00053	 0.038401	 0.0	 823.0	 823.0	 823.0	 0.954999	 0.0	 1	 -11.8401863096	 11.8401863096;
	4337	 1670	 0.000548	 0.037601	 0.0	 840.0	 840.0	 840.0	 0.94	 0.0	 1	 -11.8401863096	 11.8401863096;
	4779	 1956	 3e-05	 0.006499	 0.0	 4861.0	 4861.0	 4861.0	 0.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4320	 4302	 0.000907	 0.042929	 0.0	 736.0	 736.0	 736.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	4858	 4248	 7.7e-05	 0.0204	 0.0	 724.0	 1549.0	 1549.0	 1.105	 0.0	 1	 -11.8401863096	 11.8401863096;
	7235	 4858	 3e-05	 0.007522	 0.0	 4200.0	 4200.0	 4200.0	 0.995481	 -0.09511	 1	 -11.8401863096	 11.8401863096;
	4248	 4302	 0.000773	 0.05056	 0.0	 625.0	 625.0	 625.0	 0.97	 0.0	 1	 -11.8401863096	 11.8401863096;
	5897	 2720	 0.000728	 0.043197	 0.0	 732.0	 732.0	 732.0	 1.045	 0.0	 1	 -11.8401863096	 11.8401863096;
	420	 243	 0.000447	 0.040001	 0.0	 790.0	 790.0	 790.0	 1.045	 0.0	 1	 -11.8401863096	 11.8401863096;
	8898	 6052	 0.00061	 0.0392	 0.0	 806.0	 806.0	 806.0	 1.03	 0.0	 1	 -11.8401863096	 11.8401863096;
	5311	 8668	 0.001203	 0.076801	 0.0	 412.0	 412.0	 412.0	 1.03	 0.0	 1	 -11.8401863096	 11.8401863096;
	3891	 8668	 0.001223	 0.075201	 0.0	 420.0	 420.0	 420.0	 1.03	 0.0	 1	 -11.8401863096	 11.8401863096;
	662	 7073	 0.004533	 0.037356	 0.0	 840.0	 840.0	 840.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	6017	 349	 0.004615	 0.036549	 0.0	 858.0	 858.0	 858.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	6766	 7156	 0.004113	 0.041392	 0.0	 760.0	 760.0	 760.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	4077	 7442	 0.000627	 0.041599	 0.0	 760.0	 760.0	 760.0	 1.039999	 0.0	 1	 -11.8401863096	 11.8401863096;
	1052	 8277	 0.001048	 0.084802	 0.0	 373.0	 373.0	 373.0	 1.045	 0.0	 1	 -11.8401863096	 11.8401863096;
	3878	 8277	 0.001029	 0.086397	 0.0	 366.0	 366.0	 366.0	 1.045	 0.0	 1	 -11.8401863096	 11.8401863096;
	76	 5346	 0.000808	 0.047709	 0.0	 662.0	 662.0	 662.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4485	 3000	 0.00061	 0.0392	 0.0	 806.0	 806.0	 806.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	4485	 3000	 0.00062	 0.0384	 0.0	 823.0	 823.0	 823.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	6283	 3000	 0.00064	 0.0376	 0.0	 840.0	 840.0	 840.0	 1.015	 0.0	 1	 -11.8401863096	 11.8401863096;
	395	 4082	 0.00063	 0.0368	 0.0	 859.0	 859.0	 859.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	5843	 5246	 0.00064	 0.036	 0.0	 878.0	 878.0	 878.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	5843	 5246	 0.000573	 0.0408	 0.0	 775.0	 775.0	 775.0	 0.984999	 0.0	 1	 -11.8401863096	 11.8401863096;
	6477	 2478	 0.001067	 0.083199	 0.0	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5295	 2478	 0.001048	 0.084802	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1443	 6268	 6e-05	 0.11487	 0.0	 275.0	 275.0	 275.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4638	 6268	 0.20187	 1.758347	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1315	 3848	 0.03911	 0.342562	 0.0	 140.0	 140.0	 140.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 4595	 0.01564	 0.58593	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 4581	 -0.000248	 0.227727	 0.0	 212.0	 212.0	 212.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6190	 977	 0.01414	 0.513223	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3676	 977	 -0.007335	 0.347624	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5505	 977	 -0.006901	 0.404112	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 3438	 0.051021	 0.452583	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3797	 638	 0.586797	 1.843698	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	214	 638	 0.487562	 1.572644	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 638	 0.12936	 0.588864	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6238	 4163	 0.000246	 0.025121	 0.0	 1258.0	 1258.0	 1258.0	 0.963066	 0.0	 1	 -11.8401863096	 11.8401863096;
	4638	 7293	 0.10005	 1.276798	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3676	 7293	 0.21936	 1.401591	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5505	 7293	 0.22688	 1.394834	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1443	 2509	 0.04986	 0.379174	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3797	 966	 0.02303	 0.62419	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3797	 2604	 0.03435	 0.639633	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	248	 8449	 0.01742	 0.603616	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4244	 8449	 0.14245	 1.97967	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 8449	 -0.000145	 0.32938	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4533	 3219	 -0.000298	 0.102701	 0.0	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3147	 6634	 0.000708	 0.03271	 0.0	 1474.0	 1474.0	 1474.0	 1.065848	 0.0	 1	 -11.8401863096	 11.8401863096;
	3147	 7854	 0.06719	 0.834339	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6109	 2274	 0.050909	 0.307686	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	993	 2274	 0.212521	 0.943657	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4257	 8387	 -0.002652	 0.490201	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4257	 5640	 0.02628	 0.438469	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5462	 8387	 -0.008241	 0.388947	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7553	 8387	 0.000226	 0.024837	 0.0	 1272.0	 1272.0	 1272.0	 1.039739	 0.0	 1	 -11.8401863096	 11.8401863096;
	2758	 8387	 0.106109	 0.699359	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2758	 5640	 0.02855	 0.418988	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 328	 0.292479	 1.229545	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	214	 3219	 0.757066	 1.631798	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 3219	 0.384752	 1.021653	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5209	 4695	 -0.014297	 0.212851	 0.0	 149.0	 149.0	 149.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5209	 4695	 0.000444	 0.031171	 0.0	 1014.0	 1014.0	 1014.0	 0.974118	 0.0	 1	 -11.8401863096	 11.8401863096;
	5209	 3515	 -0.014091	 0.217459	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 6100	 0.00894	 0.300393	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 8971	 0.049771	 0.546674	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2216	 8652	 0.000737	 0.026925	 0.0	 1790.0	 1790.0	 1790.0	 1.059199	 0.0	 1	 -11.8401863096	 11.8401863096;
	2216	 8652	 0.000845	 0.026029	 0.0	 1851.0	 1851.0	 1851.0	 1.059199	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 3084	 0.05157	 0.475537	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 2771	 0.054781	 0.446446	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3454	 2013	 0.000452	 0.023578	 0.0	 1340.0	 1340.0	 1340.0	 0.979739	 0.0	 1	 -11.8401863096	 11.8401863096;
	3368	 2862	 -0.010579	 0.27814	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3368	 5075	 -0.007004	 0.324484	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4244	 8610	 -0.034029	 0.423698	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2835	 1492	 0.000384	 0.0242	 0.0	 1306.0	 1306.0	 1306.0	 1.027158	 0.0	 1	 -11.8401863096	 11.8401863096;
	1443	 1492	 0.299587	 1.849794	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1443	 5305	 0.301095	 1.740868	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1103	 4844	 0.000759	 0.019191	 0.0	 921.0	 1645.0	 1645.0	 1.046145	 0.0	 1	 -11.8401863096	 11.8401863096;
	248	 7025	 0.170173	 0.568199	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 6708	 0.00708	 0.453843	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 6708	 0.057719	 0.644008	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7089	 7025	 0.077609	 0.938223	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 7025	 0.200409	 0.618946	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 3404	 0.152771	 0.863657	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 3404	 -0.001921	 0.311818	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 578	 0.305992	 1.948119	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 5513	 0.17005	 0.993099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5479	 1719	 0.000257	 0.029742	 0.0	 691.0	 1063.0	 1063.0	 0.963066	 0.0	 1	 -11.8401863096	 11.8401863096;
	5479	 3251	 0.000268	 0.029134	 0.0	 691.0	 1085.0	 1085.0	 0.968561	 0.0	 1	 -11.8401863096	 11.8401863096;
	3762	 4468	 -0.014277	 0.154039	 0.0	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3762	 4468	 0.000738	 0.031616	 0.0	 999.0	 999.0	 999.0	 0.967563	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 4468	 0.251178	 0.958099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3762	 378	 0.08599	 0.668788	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3930	 7854	 0.000241	 0.02217	 0.0	 1425.0	 1425.0	 1425.0	 0.996999	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 2250	 -0.003678	 0.380909	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 2250	 -0.011302	 0.627045	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 3411	 0.00797	 0.426157	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 3411	 0.058159	 0.835806	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 2539	 0.00907	 0.406178	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 2539	 0.059789	 0.790103	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 378	 0.04738	 0.355028	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	499	 5386	 0.00166	 0.210118	 0.0	 151.0	 151.0	 151.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	993	 770	 0.000234	 0.03334	 0.0	 948.0	 948.0	 948.0	 0.974118	 0.0	 1	 -11.8401863096	 11.8401863096;
	993	 7890	 -0.007978	 0.33365	 0.0	 95.0	 95.0	 95.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	993	 1507	 -0.007673	 0.339439	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 3015	 0.000213	 0.026084	 0.0	 1211.0	 1211.0	 1211.0	 0.952263	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 378	 0.079162	 0.676053	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 3782	 -0.012742	 0.556163	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8685	 5386	 0.05625	 0.586697	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1315	 3953	 0.11012	 1.389876	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4244	 3326	 0.12839	 0.634174	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4244	 3326	 0.000265	 0.029415	 0.0	 1074.0	 1074.0	 1074.0	 0.963066	 0.0	 1	 -11.8401863096	 11.8401863096;
	2948	 2573	 0.01031	 0.165651	 0.0	 191.0	 191.0	 191.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	791	 6937	 0.000906	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3368	 6937	 0.258574	 1.91281	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 8537	 0.114169	 0.69781	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 7298	 0.215475	 0.921488	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 262	 0.000388	 0.026559	 0.0	 1190.0	 1190.0	 1190.0	 1.020981	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 262	 -0.012727	 0.168081	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1110	 6169	 0.11171	 0.548317	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2948	 3782	 0.04893	 0.453587	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 5158	 0.000427	 0.025869	 0.0	 1863.0	 1863.0	 1863.0	 1.059199	 0.0	 1	 -11.8401863096	 11.8401863096;
	2997	 8758	 0.000379	 0.029319	 0.0	 1644.0	 1644.0	 1644.0	 1.065848	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 3003	 0.086233	 0.611399	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7625	 3991	 0.03295	 0.399238	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8822	 5656	 0.034401	 0.560661	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5822	 2553	 0.04848	 0.4525	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5822	 4051	 0.05627	 0.448553	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	27	 173	 0.000262	 0.020993	 0.0	 1505.0	 1505.0	 1505.0	 1.03341	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 173	 0.093521	 0.726302	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 6601	 0.170831	 0.824835	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1315	 3991	 0.05836	 0.35759	 0.0	 134.0	 134.0	 134.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8401	 3003	 0.000563	 0.031553	 0.0	 1001.0	 1001.0	 1001.0	 1.002888	 0.0	 1	 -11.8401863096	 11.8401863096;
	4847	 3607	 0.04447	 0.619827	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6504	 3341	 0.001519	 0.050701	 0.0	 623.0	 623.0	 623.0	 1.013513	 0.0	 1	 -11.8401863096	 11.8401863096;
	130	 5452	 0.000821	 0.051524	 0.0	 613.0	 613.0	 613.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	130	 5452	 0.000803	 0.047869	 0.0	 660.0	 660.0	 660.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	441	 2233	 0.000466	 0.029318	 0.0	 1078.0	 1078.0	 1078.0	 1.025291	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 4721	 0.000463	 0.028006	 0.0	 1128.0	 1128.0	 1128.0	 1.038781	 0.0	 1	 -11.8401863096	 11.8401863096;
	8088	 4721	 0.000463	 0.026569	 0.0	 1189.0	 1189.0	 1189.0	 1.038781	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 8789	 0.000556	 0.030088	 0.0	 1050.0	 1050.0	 1050.0	 1.08147	 0.0	 1	 -11.8401863096	 11.8401863096;
	3080	 8789	 0.000581	 0.029019	 0.0	 1089.0	 1089.0	 1089.0	 1.08147	 0.0	 1	 -11.8401863096	 11.8401863096;
	5825	 702	 0.0017	 0.077979	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8224	 5517	 0.000569	 0.046371	 0.0	 682.0	 682.0	 682.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8224	 5517	 0.00056	 0.047255	 0.0	 669.0	 669.0	 669.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	536	 4344	 0.0008	 0.050159	 0.0	 630.0	 630.0	 630.0	 1.066857	 0.0	 1	 -11.8401863096	 11.8401863096;
	6080	 5006	 0.000379	 0.039836	 0.0	 793.0	 793.0	 793.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6080	 5006	 0.000433	 0.039042	 0.0	 810.0	 810.0	 810.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1899	 7358	 0.000448	 0.032183	 0.0	 982.0	 982.0	 982.0	 1.066857	 0.0	 1	 -11.8401863096	 11.8401863096;
	4712	 1250	 0.000498	 0.034255	 0.0	 923.0	 923.0	 923.0	 1.041667	 0.0	 1	 -11.8401863096	 11.8401863096;
	4712	 1250	 0.000507	 0.033509	 0.0	 943.0	 943.0	 943.0	 1.041667	 0.0	 1	 -11.8401863096	 11.8401863096;
	6187	 2407	 0.000415	 0.040631	 0.0	 778.0	 778.0	 778.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6187	 2407	 0.000406	 0.041434	 0.0	 763.0	 763.0	 763.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5562	 1407	 0.000397	 0.037986	 0.0	 832.0	 832.0	 832.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7827	 1974	 0.000322	 0.035886	 0.0	 881.0	 881.0	 881.0	 1.043149	 0.0	 1	 -11.8401863096	 11.8401863096;
	1025	 8926	 0.000408	 0.039074	 0.0	 809.0	 809.0	 809.0	 0.989653	 0.0	 1	 -11.8401863096	 11.8401863096;
	6298	 6795	 0.000417	 0.026115	 0.0	 1210.0	 1210.0	 1210.0	 1.062288	 0.0	 1	 -11.8401863096	 11.8401863096;
	6298	 6795	 0.000443	 0.02577	 0.0	 1226.0	 1226.0	 1226.0	 1.062288	 0.0	 1	 -11.8401863096	 11.8401863096;
	3007	 6254	 0.000396	 0.033918	 0.0	 932.0	 932.0	 932.0	 1.02924	 0.0	 1	 -11.8401863096	 11.8401863096;
	7969	 177	 0.000406	 0.023438	 0.0	 1348.0	 1348.0	 1348.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7969	 177	 0.000352	 0.026759	 0.0	 1181.0	 1181.0	 1181.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1703	 7503	 0.000334	 0.036651	 0.0	 862.0	 862.0	 862.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1703	 7503	 0.000334	 0.037354	 0.0	 846.0	 846.0	 846.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	4704	 4170	 0.000305	 0.035675	 0.0	 886.0	 886.0	 886.0	 1.087225	 0.0	 1	 -11.8401863096	 11.8401863096;
	4704	 4170	 0.000296	 0.033035	 0.0	 957.0	 957.0	 957.0	 1.087225	 0.0	 1	 -11.8401863096	 11.8401863096;
	4704	 4170	 0.000338	 0.032376	 0.0	 976.0	 976.0	 976.0	 1.087225	 0.0	 1	 -11.8401863096	 11.8401863096;
	2031	 8493	 0.000285	 0.02604	 0.0	 1213.0	 1213.0	 1213.0	 1.199891	 0.0	 1	 -11.8401863096	 11.8401863096;
	1025	 1239	 0.000419	 0.02814	 0.0	 1123.0	 1123.0	 1123.0	 0.989653	 0.0	 1	 -11.8401863096	 11.8401863096;
	3007	 9136	 0.000453	 0.025129	 0.0	 1257.0	 1257.0	 1257.0	 1.02924	 0.0	 1	 -11.8401863096	 11.8401863096;
	3007	 4650	 0.000453	 0.02528	 0.0	 1250.0	 1250.0	 1250.0	 1.02924	 0.0	 1	 -11.8401863096	 11.8401863096;
	5050	 1996	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	5050	 1298	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1360	 5741	 0.00172	 0.099322	 0.0	 318.0	 318.0	 318.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1360	 5741	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8820	 6205	 0.00363	 0.146413	 0.0	 216.0	 216.0	 216.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	8820	 6205	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1732	 456	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	4746	 5447	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4746	 850	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4187	 7499	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3731	 760	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	5537	 6063	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7418	 3120	 0.000646	 0.038909	 0.0	 812.0	 812.0	 812.0	 1.002832	 -0.000564	 1	 -11.8401863096	 11.8401863096;
	7418	 3120	 0.000636	 0.056994	 0.0	 555.0	 555.0	 555.0	 1.003288	 -0.001353	 1	 -11.8401863096	 11.8401863096;
	3120	 117	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3120	 3328	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2427	 6265	 0.00194	 0.088083	 0.0	 548.0	 548.0	 548.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2427	 6770	 0.00198	 0.086207	 0.0	 559.0	 559.0	 559.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3570	 6849	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4396	 6317	 0.000697	 0.032338	 0.0	 1491.0	 1491.0	 1491.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	6317	 3434	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2707	 2534	 0.000667	 0.033601	 0.0	 940.0	 940.0	 940.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	2707	 2534	 0.000647	 0.034238	 0.0	 923.0	 923.0	 923.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	2534	 3029	 0.0016	 0.07553	 0.0	 419.0	 419.0	 419.0	 1.061984	 0.0	 1	 -11.8401863096	 11.8401863096;
	2534	 1176	 0.00182	 0.07402	 0.0	 427.0	 427.0	 427.0	 1.061984	 0.0	 1	 -11.8401863096	 11.8401863096;
	4335	 5849	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5619	 3804	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	5619	 617	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6245	 87	 0.00201	 0.084331	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6245	 87	 0.00179	 0.095578	 0.0	 331.0	 331.0	 331.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	9227	 2061	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6787	 922	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	841	 1988	 0.00168	 0.101198	 0.0	 477.0	 477.0	 477.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6729	 8754	 0.00165	 0.093702	 0.0	 338.0	 338.0	 338.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6729	 1412	 0.00187	 0.091826	 0.0	 344.0	 344.0	 344.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	6319	 8922	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3802	 9056	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3802	 9056	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4977	 7344	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4977	 6465	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7889	 3153	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2170	 4881	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2108	 7853	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	9218	 3129	 0.00045	 0.04299	 0.0	 735.0	 735.0	 735.0	 1.113821	 0.0	 1	 -11.8401863096	 11.8401863096;
	9005	 3207	 0.00051	 0.04213	 0.0	 750.0	 750.0	 750.0	 1.113821	 0.0	 1	 -11.8401863096	 11.8401863096;
	1196	 1197	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1196	 1197	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	204	 675	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	204	 2488	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	5009	 3642	 0.00179	 0.095578	 0.0	 331.0	 331.0	 331.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5009	 3642	 0.00176	 0.097446	 0.0	 325.0	 325.0	 325.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2027	 1274	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2027	 1274	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	67	 5537	 0.000637	 0.031701	 0.0	 997.0	 997.0	 997.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	67	 7946	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7946	 8949	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7946	 215	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2383	 1921	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2383	 1921	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6481	 9035	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1563	 5322	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6256	 1756	 0.00084	 0.0322	 0.0	 1497.0	 1497.0	 1497.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1756	 2984	 0.00238	 0.123248	 0.0	 257.0	 257.0	 257.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	5487	 7109	 0.00269	 0.109562	 0.0	 289.0	 289.0	 289.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6116	 8455	 0.00275	 0.107281	 0.0	 295.0	 295.0	 295.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4736	 3050	 0.000766	 0.029164	 0.0	 1083.0	 1083.0	 1083.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	4736	 3050	 0.000776	 0.028526	 0.0	 1107.0	 1107.0	 1107.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3050	 8351	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3050	 6550	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3511	 1783	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3729	 3393	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3729	 3732	 0.00165	 0.093702	 0.0	 338.0	 338.0	 338.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	971	 7278	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	971	 3441	 0.000736	 0.030437	 0.0	 1038.0	 1038.0	 1038.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3441	 479	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3441	 479	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6665	 4364	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7828	 4537	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1669	 3810	 0.00171	 0.07614	 0.0	 633.0	 633.0	 633.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1669	 3810	 0.00167	 0.0776	 0.0	 621.0	 621.0	 621.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4394	 4667	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	4697	 3853	 0.00062	 0.03068	 0.0	 1571.0	 1571.0	 1571.0	 1.015698	 0.0	 1	 -11.8401863096	 11.8401863096;
	4697	 7671	 0.000458	 0.027443	 0.0	 1757.0	 1757.0	 1757.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	4697	 7671	 0.000468	 0.026875	 0.0	 1794.0	 1794.0	 1794.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	5175	 9105	 0.001543	 0.057853	 0.0	 833.0	 833.0	 833.0	 0.892857	 0.0	 1	 -11.8401863096	 11.8401863096;
	2226	 4759	 0.00198	 0.086207	 0.0	 367.0	 367.0	 367.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7515	 3595	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3365	 5964	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1695	 6733	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3356	 8692	 0.000667	 0.033601	 0.0	 940.0	 940.0	 940.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3356	 7549	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8692	 7549	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	6449	 7578	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8137	 3640	 0.000746	 0.029801	 0.0	 1060.0	 1060.0	 1060.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7506	 3815	 0.00198	 0.086207	 0.0	 367.0	 367.0	 367.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5337	 3030	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	8633	 4992	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3192	 7120	 0.000677	 0.032965	 0.0	 1462.0	 1462.0	 1462.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3192	 8583	 0.000667	 0.033601	 0.0	 1435.0	 1435.0	 1435.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	3192	 1321	 0.00168	 0.101198	 0.0	 477.0	 477.0	 477.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3192	 4988	 0.00165	 0.093702	 0.0	 515.0	 515.0	 515.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7017	 4716	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7017	 4716	 0.000736	 0.030437	 0.0	 1038.0	 1038.0	 1038.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7017	 4716	 0.000746	 0.029801	 0.0	 1060.0	 1060.0	 1060.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	4716	 6825	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4716	 6825	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1540	 2092	 0.00179	 0.095578	 0.0	 331.0	 331.0	 331.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1540	 3921	 0.00176	 0.097446	 0.0	 325.0	 325.0	 325.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8166	 5231	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4990	 37	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2152	 508	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2152	 508	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3017	 7536	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3017	 7536	 0.00194	 0.088083	 0.0	 359.0	 359.0	 359.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	403	 7536	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7271	 7585	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	5185	 4741	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4327	 4351	 0.00387	 0.152273	 0.0	 208.0	 208.0	 208.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	887	 7750	 0.000667	 0.033601	 0.0	 940.0	 940.0	 940.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	887	 3161	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	887	 2645	 0.00165	 0.093702	 0.0	 338.0	 338.0	 338.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2251	 1053	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2251	 1053	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7225	 941	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7225	 941	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3915	 3679	 0.00196	 0.07015	 0.0	 451.0	 451.0	 451.0	 1.07438	 0.0	 1	 -11.8401863096	 11.8401863096;
	1127	 3679	 0.00174	 0.0795	 0.0	 398.0	 398.0	 398.0	 1.07438	 0.0	 1	 -11.8401863096	 11.8401863096;
	2904	 2706	 0.00136	 0.05901	 0.0	 536.0	 536.0	 536.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2904	 576	 0.00133	 0.06014	 0.0	 526.0	 526.0	 526.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3213	 5632	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	3213	 2333	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	1211	 7660	 0.000716	 0.031064	 0.0	 1552.0	 1552.0	 1552.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	7660	 4378	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	7010	 2198	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4437	 155	 0.00158	 0.05564	 0.0	 568.0	 568.0	 568.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4437	 7730	 0.00179	 0.0695	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2939	 341	 0.00084	 0.04445	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2939	 341	 0.0008	 0.04546	 0.0	 695.0	 695.0	 695.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2939	 341	 0.00219	 0.08229	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2939	 341	 0.00069	 0.04566	 0.0	 692.0	 692.0	 692.0	 1.047826	 0.0	 1	 -11.8401863096	 11.8401863096;
	9016	 3924	 0.00072	 0.04835	 0.0	 654.0	 654.0	 654.0	 0.999313	 0.0	 1	 -11.8401863096	 11.8401863096;
	9016	 3924	 0.00082	 0.04738	 0.0	 667.0	 667.0	 667.0	 0.999313	 0.0	 1	 -11.8401863096	 11.8401863096;
	5327	 2345	 0.00045	 0.03151	 0.0	 1003.0	 1003.0	 1003.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	5327	 8470	 0.00048	 0.026419	 0.0	 1196.0	 1196.0	 1196.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	3103	 8471	 0.0022	 0.07023	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2855	 223	 0.00241	 0.0727	 0.0	 435.0	 435.0	 435.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	2855	 223	 0.00081	 0.04644	 0.0	 681.0	 681.0	 681.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	4361	 3026	 0.00158	 0.08045	 0.0	 393.0	 393.0	 393.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7830	 7739	 0.00069	 0.04707	 0.0	 671.0	 671.0	 671.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	1534	 8306	 0.00075	 0.04866	 0.0	 650.0	 650.0	 650.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	1534	 8306	 0.00076	 0.04586	 0.0	 689.0	 689.0	 689.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	8734	 8570	 0.00189	 0.07781	 0.0	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8734	 8570	 0.00205	 0.07804	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	663	 7604	 0.00207	 0.091083	 0.0	 347.0	 347.0	 347.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	663	 7604	 0.00211	 0.06802	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1978	 7477	 0.0008	 0.03997	 0.0	 1206.0	 1206.0	 1206.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	3104	 7477	 0.00159	 0.086876	 0.0	 364.0	 364.0	 364.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3104	 7477	 0.0026	 0.07998	 0.0	 395.0	 395.0	 395.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4861	 7528	 0.00154	 0.086488	 0.0	 366.0	 366.0	 366.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8562	 4861	 0.00052	 0.033159	 0.0	 1454.0	 1454.0	 1454.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	8562	 7528	 0.00072	 0.0451	 0.0	 1069.0	 1069.0	 1069.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	8562	 7528	 0.00068	 0.04531	 0.0	 1064.0	 1064.0	 1064.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	4801	 3372	 0.00042	 0.030281	 0.0	 1592.0	 1592.0	 1592.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	4801	 8382	 0.00079	 0.04086	 0.0	 1180.0	 1180.0	 1180.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	3372	 5218	 0.00168	 0.07343	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 1964	 0.00038	 0.033591	 0.0	 1435.0	 1435.0	 1435.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7364	 1964	 0.00037	 0.03405	 0.0	 1416.0	 1416.0	 1416.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1686	 8618	 0.00039	 0.034849	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	1686	 3748	 0.00063	 0.04764	 0.0	 663.0	 663.0	 663.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	1686	 3748	 0.00074	 0.044626	 0.0	 708.0	 708.0	 708.0	 1.006865	 0.0	 1	 -11.8401863096	 11.8401863096;
	7314	 7848	 0.00069	 0.04232	 0.0	 1139.0	 1139.0	 1139.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	7978	 6673	 0.00228	 0.07286	 0.0	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7978	 6673	 0.00189	 0.07059	 0.0	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2349	 1714	 0.00195	 0.07374	 0.0	 429.0	 429.0	 429.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2349	 1714	 0.00199	 0.07214	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3688	 5629	 0.00177	 0.07931	 0.0	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3688	 5629	 0.00174	 0.08086	 0.0	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	465	 4803	 0.0015	 0.08239	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	465	 4803	 0.00149	 0.091992	 0.0	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	8358	 3470	 0.00066	 0.04441	 0.0	 712.0	 712.0	 712.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	1753	 3470	 0.00171	 0.07418	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1753	 3470	 0.00175	 0.07267	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2585	 4899	 0.00053	 0.03038	 0.0	 1587.0	 1587.0	 1587.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	4899	 591	 0.00165	 0.07003	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4899	 7705	 0.00217	 0.07323	 0.0	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	254	 1427	 0.00072	 0.0453	 0.0	 698.0	 698.0	 698.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	7521	 1087	 0.0021	 0.08257	 0.0	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7521	 1087	 0.00186	 0.087719	 0.0	 361.0	 361.0	 361.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	895	 8969	 0.00076	 0.04796	 0.0	 659.0	 659.0	 659.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	895	 3232	 0.00075	 0.04466	 0.0	 708.0	 708.0	 708.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	3750	 7687	 0.00401	 0.10005	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3750	 7687	 0.00272	 0.07842	 0.0	 403.0	 403.0	 403.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3750	 7687	 0.00278	 0.07679	 0.0	 412.0	 412.0	 412.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3750	 7687	 0.00283	 0.07515	 0.0	 421.0	 421.0	 421.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2398	 5000	 0.00045	 0.029271	 0.0	 1647.0	 1647.0	 1647.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2398	 5000	 0.0004	 0.033169	 0.0	 1453.0	 1453.0	 1453.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2398	 5000	 0.00039	 0.03382	 0.0	 1426.0	 1426.0	 1426.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2737	 5190	 0.00064	 0.04577	 0.0	 1053.0	 1053.0	 1053.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	694	 1960	 0.00147	 0.08395	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	694	 180	 0.00184	 0.07633	 0.0	 414.0	 414.0	 414.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6098	 9193	 0.00074	 0.04352	 0.0	 1108.0	 1108.0	 1108.0	 1.052174	 0.0	 1	 -11.8401863096	 11.8401863096;
	1473	 4784	 0.00176	 0.08177	 0.0	 387.0	 387.0	 387.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1473	 4784	 0.00242	 0.06613	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1920	 3447	 0.00042	 0.030031	 0.0	 1052.0	 1052.0	 1052.0	 1.015038	 0.0	 1	 -11.8401863096	 11.8401863096;
	1920	 3447	 0.00043	 0.02938	 0.0	 1076.0	 1076.0	 1076.0	 1.015038	 0.0	 1	 -11.8401863096	 11.8401863096;
	8556	 9133	 0.00014	 0.019637	 0.0	 1609.0	 1609.0	 1609.0	 1.0	 0.199334	 1	 -11.8401863096	 11.8401863096;
	5824	 8145	 0.00037	 0.03395	 0.0	 931.0	 931.0	 931.0	 0.977444	 0.0	 1	 -11.8401863096	 11.8401863096;
	4111	 3955	 1.8e-05	 0.052587	 0.0	 601.0	 601.0	 601.0	 1.052632	 0.0	 1	 -11.8401863096	 11.8401863096;
	2846	 3955	 5.5e-05	 0.082396	 0.0	 384.0	 384.0	 384.0	 1.04762	 0.0	 1	 -11.8401863096	 11.8401863096;
	794	 4924	 0.001416	 0.043162	 0.0	 732.0	 732.0	 732.0	 0.92437	 0.0	 1	 -11.8401863096	 11.8401863096;
	794	 4924	 0.001603	 0.042296	 0.0	 747.0	 747.0	 747.0	 0.92437	 0.0	 1	 -11.8401863096	 11.8401863096;
	4190	 3940	 0.000806	 0.025741	 0.0	 1227.0	 1227.0	 1227.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	4190	 3940	 0.000826	 0.025204	 0.0	 1253.0	 1253.0	 1253.0	 1.002506	 0.0	 1	 -11.8401863096	 11.8401863096;
	4190	 3518	 0.000107	 0.01357	 0.0	 724.0	 2328.0	 2328.0	 1.059051	 0.0	 1	 -11.8401863096	 11.8401863096;
	3940	 956	 0.00228	 0.07939	 0.0	 398.0	 398.0	 398.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3518	 3940	 0.001087	 0.076556	 0.0	 413.0	 413.0	 413.0	 0.99449	 0.048556	 1	 -11.8401863096	 11.8401863096;
	3518	 3940	 0.001067	 0.077593	 0.0	 408.0	 408.0	 408.0	 1.00317	 -0.04898	 1	 -11.8401863096	 11.8401863096;
	6091	 4063	 0.001301	 0.061931	 0.0	 510.0	 510.0	 510.0	 0.948276	 0.0	 1	 -11.8401863096	 11.8401863096;
	6091	 4063	 0.001268	 0.063098	 0.0	 501.0	 501.0	 501.0	 0.948276	 0.0	 1	 -11.8401863096	 11.8401863096;
	7678	 1075	 0.002358	 0.088053	 0.0	 359.0	 359.0	 359.0	 0.948276	 0.0	 1	 -11.8401863096	 11.8401863096;
	7678	 1075	 0.00268	 0.086295	 0.0	 366.0	 366.0	 366.0	 0.948276	 0.0	 1	 -11.8401863096	 11.8401863096;
	7870	 599	 0.000779	 0.028436	 0.0	 1111.0	 1111.0	 1111.0	 1.048339	 -0.002864	 1	 -11.8401863096	 11.8401863096;
	599	 4242	 0.001565	 0.062128	 0.0	 509.0	 509.0	 509.0	 0.932204	 0.0	 1	 -11.8401863096	 11.8401863096;
	599	 4242	 0.001588	 0.060806	 0.0	 520.0	 520.0	 520.0	 0.932204	 0.0	 1	 -11.8401863096	 11.8401863096;
	5389	 8041	 0.002713	 0.092944	 0.0	 340.0	 340.0	 340.0	 0.916667	 0.0	 1	 -11.8401863096	 11.8401863096;
	5389	 8041	 0.002464	 0.122138	 0.0	 259.0	 259.0	 259.0	 0.916667	 0.0	 1	 -11.8401863096	 11.8401863096;
	5052	 446	 0.002739	 0.116189	 0.0	 272.0	 272.0	 272.0	 0.932204	 0.0	 1	 -11.8401863096	 11.8401863096;
	5052	 446	 0.002681	 0.118434	 0.0	 267.0	 267.0	 267.0	 0.932204	 0.0	 1	 -11.8401863096	 11.8401863096;
	6398	 607	 0.000212	 0.012061	 0.0	 2619.0	 2619.0	 2619.0	 0.956194	 -0.071507	 1	 -11.8401863096	 11.8401863096;
	4458	 530	 0.0	 0.04332	 0.0	 730.0	 730.0	 730.0	 1.041096	 0.0	 1	 -11.8401863096	 11.8401863096;
	4458	 530	 0.0	 0.04332	 0.0	 730.0	 730.0	 730.0	 1.041096	 0.0	 1	 -11.8401863096	 11.8401863096;
	4959	 4654	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 1.014795	 0.0	 1	 -11.8401863096	 11.8401863096;
	6370	 6269	 0.0	 0.044	 0.0	 718.0	 718.0	 718.0	 0.986875	 0.0	 1	 -11.8401863096	 11.8401863096;
	6370	 6269	 0.0	 0.044	 0.0	 718.0	 718.0	 718.0	 0.986875	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 2621	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 2621	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 5840	 0.0	 0.037831	 0.0	 835.0	 835.0	 835.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	6588	 5840	 0.0	 0.037831	 0.0	 835.0	 835.0	 835.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 3386	 0.0	 0.045294	 0.0	 698.0	 698.0	 698.0	 1.001022	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 3386	 0.0	 0.045294	 0.0	 698.0	 698.0	 698.0	 1.001022	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 2001	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5757	 2001	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 3402	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 3402	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 6545	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	3628	 6545	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	8390	 7962	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	8390	 7962	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	8793	 6198	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	8793	 5345	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 1.001022	 0.0	 1	 -11.8401863096	 11.8401863096;
	836	 7084	 0.0	 0.047974	 0.0	 659.0	 659.0	 659.0	 1.001022	 0.0	 1	 -11.8401863096	 11.8401863096;
	836	 7084	 0.0	 0.047974	 0.0	 659.0	 659.0	 659.0	 1.001022	 0.0	 1	 -11.8401863096	 11.8401863096;
	1941	 8122	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	1941	 8122	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	1941	 7288	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	1941	 7288	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	8089	 4769	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	8089	 4769	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	836	 1995	 0.0	 0.045482	 0.0	 695.0	 695.0	 695.0	 1.014736	 0.0	 1	 -11.8401863096	 11.8401863096;
	836	 1995	 0.0	 0.045482	 0.0	 695.0	 695.0	 695.0	 1.014736	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 1291	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 1291	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 3783	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	1594	 3783	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 1799	 0.0	 0.049041	 0.0	 645.0	 645.0	 645.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 1799	 0.0	 0.049041	 0.0	 645.0	 645.0	 645.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 4303	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	1420	 4303	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	8680	 8366	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	8680	 8366	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	1827	 4292	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	1827	 4292	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	1827	 5113	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	1827	 5113	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.8401863096	 11.8401863096;
	4888	 7888	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	4888	 7888	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	4917	 777	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	4917	 777	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	4917	 777	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 4628	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.987294	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 4628	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 1444	 0.0	 0.049141	 0.0	 643.0	 643.0	 643.0	 0.964134	 0.0	 1	 -11.8401863096	 11.8401863096;
	8657	 1444	 0.0	 0.049141	 0.0	 643.0	 643.0	 643.0	 0.964134	 0.0	 1	 -11.8401863096	 11.8401863096;
	1881	 3459	 0.0	 0.067933	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1881	 3459	 0.0	 0.067933	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	1881	 3459	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	5293	 4955	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.962237	 0.0	 1	 -11.8401863096	 11.8401863096;
	7429	 9220	 0.0	 0.070733	 0.0	 447.0	 447.0	 447.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	7429	 9220	 0.0	 0.07187	 0.0	 440.0	 440.0	 440.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	7658	 1080	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	7658	 1080	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	7658	 1080	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 3002	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 3002	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 4193	 0.0	 0.046807	 0.0	 675.0	 675.0	 675.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 4193	 0.0	 0.046807	 0.0	 675.0	 675.0	 675.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 3058	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	6021	 3058	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 2735	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 2735	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 9085	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	4567	 9085	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.8401863096	 11.8401863096;
	2775	 6890	 0.0	 0.05643	 0.0	 560.0	 560.0	 560.0	 1.032609	 0.0	 1	 -11.8401863096	 11.8401863096;
	2775	 6890	 0.0	 0.040627	 0.0	 778.0	 778.0	 778.0	 1.032609	 0.0	 1	 -11.8401863096	 11.8401863096;
	2683	 409	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	2683	 409	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	926	 2182	 0.0	 0.092641	 0.0	 341.0	 341.0	 341.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	926	 2182	 0.0	 0.092641	 0.0	 341.0	 341.0	 341.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	926	 2182	 0.0	 0.05415	 0.0	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7728	 1800	 0.0	 0.044468	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	7728	 1800	 0.0	 0.044468	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	2455	 2791	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	2455	 2791	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	2455	 2791	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	7498	 5411	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	7498	 5411	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	7498	 5411	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	6181	 5851	 0.0	 0.06556	 0.0	 482.0	 482.0	 482.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	6181	 5851	 0.0	 0.0472	 0.0	 670.0	 670.0	 670.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	2436	 6821	 0.0	 0.075233	 0.0	 420.0	 420.0	 420.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	2436	 6821	 0.0	 0.043977	 0.0	 719.0	 719.0	 719.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	2436	 6821	 0.0	 0.043977	 0.0	 719.0	 719.0	 719.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	2436	 6821	 0.0	 0.043977	 0.0	 719.0	 719.0	 719.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	7158	 7481	 0.0	 0.047783	 0.0	 662.0	 662.0	 662.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	7158	 7481	 0.0	 0.046807	 0.0	 675.0	 675.0	 675.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 4109	 0.0	 0.071122	 0.0	 445.0	 445.0	 445.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 4109	 0.0	 0.071122	 0.0	 445.0	 445.0	 445.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 4109	 0.0	 0.07796	 0.0	 406.0	 406.0	 406.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	7985	 4109	 0.0	 0.07796	 0.0	 406.0	 406.0	 406.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	5921	 2881	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	6518	 2499	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	134	 2243	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	1738	 9	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.8401863096	 11.8401863096;
	2151	 2483	 0.0	 0.08407	 0.0	 376.0	 376.0	 376.0	 0.974587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2151	 2483	 0.0	 0.08407	 0.0	 376.0	 376.0	 376.0	 0.974587	 0.0	 1	 -11.8401863096	 11.8401863096;
	2151	 2483	 0.0	 0.08407	 0.0	 376.0	 376.0	 376.0	 0.974587	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 6044	 0.0	 0.050122	 0.0	 631.0	 631.0	 631.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 6044	 0.0	 0.050122	 0.0	 631.0	 631.0	 631.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 3564	 0.0	 0.047176	 0.0	 670.0	 670.0	 670.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	4920	 3564	 0.0	 0.047176	 0.0	 670.0	 670.0	 670.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	4305	 5603	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	4305	 4749	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	2325	 2324	 0.0	 0.053184	 0.0	 594.0	 594.0	 594.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	2325	 2324	 0.0	 0.053184	 0.0	 594.0	 594.0	 594.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	2325	 2324	 0.0	 0.053184	 0.0	 594.0	 594.0	 594.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	1152	 8543	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.914719	 0.0	 1	 -11.8401863096	 11.8401863096;
	1152	 8543	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.914719	 0.0	 1	 -11.8401863096	 11.8401863096;
	7928	 8259	 0.0	 0.119999	 0.0	 264.0	 264.0	 264.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	7928	 8259	 0.0	 0.119999	 0.0	 264.0	 264.0	 264.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 4358	 0.0	 0.074556	 0.0	 424.0	 424.0	 424.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 4358	 0.0	 0.074556	 0.0	 424.0	 424.0	 424.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 4358	 0.0	 0.074556	 0.0	 424.0	 424.0	 424.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	634	 4358	 0.0	 0.078311	 0.0	 404.0	 404.0	 404.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	9022	 5287	 0.0	 0.04602	 0.0	 687.0	 687.0	 687.0	 0.974792	 0.0	 1	 -11.8401863096	 11.8401863096;
	9022	 5287	 0.0	 0.08441	 0.0	 375.0	 375.0	 375.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	1925	 8523	 0.0	 0.06561	 0.0	 482.0	 482.0	 482.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	1925	 8523	 0.0	 0.07333	 0.0	 431.0	 431.0	 431.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	1515	 50	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	1515	 50	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	5934	 5040	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	5934	 5040	 0.0	 0.082076	 0.0	 385.0	 385.0	 385.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	5934	 5040	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	8227	 6796	 0.0	 0.076827	 0.0	 412.0	 412.0	 412.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	8227	 6796	 0.0	 0.049734	 0.0	 636.0	 636.0	 636.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 5810	 0.0	 0.0808	 0.0	 391.0	 391.0	 391.0	 0.98363	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 5810	 0.0	 0.073292	 0.0	 431.0	 431.0	 431.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 5810	 0.0	 0.08451	 0.0	 374.0	 374.0	 374.0	 0.973754	 0.0	 1	 -11.8401863096	 11.8401863096;
	6124	 5810	 0.0	 0.073292	 0.0	 431.0	 431.0	 431.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	7378	 2007	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	7378	 2007	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	3475	 3799	 0.0	 0.070727	 0.0	 447.0	 447.0	 447.0	 0.974359	 0.0	 1	 -11.8401863096	 11.8401863096;
	3475	 3799	 0.0	 0.072561	 0.0	 436.0	 436.0	 436.0	 0.974359	 0.0	 1	 -11.8401863096	 11.8401863096;
	6893	 7217	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	6893	 7217	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	7128	 5667	 0.0	 0.07575	 0.0	 417.0	 417.0	 417.0	 0.962289	 0.0	 1	 -11.8401863096	 11.8401863096;
	7128	 5667	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	7128	 5667	 0.0	 0.044468	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4225	 6951	 0.0	 0.082076	 0.0	 385.0	 385.0	 385.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	4225	 6951	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	7026	 5889	 0.0	 0.073292	 0.0	 431.0	 431.0	 431.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	7026	 5889	 0.0	 0.07618	 0.0	 415.0	 415.0	 415.0	 0.974359	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 20	 0.0	 0.034784	 0.0	 909.0	 909.0	 909.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	320	 20	 0.0	 0.041737	 0.0	 757.0	 757.0	 757.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	715	 1054	 0.0	 0.0842	 0.0	 376.0	 376.0	 376.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	715	 1054	 0.0	 0.0842	 0.0	 376.0	 376.0	 376.0	 0.97375	 0.0	 1	 -11.8401863096	 11.8401863096;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.8401863096	 11.8401863096;
	3907	 7894	 0.0	 0.080704	 0.0	 392.0	 392.0	 392.0	 0.974687	 0.0	 1	 -11.8401863096	 11.8401863096;
	2241	 2584	 0.0	 0.033909	 0.0	 932.0	 932.0	 932.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 6326	 0.0	 0.075925	 0.0	 417.0	 417.0	 417.0	 0.949102	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 6326	 0.0	 0.075925	 0.0	 417.0	 417.0	 417.0	 0.949102	 0.0	 1	 -11.8401863096	 11.8401863096;
	6008	 6326	 0.0	 0.08451	 0.0	 374.0	 374.0	 374.0	 0.987917	 0.0	 1	 -11.8401863096	 11.8401863096;
	9114	 5538	 0.0	 0.082076	 0.0	 385.0	 385.0	 385.0	 0.974683	 0.0	 1	 -11.8401863096	 11.8401863096;
	9114	 5538	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.8401863096	 11.8401863096;
	9114	 5538	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.8401863096	 11.8401863096;
	4469	 5590	 0.0	 0.046417	 0.0	 681.0	 681.0	 681.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	4469	 5590	 0.0	 0.046417	 0.0	 681.0	 681.0	 681.0	 1.0	 0.0	 1	 -11.8401863096	 11.8401863096;
	5098	 3822	 0.0	 0.077314	 0.0	 409.0	 409.0	 409.0	 0.974359	 0.0	 1	 -11.8401863096	 11.8401863096;
	5098	 3822	 0.0	 0.04639	 0.0	 681.0	 681.0	 681.0	 0.987013	 0.0	 1	 -11.8401863096	 11.8401863096;
	3194	 1559	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 1.001026	 0.0	 1	 -11.8401863096	 11.8401863096;
	407	 723	 0.0	 0.071508	 0.0	 442.0	 442.0	 442.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	407	 723	 0.0	 0.071508	 0.0	 442.0	 442.0	 442.0	 0.962025	 0.0	 1	 -11.8401863096	 11.8401863096;
	407	 723	 0.0	 0.042907	 0.0	 737.0	 737.0	 737.0	 0.974359	 0.0	 1	 -11.8401863096	 11.8401863096;
	407	 723	 0.0	 0.042907	 0.0	 737.0	 737.0	 737.0	 0.974359	 0.0	 1	 -11.8401863096	 11.8401863096;
	6085	 5744	 0.0	 0.079232	 0.0	 399.0	 399.0	 399.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	6746	 6410	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.98776	 0.0	 1	 -11.8401863096	 11.8401863096;
	7642	 7950	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.974844	 0.0	 1	 -11.8401863096	 11.8401863096;
	7642	 7950	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.974844	 0.0	 1	 -11.8401863096	 11.8401863096;
	5581	 5240	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.98776	 0.0	 1	 -11.8401863096	 11.8401863096;
	8422	 3260	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	8422	 3260	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	4050	 4370	 0.0	 0.044262	 0.0	 714.0	 714.0	 714.0	 0.987813	 0.0	 1	 -11.8401863096	 11.8401863096;
	2028	 2370	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	2028	 2370	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	2028	 2370	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.8401863096	 11.8401863096;
	294	 9224	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.8401863096	 11.8401863096;
	294	 9224	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.8401863096	 11.8401863096;
	3292	 3612	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	3292	 3612	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.8401863096	 11.8401863096;
	1929	 5090	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	1929	 5090	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	1929	 5090	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
	8110	 8441	 0.0	 0.070313	 0.0	 450.0	 450.0	 450.0	 0.95	 0.0	 1	 -11.8401863096	 11.8401863096;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           11.8401863096 (deg.)
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
